        "content" : "FPN: Phase converters have characteristics that modify the starting torque and locked-rotor current of motors served, and consideration is required in selecting a phase converter for a specific load."
      }, {
        "type" : "paragraph",
        "id" : 1660,
        "page number" : 426,
        "bounding box" : [ 71.98, 263.415, 384.89, 303.306 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Rotary-Phase Converter. A device that consists of a rotary transformer and capacitor panel(s) that permits the operation of 3-phase loads from a single-phase supply."
      }, {
        "type" : "paragraph",
        "id" : 1661,
        "page number" : 426,
        "bounding box" : [ 71.98, 225.435, 384.925, 252.732 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Static-Phase Converter. A device without rotating parts, sized for a given 3-phase load to permit operation from a single-phase supply."
      } ]
    }, {
      "type" : "list item",
      "page number" : 426,
      "bounding box" : [ 71.98, 187.51, 384.822, 214.752 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.55.1.3 Other Articles. All applicable requirements of this Code shall apply to phase converters except as amended by this article.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 426,
      "bounding box" : [ 71.98, 149.531, 384.803, 176.827 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.55.1.4 Marking. Each phase converter shall be provided with a permanent nameplate indicating the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8645,
    "level" : "6",
    "page number" : 426,
    "bounding box" : [ 81.334, 35.701, 384.827, 138.693 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 7,
    "list items" : [ {
      "type" : "list item",
      "page number" : 426,
      "bounding box" : [ 81.334, 124.266, 202.248, 138.693 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Manufacturer’s name",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 426,
      "bounding box" : [ 81.334, 111.606, 248.068, 126.033 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Rated input and output voltages",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 426,
      "bounding box" : [ 81.334, 98.946, 154.38, 113.374 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Frequency",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 426,
      "bounding box" : [ 81.334, 86.286, 296.672, 100.714 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Rated single-phase input full-load amperes",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 426,
      "bounding box" : [ 81.334, 73.626, 384.827, 88.054 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Rated minimum and maximum single load in kilovolt-amperes",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1656,
        "page number" : 426,
        "bounding box" : [ 71.98, 61.021, 166.649, 75.449 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(kVA) or horsepower"
      } ]
    }, {
      "type" : "list item",
      "page number" : 426,
      "bounding box" : [ 81.334, 48.361, 383.705, 62.789 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Maximum total load in kilovolt-amperes (kVA) or horsepower",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 426,
      "bounding box" : [ 81.334, 35.701, 362.335, 50.129 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) For a rotary-phase converter, 3-phase amperes at full load",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8646,
    "level" : "5",
    "page number" : 426,
    "bounding box" : [ 456.807, 86.281, 769.707, 545.942 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 426,
      "bounding box" : [ 456.807, 505.985, 769.649, 545.942 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.55.1.5 Equipment Grounding Connection. A means for attachment of an equipment grounding conductor termination in accordance with 2.50.1.8 shall be provided.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 426,
      "bounding box" : [ 456.807, 480.654, 553.154, 495.291 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.55.1.6 Conductors.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1652,
        "page number" : 426,
        "bounding box" : [ 456.807, 442.741, 769.519, 470.037 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(a) Ampacity. The ampacity of the single-phase supply conductors shall be determined by 4.55.1.6(a)(1) or (a)(2)."
      }, {
        "type" : "paragraph",
        "id" : 1653,
        "page number" : 426,
        "bounding box" : [ 466.19, 402.609, 760.25, 431.648 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Single-phase conductors sized to prevent a voltage drop not exceeding 3 percent from the source of supply to the phase converter may help ensure proper starting and operation of motor loads."
      }, {
        "type" : "list",
        "id" : 1654,
        "level" : "6",
        "page number" : 426,
        "bounding box" : [ 456.83, 238.091, 769.776, 391.657 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 426,
          "bounding box" : [ 456.83, 351.909, 769.686, 391.657 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Variable Loads. Where the loads to be supplied are variable, the conductor ampacity shall not be less than 125 percent of the phase converter nameplate single-phase input full-load amperes.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 426,
          "bounding box" : [ 456.83, 238.091, 769.776, 353.677 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Fixed Loads. Where the phase converter supplies specific fixed loads, and the conductor ampacity is less than 125 percent of the phase converter nameplate single-phase input full-load amperes, the conductors shall have an ampacity not less than 250 percent of the sum of the full-load, 3-phase current rating of the motors and other loads served where the input and output voltages of the phase converter are identical. Where the input and output voltages of the phase converter are different, the current as determined by this section shall be multiplied by the ratio of output to input voltage.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1655,
        "page number" : 426,
        "bounding box" : [ 456.831, 174.846, 769.713, 227.407 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(b) Manufactured Phase Marking. The manufactured phase conductors shall be identified in all accessible locations with a distinctive marking. The marking shall be consistent throughout the system and premises."
      } ]
    }, {
      "type" : "list item",
      "page number" : 426,
      "bounding box" : [ 456.83, 86.281, 769.707, 164.162 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.55.1.7 Overcurrent Protection. The single-phase supply conductors and phase converter shall be protected from overcurrent by 4.55.1.7(a) or 4.55.1.7(b). Where the required fuse or nonadjustable circuit breaker rating or settings of adjustable circuit breakers do not correspond to a standard rating or setting, a higher rating or setting that does not exceed the next higher standard rating shall be permitted.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8647,
    "page number" : 426,
    "bounding box" : [ 456.82, 35.696, 769.699, 75.653 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Variable Loads. Where the loads to be supplied are variable, overcurrent protection shall be set at not more than 125 percent of the phase converter nameplate single-phase input full-load amperes."
  }, {
    "type" : "paragraph",
    "id" : 8649,
    "page number" : 427,
    "bounding box" : [ 71.985, 468.075, 384.888, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Fixed Loads. Where the phase converter supplies specific fixed loads and the conductors are sized in accordance with 4.55.1.6(a)(2), the conductors shall be protected in accordance with their ampacity. The overcurrent protection determined from this section shall not exceed 125 percent of the phase converter nameplate single-phase input amperes."
  }, {
    "type" : "paragraph",
    "id" : 8650,
    "page number" : 427,
    "bounding box" : [ 71.985, 417.49, 384.808, 457.392 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.55.1.8 Disconnecting Means. Means shall be provided to disconnect simultaneously all ungrounded single-phase supply conductors to the phase converter."
  }, {
    "type" : "list",
    "id" : 8651,
    "level" : "6",
    "page number" : 427,
    "bounding box" : [ 71.974, 265.681, 384.837, 406.807 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 427,
      "bounding box" : [ 71.985, 379.511, 384.833, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Location. The disconnecting means shall be readily accessible and located in sight from the phase converter.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 427,
      "bounding box" : [ 71.974, 328.926, 384.825, 368.882 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Type. The disconnecting means shall be a switch rated in horsepower, a circuit breaker, or a molded-case switch. Where only nonmotor loads are served, an ampere-rated switch shall be permitted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 427,
      "bounding box" : [ 71.974, 265.681, 384.837, 318.242 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Rating. The ampere rating of the disconnecting means shall not be less than 115 percent of the rated maximum single-phase input fullload amperes or, for specific fixed loads, shall be permitted to be selected from 4.55.1.8(c)(1) or (c)(2).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8652,
    "level" : "7",
    "page number" : 427,
    "bounding box" : [ 89.97, 151.851, 384.847, 254.789 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 427,
      "bounding box" : [ 89.97, 240.361, 384.847, 254.789 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Current Rated Disconnect. The disconnecting means shall be a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1650,
        "page number" : 427,
        "bounding box" : [ 71.974, 215.096, 384.876, 242.129 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "circuit breaker or molded-case switch with an ampere rating not less than 250 percent of the sum of the following:"
      }, {
        "type" : "paragraph",
        "id" : 1651,
        "page number" : 427,
        "bounding box" : [ 99.336, 177.116, 317.796, 204.204 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "a. Full-load, 3-phase current ratings of the motors b. Other loads served"
      } ]
    }, {
      "type" : "list item",
      "page number" : 427,
      "bounding box" : [ 89.97, 151.851, 384.842, 166.279 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Horsepower Rated Disconnect. The disconnecting means shall",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8653,
    "page number" : 427,
    "bounding box" : [ 71.974, 113.871, 384.732, 153.619 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be a switch with a horsepower rating. The equivalent locked rotor current of the horsepower rating of the switch shall not be less than 200 percent of the sum of the following:"
  }, {
    "type" : "paragraph",
    "id" : 8654,
    "page number" : 427,
    "bounding box" : [ 99.336, 75.947, 384.796, 102.979 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. Nonmotor loads b. The 3-phase, locked-rotor current of the largest motor as"
  }, {
    "type" : "paragraph",
    "id" : 8655,
    "page number" : 427,
    "bounding box" : [ 71.974, 63.287, 230.165, 77.714 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "determined from Table 4.30.14.5(b)"
  }, {
    "type" : "paragraph",
    "id" : 8656,
    "page number" : 427,
    "bounding box" : [ 71.974, 37.967, 384.829, 65.054 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "c. The full-load current of all other 3-phase motors operating at the same time"
  }, {
    "type" : "paragraph",
    "id" : 8657,
    "page number" : 427,
    "bounding box" : [ 456.812, 480.713, 769.641, 545.924 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Voltage Ratios. The calculations in 4.55.1.8(c) shall apply directly where the input and output voltages of the phase converter are identical. Where the input and output voltages of the phase converter are different, the current shall be multiplied by the ratio of the output to input voltage."
  }, {
    "type" : "list",
    "id" : 8658,
    "level" : "8",
    "page number" : 427,
    "bounding box" : [ 456.812, 392.149, 769.642, 470.03 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 427,
      "bounding box" : [ 456.812, 430.074, 769.634, 470.03 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.55.1.9 Connection of Single-Phase Loads. Where single-phase loads are connected on the load side of a phase converter, they shall not be connected to the manufactured phase.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 427,
      "bounding box" : [ 456.812, 392.149, 769.642, 419.445 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.55.1.10 Terminal Housings. A terminal housing in accordance with the provisions of 4.30.1.12 shall be provided on a phase converter.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8659,
    "page number" : 427,
    "bounding box" : [ 521.187, 354.169, 705.175, 381.399 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.55.2 Specific Provisions Applicable to Different Types of Phase Converters"
  }, {
    "type" : "list",
    "id" : 8660,
    "level" : "9",
    "page number" : 427,
    "bounding box" : [ 456.801, 98.955, 769.681, 343.54 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 427,
      "bounding box" : [ 456.801, 290.979, 769.638, 343.54 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.55.2.1 Disconnecting Means. The single-phase disconnecting means for the input of a static phase converter shall be permitted to serve as the disconnecting means for the phase converter and a single load if the load is within sight of the disconnecting means.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 427,
      "bounding box" : [ 456.801, 252.999, 769.667, 280.295 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.55.2.2 Start-Up. Power to the utilization equipment shall not be supplied until the rotary-phase converter has been started.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 427,
      "bounding box" : [ 456.801, 189.754, 769.681, 242.316 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.55.2.3 Power Interruption. Utilization equipment supplied by a rotary-phase converter shall be controlled in such a manner that power to the equipment will be disconnected in the event of a power interruption.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1649,
        "page number" : 427,
        "bounding box" : [ 466.19, 149.652, 760.244, 178.628 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Magnetic motor starters, magnetic contactors, and similar devices, with manual or time delay restarting for the load, provide restarting after power interruption."
      } ]
    }, {
      "type" : "list item",
      "page number" : 427,
      "bounding box" : [ 456.83, 98.955, 769.673, 138.911 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.55.2.4 Capacitors. Capacitors that are not an integral part of the rotary-phase conversion system but are installed for a motor load shall be connected to the line side of that motor overload protective device.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8661,
    "level" : "Subtitle",
    "page number" : 427,
    "bounding box" : [ 532.669, 60.975, 693.782, 75.612 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 4.60 — CAPACITORS"
  }, {
    "type" : "paragraph",
    "id" : 8662,
    "page number" : 427,
    "bounding box" : [ 456.83, 23.05, 769.692, 50.347 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.60.1.1 Scope. This article covers the installation of capacitors on electric circuits."
  }, {
    "type" : "paragraph",
    "id" : 8663,
    "page number" : 428,
    "bounding box" : [ 71.99, 493.395, 384.821, 533.077 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Surge capacitors or capacitors included as a component part of other apparatus and conforming with the requirements of such apparatus are excluded from these requirements."
  }, {
    "type" : "paragraph",
    "id" : 8664,
    "page number" : 428,
    "bounding box" : [ 71.99, 455.415, 384.852, 482.503 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "This article also covers the installation of capacitors in hazardous (classified) locations as modified by Articles 5.1 through 5.3."
  }, {
    "type" : "heading",
    "id" : 8665,
    "level" : "Subtitle",
    "page number" : 428,
    "bounding box" : [ 71.99, 430.03, 228.361, 444.666 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.60.1.2 Enclosing and Guarding."
  }, {
    "type" : "list",
    "id" : 8666,
    "level" : "6",
    "page number" : 428,
    "bounding box" : [ 71.969, 227.69, 384.97, 419.401 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 428,
      "bounding box" : [ 71.98, 354.235, 384.97, 419.401 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Containing More Than 11 L (3 gal) of Flammable Liquid. Capacitors containing more than 11 L (3 gal) of flammable liquid shall be enclosed in vaults or outdoor fenced enclosures complying with Part 1.10.3. This limit shall apply to any single unit in an installation of capacitors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 428,
      "bounding box" : [ 71.969, 227.69, 384.883, 343.551 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Accidental Contact. Where capacitors are accessible to unauthorized and unqualified persons, they shall be enclosed, located, or guarded so that persons cannot come into accidental contact or bring conducting materials into accidental contact with exposed energized parts, terminals, or buses associated with them. However, no additional guarding is required for enclosures accessible only to authorized and licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8667,
    "level" : "Subtitle",
    "page number" : 428,
    "bounding box" : [ 140.429, 202.359, 316.274, 216.996 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.60.1 600 Volts, Nominal, and Under"
  }, {
    "type" : "paragraph",
    "id" : 8668,
    "page number" : 428,
    "bounding box" : [ 71.969, 164.434, 384.835, 191.731 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.60.1.6 Discharge of Stored Energy. Capacitors shall be provided with a means of discharging stored energy."
  }, {
    "type" : "list",
    "id" : 8669,
    "level" : "6",
    "page number" : 428,
    "bounding box" : [ 71.958, 25.285, 384.828, 153.806 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 428,
      "bounding box" : [ 71.969, 113.85, 384.828, 153.806 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Time of Discharge. The residual voltage of a capacitor shall be reduced to 50 volts, nominal, or less within 1 minute after the capacitor is disconnected from the source of supply.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 428,
      "bounding box" : [ 71.958, 25.285, 384.822, 103.166 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Means of Discharge. The discharge circuit shall be either permanently connected to the terminals of the capacitor or capacitor bank or provided with automatic means of connecting it to the terminals of the capacitor bank on removal of voltage from the line. Manual means of switching or connecting the discharge circuit shall not be used.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8670,
    "level" : "Subtitle",
    "page number" : 428,
    "bounding box" : [ 456.796, 518.539, 553.143, 533.176 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.60.1.8 Conductors."
  }, {
    "type" : "list",
    "id" : 8671,
    "level" : "1",
    "page number" : 428,
    "bounding box" : [ 466.14, 290.946, 769.645, 507.988 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 428,
      "bounding box" : [ 466.151, 493.351, 769.645, 507.988 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Ampacity. The ampacity of capacitor circuit conductors shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1642,
        "page number" : 428,
        "bounding box" : [ 456.785, 430.052, 769.582, 495.119 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "not be less than 135 percent of the rated current of the capacitor. The ampacity of conductors that connect a capacitor to the terminals of a motor or to motor circuit conductors shall not be less than one-third the ampacity of the motor circuit conductors and in no case less than 135 percent of the rated current of the capacitor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 428,
      "bounding box" : [ 466.14, 404.787, 769.621, 419.423 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Overcurrent Protection. An overcurrent device shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1643,
        "page number" : 428,
        "bounding box" : [ 456.785, 366.807, 769.602, 406.554 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "provided in each ungrounded conductor for each capacitor bank. The rating or setting of the overcurrent device shall be as low as practicable."
      }, {
        "type" : "paragraph",
        "id" : 1644,
        "page number" : 428,
        "bounding box" : [ 456.785, 316.156, 769.611, 356.079 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: A separate overcurrent device shall not be required for a capacitor connected on the load side of a motor overload protective device."
      } ]
    }, {
      "type" : "list item",
      "page number" : 428,
      "bounding box" : [ 466.14, 290.946, 769.637, 305.582 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Disconnecting Means. A disconnecting means shall be provided",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8672,
    "page number" : 428,
    "bounding box" : [ 456.785, 265.626, 769.682, 292.714 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "in each ungrounded conductor for each capacitor bank and shall meet the following requirements:"
  }, {
    "type" : "list",
    "id" : 8673,
    "level" : "4",
    "page number" : 428,
    "bounding box" : [ 456.785, 177.061, 769.651, 254.734 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 428,
      "bounding box" : [ 456.785, 227.646, 769.641, 254.734 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The disconnecting means shall open all ungrounded conductors simultaneously.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 428,
      "bounding box" : [ 456.785, 202.381, 769.651, 229.469 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The disconnecting means shall be permitted to disconnect the capacitor from the line as a regular operating procedure.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 428,
      "bounding box" : [ 456.785, 177.061, 769.622, 204.149 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The rating of the disconnecting means shall not be less than 135 percent of the rated current of the capacitor.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8674,
    "page number" : 428,
    "bounding box" : [ 456.785, 139.082, 769.655, 166.345 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A separate disconnecting means shall not be required where a capacitor is connected on the load side of a motor controller."
  }, {
    "type" : "heading",
    "id" : 8675,
    "level" : "Subtitle",
    "page number" : 428,
    "bounding box" : [ 456.785, 63.232, 769.659, 128.453 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.60.1.9 Rating or Setting of Motor Overload Device. Where amotor installation includes a capacitor connected on the load side ofthe motor overload device, the rating or setting of the motor overloaddevice shall be based on the improved power factor of the motorcircuit."
  }, {
    "type" : "paragraph",
    "id" : 8676,
    "page number" : 428,
    "bounding box" : [ 456.785, 25.252, 769.633, 52.34 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The effect of the capacitor shall be disregarded in determining the motor circuit conductor rating in accordance with 4.30.2.2."
  }, {
    "type" : "paragraph",
    "id" : 8677,
    "page number" : 429,
    "bounding box" : [ 71.99, 505.989, 384.839, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.60.1.10 Grounding. Capacitor cases shall be grounded in accordance with Article 2.50."
  }, {
    "type" : "paragraph",
    "id" : 8678,
    "page number" : 429,
    "bounding box" : [ 71.99, 455.35, 384.844, 495.273 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Capacitor cases shall not be grounded where the capacitor units are supported on a structure designed to operate at other than ground potential."
  }, {
    "type" : "paragraph",
    "id" : 8679,
    "page number" : 429,
    "bounding box" : [ 71.99, 366.862, 384.885, 444.732 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.60.1.12 Marking. Each capacitor shall be provided with a nameplate giving the name of the manufacturer, rated voltage, frequency, kilovar or amperes, number of phases, and, if filled with a combustible liquid, the volume of liquid. Where filled with a nonflammable liquid, the nameplate shall so state. The nameplate shall also indicate whether a capacitor has a discharge device inside the case."
  }, {
    "type" : "paragraph",
    "id" : 8680,
    "page number" : 429,
    "bounding box" : [ 71.99, 316.2, 301.616, 356.167 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.60.2 Over 600 Volts, Nominal 4.60.2.1 Switching."
  }, {
    "type" : "list",
    "id" : 8681,
    "level" : "4",
    "page number" : 429,
    "bounding box" : [ 71.99, 139.126, 384.828, 305.626 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 429,
      "bounding box" : [ 71.99, 278.33, 384.828, 305.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Load Current. Group-operated switches shall be used for capacitor switching and shall be capable of the following:",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "5",
        "page number" : 429,
        "bounding box" : [ 89.987, 164.445, 384.859, 267.438 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 429,
          "bounding box" : [ 89.987, 253.01, 384.838, 267.438 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Carrying continuously not less than 135 percent of the rated",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1639,
            "page number" : 429,
            "bounding box" : [ 71.99, 240.35, 225.985, 254.778 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "current of the capacitor installation"
          } ]
        }, {
          "type" : "list item",
          "page number" : 429,
          "bounding box" : [ 89.987, 227.69, 384.859, 242.118 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Interrupting the maximum continuous load current of each",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1640,
            "page number" : 429,
            "bounding box" : [ 71.99, 202.425, 384.894, 229.513 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "capacitor, capacitor bank, or capacitor installation that will be switched as a unit"
          } ]
        }, {
          "type" : "list item",
          "page number" : 429,
          "bounding box" : [ 89.987, 189.765, 384.84, 204.193 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Withstanding the maximum inrush current, including",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1641,
            "page number" : 429,
            "bounding box" : [ 71.99, 177.105, 292.55, 191.533 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "contributions from adjacent capacitor installations"
          } ]
        }, {
          "type" : "list item",
          "page number" : 429,
          "bounding box" : [ 89.987, 164.445, 363.246, 178.873 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(4) Carrying currents due to faults on capacitor side of switch",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 429,
      "bounding box" : [ 81.345, 139.126, 141.266, 153.762 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Isolation.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8682,
    "level" : "4",
    "page number" : 429,
    "bounding box" : [ 71.99, 25.296, 384.946, 128.288 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 429,
      "bounding box" : [ 71.99, 63.276, 384.871, 128.288 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) General. A means shall be installed to isolate from all sources of voltage each capacitor, capacitor bank, or capacitor installation that will be removed from service as a unit. The isolating means shall provide a visible gap in the electrical circuit adequate for the operating voltage.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 429,
      "bounding box" : [ 71.99, 25.296, 384.946, 65.043 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Isolating or Disconnecting Switches with No Interrupting Rating. Isolating or disconnecting switches (with no interrupting rating) shall be interlocked with the load-interrupting device or shall",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8683,
    "page number" : 429,
    "bounding box" : [ 456.829, 518.616, 769.735, 545.704 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be provided with prominently displayed caution signs in accordance with 4.90.2.2 to prevent switching load current."
  }, {
    "type" : "paragraph",
    "id" : 8684,
    "page number" : 429,
    "bounding box" : [ 456.818, 480.702, 769.625, 507.999 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Additional Requirements for Series Capacitors. The proper switching sequence shall be ensured by use of one of the following:"
  }, {
    "type" : "list",
    "id" : 8685,
    "level" : "5",
    "page number" : 429,
    "bounding box" : [ 474.814, 430.063, 769.677, 469.81 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 429,
      "bounding box" : [ 474.814, 455.382, 733.955, 469.81 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Mechanically sequenced isolating and bypass switches",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 429,
      "bounding box" : [ 474.814, 442.722, 536.789, 457.15 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Interlocks",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 429,
      "bounding box" : [ 474.814, 430.063, 769.677, 444.49 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Switching procedure prominently displayed at the switching",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8686,
    "page number" : 429,
    "bounding box" : [ 456.818, 417.458, 492.287, 431.885 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "location"
  }, {
    "type" : "list",
    "id" : 8687,
    "level" : "6",
    "page number" : 429,
    "bounding box" : [ 456.818, 32.235, 769.708, 406.708 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 429,
      "bounding box" : [ 456.818, 392.072, 608.956, 406.708 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.60.2.2 Overcurrent Protection.",
      "kids" : [ {
        "type" : "list",
        "id" : 1635,
        "level" : "1",
        "page number" : 429,
        "bounding box" : [ 466.151, 240.339, 769.656, 381.454 ],
        "numbering style" : "english letters",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 429,
          "bounding box" : [ 466.173, 366.818, 769.645, 381.454 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Provided to Detect and Interrupt Fault Current. A means",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1632,
            "page number" : 429,
            "bounding box" : [ 456.807, 341.564, 769.658, 368.651 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "shall be provided to detect and interrupt fault current likely to cause dangerous pressure within an individual capacitor."
          } ]
        }, {
          "type" : "list item",
          "page number" : 429,
          "bounding box" : [ 466.162, 316.244, 769.622, 330.88 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Single Pole or Multipole Devices. Single-pole or multipole",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1633,
            "page number" : 429,
            "bounding box" : [ 456.807, 303.584, 645.904, 318.012 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "devices shall be permitted for this purpose."
          } ]
        }, {
          "type" : "list item",
          "page number" : 429,
          "bounding box" : [ 466.162, 278.319, 769.656, 292.955 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Protected Individually or in Groups. Capacitors shall be",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1634,
            "page number" : 429,
            "bounding box" : [ 456.796, 265.659, 681.925, 280.087 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "permitted to be protected individually or in groups."
          } ]
        }, {
          "type" : "list item",
          "page number" : 429,
          "bounding box" : [ 466.151, 240.339, 769.609, 254.975 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(d) Protective Devices Rated or Adjusted. Protective devices for",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1636,
        "page number" : 429,
        "bounding box" : [ 456.796, 189.754, 769.665, 242.107 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "capacitors or capacitor equipment shall be rated or adjusted to operate within the limits of the safe zone for individual capacitors. If the protective devices are rated or adjusted to operate within the limits for Zone 1 or Zone 2, the capacitors shall be enclosed or isolated."
      }, {
        "type" : "paragraph",
        "id" : 1637,
        "page number" : 429,
        "bounding box" : [ 456.796, 151.829, 769.594, 178.862 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "In no event shall the rating or adjustment of the protective devices exceed the maximum limit of Zone 2."
      }, {
        "type" : "paragraph",
        "id" : 1638,
        "page number" : 429,
        "bounding box" : [ 466.19, 120.909, 760.246, 140.708 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For definitions of Safe Zone, Zone 1, and Zone 2, see ANSI/IEEE 18-1992, Shunt Power Capacitors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 429,
      "bounding box" : [ 456.83, 57.555, 769.708, 110.106 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.60.2.3 Identification. Each capacitor shall be provided with a permanent nameplate giving the manufacturer’s name, rated voltage, frequency, kilovar or amperes, number of phases, and the volume of liquid identified as flammable, if such is the case.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 429,
      "bounding box" : [ 456.83, 32.235, 769.707, 46.872 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.60.2.4 Grounding. Capacitor neutrals and cases, if grounded, shall",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8688,
    "page number" : 430,
    "bounding box" : [ 71.99, 531.309, 270.689, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be grounded in accordance with Article 2.50."
  }, {
    "type" : "paragraph",
    "id" : 8689,
    "page number" : 430,
    "bounding box" : [ 71.99, 493.329, 384.794, 520.527 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where the capacitor units are supported on a structure that is designed to operate at other than ground potential."
  }, {
    "type" : "heading",
    "id" : 8690,
    "level" : "Subtitle",
    "page number" : 430,
    "bounding box" : [ 71.99, 467.998, 211.038, 482.635 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.60.2.5 Means for Discharge."
  }, {
    "type" : "list",
    "id" : 8691,
    "level" : "4",
    "page number" : 430,
    "bounding box" : [ 71.969, 303.606, 384.819, 457.381 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 430,
      "bounding box" : [ 71.98, 404.831, 384.819, 457.381 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Means to Reduce the Residual Voltage. A means shall be provided to reduce the residual voltage of a capacitor to 50 volts or less within 5 minutes after the capacitor is disconnected from the source of supply.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 430,
      "bounding box" : [ 71.969, 303.606, 384.815, 394.147 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Connection to Terminals. A discharge circuit shall be either permanently connected to the terminals of the capacitor or provided with automatic means of connecting it to the terminals of the capacitor bank after disconnection of the capacitor from the source of supply. The windings of motors, transformers, or other equipment directly connected to capacitors without a switch or overcurrent device interposed shall meet the requirements of 4.60.2.5(a).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8692,
    "page number" : 430,
    "bounding box" : [ 108.148, 240.284, 348.588, 280.251 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 4.70 — RESISTORS AND REACTORS 4.70.1 600 Volts, Nominal, and Under"
  }, {
    "type" : "paragraph",
    "id" : 8693,
    "page number" : 430,
    "bounding box" : [ 71.969, 202.414, 384.806, 229.711 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.70.1.1 Scope. This article covers the installation of separate resistors and reactors on electric circuits."
  }, {
    "type" : "paragraph",
    "id" : 8694,
    "page number" : 430,
    "bounding box" : [ 71.969, 164.369, 384.755, 191.632 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Resistors and reactors that are component parts of other apparatus."
  }, {
    "type" : "paragraph",
    "id" : 8695,
    "page number" : 430,
    "bounding box" : [ 71.969, 113.85, 384.861, 153.597 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "This article also covers the installation of resistors and reactors in hazardous (classified) locations as modified by Articles 5.1 through 5.4."
  }, {
    "type" : "list",
    "id" : 8696,
    "level" : "6",
    "page number" : 430,
    "bounding box" : [ 71.969, 25.285, 384.834, 103.166 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 430,
      "bounding box" : [ 71.969, 75.925, 384.782, 103.166 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.70.1.2 Location. Resistors and reactors shall not be placed where exposed to physical damage.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 430,
      "bounding box" : [ 71.969, 25.285, 384.834, 65.241 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.70.1.3 Space Separation. A thermal barrier shall be required if the space between the resistors and reactors and any combustible material is less than 300 mm.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8697,
    "level" : "7",
    "page number" : 430,
    "bounding box" : [ 456.807, 404.721, 769.658, 533.242 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 430,
      "bounding box" : [ 456.807, 493.351, 769.658, 533.242 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.70.1.4 Conductor Insulation. Insulated conductors used for connections between resistance elements and controllers shall be suitable for an operating temperature of not less than 90°C (194°F).",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1630,
        "page number" : 430,
        "bounding box" : [ 456.807, 455.306, 769.607, 482.569 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Other conductor insulations shall be permitted for motor starting service."
      }, {
        "type" : "paragraph",
        "id" : 1631,
        "page number" : 430,
        "bounding box" : [ 539.969, 429.986, 686.432, 444.622 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.70.2 Over 600 Volts, Nominal"
      } ]
    }, {
      "type" : "list item",
      "page number" : 430,
      "bounding box" : [ 456.807, 404.721, 536.01, 419.357 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.70.2.1 General.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8698,
    "level" : "Subtitle",
    "page number" : 430,
    "bounding box" : [ 466.162, 379.456, 769.656, 394.092 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Protected Against Physical Damage. Resistors and reactors"
  }, {
    "type" : "paragraph",
    "id" : 8699,
    "page number" : 430,
    "bounding box" : [ 456.807, 366.796, 647.459, 381.224 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be protected against physical damage."
  }, {
    "type" : "heading",
    "id" : 8700,
    "level" : "Subtitle",
    "page number" : 430,
    "bounding box" : [ 466.162, 341.531, 769.648, 356.167 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Isolated by Enclosure or Elevation. Resistors and reactors"
  }, {
    "type" : "paragraph",
    "id" : 8701,
    "page number" : 430,
    "bounding box" : [ 456.796, 316.211, 769.73, 343.299 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be isolated by enclosure or elevation to protect personnel from accidental contact with energized parts."
  }, {
    "type" : "heading",
    "id" : 8702,
    "level" : "Subtitle",
    "page number" : 430,
    "bounding box" : [ 466.151, 290.946, 769.611, 305.582 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Combustible Materials. Resistors and reactors shall not be"
  }, {
    "type" : "paragraph",
    "id" : 8703,
    "page number" : 430,
    "bounding box" : [ 456.785, 252.966, 769.688, 292.714 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "installed in close enough proximity to combustible materials to constitute a fire hazard and shall have a clearance of not less than 305 mm (12 in.) from combustible materials."
  }, {
    "type" : "heading",
    "id" : 8704,
    "level" : "Subtitle",
    "page number" : 430,
    "bounding box" : [ 466.14, 227.646, 769.608, 242.283 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Clearances. Clearances from resistors and reactors to grounded"
  }, {
    "type" : "paragraph",
    "id" : 8705,
    "page number" : 430,
    "bounding box" : [ 456.785, 215.041, 682.265, 229.469 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "surfaces shall be adequate for the voltage involved."
  }, {
    "type" : "paragraph",
    "id" : 8706,
    "page number" : 430,
    "bounding box" : [ 466.19, 193.326, 545.247, 203.948 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Article 4.90."
  }, {
    "type" : "heading",
    "id" : 8707,
    "level" : "Subtitle",
    "page number" : 430,
    "bounding box" : [ 466.185, 167.883, 769.65, 182.52 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Temperature Rise from Induced Circulating Currents."
  }, {
    "type" : "paragraph",
    "id" : 8708,
    "page number" : 430,
    "bounding box" : [ 456.82, 129.969, 769.696, 169.717 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Metallic enclosures of reactors and adjacent metal parts shall be installed so that the temperature rise from induced circulating currents is not hazardous to personnel or does not constitute a fire hazard."
  }, {
    "type" : "paragraph",
    "id" : 8709,
    "page number" : 430,
    "bounding box" : [ 456.82, 92.055, 769.664, 119.352 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.70.2.2 Grounding. Resistor and reactor cases or enclosures shall be grounded in accordance with Article 2.50."
  }, {
    "type" : "paragraph",
    "id" : 8710,
    "page number" : 430,
    "bounding box" : [ 456.82, 41.416, 769.662, 81.273 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Resistor or reactor cases or enclosures supported on a structure designed to operate at other than ground potential shall not be grounded."
  }, {
    "type" : "paragraph",
    "id" : 8711,
    "page number" : 431,
    "bounding box" : [ 71.99, 505.989, 384.868, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.70.2.3 Oil-Filled Reactors. Installation of oil-filled reactors, in addition to the above requirements, shall comply with applicable requirements of Article 4.50."
  }, {
    "type" : "heading",
    "id" : 8712,
    "level" : "Subtitle",
    "page number" : 431,
    "bounding box" : [ 124.486, 468.009, 332.289, 482.646 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 4.80 — STORAGE BATTERIES"
  }, {
    "type" : "list",
    "id" : 8713,
    "level" : "8",
    "page number" : 431,
    "bounding box" : [ 71.969, 88.552, 384.849, 457.392 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 431,
      "bounding box" : [ 71.99, 430.095, 384.815, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.80.1.1 Scope. The provisions of this article shall apply to all stationary installations of storage batteries.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 431,
      "bounding box" : [ 71.99, 404.776, 164.696, 419.412 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.80.1.2 Definitions.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1622,
        "page number" : 431,
        "bounding box" : [ 71.99, 354.246, 384.914, 394.147 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Nominal Battery Voltage. The voltage calculated on the basis of 2 volts per cell for the lead-acid type and 1.2 volts per cell for the alkali type."
      }, {
        "type" : "paragraph",
        "id" : 1623,
        "page number" : 431,
        "bounding box" : [ 71.98, 278.341, 384.881, 343.562 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Sealed Cell or Battery. A sealed cell or battery is one that has no provision for the addition of water or electrolyte or for external measurement of electrolyte specific gravity. The individual cells shall be permitted to contain a venting arrangement as described in 4.80.1.10(b)."
      }, {
        "type" : "paragraph",
        "id" : 1624,
        "page number" : 431,
        "bounding box" : [ 71.969, 227.701, 384.874, 267.657 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Storage Battery. A battery comprised of one or more rechargeable cells of the lead-acid, nickel-cadmium, or other rechargeable electrochemical types."
      } ]
    }, {
      "type" : "list item",
      "page number" : 431,
      "bounding box" : [ 71.969, 164.456, 384.849, 217.073 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.80.1.3 Wiring and Equipment Supplied from Batteries. Wiring and equipment supplied from storage batteries shall be subject to the requirements of this Code applying to wiring and equipment operating at the same voltage, unless otherwise permitted by 4.80.1.4.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 431,
      "bounding box" : [ 71.969, 88.552, 384.821, 153.828 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.80.1.4 Overcurrent Protection for Prime Movers. Overcurrent protection shall not be required for conductors from a battery rated less than 50 volts if the battery provides power for starting, ignition, or control of prime movers. Section 3.0.1.3 shall not apply to these conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8714,
    "page number" : 431,
    "bounding box" : [ 71.969, 37.967, 384.826, 77.923 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.80.1.6 Insulation of Batteries Not Over 250 Volts. This section shall apply to storage batteries having cells connected so as to operate at a nominal battery voltage of not over 250 volts."
  }, {
    "type" : "heading",
    "id" : 8715,
    "level" : "Subtitle",
    "page number" : 431,
    "bounding box" : [ 466.173, 531.287, 769.712, 545.924 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Vented Lead-Acid Batteries. Cells and multicompartment"
  }, {
    "type" : "paragraph",
    "id" : 8716,
    "page number" : 431,
    "bounding box" : [ 456.807, 505.967, 769.649, 533.055 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "batteries with covers sealed to containers of nonconductive, heatresistant material shall not require additional insulating support."
  }, {
    "type" : "heading",
    "id" : 8717,
    "level" : "Subtitle",
    "page number" : 431,
    "bounding box" : [ 466.162, 480.713, 769.644, 495.35 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Vented Alkaline-Type Batteries. Cells with covers sealed to"
  }, {
    "type" : "paragraph",
    "id" : 8718,
    "page number" : 431,
    "bounding box" : [ 456.807, 430.074, 769.664, 482.481 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "jars of nonconductive, heat-resistant material shall require no additional insulation support. Cells in jars of conductive material shall be installed in trays of nonconductive material with not more than 20 cells (24 volts, nominal) in the series circuit in any one tray."
  }, {
    "type" : "heading",
    "id" : 8719,
    "level" : "Subtitle",
    "page number" : 431,
    "bounding box" : [ 466.162, 404.809, 769.664, 419.445 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Rubber Jars. Cells in rubber or composition containers shall"
  }, {
    "type" : "paragraph",
    "id" : 8720,
    "page number" : 431,
    "bounding box" : [ 456.807, 341.564, 769.708, 406.576 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "require no additional insulating support where the total nominal voltage of all cells in series does not exceed 150 volts. Where the total voltage exceeds 150 volts, batteries shall be sectionalized into groups of 150 volts or less, and each group shall have the individual cells installed in trays or on racks."
  }, {
    "type" : "heading",
    "id" : 8721,
    "level" : "Subtitle",
    "page number" : 431,
    "bounding box" : [ 466.162, 316.244, 769.703, 330.88 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Sealed Cells or Batteries. Sealed cells and multicompartment"
  }, {
    "type" : "paragraph",
    "id" : 8722,
    "page number" : 431,
    "bounding box" : [ 456.807, 265.659, 769.793, 318.012 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "sealed batteries constructed of nonconductive, heat-resistant material shall not require additional insulating support. Batteries constructed of a conducting container shall have insulating support if a voltage is present between the container and ground."
  }, {
    "type" : "list",
    "id" : 8723,
    "level" : "9",
    "page number" : 431,
    "bounding box" : [ 456.807, 101.19, 769.668, 254.975 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 431,
      "bounding box" : [ 456.807, 139.169, 769.668, 254.975 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.80.1.7 Insulation of Batteries of Over 250 Volts. The provisions of 4.80.1.6 shall apply to storage batteries having the cells connected so as to operate at a nominal voltage exceeding 250 volts, and, in addition, the provisions of this section shall also apply to such batteries. Cells shall be installed in groups having a total nominal voltage of not over 250 volts. Insulation, which can be air, shall be provided between groups and shall have a minimum separation between live battery parts of opposite polarity of 50 mm for battery voltages not exceeding 600 volts.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 431,
      "bounding box" : [ 456.807, 101.19, 769.651, 128.486 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.80.1.8 Racks and Trays. Racks and trays shall comply with 4.80.1.8(a) and 4.80.1.8(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8724,
    "page number" : 431,
    "bounding box" : [ 456.796, 50.605, 769.652, 90.561 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Racks. Racks, as required in this article, are rigid frames designed to support cells or trays. They shall be substantial and be made of one of the following:"
  }, {
    "type" : "paragraph",
    "id" : 8725,
    "level" : "10",
    "page number" : 431,
    "bounding box" : [ 474.792, 25.285, 769.632, 39.713 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Metal, treated so as to be resistant to deteriorating action by"
  }, {
    "type" : "paragraph",
    "id" : 8727,
    "page number" : 432,
    "bounding box" : [ 71.99, 505.989, 384.879, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the electrolyte and provided with nonconducting members directly supporting the cells or with continuous insulating material other than paint on conducting members"
  }, {
    "type" : "paragraph",
    "id" : 8728,
    "level" : "10",
    "page number" : 432,
    "bounding box" : [ 71.99, 480.735, 384.783, 507.823 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Other construction such as fiberglass or other suitable nonconductive materials"
  }, {
    "type" : "paragraph",
    "id" : 8729,
    "page number" : 432,
    "bounding box" : [ 71.99, 430.095, 384.854, 470.052 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Trays. Trays are frames, such as crates or shallow boxes usually of wood or other nonconductive material, constructed or treated so as to be resistant to deteriorating action by the electrolyte."
  }, {
    "type" : "list",
    "id" : 8730,
    "level" : "8",
    "page number" : 432,
    "bounding box" : [ 71.98, 240.295, 384.841, 419.467 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 432,
      "bounding box" : [ 71.99, 392.171, 384.841, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.80.1.9 Battery Locations. Battery locations shall conform to 4.80.1.9(a), (b), and (c).",
      "kids" : [ {
        "type" : "list",
        "id" : 1617,
        "level" : "1",
        "page number" : 432,
        "bounding box" : [ 81.334, 291.001, 384.833, 381.487 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 432,
          "bounding box" : [ 81.345, 366.851, 384.833, 381.487 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Ventilation. Provisions shall be made for sufficient diffusion",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1616,
            "page number" : 432,
            "bounding box" : [ 71.98, 341.586, 384.791, 368.673 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "and ventilation of the gases from the battery to prevent the accumulation of an explosive mixture."
          } ]
        }, {
          "type" : "list item",
          "page number" : 432,
          "bounding box" : [ 81.334, 316.266, 371.496, 330.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Live Parts. Guarding of live parts shall comply with 1.10.2.2.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 432,
          "bounding box" : [ 81.334, 291.001, 384.792, 305.637 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Working Space. Working space about the battery systems shall",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1618,
        "page number" : 432,
        "bounding box" : [ 71.98, 265.681, 384.845, 292.769 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "comply with 1.10.2.1. Working clearance shall be measured from the edge of the battery rack."
      } ]
    }, {
      "type" : "list item",
      "page number" : 432,
      "bounding box" : [ 71.98, 240.295, 145.71, 254.932 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.80.1.10 Vents.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8731,
    "level" : "1",
    "page number" : 432,
    "bounding box" : [ 81.323, 151.84, 384.827, 229.721 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 432,
      "bounding box" : [ 81.334, 215.085, 384.817, 229.721 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Vented Cells. Each vented cell shall be equipped with a flame",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1615,
        "page number" : 432,
        "bounding box" : [ 71.969, 177.105, 384.861, 216.853 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "arrester that is designed to prevent destruction of the cell due to ignition of gases within the cell by an external spark or flame under normal operating conditions."
      } ]
    }, {
      "type" : "list item",
      "page number" : 432,
      "bounding box" : [ 81.323, 151.84, 384.827, 166.477 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Sealed Cells. Sealed battery or cells shall be equipped with a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8732,
    "page number" : 432,
    "bounding box" : [ 71.969, 113.861, 384.833, 153.608 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "pressure-release vent to prevent excessive accumulation of gas pressure, or the battery or cell shall be designed to prevent scatter of cell parts in event of a cell explosion."
  }, {
    "type" : "paragraph",
    "id" : 8733,
    "page number" : 432,
    "bounding box" : [ 458.366, 505.901, 768.153, 545.858 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 490 — EQUIPMENT, OVER 600 VOLTS, NOMINAL 4.90.1 General"
  }, {
    "type" : "list",
    "id" : 8734,
    "level" : "6",
    "page number" : 432,
    "bounding box" : [ 456.807, 292.15, 769.752, 495.339 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 432,
      "bounding box" : [ 456.807, 468.042, 769.618, 495.339 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.1.1 Scope. This article covers the general requirements for equipment operating at more than 600 volts, nominal.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1613,
        "page number" : 432,
        "bounding box" : [ 466.19, 418.692, 760.282, 456.908 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN No. 1: See NFPA 70E-2004, Standard for Electrical Safety in the Workplace, for electrical safety requirements for employee workplaces. FPN No. 2: For further information on hazard signs and labels, see ANSI Z535-4, Product Signs and Safety Labels."
      } ]
    }, {
      "type" : "list item",
      "page number" : 432,
      "bounding box" : [ 456.83, 393.243, 545.27, 407.88 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.1.2 Definition.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1614,
        "page number" : 432,
        "bounding box" : [ 456.83, 355.395, 769.632, 382.483 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "High Voltage. For the purposes of this article, more than 600 volts, nominal."
      } ]
    }, {
      "type" : "list item",
      "page number" : 432,
      "bounding box" : [ 456.83, 292.15, 769.752, 344.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.1.3 Oil-Filled Equipment. Installation of electrical equipment, other than transformers covered in Article 4.50, containing more than 38 L (10 gal) of flammable oil per unit shall meet the requirements of Parts 4.50.2 and 4.50.3.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8735,
    "page number" : 432,
    "bounding box" : [ 456.83, 241.445, 707.01, 281.401 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.90.2 Equipment — Specific Provisions 4.90.2.1 Circuit-Interrupting Devices."
  }, {
    "type" : "paragraph",
    "id" : 8736,
    "page number" : 432,
    "bounding box" : [ 466.185, 216.18, 563.528, 230.816 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Circuit Breakers."
  }, {
    "type" : "paragraph",
    "id" : 8737,
    "level" : "7",
    "page number" : 432,
    "bounding box" : [ 474.827, 190.915, 532.302, 205.343 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Location."
  }, {
    "type" : "list",
    "id" : 8738,
    "level" : "8",
    "page number" : 432,
    "bounding box" : [ 484.193, 64.425, 769.7, 180.078 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 432,
      "bounding box" : [ 484.193, 165.65, 769.653, 180.078 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Circuit breakers installed indoors shall be mounted either in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1611,
        "page number" : 432,
        "bounding box" : [ 456.83, 115.01, 769.76, 167.418 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "metal-enclosed units or fire-resistant cell-mounted units, or they shall be permitted to be open-mounted in locations accessible to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner only."
      } ]
    }, {
      "type" : "list item",
      "page number" : 432,
      "bounding box" : [ 484.193, 102.35, 769.585, 116.778 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Circuit breakers used to control oil-filled transformers shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1612,
        "page number" : 432,
        "bounding box" : [ 456.83, 77.085, 769.616, 104.173 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "either be located outside the transformer vault or be capable of operation from outside the vault."
      } ]
    }, {
      "type" : "list item",
      "page number" : 432,
      "bounding box" : [ 484.193, 64.425, 769.7, 78.853 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Oil circuit breakers shall be arranged or located so that",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8739,
    "page number" : 432,
    "bounding box" : [ 456.83, 39.105, 769.649, 66.193 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "adjacent readily combustible structures or materials are safeguarded in an approved manner."
  }, {
    "type" : "paragraph",
    "id" : 8740,
    "level" : "7",
    "page number" : 433,
    "bounding box" : [ 71.994, 518.649, 384.849, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Operating Characteristics. Circuit breakers shall have the following equipment or operating characteristics:"
  }, {
    "type" : "list",
    "id" : 8741,
    "level" : "8",
    "page number" : 433,
    "bounding box" : [ 99.356, 392.171, 384.87, 507.823 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 433,
      "bounding box" : [ 99.356, 493.395, 384.801, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. An accessible mechanical or other approved means for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1608,
        "page number" : 433,
        "bounding box" : [ 71.994, 480.735, 280.186, 495.163 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "manual tripping, independent of control power."
      } ]
    }, {
      "type" : "list item",
      "page number" : 433,
      "bounding box" : [ 99.356, 468.075, 223.562, 482.503 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Be release free (trip free).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 433,
      "bounding box" : [ 99.356, 455.415, 384.87, 469.843 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. If capable of being opened or closed manually while",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1609,
        "page number" : 433,
        "bounding box" : [ 71.994, 430.096, 384.902, 457.183 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "energized, main contacts that operate independently of the speed of the manual operation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 433,
      "bounding box" : [ 99.356, 417.49, 384.845, 431.918 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. A mechanical position indicator at the circuit breaker to show",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1610,
        "page number" : 433,
        "bounding box" : [ 71.994, 404.831, 285.008, 419.258 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the open or closed position of the main contacts."
      } ]
    }, {
      "type" : "list item",
      "page number" : 433,
      "bounding box" : [ 99.356, 392.171, 384.839, 406.598 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. A means of indicating the open and closed position of the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8742,
    "page number" : 433,
    "bounding box" : [ 71.994, 379.511, 322.529, 393.938 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "breaker at the point(s) from which they may be operated."
  }, {
    "type" : "list",
    "id" : 8743,
    "level" : "4",
    "page number" : 433,
    "bounding box" : [ 71.994, 253.021, 384.911, 368.673 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 433,
      "bounding box" : [ 71.994, 278.341, 384.911, 368.673 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Nameplate. A circuit breaker shall have a permanent and legible nameplate showing manufacturer’s name or trademark, manufacturer’s type or identification number, continuous current rating, interrupting rating in megavolt-amperes (MVA) or amperes, and maximum voltage rating. Modification of a circuit breaker affecting its rating(s) shall be accompanied by an appropriate change of nameplate information.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 433,
      "bounding box" : [ 89.99, 253.021, 355.592, 267.449 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Rating. Circuit breakers shall have the following ratings:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8744,
    "level" : "7",
    "page number" : 433,
    "bounding box" : [ 99.356, 75.947, 384.886, 242.129 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 433,
      "bounding box" : [ 99.356, 227.701, 384.812, 242.129 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The continuous current rating of a circuit breaker shall not be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1604,
        "page number" : 433,
        "bounding box" : [ 71.994, 215.096, 381.067, 229.524 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "less than the maximum continuous current through the circuit breaker."
      } ]
    }, {
      "type" : "list item",
      "page number" : 433,
      "bounding box" : [ 99.356, 202.436, 384.841, 216.864 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The interrupting rating of a circuit breaker shall not be less",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1605,
        "page number" : 433,
        "bounding box" : [ 71.994, 164.456, 384.849, 204.204 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "than the maximum fault current the circuit breaker will be required to interrupt, including contributions from all connected sources of energy."
      } ]
    }, {
      "type" : "list item",
      "page number" : 433,
      "bounding box" : [ 99.356, 151.851, 384.878, 166.279 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. The closing rating of a circuit breaker shall not be less than",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1606,
        "page number" : 433,
        "bounding box" : [ 71.994, 126.531, 384.853, 153.619 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the maximum asymmetrical fault current into which the circuit breaker can be closed."
      } ]
    }, {
      "type" : "list item",
      "page number" : 433,
      "bounding box" : [ 99.356, 113.871, 384.886, 128.299 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. The momentary rating of a circuit breaker shall not be less",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1607,
        "page number" : 433,
        "bounding box" : [ 71.994, 88.552, 384.816, 115.639 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "than the maximum asymmetrical fault current at the point of installation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 433,
      "bounding box" : [ 99.356, 75.947, 384.862, 90.374 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. The rated maximum voltage of a circuit breaker shall not be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8745,
    "page number" : 433,
    "bounding box" : [ 71.994, 63.287, 242.233, 77.714 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "less than the maximum circuit voltage."
  }, {
    "type" : "heading",
    "id" : 8746,
    "level" : "Subtitle",
    "page number" : 433,
    "bounding box" : [ 466.198, 531.232, 624.032, 545.869 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Power Fuses and Fuseholders."
  }, {
    "type" : "list",
    "id" : 8747,
    "level" : "5",
    "page number" : 433,
    "bounding box" : [ 474.84, 101.201, 769.724, 520.406 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 7,
    "list items" : [ {
      "type" : "list item",
      "page number" : 433,
      "bounding box" : [ 474.84, 505.978, 769.634, 520.406 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Use. Where fuses are used to protect conductors and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1597,
        "page number" : 433,
        "bounding box" : [ 456.843, 417.479, 769.844, 507.812 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "equipment, a fuse shall be placed in each ungrounded conductor. Two power fuses shall be permitted to be used in parallel to protect the same load if both fuses have identical ratings and both fuses are installed in an identified common mounting with electrical connections that divide the current equally. Power fuses of the vented type shall not be used indoors, under ground, or in metal enclosures unless identified for the use."
      } ]
    }, {
      "type" : "list item",
      "page number" : 433,
      "bounding box" : [ 474.84, 404.82, 769.657, 419.247 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Interrupting Rating. The interrupting rating of power fuses",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1598,
        "page number" : 433,
        "bounding box" : [ 456.843, 366.84, 769.674, 406.587 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall not be less than the maximum fault current the fuse is required to interrupt, including contributions from all connected sources of energy."
      } ]
    }, {
      "type" : "list item",
      "page number" : 433,
      "bounding box" : [ 474.84, 354.235, 769.66, 368.662 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Voltage Rating. The maximum voltage rating of power fuses",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1599,
        "page number" : 433,
        "bounding box" : [ 456.843, 316.255, 769.685, 356.002 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall not be less than the maximum circuit voltage. Fuses having a minimum recommended operating voltage shall not be applied below this voltage."
      } ]
    }, {
      "type" : "list item",
      "page number" : 433,
      "bounding box" : [ 474.84, 303.595, 769.644, 318.023 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Identification of Fuse Mountings and Fuse Units. Fuse",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1600,
        "page number" : 433,
        "bounding box" : [ 456.843, 265.67, 769.684, 305.418 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "mountings and fuse units shall have permanent and legible nameplates showing the manufacturer’s type or designation, continuous current rating, interrupting current rating, and maximum voltage rating."
      } ]
    }, {
      "type" : "list item",
      "page number" : 433,
      "bounding box" : [ 474.84, 253.01, 769.666, 267.438 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Fuses. Fuses that expel flame in opening the circuit shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1601,
        "page number" : 433,
        "bounding box" : [ 456.843, 227.69, 769.725, 254.778 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "designed or arranged so that they function properly without hazard to persons or property."
      } ]
    }, {
      "type" : "list item",
      "page number" : 433,
      "bounding box" : [ 474.84, 215.085, 769.724, 229.513 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Fuseholders. Fuseholders shall be designed or installed so that",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1602,
        "page number" : 433,
        "bounding box" : [ 456.843, 202.425, 687.443, 216.853 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "they are de-energized while a fuse is being replaced."
      }, {
        "type" : "paragraph",
        "id" : 1603,
        "page number" : 433,
        "bounding box" : [ 456.843, 126.466, 769.773, 191.654 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Fuses and fuseholders designed to permit fuse replacement by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner using equipment designed for the purpose without deenergizing the fuseholder shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 433,
      "bounding box" : [ 474.84, 101.201, 769.71, 115.628 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) High-Voltage Fuses. Metal-enclosed switchgear and",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8748,
    "page number" : 433,
    "bounding box" : [ 456.843, 25.296, 769.723, 102.968 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "substations that utilize high-voltage fuses shall be provided with a gang-operated disconnecting switch. Isolation of the fuses from the circuit shall be provided by either connecting a switch between the source and the fuses or providing roll-out switch and fuse-type construction. The switch shall be of the load-interrupter type, unless mechanically or electrically interlocked with a load-interrupting"
  }, {
    "type" : "paragraph",
    "id" : 8749,
    "page number" : 434,
    "bounding box" : [ 71.99, 518.649, 384.812, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "device arranged to reduce the load to the interrupting capability of the switch."
  }, {
    "type" : "paragraph",
    "id" : 8750,
    "page number" : 434,
    "bounding box" : [ 71.99, 417.436, 384.859, 507.933 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: More than one switch shall be permitted as the disconnecting means for one set of fuses where the switches are installed to provide connection to more than one set of supply conductors. The switches shall be mechanically or electrically interlocked to permit access to the fuses only when all switches are open. A conspicuous sign shall be placed at the fuses identifying the presence of more than one source."
  }, {
    "type" : "heading",
    "id" : 8751,
    "level" : "Subtitle",
    "page number" : 434,
    "bounding box" : [ 81.345, 392.105, 361.522, 406.741 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Distribution Cutouts and Fuse Links — Expulsion Type."
  }, {
    "type" : "list",
    "id" : 8752,
    "level" : "5",
    "page number" : 434,
    "bounding box" : [ 89.987, 88.552, 384.869, 381.267 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 7,
    "list items" : [ {
      "type" : "list item",
      "page number" : 434,
      "bounding box" : [ 89.987, 366.84, 384.785, 381.267 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Installation. Cutouts shall be located so that they may be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1591,
        "page number" : 434,
        "bounding box" : [ 71.99, 328.926, 384.813, 368.673 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "readily and safely operated and re-fused, and so that the exhaust of the fuses does not endanger persons. Distribution cutouts shall not be used indoors, underground, or in metal enclosures."
      } ]
    }, {
      "type" : "list item",
      "page number" : 434,
      "bounding box" : [ 89.987, 316.266, 384.782, 330.694 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Operation. Where fused cutouts are not suitable to interrupt the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1592,
        "page number" : 434,
        "bounding box" : [ 71.99, 253.021, 384.848, 318.034 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "circuit manually while carrying full load, an approved means shall be installed to interrupt the entire load. Unless the fused cutouts are interlocked with the switch to prevent opening of the cutouts under load, a conspicuous sign shall be placed at such cutouts identifying that they shall not be operated under load."
      } ]
    }, {
      "type" : "list item",
      "page number" : 434,
      "bounding box" : [ 89.987, 240.361, 384.867, 254.789 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Interrupting Rating. The interrupting rating of distribution",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1593,
        "page number" : 434,
        "bounding box" : [ 71.99, 202.436, 384.839, 242.129 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "cutouts shall not be less than the maximum fault current the cutout is required to interrupt, including contributions from all connected sources of energy."
      } ]
    }, {
      "type" : "list item",
      "page number" : 434,
      "bounding box" : [ 89.987, 189.776, 384.826, 204.204 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Voltage Rating. The maximum voltage rating of cutouts shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1594,
        "page number" : 434,
        "bounding box" : [ 71.99, 177.116, 272.226, 191.544 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "not be less than the maximum circuit voltage."
      } ]
    }, {
      "type" : "list item",
      "page number" : 434,
      "bounding box" : [ 89.987, 164.456, 384.869, 178.884 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Identification. Distribution cutouts shall have on their body,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1595,
        "page number" : 434,
        "bounding box" : [ 71.99, 126.531, 384.832, 166.279 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "door, or fuse tube a permanent and legible nameplate or identification showing the manufacturer’s type or designation, continuous current rating, maximum voltage rating, and interrupting rating."
      } ]
    }, {
      "type" : "list item",
      "page number" : 434,
      "bounding box" : [ 89.998, 113.871, 384.8, 128.299 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Fuse Links. Fuse links shall have a permanent and legible",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1596,
        "page number" : 434,
        "bounding box" : [ 72.001, 101.212, 327.431, 115.639 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "identification showing continuous current rating and type."
      } ]
    }, {
      "type" : "list item",
      "page number" : 434,
      "bounding box" : [ 89.998, 88.552, 384.758, 102.979 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Structure Mounted Outdoors. The height of cutouts mounted",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8753,
    "page number" : 434,
    "bounding box" : [ 72.001, 50.627, 384.875, 90.374 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "outdoors on structures shall provide safe clearance between lowest energized parts (open or closed position) and standing surfaces, in accordance with 1.10.3.5(e)."
  }, {
    "type" : "heading",
    "id" : 8754,
    "level" : "Subtitle",
    "page number" : 434,
    "bounding box" : [ 466.205, 531.232, 570.36, 545.869 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Oil-Filled Cutouts."
  }, {
    "type" : "list",
    "id" : 8755,
    "level" : "5",
    "page number" : 434,
    "bounding box" : [ 474.847, 240.35, 769.819, 520.406 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 8,
    "list items" : [ {
      "type" : "list item",
      "page number" : 434,
      "bounding box" : [ 474.847, 505.978, 769.653, 520.406 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Continuous Current Rating. The continuous current rating of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1584,
        "page number" : 434,
        "bounding box" : [ 456.85, 480.724, 769.658, 507.812 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "oil-filled cutouts shall not be less than the maximum continuous current through the cutout."
      } ]
    }, {
      "type" : "list item",
      "page number" : 434,
      "bounding box" : [ 474.847, 468.064, 769.819, 482.492 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Interrupting Rating. The interrupting rating of oil-filled cutouts",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1585,
        "page number" : 434,
        "bounding box" : [ 456.85, 430.085, 769.699, 469.832 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall not be less than the maximum fault current the oil-filled cutout is required to interrupt, including contributions from all connected sources of energy."
      } ]
    }, {
      "type" : "list item",
      "page number" : 434,
      "bounding box" : [ 474.847, 417.479, 769.75, 431.907 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Voltage Rating. The maximum voltage rating of oil-filled",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1586,
        "page number" : 434,
        "bounding box" : [ 456.85, 404.82, 715.175, 419.247 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "cutouts shall not be less than the maximum circuit voltage."
      } ]
    }, {
      "type" : "list item",
      "page number" : 434,
      "bounding box" : [ 474.847, 392.16, 769.726, 406.587 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Fault Closing Rating. Oil-filled cutouts shall have a fault",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1587,
        "page number" : 434,
        "bounding box" : [ 456.85, 354.235, 769.719, 393.927 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "closing rating not less than the maximum asymmetrical fault current that can occur at the cutout location, unless suitable interlocks or operating procedures preclude the possibility of closing into a fault."
      } ]
    }, {
      "type" : "list item",
      "page number" : 434,
      "bounding box" : [ 474.847, 341.575, 769.754, 356.002 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Identification. Oil-filled cutouts shall have a permanent and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1588,
        "page number" : 434,
        "bounding box" : [ 456.85, 316.255, 769.739, 343.343 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "legible nameplate showing the rated continuous current, rated maximum voltage, and rated interrupting current."
      } ]
    }, {
      "type" : "list item",
      "page number" : 434,
      "bounding box" : [ 474.847, 303.595, 769.649, 318.023 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Fuse Links. Fuse links shall have a permanent and legible",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1589,
        "page number" : 434,
        "bounding box" : [ 456.85, 290.99, 684.374, 305.418 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "identification showing the rated continuous current."
      } ]
    }, {
      "type" : "list item",
      "page number" : 434,
      "bounding box" : [ 474.847, 278.33, 769.693, 292.758 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Location. Cutouts shall be located so that they are readily and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1590,
        "page number" : 434,
        "bounding box" : [ 456.85, 253.01, 769.707, 280.098 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "safely accessible for re-fusing, with the top of the cutout not over 1 500 mm above the floor or platform."
      } ]
    }, {
      "type" : "list item",
      "page number" : 434,
      "bounding box" : [ 474.847, 240.35, 769.649, 254.778 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) Enclosure. Suitable barriers or enclosures shall be provided to",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8756,
    "page number" : 434,
    "bounding box" : [ 456.85, 215.085, 769.752, 242.118 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "prevent contact with nonshielded cables or energized parts of oil-filled cutouts."
  }, {
    "type" : "paragraph",
    "id" : 8757,
    "page number" : 434,
    "bounding box" : [ 456.84, 126.52, 769.709, 204.402 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Load Interrupters. Load-interrupter switches shall be permitted if suitable fuses or circuit breakers are used in conjunction with these devices to interrupt fault currents. Where these devices are used in combination, they shall be coordinated electrically so that they will safely withstand the effects of closing, carrying, or interrupting all possible currents up to the assigned maximum short-circuit rating."
  }, {
    "type" : "paragraph",
    "id" : 8758,
    "page number" : 434,
    "bounding box" : [ 456.84, 63.276, 769.721, 115.628 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where more than one switch is installed with interconnected load terminals to provide for alternate connection to different supply conductors, each switch shall be provided with a conspicuous sign identifying this hazard."
  }, {
    "type" : "paragraph",
    "id" : 8759,
    "level" : "6",
    "page number" : 434,
    "bounding box" : [ 456.84, 25.296, 769.668, 52.383 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Continuous Current Rating. The continuous current rating of interrupter switches shall equal or exceed the maximum continuous"
  }, {
    "type" : "paragraph",
    "id" : 8760,
    "page number" : 435,
    "bounding box" : [ 71.99, 531.309, 221.846, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "current at the point of installation."
  }, {
    "type" : "list",
    "id" : 8761,
    "level" : "5",
    "page number" : 435,
    "bounding box" : [ 89.976, 303.606, 384.885, 533.077 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 435,
      "bounding box" : [ 89.987, 518.649, 384.885, 533.077 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Voltage Rating. The maximum voltage rating of interrupter",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1580,
        "page number" : 435,
        "bounding box" : [ 71.99, 505.989, 337.182, 520.417 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "switches shall equal or exceed the maximum circuit voltage."
      } ]
    }, {
      "type" : "list item",
      "page number" : 435,
      "bounding box" : [ 89.987, 493.395, 384.809, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Identification. Interrupter switches shall have a permanent and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1581,
        "page number" : 435,
        "bounding box" : [ 71.99, 455.415, 384.833, 495.163 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "legible nameplate including the following information: manufacturer’s type or designation, continuous current rating, interrupting current rating, fault closing rating, maximum voltage rating."
      } ]
    }, {
      "type" : "list item",
      "page number" : 435,
      "bounding box" : [ 89.987, 442.755, 384.854, 457.183 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Switching of Conductors. The switching mechanism shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1582,
        "page number" : 435,
        "bounding box" : [ 71.99, 366.851, 384.882, 444.523 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "arranged to be operated from a location where the operator is not exposed to energized parts and shall be arranged to open all ungrounded conductors of the circuit simultaneously with one operation. Switches shall be arranged to be locked in the open position. Metal-enclosed switches shall be operable from outside the enclosure."
      } ]
    }, {
      "type" : "list item",
      "page number" : 435,
      "bounding box" : [ 89.987, 354.246, 384.806, 368.673 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Stored Energy for Opening. The stored-energy operator shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1583,
        "page number" : 435,
        "bounding box" : [ 71.98, 316.266, 384.827, 356.013 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be permitted to be left in the uncharged position after the switch has been closed if a single movement of the operating handle charges the operator and opens the switch."
      } ]
    }, {
      "type" : "list item",
      "page number" : 435,
      "bounding box" : [ 89.976, 303.606, 384.762, 318.034 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Supply Terminals. The supply terminals of fused interrupter",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8762,
    "page number" : 435,
    "bounding box" : [ 71.98, 253.021, 384.849, 305.429 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "switches shall be installed at the top of the switch enclosure, or, if the terminals are located elsewhere, the equipment shall have barriers installed so as to prevent persons from accidentally contacting energized parts or dropping tools or fuses into energized parts."
  }, {
    "type" : "list",
    "id" : 8763,
    "level" : "6",
    "page number" : 435,
    "bounding box" : [ 71.98, 50.627, 384.906, 242.337 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 435,
      "bounding box" : [ 71.98, 177.116, 384.906, 242.337 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.2.2 Isolating Means. Means shall be provided to completely isolate an item of equipment. The use of isolating switches shall not be required where there are other ways of de-energizing the equipment for inspection and repairs, such as draw-out-type metal-enclosed switchgear units and removable truck panels.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1578,
        "page number" : 435,
        "bounding box" : [ 71.98, 126.531, 384.929, 166.279 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Isolating switches not interlocked with an approved circuitinterrupting device shall be provided with a sign warning against opening them under load."
      }, {
        "type" : "paragraph",
        "id" : 1579,
        "page number" : 435,
        "bounding box" : [ 71.98, 88.552, 384.854, 115.639 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "A fuseholder and fuse, designed for the purpose, shall be permitted as an isolating switch."
      } ]
    }, {
      "type" : "list item",
      "page number" : 435,
      "bounding box" : [ 71.98, 50.627, 384.812, 77.923 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.2.3 Voltage Regulators. Proper switching sequence for regulators shall be ensured by use of one of the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8764,
    "level" : "7",
    "page number" : 435,
    "bounding box" : [ 81.334, 25.307, 339.567, 39.735 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Mechanically sequenced regulator bypass switch(es)"
  }, {
    "type" : "list",
    "id" : 8765,
    "level" : "4",
    "page number" : 435,
    "bounding box" : [ 456.818, 505.967, 769.677, 545.715 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 435,
      "bounding box" : [ 466.173, 531.287, 590.207, 545.715 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Mechanical interlocks",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 435,
      "bounding box" : [ 456.818, 505.967, 769.677, 533.055 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Switching procedure prominently displayed at the switching location",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8766,
    "page number" : 435,
    "bounding box" : [ 456.818, 404.809, 769.746, 495.35 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.90.2.4 Minimum Space Separation. In field-fabricated installations, the minimum air separation between bare live conductors and between such conductors and adjacent grounded surfaces shall not be less than the values given in Table 4.90.2.4. These values shall not apply to interior portions or exterior terminals of equipment designed, manufactured, and tested in accordance with accepted national standards."
  }, {
    "type" : "paragraph",
    "id" : 8767,
    "page number" : 435,
    "bounding box" : [ 472.717, 366.763, 753.783, 394.059 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.90.3 Equipment — Metal-Enclosed Power Switchgear and Industrial Control Assemblies"
  }, {
    "type" : "list",
    "id" : 8768,
    "level" : "6",
    "page number" : 435,
    "bounding box" : [ 456.818, 177.094, 769.745, 356.2 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 435,
      "bounding box" : [ 456.818, 265.659, 769.745, 356.2 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.3.1 General. This part covers assemblies of metal-enclosed power switchgear and industrial control, including but not limited to switches, interrupting devices and their control, metering, protection and regulating equipment, where an integral part of the assembly, with associated interconnections and supporting structures. This part also includes metal-enclosed power switchgear assemblies that form a part of unit substations, power centers, or similar equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 435,
      "bounding box" : [ 456.818, 177.094, 769.671, 254.975 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.3.2 Arrangement of Devices in Assemblies. Arrangement of devices in assemblies shall be such that individual components can safely perform their intended function without adversely affecting the safe operation of other components in the assembly. 4.90.3.3 Guarding of High-Voltage Energized Parts Within a Compartment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8769,
    "page number" : 435,
    "bounding box" : [ 456.818, 25.285, 769.771, 166.257 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where access for other than visual inspection is required to a compartment that contains energized high-voltage parts, barriers shall be provided to prevent accidental contact by persons, tools, or other equipment with energized parts. Exposed live parts shall only be permitted in compartments accessible to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner. Fuses and fuseholders designed to enable future replacement without de-energizing the fuse holder shall only be permitted for use by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner."
  }, {
    "type" : "heading",
    "id" : 8770,
    "level" : "Subtitle",
    "page number" : 436,
    "bounding box" : [ 179.16, 742.265, 491.071, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 4.90.2.4 Minimum Clearance of Live Parts* Minimum Clearance of Live Parts"
  }, {
    "type" : "paragraph",
    "id" : 8772,
    "page number" : 436,
    "bounding box" : [ 39.122, 718.861, 523.325, 743.681 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "Nominal Impulse Withstand, B.I.L (kV) Phase-to-Phase Phase-to-Ground Voltage Rating"
  }, {
    "type" : "paragraph",
    "id" : 8775,
    "page number" : 436,
    "bounding box" : [ 280.925, 706.857, 314.386, 731.677 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "Indoors (mm)"
  }, {
    "type" : "paragraph",
    "id" : 8776,
    "page number" : 436,
    "bounding box" : [ 352.748, 706.857, 393.467, 731.677 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "Outdoors (mm)"
  }, {
    "type" : "paragraph",
    "id" : 8777,
    "page number" : 436,
    "bounding box" : [ 431.766, 706.857, 465.227, 731.677 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "Indoors (mm)"
  }, {
    "type" : "paragraph",
    "id" : 8778,
    "page number" : 436,
    "bounding box" : [ 503.65, 706.857, 544.368, 731.677 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "Outdoors (mm)"
  }, {
    "type" : "paragraph",
    "id" : 8774,
    "page number" : 436,
    "bounding box" : [ 61.567, 706.797, 242.612, 720.695 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "(kV) Indoors Outdoors"
  }, {
    "type" : "paragraph",
    "id" : 8796,
    "page number" : 436,
    "bounding box" : [ 441.777, 665.24, 455.28, 708.143 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "80 105 130 170"
  }, {
    "type" : "paragraph",
    "id" : 8793,
    "page number" : 436,
    "bounding box" : [ 366.357, 665.24, 379.857, 708.143 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "180 180 305 305"
  }, {
    "type" : "paragraph",
    "id" : 8790,
    "page number" : 436,
    "bounding box" : [ 290.937, 665.24, 304.437, 708.143 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "115 140 195 230"
  }, {
    "type" : "paragraph",
    "id" : 8787,
    "page number" : 436,
    "bounding box" : [ 215.517, 665.24, 229.017, 708.143 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "95 95 110 110"
  }, {
    "type" : "paragraph",
    "id" : 8785,
    "page number" : 436,
    "bounding box" : [ 140.034, 582.44, 153.534, 708.143 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "60 75 95 110 125 150 200 —"
  }, {
    "type" : "paragraph",
    "id" : 8799,
    "page number" : 436,
    "bounding box" : [ 517.263, 665.24, 530.763, 708.143 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "155 155 180 180"
  }, {
    "type" : "paragraph",
    "id" : 8780,
    "page number" : 436,
    "bounding box" : [ 55.56, 665.24, 87.104, 708.143 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "2.4–4.16 7.2 13.8 14.4"
  }, {
    "type" : "paragraph",
    "id" : 8794,
    "page number" : 436,
    "bounding box" : [ 366.357, 582.44, 379.857, 656.366 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "385 385 460 460 535 535 790"
  }, {
    "type" : "paragraph",
    "id" : 8791,
    "page number" : 436,
    "bounding box" : [ 290.937, 582.44, 304.437, 656.366 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "270 320 460 —"
  }, {
    "type" : "paragraph",
    "id" : 8788,
    "page number" : 436,
    "bounding box" : [ 215.517, 582.44, 229.017, 656.366 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "150 150 200 20 250 250 350"
  }, {
    "type" : "paragraph",
    "id" : 8800,
    "page number" : 436,
    "bounding box" : [ 517.263, 582.44, 530.763, 656.366 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "255 255 335 335 435 435 635"
  }, {
    "type" : "paragraph",
    "id" : 8781,
    "page number" : 436,
    "bounding box" : [ 63.48, 634.217, 79.249, 656.366 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "23 34.5"
  }, {
    "type" : "paragraph",
    "id" : 8797,
    "page number" : 436,
    "bounding box" : [ 441.78, 582.44, 455.28, 656.366 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "190 245 335 —"
  }, {
    "type" : "paragraph",
    "id" : 8782,
    "page number" : 436,
    "bounding box" : [ 66.837, 592.817, 75.837, 625.343 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "46 69"
  }, {
    "type" : "paragraph",
    "id" : 8795,
    "page number" : 436,
    "bounding box" : [ 364.08, 489.317, 382.08, 573.566 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "1350 1350 1605 1605 1830 1830 2265 2670"
  }, {
    "type" : "paragraph",
    "id" : 8792,
    "level" : "7",
    "page number" : 436,
    "bounding box" : [ 293.16, 489.317, 302.16, 573.566 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "—"
  }, {
    "type" : "paragraph",
    "id" : 8789,
    "page number" : 436,
    "bounding box" : [ 213.24, 489.317, 231.24, 573.566 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "550 550 650 650 750 750 900 1050"
  }, {
    "type" : "paragraph",
    "id" : 8786,
    "level" : "7",
    "page number" : 436,
    "bounding box" : [ 142.257, 489.317, 151.257, 573.566 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "—"
  }, {
    "type" : "paragraph",
    "id" : 8801,
    "page number" : 436,
    "bounding box" : [ 514.986, 489.317, 532.986, 573.566 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "1070 1070 1270 1270 1475 1475 1805 2110"
  }, {
    "type" : "paragraph",
    "id" : 8783,
    "page number" : 436,
    "bounding box" : [ 64.614, 551.417, 78.114, 573.566 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "115 138"
  }, {
    "type" : "paragraph",
    "id" : 8798,
    "level" : "7",
    "page number" : 436,
    "bounding box" : [ 444.003, 489.317, 453.003, 573.566 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "—"
  }, {
    "type" : "paragraph",
    "id" : 8784,
    "page number" : 436,
    "bounding box" : [ 64.614, 510.017, 78.114, 542.543 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "161 230"
  }, {
    "type" : "paragraph",
    "id" : 8803,
    "level" : "8",
    "page number" : 436,
    "bounding box" : [ 35.271, 457.757, 560.16, 490.283 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "*The values given are the minimum clearance for rigid parts and bare conductors under favorable service conditions. They shall be increased for conductor movement or under unfavorable service conditions or wherever space limitations permit. The selection of the associated impulse withstand voltage for a particular system voltage is determined by the characteristics of the surge protective equipment."
  }, {
    "type" : "list",
    "id" : 8804,
    "level" : "9",
    "page number" : 437,
    "bounding box" : [ 71.969, 25.302, 384.885, 545.885 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "next list id" : 8805,
    "list items" : [ {
      "type" : "list item",
      "page number" : 437,
      "bounding box" : [ 71.99, 493.401, 384.835, 545.885 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.3.4 Guarding of Low-Voltage Energized Parts Within a Compartment. Energized bare parts mounted on doors shall be guarded where the door must be opened for maintenance of equipment or removal of draw-out equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 437,
      "bounding box" : [ 71.99, 430.101, 384.822, 482.718 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.3.5 Clearance for Cable Conductors Entering Enclosure. The unobstructed space opposite terminals or opposite raceways or cables entering a switchgear or control assembly shall be adequate for the type of conductor and method of termination.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 437,
      "bounding box" : [ 71.99, 404.771, 262.02, 419.407 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.3.6 Accessibility of Energized Parts.",
      "kids" : [ {
        "type" : "list",
        "id" : 1575,
        "level" : "4",
        "page number" : 437,
        "bounding box" : [ 71.969, 290.996, 384.828, 394.142 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 437,
          "bounding box" : [ 71.98, 354.241, 384.804, 394.142 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) High-Voltage Equipment. Doors that would provide unqualified persons access to high-voltage energized parts shall be locked.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 437,
          "bounding box" : [ 71.969, 290.996, 384.828, 343.557 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Low-Voltage Control Equipment. Low-voltage control equipment, relays, motors, and the like shall not be installed in compartments with exposed high-voltage energized parts or highvoltage wiring unless either of the following conditions is met:",
          "kids" : [ ]
        } ]
      }, {
        "type" : "list",
        "id" : 1576,
        "level" : "4",
        "page number" : 437,
        "bounding box" : [ 71.969, 202.431, 384.833, 280.104 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 437,
          "bounding box" : [ 71.969, 240.356, 384.799, 280.104 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) The access means is interlocked with the high-voltage switch or disconnecting means to prevent the access means from being opened or removed.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 437,
          "bounding box" : [ 71.969, 202.431, 384.833, 229.519 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) The high-voltage switch or disconnecting means is in the isolating position.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1577,
        "page number" : 437,
        "bounding box" : [ 71.969, 126.526, 384.865, 191.693 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(c) High-Voltage Instruments or Control Transformers and Space Heaters. High-voltage instrument or control transformers and space heaters shall be permitted to be installed in the high-voltage compartment without access restrictions beyond those that apply to the high-voltage compartment generally."
      } ]
    }, {
      "type" : "list item",
      "page number" : 437,
      "bounding box" : [ 71.969, 88.547, 384.792, 115.843 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.3.7 Grounding. Frames of switchgear and control assemblies shall be grounded.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 437,
      "bounding box" : [ 71.969, 25.302, 384.885, 77.918 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.3.8 Grounding of Devices. Devices with metal cases or frames, or both, such as instruments, relays, meters, and instrument and control transformers, located in or on switchgear or control, shall have the frame or case grounded.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8805,
    "level" : "9",
    "page number" : 437,
    "bounding box" : [ 456.807, 25.29, 769.707, 533.258 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 6,
    "previous list id" : 8804,
    "next list id" : 8807,
    "list items" : [ {
      "type" : "list item",
      "page number" : 437,
      "bounding box" : [ 456.807, 455.409, 769.7, 533.258 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.3.9 Door Stops and Cover Plates. External hinged doors or covers shall be provided with stops to hold them in the open position. Cover plates intended to be removed for inspection of energized parts or wiring shall be equipped with lifting handles and shall not exceed 1.1 m2 (12 ft2) in area or 27 kg (60 lb) in weight, unless they are hinged and bolted or locked.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 437,
      "bounding box" : [ 456.829, 404.824, 769.696, 444.726 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.3.10 Gas Discharge from Interrupting Devices. Gas discharged during operating of interrupting devices shall be directed so as not to endanger personnel.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 437,
      "bounding box" : [ 456.829, 354.239, 769.679, 394.141 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.3.11 Inspection Windows. Windows intended for inspection of disconnecting switches or other devices shall be of suitable transparent material.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 437,
      "bounding box" : [ 456.829, 328.854, 595.368, 343.49 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.3.12 Location of Devices.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1572,
        "page number" : 437,
        "bounding box" : [ 456.829, 265.675, 769.703, 318.17 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(a) Control and Instrument Transfer Switch Handles or Pushbuttons. Control and instrument transfer switch handles or pushbuttons other than those covered in 4.90.3.12(b) shall be in a readily accessible location at an elevation of not over 2 000 mm."
      }, {
        "type" : "paragraph",
        "id" : 1573,
        "page number" : 437,
        "bounding box" : [ 456.829, 215.024, 769.686, 254.892 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Operating handles requiring more than 23 kg (50 lb) of force shall be located no higher than 1 700 mm in either the open or closed position."
      }, {
        "type" : "paragraph",
        "id" : 1574,
        "page number" : 437,
        "bounding box" : [ 456.818, 139.174, 769.683, 204.395 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(b) Infrequently Operated Devices. Operating handles for infrequently operated devices, such as drawout fuses, fused potential or control transformers and their primary disconnects, and bus transfer switches, shall be permitted to be located where they are safely operable and serviceable from a portable platform."
      } ]
    }, {
      "type" : "list item",
      "page number" : 437,
      "bounding box" : [ 456.818, 75.929, 769.707, 128.491 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.3.13 Interlocks — Interrupter Switches. Interrupter switches equipped with stored energy mechanisms shall have mechanical interlocks to prevent access to the switch compartment unless the stored energy mechanism is in the discharged or blocked position.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 437,
      "bounding box" : [ 456.818, 25.29, 769.664, 65.246 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.3.14 Stored Energy for Opening. The stored energy operator shall be permitted to be left in the uncharged position after the switch has been closed if a single movement of the operating handle charges",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8807,
    "level" : "9",
    "page number" : 438,
    "bounding box" : [ 71.98, 63.254, 384.868, 545.737 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "previous list id" : 8805,
    "list items" : [ {
      "type" : "list item",
      "id" : 8806,
      "page number" : 438,
      "bounding box" : [ 71.99, 531.309, 222.344, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "the operator and opens the switch.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 438,
      "bounding box" : [ 71.99, 505.923, 247.616, 520.56 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.3.15 Fused Interrupter Switches.",
      "kids" : [ {
        "type" : "list",
        "id" : 1569,
        "level" : "1",
        "page number" : 438,
        "bounding box" : [ 81.334, 366.84, 384.846, 495.361 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 438,
          "bounding box" : [ 81.345, 480.724, 384.751, 495.361 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Supply Terminals. The supply terminals of fused interrupter",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1567,
            "page number" : 438,
            "bounding box" : [ 71.99, 430.085, 384.852, 482.492 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "switches shall be installed at the top of the switch enclosure or, if the terminals are located elsewhere, the equipment shall have barriers installed so as to prevent persons from accidentally contacting energized parts or dropping tools or fuses into energized parts."
          } ]
        }, {
          "type" : "list item",
          "page number" : 438,
          "bounding box" : [ 81.345, 404.82, 384.825, 419.456 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Backfeed. Where fuses can be energized by backfeed, a sign",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1568,
            "page number" : 438,
            "bounding box" : [ 71.98, 392.16, 339.841, 406.587 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "shall be placed on the enclosure door identifying this hazard."
          } ]
        }, {
          "type" : "list item",
          "page number" : 438,
          "bounding box" : [ 81.334, 366.84, 384.846, 381.476 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Switching Mechanism. The switching mechanism shall be",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1570,
        "page number" : 438,
        "bounding box" : [ 71.98, 303.595, 384.849, 368.662 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "arranged to be operated from a location outside the enclosure where the operator is not exposed to energized parts and shall be arranged to open all ungrounded conductors of the circuit simultaneously with one operation. Switches shall be capable of being locked in the open position."
      } ]
    }, {
      "type" : "list item",
      "page number" : 438,
      "bounding box" : [ 71.98, 278.264, 261.962, 292.9 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.3.16 Circuit Breakers — Interlocks.",
      "kids" : [ {
        "type" : "list",
        "id" : 1571,
        "level" : "4",
        "page number" : 438,
        "bounding box" : [ 71.98, 151.829, 384.841, 267.635 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 438,
          "bounding box" : [ 71.98, 227.679, 384.803, 267.635 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Circuit Breakers. Circuit breakers equipped with stored energy mechanisms shall be designed to prevent the release of the stored energy unless the mechanism has been fully charged.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 438,
          "bounding box" : [ 71.98, 151.829, 384.841, 217.051 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Mechanical Interlocks. Mechanical interlocks shall be provided in the housing to prevent the complete withdrawal of the circuit breaker from the housing when the stored energy mechanism is in the fully charged position, unless a suitable device is provided to block the closing function of the circuit breaker before complete withdrawal.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 438,
      "bounding box" : [ 71.99, 63.254, 384.868, 141.08 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.3.17 Metal Enclosed and Metal Clad Service Equipment. Metal enclosed and metal clad switchgear installed as high-voltage service equipment shall include a ground bus for the connection of service cable shields and to facilitate the attachment of safety grounds for personnel protection. This bus shall be extended into the compartment where the service conductors are terminated.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8808,
    "page number" : 438,
    "bounding box" : [ 522.116, 531.199, 704.347, 545.836 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.90.4 Mobile and Portable Equipment"
  }, {
    "type" : "list",
    "id" : 8809,
    "level" : "10",
    "page number" : 438,
    "bounding box" : [ 456.829, 25.263, 769.769, 520.516 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "next list id" : 8812,
    "list items" : [ {
      "type" : "list item",
      "page number" : 438,
      "bounding box" : [ 456.84, 505.879, 536.043, 520.516 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.4.1 General.",
      "kids" : [ {
        "type" : "list",
        "id" : 1565,
        "level" : "1",
        "page number" : 438,
        "bounding box" : [ 466.194, 278.297, 769.701, 495.317 ],
        "numbering style" : "english letters",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 438,
          "bounding box" : [ 466.194, 480.68, 769.675, 495.317 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Covered. The provisions of this part shall apply to installations",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1562,
            "page number" : 438,
            "bounding box" : [ 456.839, 417.447, 769.751, 482.448 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "and use of high-voltage power distribution and utilization equipment that is portable, mobile, or both, such as substations and switch houses mounted on skids, trailers, or cars; mobile shovels; draglines; cranes; hoists; drills; dredges; compressors; pumps; conveyors; underground excavators; and the like."
          } ]
        }, {
          "type" : "list item",
          "page number" : 438,
          "bounding box" : [ 466.194, 392.127, 769.628, 406.763 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Other Requirements. The requirements of this part shall be",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1563,
            "page number" : 438,
            "bounding box" : [ 456.839, 354.202, 769.723, 393.894 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "additional to, or amendatory of, those prescribed in Articles 1.1 through 7.25 of this Code. Special attention shall be paid to Article 2.50."
          } ]
        }, {
          "type" : "list item",
          "page number" : 438,
          "bounding box" : [ 466.194, 328.882, 769.694, 343.518 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Protection. Adequate enclosures, guarding, or both, shall be",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1564,
            "page number" : 438,
            "bounding box" : [ 456.839, 303.562, 769.723, 330.65 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "provided to protect portable and mobile equipment from physical damage."
          } ]
        }, {
          "type" : "list item",
          "page number" : 438,
          "bounding box" : [ 466.194, 278.297, 769.701, 292.933 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(d) Disconnecting Means. Disconnecting means shall be installed",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1566,
        "page number" : 438,
        "bounding box" : [ 456.829, 240.317, 769.7, 280.065 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "for mobile and portable high-voltage equipment according to the requirements of Part 2.30.8 and shall disconnect all ungrounded conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 438,
      "bounding box" : [ 456.829, 139.147, 769.769, 229.689 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.4.2 Overcurrent Protection. Motors driving single or multiple dc generators supplying a system operating on a cyclic load basis do not require overload protection, provided that the thermal rating of the ac drive motor cannot be exceeded under any operating condition. The branch-circuit protective device(s) shall provide short-circuit and locked-rotor protection and shall be permitted to be external to the equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 438,
      "bounding box" : [ 456.829, 25.263, 769.743, 128.464 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.4.3 Enclosures. All energized switching and control parts shall be enclosed in effectively grounded metal cabinets or enclosures. These cabinets or enclosures shall be marked “DANGER — HIGH VOLTAGE — KEEP OUT” and shall be locked so that only authorized and licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner can enter. Circuit breakers and protective equipment shall have the operating means projecting through the metal cabinet or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8812,
    "level" : "10",
    "page number" : 439,
    "bounding box" : [ 71.99, 189.776, 384.93, 545.737 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "previous list id" : 8809,
    "list items" : [ {
      "type" : "list item",
      "id" : 8811,
      "page number" : 439,
      "bounding box" : [ 71.99, 505.989, 384.809, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "enclosure so these units can be reset without opening locked doors. With doors closed, reasonable safe access for normal operation of these units shall be provided.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 439,
      "bounding box" : [ 71.99, 442.755, 384.88, 495.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.4.4 Collector Rings. The collector ring assemblies on revolvingtype machines (shovels, draglines, etc.) shall be guarded to prevent accidental contact with energized parts by personnel on or off the machine.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 439,
      "bounding box" : [ 71.99, 265.681, 384.93, 432.127 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.4.5 Power Cable Connections to Mobile Machines. A metallic enclosure shall be provided on the mobile machine for enclosing the terminals of the power cable. The enclosure shall include provisions for a solid connection for the ground wire(s) terminal to effectively ground the machine frame. Ungrounded conductors shall be attached to insulators or be terminated in approved high-voltage cable couplers (which include ground wire connectors) of proper voltage and ampere rating. The method of cable termination used shall prevent any strain or pull on the cable from stressing the electrical connections. The enclosure shall have provision for locking so only authorized and licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner may open it and shall be marked",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1561,
        "page number" : 439,
        "bounding box" : [ 120.226, 240.361, 336.525, 254.789 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "DANGER — HIGH VOLTAGE — KEEP OUT."
      } ]
    }, {
      "type" : "list item",
      "page number" : 439,
      "bounding box" : [ 71.99, 189.776, 384.825, 229.678 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.4.6 High-Voltage Portable Cable for Main Power Supply. Flexible high-voltage cable supplying power to portable or mobile equipment shall comply with Article 2.50 and Part 4.0.3.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8813,
    "level" : "Subtitle",
    "page number" : 439,
    "bounding box" : [ 159.051, 164.401, 297.711, 179.038 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.90.5 Electrode-Type Boilers"
  }, {
    "type" : "list",
    "id" : 8814,
    "level" : "11",
    "page number" : 439,
    "bounding box" : [ 71.99, 25.318, 384.889, 153.839 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 439,
      "bounding box" : [ 71.99, 113.882, 384.889, 153.839 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.5.1 General. The provisions of this part shall apply to boilers operating over 600 volts, nominal, in which heat is generated by the passage of current between electrodes through the liquid being heated.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 439,
      "bounding box" : [ 71.99, 25.318, 384.884, 103.199 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.5.2 Electric Supply System. Electrode-type boilers shall be supplied only from a 3-phase, 4-wire solidly grounded wye system, or from isolating transformers arranged to provide such a system. Control circuit voltages shall not exceed 150 volts, shall be supplied from a grounded system, and shall have the controls in the ungrounded conductor.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8815,
    "level" : "Subtitle",
    "page number" : 439,
    "bounding box" : [ 456.829, 518.572, 638.813, 533.209 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.90.5.3 Branch-Circuit Requirements."
  }, {
    "type" : "list",
    "id" : 8816,
    "level" : "1",
    "page number" : 439,
    "bounding box" : [ 466.162, 253.01, 769.71, 508.021 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 439,
      "bounding box" : [ 466.183, 493.384, 769.71, 508.021 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Rating. Each boiler shall be supplied from an individual branch",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1554,
        "page number" : 439,
        "bounding box" : [ 456.818, 480.724, 696.822, 495.152 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "circuit rated not less than 100 percent of the total load."
      } ]
    }, {
      "type" : "list item",
      "page number" : 439,
      "bounding box" : [ 466.173, 455.404, 769.653, 470.041 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Common-Trip Fault-Interrupting Device. The circuit shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1555,
        "page number" : 439,
        "bounding box" : [ 456.807, 417.479, 769.728, 457.172 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "protected by a 3-phase, common-trip fault-interrupting device, which shall be permitted to automatically reclose the circuit upon removal of an overload condition but shall not reclose after a fault condition."
      } ]
    }, {
      "type" : "list item",
      "page number" : 439,
      "bounding box" : [ 466.162, 392.16, 769.697, 406.796 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Phase-Fault Protection. Phase-fault protection shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1556,
        "page number" : 439,
        "bounding box" : [ 456.807, 366.84, 769.674, 393.927 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "provided in each phase, consisting of a separate phase-overcurrent relay connected to a separate current transformer in the phase."
      } ]
    }, {
      "type" : "list item",
      "page number" : 439,
      "bounding box" : [ 466.162, 341.575, 769.641, 356.211 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Ground Current Detection. Means shall be provided for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1557,
        "page number" : 439,
        "bounding box" : [ 456.807, 278.33, 769.685, 343.343 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "detection of the sum of the neutral and ground currents and shall trip the circuit-interrupting device if the sum of those currents exceeds the greater of 5 amperes or 7½ percent of the boiler full-load current for 10 seconds or exceeds an instantaneous value of 25 percent of the boiler full-load current."
      } ]
    }, {
      "type" : "list item",
      "page number" : 439,
      "bounding box" : [ 466.162, 253.01, 769.609, 267.646 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Grounded Neutral Conductor. The grounded neutral conductor",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8817,
    "page number" : 439,
    "bounding box" : [ 456.796, 240.35, 541.41, 254.778 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be as follows:"
  }, {
    "type" : "list",
    "id" : 8818,
    "level" : "5",
    "page number" : 439,
    "bounding box" : [ 474.792, 126.52, 769.576, 229.513 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 439,
      "bounding box" : [ 474.792, 215.085, 749.117, 229.513 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Connected to the pressure vessel containing the electrodes",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 439,
      "bounding box" : [ 474.792, 202.425, 650.005, 216.853 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Insulated for not less than 600 volts",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 439,
      "bounding box" : [ 474.792, 189.765, 769.566, 204.193 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Have not less than the ampacity of the largest ungrounded",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1552,
        "page number" : 439,
        "bounding box" : [ 456.796, 177.105, 565.269, 191.533 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "branch-circuit conductor"
      } ]
    }, {
      "type" : "list item",
      "page number" : 439,
      "bounding box" : [ 474.792, 164.445, 769.576, 178.873 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Installed with the ungrounded conductors in the same",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1553,
        "page number" : 439,
        "bounding box" : [ 456.796, 139.18, 769.676, 166.268 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "raceway, cable, or cable tray, or, where installed as open conductors, in close proximity to the ungrounded conductors"
      } ]
    }, {
      "type" : "list item",
      "page number" : 439,
      "bounding box" : [ 474.792, 126.52, 622.741, 140.948 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Not used for any other circuit",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8819,
    "level" : "Subtitle",
    "page number" : 439,
    "bounding box" : [ 456.796, 37.956, 769.714, 115.837 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.90.5.4 Pressure and Temperature Limit Control. Each boiler shallbe equipped with a means to limit the maximum temperature, pressure,or both, by directly or indirectly interrupting all current flow throughthe electrodes. Such means shall be in addition to the temperature,pressure, or both, regulating systems and pressure relief or safetyvalves."
  }, {
    "type" : "list",
    "id" : 8820,
    "level" : "6",
    "page number" : 440,
    "bounding box" : [ 71.99, 468.075, 384.859, 545.945 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 8824,
    "list items" : [ {
      "type" : "list item",
      "page number" : 440,
      "bounding box" : [ 71.99, 468.075, 384.859, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.90.5.5 Grounding. All exposed non–current-carrying metal parts of the boiler and associated exposed grounded structures or equipment shall be bonded to the pressure vessel or to the neutral conductor to which the vessel is connected in accordance with 2.50.5.13, except the ampacity of the bonding jumper shall not be less than the ampacity of the neutral conductor.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8828,
    "level" : "4",
    "page number" : 441,
    "bounding box" : [ 445.662, 480.733, 769.693, 533.086 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 441,
      "bounding box" : [ 445.662, 505.998, 769.693, 533.086 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Electrical apparatus that has an alternative type of protection for use in the appropriate hazardous (classified) location.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 441,
      "bounding box" : [ 445.662, 480.733, 769.603, 507.821 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Electrical apparatus not so protected that shall not be used in a hazardous (classified) location.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 8821,
    "level" : "Doctitle",
    "page number" : 441,
    "bounding box" : [ 139.55, 476.868, 328.307, 495.503 ],
    "heading level" : 1,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 13.98,
    "text color" : "[0.0]",
    "content" : "Chapter 5. Special Occupancies"
  }, {
    "type" : "paragraph",
    "id" : 8829,
    "page number" : 441,
    "bounding box" : [ 455.031, 440.529, 760.262, 469.568 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Associated nonincendive field wiring apparatus has designated associated nonincendive field wiring apparatus connections for nonincendive field wiring apparatus and may also have connections for other electrical apparatus."
  }, {
    "type" : "heading",
    "id" : 8822,
    "level" : "Subtitle",
    "page number" : 441,
    "bounding box" : [ 84.41, 426.609, 383.543, 453.906 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 5.0 — HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES I, II, AND III, DIVISIONS 1 AND 2"
  }, {
    "type" : "paragraph",
    "id" : 8830,
    "page number" : 441,
    "bounding box" : [ 445.66, 402.555, 769.688, 429.786 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Combustible Gas Detection System. A protection technique utilizing stationary gas detectors in industrial establishments."
  }, {
    "type" : "paragraph",
    "id" : 8823,
    "page number" : 441,
    "bounding box" : [ 81.351, 349.697, 386.735, 415.508 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Rules that are followed by a reference in brackets contain text that has been extracted from NFPA 497, Recommended Practice for the Classification of Flammable Liquids, Gases, or Vapors and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas, 2004 edition, and NFPA 499, Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classified) Locations for Electrical Installation in Chemical Process Areas, 2004 edition. Only editorial changes were made to the extracted text to make it consistent with this Code."
  }, {
    "type" : "paragraph",
    "id" : 8831,
    "page number" : 441,
    "bounding box" : [ 445.649, 314.001, 769.778, 391.872 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Control Drawing. A drawing or other document provided by the manufacturer of the intrinsically safe or associated apparatus, or of the nonincendive field wiring apparatus or associated nonincendive field wiring apparatus, that details the allowed interconnections between the intrinsically safe and associated apparatus or between the nonincendive field wiring apparatus or associated nonincendive field wiring apparatus."
  }, {
    "type" : "list",
    "id" : 8824,
    "level" : "6",
    "page number" : 441,
    "bounding box" : [ 71.99, 261.075, 396.026, 338.946 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 8820,
    "list items" : [ {
      "type" : "list item",
      "page number" : 441,
      "bounding box" : [ 71.99, 261.075, 396.026, 338.946 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.0.1.1 Scope — Articles 5.0 Through 5.4. Articles 5.0 through 5.4 cover the requirements for electrical and electronic equipment and wiring for all voltages in Class I, Divisions 1 and 2; Class II, Divisions 1 and 2; and Class III, Divisions 1 and 2 locations where fire or explosion hazards may exist due to flammable gases or vapors, flammable liquids, combustible dust, or ignitible fibers or flyings.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8832,
    "page number" : 441,
    "bounding box" : [ 445.638, 238.097, 769.642, 303.318 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Dust-Ignitionproof. Equipment enclosed in a manner that excludes dusts and does not permit arcs, sparks, or heat otherwise generated or liberated inside of the enclosure to cause ignition of exterior accumulations or atmospheric suspensions of a specified dust on or in the vicinity of the enclosure."
  }, {
    "type" : "list",
    "id" : 8825,
    "level" : "7",
    "page number" : 441,
    "bounding box" : [ 81.351, 138.144, 386.63, 249.968 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 441,
      "bounding box" : [ 81.351, 230.106, 386.595, 249.968 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: The unique hazards associated with explosives, pyrotechnics, and blasting agents are not addressed in this article.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 441,
      "bounding box" : [ 81.351, 184.157, 386.625, 222.373 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: For the requirements for electrical and electronic equipment and wiring for all voltages in Class I, Zone 0, Zone 1, and Zone 2 hazardous (classified) locations where fire or explosion hazards may exist due to flammable gases or vapors or flammable liquids, refer to Article 5.5.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 441,
      "bounding box" : [ 81.351, 138.144, 386.63, 176.36 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: For the requirements for electrical and electronic equipment and wiring for all voltages in Zone 20, Zone 21, and Zone 22 hazardous (classified) locations where fire or explosion hazards may exist due to combustible dusts or ignitible fibers or flyings, refer to Article 5.6.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8833,
    "page number" : 441,
    "bounding box" : [ 455.03, 188.712, 760.275, 226.928 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information on dust-ignitionproof enclosures, see Type 9 enclosure in ANSI/NEMA 250-1991, Enclosures for Electrical Equipment, and ANSI/UL 1203-1994, Explosionproof and Dust-Ignitionproof Electrical Equipment for Hazardous (Classified) Locations."
  }, {
    "type" : "paragraph",
    "id" : 8834,
    "page number" : 441,
    "bounding box" : [ 445.67, 150.669, 769.647, 177.966 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Dusttight. Enclosures constructed so that dust will not enter under specified test conditions."
  }, {
    "type" : "paragraph",
    "id" : 8835,
    "page number" : 441,
    "bounding box" : [ 455.03, 101.352, 760.277, 139.568 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See ANSI/ISA 12.12.01-2000, Nonincendive Electrical Equipment for Use in Class I and II, Division 2, and Class III, Divisions 1 and 2 Hazardous (Classified) Locations, and UL 1604-1994, Electrical Equipment for Use in Class I and II, Division 2 and Class III Hazardous (Classified) Locations."
  }, {
    "type" : "list",
    "id" : 8826,
    "level" : "8",
    "page number" : 441,
    "bounding box" : [ 71.99, 100.089, 396.043, 127.386 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 8859,
    "list items" : [ {
      "type" : "list item",
      "page number" : 441,
      "bounding box" : [ 71.99, 100.089, 396.043, 127.386 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.0.1.2 Definitions. For purposes of Articles 5.0 through 5.4 and Articles 5.10 through 5.16, the following definitions apply.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8836,
    "page number" : 441,
    "bounding box" : [ 445.66, 50.655, 769.672, 90.611 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electrical and Electronic Equipment. Materials, fittings, devices, appliances, and the like that are part of, or in connection with, an electrical installation."
  }, {
    "type" : "paragraph",
    "id" : 8827,
    "page number" : 441,
    "bounding box" : [ 71.98, 24.195, 396.078, 89.406 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Associated Nonincendive Field Wiring Apparatus. Apparatus in which the circuits are not necessarily nonincendive themselves but that affect the energy in nonincendive field wiring circuits and are relied upon to maintain nonincendive energy levels. Associated nonincendive field wiring apparatus may be either of the following:"
  }, {
    "type" : "paragraph",
    "id" : 8848,
    "page number" : 442,
    "bounding box" : [ 445.651, 518.659, 769.615, 545.747 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ignition of a specified flammable gas–air, vapor–air, or dust–air mixture due to arcing or thermal means."
  }, {
    "type" : "paragraph",
    "id" : 8838,
    "page number" : 442,
    "bounding box" : [ 81.351, 498.075, 386.618, 545.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Portable or transportable equipment having self-contained power supplies, such as battery-operated equipment, could potentially become an ignition source in hazardous (classified) locations. See ISA-RP12.12.03-2002, Portable Electronic Products Suitable for Use in Class I and II, Division 2, Class I Zone 2 and Class III, Division 1 and 2 Hazardous (Classified) Locations."
  }, {
    "type" : "paragraph",
    "id" : 8849,
    "page number" : 442,
    "bounding box" : [ 455.031, 478.509, 760.289, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information, see ANSI/ISA 12.12.01-2000, Nonincendive Electrical Equipment for Use in Class I and II, Division 2, and Class III, Divisions 1 and 2 Hazardous (Classified) Locations."
  }, {
    "type" : "paragraph",
    "id" : 8839,
    "page number" : 442,
    "bounding box" : [ 71.98, 409.461, 396.008, 487.331 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Explosionproof Apparatus. Apparatus enclosed in a case that is capable of withstanding an explosion of a specified gas or vapor that may occur within it and of preventing the ignition of a specified gas or vapor surrounding the enclosure by sparks, flashes, or explosion of the gas or vapor within, and that operates at such an external temperature that a surrounding flammable atmosphere will not be ignited thereby."
  }, {
    "type" : "paragraph",
    "id" : 8850,
    "page number" : 442,
    "bounding box" : [ 445.66, 402.555, 769.73, 467.766 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Nonincendive Field Wiring. Wiring that enters or leaves an equipment enclosure and, under normal operating conditions of the equipment, is not capable, due to arcing or thermal effects, of igniting the flammable gas–air, vapor–air, or dust–air mixture. Normal operation includes opening, shorting, or grounding the field wiring."
  }, {
    "type" : "paragraph",
    "id" : 8840,
    "page number" : 442,
    "bounding box" : [ 81.351, 378.489, 386.583, 398.288 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information, see ANSI/UL 1203-1994, Explosion-Proof and DustIgnition-Proof Electrical Equipment for Use in Hazardous (Classified) Locations."
  }, {
    "type" : "paragraph",
    "id" : 8851,
    "page number" : 442,
    "bounding box" : [ 445.66, 364.575, 769.638, 391.872 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Nonincendive Field Wiring Apparatus. Apparatus intended to be connected to nonincendive field wiring."
  }, {
    "type" : "paragraph",
    "id" : 8841,
    "page number" : 442,
    "bounding box" : [ 71.991, 327.795, 395.983, 367.686 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Hermetically Sealed. Equipment sealed against the entrance of an external atmosphere where the seal is made by fusion, for example, soldering, brazing, welding, or the fusion of glass to metal."
  }, {
    "type" : "paragraph",
    "id" : 8852,
    "page number" : 442,
    "bounding box" : [ 455.03, 324.432, 760.293, 353.408 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information see ANSI/ISA 12.12.01-2000, Nonincendive Electrical Equipment for Use in Class I and II, Division 2, and Class III, Divisions 1 and 2 Hazardous (Classified) Locations."
  }, {
    "type" : "paragraph",
    "id" : 8842,
    "page number" : 442,
    "bounding box" : [ 81.351, 287.652, 386.609, 316.628 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information, see ANSI/ISA 12.12.01-2000, Nonincendive Electrical Equipment for Use in Class I and II, Division 2, and Class III, Division 1 and 2 Hazardous (Classified) Locations."
  }, {
    "type" : "paragraph",
    "id" : 8853,
    "page number" : 442,
    "bounding box" : [ 445.671, 273.735, 769.728, 313.691 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Oil Immersion. Electrical equipment immersed in a protective liquid in such a way that an explosive atmosphere that may be above the liquid or outside the enclosure cannot be ignited."
  }, {
    "type" : "paragraph",
    "id" : 8843,
    "page number" : 442,
    "bounding box" : [ 71.99, 224.295, 396.021, 276.846 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Nonincendive Circuit. A circuit, other than field wiring, in which any arc or thermal effect produced under intended operating conditions of the equipment is not capable, under specified test conditions, of igniting the flammable gas–air, vapor–air, or dust–air mixture."
  }, {
    "type" : "paragraph",
    "id" : 8854,
    "page number" : 442,
    "bounding box" : [ 455.03, 242.769, 760.289, 262.568 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information, see ANSI/UL 698-1995, Industrial Control Equipment for Use in Hazardous (Classified) Locations."
  }, {
    "type" : "paragraph",
    "id" : 8855,
    "page number" : 442,
    "bounding box" : [ 445.66, 141.495, 769.73, 232.026 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Purged and Pressurized. The process of (1) purging, supplying an enclosure with a protective gas at a sufficient flow and positive pressure to reduce the concentration of any flammable gas or vapor initially present to an acceptable level; and (2) pressurization, supplying an enclosure with a protective gas with or without continuous flow at sufficient pressure to prevent the entrance of a flammable gas or vapor, a combustible dust, or an ignitible fiber."
  }, {
    "type" : "paragraph",
    "id" : 8844,
    "page number" : 442,
    "bounding box" : [ 81.351, 184.152, 386.618, 213.128 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Conditions are described in ANSI/ISA 12.12.01-2000, Nonincendive Electrical Equipment for Use in Class I and II, Division 2, and Class III, Divisions 1 and 2 Hazardous (Classified) Locations."
  }, {
    "type" : "paragraph",
    "id" : 8845,
    "page number" : 442,
    "bounding box" : [ 71.98, 95.475, 396.062, 173.411 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Nonincendive Component. A component having contacts for making or breaking an incendive circuit and the contacting mechanism is constructed so that the component is incapable of igniting the specified flammable gas–air or vapor–air mixture. The housing of a nonincendive component is not intended to exclude the flammable atmosphere or contain an explosion."
  }, {
    "type" : "paragraph",
    "id" : 8856,
    "page number" : 442,
    "bounding box" : [ 455.03, 110.529, 760.293, 130.328 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information, see ANSI/ NFPA 496-2003, Purged and Pressurized Enclosures for Electrical Equipment."
  }, {
    "type" : "paragraph",
    "id" : 8857,
    "page number" : 442,
    "bounding box" : [ 445.66, 47.224, 769.66, 99.786 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Unclassified Locations. Locations determined to be neither Class I, Division 1; Class I, Division 2; Class I, Zone 0; Class I, Zone 1; Class I, Zone 2; Class II, Division 1; Class II, Division 2; Class III, Division 1; Class III, Division 2; or any combination thereof."
  }, {
    "type" : "paragraph",
    "id" : 8846,
    "page number" : 442,
    "bounding box" : [ 81.351, 64.57, 386.58, 84.368 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information, see UL 1604-1994, Electrical Equipment for Use in Class I and II, Division 2, and Class III Hazardous (Classified) Locations."
  }, {
    "type" : "paragraph",
    "id" : 8847,
    "page number" : 442,
    "bounding box" : [ 71.98, 26.535, 396.043, 53.766 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Nonincendive Equipment. Equipment having electrical/electronic circuitry that is incapable, under normal operating conditions, of causing"
  }, {
    "type" : "list",
    "id" : 8859,
    "level" : "8",
    "page number" : 443,
    "bounding box" : [ 71.99, 480.669, 396.043, 545.945 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 8826,
    "list items" : [ {
      "type" : "list item",
      "page number" : 443,
      "bounding box" : [ 71.99, 505.989, 396.043, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.0.1.3 Other Articles. Except as modified in Articles 5.0 through 5.4, all other applicable rules contained in this Code shall apply to electrical equipment and wiring installed in hazardous (classified) locations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 443,
      "bounding box" : [ 71.99, 480.669, 145.69, 495.306 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.0.1.4 General.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8862,
    "page number" : 443,
    "bounding box" : [ 455.03, 488.898, 760.309, 536.355 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 5: For further information on electrical systems for hazardous (classified) locations on offshore oil- and gas-producing platforms, see ANSI/API RP 14F-1999, Recommended Practice for Design and Installation of Electrical Systems for Fixed and Floating Offshore Petroleum Facilities for Unclassified and Class I, Division 1 and Division 2 Locations."
  }, {
    "type" : "heading",
    "id" : 8863,
    "level" : "Subtitle",
    "page number" : 443,
    "bounding box" : [ 445.671, 463.383, 609.868, 478.02 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.0.1.5 Classifications of Locations."
  }, {
    "type" : "list",
    "id" : 8860,
    "level" : "4",
    "page number" : 443,
    "bounding box" : [ 71.98, 379.522, 396.031, 470.052 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 443,
      "bounding box" : [ 71.98, 417.501, 396.031, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Documentation. All areas designated as hazardous (classified) locations shall be properly documented. This documentation shall be available to those authorized to design, install, inspect, maintain, or operate electrical equipment at the location.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 443,
      "bounding box" : [ 71.98, 379.522, 396.021, 406.818 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Reference Standards. Important information relating to topics covered in Chapter 5 may be found in other publications.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8864,
    "page number" : 443,
    "bounding box" : [ 445.66, 362.301, 769.722, 452.832 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Classifications of Locations. Locations shall be classified depending on the properties of the flammable vapors, liquids, or gases, or combustible dusts or fibers that may be present, and the likelihood that a flammable or combustible concentration or quantity is present. Where pyrophoric materials are the only materials used or handled, these locations shall not be classified. Each room, section, or area shall be considered individually in determining its classification."
  }, {
    "type" : "list",
    "id" : 8861,
    "level" : "6",
    "page number" : 443,
    "bounding box" : [ 81.351, 26.648, 386.633, 368.408 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 443,
      "bounding box" : [ 81.351, 311.774, 386.606, 368.408 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: It is important that the authority having jurisdiction be familiar with recorded industrial experience as well as with the standards of the National Fire Protection Association (NFPA), the American Petroleum Institute (API), and the Instrumentation, Systems, and Automation Society (ISA) that may be of use in the classification of various locations, the determination of adequate ventilation, and the protection against static electricity and lightning hazards.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 443,
      "bounding box" : [ 81.351, 127.851, 386.633, 303.977 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: For further information on the classification of locations, see NFPA 302003, Flammable and Combustible Liquids Code; NFPA 32-2004, Standard for Drycleaning Plants; NFPA 33-2003, Standard for Spray Application Using Flammable or Combustible Materials; NFPA 34-2003, Standard for Dipping and Coating Processes Using Flammable or Combustible Liquids; NFPA 35-1999, Standard for the Manufacture of Organic Coatings; NFPA 36-2004, Standard for Solvent Extraction Plants; NFPA 45-2004, Standard on Fire Protection for Laboratories Using Chemicals; NFPA 50A-1999, Standard for Gaseous Hydrogen Systems at Consumer Sites; NFPA 50B-1999, Standard for Liquefied Hydrogen Systems at Consumer Sites; NFPA 582004, Liquefied Petroleum Gas Code; NFPA 59-2004, Utility LP-Gas Plant Code; NFPA 497-2004, Recommended Practice for the Classification of Flammable Liquids, Gases, or Vapors and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas; NFPA 499-2004, Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas; NFPA 820-2003, Standard for Fire Protection in Wastewater Treatment and Collection Facilities; ANSI/API RP500-1997, Recommended Practice for Classification of Locations of Electrical Installations at Petroleum Facilities Classified as Class I, Division 1 and Division 2; ISA 12.10-1988, Area Classification in Hazardous (Classified) Dust Locations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 443,
      "bounding box" : [ 81.351, 72.661, 386.612, 120.054 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: For further information on protection against static electricity and lightning hazards in hazardous (classified) locations, see NFPA 77-2000, Recommended Practice on Static Electricity; NFPA 780-2004, Standard for the Installation of Lightning Protection Systems; and API RP 2003-1998, Protection Against Ignitions Arising Out of Static Lightning and Stray Currents.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 443,
      "bounding box" : [ 81.351, 26.648, 386.605, 64.865 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 4: For further information on ventilation, see NFPA 30-2003, Flammable and Combustible Liquids Code; and API RP 500-1997, Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class I, Division 1 and Division 2.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8865,
    "page number" : 443,
    "bounding box" : [ 455.03, 312.912, 760.281, 351.128 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Through the exercise of ingenuity in the layout of electrical installations for hazardous (classified) locations, it is frequently possible to locate much of the equipment in a reduced level of classification or in an unclassified location and, thus, to reduce the amount of special equipment required."
  }, {
    "type" : "paragraph",
    "id" : 8866,
    "page number" : 443,
    "bounding box" : [ 445.67, 262.209, 769.706, 301.957 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Rooms and areas containing ammonia refrigeration systems that are equipped with adequate mechanical ventilation may be classified as “unclassified” locations."
  }, {
    "type" : "paragraph",
    "id" : 8867,
    "page number" : 443,
    "bounding box" : [ 455.03, 212.892, 760.261, 251.108 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information regarding classification and ventilation of areas involving ammonia, see ANSI/ASHRAE 15-1994, Safety Code for Mechanical Refrigeration, and ANSI/CGA G2.1-1989, Safety Requirements for the Storage and Handling of Anhydrous Ammonia."
  }, {
    "type" : "paragraph",
    "id" : 8868,
    "page number" : 443,
    "bounding box" : [ 445.66, 149.535, 769.638, 202.151 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Class I Locations. Class I locations are those in which flammable gases or vapors are or may be present in the air in quantities sufficient to produce explosive or ignitible mixtures. Class I locations shall include those specified in 5.0.1.5(b)(1) and (b)(2)."
  }, {
    "type" : "paragraph",
    "id" : 8869,
    "level" : "7",
    "page number" : 443,
    "bounding box" : [ 463.656, 124.281, 753.475, 138.709 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Class I, Division 1. A Class I, Division 1 location is a location"
  }, {
    "type" : "list",
    "id" : 8870,
    "level" : "8",
    "page number" : 443,
    "bounding box" : [ 473.022, 61.036, 769.627, 113.389 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 443,
      "bounding box" : [ 473.022, 98.961, 769.627, 113.389 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. In which ignitible concentrations of flammable gases or vapors",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1551,
        "page number" : 443,
        "bounding box" : [ 445.66, 86.301, 653.834, 100.729 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "can exist under normal operating conditions, or"
      } ]
    }, {
      "type" : "list item",
      "page number" : 443,
      "bounding box" : [ 473.022, 61.036, 769.588, 75.464 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. In which ignitible concentrations of such gases or vapors may",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8871,
    "page number" : 443,
    "bounding box" : [ 445.66, 35.717, 769.649, 62.804 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "exist frequently because of repair or maintenance operations or because of leakage, or"
  }, {
    "type" : "paragraph",
    "id" : 8873,
    "page number" : 444,
    "bounding box" : [ 71.988, 480.735, 396.03, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "c. In which breakdown or faulty operation of equipment or processes might release ignitible concentrations of flammable gases or vapors and might also cause simultaneous failure of electrical equipment in such a way as to directly cause the electrical equipment to become a source of ignition."
  }, {
    "type" : "list",
    "id" : 8874,
    "level" : "6",
    "page number" : 444,
    "bounding box" : [ 81.351, 256.606, 386.61, 469.568 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 444,
      "bounding box" : [ 81.351, 458.946, 327.151, 469.568 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: This classification usually includes the following locations:",
      "kids" : [ {
        "type" : "list",
        "id" : 1550,
        "level" : "5",
        "page number" : 444,
        "bounding box" : [ 81.351, 293.377, 386.621, 451.15 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 10,
        "list items" : [ {
          "type" : "list item",
          "page number" : 444,
          "bounding box" : [ 81.351, 431.352, 386.621, 451.15 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "(1) Where volatile flammable liquids or liquefied flammable gases are transferred from one container to another",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 444,
          "bounding box" : [ 81.351, 412.998, 386.573, 432.796 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "(2) Interiors of spray booths and areas in the vicinity of spraying and painting operations where volatile flammable solvents are used",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 444,
          "bounding box" : [ 81.351, 403.757, 348.586, 414.378 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "(3) Locations containing open tanks or vats of volatile flammable liquids",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 444,
          "bounding box" : [ 81.351, 394.58, 366.001, 405.201 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "(4) Drying rooms or compartments for the evaporation of flammable solvents",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 444,
          "bounding box" : [ 81.351, 376.162, 386.56, 396.024 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "(5) Locations containing fat- and oil-extraction equipment using volatile flammable solvents",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 444,
          "bounding box" : [ 81.351, 366.985, 364.274, 377.606 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "(6) Portions of cleaning and dyeing plants where flammable liquids are used",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 444,
          "bounding box" : [ 81.351, 348.567, 386.604, 368.429 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "(7) Gas generator rooms and other portions of gas manufacturing plants where flammable gas may escape",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 444,
          "bounding box" : [ 81.351, 330.213, 386.519, 350.012 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "(8) Inadequately ventilated pump rooms for flammable gas or for volatile flammable liquids",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 444,
          "bounding box" : [ 81.351, 311.795, 386.614, 331.594 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "(9) The interiors of refrigerators and freezers in which volatile flammable materials are stored in open, lightly stoppered, or easily ruptured containers",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 444,
          "bounding box" : [ 81.351, 293.377, 386.607, 313.24 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "(10) All other locations where ignitible concentrations of flammable vapors or gases are likely to occur in the course of normal operations",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 444,
      "bounding box" : [ 81.351, 256.606, 386.61, 285.645 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: In some Division 1 locations, ignitible concentrations of flammable gases or vapors may be present continuously or for long periods of time. Examples include the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8875,
    "level" : "5",
    "page number" : 444,
    "bounding box" : [ 81.351, 164.644, 386.752, 248.809 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 444,
      "bounding box" : [ 81.351, 229.011, 386.752, 248.809 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "(1) The inside of inadequately vented enclosures containing instruments normally venting flammable gases or vapors to the interior of the enclosure",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 444,
      "bounding box" : [ 81.351, 219.834, 331.242, 230.455 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "(2) The inside of vented tanks containing volatile flammable liquids",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 444,
      "bounding box" : [ 81.351, 201.416, 386.606, 221.214 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "(3) The area between the inner and outer roof sections of a floating roof tank containing volatile flammable fluids",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 444,
      "bounding box" : [ 81.351, 182.998, 386.59, 202.86 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "(4) Inadequately ventilated areas within spraying or coating operations using volatile flammable fluids",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 444,
      "bounding box" : [ 81.351, 164.644, 386.611, 184.442 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "(5) The interior of an exhaust duct that is used to vent ignitible concentrations of gases or vapors",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8876,
    "page number" : 444,
    "bounding box" : [ 71.988, 63.32, 396.055, 153.642 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Experience has demonstrated the prudence of avoiding the installation of instrumentation or other electric equipment in these particular areas altogether or where it cannot be avoided because it is essential to the process and other locations are not feasible [see 5.0.1.5(a), FPN] using electric equipment or instrumentation approved for the specific application or consisting of intrinsically safe systems as described in Article 5.4."
  }, {
    "type" : "paragraph",
    "id" : 8877,
    "level" : "7",
    "page number" : 444,
    "bounding box" : [ 89.984, 38.0, 379.804, 52.428 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Class I, Division 2. A Class I, Division 2 location is a location"
  }, {
    "type" : "list",
    "id" : 8878,
    "level" : "8",
    "page number" : 444,
    "bounding box" : [ 473.022, 379.511, 769.721, 545.748 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 444,
      "bounding box" : [ 473.022, 531.321, 769.628, 545.748 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. In which volatile flammable liquids or flammable gases are",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1548,
        "page number" : 444,
        "bounding box" : [ 445.66, 468.076, 769.654, 533.089 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "handled, processed, or used, but in which the liquids, vapors, or gases will normally be confined within closed containers or closed systems from which they can escape only in case of accidental rupture or breakdown of such containers or systems or in case of abnormal operation of equipment, or"
      } ]
    }, {
      "type" : "list item",
      "page number" : 444,
      "bounding box" : [ 473.022, 442.756, 769.594, 457.184 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. In which ignitible concentrations of gases or vapors are",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1549,
        "page number" : 444,
        "bounding box" : [ 445.66, 404.831, 769.739, 444.524 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "normally prevented by positive mechanical ventilation and which might become hazardous through failure or abnormal operation of the ventilating equipment, or"
      } ]
    }, {
      "type" : "list item",
      "page number" : 444,
      "bounding box" : [ 473.022, 379.511, 769.721, 393.939 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. That is adjacent to a Class I, Division 1 location, and to which",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8879,
    "page number" : 444,
    "bounding box" : [ 445.66, 328.926, 769.738, 381.279 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ignitible concentrations of gases or vapors might occasionally be communicated unless such communication is prevented by adequate positive-pressure ventilation from a source of clean air and effective safeguards against ventilation failure are provided."
  }, {
    "type" : "list",
    "id" : 8880,
    "level" : "6",
    "page number" : 444,
    "bounding box" : [ 455.03, 169.236, 760.323, 317.768 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 444,
      "bounding box" : [ 455.03, 242.78, 760.323, 317.768 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: This classification usually includes locations where volatile flammable liquids or flammable gases or vapors are used but that, in the judgment of the authority having jurisdiction, would become hazardous only in case of an accident or of some unusual operating condition. The quantity of flammable material that might escape in case of accident, the adequacy of ventilating equipment, the total area involved, and the record of the industry or business with respect to explosions or fires are all factors that merit consideration in determining the classification and extent of each location.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 444,
      "bounding box" : [ 455.03, 169.236, 760.293, 234.983 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Piping without valves, checks, meters, and similar devices would not ordinarily introduce a hazardous condition even though used for flammable liquids or gases. Depending on factors such as the quantity and size of the containers and ventilation, locations used for the storage of flammable liquids or liquefied or compressed gases in sealed containers may be considered either hazardous (classified) or unclassified locations. See NFPA 30-2003, Flammable and Combustible Liquids Code, and NFPA 58-2004, Liquefied Petroleum Gas Code.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8881,
    "page number" : 444,
    "bounding box" : [ 445.66, 118.515, 769.639, 158.406 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Class II Locations. Class II locations are those that are hazardous because of the presence of combustible dust. Class II locations shall include those specified in 5.0.1.5(c)(1) and (c)(2)."
  }, {
    "type" : "paragraph",
    "id" : 8882,
    "level" : "7",
    "page number" : 444,
    "bounding box" : [ 463.656, 93.195, 760.805, 107.623 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Class II, Division 1. A Class II, Division 1 location is a location"
  }, {
    "type" : "paragraph",
    "id" : 8883,
    "page number" : 444,
    "bounding box" : [ 445.649, 42.621, 769.665, 82.303 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. In which combustible dust is in the air under normal operating conditions in quantities sufficient to produce explosive or ignitible mixtures, or"
  }, {
    "type" : "list",
    "id" : 8891,
    "level" : "4",
    "page number" : 445,
    "bounding box" : [ 445.676, 350.769, 769.7, 545.751 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 445,
      "bounding box" : [ 445.678, 506.003, 769.7, 545.751 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Class III, Division 1. A Class III, Division 1 location is a location in which easily ignitible fibers or materials producing combustible flyings are handled, manufactured, or used.",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "6",
        "page number" : 445,
        "bounding box" : [ 455.031, 401.482, 760.3, 494.888 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 445,
          "bounding box" : [ 455.031, 447.431, 760.3, 494.888 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 1: Such locations usually include some parts of rayon, cotton, and other textile mills; combustible fiber manufacturing and processing plants; cotton gins and cotton-seed mills; flax-processing plants; clothing manufacturing plants; woodworking plants; and establishments and industries involving similar hazardous processes or conditions.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 445,
          "bounding box" : [ 455.031, 401.482, 760.273, 439.698 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 2: Easily ignitible fibers and flyings include rayon, cotton (including cotton linters and cotton waste), sisal or henequen, istle, jute, hemp, tow, cocoa fiber, oakum, baled waste kapok, Spanish moss, excelsior, and other materials of similar nature.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 445,
      "bounding box" : [ 445.676, 350.769, 769.698, 390.517 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Class III, Division 2. A Class III, Division 2 location is a location in which easily ignitible fibers are stored or handled other than in the process of manufacture.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8885,
    "level" : "8",
    "page number" : 445,
    "bounding box" : [ 71.988, 442.755, 396.02, 545.737 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 445,
      "bounding box" : [ 71.988, 480.735, 396.02, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Where mechanical failure or abnormal operation of machinery or equipment might cause such explosive or ignitible mixtures to be produced, and might also provide a source of ignition through simultaneous failure of electric equipment, through operation of protection devices, or from other causes, or",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 445,
      "bounding box" : [ 71.988, 442.755, 396.019, 469.843 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. In which Group E combustible dusts may be present in quantities sufficient to be hazardous.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8886,
    "page number" : 445,
    "bounding box" : [ 81.351, 411.786, 386.585, 431.648 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Dusts containing magnesium or aluminum are particularly hazardous, and the use of extreme precaution is necessary to avoid ignition and explosion."
  }, {
    "type" : "paragraph",
    "id" : 8887,
    "level" : "7",
    "page number" : 445,
    "bounding box" : [ 89.987, 386.409, 387.136, 400.837 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Class II, Division 2. A Class II, Division 2 location is a location"
  }, {
    "type" : "list",
    "id" : 8888,
    "level" : "8",
    "page number" : 445,
    "bounding box" : [ 71.99, 196.686, 396.084, 375.583 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 445,
      "bounding box" : [ 71.99, 335.835, 396.009, 375.583 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. In which combustible dust due to abnormal operations may be present in the air in quantities sufficient to produce explosive or ignitible mixtures; or",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 445,
      "bounding box" : [ 71.99, 259.931, 396.084, 324.943 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Where combustible dust accumulations are present but are normally insufficient to interfere with the normal operation of electrical equipment or other apparatus, but could as a result of infrequent malfunctioning of handling or processing equipment become suspended in the air; or",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 445,
      "bounding box" : [ 71.99, 196.686, 396.081, 249.038 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. In which combustible dust accumulations on, in, or in the vicinity of the electrical equipment could be sufficient to interfere with the safe dissipation of heat from electrical equipment, or could be ignitible by abnormal operation or failure of electrical equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8892,
    "page number" : 445,
    "bounding box" : [ 445.676, 300.195, 769.669, 340.086 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.0.1.6 Material Groups. For purposes of testing, approval, and area classification, various air mixtures (not oxygen-enriched) shall be grouped in accordance with 5.0.1.6(a) and 5.0.1.6(b)."
  }, {
    "type" : "paragraph",
    "id" : 8893,
    "page number" : 445,
    "bounding box" : [ 445.676, 274.81, 739.509, 289.413 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Equipment identified for a specific gas, vapor, or dust."
  }, {
    "type" : "paragraph",
    "id" : 8894,
    "page number" : 445,
    "bounding box" : [ 455.03, 234.729, 760.306, 263.768 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: This grouping is based on the characteristics of the materials. Facilities are available for testing and identifying equipment for use in the various atmospheric groups."
  }, {
    "type" : "paragraph",
    "id" : 8895,
    "page number" : 445,
    "bounding box" : [ 445.665, 196.689, 769.663, 223.986 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Class I Group Classifications. Class I groups shall be according to 5.0.1.6(a)(1) through (a)(4)."
  }, {
    "type" : "list",
    "id" : 8889,
    "level" : "9",
    "page number" : 445,
    "bounding box" : [ 81.351, 128.958, 386.66, 185.528 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 445,
      "bounding box" : [ 81.351, 156.552, 386.607, 185.528 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: The quantity of combustible dust that may be present and the adequacy of dust removal systems are factors that merit consideration in determining the classification and may result in an unclassified area.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 445,
      "bounding box" : [ 81.351, 128.958, 386.66, 148.756 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Where products such as seed are handled in a manner that produces low quantities of dust, the amount of dust deposited may not warrant classification.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8896,
    "level" : "6",
    "page number" : 445,
    "bounding box" : [ 455.03, 64.591, 760.309, 185.528 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 445,
      "bounding box" : [ 455.03, 174.906, 628.894, 185.528 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: FPN Nos. 2 and 3 apply to 5.0.1.6(a).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 445,
      "bounding box" : [ 455.03, 110.54, 760.296, 167.174 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: The explosion characteristics of air mixtures of gases or vapors vary with the specific material involved. For Class I locations, Groups A, B, C, and D, the classification involves determinations of maximum explosion pressure and maximum safe clearance between parts of a clamped joint in an enclosure. It is necessary, therefore, that equipment be identified not only for class but also for the specific group of the gas or vapor that will be present.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 445,
      "bounding box" : [ 455.03, 64.591, 760.309, 102.743 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: Certain chemical atmospheres may have characteristics that require safeguards beyond those required for any of the Class I groups. Carbon disulfide is one of these chemicals because of its low ignition temperature [100°C (212°F)] and the small joint clearance permitted to arrest its flame.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8890,
    "page number" : 445,
    "bounding box" : [ 71.996, 52.935, 396.04, 118.211 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Class III Locations. Class III locations are those that are hazardous because of the presence of easily ignitible fibers or flyings, but in which such fibers or flyings are not likely to be in suspension in the air in quantities sufficient to produce ignitible mixtures. Class III locations shall include those specified in 5.0.1.5(d)(1) and (d)(2)."
  }, {
    "type" : "paragraph",
    "id" : 8897,
    "level" : "7",
    "page number" : 445,
    "bounding box" : [ 463.667, 39.129, 645.256, 53.557 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Group A. Acetylene. [NFPA 497:3.3]"
  }, {
    "type" : "paragraph",
    "id" : 8899,
    "level" : "7",
    "page number" : 446,
    "bounding box" : [ 71.994, 480.735, 396.026, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Group B. Flammable gas, flammable liquid–produced vapor, or combustible liquid–produced vapor mixed with air that may burn or explode, having either a maximum experimental safe gap (MESG) value less than or equal to 0.45 mm or a minimum igniting current ratio (MIC ratio) less than or equal to 0.40. [NFPA 497:3.3]"
  }, {
    "type" : "paragraph",
    "id" : 8907,
    "level" : "8",
    "page number" : 446,
    "bounding box" : [ 445.673, 468.067, 769.734, 533.079 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Group E. Atmospheres containing combustible metal dusts, including aluminum, magnesium, and their commercial alloys, or other combustible dusts whose particle size, abrasiveness, and conductivity present similar hazards in the use of electrical equipment. [NFPA 499:3.3]"
  }, {
    "type" : "paragraph",
    "id" : 8900,
    "page number" : 446,
    "bounding box" : [ 81.351, 458.946, 269.125, 469.568 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: A typical Class I, Group B material is hydrogen."
  }, {
    "type" : "paragraph",
    "id" : 8908,
    "page number" : 446,
    "bounding box" : [ 455.03, 409.515, 760.299, 456.908 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Certain metal dusts may have characteristics that require safeguards beyond those required for atmospheres containing the dusts of aluminum, magnesium, and their commercial alloys. For example, zirconium, thorium, and uranium dusts have extremely low ignition temperatures (as low as 20°C) and minimum ignition energies lower than any material classified in any of the Class I or Class II groups."
  }, {
    "type" : "list",
    "id" : 8901,
    "level" : "8",
    "page number" : 446,
    "bounding box" : [ 71.996, 319.685, 396.058, 448.107 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 446,
      "bounding box" : [ 71.996, 395.589, 396.007, 448.107 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Group D equipment shall be permitted to be used for atmospheres containing butadiene, provided all conduit runs into explosionproof equipment are provided with explosionproof seals installed within 450 mm of the enclosure.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 446,
      "bounding box" : [ 71.996, 319.685, 396.058, 384.873 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Group C equipment shall be permitted to be used for atmospheres containing allyl glycidyl ether, n-butyl glycidyl ether, ethylene oxide, propylene oxide, and acrolein, provided all conduit runs into explosionproof equipment are provided with explosionproof seals installed within 450 mm of the enclosure.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8909,
    "level" : "4",
    "page number" : 446,
    "bounding box" : [ 445.67, 257.651, 769.731, 398.557 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 446,
      "bounding box" : [ 445.67, 308.235, 769.731, 398.557 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Group F. Atmospheres containing combustible carbonaceous dusts that have more than 8 percent total entrapped volatiles (see ASTM D 3175-89, Standard Test Method for Volatile Material in the Analysis Sample for Coal and Coke, for coal and coke dusts) or that have been sensitized by other materials so that they present an explosion hazard. Coal, carbon black, charcoal, and coke dusts are examples of carbonaceous dusts. [NFPA 499:3.3]",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 446,
      "bounding box" : [ 445.67, 257.651, 769.697, 297.343 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Group G. Atmospheres containing combustible dusts not included in Group E or F, including flour, grain, wood, plastic, and chemicals.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8902,
    "level" : "7",
    "page number" : 446,
    "bounding box" : [ 71.996, 231.175, 396.135, 308.847 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Group C. Flammable gas, flammable liquid–produced vapor, or combustible liquid–produced vapor mixed with air that may burn or explode, having either a maximum experimental safe gap (MESG) value greater than 0.45 mm and less than or equal to 0.75 mm, or a minimum igniting current ratio (MIC ratio) greater than 0.40 and less than or equal to 0.80. [NFPA 497:3.3]"
  }, {
    "type" : "list",
    "id" : 8910,
    "level" : "6",
    "page number" : 446,
    "bounding box" : [ 455.03, 97.892, 760.29, 246.488 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 446,
      "bounding box" : [ 455.03, 208.272, 760.29, 246.488 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: For additional information on group classification of Class II materials, see NFPA 499-2004, Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 446,
      "bounding box" : [ 455.03, 134.728, 760.284, 200.475 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: The explosion characteristics of air mixtures of dust vary with the materials involved. For Class II locations, Groups E, F, and G, the classification involves the tightness of the joints of assembly and shaft openings to prevent the entrance of dust in the dust-ignitionproof enclosure, the blanketing effect of layers of dust on the equipment that may cause overheating, and the ignition temperature of the dust. It is necessary, therefore, that equipment be identified not only for the class, but also for the specific group of dust that will be present.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 446,
      "bounding box" : [ 455.03, 97.892, 760.281, 126.932 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: Certain dusts may require additional precautions due to chemical phenomena that can result in the generation of ignitible gases. See the latest edition of the Philippine Electrical Code, Part 2, Coal Handling Areas.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8903,
    "page number" : 446,
    "bounding box" : [ 81.351, 209.406, 266.459, 220.028 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: A typical Class I, Group C material is ethylene."
  }, {
    "type" : "paragraph",
    "id" : 8904,
    "level" : "7",
    "page number" : 446,
    "bounding box" : [ 71.99, 133.455, 396.031, 198.457 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Group D. Flammable gas, flammable liquid–produced vapor, or combustible liquid–produced vapor mixed with air that may burn or explode, having either a maximum experimental safe gap (MESG) value greater than 0.75 mm or a minimum igniting current ratio (MIC ratio) greater than 0.80. [NFPA 497:3.3]"
  }, {
    "type" : "list",
    "id" : 8905,
    "level" : "6",
    "page number" : 446,
    "bounding box" : [ 81.345, 36.849, 395.964, 122.288 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 446,
      "bounding box" : [ 81.351, 111.666, 286.917, 122.288 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: A typical Class I, Group D material is propane.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 446,
      "bounding box" : [ 81.345, 36.849, 395.964, 100.448 ],
      "font" : "ArialMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: For classification of areas involving ammonia atmospheres, see ANSI/ASHRAE 15-1994, Safety Code for Mechanical Refrigeration, and ANSI/CGA G2.1-1989, Safety Requirements for the Storage and Handling of Anhydrous Ammonia. (b) Class II Group Classifications. Class II groups shall be in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8911,
    "page number" : 446,
    "bounding box" : [ 445.665, 47.235, 769.733, 87.126 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.0.1.7 Protection Techniques. Section 5.0.1.7(a) through 5.0.1.7(l) shall be acceptable protection techniques for electrical and electronic equipment in hazardous (classified) locations."
  }, {
    "type" : "list",
    "id" : 8906,
    "level" : "7",
    "page number" : 446,
    "bounding box" : [ 71.99, 24.189, 270.768, 38.617 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 446,
      "bounding box" : [ 71.99, 24.189, 270.768, 38.617 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "accordance with 5.0.1.6(b)(1) through (b)(3).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8913,
    "level" : "1",
    "page number" : 447,
    "bounding box" : [ 81.318, 63.287, 396.037, 545.945 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 447,
      "bounding box" : [ 81.351, 531.309, 396.037, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Explosionproof Apparatus. This protection technique shall be",
      "kids" : [ {
        "type" : "list",
        "id" : 1545,
        "level" : "4",
        "page number" : 447,
        "bounding box" : [ 71.963, 189.776, 396.052, 533.077 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 447,
          "bounding box" : [ 71.996, 518.649, 340.303, 533.077 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "permitted for equipment in Class I, Division 1 or 2 locations.",
          "kids" : [ {
            "type" : "list",
            "id" : 1544,
            "level" : "5",
            "page number" : 447,
            "bounding box" : [ 71.974, 215.096, 396.096, 508.032 ],
            "numbering style" : "unknown style",
            "number of list items" : 6,
            "list items" : [ {
              "type" : "list item",
              "page number" : 447,
              "bounding box" : [ 71.985, 480.735, 396.059, 508.032 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(b) Dust Ignitionproof. This protection technique shall be permitted for equipment in Class II, Division 1 or 2 locations.",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 447,
              "bounding box" : [ 71.985, 442.755, 396.066, 470.052 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(c) Dusttight. This protection technique shall be permitted for equipment in Class II, Division 2 or Class III, Division 1 or 2 locations.",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 447,
              "bounding box" : [ 71.985, 392.171, 396.096, 432.127 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(d) Purged and Pressurized. This protection technique shall be permitted for equipment in any hazardous (classified) location for which it is identified.",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 447,
              "bounding box" : [ 71.985, 291.001, 396.07, 381.487 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(e) Intrinsic Safety. This protection technique shall be permitted for equipment in Class I, Division 1 or 2; or Class II, Division 1 or 2; or Class III, Division 1 or 2 locations. The provisions of Articles 5.1 through 5.3 and Articles 5.10 through 5.16 shall not be considered applicable to such installations, except as required by Article 5.4, and installation of intrinsically safe apparatus and wiring shall be in accordance with the requirements of Article 5.4.",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 447,
              "bounding box" : [ 71.974, 240.361, 396.057, 280.317 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(f) Nonincendive Circuit. This protection technique shall be permitted for equipment in Class I, Division 2; Class II, Division 2; or Class III, Division 1 or 2 locations.",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 447,
              "bounding box" : [ 81.329, 215.096, 396.004, 229.732 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(g) Nonincendive Equipment. This protection technique shall be",
              "kids" : [ ]
            } ]
          } ]
        }, {
          "type" : "list item",
          "page number" : 447,
          "bounding box" : [ 71.963, 189.776, 396.052, 216.864 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "permitted for equipment in Class I, Division 2; Class II, Division 2; or Class III, Division 1 or 2 locations.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 447,
      "bounding box" : [ 81.318, 164.456, 395.999, 179.093 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(h) Nonincendive Component. This protection technique shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1546,
        "page number" : 447,
        "bounding box" : [ 71.963, 139.191, 396.052, 166.279 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "permitted for equipment in Class I, Division 2; Class II, Division 2; or Class III, Division 1 or 2 locations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 447,
      "bounding box" : [ 81.318, 113.871, 396.036, 128.508 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(i) Oil Immersion. This protection technique shall be permitted for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1547,
        "page number" : 447,
        "bounding box" : [ 71.963, 88.552, 395.986, 115.639 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "current-interrupting contacts in Class I, Division 2 locations as described in 5.1.3.16(b)(1)b."
      } ]
    }, {
      "type" : "list item",
      "page number" : 447,
      "bounding box" : [ 81.318, 63.287, 396.035, 77.923 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(j) Hermetically Sealed. This protection technique shall be permitted",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8915,
    "page number" : 447,
    "bounding box" : [ 445.634, 430.074, 769.72, 545.924 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(k) Combustible Gas Detection System. A combustible gas detection system shall be permitted as a means of protection in industrial establishments with restricted public access and where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation. Gas detection equipment shall be listed for detection of the specific gas or vapor to be encountered. Where such a system is installed, equipment specified in 5.0.1.7(k)(1), (k)(2), or (k)(3) shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 8916,
    "page number" : 447,
    "bounding box" : [ 445.634, 379.489, 769.682, 431.896 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The type of detection equipment, its listing, installation location(s), alarm and shutdown criteria, and calibration frequency shall be documented when combustible gas detectors are used as a protection technique."
  }, {
    "type" : "list",
    "id" : 8917,
    "level" : "6",
    "page number" : 447,
    "bounding box" : [ 455.03, 284.179, 760.285, 368.408 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 447,
      "bounding box" : [ 455.03, 348.546, 760.273, 368.408 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: For further information, see ANSI/ISA-12.13.01, Performance Requirements, Combustible Gas Detectors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 447,
      "bounding box" : [ 455.03, 311.774, 760.285, 340.813 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: For further information, see ANSI/API RP 500, Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class I, Division I or Division 2.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 447,
      "bounding box" : [ 455.031, 284.179, 760.275, 303.977 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: For further information, see ISA-RP12.13.02, Installation, Operation, and Maintenance of Combustible Gas Detection Instruments.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8918,
    "level" : "7",
    "page number" : 447,
    "bounding box" : [ 463.667, 144.971, 769.813, 273.217 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 447,
      "bounding box" : [ 463.667, 258.789, 769.719, 273.217 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Inadequate Ventilation. In a Class I, Division 1 location that is so",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1542,
        "page number" : 447,
        "bounding box" : [ 445.67, 233.469, 769.736, 260.557 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "classified due to inadequate ventilation, electrical equipment suitable for Class I, Division 2 locations shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 447,
      "bounding box" : [ 463.667, 208.215, 769.813, 222.643 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Interior of a Building. In a building located in, or with an opening",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1543,
        "page number" : 447,
        "bounding box" : [ 445.67, 170.235, 769.679, 209.983 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "into, a Class I, Division 2 location where the interior does not contain a source of flammable gas or vapor, electrical equipment for unclassified locations shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 447,
      "bounding box" : [ 463.667, 144.971, 769.594, 159.398 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Interior of a Control Panel. In the interior of a control panel",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8919,
    "page number" : 447,
    "bounding box" : [ 445.67, 106.991, 769.734, 146.738 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "containing instrumentation utilizing or measuring flammable liquids, gases, or vapors, electrical equipment suitable for Class I, Division 2 locations shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 8920,
    "page number" : 447,
    "bounding box" : [ 445.67, 69.066, 769.679, 96.307 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(l) Other Protection Techniques. Other protection techniques used in equipment identified for use in hazardous (classified) locations."
  }, {
    "type" : "paragraph",
    "id" : 8914,
    "page number" : 447,
    "bounding box" : [ 71.952, 37.967, 395.934, 65.054 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "for equipment in Class I, Division 2; Class II, Division 2; or Class III, Division 1 or 2 locations."
  }, {
    "type" : "paragraph",
    "id" : 8922,
    "page number" : 448,
    "bounding box" : [ 71.99, 505.989, 396.007, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.0.1.8 Equipment. Articles 5.0 through 5.4 require equipment construction and installation that ensure safe performance under conditions of proper use and maintenance."
  }, {
    "type" : "paragraph",
    "id" : 8931,
    "level" : "8",
    "page number" : 448,
    "bounding box" : [ 445.673, 493.376, 769.717, 533.069 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Equipment that has been identified for a Division 1 location shall be permitted in a Division 2 location of the same class, group, and temperature class and shall comply with (a) or (b) as applicable."
  }, {
    "type" : "list",
    "id" : 8923,
    "level" : "6",
    "page number" : 448,
    "bounding box" : [ 81.351, 419.836, 386.649, 494.888 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 448,
      "bounding box" : [ 81.351, 475.026, 386.649, 494.888 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: It is important that inspection authorities and users exercise more than ordinary care with regard to installation and maintenance.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 448,
      "bounding box" : [ 81.351, 447.431, 386.603, 467.293 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Since there is no consistent relationship between explosion properties and ignition temperature, the two are independent requirements.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 448,
      "bounding box" : [ 81.351, 419.836, 386.616, 439.698 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: Low ambient conditions require special consideration. Explosionproof or dust-ignitionproof equipment may not be suitable for use at temperatures lower than",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8932,
    "level" : "9",
    "page number" : 448,
    "bounding box" : [ 445.673, 379.492, 769.743, 482.484 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 448,
      "bounding box" : [ 445.673, 430.077, 769.743, 482.484 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Intrinsically safe apparatus having a control drawing requiring the installation of associated apparatus for a Division 1 installation shall be permitted to be installed in a Division 2 location if the same associated apparatus is used for the Division 2 installation.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 448,
      "bounding box" : [ 445.673, 379.492, 769.688, 419.239 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Equipment that is required to be explosionproof shall incorporate seals per 5.1.2.6(a) or 5.1.2.6(d) when the wiring methods of 5.1.2.1(b) are employed.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8924,
    "level" : "7",
    "page number" : 448,
    "bounding box" : [ 81.351, 392.305, 386.661, 421.28 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "-25°C (-13°F) unless they are identified for low-temperature service. However, at low ambient temperatures, flammable concentrations of vapors may not exist in a location classified as Class I, Division 1 at normal ambient temperature."
  }, {
    "type" : "heading",
    "id" : 8925,
    "level" : "Subtitle",
    "page number" : 448,
    "bounding box" : [ 81.351, 366.783, 260.964, 381.42 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Approval for Class and Properties."
  }, {
    "type" : "list",
    "id" : 8933,
    "level" : "5",
    "page number" : 448,
    "bounding box" : [ 445.673, 240.353, 769.793, 368.654 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 448,
      "bounding box" : [ 445.673, 316.247, 769.697, 368.654 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Where specifically permitted in Articles 5.1 through 5.3, generalpurpose equipment or equipment in general-purpose enclosures shall be permitted to be installed in Division 2 locations if the equipment does not constitute a source of ignition under normal operating conditions.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 448,
      "bounding box" : [ 445.673, 240.353, 769.793, 305.421 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Equipment that depends on a single compression seal, diaphragm, or tube to prevent flammable or combustible fluids from entering the equipment shall be identified for a Class I, Division 2 location even if installed in an unclassified location. Equipment installed in a Class I, Division 1 location shall be identified for the Class I, Division 1 location.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8926,
    "level" : "8",
    "page number" : 448,
    "bounding box" : [ 71.996, 253.02, 396.048, 356.012 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Equipment shall be identified not only for the class of location but also for the explosive, combustible, or ignitible properties of the specific gas, vapor, dust, fiber, or flyings that will be present. In addition, Class I equipment shall not have any exposed surface that operates at a temperature in excess of the ignition temperature of the specific gas or vapor. Class II equipment shall not have an external temperature higher than that specified in 5.0.1.8(c)(2). Class III equipment shall not exceed the maximum surface temperatures specified in 5.3.1.5."
  }, {
    "type" : "paragraph",
    "id" : 8927,
    "page number" : 448,
    "bounding box" : [ 81.351, 166.88, 386.61, 241.868 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Luminaires (lighting fixtures) and other heat-producing apparatus, switches, circuit breakers, and plugs and receptacles are potential sources of ignition and are investigated for suitability in classified locations. Such types of equipment, as well as cable terminations for entry into explosionproof enclosures, are available as listed for Class I, Division 2 locations. Fixed wiring, however, may utilize wiring methods that are not evaluated with respect to classified locations. Wiring products such as cable, raceways, boxes, and fittings, therefore, are not marked as being suitable for Class I, Division 2 locations. Also see 5.0.1.8(b)(6)(a)."
  }, {
    "type" : "paragraph",
    "id" : 8934,
    "page number" : 448,
    "bounding box" : [ 455.03, 209.406, 760.265, 229.268 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Equipment used for flow measurement is an example of equipment having a single compression seal, diaphragm, or tube."
  }, {
    "type" : "list",
    "id" : 8935,
    "level" : "8",
    "page number" : 448,
    "bounding box" : [ 463.667, 146.115, 769.671, 198.457 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 448,
      "bounding box" : [ 463.667, 184.029, 769.671, 198.457 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Unless otherwise specified, normal operating conditions for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1540,
        "page number" : 448,
        "bounding box" : [ 445.67, 171.369, 725.597, 185.797 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "motors shall be assumed to be rated full-load steady conditions."
      } ]
    }, {
      "type" : "list item",
      "page number" : 448,
      "bounding box" : [ 463.667, 146.115, 769.576, 160.543 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Where flammable gases or combustible dusts are or may be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8928,
    "page number" : 448,
    "bounding box" : [ 71.99, 128.829, 396.01, 155.917 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Suitability of identified equipment shall be determined by any of the following:"
  }, {
    "type" : "paragraph",
    "id" : 8936,
    "page number" : 448,
    "bounding box" : [ 445.67, 108.135, 769.65, 147.883 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "present at the same time, the simultaneous presence of both shall be considered when determining the safe operating temperature of the electrical equipment."
  }, {
    "type" : "list",
    "id" : 8929,
    "level" : "9",
    "page number" : 448,
    "bounding box" : [ 99.353, 40.319, 396.028, 117.992 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 448,
      "bounding box" : [ 99.353, 103.564, 238.477, 117.992 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Equipment listing or labeling",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 448,
      "bounding box" : [ 99.353, 78.244, 396.028, 92.672 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Evidence of equipment evaluation from a qualified testing",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1541,
        "page number" : 448,
        "bounding box" : [ 71.99, 65.584, 366.527, 80.012 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "laboratory or inspection agency concerned with product evaluation"
      } ]
    }, {
      "type" : "list item",
      "page number" : 448,
      "bounding box" : [ 99.353, 40.319, 395.998, 54.747 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Evidence acceptable to the authority having jurisdiction such as",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8937,
    "page number" : 448,
    "bounding box" : [ 455.03, 77.166, 760.297, 97.028 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The characteristics of various atmospheric mixtures of gases, vapors, and dusts depend on the specific material involved."
  }, {
    "type" : "paragraph",
    "id" : 8938,
    "page number" : 448,
    "bounding box" : [ 445.66, 39.129, 769.679, 66.426 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Marking. Equipment shall be marked to show the environment for which it has been evaluated. Unless otherwise specified or allowed in"
  }, {
    "type" : "paragraph",
    "id" : 8930,
    "page number" : 448,
    "bounding box" : [ 71.99, 27.66, 376.624, 42.087 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a manufacturer’s self-evaluation or an owner’s engineering judgment"
  }, {
    "type" : "paragraph",
    "id" : 8948,
    "page number" : 449,
    "bounding box" : [ 445.673, 518.653, 769.748, 545.741 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the special range of ambient temperatures. The marking shall include either the symbol “Ta” or “Tamb.”"
  }, {
    "type" : "list",
    "id" : 8940,
    "level" : "1",
    "page number" : 449,
    "bounding box" : [ 71.99, 518.649, 395.982, 545.737 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 449,
      "bounding box" : [ 71.99, 518.649, 395.982, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b)(6), the marking shall include the information specified in (b)(1) through (b)(5).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8941,
    "level" : "5",
    "page number" : 449,
    "bounding box" : [ 71.99, 430.095, 396.002, 507.823 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 449,
      "bounding box" : [ 71.99, 480.735, 396.002, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Class. The marking shall specify the class(es) for which the equipment is suitable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 449,
      "bounding box" : [ 71.99, 430.095, 395.999, 469.843 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Division. The marking shall specify the division if the equipment is suitable for Division 2 only. Equipment suitable for Division 1 shall be permitted to omit the division marking.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8949,
    "page number" : 449,
    "bounding box" : [ 455.031, 496.926, 692.493, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: As an example, such a marking might be “–30°C Ta +40°C.”"
  }, {
    "type" : "heading",
    "id" : 8950,
    "level" : "Subtitle",
    "page number" : 449,
    "bounding box" : [ 452.807, 458.829, 762.48, 473.466 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 5.0.1.8(b) Classification of Maximum Surface Temperature"
  }, {
    "type" : "table",
    "id" : 8951,
    "level" : "7",
    "page number" : 449,
    "bounding box" : [ 445.851, 254.36, 768.711, 458.78 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 449,
        "bounding box" : [ 446.331, 432.68, 624.23, 458.27 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 449,
          "bounding box" : [ 471.045, 438.369, 599.038, 453.923 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Maximum Temperature 0C"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 449,
        "bounding box" : [ 624.23, 432.68, 768.23, 458.27 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 449,
          "bounding box" : [ 651.533, 432.012, 741.459, 459.308 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Temperature Class (T Code)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 449,
        "bounding box" : [ 446.331, 255.08, 624.23, 432.68 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 449,
          "bounding box" : [ 526.79, 254.537, 543.32, 433.357 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "450 300 280 260 230 215 200 180 165 160 135 120 100 85"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 449,
        "bounding box" : [ 624.23, 255.08, 768.23, 432.68 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 6,
          "level" : "1",
          "page number" : 449,
          "bounding box" : [ 687.044, 292.461, 699.264, 433.368 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 4,
          "list items" : [ {
            "type" : "list item",
            "page number" : 449,
            "bounding box" : [ 687.044, 418.94, 699.264, 433.368 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "T1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 449,
            "bounding box" : [ 687.044, 406.28, 699.264, 420.708 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "T2",
            "kids" : [ {
              "type" : "list",
              "id" : 4,
              "level" : "2",
              "page number" : 449,
              "bounding box" : [ 687.044, 355.706, 707.181, 408.114 ],
              "numbering style" : "english letters",
              "number of list items" : 4,
              "list items" : [ {
                "type" : "list item",
                "page number" : 449,
                "bounding box" : [ 687.044, 393.686, 707.181, 408.114 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "T2A",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 449,
                "bounding box" : [ 687.044, 381.026, 706.584, 395.454 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "T2B",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 449,
                "bounding box" : [ 687.044, 368.366, 706.584, 382.794 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "T2C",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 449,
                "bounding box" : [ 687.044, 355.706, 707.181, 370.134 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "T2D",
                "kids" : [ ]
              } ]
            } ]
          }, {
            "type" : "list item",
            "page number" : 449,
            "bounding box" : [ 687.044, 343.046, 699.264, 357.474 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "T3",
            "kids" : [ {
              "type" : "list",
              "id" : 5,
              "level" : "3",
              "page number" : 449,
              "bounding box" : [ 687.044, 305.121, 707.181, 344.814 ],
              "numbering style" : "english letters",
              "number of list items" : 3,
              "list items" : [ {
                "type" : "list item",
                "page number" : 449,
                "bounding box" : [ 687.044, 330.386, 707.181, 344.814 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "T3A",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 449,
                "bounding box" : [ 687.044, 317.781, 706.584, 332.209 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "T3B",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 449,
                "bounding box" : [ 687.044, 305.121, 706.584, 319.549 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "T3C",
                "kids" : [ ]
              } ]
            } ]
          }, {
            "type" : "list item",
            "page number" : 449,
            "bounding box" : [ 687.044, 292.461, 699.264, 306.889 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "T4",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 7,
          "level" : "1",
          "page number" : 449,
          "bounding box" : [ 687.044, 254.537, 707.181, 294.229 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 449,
            "bounding box" : [ 687.044, 279.802, 707.181, 294.229 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "T4A",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 449,
            "bounding box" : [ 687.044, 267.142, 699.264, 281.569 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "T5",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 449,
            "bounding box" : [ 687.044, 254.537, 699.264, 268.964 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "T6",
            "kids" : [ ]
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8942,
    "page number" : 449,
    "bounding box" : [ 81.351, 389.949, 386.608, 418.988 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Equipment not marked to indicate a division, or marked “Division 1” or “Div. 1,” is suitable for both Division 1 and 2 locations; see 5.0.1.8(a)(2). Equipment marked “Division 2” or “Div. 2” is suitable for Division 2 locations only."
  }, {
    "type" : "paragraph",
    "id" : 8943,
    "level" : "6",
    "page number" : 449,
    "bounding box" : [ 71.99, 326.589, 395.984, 378.997 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Material Classification Group. The marking shall specify the applicable material classification group(s) in accordance with 5.0.1.6. Exception: Fixed luminaires (lighting fixtures) marked for use only in"
  }, {
    "type" : "list",
    "id" : 8944,
    "level" : "7",
    "page number" : 449,
    "bounding box" : [ 71.99, 174.857, 396.027, 328.533 ],
    "numbering style" : "roman numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 449,
      "bounding box" : [ 71.99, 301.269, 396.027, 328.533 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Class I, Division 2 or Class II, Division 2 locations shall not be required to indicate the group.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1539,
        "level" : "6",
        "page number" : 449,
        "bounding box" : [ 71.99, 212.782, 396.107, 290.443 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(4) Equipment Temperature. The marking shall specify the temperature class or operating temperature at a 40°C ambient temperature, or at the higher ambient temperature if the equipment is rated and marked for an ambient temperature of greater than 40°C. The temperature class, if provided, shall be indicated using the temperature class (T Codes) shown in Table 5.0.1.8(b). Equipment for Class I and"
      } ]
    }, {
      "type" : "list item",
      "page number" : 449,
      "bounding box" : [ 71.99, 174.857, 395.958, 214.549 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Class II shall be marked with the maximum safe operating temperature, as determined by simultaneous exposure to the combinations of Class I and Class II conditions.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8952,
    "level" : "6",
    "page number" : 449,
    "bounding box" : [ 463.667, 214.389, 568.985, 228.817 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(6) Special Allowances."
  }, {
    "type" : "list",
    "id" : 8953,
    "level" : "7",
    "page number" : 449,
    "bounding box" : [ 473.033, 37.326, 769.723, 203.497 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 449,
      "bounding box" : [ 473.033, 189.069, 769.675, 203.497 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. General Purpose Equipment. Fixed general-purpose equipment",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1537,
        "page number" : 449,
        "bounding box" : [ 445.67, 138.495, 769.698, 190.837 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in Class I locations, other than fixed luminaires (lighting fixtures), that is acceptable for use in Class I, Division 2 locations shall not be required to be marked with the class, division, group, temperature class, or ambient temperature range."
      } ]
    }, {
      "type" : "list item",
      "page number" : 449,
      "bounding box" : [ 473.033, 113.176, 769.723, 127.603 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Dusttight Equipment. Fixed dusttight equipment, other than",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1538,
        "page number" : 449,
        "bounding box" : [ 445.67, 62.591, 769.695, 114.998 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "fixed luminaires (lighting fixtures), that is acceptable for use in Class II, Division 2 and Class III locations shall not be required to be marked with the class, division, group, temperature class, or ambient temperature range."
      } ]
    }, {
      "type" : "list item",
      "page number" : 449,
      "bounding box" : [ 473.033, 37.326, 769.68, 51.753 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Associated Apparatus. Associated intrinsically safe apparatus",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8945,
    "page number" : 449,
    "bounding box" : [ 71.99, 111.546, 396.032, 164.074 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Equipment of the non–heat-producing type, such as junction boxes, conduit, and fittings, and equipment of the heat-producing type having a maximum temperature not more than 100°C shall not be required to have a marked operating temperature or temperature class."
  }, {
    "type" : "paragraph",
    "id" : 8946,
    "page number" : 449,
    "bounding box" : [ 81.351, 80.649, 386.633, 100.448 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: More than one marked temperature class or operating temperature, for gases and vapors, dusts, and different ambient temperatures, may appear."
  }, {
    "type" : "paragraph",
    "id" : 8947,
    "level" : "6",
    "page number" : 449,
    "bounding box" : [ 71.99, 42.615, 395.996, 69.703 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(5) Ambient Temperature Range. For equipment rated for a temperature range other than –25°C to +40°C, the marking shall specify"
  }, {
    "type" : "paragraph",
    "id" : 8954,
    "page number" : 449,
    "bounding box" : [ 445.67, 24.666, 769.709, 39.093 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "and associated nonincendive field wiring apparatus that are not protected"
  }, {
    "type" : "paragraph",
    "id" : 8967,
    "page number" : 450,
    "bounding box" : [ 445.662, 518.653, 769.692, 545.741 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "entries into explosionproof equipment shall be made up with at least five threads fully engaged."
  }, {
    "type" : "paragraph",
    "id" : 8956,
    "page number" : 450,
    "bounding box" : [ 71.99, 480.735, 396.048, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "by an alternative type of protection shall not be marked with the class, division, group, or temperature class. Associated intrinsically safe apparatus and associated nonincendive field wiring apparatus shall be marked with the class, division, and group of the apparatus to which it is to be connected."
  }, {
    "type" : "paragraph",
    "id" : 8968,
    "page number" : 450,
    "bounding box" : [ 445.662, 480.673, 769.666, 507.936 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: For listed explosionproof equipment, factory threaded NPT entries shall be made up with at least 4½ threads fully engaged."
  }, {
    "type" : "paragraph",
    "id" : 8957,
    "page number" : 450,
    "bounding box" : [ 71.99, 430.095, 396.034, 469.843 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "d. Simple Apparatus. “Simple apparatus” as defined in Article 5.4, shall not be required to be marked with class, division, group, temperature class, or ambient temperature range."
  }, {
    "type" : "paragraph",
    "id" : 8969,
    "level" : "6",
    "page number" : 450,
    "bounding box" : [ 445.662, 417.483, 769.696, 469.836 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Equipment Provided with Threaded Entries for NPT Threaded Conduit or Fittings. For equipment provided with threaded entries for NPT threaded conduit or fittings, listed conduit, conduit fittings, or cable fittings shall be used."
  }, {
    "type" : "heading",
    "id" : 8958,
    "level" : "Subtitle",
    "page number" : 450,
    "bounding box" : [ 81.345, 404.765, 161.225, 419.401 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Temperature."
  }, {
    "type" : "paragraph",
    "id" : 8970,
    "page number" : 450,
    "bounding box" : [ 455.03, 386.529, 760.285, 406.328 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Thread form specifications for NPT threads are located in ANSI/ASME B1.20.11983, Pipe Threads, General Purpose (Inch)."
  }, {
    "type" : "paragraph",
    "id" : 8959,
    "level" : "6",
    "page number" : 450,
    "bounding box" : [ 89.987, 379.5, 395.962, 393.927 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Class I Temperature. The temperature marking specified in"
  }, {
    "type" : "list",
    "id" : 8960,
    "level" : "7",
    "page number" : 450,
    "bounding box" : [ 71.99, 354.235, 395.941, 381.267 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 8981,
    "list items" : [ {
      "type" : "list item",
      "page number" : 450,
      "bounding box" : [ 71.99, 354.235, 395.941, 381.267 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.0.1.8(b) shall not exceed the ignition temperature of the specific gas or vapor to be encountered.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8971,
    "level" : "6",
    "page number" : 450,
    "bounding box" : [ 445.671, 285.25, 769.807, 375.583 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Equipment Provided with Threaded Entries for Metric Threaded Conduit or Fittings. For equipment with metric threaded entries, such entries shall be identified as being metric, or listed adapters to permit connection to conduit or NPT-threaded fittings shall be provided with the equipment. Adapters shall be used for connection to conduit or NPTthreaded fittings. Listed cable fittings that have metric threads shall be permitted to be used."
  }, {
    "type" : "paragraph",
    "id" : 8961,
    "page number" : 450,
    "bounding box" : [ 81.351, 304.872, 386.61, 343.088 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For information regarding ignition temperatures of gases and vapors, see NFPA 497-2004, Recommended Practice for the Classification of Flammable Liquids, Gases, or Vapors, and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas."
  }, {
    "type" : "paragraph",
    "id" : 8962,
    "level" : "6",
    "page number" : 450,
    "bounding box" : [ 89.987, 279.489, 395.982, 293.917 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Class II Temperature. The temperature marking specified in"
  }, {
    "type" : "list",
    "id" : 8963,
    "level" : "7",
    "page number" : 450,
    "bounding box" : [ 71.99, 228.915, 396.07, 281.257 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 8979,
    "list items" : [ {
      "type" : "list item",
      "page number" : 450,
      "bounding box" : [ 71.99, 228.915, 396.07, 281.257 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.0.1.8(b) shall be less than the ignition temperature of the specific dust to be encountered. For organic dusts that may dehydrate or carbonize, the temperature marking shall not exceed the lower of either the ignition temperature or 165°C.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8972,
    "page number" : 450,
    "bounding box" : [ 455.03, 254.289, 760.238, 274.088 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Threading specifications for metric threaded entries are located in ISO 965/11980, Metric Screw Threads, and ISO 965/3-1980, Metric Screw Threads."
  }, {
    "type" : "paragraph",
    "id" : 8964,
    "page number" : 450,
    "bounding box" : [ 81.351, 188.709, 386.612, 217.748 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See NFPA 499-2004, Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas, for minimum ignition temperatures of specific dusts."
  }, {
    "type" : "heading",
    "id" : 8973,
    "level" : "Subtitle",
    "page number" : 450,
    "bounding box" : [ 509.629, 190.869, 705.609, 205.506 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 5.0.1.8(c)(2) Class II Temperatures"
  }, {
    "type" : "table",
    "id" : 8974,
    "level" : "7",
    "page number" : 450,
    "bounding box" : [ 446.511, 85.28, 768.051, 190.82 ],
    "number of rows" : 3,
    "number of columns" : 4,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 450,
        "bounding box" : [ 446.751, 120.56, 527.151, 190.31 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 450,
          "bounding box" : [ 454.67, 149.704, 518.808, 163.061 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Class II Group"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 450,
        "bounding box" : [ 527.151, 120.56, 600.77, 190.31 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 450,
          "bounding box" : [ 532.726, 132.424, 594.155, 180.285 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Equipment Not Subject to Overloading 0C"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 450,
        "bounding box" : [ 600.77, 155.54, 767.81, 190.31 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 450,
          "bounding box" : [ 612.168, 154.918, 756.541, 191.261 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Equipment (Such as Motors or Power Transformer) that May Be Overloaded"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 450,
        "bounding box" : [ 600.77, 120.56, 685.791, 155.54 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 450,
          "bounding box" : [ 620.989, 119.944, 665.023, 156.281 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Normal Operation 0C"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 450,
        "bounding box" : [ 685.791, 120.56, 767.81, 155.54 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 450,
          "bounding box" : [ 705.108, 119.944, 749.142, 156.276 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Abnormal Operation 0C"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 450,
        "bounding box" : [ 446.751, 85.52, 527.151, 120.56 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 7,
          "level" : "1",
          "page number" : 450,
          "bounding box" : [ 483.109, 85.078, 490.344, 121.23 ],
          "numbering style" : "english letters",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 450,
            "bounding box" : [ 483.71, 108.064, 489.833, 121.23 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.02,
            "text color" : "[0.0]",
            "content" : "E",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 450,
            "bounding box" : [ 483.951, 96.541, 489.522, 109.707 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.02,
            "text color" : "[0.0]",
            "content" : "F",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 450,
            "bounding box" : [ 483.109, 85.078, 490.344, 98.244 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.02,
            "text color" : "[0.0]",
            "content" : "G",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 450,
        "bounding box" : [ 527.151, 85.52, 600.77, 120.56 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 450,
          "bounding box" : [ 555.895, 85.068, 570.985, 121.22 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "200 200 165"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 450,
        "bounding box" : [ 600.77, 85.52, 685.791, 120.56 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 450,
          "bounding box" : [ 635.453, 85.058, 650.543, 121.21 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "200 150 120"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 450,
        "bounding box" : [ 685.791, 85.52, 767.81, 120.56 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 450,
          "bounding box" : [ 719.571, 85.048, 734.661, 121.2 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "200 200 165"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8965,
    "page number" : 450,
    "bounding box" : [ 71.99, 150.669, 396.03, 177.757 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The ignition temperature for which equipment was approved prior to this requirement shall be assumed to be as shown in Table 5.0.1.8(c)(2)."
  }, {
    "type" : "paragraph",
    "id" : 8966,
    "page number" : 450,
    "bounding box" : [ 71.98, 36.851, 396.067, 140.052 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Threading. All NPT threaded conduit and fittings referred to herein shall be threaded with a National (American) Standard Pipe Taper (NPT) thread that provides a taper of 1 in 16 (19 mm taper per 300 mm). Conduit and fittings shall be made wrenchtight to prevent sparking when fault current flows through the conduit system, and to ensure the explosionproof integrity of the conduit system where applicable. Equipment provided with threaded entries for field wiring connections shall be installed in accordance with 5.0.1.8(d)(1) or (d)(2). Threaded"
  }, {
    "type" : "paragraph",
    "id" : 8976,
    "page number" : 451,
    "bounding box" : [ 71.996, 493.395, 396.02, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Fiber Optic Cable Assembly. Where a fiber optic cable assembly contains conductors that are capable of carrying current, the fiber optic cable assembly shall be installed in accordance with the requirements of Articles 5.0, 5.1, 5.2, or 5.3, as applicable."
  }, {
    "type" : "heading",
    "id" : 8982,
    "level" : "Subtitle",
    "page number" : 451,
    "bounding box" : [ 455.028, 518.591, 557.723, 533.228 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Class I, Division 1."
  }, {
    "type" : "paragraph",
    "id" : 8983,
    "level" : "6",
    "page number" : 451,
    "bounding box" : [ 445.673, 480.721, 769.705, 507.809 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) General. In Class I, Division 1 locations, the wiring methods in (a) through (d) shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 8977,
    "page number" : 451,
    "bounding box" : [ 71.996, 430.096, 396.064, 482.712 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.0.1.9 Specific Occupancies. Articles 5.10 through 5.17 cover garages, aircraft hangars, motor fuel dispensing facilities, bulk storage plants, spray application, dipping and coating processes, and health care facilities."
  }, {
    "type" : "list",
    "id" : 8984,
    "level" : "7",
    "page number" : 451,
    "bounding box" : [ 473.035, 215.115, 769.752, 469.829 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 451,
      "bounding box" : [ 473.035, 455.401, 769.752, 469.829 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Threaded rigid metal conduit or threaded steel intermediate",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1532,
        "page number" : 451,
        "bounding box" : [ 445.673, 442.742, 508.553, 457.169 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "metal conduit."
      }, {
        "type" : "paragraph",
        "id" : 1533,
        "page number" : 451,
        "bounding box" : [ 445.673, 290.943, 769.729, 432.025 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Rigid nonmetallic conduit complying with Article 352 shall be permitted where encased in a concrete envelope a minimum of 50 mm thick and provided with not less than 600 mm of cover measured from the top of the conduit to grade. The concrete encasement shall be permitted to be omitted where subject to the provisions of 5.14.1.8, Exception No. 2; and 5.15.1.8(a). Threaded rigid metal conduit or threaded steel intermediate metal conduit shall be used for the last 600 mm of the underground run to emergence or to the point of connection to the aboveground raceway. An equipment grounding conductor shall be included to provide for electrical continuity of the raceway system and for grounding of non–current-carrying metal parts."
      } ]
    }, {
      "type" : "list item",
      "page number" : 451,
      "bounding box" : [ 473.035, 265.689, 769.708, 280.117 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Type MI cable with termination fittings listed for the location.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1534,
        "page number" : 451,
        "bounding box" : [ 445.673, 240.369, 769.682, 267.457 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Type MI cable shall be installed and supported in a manner to avoid tensile stress at the termination fittings."
      } ]
    }, {
      "type" : "list item",
      "page number" : 451,
      "bounding box" : [ 473.035, 215.115, 769.666, 229.543 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. In industrial establishments with restricted public access, where",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8978,
    "page number" : 451,
    "bounding box" : [ 137.689, 366.789, 330.285, 406.745 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 5.1 — CLASS I LOCATIONS 5.1.1 General"
  }, {
    "type" : "list",
    "id" : 8979,
    "level" : "7",
    "page number" : 451,
    "bounding box" : [ 71.99, 302.469, 396.066, 355.085 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 8963,
    "next list id" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 451,
      "bounding box" : [ 71.99, 302.469, 396.066, 355.085 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.1.1.1 Scope. Article 5.1 covers the requirements for electrical and electronic equipment and wiring for all voltages in Class I, Division 1 and 2 locations where fire or explosion hazards may exist due to flammable gases or vapors or flammable liquids.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8980,
    "page number" : 451,
    "bounding box" : [ 81.351, 253.152, 386.629, 291.368 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For the requirements for electrical and electronic equipment and wiring for all voltages in Class I, Zone 0, Zone 1, or Zone 2 hazardous (classified) locations where fire or explosion hazards may exist due to flammable gases or vapors or flammable liquids, refer to Article 5.5."
  }, {
    "type" : "list",
    "id" : 8981,
    "level" : "7",
    "page number" : 451,
    "bounding box" : [ 71.99, 25.337, 396.044, 242.346 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 8960,
    "next list id" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 451,
      "bounding box" : [ 71.99, 189.729, 395.961, 242.346 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.1.1.5 General. The general rules of this Code shall apply to the electric wiring and equipment in locations classified as Class I in 5.0.1.5. Exception: As modified by this article.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1535,
        "page number" : 451,
        "bounding box" : [ 71.99, 88.582, 396.087, 178.903 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Equipment listed and marked in accordance with 5.5.1.9(c)(2) for use in Class I, Zone 0, 1, or 2 locations shall be permitted in Class I, Division 2 locations for the same gas and with a suitable temperature class. Equipment listed and marked in accordance with 5.5.1.9(c)(2) for use in Class I, Zone 0 locations shall be permitted in Class I, Division 1 or Division 2 locations for the same gas and with a suitable temperature class."
      }, {
        "type" : "paragraph",
        "id" : 1536,
        "page number" : 451,
        "bounding box" : [ 204.772, 63.262, 263.212, 77.898 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.1.2 Wiring"
      } ]
    }, {
      "type" : "list item",
      "page number" : 451,
      "bounding box" : [ 71.99, 25.337, 396.044, 52.633 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.1.2.1 Wiring Methods. Wiring methods shall comply with 5.1.2.1(a) or 5.1.2.1(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8985,
    "page number" : 451,
    "bounding box" : [ 445.673, 113.901, 769.754, 216.883 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, Type MC-HL cable, listed for use in Class I, Division 1 locations, with a gas/vaportight continuous corrugated metallic sheath, an overall jacket of suitable polymeric material, separate grounding conductors in accordance with 2.50.6.13, and provided with termination fittings listed for the application."
  }, {
    "type" : "paragraph",
    "id" : 8986,
    "page number" : 451,
    "bounding box" : [ 455.03, 92.106, 661.867, 102.728 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 330.12 for restrictions on use of Type MC cable."
  }, {
    "type" : "paragraph",
    "id" : 8987,
    "page number" : 451,
    "bounding box" : [ 445.67, 28.815, 769.752, 81.157 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "d. In industrial establishments with restricted public access, where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation,"
  }, {
    "type" : "paragraph",
    "id" : 8989,
    "page number" : 452,
    "bounding box" : [ 71.99, 493.395, 396.073, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Type ITC-HL cable, listed for use in Class I, Division 1 locations, with a gas/vaportight continuous corrugated metallic sheath, an overall jacket of suitable polymeric material and provided with termination fittings listed for the application."
  }, {
    "type" : "list",
    "id" : 8997,
    "level" : "7",
    "page number" : 452,
    "bounding box" : [ 473.035, 455.393, 769.777, 545.715 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 452,
      "bounding box" : [ 473.035, 531.287, 665.957, 545.715 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Flexible metal conduit with listed fittings",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 452,
      "bounding box" : [ 473.035, 505.967, 715.208, 520.395 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Liquidtight flexible metal conduit with listed fittings",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 452,
      "bounding box" : [ 473.035, 480.713, 743.369, 495.141 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Liquidtight flexible nonmetallic conduit with listed fittings",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 452,
      "bounding box" : [ 473.035, 455.393, 769.777, 469.821 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. Flexible cord listed for extra-hard usage and provided with listed",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 8990,
    "level" : "5",
    "page number" : 452,
    "bounding box" : [ 71.99, 392.171, 396.124, 482.503 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 452,
      "bounding box" : [ 71.99, 455.415, 396.124, 482.503 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Flexible Connections. Where necessary to employ flexible connections, as at motor terminals, flexible fittings listed for Class I,",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "7",
        "page number" : 452,
        "bounding box" : [ 71.99, 442.755, 395.984, 457.183 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 9033,
        "list items" : [ {
          "type" : "list item",
          "page number" : 452,
          "bounding box" : [ 71.99, 442.755, 395.984, 457.183 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Division 1 locations or flexible cord in accordance with the provisions of",
          "kids" : [ ]
        } ]
      }, {
        "type" : "list",
        "id" : 2,
        "level" : "7",
        "page number" : 452,
        "bounding box" : [ 71.99, 430.096, 192.112, 444.523 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "previous list id" : 8981,
        "next list id" : 9035,
        "list items" : [ {
          "type" : "list item",
          "page number" : 452,
          "bounding box" : [ 71.99, 430.096, 192.112, 444.523 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.1.3.41 shall be permitted.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 452,
      "bounding box" : [ 71.99, 392.171, 396.009, 419.258 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Boxes and Fittings. All boxes and fittings shall be approved for Class I, Division 1.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8998,
    "page number" : 452,
    "bounding box" : [ 445.673, 430.074, 769.64, 457.161 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "bushed fittings. An additional conductor for grounding shall be included in the flexible cord."
  }, {
    "type" : "paragraph",
    "id" : 8999,
    "page number" : 452,
    "bounding box" : [ 455.03, 408.366, 737.363, 418.988 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 5.1.2.21(b) for grounding requirements where flexible conduit is used."
  }, {
    "type" : "paragraph",
    "id" : 9000,
    "level" : "6",
    "page number" : 452,
    "bounding box" : [ 445.67, 307.095, 769.813, 397.417 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Nonincendive Field Wiring. Nonincendive field wiring shall be permitted using any of the wiring methods permitted for unclassified locations. Nonincendive field wiring systems shall be installed in accordance with the control drawing(s). Simple apparatus, not shown on the control drawing, shall be permitted in a nonincendive field wiring circuit, provided the simple apparatus does not interconnect the nonincendive field wiring circuit to any other circuit."
  }, {
    "type" : "heading",
    "id" : 8991,
    "level" : "Subtitle",
    "page number" : 452,
    "bounding box" : [ 81.345, 366.785, 184.634, 381.421 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Class I, Division 2."
  }, {
    "type" : "paragraph",
    "id" : 8992,
    "level" : "6",
    "page number" : 452,
    "bounding box" : [ 71.99, 328.926, 396.015, 356.013 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) General. In Class I, Division 2 locations, the following wiring methods shall be permitted:"
  }, {
    "type" : "list",
    "id" : 8993,
    "level" : "7",
    "page number" : 452,
    "bounding box" : [ 99.353, 139.191, 396.085, 318.034 ],
    "numbering style" : "english letters",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 452,
      "bounding box" : [ 99.353, 303.606, 332.763, 318.034 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. All wiring methods permitted in Article 5.1.2.1(a).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 452,
      "bounding box" : [ 99.353, 278.341, 396.085, 292.769 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Threaded rigid metal conduit, threaded steel intermediate metal",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1530,
        "page number" : 452,
        "bounding box" : [ 71.99, 265.681, 107.798, 280.109 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conduit."
      } ]
    }, {
      "type" : "list item",
      "page number" : 452,
      "bounding box" : [ 99.353, 240.361, 364.821, 254.789 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Enclosed gasketed busways, enclosed gasketed wireways.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 452,
      "bounding box" : [ 99.353, 215.096, 395.958, 229.524 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Type PLTC cable in accordance with the provisions of Article",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1531,
        "page number" : 452,
        "bounding box" : [ 71.99, 189.776, 395.953, 216.864 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "7.25, or in cable tray systems. PLTC shall be installed in a manner to avoid tensile stress at the termination fittings."
      } ]
    }, {
      "type" : "list item",
      "page number" : 452,
      "bounding box" : [ 99.353, 164.456, 288.256, 178.884 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. Type ITC cable as permitted in 7.27.1.4.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 452,
      "bounding box" : [ 99.353, 139.191, 396.014, 153.619 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "f. Type MI, MC, MV, or TC cable with termination fittings, or in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9001,
    "page number" : 452,
    "bounding box" : [ 455.03, 285.306, 611.415, 295.928 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Simple apparatus is defined in 5.4.1.2."
  }, {
    "type" : "paragraph",
    "id" : 9002,
    "page number" : 452,
    "bounding box" : [ 445.66, 247.269, 769.72, 274.357 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Separate nonincendive field wiring circuits shall be installed in accordance with one of the following:"
  }, {
    "type" : "list",
    "id" : 9003,
    "level" : "7",
    "page number" : 452,
    "bounding box" : [ 473.011, 120.78, 769.64, 236.432 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 452,
      "bounding box" : [ 473.011, 222.004, 561.468, 236.432 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. In separate cables",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 452,
      "bounding box" : [ 473.011, 196.684, 769.613, 211.112 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. In multiconductor cables where the conductors of each circuit",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1528,
        "page number" : 452,
        "bounding box" : [ 445.649, 184.024, 598.064, 198.452 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "are within a grounded metal shield"
      } ]
    }, {
      "type" : "list item",
      "page number" : 452,
      "bounding box" : [ 473.011, 158.759, 769.618, 173.187 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. In multiconductor cables, where the conductors of each circuit",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1529,
        "page number" : 452,
        "bounding box" : [ 445.649, 146.1, 685.379, 160.527 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "have insulation with a minimum thickness of 0.25 mm"
      } ]
    }, {
      "type" : "list item",
      "page number" : 452,
      "bounding box" : [ 473.011, 120.78, 769.64, 135.207 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Boxes and Fittings. Boxes and fittings shall not be required to be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 8994,
    "page number" : 452,
    "bounding box" : [ 71.99, 101.212, 396.007, 140.959 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cable tray systems and installed in a manner to avoid tensile stress at the termination fittings. Single conductor Type MV cables shall be shielded or metallic armored."
  }, {
    "type" : "paragraph",
    "id" : 9004,
    "page number" : 452,
    "bounding box" : [ 445.649, 95.46, 769.686, 122.547 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "explosionproof except as required by 5.1.3.6(b)(1), 5.1.3.16(b)(1), and 5.1.3.51(b)(1)."
  }, {
    "type" : "paragraph",
    "id" : 8995,
    "level" : "6",
    "page number" : 452,
    "bounding box" : [ 71.99, 63.287, 396.042, 90.374 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Flexible Connections. Where provision must be made for limited flexibility, one or more of the following shall also be permitted:"
  }, {
    "type" : "paragraph",
    "id" : 8996,
    "page number" : 452,
    "bounding box" : [ 99.353, 37.967, 206.845, 52.394 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. Flexible metal fittings"
  }, {
    "type" : "paragraph",
    "id" : 9005,
    "page number" : 452,
    "bounding box" : [ 445.649, 32.215, 769.685, 84.831 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.1.2.6 Sealing and Drainage. Seals in conduit and cable systems shall comply with 5.1.2.6(a) through 5.1.2.6(f). Sealing compound shall be used in Type MI cable termination fittings to exclude moisture and other fluids from the cable insulation."
  }, {
    "type" : "list",
    "id" : 9015,
    "level" : "5",
    "page number" : 453,
    "bounding box" : [ 445.656, 455.323, 769.667, 533.171 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "previous list id" : 9014,
    "list items" : [ {
      "type" : "list item",
      "page number" : 453,
      "bounding box" : [ 445.656, 480.643, 769.667, 533.171 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Are enclosed within a factory-sealed explosionproof chamber located within the enclosure, identified for the location, and marked “factory sealed” or equivalent, unless the enclosure entry is metric designator 50 mm diameter or larger",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 453,
      "bounding box" : [ 455.011, 455.323, 594.916, 469.926 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Are in nonincendive circuits",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9007,
    "level" : "8",
    "page number" : 453,
    "bounding box" : [ 81.351, 375.012, 386.713, 532.808 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 453,
      "bounding box" : [ 81.351, 430.225, 386.713, 532.808 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: Seals are provided in conduit and cable systems to minimize the passage of gases and vapors and prevent the passage of flames from one portion of the electrical installation to another through the conduit. Such communication through Type MI cable is inherently prevented by construction of the cable. Unless specifically designed and tested for the purpose, conduit and cable seals are not intended to prevent the passage of liquids, gases, or vapors at a continuous pressure differential across the seal. Even at differences in pressure across the seal equivalent to a few inches of water, there may be a slow passage of gas or vapor through a seal and through conductors passing through the seal. See 5.1.2.6(e)(2). Temperature extremes and highly corrosive liquids and vapors can affect the ability of seals to perform their intended function. See 5.1.2.6(c)(2).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 453,
      "bounding box" : [ 81.351, 375.012, 386.629, 422.429 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Gas or vapor leakage and propagation of flames may occur through the interstices between the strands of standard stranded conductors larger than 30 mm2. Special conductor constructions, for example, compacted strands or sealing of the individual strands, are means of reducing leakage and preventing the propagation of flames.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9016,
    "page number" : 453,
    "bounding box" : [ 445.656, 404.815, 769.677, 444.496 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Factory-sealed enclosures shall not be considered to serve as a seal for another adjacent explosionproof enclosure that is required to have a conduit seal."
  }, {
    "type" : "paragraph",
    "id" : 9017,
    "page number" : 453,
    "bounding box" : [ 445.656, 328.921, 769.698, 393.923 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Conduit seals shall be installed within 460 mm from the enclosure. Only explosionproof unions, couplings, reducers, elbows, capped elbows, and conduit bodies similar to L, T, and Cross types that are not larger than the trade size of the conduit shall be permitted between the sealing fitting and the explosionproof enclosure."
  }, {
    "type" : "heading",
    "id" : 9008,
    "level" : "Subtitle",
    "page number" : 453,
    "bounding box" : [ 81.351, 349.629, 395.984, 364.266 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Conduit Seals, Class I, Division 1. In Class I, Division 1"
  }, {
    "type" : "list",
    "id" : 9009,
    "level" : "9",
    "page number" : 453,
    "bounding box" : [ 71.985, 324.309, 395.961, 351.397 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "next list id" : 9026,
    "list items" : [ {
      "type" : "list item",
      "page number" : 453,
      "bounding box" : [ 71.985, 324.309, 395.961, 351.397 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "locations, conduit seals shall be located in accordance with 5.1.2.6(a)(1) through (a)(4).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9018,
    "level" : "6",
    "page number" : 453,
    "bounding box" : [ 445.656, 265.687, 769.644, 318.029 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Pressurized Enclosures. In each conduit entry into a pressurized enclosure where the conduit is not pressurized as part of the protection system. Conduit seals shall be installed within 460 mm from the pressurized enclosure."
  }, {
    "type" : "paragraph",
    "id" : 9010,
    "level" : "6",
    "page number" : 453,
    "bounding box" : [ 71.985, 286.395, 396.031, 313.483 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Entering Enclosures. In each conduit entry into an explosionproof enclosure where either of the following apply:"
  }, {
    "type" : "list",
    "id" : 9011,
    "level" : "8",
    "page number" : 453,
    "bounding box" : [ 71.985, 185.171, 395.99, 275.503 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 453,
      "bounding box" : [ 71.985, 223.151, 395.99, 275.503 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The enclosure contains apparatus, such as switches, circuit breakers, fuses, relays, or resistors, that may produce arcs, sparks, or high temperatures that are considered to be an ignition source in normal operation.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 453,
      "bounding box" : [ 71.985, 185.171, 395.955, 212.258 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The entry is metric designator 50 mm diameter or larger and the enclosure contains terminals, splices, or taps.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9019,
    "level" : "7",
    "page number" : 453,
    "bounding box" : [ 455.03, 207.135, 760.258, 254.528 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 453,
      "bounding box" : [ 455.03, 234.729, 760.235, 254.528 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: Installing the seal as close as possible to the enclosure will reduce problems with purging the dead airspace in the pressurized conduit.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 453,
      "bounding box" : [ 455.031, 207.135, 760.258, 226.933 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: For further information, see NFPA 496-2003, Standard for Purged and Pressurized Enclosures for Electrical Equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9020,
    "level" : "8",
    "page number" : 453,
    "bounding box" : [ 463.667, 93.195, 769.712, 196.177 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 453,
      "bounding box" : [ 463.667, 181.749, 769.633, 196.177 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Two or More Explosionproof Enclosures. Where two or more",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1527,
        "page number" : 453,
        "bounding box" : [ 445.67, 118.515, 769.72, 183.517 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "explosionproof enclosures for which conduit seals are required under 5.1.2.6(a)(1) are connected by nipples or by runs of conduit not more than 900 mm long, a single conduit seal in each such nipple connection or run of conduit shall be considered sufficient if located not more than 460 mm from either enclosure."
      } ]
    }, {
      "type" : "list item",
      "page number" : 453,
      "bounding box" : [ 463.667, 93.195, 769.712, 107.623 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Class I, Division 1 Boundary. In each conduit run leaving a Class",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9012,
    "page number" : 453,
    "bounding box" : [ 71.985, 134.586, 395.995, 174.334 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "For the purposes of this section, high temperatures shall be considered to be any temperatures exceeding 80 percent of the autoignition temperature in degrees Celsius of the gas or vapor involved."
  }, {
    "type" : "paragraph",
    "id" : 9013,
    "page number" : 453,
    "bounding box" : [ 71.985, 83.935, 395.989, 123.804 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception to 5.1.2.6(a)(1)a: Seals shall not be required for conduit entering an enclosure where such switches, circuit breakers, fuses, relays, or resistors comply with one of the following:"
  }, {
    "type" : "paragraph",
    "id" : 9021,
    "page number" : 453,
    "bounding box" : [ 445.67, 29.962, 769.796, 94.963 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "I, Division 1 location. The sealing fitting shall be permitted on either side of the boundary of such location within 3 000 mm of the boundary and shall be designed and installed so as to minimize the amount of gas or vapor within the Division 1 portion of the conduit from being communicated to the conduit beyond the seal. Except for listed"
  }, {
    "type" : "list",
    "id" : 9014,
    "level" : "5",
    "page number" : 453,
    "bounding box" : [ 71.985, 20.69, 395.984, 73.219 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "next list id" : 9015,
    "list items" : [ {
      "type" : "list item",
      "page number" : 453,
      "bounding box" : [ 71.985, 45.955, 395.984, 73.219 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Are enclosed within a chamber hermetically sealed against the entrance of gases or vapors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 453,
      "bounding box" : [ 81.34, 20.69, 343.623, 35.294 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Are immersed in oil in accordance with 5.1.3.16(b)(1)b.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9023,
    "page number" : 454,
    "bounding box" : [ 71.99, 505.989, 396.043, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "explosionproof reducers at the conduit seal, there shall be no union, coupling, box, or fitting between the conduit seal and the point at which the conduit leaves the Division 1 location."
  }, {
    "type" : "paragraph",
    "id" : 9028,
    "page number" : 454,
    "bounding box" : [ 445.651, 518.627, 769.711, 545.715 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "minimizing passage of gases under normal operating conditions and shall be accessible."
  }, {
    "type" : "list",
    "id" : 9029,
    "level" : "8",
    "page number" : 454,
    "bounding box" : [ 445.651, 183.963, 769.776, 507.911 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 454,
      "bounding box" : [ 445.651, 442.668, 769.677, 507.911 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Metal conduit that contains no unions, couplings, boxes, or fittings, and passes completely through a Class I, Division 2 location with no fittings less than 300 mm beyond each boundary, shall not be required to be sealed if the termination points of the unbroken conduit are in unclassified locations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 454,
      "bounding box" : [ 445.651, 316.189, 769.716, 432.017 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Conduit systems terminating at an unclassified location where a wiring method transition is made to cable tray, cablebus, ventilated busway, Type MI cable, or cable not installed in any cable tray or raceway system, shall not be required to be sealed where passing from the Class I, Division 2 location into the unclassified location. The unclassified location shall be outdoors or, if the conduit system is all in one room, it shall be permitted to be indoors. The conduits shall not terminate at an enclosure containing an ignition source in normal operation.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 454,
      "bounding box" : [ 445.651, 265.604, 769.776, 305.527 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: Conduit systems passing from an enclosure or room that is unclassified as a result of pressurization into a Class I, Division 2 location shall not require a seal at the boundary.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1526,
        "page number" : 454,
        "bounding box" : [ 455.03, 234.729, 760.266, 254.528 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For further information, refer to NFPA 496-2003, Standard for Purged and Pressurized Enclosures for Electrical Equipment."
      } ]
    }, {
      "type" : "list item",
      "page number" : 454,
      "bounding box" : [ 445.67, 183.963, 769.734, 223.887 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 4: Segments of aboveground conduit systems shall not be required to be sealed where passing from a Class I, Division 2 location into an unclassified location if all of the following conditions are met:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9024,
    "level" : "9",
    "page number" : 454,
    "bounding box" : [ 71.99, 341.531, 396.017, 495.273 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 454,
      "bounding box" : [ 71.99, 430.03, 396.017, 495.273 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Metal conduit that contains no unions, couplings, boxes, or fittings, and passes completely through a Class I, Division 1 location with no fittings less than 300 mm beyond each boundary, shall not require a conduit seal if the termination points of the unbroken conduit are in unclassified locations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 454,
      "bounding box" : [ 71.99, 341.531, 396.008, 419.379 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: For underground conduit installed in accordance with 3.0.1.5 where the boundary is beneath the ground, the sealing fitting shall be permitted to be installed after the conduit leaves the ground, but there shall be no union, coupling, box, or fitting, other than listed explosionproof reducers at the sealing fitting, in the conduit between the sealing fitting and the point at which the conduit leaves the ground.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 9025,
    "level" : "Subtitle",
    "page number" : 454,
    "bounding box" : [ 81.345, 316.266, 395.978, 330.902 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Conduit Seals, Class I, Division 2. In Class I, Division 2"
  }, {
    "type" : "list",
    "id" : 9026,
    "level" : "9",
    "page number" : 454,
    "bounding box" : [ 71.98, 291.001, 395.936, 318.034 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "previous list id" : 9009,
    "list items" : [ {
      "type" : "list item",
      "page number" : 454,
      "bounding box" : [ 71.98, 291.001, 395.936, 318.034 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "locations, conduit seals shall be located in accordance with 5.1.2.6(b)(1) and (b)(2).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9027,
    "level" : "5",
    "page number" : 454,
    "bounding box" : [ 71.98, 37.967, 396.038, 280.109 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 454,
      "bounding box" : [ 71.98, 253.021, 396.007, 280.109 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Entering Enclosures. For connections to enclosures that are required to be explosionproof, a conduit seal shall be provided in",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "7",
        "page number" : 454,
        "bounding box" : [ 71.98, 227.701, 396.034, 254.789 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "previous list id" : 8906,
        "list items" : [ {
          "type" : "list item",
          "page number" : 454,
          "bounding box" : [ 71.98, 227.701, 396.034, 254.789 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "accordance with 5.1.2.6(a)(1) and (a)(3). All portions of the conduit run or nipple between the seal and such enclosure shall comply with",
          "kids" : [ ]
        } ]
      }, {
        "type" : "list",
        "id" : 2,
        "level" : "7",
        "page number" : 454,
        "bounding box" : [ 71.98, 215.096, 117.261, 229.524 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "previous list id" : 8979,
        "list items" : [ {
          "type" : "list item",
          "page number" : 454,
          "bounding box" : [ 71.98, 215.096, 117.261, 229.524 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.1.2.1(a).",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 454,
      "bounding box" : [ 71.98, 37.967, 396.038, 204.204 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Class I, Division 2 Boundary. In each conduit run passing from a Class I, Division 2 location into an unclassified location. The sealing fitting shall be permitted on either side of the boundary of such location within 3 000 mm of the boundary. Rigid metal conduit or threaded steel intermediate metal conduit shall be used between the sealing fitting and the point at which the conduit leaves the Division 2 location, and a threaded connection shall be used at the sealing fitting. Except for listed reducers at the conduit seal, there shall be no union, coupling, box, or fitting between the conduit seal and the point at which the conduit leaves the Division 2 location. Conduits shall be sealed to minimize the amount of gas or vapor within the Division 2 portion of the conduit from being communicated to the conduit beyond the seal. Such seals shall not be required to be explosionproof but shall be identified for the purpose of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9030,
    "level" : "5",
    "page number" : 454,
    "bounding box" : [ 445.67, 44.825, 769.753, 173.313 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "next list id" : 9032,
    "list items" : [ {
      "type" : "list item",
      "page number" : 454,
      "bounding box" : [ 445.67, 133.39, 769.638, 173.313 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) No part of the conduit system segment passes through a Class I, Division 1 location where the conduit contains unions, couplings, boxes, or fittings within 300 mm of the Class I, Division 1 location.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 454,
      "bounding box" : [ 445.67, 108.07, 769.665, 135.333 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The conduit system segment is located entirely in outdoor locations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 454,
      "bounding box" : [ 445.67, 44.825, 769.753, 110.013 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The conduit system segment is not directly connected to canned pumps, process or service connections for flow, pressure, or analysis measurement, and so forth, that depend on a single compression seal, diaphragm, or tube to prevent flammable or combustible fluids from entering the conduit system.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9032,
    "level" : "5",
    "page number" : 455,
    "bounding box" : [ 71.996, 480.675, 395.996, 545.853 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "previous list id" : 9030,
    "list items" : [ {
      "type" : "list item",
      "page number" : 455,
      "bounding box" : [ 71.996, 505.929, 395.972, 545.853 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) The conduit system segment contains only threaded metal conduit, unions, couplings, conduit bodies, and fittings in the unclassified location.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 455,
      "bounding box" : [ 71.996, 480.675, 395.996, 507.939 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) The conduit system segment is sealed at its entry to each enclosure or fitting housing terminals, splices, or taps in Class I,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9039,
    "level" : "8",
    "page number" : 455,
    "bounding box" : [ 445.678, 493.39, 769.746, 545.732 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(6) Conductor Fill. The cross-sectional area of the conductors permitted in a seal shall not exceed 25 percent of the cross-sectional area of a rigid metal conduit of the same trade size unless it is specifically identified for a higher percentage of fill."
  }, {
    "type" : "paragraph",
    "id" : 9040,
    "page number" : 455,
    "bounding box" : [ 445.678, 455.41, 769.694, 482.707 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Cable Seals, Class I, Division 1. In Class I, Division 1 locations, cable seals shall be located according to 5.1.2.6(d)(1) through (d)(3)."
  }, {
    "type" : "list",
    "id" : 9033,
    "level" : "7",
    "page number" : 455,
    "bounding box" : [ 71.996, 468.015, 163.463, 482.619 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 455,
      "bounding box" : [ 71.996, 468.015, 163.463, 482.619 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Division 2 locations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9034,
    "page number" : 455,
    "bounding box" : [ 71.985, 404.771, 396.055, 457.398 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Class I, Divisions 1 and 2. Seals installed in Class I, Division 1 and Division 2 locations shall comply with 5.1.2.6(c)(1) through (c)(6). Exception: Seals not required to be explosionproof by 5.1.2.6(b)(2) or"
  }, {
    "type" : "list",
    "id" : 9041,
    "level" : "6",
    "page number" : 455,
    "bounding box" : [ 463.674, 37.94, 769.709, 444.518 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 455,
      "bounding box" : [ 463.674, 430.09, 769.709, 444.518 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) At Terminations. Cable shall be sealed at all terminations. The",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1518,
        "page number" : 455,
        "bounding box" : [ 445.678, 354.241, 769.746, 431.913 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "sealing fitting shall comply with 5.1.2.6(c). Multiconductor Type MCHL cables with a gas/vaportight continuous corrugated metallic sheath and an overall jacket of suitable polymeric material shall be sealed with a listed fitting after removing the jacket and any other covering so that the sealing compound surrounds each individual insulated conductor in such a manner as to minimize the passage of gases and vapors."
      }, {
        "type" : "paragraph",
        "id" : 1519,
        "page number" : 455,
        "bounding box" : [ 445.678, 278.27, 769.711, 343.458 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Shielded cables and twisted pair cables shall not require the removal of the shielding material or separation of the twisted pairs, provided the termination is by an approved means to minimize the entrance of gases or vapors and prevent propagation of flame into the cable core."
      } ]
    }, {
      "type" : "list item",
      "page number" : 455,
      "bounding box" : [ 463.674, 253.005, 769.642, 267.433 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Cables Capable of Transmitting Gases or Vapors. Cables in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1520,
        "page number" : 455,
        "bounding box" : [ 445.678, 189.76, 769.731, 254.773 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conduit with a gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall be sealed in the Division 1 location after removing the jacket and any other coverings so that the sealing compound will surround each individual insulated conductor and the outer jacket."
      }, {
        "type" : "paragraph",
        "id" : 1521,
        "page number" : 455,
        "bounding box" : [ 445.678, 63.205, 769.696, 178.978 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Multiconductor cables with a gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall be permitted to be considered as a single conductor by sealing the cable in the conduit within 460 mm of the enclosure and the cable end within the enclosure by an approved means to minimize the entrance of gases or vapors and prevent the propagation of flame into the cable core, or by other approved methods. For shielded cables and twisted pair cables, it shall not be required to remove the shielding material or separate the twisted pair."
      } ]
    }, {
      "type" : "list item",
      "page number" : 455,
      "bounding box" : [ 463.674, 37.94, 769.643, 52.367 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Cables Incapable of Transmitting Gases or Vapors. Each",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9035,
    "level" : "7",
    "page number" : 455,
    "bounding box" : [ 71.985, 392.111, 110.599, 406.714 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 455,
      "bounding box" : [ 71.985, 392.111, 110.599, 406.714 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.4.1.70.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9036,
    "level" : "6",
    "page number" : 455,
    "bounding box" : [ 89.981, 126.548, 396.014, 381.284 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 455,
      "bounding box" : [ 89.981, 366.857, 395.951, 381.284 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Fittings. Enclosures for connections or equipment shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1522,
        "page number" : 455,
        "bounding box" : [ 71.985, 328.943, 396.044, 368.69 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "provided with an integral means for sealing, or sealing fittings listed for the location shall be used. Sealing fittings shall be listed for use with one or more specific compounds and shall be accessible."
      } ]
    }, {
      "type" : "list item",
      "page number" : 455,
      "bounding box" : [ 89.981, 303.623, 395.945, 318.05 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Compound. The compound shall provide a seal against passage",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1523,
        "page number" : 455,
        "bounding box" : [ 71.985, 265.698, 396.009, 305.445 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "of gas or vapors through the seal fitting, shall not be affected by the surrounding atmosphere or liquids, and shall not have a melting point of less than 93°C."
      } ]
    }, {
      "type" : "list item",
      "page number" : 455,
      "bounding box" : [ 89.981, 240.378, 396.014, 254.806 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Thickness of Compounds. Except for listed cable sealing fittings,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1524,
        "page number" : 455,
        "bounding box" : [ 71.985, 202.453, 396.035, 242.146 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the thickness of the sealing compound in a completed seal shall not be less than the metric designator (trade size) of the sealing fitting expressed in the units of measurement employed, and in no case less than 16 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 455,
      "bounding box" : [ 89.981, 177.133, 395.974, 191.561 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Splices and Taps. Splices and taps shall not be made in fittings",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1525,
        "page number" : 455,
        "bounding box" : [ 71.985, 151.868, 395.987, 178.901 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "intended only for sealing with compound, nor shall other fittings in which splices or taps are made be filled with compound."
      } ]
    }, {
      "type" : "list item",
      "page number" : 455,
      "bounding box" : [ 89.992, 126.548, 395.98, 140.976 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Assemblies. In an assembly where equipment that may produce",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9037,
    "page number" : 455,
    "bounding box" : [ 71.996, 50.644, 396.046, 128.316 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "arcs, sparks, or high temperatures is located in a compartment separate from the compartment containing splices or taps, and an integral seal is provided where conductors pass from one compartment to the other, the entire assembly shall be identified for the location. Seals in conduit connections to the compartment containing splices or taps shall be provided in Class I, Division 1 locations where required by"
  }, {
    "type" : "list",
    "id" : 9038,
    "level" : "7",
    "page number" : 455,
    "bounding box" : [ 71.996, 37.984, 135.647, 52.411 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 455,
      "bounding box" : [ 71.996, 37.984, 135.647, 52.411 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.1.2.6(a)(1)b.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9042,
    "page number" : 455,
    "bounding box" : [ 445.678, 25.28, 769.61, 39.707 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "multiconductor cable in conduit shall be considered as a single conductor"
  }, {
    "type" : "list",
    "id" : 9052,
    "level" : "6",
    "page number" : 456,
    "bounding box" : [ 463.674, 366.843, 769.668, 545.741 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 456,
      "bounding box" : [ 463.674, 531.313, 769.623, 545.741 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Cables Capable of Transmitting Gases or Vapors. Cables with a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1516,
        "page number" : 456,
        "bounding box" : [ 445.678, 442.748, 769.744, 533.081 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall not be required to be sealed except as required in 5.1.2.6(e)(1), unless the cable is attached to process equipment or devices that may cause a pressure in excess of 1 500 pascals (150 mm of water) to be exerted at a cable end, in which case a seal, barrier, or other means shall be provided to prevent migration of flammables into an unclassified location."
      }, {
        "type" : "paragraph",
        "id" : 1517,
        "page number" : 456,
        "bounding box" : [ 445.678, 392.108, 769.744, 432.032 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Cables with an unbroken gas/vaportight continuous sheath shall be permitted to pass through a Class I, Division 2 location without seals."
      } ]
    }, {
      "type" : "list item",
      "page number" : 456,
      "bounding box" : [ 463.674, 366.843, 769.668, 381.271 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Cables Without Gas/Vaportight Sheath. Cables that do not have",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9044,
    "page number" : 456,
    "bounding box" : [ 71.99, 518.649, 395.953, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "if the cable is incapable of transmitting gases or vapors through the cable core. These cables shall be sealed in accordance with 5.1.2.6(a)."
  }, {
    "type" : "paragraph",
    "id" : 9045,
    "page number" : 456,
    "bounding box" : [ 72.001, 468.075, 396.033, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Cable Seals, Class I, Division 2. In Class I, Division 2 locations, cable seals shall be located in accordance with 5.1.2.6(e)(1) through (e)(4)."
  }, {
    "type" : "paragraph",
    "id" : 9046,
    "level" : "8",
    "page number" : 456,
    "bounding box" : [ 72.001, 430.095, 396.054, 457.183 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Terminations. Cables entering enclosures that are required to be explosionproof shall be sealed at the point of entrance. The sealing fitting"
  }, {
    "type" : "list",
    "id" : 9047,
    "level" : "9",
    "page number" : 456,
    "bounding box" : [ 72.001, 341.586, 396.097, 431.918 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 9127,
    "list items" : [ {
      "type" : "list item",
      "page number" : 456,
      "bounding box" : [ 72.001, 341.586, 396.097, 431.918 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "shall comply with 5.1.2.6(b)(1). Multiconductor cables with a gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall be sealed in a listed fitting in the Division 2 location after removing the jacket and any other coverings so that the sealing compound surrounds each individual insulated conductor in such a manner as to minimize the passage of gases and vapors. Multiconductor cables in conduit shall be sealed as described in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9053,
    "page number" : 456,
    "bounding box" : [ 445.678, 328.918, 769.724, 368.666 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "gas/vaportight continuous sheath shall be sealed at the boundary of the Division 2 and unclassified location in such a manner as to minimize the passage of gases or vapors into an unclassified location."
  }, {
    "type" : "list",
    "id" : 9048,
    "level" : "7",
    "page number" : 456,
    "bounding box" : [ 72.001, 328.926, 117.942, 343.353 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 9111,
    "list items" : [ {
      "type" : "list item",
      "page number" : 456,
      "bounding box" : [ 72.001, 328.926, 117.942, 343.353 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.1.2.6(d).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 9054,
    "level" : "Subtitle",
    "page number" : 456,
    "bounding box" : [ 455.033, 303.533, 514.909, 318.169 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Drainage."
  }, {
    "type" : "list",
    "id" : 9049,
    "level" : "9",
    "page number" : 456,
    "bounding box" : [ 72.001, 202.37, 396.144, 318.143 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 456,
      "bounding box" : [ 72.001, 278.275, 396.144, 318.143 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Cables passing from an enclosure or room that is unclassified as a result of Type Z pressurization into a Class I, Division 2 location shall not require a seal at the boundary.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 456,
      "bounding box" : [ 72.001, 202.37, 396.026, 267.559 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Shielded cables and twisted pair cables shall not require the removal of the shielding material or separation of the twisted pairs, provided the termination is by an approved means to minimize the entrance of gases or vapors and prevent propagation of flame into the cable core.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9055,
    "level" : "6",
    "page number" : 456,
    "bounding box" : [ 463.674, 101.215, 769.707, 292.761 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 456,
      "bounding box" : [ 463.674, 278.334, 769.621, 292.761 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Control Equipment. Where there is a probability that liquid or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1514,
        "page number" : 456,
        "bounding box" : [ 445.678, 227.694, 769.704, 280.101 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "other condensed vapor may be trapped within enclosures for control equipment or at any point in the raceway system, approved means shall be provided to prevent accumulation or to permit periodic draining of such liquid or condensed vapor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 456,
      "bounding box" : [ 463.685, 202.429, 769.707, 216.857 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Motors and Generators. Where the authority having jurisdiction",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1515,
        "page number" : 456,
        "bounding box" : [ 445.689, 126.535, 769.746, 204.197 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "judges that there is a probability that liquid or condensed vapor may accumulate within motors or generators, joints and conduit systems shall be arranged to minimize the entrance of liquid. If means to prevent accumulation or to permit periodic draining are judged necessary, such means shall be provided at the time of manufacture and shall be considered an integral part of the machine."
      } ]
    }, {
      "type" : "list item",
      "page number" : 456,
      "bounding box" : [ 463.696, 101.215, 769.682, 115.643 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Canned Pumps, Process, or Service Connections, etc. For canned",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9050,
    "level" : "8",
    "page number" : 456,
    "bounding box" : [ 71.986, 88.569, 396.108, 191.533 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Cables That Do Not Transmit Gases or Vapors. Cables that have a gas/vaportight continuous sheath and do not transmit gases or vapors through the cable core in excess of the quantity permitted for seal fittings shall not be required to be sealed except as required in 5.1.2.6(e)(1). The minimum length of such cable run shall not be less than that length that limits gas or vapor flow through the cable core to the rate permitted for seal fittings [(200 cm3/hr) of air at a pressure of 1 500 pascals (150 mm of water)]."
  }, {
    "type" : "paragraph",
    "id" : 9056,
    "page number" : 456,
    "bounding box" : [ 445.7, 25.321, 769.789, 102.983 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "pumps, process, or service connections for flow, pressure, or analysis measurement, and so forth, that depend on a single compression seal, diaphragm, or tube to prevent flammable or combustible fluids from entering the electrical raceway or cable system capable of transmitting fluids, an additional approved seal, barrier, or other means shall be provided to prevent the flammable or combustible fluid from entering the"
  }, {
    "type" : "list",
    "id" : 9051,
    "level" : "9",
    "page number" : 456,
    "bounding box" : [ 81.351, 39.252, 386.594, 77.468 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 456,
      "bounding box" : [ 81.351, 57.67, 386.594, 77.468 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: See ANSI/UL 886-1994, Outlet Boxes and Fittings for Use in Hazardous (Classified) Locations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 456,
      "bounding box" : [ 81.351, 39.252, 378.155, 49.873 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: The cable core does not include the interstices of the conductor strands.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9058,
    "page number" : 457,
    "bounding box" : [ 71.99, 455.415, 396.015, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "raceway or cable system capable of transmitting fluids beyond the additional devices or means, if the primary seal fails. The additional approved seal or barrier and the interconnecting enclosure shall meet the temperature and pressure conditions to which they will be subjected upon failure of the primary seal, unless other approved means are provided to accomplish this purpose. Drains, vents, or other devices shall be provided so that primary seal leakage will be obvious."
  }, {
    "type" : "paragraph",
    "id" : 9059,
    "page number" : 457,
    "bounding box" : [ 81.351, 433.626, 238.584, 444.248 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See also the fine print notes to 5.1.2.6."
  }, {
    "type" : "paragraph",
    "id" : 9067,
    "page number" : 457,
    "bounding box" : [ 445.673, 518.651, 769.66, 545.738 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "point of grounding for service equipment or point of grounding of a separately derived system."
  }, {
    "type" : "paragraph",
    "id" : 9068,
    "page number" : 457,
    "bounding box" : [ 445.673, 430.031, 769.72, 507.934 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The specific bonding means shall be required only to the nearest point where the grounded circuit conductor and the grounding electrode are connected together on the line side of the building or structure disconnecting means as specified in 2.50.2.13(a), (b), and (c), provided the branch-circuit overcurrent protection is located on the load side of the disconnecting means."
  }, {
    "type" : "paragraph",
    "id" : 9060,
    "page number" : 457,
    "bounding box" : [ 71.99, 382.995, 396.085, 422.677 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Process-connected equipment that is listed and marked “Dual Seal” shall not require additional process sealing when used within the manufacturer’s ratings."
  }, {
    "type" : "paragraph",
    "id" : 9069,
    "page number" : 457,
    "bounding box" : [ 455.03, 399.189, 760.314, 418.988 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.50.5.11 for additional bonding requirements in hazardous (classified) locations."
  }, {
    "type" : "paragraph",
    "id" : 9070,
    "page number" : 457,
    "bounding box" : [ 445.665, 323.175, 769.799, 388.386 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Types of Equipment Grounding Conductors. Where flexible metal conduit or liquidtight flexible metal conduit is used as permitted in 5.1.2.1(b) and is to be relied on to complete a sole equipment grounding path, it shall be installed with internal or external bonding jumpers in parallel with each conduit and complying with 2.50.5.13."
  }, {
    "type" : "paragraph",
    "id" : 9061,
    "page number" : 457,
    "bounding box" : [ 81.351, 342.789, 386.621, 371.828 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For construction and testing requirements for dual seal process connected equipment, refer to ISA 12.27.01, Requirements for Process Sealing Between Electrical Systems and Potentially Flammable or Combustible Process Fluids."
  }, {
    "type" : "list",
    "id" : 9062,
    "level" : "7",
    "page number" : 457,
    "bounding box" : [ 71.99, 266.835, 396.004, 332.046 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 9110,
    "list items" : [ {
      "type" : "list item",
      "page number" : 457,
      "bounding box" : [ 71.99, 266.835, 396.004, 332.046 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.1.2.11 Conductor Insulation, Class I, Divisions 1 and 2. Where condensed vapors or liquids may collect on, or come in contact with, the insulation on conductors, such insulation shall be of a type identified for use under such conditions; or the insulation shall be protected by a sheath of lead or by other approved means.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9071,
    "page number" : 457,
    "bounding box" : [ 445.665, 285.185, 769.676, 312.393 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: In Class I, Division 2 locations, the bonding jumper shall be permitted to be deleted where all of the following conditions are met:"
  }, {
    "type" : "list",
    "id" : 9072,
    "level" : "6",
    "page number" : 457,
    "bounding box" : [ 455.02, 209.28, 769.676, 274.468 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 457,
      "bounding box" : [ 455.02, 259.865, 769.671, 274.468 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Listed liquidtight flexible metal conduit 1 800 mm or less in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1512,
        "page number" : 457,
        "bounding box" : [ 445.665, 247.205, 660.495, 261.808 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "length, with fittings listed for grounding, is used."
      } ]
    }, {
      "type" : "list item",
      "page number" : 457,
      "bounding box" : [ 455.02, 234.545, 769.676, 249.148 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Overcurrent protection in the circuit is limited to 10 amperes or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1513,
        "page number" : 457,
        "bounding box" : [ 445.665, 221.94, 464.88, 236.543 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "less."
      } ]
    }, {
      "type" : "list item",
      "page number" : 457,
      "bounding box" : [ 455.02, 209.28, 658.56, 223.883 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The load is not a power utilization load.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9063,
    "level" : "7",
    "page number" : 457,
    "bounding box" : [ 71.99, 178.282, 396.021, 256.152 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 457,
      "bounding box" : [ 71.99, 178.282, 396.021, 256.152 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.1.2.16 Uninsulated Exposed Parts, Class I, Divisions 1 and 2. There shall be no uninsulated exposed parts, such as electric conductors, buses, terminals, or components, that operate at more than 30 volts (15 volts in wet locations). These parts shall additionally be protected by a protection technique according to 5.0.1.7(e), 5.0.1.7(f), or 5.0.1.7(g) that is suitable for the location.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 9073,
    "level" : "Subtitle",
    "page number" : 457,
    "bounding box" : [ 445.665, 183.949, 566.152, 198.585 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.1.2.26 Surge Protection."
  }, {
    "type" : "list",
    "id" : 9074,
    "level" : "5",
    "page number" : 457,
    "bounding box" : [ 445.654, 32.194, 769.744, 173.375 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 457,
      "bounding box" : [ 445.654, 120.759, 769.744, 173.375 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Class I, Division 1. Surge arresters, transient voltage surge suppressors (TVSS), and capacitors shall be installed in enclosures identified for Class I, Division 1 locations. Surge-protective capacitors shall be of a type designed for specific duty.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 457,
      "bounding box" : [ 445.654, 32.194, 769.695, 110.075 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Class I, Division 2. Surge arresters and TVSS shall be nonarcing, such as metal-oxide varistor (MOV) sealed type, and surge-protective capacitors shall be of a type designed for specific duty. Enclosures shall be permitted to be of the general-purpose type. Surge protection of types other than described in this paragraph shall be installed in enclosures identified for Class I, Division 1 locations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9064,
    "level" : "7",
    "page number" : 457,
    "bounding box" : [ 71.99, 127.697, 396.086, 167.653 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 457,
      "bounding box" : [ 71.99, 127.697, 396.086, 167.653 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.1.2.21 Grounding and Bonding, Class I, Divisions 1 and 2. Wiring and equipment in Class I, Division 1 and 2 locations shall be grounded as specified in Article 2.50 and with the requirements in 5.1.2.21(a) and",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9065,
    "level" : "7",
    "page number" : 457,
    "bounding box" : [ 71.99, 115.037, 123.441, 129.465 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 457,
      "bounding box" : [ 71.99, 115.037, 123.441, 129.465 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.1.2.21(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9066,
    "page number" : 457,
    "bounding box" : [ 71.99, 39.132, 396.056, 104.408 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Bonding. The locknut-bushing and double-locknut types of contacts shall not be depended on for bonding purposes, but bonding jumpers with proper fittings or other approved means of bonding shall be used. Such means of bonding shall apply to all intervening raceways, fittings, boxes, enclosures, and so forth between Class I locations and the"
  }, {
    "type" : "paragraph",
    "id" : 9076,
    "page number" : 458,
    "bounding box" : [ 71.99, 505.989, 395.997, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.1.2.31 Multiwire Branch Circuits. In a Class I, Division 1 location, a multiwire branch circuit shall not be permitted."
  }, {
    "type" : "paragraph",
    "id" : 9077,
    "page number" : 458,
    "bounding box" : [ 71.99, 468.009, 395.996, 495.273 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where the disconnect device(s) for the circuit opens all ungrounded conductors of the multiwire circuit simultaneously."
  }, {
    "type" : "paragraph",
    "id" : 9078,
    "page number" : 458,
    "bounding box" : [ 71.99, 417.425, 272.606, 457.326 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.1.3 Equipment 5.1.3.1 Transformers and Capacitors."
  }, {
    "type" : "paragraph",
    "id" : 9079,
    "page number" : 458,
    "bounding box" : [ 71.99, 379.511, 396.002, 406.807 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Class I, Division 1. In Class I, Division 1 locations, transformers and capacitors shall comply with 5.1.3.1(a)(1) and (a)(2)."
  }, {
    "type" : "paragraph",
    "id" : 9080,
    "level" : "6",
    "page number" : 458,
    "bounding box" : [ 71.99, 316.277, 396.089, 368.684 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Containing Liquid That Will Burn. Transformers and capacitors containing a liquid that will burn shall be installed only in vaults that comply with 4.50.3.1 through 4.50.3.8 and with (1) through (4) as follows:"
  }, {
    "type" : "list",
    "id" : 9081,
    "level" : "7",
    "page number" : 458,
    "bounding box" : [ 99.353, 227.712, 396.047, 318.045 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 458,
      "bounding box" : [ 99.353, 303.617, 396.047, 318.045 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. There shall be no door or other communicating opening between",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1509,
        "page number" : 458,
        "bounding box" : [ 71.99, 291.012, 235.016, 305.44 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the vault and the Division 1 location."
      } ]
    }, {
      "type" : "list item",
      "page number" : 458,
      "bounding box" : [ 99.353, 278.352, 395.962, 292.78 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Ample ventilation shall be provided for the continuous removal",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1510,
        "page number" : 458,
        "bounding box" : [ 71.99, 265.692, 204.021, 280.12 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "of flammable gases or vapors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 458,
      "bounding box" : [ 99.353, 253.032, 395.97, 267.46 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Vent openings or ducts shall lead to a safe location outside of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1511,
        "page number" : 458,
        "bounding box" : [ 71.99, 240.372, 115.772, 254.8 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "buildings."
      } ]
    }, {
      "type" : "list item",
      "page number" : 458,
      "bounding box" : [ 99.353, 227.712, 396.004, 242.14 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Vent ducts and openings shall be of sufficient area to relieve",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9082,
    "page number" : 458,
    "bounding box" : [ 71.99, 202.447, 396.005, 229.535 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "explosion pressures within the vault, and all portions of vent ducts within the buildings shall be of reinforced concrete construction."
  }, {
    "type" : "paragraph",
    "id" : 9083,
    "level" : "6",
    "page number" : 458,
    "bounding box" : [ 71.99, 151.862, 396.05, 191.555 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Not Containing Liquid That Will Burn. Transformers and capacitors that do not contain a liquid that will burn shall be installed in vaults complying with 5.1.3.1(a)(1) or be approved for Class I locations."
  }, {
    "type" : "paragraph",
    "id" : 9084,
    "page number" : 458,
    "bounding box" : [ 72.001, 113.882, 395.964, 141.179 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Class I, Division 2. In Class I, Division 2 locations, transformers and capacitors shall comply with 4.50.2.1 through 4.50.2.7."
  }, {
    "type" : "heading",
    "id" : 9085,
    "level" : "Subtitle",
    "page number" : 458,
    "bounding box" : [ 72.001, 88.497, 260.804, 103.133 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.1.3.6 Meters, Instruments, and Relays."
  }, {
    "type" : "paragraph",
    "id" : 9086,
    "page number" : 458,
    "bounding box" : [ 71.99, 25.318, 396.072, 77.934 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Class I, Division 1. In Class I, Division 1 locations, meters, instruments, and relays, including kilowatt-hour meters, instrument transformers, resistors, rectifiers, and thermionic tubes, shall be provided with enclosures identified for Class I, Division 1 locations. Enclosures"
  }, {
    "type" : "paragraph",
    "id" : 9087,
    "page number" : 458,
    "bounding box" : [ 445.673, 518.638, 769.647, 545.726 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "for Class I, Division 1 locations include explosionproof enclosures and purged and pressurized enclosures."
  }, {
    "type" : "paragraph",
    "id" : 9088,
    "page number" : 458,
    "bounding box" : [ 455.031, 487.686, 760.211, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See NFPA 496-2003, Standard for Purged and Pressurized Enclosures for Electrical Equipment."
  }, {
    "type" : "paragraph",
    "id" : 9089,
    "page number" : 458,
    "bounding box" : [ 445.66, 449.649, 769.703, 476.946 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Class I, Division 2. In Class I, Division 2 locations, meters, instruments, and relays shall comply with 5.1.3.6(b)(1) through (b)(6)."
  }, {
    "type" : "paragraph",
    "id" : 9090,
    "level" : "6",
    "page number" : 458,
    "bounding box" : [ 445.66, 386.404, 769.701, 438.812 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Contacts. Switches, circuit breakers, and make-and-break contacts of pushbuttons, relays, alarm bells, and horns shall have enclosures identified for Class I, Division 1 locations in accordance with 5.1.3.6(a)."
  }, {
    "type" : "paragraph",
    "id" : 9091,
    "page number" : 458,
    "bounding box" : [ 445.66, 348.425, 769.668, 375.688 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: General-purpose enclosures shall be permitted if currentinterrupting contacts comply with one of the following:"
  }, {
    "type" : "list",
    "id" : 9092,
    "level" : "7",
    "page number" : 458,
    "bounding box" : [ 455.014, 272.52, 769.686, 337.708 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 458,
      "bounding box" : [ 455.014, 323.105, 568.66, 337.708 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Are immersed in oil",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 458,
      "bounding box" : [ 455.014, 310.445, 769.686, 325.048 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Are enclosed within a chamber that is hermetically sealed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1508,
        "page number" : 458,
        "bounding box" : [ 445.66, 297.785, 619.229, 312.388 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "against the entrance of gases or vapors"
      } ]
    }, {
      "type" : "list item",
      "page number" : 458,
      "bounding box" : [ 455.014, 285.18, 605.994, 299.783 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Are in nonincendive circuits",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 458,
      "bounding box" : [ 455.014, 272.52, 587.999, 287.123 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Are listed for Division 2",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9093,
    "level" : "7",
    "page number" : 458,
    "bounding box" : [ 463.656, 82.829, 769.697, 261.683 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 458,
      "bounding box" : [ 463.656, 247.255, 769.697, 261.683 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Resistors and Similar Equipment. Resistors, resistance devices,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1506,
        "page number" : 458,
        "bounding box" : [ 445.66, 209.33, 769.694, 249.023 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "thermionic tubes, rectifiers, and similar equipment that are used in or in connection with meters, instruments, and relays shall comply with 5.1.3.6(a)."
      }, {
        "type" : "paragraph",
        "id" : 1507,
        "page number" : 458,
        "bounding box" : [ 445.66, 108.039, 769.695, 198.548 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: General-purpose-type enclosures shall be permitted if such equipment is without make-and-break or sliding contacts [other than as provided in 5.1.3.6(b)(1)] and if the maximum operating temperature of any exposed surface will not exceed 80 percent of the ignition temperature in degrees Celsius of the gas or vapor involved or has been tested and found incapable of igniting the gas or vapor. This exception shall not apply to thermionic tubes."
      } ]
    }, {
      "type" : "list item",
      "page number" : 458,
      "bounding box" : [ 463.656, 82.829, 769.689, 97.257 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Without Make-or-Break Contacts. Transformer windings,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9094,
    "page number" : 458,
    "bounding box" : [ 445.66, 44.85, 769.72, 84.597 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "impedance coils, solenoids, and other windings that do not incorporate sliding or make-or-break contacts shall be provided with enclosures. General-purpose-type enclosures shall be permitted."
  }, {
    "type" : "list",
    "id" : 9096,
    "level" : "7",
    "page number" : 459,
    "bounding box" : [ 89.99, 316.266, 396.04, 545.737 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 459,
      "bounding box" : [ 89.99, 531.309, 395.958, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) General-Purpose Assemblies. Where an assembly is made up of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1504,
        "page number" : 459,
        "bounding box" : [ 71.994, 417.49, 396.054, 533.077 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "components for which general-purpose enclosures are acceptable as provided in 5.1.3.6(b)(1), (b)(2), and (b)(3), a single general-purpose enclosure shall be acceptable for the assembly. Where such an assembly includes any of the equipment described in 5.1.3.6(b)(2), the maximum obtainable surface temperature of any component of the assembly shall be clearly and permanently indicated on the outside of the enclosure. Alternatively, equipment shall be permitted to be marked to indicate the temperature class for which it is suitable, using the temperature class (T Code) of Table 5.0.1.8(b)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 459,
      "bounding box" : [ 90.001, 392.171, 395.988, 406.598 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Fuses. Where general-purpose enclosures are permitted in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1505,
        "page number" : 459,
        "bounding box" : [ 72.005, 341.586, 396.047, 393.938 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.1.3.6(b)(1) through (b)(4), fuses for overcurrent protection of instrument circuits not subject to overloading in normal use shall be permitted to be mounted in general-purpose enclosures if each such fuse is preceded by a switch complying with 5.1.3.6(b)(1)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 459,
      "bounding box" : [ 90.012, 316.266, 396.04, 330.694 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Connections. To facilitate replacements, process control",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9097,
    "page number" : 459,
    "bounding box" : [ 72.016, 278.341, 396.053, 318.034 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "instruments shall be permitted to be connected through flexible cord, attachment plug, and receptacle, provided all of the following conditions apply:"
  }, {
    "type" : "paragraph",
    "id" : 9099,
    "page number" : 459,
    "bounding box" : [ 72.005, 139.191, 93.715, 153.619 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "load."
  }, {
    "type" : "list",
    "id" : 9098,
    "level" : "8",
    "page number" : 459,
    "bounding box" : [ 99.367, 151.851, 396.006, 267.449 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 459,
      "bounding box" : [ 99.367, 253.021, 396.006, 267.449 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. A switch complying with 5.1.3.6(b)(1) is provided so that the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1502,
        "page number" : 459,
        "bounding box" : [ 72.005, 240.361, 316.876, 254.789 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "attachment plug is not depended on to interrupt current."
      } ]
    }, {
      "type" : "list item",
      "page number" : 459,
      "bounding box" : [ 99.367, 227.701, 380.471, 242.129 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The current does not exceed 3 amperes at 115 volts, nominal.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 459,
      "bounding box" : [ 99.367, 215.096, 395.953, 229.524 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. The power-supply cord does not exceed 900 mm, is of a type",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1503,
        "page number" : 459,
        "bounding box" : [ 72.005, 177.116, 396.049, 216.864 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "listed for extra-hard usage or for hard usage if protected by location, and is supplied through an attachment plug and receptacle of the locking and grounding type."
      } ]
    }, {
      "type" : "list item",
      "page number" : 459,
      "bounding box" : [ 99.367, 164.456, 290.3, 178.884 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Only necessary receptacles are provided.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 459,
      "bounding box" : [ 99.367, 151.851, 396.004, 166.279 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. The receptacle carries a label warning against unplugging under",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 9100,
    "level" : "Subtitle",
    "page number" : 459,
    "bounding box" : [ 72.005, 113.817, 382.938, 128.453 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.1.3.16 Switches, Circuit Breakers, Motor Controllers, and Fuses."
  }, {
    "type" : "list",
    "id" : 9101,
    "level" : "1",
    "page number" : 459,
    "bounding box" : [ 81.36, 88.552, 396.031, 103.188 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "next list id" : 9113,
    "list items" : [ {
      "type" : "list item",
      "page number" : 459,
      "bounding box" : [ 81.36, 88.552, 396.031, 103.188 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Class I, Division 1. In Class I, Division 1 locations, switches,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9102,
    "page number" : 459,
    "bounding box" : [ 71.994, 37.967, 396.053, 90.374 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "circuit breakers, motor controllers, and fuses, including pushbuttons, relays, and similar devices, shall be provided with enclosures, and the enclosure in each case, together with the enclosed apparatus, shall be identified as a complete assembly for use in Class I locations."
  }, {
    "type" : "paragraph",
    "id" : 9103,
    "page number" : 459,
    "bounding box" : [ 445.677, 505.967, 769.714, 545.924 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Class I, Division 2. Switches, circuit breakers, motor controllers, and fuses in Class I, Division 2 locations shall comply with 5.1.3.16(b)(1) through (b)(4)."
  }, {
    "type" : "paragraph",
    "id" : 9104,
    "level" : "5",
    "page number" : 459,
    "bounding box" : [ 445.677, 430.074, 769.711, 495.141 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Type Required. Circuit breakers, motor controllers, and switches intended to interrupt current in the normal performance of the function for which they are installed shall be provided with enclosures identified for Class I, Division 1 locations in accordance with 5.1.3.6(a), unless general-purpose enclosures are provided and any of the following apply:"
  }, {
    "type" : "list",
    "id" : 9105,
    "level" : "6",
    "page number" : 459,
    "bounding box" : [ 473.039, 316.244, 769.703, 419.236 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 459,
      "bounding box" : [ 473.039, 404.809, 769.601, 419.236 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The interruption of current occurs within a chamber hermetically",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1499,
        "page number" : 459,
        "bounding box" : [ 445.677, 392.149, 655.173, 406.576 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "sealed against the entrance of gases and vapors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 459,
      "bounding box" : [ 473.039, 379.489, 769.655, 393.916 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The current make-and-break contacts are oil-immersed and of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1500,
        "page number" : 459,
        "bounding box" : [ 445.677, 354.224, 769.769, 381.256 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the general-purpose type having a 50 mm minimum immersion for power contacts and a 25 mm minimum immersion for control contacts."
      } ]
    }, {
      "type" : "list item",
      "page number" : 459,
      "bounding box" : [ 473.039, 341.564, 769.703, 355.991 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. The interruption of current occurs within a factory-sealed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1501,
        "page number" : 459,
        "bounding box" : [ 445.677, 328.904, 555.636, 343.332 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "explosionproof chamber."
      } ]
    }, {
      "type" : "list item",
      "page number" : 459,
      "bounding box" : [ 473.039, 316.244, 769.655, 330.672 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. The device is a solid state, switching control without contacts,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9106,
    "page number" : 459,
    "bounding box" : [ 445.677, 290.979, 769.77, 318.012 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "where the surface temperature does not exceed 80 percent of the ignition temperature in degrees Celsius of the gas or vapor involved."
  }, {
    "type" : "list",
    "id" : 9107,
    "level" : "7",
    "page number" : 459,
    "bounding box" : [ 463.673, 63.265, 769.754, 280.087 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 459,
      "bounding box" : [ 463.673, 265.659, 769.754, 280.087 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Isolating Switches. Fused or unfused disconnect and isolating",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1497,
        "page number" : 459,
        "bounding box" : [ 445.677, 215.074, 769.689, 267.427 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "switches for transformers or capacitor banks that are not intended to interrupt current in the normal performance of the function for which they are installed shall be permitted to be installed in general-purpose enclosures."
      } ]
    }, {
      "type" : "list item",
      "page number" : 459,
      "bounding box" : [ 463.684, 189.754, 769.69, 204.182 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Fuses. For the protection of motors, appliances, and lamps, other",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1498,
        "page number" : 459,
        "bounding box" : [ 445.688, 88.53, 769.721, 191.522 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "than as provided in 5.1.3.16(b)(4), standard plug or cartridge fuses shall be permitted, provided they are placed within enclosures identified for the location; or fuses shall be permitted if they are within generalpurpose enclosures, and if they are of a type in which the operating element is immersed in oil or other approved liquid, or the operating element is enclosed within a chamber hermetically sealed against the entrance of gases and vapors, or the fuse is a nonindicating, filled, current-limiting type."
      } ]
    }, {
      "type" : "list item",
      "page number" : 459,
      "bounding box" : [ 463.695, 63.265, 769.712, 77.692 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Fuses Internal to Luminaires (Lighting Fixtures). Listed cartridge",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9108,
    "page number" : 459,
    "bounding box" : [ 445.699, 37.945, 769.683, 65.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "fuses shall be permitted as supplementary protection within luminaires (lighting fixtures)."
  }, {
    "type" : "list",
    "id" : 9110,
    "level" : "7",
    "page number" : 460,
    "bounding box" : [ 71.99, 505.989, 396.032, 545.945 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 9062,
    "list items" : [ {
      "type" : "list item",
      "page number" : 460,
      "bounding box" : [ 71.99, 505.989, 396.032, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.1.3.21 Control Transformers and Resistors. Transformers, impedance coils, and resistors used as, or in conjunction with, control equipment for motors, generators, and appliances shall comply with",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9111,
    "level" : "7",
    "page number" : 460,
    "bounding box" : [ 71.99, 493.395, 192.938, 507.823 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 9048,
    "list items" : [ {
      "type" : "list item",
      "page number" : 460,
      "bounding box" : [ 71.99, 493.395, 192.938, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.1.3.21(a) and 5.1.3.21(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9112,
    "level" : "8",
    "page number" : 460,
    "bounding box" : [ 71.98, 392.171, 396.142, 482.712 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 460,
      "bounding box" : [ 71.98, 430.095, 396.142, 482.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Class I, Division 1. In Class I, Division 1 locations, transformers, impedance coils, and resistors, together with any switching mechanism associated with them, shall be provided with enclosures identified for Class I, Division 1 locations in accordance with 5.1.3.6(a).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 460,
      "bounding box" : [ 71.98, 392.171, 396.004, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Class I, Division 2. In Class I, Division 2 locations, control transformers and resistors shall comply with 5.1.3.21(b)(1) through",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9113,
    "level" : "1",
    "page number" : 460,
    "bounding box" : [ 71.98, 379.511, 100.396, 393.938 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "previous list id" : 9101,
    "list items" : [ {
      "type" : "list item",
      "page number" : 460,
      "bounding box" : [ 71.98, 379.511, 100.396, 393.938 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b)(3).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9114,
    "level" : "5",
    "page number" : 460,
    "bounding box" : [ 89.976, 253.021, 396.011, 368.673 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 460,
      "bounding box" : [ 89.976, 354.246, 396.011, 368.673 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Switching Mechanisms. Switching mechanisms used in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1495,
        "page number" : 460,
