        "bounding box" : [ 71.98, 328.926, 396.004, 356.013 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conjunction with transformers, impedance coils, and resistors shall comply with 5.1.3.16(b)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 460,
      "bounding box" : [ 89.987, 303.606, 395.986, 318.034 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Coils and Windings. Enclosures for windings of transformers,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1496,
        "page number" : 460,
        "bounding box" : [ 71.99, 278.341, 396.019, 305.429 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "solenoids, or impedance coils shall be permitted to be of the generalpurpose type."
      } ]
    }, {
      "type" : "list item",
      "page number" : 460,
      "bounding box" : [ 89.998, 253.021, 395.987, 267.449 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Resistors. Resistors shall be provided with enclosures; and the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9115,
    "page number" : 460,
    "bounding box" : [ 72.001, 189.776, 396.076, 254.789 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "assembly shall be identified for Class I locations, unless resistance is nonvariable and maximum operating temperature, in degrees Celsius, will not exceed 80 percent of the ignition temperature of the gas or vapor involved or has been tested and found incapable of igniting the gas or vapor."
  }, {
    "type" : "heading",
    "id" : 9116,
    "level" : "Subtitle",
    "page number" : 460,
    "bounding box" : [ 72.001, 164.401, 223.912, 179.038 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.1.3.26 Motors and Generators."
  }, {
    "type" : "paragraph",
    "id" : 9117,
    "page number" : 460,
    "bounding box" : [ 72.001, 113.882, 396.036, 153.839 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Class I, Division 1. In Class I, Division 1 locations, motors, generators, and other rotating electric machinery shall be one of the following:"
  }, {
    "type" : "list",
    "id" : 9118,
    "level" : "6",
    "page number" : 460,
    "bounding box" : [ 72.001, 37.978, 396.051, 102.99 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "next list id" : 9120,
    "list items" : [ {
      "type" : "list item",
      "page number" : 460,
      "bounding box" : [ 89.998, 88.563, 293.569, 102.99 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Identified for Class I, Division 1 locations",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 460,
      "bounding box" : [ 72.001, 37.978, 396.051, 90.385 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Of the totally enclosed type supplied with positive-pressure ventilation from a source of clean air with discharge to a safe area, so arranged to prevent energizing of the machine until ventilation has been established and the enclosure has been purged with at least 10 volumes",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9120,
    "level" : "6",
    "page number" : 460,
    "bounding box" : [ 445.673, 366.84, 769.754, 545.726 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "previous list id" : 9118,
    "list items" : [ {
      "type" : "list item",
      "id" : 9119,
      "page number" : 460,
      "bounding box" : [ 445.684, 518.638, 769.749, 545.726 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "of air, and also arranged to automatically de-energize the equipment when the air supply fails",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 460,
      "bounding box" : [ 445.673, 455.404, 769.699, 520.406 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Of the totally enclosed inert gas-filled type supplied with a suitable reliable source of inert gas for pressurizing the enclosure, with devices provided to ensure a positive pressure in the enclosure and arranged to automatically de-energize the equipment when the gas supply fails",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 460,
      "bounding box" : [ 445.673, 366.84, 769.754, 457.172 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Of a type designed to be submerged in a liquid that is flammable only when vaporized and mixed with air, or in a gas or vapor at a pressure greater than atmospheric and that is flammable only when mixed with air; and the machine is arranged so to prevent energizing it until it has been purged with the liquid or gas to exclude air, and also arranged to automatically de-energize the equipment when the supply of liquid or gas or vapor fails or the pressure is reduced to atmospheric",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9121,
    "page number" : 460,
    "bounding box" : [ 445.673, 253.01, 769.699, 356.002 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Totally enclosed motors of the types specified in 5.1.3.26(a)(2) or 5.1.3.26(a)(3) shall have no external surface with an operating temperature in degrees Celsius in excess of 80 percent of the ignition temperature of the gas or vapor involved. Appropriate devices shall be provided to detect and automatically de-energize the motor or provide an adequate alarm if there is any increase in temperature of the motor beyond designed limits. Auxiliary equipment shall be of a type identified for the location in which it is installed."
  }, {
    "type" : "paragraph",
    "id" : 9122,
    "page number" : 460,
    "bounding box" : [ 455.03, 231.246, 614.819, 241.868 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See D 2155-69, ASTM Test Procedure."
  }, {
    "type" : "paragraph",
    "id" : 9123,
    "page number" : 460,
    "bounding box" : [ 445.676, 28.817, 769.857, 220.506 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Class I, Division 2. In Class I, Division 2 locations, motors, generators, and other rotating electric machinery in which are employed sliding contacts, centrifugal or other types of switching mechanism (including motor overcurrent, overloading, and overtemperature devices), or integral resistance devices, either while starting or while running, shall be identified for Class I, Division 1 locations, unless such sliding contacts, switching mechanisms, and resistance devices are provided with enclosures identified for Class I, Division 2 locations in accordance with 5.1.3.6(b). The exposed surface of space heaters used to prevent condensation of moisture during shutdown periods shall not exceed 80 percent of the ignition temperature in degrees Celsius of the gas or vapor involved when operated at rated voltage, and the maximum surface temperature (based on a 40°C ambient) shall be permanently marked on a visible nameplate mounted on the motor. Otherwise, space heaters shall be identified for Class I, Division 2 locations. In Class I,"
  }, {
    "type" : "paragraph",
    "id" : 9124,
    "page number" : 461,
    "bounding box" : [ 71.99, 493.395, 396.037, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Division 2 locations, the installation of open or nonexplosionproof enclosed motors, such as squirrel-cage induction motors without brushes, switching mechanisms, or similar arc-producing devices that are not identified for use in a Class I, Division 2 location, shall be permitted."
  }, {
    "type" : "list",
    "id" : 9125,
    "level" : "7",
    "page number" : 461,
    "bounding box" : [ 81.351, 352.05, 386.673, 482.228 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 461,
      "bounding box" : [ 81.351, 462.429, 386.616, 482.228 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: It is important to consider the temperature of internal and external surfaces that may be exposed to the flammable atmosphere.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 461,
      "bounding box" : [ 81.351, 397.999, 386.673, 454.633 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: It is important to consider the risk of ignition due to currents arcing across discontinuities and overheating of parts in multisection enclosures of large motors and generators. Such motors and generators may need equipotential bonding jumpers across joints in the enclosure and from enclosure to ground. Where the presence of ignitible gases or vapors is suspected, clean-air purging may be needed immediately prior to and during start-up periods.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 461,
      "bounding box" : [ 81.351, 352.05, 386.616, 390.266 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: For further information on the application of electric motors in Class I, Division 2 hazardous (classified) locations, see IEEE Std. 1349-2001,IEEE Guide for the Application of Electric Motors in Class I, Division 2 Hazardous (Classified) Locations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 9126,
    "level" : "Subtitle",
    "page number" : 461,
    "bounding box" : [ 71.99, 326.655, 395.994, 341.291 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.1.3.31 Luminaires (Lighting Fixtures). Luminaires (lighting fixtures)"
  }, {
    "type" : "list",
    "id" : 9127,
    "level" : "9",
    "page number" : 461,
    "bounding box" : [ 71.99, 313.995, 231.96, 328.423 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 9047,
    "list items" : [ {
      "type" : "list item",
      "page number" : 461,
      "bounding box" : [ 71.99, 313.995, 231.96, 328.423 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "shall comply with 5.1.3.31(a) or (b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9128,
    "page number" : 461,
    "bounding box" : [ 71.99, 276.015, 396.003, 303.312 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Class I, Division 1. In Class I, Division 1 locations, luminaires (lighting fixtures) shall comply with 5.1.3.31(a)(1) through (a)(4)."
  }, {
    "type" : "list",
    "id" : 9129,
    "level" : "5",
    "page number" : 461,
    "bounding box" : [ 89.987, 124.283, 396.017, 265.189 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 461,
      "bounding box" : [ 89.987, 250.761, 396.016, 265.189 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Luminaires (Lighting Fixtures). Each luminaire (lighting fixture)",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1493,
        "page number" : 461,
        "bounding box" : [ 71.99, 187.527, 396.038, 252.529 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be identified as a complete assembly for the Class I, Division 1 location and shall be clearly marked to indicate the maximum wattage of lamps for which it is identified. Luminaires (lighting fixtures) intended for portable use shall be specifically listed as a complete assembly for that use."
      } ]
    }, {
      "type" : "list item",
      "page number" : 461,
      "bounding box" : [ 89.987, 162.208, 396.017, 176.635 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Physical Damage. Each luminaire (lighting fixture) shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1494,
        "page number" : 461,
        "bounding box" : [ 71.99, 149.548, 376.259, 163.975 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "protected against physical damage by a suitable guard or by location."
      } ]
    }, {
      "type" : "list item",
      "page number" : 461,
      "bounding box" : [ 89.987, 124.283, 395.976, 138.71 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Pendant Luminaires (Lighting Fixtures). Pendant luminaires",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9130,
    "page number" : 461,
    "bounding box" : [ 71.99, 35.718, 396.067, 126.05 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(lighting fixtures) shall be suspended by and supplied through threaded rigid metal conduit stems or threaded steel intermediate conduit stems, and threaded joints shall be provided with set-screws or other effective means to prevent loosening. For stems longer than 300 mm, permanent and effective bracing against lateral displacement shall be provided at a level not more than 300 mm above the lower end of the stem, or flexibility in the form of a fitting or flexible connector identified for the"
  }, {
    "type" : "paragraph",
    "id" : 9131,
    "page number" : 461,
    "bounding box" : [ 445.673, 518.662, 769.84, 545.75 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Class I, Division 1 location shall be provided not more than 300 mm from the point of attachment to the supporting box or fitting."
  }, {
    "type" : "paragraph",
    "id" : 9132,
    "level" : "7",
    "page number" : 461,
    "bounding box" : [ 445.673, 480.748, 769.596, 507.836 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Supports. Boxes, box assemblies, or fittings used for the support of luminaires (lighting fixtures) shall be identified for Class I locations."
  }, {
    "type" : "paragraph",
    "id" : 9133,
    "page number" : 461,
    "bounding box" : [ 445.662, 430.109, 769.643, 470.065 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Class I, Division 2. In Class I, Division 2 locations, luminaires (lighting fixtures) shall comply with 5.1.3.31(b)(1) through 5.1.3.31(b)(6)."
  }, {
    "type" : "list",
    "id" : 9134,
    "level" : "5",
    "page number" : 461,
    "bounding box" : [ 463.658, 113.918, 769.724, 419.282 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 461,
      "bounding box" : [ 463.658, 404.855, 769.608, 419.282 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Luminaires (Lighting Fixtures). Where lamps are of a size or type",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1490,
        "page number" : 461,
        "bounding box" : [ 445.662, 341.621, 769.686, 406.622 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "that may, under normal operating conditions, reach surface temperatures exceeding 80 percent of the ignition temperature in degrees Celsius of the gas or vapor involved, fixtures shall comply with 5.1.3.31(a)(1) or shall be of a type that has been tested in order to determine the marked operating temperature or temperature class (T Code)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 461,
      "bounding box" : [ 463.658, 316.301, 769.686, 330.729 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Physical Damage. Luminaires (lighting fixtures) shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1491,
        "page number" : 461,
        "bounding box" : [ 445.662, 265.727, 769.824, 318.069 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "protected from physical damage by suitable guards or by location. Where there is danger that falling sparks or hot metal from lamps or fixtures might ignite localized concentrations of flammable vapors or gases, suitable enclosures or other effective protective means shall be provided."
      } ]
    }, {
      "type" : "list item",
      "page number" : 461,
      "bounding box" : [ 463.669, 240.407, 769.668, 254.835 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Pendant Luminaires (Fixtures). Pendant luminaires (lighting",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1492,
        "page number" : 461,
        "bounding box" : [ 445.673, 139.237, 769.76, 242.175 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "fixtures) shall be suspended by threaded rigid metal conduit stems, threaded steel intermediate metal conduit stems, or other approved means. For rigid stems longer than 300 mm, permanent and effective bracing against lateral displacement shall be provided at a level not more than 300 mm above the lower end of the stem, or flexibility in the form of an identified fitting or flexible connector shall be provided not more than 300 mm from the point of attachment to the supporting box or fitting."
      } ]
    }, {
      "type" : "list item",
      "page number" : 461,
      "bounding box" : [ 463.669, 113.918, 769.724, 128.345 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Portable Lighting Equipment. Portable lighting equipment shall",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9135,
    "page number" : 461,
    "bounding box" : [ 445.673, 101.258, 567.408, 115.685 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "comply with 5.1.3.31(a)(1)."
  }, {
    "type" : "paragraph",
    "id" : 9136,
    "page number" : 461,
    "bounding box" : [ 445.673, 37.958, 769.686, 90.541 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where portable lighting equipment is mounted on movable stands and is connected by flexible cords, as covered in 5.1.3.41, it shall be permitted, where mounted in any position, if it conforms to 5.1.3.31(b)(2)."
  }, {
    "type" : "list",
    "id" : 9138,
    "level" : "6",
    "page number" : 462,
    "bounding box" : [ 71.994, 480.735, 396.083, 545.737 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 462,
      "bounding box" : [ 71.994, 518.649, 395.931, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Switches. Switches that are a part of an assembled fixture or of an individual lampholder shall comply with 5.1.3.16(b)(1).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 462,
      "bounding box" : [ 71.994, 480.735, 396.083, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Starting Equipment. Starting and control equipment for electricdischarge lamps shall comply with 5.1.3.21(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9139,
    "page number" : 462,
    "bounding box" : [ 71.994, 430.03, 396.063, 469.953 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A thermal protector potted into a thermally protected fluorescent lamp ballast if the luminaire (lighting fixture) is identified for the location."
  }, {
    "type" : "heading",
    "id" : 9140,
    "level" : "Subtitle",
    "page number" : 462,
    "bounding box" : [ 71.994, 404.765, 218.11, 419.401 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.1.3.36 Utilization Equipment."
  }, {
    "type" : "list",
    "id" : 9141,
    "level" : "6",
    "page number" : 462,
    "bounding box" : [ 71.983, 341.575, 396.048, 394.136 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 462,
      "bounding box" : [ 71.983, 366.84, 396.048, 394.136 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Class I, Division 1. In Class I, Division 1 locations, all utilization equipment shall be identified for Class I, Division 1 locations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 462,
      "bounding box" : [ 81.338, 341.575, 396.035, 356.211 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Class I, Division 2. In Class I, Division 2 locations, all utilization",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9142,
    "level" : "7",
    "page number" : 462,
    "bounding box" : [ 71.972, 328.915, 332.569, 343.343 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 9260,
    "list items" : [ {
      "type" : "list item",
      "page number" : 462,
      "bounding box" : [ 71.972, 328.915, 332.569, 343.343 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "equipment shall comply with 5.1.3.36(b)(1) through (b)(3).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9143,
    "level" : "8",
    "page number" : 462,
    "bounding box" : [ 71.972, 290.99, 396.17, 318.023 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Heaters. Electrically heated utilization equipment shall conform with either item (1) or (2):"
  }, {
    "type" : "paragraph",
    "id" : 9144,
    "page number" : 462,
    "bounding box" : [ 71.972, 202.425, 396.007, 280.098 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. The heater shall not exceed 80 percent of the ignition temperature in degrees Celsius of the gas or vapor involved on any surface that is exposed to the gas or vapor when continuously energized at the maximum rated ambient temperature. If a temperature controller is not provided, these conditions shall apply when the heater is operated at 120 percent of rated voltage."
  }, {
    "type" : "list",
    "id" : 9145,
    "level" : "9",
    "page number" : 462,
    "bounding box" : [ 71.972, 101.146, 396.077, 191.654 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 462,
      "bounding box" : [ 71.972, 164.39, 395.95, 191.654 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: For motor-mounted anticondensation space heaters, see 5.1.3.26.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 462,
      "bounding box" : [ 71.972, 101.146, 396.077, 153.729 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Where a current-limiting device is applied to the circuit serving the heater to limit the current in the heater to a value less than that required to raise the heater surface temperature to 80 percent of the ignition temperature.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9146,
    "page number" : 462,
    "bounding box" : [ 99.334, 75.936, 384.224, 90.363 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "b. The heater shall be identified for Class I, Division 1 locations."
  }, {
    "type" : "paragraph",
    "id" : 9147,
    "page number" : 462,
    "bounding box" : [ 71.972, 37.901, 395.991, 65.164 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Electrical resistance heat tracing identified for Class I, Division 2 locations."
  }, {
    "type" : "list",
    "id" : 9148,
    "level" : "6",
    "page number" : 462,
    "bounding box" : [ 445.655, 455.317, 769.708, 545.704 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 462,
      "bounding box" : [ 445.655, 518.616, 769.708, 545.704 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Motors. Motors of motor-driven utilization equipment shall comply with 5.1.3.26(b).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 462,
      "bounding box" : [ 445.655, 455.317, 769.648, 507.79 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Switches, Circuit Breakers, and Fuses. Switches, circuit breakers, and fuses shall comply with 5.1.3.16(b). 5.1.3.41 Flexible Cords, Class I, Divisions 1 and 2.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9149,
    "page number" : 462,
    "bounding box" : [ 455.01, 430.063, 690.094, 444.699 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Permitted Uses. Flexible cord shall be permitted:"
  }, {
    "type" : "list",
    "id" : 9150,
    "level" : "5",
    "page number" : 462,
    "bounding box" : [ 463.651, 189.754, 769.645, 419.236 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 462,
      "bounding box" : [ 463.651, 404.809, 769.633, 419.236 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) For connection between portable lighting equipment or other",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1485,
        "page number" : 462,
        "bounding box" : [ 445.655, 379.489, 769.583, 406.576 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "portable utilization equipment and the fixed portion of their supply circuit."
      } ]
    }, {
      "type" : "list item",
      "page number" : 462,
      "bounding box" : [ 463.651, 354.224, 769.645, 368.651 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) For that portion of the circuit where the fixed wiring methods of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1486,
        "page number" : 462,
        "bounding box" : [ 445.655, 265.659, 769.781, 355.991 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.1.2.1(a) cannot provide the necessary degree of movement for fixed and mobile electrical utilization equipment, and the flexible cord is protected by location or by a suitable guard from damage and only in an industrial establishment where conditions of maintenance and engineering supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner install and service the installation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 462,
      "bounding box" : [ 463.651, 240.339, 769.636, 254.767 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) For electric submersible pumps with means for removal without",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1487,
        "page number" : 462,
        "bounding box" : [ 445.655, 215.074, 769.618, 242.107 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "entering the wet-pit. The extension of the flexible cord within a suitable raceway between the wet-pit and the power source shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 462,
      "bounding box" : [ 463.651, 189.754, 769.634, 204.182 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) For electric mixers intended for travel into and out of open-type",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9151,
    "page number" : 462,
    "bounding box" : [ 445.655, 177.094, 537.956, 191.522 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "mixing tanks or vats."
  }, {
    "type" : "paragraph",
    "id" : 9152,
    "page number" : 462,
    "bounding box" : [ 445.655, 139.169, 769.551, 166.466 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Installation. Where flexible cords are used, the cords shall comply with all of the following:"
  }, {
    "type" : "list",
    "id" : 9153,
    "level" : "5",
    "page number" : 462,
    "bounding box" : [ 463.651, 50.605, 769.628, 128.277 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 462,
      "bounding box" : [ 463.651, 113.85, 653.095, 128.277 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Be of a type listed for extra-hard usage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 462,
      "bounding box" : [ 463.651, 101.19, 769.628, 115.617 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Contain, in addition to the conductors of the circuit, a grounding",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1483,
        "page number" : 462,
        "bounding box" : [ 445.655, 88.53, 594.985, 102.957 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductor complying with 4.0.2.4"
      } ]
    }, {
      "type" : "list item",
      "page number" : 462,
      "bounding box" : [ 463.651, 75.925, 769.623, 90.352 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Be connected to terminals or to supply conductors in an",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1484,
        "page number" : 462,
        "bounding box" : [ 445.655, 63.265, 522.269, 77.692 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "approved manner"
      } ]
    }, {
      "type" : "list item",
      "page number" : 462,
      "bounding box" : [ 463.651, 50.605, 769.593, 65.032 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Be supported by clamps or by other suitable means in such a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9154,
    "page number" : 462,
    "bounding box" : [ 445.655, 37.945, 705.657, 52.373 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "manner that there is no tension on the terminal connections"
  }, {
    "type" : "paragraph",
    "id" : 9156,
    "level" : "6",
    "page number" : 463,
    "bounding box" : [ 71.994, 518.649, 395.972, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(5) Be provided with suitable seals where the flexible cord enters boxes, fittings, or enclosures of the explosionproof type"
  }, {
    "type" : "list",
    "id" : 9171,
    "level" : "8",
    "page number" : 463,
    "bounding box" : [ 455.039, 518.576, 659.952, 545.839 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 463,
      "bounding box" : [ 455.039, 531.235, 587.978, 545.839 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In nonincendive circuits",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 463,
      "bounding box" : [ 455.039, 518.576, 659.952, 533.179 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Part of a listed nonincendive component",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9157,
    "page number" : 463,
    "bounding box" : [ 71.994, 480.669, 395.962, 507.933 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception to (5): Seals shall not be required as provided in 5.1.2.1(b) and 5.1.3.6(b)(6)."
  }, {
    "type" : "paragraph",
    "id" : 9172,
    "level" : "5",
    "page number" : 463,
    "bounding box" : [ 445.684, 480.727, 769.741, 507.815 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Resistors and Similar Equipment. Resistors, resistance devices, thermionic tubes, rectifiers, and similar equipment shall comply with"
  }, {
    "type" : "list",
    "id" : 9173,
    "level" : "6",
    "page number" : 463,
    "bounding box" : [ 445.665, 177.082, 769.724, 482.495 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 463,
      "bounding box" : [ 445.684, 468.068, 504.458, 482.495 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.1.3.6(b)(2).",
      "kids" : [ {
        "type" : "list",
        "id" : 1479,
        "level" : "7",
        "page number" : 463,
        "bounding box" : [ 445.695, 379.514, 769.721, 457.175 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 463,
          "bounding box" : [ 445.695, 417.494, 769.721, 457.175 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Protectors. Enclosures shall be provided for lightning protective devices and for fuses. Such enclosures shall be permitted to be of the general-purpose type.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 463,
          "bounding box" : [ 445.706, 379.514, 769.72, 406.601 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(4) Wiring and Sealing. All wiring shall comply with 5.1.2.1(b), 5.1.2.6(b), and 5.1.2.6(c).",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1480,
        "page number" : 463,
        "bounding box" : [ 509.126, 316.209, 706.191, 356.17 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "ARTICLE 5.2 — CLASS II LOCATIONS 5.2.1 General"
      }, {
        "type" : "paragraph",
        "id" : 1481,
        "page number" : 463,
        "bounding box" : [ 445.665, 253.041, 769.737, 305.657 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.2.1.1 Scope. Article 5.2 covers the requirements for electrical and electronic equipment and wiring for all voltages in Class II, Division 1 and 2 locations where fire or explosion hazards may exist due to combustible dust."
      } ]
    }, {
      "type" : "list item",
      "page number" : 463,
      "bounding box" : [ 445.665, 177.082, 769.724, 242.358 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.2.1.5 General. The general rules of this Code shall apply to the electric wiring and equipment in locations classified as Class II locations in 5.0.1.5(c). Exception: As modified by this Article.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9158,
    "level" : "6",
    "page number" : 463,
    "bounding box" : [ 89.991, 455.415, 216.292, 469.843 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(6) Be of continuous length."
  }, {
    "type" : "paragraph",
    "id" : 9159,
    "page number" : 463,
    "bounding box" : [ 81.351, 424.45, 386.614, 444.248 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 5.1.2.11 for flexible cords exposed to liquids having a deleterious effect on the conductor insulation."
  }, {
    "type" : "heading",
    "id" : 9160,
    "level" : "Subtitle",
    "page number" : 463,
    "bounding box" : [ 71.99, 399.003, 395.967, 413.64 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.1.3.46 Receptacles and Attachment Plugs, Class I, Divisions 1 and"
  }, {
    "type" : "paragraph",
    "id" : 9161,
    "level" : "7",
    "page number" : 463,
    "bounding box" : [ 71.99, 361.144, 396.004, 401.046 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2. Receptacles and attachment plugs shall be of the type providing for connection to the grounding conductor of a flexible cord and shall be identified for the location."
  }, {
    "type" : "paragraph",
    "id" : 9162,
    "page number" : 463,
    "bounding box" : [ 71.99, 335.759, 250.921, 350.362 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: As provided in 5.1.3.6(b)(6)."
  }, {
    "type" : "list",
    "id" : 9163,
    "level" : "8",
    "page number" : 463,
    "bounding box" : [ 71.99, 297.779, 395.944, 325.075 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 9201,
    "list items" : [ {
      "type" : "list item",
      "page number" : 463,
      "bounding box" : [ 71.99, 297.779, 395.944, 325.075 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.1.3.51 Signaling, Alarm, Remote-Control, and Communications Systems.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9164,
    "level" : "1",
    "page number" : 463,
    "bounding box" : [ 81.345, 196.675, 396.007, 287.216 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 463,
      "bounding box" : [ 81.345, 272.58, 396.007, 287.216 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Class I, Division 1. In Class I, Division 1 locations, all apparatus",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1482,
        "page number" : 463,
        "bounding box" : [ 71.99, 221.995, 396.052, 274.347 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and equipment of signaling, alarm, remote-control, and communications systems, regardless of voltage, shall be identified for Class I, Division 1 locations, and all wiring shall comply with 5.1.2.1(a), 5.1.2.6(a), and 5.1.2.6(c)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 463,
      "bounding box" : [ 81.356, 196.675, 395.988, 211.311 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Class I, Division 2. In Class I, Division 2 locations, signaling,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9165,
    "page number" : 463,
    "bounding box" : [ 72.001, 171.355, 395.984, 198.443 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "alarm, remote-control, and communications systems shall comply with 5.1.3.51(b)(1) through (b)(4)."
  }, {
    "type" : "paragraph",
    "id" : 9166,
    "level" : "5",
    "page number" : 463,
    "bounding box" : [ 72.001, 120.77, 396.043, 160.518 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Contacts. Switches, circuit breakers, and make-and-break contacts of pushbuttons, relays, alarm bells, and horns shall have enclosures identified for Class I, Division 1 locations in accordance with"
  }, {
    "type" : "list",
    "id" : 9167,
    "level" : "6",
    "page number" : 463,
    "bounding box" : [ 72.001, 108.11, 117.283, 122.538 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 9179,
    "list items" : [ {
      "type" : "list item",
      "page number" : 463,
      "bounding box" : [ 72.001, 108.11, 117.283, 122.538 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.1.3.6(a).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9174,
    "page number" : 463,
    "bounding box" : [ 445.676, 113.892, 769.771, 166.299 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Equipment installed in Class II locations shall be able to function at full rating without developing surface temperatures high enough to cause excessive dehydration or gradual carbonization of any organic dust deposits that may occur."
  }, {
    "type" : "paragraph",
    "id" : 9168,
    "page number" : 463,
    "bounding box" : [ 72.001, 70.13, 396.01, 97.394 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: General-purpose enclosures shall be permitted if currentinterrupting contacts are one of the following:"
  }, {
    "type" : "list",
    "id" : 9169,
    "level" : "7",
    "page number" : 463,
    "bounding box" : [ 81.356, 44.81, 395.994, 72.074 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 463,
      "bounding box" : [ 81.356, 57.47, 177.01, 72.074 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Immersed in oil",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 463,
      "bounding box" : [ 81.356, 44.81, 395.994, 59.414 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Enclosed within a chamber hermetically sealed against the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9170,
    "page number" : 463,
    "bounding box" : [ 72.001, 32.151, 194.172, 46.754 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "entrance of gases or vapors"
  }, {
    "type" : "paragraph",
    "id" : 9175,
    "page number" : 463,
    "bounding box" : [ 455.03, 82.929, 760.293, 102.728 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Dust that is carbonized or excessively dry is highly susceptible to spontaneous ignition."
  }, {
    "type" : "paragraph",
    "id" : 9176,
    "page number" : 463,
    "bounding box" : [ 445.676, 44.889, 769.698, 71.977 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Explosionproof equipment and wiring shall not be required and shall not be acceptable in Class II locations unless identified for such locations."
  }, {
    "type" : "heading",
    "id" : 9178,
    "level" : "Subtitle",
    "page number" : 464,
    "bounding box" : [ 204.771, 531.249, 263.21, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.2.2 Wiring"
  }, {
    "type" : "paragraph",
    "id" : 9188,
    "page number" : 464,
    "bounding box" : [ 445.672, 531.293, 484.277, 545.721 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.2.3.41."
  }, {
    "type" : "list",
    "id" : 9179,
    "level" : "6",
    "page number" : 464,
    "bounding box" : [ 71.989, 505.995, 396.043, 520.631 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 9167,
    "next list id" : 9248,
    "list items" : [ {
      "type" : "list item",
      "page number" : 464,
      "bounding box" : [ 71.989, 505.995, 396.043, 520.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.2.2.1 Wiring Methods. Wiring methods shall comply with 5.2.2.1(a)",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9189,
    "page number" : 464,
    "bounding box" : [ 455.031, 509.526, 737.38, 520.148 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 5.2.2.21(b) for grounding requirements where flexible conduit is used."
  }, {
    "type" : "list",
    "id" : 9180,
    "level" : "7",
    "page number" : 464,
    "bounding box" : [ 71.989, 468.015, 188.296, 507.829 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 9287,
    "list items" : [ {
      "type" : "list item",
      "page number" : 464,
      "bounding box" : [ 71.989, 468.015, 188.296, 507.829 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "or 5.2.2.1(b). (a) Class II, Division 1.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 9190,
    "level" : "Subtitle",
    "page number" : 464,
    "bounding box" : [ 455.031, 484.083, 562.597, 498.72 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Class II, Division 2."
  }, {
    "type" : "paragraph",
    "id" : 9191,
    "level" : "5",
    "page number" : 464,
    "bounding box" : [ 445.676, 446.235, 769.721, 473.323 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) General. In Class II, Division 2 locations, the following wiring methods shall be permitted:"
  }, {
    "type" : "paragraph",
    "id" : 9181,
    "level" : "5",
    "page number" : 464,
    "bounding box" : [ 89.986, 442.761, 396.028, 457.189 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) General. In Class II, Division 1 locations, the wiring methods in"
  }, {
    "type" : "paragraph",
    "id" : 9182,
    "level" : "7",
    "page number" : 464,
    "bounding box" : [ 71.989, 430.101, 221.755, 444.529 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) through (4) shall be permitted."
  }, {
    "type" : "list",
    "id" : 9192,
    "level" : "7",
    "page number" : 464,
    "bounding box" : [ 473.038, 345.022, 769.748, 435.343 ],
    "numbering style" : "english letters",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 464,
      "bounding box" : [ 473.038, 420.915, 673.183, 435.343 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. All wiring methods permitted in 5.2.2.1(a).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 464,
      "bounding box" : [ 473.038, 408.255, 769.734, 422.683 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Rigid metal conduit, intermediate metal conduit, electrical",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1474,
        "page number" : 464,
        "bounding box" : [ 445.676, 395.661, 603.702, 410.089 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "metallic tubing, dusttight wireways."
      } ]
    }, {
      "type" : "list item",
      "page number" : 464,
      "bounding box" : [ 473.038, 383.001, 719.132, 397.429 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Type MC or MI cable with listed termination fittings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 464,
      "bounding box" : [ 473.038, 370.341, 600.608, 384.769 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Type PLTC in cable trays.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 464,
      "bounding box" : [ 473.038, 357.682, 590.804, 372.109 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. Type ITC in cable trays.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 464,
      "bounding box" : [ 473.038, 345.022, 769.748, 359.449 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "f. Type MC, MI, or TC cable installed in ladder, ventilated trough,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9183,
    "level" : "8",
    "page number" : 464,
    "bounding box" : [ 99.352, 227.707, 396.077, 419.264 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 464,
      "bounding box" : [ 99.352, 404.836, 396.073, 419.264 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Threaded rigid metal conduit, or threaded steel intermediate",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1476,
        "page number" : 464,
        "bounding box" : [ 71.989, 392.176, 134.87, 406.604 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "metal conduit."
      } ]
    }, {
      "type" : "list item",
      "page number" : 464,
      "bounding box" : [ 99.352, 379.517, 396.025, 393.944 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Type MI cable with termination fittings listed for the location.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1477,
        "page number" : 464,
        "bounding box" : [ 71.989, 354.252, 395.998, 381.284 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Type MI cable shall be installed and supported in a manner to avoid tensile stress at the termination fittings."
      } ]
    }, {
      "type" : "list item",
      "page number" : 464,
      "bounding box" : [ 99.352, 341.592, 396.077, 356.019 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. In industrial establishments with limited public access, where",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1478,
        "page number" : 464,
        "bounding box" : [ 71.989, 240.367, 396.072, 343.359 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, Type MC cable, listed for use in Class II, Division 1 locations, with a gas/vaportight continuous corrugated metallic sheath, an overall jacket of suitable polymeric material, separate grounding conductors in accordance with 2.50.6.13, and provided with termination fittings listed for the application, shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 464,
      "bounding box" : [ 99.352, 227.707, 395.998, 242.135 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Fittings and boxes shall be provided with threaded bosses for",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9193,
    "page number" : 464,
    "bounding box" : [ 445.687, 307.108, 769.671, 346.789 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "or ventilated channel cable trays in a single layer, with a space not less than the larger cable diameter between the two adjacent cables, shall be the wiring method employed."
  }, {
    "type" : "paragraph",
    "id" : 9194,
    "page number" : 464,
    "bounding box" : [ 445.687, 256.457, 769.733, 296.325 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception to (6): Type MC cable listed for use in Class II, Division 1 locations shall be permitted to be installed without the spacings required by (6)."
  }, {
    "type" : "list",
    "id" : 9195,
    "level" : "8",
    "page number" : 464,
    "bounding box" : [ 445.687, 117.362, 769.829, 245.62 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 464,
      "bounding box" : [ 445.687, 218.532, 769.704, 245.62 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Flexible Connections. Where provision must be made for flexibility, 5.2.2.1(a)(2) shall apply.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 464,
      "bounding box" : [ 445.687, 117.362, 769.829, 207.64 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Nonincendive Field Wiring. Nonincendive field wiring shall be permitted using any of the wiring methods permitted for unclassified locations. Nonincendive field wiring systems shall be installed in accordance with the control drawing(s). Simple apparatus, not shown on the control drawing, shall be permitted in a nonincendive field wiring circuit, provided the simple apparatus does not interconnect the nonincendive field wiring circuit to any other circuit.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9184,
    "page number" : 464,
    "bounding box" : [ 71.989, 177.122, 396.033, 229.53 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "connection to conduit or cable terminations and shall be dusttight. Fittings and boxes in which taps, joints, or terminal connections are made, or that are used in Group E locations, shall be identified for Class II locations."
  }, {
    "type" : "paragraph",
    "id" : 9185,
    "level" : "5",
    "page number" : 464,
    "bounding box" : [ 71.989, 139.197, 395.994, 166.285 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Flexible Connections. Where necessary to employ flexible connections, one or more of the following shall also be permitted:"
  }, {
    "type" : "list",
    "id" : 9186,
    "level" : "7",
    "page number" : 464,
    "bounding box" : [ 99.352, 37.973, 396.074, 128.305 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 464,
      "bounding box" : [ 99.352, 113.877, 237.487, 128.305 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Dusttight flexible connectors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 464,
      "bounding box" : [ 99.352, 101.217, 342.183, 115.645 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Liquidtight flexible metal conduit with listed fittings",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 464,
      "bounding box" : [ 99.352, 88.557, 369.027, 102.985 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Liquidtight flexible nonmetallic conduit with listed fittings",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 464,
      "bounding box" : [ 99.352, 75.952, 396.074, 90.38 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Interlocked armor Type MC cable having an overall jacket of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1475,
        "page number" : 464,
        "bounding box" : [ 71.989, 50.633, 396.072, 77.72 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "suitable polymeric material and provided with termination fittings listed for Class II, Division 1 locations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 464,
      "bounding box" : [ 99.352, 37.973, 396.011, 52.4 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. Flexible cord listed for extra-hard usage and provided with",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9196,
    "page number" : 464,
    "bounding box" : [ 455.03, 95.586, 611.415, 106.208 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Simple apparatus is defined in 5.4.1.2."
  }, {
    "type" : "paragraph",
    "id" : 9197,
    "page number" : 464,
    "bounding box" : [ 445.66, 57.549, 769.72, 84.637 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Separate nonincendive field wiring circuits shall be installed in accordance with one of the following:"
  }, {
    "type" : "paragraph",
    "id" : 9198,
    "page number" : 464,
    "bounding box" : [ 473.022, 32.229, 561.479, 46.657 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. In separate cables"
  }, {
    "type" : "paragraph",
    "id" : 9187,
    "page number" : 464,
    "bounding box" : [ 71.989, 25.313, 395.987, 39.74 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "bushed fittings. Where flexible cords are used, they shall comply with"
  }, {
    "type" : "paragraph",
    "id" : 9208,
    "page number" : 465,
    "bounding box" : [ 445.673, 493.396, 769.752, 545.957 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.2.2.21 Grounding and Bonding, Class II, Divisions 1 and 2. Wiring and equipment in Class II, Division 1 and 2 locations shall be grounded as specified in Article 250 and with the requirements in 5.2.2.21(a) and 5.2.2.21(b)."
  }, {
    "type" : "list",
    "id" : 9200,
    "level" : "9",
    "page number" : 465,
    "bounding box" : [ 71.988, 442.755, 395.97, 533.077 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 465,
      "bounding box" : [ 71.988, 505.989, 395.953, 533.077 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. In multiconductor cables where the conductors of each circuit are within a grounded metal shield",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 465,
      "bounding box" : [ 71.988, 468.075, 395.97, 495.163 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. In multiconductor cables where the conductors of each circuit have insulation with a minimum thickness of 0.25 mm.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 465,
      "bounding box" : [ 99.351, 442.755, 374.367, 457.183 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Boxes and Fittings. All boxes and fittings shall be dusttight.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9209,
    "page number" : 465,
    "bounding box" : [ 445.673, 392.172, 769.681, 482.713 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Bonding. The locknut-bushing and double-locknut types of contact shall not be depended on for bonding purposes, but bonding jumpers with proper fittings or other approved means of bonding shall be used. Such means of bonding shall apply to all intervening raceways, fittings, boxes, enclosures, and so forth, between Class II locations and the point of grounding for service equipment or point of grounding of a separately derived system."
  }, {
    "type" : "list",
    "id" : 9201,
    "level" : "8",
    "page number" : 465,
    "bounding box" : [ 71.988, 366.851, 396.079, 432.127 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 9163,
    "list items" : [ {
      "type" : "list item",
      "page number" : 465,
      "bounding box" : [ 71.988, 366.851, 396.079, 432.127 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.2.2.6 Sealing, Class II, Divisions 1 and 2. Where a raceway provides communication between an enclosure that is required to be dustignitionproof and one that is not, suitable means shall be provided to prevent the entrance of dust into the dust-ignitionproof enclosure through the raceway. One of the following means shall be permitted:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9210,
    "page number" : 465,
    "bounding box" : [ 445.673, 303.541, 769.741, 381.389 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The specific bonding means shall only be required to the nearest point where the grounded circuit conductor and the grounding electrode conductor are connected together on the line side of the building or structure disconnecting means as specified in 2.50.2.13(a), (b), and (c), if the branch-circuit overcurrent protection is located on the load side of the disconnecting means."
  }, {
    "type" : "list",
    "id" : 9202,
    "level" : "1",
    "page number" : 465,
    "bounding box" : [ 81.343, 291.001, 396.044, 356.013 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 465,
      "bounding box" : [ 81.343, 341.586, 232.949, 356.013 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) A permanent and effective seal",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 465,
      "bounding box" : [ 81.343, 328.926, 319.104, 343.353 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) A horizontal raceway not less than 3 000 mm long",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 465,
      "bounding box" : [ 81.343, 316.266, 396.044, 330.694 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) A vertical raceway not less than 1 500 mm long and extending",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1473,
        "page number" : 465,
        "bounding box" : [ 71.988, 303.606, 286.534, 318.034 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "downward from the dust-ignitionproof enclosure"
      } ]
    }, {
      "type" : "list item",
      "page number" : 465,
      "bounding box" : [ 81.343, 291.001, 395.938, 305.429 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) A raceway installed in a manner equivalent to (2) or (3) that",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9203,
    "page number" : 465,
    "bounding box" : [ 71.988, 265.681, 395.97, 292.769 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "extends only horizontally and downward from the dust-ignition proof enclosures."
  }, {
    "type" : "paragraph",
    "id" : 9211,
    "page number" : 465,
    "bounding box" : [ 455.03, 272.646, 760.314, 292.508 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.50.5.11 for additional bonding requirements in hazardous (classified) locations."
  }, {
    "type" : "paragraph",
    "id" : 9212,
    "page number" : 465,
    "bounding box" : [ 445.665, 209.355, 769.75, 261.906 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Types of Equipment Grounding Conductors. Where flexible conduit is used as permitted in 5.2.2.1, it shall be installed with internal or external bonding jumpers in parallel with each conduit and complying with 2.50.5.13."
  }, {
    "type" : "paragraph",
    "id" : 9204,
    "page number" : 465,
    "bounding box" : [ 71.988, 215.096, 395.972, 254.789 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where a raceway provides communication between an enclosure that is required to be dust-ignitionproof and an enclosure in an unclassified location, seals shall not be required."
  }, {
    "type" : "paragraph",
    "id" : 9205,
    "page number" : 465,
    "bounding box" : [ 71.988, 164.456, 284.846, 204.204 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Sealing fittings shall be accessible. Seals shall not be required to be explosionproof."
  }, {
    "type" : "paragraph",
    "id" : 9213,
    "page number" : 465,
    "bounding box" : [ 445.665, 171.31, 769.625, 198.573 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: In Class II, Division 2 locations, the bonding jumper shall be permitted to be deleted where all of the following conditions are met:"
  }, {
    "type" : "list",
    "id" : 9214,
    "level" : "6",
    "page number" : 465,
    "bounding box" : [ 455.02, 108.065, 769.676, 173.308 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 465,
      "bounding box" : [ 455.02, 158.705, 769.613, 173.308 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Listed liquidtight flexible metal conduit 1 800 mm or less in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1471,
        "page number" : 465,
        "bounding box" : [ 445.665, 146.045, 660.495, 160.648 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "length, with fittings listed for grounding, is used."
      } ]
    }, {
      "type" : "list item",
      "page number" : 465,
      "bounding box" : [ 455.02, 133.385, 769.676, 147.988 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Overcurrent protection in the circuit is limited to 10 amperes or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1472,
        "page number" : 465,
        "bounding box" : [ 445.665, 120.725, 464.88, 135.328 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "less."
      } ]
    }, {
      "type" : "list item",
      "page number" : 465,
      "bounding box" : [ 455.02, 108.065, 658.56, 122.668 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The load is not a power utilization load.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9206,
    "page number" : 465,
    "bounding box" : [ 81.351, 142.746, 263.54, 153.368 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Electrical sealing putty is a method of sealing."
  }, {
    "type" : "list",
    "id" : 9207,
    "level" : "5",
    "page number" : 465,
    "bounding box" : [ 71.99, 54.141, 396.021, 132.011 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 465,
      "bounding box" : [ 71.99, 54.141, 396.021, 132.011 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.2.2.16 Uninsulated Exposed Parts, Class II, Divisions 1 and 2. There shall be no uninsulated exposed parts, such as electric conductors, buses, terminals, or components, that operate at more than 30 volts (15 volts in wet locations). These parts shall additionally be protected by a protection technique according to 5.0.1.7(e), 5.0.1.7(f), or 5.0.1.7(g) that is suitable for the location.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9215,
    "page number" : 465,
    "bounding box" : [ 445.665, 44.875, 769.68, 97.491 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.2.2.26 Surge Protection — Class II, Divisions 1 and 2. Surge arresters and transient voltage surge suppressors (TVSS) installed in a Class II, Division 1 location shall be in suitable enclosures. Surgeprotective capacitors shall be of a type designed for specific duty."
  }, {
    "type" : "list",
    "id" : 9217,
    "level" : "5",
    "page number" : 466,
    "bounding box" : [ 71.99, 404.831, 395.995, 545.945 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 466,
      "bounding box" : [ 71.99, 518.649, 395.995, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.2.2.31 Multiwire Branch Circuits. In a Class II, Division 1 location, a multiwire branch circuit shall not be permitted.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1488,
        "page number" : 466,
        "bounding box" : [ 71.99, 480.669, 395.996, 507.933 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Where the disconnect device(s) for the circuit opens all ungrounded conductors of the multiwire circuit simultaneously."
      }, {
        "type" : "paragraph",
        "id" : 1489,
        "page number" : 466,
        "bounding box" : [ 195.285, 455.349, 272.606, 469.986 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.2.3 Equipment"
      } ]
    }, {
      "type" : "list item",
      "page number" : 466,
      "bounding box" : [ 71.99, 404.831, 395.96, 444.666 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.2.3.1 Transformers and Capacitors. (a) Class II, Division 1. In Class II, Division 1 locations, transformers",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9218,
    "level" : "6",
    "page number" : 466,
    "bounding box" : [ 71.98, 63.287, 343.895, 406.598 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 466,
      "bounding box" : [ 71.98, 392.171, 342.557, 406.598 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "and capacitors shall comply with 5.2.3.1(a)(1) through (a)(3).",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1466,
        "level" : "7",
        "page number" : 466,
        "bounding box" : [ 71.98, 328.926, 396.078, 381.278 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(1) Containing Liquid That Will Burn. Transformers and capacitors containing a liquid that will burn shall be installed only in vaults complying with 4.50.3.1 through 4.50.3.8, and, in addition, (1), (2), and (3) shall apply."
      }, {
        "type" : "list",
        "id" : 1467,
        "level" : "8",
        "page number" : 466,
        "bounding box" : [ 99.342, 240.361, 395.994, 330.694 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 466,
          "bounding box" : [ 99.342, 316.266, 395.994, 330.694 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "a. Doors or other openings communicating with the Division 1",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1464,
            "page number" : 466,
            "bounding box" : [ 71.98, 278.341, 396.04, 318.034 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "location shall have self-closing fire doors on both sides of the wall, and the doors shall be carefully fitted and provided with suitable seals (such as weather stripping) to minimize the entrance of dust into the vault."
          } ]
        }, {
          "type" : "list item",
          "page number" : 466,
          "bounding box" : [ 99.342, 265.681, 395.96, 280.109 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "b. Vent openings and ducts shall communicate only with the",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1465,
            "page number" : 466,
            "bounding box" : [ 71.98, 253.021, 120.889, 267.449 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "outside air."
          } ]
        }, {
          "type" : "list item",
          "page number" : 466,
          "bounding box" : [ 99.342, 240.361, 395.962, 254.789 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "c. Suitable pressure-relief openings communicating with the",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1468,
        "page number" : 466,
        "bounding box" : [ 71.98, 227.701, 199.486, 242.129 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "outside air shall be provided."
      }, {
        "type" : "list",
        "id" : 1469,
        "level" : "9",
        "page number" : 466,
        "bounding box" : [ 71.98, 101.212, 396.039, 216.864 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 466,
          "bounding box" : [ 71.98, 164.456, 396.039, 216.864 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Not Containing Liquid That Will Burn. Transformers and capacitors that do not contain a liquid that will burn shall be installed in vaults complying with 4.50.3.1 through 4.50.3.8 or be identified as a complete assembly, including terminal connections for Class II locations.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 466,
          "bounding box" : [ 71.99, 101.212, 396.039, 153.619 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Metal Dusts. No transformer or capacitor shall be installed in a location where dust from magnesium, aluminum, aluminum bronze powders, or other metals of similarly hazardous characteristics may be present.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1470,
        "page number" : 466,
        "bounding box" : [ 81.345, 75.947, 395.965, 90.583 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(b) Class II, Division 2. In Class II, Division 2 locations, transformers"
      } ]
    }, {
      "type" : "list item",
      "page number" : 466,
      "bounding box" : [ 71.99, 63.287, 343.895, 77.714 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "and capacitors shall comply with 5.2.3.1(b)(1) through (b)(3).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9219,
    "level" : "9",
    "page number" : 466,
    "bounding box" : [ 445.673, 468.053, 769.772, 545.715 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 466,
      "bounding box" : [ 445.673, 505.967, 769.772, 545.715 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Containing Liquid That Will Burn. Transformers and capacitors containing a liquid that will burn shall be installed in vaults that comply with 4.50.3.1 through 4.50.3.8.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 466,
      "bounding box" : [ 445.684, 468.053, 769.748, 495.141 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Containing Askarel. Transformers containing askarel and rated in excess of 25 kVA shall be as follows:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9220,
    "level" : "8",
    "page number" : 466,
    "bounding box" : [ 473.046, 392.149, 769.668, 457.161 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 466,
      "bounding box" : [ 473.046, 442.733, 637.721, 457.161 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Provided with pressure-relief vents",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 466,
      "bounding box" : [ 473.046, 430.074, 769.583, 444.501 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Provided with a means for absorbing any gases generated by",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1463,
        "page number" : 466,
        "bounding box" : [ 445.684, 404.809, 769.674, 431.896 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "arcing inside the case, or the pressure-relief vents shall be connected to a chimney or flue that will carry such gases outside the building"
      } ]
    }, {
      "type" : "list item",
      "page number" : 466,
      "bounding box" : [ 473.046, 392.149, 769.668, 406.576 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Have an airspace of not less than 150 mm between the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9221,
    "page number" : 466,
    "bounding box" : [ 445.684, 379.489, 694.638, 393.916 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "transformer cases and any adjacent combustible material"
  }, {
    "type" : "paragraph",
    "id" : 9222,
    "level" : "7",
    "page number" : 466,
    "bounding box" : [ 445.684, 316.244, 769.746, 368.651 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Dry-Type Transformers. Dry-type transformers shall be installed in vaults or shall have their windings and terminal connections enclosed in tight metal housings without ventilating or other openings and shall operate at not over 600 volts, nominal."
  }, {
    "type" : "heading",
    "id" : 9223,
    "level" : "Subtitle",
    "page number" : 466,
    "bounding box" : [ 445.684, 290.924, 756.617, 305.56 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.2.3.16 Switches, Circuit Breakers, Motor Controllers, and Fuses."
  }, {
    "type" : "paragraph",
    "id" : 9224,
    "page number" : 466,
    "bounding box" : [ 445.673, 240.339, 769.695, 280.295 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Class II, Division 1. In Class II, Division 1 locations, switches, circuit breakers, motor controllers, and fuses shall comply with 5.2.3.16(a)(1) through (a)(3)."
  }, {
    "type" : "list",
    "id" : 9225,
    "level" : "8",
    "page number" : 466,
    "bounding box" : [ 445.673, 25.285, 769.748, 229.502 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 466,
      "bounding box" : [ 445.673, 164.434, 769.748, 229.502 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Type Required. Switches, circuit breakers, motor controllers, and fuses, including pushbuttons, relays, and similar devices that are intended to interrupt current during normal operation or that are installed where combustible dusts of an electrically conductive nature may be present, shall be provided with identified dust-ignitionproof enclosures.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 466,
      "bounding box" : [ 445.673, 25.285, 769.748, 153.597 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Isolating Switches. Disconnecting and isolating switches containing no fuses and not intended to interrupt current and not installed where dusts may be of an electrically conductive nature shall be provided with tight metal enclosures that shall be designed to minimize the entrance of dust and that shall (1) be equipped with telescoping or closefitting covers or with other effective means to prevent the escape of sparks or burning material and (2) have no openings (such as holes for attachment screws) through which, after installation, sparks or burning material might escape or through which exterior accumulations of dust or adjacent combustible material might be ignited.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9226,
    "level" : "7",
    "page number" : 467,
    "bounding box" : [ 71.999, 468.075, 396.029, 533.077 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Metal Dusts. In locations where dust from magnesium, aluminum, aluminum bronze powders, or other metals of similarly hazardous characteristics may be present, fuses, switches, motor controllers, and circuit breakers shall have enclosures identified for such locations."
  }, {
    "type" : "paragraph",
    "id" : 9227,
    "page number" : 467,
    "bounding box" : [ 71.988, 417.49, 396.085, 457.392 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Class II, Division 2. In Class II, Division 2 locations, enclosures for fuses, switches, circuit breakers, and motor controllers, including pushbuttons, relays, and similar devices, shall be dusttight."
  }, {
    "type" : "heading",
    "id" : 9228,
    "level" : "Subtitle",
    "page number" : 467,
    "bounding box" : [ 71.988, 392.105, 283.957, 406.741 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.2.3.21 Control Transformers and Resistors."
  }, {
    "type" : "list",
    "id" : 9229,
    "level" : "1",
    "page number" : 467,
    "bounding box" : [ 81.343, 253.032, 396.015, 381.487 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 467,
      "bounding box" : [ 81.343, 366.851, 396.015, 381.487 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Class II, Division 1. In Class II, Division 1 locations, control",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1462,
        "page number" : 467,
        "bounding box" : [ 71.977, 278.352, 396.047, 368.684 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "transformers, solenoids, impedance coils, resistors, and any overcurrent devices or switching mechanisms associated with them shall have dustignitionproof enclosures identified for Class II locations. No control transformer, impedance coil, or resistor shall be installed in a location where dust from magnesium, aluminum, aluminum bronze powders, or other metals of similarly hazardous characteristics may be present unless provided with an enclosure identified for the specific location."
      } ]
    }, {
      "type" : "list item",
      "page number" : 467,
      "bounding box" : [ 81.343, 253.032, 395.963, 267.668 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Class II, Division 2. In Class II, Division 2 locations, transformers",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9230,
    "page number" : 467,
    "bounding box" : [ 71.988, 240.372, 341.429, 254.8 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "and resistors shall comply with 5.2.3.21(b)(1) through (b)(3)."
  }, {
    "type" : "list",
    "id" : 9231,
    "level" : "5",
    "page number" : 467,
    "bounding box" : [ 71.988, 75.958, 396.037, 229.535 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 467,
      "bounding box" : [ 71.988, 177.127, 396.037, 229.535 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Switching Mechanisms. Switching mechanisms (including overcurrent devices) associated with control transformers, solenoids, impedance coils, and resistors shall be provided with dusttight enclosures.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 467,
      "bounding box" : [ 71.999, 113.882, 396.016, 166.29 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Coils and Windings. Where not located in the same enclosure with switching mechanisms, control transformers, solenoids, and impedance coils shall be provided with tight metal housings without ventilating openings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 467,
      "bounding box" : [ 72.01, 75.958, 396.014, 102.99 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Resistors. Resistors and resistance devices shall have dustignitionproof enclosures identified for Class II locations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9232,
    "page number" : 467,
    "bounding box" : [ 72.01, 37.923, 395.984, 65.186 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where the maximum normal operating temperature of the resistor will not exceed 120°C, nonadjustable resistors or resistors that"
  }, {
    "type" : "paragraph",
    "id" : 9233,
    "page number" : 467,
    "bounding box" : [ 445.693, 518.583, 769.711, 545.847 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "are part of an automatically timed starting sequence shall be permitted to have enclosures complying with 5.2.3.21(b)(2)."
  }, {
    "type" : "heading",
    "id" : 9234,
    "level" : "Subtitle",
    "page number" : 467,
    "bounding box" : [ 445.693, 493.329, 597.603, 507.966 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.2.3.26 Motors and Generators."
  }, {
    "type" : "paragraph",
    "id" : 9235,
    "page number" : 467,
    "bounding box" : [ 445.693, 442.755, 769.759, 482.712 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Class II, Division 1. In Class II, Division 1 locations, motors, generators, and other rotating electrical machinery shall be in conformance with either of the following:"
  }, {
    "type" : "list",
    "id" : 9236,
    "level" : "6",
    "page number" : 467,
    "bounding box" : [ 463.689, 404.831, 769.734, 431.918 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 467,
      "bounding box" : [ 463.689, 417.49, 670.927, 431.918 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Identified for Class II, Division 1 locations",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 467,
      "bounding box" : [ 463.689, 404.831, 769.734, 419.258 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Totally enclosed pipe-ventilated, meeting temperature limitations",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9237,
    "page number" : 467,
    "bounding box" : [ 445.693, 392.171, 487.375, 406.598 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "in 5.2.1.5"
  }, {
    "type" : "paragraph",
    "id" : 9238,
    "page number" : 467,
    "bounding box" : [ 445.682, 291.001, 769.721, 381.487 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Class II, Division 2. In Class II, Division 2 locations, motors, generators, and other rotating electrical equipment shall be totally enclosed nonventilated, totally enclosed pipe-ventilated, totally enclosed water-air-cooled, totally enclosed fan-cooled or dust-ignitionproof for which maximum full-load external temperature shall be in accordance with 5.0.1.8(c)(2) for normal operation when operating in free air (not dust blanketed) and shall have no external openings."
  }, {
    "type" : "paragraph",
    "id" : 9239,
    "page number" : 467,
    "bounding box" : [ 445.693, 227.635, 769.721, 280.218 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: If the authority having jurisdiction believes accumulations of nonconductive, nonabrasive dust will be moderate and if machines can be easily reached for routine cleaning and maintenance, the following shall be permitted to be installed:"
  }, {
    "type" : "list",
    "id" : 9240,
    "level" : "6",
    "page number" : 467,
    "bounding box" : [ 455.048, 126.466, 769.762, 229.634 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 467,
      "bounding box" : [ 455.048, 215.03, 769.687, 229.634 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Standard open-type machines without sliding contacts,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1460,
        "page number" : 467,
        "bounding box" : [ 445.693, 177.05, 769.702, 216.974 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "centrifugal or other types of switching mechanism (including motor overcurrent, overloading, and overtemperature devices), or integral resistance devices"
      } ]
    }, {
      "type" : "list item",
      "page number" : 467,
      "bounding box" : [ 455.048, 164.39, 769.762, 178.994 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Standard open-type machines with such contacts, switching",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1461,
        "page number" : 467,
        "bounding box" : [ 445.693, 139.125, 769.681, 166.389 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "mechanisms, or resistance devices enclosed within dusttight housings without ventilating or other openings"
      } ]
    }, {
      "type" : "list item",
      "page number" : 467,
      "bounding box" : [ 455.048, 126.466, 713.289, 141.069 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Self-cleaning textile motors of the squirrel-cage type",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9241,
    "page number" : 467,
    "bounding box" : [ 445.693, 50.616, 769.719, 115.837 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.2.3.29 Ventilating Piping. Ventilating pipes for motors, generators, or other rotating electric machinery, or for enclosures for electric equipment, shall be of metal not less than 0.50 mm in thickness or of equally substantial noncombustible material and shall comply with all of the following:"
  }, {
    "type" : "paragraph",
    "id" : 9242,
    "level" : "7",
    "page number" : 467,
    "bounding box" : [ 455.048, 25.296, 732.991, 39.724 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Lead directly to a source of clean air outside of buildings"
  }, {
    "type" : "list",
    "id" : 9243,
    "level" : "5",
    "page number" : 468,
    "bounding box" : [ 71.996, 468.075, 396.1, 545.737 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 468,
      "bounding box" : [ 71.996, 518.649, 395.965, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Be screened at the outer ends to prevent the entrance of small animals or birds",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 468,
      "bounding box" : [ 71.996, 468.075, 396.1, 520.417 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Be protected against physical damage and against rusting or other corrosive influences Ventilating pipes shall also comply with 5.2.3.29(a) and 5.2.3.29(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9244,
    "level" : "5",
    "page number" : 468,
    "bounding box" : [ 71.985, 215.096, 396.069, 457.392 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 468,
      "bounding box" : [ 71.996, 392.171, 396.047, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Class II, Division 1. In Class II, Division 1 locations, ventilating pipes, including their connections to motors or to the dust-ignitionproof enclosures for other equipment, shall be dusttight throughout their length. For metal pipes, seams and joints shall comply with one of the following:",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "6",
        "page number" : 468,
        "bounding box" : [ 89.992, 328.926, 374.958, 381.278 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 468,
          "bounding box" : [ 89.992, 366.851, 212.197, 381.278 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Be riveted and soldered",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 468,
          "bounding box" : [ 89.992, 354.246, 209.192, 368.673 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Be bolted and soldered",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 468,
          "bounding box" : [ 89.992, 341.586, 154.688, 356.013 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Be welded",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 468,
          "bounding box" : [ 89.992, 328.926, 374.958, 343.353 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(4) Be rendered dusttight by some other equally effective means",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 468,
      "bounding box" : [ 71.985, 215.096, 396.069, 318.242 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Class II, Division 2. In Class II, Division 2 locations, ventilating pipes and their connections shall be sufficiently tight to prevent the entrance of appreciable quantities of dust into the ventilated equipment or enclosure and to prevent the escape of sparks, flame, or burning material that might ignite dust accumulations or combustible material in the vicinity. For metal pipes, lock seams and riveted or welded joints shall be permitted; and tight-fitting slip joints shall be permitted where some flexibility is necessary, as at connections to motors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 9245,
    "level" : "Subtitle",
    "page number" : 468,
    "bounding box" : [ 71.985, 189.776, 395.988, 204.413 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.2.3.31 Luminaires (Lighting Fixtures). Luminaires (lighting fixtures)"
  }, {
    "type" : "list",
    "id" : 9246,
    "level" : "7",
    "page number" : 468,
    "bounding box" : [ 71.985, 177.116, 274.555, 191.544 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 9337,
    "list items" : [ {
      "type" : "list item",
      "page number" : 468,
      "bounding box" : [ 71.985, 177.116, 274.555, 191.544 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "shall comply with 5.2.3.31(a) and 5.2.3.31(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9247,
    "page number" : 468,
    "bounding box" : [ 71.974, 139.191, 396.024, 166.488 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Class II, Division 1. In Class II, Division 1 locations, luminaires (lighting fixtures) for fixed and portable lighting shall comply with"
  }, {
    "type" : "list",
    "id" : 9248,
    "level" : "6",
    "page number" : 468,
    "bounding box" : [ 71.974, 126.531, 200.479, 140.959 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 9179,
    "list items" : [ {
      "type" : "list item",
      "page number" : 468,
      "bounding box" : [ 71.974, 126.531, 200.479, 140.959 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.2.3.31(a)(1) through (a)(4).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9249,
    "level" : "7",
    "page number" : 468,
    "bounding box" : [ 71.974, 25.307, 396.066, 115.639 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Fixtures. Each luminaire (fixture) shall be identified for Class II locations and shall be clearly marked to indicate the maximum wattage of the lamp for which it is designed. In locations where dust from magnesium, aluminum, aluminum bronze powders, or other metals of similarly hazardous characteristics may be present, luminaires (fixtures) for fixed or portable lighting and all auxiliary equipment shall be identified for the specific location."
  }, {
    "type" : "list",
    "id" : 9250,
    "level" : "6",
    "page number" : 468,
    "bounding box" : [ 463.663, 278.319, 769.669, 533.055 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 468,
      "bounding box" : [ 463.663, 518.627, 769.669, 533.055 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Physical Damage. Each luminaire (fixture) shall be protected",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1458,
        "page number" : 468,
        "bounding box" : [ 445.667, 505.967, 706.23, 520.395 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "against physical damage by a suitable guard or by location."
      } ]
    }, {
      "type" : "list item",
      "page number" : 468,
      "bounding box" : [ 463.663, 480.713, 769.644, 495.141 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Pendant Luminaires (Fixtures). Pendant luminaires (fixtures)",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1459,
        "page number" : 468,
        "bounding box" : [ 445.667, 303.584, 769.79, 482.481 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be suspended by threaded rigid metal conduit stems, threaded steel intermediate metal conduit stems, by chains with approved fittings, or by other approved means. For rigid stems longer than 300 mm, permanent and effective bracing against lateral displacement shall be provided at a level not more than 300 mm above the lower end of the stem, or flexibility in the form of a fitting or a flexible connector listed for the location shall be provided not more than 300 mm from the point of attachment to the supporting box or fitting. Threaded joints shall be provided with set-screws or other effective means to prevent loosening. Where wiring between an outlet box or fitting and a pendant luminaire (fixture) is not enclosed in conduit, flexible cord listed for hard usage shall be used, and suitable seals shall be provided where the cord enters the luminaire (fixture) and the outlet box or fitting. Flexible cord shall not serve as the supporting means for a fixture."
      } ]
    }, {
      "type" : "list item",
      "page number" : 468,
      "bounding box" : [ 463.663, 278.319, 769.59, 292.747 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Supports. Boxes, box assemblies, or fittings used for the support",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9251,
    "page number" : 468,
    "bounding box" : [ 445.667, 265.659, 763.788, 280.087 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "of luminaires (lighting fixtures) shall be identified for Class II locations."
  }, {
    "type" : "paragraph",
    "id" : 9252,
    "page number" : 468,
    "bounding box" : [ 445.656, 227.679, 769.623, 254.975 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Class II, Division 2. In Class II, Division 2 locations, luminaires (lighting fixtures) shall comply with 5.2.3.31(b)(1) through (b)(5)."
  }, {
    "type" : "list",
    "id" : 9253,
    "level" : "5",
    "page number" : 468,
    "bounding box" : [ 445.656, 63.265, 769.708, 216.842 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "next list id" : 9255,
    "list items" : [ {
      "type" : "list item",
      "page number" : 468,
      "bounding box" : [ 445.656, 177.094, 769.708, 216.842 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Portable Lighting Equipment. Portable lighting equipment shall be identified for Class II locations. They shall be clearly marked to indicate the maximum wattage of lamps for which they are designed.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 468,
      "bounding box" : [ 445.656, 63.265, 769.676, 166.257 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Fixed Lighting. Luminaires (lighting fixtures) for fixed lighting, where not of a type identified for Class II locations, shall provide enclosures for lamps and lampholders that shall be designed to minimize the deposit of dust on lamps and to prevent the escape of sparks, burning material, or hot metal. Each fixture shall be clearly marked to indicate the maximum wattage of the lamp that shall be permitted without exceeding an exposed surface temperature in accordance with 5.0.1.8(c)(2) under normal conditions of use.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9255,
    "level" : "5",
    "page number" : 469,
    "bounding box" : [ 89.99, 316.266, 396.07, 545.737 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "previous list id" : 9253,
    "list items" : [ {
      "type" : "list item",
      "page number" : 469,
      "bounding box" : [ 89.99, 531.309, 396.039, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Physical Damage. Luminaires (lighting fixtures) for fixed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1456,
        "page number" : 469,
        "bounding box" : [ 71.994, 505.989, 396.076, 533.077 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "lighting shall be protected from physical damage by suitable guards or by location."
      } ]
    }, {
      "type" : "list item",
      "page number" : 469,
      "bounding box" : [ 90.001, 480.735, 395.982, 495.163 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Pendant Luminaires (Fixtures). Pendant luminaires (fixtures)",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1457,
        "page number" : 469,
        "bounding box" : [ 72.005, 341.586, 396.082, 482.503 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be suspended by threaded rigid metal conduit stems, threaded steel intermediate metal conduit stems, by chains with approved fittings, or by other approved means. For rigid stems longer than 300 mm, permanent and effective bracing against lateral displacement shall be provided at a level not more than 300 mm above the lower end of the stem, or flexibility in the form of an identified fitting or a flexible connector shall be provided not more than 300 mm from the point of attachment to the supporting box or fitting. Where wiring between an outlet box or fitting and a pendant luminaire (fixture) is not enclosed in conduit, flexible cord listed for hard usage shall be used. Flexible cord shall not serve as the supporting means for a fixture."
      } ]
    }, {
      "type" : "list item",
      "page number" : 469,
      "bounding box" : [ 90.012, 316.266, 396.07, 330.694 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Electric-Discharge Lamps. Starting and control equipment for",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9256,
    "page number" : 469,
    "bounding box" : [ 72.016, 303.606, 395.997, 318.034 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "electric-discharge lamps shall comply with the requirements of"
  }, {
    "type" : "list",
    "id" : 9257,
    "level" : "6",
    "page number" : 469,
    "bounding box" : [ 72.016, 291.001, 123.466, 305.429 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 9312,
    "list items" : [ {
      "type" : "list item",
      "page number" : 469,
      "bounding box" : [ 72.016, 291.001, 123.466, 305.429 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.2.3.21(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 9258,
    "level" : "Subtitle",
    "page number" : 469,
    "bounding box" : [ 72.016, 265.615, 218.131, 280.251 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.2.3.36 Utilization Equipment."
  }, {
    "type" : "list",
    "id" : 9259,
    "level" : "5",
    "page number" : 469,
    "bounding box" : [ 72.016, 164.445, 396.139, 254.986 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 469,
      "bounding box" : [ 72.016, 189.765, 396.139, 254.986 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Class II, Division 1. In Class II, Division 1 locations, all utilization equipment shall be identified for Class II locations. Where dust from magnesium, aluminum, aluminum bronze powders, or other metals of similarly hazardous characteristics may be present, such equipment shall be identified for the specific location.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 469,
      "bounding box" : [ 81.382, 164.445, 396.091, 179.082 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Class II, Division 2. In Class II, Division 2 locations, all utilization",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9260,
    "level" : "7",
    "page number" : 469,
    "bounding box" : [ 72.027, 151.84, 332.624, 166.268 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 9142,
    "list items" : [ {
      "type" : "list item",
      "page number" : 469,
      "bounding box" : [ 72.027, 151.84, 332.624, 166.268 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "equipment shall comply with 5.2.3.36(b)(1) through (b)(4).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9261,
    "level" : "6",
    "page number" : 469,
    "bounding box" : [ 72.027, 113.861, 396.114, 140.948 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Heaters. Electrically heated utilization equipment shall be identified for Class II locations."
  }, {
    "type" : "paragraph",
    "id" : 9262,
    "page number" : 469,
    "bounding box" : [ 72.027, 75.881, 396.025, 103.089 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Metal-enclosed radiant heating panel equipment shall be dusttight and marked in accordance with 5.0.1.8(b)."
  }, {
    "type" : "paragraph",
    "id" : 9263,
    "level" : "6",
    "page number" : 469,
    "bounding box" : [ 72.027, 37.956, 396.081, 65.043 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Motors. Motors of motor-driven utilization equipment shall comply with 5.2.3.26(b)."
  }, {
    "type" : "list",
    "id" : 9264,
    "level" : "5",
    "page number" : 469,
    "bounding box" : [ 445.699, 468.042, 769.728, 545.704 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 469,
      "bounding box" : [ 445.699, 518.616, 769.68, 545.704 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Switches, Circuit Breakers, and Fuses. Enclosures for switches, circuit breakers, and fuses shall be dusttight.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 469,
      "bounding box" : [ 445.71, 468.042, 769.728, 507.79 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Transformers, Solenoids, Impedance Coils, and Resistors. Transformers, solenoids, impedance coils, and resistors shall comply with 5.2.3.21(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9265,
    "page number" : 469,
    "bounding box" : [ 445.71, 430.063, 769.68, 457.359 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.2.3.41 Flexible Cords — Class II, Divisions 1 and 2. Flexible cords used in Class II locations shall comply with all of the following:"
  }, {
    "type" : "list",
    "id" : 9266,
    "level" : "1",
    "page number" : 469,
    "bounding box" : [ 455.032, 227.668, 769.705, 419.434 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 469,
      "bounding box" : [ 455.065, 404.798, 642.183, 419.434 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Be of a type listed for extra-hard usage",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1452,
        "page number" : 469,
        "bounding box" : [ 445.71, 366.752, 769.758, 394.015 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Flexible cord listed for hard usage as permitted by 5.2.3.31(a)(3) and (b)(4)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 469,
      "bounding box" : [ 455.065, 341.553, 769.681, 356.189 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Contain, in addition to the conductors of the circuit, a grounding",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1453,
        "page number" : 469,
        "bounding box" : [ 445.699, 328.893, 595.029, 343.321 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductor complying with 4.0.2.4"
      } ]
    }, {
      "type" : "list item",
      "page number" : 469,
      "bounding box" : [ 455.054, 303.573, 769.705, 318.209 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Be connected to terminals or to supply conductors in an approved",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1454,
        "page number" : 469,
        "bounding box" : [ 445.688, 290.968, 478.562, 305.396 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "manner"
      } ]
    }, {
      "type" : "list item",
      "page number" : 469,
      "bounding box" : [ 455.043, 265.648, 769.658, 280.284 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Be supported by clamps or by other suitable means in such a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1455,
        "page number" : 469,
        "bounding box" : [ 445.677, 252.988, 728.533, 267.416 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "manner that there will be no tension on the terminal connections"
      } ]
    }, {
      "type" : "list item",
      "page number" : 469,
      "bounding box" : [ 455.032, 227.668, 769.605, 242.305 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Be provided with suitable seals to prevent the entrance of dust",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9267,
    "page number" : 469,
    "bounding box" : [ 445.666, 202.403, 769.661, 229.491 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "where the flexible cord enters boxes or fittings that are required to be dust-ignitionproof"
  }, {
    "type" : "heading",
    "id" : 9268,
    "level" : "Subtitle",
    "page number" : 469,
    "bounding box" : [ 445.666, 177.028, 649.12, 191.665 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.2.3.46 Receptacles and Attachment Plugs."
  }, {
    "type" : "list",
    "id" : 9269,
    "level" : "1",
    "page number" : 469,
    "bounding box" : [ 455.021, 88.519, 769.703, 166.455 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 469,
      "bounding box" : [ 455.021, 151.818, 769.698, 166.455 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Class II, Division 1. In Class II, Division 1 locations, receptacles",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1451,
        "page number" : 469,
        "bounding box" : [ 445.666, 113.839, 769.655, 153.586 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and attachment plugs shall be of the type providing for connection to the grounding conductor of the flexible cord and shall be identified for Class II locations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 469,
      "bounding box" : [ 455.032, 88.519, 769.703, 103.155 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Class II, Division 2. In Class II, Division 2 locations, receptacles",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9270,
    "page number" : 469,
    "bounding box" : [ 445.666, 37.934, 769.666, 90.341 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "and attachment plugs shall be of the type that provides for connection to the grounding conductor of the flexible cord and shall be designed so that connection to the supply circuit cannot be made or broken while live parts are exposed."
  }, {
    "type" : "heading",
    "id" : 9271,
    "level" : "Subtitle",
    "page number" : 470,
    "bounding box" : [ 71.99, 518.589, 395.944, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.2.3.51 Signaling, Alarm, Remote-Control, and CommunicationsSystems; and Meters, Instruments, and Relays."
  }, {
    "type" : "paragraph",
    "id" : 9272,
    "page number" : 470,
    "bounding box" : [ 81.351, 496.927, 373.84, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Article 8.0 for rules governing the installation of communications circuits."
  }, {
    "type" : "paragraph",
    "id" : 9273,
    "page number" : 470,
    "bounding box" : [ 71.996, 446.235, 396.066, 486.126 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Class II, Division 1. In Class II, Division 1 locations, signaling, alarm, remote-control, and communications systems; and meters, instruments, and relays shall comply with 5.2.3.51(a)(1) through (a)(6)."
  }, {
    "type" : "list",
    "id" : 9274,
    "level" : "3",
    "page number" : 470,
    "bounding box" : [ 89.992, 66.701, 396.247, 435.343 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 470,
      "bounding box" : [ 89.992, 420.915, 396.02, 435.343 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Wiring Methods. The wiring method shall comply with",
      "kids" : [ {
        "type" : "list",
        "id" : 1444,
        "level" : "4",
        "page number" : 470,
        "bounding box" : [ 71.996, 408.255, 117.277, 422.683 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 9282,
        "list items" : [ {
          "type" : "list item",
          "page number" : 470,
          "bounding box" : [ 71.996, 408.255, 117.277, 422.683 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.2.3.1(a).",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 470,
      "bounding box" : [ 90.003, 382.99, 396.057, 397.418 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Contacts. Switches, circuit breakers, relays, contactors, fuses and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1445,
        "page number" : 470,
        "bounding box" : [ 72.007, 345.011, 396.011, 384.758 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "current-breaking contacts for bells, horns, howlers, sirens, and other devices in which sparks or arcs may be produced shall be provided with enclosures identified for a Class II location."
      }, {
        "type" : "paragraph",
        "id" : 1446,
        "page number" : 470,
        "bounding box" : [ 72.007, 281.711, 396.026, 334.294 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Where current-breaking contacts are immersed in oil or where the interruption of current occurs within a chamber sealed against the entrance of dust, enclosures shall be permitted to be of the generalpurpose type."
      } ]
    }, {
      "type" : "list item",
      "page number" : 470,
      "bounding box" : [ 90.003, 256.501, 396.036, 270.929 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Resistors and Similar Equipment. Resistors, transformers, choke",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1447,
        "page number" : 470,
        "bounding box" : [ 72.007, 231.181, 396.074, 258.269 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "coils, rectifiers, thermionic tubes, and other heat-generating equipment shall be provided with enclosures identified for Class II locations."
      }, {
        "type" : "paragraph",
        "id" : 1448,
        "page number" : 470,
        "bounding box" : [ 72.007, 180.53, 396.006, 220.399 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Where resistors or similar equipment are immersed in oil or enclosed in a chamber sealed against the entrance of dust, enclosures shall be permitted to be of the general-purpose type."
      } ]
    }, {
      "type" : "list item",
      "page number" : 470,
      "bounding box" : [ 90.365, 155.265, 396.025, 169.693 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Rotating Machinery. Motors, generators, and other rotating",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1449,
        "page number" : 470,
        "bounding box" : [ 72.007, 142.605, 288.621, 157.033 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "electric machinery shall comply with 5.2.3.26(a)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 470,
      "bounding box" : [ 90.376, 117.34, 396.143, 131.768 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Combustible, Electrically Conductive Dusts. Where dusts are of a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1450,
        "page number" : 470,
        "bounding box" : [ 72.018, 92.02, 396.077, 119.108 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "combustible, electrically conductive nature, all wiring and equipment shall be identified for Class II locations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 470,
      "bounding box" : [ 90.387, 66.701, 396.247, 81.128 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Metal Dusts. Where dust from magnesium, aluminum, aluminum",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9275,
    "page number" : 470,
    "bounding box" : [ 72.029, 28.776, 396.048, 68.523 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "bronze powders, or other metals of similarly hazardous characteristics may be present, all apparatus and equipment shall be identified for the specific conditions."
  }, {
    "type" : "paragraph",
    "id" : 9276,
    "page number" : 470,
    "bounding box" : [ 445.7, 493.361, 769.77, 533.252 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Class II, Division 2. In Class II, Division 2 locations, signaling, alarm, remote-control, and communications systems; and meters, instruments, and relays shall comply with 5.2.3.51(b)(1) through (b)(5)."
  }, {
    "type" : "list",
    "id" : 9277,
    "level" : "3",
    "page number" : 470,
    "bounding box" : [ 463.696, 164.423, 769.77, 482.469 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 470,
      "bounding box" : [ 463.696, 468.041, 769.697, 482.469 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Contacts. Enclosures shall comply with 5.2.3.51(a)(2), or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1438,
        "page number" : 470,
        "bounding box" : [ 445.7, 417.468, 769.771, 469.809 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "contacts shall have tight metal enclosures designed to minimize the entrance of dust and shall have telescoping or tight-fitting covers and no openings through which, after installation, sparks or burning material might escape."
      }, {
        "type" : "paragraph",
        "id" : 1439,
        "page number" : 470,
        "bounding box" : [ 445.7, 379.422, 769.735, 406.685 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: In nonincendive circuits, enclosures shall be permitted to be of the general-purpose type."
      } ]
    }, {
      "type" : "list item",
      "page number" : 470,
      "bounding box" : [ 463.696, 354.212, 769.77, 368.64 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Transformers and Similar Equipment. The windings and terminal",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1440,
        "page number" : 470,
        "bounding box" : [ 445.7, 328.892, 769.776, 355.98 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "connections of transformers, choke coils, and similar equipment shall be provided with tight metal enclosures without ventilating openings."
      } ]
    }, {
      "type" : "list item",
      "page number" : 470,
      "bounding box" : [ 463.707, 303.572, 769.748, 318.0 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Resistors and Similar Equipment. Resistors, resistance devices,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1441,
        "page number" : 470,
        "bounding box" : [ 445.711, 278.307, 769.768, 305.395 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "thermionic tubes, rectifiers, and similar equipment shall comply with 5.2.3.31(a)(3)."
      }, {
        "type" : "paragraph",
        "id" : 1442,
        "page number" : 470,
        "bounding box" : [ 445.711, 227.601, 769.737, 267.525 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Enclosures for thermionic tubes, nonadjustable resistors, or rectifiers for which maximum operating temperature will not exceed 120°C (248°F) shall be permitted to be of the general-purpose type."
      } ]
    }, {
      "type" : "list item",
      "page number" : 470,
      "bounding box" : [ 463.707, 202.402, 769.724, 216.83 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Rotating Machinery. Motors, generators, and other rotating",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1443,
        "page number" : 470,
        "bounding box" : [ 445.711, 189.742, 662.988, 204.17 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "electric machinery shall comply with 5.2.3.26(b)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 470,
      "bounding box" : [ 463.718, 164.423, 769.746, 178.85 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Wiring Methods. The wiring method shall comply with",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9278,
    "page number" : 470,
    "bounding box" : [ 445.722, 151.817, 491.662, 166.245 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.2.2.1(b)."
  }, {
    "type" : "paragraph",
    "id" : 9279,
    "page number" : 470,
    "bounding box" : [ 506.441, 88.463, 709.009, 128.474 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 5.3 — CLASS III LOCATIONS 5.3.1 General"
  }, {
    "type" : "paragraph",
    "id" : 9280,
    "page number" : 470,
    "bounding box" : [ 445.722, 25.284, 769.749, 77.9 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.3.1.1 Scope. Article 5.3 covers the requirements for electrical and electronic equipment and wiring for all voltages in Class III, Division 1 and 2 locations where fire or explosion hazards may exist due to ignitible fibers or flyings."
  }, {
    "type" : "paragraph",
    "id" : 9292,
    "page number" : 471,
    "bounding box" : [ 445.673, 480.734, 769.704, 545.747 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "locations. Nonincendive field wiring systems shall be installed in accordance with the control drawing(s). Simple apparatus, not shown on the control drawing, shall be permitted in a nonincendive field wiring circuit, provided the simple apparatus does not interconnect the nonincendive field wiring circuit to any other circuit."
  }, {
    "type" : "list",
    "id" : 9282,
    "level" : "4",
    "page number" : 471,
    "bounding box" : [ 71.99, 468.009, 396.058, 533.286 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 1444,
    "list items" : [ {
      "type" : "list item",
      "page number" : 471,
      "bounding box" : [ 71.99, 468.009, 396.058, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.3.1.5 General. The general rules of this Code shall apply to electric wiring and equipment in locations classified as Class III locations in 5.0.1.5(d). Exception: As modified by this Article.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9293,
    "page number" : 471,
    "bounding box" : [ 455.031, 458.946, 611.415, 469.568 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Simple apparatus is defined in 5.4.1.2."
  }, {
    "type" : "paragraph",
    "id" : 9283,
    "page number" : 471,
    "bounding box" : [ 71.99, 354.257, 396.099, 457.183 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Equipment installed in Class III locations shall be able to function at full rating without developing surface temperatures high enough to cause excessive dehydration or gradual carbonization of accumulated fibers or flyings. Organic material that is carbonized or excessively dry is highly susceptible to spontaneous ignition. The maximum surface temperatures under operating conditions shall not exceed 165°C for equipment that is not subject to overloading, and 120°C for equipment (such as motors or power transformers) that may be overloaded."
  }, {
    "type" : "paragraph",
    "id" : 9294,
    "page number" : 471,
    "bounding box" : [ 445.66, 420.909, 769.72, 447.997 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Separate nonincendive field wiring circuits shall be installed in accordance with one of the following:"
  }, {
    "type" : "paragraph",
    "id" : 9295,
    "page number" : 471,
    "bounding box" : [ 473.022, 382.984, 769.624, 410.072 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. In separate cables b. In multiconductor cables where the conductors of each circuit"
  }, {
    "type" : "paragraph",
    "id" : 9296,
    "page number" : 471,
    "bounding box" : [ 445.66, 370.324, 598.075, 384.752 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "are within a grounded metal shield"
  }, {
    "type" : "paragraph",
    "id" : 9297,
    "page number" : 471,
    "bounding box" : [ 445.66, 345.005, 769.641, 372.092 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "c. In multiconductor cables where the conductors of each circuit have insulation with a minimum thickness of 0.25 mm"
  }, {
    "type" : "paragraph",
    "id" : 9284,
    "page number" : 471,
    "bounding box" : [ 81.351, 314.049, 386.594, 343.088 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For electric trucks, see NFPA 505-2002, Fire Safety Standard for Powered Industrial Trucks Including Type Designations, Areas of Use, Conversions, Maintenance, and Operation."
  }, {
    "type" : "paragraph",
    "id" : 9298,
    "page number" : 471,
    "bounding box" : [ 445.649, 307.091, 769.701, 334.387 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Class III, Division 2. In Class III, Division 2 locations, the wiring method shall comply with 5.3.2.1(a)."
  }, {
    "type" : "heading",
    "id" : 9285,
    "level" : "Subtitle",
    "page number" : 471,
    "bounding box" : [ 204.772, 288.603, 263.212, 303.24 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.3.2 Wiring"
  }, {
    "type" : "paragraph",
    "id" : 9299,
    "page number" : 471,
    "bounding box" : [ 445.649, 218.46, 769.7, 296.308 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: In sections, compartments, or areas used solely for storage and containing no machinery, open wiring on insulators shall be permitted where installed in accordance with Article 3.98, but only on condition that protection as required by 3.98.2.6(c) be provided where conductors are not run in roof spaces and are well out of reach of sources of physical damage."
  }, {
    "type" : "list",
    "id" : 9286,
    "level" : "4",
    "page number" : 471,
    "bounding box" : [ 72.001, 263.415, 396.055, 278.052 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 9384,
    "list items" : [ {
      "type" : "list item",
      "page number" : 471,
      "bounding box" : [ 72.001, 263.415, 396.055, 278.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.3.2.1 Wiring Methods. Wiring methods shall comply with 5.3.2.1(a)",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9287,
    "level" : "7",
    "page number" : 471,
    "bounding box" : [ 72.001, 250.755, 129.875, 265.183 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 9180,
    "list items" : [ {
      "type" : "list item",
      "page number" : 471,
      "bounding box" : [ 72.001, 250.755, 129.875, 265.183 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "or 5.3.2.1(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9288,
    "page number" : 471,
    "bounding box" : [ 71.99, 187.51, 396.05, 240.072 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Class III, Division 1. In Class III, Division 1 locations, the wiring method shall be rigid metal conduit, rigid nonmetallic conduit, intermediate metal conduit, electrical metallic tubing, dusttight wireways, or Type MC or MI cable with listed termination fittings."
  }, {
    "type" : "paragraph",
    "id" : 9300,
    "page number" : 471,
    "bounding box" : [ 445.649, 129.95, 769.721, 207.765 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.3.2.16 Uninsulated Exposed Parts, Class III, Divisions 1 and 2. There shall be no uninsulated exposed parts, such as electric conductors, buses, terminals, or components, that operate at more than 30 volts (15 volts in wet locations). These parts shall additionally be protected by a protection technique according to 5.0.1.7(e), 5.0.1.7(f), or 5.0.1.7(g) that is suitable for the location."
  }, {
    "type" : "list",
    "id" : 9289,
    "level" : "5",
    "page number" : 471,
    "bounding box" : [ 71.99, 86.286, 396.044, 176.618 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 471,
      "bounding box" : [ 89.987, 162.191, 369.527, 176.618 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Boxes and Fittings. All boxes and fittings shall be dusttight.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 471,
      "bounding box" : [ 71.99, 86.286, 396.044, 151.298 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Flexible Connections. Where necessary to employ flexible connections, dusttight flexible connectors, liquidtight flexible metal conduit with listed fittings, liquidtight flexible nonmetallic conduit with listed fittings, or flexible cord in conformance with 5.3.3.41 shall be used.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9301,
    "page number" : 471,
    "bounding box" : [ 445.649, 104.619, 604.43, 119.223 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: As provided in 5.3.3.56."
  }, {
    "type" : "paragraph",
    "id" : 9302,
    "page number" : 471,
    "bounding box" : [ 445.649, 41.429, 769.657, 93.936 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.3.2.21 Grounding and Bonding — Class III, Divisions 1 and 2. Wiring and equipment in Class III, Division 1 and 2 locations shall be grounded as specified in Article 2.50 and with the following additional requirements in 5.3.2.21(a) and 5.3.2.21(b)."
  }, {
    "type" : "paragraph",
    "id" : 9290,
    "page number" : 471,
    "bounding box" : [ 81.351, 64.567, 363.675, 75.188 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 5.3.2.21(b) for grounding requirements where flexible conduit is used."
  }, {
    "type" : "paragraph",
    "id" : 9291,
    "level" : "6",
    "page number" : 471,
    "bounding box" : [ 71.99, 26.535, 396.133, 53.557 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Nonincendive Field Wiring. Nonincendive field wiring shall be permitted using any of the wiring methods permitted for unclassified"
  }, {
    "type" : "paragraph",
    "id" : 9304,
    "page number" : 472,
    "bounding box" : [ 71.985, 455.415, 396.031, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Bonding. The locknut-bushing and double-locknut types of contacts shall not be depended on for bonding purposes, but bonding jumpers with proper fittings or other approved means of bonding shall be used. Such means of bonding shall apply to all intervening raceways, fittings, boxes, enclosures, and so forth, between Class III locations and the point of grounding for service equipment or point of grounding of a separately derived system."
  }, {
    "type" : "paragraph",
    "id" : 9305,
    "page number" : 472,
    "bounding box" : [ 71.985, 366.796, 396.053, 444.633 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The specific bonding means shall only be required to the nearest point where the grounded circuit conductor and the grounding electrode conductor are connected together on the line side of the building or structure disconnecting means as specified in 2.50.2.13(a), (b), and (c), if the branch-circuit overcurrent protection is located on the load side of the disconnecting means."
  }, {
    "type" : "paragraph",
    "id" : 9306,
    "page number" : 472,
    "bounding box" : [ 81.351, 335.886, 386.634, 355.748 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.50.5.11 for additional bonding requirements in hazardous (classified) locations."
  }, {
    "type" : "paragraph",
    "id" : 9307,
    "page number" : 472,
    "bounding box" : [ 71.985, 272.595, 396.07, 325.146 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Types of Equipment Grounding Conductors. Where flexible conduit is used as permitted in 5.3.2.1, it shall be installed with internal or external bonding jumpers in parallel with each conduit and complying with 2.50.5.13."
  }, {
    "type" : "paragraph",
    "id" : 9308,
    "page number" : 472,
    "bounding box" : [ 71.985, 221.945, 395.97, 261.813 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: In Class III, Division 1 and 2 locations, the bonding jumper shall be permitted to be deleted where all of the following conditions are met:"
  }, {
    "type" : "list",
    "id" : 9309,
    "level" : "5",
    "page number" : 472,
    "bounding box" : [ 71.985, 146.04, 396.007, 211.228 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 472,
      "bounding box" : [ 71.985, 183.965, 395.947, 211.228 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Listed liquidtight flexible metal 1 800 mm or less in length, with fittings listed for grounding, is used.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 472,
      "bounding box" : [ 71.985, 158.7, 396.007, 185.908 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Overcurrent protection in the circuit is limited to 10 amperes or less.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 472,
      "bounding box" : [ 71.985, 146.04, 284.88, 160.643 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The load is not a power utilization load.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9310,
    "page number" : 472,
    "bounding box" : [ 195.279, 120.709, 272.6, 135.345 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.3.3 Equipment"
  }, {
    "type" : "list",
    "id" : 9311,
    "level" : "4",
    "page number" : 472,
    "bounding box" : [ 71.985, 82.839, 395.89, 110.014 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 9383,
    "list items" : [ {
      "type" : "list item",
      "page number" : 472,
      "bounding box" : [ 71.985, 82.839, 395.89, 110.014 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.3.3.1 Transformers and Capacitors — Class III, Divisions 1 and 2. Transformers and capacitors shall comply with 5.2.3.1(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9312,
    "level" : "6",
    "page number" : 472,
    "bounding box" : [ 71.985, 44.848, 396.006, 72.089 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 9257,
    "next list id" : 9382,
    "list items" : [ {
      "type" : "list item",
      "page number" : 472,
      "bounding box" : [ 71.985, 44.848, 396.006, 72.089 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.3.3.16 Switches, Circuit Breakers, Motor Controllers, and Fuses Class III, Divisions 1 and 2. Switches, circuit breakers, motor",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9313,
    "page number" : 472,
    "bounding box" : [ 445.656, 518.613, 769.707, 545.701 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "controllers, and fuses, including pushbuttons, relays, and similar devices, shall be provided with dusttight enclosures."
  }, {
    "type" : "paragraph",
    "id" : 9314,
    "page number" : 472,
    "bounding box" : [ 445.656, 442.719, 769.687, 507.93 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.3.3.21 Control Transformers and Resistors — Class III, Divisions 1 and 2. Transformers, impedance coils, and resistors used as or in conjunction with control equipment for motors, generators, and appliances shall be provided with dusttight enclosures complying with the temperature limitations in 5.3.1.5."
  }, {
    "type" : "paragraph",
    "id" : 9315,
    "page number" : 472,
    "bounding box" : [ 445.656, 379.475, 769.711, 432.091 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.3.3.26 Motors and Generators — Class III, Divisions 1 and 2. In Class III, Divisions 1 and 2 locations, motors, generators, and other rotating machinery shall be totally enclosed nonventilated, totally enclosed pipe ventilated, or totally enclosed fan cooled."
  }, {
    "type" : "paragraph",
    "id" : 9316,
    "page number" : 472,
    "bounding box" : [ 445.656, 303.515, 769.665, 368.758 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: In locations where, in the judgment of the authority having jurisdiction, only moderate accumulations of lint or flyings are likely to collect on, in, or in the vicinity of a rotating electric machine and where such machine is readily accessible for routine cleaning and maintenance, one of the following shall be permitted:"
  }, {
    "type" : "list",
    "id" : 9317,
    "level" : "3",
    "page number" : 472,
    "bounding box" : [ 455.011, 227.621, 769.702, 292.864 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 472,
      "bounding box" : [ 455.011, 278.261, 713.252, 292.864 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Self-cleaning textile motors of the squirrel-cage type",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 472,
      "bounding box" : [ 455.011, 265.601, 769.651, 280.204 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Standard open-type machines without sliding contacts,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1437,
        "page number" : 472,
        "bounding box" : [ 445.656, 240.281, 769.621, 267.544 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "centrifugal or other types of switching mechanisms, including motor overload devices"
      } ]
    }, {
      "type" : "list item",
      "page number" : 472,
      "bounding box" : [ 455.011, 227.621, 769.702, 242.225 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Standard open-type machines having such contacts, switching",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9318,
    "page number" : 472,
    "bounding box" : [ 445.645, 202.356, 769.659, 229.62 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "mechanisms, or resistance devices enclosed within tight housings without ventilating or other openings"
  }, {
    "type" : "paragraph",
    "id" : 9319,
    "page number" : 472,
    "bounding box" : [ 445.645, 126.517, 769.735, 191.739 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.3.3.29 Ventilating Piping — Class III, Divisions 1 and 2. Ventilating pipes for motors, generators, or other rotating electric machinery, or for enclosures for electric equipment, shall be of metal not less than 0.50 mm in thickness, or of equally substantial noncombustible material, and shall comply with the following:"
  }, {
    "type" : "list",
    "id" : 9320,
    "level" : "3",
    "page number" : 472,
    "bounding box" : [ 455.0, 63.273, 769.749, 115.625 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 472,
      "bounding box" : [ 455.0, 101.197, 732.943, 115.625 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Lead directly to a source of clean air outside of buildings",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 472,
      "bounding box" : [ 455.0, 88.538, 769.614, 102.965 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Be screened at the outer ends to prevent the entrance of small",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1436,
        "page number" : 472,
        "bounding box" : [ 445.645, 75.932, 516.414, 90.36 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "animals or birds"
      } ]
    }, {
      "type" : "list item",
      "page number" : 472,
      "bounding box" : [ 455.0, 63.273, 769.749, 77.7 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Be protected against physical damage and against rusting or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9321,
    "page number" : 472,
    "bounding box" : [ 445.645, 50.613, 559.891, 65.04 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "other corrosive influences"
  }, {
    "type" : "paragraph",
    "id" : 9322,
    "page number" : 473,
    "bounding box" : [ 71.99, 442.755, 396.067, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Ventilating pipes shall be sufficiently tight, including their connections, to prevent the entrance of appreciable quantities of fibers or flyings into the ventilated equipment or enclosure and to prevent the escape of sparks, flame, or burning material that might ignite accumulations of fibers or flyings or combustible material in the vicinity. For metal pipes, lock seams and riveted or welded joints shall be permitted; and tightfitting slip joints shall be permitted where some flexibility is necessary, as at connections to motors."
  }, {
    "type" : "list",
    "id" : 9323,
    "level" : "4",
    "page number" : 473,
    "bounding box" : [ 71.99, 404.776, 395.967, 432.072 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 473,
      "bounding box" : [ 71.99, 404.776, 395.967, 432.072 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.3.3.31 Luminaires (Lighting Fixtures) — Class III, Divisions 1 and 2.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9324,
    "level" : "1",
    "page number" : 473,
    "bounding box" : [ 81.345, 113.871, 396.03, 394.147 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 473,
      "bounding box" : [ 81.345, 379.511, 396.03, 394.147 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Fixed Lighting. Luminaires (lighting fixtures) for fixed lighting",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1433,
        "page number" : 473,
        "bounding box" : [ 71.98, 303.606, 396.047, 381.278 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall provide enclosures for lamps and lampholders that are designed to minimize entrance of fibers and flyings and to prevent the escape of sparks, burning material, or hot metal. Each luminaire (fixture) shall be clearly marked to show the maximum wattage of the lamps that shall be permitted without exceeding an exposed surface temperature of 165°C under normal conditions of use."
      } ]
    }, {
      "type" : "list item",
      "page number" : 473,
      "bounding box" : [ 81.345, 278.341, 395.949, 292.977 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Physical Damage. A luminaire (fixture) that may be exposed to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1434,
        "page number" : 473,
        "bounding box" : [ 71.99, 265.681, 314.989, 280.109 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "physical damage shall be protected by a suitable guard."
      } ]
    }, {
      "type" : "list item",
      "page number" : 473,
      "bounding box" : [ 81.356, 240.361, 395.97, 254.997 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Pendant Luminaires (Fixtures). Pendant luminaires (fixtures)",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1435,
        "page number" : 473,
        "bounding box" : [ 71.99, 139.191, 396.06, 242.129 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be suspended by stems of threaded rigid metal conduit, threaded intermediate metal conduit, threaded metal tubing of equivalent thickness, or by chains with approved fittings. For stems longer than 300 mm, permanent and effective bracing against lateral displacement shall be provided at a level not more than 300 mm above the lower end of the stem, or flexibility in the form of an identified fitting or a flexible connector shall be provided not more than 300 mm from the point of attachment to the supporting box or fitting."
      } ]
    }, {
      "type" : "list item",
      "page number" : 473,
      "bounding box" : [ 81.356, 113.871, 396.017, 128.508 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Portable Lighting Equipment. Portable lighting equipment shall",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9325,
    "page number" : 473,
    "bounding box" : [ 71.99, 37.967, 396.097, 115.639 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be equipped with handles and protected with substantial guards. Lampholders shall be of the unswitched type with no provision for receiving attachment plugs. There shall be no exposed current-carrying metal parts, and all exposed non–current-carrying metal parts shall be grounded. In all other respects, portable lighting equipment shall comply with 5.3.3.31(a)."
  }, {
    "type" : "heading",
    "id" : 9326,
    "level" : "Subtitle",
    "page number" : 473,
    "bounding box" : [ 445.662, 531.232, 734.188, 545.869 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.3.3.36 Utilization Equipment — Class III, Divisions 1 and 2."
  }, {
    "type" : "list",
    "id" : 9327,
    "level" : "1",
    "page number" : 473,
    "bounding box" : [ 455.017, 430.019, 769.759, 520.615 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 473,
      "bounding box" : [ 455.017, 505.978, 769.759, 520.615 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Heaters. Electrically heated utilization equipment shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1431,
        "page number" : 473,
        "bounding box" : [ 445.651, 493.384, 588.935, 507.812 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "identified for Class III locations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 473,
      "bounding box" : [ 455.017, 468.064, 769.712, 482.701 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Motors. Motors of motor-driven utilization equipment shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1432,
        "page number" : 473,
        "bounding box" : [ 445.662, 455.404, 542.361, 469.832 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "comply with 5.3.3.26."
      } ]
    }, {
      "type" : "list item",
      "page number" : 473,
      "bounding box" : [ 455.017, 430.019, 769.626, 444.655 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Switches, Circuit Breakers, Motor Controllers, and Fuses.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9328,
    "page number" : 473,
    "bounding box" : [ 445.662, 404.82, 769.671, 431.907 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Switches, circuit breakers, motor controllers, and fuses shall comply with 5.3.3.16."
  }, {
    "type" : "paragraph",
    "id" : 9329,
    "page number" : 473,
    "bounding box" : [ 445.662, 366.84, 769.634, 394.136 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.3.3.41 Flexible Cords — Class III, Divisions 1 and 2. Flexible cords shall comply with the following:"
  }, {
    "type" : "list",
    "id" : 9330,
    "level" : "2",
    "page number" : 473,
    "bounding box" : [ 455.006, 253.01, 769.672, 356.002 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 473,
      "bounding box" : [ 455.017, 341.575, 642.063, 356.002 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Be of a type listed for extra-hard usage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 473,
      "bounding box" : [ 455.017, 328.915, 769.633, 343.343 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Contain, in addition to the conductors of the circuit, a grounding",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1428,
        "page number" : 473,
        "bounding box" : [ 445.662, 316.255, 594.992, 330.683 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductor complying with 4.0.2.4"
      } ]
    }, {
      "type" : "list item",
      "page number" : 473,
      "bounding box" : [ 455.017, 303.595, 769.672, 318.023 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Be connected to terminals or to supply conductors in an approved",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1429,
        "page number" : 473,
        "bounding box" : [ 445.651, 290.99, 478.525, 305.418 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "manner"
      } ]
    }, {
      "type" : "list item",
      "page number" : 473,
      "bounding box" : [ 455.006, 278.33, 769.642, 292.758 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Be supported by clamps or other suitable means in such a manner",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1430,
        "page number" : 473,
        "bounding box" : [ 445.651, 265.67, 692.938, 280.098 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "that there will be no tension on the terminal connections"
      } ]
    }, {
      "type" : "list item",
      "page number" : 473,
      "bounding box" : [ 455.006, 253.01, 769.67, 267.438 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Be provided with suitable means to prevent the entrance of fibers or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9331,
    "page number" : 473,
    "bounding box" : [ 445.64, 240.35, 647.695, 254.778 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "flyings where the cord enters boxes or fittings"
  }, {
    "type" : "paragraph",
    "id" : 9332,
    "page number" : 473,
    "bounding box" : [ 445.64, 164.445, 769.69, 229.667 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.3.3.46 Receptacles and Attachment Plugs — Class III, Divisions 1 and 2. Receptacles and attachment plugs shall be of the grounding type and shall be designed so as to minimize the accumulation or the entry of fibers or flyings, and shall prevent the escape of sparks or molten particles."
  }, {
    "type" : "paragraph",
    "id" : 9333,
    "page number" : 473,
    "bounding box" : [ 445.64, 75.87, 769.656, 153.718 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: In locations where, in the judgment of the authority having jurisdiction, only moderate accumulations of lint or flyings will be likely to collect in the vicinity of a receptacle, and where such receptacle is readily accessible for routine cleaning, general-purpose grounding-type receptacles mounted so as to minimize the entry of fibers or flyings shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 9334,
    "page number" : 473,
    "bounding box" : [ 445.64, 25.274, 769.683, 65.175 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.3.3.51 Signaling, Alarm, Remote-Control, and Local Loudspeaker Intercommunications Systems — Class III, Divisions 1 and 2. Signaling, alarm, remote-control, and local loudspeaker"
  }, {
    "type" : "paragraph",
    "id" : 9335,
    "page number" : 474,
    "bounding box" : [ 71.99, 505.989, 396.104, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "intercommunications systems shall comply with the requirements of Article 5.3 regarding wiring methods, switches, transformers, resistors, motors, luminaires (lighting fixtures), and related components."
  }, {
    "type" : "paragraph",
    "id" : 9342,
    "page number" : 474,
    "bounding box" : [ 445.673, 531.276, 748.139, 545.704 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(I.S.) apparatus, wiring, and systems for Class I, II, and III locations."
  }, {
    "type" : "paragraph",
    "id" : 9343,
    "page number" : 474,
    "bounding box" : [ 455.031, 500.349, 760.287, 520.148 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information, see ANSI/ISA RP 12.06.01-2002, Wiring Methods for Hazardous (Classified) Locations Instrumentation — Part 1: Intrinsic Safety."
  }, {
    "type" : "list",
    "id" : 9336,
    "level" : "3",
    "page number" : 474,
    "bounding box" : [ 71.99, 442.755, 396.054, 495.306 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 9361,
    "list items" : [ {
      "type" : "list item",
      "page number" : 474,
      "bounding box" : [ 71.99, 442.755, 396.054, 495.306 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.3.3.56 Electric Cranes, Hoists, and Similar Equipment — Class III, Divisions 1 and 2. Where installed for operation over combustible fibers or accumulations of flyings, traveling cranes and hoists for material handling, traveling cleaners for textile machinery, and similar equipment",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 9344,
    "level" : "Subtitle",
    "page number" : 474,
    "bounding box" : [ 445.671, 474.903, 532.852, 489.54 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.4.1.2 Definitions."
  }, {
    "type" : "paragraph",
    "id" : 9345,
    "page number" : 474,
    "bounding box" : [ 445.67, 411.735, 769.69, 464.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Associated Apparatus. Apparatus in which the circuits are not necessarily intrinsically safe themselves but that affect the energy in the intrinsically safe circuits and are relied on to maintain intrinsic safety. Associated apparatus may be either of the following:"
  }, {
    "type" : "list",
    "id" : 9337,
    "level" : "7",
    "page number" : 474,
    "bounding box" : [ 71.99, 430.095, 257.078, 444.523 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 9246,
    "list items" : [ {
      "type" : "list item",
      "page number" : 474,
      "bounding box" : [ 71.99, 430.095, 257.078, 444.523 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "shall comply with 5.3.3.56(a) through (d).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9338,
    "level" : "1",
    "page number" : 474,
    "bounding box" : [ 81.334, 177.127, 396.032, 419.478 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 474,
      "bounding box" : [ 81.345, 404.841, 396.003, 419.478 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Power Supply. Power supply to contact conductors shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1425,
        "page number" : 474,
        "bounding box" : [ 71.98, 341.597, 396.07, 406.609 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "electrically isolated from all other systems, ungrounded, and shall be equipped with an acceptable ground detector that gives an alarm and automatically de-energizes the contact conductors in case of a fault to ground or gives a visual and audible alarm as long as power is supplied to the contact conductors and the ground fault remains."
      } ]
    }, {
      "type" : "list item",
      "page number" : 474,
      "bounding box" : [ 81.334, 316.277, 395.986, 330.913 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Contact Conductors. Contact conductors shall be located or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1426,
        "page number" : 474,
        "bounding box" : [ 71.98, 291.012, 395.997, 318.045 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "guarded so as to be inaccessible to other than authorized persons and shall be protected against accidental contact with foreign objects."
      } ]
    }, {
      "type" : "list item",
      "page number" : 474,
      "bounding box" : [ 81.345, 265.692, 395.999, 280.328 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Current Collectors. Current collectors shall be arranged or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1427,
        "page number" : 474,
        "bounding box" : [ 71.98, 202.447, 396.022, 267.46 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "guarded so as to confine normal sparking and prevent escape of sparks or hot particles. To reduce sparking, two or more separate surfaces of contact shall be provided for each contact conductor. Reliable means shall be provided to keep contact conductors and current collectors free of accumulations of lint or flyings."
      } ]
    }, {
      "type" : "list item",
      "page number" : 474,
      "bounding box" : [ 81.345, 177.127, 396.032, 191.764 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Control Equipment. Control equipment shall comply with",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9346,
    "level" : "4",
    "page number" : 474,
    "bounding box" : [ 445.67, 348.491, 769.677, 400.843 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 474,
      "bounding box" : [ 445.67, 373.756, 769.677, 400.843 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Electrical apparatus that has an alternative-type protection for use in the appropriate hazardous (classified) location",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 474,
      "bounding box" : [ 445.67, 348.491, 769.651, 375.578 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Electrical apparatus not so protected that shall not be used within a hazardous (classified) location",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9347,
    "level" : "5",
    "page number" : 474,
    "bounding box" : [ 455.03, 271.517, 760.275, 337.328 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 474,
      "bounding box" : [ 455.03, 308.289, 760.269, 337.328 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: Associated apparatus has identified intrinsically safe connections for intrinsically safe apparatus and also may have connections for nonintrinsically safe apparatus.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 474,
      "bounding box" : [ 455.031, 271.517, 760.275, 300.556 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: An example of associated apparatus is an intrinsic safety barrier, which is a network designed to limit the energy (voltage and current) available to the protected circuit in the hazardous (classified) location, under specified fault conditions.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9348,
    "page number" : 474,
    "bounding box" : [ 455.025, 220.809, 769.673, 260.766 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Control Drawing. See definition in 5.0.1.2. Different Intrinsically Safe Circuits. Intrinsically safe circuits in"
  }, {
    "type" : "paragraph",
    "id" : 9349,
    "page number" : 474,
    "bounding box" : [ 445.671, 195.544, 769.714, 222.632 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "which the possible interconnections have not been evaluated and identified as intrinsically safe."
  }, {
    "type" : "paragraph",
    "id" : 9350,
    "page number" : 474,
    "bounding box" : [ 445.671, 157.565, 769.662, 184.861 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Intrinsically Safe Apparatus. Apparatus in which all the circuits are intrinsically safe."
  }, {
    "type" : "list",
    "id" : 9339,
    "level" : "3",
    "page number" : 474,
    "bounding box" : [ 71.99, 164.467, 167.919, 178.895 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 9360,
    "list items" : [ {
      "type" : "list item",
      "page number" : 474,
      "bounding box" : [ 71.99, 164.467, 167.919, 178.895 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.3.3.16 and 5.3.3.21.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9340,
    "page number" : 474,
    "bounding box" : [ 71.99, 88.552, 396.028, 153.773 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.3.3.61 Storage Battery Charging Equipment — Class III, Divisions 1 and 2. Storage battery charging equipment shall be located in separate rooms built or lined with substantial noncombustible materials. The rooms shall be constructed to prevent the entrance of ignitible amounts of flyings or lint and shall be well ventilated."
  }, {
    "type" : "paragraph",
    "id" : 9351,
    "page number" : 474,
    "bounding box" : [ 445.67, 106.98, 769.697, 146.936 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Intrinsically Safe Circuit. A circuit in which any spark or thermal effect is incapable of causing ignition of a mixture of flammable or combustible material in air under prescribed test conditions."
  }, {
    "type" : "paragraph",
    "id" : 9352,
    "page number" : 474,
    "bounding box" : [ 455.03, 66.852, 760.3, 95.828 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Test conditions are described in ANSI/UL 913-1997, Standard for Safety, Intrinsically Safe Apparatus and Associated Apparatus for Use in Class I, II, and III, Division 1, Hazardous (Classified) Locations."
  }, {
    "type" : "paragraph",
    "id" : 9341,
    "page number" : 474,
    "bounding box" : [ 71.99, 25.296, 396.049, 65.197 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 5.4 — INTRINSICALLY SAFE SYSTEMS 5.4.1.1 Scope. This article covers the installation of intrinsically safe"
  }, {
    "type" : "paragraph",
    "id" : 9353,
    "page number" : 474,
    "bounding box" : [ 445.665, 28.809, 769.707, 56.106 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Intrinsically Safe System. An assembly of interconnected intrinsically safe apparatus, associated apparatus, and interconnecting cables in that"
  }, {
    "type" : "paragraph",
    "id" : 9355,
    "page number" : 475,
    "bounding box" : [ 71.99, 518.649, 395.999, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "those parts of the system that may be used in hazardous (classified) locations are intrinsically safe circuits."
  }, {
    "type" : "paragraph",
    "id" : 9356,
    "page number" : 475,
    "bounding box" : [ 81.351, 496.927, 380.221, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: An intrinsically safe system may include more than one intrinsically safe circuit."
  }, {
    "type" : "paragraph",
    "id" : 9367,
    "page number" : 475,
    "bounding box" : [ 445.678, 493.388, 769.69, 545.95 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Location. Intrinsically safe apparatus shall be permitted to be installed in any hazardous (classified) location for which it has been identified. General-purpose enclosures shall be permitted for intrinsically safe apparatus."
  }, {
    "type" : "paragraph",
    "id" : 9357,
    "page number" : 475,
    "bounding box" : [ 71.98, 408.255, 396.036, 486.126 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Simple Apparatus. An electrical component or combination of components of simple construction with well-defined electrical parameters that does not generate more than 1.5 volts, 100 milliamps, and 25 milliwatts, or a passive component that does not dissipate more than 1.3 watts and is compatible with the intrinsic safety of the circuit in which it is used."
  }, {
    "type" : "paragraph",
    "id" : 9368,
    "page number" : 475,
    "bounding box" : [ 445.678, 430.089, 769.797, 482.496 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Associated apparatus shall be permitted to be installed in any hazardous (classified) location for which it has been identified or, if protected by other means, permitted by Articles 5.1 through 5.3 and Article 5.5."
  }, {
    "type" : "paragraph",
    "id" : 9369,
    "page number" : 475,
    "bounding box" : [ 445.678, 354.239, 769.702, 419.252 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Simple apparatus shall be permitted to be installed in any hazardous (classified) location in which the maximum surface temperature of the simple apparatus does not exceed the ignition temperature of the flammable gases or vapors, flammable liquids, combustible dusts, or ignitible fibers or flyings present."
  }, {
    "type" : "paragraph",
    "id" : 9358,
    "page number" : 475,
    "bounding box" : [ 81.351, 386.527, 310.879, 397.148 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The following apparatus are examples of simple apparatus:"
  }, {
    "type" : "list",
    "id" : 9359,
    "level" : "4",
    "page number" : 475,
    "bounding box" : [ 71.99, 297.855, 396.026, 375.583 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 475,
      "bounding box" : [ 71.99, 335.835, 395.982, 375.583 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Passive components, for example, switches, junction boxes, resistance temperature devices, and simple semiconductor devices such as LEDs",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 475,
      "bounding box" : [ 71.99, 297.855, 396.026, 324.943 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Sources of generated energy, for example, thermocouples and photocells, which do not generate more than 1.5 V, 100 mA, and 25 mW",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9370,
    "page number" : 475,
    "bounding box" : [ 445.678, 290.994, 769.648, 343.347 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "For simple apparatus, the maximum surface temperature can be determined from the values of the output power from the associated apparatus or apparatus to which it is connected to obtain the temperature class. The temperature class can be determined by:"
  }, {
    "type" : "list",
    "id" : 9360,
    "level" : "3",
    "page number" : 475,
    "bounding box" : [ 71.99, 259.93, 396.0, 287.227 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 9339,
    "list items" : [ {
      "type" : "list item",
      "page number" : 475,
      "bounding box" : [ 71.99, 259.93, 396.0, 287.227 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.4.1.3 Application of Other Articles. Except as modified by this article, all applicable articles of this Code shall apply.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9371,
    "level" : "4",
    "page number" : 475,
    "bounding box" : [ 463.674, 164.45, 616.705, 280.102 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 475,
      "bounding box" : [ 463.674, 265.674, 616.705, 280.102 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Reference to Table 5.4.1.10(b)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 475,
      "bounding box" : [ 463.674, 164.45, 615.802, 254.782 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Calculation using the formula: T = PoRth + Tamb where: T is the surface temperature",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9361,
    "level" : "3",
    "page number" : 475,
    "bounding box" : [ 71.99, 222.006, 396.003, 249.247 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 9336,
    "list items" : [ {
      "type" : "list item",
      "page number" : 475,
      "bounding box" : [ 71.99, 222.006, 396.003, 249.247 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.4.1.4 Equipment. All intrinsically safe apparatus and associated apparatus shall be listed.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9362,
    "page number" : 475,
    "bounding box" : [ 71.99, 183.96, 395.967, 211.223 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Simple apparatus, as described on the control drawing, shall not be required to be listed."
  }, {
    "type" : "heading",
    "id" : 9363,
    "level" : "Subtitle",
    "page number" : 475,
    "bounding box" : [ 71.99, 158.695, 222.445, 173.331 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.4.1.10 Equipment Installation."
  }, {
    "type" : "paragraph",
    "id" : 9372,
    "page number" : 475,
    "bounding box" : [ 473.04, 139.185, 769.645, 153.612 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Po is the output power marked on the associated apparatus or"
  }, {
    "type" : "paragraph",
    "id" : 9364,
    "page number" : 475,
    "bounding box" : [ 71.98, 108.11, 395.98, 148.066 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Control Drawing. Intrinsically safe apparatus, associated apparatus, and other equipment shall be installed in accordance with the control drawing(s)."
  }, {
    "type" : "paragraph",
    "id" : 9373,
    "page number" : 475,
    "bounding box" : [ 445.678, 75.951, 769.656, 140.952 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "intrinsically safe apparatus Rth is the thermal resistance of the simple apparatus Tamb is the ambient temperature (normally 40°C) and reference"
  }, {
    "type" : "paragraph",
    "id" : 9365,
    "page number" : 475,
    "bounding box" : [ 71.98, 70.13, 395.992, 97.394 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A simple apparatus that does not interconnect intrinsically safe circuits."
  }, {
    "type" : "paragraph",
    "id" : 9374,
    "page number" : 475,
    "bounding box" : [ 445.678, 63.291, 516.622, 77.719 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 5.0.1.8(b)"
  }, {
    "type" : "paragraph",
    "id" : 9366,
    "page number" : 475,
    "bounding box" : [ 81.351, 48.426, 319.807, 59.048 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The control drawing identification is marked on the apparatus."
  }, {
    "type" : "paragraph",
    "id" : 9376,
    "page number" : 476,
    "bounding box" : [ 71.988, 505.989, 396.017, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "In addition, components with a surface area smaller than 10 cm2 (excluding lead wires) may be classified as T5 if their surface temperature does not exceed 150°C."
  }, {
    "type" : "paragraph",
    "id" : 9387,
    "page number" : 476,
    "bounding box" : [ 455.031, 522.186, 753.897, 532.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Sheet metal partitions 0.90 mm or thicker are generally considered acceptable."
  }, {
    "type" : "paragraph",
    "id" : 9388,
    "page number" : 476,
    "bounding box" : [ 445.671, 458.829, 769.688, 511.347 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 2: Where either (1) all of the intrinsically safe circuit conductors or (2) all of the nonintrinsically safe circuit conductors are in grounded metal-sheathed or metal-clad cables where the sheathing or cladding is capable of carrying fault current to ground."
  }, {
    "type" : "heading",
    "id" : 9377,
    "level" : "Subtitle",
    "page number" : 476,
    "bounding box" : [ 90.53, 454.209, 377.434, 481.505 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 5.4.1.10 Assessment for T4 Classification According to Component Size and Temperature"
  }, {
    "type" : "table",
    "id" : 9378,
    "level" : "5",
    "page number" : 476,
    "bounding box" : [ 72.711, 374.6, 394.491, 454.16 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 476,
        "bounding box" : [ 73.191, 415.46, 226.251, 453.65 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 476,
          "bounding box" : [ 96.943, 421.094, 202.003, 448.39 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Total Surface Area Excluding Lead Wires"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 476,
        "bounding box" : [ 226.251, 415.46, 394.011, 453.65 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 476,
          "bounding box" : [ 241.121, 414.736, 379.653, 454.692 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Requirement for T4 Classification (Based on 40°C Ambient Temperature)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 476,
        "bounding box" : [ 73.191, 375.32, 226.251, 415.46 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 476,
          "bounding box" : [ 106.91, 374.715, 192.08, 417.129 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "< 20 mm2 ≥ 20 mm2 ≤ 10 cm2 ≥ 20 mm2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 476,
        "bounding box" : [ 226.251, 375.32, 394.011, 415.46 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 476,
          "bounding box" : [ 246.171, 374.72, 374.601, 415.302 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Surface temperature ≤ 275°C Surface temperature ≤ 200°C Power not exceeding 1.3 W*"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9389,
    "page number" : 476,
    "bounding box" : [ 455.03, 427.929, 760.273, 447.728 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Cables meeting the requirements of Articles 3.30 and 3.32 are typical of those considered acceptable."
  }, {
    "type" : "paragraph",
    "id" : 9390,
    "level" : "5",
    "page number" : 476,
    "bounding box" : [ 463.667, 402.555, 563.626, 416.983 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Within Enclosures."
  }, {
    "type" : "list",
    "id" : 9391,
    "level" : "6",
    "page number" : 476,
    "bounding box" : [ 473.033, 326.65, 769.687, 391.663 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 476,
      "bounding box" : [ 473.033, 377.235, 769.678, 391.663 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Conductors of intrinsically safe circuits shall be separated at",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1424,
        "page number" : 476,
        "bounding box" : [ 445.67, 351.915, 769.688, 379.003 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "least 50 mm from conductors of any nonintrinsically safe circuits, or as specified in 5.4.1.30(a)(2)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 476,
      "bounding box" : [ 473.033, 326.65, 769.687, 341.078 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. All conductors shall be secured so that any conductor that might",
      "kids" : [ ]
    } ]
  }, {
    "type" : "caption",
    "id" : 9379,
    "level" : "6",
    "page number" : 476,
    "bounding box" : [ 81.351, 364.626, 380.245, 375.248 ],
    "linked content id" : 186,
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "* Reduce to 1.2 W with an ambient of 60°C or 1.0 W with 80°C ambient temperature."
  }, {
    "type" : "paragraph",
    "id" : 9380,
    "page number" : 476,
    "bounding box" : [ 81.351, 330.126, 310.879, 340.748 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The following apparatus are examples of simple apparatus:"
  }, {
    "type" : "paragraph",
    "id" : 9392,
    "page number" : 476,
    "bounding box" : [ 445.67, 301.33, 769.654, 328.418 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "come loose from a terminal cannot come in contact with another terminal."
  }, {
    "type" : "list",
    "id" : 9381,
    "level" : "7",
    "page number" : 476,
    "bounding box" : [ 81.351, 271.389, 386.602, 322.33 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 476,
      "bounding box" : [ 81.351, 302.532, 386.602, 322.33 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "(1) Passive components, for example, switches, junction boxes, resistance temperature devices, and simple semiconductor devices such as LEDs",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 476,
      "bounding box" : [ 81.351, 271.389, 386.586, 294.735 ],
      "font" : "ArialMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Sources of generated energy, for example, thermocouples and photocells, which do not generate more than 1.5 V, 100 mA, and 25 mW",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9393,
    "level" : "7",
    "page number" : 476,
    "bounding box" : [ 455.03, 224.357, 760.304, 290.168 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 476,
      "bounding box" : [ 455.03, 261.192, 760.304, 290.168 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: The use of separate wiring compartments for the intrinsically safe and nonintrinsically safe terminals is the preferred method of complying with this requirement.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 476,
      "bounding box" : [ 455.03, 224.357, 760.285, 253.396 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Physical barriers such as grounded metal partitions or approved insulating partitions or approved restricted access wiring ducts separated from other such ducts by at least 19 mm can be used to help ensure the required separation of the wiring.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9382,
    "level" : "6",
    "page number" : 476,
    "bounding box" : [ 71.988, 208.144, 396.121, 260.706 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 9312,
    "list items" : [ {
      "type" : "list item",
      "page number" : 476,
      "bounding box" : [ 71.988, 208.144, 396.121, 260.706 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.4.1.20 Wiring Methods. Intrinsically safe apparatus and wiring shall be permitted to be installed using any of the wiring methods suitable for unclassified locations, including Chapter 7 and Chapter 8. Sealing shall be as provided in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9394,
    "level" : "5",
    "page number" : 476,
    "bounding box" : [ 445.67, 161.055, 769.788, 213.397 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Other (Not in Raceway or Cable Tray Systems). Conductors and cables of intrinsically safe circuits run in other than raceway or cable tray systems shall be separated by at least 50 mm and secured from conductors and cables of any nonintrinsically safe circuits."
  }, {
    "type" : "list",
    "id" : 9383,
    "level" : "4",
    "page number" : 476,
    "bounding box" : [ 71.988, 195.484, 320.442, 209.912 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 9311,
    "next list id" : 9481,
    "list items" : [ {
      "type" : "list item",
      "page number" : 476,
      "bounding box" : [ 71.988, 195.484, 320.442, 209.912 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.4.1.70, and separation shall be as provided in 5.4.1.30.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9384,
    "level" : "4",
    "page number" : 476,
    "bounding box" : [ 71.988, 144.845, 321.425, 184.735 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 9286,
    "list items" : [ {
      "type" : "list item",
      "page number" : 476,
      "bounding box" : [ 71.988, 144.845, 321.425, 184.735 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.4.1.30 Separation of Intrinsically Safe Conductors. (a) From Nonintrinsically Safe Circuit Conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9395,
    "page number" : 476,
    "bounding box" : [ 445.67, 97.745, 769.679, 150.273 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where either (1) all of the intrinsically safe circuit conductors are in Type MI or MC cables or (2) all of the nonintrinsically safe circuit conductors are in raceways or Type MI or MC cables where the sheathing or cladding is capable of carrying fault current to ground."
  }, {
    "type" : "paragraph",
    "id" : 9385,
    "level" : "5",
    "page number" : 476,
    "bounding box" : [ 71.988, 94.271, 396.005, 134.018 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) In Raceways, Cable Trays, and Cables. Conductors of intrinsically safe circuits shall not be placed in any raceway, cable tray, or cable with conductors of any nonintrinsically safe circuit."
  }, {
    "type" : "paragraph",
    "id" : 9396,
    "page number" : 476,
    "bounding box" : [ 445.66, 47.226, 769.669, 87.127 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) From Different Intrinsically Safe Circuit Conductors. Different intrinsically safe circuits shall be in separate cables or shall be separated from each other by one of the following means:"
  }, {
    "type" : "paragraph",
    "id" : 9386,
    "page number" : 476,
    "bounding box" : [ 71.988, 30.96, 396.01, 83.543 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Where conductors of intrinsically safe circuits are separated from conductors of nonintrinsically safe circuits by a distance of at least 50 mm and secured, or by a grounded metal partition or an approved insulating partition."
  }, {
    "type" : "list",
    "id" : 9398,
    "level" : "7",
    "page number" : 477,
    "bounding box" : [ 71.994, 493.395, 396.06, 545.737 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 477,
      "bounding box" : [ 71.994, 518.649, 395.99, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The conductors of each circuit are within a grounded metal shield.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 477,
      "bounding box" : [ 71.994, 493.395, 396.06, 520.417 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The conductors of each circuit have insulation with a minimum thickness of 0.25 mm.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9407,
    "page number" : 477,
    "bounding box" : [ 445.673, 518.623, 769.653, 545.71 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(classified) locations, associated apparatus shall be bonded in accordance with 5.1.2.21(a), 5.2.2.21(a), 5.3.2.21(a), or 5.5.1.25, as applicable."
  }, {
    "type" : "paragraph",
    "id" : 9408,
    "page number" : 477,
    "bounding box" : [ 445.673, 455.378, 769.688, 507.994 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.4.1.70 Sealing. Conduits and cables that are required to be sealed by 5.1.2.6, 5.2.2.6, and 5.5.1.16 shall be sealed to minimize the passage of gases, vapors, or dusts. Such seals shall not be required to be explosionproof or flameproof."
  }, {
    "type" : "paragraph",
    "id" : 9399,
    "page number" : 477,
    "bounding box" : [ 81.349, 468.009, 256.964, 482.613 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Unless otherwise identified."
  }, {
    "type" : "paragraph",
    "id" : 9400,
    "level" : "5",
    "page number" : 477,
    "bounding box" : [ 71.994, 417.501, 396.051, 457.183 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) The clearance between two terminals for connection of field wiring of different intrinsically safe circuits shall be at least 6 mm unless this clearance is permitted to be reduced by the control drawing."
  }, {
    "type" : "paragraph",
    "id" : 9409,
    "page number" : 477,
    "bounding box" : [ 445.673, 417.398, 769.586, 444.595 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Seals shall not be required for enclosures that contain only intrinsically safe apparatus, except as required by 5.1.2.6(f)(3)."
  }, {
    "type" : "paragraph",
    "id" : 9410,
    "page number" : 477,
    "bounding box" : [ 445.673, 366.813, 769.726, 406.769 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.4.1.80 Identification. Labels required by this section shall be suitable for the environment where they are installed with consideration given to exposure to chemicals and sunlight."
  }, {
    "type" : "heading",
    "id" : 9401,
    "level" : "Subtitle",
    "page number" : 477,
    "bounding box" : [ 71.994, 392.116, 165.353, 406.752 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.4.1.50 Grounding."
  }, {
    "type" : "paragraph",
    "id" : 9402,
    "page number" : 477,
    "bounding box" : [ 71.972, 341.597, 395.988, 381.432 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Intrinsically Safe Apparatus, Associated Apparatus, and Raceways. Intrinsically safe apparatus, associated apparatus, cable shields, enclosures, and raceways, if of metal, shall be grounded."
  }, {
    "type" : "list",
    "id" : 9411,
    "level" : "1",
    "page number" : 477,
    "bounding box" : [ 455.028, 52.929, 769.768, 356.195 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 477,
      "bounding box" : [ 455.028, 341.559, 769.742, 356.195 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Terminals. Intrinsically safe circuits shall be identified at terminal",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1420,
        "page number" : 477,
        "bounding box" : [ 445.673, 316.239, 769.705, 343.327 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and junction locations in a manner that will prevent unintentional interference with the circuits during testing and servicing."
      } ]
    }, {
      "type" : "list item",
      "page number" : 477,
      "bounding box" : [ 455.028, 290.985, 769.768, 305.622 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Wiring. Raceways, cable trays, and other wiring methods for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1421,
        "page number" : 477,
        "bounding box" : [ 445.673, 202.431, 769.733, 292.753 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "intrinsically safe system wiring shall be identified with permanently affixed labels with the wording “Intrinsic Safety Wiring” or equivalent. The labels shall be located so as to be visible after installation and placed so that they may be readily traced through the entire length of the installation. Intrinsic safety circuit labels shall appear in every section of the wiring system that is separated by enclosures, walls, partitions, or floors. Spacing between labels shall not be more than 7 600 mm."
      }, {
        "type" : "paragraph",
        "id" : 1422,
        "page number" : 477,
        "bounding box" : [ 445.673, 164.386, 769.704, 191.649 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Circuits run underground shall be permitted to be identified where they become accessible after emergence from the ground."
      }, {
        "type" : "list",
        "id" : 1423,
        "level" : "5",
        "page number" : 477,
        "bounding box" : [ 455.03, 78.316, 760.39, 153.368 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 477,
          "bounding box" : [ 455.03, 115.152, 760.39, 153.368 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 1: Wiring methods permitted in unclassified locations may be used for intrinsically safe systems in hazardous (classified) locations. Without labels to identify the application of the wiring, enforcement authorities cannot determine that an installation is in compliance with this Code.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 477,
          "bounding box" : [ 455.03, 78.316, 760.274, 107.355 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 2: In unclassified locations, identification is necessary to ensure that nonintrinsically safe wire will not be inadvertently added to existing raceways at a later date.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 477,
      "bounding box" : [ 455.03, 52.929, 769.622, 67.566 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Color Coding. Color coding shall be permitted to identify",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9403,
    "page number" : 477,
    "bounding box" : [ 81.351, 292.212, 386.614, 330.428 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Supplementary bonding to the grounding electrode may be needed for some associated apparatus, for example, zener diode barriers, if specified in the control drawing. See ANSI/ISA RP 12.06.01-2002, Wiring Methods for Hazardous (Classified) Locations Instrumentation Part 1: Intrinsic Safety."
  }, {
    "type" : "list",
    "id" : 9404,
    "level" : "7",
    "page number" : 477,
    "bounding box" : [ 71.98, 140.274, 396.02, 281.466 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 477,
      "bounding box" : [ 71.98, 203.584, 396.02, 281.466 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Connection to Grounding Electrodes. Where connection to a grounding electrode is required, the grounding electrode shall be as specified in 2.50.3.3(a)(1), (a)(2), (a)(3), and (a)(4) and shall comply with 2.50.2.11(a)(7). Section 2.50.3.3(a)(5), (a)(6), and (a)(7) shall not be used if electrodes specified in 2.50.3.3(a)(1), (a)(2), (a)(3), or (a)(4) are available.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 477,
      "bounding box" : [ 71.99, 140.274, 395.984, 192.901 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Shields. Where shielded conductors or cables are used, shields shall be grounded. Exception: Where a shield is part of an intrinsically safe circuit.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 9405,
    "level" : "Subtitle",
    "page number" : 477,
    "bounding box" : [ 71.99, 114.954, 153.148, 129.59 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.4.1.60 Bonding."
  }, {
    "type" : "list",
    "id" : 9406,
    "level" : "7",
    "page number" : 477,
    "bounding box" : [ 71.99, 26.499, 396.019, 104.38 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 477,
      "bounding box" : [ 71.99, 64.424, 396.019, 104.38 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Hazardous Locations. In hazardous (classified) locations, intrinsically safe apparatus shall be bonded in the hazardous (classified) location in accordance with 2.50.5.11.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 477,
      "bounding box" : [ 71.99, 26.499, 396.002, 53.74 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Unclassified. In unclassified or nonhazardous locations, where metal raceways are used for intrinsically safe system wiring in hazardous",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9412,
    "page number" : 477,
    "bounding box" : [ 445.676, 27.675, 769.707, 54.763 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "intrinsically safe conductors where they are colored light blue and where no other conductors colored light blue are used. Likewise, color coding"
  }, {
    "type" : "paragraph",
    "id" : 9414,
    "page number" : 478,
    "bounding box" : [ 71.99, 505.989, 396.029, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be permitted to identify raceways, cable trays, and junction boxes where they are colored light blue and contain only intrinsically safe wiring."
  }, {
    "type" : "paragraph",
    "id" : 9424,
    "page number" : 478,
    "bounding box" : [ 455.031, 494.592, 760.291, 532.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See ANSI/ISA 12.23.01-2002, Electrical Apparatus for Use in Class I, Zone 1 Hazardous (Classified) Locations, Type of Protection — Encapsulation “m”; and ANSI/UL 60079–18, Electrical apparatus for explosive gas atmospheres — Part 18: Encapsulation “m.”"
  }, {
    "type" : "paragraph",
    "id" : 9425,
    "page number" : 478,
    "bounding box" : [ 445.665, 405.964, 769.696, 483.846 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Flameproof “d.” Type of protection where the enclosure will withstand an internal explosion of a flammable mixture that has penetrated into the interior, without suffering damage and without causing ignition, through any joints or structural openings in the enclosure, of an external explosive gas atmosphere consisting of one or more of the gases or vapors for which it is designed."
  }, {
    "type" : "heading",
    "id" : 9415,
    "level" : "Subtitle",
    "page number" : 478,
    "bounding box" : [ 90.283, 468.009, 377.744, 482.646 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 5.5 — CLASS I, ZONE 0, 1, AND 2 LOCATIONS"
  }, {
    "type" : "paragraph",
    "id" : 9416,
    "page number" : 478,
    "bounding box" : [ 81.351, 409.515, 386.626, 456.908 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Rules that are followed by a reference in brackets contain text that has been extracted from NFPA 497-2004, Recommended Practice for the Classification of Flammable Liquids, Gases, or Vapors and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas. Only editorial changes were made to the extracted text to make it consistent with this Code."
  }, {
    "type" : "list",
    "id" : 9417,
    "level" : "3",
    "page number" : 478,
    "bounding box" : [ 71.996, 320.895, 396.108, 398.766 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 478,
      "bounding box" : [ 71.996, 320.895, 396.108, 398.766 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.5.1.1 Scope. This article covers the requirements for the zone classification system as an alternative to the division classification system covered in Article 5.0 for electrical and electronic equipment and wiring for all voltages in Class I, Zone 0, Zone 1, and Zone 2 hazardous (classified) locations where fire or explosion hazards may exist due to flammable gases, vapors, or liquids.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9426,
    "page number" : 478,
    "bounding box" : [ 455.03, 356.592, 760.307, 394.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See ANSI/ISA 12.22.01-2002, Electrical Apparatus for Use in Class I, Zone 1 and 2 Hazardous (Classified) Locations, Type of Protection — Flameproof “d”; and ANSI/UL 60079–1, Electrical apparatus for explosive gas atmospheres — Part 1: Flameproof enclosures “d.”"
  }, {
    "type" : "paragraph",
    "id" : 9427,
    "page number" : 478,
    "bounding box" : [ 445.665, 280.635, 769.744, 345.846 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Increased Safety “e.” Type of protection applied to electrical equipment that does not produce arcs or sparks in normal service and under specified abnormal conditions, in which additional measures are applied so as to give increased security against the possibility of excessive temperatures and of the occurrence of arcs and sparks."
  }, {
    "type" : "paragraph",
    "id" : 9418,
    "page number" : 478,
    "bounding box" : [ 81.351, 262.335, 386.6, 309.728 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For the requirements for electrical and electronic equipment and wiring for all voltages in Class I, Division 1 or Division 2; Class II, Division 1 or Division 2; and Class III, Division 1 or Division 2 hazardous (classified) locations where fire or explosion hazards may exist due to flammable gases or vapors, flammable liquids, or combustible dusts or fibers, refer to Articles 5.0 through 5.4."
  }, {
    "type" : "paragraph",
    "id" : 9428,
    "page number" : 478,
    "bounding box" : [ 455.03, 231.252, 760.293, 269.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See ANSI/ISA — 12.16.01-2002, Electrical Apparatus for Use in Class I, Zone 1 Hazardous (Classified) Locations, Type of Protection — Increased Safety “e”; and ANSI/UL 60079-7, Electrical apparatus for explosive gas atmospheres — Part 7: Increased Safety “e.”"
  }, {
    "type" : "list",
    "id" : 9419,
    "level" : "3",
    "page number" : 478,
    "bounding box" : [ 71.996, 224.289, 395.981, 251.586 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 478,
      "bounding box" : [ 71.996, 224.289, 395.981, 251.586 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.5.1.2 Definitions. For purposes of this article, the following definitions apply.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9429,
    "page number" : 478,
    "bounding box" : [ 445.665, 180.615, 769.691, 220.506 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Intrinsic Safety “i.” Type of protection where any spark or thermal effect is incapable of causing ignition of a mixture of flammable or combustible material in air under prescribed test conditions."
  }, {
    "type" : "paragraph",
    "id" : 9420,
    "page number" : 478,
    "bounding box" : [ 71.985, 186.309, 396.013, 213.606 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Combustible Gas Detection System. A protection technique utilizing stationary gas detectors in industrial establishments."
  }, {
    "type" : "paragraph",
    "id" : 9421,
    "page number" : 478,
    "bounding box" : [ 71.985, 135.736, 395.997, 175.692 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electrical and Electronic Equipment. Materials, fittings, devices, appliances, and the like that are part of, or in connection with, an electrical installation."
  }, {
    "type" : "list",
    "id" : 9430,
    "level" : "4",
    "page number" : 478,
    "bounding box" : [ 455.03, 39.27, 760.299, 169.448 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 478,
      "bounding box" : [ 455.03, 122.055, 760.297, 169.448 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: See ANSI/UL 913-1997, Intrinsically Safe Apparatus and Associated Apparatus for Use in Class I, II, and III, Hazardous Locations; ISA 12.02.01-1999, Electrical Apparatus for Use in Class I, Zones 0, 1 and 2 Hazardous (Classified) Locations — Intrinsic Safety “i”; and ANSI/UL 60079-11, Electrical apparatus for explosive gas atmospheres — Part II: Intrinsic safety “i.”",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 478,
      "bounding box" : [ 455.03, 85.219, 760.265, 114.258 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Intrinsic safety is designated type of protection “ia” for use in Zone 0 locations. Intrinsic safety is designated type of protection “ib” for use in Zone 1 locations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 478,
      "bounding box" : [ 455.03, 39.27, 760.299, 77.486 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: Intrinsically safe associated apparatus, designated by [ia] or [ib], is connected to intrinsically safe apparatus (“ia” or “ib,” respectively) but is located outside the hazardous (classified) location unless also protected by another type of protection (such as flameproof).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9422,
    "page number" : 478,
    "bounding box" : [ 81.351, 95.589, 386.581, 124.628 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Portable or transportable equipment having self-contained power supplies, such as battery-operated equipment, could potentially become an ignition source in hazardous (classified) locations."
  }, {
    "type" : "paragraph",
    "id" : 9423,
    "page number" : 478,
    "bounding box" : [ 71.996, 32.229, 396.037, 84.846 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Encapsulation “m.” Type of protection where electrical parts that could ignite an explosive atmosphere by either sparking or heating are enclosed in a compound in such a way that this explosive atmosphere cannot be ignited."
  }, {
    "type" : "paragraph",
    "id" : 9432,
    "page number" : 479,
    "bounding box" : [ 71.996, 493.395, 396.048, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Oil Immersion “o.” Type of protection where electrical equipment is immersed in a protective liquid in such a way that an explosive atmosphere that may be above the liquid or outside the enclosure cannot be ignited."
  }, {
    "type" : "paragraph",
    "id" : 9441,
    "page number" : 479,
    "bounding box" : [ 445.667, 518.657, 769.567, 545.745 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Zone 2; Class II, Division 1; Class II, Division 2; Class III, Division 1; Class III, Division 2; or any combination thereof."
  }, {
    "type" : "paragraph",
    "id" : 9442,
    "page number" : 479,
    "bounding box" : [ 445.667, 468.072, 769.778, 508.028 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.5.1.3 Other Articles. All other applicable rules contained in this Code shall apply to electrical equipment and wiring installed in hazardous (classified) locations."
  }, {
    "type" : "paragraph",
    "id" : 9433,
    "page number" : 479,
    "bounding box" : [ 81.351, 444.012, 386.65, 482.228 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See ISA 12.26.01-1998, Electrical Apparatus for Use in Class I, Zone 1 Hazardous (Classified) Locations, Type of Protection — Oil-Immersion “o”; and ANSI/UL 60079-6, Electrical apparatus for explosive gas atmospheres — Part 6: Oilimmersion “o.”"
  }, {
    "type" : "paragraph",
    "id" : 9443,
    "page number" : 479,
    "bounding box" : [ 445.667, 417.421, 686.871, 457.29 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: As modified by Article 5.4 and this Article. 5.5.1.4 General."
  }, {
    "type" : "paragraph",
    "id" : 9434,
    "page number" : 479,
    "bounding box" : [ 71.996, 380.649, 396.019, 433.266 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Powder Filling “q.” Type of protection where electrical parts capable of igniting an explosive atmosphere are fixed in position and completely surrounded by filling material (glass or quartz powder) to prevent the ignition of an external explosive atmosphere."
  }, {
    "type" : "heading",
    "id" : 9444,
    "level" : "Subtitle",
    "page number" : 479,
    "bounding box" : [ 455.022, 392.156, 769.658, 406.793 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Documentation for Industrial Occupancies. All areas in"
  }, {
    "type" : "paragraph",
    "id" : 9445,
    "page number" : 479,
    "bounding box" : [ 445.656, 341.572, 769.729, 393.924 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "industrial occupancies designated as hazardous (classified) locations shall be properly documented. This documentation shall be available to those authorized to design, install, inspect, maintain, or operate electrical equipment at the location."
  }, {
    "type" : "paragraph",
    "id" : 9435,
    "page number" : 479,
    "bounding box" : [ 81.351, 331.332, 386.611, 369.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See ANSI/ISA-12.25.01-2002, Electrical Apparatus for Use in Class I, Zone 1 Hazardous (Classified) Locations Type of Protection — Powder Filling “q”; and ANSI/UL 60079-5, Electrical apparatus for explosive gas atmospheres — Part 5: Powder filling “q.”"
  }, {
    "type" : "paragraph",
    "id" : 9446,
    "page number" : 479,
    "bounding box" : [ 455.023, 246.263, 760.333, 330.428 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For examples of area classification drawings, see ANSI/API RP 505-1997, Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class I, Zone 0, Zone 1, or Zone 2; ISA RP12.24.01-1998, Recommended Practice for Classification of Locations for Electrical Installations Classified as Class I, Zone 0, Zone 1, or Zone 2; IEC 60079-10-1995, Electrical Apparatus for Explosive Gas Atmospheres, Classification of Hazardous Areas; and Model Code of Safe Practice in the Petroleum Industry, Part 15: Area Classification Code for Petroleum Installations, IP 15, The Institute of Petroleum, London."
  }, {
    "type" : "paragraph",
    "id" : 9436,
    "page number" : 479,
    "bounding box" : [ 71.98, 267.975, 396.055, 320.591 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Purged and Pressurized. Type of protection for electrical equipment that uses the technique of guarding against the ingress of the external atmosphere, which may be explosive, into an enclosure by maintaining a protective gas therein at a pressure above that of the external atmosphere."
  }, {
    "type" : "list",
    "id" : 9437,
    "level" : "5",
    "page number" : 479,
    "bounding box" : [ 81.351, 191.057, 386.617, 256.868 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 479,
      "bounding box" : [ 81.351, 237.006, 386.567, 256.868 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: See NFPA 496-2003, Standard for Purged and Pressurized Enclosures for Electrical Equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 479,
      "bounding box" : [ 81.351, 191.057, 386.617, 229.273 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: See IEC 60079-2-2000, Electrical Apparatus for Explosive Gas Atmospheres — Part 2: Electrical Apparatus, Type of Protection “p”; and IEC 6007913-1982, Electrical Apparatus for Explosive Gas Atmospheres — Part 13: Construction and Use of Rooms or Buildings Protected by Pressurization.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 9447,
    "level" : "Subtitle",
    "page number" : 479,
    "bounding box" : [ 455.03, 220.809, 769.706, 235.446 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Reference Standards. Important information relating to topics"
  }, {
    "type" : "paragraph",
    "id" : 9448,
    "page number" : 479,
    "bounding box" : [ 445.665, 208.215, 697.01, 222.643 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "covered in Chapter 5 may be found in other publications."
  }, {
    "type" : "list",
    "id" : 9449,
    "level" : "4",
    "page number" : 479,
    "bounding box" : [ 455.03, 39.275, 760.352, 197.048 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "next list id" : 9451,
    "list items" : [ {
      "type" : "list item",
      "page number" : 479,
      "bounding box" : [ 455.03, 131.237, 760.301, 197.048 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: It is important that the authority having jurisdiction be familiar with recorded industrial experience as well as with standards of the National Fire Protection Association (NFPA), the American Petroleum Institute (API), the Instrumentation, Systems, and Automation Society (ISA), and the International Electrotechnical Commission (IEC) that may be of use in the classification of various locations, the determination of adequate ventilation, and the protection against static electricity and lightning hazards.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 479,
      "bounding box" : [ 455.031, 39.275, 760.352, 123.44 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: For further information on the classification of locations, see ANSI/API RP 505-1997, Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class I, Zone 0, Zone 1, or Zone 2; ISA RP 12.24.01-1998, Recommended Practice for Classification of Locations for Electrical Installations Classified as Class I, Zone 0, Zone 1, or Zone 2; IEC 60079-101995, Electrical Apparatus for Explosive Gas Atmospheres, Classification of Hazardous Areas; and Model Code of Safe Practice in the Petroleum Industry, Part 15: Area Classification Code for Petroleum Installations, IP 15, The Institute of Petroleum, London.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9438,
    "page number" : 479,
    "bounding box" : [ 71.996, 127.695, 396.021, 180.311 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Type of Protection “n.” Type of protection where electrical equipment, in normal operation, is not capable of igniting a surrounding explosive gas atmosphere and a fault capable of causing ignition is not likely to occur."
  }, {
    "type" : "paragraph",
    "id" : 9439,
    "page number" : 479,
    "bounding box" : [ 81.351, 78.312, 386.611, 116.528 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See ANSI/UL 60079-15-2002, Electrical apparatus for explosive gas atmospheres — Part 15: Type of protection “n”; and ANSI/ISA 12.12.02-2003, Electrical apparatus for use in Class I, Zone 2 Hazardous (Classified) Locations: Type of protection “n.”"
  }, {
    "type" : "paragraph",
    "id" : 9440,
    "page number" : 479,
    "bounding box" : [ 71.985, 40.335, 395.985, 67.566 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Unclassified Locations. Locations determined to be neither Class I, Division 1; Class I, Division 2; Class I, Zone 0; Class I, Zone 1; Class I,"
  }, {
    "type" : "list",
    "id" : 9451,
    "level" : "4",
    "page number" : 480,
    "bounding box" : [ 81.351, 268.139, 386.622, 545.468 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "previous list id" : 9449,
    "list items" : [ {
      "type" : "list item",
      "page number" : 480,
      "bounding box" : [ 81.351, 498.075, 386.612, 545.468 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: For further information on protection against static electricity and lightning hazards in hazardous (classified) locations, see NFPA 77-2000, Recommended Practice on Static Electricity; NFPA 780-2004, Standard for the Installation of Lightning Protection Systems; and API RP 2003-1998, Protection Against Ignitions Arising Out of Static Lightning and Stray Currents.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 480,
      "bounding box" : [ 81.351, 452.062, 386.605, 490.278 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 4: For further information on ventilation, see NFPA 30-2003, Flammable and Combustible Liquids Code, and ANSI/API RP 505-1997, Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class I, Zone 0, Zone 1, or Zone 2.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 480,
      "bounding box" : [ 81.351, 396.872, 386.622, 444.266 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 5: For further information on electrical systems for hazardous (classified) locations on offshore oil and gas producing platforms, see ANSI/API RP 14FZ-2000, Recommended Practice for Design and Installation of Electrical Systems for Fixed and Floating Offshore Petroleum Facilities for Unclassified and Class I, Zone 0, Zone 1, and Zone 2 Locations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 480,
      "bounding box" : [ 81.351, 332.506, 386.619, 389.14 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 6: For further information on the installation of electrical equipment in hazardous (classified) locations in general, see IEC 60079-14-1996, Electrical Apparatus for Explosive Gas Atmospheres — Part 14: Electrical Installations in Explosive Gas Atmospheres (Other Than Mines), and IEC 60079-16-1990, Electrical Apparatus for Explosive Gas Atmospheres — Part 16: Artificial Ventilation for the Protection of Analyzer(s) Houses.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 480,
      "bounding box" : [ 81.351, 268.139, 386.614, 324.709 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 7: For further information on application of electrical equipment in hazardous (classified) locations in general, see ANSI/ISA 12.00.01-2002, Electrical Apparatus for Use in Class I, Zones 0 and 1, Hazardous (Classified) Locations: General Requirements; ISA 12.01.01-1999, Definitions and Information Pertaining to Electrical Apparatus in Hazardous (Classified) Locations; and ANSI/UL 60079-0, Electrical apparatus for explosive gas atmospheres — Part 0: General requirements.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9456,
    "page number" : 480,
    "bounding box" : [ 455.03, 494.592, 760.269, 532.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information regarding classification and ventilation of areas involving ammonia, see ANSI/ASHRAE 15-1994, Safety Code for Mechanical Refrigeration; and ANSI/CGA G2.1-1989 (14-39), Safety Requirements for the Storage and Handling of Anhydrous Ammonia."
  }, {
    "type" : "paragraph",
    "id" : 9457,
    "page number" : 480,
    "bounding box" : [ 445.665, 418.624, 769.674, 483.846 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Class I, Zone 0, 1, and 2 Locations. Class I, Zone 0, 1, and 2 locations are those in which flammable gases or vapors are or may be present in the air in quantities sufficient to produce explosive or ignitible mixtures. Class I, Zone 0, 1, and 2 locations shall include those specified in 5.5.1.5(b)(1), (b)(2), and (b)(3)."
  }, {
    "type" : "paragraph",
    "id" : 9458,
    "level" : "6",
    "page number" : 480,
    "bounding box" : [ 463.661, 393.304, 763.845, 407.732 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Class I, Zone 0. A Class I, Zone 0 location is a location in which"
  }, {
    "type" : "list",
    "id" : 9459,
    "level" : "7",
    "page number" : 480,
    "bounding box" : [ 445.665, 330.06, 769.628, 382.467 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 480,
      "bounding box" : [ 445.665, 355.38, 769.628, 382.467 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Ignitible concentrations of flammable gases or vapors are present continuously, or",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 480,
      "bounding box" : [ 445.665, 330.06, 769.616, 357.147 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Ignitible concentrations of flammable gases or vapors are present for long periods of time.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9460,
    "level" : "4",
    "page number" : 480,
    "bounding box" : [ 455.03, 96.769, 760.408, 318.908 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 480,
      "bounding box" : [ 455.03, 234.743, 760.348, 318.908 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: As a guide in determining when flammable gases or vapors are present continuously or for long periods of time, refer to ANSI/API RP 505-1997, Recommended Practice for Classification of Locations for Electrical Installations of Petroleum Facilities Classified as Class I, Zone 0, Zone 1 or Zone 2; ISA 12.24.011998, Recommended Practice for Classification of Locations for Electrical Installations Classified as Class I, Zone 0, Zone 1, or Zone 2; IEC 60079-10-1995, Electrical Apparatus for Explosive Gas Atmospheres, Classifications of Hazardous Areas; and Area Classification Code for Petroleum Installations, Model Code, Part 15, Institute of Petroleum.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 480,
      "bounding box" : [ 455.03, 151.958, 760.308, 226.946 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: This classification includes locations inside vented tanks or vessels that contain volatile flammable liquids; inside inadequately vented spraying or coating enclosures, where volatile flammable solvents are used; between the inner and outer roof sections of a floating roof tank containing volatile flammable liquids; inside open vessels, tanks and pits containing volatile flammable liquids; the interior of an exhaust duct that is used to vent ignitible concentrations of gases or vapors; and inside inadequately ventilated enclosures that contain normally venting instruments utilizing or analyzing flammable fluids and venting to the inside of the enclosures.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 480,
      "bounding box" : [ 455.03, 96.769, 760.408, 144.162 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: It is not good practice to install electrical equipment in Zone 0 locations except when the equipment is essential to the process or when other locations are not feasible. [See 5.5.1.5(a) FPN No. 2.] If it is necessary to install electrical systems in a Zone 0 location, it is good practice to install intrinsically safe systems as described by Article 5.4.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 9452,
    "level" : "Subtitle",
    "page number" : 480,
    "bounding box" : [ 71.996, 242.649, 236.193, 257.286 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.5.1.5 Classifications of Locations."
  }, {
    "type" : "paragraph",
    "id" : 9453,
    "page number" : 480,
    "bounding box" : [ 71.985, 141.49, 396.028, 232.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Classification of Locations. Locations shall be classified depending on the properties of the flammable vapors, liquids, or gases that may be present and the likelihood that a flammable or combustible concentration or quantity is present. Where pyrophoric materials are the only materials used or handled, these locations shall not be classified. Each room, section, or area shall be considered individually in determining its classification."
  }, {
    "type" : "list",
    "id" : 9454,
    "level" : "5",
    "page number" : 480,
    "bounding box" : [ 81.351, 73.758, 386.602, 130.328 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 480,
      "bounding box" : [ 81.351, 119.706, 295.513, 130.328 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: See 5.5.1.7 for restrictions on area classification.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 480,
      "bounding box" : [ 81.351, 73.758, 386.602, 111.974 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Through the exercise of ingenuity in the layout of electrical installations for hazardous (classified) locations, it is frequently possible to locate much of the equipment in reduced level of classification or in an unclassified location and, thus, to reduce the amount of special equipment required.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9461,
    "level" : "6",
    "page number" : 480,
    "bounding box" : [ 463.672, 71.349, 722.845, 85.777 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Class I, Zone 1. A Class I, Zone 1 location is a location"
  }, {
    "type" : "paragraph",
    "id" : 9455,
    "page number" : 480,
    "bounding box" : [ 71.996, 23.049, 396.031, 62.797 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Rooms and areas containing ammonia refrigeration systems that are equipped with adequate mechanical ventilation may be classified as “unclassified” locations."
  }, {
    "type" : "paragraph",
    "id" : 9462,
    "page number" : 480,
    "bounding box" : [ 445.676, 33.424, 769.643, 60.457 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. In which ignitible concentrations of flammable gases or vapors are likely to exist under normal operating conditions; or"
  }, {
    "type" : "list",
    "id" : 9464,
    "level" : "7",
    "page number" : 481,
    "bounding box" : [ 99.351, 430.095, 396.039, 545.737 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 481,
      "bounding box" : [ 99.351, 531.309, 395.961, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. In which ignitible concentrations of flammable gases or vapors",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1416,
        "page number" : 481,
        "bounding box" : [ 71.988, 505.989, 395.97, 533.077 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "may exist frequently because of repair or maintenance operations or because of leakage; or"
      } ]
    }, {
      "type" : "list item",
      "page number" : 481,
      "bounding box" : [ 99.351, 493.395, 396.039, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. In which equipment is operated or processes are carried on, of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1417,
        "page number" : 481,
        "bounding box" : [ 71.988, 442.755, 396.019, 495.163 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "such a nature that equipment breakdown or faulty operations could result in the release of ignitible concentrations of flammable gases or vapors and also cause simultaneous failure of electrical equipment in a mode to cause the electrical equipment to become a source of ignition; or"
      } ]
    }, {
      "type" : "list item",
      "page number" : 481,
      "bounding box" : [ 99.351, 430.095, 396.028, 444.523 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. That is adjacent to a Class I, Zone 0 location from which",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9465,
    "page number" : 481,
    "bounding box" : [ 71.988, 379.511, 396.023, 431.918 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ignitible concentrations of vapors could be communicated, unless communication is prevented by adequate positive pressure ventilation from a source of clean air and effective safeguards against ventilation failure are provided."
  }, {
    "type" : "list",
    "id" : 9466,
    "level" : "4",
    "page number" : 481,
    "bounding box" : [ 81.351, 182.977, 386.636, 368.408 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 481,
      "bounding box" : [ 81.351, 311.774, 386.603, 368.408 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: Normal operation is considered the situation when plant equipment is operating within its design parameters. Minor releases of flammable material may be part of normal operations. Minor releases include the releases from mechanical packings on pumps. Failures that involve repair or shutdown (such as the breakdown of pump seals and flange gaskets, and spillage caused by accidents) are not considered normal operation.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 481,
      "bounding box" : [ 81.351, 182.977, 386.636, 303.977 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: This classification usually includes locations where volatile flammable liquids or liquefied flammable gases are transferred from one container to another. In areas in the vicinity of spraying and painting operations where flammable solvents are used; adequately ventilated drying rooms or compartments for evaporation of flammable solvents; adequately ventilated locations containing fat and oil extraction equipment using volatile flammable solvents; portions of cleaning and dyeing plants where volatile flammable liquids are used; adequately ventilated gas generator rooms and other portions of gas manufacturing plants where flammable gas may escape; inadequately ventilated pump rooms for flammable gas or for volatile flammable liquids; the interiors of refrigerators and freezers in which volatile flammable materials are stored in the open, lightly stoppered, or in easily ruptured containers; and other locations where ignitible concentrations of flammable vapors or gases are likely to occur in the course of normal operation but not classified Zone 0.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9467,
    "level" : "6",
    "page number" : 481,
    "bounding box" : [ 89.992, 157.569, 349.165, 171.997 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Class I, Zone 2. A Class I, Zone 2 location is a location"
  }, {
    "type" : "list",
    "id" : 9468,
    "level" : "7",
    "page number" : 481,
    "bounding box" : [ 71.996, 43.761, 396.031, 146.743 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "next list id" : 9470,
    "list items" : [ {
      "type" : "list item",
      "page number" : 481,
      "bounding box" : [ 71.996, 106.995, 395.974, 146.743 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. In which ignitible concentrations of flammable gases or vapors are not likely to occur in normal operation and, if they do occur, will exist only for a short period; or",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 481,
      "bounding box" : [ 71.996, 43.761, 396.031, 108.763 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. In which volatile flammable liquids, flammable gases, or flammable vapors are handled, processed, or used but in which the liquids, gases, or vapors normally are confined within closed containers of closed systems from which they can escape, only as a result of accidental rupture or breakdown of the containers or system, or as a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9470,
    "level" : "7",
    "page number" : 481,
    "bounding box" : [ 445.678, 404.828, 769.768, 545.745 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "previous list id" : 9468,
    "list items" : [ {
      "type" : "list item",
      "id" : 9469,
      "page number" : 481,
      "bounding box" : [ 445.678, 518.657, 769.671, 545.745 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "result of the abnormal operation of the equipment with which the liquids or gases are handled, processed, or used; or",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 481,
      "bounding box" : [ 445.678, 468.073, 769.768, 520.425 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. In which ignitible concentrations of flammable gases or vapors normally are prevented by positive mechanical ventilation but which may become hazardous as a result of failure or abnormal operation of the ventilation equipment; or",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 481,
      "bounding box" : [ 445.678, 404.828, 769.765, 469.84 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. That is adjacent to a Class I, Zone 1 location, from which ignitible concentrations of flammable gases or vapors could be communicated, unless such communication is prevented by adequate positive-pressure ventilation from a source of clean air and effective safeguards against ventilation failure are provided.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9471,
    "page number" : 481,
    "bounding box" : [ 455.03, 364.692, 760.269, 393.668 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The Zone 2 classification usually includes locations where volatile flammable liquids or flammable gases or vapors are used but which would become hazardous only in case of an accident or of some unusual operating condition."
  }, {
    "type" : "paragraph",
    "id" : 9472,
    "page number" : 481,
    "bounding box" : [ 445.676, 313.995, 769.728, 353.886 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.5.1.6 Material Groups. For purposes of testing, approval, and area classification, various air mixtures (not oxygen enriched) shall be grouped as required in 5.5.1.6(a), (b), and (c)."
  }, {
    "type" : "paragraph",
    "id" : 9473,
    "page number" : 481,
    "bounding box" : [ 455.03, 273.852, 760.307, 302.828 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Group I is intended for use in describing atmospheres that contain firedamp (a mixture of gases, composed mostly of methane, found underground, usually in mines). This Code does not apply to installations underground in mines. See 90.2(b)."
  }, {
    "type" : "paragraph",
    "id" : 9474,
    "page number" : 481,
    "bounding box" : [ 445.676, 210.495, 769.761, 262.837 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Group II shall be subdivided into IIC, IIB, and IIA, as noted in 5.5.1.6(a), (b), and (c), according to the nature of the gas or vapor, for protection techniques “d,” “ia,” “ib,” “[ia],” and “[ib],” and, where applicable, “n” and “o.”"
  }, {
    "type" : "list",
    "id" : 9475,
    "level" : "4",
    "page number" : 481,
    "bounding box" : [ 455.023, 23.201, 760.307, 199.328 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 481,
      "bounding box" : [ 455.03, 96.745, 760.307, 199.328 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: The gas and vapor subdivision as described above is based on the maximum experimental safe gap (MESG), minimum igniting current (MIC), or both. Test equipment for determining the MESG is described in IEC 60079-1A-1975, Amendment No. 1 (1993), Construction and Verification Tests of Flameproof Enclosures of Electrical Apparatus; and UL Technical Report No. 58 (1993). The test equipment for determining MIC is described in IEC 60079-11-1999, Electrical Apparatus for Explosive Gas Atmospheres — Part 11: Intrinsic Safety “i.” The classification of gases or vapors according to their maximum experimental safe gaps and minimum igniting currents is described in IEC 60079-12-1978, Classification of Mixtures of Gases or Vapours with Air According to Their Maximum Experimental Safe Gaps and Minimum Igniting Currents.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 481,
      "bounding box" : [ 455.03, 59.973, 760.305, 88.949 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Verification of electrical equipment utilizing protection techniques “e,” “m,” “p,” and “q,” due to design technique, does not require tests involving MESG or MIC. Therefore, Group II is not required to be subdivided for these protection techniques.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 481,
      "bounding box" : [ 455.023, 23.201, 760.251, 52.177 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: It is necessary that the meanings of the different equipment markings and Group II classifications be carefully observed to avoid confusion with Class I, Divisions 1 and 2, Groups A, B, C, and D.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9483,
    "page number" : 482,
    "bounding box" : [ 455.03, 525.679, 760.271, 545.477 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "concentrations of vapors may not exist in a location classified Class I, Zones 0, 1, or 2 at normal ambient temperature."
  }, {
    "type" : "paragraph",
    "id" : 9477,
    "page number" : 482,
    "bounding box" : [ 71.996, 518.649, 302.226, 533.077 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Class I, Zone 0, 1, and 2, groups shall be as follows:"
  }, {
    "type" : "list",
    "id" : 9484,
    "level" : "1",
    "page number" : 482,
    "bounding box" : [ 455.031, 310.506, 769.73, 514.931 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 482,
      "bounding box" : [ 455.031, 500.295, 769.73, 514.931 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Supervision of Work. Classification of areas and selection of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1409,
        "page number" : 482,
        "bounding box" : [ 445.665, 474.975, 769.628, 502.063 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "equipment and wiring methods shall be under the supervision of a licensed electrical practitioner."
      } ]
    }, {
      "type" : "list item",
      "page number" : 482,
      "bounding box" : [ 455.031, 449.655, 769.542, 464.292 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Dual Classification. In instances of areas within the same facility",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1410,
        "page number" : 482,
        "bounding box" : [ 445.665, 411.73, 769.773, 451.423 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "classified separately, Class I, Zone 2 locations shall be permitted to abut, but not overlap, Class I, Division 2 locations. Class I, Zone 0 or Zone 1 locations shall not abut Class I, Division 1 or Division 2 locations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 482,
      "bounding box" : [ 455.031, 386.411, 769.659, 401.047 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Reclassification Permitted. A Class I, Division 1 or Division 2",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1411,
        "page number" : 482,
        "bounding box" : [ 445.676, 335.826, 769.715, 388.178 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "location shall be permitted to be reclassified as a Class I, Zone 0, Zone 1, or Zone 2 location, provided all of the space that is classified because of a single flammable gas or vapor source is reclassified under the requirements of this article."
      } ]
    }, {
      "type" : "list item",
      "page number" : 482,
      "bounding box" : [ 455.041, 310.506, 769.717, 325.142 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Solid Obstacles. Flameproof equipment with flanged joints shall",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9478,
    "level" : "1",
    "page number" : 482,
    "bounding box" : [ 81.351, 250.749, 396.067, 508.032 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 482,
      "bounding box" : [ 81.351, 493.395, 396.031, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Group IIC. Atmospheres containing acetylene, hydrogen, or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1412,
        "page number" : 482,
        "bounding box" : [ 71.996, 430.096, 396.047, 495.163 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "flammable gas, flammable liquid-produced vapor, or combustible liquidproduced vapor mixed with air that may burn or explode, having either a maximum experimental safe gap (MESG) value less than or equal to 0.50 mm or minimum igniting current ratio (MIC ratio) less than or equal to 0.45. [NFPA 497:3.3]"
      }, {
        "type" : "paragraph",
        "id" : 1413,
        "page number" : 482,
        "bounding box" : [ 81.351, 399.19, 386.649, 418.988 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Group IIC is equivalent to a combination of Class I, Group A, and Class I, Group B, as described in 5.0.1.6(a)(1) and 5.0.1.6(a)(2)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 482,
      "bounding box" : [ 81.351, 373.749, 396.067, 388.386 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Group IIB. Atmospheres containing acetaldehyde, ethylene, or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1414,
        "page number" : 482,
        "bounding box" : [ 71.996, 297.855, 396.101, 375.583 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "flammable gas, flammable liquid-produced vapor, or combustible liquidproduced vapor mixed with air that may burn or explode, having either maximum experimental safe gap (MESG) values greater than 0.50 mm and less than or equal to 0.90 mm or minimum igniting current ratio (MIC ratio) greater than 0.45 and less than or equal to 0.80. [NFPA 497:3.3]"
      }, {
        "type" : "paragraph",
        "id" : 1415,
        "page number" : 482,
        "bounding box" : [ 81.351, 276.126, 359.323, 286.748 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Group IIB is equivalent to Class I, Group C, as described in 5.0.1.6(a)(3)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 482,
      "bounding box" : [ 81.351, 250.749, 396.057, 265.386 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Group IIA. Atmospheres containing acetone, ammonia, ethyl",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9485,
    "page number" : 482,
    "bounding box" : [ 445.687, 247.261, 769.756, 312.274 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "not be installed such that the flange openings are closer than the distances shown in Table 5.5.1.7(d) to any solid obstacle that is not a part of the equipment (such as steelworks, walls, weather guards, mounting brackets, pipes, or other electrical equipment) unless the equipment is listed for a smaller distance of separation."
  }, {
    "type" : "paragraph",
    "id" : 9479,
    "page number" : 482,
    "bounding box" : [ 71.996, 187.515, 396.031, 252.517 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "alcohol, gasoline, methane, propane, or flammable gas, flammable liquid-produced vapor, or combustible liquid-produced vapor mixed with air that may burn or explode, having either a maximum experiment safe gap (MESG) value greater than 0.90 mm or minimum igniting current ratio (MIC ratio) greater than 0.80. [NFPA 497:3.3]"
  }, {
    "type" : "heading",
    "id" : 9486,
    "level" : "Subtitle",
    "page number" : 482,
    "bounding box" : [ 485.346, 183.95, 729.98, 211.247 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 5.5.1.7(d) Minimum Distance of Obstructions From Flameproof “d” Flange Openings"
  }, {
    "type" : "table",
    "id" : 9487,
    "level" : "3",
    "page number" : 482,
    "bounding box" : [ 446.391, 131.3, 768.171, 183.92 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 482,
        "bounding box" : [ 446.871, 170.54, 599.931, 183.41 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 482,
          "bounding box" : [ 497.106, 169.786, 549.272, 184.422 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Gas Group"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 482,
        "bounding box" : [ 599.931, 170.54, 767.691, 183.41 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 482,
          "bounding box" : [ 624.926, 169.786, 743.238, 184.422 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Minimum Distance (mm)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 482,
        "bounding box" : [ 446.871, 132.02, 599.931, 170.54 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 482,
          "bounding box" : [ 515.574, 131.469, 530.812, 171.217 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "IIC IIB IIA"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 482,
        "bounding box" : [ 599.931, 132.02, 767.691, 170.54 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 482,
          "bounding box" : [ 678.594, 131.469, 689.604, 171.217 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "40 30 10"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9480,
    "page number" : 482,
    "bounding box" : [ 81.351, 165.727, 357.103, 176.348 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Group IIA is equivalent to Class I, Group D as described in 5.0.1.6(a)(4)."
  }, {
    "type" : "list",
    "id" : 9481,
    "level" : "4",
    "page number" : 482,
    "bounding box" : [ 71.996, 115.029, 396.042, 154.986 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 9383,
    "list items" : [ {
      "type" : "list item",
      "page number" : 482,
      "bounding box" : [ 71.996, 115.029, 396.042, 154.986 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.5.1.7 Special Precaution. Article 5.5 requires equipment construction and installation that ensures safe performance under conditions of proper use and maintenance.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9482,
    "level" : "4",
    "page number" : 482,
    "bounding box" : [ 81.351, 28.876, 386.649, 103.928 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 482,
      "bounding box" : [ 81.351, 74.889, 386.649, 103.928 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: It is important that inspection authorities and users exercise more than ordinary care with regard to the installation and maintenance of electrical equipment in hazardous (classified) locations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 482,
      "bounding box" : [ 81.351, 28.876, 386.63, 67.092 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Low ambient conditions require special consideration. Electrical equipment depending on the protection techniques described by 5.5.1.8(a) may not be suitable for use at temperatures lower than -20°C unless they are identified for use at lower temperatures. However, at low ambient temperatures, flammable",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9488,
    "page number" : 482,
    "bounding box" : [ 445.67, 54.555, 769.851, 94.512 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.5.1.8 Protection Techniques. Acceptable protection techniques for electrical and electronic equipment in hazardous (classified) locations shall be as described in 5.5.1.8(a) through 5.5.1.8(i)."
  }, {
    "type" : "paragraph",
    "id" : 9489,
    "page number" : 482,
    "bounding box" : [ 455.03, 23.589, 760.281, 43.388 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For additional information, see ANSI/ISA 12.00.01-2002, Electrical Apparatus for Use in Class I, Zones 0 and 1 Hazardous (Classified) Locations, General"
  }, {
    "type" : "paragraph",
    "id" : 9494,
    "page number" : 483,
    "bounding box" : [ 445.689, 493.374, 769.733, 545.726 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.5.1.8(i)(1), i(2), or i(3) shall be permitted. The type of detection equipment, its listing, installation location(s), alarm and shutdown criteria, and calibration frequency shall be documented when combustible gas detectors are used as a protection technique."
  }, {
    "type" : "paragraph",
    "id" : 9491,
    "page number" : 483,
    "bounding box" : [ 81.351, 516.429, 386.584, 545.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "Requirements; ANSI/ISA 12.01.01-2002, Definitions and Information Pertaining to Electrical Apparatus in Hazardous (Classified) Locations; and ANSI/UL 60079–0, Electrical apparatus for explosive gas atmospheres — Part 0: General requirements."
  }, {
    "type" : "list",
    "id" : 9492,
    "level" : "1",
    "page number" : 483,
    "bounding box" : [ 81.351, 118.506, 396.105, 505.686 ],
    "numbering style" : "english letters",
    "number of list items" : 9,
    "list items" : [ {
      "type" : "list item",
      "page number" : 483,
      "bounding box" : [ 81.351, 491.049, 396.06, 505.686 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Flameproof “d”. This protection technique shall be permitted for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1400,
        "page number" : 483,
        "bounding box" : [ 71.996, 478.389, 289.912, 492.817 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "equipment in Class I, Zone 1 or Zone 2 locations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 483,
      "bounding box" : [ 81.362, 453.135, 396.037, 467.772 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Purged and Pressurized. This protection technique shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1401,
        "page number" : 483,
        "bounding box" : [ 72.007, 427.815, 396.065, 454.903 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "permitted for equipment in those Class I, Zone 1 or Zone 2 locations for which it is identified."
      } ]
    }, {
      "type" : "list item",
      "page number" : 483,
      "bounding box" : [ 81.373, 402.561, 396.103, 417.198 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Intrinsic Safety. This protection technique shall be permitted for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1402,
        "page number" : 483,
        "bounding box" : [ 72.018, 377.242, 395.974, 404.329 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "apparatus and associated apparatus in Class I, Zone 0, Zone 1, or Zone 2 locations for which it is listed."
      } ]
    }, {
      "type" : "list item",
      "page number" : 483,
      "bounding box" : [ 81.384, 351.922, 396.065, 366.558 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Type of Protection “n”. This protection technique shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1403,
        "page number" : 483,
        "bounding box" : [ 72.029, 326.668, 396.081, 353.689 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "permitted for equipment in Class I, Zone 2 locations. Type of protection “n” is further subdivided into nA, nC, and nR."
      }, {
        "type" : "paragraph",
        "id" : 1404,
        "page number" : 483,
        "bounding box" : [ 81.351, 295.69, 386.572, 315.488 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See Table 5.5.1.9(c)(2)d for the descriptions of subdivisions for type of protection “n”."
      } ]
    }, {
      "type" : "list item",
      "page number" : 483,
      "bounding box" : [ 81.351, 270.315, 396.081, 284.951 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Oil Immersion “o”. This protection technique shall be permitted",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1405,
        "page number" : 483,
        "bounding box" : [ 71.996, 257.655, 305.507, 272.083 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "for equipment in Class I, Zone 1 or Zone 2 locations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 483,
      "bounding box" : [ 81.362, 232.335, 396.081, 246.972 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Increased Safety “e”. This protection technique shall be permitted",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1406,
        "page number" : 483,
        "bounding box" : [ 72.007, 219.675, 305.518, 234.103 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "for equipment in Class I, Zone 1 or Zone 2 locations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 483,
      "bounding box" : [ 81.373, 194.41, 396.084, 209.047 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Encapsulation “m”. This protection technique shall be permitted",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1407,
        "page number" : 483,
        "bounding box" : [ 72.018, 181.75, 305.529, 196.178 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "for equipment in Class I, Zone 1 or Zone 2 locations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 483,
      "bounding box" : [ 81.384, 156.431, 396.105, 171.067 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(h) Powder Filling “q”. This protection technique shall be permitted",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1408,
        "page number" : 483,
        "bounding box" : [ 72.018, 143.771, 305.529, 158.198 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "for equipment in Class I, Zone 1 or Zone 2 locations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 483,
      "bounding box" : [ 81.384, 118.506, 396.023, 133.142 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(i) Combustible Gas Detection System. A combustible gas detection",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9495,
    "level" : "3",
    "page number" : 483,
    "bounding box" : [ 455.03, 397.999, 760.275, 482.228 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 483,
      "bounding box" : [ 455.031, 462.429, 760.273, 482.228 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: For further information, see ANSI/ISA-12.13.01, Performance Requirements, Combustible Gas Detectors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 483,
      "bounding box" : [ 455.03, 425.594, 760.249, 454.633 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: For further information, see ANSI/API RP 505,Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities Classified as Class I, Zone 0, Zone 1, and Zone 2.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 483,
      "bounding box" : [ 455.03, 397.999, 760.275, 417.861 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: For further information, see ISA-RP12.13.02, Installation, Operation, and Maintenance of Combustible Gas Detection Instruments.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9496,
    "level" : "2",
    "page number" : 483,
    "bounding box" : [ 463.672, 258.801, 769.829, 387.037 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 483,
      "bounding box" : [ 463.672, 372.609, 769.717, 387.037 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Inadequate Ventilation. In a Class I, Zone 1 location that is so",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1398,
        "page number" : 483,
        "bounding box" : [ 445.676, 347.355, 769.741, 374.377 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "classified due to inadequate ventilation, electrical equipment suitable for Class I, Zone 2 locations shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 483,
      "bounding box" : [ 463.683, 322.035, 769.829, 336.463 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Interior of a Building. In a building located in, or with an opening",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1399,
        "page number" : 483,
        "bounding box" : [ 445.687, 284.121, 769.772, 323.803 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "into, a Class I, Zone 2 location where the interior does not contain a source of flammable gas or vapor, electrical equipment for unclassified locations shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 483,
      "bounding box" : [ 463.694, 258.801, 769.621, 273.229 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Interior of a Control Panel. In the interior of a control panel",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9497,
    "page number" : 483,
    "bounding box" : [ 445.698, 220.822, 769.761, 260.569 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "containing instrumentation utilizing or measuring flammable liquids, gases, or vapors, electrical equipment suitable for Class I, Zone 2 locations shall be permitted."
  }, {
    "type" : "heading",
    "id" : 9498,
    "level" : "Subtitle",
    "page number" : 483,
    "bounding box" : [ 445.698, 195.502, 534.073, 210.138 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.5.1.9 Equipment."
  }, {
    "type" : "paragraph",
    "id" : 9499,
    "page number" : 483,
    "bounding box" : [ 445.697, 157.577, 769.758, 184.873 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Suitability. Suitability of identified equipment shall be determined by one of the following:"
  }, {
    "type" : "list",
    "id" : 9500,
    "level" : "2",
    "page number" : 483,
    "bounding box" : [ 463.694, 94.332, 769.743, 146.74 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 483,
      "bounding box" : [ 463.694, 132.312, 610.408, 146.74 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Equipment listing or labeling",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 483,
      "bounding box" : [ 463.694, 119.652, 769.743, 134.08 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Evidence of equipment evaluation from a qualified testing",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1397,
        "page number" : 483,
        "bounding box" : [ 445.697, 106.992, 740.234, 121.42 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "laboratory or inspection agency concerned with product evaluation"
      } ]
    }, {
      "type" : "list item",
      "page number" : 483,
      "bounding box" : [ 463.694, 94.332, 769.696, 108.76 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Evidence acceptable to the authority having jurisdiction such as",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9493,
    "page number" : 483,
    "bounding box" : [ 72.018, 29.941, 396.107, 120.273 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "system shall be permitted as a means of protection in industrial establishments with restricted public access and where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation. Gas detection equipment shall be listed for detection of the specific gas or vapor to be encountered. Where such a system is installed, equipment specified in"
  }, {
    "type" : "paragraph",
    "id" : 9501,
    "page number" : 483,
    "bounding box" : [ 445.697, 81.672, 746.68, 96.1 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a manufacturer's self-evaluation or an owner's engineering judgment"
  }, {
    "type" : "heading",
    "id" : 9502,
    "level" : "Subtitle",
    "page number" : 483,
    "bounding box" : [ 455.052, 56.341, 507.003, 70.978 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Listing."
  }, {
    "type" : "paragraph",
    "id" : 9503,
    "level" : "3",
    "page number" : 483,
    "bounding box" : [ 463.694, 31.076, 769.729, 45.504 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Equipment that is listed for a Zone 0 location shall be permitted"
  }, {
    "type" : "paragraph",
    "id" : 9505,
    "page number" : 484,
    "bounding box" : [ 71.99, 468.075, 396.016, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "in a Zone 1 or Zone 2 location of the same gas or vapor, provided that it is installed in accordance with the requirements for the marked type of protection. Equipment that is listed of a Zone 1 location shall be permitted in a Zone 2 location of the same gas or vapor, provided that it is installed in accordance with the requirements for the marked type of protection."
  }, {
    "type" : "list",
    "id" : 9516,
    "level" : "5",
    "page number" : 484,
    "bounding box" : [ 445.673, 505.988, 769.642, 545.735 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 484,
      "bounding box" : [ 445.673, 518.648, 769.642, 545.735 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. Applicable gas classification group(s) in accordance with Table 5.5.1.9(c)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 484,
      "bounding box" : [ 473.035, 505.988, 743.636, 520.416 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "f. Temperature classification in accordance with 5.5.1.9(d)(1)",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9517,
    "level" : "6",
    "page number" : 484,
    "bounding box" : [ 445.684, 392.092, 769.697, 495.26 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 484,
      "bounding box" : [ 445.684, 430.017, 769.671, 495.26 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Associated apparatus NOT suitable for installation in a hazardous (classified) locations shall be required to be marked only with (3), (4), and (5), but BOTH the symbol AEx (3) and the symbol for the type of protection (4) shall be enclosed within the same square brackets, for example, [AEx ia] IIC.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 484,
      "bounding box" : [ 445.684, 392.092, 769.697, 419.356 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Simple apparatus as defined in 5.4.1.2 shall not be required to have a marked operating temperature or temperature class.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9506,
    "level" : "3",
    "page number" : 484,
    "bounding box" : [ 72.001, 417.49, 396.018, 457.183 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Equipment shall be permitted to be listed for a specific gas or vapor, specific mixtures of gases or vapors, or any specific combination of gases or vapors."
  }, {
    "type" : "paragraph",
    "id" : 9507,
    "page number" : 484,
    "bounding box" : [ 81.351, 395.706, 311.083, 406.328 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One common example is equipment marked for “IIB. + H2.”"
  }, {
    "type" : "paragraph",
    "id" : 9508,
    "page number" : 484,
    "bounding box" : [ 71.996, 357.669, 396.0, 384.966 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Marking. Equipment shall be marked in accordance with 5.5.1.9(c)(1) or (c)(2)."
  }, {
    "type" : "paragraph",
    "id" : 9518,
    "page number" : 484,
    "bounding box" : [ 445.695, 253.009, 769.767, 381.255 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electrical equipment of types of protection “e,” “m,” “p,” or “q” shall be marked Group II. Electrical equipment of types of protection “d,” “ia,” “ib,” “[ia],” or “[ib]” shall be marked Group IIA, IIB, or IIC, or for a specific gas or vapor. Electrical equipment of types of protection “n” shall be marked Group II unless it contains enclosed-break devices, nonincendive components, or energy-limited equipment or circuits, in which case it shall be marked Group IIA, IIB, or IIC, or a specific gas or vapor. Electrical equipment of other types of protection shall be marked Group II unless the type of protection utilized by the equipment requires that it be marked Group IIA, IIB, or IIC, or a specific gas or vapor."
  }, {
    "type" : "paragraph",
    "id" : 9509,
    "level" : "3",
    "page number" : 484,
    "bounding box" : [ 71.996, 307.095, 396.062, 346.777 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Division Equipment. Equipment identified for Class I, Division 1 or Class I, Division 2 shall, in addition to being marked in accordance with 5.0.1.8(b), be permitted to be marked with all of the following:"
  }, {
    "type" : "list",
    "id" : 9510,
    "level" : "4",
    "page number" : 484,
    "bounding box" : [ 99.358, 243.851, 396.042, 296.203 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 484,
      "bounding box" : [ 99.358, 281.775, 324.843, 296.203 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Class I, Zone 1 or Class I, Zone 2 (as applicable)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 484,
      "bounding box" : [ 99.358, 269.116, 396.042, 283.543 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Applicable gas classification group(s) in accordance with Table",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1396,
        "page number" : 484,
        "bounding box" : [ 71.996, 256.511, 114.517, 270.938 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.5.1.9(c)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 484,
      "bounding box" : [ 99.358, 243.851, 368.478, 258.278 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c.Temperature classification in accordance with 5.5.1.9(d)(1)",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9519,
    "level" : "7",
    "page number" : 484,
    "bounding box" : [ 455.03, 148.526, 760.301, 241.868 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 484,
      "bounding box" : [ 455.03, 212.892, 760.301, 241.868 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: An example of the required marking for intrinsically safe apparatus for installation in Class I, Zone 0 is “Class I, Zone 0, AEx ia IIC T6.” An explanation of the marking that is required is shown in FPN Figure 5.5.1.9(c)(2).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 484,
      "bounding box" : [ 455.031, 176.121, 760.262, 205.096 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: An example of the required marking for intrinsically safe associated apparatus mounted in a flameproof enclosure for installation in Class I, Zone 1 is “Class I, Zone 1 AEx d[ia] IIC T4.”",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 484,
      "bounding box" : [ 455.031, 148.526, 760.234, 168.324 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: An example of the required marking for intrinsically safe associated apparatus NOT for installation in a hazardous (classified) location is “[AEx ia] IIC.”",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 9511,
    "level" : "Subtitle",
    "page number" : 484,
    "bounding box" : [ 133.736, 205.805, 334.186, 220.441 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 5.5.1.9(c) Gas Classification Groups"
  }, {
    "type" : "table",
    "id" : 9512,
    "level" : "5",
    "page number" : 484,
    "bounding box" : [ 72.711, 153.14, 394.491, 205.76 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 484,
        "bounding box" : [ 73.191, 192.38, 226.251, 205.25 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 484,
          "bounding box" : [ 123.415, 191.641, 175.589, 206.277 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Gas Group"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 484,
        "bounding box" : [ 226.251, 192.38, 394.011, 205.25 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 484,
          "bounding box" : [ 287.248, 191.641, 333.588, 206.277 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Comment"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 484,
        "bounding box" : [ 73.191, 153.86, 226.251, 192.38 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 484,
          "bounding box" : [ 141.894, 153.309, 157.132, 193.057 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "IIC IIB IIA"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 484,
        "bounding box" : [ 226.251, 153.86, 394.011, 192.38 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 4,
          "level" : "1",
          "page number" : 484,
          "bounding box" : [ 273.412, 153.309, 347.362, 193.057 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 484,
            "bounding box" : [ 273.412, 178.629, 347.362, 193.057 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "See 5.5.1.6(a)(1)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 484,
            "bounding box" : [ 273.412, 165.969, 347.362, 180.397 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "See 5.5.1.6(a)(2)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 484,
            "bounding box" : [ 273.412, 153.309, 347.362, 167.737 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "See 5.5.1.6(a)(3)",
            "kids" : [ ]
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9520,
    "page number" : 484,
    "bounding box" : [ 445.67, 97.815, 769.635, 137.706 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Class I Temperature. The temperature marking specified below shall not exceed the ignition temperature of the specific gas or vapor to be encountered."
  }, {
    "type" : "paragraph",
    "id" : 9513,
    "level" : "3",
    "page number" : 484,
    "bounding box" : [ 71.99, 89.055, 396.023, 128.803 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Zone Equipment. Equipment meeting one or more of the protection techniques described in 5.5.1.8 shall be marked with all of the following in the order shown:"
  }, {
    "type" : "paragraph",
    "id" : 9514,
    "page number" : 484,
    "bounding box" : [ 99.353, 38.47, 395.986, 90.823 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. Class b. Zone c. Symbol “AEx” d. Protection technique(s) in accordance with Table"
  }, {
    "type" : "paragraph",
    "id" : 9521,
    "page number" : 484,
    "bounding box" : [ 455.03, 30.078, 760.307, 86.648 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For information regarding ignition temperatures of gases and vapors, see NFPA 497-2004, Recommended Practice for the Classification of Flammable Liquids, Gases, or Vapors and of Hazardous (Classified) Locations for Electrical Installations in Chemical Process Areas; and IEC 60079-20-1996, Electrical Apparatus for Explosive Gas Atmospheres, Data for Flammable Gases and Vapours, Relating to the Use of Electrical Apparatus."
  }, {
    "type" : "paragraph",
    "id" : 9515,
    "page number" : 484,
    "bounding box" : [ 71.99, 25.81, 140.193, 40.238 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.5.1.9(c)(2)(4)"
  }, {
    "type" : "image",
    "id" : 9534,
    "page number" : 485,
    "bounding box" : [ 83.271, 352.94, 385.468, 500.06 ],
    "source" : "Phil Electrical Code_images/imageFile16.png"
  }, {
    "type" : "paragraph",
    "id" : 9523,
    "page number" : 485,
    "bounding box" : [ 126.292, 341.52, 341.607, 356.156 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 5.5.1.9(c)(2) Zone Equipment Marking"
  }, {
    "type" : "caption",
    "id" : 9524,
    "page number" : 485,
    "bounding box" : [ 110.634, 278.264, 357.247, 292.9 ],
    "linked content id" : 189,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 5.5.1.9(c)(2)d Types of Protection Designation"
  }, {
    "type" : "table",
    "id" : 9525,
    "level" : "8",
    "page number" : 485,
    "bounding box" : [ 73.731, 61.16, 393.471, 278.24 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 485,
        "bounding box" : [ 74.211, 264.8, 144.111, 277.73 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 485,
          "bounding box" : [ 81.109, 264.1, 136.701, 278.736 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Designation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 485,
        "bounding box" : [ 144.111, 264.8, 319.611, 277.73 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 485,
          "bounding box" : [ 206.849, 264.1, 256.331, 278.736 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Technique"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 485,
        "bounding box" : [ 319.611, 264.8, 392.991, 277.73 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 485,
          "bounding box" : [ 342.016, 264.1, 371.22, 278.736 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Zone*"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 485,
        "bounding box" : [ 74.211, 61.88, 144.111, 264.8 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 4,
          "level" : "1",
          "page number" : 485,
          "bounding box" : [ 104.62, 213.135, 113.183, 265.477 ],
          "numbering style" : "english letters",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 485,
            "bounding box" : [ 106.191, 251.049, 111.681, 265.477 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "d",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 485,
            "bounding box" : [ 104.62, 213.135, 113.183, 252.817 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "e ia ib",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 485,
          "bounding box" : [ 101.085, 149.901, 116.926, 214.903 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "[ia] [ib] m nA nC"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 485,
          "bounding box" : [ 102.523, 99.262, 115.35, 113.689 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "nR"
        }, {
          "type" : "list",
          "id" : 7,
          "level" : "1",
          "page number" : 485,
          "bounding box" : [ 106.18, 61.337, 111.67, 101.084 ],
          "numbering style" : "english letters",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 485,
            "bounding box" : [ 106.18, 86.657, 111.67, 101.084 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "o",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 485,
            "bounding box" : [ 106.18, 73.997, 111.67, 88.424 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "p",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 485,
            "bounding box" : [ 106.18, 61.337, 111.67, 75.764 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "q",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 485,
        "bounding box" : [ 144.111, 61.88, 319.611, 264.8 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 485,
          "bounding box" : [ 149.265, 111.933, 287.678, 265.488 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Flameproof enclosure Increased safety Intrinsic safety Intrinsic safety Associated apparatus Associated apparatus Encapsulation Nonsparking equipment Sparking equipment in which the contacts are suitably protected other than by restricted breathing enclosure"
        }, {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 485,
          "bounding box" : [ 149.265, 61.348, 283.066, 113.7 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Restricted breathing enclosure Oil immersion Purged and pressurized Powder filled"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 485,
        "bounding box" : [ 319.611, 61.88, 392.991, 264.8 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 13,
          "level" : "1",
          "page number" : 485,
          "bounding box" : [ 343.721, 61.359, 369.44, 265.499 ],
          "numbering style" : "unknown style",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 485,
            "bounding box" : [ 353.866, 238.411, 359.356, 265.499 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "1 1",
            "kids" : [ {
              "type" : "list",
              "id" : 12,
              "level" : "2",
              "page number" : 485,
              "bounding box" : [ 353.866, 149.923, 359.356, 240.179 ],
              "numbering style" : "arabic numbers",
              "number of list items" : 3,
              "list items" : [ {
                "type" : "list item",
                "page number" : 485,
                "bounding box" : [ 353.866, 225.751, 359.356, 240.179 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "0",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 485,
                "bounding box" : [ 353.866, 213.157, 359.356, 227.585 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "1",
                "kids" : [ {
                  "type" : "paragraph",
                  "id" : 10,
                  "page number" : 485,
                  "bounding box" : [ 329.15, 187.837, 384.052, 214.925 ],
                  "font" : "TimesNewRomanPSMT",
                  "font size" : 10.98,
                  "text color" : "[0.0]",
                  "content" : "Unclassified Unclassified"
                }, {
                  "type" : "list",
                  "id" : 11,
                  "level" : "2",
                  "page number" : 485,
                  "bounding box" : [ 353.866, 162.517, 359.356, 189.605 ],
                  "numbering style" : "arabic numbers",
                  "number of list items" : 2,
                  "list items" : [ {
                    "type" : "list item",
                    "page number" : 485,
                    "bounding box" : [ 353.866, 175.177, 359.356, 189.605 ],
                    "font" : "TimesNewRomanPSMT",
                    "font size" : 10.98,
                    "text color" : "[0.0]",
                    "content" : "1",
                    "kids" : [ ]
                  }, {
                    "type" : "list item",
                    "page number" : 485,
                    "bounding box" : [ 353.866, 162.517, 359.356, 176.945 ],
                    "font" : "TimesNewRomanPSMT",
                    "font size" : 10.98,
                    "text color" : "[0.0]",
                    "content" : "2",
                    "kids" : [ ]
                  } ]
                } ]
              }, {
                "type" : "list item",
                "page number" : 485,
                "bounding box" : [ 353.866, 149.923, 359.356, 164.351 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "2",
                "kids" : [ ]
              } ]
            } ]
          }, {
            "type" : "list item",
            "page number" : 485,
            "bounding box" : [ 343.721, 61.359, 369.44, 113.711 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2 1 1 or 2 1",
            "kids" : [ ]
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9526,
    "level" : "9",
    "page number" : 485,
    "bounding box" : [ 81.351, 51.187, 319.933, 61.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "* Does not address use where a combination of techniques is used."
  }, {
    "type" : "paragraph",
    "id" : 9527,
    "level" : "3",
    "page number" : 485,
    "bounding box" : [ 445.678, 493.382, 769.705, 545.734 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Temperature Classifications. Equipment shall be marked to show the operating temperature or temperature class referenced to a 40°C (104°F) ambient. The temperature class, if provided, shall be indicated using the temperature class (T Code) shown in Table 5.5.1.9(d)(1)."
  }, {
    "type" : "paragraph",
    "id" : 9528,
    "page number" : 485,
    "bounding box" : [ 445.678, 455.402, 769.7, 495.149 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electrical equipment designed for use in the ambient temperature range between -20°C and +40°C shall require no additional ambient temperature marking."
  }, {
    "type" : "paragraph",
    "id" : 9529,
    "page number" : 485,
    "bounding box" : [ 445.678, 379.497, 769.704, 457.17 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electrical equipment that is designed for use in a range of ambient temperatures other than -20°C and +40°C is considered to be special; and the ambient temperature range shall then be marked on the equipment, including either the symbol “Ta” or “Tamb” together with the special range of ambient temperatures. As an example, such a marking might be “-30°C Ta + 40°C.”"
  }, {
    "type" : "paragraph",
    "id" : 9530,
    "page number" : 485,
    "bounding box" : [ 445.678, 328.912, 769.694, 381.265 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electrical equipment suitable for ambient temperatures exceeding 40°C shall be marked with both the maximum ambient temperature and the operating temperature or temperature class at that ambient temperature."
  }, {
    "type" : "list",
    "id" : 9531,
    "level" : "6",
    "page number" : 485,
    "bounding box" : [ 445.678, 202.357, 769.755, 318.13 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 485,
      "bounding box" : [ 445.678, 265.602, 769.718, 318.13 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Equipment of the non–heat-producing type, such as conduit fittings, and equipment of the heat-producing type having a maximum temperature of not more than 100°C shall not be required to have a marked operating temperature or temperature class.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 485,
      "bounding box" : [ 445.678, 202.357, 769.755, 254.885 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Equipment identified for Class I, Division 1 or Division 2 locations as permitted by 5.5.1.20(b) and 5.5.1.20(d) shall be permitted to be marked in accordance with 5.0.1.8(b) and Table 5.0.1.8(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 9532,
    "level" : "Subtitle",
    "page number" : 485,
    "bounding box" : [ 480.232, 151.783, 735.059, 179.013 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 5.5.1.9(d)(1) Classification of Maximum Surface Temperature for Group II Electrical Equipment"
  }, {
    "type" : "table",
    "id" : 9533,
    "level" : "7",
    "page number" : 485,
    "bounding box" : [ 447.471, 43.52, 767.09, 151.76 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 485,
        "bounding box" : [ 447.951, 125.66, 622.971, 151.25 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 485,
          "bounding box" : [ 490.312, 124.959, 580.237, 152.255 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Temperature Class (T Code)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 485,
        "bounding box" : [ 622.971, 125.66, 766.61, 151.25 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 485,
          "bounding box" : [ 651.289, 124.959, 738.865, 152.255 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Maximum Surface Temperature (oC)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 485,
        "bounding box" : [ 447.951, 44.24, 622.971, 125.66 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 16,
          "level" : "1",
          "page number" : 485,
          "bounding box" : [ 529.13, 46.215, 541.351, 123.877 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 6,
          "list items" : [ {
            "type" : "list item",
            "page number" : 485,
            "bounding box" : [ 529.13, 109.449, 541.351, 123.877 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "T1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 485,
            "bounding box" : [ 529.13, 96.789, 541.351, 111.217 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "T2",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 485,
            "bounding box" : [ 529.13, 84.129, 541.351, 98.557 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "T3",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 485,
            "bounding box" : [ 529.13, 71.535, 541.351, 85.963 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "T4",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 485,
            "bounding box" : [ 529.13, 58.875, 541.351, 73.303 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "T5",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 485,
            "bounding box" : [ 529.13, 46.215, 541.351, 60.643 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "T6",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 485,
        "bounding box" : [ 622.971, 44.24, 766.61, 125.66 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 485,
          "bounding box" : [ 682.433, 43.712, 707.711, 125.502 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "≤ 450 ≤ 300 ≤ 200 ≤ 135 ≤ 100 ≤ 85"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9544,
    "page number" : 486,
    "bounding box" : [ 455.031, 534.847, 649.573, 545.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Article 5.4 only includes protection technique “ia.”"
  }, {
    "type" : "paragraph",
    "id" : 9536,
    "page number" : 486,
    "bounding box" : [ 71.996, 404.831, 396.07, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Threading. All NPT threaded conduit and fittings referred to herein shall be threaded with a National (American) Standard Pipe Taper (NPT) thread that provides a taper of 1 in 16 (19mm taper per 300 mm). Conduit and fittings shall be made wrenchtight to prevent sparking when fault current flows through the conduit system, and to ensure the explosionproof or flameproof integrity of the conduit system where applicable. Equipment provided with threaded entries for field wiring connections shall be installed in accordance with 5.5.1.9(e)(1) or 5.5.1.9(e)(2). Threaded entries into explosionproof or flameproof equipment shall be made up with at least five threads fully engaged."
  }, {
    "type" : "heading",
    "id" : 9545,
    "level" : "Subtitle",
    "page number" : 486,
    "bounding box" : [ 455.031, 509.403, 543.519, 524.04 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Class I, Zone 1."
  }, {
    "type" : "paragraph",
    "id" : 9546,
    "level" : "3",
    "page number" : 486,
    "bounding box" : [ 445.676, 471.489, 769.64, 498.577 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) General. In Class I, Zone 1 locations, the wiring methods in (b)(1)a through (b)(1)f shall be permitted."
  }, {
    "type" : "list",
    "id" : 9547,
    "level" : "4",
    "page number" : 486,
    "bounding box" : [ 445.665, 307.086, 769.747, 460.663 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 486,
      "bounding box" : [ 473.027, 446.235, 681.223, 460.663 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. All wiring methods permitted by 5.5.1.15(a).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 486,
      "bounding box" : [ 445.665, 307.086, 769.747, 435.343 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. In industrial establishments with restricted public access, where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, and where the cable is not subject to physical damage, Type MC-HL cable listed for use in Class I, Zone 1 or Division 1 locations, with a gas/vaportight continuous corrugated metallic sheath, an overall jacket of suitable polymeric material, separate grounding conductors in accordance with 2.50.6.13, and provided with termination fittings listed for the application.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9537,
    "page number" : 486,
    "bounding box" : [ 71.996, 354.191, 396.012, 394.048 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: For listed explosionproof or flameproof equipment, factory threaded NPT entries shall be made up with at least 4½ threads fully engaged."
  }, {
    "type" : "paragraph",
    "id" : 9538,
    "level" : "3",
    "page number" : 486,
    "bounding box" : [ 71.996, 291.001, 396.0, 343.353 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Equipment Provided with Threaded Entries for NPT Threaded Conduit or Fittings. For equipment provided with threaded entries for NPT threaded conduit or fittings, listed conduit fittings or cable fittings shall be used."
  }, {
    "type" : "paragraph",
    "id" : 9548,
    "page number" : 486,
    "bounding box" : [ 455.03, 285.306, 661.867, 295.928 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 330.12 for restrictions on use of Type MC cable."
  }, {
    "type" : "paragraph",
    "id" : 9539,
    "page number" : 486,
    "bounding box" : [ 81.351, 260.049, 386.606, 279.848 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Thread form specifications for NPT threads are located in ANSI/ASME B1.20.11983, Pipe Threads, General Purpose (Inch)."
  }, {
    "type" : "paragraph",
    "id" : 9549,
    "page number" : 486,
    "bounding box" : [ 445.665, 158.759, 769.761, 274.357 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "c. In industrial establishments with restricted public access, where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, and where the cable is not subject to physical damage, Type ITC-HL cable, listed for use in Class I, Zone 1 or Division 1 locations, with a gas/vaportight continuous corrugated metallic sheath, an overall jacket of suitable polymeric material and provided with termination fittings listed for the application."
  }, {
    "type" : "paragraph",
    "id" : 9540,
    "level" : "3",
    "page number" : 486,
    "bounding box" : [ 71.996, 158.77, 396.132, 249.037 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Equipment Provided with Threaded Entries for Metric Threaded Conduit or Fittings. For equipment with metric threaded entries, such entries shall be identified as being metric, or listed adapters to permit connection to conduit or NPT-threaded fittings shall be provided with the equipment. Adapters shall be used for connection to conduit or NPTthreaded fittings. Listed cable fittings that have metric threads shall be permitted to be used."
  }, {
    "type" : "list",
    "id" : 9550,
    "level" : "5",
    "page number" : 486,
    "bounding box" : [ 473.027, 44.875, 769.775, 147.867 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 486,
      "bounding box" : [ 473.027, 133.44, 769.727, 147.867 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Type MI cable with termination fittings listed for Class I, Zone",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1394,
        "page number" : 486,
        "bounding box" : [ 445.665, 108.12, 769.766, 135.207 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "1 or Division 1 locations. Type MI cable shall be installed and supported in a manner to avoid tensile stress at the termination fittings."
      } ]
    }, {
      "type" : "list item",
      "page number" : 486,
      "bounding box" : [ 473.027, 82.855, 769.748, 97.282 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. Threaded rigid metal conduit, or threaded steel intermediate",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1395,
        "page number" : 486,
        "bounding box" : [ 445.665, 70.195, 508.545, 84.623 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "metal conduit."
      } ]
    }, {
      "type" : "list item",
      "page number" : 486,
      "bounding box" : [ 473.027, 44.875, 769.775, 59.303 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "f. Rigid nonmetallic conduit complying with Article 352 shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9541,
    "page number" : 486,
    "bounding box" : [ 81.351, 127.809, 386.589, 147.608 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Threading specifications for metric threaded entries are located in ISO 965/11980, Metric Screw Threads; and ISO 965/3-1980, Metric Screw Threads."
  }, {
    "type" : "paragraph",
    "id" : 9542,
    "page number" : 486,
    "bounding box" : [ 71.996, 77.115, 395.983, 117.006 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.5.1.15 Wiring Methods. Wiring methods shall maintain the integrity of protection techniques and shall comply with 5.5.1.15(a) through 5.5.1.15(c)."
  }, {
    "type" : "paragraph",
    "id" : 9543,
    "page number" : 486,
    "bounding box" : [ 71.985, 39.135, 395.999, 66.432 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Class I, Zone 0. In Class I, Zone 0 locations, only intrinsically safe wiring methods in accordance with Article 5.4 shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 9551,
    "page number" : 486,
    "bounding box" : [ 445.665, 32.215, 769.781, 46.643 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "permitted where encased in a concrete envelope a minimum of 50 mm"
  }, {
    "type" : "paragraph",
    "id" : 9553,
    "page number" : 487,
    "bounding box" : [ 71.99, 455.415, 396.155, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "thick and provided with not less than 600 mm of cover measured from the top of the conduit to grade. Threaded rigid metal conduit or threaded steel intermediate metal conduit shall be used for the last 600 mm of the underground run to emergence or to the point of connection to the aboveground raceway. An equipment grounding conductor shall be included to provide for electrical continuity of the raceway system and for grounding of non–current-carrying metal parts."
  }, {
    "type" : "paragraph",
    "id" : 9559,
    "page number" : 487,
    "bounding box" : [ 445.673, 518.627, 769.666, 545.715 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "apparatus does not interconnect the nonincendive field wiring circuit to any other circuit."
  }, {
    "type" : "paragraph",
    "id" : 9560,
    "page number" : 487,
    "bounding box" : [ 455.031, 496.926, 611.415, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Simple apparatus is defined in 5.4.1.2."
  }, {
    "type" : "paragraph",
    "id" : 9561,
    "page number" : 487,
    "bounding box" : [ 445.665, 458.895, 769.718, 485.917 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Separate nonincendive field wiring circuits shall be installed in accordance with one of the following:"
  }, {
    "type" : "list",
    "id" : 9562,
    "level" : "5",
    "page number" : 487,
    "bounding box" : [ 481.657, 370.33, 769.59, 448.003 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 487,
      "bounding box" : [ 481.657, 433.575, 570.766, 448.003 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1. In separate cables",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 487,
      "bounding box" : [ 481.657, 408.255, 769.59, 422.683 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2. In multiconductor cables where the conductors of each circuit",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1390,
        "page number" : 487,
        "bounding box" : [ 445.654, 395.65, 598.069, 410.078 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "are within a grounded metal shield"
      } ]
    }, {
      "type" : "list item",
      "page number" : 487,
      "bounding box" : [ 481.657, 370.33, 769.59, 384.758 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3. In multiconductor cables where the conductors of each circuit",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9554,
    "level" : "3",
    "page number" : 487,
    "bounding box" : [ 71.99, 392.171, 396.071, 444.523 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Flexible Connections. Where necessary to employ flexible connections, flexible fittings listed for Class I, Zone 1 or Division 1 locations or flexible cord in accordance with the provisions of 5.5.1.17 shall be permitted."
  }, {
    "type" : "heading",
    "id" : 9555,
    "level" : "Subtitle",
    "page number" : 487,
    "bounding box" : [ 81.345, 366.785, 168.572, 381.421 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Class I, Zone 2."
  }, {
    "type" : "paragraph",
    "id" : 9563,
    "page number" : 487,
    "bounding box" : [ 445.654, 357.671, 688.054, 372.098 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "have insulation with a minimum thickness of 0.25 mm."
  }, {
    "type" : "paragraph",
    "id" : 9556,
    "level" : "3",
    "page number" : 487,
    "bounding box" : [ 71.99, 328.926, 395.955, 356.013 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) General. In Class I, Zone 2 locations, the wiring methods in (c)(1)(a) through (c)(1)(g) shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 9564,
    "level" : "3",
    "page number" : 487,
    "bounding box" : [ 445.654, 281.777, 769.721, 346.778 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Flexible Connections. Where provision must be made for limited flexibility, flexible metal fittings, flexible metal conduit with listed fittings, liquidtight flexible metal conduit with listed fittings, liquidtight flexible nonmetallic conduit with listed fittings, or flexible cord in accordance with the provisions of 5.5.1.17 shall be permitted."
  }, {
    "type" : "list",
    "id" : 9557,
    "level" : "4",
    "page number" : 487,
    "bounding box" : [ 99.342, 75.947, 396.033, 318.034 ],
    "numbering style" : "english letters",
    "number of list items" : 7,
    "list items" : [ {
      "type" : "list item",
      "page number" : 487,
      "bounding box" : [ 99.342, 303.606, 308.153, 318.034 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. All wiring methods permitted by 5.5.1.15(b).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 487,
      "bounding box" : [ 99.342, 278.341, 395.98, 292.769 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Types MI, MC, MV, or TC cable with termination fittings, or in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1391,
        "page number" : 487,
        "bounding box" : [ 71.98, 240.361, 395.996, 280.109 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "cable tray systems and installed in a manner to avoid tensile stress at the termination fittings. Single conductor Type MV cables shall be shielded or metallic-armored."
      } ]
    }, {
      "type" : "list item",
      "page number" : 487,
      "bounding box" : [ 99.342, 215.096, 288.245, 229.524 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Type ITC cable as permitted in 7.27.1.4.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 487,
      "bounding box" : [ 99.342, 189.776, 395.947, 204.204 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Type PLTC cable in accordance with the provisions of Article",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1392,
        "page number" : 487,
        "bounding box" : [ 71.98, 164.456, 395.921, 191.544 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "725, or in cable tray systems. PLTC shall be installed in a manner to avoid tensile stress at the termination fittings."
      } ]
    }, {
      "type" : "list item",
      "page number" : 487,
      "bounding box" : [ 99.342, 139.191, 364.81, 153.619 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. Enclosed gasketed busways, enclosed gasketed wireways.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 487,
      "bounding box" : [ 99.342, 113.871, 396.016, 128.299 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "f. Threaded rigid metal conduit, threaded steel intermediate metal",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1393,
        "page number" : 487,
        "bounding box" : [ 71.98, 101.212, 107.787, 115.639 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conduit."
      } ]
    }, {
      "type" : "list item",
      "page number" : 487,
      "bounding box" : [ 99.342, 75.947, 396.033, 90.374 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "g. Nonincendive field wiring shall be permitted using any of the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9565,
    "page number" : 487,
    "bounding box" : [ 455.03, 260.046, 737.38, 270.668 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 5.5.1.25(b) for grounding requirements where flexible conduit is used."
  }, {
    "type" : "paragraph",
    "id" : 9566,
    "page number" : 487,
    "bounding box" : [ 445.676, 196.695, 769.712, 249.246 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.5.1.16 Sealing and Drainage. Seals in conduit and cable systems shall comply with 5.5.1.16(a) through 5.5.1.16(e). Sealing compound shall be used in Type MI cable termination fittings to exclude moisture and other fluids from the cable insulation."
  }, {
    "type" : "list",
    "id" : 9567,
    "level" : "5",
    "page number" : 487,
    "bounding box" : [ 455.026, 27.732, 760.399, 185.528 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 487,
      "bounding box" : [ 455.03, 82.945, 760.399, 185.528 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: Seals are provided in conduit and cable systems to minimize the passage of gases and vapors and prevent the passage of flames from one portion of the electrical installation to another through the conduit. Such communication through Type MI cable is inherently prevented by construction of the cable. Unless specifically designed and tested for the purpose, conduit and cable seals are not intended to prevent the passage of liquids, gases, or vapors at a continuous pressure differential across the seal. Even at differences in pressure across the seal equivalent to a few inches of water, there may be a slow passage of gas or vapor through a seal and through conductors passing through the seal. See 5.5.1.16(c)(2)b. Temperature extremes and highly corrosive liquids and vapors can affect the ability of seals to perform their intended function. See 5.5.1.16(d)(2).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 487,
      "bounding box" : [ 455.026, 27.732, 760.309, 75.212 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Gas or vapor leakage and propagation of flames may occur through the interstices between the strands of standard stranded conductors larger than 30 mm2. Special conductor constructions, for example, compacted strands or sealing of the individual strands, are means of reducing leakage and preventing the propagation of flames.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9558,
    "page number" : 487,
    "bounding box" : [ 71.99, 25.307, 396.055, 77.714 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "wiring methods permitted for unclassified locations. Nonincendive field wiring systems shall be installed in accordance with the control drawing(s). Simple apparatus, not shown on the control drawing, shall be permitted in a nonincendive field wiring circuit, provided the simple"
  }, {
    "type" : "paragraph",
    "id" : 9569,
    "page number" : 488,
    "bounding box" : [ 71.996, 505.989, 396.015, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Zone 0. In Class I, Zone 0 locations, seals shall be located according to 5.5.1.16(a)(1), (a)(2), and (a)(3)."
  }, {
    "type" : "paragraph",
    "id" : 9577,
    "level" : "3",
    "page number" : 488,
    "bounding box" : [ 445.678, 493.378, 769.718, 533.071 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Explosionproof Equipment. Conduit seals shall be provided for each conduit entering explosionproof equipment according to (b)(2)a, (b)(2)b, and (b)(2)c."
  }, {
    "type" : "list",
    "id" : 9570,
    "level" : "2",
    "page number" : 488,
    "bounding box" : [ 89.992, 316.266, 396.011, 495.163 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 488,
      "bounding box" : [ 89.992, 480.735, 396.011, 495.163 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Conduit Seals. Seals shall be provided within 3 000 mm of where",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1386,
        "page number" : 488,
        "bounding box" : [ 71.996, 442.755, 396.022, 482.503 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "a conduit leaves a Zone 0 location. There shall be no unions, couplings, boxes, or fittings, except listed reducers at the seal, in the conduit run between the seal and the point at which the conduit leaves the location."
      }, {
        "type" : "paragraph",
        "id" : 1387,
        "page number" : 488,
        "bounding box" : [ 71.996, 417.436, 396.004, 432.039 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: A rigid unbroken conduit that passes completely through the"
      }, {
        "type" : "list",
        "id" : 1388,
        "level" : "4",
        "page number" : 488,
        "bounding box" : [ 71.996, 379.456, 396.002, 419.379 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 9586,
        "list items" : [ {
          "type" : "list item",
          "page number" : 488,
          "bounding box" : [ 71.996, 379.456, 396.002, 419.379 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Zone 0 location with no fittings less than 300 mm beyond each boundary shall not be required to be sealed if the termination points of the unbroken conduit are in unclassified locations.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 488,
      "bounding box" : [ 89.992, 354.246, 395.987, 368.673 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Cable Seals. Seals shall be provided on cables at the first point of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1389,
        "page number" : 488,
        "bounding box" : [ 71.996, 341.586, 281.744, 356.013 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "termination after entry into the Zone 0 location."
      } ]
    }, {
      "type" : "list item",
      "page number" : 488,
      "bounding box" : [ 90.003, 316.266, 395.974, 330.694 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Not Required to Be Explosionproof or Flameproof. Seals shall",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9578,
    "page number" : 488,
    "bounding box" : [ 445.667, 366.834, 769.748, 482.486 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. In each conduit entry into an explosionproof enclosure where either (1) the enclosure contains apparatus, such as switches, circuit breakers, fuses, relays, or resistors, that may produce arcs, sparks, or high temperatures that are considered to be an ignition source in normal operation, or (2) the entry is metric designator 50 mm diameter or larger and the enclosure contains terminals, splices, or taps. For the purposes of this section, high temperatures shall be considered to be any temperatures exceeding 80 percent of the autoignition temperature in degrees Celsius of the gas or vapor involved."
  }, {
    "type" : "paragraph",
    "id" : 9579,
    "page number" : 488,
    "bounding box" : [ 445.667, 328.843, 769.64, 356.106 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Conduit entering an enclosure where such switches, circuit breakers, fuses, relays, or resistors comply with one of the following:"
  }, {
    "type" : "list",
    "id" : 9580,
    "level" : "4",
    "page number" : 488,
    "bounding box" : [ 445.678, 202.353, 769.687, 318.127 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 488,
      "bounding box" : [ 445.678, 290.918, 769.687, 318.127 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Are enclosed within a chamber hermetically sealed against the entrance of gases or vapors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 488,
      "bounding box" : [ 455.033, 278.258, 571.428, 292.862 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Are immersed in oil.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 488,
      "bounding box" : [ 445.678, 202.353, 769.674, 280.202 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Are enclosed within a factory-sealed explosionproof chamber located within the enclosure, identified for the location, and marked “factory sealed” or equivalent, unless the entry is metric designator 50 mm diameter or larger. Factory-sealed enclosures shall not be considered to serve as a seal for another adjacent explosionproof enclosure that is required to have a conduit seal.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9571,
    "page number" : 488,
    "bounding box" : [ 72.007, 303.606, 298.834, 318.034 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "not be required to be explosionproof or flameproof."
  }, {
    "type" : "paragraph",
    "id" : 9572,
    "page number" : 488,
    "bounding box" : [ 72.007, 265.681, 396.047, 292.977 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Zone 1. In Class I, Zone 1 locations, seals shall be located in accordance with 5.5.1.16(b)(1) through (b)(8)."
  }, {
    "type" : "paragraph",
    "id" : 9573,
    "level" : "3",
    "page number" : 488,
    "bounding box" : [ 72.007, 215.096, 396.068, 254.789 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Type of Protection “d” or “e” Enclosures. Conduit seals shall be provided within 50 mm for each conduit entering enclosures having type of protection “d” or “e.”"
  }, {
    "type" : "list",
    "id" : 9574,
    "level" : "4",
    "page number" : 488,
    "bounding box" : [ 72.007, 113.806, 396.056, 204.314 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 488,
      "bounding box" : [ 72.007, 177.05, 396.031, 204.314 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Where the enclosure having type of protection “d” is marked to indicate that a seal is not required.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 488,
      "bounding box" : [ 72.007, 113.806, 396.056, 166.389 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: For type of protection “e,” conduit and fittings employing only NPT to NPT raceway joints or fittings listed for type of protection “e” shall be permitted between the enclosure and the seal, and the seal shall not be required to be within 50 mm of the entry.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9581,
    "level" : "5",
    "page number" : 488,
    "bounding box" : [ 445.667, 50.632, 769.774, 191.527 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 488,
      "bounding box" : [ 445.667, 126.526, 769.668, 191.527 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Conduit seals shall be installed within 460 mm from the enclosure. Only explosionproof unions, couplings, reducers, elbows, capped elbows, and conduit bodies similar to L, T, and cross types that are not larger than the trade size of the conduit shall be permitted between the sealing fitting and the explosionproof enclosure.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 488,
      "bounding box" : [ 445.667, 50.632, 769.774, 115.633 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Where two or more explosionproof enclosures for which conduit seals are required under 5.5.1.16(b)(2) are connected by nipples or by runs of conduit not more than 900 mm long, a single conduit seal in each such nipple connection or run of conduit shall be considered sufficient if located not more than 460 mm from either enclosure.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9575,
    "page number" : 488,
    "bounding box" : [ 81.351, 82.929, 386.589, 102.728 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Examples of fittings employing other than NPT threads include conduit couplings, capped elbows, unions, and breather drains."
  }, {
    "type" : "paragraph",
    "id" : 9576,
    "page number" : 488,
    "bounding box" : [ 71.996, 32.163, 396.047, 72.087 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 3: For conduit installed between type of protection “e” enclosures employing only NPT to NPT raceway joints or conduit fittings listed for type of protection “e,” a seal shall not be required."
  }, {
    "type" : "paragraph",
    "id" : 9588,
    "page number" : 489,
    "bounding box" : [ 445.678, 531.223, 557.503, 545.827 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "separate the twisted pair."
  }, {
    "type" : "paragraph",
    "id" : 9583,
    "level" : "3",
    "page number" : 489,
    "bounding box" : [ 71.994, 493.395, 396.005, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Pressurized Enclosures. Conduit seals shall be provided in each conduit entry into a pressurized enclosure where the conduit is not pressurized as part of the protection system. Conduit seals shall be installed within 460 mm from the pressurized enclosure."
  }, {
    "type" : "list",
    "id" : 9589,
    "level" : "2",
    "page number" : 489,
    "bounding box" : [ 463.674, 392.151, 769.685, 520.386 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 489,
      "bounding box" : [ 463.674, 505.958, 769.643, 520.386 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Cables Incapable of Transmitting Gases or Vapors. Each",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1381,
        "page number" : 489,
        "bounding box" : [ 445.678, 468.044, 769.641, 507.792 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "multiconductor cable in conduit shall be considered as a single conductor if the cable is incapable of transmitting gases or vapors through the cable core. These cables shall be sealed in accordance with 5.5.1.16(d)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 489,
      "bounding box" : [ 463.685, 442.724, 769.664, 457.152 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Cables Entering Enclosures. Cable seals shall be provided for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1382,
        "page number" : 489,
        "bounding box" : [ 445.689, 417.47, 769.606, 444.492 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "each cable entering flameproof or explosionproof enclosures. The seal shall comply with 5.5.1.16(d)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 489,
      "bounding box" : [ 463.696, 392.151, 769.685, 406.578 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) Class I, Zone 1 Boundary. Cables shall be sealed at the point at",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9584,
    "level" : "5",
    "page number" : 489,
    "bounding box" : [ 81.351, 434.835, 386.602, 482.228 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 489,
      "bounding box" : [ 81.351, 462.429, 386.602, 482.228 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: Installing the seal as close as possible to the enclosure reduces problems with purging the dead airspace in the pressurized conduit.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 489,
      "bounding box" : [ 81.351, 434.835, 386.578, 454.633 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: For further information, see NFPA 496-2003, Standard for Purged and Pressurized Enclosures for Electrical Equipment.",
      "kids" : [ {
        "type" : "list",
        "id" : 1385,
        "level" : "2",
        "page number" : 489,
        "bounding box" : [ 89.992, 207.006, 395.961, 423.883 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 489,
          "bounding box" : [ 89.992, 409.455, 395.961, 423.883 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(4) Class I, Zone 1 Boundary. Conduit seals shall be provided in",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1383,
            "page number" : 489,
            "bounding box" : [ 71.996, 308.23, 396.026, 411.223 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "each conduit run leaving a Class I, Zone 1 location. The sealing fitting shall be permitted on either side of the boundary of such location within 3 000 mm of the boundary and shall be designed and installed so as to minimize the amount of gas or vapor within the Zone 1 portion of the conduit from being communicated to the conduit beyond the seal. Except for listed explosionproof reducers at the conduit seal, there shall be no union, coupling, box, or fitting between the conduit seal and the point at which the conduit leaves the Zone 1 location."
          }, {
            "type" : "paragraph",
            "id" : 1384,
            "page number" : 489,
            "bounding box" : [ 71.996, 232.271, 396.097, 297.448 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Exception: Metal conduit containing no unions, couplings, boxes, or fittings and passing completely through a Class I, Zone 1 location with no fittings less than 300 mm beyond each boundary shall not require a conduit seal if the termination points of the unbroken conduit are in unclassified locations."
          } ]
        }, {
          "type" : "list item",
          "page number" : 489,
          "bounding box" : [ 89.992, 207.006, 395.929, 221.434 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(5) Cables Capable of Transmitting Gases or Vapors. Conduits",
          "kids" : [ ]
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9590,
    "page number" : 489,
    "bounding box" : [ 445.7, 354.171, 704.881, 393.918 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "which they leave the Zone 1 location. Exception: Where cable is sealed at the termination point."
  }, {
    "type" : "paragraph",
    "id" : 9591,
    "page number" : 489,
    "bounding box" : [ 445.7, 316.257, 769.729, 343.553 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Zone 2. In Class I, Zone 2 locations, seals shall be located in accordance with 5.5.1.16(c)(1) and (c)(2)."
  }, {
    "type" : "paragraph",
    "id" : 9592,
    "level" : "3",
    "page number" : 489,
    "bounding box" : [ 445.7, 278.332, 769.703, 305.42 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Conduit Seals. Conduit seals shall be located in accordance with (c)(1)a and (c)(1)b."
  }, {
    "type" : "list",
    "id" : 9593,
    "level" : "4",
    "page number" : 489,
    "bounding box" : [ 445.689, 37.958, 769.815, 267.44 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 489,
      "bounding box" : [ 445.689, 202.427, 769.699, 267.44 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. For connections to enclosures that are required to be flameproof or explosionproof, a conduit seal shall be provided in accordance with 5.5.1.16(b)(1) and 5.5.1.16(b)(2). All portions of the conduit run or nipple between the seal and such enclosure shall comply with 5.5.1.16(b).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 489,
      "bounding box" : [ 445.689, 37.958, 769.815, 191.535 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. In each conduit run passing from a Class I, Zone 2 location into an unclassified location. The sealing fitting shall be permitted on either side of the boundary of such location within 3 000 mm of the boundary and shall be designed and installed so as to minimize the amount of gas or vapor within the Zone 2 portion of the conduit from being communicated to the conduit beyond the seal. Rigid metal conduit or threaded steel intermediate metal conduit shall be used between the sealing fitting and the point at which the conduit leaves the Zone 2 location, and a threaded connection shall be used at the sealing fitting. Except for listed explosionproof reducers at the conduit seal, there shall be no union, coupling, box, or fitting between the conduit seal and the point at which the conduit leaves the Zone 2 location.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9585,
    "page number" : 489,
    "bounding box" : [ 71.996, 181.741, 396.01, 208.829 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "containing cables with a gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall be sealed in the"
  }, {
    "type" : "list",
    "id" : 9586,
    "level" : "4",
    "page number" : 489,
    "bounding box" : [ 71.996, 143.761, 396.008, 183.509 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 1388,
    "list items" : [ {
      "type" : "list item",
      "page number" : 489,
      "bounding box" : [ 71.996, 143.761, 396.008, 183.509 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Zone 1 location after removing the jacket and any other coverings so that the sealing compound surrounds each individual insulated conductor and the outer jacket.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9587,
    "page number" : 489,
    "bounding box" : [ 71.996, 29.865, 396.013, 133.034 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Multiconductor cables with a gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall be permitted to be considered as a single conductor by sealing the cable in the conduit within 460 mm of the enclosure and the cable end within the enclosure by an approved means to minimize the entrance of gases or vapors and prevent the propagation of flame into the cable core, or by other approved methods. For shielded cables and twisted pair cables, it shall not be required to remove the shielding material or"
  }, {
    "type" : "list",
    "id" : 9598,
    "level" : "4",
    "page number" : 490,
    "bounding box" : [ 445.7, 455.351, 769.731, 545.859 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 490,
      "bounding box" : [ 445.7, 505.936, 769.665, 545.859 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) The conduit system segment contains only threaded metal conduit, unions, couplings, conduit bodies, and fittings in the unclassified location.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 490,
      "bounding box" : [ 445.711, 455.351, 769.731, 495.274 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) The conduit system segment is sealed at its entry to each enclosure or fitting housing terminals, splices, or taps in Class I, Zone 2 locations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9595,
    "level" : "5",
    "page number" : 490,
    "bounding box" : [ 71.99, 221.949, 396.139, 545.853 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 490,
      "bounding box" : [ 71.99, 480.675, 396.139, 545.853 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Metal conduit containing no unions, couplings, boxes, or fittings and passing completely through a Class I, Zone 2 location with no fittings less than 300 mm beyond each boundary shall not be required to be sealed if the termination points of the unbroken conduit are in unclassified locations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 490,
      "bounding box" : [ 71.99, 354.186, 396.055, 469.959 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Conduit systems terminating at an unclassified location where a wiring method transition is made to cable tray, cablebus, ventilated busway, Type MI cable, or cable that is not installed in a raceway or cable tray system shall not be required to be sealed where passing from the Class I, Zone 2 location into the unclassified location. The unclassified location shall be outdoors or, if the conduit system is all in one room, it shall be permitted to be indoors. The conduits shall not terminate at an enclosure containing an ignition source in normal operation.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 490,
      "bounding box" : [ 71.99, 303.546, 396.021, 343.469 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: Conduit systems passing from an enclosure or room that is unclassified as a result of pressurization into a Class I, Zone 2 location shall not require a seal at the boundary.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1380,
        "page number" : 490,
        "bounding box" : [ 81.351, 272.646, 386.586, 292.508 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For further information, refer to NFPA 496-2003, Standard for Purged and Pressurized Enclosures for Electrical Equipment."
      } ]
    }, {
      "type" : "list item",
      "page number" : 490,
      "bounding box" : [ 71.996, 221.949, 396.03, 261.807 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 4: Segments of aboveground conduit systems shall not be required to be sealed where passing from a Class I, Zone 2 location into an unclassified location if all the following conditions are met:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9599,
    "level" : "3",
    "page number" : 490,
    "bounding box" : [ 445.7, 417.492, 769.709, 444.514 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Cable Seals. Cable seals shall be located in accordance with (c)(2)a, (c)(2)b, and (c)(2)c."
  }, {
    "type" : "list",
    "id" : 9600,
    "level" : "4",
    "page number" : 490,
    "bounding box" : [ 473.051, 392.172, 769.724, 406.6 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 490,
      "bounding box" : [ 473.051, 392.172, 769.724, 406.6 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Explosionproof and Flameproof Enclosures. Cables entering",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1376,
        "page number" : 490,
        "bounding box" : [ 445.689, 291.014, 769.753, 393.94 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "enclosures required to be flameproof or explosionproof shall be sealed at the point of entrance. The seal shall comply with 5.5.1.16(d). Multiconductor cables with a gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall be sealed in the Zone 2 location after removing the jacket and any other coverings so that the sealing compound surrounds each individual insulated conductor in such a manner as to minimize the passage of gases and vapors. Multiconductor cables in conduit shall be sealed as described in"
      }, {
        "type" : "list",
        "id" : 1377,
        "level" : "5",
        "page number" : 490,
        "bounding box" : [ 445.666, 37.989, 769.708, 292.781 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 490,
          "bounding box" : [ 445.689, 278.354, 509.986, 292.781 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.5.1.16(b)(4).",
          "kids" : [ {
            "type" : "list",
            "id" : 1374,
            "level" : "6",
            "page number" : 490,
            "bounding box" : [ 445.689, 151.798, 769.748, 267.571 ],
            "numbering style" : "unknown style",
            "number of list items" : 2,
            "list items" : [ {
              "type" : "list item",
              "page number" : 490,
              "bounding box" : [ 445.689, 227.648, 769.748, 267.571 ],
              "font" : "TimesNewRomanPS-ItalicMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Exception No. 1: Cables passing from an enclosure or room that is unclassified as a result of Type Z pressurization into a Class I, Zone 2 location shall not require a seal at the boundary.",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 490,
              "bounding box" : [ 445.689, 151.798, 769.713, 216.986 ],
              "font" : "TimesNewRomanPS-ItalicMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Exception No. 2: Shielded cables and twisted pair cables shall not require the removal of the shielding material or separation of the twisted pairs, provided the termination is by an approved means to minimize the entrance of gases or vapors and prevent propagation of flame into the cable core.",
              "kids" : [ ]
            } ]
          }, {
            "type" : "paragraph",
            "id" : 1375,
            "page number" : 490,
            "bounding box" : [ 445.678, 88.553, 769.714, 140.961 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "b. Cables That Will Not Transmit Gases or Vapors. Cables with a gas/vaportight continuous sheath and that will not transmit gases or vapors through the cable core in excess of the quantity permitted for seal fittings shall not be required to be sealed except as required in"
          } ]
        }, {
          "type" : "list item",
          "page number" : 490,
          "bounding box" : [ 445.666, 37.989, 769.708, 90.376 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.5.1.16(c)(2)a. The minimum length of such cable run shall not be less than the length that limits gas or vapor flow through the cable core to the rate permitted for seal fittings [200 cm3/hr of air at a pressure of 1500 pascals (150 mm of water)].",
          "kids" : [ ]
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 9596,
    "level" : "2",
    "page number" : 490,
    "bounding box" : [ 81.351, 95.405, 396.019, 211.233 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 490,
      "bounding box" : [ 81.351, 196.629, 395.957, 211.233 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) No part of the conduit system segment passes through a Class I,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1378,
        "page number" : 490,
        "bounding box" : [ 71.996, 158.705, 396.029, 198.573 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Zone 0 or Class I, Zone 1 location where the conduit contains unions, couplings, boxes, or fittings within 300 mm of the Class I, Zone 0 or Class I, Zone 1 location."
      } ]
    }, {
      "type" : "list item",
      "page number" : 490,
      "bounding box" : [ 81.362, 133.385, 395.979, 147.988 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The conduit system segment is located entirely in outdoor",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1379,
        "page number" : 490,
        "bounding box" : [ 72.007, 120.725, 115.144, 135.328 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "locations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 490,
      "bounding box" : [ 81.373, 95.405, 396.019, 110.008 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The conduit system segment is not directly connected to canned",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9597,
    "page number" : 490,
    "bounding box" : [ 72.018, 44.831, 396.1, 97.414 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "pumps, process or service connections for flow, pressure, or analysis measurement, and so forth, that depend on a single compression seal, diaphragm, or tube to prevent flammable or combustible fluids from entering the conduit system."
  }, {
    "type" : "paragraph",
    "id" : 9610,
    "page number" : 491,
    "bounding box" : [ 445.678, 518.578, 769.671, 545.841 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Listed cable sealing fittings shall not be required to have a minimum thickness equal to the trade size of the fitting."
  }, {
    "type" : "list",
    "id" : 9602,
    "level" : "7",
    "page number" : 491,
    "bounding box" : [ 81.351, 507.252, 386.594, 545.468 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 491,
      "bounding box" : [ 81.351, 525.67, 386.594, 545.468 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: See ANSI/UL 886-1994, Outlet Boxes and Fittings for Use in Hazardous (Classified) Locations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 491,
      "bounding box" : [ 81.351, 507.252, 378.155, 517.873 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: The cable core does not include the interstices of the conductor strands.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9611,
    "level" : "5",
    "page number" : 491,
    "bounding box" : [ 445.678, 404.803, 769.757, 507.795 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 491,
      "bounding box" : [ 445.678, 468.048, 769.68, 507.795 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Splices and Taps. Splices and taps shall not be made in fittings intended only for sealing with compound, nor shall other fittings in which splices or taps are made be filled with compound.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 491,
      "bounding box" : [ 445.689, 404.803, 769.757, 457.156 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Conductor Fill. The cross-sectional area of the conductors permitted in a seal shall not exceed 25 percent of the cross-sectional area of a rigid metal conduit of the same trade size unless it is specifically listed for a higher percentage of fill.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9603,
    "page number" : 491,
    "bounding box" : [ 71.985, 393.315, 396.054, 496.297 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "c. Cables Capable of Transmitting Gases or Vapors. Cables with a gas/vaportight continuous sheath capable of transmitting gases or vapors through the cable core shall not be required to be sealed except as required in 5.5.1.16(c)(2)a, unless the cable is attached to process equipment or devices that may cause a pressure in excess of 1500 pascals (150 mm of water) to be exerted at a cable end, in which case a seal, barrier, or other means shall be provided to prevent migration of flammables into an unclassified area."
  }, {
    "type" : "heading",
    "id" : 9612,
    "level" : "Subtitle",
    "page number" : 491,
    "bounding box" : [ 455.03, 378.176, 521.758, 394.172 ],
    "heading level" : 2,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 12.0,
    "text color" : "[0.0]",
    "content" : "(e) Drainage."
  }, {
    "type" : "paragraph",
    "id" : 9604,
    "page number" : 491,
    "bounding box" : [ 71.985, 342.676, 396.002, 382.599 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Cables with an unbroken gas/vaportight continuous sheath shall be permitted to pass through a Class I, Zone 2 location without seals."
  }, {
    "type" : "list",
    "id" : 9613,
    "level" : "2",
    "page number" : 491,
    "bounding box" : [ 463.672, 175.997, 769.704, 367.477 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 491,
      "bounding box" : [ 463.672, 353.049, 769.618, 367.477 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Control Equipment. Where there is a probability that liquid or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1370,
        "page number" : 491,
        "bounding box" : [ 445.676, 302.475, 769.702, 354.883 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "other condensed vapor may be trapped within enclosures for control equipment or at any point in the raceway system, approved means shall be provided to prevent accumulation or to permit periodic draining of such liquid or condensed vapor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 491,
      "bounding box" : [ 463.683, 277.21, 769.704, 291.638 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Motors and Generators. Where the authority having jurisdiction",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1371,
        "page number" : 491,
        "bounding box" : [ 445.687, 201.317, 769.744, 278.978 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "judges that there is a probability that liquid or condensed vapor may accumulate within motors or generators, joints and conduit systems shall be arranged to minimize entrance of liquid. If means to prevent accumulation or to permit periodic draining are judged necessary, such means shall be provided at the time of manufacture and shall be considered an integral part of the machine."
      } ]
    }, {
      "type" : "list item",
      "page number" : 491,
      "bounding box" : [ 463.694, 175.997, 769.673, 190.424 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Canned Pumps, Process, or Service Connections, and So Forth.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9605,
    "page number" : 491,
    "bounding box" : [ 71.974, 279.497, 396.037, 331.849 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "d. Cables Without Gas/Vaportight Continuous Sheath. Cables that do not have gas/vaportight continuous sheath shall be sealed at the boundary of the Zone 2 and unclassified location in such a manner as to minimize the passage of gases or vapors into an unclassified location."
  }, {
    "type" : "paragraph",
    "id" : 9606,
    "page number" : 491,
    "bounding box" : [ 81.351, 257.706, 326.903, 268.328 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The cable sheath may be either metal or a nonmetallic material."
  }, {
    "type" : "paragraph",
    "id" : 9607,
    "page number" : 491,
    "bounding box" : [ 71.985, 219.669, 395.931, 246.966 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Class I, Zones 0, 1, and 2. Where required, seals in Class I, Zones 0, 1, and 2 locations shall comply with 5.5.1.16(d)(1) through (d)(5)."
  }, {
    "type" : "list",
    "id" : 9608,
    "level" : "2",
    "page number" : 491,
    "bounding box" : [ 89.981, 67.86, 396.089, 208.832 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 491,
      "bounding box" : [ 89.981, 194.404, 395.951, 208.832 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Fittings. Enclosures for connections or equipment shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1372,
        "page number" : 491,
        "bounding box" : [ 71.985, 156.424, 396.044, 196.172 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "provided with an integral means for sealing, or sealing fittings listed for the location shall be used. Sealing fittings shall be listed for use with one or more specific compounds and shall be accessible."
      } ]
    }, {
      "type" : "list item",
      "page number" : 491,
      "bounding box" : [ 89.992, 131.159, 395.956, 145.587 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Compound. The compound shall provide a seal against passage",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1373,
        "page number" : 491,
        "bounding box" : [ 71.996, 93.18, 395.954, 132.927 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "of gas or vapors through the seal fitting, shall not be affected by the surrounding atmosphere or liquids, and shall not have a melting point less than 93°C."
      } ]
    }, {
      "type" : "list item",
      "page number" : 491,
      "bounding box" : [ 90.003, 67.86, 396.089, 82.288 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Thickness of Compounds. In a completed seal, the minimum",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9614,
    "page number" : 491,
    "bounding box" : [ 445.697, 87.432, 769.794, 177.764 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "For canned pumps, process, or service connections for flow, pressure, or analysis measurement, and so forth, that depend on a single compression seal, diaphragm, or tube to prevent flammable or combustible fluids from entering the electrical conduit system, an additional approved seal, barrier, or other means shall be provided to prevent the flammable or combustible fluid from entering the conduit system beyond the additional devices or means if the primary seal fails."
  }, {
    "type" : "paragraph",
    "id" : 9615,
    "page number" : 491,
    "bounding box" : [ 445.697, 36.847, 769.725, 76.595 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The additional approved seal or barrier and the interconnecting enclosure shall meet the temperature and pressure conditions to which they will be subjected upon failure of the primary seal, unless other"
  }, {
    "type" : "paragraph",
    "id" : 9609,
    "page number" : 491,
    "bounding box" : [ 72.007, 42.595, 395.968, 69.682 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "thickness of the sealing compound shall not be less than the trade size of the sealing fitting and, in no case, less than 16 mm."
  }, {
    "type" : "paragraph",
    "id" : 9625,
    "page number" : 492,
    "bounding box" : [ 445.656, 531.234, 604.438, 545.837 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: As provided in 5.5.1.16."
  }, {
    "type" : "paragraph",
    "id" : 9617,
    "page number" : 492,
    "bounding box" : [ 71.99, 518.649, 395.978, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "approved means are provided to accomplish the purpose in the preceding paragraph."
  }, {
    "type" : "paragraph",
    "id" : 9626,
    "page number" : 492,
    "bounding box" : [ 445.656, 468.055, 769.692, 520.397 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electric submersible pumps with means for removal without entering the wet-pit shall be considered portable utilization equipment. The extension of the flexible cord within a suitable raceway between the wet-pit and the power source shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 9618,
    "page number" : 492,
    "bounding box" : [ 72.001, 480.735, 396.034, 507.823 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Drains, vents, or other devices shall be provided so that primary seal leakage is obvious."
  }, {
    "type" : "paragraph",
    "id" : 9619,
    "page number" : 492,
    "bounding box" : [ 81.351, 458.946, 243.025, 469.568 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See also the fine print notes to 5.5.1.16."
  }, {
    "type" : "paragraph",
    "id" : 9627,
    "page number" : 492,
    "bounding box" : [ 445.656, 430.075, 769.716, 457.163 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electric mixers intended for travel into and out of open-type mixing tanks or vats shall be considered portable utilization equipment."
  }, {
    "type" : "paragraph",
    "id" : 9620,
    "page number" : 492,
    "bounding box" : [ 71.996, 408.249, 396.09, 447.997 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Process-connected equipment that is listed and marked “Dual Seal” shall not require additional process sealing when used within the manufacturer’s ratings."
  }, {
    "type" : "paragraph",
    "id" : 9628,
    "page number" : 492,
    "bounding box" : [ 455.03, 399.453, 760.315, 419.116 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 5.5.1.18 for flexible cords exposed to liquids having a deleterious effect on the conductor insulation."
  }, {
    "type" : "paragraph",
    "id" : 9621,
    "page number" : 492,
    "bounding box" : [ 81.351, 368.109, 386.625, 397.148 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For construction and testing requirements for dual seal process, connected equipment, refer to ISA 12.27.01, Requirements for Process Sealing Between Electrical Systems and Potentially Flammable or Combustible Process Fluids."
  }, {
    "type" : "list",
    "id" : 9629,
    "level" : "4",
    "page number" : 492,
    "bounding box" : [ 445.676, 146.035, 769.707, 388.32 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 492,
      "bounding box" : [ 445.676, 373.683, 666.413, 388.32 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.5.1.18 Conductors and Conductor Insulation.",
      "kids" : [ {
        "type" : "list",
        "id" : 1366,
        "level" : "5",
        "page number" : 492,
        "bounding box" : [ 445.665, 247.271, 769.81, 363.121 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 492,
          "bounding box" : [ 445.665, 323.164, 769.7, 363.121 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Conductors. For type of protection “e,” field wiring conductors shall be copper. Every conductor (including spares) that enters Type “e” equipment shall be terminated at a Type “e” terminal.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 492,
          "bounding box" : [ 445.676, 247.271, 769.81, 312.481 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Conductor Insulation. Where condensed vapors or liquids may collect on, or come in contact with, the insulation on conductors, such insulation shall be of a type identified for use under such conditions, or the insulation shall be protected by a sheath of lead or by other approved means.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 492,
      "bounding box" : [ 445.676, 171.366, 769.707, 236.642 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.5.1.19 Uninsulated Exposed Parts. There shall be no uninsulated exposed parts, such as electric conductors, buses, terminals, or components that operate at more than 30 volts (15 volts in wet locations). These parts shall additionally be protected by type of protection ia, ib, or nA that is suitable for the location.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 492,
      "bounding box" : [ 445.676, 146.035, 608.158, 160.671 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.5.1.20 Equipment Requirements.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9622,
    "level" : "4",
    "page number" : 492,
    "bounding box" : [ 71.996, 178.271, 396.081, 357.366 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 9695,
    "list items" : [ {
      "type" : "list item",
      "page number" : 492,
      "bounding box" : [ 71.996, 178.271, 396.081, 357.366 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
