      "content" : "5.5.1.17 Flexible Cords, Class I, Zones 1 and 2. A flexible cord shall be permitted for connection between portable lighting equipment or other portable utilization equipment and the fixed portion of their supply circuit. Flexible cord shall also be permitted for that portion of the circuit where the fixed wiring methods of 5.5.1.15(b) cannot provide the necessary degree of movement for fixed and mobile electrical utilization equipment, in an industrial establishment where conditions of maintenance and engineering supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner install and service the installation, and the flexible cord is protected by location or by a suitable guard from damage. The length of the flexible cord shall be continuous. Where flexible cords are used, the cords shall comply with all of the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9623,
    "level" : "2",
    "page number" : 492,
    "bounding box" : [ 81.34, 64.441, 396.006, 167.434 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 492,
      "bounding box" : [ 81.351, 153.006, 268.397, 167.434 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Be of a type listed for extra-hard usage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 492,
      "bounding box" : [ 81.351, 140.346, 395.967, 154.774 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Contain, in addition to the conductors of the circuit, a grounding",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1367,
        "page number" : 492,
        "bounding box" : [ 71.996, 127.686, 221.326, 142.114 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductor complying with 4.0.2.4"
      } ]
    }, {
      "type" : "list item",
      "page number" : 492,
      "bounding box" : [ 81.351, 115.026, 396.006, 129.454 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Be connected to terminals or to supply conductors in an approved",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1368,
        "page number" : 492,
        "bounding box" : [ 71.985, 102.366, 104.859, 116.794 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "manner"
      } ]
    }, {
      "type" : "list item",
      "page number" : 492,
      "bounding box" : [ 81.34, 89.761, 395.934, 104.189 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Be supported by clamps or by other suitable means in such a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1369,
        "page number" : 492,
        "bounding box" : [ 71.985, 77.101, 354.859, 91.529 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "manner that there will be no tension on the terminal connections"
      } ]
    }, {
      "type" : "list item",
      "page number" : 492,
      "bounding box" : [ 81.34, 64.441, 395.968, 78.869 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Be provided with listed seals where the flexible cord enters boxes,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9630,
    "page number" : 492,
    "bounding box" : [ 445.665, 108.11, 769.621, 135.406 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Zone 0. In Class I, Zone 0 locations, only equipment specifically listed and marked as suitable for the location shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 9631,
    "page number" : 492,
    "bounding box" : [ 445.665, 57.47, 769.693, 97.394 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Intrinsically safe apparatus listed for use in Class I, Division 1 locations for the same gas, or as permitted by 5.5.1.9(b)(2), and with a suitable temperature class shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 9624,
    "page number" : 492,
    "bounding box" : [ 71.985, 39.121, 395.947, 66.209 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "fittings, or enclosures that are required to be explosionproof or flameproof"
  }, {
    "type" : "list",
    "id" : 9633,
    "level" : "1",
    "page number" : 493,
    "bounding box" : [ 81.351, 43.749, 396.064, 545.945 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 493,
      "bounding box" : [ 81.351, 531.309, 395.935, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Zone 1. In Class I, Zone 1 locations, only equipment specifically",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1361,
        "page number" : 493,
        "bounding box" : [ 71.996, 518.649, 353.243, 533.077 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "listed and marked as suitable for the location shall be permitted."
      }, {
        "type" : "list",
        "id" : 1362,
        "level" : "4",
        "page number" : 493,
        "bounding box" : [ 71.996, 417.436, 396.015, 507.933 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 493,
          "bounding box" : [ 71.996, 455.35, 395.981, 507.933 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: Equipment identified for use in Class I, Division 1 or listed for use in Class I, Zone 0 locations for the same gas, or as permitted by 5.5.1.9(b)(2), and with a suitable temperature class shall be permitted.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 493,
          "bounding box" : [ 71.996, 417.436, 396.015, 444.633 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: Equipment identified for Class I, Zone 1, or Zone 2 type of protection “p” shall be permitted.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 493,
      "bounding box" : [ 81.351, 392.171, 395.946, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Zone 2. In Class I, Zone 2 locations, only equipment specifically",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1363,
        "page number" : 493,
        "bounding box" : [ 71.985, 379.511, 353.232, 393.938 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "listed and marked as suitable for the location shall be permitted."
      }, {
        "type" : "list",
        "id" : 1364,
        "level" : "4",
        "page number" : 493,
        "bounding box" : [ 71.985, 164.401, 396.081, 368.794 ],
        "numbering style" : "unknown style",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 493,
          "bounding box" : [ 71.985, 328.871, 396.031, 368.794 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: Equipment listed for use in Class I, Zone 0 or Zone 1 locations for the same gas, or as permitted by 5.5.1.9(b)(2), and with a suitable temperature class, shall be permitted.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 493,
          "bounding box" : [ 71.985, 290.946, 396.081, 318.154 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: Equipment identified for Class I, Zone 1 or Zone 2 type of protection “p” shall be permitted.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 493,
          "bounding box" : [ 71.985, 240.306, 395.985, 280.229 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 3: Equipment identified for use in Class I, Division 1 or Division 2 locations for the same gas, or as permitted by 5.5.1.9(b)(2), and with a suitable temperature class shall be permitted.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 493,
          "bounding box" : [ 71.985, 164.401, 396.013, 229.645 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 4: In Class I, Zone 2 locations, the installation of open or nonexplosionproof or nonflameproof enclosed motors, such as squirrelcage induction motors without brushes, switching mechanisms, or similar arc-producing devices that are not identified for use in a Class I, Zone 2 location shall be permitted.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "list",
        "id" : 1365,
        "level" : "5",
        "page number" : 493,
        "bounding box" : [ 81.351, 69.139, 386.673, 153.368 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 493,
          "bounding box" : [ 81.351, 133.506, 386.616, 153.368 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 1: It is important to consider the temperature of internal and external surfaces that may be exposed to the flammable atmosphere.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 493,
          "bounding box" : [ 81.351, 69.139, 386.673, 125.773 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 2: It is important to consider the risk of ignition due to currents arcing across discontinuities and overheating of parts in multisection enclosures of large motors and generators. Such motors and generators may need equipotential bonding jumpers across joints in the enclosure and from enclosure to ground. Where the presence of ignitible gases or vapors is suspected, clean air purging may be needed immediately prior to and during start-up periods.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 493,
      "bounding box" : [ 81.351, 43.749, 396.064, 58.386 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Manufacturer’s Instructions. Electrical equipment installed in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9635,
    "page number" : 493,
    "bounding box" : [ 445.678, 493.38, 769.693, 545.733 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "instructions (if any) provided by the manufacturer. 5.5.1.21 Multiwire Branch Circuits. In a Class I, Zone 1 location, a multiwire branch circuit shall not be permitted."
  }, {
    "type" : "paragraph",
    "id" : 9636,
    "page number" : 493,
    "bounding box" : [ 445.678, 455.346, 769.684, 482.609 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where the disconnect device(s) for the circuit opens all ungrounded conductors of the multiwire circuit simultaneously."
  }, {
    "type" : "paragraph",
    "id" : 9637,
    "page number" : 493,
    "bounding box" : [ 445.678, 392.156, 769.713, 444.717 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.5.1.22 Increased Safety “e” Motors and Generators. In Class I, Zone 1 locations, Increased Safety “e” motors and generators of all voltage ratings shall be listed for Class I, Zone 1 locations, and shall comply with all of the following:"
  }, {
    "type" : "list",
    "id" : 9638,
    "level" : "2",
    "page number" : 493,
    "bounding box" : [ 455.033, 113.868, 769.696, 381.264 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 8,
    "list items" : [ {
      "type" : "list item",
      "page number" : 493,
      "bounding box" : [ 455.033, 366.836, 763.593, 381.264 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Motors shall be marked with the current ratio, IA/IN, and time, tE.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 493,
      "bounding box" : [ 455.033, 354.231, 769.68, 368.658 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Motors shall have controllers marked with the model or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1356,
        "page number" : 493,
        "bounding box" : [ 445.678, 290.986, 769.723, 355.999 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "identification number, output rating (horsepower or kilowatt), full-load amperes, starting current ratio (IA/IN), and time (tE) of the motors that they are intended to protect; the controller marking shall also include the specific overload protection type (and setting, if applicable) that is listed with the motor or generator."
      } ]
    }, {
      "type" : "list item",
      "page number" : 493,
      "bounding box" : [ 455.033, 278.326, 769.685, 292.754 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Connections shall be made with the specific terminals listed with",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1357,
        "page number" : 493,
        "bounding box" : [ 445.678, 265.666, 547.061, 280.094 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the motor or generator."
      } ]
    }, {
      "type" : "list item",
      "page number" : 493,
      "bounding box" : [ 455.033, 253.006, 769.696, 267.434 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Terminal housings shall be permitted to be of substantial,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1358,
        "page number" : 493,
        "bounding box" : [ 445.678, 215.092, 769.715, 254.774 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "nonmetallic, nonburning material, provided an internal grounding means between the motor frame and the equipment grounding connection is incorporated within the housing."
      } ]
    }, {
      "type" : "list item",
      "page number" : 493,
      "bounding box" : [ 455.033, 202.432, 769.621, 216.86 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) The provisions of Part 4.30.3 shall apply regardless of the voltage",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1359,
        "page number" : 493,
        "bounding box" : [ 445.678, 189.772, 531.243, 204.2 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "rating of the motor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 493,
      "bounding box" : [ 455.033, 177.112, 769.696, 191.54 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) The motors shall be protected against overload by a separate",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1360,
        "page number" : 493,
        "bounding box" : [ 445.678, 139.187, 769.696, 178.88 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "overload device that is responsive to motor current. This device shall be selected to trip or shall be rated in accordance with the listing of the motor and its overload protection."
      } ]
    }, {
      "type" : "list item",
      "page number" : 493,
      "bounding box" : [ 455.033, 126.528, 759.396, 140.955 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Sections 4.30.3.2(c) and 4.30.3.14 shall not apply to such motors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 493,
      "bounding box" : [ 455.033, 113.868, 769.658, 128.295 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) The motor overload protection shall not be shunted or cut out",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9639,
    "page number" : 493,
    "bounding box" : [ 445.678, 63.294, 769.574, 115.635 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "during the starting period. 5.5.1.25 Grounding and Bonding. Grounding and bonding shall comply with Article 250 and the requirements in 5.5.1.25(a) and 5.5.1.25(b)."
  }, {
    "type" : "paragraph",
    "id" : 9640,
    "page number" : 493,
    "bounding box" : [ 445.678, 25.314, 769.691, 52.61 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Bonding. The locknut-bushing and double-locknut types of contacts shall not be depended on for bonding purposes, but bonding"
  }, {
    "type" : "paragraph",
    "id" : 9634,
    "page number" : 493,
    "bounding box" : [ 71.996, 31.089, 395.993, 45.517 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "hazardous (classified) locations shall be installed in accordance with the"
  }, {
    "type" : "paragraph",
    "id" : 9642,
    "page number" : 494,
    "bounding box" : [ 71.99, 480.735, 396.063, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "jumpers with proper fittings or other approved means of bonding shall be used. Such means of bonding shall apply to all intervening raceways, fittings, boxes, enclosures, and so forth, between Class I locations and the point of grounding for service equipment or point of grounding of a separately derived system."
  }, {
    "type" : "paragraph",
    "id" : 9647,
    "page number" : 494,
    "bounding box" : [ 445.667, 531.306, 566.526, 545.734 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "requirements of this article."
  }, {
    "type" : "list",
    "id" : 9648,
    "level" : "5",
    "page number" : 494,
    "bounding box" : [ 455.031, 380.793, 760.33, 520.148 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 494,
      "bounding box" : [ 455.031, 463.578, 760.33, 520.148 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: For the requirements for electrical and electronic equipment and wiring for all voltages in Class I, Division 1 or Division 2; Class II, Division 1 or Division 2; Class III, Division 1 or Division 2; and Class I, Zone 0 or Zone 1 or Zone 2 hazardous (classified) locations where fire or explosion hazards may exist due to flammable gases or vapors, flammable liquids, or combustible dusts or fibers, refer to Articles 5.0 through 5.5.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 494,
      "bounding box" : [ 455.031, 408.388, 760.293, 455.781 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Zone 20, Zone 21, and Zone 22 area classifications are based on the modified IEC area classification system as defined in ISA 12.10.05, Electrical Apparatus for Use in Zone 20, Zone 21, and Zone 22 Hazardous (Classified) Locations — Classification of Zone 20, Zone 21, and Zone 22 Hazardous (Classified) Locations (IEC61241-10 Mod).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 494,
      "bounding box" : [ 455.031, 380.793, 760.275, 400.592 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: The unique hazards associated with explosives, pyrotechnics, and blasting agents are not addressed in this article.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9643,
    "page number" : 494,
    "bounding box" : [ 71.99, 392.116, 396.038, 469.953 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The specific bonding means shall be required only to the nearest point where the grounded circuit conductor and the grounding electrode are connected together on the line side of the building or structure disconnecting means as specified in 2.50.2.13(a), (b), and (c), provided the branch-circuit overcurrent protection is located on the load side of the disconnecting means."
  }, {
    "type" : "paragraph",
    "id" : 9644,
    "page number" : 494,
    "bounding box" : [ 81.351, 361.21, 386.634, 381.008 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.50.5.11 for additional bonding requirements in hazardous (classified) locations."
  }, {
    "type" : "paragraph",
    "id" : 9649,
    "page number" : 494,
    "bounding box" : [ 445.676, 342.729, 769.661, 370.026 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.6.1.2 Definitions. For purposes of this article, the following definitions apply."
  }, {
    "type" : "paragraph",
    "id" : 9645,
    "page number" : 494,
    "bounding box" : [ 71.985, 323.169, 395.996, 350.466 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Types of Equipment Grounding Conductors. Where flexible metal conduit or liquidtight flexible metal conduit is used as permitted in"
  }, {
    "type" : "paragraph",
    "id" : 9650,
    "page number" : 494,
    "bounding box" : [ 445.676, 266.835, 769.774, 332.046 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Associated Nonincendive Field Wiring Apparatus. Apparatus in which the circuits are not necessarily nonincendive themselves but that affect the energy in nonincendive field wiring circuits and are relied upon to maintain nonincendive energy levels. Associated nonincendive field wiring apparatus may be either of the following:"
  }, {
    "type" : "list",
    "id" : 9646,
    "level" : "4",
    "page number" : 494,
    "bounding box" : [ 71.985, 32.221, 396.119, 324.937 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 494,
      "bounding box" : [ 71.985, 285.255, 396.119, 324.937 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.5.1.15(c) and is to be relied on to complete a sole equipment grounding path, it shall be installed with internal or external bonding jumpers in parallel with each conduit and complying with 2.50.5.13.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1353,
        "page number" : 494,
        "bounding box" : [ 71.985, 247.21, 395.965, 274.473 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: In Class I, Zone 2 locations, the bonding jumper shall be permitted to be deleted where all of the following conditions are met:"
      }, {
        "type" : "list",
        "id" : 1354,
        "level" : "1",
        "page number" : 494,
        "bounding box" : [ 81.34, 171.316, 395.996, 236.559 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 494,
          "bounding box" : [ 81.34, 221.956, 395.933, 236.559 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Listed liquidtight flexible metal conduit 1 800 mm or less in",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1351,
            "page number" : 494,
            "bounding box" : [ 71.985, 209.296, 286.815, 223.899 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "length, with fittings listed for grounding, is used."
          } ]
        }, {
          "type" : "list item",
          "page number" : 494,
          "bounding box" : [ 81.34, 196.636, 395.996, 211.239 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Overcurrent protection in the circuit is limited to 10 amperes or",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1352,
            "page number" : 494,
            "bounding box" : [ 71.985, 183.976, 91.186, 198.579 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "less."
          } ]
        }, {
          "type" : "list item",
          "page number" : 494,
          "bounding box" : [ 81.34, 171.316, 284.924, 185.919 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) The load is not a power utilization load.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1355,
        "page number" : 494,
        "bounding box" : [ 92.978, 133.391, 374.96, 160.687 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "ARTICLE 5.6 — ZONE 20, 21, AND 22 LOCATIONS FOR COMBUSTIBLE DUSTS, FIBERS, AND FLYINGS"
      } ]
    }, {
      "type" : "list item",
      "page number" : 494,
      "bounding box" : [ 71.985, 32.221, 396.064, 122.762 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.6.1.1 Scope. This article covers the requirements for the zone classification system as an alternative to the division classification system covered in Article 5.0, Article 5.2, and Article 5.3 for electrical and electronic equipment and wiring for all voltages in Zone 20, Zone 21, and Zone 22 hazardous (classified) locations where fire and explosion hazards may exist due to combustible dusts, or ignitible fibers or flyings. Combustible metallic dusts are not covered by the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9651,
    "level" : "6",
    "page number" : 494,
    "bounding box" : [ 445.676, 190.942, 769.702, 255.943 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 494,
      "bounding box" : [ 445.676, 228.922, 769.684, 255.943 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Electrical apparatus that has an alternative type of protection for use in the appropriate hazardous (classified) location",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 494,
      "bounding box" : [ 445.687, 190.942, 769.702, 218.029 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Electrical apparatus not so protected that shall not be used in a hazardous (classified) location",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9652,
    "page number" : 494,
    "bounding box" : [ 455.03, 150.789, 760.262, 179.828 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Associated nonincendive field wiring apparatus has designated associated nonincendive field wiring apparatus connections for nonincendive field wiring apparatus and may also have connections for other electrical apparatus."
  }, {
    "type" : "paragraph",
    "id" : 9653,
    "page number" : 494,
    "bounding box" : [ 445.665, 74.769, 769.669, 140.046 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Dust-Ignitionproof. Equipment enclosed in a manner that excludes dusts and does not permit arcs, sparks, or heat otherwise generated or liberated inside of the enclosure to cause ignition of exterior accumulations or atmospheric suspensions of a specified dust on or in the vicinity of the enclosure."
  }, {
    "type" : "paragraph",
    "id" : 9654,
    "page number" : 494,
    "bounding box" : [ 455.03, 25.452, 760.275, 63.668 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information on dust-ignitionproof enclosures, see Type 9 enclosure in ANSI/NEMA 250-1991, Enclosures for Electrical Equipment, and ANSI/UL 1203-1994, Explosionproof and Dust-Ignitionproof Electrical Equipment for Hazardous (Classified) Locations."
  }, {
    "type" : "paragraph",
    "id" : 9666,
    "page number" : 495,
    "bounding box" : [ 455.031, 525.67, 760.293, 545.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information, see ANSI/ NFPA 496-2003, Purged and Pressurized Enclosures for Electrical Equipment."
  }, {
    "type" : "paragraph",
    "id" : 9656,
    "page number" : 495,
    "bounding box" : [ 71.996, 505.989, 395.973, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Dusttight. Enclosures constructed so that dust will not enter under specified test conditions."
  }, {
    "type" : "heading",
    "id" : 9667,
    "level" : "Subtitle",
    "page number" : 495,
    "bounding box" : [ 455.031, 500.295, 769.665, 514.931 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Zone 20 Hazardous (Classified) Location. An area where"
  }, {
    "type" : "paragraph",
    "id" : 9668,
    "page number" : 495,
    "bounding box" : [ 445.676, 462.315, 769.618, 502.063 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "combustible dust or ignitible fibers and flyings are present continuously or for long periods of time in quantities sufficient to be hazardous, as classified by 5.6.1.5(b)(1)."
  }, {
    "type" : "paragraph",
    "id" : 9657,
    "page number" : 495,
    "bounding box" : [ 81.351, 456.672, 386.602, 494.888 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See ANSI/ISA 12.12.01-2000, Nonincendive Electrical Equipment for Use in Class I and II, Division 2, and Class III, Divisions 1 and 2 Hazardous (Classified) Locations, and UL 1604-1994, Electrical Equipment for Use in Class I and II, Division 2 and Class III Hazardous (Classified) Locations."
  }, {
    "type" : "heading",
    "id" : 9669,
    "level" : "Subtitle",
    "page number" : 495,
    "bounding box" : [ 455.041, 436.995, 769.676, 451.632 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Zone 21 Hazardous (Classified) Location. An area where"
  }, {
    "type" : "paragraph",
    "id" : 9658,
    "page number" : 495,
    "bounding box" : [ 71.996, 393.315, 396.026, 445.931 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Nonincendive Circuit. A circuit, other than field wiring, in which any arc or thermal effect produced under intended operating conditions of the equipment is not capable, under specified test conditions, of igniting the flammable gas–air, vapor–air, or dust–air mixture."
  }, {
    "type" : "paragraph",
    "id" : 9670,
    "page number" : 495,
    "bounding box" : [ 445.687, 399.07, 769.702, 438.818 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "combustible dust or ignitible fibers and flyings are likely to exist occasionally under normal operation in quantities sufficient to be hazardous, as classified by 5.6.1.5(b)(2)."
  }, {
    "type" : "heading",
    "id" : 9671,
    "level" : "Subtitle",
    "page number" : 495,
    "bounding box" : [ 455.052, 373.751, 769.687, 388.387 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Zone 22 Hazardous (Classified) Location. An area where"
  }, {
    "type" : "paragraph",
    "id" : 9659,
    "page number" : 495,
    "bounding box" : [ 81.351, 353.169, 386.618, 382.208 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Conditions are described in ANSI/ISA 12.12.01-2000, Nonincendive Electrical Equipment for Use in Class I and II, Division 2, and Class III, Divisions 1 and 2 Hazardous (Classified) Locations."
  }, {
    "type" : "paragraph",
    "id" : 9672,
    "page number" : 495,
    "bounding box" : [ 445.698, 335.826, 769.702, 375.573 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "combustible dust or ignitible fibers and flyings are not likely to occur under normal operation in quantities sufficient to be hazardous, as classified by 5.6.1.5(b)(3)."
  }, {
    "type" : "paragraph",
    "id" : 9660,
    "page number" : 495,
    "bounding box" : [ 71.985, 289.809, 396.048, 342.426 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Nonincendive Equipment. Equipment having electrical/electronic circuitry that is incapable, under normal operating conditions, of causing ignition of a specified flammable gas–air, vapor–air, or dust–air mixture due to arcing or thermal means."
  }, {
    "type" : "heading",
    "id" : 9673,
    "level" : "Subtitle",
    "page number" : 495,
    "bounding box" : [ 445.698, 310.44, 519.397, 325.076 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.6.1.4 General."
  }, {
    "type" : "list",
    "id" : 9674,
    "level" : "6",
    "page number" : 495,
    "bounding box" : [ 445.698, 209.325, 769.744, 299.866 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 495,
      "bounding box" : [ 445.698, 247.25, 769.744, 299.866 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Documentation for Industrial Occupancies. Areas designated as hazardous (classified) locations shall be properly documented. This documentation shall be available to those authorized to design, install, inspect, maintain or operate electrical equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 495,
      "bounding box" : [ 445.698, 209.325, 769.729, 236.621 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Reference Standards. Important information relating to topics covered in Chapter 5 are found in other publications.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9661,
    "page number" : 495,
    "bounding box" : [ 81.351, 249.669, 386.618, 278.708 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Conditions are described in ANSI/ISA 12.12.01-2000, Nonincendive Electrical Equipment for Use in Class I and II, Division 2, and Class III, Divisions 1 and 2 Hazardous (Classified) Locations."
  }, {
    "type" : "paragraph",
    "id" : 9662,
    "page number" : 495,
    "bounding box" : [ 71.985, 173.715, 396.055, 238.926 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Nonincendive Field Wiring. Wiring that enters or leaves an equipment enclosure and, under normal operating conditions of the equipment, is not capable, due to arcing or thermal effects, of igniting the flammable gas–air, vapor–air, or dust–air mixture. Normal operation includes opening, shorting, or grounding the field wiring."
  }, {
    "type" : "paragraph",
    "id" : 9675,
    "page number" : 495,
    "bounding box" : [ 455.03, 141.618, 760.292, 198.188 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: It is important that the authority having jurisdiction be familiar with the recorded industrial experience as well as with standards of the National Fire Protection Association (NFPA), the ISA, International Society for Measurement and Control, and the International Electrotechnical Commission (IEC) that may be of use in the classification of various locations, the determination of adequate ventilation, and the protection against static electricity and lightning hazards."
  }, {
    "type" : "paragraph",
    "id" : 9663,
    "page number" : 495,
    "bounding box" : [ 71.996, 135.735, 395.974, 163.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Nonincendive Field Wiring Apparatus. Apparatus intended to be connected to nonincendive field wiring."
  }, {
    "type" : "heading",
    "id" : 9676,
    "level" : "Subtitle",
    "page number" : 495,
    "bounding box" : [ 445.676, 116.103, 605.661, 130.74 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.6.1.5 Classification of Locations."
  }, {
    "type" : "paragraph",
    "id" : 9664,
    "page number" : 495,
    "bounding box" : [ 81.351, 95.589, 386.618, 124.628 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Conditions are described in ANSI/ISA 12.12.01-2000, Nonincendive Electrical Equipment for Use in Class I and II, Division 2, and Class III, Divisions 1 and 2 Hazardous (Classified) Locations."
  }, {
    "type" : "paragraph",
    "id" : 9677,
    "page number" : 495,
    "bounding box" : [ 445.676, 40.319, 769.732, 105.541 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Classifications of Locations. Locations shall be classified on the basis of the properties of the combustible dust, ignitible fibers or flyings that may be present, and the likelihood that a combustible or combustible concentration or quantity is present. Each room, section, or area shall be considered individually in determining its classification. Where"
  }, {
    "type" : "paragraph",
    "id" : 9665,
    "page number" : 495,
    "bounding box" : [ 71.985, 44.889, 395.931, 84.846 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Pressurized. The process of supplying an enclosure with a protective gas with or without continuous flow at sufficient pressure to prevent the entrance of combustible dust, or an ignitible fiber or flying."
  }, {
    "type" : "paragraph",
    "id" : 9687,
    "page number" : 496,
    "bounding box" : [ 445.673, 493.385, 769.742, 545.738 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "in the release of ignitible concentrations of combustible dust, or ignitible fibers or flyings and also cause simultaneous failure of electrical equipment in a mode to cause the electrical equipment to become a source of ignition; or"
  }, {
    "type" : "paragraph",
    "id" : 9679,
    "page number" : 496,
    "bounding box" : [ 71.99, 518.649, 395.961, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "pyrophoric materials are the only materials used or handled, these locations are outside of the scope of this article."
  }, {
    "type" : "paragraph",
    "id" : 9680,
    "page number" : 496,
    "bounding box" : [ 71.99, 430.096, 396.019, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Zone 20, Zone 21, and Zone 22 Locations. Zone 20, Zone 21, and Zone 22 locations are those in which combustible dust, ignitible fibers, or flyings are or may be present in the air or in layers, in quantities sufficient to produce explosive or ignitible mixtures. Zone 20, Zone 21, and Zone 22 locations shall include those specified in 5.6.1.5(b)(1), (b)(2), and (b)(3)."
  }, {
    "type" : "paragraph",
    "id" : 9688,
    "page number" : 496,
    "bounding box" : [ 445.673, 417.481, 769.757, 482.493 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "d. That is adjacent to a Zone 20 location from which ignitible concentrations of dust or ignitible fibers or flyings could be communicated, unless communication is prevented by adequate positive pressure ventilation from a source of clean air and effective safeguards against ventilation failure are provided."
  }, {
    "type" : "paragraph",
    "id" : 9681,
    "page number" : 496,
    "bounding box" : [ 81.351, 380.772, 386.606, 418.988 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Through the exercise of ingenuity in the layout of electrical installations for hazardous (classified) locations, it is frequently possible to locate much of the equipment in a reduced level of classification, and, thus, to reduce the amount of special equipment required."
  }, {
    "type" : "list",
    "id" : 9689,
    "level" : "6",
    "page number" : 496,
    "bounding box" : [ 455.03, 257.732, 760.39, 406.328 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 496,
      "bounding box" : [ 455.03, 368.112, 760.297, 406.328 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: As a guide to classification of Zone 21 locations, refer to ISA 12.10.05, Electrical Apparatus for Use In Zone 20, Zone 21, and Zone 22 Hazardous (Classified) Locations — Classification of Zone 20, Zone 21, and Zone 22 Hazardous (Classified) Locations (IEC61241-10 Mod).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 496,
      "bounding box" : [ 455.03, 257.732, 760.39, 360.315 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: This classification usually includes locations outside dust containment and in the immediate vicinity of access doors subject to frequent removal or opening for operation purposes when internal combustible mixtures are present; locations outside dust containment in the proximity of filling and emptying points, feed belts, sampling points, truck dump stations, belt dump over points, etc. where no measures are employed to prevent the formation of combustible mixtures; locations outside dust containment where dust accumulates and where due to process operations the dust layer is likely to be disturbed and form combustible mixtures; locations inside dust containment where explosive dust clouds are likely to occur (but neither continuously, nor for long periods, nor frequently) as, for example, silos (if filled and/or emptied only occasionally) and the dirty side of filters if large self-cleaning intervals are occurring.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9682,
    "level" : "3",
    "page number" : 496,
    "bounding box" : [ 89.987, 355.389, 329.799, 369.817 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Zone 20. A Zone 20 location is a location in which"
  }, {
    "type" : "list",
    "id" : 9683,
    "level" : "5",
    "page number" : 496,
    "bounding box" : [ 71.99, 279.495, 396.029, 344.497 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 496,
      "bounding box" : [ 71.99, 317.409, 396.029, 344.497 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Ignitible concentrations of combustible dust or ignitible fibers or flyings are present continuously.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 496,
      "bounding box" : [ 71.99, 279.495, 395.972, 306.583 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Ignitible concentrations of combustible dust or ignitible fibers or flyings are present for long periods of time.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9684,
    "level" : "6",
    "page number" : 496,
    "bounding box" : [ 81.351, 193.34, 386.629, 268.328 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 496,
      "bounding box" : [ 81.351, 230.112, 386.614, 268.328 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: As a guide to classification of Zone 20 locations, refer to ISA 12.10.05, Electrical Apparatus for Use in Zone 20, Zone 21, and Zone 22 Hazardous (Classified) Locations — Classification of Zone 20, Zone 21, and Zone 22 Hazardous (Classified) Locations (IEC61241-10 Mod).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 496,
      "bounding box" : [ 81.351, 193.34, 386.629, 222.379 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Zone 20 classification includes locations inside dust containment systems; hoppers, silos, etc., cyclones and filters, dust transport systems, except some parts of belt and chain conveyors, etc.; blenders, mills, dryers, bagging equipment, etc.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9690,
    "level" : "3",
    "page number" : 496,
    "bounding box" : [ 463.667, 232.329, 662.45, 246.757 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Zone 22. A Zone 22 location is a location"
  }, {
    "type" : "list",
    "id" : 9691,
    "level" : "5",
    "page number" : 496,
    "bounding box" : [ 473.033, 80.52, 769.751, 221.437 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 496,
      "bounding box" : [ 473.033, 207.009, 769.673, 221.437 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. In which ignitible concentrations of combustible dust or ignitible",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1345,
        "page number" : 496,
        "bounding box" : [ 445.67, 181.744, 769.525, 208.832 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "fibers or flyings are not likely to occur in normal operation, and if they do occur, will only persist for a short period; or"
      } ]
    }, {
      "type" : "list item",
      "page number" : 496,
      "bounding box" : [ 473.033, 156.424, 769.69, 170.852 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. In which combustible dust, or fibers, or flyings are handled,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1346,
        "page number" : 496,
        "bounding box" : [ 445.67, 105.84, 769.629, 158.192 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "processed, or used but in which the dust, fibers, or flyings are normally confined within closed containers of closed systems from which they can escape only as a result of the abnormal operation of the equipment with which the dust, or fibers, or flyings are handled, processed, or used; or"
      } ]
    }, {
      "type" : "list item",
      "page number" : 496,
      "bounding box" : [ 473.033, 80.52, 769.751, 94.947 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. That is adjacent to a Zone 21 location, from which ignitible",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9685,
    "level" : "3",
    "page number" : 496,
    "bounding box" : [ 89.987, 167.949, 288.77, 182.377 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Zone 21. A Zone 21 location is a location"
  }, {
    "type" : "list",
    "id" : 9686,
    "level" : "5",
    "page number" : 496,
    "bounding box" : [ 71.99, 28.811, 396.041, 157.057 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 496,
      "bounding box" : [ 71.99, 117.375, 395.993, 157.057 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. In which ignitible concentrations of combustible dust or ignitible fibers or flyings are likely to exist occasionally under normal operating conditions; or",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 496,
      "bounding box" : [ 71.99, 66.736, 396.004, 106.483 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. In which ignitible concentrations of combustible dust or ignitible fibers or flyings may exist frequently because of repair or maintenance operations or because of leakage; or",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 496,
      "bounding box" : [ 71.99, 28.811, 396.041, 55.898 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. In which equipment is operated or processes are carried on, of such a nature that equipment breakdown or faulty operations could result",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9692,
    "page number" : 496,
    "bounding box" : [ 445.67, 29.935, 769.772, 82.287 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "concentrations of dust or fibers or flyings could be communicated, unless such communication is prevented by adequate positive pressure ventilation from a source of clean air and effective safeguards against ventilation failure are provided."
  }, {
    "type" : "paragraph",
    "id" : 9704,
    "page number" : 497,
    "bounding box" : [ 445.662, 518.673, 769.627, 545.76 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "classified because of a single combustible dust or ignitible fiber or flying source is reclassified under the requirements of this article."
  }, {
    "type" : "list",
    "id" : 9694,
    "level" : "6",
    "page number" : 497,
    "bounding box" : [ 81.351, 338.263, 386.634, 532.808 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 497,
      "bounding box" : [ 81.351, 494.592, 386.614, 532.808 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: As a guide to classification of Zone 22 locations, refer to ISA 12.10.05, Electrical Apparatus for Use in Zone 20, Zone 21, and Zone 22 Hazardous (Classified) Locations — Classification of Zone 20, Zone 21, and Zone 22 Hazardous (Classified) Locations (IEC61241-10 Mod).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 497,
      "bounding box" : [ 81.351, 393.453, 386.634, 486.859 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Zone 22 locations usually include outlets from bag filter vents, because in the event of a malfunction there can be emission of combustible mixtures; locations near equipment that has to be opened at infrequent intervals or equipment that from experience can easily form leaks where, due to pressure above atmospheric, dust will blow out; pneumatic equipment, flexible connections that can become damaged, etc.; storage locations for bags containing dusty product, since failure of bags can occur during handling, causing dust leakage; and locations where controllable dust layers are formed that are likely to be raised into explosive dust/air mixtures. Only if the layer is removed by cleaning before hazardous dust–air mixtures can be formed is the area designated non-hazardous.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 497,
      "bounding box" : [ 81.359, 338.263, 386.604, 385.657 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: Locations that normally are classified as Zone 21 can fall into Zone 22 when measures are employed to prevent the formation of explosive dust–air mixtures. Such measures include exhaust ventilation. The measures should be used in the vicinity of (bag) filling and emptying points, feed belts, sampling points, truck dump stations, belt dump over points, etc.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9705,
    "page number" : 497,
    "bounding box" : [ 445.651, 417.503, 769.706, 507.989 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Simultaneous Presence of Flammable Gases and Combustible Dusts, Fibers, or Flyings. Where flammable gases or combustible dusts, fibers, or flyings are or may be present at the same time, the simultaneous presence shall be considered during the selection and installation of the electrical equipment and the wiring methods, including the determination of the safe operating temperature of the electrical equipment."
  }, {
    "type" : "list",
    "id" : 9706,
    "level" : "7",
    "page number" : 497,
    "bounding box" : [ 445.651, 75.937, 769.754, 406.819 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 497,
      "bounding box" : [ 445.651, 366.863, 769.754, 406.819 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.6.1.8 Protection Techniques. Acceptable protection techniques for electrical and electronic equipment in hazardous (classified) locations shall be as described in 5.6.1.8(a) through 5.6.1.8(f).",
      "kids" : [ {
        "type" : "list",
        "id" : 1341,
        "level" : "1",
        "page number" : 497,
        "bounding box" : [ 455.006, 113.917, 769.71, 356.235 ],
        "numbering style" : "english letters",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 497,
          "bounding box" : [ 455.006, 341.598, 769.704, 356.235 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Dust Ignitionproof. This protection technique shall be permitted",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1338,
            "page number" : 497,
            "bounding box" : [ 445.64, 316.278, 769.656, 343.366 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "for equipment in Zone 20, Zone 21, and Zone 22 locations for which it is identified."
          } ]
        }, {
          "type" : "list item",
          "page number" : 497,
          "bounding box" : [ 455.006, 291.024, 769.71, 305.661 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Pressurized. This protection technique shall be permitted for",
          "kids" : [ {
            "type" : "list",
            "id" : 1339,
            "level" : "8",
            "page number" : 497,
            "bounding box" : [ 445.651, 177.151, 757.583, 292.792 ],
            "numbering style" : "arabic numbers",
            "number of list items" : 2,
            "list items" : [ {
              "type" : "list item",
              "page number" : 497,
              "bounding box" : [ 445.651, 278.364, 757.583, 292.792 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "equipment in Zone 21, and Zone 22 locations for which it is identified.",
              "kids" : [ {
                "type" : "list",
                "id" : 1337,
                "level" : "9",
                "page number" : 497,
                "bounding box" : [ 445.662, 189.811, 769.734, 267.681 ],
                "numbering style" : "unknown style",
                "number of list items" : 2,
                "list items" : [ {
                  "type" : "list item",
                  "page number" : 497,
                  "bounding box" : [ 445.662, 215.131, 769.699, 267.681 ],
                  "font" : "TimesNewRomanPS-BoldMT",
                  "font size" : 10.98,
                  "text color" : "[0.0]",
                  "content" : "(c) Intrinsic Safety. This protection technique shall be permitted for equipment in Zone 20, Zone 21, and Zone 22 locations for which it is identified. Installation of intrinsically safe apparatus and wiring shall be in accordance with the requirements of Article 5.4.",
                  "kids" : [ ]
                }, {
                  "type" : "list item",
                  "page number" : 497,
                  "bounding box" : [ 455.028, 189.811, 769.734, 204.447 ],
                  "font" : "TimesNewRomanPS-BoldMT",
                  "font size" : 10.98,
                  "text color" : "[0.0]",
                  "content" : "(d) Dusttight. This protection technique shall be permitted for",
                  "kids" : [ ]
                } ]
              } ]
            }, {
              "type" : "list item",
              "page number" : 497,
              "bounding box" : [ 445.662, 177.151, 697.029, 191.579 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "equipment in Zone 22 locations for which it is identified.",
              "kids" : [ ]
            } ]
          } ]
        }, {
          "type" : "list item",
          "page number" : 497,
          "bounding box" : [ 455.028, 151.897, 769.704, 166.533 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(e) Nonincendive Circuit. This protection technique shall be",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1340,
            "page number" : 497,
            "bounding box" : [ 445.662, 139.237, 757.418, 153.665 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "permitted for equipment in Zone 22 locations for which it is identified."
          } ]
        }, {
          "type" : "list item",
          "page number" : 497,
          "bounding box" : [ 455.028, 113.917, 769.709, 128.553 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(f) Nonincendive Equipment. This protection technique shall be",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1342,
        "page number" : 497,
        "bounding box" : [ 445.673, 101.257, 757.387, 115.685 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "permitted for equipment in Zone 22 locations for which it is identified."
      } ]
    }, {
      "type" : "list item",
      "page number" : 497,
      "bounding box" : [ 445.673, 75.937, 602.625, 90.573 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.6.1.9 Equipment Requirements.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9695,
    "level" : "4",
    "page number" : 497,
    "bounding box" : [ 71.99, 287.535, 396.037, 327.491 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 9622,
    "list items" : [ {
      "type" : "list item",
      "page number" : 497,
      "bounding box" : [ 71.99, 287.535, 396.037, 327.491 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.6.1.6 Special Precaution. Article 5.6 requires equipment construction and installation that ensures safe performance under conditions of proper use and maintenance.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9696,
    "page number" : 497,
    "bounding box" : [ 81.351, 247.392, 386.728, 276.368 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: It is important that inspection authorities and users exercise more than ordinary care with regard to the installation and maintenance of electrical equipment in hazardous (classified) locations."
  }, {
    "type" : "heading",
    "id" : 9697,
    "level" : "Subtitle",
    "page number" : 497,
    "bounding box" : [ 81.345, 222.015, 396.019, 236.651 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Implementation of Zone Classification System. Classification of"
  }, {
    "type" : "paragraph",
    "id" : 9698,
    "page number" : 497,
    "bounding box" : [ 71.99, 171.375, 396.15, 223.783 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "areas, engineering and design, selection of equipment and wiring methods, installation, and inspection shall be performed by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner."
  }, {
    "type" : "heading",
    "id" : 9699,
    "level" : "Subtitle",
    "page number" : 497,
    "bounding box" : [ 81.345, 146.121, 395.857, 160.758 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Dual Classification. In instances of areas within the same facility"
  }, {
    "type" : "paragraph",
    "id" : 9700,
    "page number" : 497,
    "bounding box" : [ 71.98, 95.482, 396.063, 147.889 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "classified separately, Zone 22 locations shall be permitted to abut, but not overlap, Class II or Class III, Division 2 locations. Zone 20 or Zone 21 locations shall not abut Class II or Class III, Division 1 or Division 2 locations."
  }, {
    "type" : "heading",
    "id" : 9701,
    "level" : "Subtitle",
    "page number" : 497,
    "bounding box" : [ 81.334, 70.228, 395.942, 84.864 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Reclassification Permitted. A Class II or Class III, Division 1 or"
  }, {
    "type" : "paragraph",
    "id" : 9702,
    "page number" : 497,
    "bounding box" : [ 71.98, 57.568, 396.067, 71.995 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Division 2 location shall be permitted to be reclassified as a Zone 20,"
  }, {
    "type" : "paragraph",
    "id" : 9707,
    "page number" : 497,
    "bounding box" : [ 445.673, 38.023, 769.733, 65.319 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Suitability. Suitability of identified equipment shall be determined by one of the following:"
  }, {
    "type" : "list",
    "id" : 9703,
    "level" : "6",
    "page number" : 497,
    "bounding box" : [ 71.98, 44.908, 396.047, 59.335 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 9742,
    "list items" : [ {
      "type" : "list item",
      "page number" : 497,
      "bounding box" : [ 71.98, 44.908, 396.047, 59.335 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Zone 21, or Zone 22 location, provided that all of the space that is",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9709,
    "level" : "9",
    "page number" : 498,
    "bounding box" : [ 71.994, 480.735, 396.04, 545.737 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 498,
      "bounding box" : [ 89.99, 531.309, 234.312, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Equipment listing or labeling",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 498,
      "bounding box" : [ 71.994, 505.989, 396.04, 533.077 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Evidence of equipment evaluation from a qualified testing laboratory or inspection agency concerned with product evaluation",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 498,
      "bounding box" : [ 71.994, 480.735, 395.984, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Evidence acceptable to the authority having jurisdiction such as a manufacturer's self-evaluation or an owner's engineering judgment",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9714,
    "page number" : 498,
    "bounding box" : [ 445.677, 480.669, 769.728, 533.187 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 2: Equipment identified for Class II, Division 1 or Class II, Division 2 locations as permitted by 5.6.1.20(b) and 5.6.1.20(c) shall be permitted to be marked in accordance with 5.0.1.6(d) and Table 5.0.1.6(d)."
  }, {
    "type" : "paragraph",
    "id" : 9715,
    "page number" : 498,
    "bounding box" : [ 445.666, 366.851, 769.728, 470.052 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Threading. All NPT threads referred to herein shall be threaded with a National (American) Standard Pipe Taper (NPT) thread that provides a taper of 1 in 16 (19 mm taper per 300mm). Conduit and fittings shall be made wrenchtight to prevent sparking when the fault current flows through the conduit system, and to ensure the integrity of the conduit system. Equipment provided with threaded entries for field wiring connections shall be installed in accordance with 5.6.1.9(e)(1) or (e)(2)."
  }, {
    "type" : "heading",
    "id" : 9710,
    "level" : "Subtitle",
    "page number" : 498,
    "bounding box" : [ 81.349, 455.35, 133.3, 469.986 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Listing."
  }, {
    "type" : "list",
    "id" : 9711,
    "level" : "9",
    "page number" : 498,
    "bounding box" : [ 71.994, 341.597, 396.054, 444.523 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 498,
      "bounding box" : [ 71.994, 392.182, 396.054, 444.523 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Equipment that is listed for Zone 20 shall be permitted in a Zone 21 or Zone 22 location of the same dust, or ignitible fiber, or flying. Equipment that is listed for Zone 21 may be used in a Zone 22 location of the same dust, fiber, or flying.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 498,
      "bounding box" : [ 72.005, 341.597, 396.027, 381.289 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Equipment shall be permitted to be listed for a specific dust, or ignitible fiber or flying, or any specific combination of dusts, fibers, or flyings.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9716,
    "level" : "9",
    "page number" : 498,
    "bounding box" : [ 445.666, 202.436, 769.813, 356.013 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 498,
      "bounding box" : [ 445.666, 303.606, 769.67, 356.013 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Equipment Provided with Threaded Entries for NPT Threaded Conduit or Fittings. For equipment provided with threaded entries for NPT threaded conduit or fittings, listed conduit fittings, or cable fittings shall be used.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 498,
      "bounding box" : [ 445.677, 202.436, 769.813, 292.769 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Equipment Provided with Threaded Entries for Metric Threaded Conduit or Fittings. For equipment with metric threaded entries, such entries shall be identified as being metric, or listed adapters to permit connection to conduit or NPT-threaded fittings shall be provided with the equipment. Adapters shall be used for connection to conduit or NPTthreaded fittings. Listed cable fittings that have metric threads shall be permitted to be used.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9712,
    "level" : "9",
    "page number" : 498,
    "bounding box" : [ 71.994, 75.958, 396.098, 330.913 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 498,
      "bounding box" : [ 71.994, 291.012, 396.05, 330.913 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Marking. Equipment identified for Class II, Division 1 or Class II, Division 2 shall, in addition to being marked in accordance with 5.0.1.8(b), be permitted to be marked with both of the following:",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "2",
        "page number" : 498,
        "bounding box" : [ 89.99, 253.032, 354.117, 280.12 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 498,
          "bounding box" : [ 89.99, 265.692, 254.205, 280.12 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Zone 20, 21, or 22 (as applicable)",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 498,
          "bounding box" : [ 89.99, 253.032, 354.117, 267.46 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Temperature classification in accordance with 5.6.1.9(d)",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 498,
      "bounding box" : [ 71.994, 75.958, 396.098, 242.348 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Temperature Classifications. Equipment shall be marked to show the operating temperature referenced to a 40°C ambient. Electrical equipment designed for use in the ambient temperature range between 20°C and +40°C shall require no additional ambient temperature marking. Electrical equipment that is designed for use in a range of ambient temperatures other than -20°C and +40°C is considered to be special; and the ambient temperature range shall then be marked on the equipment, including either the symbol “Ta” or “Tamb” together with the special range of ambient temperatures. As an example, such a marking might be “–30°C Ta +40°C.” Electrical equipment suitable for ambient temperatures exceeding 40°C shall be marked with both the maximum ambient temperature and the operating temperature at that ambient temperature.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9717,
    "page number" : 498,
    "bounding box" : [ 445.677, 151.851, 769.718, 191.753 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.6.1.15 Wiring Methods. Wiring methods shall maintain the integrity of the protection techniques and shall comply with 5.6.1.15(a), (b), or (c)."
  }, {
    "type" : "paragraph",
    "id" : 9718,
    "page number" : 498,
    "bounding box" : [ 455.032, 126.531, 769.614, 141.168 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Zone 20. In Zone 20 locations, the wiring methods in (1) through"
  }, {
    "type" : "paragraph",
    "id" : 9719,
    "level" : "10",
    "page number" : 498,
    "bounding box" : [ 445.666, 113.871, 542.745, 128.299 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(5) shall be permitted."
  }, {
    "type" : "list",
    "id" : 9720,
    "level" : "9",
    "page number" : 498,
    "bounding box" : [ 445.666, 25.307, 769.722, 102.979 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 498,
      "bounding box" : [ 445.666, 75.947, 769.699, 102.979 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Threaded rigid metal conduit, or threaded steel intermediate metal conduit.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 498,
      "bounding box" : [ 445.677, 25.307, 769.722, 65.054 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Type MI cable with termination fittings listed for the location. Type MI cable shall be installed and supported in a manner to avoid tensile stress at the termination fittings.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9713,
    "page number" : 498,
    "bounding box" : [ 71.994, 25.263, 395.987, 65.186 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Equipment of the non–heat-producing type, such as conduit fittings, shall not be required to have a marked operating temperature."
  }, {
    "type" : "paragraph",
    "id" : 9730,
    "level" : "3",
    "page number" : 499,
    "bounding box" : [ 445.667, 493.39, 769.738, 545.743 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Fittings and boxes that are dusttight, provided with threaded bosses for connection to conduit, in which taps, joints, or terminal connections are not made, and are not used in locations where metal dust is present, may be used"
  }, {
    "type" : "paragraph",
    "id" : 9722,
    "page number" : 499,
    "bounding box" : [ 71.996, 505.923, 396.048, 533.187 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: MI cable and fittings listed for Class II, Division 1 locations are permitted to be used."
  }, {
    "type" : "list",
    "id" : 9723,
    "level" : "2",
    "page number" : 499,
    "bounding box" : [ 89.992, 240.35, 396.042, 495.152 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 499,
      "bounding box" : [ 89.992, 480.724, 396.042, 495.152 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In industrial establishments with limited public access, where the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1333,
        "page number" : 499,
        "bounding box" : [ 71.996, 379.5, 396.078, 482.492 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, Type MC cable, listed for continuous use in Zone 20 locations, with a gas/vaportight continuous corrugated metallic sheath, and overall jacket of suitable polymeric material, separate grounding conductors in accordance with 2.50.6.13, and provided with termination fittings listed for the application, shall be permitted."
      }, {
        "type" : "paragraph",
        "id" : 1334,
        "page number" : 499,
        "bounding box" : [ 71.996, 341.52, 396.064, 368.783 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: MC cable and fittings listed for Class II, Division 1 locations are permitted to be used."
      } ]
    }, {
      "type" : "list item",
      "page number" : 499,
      "bounding box" : [ 89.992, 316.255, 395.944, 330.683 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Fittings and boxes shall be identified for use in Zone 20",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1335,
        "page number" : 499,
        "bounding box" : [ 71.996, 303.595, 114.478, 318.023 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "locations."
      }, {
        "type" : "paragraph",
        "id" : 1336,
        "page number" : 499,
        "bounding box" : [ 71.996, 265.615, 395.993, 292.878 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Boxes and fittings listed for Class II, Division 1 locations are permitted to be used."
      } ]
    }, {
      "type" : "list item",
      "page number" : 499,
      "bounding box" : [ 89.992, 240.35, 395.954, 254.778 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Where necessary to employ flexible connections, liquidtight",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9731,
    "page number" : 499,
    "bounding box" : [ 455.022, 468.07, 769.654, 482.706 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Zone 22. In Zone 22 locations, the wiring methods in (1) through"
  }, {
    "type" : "paragraph",
    "id" : 9732,
    "level" : "4",
    "page number" : 499,
    "bounding box" : [ 445.656, 455.41, 542.736, 469.838 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(8) shall be permitted."
  }, {
    "type" : "list",
    "id" : 9733,
    "level" : "2",
    "page number" : 499,
    "bounding box" : [ 463.652, 290.996, 769.731, 444.518 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 7,
    "list items" : [ {
      "type" : "list item",
      "page number" : 499,
      "bounding box" : [ 463.652, 430.09, 675.146, 444.518 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) All wiring methods permitted in 5.6.1.15(b).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 499,
      "bounding box" : [ 463.652, 417.485, 769.731, 431.913 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Rigid metal conduit, intermediate metal conduit, electrical",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1331,
        "page number" : 499,
        "bounding box" : [ 445.656, 404.825, 603.682, 419.253 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "metallic tubing, dusttight wireways."
      } ]
    }, {
      "type" : "list item",
      "page number" : 499,
      "bounding box" : [ 463.652, 392.165, 714.939, 406.593 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Type MC or MI cable with listed termination fittings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 499,
      "bounding box" : [ 463.652, 379.505, 595.798, 393.933 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Type PLTC in cable trays.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 499,
      "bounding box" : [ 463.652, 366.846, 586.606, 381.273 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Type ITC in cable trays.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 499,
      "bounding box" : [ 463.652, 354.24, 769.697, 368.668 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Type MC, MI, MV, or TC cable installed in ladder, ventilated",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1332,
        "page number" : 499,
        "bounding box" : [ 445.656, 303.601, 769.685, 356.008 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "trough, or ventilated channel cable trays in a single layer, with a space not less than the larger cable diameter between two adjacent cables, shall be the wiring method employed. Single conductor Type MV cables shall be shielded or metallic armored."
      } ]
    }, {
      "type" : "list item",
      "page number" : 499,
      "bounding box" : [ 463.652, 290.996, 769.687, 305.423 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Nonincendive field wiring shall be permitted using any of the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9734,
    "page number" : 499,
    "bounding box" : [ 445.656, 253.016, 769.687, 292.763 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "wiring methods permitted for unclassified locations. Nonincendive field wiring systems shall be installed in accordance with the control drawing(s)."
  }, {
    "type" : "paragraph",
    "id" : 9735,
    "page number" : 499,
    "bounding box" : [ 445.656, 202.442, 769.721, 254.784 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Simple apparatus, not shown on the control drawing, shall be permitted in a nonincendive field wiring circuit, provided the simple apparatus does not interconnect the nonincendive field wiring circuit to any other circuit."
  }, {
    "type" : "paragraph",
    "id" : 9724,
    "page number" : 499,
    "bounding box" : [ 71.996, 151.84, 396.029, 242.118 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "flexible metal conduit with listed fittings, liquidtight flexible nonmetallic conduit with listed fittings, or flexible cord listed for extra-hard usage and provided with listed fittings shall be used. Where flexible cords are used, they shall also comply with 5.6.1.17. Where flexible connections are subject to oil or other corrosive conditions, the insulation of the conductors shall be of a type listed for the condition or shall be protected by means of a suitable sheath."
  }, {
    "type" : "paragraph",
    "id" : 9736,
    "page number" : 499,
    "bounding box" : [ 455.03, 180.666, 611.415, 191.288 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Simple apparatus is defined in 5.4.1.2."
  }, {
    "type" : "paragraph",
    "id" : 9737,
    "page number" : 499,
    "bounding box" : [ 445.676, 142.629, 769.698, 169.717 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Separation of nonincendive field wiring circuits shall be in accordance with one of the following:"
  }, {
    "type" : "paragraph",
    "id" : 9725,
    "page number" : 499,
    "bounding box" : [ 71.996, 113.795, 396.085, 141.058 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Flexible conduit and flexible conduit and cord fittings listed for Class II, Division 1 locations are permitted to be used."
  }, {
    "type" : "list",
    "id" : 9738,
    "level" : "4",
    "page number" : 499,
    "bounding box" : [ 473.027, 79.384, 769.638, 131.792 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 499,
      "bounding box" : [ 473.027, 117.364, 575.839, 131.792 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Be in separate cables",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 499,
      "bounding box" : [ 473.027, 104.704, 769.618, 119.132 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Be in multiconductor cables where the conductors of each",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1330,
        "page number" : 499,
        "bounding box" : [ 445.665, 92.044, 628.925, 106.472 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "circuit are within a grounded metal shield"
      } ]
    }, {
      "type" : "list item",
      "page number" : 499,
      "bounding box" : [ 473.027, 79.384, 769.638, 93.812 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Be in multiconductor cables where the conductors have",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9726,
    "page number" : 499,
    "bounding box" : [ 81.351, 92.106, 353.963, 102.728 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 5.6.1.25 for grounding requirements where flexible conduit is used."
  }, {
    "type" : "paragraph",
    "id" : 9727,
    "page number" : 499,
    "bounding box" : [ 81.351, 66.729, 395.996, 81.366 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Zone 21. In Zone 21 locations, the wiring methods in (b)(1) and"
  }, {
    "type" : "paragraph",
    "id" : 9739,
    "page number" : 499,
    "bounding box" : [ 445.665, 41.46, 661.856, 81.152 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "insulation with a minimum thickness of 0.25 mm (8) Boxes and fittings shall be dusttight."
  }, {
    "type" : "list",
    "id" : 9728,
    "level" : "6",
    "page number" : 499,
    "bounding box" : [ 71.985, 54.135, 181.914, 68.563 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 499,
      "bounding box" : [ 71.985, 54.135, 181.914, 68.563 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b)(2) shall be permitted.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9729,
    "level" : "3",
    "page number" : 499,
    "bounding box" : [ 89.981, 28.815, 298.067, 43.243 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) All wiring methods permitted in 5.6.1.15(a)"
  }, {
    "type" : "list",
    "id" : 9741,
    "level" : "5",
    "page number" : 500,
    "bounding box" : [ 71.99, 442.755, 395.998, 545.945 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 500,
      "bounding box" : [ 71.99, 468.075, 395.998, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.6.1.16 Sealing. Where necessary to protect the ingress of combustible dust, or ignitible fibers, or flyings, or to maintain the type of protection, seals shall be provided. The seal shall be identified as capable of preventing the ingress of combustible dust or ignitible fibers or flyings and maintaining the type of protection but need not be explosionproof or flameproof.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 500,
      "bounding box" : [ 71.99, 442.755, 395.984, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.6.1.17 Flexible Cords. Flexible cords used in Zone 20, Zone 21, and",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9748,
    "level" : "4",
    "page number" : 500,
    "bounding box" : [ 445.651, 467.976, 769.668, 545.814 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 500,
      "bounding box" : [ 445.651, 505.89, 769.668, 545.814 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Apparatus listed for use in Class II, Division 1 or Class II, Division 2 locations with a suitable temperature class shall be permitted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 500,
      "bounding box" : [ 445.651, 467.976, 769.662, 495.24 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Pressurized equipment identified for Class II, Division 1 or Division 2 shall be permitted.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 9749,
    "level" : "Subtitle",
    "page number" : 500,
    "bounding box" : [ 455.006, 442.722, 769.715, 457.359 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Manufacturer's Instructions. Electrical equipment installed in"
  }, {
    "type" : "list",
    "id" : 9742,
    "level" : "6",
    "page number" : 500,
    "bounding box" : [ 71.99, 430.095, 323.055, 444.523 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 9703,
    "list items" : [ {
      "type" : "list item",
      "page number" : 500,
      "bounding box" : [ 71.99, 430.095, 323.055, 444.523 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Zone 22 locations shall comply with all of the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9750,
    "page number" : 500,
    "bounding box" : [ 445.64, 417.458, 769.638, 444.49 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "hazardous (classified) locations shall be installed in accordance with the instructions (if any) provided by the manufacturer."
  }, {
    "type" : "list",
    "id" : 9743,
    "level" : "2",
    "page number" : 500,
    "bounding box" : [ 81.334, 316.266, 396.0, 419.258 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 500,
      "bounding box" : [ 81.345, 404.831, 268.392, 419.258 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Be of a type listed for extra-hard usage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 500,
      "bounding box" : [ 81.345, 392.171, 395.962, 406.598 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Contain, in addition to the conductors of the circuit, a grounding",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1327,
        "page number" : 500,
        "bounding box" : [ 71.99, 379.511, 232.656, 393.938 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductor in complying with 4.0.2.4"
      } ]
    }, {
      "type" : "list item",
      "page number" : 500,
      "bounding box" : [ 81.345, 366.851, 396.0, 381.278 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Be connected to terminals or to supply conductors in an approved",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1328,
        "page number" : 500,
        "bounding box" : [ 71.98, 354.246, 104.854, 368.673 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "manner"
      } ]
    }, {
      "type" : "list item",
      "page number" : 500,
      "bounding box" : [ 81.334, 341.586, 395.929, 356.013 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Be supported by clamps or by other suitable means in such a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1329,
        "page number" : 500,
        "bounding box" : [ 71.98, 328.926, 319.504, 343.353 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "manner to minimize tension on the terminal connections"
      } ]
    }, {
      "type" : "list item",
      "page number" : 500,
      "bounding box" : [ 81.334, 316.266, 395.918, 330.694 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Be provided with suitable seals to prevent the entrance of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 9751,
    "level" : "Subtitle",
    "page number" : 500,
    "bounding box" : [ 455.006, 392.138, 769.665, 406.774 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Temperature. The temperature marking specified in 5.6.1.9(c)(2)e"
  }, {
    "type" : "paragraph",
    "id" : 9752,
    "page number" : 500,
    "bounding box" : [ 445.651, 379.478, 594.763, 393.905 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall comply with (e)(1) or (e)(2)."
  }, {
    "type" : "list",
    "id" : 9753,
    "level" : "5",
    "page number" : 500,
    "bounding box" : [ 445.64, 265.648, 769.651, 368.64 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 500,
      "bounding box" : [ 445.64, 316.233, 769.623, 368.64 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) For combustible dusts, less than the lower of either the layer or cloud ignition temperature of the specific combustible dust. For organic dusts that may dehydrate or carbonize, the temperature marking shall not exceed the lower of either the ignition temperature or 165°C.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 500,
      "bounding box" : [ 445.651, 265.648, 769.651, 305.396 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) For ignitible fibers or flyings, less than 165°C for equipment that is not subject to overloading, or 120°C for equipment (such as motors or power transformers) that may be overloaded.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9744,
    "page number" : 500,
    "bounding box" : [ 71.98, 291.001, 395.975, 318.034 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "combustible dust, or ignitible fibers, or flyings where the flexible cord enters boxes or fittings"
  }, {
    "type" : "heading",
    "id" : 9745,
    "level" : "Subtitle",
    "page number" : 500,
    "bounding box" : [ 71.98, 265.615, 222.434, 280.251 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.6.1.20 Equipment Installation."
  }, {
    "type" : "list",
    "id" : 9746,
    "level" : "1",
    "page number" : 500,
    "bounding box" : [ 81.334, 50.605, 396.029, 254.986 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 500,
      "bounding box" : [ 81.334, 240.35, 396.023, 254.986 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Zone 20. In Zone 20 locations, only equipment listed and marked",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1323,
        "page number" : 500,
        "bounding box" : [ 71.98, 202.359, 395.943, 242.118 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "as suitable for the location shall be permitted. Exception: Intrinsically safe apparatus listed for use in Class II,"
      }, {
        "type" : "list",
        "id" : 1324,
        "level" : "3",
        "page number" : 500,
        "bounding box" : [ 71.98, 189.699, 394.401, 204.303 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "list items" : [ {
          "type" : "list item",
          "page number" : 500,
          "bounding box" : [ 71.98, 189.699, 394.401, 204.303 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Division 1 locations with a suitable temperature class shall be permitted.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 500,
      "bounding box" : [ 81.334, 164.445, 396.028, 179.082 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Zone 21. In Zone 21 locations, only equipment listed and marked",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1325,
        "page number" : 500,
        "bounding box" : [ 71.98, 151.84, 272.318, 166.268 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "as suitable for the location shall be permitted."
      }, {
        "type" : "list",
        "id" : 1326,
        "level" : "4",
        "page number" : 500,
        "bounding box" : [ 71.98, 75.87, 395.996, 141.058 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 500,
          "bounding box" : [ 71.98, 113.795, 395.983, 141.058 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: Apparatus listed for use in Class II, Division 1 locations with a suitable temperature class shall be permitted.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 500,
          "bounding box" : [ 71.98, 75.87, 395.996, 103.078 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: Pressurized equipment identified for Class II, Division 1 shall be permitted.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 500,
      "bounding box" : [ 81.334, 50.605, 396.029, 65.241 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Zone 22. In Zone 22 locations, only equipment listed and marked",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9754,
    "page number" : 500,
    "bounding box" : [ 455.03, 225.552, 760.292, 254.528 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See NFPA 499-2004, Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classified) Locations for Electrical Installations in Chemical Processing Areas, for minimum ignition temperatures of specific dusts."
  }, {
    "type" : "paragraph",
    "id" : 9755,
    "page number" : 500,
    "bounding box" : [ 445.676, 187.515, 769.698, 214.746 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.6.1.21 Multiwire Branch Circuits. In Zone 20 and Zone 21 locations, a multiwire branch circuit shall not be permitted."
  }, {
    "type" : "paragraph",
    "id" : 9756,
    "page number" : 500,
    "bounding box" : [ 445.676, 149.469, 769.681, 176.733 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where the disconnect device(s) for the circuit opens all ungrounded conductors of the multiwire circuit simultaneously."
  }, {
    "type" : "paragraph",
    "id" : 9757,
    "page number" : 500,
    "bounding box" : [ 445.676, 111.621, 769.571, 138.918 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.6.1.25 Grounding and Bonding. Grounding and bonding shall comply with Article 2.50 and the requirements in 5.6.1.25(a) and 5.6.1.25(b)."
  }, {
    "type" : "paragraph",
    "id" : 9758,
    "page number" : 500,
    "bounding box" : [ 445.687, 35.728, 769.706, 100.938 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Bonding. The locknut-bushing and double-locknut types of contacts shall not be depended on for bonding purposes, but bonding jumpers with proper fittings or other approved means of bonding shall be used. Such means of bonding shall apply to all intervening raceways, fittings, boxes, enclosures, and so forth, between Zone 20, Zone 21, and"
  }, {
    "type" : "paragraph",
    "id" : 9747,
    "page number" : 500,
    "bounding box" : [ 71.98, 37.945, 272.318, 52.373 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "as suitable for the location shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 9760,
    "page number" : 501,
    "bounding box" : [ 71.99, 518.649, 395.985, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Zone 22 locations and the point of grounding for service equipment or point of grounding of a separately derived system."
  }, {
    "type" : "paragraph",
    "id" : 9768,
    "page number" : 501,
    "bounding box" : [ 445.689, 505.97, 769.684, 545.718 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "such rules are modified in Articles 5.11 through 5.17. Where unusual conditions exist in a specific occupancy, the authority having jurisdiction shall judge with respect to the application of specific rules."
  }, {
    "type" : "paragraph",
    "id" : 9761,
    "page number" : 501,
    "bounding box" : [ 71.99, 430.03, 396.004, 507.933 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The specific bonding means shall be required only to the nearest point where the grounded circuit conductor and the grounding electrode conductor are connected together on the line side of the building or structure disconnecting means as specified in 2.50.2.13(a), (b), and (c), if the branch side overcurrent protection is located on the load side of the disconnecting means."
  }, {
    "type" : "heading",
    "id" : 9769,
    "level" : "Subtitle",
    "page number" : 501,
    "bounding box" : [ 493.562, 455.32, 721.766, 482.616 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 5.11 — COMMERCIAL GARAGES, REPAIR AND STORAGE"
  }, {
    "type" : "paragraph",
    "id" : 9770,
    "page number" : 501,
    "bounding box" : [ 455.03, 406.095, 760.258, 444.248 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Rules that are followed by a reference in brackets contain text that has been extracted from NFPA 30A-2003, Code for Motor Fuel Dispensing Facilities and Repair Garages. Only editorial changes were made to the extracted text to make it consistent with this Code."
  }, {
    "type" : "paragraph",
    "id" : 9762,
    "page number" : 501,
    "bounding box" : [ 81.351, 399.19, 386.634, 418.988 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.50.5.11 for additional bonding requirements in hazardous (classified) locations."
  }, {
    "type" : "paragraph",
    "id" : 9771,
    "page number" : 501,
    "bounding box" : [ 445.676, 330.075, 769.739, 395.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.11.1.1 Scope. These occupancies shall include locations used for service and repair operations in connection with self-propelled vehicles (including, but not limited to, passenger automobiles, buses, trucks, and tractors) in which volatile flammable liquids or flammable gases are used for fuel or power."
  }, {
    "type" : "paragraph",
    "id" : 9763,
    "page number" : 501,
    "bounding box" : [ 71.985, 335.835, 396.07, 388.386 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Types of Equipment Grounding Conductors. Where flexible conduit is used as permitted in 5.6.1.15, it shall be installed with internal or external bonding jumpers in parallel with each conduit and complying with 2.50.5.13."
  }, {
    "type" : "paragraph",
    "id" : 9764,
    "page number" : 501,
    "bounding box" : [ 71.985, 297.79, 395.976, 325.053 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: In Zone 22 locations, the bonding jumper shall be permitted to be deleted where all of the following conditions are met:"
  }, {
    "type" : "paragraph",
    "id" : 9772,
    "page number" : 501,
    "bounding box" : [ 445.676, 279.425, 615.411, 319.326 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.11.1.3 Classifications of Locations. (a) Unclassified Locations."
  }, {
    "type" : "list",
    "id" : 9765,
    "level" : "2",
    "page number" : 501,
    "bounding box" : [ 81.34, 196.62, 396.007, 287.128 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 501,
      "bounding box" : [ 81.34, 272.525, 395.933, 287.128 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Listed liquidtight flexible metal conduit 1 800 mm or less in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1320,
        "page number" : 501,
        "bounding box" : [ 71.985, 259.865, 286.815, 274.468 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "length, with fittings listed for grounding, is used."
      } ]
    }, {
      "type" : "list item",
      "page number" : 501,
      "bounding box" : [ 81.351, 234.545, 396.007, 249.148 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Overcurrent protection in the circuit is limited to 10 amperes or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1321,
        "page number" : 501,
        "bounding box" : [ 71.996, 221.94, 91.197, 236.543 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "less."
      } ]
    }, {
      "type" : "list item",
      "page number" : 501,
      "bounding box" : [ 81.362, 196.62, 284.902, 211.223 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The load is not a power utilization load.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9773,
    "level" : "5",
    "page number" : 501,
    "bounding box" : [ 445.676, 216.235, 769.711, 268.587 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Parking and Repair Garages. Parking garages used for parking or storage shall be permitted to be unclassified. Repair garages shall be permitted to be unclassified when designed in accordance with 5.11.1.3(a)(2) through 5.11.1.3(a)(7)."
  }, {
    "type" : "paragraph",
    "id" : 9774,
    "page number" : 501,
    "bounding box" : [ 455.03, 185.289, 760.286, 205.088 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information, see NFPA 88A-2002, Standard for Parking Structures, and NFPA 30A-2003, Code for Motor Fuel Dispensing Facilities and Repair Garages."
  }, {
    "type" : "paragraph",
    "id" : 9775,
    "level" : "5",
    "page number" : 501,
    "bounding box" : [ 445.676, 109.269, 769.738, 174.337 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Alcohol-Based Windshield Washer Fluid. The storage, handling, or dispensing into motor vehicles of alcohol-based windshield washer fluid in areas used for the service and repair operations of the vehicles shall not cause such areas to be classified as hazardous (classified) locations."
  }, {
    "type" : "heading",
    "id" : 9766,
    "level" : "Subtitle",
    "page number" : 501,
    "bounding box" : [ 116.761, 146.035, 351.257, 173.331 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 5.10 — HAZARDOUS (CLASSIFIED) LOCATIONS — SPECIFIC"
  }, {
    "type" : "list",
    "id" : 9767,
    "level" : "4",
    "page number" : 501,
    "bounding box" : [ 72.007, 32.205, 396.101, 135.406 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 501,
      "bounding box" : [ 72.007, 82.845, 396.013, 135.406 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.10.1.1 Scope. Articles 5.11 through 5.17 cover occupancies or parts of occupancies that are or may be hazardous because of atmospheric concentrations of flammable liquids, gases, or vapors, or because of deposits or accumulations of materials that may be readily ignitible.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 501,
      "bounding box" : [ 72.007, 32.205, 396.101, 72.162 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.10.1.2 General. The general rules of this Code and the provisions of Articles 5.0 through 5.4 shall apply to electric wiring and equipment in occupancies within the scope of Articles 5.11 through 5.17, except as",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9776,
    "page number" : 501,
    "bounding box" : [ 455.03, 78.306, 760.251, 98.168 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information, see 8.3.5, Exception, of NFPA 30A-2003, Code for Motor Fuel Dispensing Facilities and Repair Garages."
  }, {
    "type" : "paragraph",
    "id" : 9777,
    "level" : "5",
    "page number" : 501,
    "bounding box" : [ 445.676, 27.675, 769.73, 67.357 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Specific Areas Adjacent to Classified Locations. Areas adjacent to classified locations in which flammable vapors are not likely to be released, such as stock rooms, switchboard rooms, and other similar"
  }, {
    "type" : "heading",
    "id" : 9784,
    "level" : "Subtitle",
    "page number" : 502,
    "bounding box" : [ 455.033, 531.248, 568.369, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Classified Locations."
  }, {
    "type" : "paragraph",
    "id" : 9779,
    "page number" : 502,
    "bounding box" : [ 71.99, 505.989, 396.023, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "locations, shall not be classified where mechanically ventilated at a rate of four or more air changes per hour, or designed with positive air pressure, or where effectively cut off by walls or partitions."
  }, {
    "type" : "list",
    "id" : 9785,
    "level" : "2",
    "page number" : 502,
    "bounding box" : [ 463.674, 468.058, 769.688, 520.411 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 502,
      "bounding box" : [ 463.674, 505.983, 769.66, 520.411 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Flammable Fuel Dispensing Areas. Areas in which flammable",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1317,
        "page number" : 502,
        "bounding box" : [ 445.678, 493.378, 752.233, 507.806 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "fuel is dispensed into vehicle fuel tanks shall conform to Article 5.14."
      } ]
    }, {
      "type" : "list item",
      "page number" : 502,
      "bounding box" : [ 463.685, 468.058, 769.688, 482.486 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Lubrication or Service Room Where Class I Liquids or Gaseous",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9780,
    "level" : "5",
    "page number" : 502,
    "bounding box" : [ 71.991, 392.175, 396.038, 495.163 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Pits in Lubrication or Service Room Where Class I Liquids Are Not Transferred. Any pit, belowgrade work area, or subfloor work area that is provided with exhaust ventilation at a rate of not less than 0.3 m3/min/m2 of floor area at all times that the building is occupied or when vehicles are parked in or over this area and where exhaust air is taken from a point within 300 mm of the floor of the pit, belowgrade work area, or subfloor work area is unclassified. [NFPA 30A:7.4.5.4 and Table 8.3.1]"
  }, {
    "type" : "paragraph",
    "id" : 9786,
    "page number" : 502,
    "bounding box" : [ 445.689, 430.079, 769.674, 469.826 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Fuels (Such as Natural Gas, Hydrogen, or LPG) Are Not Transferred. The following spaces that are not designed in accordance with 5.11.1.3(a)(4) shall be classified as Class I, Division 2:"
  }, {
    "type" : "list",
    "id" : 9787,
    "level" : "3",
    "page number" : 502,
    "bounding box" : [ 445.678, 328.909, 769.817, 419.241 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 502,
      "bounding box" : [ 445.678, 392.154, 769.71, 419.241 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Entire area within any unventilated pit, belowgrade work area, or subfloor area.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 502,
      "bounding box" : [ 445.678, 328.909, 769.817, 381.262 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Area up to 460 mm above any such unventilated pit, belowgrade work area, or subfloor work area and extending a distance of 900 mm horizontally from the edge of any such pit, belowgrade work area, or subfloor work area.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9781,
    "level" : "2",
    "page number" : 502,
    "bounding box" : [ 89.999, 164.461, 396.013, 381.283 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 502,
      "bounding box" : [ 89.999, 366.855, 396.013, 381.283 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Up to a Level of 460 mm Above the Floor in Lubrication or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1318,
        "page number" : 502,
        "bounding box" : [ 72.002, 278.346, 396.046, 368.678 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Service Rooms Where Class I Liquids Are Transferred. For each floor, the entire area up to a level of 460 mm above the floor shall be considered unclassified where there is mechanical ventilation providing a minimum of four air changes per hour or 0.3 cubic meter per minute of exchanged air for each square meter of floor area. Ventilation shall provide for air exchange across the entire floor area, and exhaust air shall be taken at a point within 300 mm of the floor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 502,
      "bounding box" : [ 90.01, 253.026, 395.972, 267.453 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Flammable Liquids Having Flash Points Below 38°C. Where",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1319,
        "page number" : 502,
        "bounding box" : [ 72.013, 189.781, 396.073, 254.793 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "flammable liquids having a flash point below 38°C (such as gasoline) or gaseous fuels (such as natural gas, hydrogen, or LPG) will not be transferred, such location shall be considered to be unclassified. unless the location is required to be classified in accordance with 5.11.1.3(b)(2) or (b)(4)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 502,
      "bounding box" : [ 90.021, 164.461, 396.013, 178.889 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Within 460 mm of the Ceiling. In major repair garages, where",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9788,
    "level" : "4",
    "page number" : 502,
    "bounding box" : [ 445.678, 265.664, 769.677, 318.017 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Lubrication or Service Room Where Class I Liquids or Gaseous Fuels (Such as Natural Gas, Hydrogen, or LPG) Are Transferred. The following spaces that are not designed in accordance with 5.11.1.3(a)(5) shall be classified as follows:"
  }, {
    "type" : "list",
    "id" : 9789,
    "level" : "5",
    "page number" : 502,
    "bounding box" : [ 473.029, 75.952, 769.674, 254.772 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 502,
      "bounding box" : [ 473.029, 240.344, 769.67, 254.772 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Up to a Level of 460 mm Above the Floor. For each floor, the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1314,
        "page number" : 502,
        "bounding box" : [ 445.667, 215.09, 769.679, 242.112 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "entire area up to a level of 460 mm above the floor shall be a Class I, Division 2 location."
      } ]
    }, {
      "type" : "list item",
      "page number" : 502,
      "bounding box" : [ 473.029, 189.77, 769.61, 204.198 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Any Unventilated Pit or Depression Below Floor Level. Any",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1315,
        "page number" : 502,
        "bounding box" : [ 445.667, 164.451, 769.671, 191.538 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "unventilated pit or depression below floor level shall be a Class I, Division 1 location and shall extend up to said floor level."
      } ]
    }, {
      "type" : "list item",
      "page number" : 502,
      "bounding box" : [ 473.029, 139.186, 769.612, 153.613 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Any Ventilated Pit or Depression Below Floor Level. Any",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1316,
        "page number" : 502,
        "bounding box" : [ 445.667, 101.206, 769.691, 140.953 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "ventilated pit or depression in which six air changes per hour are exhausted from a point within 300 mm of the floor level of the pit shall be a Class I, Division 2 location."
      } ]
    }, {
      "type" : "list item",
      "page number" : 502,
      "bounding box" : [ 473.029, 75.952, 769.674, 90.379 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Space Above an Unventilated Pit or Depression Below Floor",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9782,
    "page number" : 502,
    "bounding box" : [ 71.989, 101.229, 395.988, 166.284 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "lighter-than-air gaseous fuels (such as natural gas or hydrogen) vehicles are repaired or stored, the area within 460 mm of the ceiling shall be considered unclassified where ventilation of at least 0.3 m3/min/m2 of ceiling area taken from a point within 460 mm of the highest point in the ceiling is provided."
  }, {
    "type" : "paragraph",
    "id" : 9783,
    "page number" : 502,
    "bounding box" : [ 81.351, 70.266, 386.515, 90.128 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information on the definition of major repair garage, see 3.3.12.1 of NFPA 30A-2003, Code for Motor Fuel Dispensing Facilities and Repair Garages."
  }, {
    "type" : "paragraph",
    "id" : 9790,
    "page number" : 502,
    "bounding box" : [ 445.667, 37.972, 769.664, 77.719 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Level. Above a pit, or depression below floor level, the space up to 460 mm above the floor or grade level and 900 mm horizontally from a lubrication pit shall be a Class I, Division 2 location."
  }, {
    "type" : "paragraph",
    "id" : 9800,
    "page number" : 503,
    "bounding box" : [ 445.678, 505.905, 756.233, 545.872 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.11.1.7 Wiring and Equipment Installed Above Class I Locations. (a) Wiring in Spaces Above Class I Locations."
  }, {
    "type" : "paragraph",
    "id" : 9792,
    "page number" : 503,
    "bounding box" : [ 71.988, 505.989, 396.082, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "e. Dispenser for Class I Liquids, Other Than Fuels. Within 900 mm of any fill or dispensing point, extending in all directions shall be a Class I, Division 2 location. See also 5.11.1.3(b)(1)."
  }, {
    "type" : "paragraph",
    "id" : 9793,
    "level" : "4",
    "page number" : 503,
    "bounding box" : [ 71.988, 442.755, 396.003, 495.163 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Within 460 mm of the Ceiling. In major repair garages where lighter-than-air gaseous fuel (such as natural gas or hydrogen) vehicles are repaired or stored, ceiling spaces that are not designed in accordance with 5.11.1.3(a)(7) shall be classified as Class I, Division 2."
  }, {
    "type" : "list",
    "id" : 9801,
    "level" : "2",
    "page number" : 503,
    "bounding box" : [ 463.674, 328.918, 769.709, 495.133 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 503,
      "bounding box" : [ 463.674, 480.705, 769.709, 495.133 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Fixed Wiring Above Class I Locations. All fixed wiring above",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1313,
        "page number" : 503,
        "bounding box" : [ 445.678, 354.238, 769.774, 482.473 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Class I locations shall be in metal raceways, rigid nonmetallic conduit, electrical nonmetallic tubing, flexible metal conduit, liquidtight flexible metal conduit, or liquidtight flexible nonmetallic conduit, or shall be Type MC, AC, MI, manufactured wiring systems, or PLTC cable in accordance with Article 7.25, or Type TC cable or Type ITC cable in accordance with Article 7.27. Cellular metal floor raceways or cellular concrete floor raceways shall be permitted to be used only for supplying ceiling outlets or extensions to the area below the floor, but such raceways shall have no connections leading into or through any Class I location above the floor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 503,
      "bounding box" : [ 463.685, 328.918, 769.649, 343.346 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Pendant. For pendants, flexible cord suitable for the type of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9794,
    "page number" : 503,
    "bounding box" : [ 81.351, 411.786, 386.515, 431.648 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information on the definition of major repair garage, see 3.3.12.1 of NFPA 30A, 2003, Code for Motor Fuel Dispensing Facilities and Repair Garages."
  }, {
    "type" : "heading",
    "id" : 9795,
    "level" : "Subtitle",
    "page number" : 503,
    "bounding box" : [ 71.996, 386.343, 318.063, 400.98 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.11.1.4 Wiring and Equipment in Class I Locations."
  }, {
    "type" : "list",
    "id" : 9796,
    "level" : "5",
    "page number" : 503,
    "bounding box" : [ 71.996, 285.25, 396.053, 375.792 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 503,
      "bounding box" : [ 71.996, 335.835, 396.046, 375.792 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Wiring Located in Class I Locations. Within Class I locations as classified in 5.11.1.3, wiring shall conform to applicable provisions of Article 5.1.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 503,
      "bounding box" : [ 71.996, 285.25, 396.053, 325.152 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Equipment Located in Class I Locations. Within Class I locations as defined in 5.11.1.3, equipment shall conform to applicable provisions of Article 5.1.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9802,
    "page number" : 503,
    "bounding box" : [ 445.689, 316.258, 650.109, 330.686 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "service and listed for hard usage shall be used."
  }, {
    "type" : "heading",
    "id" : 9803,
    "level" : "Subtitle",
    "page number" : 503,
    "bounding box" : [ 455.044, 290.938, 734.158, 305.574 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Electrical Equipment Installed Above Class I Locations."
  }, {
    "type" : "paragraph",
    "id" : 9804,
    "level" : "4",
    "page number" : 503,
    "bounding box" : [ 445.689, 240.364, 769.797, 280.112 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Fixed Electrical Equipment. Electrical equipment in a fixed position shall be located above the level of any defined Class I location or shall be identified for the location."
  }, {
    "type" : "paragraph",
    "id" : 9797,
    "level" : "4",
    "page number" : 503,
    "bounding box" : [ 71.996, 234.611, 396.071, 274.358 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Fuel-Dispensing Units. Where fuel-dispensing units (other than liquid petroleum gas, which is prohibited) are located within buildings, the requirements of Article 5.14 shall govern."
  }, {
    "type" : "paragraph",
    "id" : 9798,
    "page number" : 503,
    "bounding box" : [ 71.996, 196.686, 396.025, 236.433 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where mechanical ventilation is provided in the dispensing area, the control shall be interlocked so that the dispenser cannot operate without ventilation, as prescribed in 5.0.1.5(b)(2)."
  }, {
    "type" : "list",
    "id" : 9805,
    "level" : "5",
    "page number" : 503,
    "bounding box" : [ 473.04, 126.535, 769.75, 229.527 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 503,
      "bounding box" : [ 473.04, 215.099, 769.75, 229.527 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Arcing Equipment. Equipment that is less than 3 600 mm above",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1312,
        "page number" : 503,
        "bounding box" : [ 445.678, 151.854, 769.731, 216.867 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the floor level and that may produce arcs, sparks, or particles of hot metal, such as cutouts, switches, charging panels, generators, motors, or other equipment (excluding receptacles, lamps, and lampholders) having make-and-break or sliding contacts, shall be of the totally enclosed type or constructed so as to prevent the escape of sparks or hot metal particles."
      } ]
    }, {
      "type" : "list item",
      "page number" : 503,
      "bounding box" : [ 473.04, 126.535, 769.709, 140.962 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Fixed Lighting. Lamps and lampholders for fixed lighting that is",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9799,
    "level" : "4",
    "page number" : 503,
    "bounding box" : [ 72.007, 44.876, 396.058, 185.794 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Portable Lighting Equipment. Portable lighting equipment shall be equipped with handle, lampholder, hook, and substantial guard attached to the lampholder or handle. All exterior surfaces that might come in contact with battery terminals, wiring terminals, or other objects shall be of nonconducting material or shall be effectively protected with insulation. Lampholders shall be of an unswitched type and shall not provide means for plug-in of attachment plugs. The outer shell shall be of molded composition or other suitable material. Unless the lamp and its cord are supported or arranged in such a manner that they cannot be used in the locations classified in 5.11.1.3, they shall be of a type identified for Class I, Division 1 locations."
  }, {
    "type" : "paragraph",
    "id" : 9806,
    "page number" : 503,
    "bounding box" : [ 445.689, 75.95, 769.708, 128.302 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "located over lanes through which vehicles are commonly driven or that may otherwise be exposed to physical damage shall be located not less than 3 600 mm above floor level, unless of the totally enclosed type or constructed so as to prevent escape of sparks or hot metal particles."
  }, {
    "type" : "paragraph",
    "id" : 9807,
    "page number" : 503,
    "bounding box" : [ 445.689, 25.31, 769.692, 65.266 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.11.1.9 Sealing. Seals conforming to the requirements of 5.1.2.6 and 5.1.2.6(b)(2) shall be provided and shall apply to horizontal as well as vertical boundaries of the defined Class I locations."
  }, {
    "type" : "paragraph",
    "id" : 9816,
    "page number" : 504,
    "bounding box" : [ 445.711, 480.68, 769.753, 545.682 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "as provided in Article 200, receptacles, attachment plugs, connectors, and similar devices shall be of the grounding type, and the grounded conductor of the flexible cord shall be connected to the screw shell of any lampholder or to the grounded terminal of any utilization equipment supplied."
  }, {
    "type" : "heading",
    "id" : 9809,
    "level" : "Subtitle",
    "page number" : 504,
    "bounding box" : [ 71.996, 518.583, 207.778, 533.22 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.11.1.10 Special Equipment."
  }, {
    "type" : "list",
    "id" : 9810,
    "level" : "6",
    "page number" : 504,
    "bounding box" : [ 71.985, 442.69, 395.999, 508.032 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 504,
      "bounding box" : [ 71.985, 468.075, 395.999, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Battery Charging Equipment. Battery chargers and their control equipment, and batteries being charged, shall not be located within locations classified in 5.11.1.3.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 504,
      "bounding box" : [ 81.351, 442.69, 276.988, 457.326 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Electric Vehicle Charging Equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9817,
    "level" : "4",
    "page number" : 504,
    "bounding box" : [ 445.722, 417.436, 769.752, 469.788 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Approved Means. Approved means shall be provided for maintaining continuity of the grounding conductor between the fixed wiring system and the non–current-carrying metal portions of pendant luminaires (fixtures), portable lamps, and portable utilization equipment."
  }, {
    "type" : "list",
    "id" : 9811,
    "level" : "6",
    "page number" : 504,
    "bounding box" : [ 71.996, 278.33, 396.138, 431.907 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 504,
      "bounding box" : [ 71.996, 404.82, 396.138, 431.907 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) General. All electrical equipment and wiring shall be installed in accordance with Article 6.25, except as noted in 5.11.1.10(b)(2) and",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "6",
        "page number" : 504,
        "bounding box" : [ 71.996, 392.16, 382.91, 406.587 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "previous list id" : 9728,
        "list items" : [ {
          "type" : "list item",
          "page number" : 504,
          "bounding box" : [ 71.996, 392.16, 382.91, 406.587 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b)(3). Flexible cords shall be of a type identified for extra-hard usage.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 504,
      "bounding box" : [ 72.007, 354.235, 395.997, 381.267 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Connector Location. No connector shall be located within a Class I location as defined in 5.11.1.3.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 504,
      "bounding box" : [ 72.018, 278.33, 396.096, 343.343 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Plug Connections to Vehicles. Where the cord is suspended from overhead, it shall be arranged so that the lowest point of sag is at least 150 mm above the floor. Where an automatic arrangement is provided to pull both cord and plug beyond the range of physical damage, no additional connector shall be required in the cable or at the outlet.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 9818,
    "level" : "Subtitle",
    "page number" : 504,
    "bounding box" : [ 505.662, 379.39, 709.736, 394.026 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 5.13 — AIRCRAFT HANGARS"
  }, {
    "type" : "list",
    "id" : 9819,
    "level" : "5",
    "page number" : 504,
    "bounding box" : [ 445.676, 80.465, 769.768, 368.816 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 504,
      "bounding box" : [ 445.722, 290.935, 769.768, 368.816 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.13.1.1 Scope. This article shall apply to buildings or structures in any part of which aircraft containing Class I (flammable) liquids or Class II (combustible) liquids whose temperatures are above their flash points are housed or stored and in which aircraft might undergo service, repairs, or alterations. It shall not apply to locations used exclusively for aircraft that have never contained fuel or unfueled aircraft.",
      "kids" : [ {
        "type" : "list",
        "id" : 1309,
        "level" : "6",
        "page number" : 504,
        "bounding box" : [ 455.03, 232.455, 760.285, 279.848 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 504,
          "bounding box" : [ 455.03, 260.049, 760.285, 279.848 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 1: For definitions of aircraft hangar and unfueled aircraft, see NFPA 4092004, Standard on Aircraft Hangars.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 504,
          "bounding box" : [ 455.03, 232.455, 760.269, 252.253 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 2: For further information on fuel classification see NFPA 30-2003, Flammable and Combustible Liquids Code.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 504,
      "bounding box" : [ 445.676, 194.415, 769.656, 221.646 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.13.1.2 Definitions. For the purpose of this article, the following definitions shall apply.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1310,
        "page number" : 504,
        "bounding box" : [ 445.665, 143.775, 769.702, 183.732 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Mobile Equipment. Equipment with electric components suitable to be moved only with mechanical aids or is provided with wheels for movement by person(s) or powered devices."
      }, {
        "type" : "paragraph",
        "id" : 1311,
        "page number" : 504,
        "bounding box" : [ 445.676, 105.85, 769.684, 133.147 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Portable Equipment. Equipment with electric components suitable to be moved by a single person without mechanical aids."
      } ]
    }, {
      "type" : "list item",
      "page number" : 504,
      "bounding box" : [ 445.676, 80.465, 611.164, 95.101 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.13.1.3 Classification of Locations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9812,
    "page number" : 504,
    "bounding box" : [ 72.018, 202.414, 396.059, 267.581 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.11.1.12 Ground-Fault Circuit-Interrupter Protection for Personnel. All 125-volt and/or 250-volt, single-phase, 15- and 20ampere receptacles installed in areas where electrical diagnostic equipment, electrical hand tools, or portable lighting equipment are to be used shall have ground-fault circuit-interrupter protection for personnel."
  }, {
    "type" : "heading",
    "id" : 9813,
    "level" : "Subtitle",
    "page number" : 504,
    "bounding box" : [ 72.018, 177.028, 311.025, 191.665 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.11.1.16 Grounded and Grounding Requirements."
  }, {
    "type" : "list",
    "id" : 9814,
    "level" : "6",
    "page number" : 504,
    "bounding box" : [ 72.018, 63.254, 396.115, 166.455 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 504,
      "bounding box" : [ 72.018, 113.839, 396.115, 166.455 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General Grounding Requirements. All metal raceways, the metal armor or metallic sheath on cables, and all non–current-carrying metal parts of fixed or portable electrical equipment, regardless of voltage, shall be grounded as provided in Article 2.50.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 504,
      "bounding box" : [ 72.029, 63.254, 396.02, 103.089 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Supplying Circuits with Grounded and Grounding Conductors in Class I Locations. Grounding in Class I locations shall comply with 5.1.2.21.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9820,
    "page number" : 504,
    "bounding box" : [ 445.665, 29.946, 769.683, 69.902 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Below Floor Level. Any pit or depression below the level of the hangar floor shall be classified as a Class I, Division 1 or Zone 1 location that shall extend up to said floor level."
  }, {
    "type" : "paragraph",
    "id" : 9815,
    "level" : "4",
    "page number" : 504,
    "bounding box" : [ 72.029, 25.274, 396.029, 52.362 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Circuits Supplying Portable Equipment or Pendants. Where a circuit supplies portables or pendants and includes a grounded conductor"
  }, {
    "type" : "paragraph",
    "id" : 9835,
    "page number" : 505,
    "bounding box" : [ 445.694, 518.572, 769.718, 545.836 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be permitted to be any suitable type wiring method recognized in Chapter 3."
  }, {
    "type" : "heading",
    "id" : 9822,
    "level" : "Subtitle",
    "page number" : 505,
    "bounding box" : [ 81.356, 518.649, 395.944, 533.286 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Areas Not Cut Off or Ventilated. The entire area of the hangar,"
  }, {
    "type" : "paragraph",
    "id" : 9823,
    "page number" : 505,
    "bounding box" : [ 72.001, 480.735, 396.053, 520.417 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "including any adjacent and communicating areas not suitably cut off from the hangar, shall be classified as a Class I, Division 2 or Zone 2 location up to a level 460 mm above the floor."
  }, {
    "type" : "list",
    "id" : 9836,
    "level" : "1",
    "page number" : 505,
    "bounding box" : [ 455.049, 151.829, 769.75, 508.021 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 505,
      "bounding box" : [ 455.049, 493.384, 769.628, 508.021 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Pendants. For pendants, flexible cord suitable for the type of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1302,
        "page number" : 505,
        "bounding box" : [ 445.694, 468.064, 769.687, 495.152 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "service and identified for hard usage or extra-hard usage shall be used. Each such cord shall include a separate equipment grounding conductor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 505,
      "bounding box" : [ 455.06, 442.744, 769.685, 457.381 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Arcing Equipment. In locations above those described in 5.13.1.3,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1303,
        "page number" : 505,
        "bounding box" : [ 445.705, 354.235, 769.735, 444.512 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "equipment that is less than 3 000 mm above wings and engine enclosures of aircraft and that may produce arcs, sparks, or particles of hot metal, such as lamps and lampholders for fixed lighting, cutouts, switches, receptacles, charging panels, generators, motors, or other equipment having make-and-break or sliding contacts, shall be of the totally enclosed type or constructed so as to prevent the escape of sparks or hot metal particles."
      }, {
        "type" : "paragraph",
        "id" : 1304,
        "page number" : 505,
        "bounding box" : [ 445.705, 316.189, 769.709, 343.452 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Equipment in areas described in 5.13.1.3(d) shall be permitted to be of the general-purpose type."
      } ]
    }, {
      "type" : "list item",
      "page number" : 505,
      "bounding box" : [ 455.06, 290.979, 769.717, 305.615 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Lampholders. Lampholders of metal-shell, fiber-lined types shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1305,
        "page number" : 505,
        "bounding box" : [ 445.694, 278.319, 636.22, 292.747 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "not be used for fixed incandescent lighting."
      } ]
    }, {
      "type" : "list item",
      "page number" : 505,
      "bounding box" : [ 455.06, 252.999, 769.692, 267.635 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Stanchions, Rostrums, or Docks. Where stanchions, rostrums, or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1306,
        "page number" : 505,
        "bounding box" : [ 445.705, 177.094, 769.771, 254.767 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "docks are not located or likely to be located in a Class I location, as defined in 5.13.1.3(c), wiring and equipment shall comply with 5.13.1.7, except that such wiring and equipment not more than 450 mm above the floor in any position shall comply with 5.13.1.4(b). Receptacles and attachment plugs shall be of a locking type that will not readily disconnect."
      } ]
    }, {
      "type" : "list item",
      "page number" : 505,
      "bounding box" : [ 455.071, 151.829, 769.75, 166.466 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Mobile Stanchions. Mobile stanchions with electric equipment",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 9824,
    "level" : "Subtitle",
    "page number" : 505,
    "bounding box" : [ 81.367, 455.415, 396.097, 470.052 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Vicinity of Aircraft. The area within 1 500 mm horizontally from"
  }, {
    "type" : "paragraph",
    "id" : 9825,
    "page number" : 505,
    "bounding box" : [ 72.001, 404.831, 396.091, 457.183 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "aircraft power plants or aircraft fuel tanks shall be classified as a Class I, Division 2 or Zone 2 location that shall extend upward from the floor to a level 1 500 mm above the upper surface of wings and of engine enclosures."
  }, {
    "type" : "heading",
    "id" : 9826,
    "level" : "Subtitle",
    "page number" : 505,
    "bounding box" : [ 81.367, 379.511, 396.027, 394.147 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Areas Suitably Cut Off and Ventilated. Adjacent areas in which"
  }, {
    "type" : "paragraph",
    "id" : 9827,
    "page number" : 505,
    "bounding box" : [ 72.012, 328.926, 396.127, 381.278 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "flammable liquids or vapors are not likely to be released, such as stock rooms, electrical control rooms, and other similar locations, shall not be classified where adequately ventilated and where effectively cut off from the hangar itself by walls or partitions."
  }, {
    "type" : "heading",
    "id" : 9828,
    "level" : "Subtitle",
    "page number" : 505,
    "bounding box" : [ 72.012, 303.54, 318.079, 318.176 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.13.1.4 Wiring and Equipment in Class I Locations."
  }, {
    "type" : "paragraph",
    "id" : 9829,
    "page number" : 505,
    "bounding box" : [ 72.012, 240.361, 396.12, 292.977 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General. All wiring and equipment that is or may be installed or operated within any of the Class I locations defined in 5.13.1.3 shall comply with the applicable provisions of Article 5.1 or Article 5.5 for the division or zone in which they are used."
  }, {
    "type" : "paragraph",
    "id" : 9830,
    "page number" : 505,
    "bounding box" : [ 72.012, 202.436, 396.064, 242.129 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Attachment plugs and receptacles in Class I locations shall be identified for Class I locations or shall be designed such that they cannot be energized while the connections are being made or broken."
  }, {
    "type" : "paragraph",
    "id" : 9831,
    "page number" : 505,
    "bounding box" : [ 72.012, 126.531, 396.092, 191.753 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Stanchions, Rostrums, and Docks. Electric wiring, outlets, and equipment (including lamps) on or attached to stanchions, rostrums, or docks that are located or likely to be located in a Class I location, as defined in 5.13.1.3(c), shall comply with the applicable provisions of Article 5.1 or Article 5.5 for the division or zone in which they are used."
  }, {
    "type" : "paragraph",
    "id" : 9837,
    "page number" : 505,
    "bounding box" : [ 445.716, 126.509, 769.776, 153.597 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "complying with 5.13.1.7(e) shall carry at least one permanently affixed warning sign with the following words or equivalent:"
  }, {
    "type" : "heading",
    "id" : 9832,
    "level" : "Subtitle",
    "page number" : 505,
    "bounding box" : [ 72.012, 101.157, 381.643, 115.793 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.13.1.7 Wiring and Equipment Not Installed in Class I Locations."
  }, {
    "type" : "paragraph",
    "id" : 9838,
    "page number" : 505,
    "bounding box" : [ 445.716, 63.199, 724.114, 115.617 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "WARNING — KEEP 1.5 METERS CLEAR OF AIRCRAFT ENGINES AND FUEL TANK AREAS 5.13.1.8 Underground Wiring."
  }, {
    "type" : "paragraph",
    "id" : 9833,
    "page number" : 505,
    "bounding box" : [ 72.012, 50.627, 396.065, 90.583 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Fixed Wiring. All fixed wiring in a hangar but not installed in a Class I location as classified in 5.13.1.3 shall be installed in metal raceways or shall be Type MI, TC, or MC cable."
  }, {
    "type" : "paragraph",
    "id" : 9839,
    "page number" : 505,
    "bounding box" : [ 445.716, 25.274, 769.698, 52.515 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Wiring and Equipment Embedded, Under Slab, or Under Ground. All wiring installed in or under the hangar floor shall comply"
  }, {
    "type" : "paragraph",
    "id" : 9834,
    "page number" : 505,
    "bounding box" : [ 72.012, 25.252, 396.057, 39.855 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Wiring in unclassified locations, as described in 5.13.1.3(d),"
  }, {
    "type" : "heading",
    "id" : 9848,
    "level" : "Subtitle",
    "page number" : 506,
    "bounding box" : [ 455.028, 531.221, 697.622, 545.858 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) External Power Sources for Energizing Aircraft."
  }, {
    "type" : "paragraph",
    "id" : 9841,
    "page number" : 506,
    "bounding box" : [ 71.99, 505.989, 396.022, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "with the requirements for Class I, Division 1 locations. Where such wiring is located in vaults, pits, or ducts, adequate drainage shall be provided."
  }, {
    "type" : "list",
    "id" : 9849,
    "level" : "2",
    "page number" : 506,
    "bounding box" : [ 463.669, 354.224, 769.715, 520.395 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 506,
      "bounding box" : [ 463.669, 505.967, 769.676, 520.395 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Not Less Than 460 mm Above Floor. Aircraft energizers shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1299,
        "page number" : 506,
        "bounding box" : [ 445.673, 468.053, 769.801, 507.801 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "designed and mounted such that all electric equipment and fixed wiring will be at least 460 mm above floor level and shall not be operated in a Class I location as defined in 5.13.1.3(c)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 506,
      "bounding box" : [ 463.68, 442.733, 769.715, 457.161 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Marking for Mobile Units. Mobile energizers shall carry at least",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1300,
        "page number" : 506,
        "bounding box" : [ 445.684, 417.468, 769.684, 444.501 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "one permanently affixed warning sign with the following words or equivalent:"
      }, {
        "type" : "paragraph",
        "id" : 1301,
        "page number" : 506,
        "bounding box" : [ 491.273, 379.489, 724.082, 406.576 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "WARNING — KEEP 1.5 METERS CLEAR OF AIRCRAFT ENGINES AND FUEL TANK AREAS"
      } ]
    }, {
      "type" : "list item",
      "page number" : 506,
      "bounding box" : [ 463.68, 354.224, 769.656, 368.651 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Cords. Flexible cords for aircraft energizers and ground support",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9842,
    "page number" : 506,
    "bounding box" : [ 72.001, 430.095, 396.026, 495.306 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Uninterrupted Raceways, Embedded, Under Slab, or Underground. Uninterrupted raceways that are embedded in a hangar floor or buried beneath the hangar floor shall be considered to be within the Class I location above the floor, regardless of the point at which the raceway descends below or rises above the floor."
  }, {
    "type" : "list",
    "id" : 9843,
    "level" : "4",
    "page number" : 506,
    "bounding box" : [ 72.001, 316.2, 395.982, 419.478 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 506,
      "bounding box" : [ 72.001, 366.862, 395.982, 419.478 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.13.1.9 Sealing. Seals shall be provided in accordance with 5.1.2.6 or 5.5.1.16, as applicable. Sealing requirements specified shall apply to horizontal as well as to vertical boundaries of the defined Class I locations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 506,
      "bounding box" : [ 72.001, 316.2, 226.567, 356.167 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.13.1.10 Special Equipment. (a) Aircraft Electrical Systems.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9850,
    "page number" : 506,
    "bounding box" : [ 445.684, 328.904, 769.73, 355.991 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "equipment shall be identified for the type of service and extra-hard usage and shall include an equipment grounding conductor."
  }, {
    "type" : "heading",
    "id" : 9851,
    "level" : "Subtitle",
    "page number" : 506,
    "bounding box" : [ 455.039, 303.518, 733.864, 318.154 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Mobile Servicing Equipment with Electric Components."
  }, {
    "type" : "list",
    "id" : 9844,
    "level" : "5",
    "page number" : 506,
    "bounding box" : [ 72.001, 227.69, 396.092, 305.418 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 506,
      "bounding box" : [ 72.001, 265.67, 396.092, 305.418 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) De-energizing Aircraft Electrical Systems. Aircraft electrical systems shall be de-energized when the aircraft is stored in a hangar and, whenever possible, while the aircraft is undergoing maintenance.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 506,
      "bounding box" : [ 72.012, 227.69, 396.056, 254.778 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Aircraft Batteries. Aircraft batteries shall not be charged where installed in an aircraft located inside or partially inside a hangar.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9852,
    "level" : "2",
    "page number" : 506,
    "bounding box" : [ 463.68, 50.605, 769.745, 292.747 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 506,
      "bounding box" : [ 463.68, 278.319, 769.745, 292.747 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) General. Mobile servicing equipment (such as vacuum cleaners,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1296,
        "page number" : 506,
        "bounding box" : [ 445.684, 189.754, 769.828, 280.087 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "air compressors, air movers) having electric wiring and equipment not suitable for Class I, Division 2 or Zone 2 locations shall be so designed and mounted that all such fixed wiring and equipment will be at least 460 mm above the floor. Such mobile equipment shall not be operated within the Class I location defined in 5.13.1.3(c) and shall carry at least one permanently affixed warning sign with the following words or equivalent:"
      }, {
        "type" : "paragraph",
        "id" : 1297,
        "page number" : 506,
        "bounding box" : [ 491.273, 151.829, 724.082, 178.862 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "WARNING — KEEP 1.5 METERS CLEAR OF AIRCRAFT ENGINES AND FUEL TANK AREAS"
      } ]
    }, {
      "type" : "list item",
      "page number" : 506,
      "bounding box" : [ 463.68, 126.509, 769.683, 140.937 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Cords and Connectors. Flexible cords for mobile equipment shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1298,
        "page number" : 506,
        "bounding box" : [ 445.684, 75.925, 769.726, 128.277 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be suitable for the type of service and identified for extra-hard usage and shall include an equipment grounding conductor. Attachment plugs and receptacles shall be identified for the location in which they are installed and shall provide for connection of the equipment grounding conductor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 506,
      "bounding box" : [ 463.691, 50.605, 769.735, 65.032 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Restricted Use. Equipment that is not identified as suitable for",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9845,
    "page number" : 506,
    "bounding box" : [ 72.001, 139.18, 396.076, 217.062 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Aircraft Battery Charging and Equipment. Battery chargers and their control equipment shall not be located or operated within any of the Class I locations defined in 5.13.1.3 and shall preferably be located in a separate building or in an area such as defined in 5.13.1.3(d). Mobile chargers shall carry at least one permanently affixed warning sign with the following words or equivalent:"
  }, {
    "type" : "paragraph",
    "id" : 9846,
    "page number" : 506,
    "bounding box" : [ 117.59, 101.201, 350.399, 128.288 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "WARNING — KEEP 1.5 METERS CLEAR OF AIRCRAFT ENGINES AND FUEL TANK AREAS"
  }, {
    "type" : "paragraph",
    "id" : 9847,
    "page number" : 506,
    "bounding box" : [ 71.99, 63.276, 395.983, 90.363 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Tables, racks, trays, and wiring shall not be located within a Class I location and, in addition, shall comply with Article 4.80."
  }, {
    "type" : "paragraph",
    "id" : 9853,
    "page number" : 506,
    "bounding box" : [ 445.695, 37.945, 769.738, 52.373 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Class I, Division 2 locations shall not be operated in locations where"
  }, {
    "type" : "paragraph",
    "id" : 9855,
    "page number" : 507,
    "bounding box" : [ 71.99, 518.649, 395.928, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "maintenance operations likely to release flammable liquids or vapors are in progress."
  }, {
    "type" : "paragraph",
    "id" : 9863,
    "page number" : 507,
    "bounding box" : [ 445.695, 518.605, 769.737, 545.693 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "any lampholder or to the grounded terminal of any utilization equipment supplied."
  }, {
    "type" : "heading",
    "id" : 9856,
    "level" : "Subtitle",
    "page number" : 507,
    "bounding box" : [ 81.345, 493.329, 194.635, 507.966 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Portable Equipment."
  }, {
    "type" : "paragraph",
    "id" : 9864,
    "level" : "3",
    "page number" : 507,
    "bounding box" : [ 445.706, 455.371, 769.735, 507.779 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Approved Means. Approved means shall be provided for maintaining continuity of the grounding conductor between the fixed wiring system and the non–current-carrying metal portions of pendant luminaires (fixtures), portable lamps, and portable utilization equipment."
  }, {
    "type" : "list",
    "id" : 9857,
    "level" : "3",
    "page number" : 507,
    "bounding box" : [ 71.99, 328.915, 396.123, 482.492 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 507,
      "bounding box" : [ 71.99, 417.479, 396.051, 482.492 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Portable Lighting Equipment. Portable lighting equipment that is used within a hangar shall be identified for the location in which they are used. For portable lamps, flexible cord suitable for the type of service and identified for extra-hard usage shall be used. Each such cord shall include a separate equipment grounding conductor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 507,
      "bounding box" : [ 72.001, 328.915, 396.123, 406.587 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Portable Utilization Equipment. Portable utilization equipment that is or may be used within a hangar shall be of a type suitable for use in Class I, Division 2 or Zone 2 locations. For portable utilization equipment, flexible cord suitable for the type of service and approved for extra-hard usage shall be used. Each such cord shall include a separate equipment grounding conductor.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 9865,
    "level" : "Subtitle",
    "page number" : 507,
    "bounding box" : [ 458.069, 417.392, 757.312, 432.028 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 5.14 — MOTOR FUEL DISPENSING FACILITIES"
  }, {
    "type" : "paragraph",
    "id" : 9866,
    "page number" : 507,
    "bounding box" : [ 455.03, 368.112, 760.258, 406.328 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Rules that are followed by a reference in brackets contain text that has been extracted from NFPA 30A-2003, Code for Motor Fuel Dispensing Facilities and Repair Garages. Only editorial changes were made to the extracted text to make it consistent with this Code."
  }, {
    "type" : "list",
    "id" : 9867,
    "level" : "4",
    "page number" : 507,
    "bounding box" : [ 445.676, 106.923, 769.772, 357.366 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 507,
      "bounding box" : [ 445.676, 304.749, 769.772, 357.366 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.14.1.1 Scope. This article shall apply to motor fuel dispensing facilities, marine/motor fuel dispensing facilities, motor fuel dispensing facilities located inside buildings, and fleet vehicle motor fuel dispensing facilities.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1292,
        "page number" : 507,
        "bounding box" : [ 455.03, 273.849, 760.237, 293.648 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For further information regarding safeguards for motor fuel dispensing facilities, see NFPA 30A-2003, Code for Motor Fuel Dispensing Facilities and Repair Garages."
      } ]
    }, {
      "type" : "list item",
      "page number" : 507,
      "bounding box" : [ 445.676, 248.343, 534.115, 262.98 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.14.1.2 Definition.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1293,
        "page number" : 507,
        "bounding box" : [ 445.676, 172.559, 769.75, 237.781 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Motor Fuel Dispensing Facility. That portion of a property where motor fuels are stored and dispensed from fixed equipment into the fuel tanks of motor vehicles or marine craft or into approved containers, including all equipment used in connection therewith. [NFPA 30A:3.3.11]"
      }, {
        "type" : "paragraph",
        "id" : 1294,
        "page number" : 507,
        "bounding box" : [ 455.03, 132.369, 760.285, 161.408 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Refer to Articles 5.10 and 5.11 with respect to electric wiring and equipment for other areas used as lubritoriums, service rooms, repair rooms, offices, salesrooms, compressor rooms, and similar locations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 507,
      "bounding box" : [ 445.676, 106.923, 611.164, 121.56 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.14.1.3 Classification of Locations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9858,
    "page number" : 507,
    "bounding box" : [ 72.001, 253.01, 396.047, 318.165 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.13.1.12 Ground-Fault Circuit-Interrupter Protection for Personnel. All 125-volt and/or 250-volt, 50/60 Hz, single phase, 15– and 20-ampere receptacles installed in areas where electrical diagnostic equipment, electrical hand tools, or portable lighting equipment are to be used shall have ground-fault circuit-interrupter protection for personnel."
  }, {
    "type" : "list",
    "id" : 9859,
    "level" : "4",
    "page number" : 507,
    "bounding box" : [ 72.001, 227.624, 311.009, 242.261 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 9874,
    "list items" : [ {
      "type" : "list item",
      "page number" : 507,
      "bounding box" : [ 72.001, 227.624, 311.009, 242.261 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.13.1.16 Grounded and Grounding Requirements.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9860,
    "level" : "1",
    "page number" : 507,
    "bounding box" : [ 81.356, 113.795, 396.043, 217.062 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 507,
      "bounding box" : [ 81.356, 202.425, 396.043, 217.062 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General Grounding Requirements. All metal raceways, the metal",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1295,
        "page number" : 507,
        "bounding box" : [ 72.001, 139.18, 396.099, 204.193 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "armor or metallic sheath on cables, and all non–current-carrying metal parts of fixed or portable electrical equipment, regardless of voltage, shall be grounded as provided in Article 2.50. Grounding in Class I locations shall comply with 5.1.2.21 for Class I, Division 1 and 2 locations and 5.5.1.25 for Class I, Zone 0, 1, and 2 locations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 507,
      "bounding box" : [ 81.367, 113.795, 395.925, 128.431 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Supplying Circuits with Grounded and Grounding Conductors",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9861,
    "page number" : 507,
    "bounding box" : [ 72.012, 101.135, 167.308, 115.771 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "in Class I Locations."
  }, {
    "type" : "paragraph",
    "id" : 9868,
    "page number" : 507,
    "bounding box" : [ 445.665, 43.744, 769.71, 96.306 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Unclassified Locations. Where the authority having jurisdiction can satisfactorily determine that flammable liquids having a flash point below 38°C, such as gasoline, will not be handled, such location shall not be required to be classified."
  }, {
    "type" : "paragraph",
    "id" : 9862,
    "level" : "3",
    "page number" : 507,
    "bounding box" : [ 72.012, 25.285, 396.093, 90.352 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Circuits Supplying Portable Equipment or Pendants. Where a circuit supplies portables or pendants and includes a grounded conductor as provided in Article 2.0, receptacles, attachment plugs, connectors, and similar devices shall be of the grounding type, and the grounded conductor of the flexible cord shall be connected to the screw shell of"
  }, {
    "type" : "heading",
    "id" : 9870,
    "level" : "Subtitle",
    "page number" : 508,
    "bounding box" : [ 81.351, 531.249, 194.686, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Classified Locations."
  }, {
    "type" : "list",
    "id" : 9871,
    "level" : "2",
    "page number" : 508,
    "bounding box" : [ 89.992, 404.836, 396.052, 520.423 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 508,
      "bounding box" : [ 89.992, 505.995, 395.933, 520.423 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Class I Locations. Table 5.14.1.3(b)(1) shall be applied where",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1291,
        "page number" : 508,
        "bounding box" : [ 71.996, 430.101, 396.1, 507.829 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Class I liquids are stored, handled, or dispensed and shall be used to delineate and classify motor fuel dispensing facilities and commercial garages as defined in Article 5.11. Table 5.15.1.3 shall be used for the purpose of delineating and classifying aboveground tanks. A Class I location shall not extend beyond an unpierced wall, roof, or other solid partition. [NFPA 30A:8.1, 8.3]"
      } ]
    }, {
      "type" : "list item",
      "page number" : 508,
      "bounding box" : [ 90.003, 404.836, 396.052, 419.264 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Compressed Natural Gas, Liquefied Natural Gas, and Liquefied",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9872,
    "page number" : 508,
    "bounding box" : [ 72.007, 265.687, 396.1, 406.604 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Petroleum Gas Areas. Table 5.14.1.3(b)(2) shall be used to delineate and classify areas where compressed natural gas (CNG), liquefied natural gas (LNG), or liquefied petroleum gas (LPG) are stored, handled, or dispensed. Where CNG or LNG dispensers are installed beneath a canopy or enclosure, either the canopy or the enclosure shall be designed to prevent accumulation or entrapment of ignitible vapors, or all electrical equipment installed beneath the canopy or enclosure shall be suitable for Class I, Division 2 hazardous (classified) locations. Dispensing devices for liquefied petroleum gas shall be located not less than 1 500 mm from any dispensing device for Class I liquids. [NFPA 30A:12.1, 12.4, 12.5]"
  }, {
    "type" : "list",
    "id" : 9873,
    "level" : "4",
    "page number" : 508,
    "bounding box" : [ 81.351, 170.363, 386.648, 254.528 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 508,
      "bounding box" : [ 81.351, 234.729, 386.563, 254.528 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: For information on area classification where liquefied petroleum gases are dispensed, see NFPA 58-2004, Liquefied Petroleum Gas Code.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 508,
      "bounding box" : [ 81.351, 197.958, 386.648, 226.933 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: For information on classified areas pertaining to LP-Gas systems other than residential or commercial, see NFPA 58-2004, Liquefied Petroleum Gas Code, and NFPA 59-2004, Utility LP-Gas Plant Code.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 508,
      "bounding box" : [ 81.351, 170.363, 386.572, 190.161 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: See 5.55.1.21 for motor fuel dispensing stations in marinas and boatyards.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9874,
    "level" : "4",
    "page number" : 508,
    "bounding box" : [ 71.996, 94.269, 396.065, 159.611 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 9859,
    "list items" : [ {
      "type" : "list item",
      "page number" : 508,
      "bounding box" : [ 71.996, 94.269, 396.065, 159.611 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.14.1.4 Wiring and Equipment Installed in Class I Locations. All electrical equipment and wiring installed in Class I locations as classified in 5.14.1.3 shall comply with the applicable provisions of Article 5.1. Exception: As permitted in 5.14.1.8.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9875,
    "page number" : 508,
    "bounding box" : [ 81.351, 72.606, 325.203, 83.228 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For special requirements for conductor insulation, see 5.1.2.11."
  }, {
    "type" : "heading",
    "id" : 9877,
    "level" : "Subtitle",
    "page number" : 509,
    "bounding box" : [ 138.0, 756.429, 457.525, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 5.14.1.3(b)(1). Class I Locations — Motor Fuel Dispensing Facilities"
  }, {
    "type" : "table",
    "id" : 9878,
    "level" : "5",
    "page number" : 509,
    "bounding box" : [ 34.74, 468.68, 559.92, 756.38 ],
    "number of rows" : 3,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 509,
        "bounding box" : [ 35.31, 737.24, 179.52, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 509,
          "bounding box" : [ 92.04, 741.33, 122.272, 751.968 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Location"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 509,
        "bounding box" : [ 179.52, 737.24, 251.52, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 509,
          "bounding box" : [ 185.095, 736.774, 245.445, 756.588 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Class I, Group D Division"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 509,
        "bounding box" : [ 251.52, 737.24, 559.44, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 509,
          "bounding box" : [ 356.393, 741.33, 455.144, 751.968 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Extent of Classified Location"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 509,
        "bounding box" : [ 35.31, 644.72, 179.52, 737.24 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "heading",
          "id" : 4,
          "level" : "Subtitle",
          "page number" : 509,
          "bounding box" : [ 40.5, 718.053, 107.322, 737.748 ],
          "heading level" : 8,
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Underground Tank Fill Opening"
        }, {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 509,
          "bounding box" : [ 40.5, 672.104, 125.483, 682.59 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Vent-Discharging Upward"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 509,
        "bounding box" : [ 179.52, 644.72, 251.52, 737.24 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 6,
          "level" : "1",
          "page number" : 509,
          "bounding box" : [ 213.235, 690.466, 217.225, 728.547 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 509,
            "bounding box" : [ 213.235, 718.061, 217.225, 728.547 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 509,
            "bounding box" : [ 213.235, 690.466, 217.225, 700.952 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 7,
          "level" : "1",
          "page number" : 509,
          "bounding box" : [ 213.235, 644.517, 217.225, 673.357 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 509,
            "bounding box" : [ 213.235, 662.871, 217.225, 673.357 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 509,
            "bounding box" : [ 213.235, 644.517, 217.225, 655.003 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 509,
        "bounding box" : [ 251.52, 644.72, 559.44, 737.24 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 509,
          "bounding box" : [ 256.678, 708.9, 537.84, 728.563 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Any pit, box, or space below grade level, any part of which is within the Division 1 or 2 classified location."
        }, {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 509,
          "bounding box" : [ 256.678, 681.305, 543.01, 700.968 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Up to 450 mm above grade level within a horizontal radius of 3 000 mm from a loose fill connection and within a horizontal radius of 1 500 mm from tight fill connection."
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 509,
          "bounding box" : [ 256.678, 644.533, 531.793, 673.373 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Within 900 mm of open end of vent, extending in all directions. Space between 900 mm and 1 500 mm of open end of vent, extending in all directions"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 509,
        "bounding box" : [ 35.31, 469.4, 179.52, 644.72 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 509,
          "bounding box" : [ 40.5, 634.77, 103.65, 645.715 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Dispensing Device4"
        }, {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 509,
          "bounding box" : [ 40.503, 616.35, 126.09, 636.535 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "(except overhead type)2 Pits"
        }, {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 509,
          "bounding box" : [ 40.503, 570.401, 72.453, 580.886 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Dispenser"
        }, {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 509,
          "bounding box" : [ 40.503, 505.95, 130.322, 534.874 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Outdoor Indoor With Mechnical Ventilation"
        }, {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 509,
          "bounding box" : [ 40.68, 487.596, 120.956, 498.081 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "With Gravity Ventilation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 509,
        "bounding box" : [ 179.52, 469.4, 251.52, 644.72 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 16,
          "level" : "1",
          "page number" : 509,
          "bounding box" : [ 213.238, 570.425, 217.228, 626.859 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 509,
            "bounding box" : [ 213.238, 616.374, 217.228, 626.859 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 509,
            "bounding box" : [ 213.238, 570.425, 217.228, 580.91 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 509,
          "bounding box" : [ 213.238, 505.958, 217.23, 534.898 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "2 2"
        }, {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 509,
          "bounding box" : [ 213.24, 478.363, 217.23, 488.848 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 509,
        "bounding box" : [ 251.52, 469.4, 559.44, 644.72 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 509,
          "bounding box" : [ 256.681, 588.803, 537.843, 626.883 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Any pit, box, or space below grade level, any part of which is within the Division 1 or 2 classified location. FPN: Space classification inside the dispenser enclosure is covered in Power Operated dispensing Device for Petroleum Products, ANSI/UL 87-1995."
        }, {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 509,
          "bounding box" : [ 256.681, 542.854, 549.591, 580.934 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Within 450 mm horizontally in all directions extending to grade from the dispenser enclosure or that portion of the dispenser enclosure containing liquid handling components. FPN: Space classification inside the dispenser enclosure is covered in Power Operated dispensing Device for Petroleum Products, ANSI/UL 87-1995."
        }, {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 509,
          "bounding box" : [ 256.681, 524.436, 541.058, 534.922 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Up to 450 mm above grade level within 6 000 mm horizontally of any edge of enclosure."
        }, {
          "type" : "list",
          "id" : 23,
          "level" : "1",
          "page number" : 509,
          "bounding box" : [ 256.683, 469.186, 532.649, 516.443 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 509,
            "bounding box" : [ 256.683, 496.781, 532.649, 516.443 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "Up to 450 mm above grade or floor level within 6 000 mm horizontally of any edge of enclosure.",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 509,
            "bounding box" : [ 256.683, 469.186, 532.649, 488.848 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "Up to 450 mm above grade or floor level within 7 600 mm horizontally of any edge of enclosure.",
            "kids" : [ ]
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 9879,
    "page number" : 510,
    "bounding box" : [ 35.28, 756.429, 186.604, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 58,
      "page number" : 510,
      "bounding box" : [ 35.28, 756.429, 186.604, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 5.14.1.3(b)(1) (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 9880,
    "level" : "6",
    "page number" : 510,
    "bounding box" : [ 34.44, 453.86, 560.16, 756.38 ],
    "number of rows" : 5,
    "number of columns" : 3,
    "next table id" : 9882,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 510,
        "bounding box" : [ 34.92, 737.24, 188.52, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 510,
          "bounding box" : [ 96.42, 741.33, 126.652, 751.968 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Location"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 510,
        "bounding box" : [ 188.52, 737.24, 260.52, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 510,
          "bounding box" : [ 194.103, 736.774, 254.454, 756.588 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Class I, Group D Division"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 510,
        "bounding box" : [ 260.52, 737.24, 559.68, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 510,
          "bounding box" : [ 361.021, 741.33, 459.772, 751.968 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Extent of Classified Location"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 510,
        "bounding box" : [ 34.92, 663.14, 188.52, 737.24 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 510,
          "bounding box" : [ 40.26, 718.053, 104.67, 738.15 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Dispensing Device4 Overhead Type2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 510,
        "bounding box" : [ 188.52, 663.14, 260.52, 737.24 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 5,
          "level" : "1",
          "page number" : 510,
          "bounding box" : [ 222.238, 695.07, 226.23, 728.536 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 510,
            "bounding box" : [ 222.238, 718.05, 226.228, 728.536 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 510,
            "bounding box" : [ 222.24, 695.07, 226.23, 705.556 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 510,
          "bounding box" : [ 222.24, 672.09, 226.23, 682.576 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 510,
        "bounding box" : [ 260.52, 663.14, 559.68, 737.24 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 510,
          "bounding box" : [ 265.683, 708.87, 543.567, 728.533 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "The space within the dispenser enclosure, and all electrical equipment integral with the dispenser hose or nozzle."
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 510,
          "bounding box" : [ 265.68, 685.893, 528.784, 705.556 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "A space extending 450 mm horizontally in all directions beyond the enclosure and extending to grade."
        }, {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 510,
          "bounding box" : [ 265.68, 662.85, 541.284, 682.576 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Up to 450 mm above grade level within 6 000 mm horizontally measured from a point vertically below the edge of any dispenser enclosure."
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 510,
        "bounding box" : [ 34.92, 621.2, 188.52, 663.14 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 510,
          "bounding box" : [ 40.26, 653.01, 129.77, 663.648 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Remote Pump — Outdoor"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 510,
        "bounding box" : [ 188.52, 621.2, 260.52, 663.14 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 11,
          "level" : "1",
          "page number" : 510,
          "bounding box" : [ 222.236, 630.15, 226.23, 663.68 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 510,
            "bounding box" : [ 222.236, 653.194, 226.226, 663.68 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 510,
            "bounding box" : [ 222.24, 630.15, 226.23, 640.636 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 510,
        "bounding box" : [ 260.52, 621.2, 559.68, 663.14 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 510,
          "bounding box" : [ 265.683, 643.956, 536.326, 663.682 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Any pit, box, or space below grade level if any part is within a horizontal distance of 3 000 mm from any edge of pump."
        }, {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 510,
          "bounding box" : [ 265.68, 620.973, 537.067, 640.636 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Within 900 mm of any edge of pump, extending in all directions. Also up to 450 mm above grade level within 3 000 mm horizontally fron any edge of pump."
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 510,
        "bounding box" : [ 34.92, 588.5, 188.52, 621.2 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 510,
          "bounding box" : [ 40.26, 611.07, 120.109, 621.708 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Remote Pump—Indoor"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 510,
        "bounding box" : [ 188.52, 588.5, 260.52, 621.2 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 15,
          "level" : "1",
          "page number" : 510,
          "bounding box" : [ 222.236, 597.45, 226.23, 621.74 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 510,
            "bounding box" : [ 222.236, 611.254, 226.226, 621.74 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 510,
            "bounding box" : [ 222.24, 597.45, 226.23, 607.936 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 510,
        "bounding box" : [ 260.52, 588.5, 559.68, 621.2 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 510,
          "bounding box" : [ 265.68, 588.273, 539.964, 621.734 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Entire space within any pit. Within 1 500 mm of any edge of pump, extending in all direction. Also up to 900 mm above grade level within 7 600 mm horizontally from any edge of pump."
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 510,
        "bounding box" : [ 34.92, 454.58, 188.52, 588.5 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 510,
          "bounding box" : [ 40.26, 569.193, 180.171, 589.008 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Lubrication or Service Room — Without Dispensing"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 510,
        "bounding box" : [ 188.52, 454.58, 260.52, 588.5 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 510,
          "bounding box" : [ 222.236, 578.554, 226.226, 589.04 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "2"
        }, {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 510,
          "bounding box" : [ 222.24, 556.71, 226.23, 567.196 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "2"
        }, {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 510,
          "bounding box" : [ 222.24, 522.21, 226.23, 545.356 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "2 2"
        }, {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 510,
          "bounding box" : [ 204.24, 491.19, 244.253, 501.676 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Unclassified"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 510,
        "bounding box" : [ 260.52, 454.58, 559.68, 588.5 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 510,
          "bounding box" : [ 265.678, 569.378, 553.541, 589.041 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Entire area within any pit used for lubrication or similar service where Class I liquids may be released."
        }, {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 510,
          "bounding box" : [ 265.68, 547.533, 551.641, 567.196 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Area up to 460 mm above any such pit, and extending a distance of 900 mm horizontally from the edge of the pit."
        }, {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 510,
          "bounding box" : [ 265.68, 454.416, 553.285, 545.356 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Entire unventilated area within any pit, below grade area, or subfloor area. Area up to 460 mm above any such unventilated pit, below grade work area, or subfloor work area and extending a distance of 900 mm horizontally from the edge of any such pit, below grade work area, subfloor work area. Any pit, below grade work area, or subfloor work area that is provided with exhaust ventilation at a rate of not less than 0.3 m3/minute/m2 of floor area at all times that the building is occupied or when vehicles are parked in or over this area and where exhaust air is taken from a point within 300 mm of the floor of the pit, below grade work area, or subfloor work area."
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 9881,
    "page number" : 511,
    "bounding box" : [ 35.28, 756.429, 186.604, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 59,
      "page number" : 511,
      "bounding box" : [ 35.28, 756.429, 186.604, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 5.14.1.3(b)(1) (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 9882,
    "level" : "6",
    "page number" : 511,
    "bounding box" : [ 34.44, 561.26, 560.16, 756.38 ],
    "number of rows" : 8,
    "number of columns" : 3,
    "previous table id" : 9880,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 511,
        "bounding box" : [ 34.92, 737.24, 188.52, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 511,
          "bounding box" : [ 96.42, 741.33, 126.652, 751.968 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Location"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 511,
        "bounding box" : [ 188.52, 737.24, 260.52, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 511,
          "bounding box" : [ 194.103, 736.774, 254.454, 756.588 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Class I, Group D Division"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 511,
        "bounding box" : [ 260.52, 737.24, 559.68, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 511,
          "bounding box" : [ 361.021, 741.33, 459.772, 751.968 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Extent of Classified Location"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 511,
        "bounding box" : [ 34.92, 727.52, 188.52, 737.24 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 511,
          "bounding box" : [ 40.26, 727.11, 157.53, 738.15 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Special Enclosure Inside Building3"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 511,
        "bounding box" : [ 188.52, 727.52, 260.52, 737.24 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 511,
          "bounding box" : [ 222.238, 727.294, 226.228, 737.78 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 511,
        "bounding box" : [ 260.52, 727.52, 559.68, 737.24 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 511,
          "bounding box" : [ 265.655, 727.294, 319.817, 737.78 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Entire enclosure."
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 511,
        "bounding box" : [ 34.92, 708.62, 188.52, 727.52 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 511,
          "bounding box" : [ 40.26, 717.39, 149.083, 728.028 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Sales, Storage, and Rest Rooms"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 511,
        "bounding box" : [ 188.52, 708.62, 260.52, 727.52 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 511,
          "bounding box" : [ 204.241, 717.574, 244.236, 728.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Unclassified"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 511,
        "bounding box" : [ 260.52, 708.62, 559.68, 727.52 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 511,
          "bounding box" : [ 265.662, 708.397, 553.309, 728.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "If there is any opening to these rooms within the extent of a Division 1 location, the entire room shall be classified as Division 1."
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 511,
        "bounding box" : [ 34.92, 689.72, 188.52, 708.62 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 511,
          "bounding box" : [ 40.26, 698.49, 141.489, 709.128 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Vapor Processing System Pits"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 511,
        "bounding box" : [ 188.52, 689.72, 260.52, 708.62 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 511,
          "bounding box" : [ 222.236, 698.674, 226.226, 709.16 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 511,
        "bounding box" : [ 260.52, 689.72, 559.68, 708.62 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 511,
          "bounding box" : [ 265.655, 689.497, 542.579, 709.16 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Any pit , box, or space below grade level, any part of which is within a Division 1 or 2 classified location or that houses any equipment used to transport or process vapors."
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 511,
        "bounding box" : [ 34.92, 634.04, 188.52, 689.72 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 511,
          "bounding box" : [ 40.26, 670.413, 169.96, 690.228 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Vapor Processing Equipment Located Within Protective Enclosures"
        }, {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 511,
          "bounding box" : [ 40.26, 633.761, 177.423, 662.793 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN: See Automative and Marine Service Station Code, NFPA 30A-1996, Section 45.7"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 511,
        "bounding box" : [ 188.52, 634.04, 260.52, 689.72 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 511,
          "bounding box" : [ 222.236, 679.782, 226.226, 690.268 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 511,
        "bounding box" : [ 260.52, 634.04, 559.68, 689.72 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 511,
          "bounding box" : [ 265.665, 679.782, 489.612, 690.268 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Within any protective enclosure housing vapor processing equipment."
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 511,
        "bounding box" : [ 34.92, 603.44, 188.52, 634.04 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 511,
          "bounding box" : [ 40.26, 605.676, 180.708, 634.548 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Vapor Processing Equipment Not Within Protective Enclosures (excluding piping and combustion devices)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 511,
        "bounding box" : [ 188.52, 603.44, 260.52, 634.04 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 511,
          "bounding box" : [ 222.236, 624.094, 226.226, 634.58 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 511,
        "bounding box" : [ 260.52, 603.44, 559.68, 634.04 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 511,
          "bounding box" : [ 265.658, 605.676, 548.548, 634.58 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "The space within 450 mm in all directions of equipment containing flammabale vapor or liquid extending to grade level. Up to 450 mm above grade level within 3 000 mm horizontally of the vapor processing equipment."
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 511,
        "bounding box" : [ 34.92, 580.94, 188.52, 603.44 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 511,
          "bounding box" : [ 40.26, 593.31, 117.565, 603.948 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Equipment Enclosures"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 511,
        "bounding box" : [ 188.52, 580.94, 260.52, 603.44 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 511,
          "bounding box" : [ 222.236, 593.494, 226.226, 603.98 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 511,
        "bounding box" : [ 260.52, 580.94, 559.68, 603.44 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 511,
          "bounding box" : [ 265.657, 584.253, 546.295, 603.98 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Any space within the enclosure where vapor or liquid is present under normal operating conditions."
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 8,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 511,
        "bounding box" : [ 34.92, 561.98, 188.52, 580.94 ],
        "row number" : 8,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 511,
          "bounding box" : [ 40.26, 570.81, 121.252, 581.448 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Vacuum-Assist Blowers"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 511,
        "bounding box" : [ 188.52, 561.98, 260.52, 580.94 ],
        "row number" : 8,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 511,
          "bounding box" : [ 222.236, 570.994, 226.226, 581.48 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 511,
        "bounding box" : [ 260.52, 561.98, 559.68, 580.94 ],
        "row number" : 8,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 511,
          "bounding box" : [ 265.657, 561.753, 552.332, 581.48 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "The space within 450 mm in all directions extending to grade level. Up to 450 mm. above grade level within 3 000 mm horizontally."
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 9883,
    "page number" : 511,
    "bounding box" : [ 44.64, 519.317, 560.161, 563.162 ],
    "linked content id" : 193,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "1Refer to Figure 5.14.1.2 for an illustration of classified location around dispensing devices. 2Ceiling mounted hose reel. 3FPN: See Automotive and Marine Service Station Code, NFPA 30A-1996, Section 2-2. 4FPN: Area classification inside the dispenser enclosure is covered in Power-Operated Dispensing Devices for Petroleum Products, ANSI/UL"
  }, {
    "type" : "paragraph",
    "id" : 9884,
    "page number" : 511,
    "bounding box" : [ 35.274, 508.94, 67.553, 520.766 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "87-1995."
  }, {
    "type" : "heading",
    "id" : 9886,
    "level" : "Subtitle",
    "page number" : 512,
    "bounding box" : [ 104.999, 743.77, 490.375, 758.406 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 5.14.1.3(b)(2). Electrical Equipment Classified Areas for Dispensing Devices"
  }, {
    "type" : "table",
    "id" : 9887,
    "level" : "7",
    "page number" : 512,
    "bounding box" : [ 34.74, 526.7, 560.52, 743.72 ],
    "number of rows" : 3,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 512,
        "bounding box" : [ 34.98, 717.14, 143.76, 743.21 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 512,
          "bounding box" : [ 46.62, 723.789, 131.763, 738.426 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Dispensing Device"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 512,
        "bounding box" : [ 143.76, 730.34, 559.98, 743.21 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 512,
          "bounding box" : [ 292.977, 729.605, 410.547, 744.242 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Extent of Classified Area"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 512,
        "bounding box" : [ 143.76, 717.14, 369.78, 730.34 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 512,
          "bounding box" : [ 214.318, 716.532, 298.657, 731.168 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Class I, Division 1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 512,
        "bounding box" : [ 369.78, 717.14, 559.98, 730.34 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 512,
          "bounding box" : [ 422.808, 716.532, 507.148, 731.168 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Class I, Division 2"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 512,
        "bounding box" : [ 34.98, 526.94, 143.76, 717.14 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 512,
          "bounding box" : [ 40.5, 690.795, 137.881, 717.817 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Compressed natural gas"
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 512,
          "bounding box" : [ 40.5, 665.476, 133.977, 679.903 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Liquefied natural gas"
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 512,
          "bounding box" : [ 40.5, 602.242, 137.98, 629.329 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Liquefied petroleum gas"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 512,
        "bounding box" : [ 143.76, 526.94, 369.78, 717.14 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 512,
          "bounding box" : [ 148.68, 703.389, 364.377, 717.817 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Entire space within the dispenser enclosure"
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 512,
          "bounding box" : [ 148.68, 640.156, 364.411, 679.903 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Entire space within the dispenser enclosure and 1 500 mm in all directions from the dispenser enclosure"
        }, {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 512,
          "bounding box" : [ 148.68, 526.348, 364.414, 629.329 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Entire space within the dispenser enclosure; 450 mm from the exterior surface of the dispenser enclosure to an elevation of 1 200 mm above the base of the dispenser; the entire pit or open space beneath the dispenser and within 6 000 mm horizontally from any edge of the dispenser when the pit or trench is not mechanically ventilated."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 512,
        "bounding box" : [ 369.78, 526.94, 559.98, 717.14 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 512,
          "bounding box" : [ 375.18, 690.795, 555.006, 717.817 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1 500 mm in all directions from dispenser enclosure"
        }, {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 512,
          "bounding box" : [ 375.18, 652.816, 554.904, 679.903 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "From 1 500 mm to 3 000 mm in all directions from the dispenser enclosure"
        }, {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 512,
          "bounding box" : [ 375.18, 551.668, 554.914, 629.329 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Up to 450 mm aboveground and within 6 000 mm horizontally from any edge of the dispenser enclosure, including pits or trenches within this area when provided with adequate mechanical ventilation"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 9888,
    "page number" : 512,
    "bounding box" : [ 44.64, 515.777, 141.578, 527.603 ],
    "linked content id" : 194,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "[NFPA 30A: Table 12.6.2]"
  }, {
    "type" : "list",
    "id" : 9894,
    "level" : "8",
    "page number" : 513,
    "bounding box" : [ 445.667, 202.37, 769.778, 545.945 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 513,
      "bounding box" : [ 445.667, 505.989, 769.682, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.14.1.7 Wiring and Equipment Above Class I Locations. Wiring and equipment above the Class I locations as classified in 5.14.1.3 shall comply with 5.11.1.7.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 513,
      "bounding box" : [ 445.667, 379.5, 769.778, 495.36 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.14.1.8 Underground Wiring. Underground wiring shall be installed in threaded rigid metal conduit or threaded steel intermediate metal conduit. Any portion of electrical wiring that is below the surface of a Class I, Division 1, or a Class I, Division 2, location [as classified in Table 5.14.1.3(b)(1) and Table 5.14.1.3(b)(2)] shall be sealed within 3 000 mm of the point of emergence above grade. Except for listed explosionproof reducers at the conduit seal, there shall be no union, coupling, box, or fitting between the conduit seal and the point of emergence above grade. Refer to Table 3.0.1.5.",
      "kids" : [ {
        "type" : "list",
        "id" : 1290,
        "level" : "9",
        "page number" : 513,
        "bounding box" : [ 445.667, 227.635, 769.734, 368.783 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 513,
          "bounding box" : [ 445.667, 341.52, 769.734, 368.783 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: Type MI cable shall be permitted where it is installed in accordance with Article 3.32.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 513,
          "bounding box" : [ 445.667, 227.635, 769.731, 330.803 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: Rigid nonmetallic conduit shall be permitted where buried under not less than 600 mm cover. Where rigid nonmetallic conduit is used, threaded rigid metal conduit or threaded steel intermediate metal conduit shall be used for the last 600 mm of the underground run to emergence or to the point of connection to the aboveground raceway, and an equipment grounding conductor shall be included to provide electrical continuity of the raceway system and for grounding of non–current-carrying metal parts.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 513,
      "bounding box" : [ 445.667, 202.37, 521.324, 217.006 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.14.1.9 Sealing.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "image",
    "id" : 9898,
    "page number" : 513,
    "bounding box" : [ 85.371, 217.82, 382.782, 528.86 ],
    "source" : "Phil Electrical Code_images/imageFile17.png"
  }, {
    "type" : "heading",
    "id" : 9890,
    "level" : "Subtitle",
    "page number" : 513,
    "bounding box" : [ 125.15, 177.061, 342.793, 204.358 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 5.14.1.3 Classified locations adjacent to dispensers as detailed in Table 5.14.1.3(b)(1)"
  }, {
    "type" : "list",
    "id" : 9895,
    "level" : "10",
    "page number" : 513,
    "bounding box" : [ 445.656, 88.54, 769.736, 191.742 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 513,
      "bounding box" : [ 445.656, 139.18, 769.736, 191.742 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) At Dispenser. A listed seal shall be provided in each conduit run entering or leaving a dispenser or any cavities or enclosures in direct communication therewith. The sealing fitting shall be the first fitting after the conduit emerges from the earth or concrete.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 513,
      "bounding box" : [ 445.667, 88.54, 769.666, 128.497 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) At Boundary. Additional seals shall be provided in accordance with 5.1.2.6. Sections 5.1.2.6(a)(4) and (b)(2) shall apply to horizontal as well as to vertical boundaries of the defined Class I locations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9891,
    "page number" : 513,
    "bounding box" : [ 71.985, 101.212, 396.054, 141.168 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.14.1.4 Wiring and Equipment Installed in Class I Locations. All electrical equipment and wiring installed in Class I locations as classified in 5.14.1.3 shall comply with the applicable provisions of Article 5.1."
  }, {
    "type" : "paragraph",
    "id" : 9892,
    "page number" : 513,
    "bounding box" : [ 71.985, 75.892, 233.765, 90.495 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: As permitted in 5.14.1.8."
  }, {
    "type" : "heading",
    "id" : 9896,
    "level" : "Subtitle",
    "page number" : 513,
    "bounding box" : [ 445.667, 63.221, 584.393, 77.857 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.14.1.11 Circuit Disconnects."
  }, {
    "type" : "paragraph",
    "id" : 9893,
    "page number" : 513,
    "bounding box" : [ 81.351, 54.187, 325.203, 64.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For special requirements for conductor insulation, see 5.1.2.11."
  }, {
    "type" : "paragraph",
    "id" : 9897,
    "page number" : 513,
    "bounding box" : [ 445.656, 25.307, 769.755, 52.603 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General. Each circuit leading to or through dispensing equipment, including equipment for remote pumping systems, shall be"
  }, {
    "type" : "heading",
    "id" : 9909,
    "level" : "Subtitle",
    "page number" : 514,
    "bounding box" : [ 495.231, 531.245, 720.138, 545.881 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 5.15 — BULK STORAGE PLANTS"
  }, {
    "type" : "paragraph",
    "id" : 9900,
    "page number" : 514,
    "bounding box" : [ 71.99, 493.395, 396.07, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "provided with a clearly identified and readily accessible switch or other acceptable means, located remote from the dispensing devices, to disconnect simultaneously from the source of supply, all conductors of the circuits, including the grounded conductor, if any."
  }, {
    "type" : "paragraph",
    "id" : 9910,
    "page number" : 514,
    "bounding box" : [ 455.03, 491.172, 760.376, 520.148 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Rules that are followed by a reference in brackets contain text that has been extracted from NFPA 30-2003, Flammable and Combustible Liquids Code. Only editorial changes were made to the extracted text to make it consistent with this Code."
  }, {
    "type" : "paragraph",
    "id" : 9901,
    "page number" : 514,
    "bounding box" : [ 89.987, 480.735, 371.402, 495.163 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Single-pole breakers utilizing handle ties shall not be permitted."
  }, {
    "type" : "list",
    "id" : 9911,
    "level" : "11",
    "page number" : 514,
    "bounding box" : [ 445.676, 41.409, 769.761, 480.431 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 514,
      "bounding box" : [ 445.676, 415.155, 769.741, 480.431 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.15.1.1 Scope. This article covers a property or portion of a property where flammable liquids are received by tank vessel, pipelines, tank car, or tank vehicle and are stored or blended in bulk for the purpose of distributing such liquids by tank vessel, pipeline, tank car, tank vehicle, portable tank, or container.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 514,
      "bounding box" : [ 445.676, 389.846, 534.115, 404.483 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.15.1.2 Definition.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1286,
        "page number" : 514,
        "bounding box" : [ 445.676, 314.008, 769.838, 379.218 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Bulk Plant or Terminal. That portion of a property where liquids are received by tank vessel, pipelines, tank car, or tank vehicle and are stored or blended in bulk for the purpose of distributing such liquids by tank vessel, pipeline, tank car, tank vehicle, portable tank, or container. [NFPA 30:3.3.32.1]"
      }, {
        "type" : "paragraph",
        "id" : 1287,
        "page number" : 514,
        "bounding box" : [ 455.03, 283.029, 760.281, 302.828 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For further information, see NFPA 30-2003, Flammable and Combustible Liquids Code."
      } ]
    }, {
      "type" : "list item",
      "page number" : 514,
      "bounding box" : [ 445.676, 207.009, 769.733, 272.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.15.1.3 Class I Locations. Table 5.15.1.3 shall be applied where Class I liquids are stored, handled, or dispensed and shall be used to delineate and classify bulk storage plants. The class location shall not extend beyond a floor, wall, roof, or other solid partition that has no communicating openings. [NFPA 30:8.1, 8.2.2]",
      "kids" : [ {
        "type" : "list",
        "id" : 1288,
        "level" : "4",
        "page number" : 514,
        "bounding box" : [ 455.03, 130.097, 760.289, 195.908 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 514,
          "bounding box" : [ 455.03, 148.515, 760.289, 195.908 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 1: The area classifications listed in Table 5.15.1.3 are based on the premise that the installation meets the applicable requirements of NFPA 30-2003, Flammable and Combustible Liquids Code, Chapter 5, in all respects. Should this not be the case, the authority having jurisdiction has the authority to classify the extent of the classified space.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 514,
          "bounding box" : [ 455.031, 130.097, 754.379, 140.718 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 2: See 5.55.1.21 for gasoline dispensing stations in marinas and boatyards.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 514,
      "bounding box" : [ 445.676, 41.409, 769.761, 119.346 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.15.1.4 Wiring and Equipment Located in Class I Locations. All electrical wiring and equipment within the Class I locations defined in 5.15.1.3 shall comply with the applicable provisions of Article 5.1 or Article 5.5 for the division or zone in which they are used. Exception: As permitted in 5.15.1.8.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 9902,
    "level" : "Subtitle",
    "page number" : 514,
    "bounding box" : [ 89.987, 455.349, 395.933, 469.986 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Attended Self-Service Motor Fuel Dispensing Facilities."
  }, {
    "type" : "paragraph",
    "id" : 9903,
    "page number" : 514,
    "bounding box" : [ 71.99, 417.501, 396.03, 457.183 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Emergency controls as specified in 5.14.1.11(a) shall be installed at a location acceptable to the authority having jurisdiction, but controls shall not be more than 30 m from dispensers. [NFPA 30A:6.7.1]"
  }, {
    "type" : "heading",
    "id" : 9904,
    "level" : "Subtitle",
    "page number" : 514,
    "bounding box" : [ 89.998, 392.116, 395.98, 406.752 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Unattended Self-Service Motor Fuel Dispensing Facilities."
  }, {
    "type" : "paragraph",
    "id" : 9905,
    "page number" : 514,
    "bounding box" : [ 72.001, 291.023, 396.056, 393.949 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Emergency controls as specified in 5.14.1.11(a) shall be installed at a location acceptable to the authority having jurisdiction, but the control shall be more than 6 000 mm but less than 30 m from the dispensers. Additional emergency controls shall be installed on each group of dispensers or the outdoor equipment used to control the dispensers. Emergency controls shall shut off all power to all dispensing equipment at the station. Controls shall be manually reset only in a manner approved by the authority having jurisdiction. [NFPA 30A:6.7.2]"
  }, {
    "type" : "paragraph",
    "id" : 9906,
    "page number" : 514,
    "bounding box" : [ 81.351, 260.049, 386.626, 279.848 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For additional information, see 6.7.1 and 6.7.2 of NFPA 30A-2003, Code for Motor Fuel Dispensing Facilities and Repair Garages."
  }, {
    "type" : "paragraph",
    "id" : 9907,
    "page number" : 514,
    "bounding box" : [ 71.996, 158.759, 396.015, 249.18 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.14.1.13 Provisions for Maintenance and Service of Dispensing Equipment. Each dispensing device shall be provided with a means to remove all external voltage sources, including feedback, during periods of maintenance and service of the dispensing equipment. The location of this means shall be permitted to be other than inside or adjacent to the dispensing device. The means shall be capable of being locked in the open position."
  }, {
    "type" : "paragraph",
    "id" : 9908,
    "page number" : 514,
    "bounding box" : [ 71.996, 82.866, 396.087, 148.076 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.14.1.16 Grounding. All metal raceways, the metal armor or metallic sheath on cables, and all non–current-carrying metal parts of fixed portable electrical equipment, regardless of voltage, shall be grounded as provided in Article 2.50. Grounding in Class I locations shall comply with 5.1.3.31."
  }, {
    "type" : "heading",
    "id" : 9913,
    "level" : "Subtitle",
    "page number" : 515,
    "bounding box" : [ 191.4, 756.429, 404.057, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 5.15.1.3 Electrical Area Classifications"
  }, {
    "type" : "table",
    "id" : 9914,
    "level" : "12",
    "page number" : 515,
    "bounding box" : [ 33.84, 460.76, 560.82, 756.38 ],
    "number of rows" : 5,
    "number of columns" : 4,
    "next table id" : 9916,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 515,
        "bounding box" : [ 34.32, 737.24, 139.8, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 515,
          "bounding box" : [ 71.82, 741.33, 102.052, 751.968 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Location"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 515,
        "bounding box" : [ 139.8, 737.24, 191.7, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 515,
          "bounding box" : [ 151.436, 736.774, 179.447, 756.588 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Class I, Division"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 515,
        "bounding box" : [ 191.7, 737.24, 251.7, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 515,
          "bounding box" : [ 212.874, 741.33, 230.093, 751.968 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Zone"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 515,
        "bounding box" : [ 251.7, 737.24, 560.34, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 515,
          "bounding box" : [ 356.935, 741.33, 455.686, 751.968 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Extent of Classified Location"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 515,
        "bounding box" : [ 34.32, 672.32, 139.8, 737.24 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 515,
          "bounding box" : [ 35.46, 696.27, 134.236, 737.709 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Indoor equipment installed in accordance with Section 5.3 of NFPA 30 where flammable vapor–air mixtures can exist under normal operation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 515,
        "bounding box" : [ 139.8, 672.32, 191.7, 737.24 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 515,
          "bounding box" : [ 163.68, 728.492, 167.19, 737.716 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1"
        }, {
          "type" : "list",
          "id" : 7,
          "level" : "1",
          "page number" : 515,
          "bounding box" : [ 163.68, 688.239, 167.19, 713.54 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 515,
            "bounding box" : [ 163.68, 704.315, 167.19, 713.54 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 515,
            "bounding box" : [ 163.68, 688.239, 167.19, 697.464 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 515,
        "bounding box" : [ 191.7, 672.32, 251.7, 737.24 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 8,
          "level" : "1",
          "page number" : 515,
          "bounding box" : [ 223.743, 688.247, 227.253, 737.723 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 515,
            "bounding box" : [ 223.743, 728.499, 227.253, 737.723 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "0",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 515,
            "bounding box" : [ 223.743, 704.322, 227.253, 713.547 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 515,
            "bounding box" : [ 223.743, 688.247, 227.253, 697.471 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 515,
        "bounding box" : [ 251.7, 672.32, 560.34, 737.24 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 515,
          "bounding box" : [ 256.86, 720.385, 561.45, 737.73 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "The entire area associated with such equipment where flammable gases or vapors are present continuously o for long periods of time"
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 515,
          "bounding box" : [ 256.86, 704.309, 487.489, 713.534 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Area within 1 500 mm of any edge of such equipment, extending in all directions."
        }, {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 515,
          "bounding box" : [ 256.86, 672.085, 562.05, 697.458 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Area between 1 500 mm and 2 400 mm of any edge of such equipment, extending in all directions; also space up to 900 mm above floor or grade level within 1 500 mm to 7 600 mm horizontally from any edge o such equipment1"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 515,
        "bounding box" : [ 34.32, 607.4, 139.8, 672.32 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 515,
          "bounding box" : [ 35.46, 631.35, 134.28, 672.789 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Outdoor equipment of the type covered in Section 5.3 of NFPA 30 where flammable vapor–air mixtures may exist under normal operation"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 515,
        "bounding box" : [ 139.8, 607.4, 191.7, 672.32 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 515,
          "bounding box" : [ 163.68, 663.572, 167.19, 672.796 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1"
        }, {
          "type" : "list",
          "id" : 14,
          "level" : "1",
          "page number" : 515,
          "bounding box" : [ 163.68, 623.319, 167.19, 648.683 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 515,
            "bounding box" : [ 163.68, 639.458, 167.19, 648.683 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 515,
            "bounding box" : [ 163.68, 623.319, 167.19, 632.544 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 515,
        "bounding box" : [ 191.7, 607.4, 251.7, 672.32 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 15,
          "level" : "1",
          "page number" : 515,
          "bounding box" : [ 223.743, 623.327, 227.253, 672.803 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 515,
            "bounding box" : [ 223.743, 663.579, 227.253, 672.803 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "0",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 515,
            "bounding box" : [ 223.743, 639.465, 227.253, 648.69 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 515,
            "bounding box" : [ 223.743, 623.327, 227.253, 632.551 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 515,
        "bounding box" : [ 251.7, 607.4, 560.34, 672.32 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 515,
          "bounding box" : [ 256.864, 655.548, 555.888, 672.81 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "The entire area associated with such equipment where flammable gases or vapors are present continuously or for long periods of time."
        }, {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 515,
          "bounding box" : [ 256.864, 639.473, 482.207, 648.697 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Area within 900 mm of any edge of such equipment, extending in all directions."
        }, {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 515,
          "bounding box" : [ 256.864, 607.258, 555.84, 632.558 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Area between 900 mm and 2 400 mm of any edge of such equipment, extending in all directions; also, space up to 900 mm above floor or grade level within 900 mm to 3 000 mm horizontally from any edge of such equipment"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 515,
        "bounding box" : [ 34.32, 582.8, 139.8, 607.4 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 515,
          "bounding box" : [ 35.46, 590.607, 134.203, 607.869 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Tank storage installations inside buildings"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 515,
        "bounding box" : [ 139.8, 582.8, 191.7, 607.4 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 20,
          "level" : "1",
          "page number" : 515,
          "bounding box" : [ 163.68, 582.569, 167.19, 607.869 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 515,
            "bounding box" : [ 163.68, 598.645, 167.19, 607.869 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 515,
            "bounding box" : [ 163.68, 582.569, 167.19, 591.794 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 515,
        "bounding box" : [ 191.7, 582.8, 251.7, 607.4 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 21,
          "level" : "1",
          "page number" : 515,
          "bounding box" : [ 223.743, 582.576, 227.253, 607.876 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 515,
            "bounding box" : [ 223.743, 598.652, 227.253, 607.876 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 515,
            "bounding box" : [ 223.743, 582.576, 227.253, 591.801 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 515,
        "bounding box" : [ 251.7, 582.8, 560.34, 607.4 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 515,
          "bounding box" : [ 256.864, 582.583, 388.397, 607.883 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "All equipment located below grade level Any equipment located at or above grade level"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 515,
        "bounding box" : [ 34.32, 461.48, 139.8, 582.8 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 515,
          "bounding box" : [ 35.46, 574.045, 98.01, 583.732 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Tank – Aboveground2"
        }, {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 515,
          "bounding box" : [ 44.456, 533.792, 134.219, 543.017 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Shell, Ends, or Roof and Dike"
        }, {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 515,
          "bounding box" : [ 44.456, 493.54, 134.227, 534.979 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Area Vent Floating Roof with fixed outer"
        }, {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 515,
          "bounding box" : [ 44.456, 461.325, 134.218, 494.726 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "roof Floating Roof with no fixed outer roof"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 515,
        "bounding box" : [ 139.8, 461.48, 191.7, 582.8 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 515,
          "bounding box" : [ 163.677, 574.066, 167.187, 583.29 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1"
        }, {
          "type" : "list",
          "id" : 28,
          "level" : "1",
          "page number" : 515,
          "bounding box" : [ 163.677, 533.814, 167.187, 567.152 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 515,
            "bounding box" : [ 163.677, 557.927, 167.187, 567.152 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 515,
            "bounding box" : [ 163.677, 533.814, 167.187, 543.038 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 515,
          "bounding box" : [ 163.677, 493.561, 167.187, 518.861 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1 1"
        }, {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 515,
          "bounding box" : [ 163.677, 469.447, 167.187, 478.671 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 515,
        "bounding box" : [ 191.7, 461.48, 251.7, 582.8 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 31,
          "level" : "1",
          "page number" : 515,
          "bounding box" : [ 223.74, 533.835, 227.25, 583.312 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 515,
            "bounding box" : [ 223.74, 574.087, 227.25, 583.312 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "0",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 515,
            "bounding box" : [ 223.74, 557.948, 227.25, 567.173 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 515,
            "bounding box" : [ 223.74, 533.835, 227.25, 543.059 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 32,
          "level" : "1",
          "page number" : 515,
          "bounding box" : [ 223.74, 493.582, 227.25, 518.882 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 515,
            "bounding box" : [ 223.74, 509.658, 227.25, 518.882 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "0",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 515,
            "bounding box" : [ 223.74, 493.582, 227.25, 502.806 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 515,
          "bounding box" : [ 223.74, 469.468, 227.25, 478.692 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 515,
        "bounding box" : [ 251.7, 461.48, 560.34, 582.8 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 515,
          "bounding box" : [ 256.86, 501.641, 555.727, 583.333 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Inside fixed roof tank. Area inside dike where dike height is greater than the distance from the tank to the dike for more than 50 percent of the tank circumference. Within 3 000 mm from shell, ends, or roof of tank; also, area inside dike to level of top of tank Area inside of vent piping or opening. Within 1 500 mm of open end of vent, extending in all directions."
        }, {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 515,
          "bounding box" : [ 256.86, 469.489, 395.717, 478.714 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Area above the floating roof and within the shell."
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 9915,
    "page number" : 516,
    "bounding box" : [ 35.28, 756.429, 163.129, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 60,
      "page number" : 516,
      "bounding box" : [ 35.28, 756.429, 163.129, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 5.15.1.3 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 9916,
    "level" : "12",
    "page number" : 516,
    "bounding box" : [ 33.84, 452.72, 560.82, 756.38 ],
    "number of rows" : 5,
    "number of columns" : 4,
    "previous table id" : 9914,
    "next table id" : 9918,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 516,
        "bounding box" : [ 34.32, 737.24, 139.8, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 516,
          "bounding box" : [ 71.82, 741.33, 102.052, 751.968 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Location"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 516,
        "bounding box" : [ 139.8, 737.24, 191.7, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 516,
          "bounding box" : [ 151.436, 736.774, 179.447, 756.588 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Class I, Division"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 516,
        "bounding box" : [ 191.7, 737.24, 251.7, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 516,
          "bounding box" : [ 212.874, 741.33, 230.093, 751.968 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Zone"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 516,
        "bounding box" : [ 251.7, 737.24, 560.34, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 516,
          "bounding box" : [ 356.935, 741.33, 455.686, 751.968 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Extent of Classified Location"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 516,
        "bounding box" : [ 34.32, 696.44, 139.8, 737.24 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 516,
          "bounding box" : [ 35.46, 728.485, 121.569, 737.709 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Underground tank fill opening"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 516,
        "bounding box" : [ 139.8, 696.44, 191.7, 737.24 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 6,
          "page number" : 516,
          "bounding box" : [ 163.68, 704.308, 167.223, 737.709 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 516,
            "bounding box" : [ 163.713, 728.485, 167.223, 737.709 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 516,
            "bounding box" : [ 163.68, 704.308, 167.19, 713.533 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 516,
        "bounding box" : [ 191.7, 696.44, 251.7, 737.24 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 7,
          "page number" : 516,
          "bounding box" : [ 223.743, 704.315, 227.253, 737.716 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 516,
            "bounding box" : [ 223.743, 728.492, 227.253, 737.716 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 516,
            "bounding box" : [ 223.743, 704.315, 227.253, 713.54 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 516,
        "bounding box" : [ 251.7, 696.44, 560.34, 737.24 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 516,
          "bounding box" : [ 256.864, 720.398, 555.791, 737.723 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Any pit, or space below grade level, if any part is within a Division 1 or 2, or Zone 1 or 2, classified location."
        }, {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 516,
          "bounding box" : [ 256.864, 696.284, 555.855, 713.547 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Up to 450 mm above grade level within a horizontal radius of 3 000 mm from a loose fill connection, and within a horizontal radius of 1 500 mm from a tight fill connection."
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 516,
        "bounding box" : [ 34.32, 599.36, 139.8, 696.44 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 516,
          "bounding box" : [ 35.46, 687.685, 112.014, 696.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Vent – discharging upward"
        }, {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 516,
          "bounding box" : [ 35.46, 631.357, 134.212, 648.682 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Drum and container filling – outdoors or indoors"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 516,
        "bounding box" : [ 139.8, 599.36, 191.7, 696.44 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 516,
          "bounding box" : [ 163.68, 687.699, 167.19, 696.923 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1"
        }, {
          "type" : "list",
          "id" : 13,
          "page number" : 516,
          "bounding box" : [ 163.68, 639.472, 167.19, 680.848 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 516,
            "bounding box" : [ 163.68, 671.623, 167.19, 680.848 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 516,
            "bounding box" : [ 163.68, 639.472, 167.19, 664.772 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2 1",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 14,
          "page number" : 516,
          "bounding box" : [ 163.68, 607.257, 167.19, 632.557 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 516,
            "bounding box" : [ 163.68, 623.333, 167.19, 632.557 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 516,
            "bounding box" : [ 163.68, 607.257, 167.19, 616.481 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 516,
        "bounding box" : [ 191.7, 599.36, 251.7, 696.44 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 15,
          "page number" : 516,
          "bounding box" : [ 223.743, 655.569, 227.253, 696.945 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 516,
            "bounding box" : [ 223.743, 687.72, 227.253, 696.945 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "0",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 516,
            "bounding box" : [ 223.743, 671.644, 227.253, 680.869 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 516,
            "bounding box" : [ 223.743, 655.569, 227.253, 664.793 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 16,
          "page number" : 516,
          "bounding box" : [ 223.743, 607.278, 227.253, 648.717 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 516,
            "bounding box" : [ 223.743, 639.493, 227.253, 648.717 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "0",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 516,
            "bounding box" : [ 223.743, 623.354, 227.253, 632.578 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 516,
            "bounding box" : [ 223.743, 607.278, 227.253, 616.502 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 516,
        "bounding box" : [ 251.7, 599.36, 560.34, 696.44 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 516,
          "bounding box" : [ 256.864, 599.261, 555.804, 696.966 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Area inside of vent piping or opening. Within 900 mm of open end of vent, extending in all directions. Area between 900 mm and 1 500 mm of open end of vent, extending in all directions. Area inside the drum or container . Within 900 mm of vent and fill openings, extending in all directions. Area between 900 mm and 1 500 mm from vent or fill opening, extending in all directions; also, up to 450 mm above floor or grade level within a horizontal radius of 3 000 mm from vent or fill opening."
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 516,
        "bounding box" : [ 34.32, 550.58, 139.8, 599.36 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 516,
          "bounding box" : [ 39.66, 582.567, 134.214, 599.829 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Pumps, bleeders, withdrawal fittings,"
        }, {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 516,
          "bounding box" : [ 49.018, 574.529, 70.599, 583.754 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Indoors"
        }, {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 516,
          "bounding box" : [ 49.018, 550.352, 75.274, 559.577 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Outdoors"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 516,
        "bounding box" : [ 139.8, 550.58, 191.7, 599.36 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 516,
          "bounding box" : [ 163.682, 574.536, 167.192, 583.761 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2"
        }, {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 516,
          "bounding box" : [ 163.682, 550.359, 167.192, 559.584 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 516,
        "bounding box" : [ 191.7, 550.58, 251.7, 599.36 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 516,
          "bounding box" : [ 223.738, 574.543, 227.248, 583.768 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2"
        }, {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 516,
          "bounding box" : [ 223.738, 550.367, 227.248, 559.591 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 516,
        "bounding box" : [ 251.7, 550.58, 560.34, 599.36 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 516,
          "bounding box" : [ 256.859, 550.374, 560.677, 583.775 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Within 1 500 mm of any edge of such devices, extending in all directions; also, up to 900 mm above floor or grade level within 7 600 mm horizontally from any edge of such devices. Within 900 mm of any edge of such devices, extending in all directions. Also, up to 450 mm above grad level within 3 000 mm horizontally from any edge of such devices."
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 516,
        "bounding box" : [ 34.32, 453.44, 139.8, 550.58 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 516,
          "bounding box" : [ 39.66, 525.749, 134.211, 551.049 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Pits and sumps Without mechanical ventilation"
        }, {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 516,
          "bounding box" : [ 44.462, 501.572, 134.214, 518.835 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "With adequate mechanical ventilation"
        }, {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 516,
          "bounding box" : [ 44.462, 461.32, 134.214, 494.721 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Containing valves, fittings, or piping, and not within a Division 1 or 2, or Zone 1 or 2, classified location 2 2"
        }, {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 516,
          "bounding box" : [ 52.92, 453.282, 103.893, 462.506 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Entire pit or sump"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 516,
        "bounding box" : [ 139.8, 453.44, 191.7, 550.58 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 30,
          "page number" : 516,
          "bounding box" : [ 163.682, 509.624, 167.192, 543.026 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 516,
            "bounding box" : [ 163.682, 533.801, 167.192, 543.026 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 516,
            "bounding box" : [ 163.682, 509.624, 167.192, 518.849 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 516,
          "bounding box" : [ 163.682, 485.511, 167.192, 494.735 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 516,
        "bounding box" : [ 191.7, 453.44, 251.7, 550.58 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 32,
          "page number" : 516,
          "bounding box" : [ 223.738, 509.638, 227.248, 543.04 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 516,
            "bounding box" : [ 223.738, 533.815, 227.248, 543.04 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 516,
            "bounding box" : [ 223.738, 509.638, 227.248, 518.863 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 516,
          "bounding box" : [ 223.738, 485.525, 227.248, 494.749 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 516,
        "bounding box" : [ 251.7, 453.44, 560.34, 550.58 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 516,
          "bounding box" : [ 256.859, 501.615, 553.992, 543.054 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Entire area within a pit or sump if any part is within a Division 1 or 2, or Zone 1 or 2, classified location. Entire area within a pit or sump if any part is within a Division 1 or 2, or Zone 1 or 2, classified location . Entire pit or sump"
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 9917,
    "page number" : 517,
    "bounding box" : [ 35.28, 756.429, 163.129, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 61,
      "page number" : 517,
      "bounding box" : [ 35.28, 756.429, 163.129, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 5.15.1.3 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 9918,
    "level" : "12",
    "page number" : 517,
    "bounding box" : [ 33.84, 459.26, 560.82, 756.38 ],
    "number of rows" : 8,
    "number of columns" : 4,
    "previous table id" : 9916,
    "next table id" : 9920,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 34.32, 737.24, 139.8, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 517,
          "bounding box" : [ 71.82, 741.33, 102.052, 751.968 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Location"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 139.8, 737.24, 191.7, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 517,
          "bounding box" : [ 151.436, 736.774, 179.447, 756.588 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Class I, Division"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 191.7, 737.24, 251.7, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 517,
          "bounding box" : [ 212.874, 741.33, 230.093, 751.968 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Zone"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 251.7, 737.24, 560.34, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 517,
          "bounding box" : [ 356.935, 741.33, 455.686, 751.968 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Extent of Classified Location"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 34.32, 688.4, 139.8, 737.24 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 517,
          "bounding box" : [ 35.46, 712.346, 134.257, 737.709 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Drainage ditches, separators, impounding basins Outdoors"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 517,
          "bounding box" : [ 37.215, 688.232, 58.781, 697.457 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Indoors"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 139.8, 688.4, 191.7, 737.24 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 517,
          "bounding box" : [ 163.68, 712.353, 167.19, 721.577 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 191.7, 688.4, 251.7, 737.24 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 517,
          "bounding box" : [ 223.736, 712.353, 227.246, 721.577 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 251.7, 688.4, 560.34, 737.24 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 517,
          "bounding box" : [ 256.857, 704.315, 555.794, 721.577 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Area up to 450 mm above ditch, separator, or basin; also, area up to 450 mm above grade within 4 500 mm horizontally from any edge ."
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 517,
          "bounding box" : [ 256.857, 688.239, 335.512, 697.464 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Same classified area as pits."
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 34.32, 647.66, 139.8, 688.4 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 517,
          "bounding box" : [ 35.46, 671.607, 134.2, 689.332 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Tank vehicle and tank car2 loading through open dome"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 139.8, 647.66, 191.7, 688.4 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 517,
          "bounding box" : [ 163.679, 679.645, 167.189, 688.869 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1"
        }, {
          "type" : "list",
          "id" : 13,
          "page number" : 517,
          "bounding box" : [ 163.679, 647.494, 167.189, 672.794 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 517,
            "bounding box" : [ 163.679, 663.569, 167.189, 672.794 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 517,
            "bounding box" : [ 163.679, 647.494, 167.189, 656.718 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 191.7, 647.66, 251.7, 688.4 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 14,
          "page number" : 517,
          "bounding box" : [ 223.742, 647.501, 227.252, 688.876 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 517,
            "bounding box" : [ 223.742, 679.652, 227.252, 688.876 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "0",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 517,
            "bounding box" : [ 223.742, 663.576, 227.252, 672.801 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 517,
            "bounding box" : [ 223.742, 647.501, 227.252, 656.725 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 251.7, 647.66, 560.34, 688.4 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 517,
          "bounding box" : [ 256.862, 647.508, 496.593, 688.883 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Area inside of the tank. Within 900 mm of edge of dome, extending in all directions. Area between 900 mm and 4 500 mm from edge of dome, extending in all directions."
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 34.32, 598.88, 139.8, 647.66 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 517,
          "bounding box" : [ 35.28, 622.829, 134.355, 648.129 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Loading through bottom connections with atmospheric venting"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 139.8, 598.88, 191.7, 647.66 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 517,
          "bounding box" : [ 163.683, 638.912, 167.193, 648.136 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "1"
        }, {
          "type" : "list",
          "id" : 18,
          "page number" : 517,
          "bounding box" : [ 163.683, 606.761, 167.193, 632.061 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 517,
            "bounding box" : [ 163.683, 622.836, 167.193, 632.061 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 517,
            "bounding box" : [ 163.683, 606.761, 167.193, 615.985 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 191.7, 598.88, 251.7, 647.66 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 19,
          "page number" : 517,
          "bounding box" : [ 223.746, 606.768, 227.256, 648.143 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 517,
            "bounding box" : [ 223.746, 638.919, 227.256, 648.143 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "0",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 517,
            "bounding box" : [ 223.746, 622.843, 227.256, 632.068 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 517,
            "bounding box" : [ 223.746, 606.768, 227.256, 615.992 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 251.7, 598.88, 560.34, 647.66 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 517,
          "bounding box" : [ 256.86, 598.645, 562.05, 648.15 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Area inside of the tank. Within 900 mm of point of venting to atmosphere, extending in all directions. Area between 900 mm and 4 500 mm from point of venting to atmosphere, extending in all directions; also up to 450 mm above grade within a horizontal radius of 3 000 mm from point of loading connection."
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 34.32, 582.26, 139.8, 598.88 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "page number" : 517,
          "bounding box" : [ 39.66, 590.125, 100.752, 599.349 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Office and rest rooms"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 139.8, 582.26, 191.7, 598.88 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "page number" : 517,
          "bounding box" : [ 152.85, 590.125, 178.257, 599.349 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Ordinary"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 191.7, 582.26, 251.7, 598.88 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 517,
          "bounding box" : [ 212.848, 590.125, 238.254, 599.349 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Ordinary"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 251.7, 582.26, 560.34, 598.88 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 517,
          "bounding box" : [ 256.859, 582.087, 560.672, 599.349 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "If there is any opening to these rooms within the extent of an indoor classified location, the room shall b classified the same as if the wall, curb, or partition did not exist."
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 34.32, 525.44, 139.8, 582.26 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 517,
          "bounding box" : [ 35.46, 565.467, 134.197, 582.729 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Loading through closed dome with atmospheric venting"
        }, {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 517,
          "bounding box" : [ 35.46, 525.215, 134.197, 542.54 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Loading through closed dome with vapor control"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 139.8, 525.44, 191.7, 582.26 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 27,
          "page number" : 517,
          "bounding box" : [ 163.68, 557.436, 167.19, 582.736 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 517,
            "bounding box" : [ 163.68, 573.512, 167.19, 582.736 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 517,
            "bounding box" : [ 163.68, 557.436, 167.19, 566.661 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 517,
          "bounding box" : [ 163.68, 533.323, 167.19, 542.547 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 191.7, 525.44, 251.7, 582.26 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 29,
          "page number" : 517,
          "bounding box" : [ 223.743, 557.443, 227.253, 582.743 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 517,
            "bounding box" : [ 223.743, 573.519, 227.253, 582.743 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 517,
            "bounding box" : [ 223.743, 557.443, 227.253, 566.668 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 517,
          "bounding box" : [ 223.743, 533.33, 227.253, 542.554 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 251.7, 525.44, 560.34, 582.26 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 517,
          "bounding box" : [ 256.864, 533.337, 555.792, 582.75 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Within 900 mm of open end of vent, extending in all directions. Area between 900 mm and 4 500 mm from open end of vent, extending in all directions; also, within 900 mm of edge of dome, extending in all directions. Within 900 mm of point of connection of both fill and vapor lines extending in all directions"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 34.32, 508.82, 139.8, 525.44 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 517,
          "bounding box" : [ 35.46, 508.647, 134.22, 525.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Bottom loading with vapor control or any bottom unloading"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 139.8, 508.82, 191.7, 525.44 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 517,
          "bounding box" : [ 163.68, 516.685, 167.19, 525.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 191.7, 508.82, 251.7, 525.44 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 517,
          "bounding box" : [ 223.736, 516.685, 227.246, 525.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 251.7, 508.82, 560.34, 525.44 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 517,
          "bounding box" : [ 256.85, 508.647, 555.76, 525.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Within 900 mm of point of connections, extending in all directions; also up to 450 mm above grade within a horizontal radius of 3 000 mm from point of connections."
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 8,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 34.32, 459.98, 139.8, 508.82 ],
        "row number" : 8,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 517,
          "bounding box" : [ 35.28, 492.027, 134.221, 509.289 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Storage and repair garage for tank vehicles."
        }, {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 517,
          "bounding box" : [ 35.28, 459.812, 134.203, 477.138 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Garages for other than tank vehicles."
        } ]
      }, {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 139.8, 459.98, 191.7, 508.82 ],
        "row number" : 8,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 38,
          "page number" : 517,
          "bounding box" : [ 163.683, 483.996, 167.193, 509.296 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 517,
            "bounding box" : [ 163.683, 500.072, 167.193, 509.296 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 517,
            "bounding box" : [ 163.683, 483.996, 167.193, 493.221 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 517,
          "bounding box" : [ 152.823, 467.921, 178.215, 477.145 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Ordinary"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 191.7, 459.98, 251.7, 508.82 ],
        "row number" : 8,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 40,
          "page number" : 517,
          "bounding box" : [ 223.746, 484.003, 227.256, 509.303 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 517,
            "bounding box" : [ 223.746, 500.079, 227.256, 509.303 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 517,
            "bounding box" : [ 223.746, 484.003, 227.256, 493.228 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 7.02,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 517,
          "bounding box" : [ 212.83, 467.928, 238.222, 477.152 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Ordinary"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 517,
        "bounding box" : [ 251.7, 459.98, 560.34, 508.82 ],
        "row number" : 8,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 517,
          "bounding box" : [ 256.86, 459.805, 563.942, 509.311 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "All pits or spaces below floor level. Area up to 450 mm above floor or grade level for entire storage or repair garage. If there is any opening to these rooms within the extent of an outdoor classified location, the entire room shall be classified the same as the area classification at the point of the opening."
        } ]
      } ]
    } ]
  }, {
    "type" : "header",
    "id" : 9919,
    "page number" : 518,
    "bounding box" : [ 35.28, 756.429, 163.129, 771.066 ],
    "kids" : [ {
      "type" : "heading",
      "id" : 62,
      "page number" : 518,
      "bounding box" : [ 35.28, 756.429, 163.129, 771.066 ],
      "heading level" : 3,
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Table 5.15.1.3 (Continued)"
    } ]
  }, {
    "type" : "table",
    "id" : 9920,
    "level" : "12",
    "page number" : 518,
    "bounding box" : [ 33.84, 670.58, 560.82, 756.38 ],
    "number of rows" : 4,
    "number of columns" : 4,
    "previous table id" : 9918,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 518,
        "bounding box" : [ 34.32, 737.24, 139.8, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 518,
          "bounding box" : [ 71.82, 741.33, 102.052, 751.968 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Location"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 518,
        "bounding box" : [ 139.8, 737.24, 191.7, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 518,
          "bounding box" : [ 151.436, 736.774, 179.447, 756.588 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Class I, Division"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 518,
        "bounding box" : [ 191.7, 737.24, 251.7, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 518,
          "bounding box" : [ 212.874, 741.33, 230.093, 751.968 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Zone"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 518,
        "bounding box" : [ 251.7, 737.24, 560.34, 755.87 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 518,
          "bounding box" : [ 356.935, 741.33, 455.686, 751.968 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "Extent of Classified Location"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 518,
        "bounding box" : [ 34.32, 696.44, 139.8, 737.24 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 518,
          "bounding box" : [ 35.28, 712.346, 134.209, 737.709 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Outdoor drum storage Inside rooms or storage lockers"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 518,
          "bounding box" : [ 39.66, 696.27, 134.167, 713.533 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "used for the storage of Class I liquids"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 518,
        "bounding box" : [ 139.8, 696.44, 191.7, 737.24 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 518,
          "bounding box" : [ 152.823, 712.353, 178.215, 737.716 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Ordinary 2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 518,
        "bounding box" : [ 191.7, 696.44, 251.7, 737.24 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 518,
          "bounding box" : [ 212.823, 712.353, 238.215, 737.716 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Ordinary 2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 518,
        "bounding box" : [ 251.7, 696.44, 560.34, 737.24 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 518,
          "bounding box" : [ 256.859, 712.353, 290.705, 721.577 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Entire room"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 518,
        "bounding box" : [ 34.32, 679.88, 139.8, 696.44 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 518,
          "bounding box" : [ 35.28, 679.647, 134.179, 696.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Indoor warehousing where there is no flammable liquid transfer"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 518,
        "bounding box" : [ 139.8, 679.88, 191.7, 696.44 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 518,
          "bounding box" : [ 152.823, 687.685, 178.237, 696.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Ordinary"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 518,
        "bounding box" : [ 191.7, 679.88, 251.7, 696.44 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 518,
          "bounding box" : [ 212.824, 687.685, 238.239, 696.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Ordinary"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 518,
        "bounding box" : [ 251.7, 679.88, 560.34, 696.44 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 518,
          "bounding box" : [ 256.866, 679.647, 555.781, 696.909 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "If there is any opening to these rooms within the extent of an indoor classified location, the room shall be classified the same as if the wall, curb, or partition did not exist."
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 518,
        "bounding box" : [ 34.32, 671.3, 139.8, 679.88 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 518,
          "bounding box" : [ 35.28, 671.125, 86.548, 680.349 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "Piers and wharves"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 518,
        "bounding box" : [ 139.8, 671.3, 191.7, 679.88 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 518,
        "bounding box" : [ 191.7, 671.3, 251.7, 679.88 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 518,
        "bounding box" : [ 251.7, 671.3, 560.34, 679.88 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 518,
          "bounding box" : [ 256.905, 671.125, 313.627, 680.349 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 7.02,
          "text color" : "[0.0]",
          "content" : "See Figure 5.15.1.3."
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 9921,
    "level" : "13",
    "page number" : 518,
    "bounding box" : [ 35.283, 628.58, 560.159, 672.482 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 518,
      "bounding box" : [ 35.283, 649.28, 560.159, 672.482 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "1The release of Class I liquids may generate vapors to the extent that the entire building, and possibly an area surrounding it, should be considered a Class I, Division 2 or Zone 2 location.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 518,
      "bounding box" : [ 35.283, 628.58, 560.153, 651.782 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "2When classifying extent of area, consideration shall be given to fact that tank cars or tank vehicles may be spotted at varying points. Therefore, the extremities of the loading or unloading positions shall be used. [NFPA 30:Table 8.2.2]",
      "kids" : [ ]
    } ]
  }, {
    "type" : "image",
    "id" : 9934,
    "page number" : 520,
    "bounding box" : [ 104.991, 296.24, 366.148, 539.48 ],
    "source" : "Phil Electrical Code_images/imageFile18.png"
  }, {
    "type" : "paragraph",
    "id" : 9928,
    "page number" : 520,
    "bounding box" : [ 445.678, 493.33, 712.505, 533.198 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: As permitted in 5.15.1.8. 5.15.1.7 Wiring and Equipment Above Class I Locations."
  }, {
    "type" : "list",
    "id" : 9929,
    "level" : "1",
    "page number" : 520,
    "bounding box" : [ 455.033, 328.915, 769.711, 482.701 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 520,
      "bounding box" : [ 455.033, 468.065, 769.669, 482.701 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Fixed Wiring. All fixed wiring above Class I locations shall be in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1282,
        "page number" : 520,
        "bounding box" : [ 445.667, 442.745, 769.679, 469.832 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "metal raceways or PVC Schedule 80 rigid nonmetallic conduit, or equivalent, or be Type MI, TC, or MC cable."
      } ]
    }, {
      "type" : "list item",
      "page number" : 520,
      "bounding box" : [ 455.033, 417.48, 769.711, 432.116 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Fixed Equipment. Fixed equipment that may produce arcs, sparks,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1283,
        "page number" : 520,
        "bounding box" : [ 445.678, 354.235, 769.712, 419.248 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "or particles of hot metal, such as lamps and lampholders for fixed lighting, cutouts, switches, receptacles, motors, or other equipment having make-and-break or sliding contacts, shall be of the totally enclosed type or be constructed so as to prevent the escape of sparks or hot metal particles."
      } ]
    }, {
      "type" : "list item",
      "page number" : 520,
      "bounding box" : [ 455.044, 328.915, 769.682, 343.551 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Portable Lamps or Other Utilization Equipment. Portable lamps",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9930,
    "page number" : 520,
    "bounding box" : [ 445.689, 290.99, 769.775, 330.683 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "or other utilization equipment and their flexible cords shall comply with the provisions of Article 5.1 or Article 5.5 for the class of location above which they are connected or used."
  }, {
    "type" : "heading",
    "id" : 9931,
    "level" : "Subtitle",
    "page number" : 520,
    "bounding box" : [ 445.689, 265.604, 587.581, 280.241 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.15.1.8 Underground Wiring."
  }, {
    "type" : "paragraph",
    "id" : 9923,
    "page number" : 520,
    "bounding box" : [ 71.99, 269.227, 95.085, 279.848 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "Notes:"
  }, {
    "type" : "list",
    "id" : 9924,
    "level" : "2",
    "page number" : 520,
    "bounding box" : [ 71.99, 158.847, 394.157, 270.671 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 520,
      "bounding box" : [ 71.99, 250.809, 394.126, 270.671 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "(1) The “source of vapor” shall be the operating envelope and stored position of the outboard flange connection of the loading arm (or hose).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 520,
      "bounding box" : [ 71.99, 223.214, 394.134, 243.076 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "(2) The berth area adjacent to tanker and barge cargo tanks is to be Division 2 to the following extent:",
      "kids" : [ {
        "type" : "list",
        "id" : 1285,
        "level" : "8",
        "page number" : 520,
        "bounding box" : [ 81.352, 186.442, 394.134, 215.481 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 520,
          "bounding box" : [ 81.352, 204.86, 394.134, 215.481 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "a. 7 600 mm horizontally in all directions on the pier side from that portion of the hull",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1284,
            "page number" : 520,
            "bounding box" : [ 71.99, 195.619, 154.215, 206.24 ],
            "font" : "ArialMT",
            "font size" : 7.98,
            "text color" : "[0.0]",
            "content" : "containing cargo tanks."
          } ]
        }, {
          "type" : "list item",
          "page number" : 520,
          "bounding box" : [ 81.354, 186.442, 372.033, 197.063 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "b. From the water level 7 600 mm above the cargo tanks at their highest position.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 520,
      "bounding box" : [ 71.99, 158.847, 394.157, 178.646 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "(3) Additional locations may have to be classified as required by the presence of other sources of flammable liquids on the berth, or by Coast Guard or other regulations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9932,
    "level" : "1",
    "page number" : 520,
    "bounding box" : [ 455.044, 63.309, 769.75, 254.987 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 520,
      "bounding box" : [ 455.044, 240.35, 769.75, 254.987 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Wiring Method. Underground wiring shall be installed in threaded",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1281,
        "page number" : 520,
        "bounding box" : [ 445.678, 113.883, 769.756, 242.118 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "rigid metal conduit or threaded steel intermediate metal conduit or, where buried under not less than 600 mm of cover, shall be permitted in rigid nonmetallic conduit or a listed cable. Where rigid nonmetallic conduit is used, threaded rigid metal conduit or threaded steel intermediate metal conduit shall be used for the last 600 mm of the conduit run to emergence or to the point of connection to the aboveground raceway. Where cable is used, it shall be enclosed in threaded rigid metal conduit or threaded steel intermediate metal conduit from the point of lowest buried cable level to the point of connection to the aboveground raceway."
      } ]
    }, {
      "type" : "list item",
      "page number" : 520,
      "bounding box" : [ 455.044, 88.563, 740.162, 103.199 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Insulation. Conductor insulation shall comply with 5.1.2.11.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 520,
      "bounding box" : [ 455.044, 63.309, 769.724, 77.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Nonmetallic Wiring. Where rigid nonmetallic conduit or cable",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 9925,
    "level" : "Subtitle",
    "page number" : 520,
    "bounding box" : [ 127.489, 120.723, 340.459, 148.02 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 5.15.1.3 Marine Terminal Handling Flammable Liquids. [NFPA 30:Figure 7.7.16]"
  }, {
    "type" : "list",
    "id" : 9926,
    "level" : "9",
    "page number" : 520,
    "bounding box" : [ 71.996, 57.555, 396.081, 84.852 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 10008,
    "list items" : [ {
      "type" : "list item",
      "page number" : 520,
      "bounding box" : [ 71.996, 57.555, 396.081, 84.852 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.15.1.4 Wiring and Equipment Located in Class I Locations. All electrical wiring and equipment within the Class I locations defined in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9933,
    "page number" : 520,
    "bounding box" : [ 445.689, 25.329, 769.766, 65.077 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "with a nonmetallic sheath is used, an equipment grounding conductor shall be included to provide for electrical continuity of the raceway system and for grounding of non–current-carrying metal parts."
  }, {
    "type" : "list",
    "id" : 9927,
    "level" : "9",
    "page number" : 520,
    "bounding box" : [ 71.996, 32.236, 396.036, 59.323 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 520,
      "bounding box" : [ 71.996, 32.236, 396.036, 59.323 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.15.1.3 shall comply with the applicable provisions of Article 5.1 or Article 5.5 for the division or zone in which they are used.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9939,
    "level" : "7",
    "page number" : 521,
    "bounding box" : [ 445.667, 189.77, 769.712, 545.95 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 521,
      "bounding box" : [ 445.667, 518.654, 769.647, 545.95 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.16.1.2 Definitions. For the purpose of this article, the following definitions shall apply.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1274,
        "page number" : 521,
        "bounding box" : [ 445.656, 417.484, 769.72, 508.025 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Spray Area. Normally, locations outside of buildings or localized operations within a larger room or space. Such are normally provided with some local vapor extraction/ventilation system. In automated operations, the area limits shall be the maximum area in the direct path of spray operations. In manual operations, the area limits shall be the maximum area of spray when aimed at 180 degrees to the application surface."
      }, {
        "type" : "paragraph",
        "id" : 1275,
        "page number" : 521,
        "bounding box" : [ 445.667, 328.919, 769.714, 406.8 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Spray Booth. An enclosure or insert within a larger room used for spray/coating/dipping applications. A spray booth may be fully enclosed or have open front or face and may include separate conveyor entrance and exit. The spray booth is provided with a dedicated ventilation exhaust but may draw supply air from the larger room or have a dedicated air supply."
      }, {
        "type" : "paragraph",
        "id" : 1276,
        "page number" : 521,
        "bounding box" : [ 445.667, 240.354, 769.721, 318.236 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Spray Room. A purposefully enclosed room built for spray/coating/dipping applications provided with dedicated ventilation supply and exhaust. Normally the room is configured to house the item to be painted, providing reasonable access around the item/process. Depending on the size of the item being painted, such rooms may actually be the entire building or the major portion thereof."
      } ]
    }, {
      "type" : "list item",
      "page number" : 521,
      "bounding box" : [ 445.667, 189.77, 769.712, 229.726 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.16.1.3 Classification of Locations. Classification is based on dangerous quantities of flammable vapors, combustible mists, residues, dusts, or deposits.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9936,
    "level" : "4",
    "page number" : 521,
    "bounding box" : [ 71.996, 417.49, 396.054, 533.286 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 521,
      "bounding box" : [ 71.996, 480.735, 396.054, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.15.1.9 Sealing. Sealing requirements shall apply to horizontal as well as to vertical boundaries of the defined Class I locations. Buried raceways and cables under defined Class I locations shall be considered to be within a Class I, Division 1 or Zone 1 location.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 521,
      "bounding box" : [ 71.996, 417.49, 396.033, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.15.1.10 Special Equipment — Gasoline Dispensers. Where gasoline or other volatile flammable liquids or liquefied flammable gases are dispensed at bulk stations, the applicable provisions of Article 5.14 shall apply.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9937,
    "level" : "5",
    "page number" : 521,
    "bounding box" : [ 71.996, 112.755, 396.064, 406.807 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 521,
      "bounding box" : [ 71.996, 341.586, 396.064, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.15.1.16 Grounding. All metal raceways, the metal armor or metallic sheath on cables, and all non–current-carrying metal parts of fixed or portable electrical equipment, regardless of voltage, shall be grounded as provided in Article 250. Grounding in Class I locations shall comply with 5.1.2.21 for Class I, Division 1 and 2 locations and 5.5.1.25 for",
      "kids" : [ {
        "type" : "list",
        "id" : 1277,
        "level" : "6",
        "page number" : 521,
        "bounding box" : [ 71.996, 328.926, 224.624, 343.353 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 9963,
        "list items" : [ {
          "type" : "list item",
          "page number" : 521,
          "bounding box" : [ 71.996, 328.926, 224.624, 343.353 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Class I, Zone 0, 1, and 2 locations.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1278,
        "page number" : 521,
        "bounding box" : [ 81.351, 297.969, 386.616, 317.768 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For information on grounding for static protection, see 4.5.3.4 and 4.5.3.5 of NFPA 30-2003, Flammable and Combustible Liquids Code."
      }, {
        "type" : "paragraph",
        "id" : 1279,
        "page number" : 521,
        "bounding box" : [ 104.332, 247.203, 363.657, 274.5 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "ARTICLE 5.16 — SPRAY APPLICATION, DIPPING, AND COATING PROCESSES"
      }, {
        "type" : "paragraph",
        "id" : 1280,
        "page number" : 521,
        "bounding box" : [ 81.351, 188.711, 386.605, 236.168 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Rules that are followed by a reference in brackets contain text that has been extracted from NFPA 33-2003, Standard for Spray Application Using Flammable and Combustible Materials, or NFPA 34-2003, Standard for Dipping and Coating Processes Using Flammable or Combustible Liquids. Only editorial changes were made to the extracted text to make it consistent with this Code."
      } ]
    }, {
      "type" : "list item",
      "page number" : 521,
      "bounding box" : [ 71.996, 112.755, 396.018, 177.966 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.16.1.1 Scope. This article covers the regular or frequent application of flammable liquids, combustible liquids, and combustible powders by spray operations and the application of flammable liquids, or combustible liquids at temperatures above their flashpoint, by dipping, coating, or other means.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9940,
    "page number" : 521,
    "bounding box" : [ 445.656, 139.196, 769.641, 179.086 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Class I, Division 1 or Class I, Zone 0 Locations. The following spaces shall be considered Class I, Division 1, or Class I, Zone 0, as applicable:"
  }, {
    "type" : "list",
    "id" : 9941,
    "level" : "8",
    "page number" : 521,
    "bounding box" : [ 445.656, 75.962, 769.651, 128.304 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 521,
      "bounding box" : [ 445.656, 101.216, 769.651, 128.304 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The interior of any open or closed container of a flammable liquid",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 521,
      "bounding box" : [ 463.663, 75.962, 669.648, 90.39 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The interior of any dip tank or coating tank",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9938,
    "page number" : 521,
    "bounding box" : [ 81.351, 35.777, 386.618, 101.588 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information regarding safeguards for these processes, such as fire protection, posting of warning signs, and maintenance, see NFPA 33-2003, Standard for Spray Application Using Flammable and Combustible Materials, and NFPA 342003, Standard for Dipping and Coating Processes Using Flammable or Combustible Liquids. For additional information regarding ventilation, see NFPA 91-2004, Standard for Exhaust Systems for Air Conveying of Vapors, Gases, Mists, and Noncombustible Particulate Solids."
  }, {
    "type" : "paragraph",
    "id" : 9942,
    "page number" : 521,
    "bounding box" : [ 455.03, 26.592, 760.298, 64.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For additional guidance and explanatory diagrams, see 4.3.5 of NFPA 33-2003, Standard for Spray Application Using Flammable or Combustible Materials, and Sections 4.2, 4.3, and 4.4 of NFPA 34-2003, Standard for Dipping and Coating Processes Using Flammable or Combustible Liquids."
  }, {
    "type" : "paragraph",
    "id" : 9948,
    "page number" : 522,
    "bounding box" : [ 445.656, 505.967, 769.653, 545.715 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2, or Class II, Division 2 locations shown in Figure 5.16.1.3(b)(2) shall extend from the edges of the open face or open front of the booth or room in accordance with the following:"
  }, {
    "type" : "heading",
    "id" : 9944,
    "level" : "Subtitle",
    "page number" : 522,
    "bounding box" : [ 81.351, 518.649, 395.975, 533.286 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Class I or Class II, Division 1 Locations. The following spaces"
  }, {
    "type" : "list",
    "id" : 9945,
    "level" : "9",
    "page number" : 522,
    "bounding box" : [ 71.985, 505.989, 395.989, 520.417 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 522,
      "bounding box" : [ 71.985, 505.989, 395.989, 520.417 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "shall be considered Class I, Division 1, or Class I, Zone 1, or Class II,",
      "kids" : [ {
        "type" : "list",
        "id" : 1273,
        "level" : "10",
        "page number" : 522,
        "bounding box" : [ 71.974, 189.776, 226.335, 507.823 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 522,
          "bounding box" : [ 71.985, 493.395, 226.335, 507.823 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Division 1 locations, as applicable:",
          "kids" : [ {
            "type" : "list",
            "id" : 1270,
            "level" : "2",
            "page number" : 522,
            "bounding box" : [ 89.981, 265.681, 396.087, 482.503 ],
            "numbering style" : "arabic numbers",
            "number of list items" : 6,
            "list items" : [ {
              "type" : "list item",
              "page number" : 522,
              "bounding box" : [ 89.981, 468.075, 395.892, 482.503 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(1) The interior of spray booths and rooms except as specifically",
              "kids" : [ {
                "type" : "paragraph",
                "id" : 1267,
                "page number" : 522,
                "bounding box" : [ 71.985, 455.415, 176.729, 469.843 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "provided in 5.16.1.3(d)."
              } ]
            }, {
              "type" : "list item",
              "page number" : 522,
              "bounding box" : [ 89.981, 442.755, 234.875, 457.183 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(2) The interior of exhaust ducts.",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 522,
              "bounding box" : [ 89.981, 430.095, 312.578, 444.523 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(3) Any area in the direct path of spray operations.",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 522,
              "bounding box" : [ 89.981, 417.49, 395.982, 431.918 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(4) For open dipping and coating operations, all space within a 1",
              "kids" : [ {
                "type" : "paragraph",
                "id" : 1268,
                "page number" : 522,
                "bounding box" : [ 71.985, 341.586, 396.04, 419.258 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "500-mm radial distance from the vapor sources extending from these surfaces to the floor. The vapor source shall be the liquid exposed in the process and the drainboard, and any dipped or coated object from which it is possible to measure vapor concentrations exceeding 25 percent of the lower flammable limit at a distance of 300 mm, in any direction, from the object."
              } ]
            }, {
              "type" : "list item",
              "page number" : 522,
              "bounding box" : [ 89.981, 328.926, 396.087, 343.353 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(5) Sumps, pits, or belowgrade channels within 7 600 mm",
              "kids" : [ {
                "type" : "paragraph",
                "id" : 1269,
                "page number" : 522,
                "bounding box" : [ 71.985, 278.341, 395.993, 330.694 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "horizontally of a vapor source. If the sump, pit, or channel extends beyond 7 600 mm from the vapor source, it shall be provided with a vapor stop or it shall be classified as Class I, Division 1 for its entire length."
              } ]
            }, {
              "type" : "list item",
              "page number" : 522,
              "bounding box" : [ 89.981, 265.681, 396.036, 280.109 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(6) All space in all directions outside of but within 900 mm of open",
              "kids" : [ ]
            } ]
          }, {
            "type" : "paragraph",
            "id" : 1271,
            "page number" : 522,
            "bounding box" : [ 71.985, 240.361, 396.071, 267.449 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "containers, supply containers, spray gun cleaners, and solvent distillation units containing flammable liquids."
          }, {
            "type" : "paragraph",
            "id" : 1272,
            "page number" : 522,
            "bounding box" : [ 71.974, 202.436, 395.985, 229.732 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "(c) Class I or Class II, Division 2 Locations. The following spaces shall be considered Class I, Division 2 or Class I, Zone 2, or Class II,"
          } ]
        }, {
          "type" : "list item",
          "page number" : 522,
          "bounding box" : [ 71.974, 189.776, 180.774, 204.204 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Division 2 as applicable.",
          "kids" : [ ]
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 9949,
    "level" : "7",
    "page number" : 522,
    "bounding box" : [ 445.656, 366.829, 769.768, 495.141 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 522,
      "bounding box" : [ 445.656, 442.733, 769.708, 495.141 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. If the exhaust ventilation system is interlocked with the spray application equipment, the Division 2 or Zone 2 location shall extend 1 500 mm horizontally and 900 mm vertically from the open face or open front of the booth or room, as shown in Figure 5.16.1.3(b)(2), top.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 522,
      "bounding box" : [ 445.656, 366.829, 769.768, 431.896 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. If the exhaust ventilation system is not interlocked with the spray application equipment, the Division 2 or Zone 2 location shall extend 3 000 mm horizontally and 900 mm vertically from the open face or open front of the booth or room, as shown in Figure 5.16.1.3(b)(2), bottom.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9950,
    "page number" : 522,
    "bounding box" : [ 445.656, 290.979, 769.735, 355.991 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "For the purposes of this subsection, interlocked shall mean that the spray application equipment cannot be operated unless the exhaust ventilation system is operating and functioning properly and spray application is automatically stopped if the exhaust ventilation system fails. [NFPA 33:6.5.2]"
  }, {
    "type" : "list",
    "id" : 9951,
    "level" : "2",
    "page number" : 522,
    "bounding box" : [ 463.663, 126.509, 769.799, 280.087 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 522,
      "bounding box" : [ 463.663, 265.659, 769.715, 280.087 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Open-Top Spraying. For spraying operations conducted within an",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1264,
        "page number" : 522,
        "bounding box" : [ 445.667, 227.679, 769.761, 267.427 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "open top spray booth, the space 900 mm vertically above the booth and within 900 mm of other booth openings shall be considered Class I, Division 2, Class I, Zone 2, or Class II, Division 2. [NFPA 33:6.5.3]"
      } ]
    }, {
      "type" : "list item",
      "page number" : 522,
      "bounding box" : [ 463.674, 202.414, 769.799, 216.842 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Enclosed Booths and Rooms. For spraying operations confined to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1265,
        "page number" : 522,
        "bounding box" : [ 445.678, 151.829, 769.685, 204.182 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "an enclosed spray booth or room, the space within 900 mm in all directions from any openings shall be considered Class I, Division 2, Class I, or Zone 2, or Class II, Division 2 as shown in Figure 5.16.1.3(b)(4). [NFPA 33:6.5.4]"
      } ]
    }, {
      "type" : "list item",
      "page number" : 522,
      "bounding box" : [ 463.674, 126.509, 769.737, 140.937 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Dip Tanks and Drain Boards — Surrounding Space. For dip",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9946,
    "level" : "2",
    "page number" : 522,
    "bounding box" : [ 89.97, 101.212, 395.958, 178.884 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 522,
      "bounding box" : [ 89.97, 164.456, 395.958, 178.884 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Open Spraying. For open spraying, all space outside of but within",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1266,
        "page number" : 522,
        "bounding box" : [ 71.974, 126.531, 396.051, 166.279 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "6 000 mm horizontally and 3 000 mm vertically of the Class I, Division 1 or Class I, Zone 1 location as defined in 5.16.1.3(a), and not separated from it by partitions. See Figure 5.16.1.3(b)(1). [NFPA 33:6.5.1]"
      } ]
    }, {
      "type" : "list item",
      "page number" : 522,
      "bounding box" : [ 89.97, 101.212, 395.873, 115.639 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Closed-Top, Open-Face, and Open-Front Spraying. If spray",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9952,
    "page number" : 522,
    "bounding box" : [ 445.678, 88.53, 769.696, 128.277 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "tanks and drain boards, the 900-mm space surrounding the Class I, Division 1 or Class I, Zone 1 location as defined in 5.16.1.3(a)(4) and as shown in Figure 5.16.1.3(b)(5). [NFPA 34:6.4.3]"
  }, {
    "type" : "paragraph",
    "id" : 9947,
    "page number" : 522,
    "bounding box" : [ 71.974, 25.307, 396.067, 102.979 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "application operations are conducted within a closed-top, open-face, or open-front booth or room, any electrical wiring or utilization equipment located outside of the booth or room but within the boundaries designated as Division 2 or Zone 2 in Figure 5.16.1.3(b)(2) shall be suitable for Class I, Division 2, Class I, Zone 2, or Class II, Division 2 locations, whichever is applicable. The Class I, Division 2, Class I, Zone"
  }, {
    "type" : "image",
    "id" : 9956,
    "page number" : 523,
    "bounding box" : [ 130.311, 127.16, 345.336, 496.88 ],
    "source" : "Phil Electrical Code_images/imageFile19.png"
  }, {
    "type" : "paragraph",
    "id" : 9954,
    "page number" : 523,
    "bounding box" : [ 115.131, 75.892, 352.814, 103.133 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 5.16.1.3(c)(1) Electrical Area Classification for Open Spray Areas. [NFPA 33:Figure 6.5.1]"
  }, {
    "type" : "image",
    "id" : 9957,
    "page number" : 523,
    "bounding box" : [ 513.17, 176.06, 723.19, 455.78 ],
    "source" : "Phil Electrical Code_images/imageFile20.png"
  }, {
    "type" : "paragraph",
    "id" : 9955,
    "page number" : 523,
    "bounding box" : [ 470.158, 88.475, 745.181, 141.091 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 5.16.1.3(c)(2) Class I, Division 2, Class I, Zone 2, or Class II, Division 2 Locations Adjacent to a Closed Top, Open Face, or Open Front Spray Booth or Room. [NFPA 33:Figure 6.5.2(a) and 6.5.2(b)]"
  }, {
    "type" : "image",
    "id" : 9959,
    "page number" : 524,
    "bounding box" : [ 100.491, 168.2, 362.077, 465.2 ],
    "source" : "Phil Electrical Code_images/imageFile21.png"
  }, {
    "type" : "heading",
    "id" : 9958,
    "level" : "Subtitle",
    "page number" : 524,
    "bounding box" : [ 130.973, 88.486, 364.33, 141.102 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 5.16.1.3(c)(4) Class I, Division 2, Class I, Zone 2, or Class II, Division 2 Locations Adjacent to an Enclosed Spray Booth or Spray Room. [NFPA 33:Figure 6.5.4]"
  }, {
    "type" : "image",
    "id" : 9961,
    "page number" : 525,
    "bounding box" : [ 51.3, 518.42, 549.584, 738.98 ],
    "source" : "Phil Electrical Code_images/imageFile22.png"
  }, {
    "type" : "heading",
    "id" : 9960,
    "level" : "Subtitle",
    "page number" : 525,
    "bounding box" : [ 116.389, 465.476, 488.313, 492.772 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 5.16.1.3(c)(5) Electrical Area Classification for Open Processes Without Vapor Containment or Ventilation. [NFPA 33:Figure 6.4(b)]"
  }, {
    "type" : "paragraph",
    "id" : 9962,
    "level" : "3",
    "page number" : 526,
    "bounding box" : [ 71.994, 505.989, 396.036, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(6) Dip Tanks and Drain Boards — Space Above Floor. For dip tanks and drain boards, the space 900 mm above the floor and extending 6 000 mm horizontally in all directions from the Class I, Division 1 or"
  }, {
    "type" : "paragraph",
    "id" : 9969,
    "page number" : 526,
    "bounding box" : [ 455.031, 525.67, 760.258, 545.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information regarding safeguards, see NFPA 86-2003, Standard for Ovens and Furnaces."
  }, {
    "type" : "paragraph",
    "id" : 9970,
    "page number" : 526,
    "bounding box" : [ 445.676, 500.229, 691.743, 514.866 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.16.1.4 Wiring and Equipment in Class I Locations."
  }, {
    "type" : "list",
    "id" : 9963,
    "level" : "6",
    "page number" : 526,
    "bounding box" : [ 71.994, 493.395, 179.583, 507.823 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 1277,
    "list items" : [ {
      "type" : "list item",
      "page number" : 526,
      "bounding box" : [ 71.994, 493.395, 179.583, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Class I, Zone 1 location.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 9971,
    "level" : "1",
    "page number" : 526,
    "bounding box" : [ 455.031, 297.846, 769.741, 489.612 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 526,
      "bounding box" : [ 455.031, 474.975, 769.704, 489.612 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Wiring and Equipment — Vapors. All electric wiring and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1262,
        "page number" : 526,
        "bounding box" : [ 445.676, 436.995, 769.784, 476.743 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "equipment within the Class I location (containing vapor only — not residues) defined in 5.16.1.3 shall comply with the applicable provisions of Article 5.1 or Article 5.5, as applicable."
      } ]
    }, {
      "type" : "list item",
      "page number" : 526,
      "bounding box" : [ 455.041, 411.73, 769.669, 426.367 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Wiring and Equipment — Vapors and Residues. Unless",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1263,
        "page number" : 526,
        "bounding box" : [ 445.676, 323.166, 769.781, 413.498 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "specifically listed for locations containing deposits of dangerous quantities of flammable or combustible vapors, mists, residues, dusts, or deposits (as applicable), there shall be no electrical equipment in any spray area as herein defined whereon deposits of combustible residue may readily accumulate, except wiring in rigid metal conduit, intermediate metal conduit, Type MI cable, or in metal boxes or fittings containing no taps, splices, or terminal connections. [NFPA 33:6.4.2]"
      } ]
    }, {
      "type" : "list item",
      "page number" : 526,
      "bounding box" : [ 455.041, 297.846, 769.741, 312.482 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Illumination. Illumination of readily ignitible areas through panels",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9964,
    "page number" : 526,
    "bounding box" : [ 71.993, 392.115, 396.028, 482.613 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: This space shall not be required to be considered a hazardous (classified) location where the vapor source area is 0.46 m2 or less and where the contents of the open tank trough or container do not exceed 19 L. In addition, the vapor concentration during operation and shutdown periods shall not exceed 25 percent of the lower flammable limit outside the Class I location specified in 5.16.1.3(a)(4). [NFPA 34:6.4.4]"
  }, {
    "type" : "paragraph",
    "id" : 9965,
    "level" : "3",
    "page number" : 526,
    "bounding box" : [ 71.993, 303.627, 396.03, 381.289 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(7) Open Containers. All space in all directions within 600 mm of the Division 1 or Zone 1 area surrounding open containers, supply containers, spray gun cleaners, and solvent distillation units containing flammable liquids, as well as the area extending 1 500 mm beyond the Division 1 or Zone 1 area up to a height of 460 mm above the floor or grade level. [NFPA 33:6.5.5.1(2)]"
  }, {
    "type" : "paragraph",
    "id" : 9972,
    "page number" : 526,
    "bounding box" : [ 445.676, 272.581, 769.691, 299.669 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "of glass or other transparent or translucent material shall be permitted only if it complies with the following:"
  }, {
    "type" : "paragraph",
    "id" : 9966,
    "page number" : 526,
    "bounding box" : [ 71.993, 253.043, 395.994, 292.999 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Enclosed Coating and Dipping Operations. The space adjacent to an enclosed dipping or coating process or apparatus shall be considered unclassified. [NFPA 34:6.5.2]"
  }, {
    "type" : "list",
    "id" : 9973,
    "level" : "2",
    "page number" : 526,
    "bounding box" : [ 463.672, 171.356, 769.653, 261.689 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 526,
      "bounding box" : [ 463.672, 247.261, 735.391, 261.689 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Fixed lighting units are used as the source of illumination.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 526,
      "bounding box" : [ 463.672, 234.601, 769.616, 249.029 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The panel effectively isolates the Class I location from the area in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1260,
        "page number" : 526,
        "bounding box" : [ 445.676, 221.996, 593.114, 236.424 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "which the lighting unit is located."
      } ]
    }, {
      "type" : "list item",
      "page number" : 526,
      "bounding box" : [ 463.672, 209.336, 715.019, 223.764 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The lighting unit is identified for its specific location.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 526,
      "bounding box" : [ 463.672, 196.676, 769.633, 211.104 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) The panel is of a material or is protected so that breakage is",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1261,
        "page number" : 526,
        "bounding box" : [ 445.676, 184.016, 484.613, 198.444 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "unlikely."
      } ]
    }, {
      "type" : "list item",
      "page number" : 526,
      "bounding box" : [ 463.672, 171.356, 769.653, 185.784 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) The arrangement is such that normal accumulations of hazardous",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9967,
    "page number" : 526,
    "bounding box" : [ 71.993, 202.392, 395.984, 242.26 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The space within 900 mm in all directions from any opening in the enclosures shall be classified as Class I, Division 2 or Class I, Zone 2, as applicable. [NFPA 34:6.5.3]"
  }, {
    "type" : "list",
    "id" : 9968,
    "level" : "4",
    "page number" : 526,
    "bounding box" : [ 71.993, 37.977, 396.071, 191.763 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 526,
      "bounding box" : [ 71.993, 139.202, 396.004, 191.763 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Adjacent Locations. Adjacent locations that are cut off from the defined Class I or Class II locations by tight partitions without communicating openings, and within which flammable vapors or combustible powders are not likely to be released, shall be unclassified.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 526,
      "bounding box" : [ 72.004, 37.977, 396.071, 128.518 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Unclassified Locations. Locations using drying, curing, or fusion apparatus and provided with positive mechanical ventilation adequate to prevent accumulation of flammable concentrations of vapors, and provided with effective interlocks to de-energize all electrical equipment (other than equipment identified for Class I locations) in case the ventilating equipment is inoperative, shall be permitted to be unclassified where the authority having jurisdiction so judges.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9974,
    "page number" : 526,
    "bounding box" : [ 445.676, 146.102, 769.691, 173.19 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "residue on the surface of the panel will not be raised to a dangerous temperature by radiation or conduction from the source of illumination."
  }, {
    "type" : "paragraph",
    "id" : 9975,
    "page number" : 526,
    "bounding box" : [ 445.676, 108.122, 769.704, 135.419 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Portable Equipment. Portable electric lamps or other utilization equipment shall not be used in a spray area during spray operations."
  }, {
    "type" : "paragraph",
    "id" : 9976,
    "page number" : 526,
    "bounding box" : [ 445.676, 32.163, 769.695, 97.406 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Where portable electric lamps are required for operations in spaces not readily illuminated by fixed lighting within the spraying area, they shall be of the type identified for Class I, Division 1 or Class 1, Zone 1 locations where readily ignitible residues may be present. [NFPA 33:6.9]"
  }, {
    "type" : "paragraph",
    "id" : 9978,
    "page number" : 527,
    "bounding box" : [ 71.996, 493.335, 396.022, 533.193 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 2: Where portable electric drying apparatus is used in automobile refinishing spray booths and the following requirements are met."
  }, {
    "type" : "list",
    "id" : 9979,
    "level" : "1",
    "page number" : 527,
    "bounding box" : [ 81.34, 316.261, 396.033, 482.619 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 527,
      "bounding box" : [ 81.351, 468.015, 396.004, 482.619 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) The apparatus and its electrical connections are not located",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1256,
        "page number" : 527,
        "bounding box" : [ 71.996, 455.355, 300.324, 469.959 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "within the spray enclosure during spray operations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 527,
      "bounding box" : [ 81.351, 442.695, 395.986, 457.299 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Electrical equipment within 460 mm of the floor is identified for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1257,
        "page number" : 527,
        "bounding box" : [ 71.996, 430.035, 281.808, 444.639 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Class I, Division 2 or Class I, Zone 2 locations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 527,
      "bounding box" : [ 81.351, 417.43, 396.033, 432.034 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) All metallic parts of the drying apparatus are electrically bonded",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1258,
        "page number" : 527,
        "bounding box" : [ 71.985, 404.771, 136.288, 419.374 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and grounded."
      } ]
    }, {
      "type" : "list item",
      "page number" : 527,
      "bounding box" : [ 81.34, 392.111, 395.972, 406.714 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Interlocks are provided to prevent the operation of spray",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1259,
