        "page number" : 527,
        "bounding box" : [ 71.985, 341.526, 396.01, 394.054 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "equipment while drying apparatus is within the spray enclosure, to allow for a 3-minute purge of the enclosure before energizing the drying apparatus and to shut off drying apparatus on failure of ventilation system."
      } ]
    }, {
      "type" : "list item",
      "page number" : 527,
      "bounding box" : [ 81.34, 316.261, 396.028, 330.897 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Electrostatic Equipment. Electrostatic spraying or detearing",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9980,
    "page number" : 527,
    "bounding box" : [ 71.985, 303.601, 371.118, 318.029 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "equipment shall be installed and used only as provided in 5.16.1.10."
  }, {
    "type" : "paragraph",
    "id" : 9981,
    "page number" : 527,
    "bounding box" : [ 81.351, 272.646, 386.546, 292.508 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information, see NFPA 33-2003, Standard for Spray Application Using Flammable or Combustible Materials."
  }, {
    "type" : "heading",
    "id" : 9982,
    "level" : "Subtitle",
    "page number" : 527,
    "bounding box" : [ 71.996, 247.203, 393.545, 261.84 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.16.1.7 Wiring and Equipment Not Within Class I and II Locations."
  }, {
    "type" : "list",
    "id" : 9983,
    "level" : "1",
    "page number" : 527,
    "bounding box" : [ 81.351, 120.802, 396.026, 236.652 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 527,
      "bounding box" : [ 81.351, 222.015, 396.026, 236.652 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Wiring. All fixed wiring above the Class I and II locations shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1255,
        "page number" : 527,
        "bounding box" : [ 71.985, 146.121, 396.081, 223.783 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in metal raceways, rigid nonmetallic conduit, or electrical nonmetallic tubing, or shall be Type MI, TC, or MC cable. Cellular metal floor raceways shall be permitted only for supplying ceiling outlets or extensions to the area below the floor of a Class I or II location, but such raceways shall have no connections leading into or through the Class I or II location above the floor unless suitable seals are provided."
      } ]
    }, {
      "type" : "list item",
      "page number" : 527,
      "bounding box" : [ 81.351, 120.802, 395.997, 135.438 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Equipment. Equipment that may produce arcs, sparks, or particles",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9984,
    "page number" : 527,
    "bounding box" : [ 71.985, 44.908, 396.076, 122.569 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "of hot metal, such as lamps and lampholders for fixed lighting, cutouts, switches, receptacles, motors, or other equipment having make-andbreak or sliding contacts, where installed above a Class I or II location or above a location where freshly finished goods are handled, shall be of the totally enclosed type or be constructed so as to prevent the escape of sparks or hot metal particles."
  }, {
    "type" : "heading",
    "id" : 9985,
    "level" : "Subtitle",
    "page number" : 527,
    "bounding box" : [ 445.656, 531.267, 581.438, 545.903 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.16.1.10 Special Equipment."
  }, {
    "type" : "paragraph",
    "id" : 9986,
    "page number" : 527,
    "bounding box" : [ 445.656, 354.258, 769.737, 520.638 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Fixed Electrostatic Equipment. This section shall apply to any equipment using electrostatically charged elements for the atomization, charging, and/or precipitation of hazardous materials for coatings on articles or for other similar purposes in which the charging or atomizing device is attached to a mechanical support or manipulator. This shall include robotic devices. This section shall not apply to devices that are held or manipulated by hand. Where robot or programming procedures involve manual manipulation of the robot arm while spraying with the high voltage on, the provisions of 5.16.1.10(b) shall apply. The installation of electrostatic spraying equipment shall comply with 5.16.1.10(a)(1) through (a)(10). Spray equipment shall be listed. All automatic electrostatic equipment systems shall comply with 5.16.1.4(a)(1) through (a)(9)."
  }, {
    "type" : "list",
    "id" : 9987,
    "level" : "2",
    "page number" : 527,
    "bounding box" : [ 463.652, 63.332, 769.766, 343.366 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 527,
      "bounding box" : [ 463.652, 328.938, 769.649, 343.366 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Power and Control Equipment. Transformers, high-voltage",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1251,
        "page number" : 527,
        "bounding box" : [ 445.656, 291.024, 769.718, 330.706 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "supplies, control apparatus, and all other electric portions of the equipment shall be installed outside of the Class I location as defined in 5.16.1.3 or be of a type identified for the location."
      }, {
        "type" : "paragraph",
        "id" : 1252,
        "page number" : 527,
        "bounding box" : [ 445.656, 240.319, 769.696, 280.242 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: High-voltage grids, electrodes, electrostatic atomizing heads, and their connections shall be permitted within the Class I location."
      } ]
    }, {
      "type" : "list item",
      "page number" : 527,
      "bounding box" : [ 463.652, 215.131, 769.766, 229.558 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Electrostatic Equipment. Electrodes and electrostatic atomizing",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1253,
        "page number" : 527,
        "bounding box" : [ 445.656, 164.491, 769.782, 216.899 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "heads shall be adequately supported in permanent locations and shall be effectively insulated from ground. Electrodes and electrostatic atomizing heads that are permanently attached to their bases, supports, reciprocators, or robots shall be deemed to comply with this section."
      } ]
    }, {
      "type" : "list item",
      "page number" : 527,
      "bounding box" : [ 463.663, 139.226, 769.557, 153.654 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) High-Voltage Leads. High-voltage leads shall be properly",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1254,
        "page number" : 527,
        "bounding box" : [ 445.667, 88.586, 769.693, 140.994 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "insulated and protected from mechanical damage or exposure to destructive chemicals. Any exposed element at high voltage shall be effectively and permanently supported on suitable insulators and shall be effectively guarded against accidental contact or grounding."
      } ]
    }, {
      "type" : "list item",
      "page number" : 527,
      "bounding box" : [ 463.674, 63.332, 769.677, 77.76 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Support of Goods. Goods being coated using this process shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9988,
    "page number" : 527,
    "bounding box" : [ 445.678, 38.012, 769.655, 65.1 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "supported on conveyors or hangers. The conveyors or hangers shall be arranged (1) to ensure that the parts being coated are electrically"
  }, {
    "type" : "paragraph",
    "id" : 9990,
    "page number" : 528,
    "bounding box" : [ 71.99, 518.649, 396.056, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "connected to ground with a resistance of 1 megohm or less and (2) to prevent parts from swinging."
  }, {
    "type" : "paragraph",
    "id" : 9997,
    "page number" : 528,
    "bounding box" : [ 445.684, 531.287, 484.496, 545.715 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a)(10)b."
  }, {
    "type" : "list",
    "id" : 9998,
    "level" : "4",
    "page number" : 528,
    "bounding box" : [ 445.673, 417.468, 769.842, 520.395 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 528,
      "bounding box" : [ 445.673, 468.053, 769.842, 520.395 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Conveyors or hangers shall be arranged so as to maintain a safe distance of at least twice the sparking distance between goods being painted and electrodes, electrostatic atomizing heads, or charged conductors. Warnings defining this safe distance shall be posted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 528,
      "bounding box" : [ 445.673, 417.468, 769.772, 469.821 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The equipment shall provide an automatic means of rapidly deenergizing the high-voltage elements in the event the distance between the goods being painted and the electrodes or electrostatic atomizing heads falls below that specified in (a). [NFPA 33:Chapter 11]",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9991,
    "level" : "3",
    "page number" : 528,
    "bounding box" : [ 71.991, 468.075, 396.01, 507.823 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(5) Automatic Controls. Electrostatic apparatus shall be equipped with automatic means that will rapidly de-energize the high-voltage elements under any of the following conditions:"
  }, {
    "type" : "list",
    "id" : 9992,
    "level" : "4",
    "page number" : 528,
    "bounding box" : [ 99.353, 366.851, 396.032, 457.183 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 528,
      "bounding box" : [ 99.353, 442.755, 396.032, 457.183 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Stoppage of ventilating fans or failure of ventilating equipment",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1248,
        "page number" : 528,
        "bounding box" : [ 71.991, 430.096, 139.121, 444.523 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "from any cause"
      } ]
    }, {
      "type" : "list item",
      "page number" : 528,
      "bounding box" : [ 99.353, 417.49, 395.948, 431.918 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Stoppage of the conveyor carrying goods through the high-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1249,
        "page number" : 528,
        "bounding box" : [ 71.991, 404.831, 341.341, 419.258 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "voltage field unless stoppage is required by the spray process"
      } ]
    }, {
      "type" : "list item",
      "page number" : 528,
      "bounding box" : [ 99.353, 392.171, 395.982, 406.598 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Occurrence of excessive current leakage at any point in the high-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1250,
        "page number" : 528,
        "bounding box" : [ 71.99, 379.511, 137.706, 393.938 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "voltage system"
      } ]
    }, {
      "type" : "list item",
      "page number" : 528,
      "bounding box" : [ 99.353, 366.851, 377.56, 381.278 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. De-energizing the primary voltage input to the power supply",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9999,
    "page number" : 528,
    "bounding box" : [ 445.662, 303.584, 769.75, 406.785 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Electrostatic Hand-Spraying Equipment. This section shall apply to any equipment using electrostatically charged elements for the atomization, charging, and/or precipitation of materials for coatings on articles, or for other similar purposes in which the atomizing device is hand-held or manipulated during the spraying operation. Electrostatic hand-spraying equipment and devices used in connection with paintspraying operations shall be of listed types and shall comply with 5.16.1.10(b)(1) through (b)(5)."
  }, {
    "type" : "list",
    "id" : 9993,
    "level" : "2",
    "page number" : 528,
    "bounding box" : [ 89.998, 202.436, 396.022, 356.013 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 528,
      "bounding box" : [ 89.998, 341.586, 395.973, 356.013 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Grounding. All electrically conductive objects in the spray area,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1246,
        "page number" : 528,
        "bounding box" : [ 72.001, 291.001, 396.043, 343.353 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "except those objects required by the process to be at high voltage, shall be adequately grounded. This requirement shall apply to paint containers, wash cans, guards, hose connectors, brackets, and any other electrically conductive objects or devices in the area."
      } ]
    }, {
      "type" : "list item",
      "page number" : 528,
      "bounding box" : [ 90.009, 265.681, 396.022, 280.109 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Isolation. Safeguards such as adequate booths, fencing, railings,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1247,
        "page number" : 528,
        "bounding box" : [ 72.012, 227.701, 396.072, 267.449 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "interlocks, or other means shall be placed about the equipment or incorporated therein so that they, either by their location, character, or both, ensure that a safe separation of the process is maintained."
      } ]
    }, {
      "type" : "list item",
      "page number" : 528,
      "bounding box" : [ 90.009, 202.436, 395.985, 216.864 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) Signs. Signs shall be conspicuously posted to convey the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10000,
    "level" : "2",
    "page number" : 528,
    "bounding box" : [ 463.658, 88.519, 769.732, 292.747 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 528,
      "bounding box" : [ 463.658, 278.319, 769.65, 292.747 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) General. The high-voltage circuits shall be designed so as not to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1243,
        "page number" : 528,
        "bounding box" : [ 445.662, 202.414, 769.735, 280.087 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "produce a spark of sufficient intensity to ignite the most readily ignitible of those vapor–air mixtures likely to be encountered, or result in appreciable shock hazard upon coming in contact with a grounded object under all normal operating conditions. The electrostatically charged exposed elements of the handgun shall be capable of being energized only by an actuator that also controls the coating material supply."
      } ]
    }, {
      "type" : "list item",
      "page number" : 528,
      "bounding box" : [ 463.669, 177.094, 769.732, 191.522 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Power Equipment. Transformers, power packs, control apparatus,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1244,
        "page number" : 528,
        "bounding box" : [ 445.673, 151.829, 769.753, 178.862 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and all other electric portions of the equipment shall be located outside of the Class I location or be identified for the location."
      }, {
        "type" : "paragraph",
        "id" : 1245,
        "page number" : 528,
        "bounding box" : [ 445.673, 113.784, 769.634, 141.047 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: The handgun itself and its connections to the power supply shall be permitted within the Class I location."
      } ]
    }, {
      "type" : "list item",
      "page number" : 528,
      "bounding box" : [ 463.669, 88.519, 769.584, 102.946 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Handle. The handle of the spraying gun shall be electrically",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 9994,
    "page number" : 528,
    "bounding box" : [ 72.012, 189.776, 117.904, 204.204 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "following:"
  }, {
    "type" : "list",
    "id" : 9995,
    "level" : "4",
    "page number" : 528,
    "bounding box" : [ 72.001, 88.552, 396.135, 178.884 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 528,
      "bounding box" : [ 72.001, 151.851, 396.014, 178.884 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Designate the process zone as dangerous with regard to fire and accident",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 528,
      "bounding box" : [ 72.001, 126.531, 395.904, 153.619 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Identify the grounding requirements for all electrically conductive objects in the spray area",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 528,
      "bounding box" : [ 72.001, 88.552, 396.135, 128.299 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Restrict access to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner only",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10001,
    "page number" : 528,
    "bounding box" : [ 445.673, 25.274, 769.726, 90.341 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "connected to ground by a metallic connection and be constructed so that the operator in normal operating position is in intimate electrical contact with the grounded handle to prevent buildup of a static charge on the operator’s body. Signs indicating the necessity for grounding other persons entering the spray area shall be conspicuously posted."
  }, {
    "type" : "list",
    "id" : 9996,
    "level" : "5",
    "page number" : 528,
    "bounding box" : [ 72.001, 25.307, 396.036, 77.714 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 528,
      "bounding box" : [ 89.998, 63.287, 337.353, 77.714 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(9) Insulators. All insulators shall be kept clean and dry.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 528,
      "bounding box" : [ 72.001, 25.307, 396.036, 52.394 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(10) Other Than Nonincendive Equipment. Spray equipment that cannot be classified as nonincendive shall comply with (a)(10)a and",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10003,
    "level" : "4",
    "page number" : 529,
    "bounding box" : [ 71.999, 328.926, 396.139, 533.077 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 529,
      "bounding box" : [ 71.999, 455.415, 396.07, 533.077 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Electrostatic Equipment. All electrically conductive objects in the spraying area shall be adequately grounded. This requirement shall apply to paint containers, wash cans, and any other electrical conductive objects or devices in the area. The equipment shall carry a prominent, permanently installed warning regarding the necessity for this grounding feature.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 529,
      "bounding box" : [ 72.01, 328.926, 396.139, 444.523 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Support of Objects. Objects being painted shall be maintained in metallic contact with the conveyor or other grounded support. Hooks shall be regularly cleaned to ensure adequate grounding of 1 megohm or less. Areas of contact shall be sharp points or knife edges where possible. Points of support of the object shall be concealed from random spray where feasible; and, where the objects being sprayed are supported from a conveyor, the point of attachment to the conveyor shall be located so as to not collect spray material during normal operation. [NFPA 33:Chapter 12]",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10009,
    "level" : "3",
    "page number" : 529,
    "bounding box" : [ 463.689, 518.627, 769.699, 533.055 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Electrostatic Hand-Spraying Equipment. The provisions of"
  }, {
    "type" : "list",
    "id" : 10010,
    "level" : "4",
    "page number" : 529,
    "bounding box" : [ 445.693, 493.373, 769.736, 520.395 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 529,
      "bounding box" : [ 445.693, 493.373, 769.736, 520.395 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.16.1.10(b) and 5.16.1.10(c)(1) shall apply to electrostatic handspraying equipment.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1241,
        "level" : "3",
        "page number" : 529,
        "bounding box" : [ 445.704, 392.149, 769.754, 482.481 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(4) Electrostatic Fluidized Beds. Electrostatic fluidized beds and associated equipment shall be of identified types. The high-voltage circuits shall be designed so that any discharge produced when the charging electrodes of the bed are approached or contacted by a grounded object shall not be of sufficient intensity to ignite any powder– air mixture likely to be encountered or to result in an appreciable shock hazard."
      }, {
        "type" : "list",
        "id" : 1242,
        "level" : "5",
        "page number" : 529,
        "bounding box" : [ 473.044, 151.818, 769.776, 381.256 ],
        "numbering style" : "english letters",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 529,
          "bounding box" : [ 473.055, 366.829, 769.737, 381.256 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "a. Transformers, power packs, control apparatus, and all other",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1237,
            "page number" : 529,
            "bounding box" : [ 445.693, 328.904, 769.724, 368.651 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "electric portions of the equipment shall be located outside the powdercoating area or shall otherwise comply with the requirements of 5.16.1.10(c)(1)."
          }, {
            "type" : "paragraph",
            "id" : 1238,
            "page number" : 529,
            "bounding box" : [ 445.693, 290.913, 769.66, 318.121 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Exception: The charging electrodes and their connections to the power supply shall be permitted within the powder-coating area."
          } ]
        }, {
          "type" : "list item",
          "page number" : 529,
          "bounding box" : [ 473.044, 265.648, 769.671, 280.076 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "b. All electrically conductive objects within the powder-coating",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1239,
            "page number" : 529,
            "bounding box" : [ 445.682, 227.668, 769.711, 267.416 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "area shall be adequately grounded. The powder-coating equipment shall carry a prominent, permanently installed warning regarding the necessity for grounding these objects."
          } ]
        }, {
          "type" : "list item",
          "page number" : 529,
          "bounding box" : [ 473.044, 215.063, 769.717, 229.491 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "c. Objects being coated shall be maintained in electrical contact",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1240,
            "page number" : 529,
            "bounding box" : [ 445.682, 164.423, 769.769, 216.831 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "(less than 1 megohm) with the conveyor or other support in order to ensure proper grounding. Hangers shall be regularly cleaned to ensure effective electrical contact. Areas of electrical contact shall be sharp points or knife edges where possible."
          } ]
        }, {
          "type" : "list item",
          "page number" : 529,
          "bounding box" : [ 473.044, 151.818, 769.776, 166.246 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "d. The electric equipment and compressed air supplies shall be",
          "kids" : [ ]
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10004,
    "page number" : 529,
    "bounding box" : [ 71.999, 253.021, 396.12, 318.242 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Powder Coating. This section shall apply to processes in which combustible dry powders are applied. The hazards associated with combustible dusts are present in such a process to a degree, depending on the chemical composition of the material, particle size, shape, and distribution."
  }, {
    "type" : "paragraph",
    "id" : 10005,
    "level" : "3",
    "page number" : 529,
    "bounding box" : [ 71.999, 139.191, 396.06, 242.129 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Electric Equipment and Sources of Ignition. Electric equipment and other sources of ignition shall comply with the requirements of Article 5.2. Portable electric lamps and other utilization equipment shall not be used within a Class II location during operation of the finishing processes. Where such lamps or utilization equipment are used during cleaning or repairing operations, they shall be of a type identified for Class II, Division 1 locations, and all exposed metal parts shall be effectively grounded."
  }, {
    "type" : "paragraph",
    "id" : 10011,
    "page number" : 529,
    "bounding box" : [ 445.682, 113.839, 769.695, 153.586 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "interlocked with a ventilation system so that the equipment cannot be operated unless the ventilating fans are in operation. [NFPA 33:Chapter 15]"
  }, {
    "type" : "paragraph",
    "id" : 10006,
    "page number" : 529,
    "bounding box" : [ 71.999, 75.892, 396.021, 128.42 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where portable electric lamps are required for operations in spaces not readily illuminated by fixed lighting within the spraying area, they shall be of the type listed for Class II, Division 1 locations where readily ignitible residues may be present."
  }, {
    "type" : "paragraph",
    "id" : 10012,
    "page number" : 529,
    "bounding box" : [ 445.682, 37.934, 769.77, 103.155 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.16.1.16 Grounding. All metal raceways, the metal armors or metallic sheath on cables, and all non–current-carrying metal parts of fixed or portable electrical equipment, regardless of voltage, shall be grounded as provided in Article 2.50. Grounding shall comply with 5.1.2.21, 5.2.2.21, or 5.5.1.25, as applicable."
  }, {
    "type" : "paragraph",
    "id" : 10007,
    "level" : "3",
    "page number" : 529,
    "bounding box" : [ 89.996, 50.627, 396.035, 65.054 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Fixed Electrostatic Spraying Equipment. The provisions of"
  }, {
    "type" : "list",
    "id" : 10008,
    "level" : "9",
    "page number" : 529,
    "bounding box" : [ 71.999, 25.307, 396.02, 52.394 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 9926,
    "next list id" : 10017,
    "list items" : [ {
      "type" : "list item",
      "page number" : 529,
      "bounding box" : [ 71.999, 25.307, 396.02, 52.394 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.16.1.10(a) and 5.16.1.10(c)(1) shall apply to fixed electrostatic spraying equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10025,
    "page number" : 530,
    "bounding box" : [ 445.656, 505.979, 769.72, 545.726 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "designated to be used for the administration of any flammable or nonflammable inhalation anesthetic agent in the course of examination or treatment, including the use of such agents for relative analgesia."
  }, {
    "type" : "heading",
    "id" : 10014,
    "level" : "Subtitle",
    "page number" : 530,
    "bounding box" : [ 116.212, 518.583, 351.743, 533.22 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 5.17 — HEALTH CARE FACILITIES"
  }, {
    "type" : "paragraph",
    "id" : 10015,
    "page number" : 530,
    "bounding box" : [ 81.351, 478.509, 386.605, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Rules that are followed by a reference in brackets contain text that has been extracted from NFPA 99-2002, Standard for Health Care Facilities. Only editorial changes were made to the extracted text to make it consistent with this Code."
  }, {
    "type" : "paragraph",
    "id" : 10026,
    "page number" : 530,
    "bounding box" : [ 445.656, 417.48, 769.741, 495.35 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Critical Branch. A subsystem of the emergency system consisting of feeders and branch circuits supplying energy to task illumination, special power circuits, and selected receptacles serving areas and functions related to patient care, and which are connected to alternate power sources by one or more transfer switches during interruption of the normal power source."
  }, {
    "type" : "heading",
    "id" : 10016,
    "level" : "Subtitle",
    "page number" : 530,
    "bounding box" : [ 199.913, 453.063, 268.083, 467.7 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.1 General"
  }, {
    "type" : "list",
    "id" : 10017,
    "level" : "9",
    "page number" : 530,
    "bounding box" : [ 71.996, 402.555, 396.002, 442.446 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 10008,
    "list items" : [ {
      "type" : "list item",
      "page number" : 530,
      "bounding box" : [ 71.996, 402.555, 396.002, 442.446 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.17.1.1 Scope. The provisions of this article shall apply to electrical construction and installation criteria in health care facilities that provide services to human beings.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10027,
    "page number" : 530,
    "bounding box" : [ 445.656, 379.5, 769.696, 406.796 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electrical Life-Support Equipment. Electrically powered equipment whose continuous operation is necessary to maintain a patient’s life."
  }, {
    "type" : "paragraph",
    "id" : 10018,
    "page number" : 530,
    "bounding box" : [ 71.996, 326.662, 396.037, 391.663 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The requirements in Parts 5.17.2 and 5.17.3 not only apply to singlefunction buildings but are also intended to be individually applied to their respective forms of occupancy within a multifunction building (e.g., a doctor’s examining room located within a limited care facility would be required to meet the provisions of 5.17.2.1)."
  }, {
    "type" : "paragraph",
    "id" : 10028,
    "page number" : 530,
    "bounding box" : [ 445.645, 328.926, 769.645, 368.883 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Emergency System. A system of circuits and equipment intended to supply alternate power to a limited number of prescribed functions vital to the protection of life and safety."
  }, {
    "type" : "paragraph",
    "id" : 10029,
    "page number" : 530,
    "bounding box" : [ 445.634, 278.352, 769.659, 318.243 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Equipment System. A system of circuits and equipment arranged for delayed, automatic, or manual connection to the alternate power source and that serves primarily 3-phase power equipment."
  }, {
    "type" : "paragraph",
    "id" : 10019,
    "page number" : 530,
    "bounding box" : [ 81.351, 295.689, 386.558, 315.488 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For information concerning performance, maintenance, and testing criteria, refer to the appropriate health care facilities documents."
  }, {
    "type" : "heading",
    "id" : 10020,
    "level" : "Subtitle",
    "page number" : 530,
    "bounding box" : [ 71.996, 270.249, 164.701, 284.886 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.1.2 Definitions."
  }, {
    "type" : "paragraph",
    "id" : 10030,
    "page number" : 530,
    "bounding box" : [ 445.623, 189.799, 769.715, 267.669 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Essential Electrical System. A system comprised of alternate sources of power and all connected distribution systems and ancillary equipment, designed to ensure continuity of electrical power to designated areas and functions of a health care facility during disruption of normal power sources, and also designed to minimize disruption within the internal wiring system."
  }, {
    "type" : "paragraph",
    "id" : 10021,
    "page number" : 530,
    "bounding box" : [ 71.985, 194.41, 396.04, 259.632 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Alternate Power Source. One or more generator sets, or battery systems where permitted, intended to provide power during the interruption of the normal electrical services or the public utility electrical service intended to provide power during interruption of service normally provided by the generating facilities on the premises."
  }, {
    "type" : "paragraph",
    "id" : 10022,
    "page number" : 530,
    "bounding box" : [ 71.985, 143.771, 395.963, 183.727 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Ambulatory Health Care Facility. A building or part thereof used to provide services or treatment to four or more patients at the same time and meeting either (1) or (2)."
  }, {
    "type" : "paragraph",
    "id" : 10031,
    "page number" : 530,
    "bounding box" : [ 445.612, 113.905, 769.658, 179.115 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exposed Conductive Surfaces. Those surfaces that are capable of carrying electric current and that are unprotected, unenclosed, or unguarded, permitting personal contact. Paint, anodizing, and similar coatings are not considered suitable insulation, unless they are listed for such use."
  }, {
    "type" : "list",
    "id" : 10023,
    "level" : "6",
    "page number" : 530,
    "bounding box" : [ 71.985, 55.261, 396.011, 132.933 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 530,
      "bounding box" : [ 71.985, 80.526, 396.011, 132.933 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Those facilities that provide, on an outpatient basis, treatment for patients that would render them incapable of taking action for selfpreservation under emergency conditions without assistance from others, such as hemodialysis units or freestanding emergency medical units.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 530,
      "bounding box" : [ 71.985, 55.261, 396.011, 82.294 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Those facilities that provide, on an outpatient basis, surgical treatment requiring general anesthesia.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 10032,
    "level" : "Subtitle",
    "page number" : 530,
    "bounding box" : [ 454.967, 88.585, 654.261, 103.221 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Fault Hazard Current. See Hazard Current."
  }, {
    "type" : "paragraph",
    "id" : 10033,
    "page number" : 530,
    "bounding box" : [ 445.601, 25.34, 769.689, 77.956 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Flammable Anesthetics. Gases or vapors, such as fluroxene, cyclopropane, divinyl ether, ethyl chloride, ethyl ether, and ethylene, which may form flammable or explosive mixtures with air, oxygen, or reducing gases such as nitrous oxide."
  }, {
    "type" : "paragraph",
    "id" : 10024,
    "page number" : 530,
    "bounding box" : [ 81.34, 29.941, 395.972, 44.577 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Anesthetizing Location. Any area of a facility that has been"
  }, {
    "type" : "paragraph",
    "id" : 10035,
    "page number" : 531,
    "bounding box" : [ 71.996, 480.735, 396.0, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Flammable Anesthetizing Location. Any area of the facility that has been designated to be used for the administration of any flammable inhalation anesthetic agents in the normal course of examination or treatment."
  }, {
    "type" : "paragraph",
    "id" : 10036,
    "page number" : 531,
    "bounding box" : [ 71.996, 430.095, 395.98, 470.052 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Hazard Current. For a given set of connections in an isolated power system, the total current that would flow through a low impedance if it were connected between either isolated conductor and ground."
  }, {
    "type" : "paragraph",
    "id" : 10037,
    "page number" : 531,
    "bounding box" : [ 71.996, 392.171, 396.074, 419.467 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Fault Hazard Current. The hazard current of a given isolated system with all devices connected except the line isolation monitor."
  }, {
    "type" : "paragraph",
    "id" : 10038,
    "page number" : 531,
    "bounding box" : [ 71.985, 354.246, 395.969, 381.487 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Monitor Hazard Current. The hazard current of the line isolation monitor alone."
  }, {
    "type" : "paragraph",
    "id" : 10045,
    "page number" : 531,
    "bounding box" : [ 445.634, 493.373, 769.687, 545.715 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "of feeders and branch circuits, meeting the requirements of Article 7.0 and intended to provide adequate power needs to ensure safety to patients and personnel, and which are automatically connected to alternate power sources during interruption of the normal power source."
  }, {
    "type" : "paragraph",
    "id" : 10046,
    "page number" : 531,
    "bounding box" : [ 445.634, 417.468, 769.733, 482.69 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Limited Care Facility. A building or part thereof used on a 24-hour basis for the housing of four or more persons who are incapable of selfpreservation because of age, physical limitation due to accident or illness, or mental limitations, such as mental retardation/developmental disability, mental illness, or chemical dependency."
  }, {
    "type" : "paragraph",
    "id" : 10047,
    "page number" : 531,
    "bounding box" : [ 445.623, 354.224, 769.696, 406.785 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Line Isolation Monitor. A test instrument designed to continually check the balanced and unbalanced impedance from each line of an isolated circuit to ground and equipped with a built-in test circuit to exercise the alarm without adding to the leakage current hazard."
  }, {
    "type" : "paragraph",
    "id" : 10039,
    "page number" : 531,
    "bounding box" : [ 71.985, 316.266, 396.063, 343.562 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Total Hazard Current. The hazard current of a given isolated system with all devices, including the line isolation monitor, connected."
  }, {
    "type" : "heading",
    "id" : 10048,
    "level" : "Subtitle",
    "page number" : 531,
    "bounding box" : [ 454.978, 328.904, 668.315, 343.54 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Monitor Hazard Current. See Hazard Current."
  }, {
    "type" : "paragraph",
    "id" : 10049,
    "page number" : 531,
    "bounding box" : [ 445.623, 240.339, 769.663, 318.22 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Nurses’ Stations. Areas intended to provide a center of nursing activity for a group of nurses serving bed patients, where the patient calls are received, nurses are dispatched, nurses’ notes written, inpatient charts prepared, and medications prepared for distribution to patients. Where such activities are carried on in more than one location within a nursing unit, all such separate areas are considered a part of the nurses’ station."
  }, {
    "type" : "paragraph",
    "id" : 10040,
    "page number" : 531,
    "bounding box" : [ 71.974, 240.361, 396.136, 305.637 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Health Care Facilities. Buildings or portions of buildings in which medical, dental, psychiatric, nursing, obstetrical, or surgical care are provided. Health care facilities include, but are not limited to, hospitals, nursing homes, limited care facilities, clinics, medical and dental offices, and ambulatory care centers, whether permanent or movable."
  }, {
    "type" : "paragraph",
    "id" : 10041,
    "page number" : 531,
    "bounding box" : [ 71.974, 164.456, 396.0, 229.732 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Hospital. A building or part thereof used for the medical, psychiatric, obstetrical, or surgical care, on a 24-hour basis, of four or more inpatients. Hospital, wherever used in this Code, shall include general hospitals, mental hospitals, tuberculosis hospitals, children’s hospitals, and any such facilities providing inpatient care."
  }, {
    "type" : "paragraph",
    "id" : 10042,
    "page number" : 531,
    "bounding box" : [ 71.963, 113.871, 395.982, 153.828 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Isolated Power System. A system comprising an isolating transformer or its equivalent, a line isolation monitor, and its ungrounded circuit conductors."
  }, {
    "type" : "paragraph",
    "id" : 10043,
    "page number" : 531,
    "bounding box" : [ 71.963, 50.627, 396.029, 103.188 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Isolation Transformer. A transformer of the multiple-winding type, with the primary and secondary windings physically separated, which inductively couples its secondary winding to the grounded feeder systems that energize its primary winding."
  }, {
    "type" : "paragraph",
    "id" : 10044,
    "page number" : 531,
    "bounding box" : [ 81.318, 25.307, 395.899, 39.943 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Life Safety Branch. A subsystem of the emergency system consisting"
  }, {
    "type" : "paragraph",
    "id" : 10050,
    "page number" : 531,
    "bounding box" : [ 445.623, 139.169, 769.724, 229.71 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Nursing Home. A building or part thereof used for the lodging, boarding, and nursing care, on a 24-hour basis, of four or more persons who, because of mental or physical incapacity, may be unable to provide for their own needs and safety without the assistance of another person. Nursing home, wherever used in this Code, shall include nursing and convalescent homes, skilled nursing facilities, intermediate care facilities, and infirmaries of homes for the aged."
  }, {
    "type" : "paragraph",
    "id" : 10051,
    "page number" : 531,
    "bounding box" : [ 445.623, 101.19, 769.686, 128.486 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Patient Bed Location. The location of an inpatient sleeping bed; or the bed or procedure table used in a critical patient care area."
  }, {
    "type" : "paragraph",
    "id" : 10052,
    "page number" : 531,
    "bounding box" : [ 445.612, 25.285, 769.648, 90.561 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Patient Care Area. Any portion of a health care facility wherein patients are intended to be examined or treated. Areas of a health care facility in which patient care is administered are classified as general care areas or critical care areas, either of which may be classified as a wet location. The governing body of the facility designates these areas in"
  }, {
    "type" : "paragraph",
    "id" : 10054,
    "page number" : 532,
    "bounding box" : [ 71.99, 518.649, 396.005, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "accordance with the type of patient care anticipated and with the following definitions of the area classification."
  }, {
    "type" : "paragraph",
    "id" : 10055,
    "page number" : 532,
    "bounding box" : [ 81.351, 487.686, 386.581, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Business offices, corridors, lounges, day rooms, dining rooms, or similar areas typically are not classified as patient care areas."
  }, {
    "type" : "paragraph",
    "id" : 10056,
    "page number" : 532,
    "bounding box" : [ 71.996, 373.745, 396.06, 476.946 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "General Care Areas. Patient bedrooms, examining rooms, treatment rooms, clinics, and similar areas in which it is intended that the patient will come in contact with ordinary appliances such as a nurse call system, electrical beds, examining lamps, telephone, and entertainment devices. In such areas, it may also be intended that patients be connected to electromedical devices (such as heating pads, electrocardiographs, drainage pumps, monitors, otoscopes, ophthalmoscopes, intravenous lines, etc.)."
  }, {
    "type" : "paragraph",
    "id" : 10057,
    "page number" : 532,
    "bounding box" : [ 72.007, 297.84, 396.084, 363.116 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Critical Care Areas. Those special care units, intensive care units, coronary care units, angiography laboratories, cardiac catheterization laboratories, delivery rooms, operating rooms, and similar areas in which patients are intended to be subjected to invasive procedures and connected to line-operated, electromedical devices."
  }, {
    "type" : "paragraph",
    "id" : 10058,
    "page number" : 532,
    "bounding box" : [ 72.007, 221.99, 396.046, 287.211 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Wet Locations. Those patient care areas that are normally subject to wet conditions while patients are present. These include standing fluids on the floor or drenching of the work area, either of which condition is intimate to the patient or staff. Routine housekeeping procedures and incidental spillage of liquids do not define a wet location."
  }, {
    "type" : "paragraph",
    "id" : 10059,
    "page number" : 532,
    "bounding box" : [ 72.007, 158.745, 396.036, 211.306 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Patient Equipment Grounding Point. A jack or terminal bus that serves as the collection point for redundant grounding of electric appliances serving a patient vicinity or for grounding other items in order to eliminate electromagnetic interference problems."
  }, {
    "type" : "paragraph",
    "id" : 10060,
    "page number" : 532,
    "bounding box" : [ 72.007, 70.18, 396.041, 148.062 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Patient Vicinity. In an area in which patients are normally cared for, the patient vicinity is the space with surfaces likely to be contacted by the patient or an attendant who can touch the patient. Typically in a patient room, this encloses a space within the room not less than 1 800 mm beyond the perimeter of the bed in its nominal location, and extending vertically not less than 2 300 mm above the floor."
  }, {
    "type" : "paragraph",
    "id" : 10061,
    "page number" : 532,
    "bounding box" : [ 72.018, 32.201, 395.962, 59.497 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Psychiatric Hospital. A building used exclusively for the psychiatric care, on a 24-hour basis, of four or more inpatients."
  }, {
    "type" : "paragraph",
    "id" : 10062,
    "page number" : 532,
    "bounding box" : [ 445.711, 505.966, 769.671, 533.262 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Reference Grounding Point. The ground bus of the panelboard or isolated power system panel supplying the patient care area."
  }, {
    "type" : "paragraph",
    "id" : 10063,
    "page number" : 532,
    "bounding box" : [ 445.722, 442.732, 769.767, 495.348 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Relative Analgesia. A state of sedation and partial block of pain perception produced in a patient by the inhalation of concentrations of nitrous oxide insufficient to produce loss of consciousness (conscious sedation)."
  }, {
    "type" : "paragraph",
    "id" : 10064,
    "page number" : 532,
    "bounding box" : [ 445.722, 392.158, 769.755, 432.114 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Selected Receptacles. A minimum number of electric receptacles to accommodate appliances ordinarily required for local tasks or likely to be used in patient care emergencies."
  }, {
    "type" : "paragraph",
    "id" : 10065,
    "page number" : 532,
    "bounding box" : [ 445.733, 341.573, 769.75, 381.474 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Task Illumination. Provision for the minimum lighting required to carry out necessary tasks in the described areas, including safe access to supplies and equipment, and access to exits."
  }, {
    "type" : "paragraph",
    "id" : 10066,
    "page number" : 532,
    "bounding box" : [ 445.744, 290.988, 769.744, 330.89 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Therapeutic High Frequency Diathermy Equipment. Therapeutic high-frequency diathermy equipment is therapeutic induction and dielectric heating equipment."
  }, {
    "type" : "paragraph",
    "id" : 10067,
    "page number" : 532,
    "bounding box" : [ 455.11, 240.348, 769.769, 280.305 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Total Hazard Current. See Hazard Current. X-Ray Installations, Long-Time Rating. A rating based on an"
  }, {
    "type" : "paragraph",
    "id" : 10068,
    "page number" : 532,
    "bounding box" : [ 445.755, 227.689, 627.05, 242.116 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "operating interval of 5 minutes or longer."
  }, {
    "type" : "paragraph",
    "id" : 10069,
    "page number" : 532,
    "bounding box" : [ 445.755, 177.104, 769.787, 217.06 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "X-Ray Installations, Mobile. X-ray equipment mounted on a permanent base with wheels, casters, or a combination of both to facilitate moving the equipment while completely assembled."
  }, {
    "type" : "paragraph",
    "id" : 10070,
    "page number" : 532,
    "bounding box" : [ 445.755, 139.179, 769.769, 166.475 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "X-Ray Installations, Momentary Rating. A rating based on an operating interval that does not exceed 5 seconds."
  }, {
    "type" : "paragraph",
    "id" : 10071,
    "page number" : 532,
    "bounding box" : [ 445.755, 101.199, 769.799, 128.495 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "X-Ray Installations, Portable. X-ray equipment designed to be hand carried."
  }, {
    "type" : "paragraph",
    "id" : 10072,
    "page number" : 532,
    "bounding box" : [ 445.766, 50.614, 769.806, 90.57 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "X-Ray Installations, Transportable. X-ray equipment to be installed in a vehicle or that may be readily disassembled for transport in a vehicle."
  }, {
    "type" : "paragraph",
    "id" : 10074,
    "page number" : 533,
    "bounding box" : [ 165.951, 531.249, 302.037, 545.885 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.2 Wiring and Protection"
  }, {
    "type" : "list",
    "id" : 10075,
    "level" : "7",
    "page number" : 533,
    "bounding box" : [ 71.995, 505.929, 174.547, 520.566 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 10200,
    "list items" : [ {
      "type" : "list item",
      "page number" : 533,
      "bounding box" : [ 71.995, 505.929, 174.547, 520.566 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.17.2.1 Applicability.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 10082,
    "level" : "Subtitle",
    "page number" : 533,
    "bounding box" : [ 445.656, 505.987, 769.688, 545.888 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.2.4 Grounding of Receptacles and Fixed Electric Equipment inPatient Care Areas. Wiring in patient care areas shall comply with5.17.2.4(a) and 5.17.2.4(b)."
  }, {
    "type" : "list",
    "id" : 10076,
    "level" : "6",
    "page number" : 533,
    "bounding box" : [ 71.984, 442.75, 396.005, 495.367 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 533,
      "bounding box" : [ 71.984, 468.07, 396.005, 495.367 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Applicability. Part II shall apply to patient care areas of all health care facilities.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 533,
      "bounding box" : [ 81.35, 442.75, 334.232, 457.387 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Not Covered. Part II shall not apply to the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10083,
    "level" : "1",
    "page number" : 533,
    "bounding box" : [ 455.011, 392.157, 769.662, 495.358 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 533,
      "bounding box" : [ 455.011, 480.722, 769.662, 495.358 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Wiring Methods. All branch circuits serving patient care areas",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1233,
        "page number" : 533,
        "bounding box" : [ 445.656, 417.477, 769.719, 482.49 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be provided with a ground path for fault current by installation in a metal raceway system, or a cable having a metallic armor or sheath assembly. The metal raceway system, or metallic cable armor, or sheath assembly shall itself qualify as an equipment grounding return path in accordance with 2.50.6.9."
      } ]
    }, {
      "type" : "list item",
      "page number" : 533,
      "bounding box" : [ 455.022, 392.157, 769.615, 406.793 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Insulated Equipment Grounding Conductor. The grounding",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10077,
    "level" : "6",
    "page number" : 533,
    "bounding box" : [ 71.995, 366.857, 396.112, 431.924 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 533,
      "bounding box" : [ 71.995, 404.836, 396.008, 431.924 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Business offices, corridors, waiting rooms, and the like in clinics, medical and dental offices, and outpatient facilities",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 533,
      "bounding box" : [ 71.995, 366.857, 396.112, 406.604 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Areas of nursing homes and limited care facilities wired in accordance with Chapters 1 through 4 of this Code where these areas are used exclusively as patient sleeping rooms",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10084,
    "page number" : 533,
    "bounding box" : [ 445.656, 290.987, 769.699, 393.925 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "terminals of all receptacles and all non–current-carrying conductive surfaces of fixed electric equipment likely to become energized that are subject to personal contact, operating at over 100 volts, shall be grounded by an insulated copper conductor. The equipment grounding conductor shall be sized in accordance with Table 2.50.6.13 and installed in metal raceways or as a part of listed cables having a metallic armor or sheath assembly with the branch-circuit conductors supplying these receptacles or fixed equipment."
  }, {
    "type" : "paragraph",
    "id" : 10078,
    "page number" : 533,
    "bounding box" : [ 81.351, 345.126, 252.831, 355.748 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See NFPA 101®-2003, Life Safety Code®."
  }, {
    "type" : "list",
    "id" : 10079,
    "level" : "7",
    "page number" : 533,
    "bounding box" : [ 71.996, 269.115, 396.035, 334.391 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 10199,
    "list items" : [ {
      "type" : "list item",
      "page number" : 533,
      "bounding box" : [ 71.996, 269.115, 396.035, 334.391 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.17.2..2 General Installation — Construction Criteria. The purpose of this article is to specify the installation criteria and wiring methods that minimize electrical hazards by the maintenance of adequately low potential differences only between exposed conductive surfaces that are likely to become energized and could be contacted by a patient.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10085,
    "level" : "5",
    "page number" : 533,
    "bounding box" : [ 445.656, 177.048, 769.713, 280.205 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 533,
      "bounding box" : [ 445.656, 240.282, 769.713, 280.205 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Metal faceplates shall be permitted to be grounded by means of a metal mounting screw(s) securing the faceplate to a grounded outlet box or grounded wiring device.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 533,
      "bounding box" : [ 445.656, 177.048, 769.698, 229.631 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Luminaires (light fixtures) more than 2 300 mm above the floor and switches located outside of the patient vicinity shall not be required to be grounded by an insulated equipment grounding conductor.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10080,
    "page number" : 533,
    "bounding box" : [ 81.351, 100.235, 386.685, 258.008 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: In a health care facility, it is difficult to prevent the occurrence of a conductive or capacitive path from the patient’s body to some grounded object, because that path may be established accidentally or through instrumentation directly connected to the patient. Other electrically conductive surfaces that may make an additional contact with the patient, or instruments that may be connected to the patient, then become possible sources of electric currents that can traverse the patient’s body. The hazard is increased as more apparatus is associated with the patient, and, therefore, more intensive precautions are needed. Control of electric shock hazard requires the limitation of electric current that might flow in an electric circuit involving the patient’s body by raising the resistance of the conductive circuit that includes the patient, or by insulating exposed surfaces that might become energized, in addition to reducing the potential difference that can appear between exposed conductive surfaces in the patient vicinity, or by combinations of these methods. A special problem is presented by the patient with an externalized direct conductive path to the heart muscle. The patient may be electrocuted at current levels so low that additional protection in the design of appliances, insulation of the catheter, and control of medical practice is required."
  }, {
    "type" : "heading",
    "id" : 10086,
    "level" : "Subtitle",
    "page number" : 533,
    "bounding box" : [ 445.656, 25.329, 769.699, 166.496 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.2.5 Panelboard Bonding. The equipment grounding terminal busesof the normal and essential branch-circuit panelboards serving the sameindividual patient vicinity shall be bonded together with an insulatedcontinuous copper conductor not smaller than 5.5 mm2 (2.6 mm dia.).Where two or more panelboards serving the same individual patientvicinity are served from separate transfer switches on the emergencysystem, the equipment grounding terminal buses of those panelboardsshall be bonded together with an insulated continuous copper conductornot smaller than 5.5 mm2 (2.6 mm dia.). This conductor shall bepermitted to be broken in order to terminate on the equipment groundingterminal bus in each panelboard."
  }, {
    "type" : "list",
    "id" : 10081,
    "level" : "7",
    "page number" : 533,
    "bounding box" : [ 71.985, 49.515, 396.035, 89.406 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 10174,
    "list items" : [ {
      "type" : "list item",
      "page number" : 533,
      "bounding box" : [ 71.985, 49.515, 396.035, 89.406 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.17.2.3 Wiring Methods. Except as modified in this article, wiring methods shall comply with the applicable requirements of Chapters 1 through 4 of this Code.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10088,
    "page number" : 534,
    "bounding box" : [ 71.996, 480.735, 396.02, 533.22 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.2.7 Receptacles with Insulated Grounding Terminals. Receptacles with insulated grounding terminals, as permitted in 2.50.7.17(d), shall be identified; such identification shall be visible after installation."
  }, {
    "type" : "paragraph",
    "id" : 10089,
    "page number" : 534,
    "bounding box" : [ 81.351, 412.998, 386.729, 469.568 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Caution is important in specifying such a system with receptacles having insulated grounding terminals, since the grounding impedance is controlled only by the equipment grounding conductors and does not benefit functionally from any parallel grounding paths. This type of installation is typically used where a reduction of electrical noise (electromagnetic interference) is necessary and parallel grounding paths are to be avoided."
  }, {
    "type" : "heading",
    "id" : 10090,
    "level" : "Subtitle",
    "page number" : 534,
    "bounding box" : [ 71.996, 387.483, 230.984, 402.12 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.2.8 Ground-Fault Protection."
  }, {
    "type" : "list",
    "id" : 10091,
    "level" : "1",
    "page number" : 534,
    "bounding box" : [ 81.351, 286.39, 396.019, 376.921 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 534,
      "bounding box" : [ 81.351, 362.284, 396.008, 376.921 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Applicability. The requirements of 5.17.2.8 shall apply to hospitals",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1232,
        "page number" : 534,
        "bounding box" : [ 71.985, 311.644, 396.094, 364.052 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and other buildings (including multiple occupancy buildings) with critical care areas or utilizing electrical life support equipment, and buildings that provide the required essential utilities or services for the operation of critical care areas or electrical life support equipment."
      } ]
    }, {
      "type" : "list item",
      "page number" : 534,
      "bounding box" : [ 81.351, 286.39, 396.019, 301.027 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Feeders. Where ground-fault protection is provided for operation",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10092,
    "page number" : 534,
    "bounding box" : [ 71.985, 210.486, 396.018, 288.158 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "of the service disconnecting means or feeder disconnecting means as specified by 2.30.7.6 or 2.15.1.10, an additional step of ground-fault protection shall be provided in all next level feeder disconnecting means downstream toward the load. Such protection shall consist of overcurrent devices and current transformers or other equivalent protective equipment that shall cause the feeder disconnecting means to open."
  }, {
    "type" : "paragraph",
    "id" : 10093,
    "page number" : 534,
    "bounding box" : [ 71.985, 185.166, 395.999, 212.254 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The additional levels of ground-fault protection shall not be installed as follows:"
  }, {
    "type" : "list",
    "id" : 10094,
    "level" : "2",
    "page number" : 534,
    "bounding box" : [ 89.981, 121.921, 395.964, 174.329 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 534,
      "bounding box" : [ 89.981, 159.901, 389.467, 174.329 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) On the load side of an essential electrical system transfer switch",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 534,
      "bounding box" : [ 89.981, 147.241, 395.964, 161.669 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Between the on-site generating unit(s) described in 5.17.3.11(b)",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1231,
        "page number" : 534,
        "bounding box" : [ 71.985, 134.581, 305.103, 149.009 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and the essential electrical system transfer switch(es)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 534,
      "bounding box" : [ 89.981, 121.921, 395.92, 136.349 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) On electrical systems that are not solidly grounded wye systems",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10095,
    "page number" : 534,
    "bounding box" : [ 71.985, 96.656, 395.995, 123.689 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "with greater than 150 volts to ground but not exceeding 600 volts phaseto-phase"
  }, {
    "type" : "paragraph",
    "id" : 10096,
    "page number" : 534,
    "bounding box" : [ 71.985, 20.751, 396.164, 85.973 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Selectivity. Ground-fault protection for operation of the service and feeder disconnecting means shall be fully selective such that the feeder device, but not the service device, shall open on ground faults on the load side of the feeder device. A six-cycle minimum separation between the service and feeder ground-fault tripping bands shall be provided."
  }, {
    "type" : "paragraph",
    "id" : 10097,
    "page number" : 534,
    "bounding box" : [ 445.667, 505.968, 769.796, 545.716 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Operating time of the disconnecting devices shall be considered in selecting the time spread between these two bands to achieve 100 percent selectivity."
  }, {
    "type" : "paragraph",
    "id" : 10098,
    "page number" : 534,
    "bounding box" : [ 455.03, 475.026, 760.283, 494.888 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.30.7.6, fine print note, for transfer of alternate source where ground-fault protection is applied."
  }, {
    "type" : "paragraph",
    "id" : 10099,
    "page number" : 534,
    "bounding box" : [ 445.665, 424.395, 769.746, 464.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Testing. When equipment ground-fault protection is first installed, each level shall be performance tested to ensure compliance with 5.17.2.8(c)."
  }, {
    "type" : "heading",
    "id" : 10100,
    "level" : "Subtitle",
    "page number" : 534,
    "bounding box" : [ 445.665, 399.009, 580.982, 413.646 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.2.9 General Care Areas."
  }, {
    "type" : "list",
    "id" : 10101,
    "level" : "1",
    "page number" : 534,
    "bounding box" : [ 455.02, 133.425, 769.717, 388.392 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 534,
      "bounding box" : [ 455.02, 373.755, 769.717, 388.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Patient Bed Location. Each patient bed location shall be supplied",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1229,
        "page number" : 534,
        "bounding box" : [ 445.665, 335.831, 769.706, 375.578 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "by at least two branch circuits, one from the emergency system and one from the normal system. All branch circuits from the normal system shall originate in the same panelboard."
      }, {
        "type" : "list",
        "id" : 1230,
        "level" : "2",
        "page number" : 534,
        "bounding box" : [ 445.665, 158.69, 769.724, 325.048 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 534,
          "bounding box" : [ 445.665, 285.18, 769.713, 325.048 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: Branch circuits serving only special-purpose outlets or receptacles, such as portable X-ray outlets, shall not be required to be served from the same distribution panel or panels.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 534,
          "bounding box" : [ 445.665, 209.275, 769.698, 274.463 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: Requirements of 5.17.2.9(a) shall not apply to patient bed locations in clinics, medical and dental offices, and outpatient facilities; psychiatric, substance abuse, and rehabilitation hospitals; sleeping rooms of nursing homes and limited care facilities meeting the requirements of 5.17.2.1(b)(2).",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 534,
          "bounding box" : [ 445.665, 158.69, 769.724, 198.559 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 3: A general care patient bed location served from two separate transfer switches on the emergency system shall not be required to have circuits from the normal system.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 534,
      "bounding box" : [ 455.02, 133.425, 769.705, 148.062 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Patient Bed Location Receptacles. Each patient bed location shall",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10102,
    "page number" : 534,
    "bounding box" : [ 445.654, 70.18, 769.748, 135.193 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be provided with a minimum of four receptacles. They shall be permitted to be of the single or duplex types or a combination of both. All receptacles, whether four or more, shall be listed “hospital grade” and so identified. Each receptacle shall be grounded by means of an insulated copper conductor sized in accordance with Table 2.50.6.13."
  }, {
    "type" : "paragraph",
    "id" : 10103,
    "page number" : 534,
    "bounding box" : [ 445.654, 32.146, 769.647, 59.409 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Requirements of 5.17.2.9(b) shall not apply to psychiatric, substance abuse, and rehabilitation hospitals meeting the"
  }, {
    "type" : "paragraph",
    "id" : 10105,
    "page number" : 535,
    "bounding box" : [ 71.99, 493.335, 396.007, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "requirements of 5.17.2.1(b)(2). Exception No. 2: Psychiatric security rooms shall not be required to have receptacle outlets installed in the room."
  }, {
    "type" : "paragraph",
    "id" : 10112,
    "page number" : 535,
    "bounding box" : [ 445.656, 518.624, 769.656, 545.712 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "b. An emergency system branch circuit supplied by a different transfer switch than the other receptacles at the same location"
  }, {
    "type" : "paragraph",
    "id" : 10113,
    "level" : "4",
    "page number" : 535,
    "bounding box" : [ 445.656, 430.07, 769.726, 507.798 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Receptacle Requirements. The receptacles required in 5.17.2.10(b)(1) shall be permitted to be of the single or duplex types or a combination of both. All receptacles, whether six or more, shall be listed “hospital grade” and so identified. Each receptacle shall be grounded to the reference grounding point by means of an insulated copper equipment grounding conductor."
  }, {
    "type" : "paragraph",
    "id" : 10106,
    "page number" : 535,
    "bounding box" : [ 81.351, 444.012, 386.612, 482.228 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: It is not intended that there be a total, immediate replacement of existing non– hospital grade receptacles. It is intended, however, that non–hospital grade receptacles be replaced with hospital grade receptacles upon modification of use, renovation, or as existing receptacles need replacement."
  }, {
    "type" : "paragraph",
    "id" : 10107,
    "page number" : 535,
    "bounding box" : [ 71.996, 380.649, 396.047, 433.266 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Pediatric Locations. Receptacles located within the rooms, bathrooms, playrooms, activity rooms, and patient care areas of pediatric wards shall be listed tamper resistant or shall employ a listed tamper resistant cover."
  }, {
    "type" : "paragraph",
    "id" : 10114,
    "page number" : 535,
    "bounding box" : [ 445.656, 303.609, 769.702, 419.453 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Patient Vicinity Grounding and Bonding (Optional). A patient vicinity shall be permitted to have a patient equipment grounding point. The patient equipment grounding point, where supplied, shall be permitted to contain one or more listed grounding and bonding jacks. An equipment bonding jumper not smaller than 5.5 mm2 (2.6 mm dia.) shall be used to connect the grounding terminal of all grounding-type receptacles to the patient equipment grounding point. The bonding conductor shall be permitted to be arranged centrically or looped as convenient."
  }, {
    "type" : "list",
    "id" : 10108,
    "level" : "3",
    "page number" : 535,
    "bounding box" : [ 71.996, 355.329, 211.013, 369.966 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 535,
      "bounding box" : [ 71.996, 355.329, 211.013, 369.966 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.17.2.10 Critical Care Areas.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10109,
    "level" : "1",
    "page number" : 535,
    "bounding box" : [ 81.34, 114.955, 396.049, 344.712 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 535,
      "bounding box" : [ 81.351, 330.075, 396.049, 344.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Patient Bed Location Branch Circuits. Each patient bed location",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1227,
        "page number" : 535,
        "bounding box" : [ 71.985, 241.522, 396.036, 331.843 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be supplied by at least two branch circuits, one or more from the emergency system and one or more circuits from the normal system. At least one branch circuit from the emergency system shall supply an outlet(s) only at that bed location. All branch circuits from the normal system shall be from a single panelboard. Emergency system receptacles shall be identified and shall also indicate the panelboard and circuit number supplying them."
      }, {
        "type" : "list",
        "id" : 1228,
        "level" : "3",
        "page number" : 535,
        "bounding box" : [ 71.985, 140.286, 396.031, 230.794 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 535,
          "bounding box" : [ 71.985, 190.871, 396.031, 230.794 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: Branch circuits serving only special-purpose receptacles or equipment in critical care areas shall be permitted to be served by other panelboards.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 535,
          "bounding box" : [ 71.985, 140.286, 395.993, 180.209 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: Critical care locations served from two separate transfer switches on the emergency system shall not be required to have circuits from the normal system.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 535,
      "bounding box" : [ 81.34, 114.955, 256.927, 129.592 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Patient Bed Location Receptacles.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10115,
    "page number" : 535,
    "bounding box" : [ 455.03, 263.469, 760.254, 292.508 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Where there is no patient equipment grounding point, it is important that the distance between the reference grounding point and the patient vicinity be as short as possible to minimize any potential differences."
  }, {
    "type" : "paragraph",
    "id" : 10116,
    "page number" : 535,
    "bounding box" : [ 445.665, 187.515, 769.706, 252.726 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Panelboard Grounding. Where a grounded electrical distribution system is used and metal feeder raceway or Type MC or MI cable is installed, grounding of a panelboard or switchboard shall be ensured by one of the following means at each termination or junction point of the raceway or Type MC or MI cable:"
  }, {
    "type" : "list",
    "id" : 10117,
    "level" : "5",
    "page number" : 535,
    "bounding box" : [ 463.661, 98.951, 769.691, 176.623 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 535,
      "bounding box" : [ 463.661, 162.195, 769.639, 176.623 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) A grounding bushing and a continuous copper bonding jumper,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1225,
        "page number" : 535,
        "bounding box" : [ 445.665, 136.876, 769.656, 163.963 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "sized in accordance with 2.50.6.13, with the bonding jumper connected to the junction enclosure or the ground bus of the panel"
      } ]
    }, {
      "type" : "list item",
      "page number" : 535,
      "bounding box" : [ 463.661, 124.271, 769.691, 138.698 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Connection of feeder raceways or Type MC or MI cable to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1226,
        "page number" : 535,
        "bounding box" : [ 445.665, 111.611, 666.824, 126.038 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "threaded hubs or bosses on terminating enclosures"
      } ]
    }, {
      "type" : "list item",
      "page number" : 535,
      "bounding box" : [ 463.661, 98.951, 769.57, 113.378 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Other approved devices such as bonding-type locknuts or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10110,
    "level" : "4",
    "page number" : 535,
    "bounding box" : [ 71.985, 64.425, 396.084, 104.173 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Minimum Number and Supply. Each patient bed location shall be provided with a minimum of six receptacles, at least one of which shall be connected to either of the following:"
  }, {
    "type" : "paragraph",
    "id" : 10118,
    "page number" : 535,
    "bounding box" : [ 445.665, 86.291, 484.825, 100.718 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "bushings"
  }, {
    "type" : "paragraph",
    "id" : 10119,
    "page number" : 535,
    "bounding box" : [ 445.665, 35.706, 769.702, 75.607 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Additional Protective Techniques in Critical Care Areas (Optional). Isolated power systems shall be permitted to be used for critical care areas, and, if used, the isolated power system equipment"
  }, {
    "type" : "paragraph",
    "id" : 10111,
    "page number" : 535,
    "bounding box" : [ 99.336, 39.105, 364.526, 53.533 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. The normal system branch circuit required in 5.17.2.10(a)"
  }, {
    "type" : "paragraph",
    "id" : 10121,
    "page number" : 536,
    "bounding box" : [ 71.99, 518.649, 396.06, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be listed as isolated power equipment. The isolated power system shall be designed and installed in accordance with 5.17.7.1."
  }, {
    "type" : "paragraph",
    "id" : 10132,
    "page number" : 536,
    "bounding box" : [ 445.667, 480.726, 769.725, 533.277 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Isolated Power Systems. Where an isolated power system is utilized, the isolated power equipment shall be listed as isolated power equipment, and the isolated power system shall be designed and installed in accordance with 5.17.7.1."
  }, {
    "type" : "paragraph",
    "id" : 10122,
    "page number" : 536,
    "bounding box" : [ 71.99, 468.009, 395.981, 507.933 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The audible and visual indicators of the line isolation monitor shall be permitted to be located at the nursing station for the area being served."
  }, {
    "type" : "paragraph",
    "id" : 10133,
    "page number" : 536,
    "bounding box" : [ 455.031, 458.946, 753.509, 469.568 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For requirements for installation of therapeutic pools and tubs, see Part 6.80.6."
  }, {
    "type" : "heading",
    "id" : 10123,
    "level" : "Subtitle",
    "page number" : 536,
    "bounding box" : [ 81.345, 442.755, 395.969, 457.392 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Isolated Power System Grounding. Where an isolated"
  }, {
    "type" : "list",
    "id" : 10134,
    "level" : "7",
    "page number" : 536,
    "bounding box" : [ 445.676, 269.1, 769.767, 448.14 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 536,
      "bounding box" : [ 445.676, 395.644, 769.722, 448.14 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.17.2.12 Ground-Fault Circuit-Interrupter Protection for Personnel. Ground-fault circuit-interrupter protection for personnel shall not be required for receptacles installed in those critical care areas where the toilet and basin are installed within the patient room.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1222,
        "page number" : 536,
        "bounding box" : [ 529.31, 370.259, 686.008, 384.895 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.17.3 Essential Electrical System"
      } ]
    }, {
      "type" : "list item",
      "page number" : 536,
      "bounding box" : [ 445.676, 269.1, 769.767, 359.641 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.17.3.1 Scope. The essential electrical system for these facilities shall comprise a system capable of supplying a limited amount of lighting and power service, which is considered essential for life safety and orderly cessation of procedures during the time normal electrical service is interrupted for any reason. This includes clinics, medical and dental offices, outpatient facilities, nursing homes, limited care facilities, hospitals, and other health care facilities serving patients.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10124,
    "page number" : 536,
    "bounding box" : [ 71.98, 392.182, 395.984, 444.523 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ungrounded power source is used and limits the first-fault current to a low magnitude, the grounding conductor associated with the secondary circuit shall be permitted to be run outside of the enclosure of the power conductors in the same circuit."
  }, {
    "type" : "paragraph",
    "id" : 10125,
    "page number" : 536,
    "bounding box" : [ 81.351, 352.032, 386.581, 381.008 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Although it is permitted to run the grounding conductor outside of the conduit, it is safer to run it with the power conductors to provide better protection in case of a second ground fault."
  }, {
    "type" : "heading",
    "id" : 10126,
    "level" : "Subtitle",
    "page number" : 536,
    "bounding box" : [ 81.351, 326.655, 395.988, 341.291 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(g) Special-Purpose Receptacle Grounding. The equipment"
  }, {
    "type" : "paragraph",
    "id" : 10127,
    "page number" : 536,
    "bounding box" : [ 71.996, 225.441, 396.028, 328.423 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "grounding conductor for special-purpose receptacles, such as the operation of mobile X-ray equipment, shall be extended to the reference grounding points of branch circuits for all locations likely to be served from such receptacles. Where such a circuit is served from an isolated ungrounded system, the grounding conductor shall not be required to be run with the power conductors; however, the equipment grounding terminal of the special-purpose receptacle shall be connected to the reference grounding point."
  }, {
    "type" : "paragraph",
    "id" : 10135,
    "page number" : 536,
    "bounding box" : [ 455.03, 238.146, 760.271, 258.008 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For information on the need for an essential electrical system, see NFPA 992002, Standard for Health Care Facilities."
  }, {
    "type" : "paragraph",
    "id" : 10136,
    "page number" : 536,
    "bounding box" : [ 445.676, 187.515, 769.758, 227.406 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.3.2 Application of Other Articles. The essential electrical system shall meet the requirements of Article 7.0, except as amended by Article 5.17."
  }, {
    "type" : "heading",
    "id" : 10128,
    "level" : "Subtitle",
    "page number" : 536,
    "bounding box" : [ 71.996, 200.056, 187.001, 214.692 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.2.11 Wet Locations."
  }, {
    "type" : "paragraph",
    "id" : 10129,
    "page number" : 536,
    "bounding box" : [ 71.996, 124.272, 396.047, 189.493 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Receptacles and Fixed Equipment. All receptacles and fixed equipment within the area of the wet location shall have ground-fault circuit-interrupter protection for personnel if interruption of power under fault conditions can be tolerated, or be served by an isolated power system if such interruption cannot be tolerated."
  }, {
    "type" : "heading",
    "id" : 10137,
    "level" : "Subtitle",
    "page number" : 536,
    "bounding box" : [ 445.676, 162.129, 681.203, 176.766 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.3.6 Essential Electrical Systems for Hospitals."
  }, {
    "type" : "paragraph",
    "id" : 10138,
    "page number" : 536,
    "bounding box" : [ 445.665, 111.61, 769.64, 151.512 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Applicability. The requirements of Part 5.17.3, 5.17.3.6 through 5.17.3.11, shall apply to hospitals where an essential electrical system is required."
  }, {
    "type" : "paragraph",
    "id" : 10130,
    "page number" : 536,
    "bounding box" : [ 71.996, 73.566, 396.033, 113.489 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Branch circuits supplying only listed, fixed, therapeutic and diagnostic equipment shall be permitted to be supplied from a normal grounded service, single- or 3-phase system, provided that"
  }, {
    "type" : "list",
    "id" : 10139,
    "level" : "8",
    "page number" : 536,
    "bounding box" : [ 455.03, 34.637, 760.295, 100.448 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 536,
      "bounding box" : [ 455.03, 62.232, 760.295, 100.448 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: For performance, maintenance, and testing requirements of essential electrical systems in hospitals, see NFPA 99-2002, Standard for Health Care Facilities. For installation of centrifugal fire pumps, see NFPA 20-2002, Standard for the Installation of Stationary Fire Pumps for Fire Protection.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 536,
      "bounding box" : [ 455.03, 34.637, 760.246, 54.499 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: For additional information, see NFPA 99-2002, Standard for Health Care Facilities.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10131,
    "level" : "6",
    "page number" : 536,
    "bounding box" : [ 71.996, 22.981, 395.927, 62.905 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 536,
      "bounding box" : [ 71.996, 35.641, 395.927, 62.905 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Wiring for grounded and isolated circuits does not occupy the same raceway, and",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 536,
      "bounding box" : [ 81.351, 22.981, 351.852, 37.585 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) All conductive surfaces of the equipment are grounded.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 10141,
    "level" : "Subtitle",
    "page number" : 537,
    "bounding box" : [ 81.351, 531.249, 138.111, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) General."
  }, {
    "type" : "image",
    "id" : 10149,
    "page number" : 537,
    "bounding box" : [ 485.991, 340.04, 733.072, 535.82 ],
    "source" : "Phil Electrical Code_images/imageFile23.png"
  }, {
    "type" : "list",
    "id" : 10142,
    "level" : "5",
    "page number" : 537,
    "bounding box" : [ 89.992, 316.272, 396.025, 520.423 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 537,
      "bounding box" : [ 89.992, 505.995, 396.009, 520.423 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Separate Systems. Essential electrical systems for hospitals shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1219,
        "page number" : 537,
        "bounding box" : [ 71.996, 442.761, 396.026, 507.829 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be comprised of two separate systems capable of supplying a limited amount of lighting and power service, which is considered essential for life safety and effective hospital operation during the time the normal electrical service is interrupted for any reason. These two systems shall be the emergency system and the equipment system."
      } ]
    }, {
      "type" : "list item",
      "page number" : 537,
      "bounding box" : [ 90.003, 417.496, 396.018, 431.924 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Emergency Systems. The emergency system shall be limited to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1220,
        "page number" : 537,
        "bounding box" : [ 72.007, 392.176, 396.068, 419.264 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "circuits essential to life safety and critical patient care. These are designated the life safety branch and the critical branch."
      } ]
    }, {
      "type" : "list item",
      "page number" : 537,
      "bounding box" : [ 90.014, 366.857, 395.978, 381.284 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Equipment System. The equipment system shall supply major",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1221,
        "page number" : 537,
        "bounding box" : [ 72.018, 341.592, 396.079, 368.679 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "electrical equipment necessary for patient care and basic hospital operation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 537,
      "bounding box" : [ 90.025, 316.272, 396.025, 330.699 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Transfer Switches. The number of transfer switches to be used",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10147,
    "page number" : 537,
    "bounding box" : [ 491.333, 303.544, 723.965, 330.84 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "FPN Figure 5.17.3.6, No. 1 Hospital — Minimum Requirement for Transfer Switch Arrangement."
  }, {
    "type" : "paragraph",
    "id" : 10143,
    "page number" : 537,
    "bounding box" : [ 72.029, 253.027, 396.129, 318.04 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be based on reliability, design, and load considerations. Each branch of the emergency system and each equipment system shall have one or more transfer switches. One transfer switch shall be permitted to serve one or more branches or systems in a facility with a maximum demand on the essential electrical system of 150 kVA."
  }, {
    "type" : "image",
    "id" : 10150,
    "page number" : 537,
    "bounding box" : [ 502.01, 87.8, 727.028, 279.44 ],
    "source" : "Phil Electrical Code_images/imageFile24.png"
  }, {
    "type" : "list",
    "id" : 10144,
    "level" : "7",
    "page number" : 537,
    "bounding box" : [ 81.351, 176.121, 386.629, 241.868 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 537,
      "bounding box" : [ 81.351, 222.069, 386.629, 241.868 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: See NFPA 99-2002, Standard for Health Care Facilities: 4.4.3.2, Transfer Switch Operation Type I; 4.4.2.1.4, Automatic Transfer Switch Features; and",
      "kids" : [ {
        "type" : "list",
        "id" : 1218,
        "level" : "8",
        "page number" : 537,
        "bounding box" : [ 81.351, 212.892, 260.722, 223.514 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 10172,
        "list items" : [ {
          "type" : "list item",
          "page number" : 537,
          "bounding box" : [ 81.351, 212.892, 260.722, 223.514 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "4.4.2.1.6, Nonautomatic Transfer Device Features.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 537,
      "bounding box" : [ 81.351, 194.475, 237.111, 205.096 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: See FPN Figure 5.17.3.6, No. 1.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 537,
      "bounding box" : [ 81.351, 176.121, 237.111, 186.742 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: See FPN Figure 5.17.3.6, No. 2.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10145,
    "level" : "4",
    "page number" : 537,
    "bounding box" : [ 71.996, 125.415, 396.144, 165.097 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(5) Other Loads. Loads served by the generating equipment not specifically named in Article 5.17 shall be served by their own transfer switches such that the following conditions apply:"
  }, {
    "type" : "list",
    "id" : 10146,
    "level" : "7",
    "page number" : 537,
    "bounding box" : [ 71.996, 62.181, 396.034, 114.523 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 537,
      "bounding box" : [ 71.996, 87.435, 396.034, 114.523 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. These loads shall not be transferred if the transfer will overload the generating equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 537,
      "bounding box" : [ 71.996, 62.181, 396.014, 89.203 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. These loads shall be automatically shed upon generating equipment overloading.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10148,
    "page number" : 537,
    "bounding box" : [ 459.161, 37.938, 756.124, 65.234 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "FPN Figure 5.17.3.6, No. 2 Hospital — Minimum Requirement (150 kVA or less) for Transfer Switch Arrangement."
  }, {
    "type" : "paragraph",
    "id" : 10152,
    "level" : "4",
    "page number" : 538,
    "bounding box" : [ 71.996, 493.395, 396.022, 533.077 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(6) Contiguous Facilities. Hospital power sources and alternate power sources shall be permitted to serve the essential electrical systems of contiguous or same site facilities. [NFPA 99:13.3.4.3]"
  }, {
    "type" : "list",
    "id" : 10161,
    "level" : "7",
    "page number" : 538,
    "bounding box" : [ 445.678, 430.085, 769.853, 533.066 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 538,
      "bounding box" : [ 445.678, 468.064, 769.853, 533.066 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Where encased in not less than 50 mm of concrete, Schedule 40 rigid nonmetallic conduit, flexible nonmetallic or jacketed metallic raceways, or jacketed metallic cable assemblies listed for installation in concrete. Nonmetallic raceways shall not be used for branch circuits that supply patient care areas.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 538,
      "bounding box" : [ 445.678, 430.085, 769.786, 457.172 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Listed flexible metal raceways and listed metal sheathed cable assemblies in any of the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 10153,
    "level" : "Subtitle",
    "page number" : 538,
    "bounding box" : [ 81.351, 468.009, 201.274, 482.646 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Wiring Requirements."
  }, {
    "type" : "paragraph",
    "id" : 10154,
    "level" : "4",
    "page number" : 538,
    "bounding box" : [ 71.996, 404.841, 396.092, 457.183 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Separation from Other Circuits. The life safety branch and critical branch of the emergency system shall be kept entirely independent of all other wiring and equipment and shall not enter the same raceways, boxes, or cabinets with each other or other wiring."
  }, {
    "type" : "list",
    "id" : 10162,
    "level" : "8",
    "page number" : 538,
    "bounding box" : [ 481.67, 354.235, 769.682, 419.247 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 538,
      "bounding box" : [ 481.67, 404.82, 727.743, 419.247 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1. Where used in listed prefabricated medical headwalls",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 538,
      "bounding box" : [ 481.67, 392.16, 609.188, 406.587 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2. In listed office furnishings",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 538,
      "bounding box" : [ 481.67, 379.5, 769.682, 393.927 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3. Where fished into existing walls or ceilings, not otherwise",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1215,
        "page number" : 538,
        "bounding box" : [ 445.667, 366.84, 647.282, 381.267 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "accessible and not subject to physical damage"
      } ]
    }, {
      "type" : "list item",
      "page number" : 538,
      "bounding box" : [ 481.67, 354.235, 731.049, 368.662 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4. Where necessary for flexible connection to equipment",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10155,
    "page number" : 538,
    "bounding box" : [ 71.996, 354.257, 396.021, 406.609 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Wiring of the life safety branch and the critical branch shall be permitted to occupy the same raceways, boxes, or cabinets of other circuits not part of the branch where such wiring complies with one of the following:"
  }, {
    "type" : "list",
    "id" : 10156,
    "level" : "5",
    "page number" : 538,
    "bounding box" : [ 99.347, 265.692, 395.983, 343.364 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 538,
      "bounding box" : [ 99.347, 328.937, 263.599, 343.364 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Is in transfer equipment enclosures",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 538,
      "bounding box" : [ 99.347, 316.277, 395.983, 330.705 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Is in exit or emergency luminaires (lighting fixtures) supplied",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1216,
        "page number" : 538,
        "bounding box" : [ 71.985, 303.617, 148.247, 318.045 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "from two sources"
      } ]
    }, {
      "type" : "list item",
      "page number" : 538,
      "bounding box" : [ 99.347, 291.012, 395.965, 305.44 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Is in a common junction box attached to exit or emergency",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1217,
        "page number" : 538,
        "bounding box" : [ 71.985, 278.352, 318.195, 292.78 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "luminaires (lighting fixtures) supplied from two sources"
      } ]
    }, {
      "type" : "list item",
      "page number" : 538,
      "bounding box" : [ 99.347, 265.692, 395.945, 280.12 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Is for two or more emergency circuits supplied from the same",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10163,
    "level" : "6",
    "page number" : 538,
    "bounding box" : [ 445.678, 278.33, 769.688, 343.343 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 538,
      "bounding box" : [ 445.678, 316.255, 769.688, 343.343 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Flexible power cords of appliances or other utilization equipment connected to the emergency system.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 538,
      "bounding box" : [ 445.689, 278.33, 769.686, 305.418 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Secondary circuits of Class 2 or Class 3 communication or signaling systems",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10157,
    "page number" : 538,
    "bounding box" : [ 71.985, 253.032, 101.916, 267.46 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "branch"
  }, {
    "type" : "paragraph",
    "id" : 10164,
    "page number" : 538,
    "bounding box" : [ 455.03, 256.566, 732.108, 267.188 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 5.17.2.4 for additional grounding requirements in patient care areas."
  }, {
    "type" : "paragraph",
    "id" : 10165,
    "page number" : 538,
    "bounding box" : [ 445.676, 205.869, 769.687, 245.826 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Capacity of Systems. The essential electrical system shall have adequate capacity to meet the demand for the operation of all functions and equipment to be served by each system and branch."
  }, {
    "type" : "paragraph",
    "id" : 10158,
    "page number" : 538,
    "bounding box" : [ 71.985, 202.447, 395.979, 242.14 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The wiring of the equipment system shall be permitted to occupy the same raceways, boxes, or cabinets of other circuits that are not part of the emergency system."
  }, {
    "type" : "paragraph",
    "id" : 10166,
    "page number" : 538,
    "bounding box" : [ 445.665, 155.295, 769.721, 207.637 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Feeders shall be sized in accordance with Articles 2.15 and 2.20. The generator set(s) shall have sufficient capacity and proper rating to meet the demand produced by the load of the essential electrical system(s) at any given time."
  }, {
    "type" : "list",
    "id" : 10159,
    "level" : "6",
    "page number" : 538,
    "bounding box" : [ 71.996, 75.958, 396.109, 191.555 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 538,
      "bounding box" : [ 71.996, 151.862, 396.109, 191.555 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Isolated Power Systems. Where isolated power systems are installed in any of the areas in 5.17.3.9(a)(1) and (a)(2), each system shall be supplied by an individual circuit serving no other load.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 538,
      "bounding box" : [ 72.007, 75.958, 396.058, 140.97 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Mechanical Protection of the Emergency System. The wiring of the emergency system in hospitals shall be mechanically protected. Where installed as branch circuits in patient care areas, the installation shall comply with the requirements of 5.17.2.4(a) and 5.17.2.4(b). The following wiring methods shall be permitted:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10167,
    "page number" : 538,
    "bounding box" : [ 445.665, 129.976, 769.748, 157.063 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Demand calculations for sizing of the generator set(s) shall be based on any of the following:"
  }, {
    "type" : "list",
    "id" : 10168,
    "level" : "8",
    "page number" : 538,
    "bounding box" : [ 463.661, 79.391, 725.126, 131.798 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 538,
      "bounding box" : [ 463.661, 117.371, 669.513, 131.798 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Prudent demand factors and historical data",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 538,
      "bounding box" : [ 463.661, 104.711, 550.416, 119.138 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Connected load",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 538,
      "bounding box" : [ 463.661, 92.051, 725.126, 106.478 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Feeder calculation procedures described in Article 2.20",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 538,
      "bounding box" : [ 463.661, 79.391, 615.58, 93.818 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Any combination of the above",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10169,
    "page number" : 538,
    "bounding box" : [ 445.665, 41.466, 769.632, 68.553 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The sizing requirements in 7.0.1.5 and 7.1.1.6 shall not apply to hospital generator set(s)."
  }, {
    "type" : "paragraph",
    "id" : 10160,
    "page number" : 538,
    "bounding box" : [ 71.996, 25.318, 396.051, 65.065 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. Nonflexible metal raceways, Type MI cable, or Schedule 80 rigid nonmetallic conduit. Nonmetallic raceways shall not be used for branch circuits that supply patient care areas."
  }, {
    "type" : "paragraph",
    "id" : 10171,
    "page number" : 539,
    "bounding box" : [ 71.985, 493.395, 395.974, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Receptacle Identification. The cover plates for the electrical receptacles or the electrical receptacles themselves supplied from the emergency system shall have a distinctive color or marking so as to be readily identifiable. [NFPA 99:4.4.2.2.4.2(b)]"
  }, {
    "type" : "paragraph",
    "id" : 10183,
    "level" : "4",
    "page number" : 539,
    "bounding box" : [ 445.678, 518.653, 769.608, 545.741 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Alarms required for systems used for the piping of nonflammable medical gases"
  }, {
    "type" : "paragraph",
    "id" : 10184,
    "page number" : 539,
    "bounding box" : [ 455.031, 496.926, 725.374, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See NFPA 99-2002, Standard for Health Care Facilities, 4.4.2.2.2.2(3)."
  }, {
    "type" : "list",
    "id" : 10185,
    "level" : "1",
    "page number" : 539,
    "bounding box" : [ 455.031, 345.011, 769.739, 486.126 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 539,
      "bounding box" : [ 455.031, 471.489, 769.645, 486.126 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Communications Systems. Hospital communications systems,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1209,
        "page number" : 539,
        "bounding box" : [ 445.676, 458.895, 733.053, 473.323 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "where used for issuing instructions during emergency conditions."
      } ]
    }, {
      "type" : "list item",
      "page number" : 539,
      "bounding box" : [ 455.041, 433.575, 769.702, 448.212 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Generator Set Location. Task illumination battery charger for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1210,
        "page number" : 539,
        "bounding box" : [ 445.687, 408.255, 769.755, 435.343 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "emergency battery-powered lighting unit(s) and selected receptacles at the generator set location."
      } ]
    }, {
      "type" : "list item",
      "page number" : 539,
      "bounding box" : [ 455.052, 382.99, 769.739, 397.627 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Elevators. Elevator cab lighting, control, communications, and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1211,
        "page number" : 539,
        "bounding box" : [ 445.687, 370.33, 512.222, 384.758 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "signal systems."
      } ]
    }, {
      "type" : "list item",
      "page number" : 539,
      "bounding box" : [ 455.052, 345.011, 769.706, 359.647 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Automatic Doors. Automatically operated doors used for building",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10172,
    "level" : "8",
    "page number" : 539,
    "bounding box" : [ 71.985, 379.511, 396.051, 482.712 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 1218,
    "list items" : [ {
      "type" : "list item",
      "page number" : 539,
      "bounding box" : [ 71.985, 379.511, 396.051, 482.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.17.3.7 Emergency System. Those functions of patient care depending on lighting or appliances that are connected to the emergency system shall be divided into two mandatory branches: the life safety branch and the critical branch, described in 5.17.3.8 and 5.17.3.9. The branches of the emergency system shall be installed and connected to the alternate power source so that all functions specified herein for the emergency system shall be automatically restored to operation within 10 seconds after interruption of the normal source. [NFPA 99:4.4.2.2.2.1,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10173,
    "level" : "9",
    "page number" : 539,
    "bounding box" : [ 71.985, 341.586, 395.992, 381.278 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 539,
      "bounding box" : [ 71.985, 366.851, 106.005, 381.278 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.4.3.1]",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 539,
      "bounding box" : [ 71.985, 341.586, 395.992, 356.222 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.17.3.8 Life Safety Branch. No function other than those listed in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10186,
    "page number" : 539,
    "bounding box" : [ 445.698, 307.031, 577.793, 346.778 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "egress. [NFPA 99:4.4.2.2.2.2] 5.17.3.9 Critical Branch."
  }, {
    "type" : "list",
    "id" : 10174,
    "level" : "7",
    "page number" : 539,
    "bounding box" : [ 71.985, 303.606, 395.867, 343.353 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 10081,
    "list items" : [ {
      "type" : "list item",
      "page number" : 539,
      "bounding box" : [ 71.985, 303.606, 395.867, 343.353 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.17.3.8(a) through 5.17.3.8(g) shall be connected to the life safety branch. The life safety branch of the emergency system shall supply power for the following lighting, receptacles, and equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10187,
    "page number" : 539,
    "bounding box" : [ 445.687, 243.841, 769.777, 296.402 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Task Illumination and Selected Receptacles. The critical branch of the emergency system shall supply power for task illumination, fixed equipment, selected receptacles, and special power circuits serving the following areas and functions related to patient care:"
  }, {
    "type" : "heading",
    "id" : 10175,
    "level" : "Subtitle",
    "page number" : 539,
    "bounding box" : [ 81.34, 278.341, 395.976, 292.977 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Illumination of Means of Egress. Illumination of means of egress,"
  }, {
    "type" : "paragraph",
    "id" : 10176,
    "page number" : 539,
    "bounding box" : [ 71.974, 202.436, 396.052, 280.109 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "such as lighting required for corridors, passageways, stairways, and landings at exit doors, and all necessary ways of approach to exits. Switching arrangements to transfer patient corridor lighting in hospitals from general illumination circuits to night illumination circuits shall be permitted, provided only one of two circuits can be selected and both circuits cannot be extinguished at the same time."
  }, {
    "type" : "list",
    "id" : 10188,
    "level" : "4",
    "page number" : 539,
    "bounding box" : [ 463.672, 180.596, 769.706, 232.949 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 539,
      "bounding box" : [ 463.683, 218.521, 769.693, 232.949 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Critical care areas that utilize anesthetizing gases — task",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1208,
        "page number" : 539,
        "bounding box" : [ 445.676, 205.861, 687.831, 220.289 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "illumination, selected receptacles, and fixed equipment"
      } ]
    }, {
      "type" : "list item",
      "page number" : 539,
      "bounding box" : [ 463.672, 193.201, 710.614, 207.629 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The isolated power systems in special environments",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 539,
      "bounding box" : [ 463.672, 180.596, 769.706, 195.024 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Patient care areas — task illumination and selected receptacles in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10177,
    "page number" : 539,
    "bounding box" : [ 81.351, 180.666, 318.406, 191.288 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See NFPA 101-2003, Life Safety Code, Sections 7.8 and 7.9."
  }, {
    "type" : "paragraph",
    "id" : 10189,
    "page number" : 539,
    "bounding box" : [ 445.676, 167.936, 507.765, 182.364 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the following:"
  }, {
    "type" : "heading",
    "id" : 10178,
    "level" : "Subtitle",
    "page number" : 539,
    "bounding box" : [ 81.351, 155.289, 310.112, 169.926 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Exit Signs. Exit signs and exit directional signs."
  }, {
    "type" : "list",
    "id" : 10190,
    "level" : "5",
    "page number" : 539,
    "bounding box" : [ 473.038, 66.711, 769.639, 157.044 ],
    "numbering style" : "english letters",
    "number of list items" : 7,
    "list items" : [ {
      "type" : "list item",
      "page number" : 539,
      "bounding box" : [ 473.038, 142.616, 552.124, 157.044 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Infant nurseries",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 539,
      "bounding box" : [ 473.038, 129.956, 612.331, 144.384 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Medication preparation areas",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 539,
      "bounding box" : [ 473.038, 117.351, 602.479, 131.779 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Pharmacy dispensing areas",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 539,
      "bounding box" : [ 473.038, 104.691, 608.318, 119.119 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Selected acute nursing areas",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 539,
      "bounding box" : [ 473.038, 92.031, 657.956, 106.459 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. Psychiatric bed areas (omit receptacles)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 539,
      "bounding box" : [ 473.038, 79.371, 580.997, 93.799 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "f. Ward treatment rooms",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 539,
      "bounding box" : [ 473.038, 66.711, 769.639, 81.139 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "g. Nurses’ stations (unless adequately lighted by corridor",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10179,
    "page number" : 539,
    "bounding box" : [ 81.351, 133.506, 289.941, 144.128 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See NFPA 101-2003, Life Safety Code, Section 7.10."
  }, {
    "type" : "heading",
    "id" : 10180,
    "level" : "Subtitle",
    "page number" : 539,
    "bounding box" : [ 81.351, 108.129, 396.007, 122.766 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Alarm and Alerting Systems. Alarm and alerting systems"
  }, {
    "type" : "paragraph",
    "id" : 10181,
    "page number" : 539,
    "bounding box" : [ 71.996, 70.215, 178.493, 109.897 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "including the following: (1) Fire alarms"
  }, {
    "type" : "paragraph",
    "id" : 10191,
    "page number" : 539,
    "bounding box" : [ 445.676, 54.106, 495.656, 68.534 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "luminaires)"
  }, {
    "type" : "paragraph",
    "id" : 10182,
    "page number" : 539,
    "bounding box" : [ 81.351, 48.426, 325.475, 59.048 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See NFPA 101-2003, Life Safety Code, Section 9.6 and 18.3.4."
  }, {
    "type" : "paragraph",
    "id" : 10202,
    "page number" : 540,
    "bounding box" : [ 445.678, 531.259, 608.492, 545.863 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "equipment system shall be permitted."
  }, {
    "type" : "list",
    "id" : 10193,
    "level" : "4",
    "page number" : 540,
    "bounding box" : [ 89.99, 468.075, 396.076, 545.737 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 540,
      "bounding box" : [ 89.99, 531.309, 396.076, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Additional specialized patient care task illumination and recepta",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1207,
        "page number" : 540,
        "bounding box" : [ 71.994, 518.649, 155.286, 533.077 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "cles, where needed"
      } ]
    }, {
      "type" : "list item",
      "page number" : 540,
      "bounding box" : [ 89.99, 505.989, 190.293, 520.417 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Nurse call systems",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 540,
      "bounding box" : [ 89.99, 493.395, 239.484, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Blood, bone, and tissue banks",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 540,
      "bounding box" : [ 89.99, 480.735, 285.06, 495.163 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Telephone equipment rooms and closets",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 540,
      "bounding box" : [ 89.99, 468.075, 396.072, 482.503 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) Task illumination, selected receptacles, and selected power",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10203,
    "page number" : 540,
    "bounding box" : [ 445.667, 480.729, 769.713, 520.631 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Equipment for Delayed Automatic Connection. The following equipment shall be arranged for delayed automatic connection to the alternate power source:"
  }, {
    "type" : "paragraph",
    "id" : 10194,
    "page number" : 540,
    "bounding box" : [ 71.994, 455.415, 184.827, 469.843 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "circuits for the following:"
  }, {
    "type" : "list",
    "id" : 10204,
    "level" : "4",
    "page number" : 540,
    "bounding box" : [ 463.652, 303.6, 769.691, 469.837 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 540,
      "bounding box" : [ 463.663, 455.409, 769.686, 469.837 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Central suction systems serving medical and surgical functions,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1202,
        "page number" : 540,
        "bounding box" : [ 445.667, 430.089, 769.662, 457.177 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "including controls. Such suction systems shall be permitted on the critical branch."
      } ]
    }, {
      "type" : "list item",
      "page number" : 540,
      "bounding box" : [ 463.663, 417.484, 769.659, 431.912 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Sump pumps and other equipment required to operate for the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1203,
        "page number" : 540,
        "bounding box" : [ 445.656, 392.165, 769.656, 419.252 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "safety of major apparatus, including associated control systems and alarms."
      } ]
    }, {
      "type" : "list item",
      "page number" : 540,
      "bounding box" : [ 463.652, 379.505, 769.629, 393.932 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Compressed air systems serving medical and surgical functions,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1204,
        "page number" : 540,
        "bounding box" : [ 445.656, 354.24, 769.643, 381.272 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "including controls. Such air systems shall be permitted on the critical branch."
      } ]
    }, {
      "type" : "list item",
      "page number" : 540,
      "bounding box" : [ 463.652, 341.58, 728.243, 356.007 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Smoke control and stair pressurization systems, or both.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 540,
      "bounding box" : [ 463.652, 328.92, 769.691, 343.347 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Kitchen hood supply or exhaust systems, or both, if required to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1205,
        "page number" : 540,
        "bounding box" : [ 445.656, 316.26, 744.774, 330.687 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "operate during a fire in or under the hood. [NFPA 99:4.4.2.2.3.4(5)]"
      } ]
    }, {
      "type" : "list item",
      "page number" : 540,
      "bounding box" : [ 463.652, 303.6, 769.629, 318.028 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Supply, return, and exhaust ventilating systems for airborne",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10195,
    "level" : "5",
    "page number" : 540,
    "bounding box" : [ 99.356, 316.266, 396.035, 444.523 ],
    "numbering style" : "english letters",
    "number of list items" : 9,
    "list items" : [ {
      "type" : "list item",
      "page number" : 540,
      "bounding box" : [ 99.356, 430.095, 396.035, 444.523 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. General care beds (at least one duplex receptacle per patient",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1206,
        "page number" : 540,
        "bounding box" : [ 71.994, 417.49, 114.701, 431.918 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "bedroom)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 540,
      "bounding box" : [ 99.356, 404.831, 191.367, 419.258 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Angiographic labs",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 540,
      "bounding box" : [ 99.356, 392.171, 231.822, 406.598 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Cardiac catheterization labs",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 540,
      "bounding box" : [ 99.356, 379.511, 197.197, 393.938 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Coronary care units",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 540,
      "bounding box" : [ 99.356, 366.851, 237.557, 381.278 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. Hemodialysis rooms or areas",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 540,
      "bounding box" : [ 99.356, 354.246, 299.414, 368.673 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "f. Emergency room treatment areas (selected)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 540,
      "bounding box" : [ 99.356, 341.586, 215.066, 356.013 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "g. Human physiology labs",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 540,
      "bounding box" : [ 99.356, 328.926, 195.867, 343.353 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "h. Intensive care units",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 540,
      "bounding box" : [ 99.356, 316.266, 284.711, 330.694 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "i. Postoperative recovery rooms (selected)",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10196,
    "level" : "6",
    "page number" : 540,
    "bounding box" : [ 71.994, 253.021, 396.058, 305.429 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(9) Additional task illumination, receptacles, and selected power circuits needed for effective hospital operation. Single-phase fractional horsepower motors shall be permitted to be connected to the critical branch. [NFPA 99:4.4.2.2.2.3(9)]"
  }, {
    "type" : "paragraph",
    "id" : 10205,
    "page number" : 540,
    "bounding box" : [ 445.656, 227.695, 769.696, 305.423 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "infectious/isolation rooms, protective environment rooms, exhaust fans for laboratory fume hoods, nuclear medicine areas where radioactive material is used, ethylene oxide evacuation and anesthesia evacuation. Where delayed automatic connection is not appropriate, such ventilation systems shall be permitted to be placed on the critical branch. [NFPA 99:4.4.2.2.3.4(6)]"
  }, {
    "type" : "paragraph",
    "id" : 10197,
    "page number" : 540,
    "bounding box" : [ 71.983, 215.096, 396.005, 242.337 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Subdivision of the Critical Branch. It shall be permitted to subdivide the critical branch into two or more branches."
  }, {
    "type" : "paragraph",
    "id" : 10206,
    "page number" : 540,
    "bounding box" : [ 445.656, 177.055, 769.677, 216.979 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Sequential delayed automatic connection to the alternate power source to prevent overloading the generator shall be permitted where engineering studies indicate it is necessary."
  }, {
    "type" : "paragraph",
    "id" : 10198,
    "page number" : 540,
    "bounding box" : [ 81.351, 165.732, 386.693, 203.948 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: It is important to analyze the consequences of supplying an area with only critical care branch power when failure occurs between the area and the transfer switch. Some proportion of normal and critical power or critical power from separate transfer switches may be appropriate."
  }, {
    "type" : "paragraph",
    "id" : 10207,
    "page number" : 540,
    "bounding box" : [ 445.656, 126.547, 769.704, 166.504 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Equipment for Delayed Automatic or Manual Connection. The following equipment shall be arranged for either delayed automatic or manual connection to the alternate power source:"
  }, {
    "type" : "list",
    "id" : 10199,
    "level" : "7",
    "page number" : 540,
    "bounding box" : [ 71.996, 77.115, 396.06, 154.92 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 10079,
    "list items" : [ {
      "type" : "list item",
      "page number" : 540,
      "bounding box" : [ 71.996, 77.115, 396.06, 154.92 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.17.3.10 Equipment System Connection to Alternate Power Source. The equipment system shall be installed and connected to the alternate power source such that the equipment described in 5.17.3.10(a) is automatically restored to operation at appropriate time-lag intervals following the energizing of the emergency system. Its arrangement shall also provide for the subsequent connection of equipment described in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10208,
    "level" : "6",
    "page number" : 540,
    "bounding box" : [ 445.656, 50.654, 769.73, 115.655 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Heating equipment to provide heating for operating, delivery, labor, recovery, intensive care, coronary care, nurseries, infection/isolation rooms, emergency treatment spaces, and general patient rooms and pressure maintenance (jockey or make-up) pump(s) for water-based fire protection systems."
  }, {
    "type" : "list",
    "id" : 10200,
    "level" : "7",
    "page number" : 540,
    "bounding box" : [ 71.996, 64.455, 230.872, 78.883 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 10075,
    "list items" : [ {
      "type" : "list item",
      "page number" : 540,
      "bounding box" : [ 71.996, 64.455, 230.872, 78.883 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.17.3.10(b). [NFPA 99:4.4.2.2.3.2]",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10201,
    "page number" : 540,
    "bounding box" : [ 71.996, 26.476, 396.026, 53.673 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: For essential electrical systems under 150 kVA, deletion of the time-lag intervals feature for delayed automatic connection to the"
  }, {
    "type" : "paragraph",
    "id" : 10210,
    "page number" : 541,
    "bounding box" : [ 71.99, 505.929, 396.081, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Heating of general patient rooms and infection/isolation rooms during disruption of the normal source shall not be required under any of the following conditions:"
  }, {
    "type" : "paragraph",
    "id" : 10218,
    "page number" : 541,
    "bounding box" : [ 445.678, 518.629, 769.606, 545.717 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "alternate sources for use when the normal source is interrupted. [NFPA 99:4.4.1.1.4]"
  }, {
    "type" : "list",
    "id" : 10219,
    "level" : "6",
    "page number" : 541,
    "bounding box" : [ 445.667, 253.023, 769.75, 508.0 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 541,
      "bounding box" : [ 445.678, 480.704, 769.665, 508.0 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Alternate Source of Power. The alternate source of power shall be one of the following:",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "4",
        "page number" : 541,
        "bounding box" : [ 463.674, 379.49, 769.711, 469.812 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 541,
          "bounding box" : [ 463.674, 455.384, 769.711, 469.812 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Generator(s) driven by some form of prime mover(s) and located",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1196,
            "page number" : 541,
            "bounding box" : [ 445.678, 442.724, 514.595, 457.152 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "on the premises"
          } ]
        }, {
          "type" : "list item",
          "page number" : 541,
          "bounding box" : [ 463.674, 430.064, 769.602, 444.492 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Another generating unit(s) where the normal source consists of a",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1197,
            "page number" : 541,
            "bounding box" : [ 445.678, 417.47, 629.781, 431.898 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "generating unit(s) located on the premises"
          } ]
        }, {
          "type" : "list item",
          "page number" : 541,
          "bounding box" : [ 463.674, 404.81, 769.608, 419.238 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) An external utility service when the normal source consists of a",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1198,
            "page number" : 541,
            "bounding box" : [ 445.678, 392.15, 629.826, 406.578 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "generating unit(s) located on the premises"
          } ]
        }, {
          "type" : "list item",
          "page number" : 541,
          "bounding box" : [ 463.674, 379.49, 747.797, 393.918 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(4) A battery system located on the premises [NFPA 99:4.4.1.2]",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 541,
      "bounding box" : [ 445.667, 253.023, 769.75, 368.873 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Location of Essential Electrical System Components. Careful consideration shall be given to the location of the spaces housing the components of the essential electrical system to minimize interruptions caused by natural forces common to the area (e.g., storms, floods, earthquakes, or hazards created by adjoining structures or activities). Consideration shall also be given to the possible interruption of normal electrical services resulting from similar causes as well as possible disruption of normal electrical service due to internal wiring and equipment failures.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10211,
    "level" : "4",
    "page number" : 541,
    "bounding box" : [ 81.345, 430.035, 395.933, 495.279 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 541,
      "bounding box" : [ 81.345, 480.675, 345.632, 495.279 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The outside design temperature is higher than -6.7°C.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 541,
      "bounding box" : [ 81.345, 468.015, 395.933, 482.619 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The outside design temperature is lower than -6.7°C, and where",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1201,
        "page number" : 541,
        "bounding box" : [ 71.99, 442.695, 395.966, 469.959 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "a selected room(s) is provided for the needs of all confined patients, only such room(s) need be heated."
      } ]
    }, {
      "type" : "list item",
      "page number" : 541,
      "bounding box" : [ 81.345, 430.035, 354.036, 444.639 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The facility is served by a dual source of normal power.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10212,
    "level" : "6",
    "page number" : 541,
    "bounding box" : [ 81.351, 380.772, 386.583, 418.988 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 541,
      "bounding box" : [ 81.351, 399.19, 386.583, 418.988 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: The design temperature is based on the 97½ percent design value as shown in Chapter 24 of the ASHRAE Handbook of Fundamentals (1997).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 541,
      "bounding box" : [ 81.351, 380.772, 385.808, 391.393 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: For a description of a dual source of normal power, see 5.17.3.11(c), FPN.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10213,
    "level" : "4",
    "page number" : 541,
    "bounding box" : [ 89.992, 190.942, 396.09, 369.817 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 7,
    "list items" : [ {
      "type" : "list item",
      "page number" : 541,
      "bounding box" : [ 89.992, 355.389, 395.956, 369.817 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) An elevator(s) selected to provide service to patient, surgical,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1199,
        "page number" : 541,
        "bounding box" : [ 71.985, 292.155, 396.01, 357.157 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "obstetrical, and ground floors during interruption of normal power. In instances where interruption of normal power would result in other elevators stopping between floors, throw-over facilities shall be provided to allow the temporary operation of any elevator for the release of patients or other persons who may be confined between floors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 541,
      "bounding box" : [ 89.992, 279.495, 200.825, 293.923 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Hyperbaric facilities.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 541,
      "bounding box" : [ 89.992, 266.835, 197.78, 281.263 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Hypobaric facilities.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 541,
      "bounding box" : [ 89.992, 254.176, 241.533, 268.603 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Automatically operated doors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 541,
      "bounding box" : [ 89.992, 241.516, 396.068, 255.943 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Minimal electrically heated autoclaving equipment shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1200,
        "page number" : 541,
        "bounding box" : [ 71.996, 216.262, 396.029, 243.349 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "permitted to be arranged for either automatic or manual connection to the alternate source."
      } ]
    }, {
      "type" : "list item",
      "page number" : 541,
      "bounding box" : [ 89.992, 203.602, 295.513, 218.029 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Controls for equipment listed in 5.17.3.10.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 541,
      "bounding box" : [ 89.992, 190.942, 396.09, 205.369 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) Other selected equipment shall be permitted to be served by the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10220,
    "page number" : 541,
    "bounding box" : [ 455.03, 166.88, 760.376, 241.868 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Facilities in which the normal source of power is supplied by two or more separate central station-fed services experience greater than normal electrical service reliability than those with only a single feed. Such a dual source of normal power consists of two or more electrical services fed from separate generator sets or a utility distribution network that has multiple power input sources and is arranged to provide mechanical and electrical separation so that a fault between the facility and the generating sources is not likely to cause an interruption of more than one of the facility service feeders."
  }, {
    "type" : "paragraph",
    "id" : 10214,
    "page number" : 541,
    "bounding box" : [ 71.996, 178.282, 269.052, 192.71 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "equipment system. [NFPA 99:4.4.2.2.3.5(9)]"
  }, {
    "type" : "paragraph",
    "id" : 10215,
    "page number" : 541,
    "bounding box" : [ 71.996, 102.366, 396.143, 167.587 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) AC Equipment for Nondelayed Automatic Connection. Generator accessories, including but not limited to, the transfer fuel pump, electrically operated louvers, and other generator accessories essential for generator operation, shall be arranged for automatic connection to the alternate power source. [NFPA 99:4.4.2.2.3.3]"
  }, {
    "type" : "paragraph",
    "id" : 10221,
    "page number" : 541,
    "bounding box" : [ 445.676, 128.763, 769.653, 156.06 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.3.16 Essential Electrical Systems for Nursing Homes and Limited Care Facilities."
  }, {
    "type" : "paragraph",
    "id" : 10222,
    "page number" : 541,
    "bounding box" : [ 445.676, 78.244, 769.634, 118.201 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Applicability. The requirements of Part 5.17.3, 5.17.3.16(c) through 5.17.3.20, shall apply to nursing homes and limited care facilities."
  }, {
    "type" : "heading",
    "id" : 10216,
    "level" : "Subtitle",
    "page number" : 541,
    "bounding box" : [ 71.996, 77.035, 200.094, 91.672 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.3.11 Sources of Power."
  }, {
    "type" : "paragraph",
    "id" : 10217,
    "page number" : 541,
    "bounding box" : [ 71.996, 26.505, 396.026, 66.407 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Two Independent Sources of Power. Essential electrical systems shall have a minimum of two independent sources of power: a normal source generally supplying the entire electrical system and one or more"
  }, {
    "type" : "paragraph",
    "id" : 10223,
    "page number" : 541,
    "bounding box" : [ 445.676, 27.605, 769.676, 67.462 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The requirements of Part 5.17.3, 5.17.3.16(c) through 5.17.3.20, shall not apply to freestanding buildings used as nursing homes and limited care facilities, provided that the following apply:"
  }, {
    "type" : "paragraph",
    "id" : 10233,
    "page number" : 542,
    "bounding box" : [ 445.667, 518.649, 769.647, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "more branches or systems in a facility with a maximum demand on the essential electrical system of 150 kVA. [NFPA 99:4.5.2.2.1]"
  }, {
    "type" : "list",
    "id" : 10225,
    "level" : "1",
    "page number" : 542,
    "bounding box" : [ 81.351, 468.015, 395.996, 533.193 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 542,
      "bounding box" : [ 81.351, 518.589, 395.962, 533.193 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Admitting and discharge policies are maintained that preclude",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1195,
        "page number" : 542,
        "bounding box" : [ 71.996, 493.335, 395.967, 520.533 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the provision of care for any patient or resident who may need to be sustained by electrical life-support equipment."
      } ]
    }, {
      "type" : "list item",
      "page number" : 542,
      "bounding box" : [ 81.351, 480.675, 381.232, 495.279 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) No surgical treatment requiring general anesthesia is offered.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 542,
      "bounding box" : [ 81.351, 468.015, 395.996, 482.619 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) An automatic battery-operated system(s) or equipment is",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10234,
    "level" : "3",
    "page number" : 542,
    "bounding box" : [ 455.031, 441.737, 760.269, 507.548 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 542,
      "bounding box" : [ 455.031, 478.509, 760.269, 507.548 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: See NFPA 99-2002, Standard for Health Care Facilities, 4.5.3.2, Transfer Switch Operation Type II; 4.4.2.1.4, Automatic Transfer Switch Features; and 4.4.2.1.6, Nonautomatic Transfer Device Features.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 542,
      "bounding box" : [ 455.031, 460.091, 615.229, 470.712 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: See FPN Figure 5.17.3.17, No. 1.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 542,
      "bounding box" : [ 455.031, 441.737, 615.229, 452.358 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: See FPN Figure 5.17.3.17, No. 2.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10226,
    "page number" : 542,
    "bounding box" : [ 71.996, 392.111, 396.033, 469.959 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "provided that shall be effective for at least 1½ hours and is otherwise in accordance with 7.0.3.1 and that shall be capable of supplying lighting for exit lights, exit corridors, stairways, nursing stations, medical preparation areas, boiler rooms, and communications areas. This system shall also supply power to operate all alarm systems. [NFPA 99:17.3.4.1.2(3), 18.3.4.1.2(3)]"
  }, {
    "type" : "paragraph",
    "id" : 10235,
    "page number" : 542,
    "bounding box" : [ 445.676, 391.035, 769.689, 430.926 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Capacity of System. The essential electrical system shall have adequate capacity to meet the demand for the operation of all functions and equipment to be served by each branch at one time."
  }, {
    "type" : "paragraph",
    "id" : 10227,
    "page number" : 542,
    "bounding box" : [ 81.351, 370.386, 241.062, 381.008 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See NFPA 101-2003, Life Safety Code."
  }, {
    "type" : "list",
    "id" : 10228,
    "level" : "4",
    "page number" : 542,
    "bounding box" : [ 71.985, 256.51, 396.059, 359.646 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 542,
      "bounding box" : [ 71.985, 319.755, 396.022, 359.646 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Inpatient Hospital Care Facilities. Nursing homes and limited care facilities that provide inpatient hospital care shall comply with the requirements of Part 5.17.3, 5.17.3.6 through 5.17.3.11.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 542,
      "bounding box" : [ 71.996, 256.51, 396.059, 309.006 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Facilities Contiguous or Located on the Same Site with Hospitals. Nursing homes and limited care facilities that are contiguous or located on the same site with a hospital shall be permitted to have their essential electrical systems supplied by that of the hospital.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "image",
    "id" : 10237,
    "page number" : 542,
    "bounding box" : [ 469.971, 152.78, 738.451, 354.56 ],
    "source" : "Phil Electrical Code_images/imageFile25.png"
  }, {
    "type" : "paragraph",
    "id" : 10229,
    "page number" : 542,
    "bounding box" : [ 81.351, 216.309, 386.627, 245.348 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For performance, maintenance, and testing requirements of essential electrical systems in nursing homes and limited care facilities, see NFPA 99-2002, Standard for Health Care Facilities."
  }, {
    "type" : "heading",
    "id" : 10230,
    "level" : "Subtitle",
    "page number" : 542,
    "bounding box" : [ 71.996, 190.863, 249.506, 205.5 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.3.17 Essential Electrical Systems."
  }, {
    "type" : "list",
    "id" : 10231,
    "level" : "1",
    "page number" : 542,
    "bounding box" : [ 81.351, 64.451, 396.053, 180.312 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 542,
      "bounding box" : [ 81.351, 165.675, 396.053, 180.312 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. Essential electrical systems for nursing homes and limited",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1194,
        "page number" : 542,
        "bounding box" : [ 71.985, 89.77, 396.032, 167.443 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "care facilities shall be comprised of two separate branches capable of supplying a limited amount of lighting and power service, which is considered essential for the protection of life safety and effective operation of the institution during the time normal electrical service is interrupted for any reason. These two separate branches shall be the life safety branch and the critical branch. [NFPA 99:Annex A, 4.5.2.2.1]"
      } ]
    }, {
      "type" : "list item",
      "page number" : 542,
      "bounding box" : [ 81.351, 64.451, 395.98, 79.087 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Transfer Switches. The number of transfer switches to be used",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 10236,
    "level" : "Subtitle",
    "page number" : 542,
    "bounding box" : [ 475.607, 100.01, 739.675, 139.967 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "FPN Figure 5.17.3.17, No. 1 Nursing Home and Limited Health Care Facilities — Minimum Requirement for Transfer Switch Arrangement."
  }, {
    "type" : "paragraph",
    "id" : 10232,
    "page number" : 542,
    "bounding box" : [ 71.985, 26.526, 396.042, 66.218 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be based on reliability, design, and load considerations. Each branch of the essential electrical system shall be served by one or more transfer switches. One transfer switch shall be permitted to serve one or"
  }, {
    "type" : "paragraph",
    "id" : 10244,
    "page number" : 543,
    "bounding box" : [ 445.656, 493.373, 769.645, 545.924 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Receptacle Identification. The cover plates for the electrical receptacles or the electrical receptacles themselves supplied from the emergency system shall have a distinctive color or marking so as to be readily identifiable. [NFPA 99: 4.5.2.2.4.2]"
  }, {
    "type" : "image",
    "id" : 10258,
    "page number" : 543,
    "bounding box" : [ 115.971, 312.56, 366.202, 513.14 ],
    "source" : "Phil Electrical Code_images/imageFile26.png"
  }, {
    "type" : "paragraph",
    "id" : 10245,
    "page number" : 543,
    "bounding box" : [ 445.656, 392.149, 769.675, 482.69 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.3.18 Automatic Connection to Life Safety Branch. The life safety branch shall be installed and connected to the alternate source of power so that all functions specified herein shall be automatically restored to operation within 10 seconds after the interruption of the normal source. No functions other than those listed in 5.17.3.18(a) through 5.17.3.18(g) shall be connected to the life safety branch. The life safety branch shall supply power for the following lighting, receptacles, and equipment."
  }, {
    "type" : "paragraph",
    "id" : 10246,
    "page number" : 543,
    "bounding box" : [ 455.03, 361.209, 760.324, 381.008 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The life safety branch is called the emergency system in NFPA 99-2002, Standard for Health Care Facilities."
  }, {
    "type" : "heading",
    "id" : 10247,
    "level" : "Subtitle",
    "page number" : 543,
    "bounding box" : [ 455.03, 335.829, 769.653, 350.466 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Illumination of Means of Egress. Illumination of means of egress"
  }, {
    "type" : "paragraph",
    "id" : 10248,
    "page number" : 543,
    "bounding box" : [ 445.676, 272.595, 769.757, 337.597 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "as is necessary for corridors, passageways, stairways, landings, and exit doors and all ways of approach to exits. Switching arrangement to transfer patient corridor lighting from general illumination circuits shall be permitted, providing only one of two circuits can be selected and both circuits cannot be extinguished at the same time."
  }, {
    "type" : "heading",
    "id" : 10239,
    "level" : "Subtitle",
    "page number" : 543,
    "bounding box" : [ 101.927, 265.626, 365.995, 305.582 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "FPN Figure 5.17.3.17, No. 2 Nursing Home and Limited Health Care Facilities — Minimum Requirement (150 kVA or less) for Transfer Switch Arrangement."
  }, {
    "type" : "paragraph",
    "id" : 10249,
    "page number" : 543,
    "bounding box" : [ 455.03, 250.806, 692.086, 261.428 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See NFPA 101-2003, Life Safety Code, Sections 7.8 and 7.9."
  }, {
    "type" : "heading",
    "id" : 10250,
    "level" : "Subtitle",
    "page number" : 543,
    "bounding box" : [ 455.03, 225.429, 683.792, 240.066 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Exit Signs. Exit signs and exit directional signs."
  }, {
    "type" : "paragraph",
    "id" : 10240,
    "page number" : 543,
    "bounding box" : [ 71.985, 164.456, 396.025, 217.073 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Separation from Other Circuits. The life safety branch shall be kept entirely independent of all other wiring and equipment and shall not enter the same raceways, boxes, or cabinets with other wiring except as follows:"
  }, {
    "type" : "paragraph",
    "id" : 10251,
    "page number" : 543,
    "bounding box" : [ 455.03, 203.646, 663.621, 214.268 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See NFPA 101-2003, Life Safety Code, Section 7.10."
  }, {
    "type" : "heading",
    "id" : 10252,
    "level" : "Subtitle",
    "page number" : 543,
    "bounding box" : [ 455.03, 178.269, 769.691, 192.906 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Alarm and Alerting Systems. Alarm and alerting systems,"
  }, {
    "type" : "paragraph",
    "id" : 10253,
    "page number" : 543,
    "bounding box" : [ 445.665, 140.355, 552.162, 180.103 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "including the following: (1) Fire alarms"
  }, {
    "type" : "list",
    "id" : 10241,
    "level" : "4",
    "page number" : 543,
    "bounding box" : [ 89.981, 101.212, 396.06, 153.619 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 543,
      "bounding box" : [ 89.981, 139.191, 194.023, 153.619 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) In transfer switches",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 543,
      "bounding box" : [ 89.981, 126.531, 396.06, 140.959 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In exit or emergency luminaires (lighting fixtures) supplied from",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1193,
        "page number" : 543,
        "bounding box" : [ 71.985, 113.871, 124.184, 128.299 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "two sources"
      } ]
    }, {
      "type" : "list item",
      "page number" : 543,
      "bounding box" : [ 89.981, 101.212, 395.914, 115.639 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In a common junction box attached to exit or emergency",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10254,
    "page number" : 543,
    "bounding box" : [ 455.03, 118.566, 703.193, 129.188 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See NFPA 101-2003, Life Safety Code, Sections 9.6 and 18.3.4."
  }, {
    "type" : "paragraph",
    "id" : 10255,
    "level" : "5",
    "page number" : 543,
    "bounding box" : [ 445.676, 80.529, 769.605, 107.617 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Alarms required for systems used for the piping of nonflammable medical gases"
  }, {
    "type" : "paragraph",
    "id" : 10242,
    "page number" : 543,
    "bounding box" : [ 71.985, 88.552, 318.195, 102.979 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "luminaires (lighting fixtures) supplied from two sources"
  }, {
    "type" : "paragraph",
    "id" : 10243,
    "page number" : 543,
    "bounding box" : [ 71.985, 37.967, 395.952, 77.714 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The wiring of the critical branch shall be permitted to occupy the same raceways, boxes, or cabinets of other circuits that are not part of the life safety branch."
  }, {
    "type" : "paragraph",
    "id" : 10256,
    "page number" : 543,
    "bounding box" : [ 455.03, 58.807, 725.374, 69.428 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See NFPA 99-2002, Standard for Health Care Facilities, 4.4.2.2.2.2(3)."
  }, {
    "type" : "paragraph",
    "id" : 10257,
    "page number" : 543,
    "bounding box" : [ 445.665, 20.775, 769.614, 48.072 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Communications Systems. Communications systems, where used for issuing instructions during emergency conditions."
  }, {
    "type" : "list",
    "id" : 10260,
    "level" : "6",
    "page number" : 544,
    "bounding box" : [ 72.001, 430.095, 396.082, 533.286 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 544,
      "bounding box" : [ 72.001, 505.989, 396.046, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Dining and Recreation Areas. Sufficient lighting in dining and recreation areas to provide illumination to exit ways.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 544,
      "bounding box" : [ 72.012, 468.075, 396.073, 495.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Generator Set Location. Task illumination and selected receptacles in the generator set location.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 544,
      "bounding box" : [ 72.023, 430.095, 396.082, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Elevators. Elevator cab lighting, control, communications, and signal systems. [NFPA 99:4.4.2.2.2.2(6), 4.5.2.2.2(7)]",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10261,
    "page number" : 544,
    "bounding box" : [ 72.023, 328.926, 396.08, 419.467 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.3.19 Connection to Critical Branch. The critical branch shall be installed and connected to the alternate power source so that the equipment listed in 5.17.3.19(a) shall be automatically restored to operation at appropriate time-lag intervals following the restoration of the life safety branch to operation. Its arrangement shall also provide for the additional connection of equipment listed in 5.17.3.19(b) by either delayed automatic or manual operation."
  }, {
    "type" : "paragraph",
    "id" : 10262,
    "page number" : 544,
    "bounding box" : [ 72.023, 278.275, 396.053, 318.143 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: For essential electrical systems under 150 kVA, deletion of the time-lag intervals feature for delayed automatic connection to the equipment system shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 10263,
    "page number" : 544,
    "bounding box" : [ 72.023, 227.69, 396.052, 267.646 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Delayed Automatic Connection. The following equipment shall be connected to the critical branch and shall be arranged for delayed automatic connection to the alternate power source:"
  }, {
    "type" : "paragraph",
    "id" : 10264,
    "level" : "5",
    "page number" : 544,
    "bounding box" : [ 72.023, 189.765, 396.053, 216.853 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Patient care areas — task illumination and selected receptacles in the following:"
  }, {
    "type" : "list",
    "id" : 10265,
    "level" : "6",
    "page number" : 544,
    "bounding box" : [ 99.385, 139.18, 395.998, 178.873 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 544,
      "bounding box" : [ 99.385, 164.445, 238.034, 178.873 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Medication preparation areas",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 544,
      "bounding box" : [ 99.385, 151.84, 229.467, 166.268 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Pharmacy dispensing areas",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 544,
      "bounding box" : [ 99.385, 139.18, 395.998, 153.608 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Nurses’ stations (unless adequately lighted by corridor",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10266,
    "page number" : 544,
    "bounding box" : [ 72.023, 126.52, 122.003, 140.948 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "luminaires)"
  }, {
    "type" : "list",
    "id" : 10267,
    "level" : "4",
    "page number" : 544,
    "bounding box" : [ 90.008, 37.956, 396.015, 115.628 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 544,
      "bounding box" : [ 90.019, 101.201, 396.015, 115.628 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Sump pumps and other equipment required to operate for the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1188,
        "page number" : 544,
        "bounding box" : [ 72.012, 88.541, 372.044, 102.968 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "safety of major apparatus and associated control systems and alarms"
      } ]
    }, {
      "type" : "list item",
      "page number" : 544,
      "bounding box" : [ 90.008, 75.936, 314.709, 90.363 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Smoke control and stair pressurization systems",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 544,
      "bounding box" : [ 90.008, 63.276, 396.001, 77.703 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Kitchen hood supply and/or exhaust systems, if required to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1189,
        "page number" : 544,
        "bounding box" : [ 72.012, 50.616, 253.695, 65.043 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "operate during a fire in or under the hood"
      } ]
    }, {
      "type" : "list item",
      "page number" : 544,
      "bounding box" : [ 90.008, 37.956, 395.984, 52.384 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Supply, return, and exhaust ventilating systems for airborne",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10268,
    "page number" : 544,
    "bounding box" : [ 72.012, 25.296, 186.278, 39.724 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "infectious isolation rooms"
  }, {
    "type" : "paragraph",
    "id" : 10269,
    "page number" : 544,
    "bounding box" : [ 445.694, 480.702, 769.749, 533.253 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Delayed Automatic or Manual Connection. The following equipment shall be connected to the critical branch and shall be arranged for either delayed automatic or manual connection to the alternate power source."
  }, {
    "type" : "paragraph",
    "id" : 10270,
    "level" : "5",
    "page number" : 544,
    "bounding box" : [ 463.69, 455.382, 729.852, 469.81 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Heating equipment to provide heating for patient rooms."
  }, {
    "type" : "paragraph",
    "id" : 10271,
    "page number" : 544,
    "bounding box" : [ 445.694, 404.743, 769.715, 444.6 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Heating of general patient rooms during disruption of the normal source shall not be required under any of the following conditions:"
  }, {
    "type" : "list",
    "id" : 10272,
    "level" : "4",
    "page number" : 544,
    "bounding box" : [ 445.694, 316.178, 769.697, 394.026 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 544,
      "bounding box" : [ 445.694, 379.423, 719.335, 394.026 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The outside design temperature is higher than -6.7°C.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 544,
      "bounding box" : [ 445.694, 341.498, 769.697, 381.366 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The outside design temperature is lower than -6.7°C and where a selected room(s) is provided for the needs of all confined patients, only such room(s) need be heated.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 544,
      "bounding box" : [ 445.694, 316.178, 769.645, 343.441 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The facility is served by a dual source of normal power as described in 5.17.3.20(c), FPN.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10273,
    "page number" : 544,
    "bounding box" : [ 455.03, 285.306, 760.273, 305.168 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The outside design temperature is based on the 97½ percent design values as shown in Chapter 24 of the ASHRAE Handbook of Fundamentals (1997)."
  }, {
    "type" : "list",
    "id" : 10274,
    "level" : "4",
    "page number" : 544,
    "bounding box" : [ 463.672, 184.024, 769.73, 274.357 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 544,
      "bounding box" : [ 463.672, 259.929, 769.625, 274.357 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Elevator service — in instances where disruption of power",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1187,
        "page number" : 544,
        "bounding box" : [ 445.676, 209.344, 769.711, 261.697 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "would result in elevators stopping between floors, throw-over facilities shall be provided to allow the temporary operation of any elevator for the release of passengers. For elevator cab lighting, control, and signal system requirements, see 5.17.3.18(g)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 544,
      "bounding box" : [ 463.683, 184.024, 769.73, 198.452 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Additional illumination, receptacles, and equipment shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10275,
    "page number" : 544,
    "bounding box" : [ 445.687, 158.759, 769.667, 185.792 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "permitted to be connected only to the critical branch. [NFPA 99:4.5.2.2.3.3(c)]"
  }, {
    "type" : "heading",
    "id" : 10276,
    "level" : "Subtitle",
    "page number" : 544,
    "bounding box" : [ 445.687, 133.374, 573.785, 148.01 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.3.20 Sources of Power."
  }, {
    "type" : "paragraph",
    "id" : 10277,
    "page number" : 544,
    "bounding box" : [ 445.687, 57.535, 769.717, 122.756 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Two Independent Sources of Power. Essential electrical systems shall have a minimum of two independent sources of power: a normal source generally supplying the entire electrical system and one or more alternate sources for use when the normal source is interrupted. [NFPA 99:4.4.1.1.4]"
  }, {
    "type" : "paragraph",
    "id" : 10279,
    "page number" : 545,
    "bounding box" : [ 71.985, 505.989, 395.98, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Alternate Source of Power. The alternate source of power shall be a generator(s) driven by some form of prime mover(s) and located on the premises."
  }, {
    "type" : "list",
    "id" : 10287,
    "level" : "7",
    "page number" : 545,
    "bounding box" : [ 445.689, 442.74, 769.719, 533.282 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 545,
      "bounding box" : [ 445.689, 493.38, 769.719, 533.282 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Critical Care Areas. Where critical care areas are present, the essential electrical distribution system shall be as described in 5.17.3.6 through 5.17.3.11. [NFPA 99:14.3.4.2.2]",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 545,
      "bounding box" : [ 445.689, 442.74, 769.7, 482.697 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Power Systems. Battery systems shall be installed in accordance with the requirements of Article 700, and generator systems shall be as described in 5.17.3.6 through 5.17.3.11.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10280,
    "level" : "5",
    "page number" : 545,
    "bounding box" : [ 71.985, 392.116, 396.036, 495.273 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 545,
      "bounding box" : [ 71.985, 455.35, 395.966, 495.273 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Where the normal source consists of generating units on the premises, the alternate source shall be either another generator set or an external utility service.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 545,
      "bounding box" : [ 71.985, 392.116, 396.036, 444.633 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Nursing homes or limited care facilities meeting the requirements of 5.17.3.16(a), Exception, shall be permitted to use a battery system or self-contained battery integral with the equipment. [NFPA 99:17.3.4.1.3, 18.3.4.1.1]",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 10288,
    "level" : "Subtitle",
    "page number" : 545,
    "bounding box" : [ 510.306, 417.421, 704.973, 432.057 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.4 Inhalation Anesthetizing Locations"
  }, {
    "type" : "paragraph",
    "id" : 10289,
    "page number" : 545,
    "bounding box" : [ 455.03, 386.529, 760.254, 406.328 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information regarding safeguards for anesthetizing locations, see NFPA 99-2002, Standard for Health Care Facilities."
  }, {
    "type" : "paragraph",
    "id" : 10281,
    "page number" : 545,
    "bounding box" : [ 71.974, 265.692, 396.057, 381.487 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Location of Essential Electrical System Components. Careful consideration shall be given to the location of the spaces housing the components of the essential electrical system to minimize interruptions caused by natural forces common to the area (e.g., storms, floods, earthquakes, or hazards created by adjoining structures or activities). Consideration shall also be given to the possible interruption of normal electrical services resulting from similar causes as well as possible disruption of normal electrical service due to internal wiring and equipment failures."
  }, {
    "type" : "heading",
    "id" : 10290,
    "level" : "Subtitle",
    "page number" : 545,
    "bounding box" : [ 445.676, 361.089, 661.742, 375.726 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.4.1 Anesthetizing Location Classification."
  }, {
    "type" : "paragraph",
    "id" : 10291,
    "page number" : 545,
    "bounding box" : [ 455.03, 330.189, 760.296, 349.988 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: If either of the anesthetizing locations in 5.17.4.1(a) or 5.17.4.1(b) is designated a wet location, refer to 5.17.2.11."
  }, {
    "type" : "paragraph",
    "id" : 10292,
    "page number" : 545,
    "bounding box" : [ 455.03, 304.683, 624.808, 319.32 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Hazardous (Classified) Location."
  }, {
    "type" : "list",
    "id" : 10293,
    "level" : "7",
    "page number" : 545,
    "bounding box" : [ 445.676, 178.26, 769.733, 293.912 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 545,
      "bounding box" : [ 445.676, 228.899, 769.733, 293.912 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Use Location. In a location where flammable anesthetics are employed, the entire area shall be considered to be a Class I, Division 1 location that extends upward to a level 1 500 mm above the floor. The remaining volume up to the structural ceiling is considered to be above a hazardous (classified) location. [NFPA 99:Annex E, E.1, and E.2]",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 545,
      "bounding box" : [ 445.687, 178.26, 769.727, 218.007 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Storage Location. Any room or location in which flammable anesthetics or volatile flammable disinfecting agents are stored shall be considered to be a Class I, Division 1 location from floor to ceiling.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10282,
    "page number" : 545,
    "bounding box" : [ 81.351, 179.54, 386.697, 254.528 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Facilities in which the normal source of power is supplied by two or more separate central station-fed services experience greater than normal electrical service reliability than those with only a single feed. Such a dual source of normal power consists of two or more electrical services fed from separate generator sets or a utility distribution network that has multiple power input sources and is arranged to provide mechanical and electrical separation so that a fault between the facility and the generating sources will not likely cause an interruption of more than one of the facility service feeders."
  }, {
    "type" : "list",
    "id" : 10283,
    "level" : "6",
    "page number" : 545,
    "bounding box" : [ 71.996, 141.423, 395.937, 168.72 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 545,
      "bounding box" : [ 71.996, 141.423, 395.937, 168.72 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.17.3.21 Essential Electrical Systems for Other Health Care Facilities.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10294,
    "page number" : 545,
    "bounding box" : [ 445.687, 115.015, 769.704, 167.631 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Other-Than-Hazardous (Classified) Location. Any inhalation anesthetizing location designated for the exclusive use of nonflammable anesthetizing agents shall be considered to be an other-than-hazardous (classified) location."
  }, {
    "type" : "paragraph",
    "id" : 10284,
    "page number" : 545,
    "bounding box" : [ 71.985, 103.575, 396.011, 130.806 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Essential Electrical Distribution. The essential electrical distribution system shall be a battery or generator system."
  }, {
    "type" : "heading",
    "id" : 10295,
    "level" : "Subtitle",
    "page number" : 545,
    "bounding box" : [ 445.687, 64.364, 731.647, 104.331 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.4.2 Wiring and Equipment.(a) Within Hazardous (Classified) Anesthetizing Locations."
  }, {
    "type" : "paragraph",
    "id" : 10285,
    "page number" : 545,
    "bounding box" : [ 81.351, 81.786, 301.56, 92.408 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See NFPA 99–2002, Standard for Health Care Facilities."
  }, {
    "type" : "paragraph",
    "id" : 10286,
    "page number" : 545,
    "bounding box" : [ 71.996, 31.089, 396.075, 71.046 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Electrical Life Support Equipment. Where electrical life support equipment is required, the essential electrical distribution system shall be as described in 5.17.3.6 through 5.17.3.11. [NFPA 99:14.3.4.2.1]"
  }, {
    "type" : "paragraph",
    "id" : 10296,
    "level" : "8",
    "page number" : 545,
    "bounding box" : [ 445.687, 26.494, 769.748, 53.527 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Isolation. Except as permitted in 5.17.7.1, each power circuit within, or partially within, a flammable anesthetizing location as referred"
  }, {
    "type" : "paragraph",
    "id" : 10298,
    "page number" : 546,
    "bounding box" : [ 71.99, 518.649, 395.995, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "to in 5.17.4.1 shall be isolated from any distribution system by the use of an isolated power system. [NFPA 99:Annex E, E.6.6.2]"
  }, {
    "type" : "paragraph",
    "id" : 10303,
    "page number" : 546,
    "bounding box" : [ 445.728, 505.956, 769.794, 545.704 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "referred to in 5.17.4.1 shall be installed in rigid metal conduit, electrical metallic tubing, intermediate metal conduit, Type MI cable, or Type MC cable that employs a continuous, gas/vaportight metal sheath."
  }, {
    "type" : "list",
    "id" : 10299,
    "level" : "4",
    "page number" : 546,
    "bounding box" : [ 89.998, 101.212, 396.089, 507.823 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 546,
      "bounding box" : [ 89.998, 493.395, 396.014, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Design and Installation. Where an isolated power system is",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1178,
        "page number" : 546,
        "bounding box" : [ 72.001, 455.415, 396.06, 495.163 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "utilized, the isolated power equipment shall be listed as isolated power equipment, and the isolated power system shall be designed and installed in accordance with 5.17.7.1."
      } ]
    }, {
      "type" : "list item",
      "page number" : 546,
      "bounding box" : [ 90.009, 430.095, 396.06, 444.523 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Equipment Operating at More Than 10 Volts. In hazardous",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1179,
        "page number" : 546,
        "bounding box" : [ 72.012, 328.926, 396.117, 431.918 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(classified) locations referred to in 5.17.4.1, all fixed wiring and equipment and all portable equipment, including lamps and other utilization equipment, operating at more than 10 volts between conductors shall comply with the requirements of 5.1.1.1 through 5.1.2.16, and 5.1.3.1 through 5.1.3.51, and 5.1.2.21(a) and 5.1.2.21(b) for Class I, Division 1 locations. All such equipment shall be specifically approved for the hazardous atmospheres involved. [NFPA 99: Annex E, E.2.1, E.4.5, E.4.6, and E.4.7]"
      } ]
    }, {
      "type" : "list item",
      "page number" : 546,
      "bounding box" : [ 90.02, 303.606, 395.997, 318.034 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Extent of Location. Where a box, fitting, or enclosure is partially,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1180,
        "page number" : 546,
        "bounding box" : [ 72.023, 265.681, 396.059, 305.429 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "but not entirely, within a hazardous (classified) location(s), the hazardous (classified) location(s) shall be considered to be extended to include the entire box, fitting, or enclosure."
      } ]
    }, {
      "type" : "list item",
      "page number" : 546,
      "bounding box" : [ 90.031, 240.361, 396.089, 254.789 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Receptacles and Attachment Plugs. Receptacles and attachment",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1181,
        "page number" : 546,
        "bounding box" : [ 72.034, 202.436, 396.108, 242.129 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "plugs in a hazardous (classified) location(s) shall be listed for use in Class I, Group C hazardous (classified) locations and shall have provision for the connection of a grounding conductor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 546,
      "bounding box" : [ 90.042, 177.116, 396.047, 191.544 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Flexible Cord Type. Flexible cords used in hazardous (classified)",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1182,
        "page number" : 546,
        "bounding box" : [ 72.045, 126.531, 396.055, 178.884 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "locations for connection to portable utilization equipment, including lamps operating at more than 8 volts between conductors, shall be of a type approved for extra-hard usage in accordance with Table 4.0.1.4 and shall include an additional conductor for grounding."
      } ]
    }, {
      "type" : "list item",
      "page number" : 546,
      "bounding box" : [ 90.053, 101.212, 396.005, 115.639 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Flexible Cord Storage. A storage device for the flexible cord",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10304,
    "level" : "4",
    "page number" : 546,
    "bounding box" : [ 463.746, 50.605, 769.874, 495.13 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 546,
      "bounding box" : [ 463.746, 480.702, 769.829, 495.13 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Equipment Enclosure. Installed equipment that may produce arcs,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1172,
        "page number" : 546,
        "bounding box" : [ 445.75, 417.458, 769.771, 482.47 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "sparks, or particles of hot metal, such as lamps and lampholders for fixed lighting, cutouts, switches, generators, motors, or other equipment having make-and-break or sliding contacts, shall be of the totally enclosed type or be constructed so as to prevent escape of sparks or hot metal particles."
      }, {
        "type" : "paragraph",
        "id" : 1173,
        "page number" : 546,
        "bounding box" : [ 445.75, 354.158, 769.787, 406.675 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Wall-mounted receptacles installed above the hazardous (classified) location in flammable anesthetizing locations shall not be required to be totally enclosed or have openings guarded or screened to prevent dispersion of particles."
      } ]
    }, {
      "type" : "list item",
      "page number" : 546,
      "bounding box" : [ 463.746, 328.893, 769.741, 343.321 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Luminaires (Lighting Fixtures). Surgical and other luminaires",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1174,
        "page number" : 546,
        "bounding box" : [ 445.75, 316.233, 652.809, 330.661 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(lighting fixtures) shall conform to 5.1.3.31(b)."
      }, {
        "type" : "list",
        "id" : 1175,
        "level" : "5",
        "page number" : 546,
        "bounding box" : [ 445.75, 227.613, 769.763, 305.516 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 546,
          "bounding box" : [ 445.75, 278.253, 769.763, 305.516 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: The surface temperature limitations set forth in 5.1.3.31(b)(1) shall not apply.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 546,
          "bounding box" : [ 445.75, 227.613, 769.746, 267.537 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: Integral or pendant switches that are located above and cannot be lowered into the hazardous (classified) location(s) shall not be required to be explosionproof.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 546,
      "bounding box" : [ 463.746, 202.414, 769.724, 216.842 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Seals. Approved seals shall be provided in conformance with",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1176,
        "page number" : 546,
        "bounding box" : [ 445.75, 177.094, 769.708, 204.182 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.1.2.6, and 5.1.2.6(a)(4) shall apply to horizontal as well as to vertical boundaries of the defined hazardous (classified) locations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 546,
      "bounding box" : [ 463.757, 151.829, 769.816, 166.257 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Receptacles and Attachment Plugs. Receptacles and attachment",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1177,
        "page number" : 546,
        "bounding box" : [ 445.761, 75.925, 769.842, 153.597 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "plugs located above hazardous (classified) anesthetizing locations shall be listed for hospital use for services of prescribed voltage, frequency, rating, and number of conductors with provision for the connection of the grounding conductor. This requirement shall apply to attachment plugs and receptacles of the 2-pole, 3-wire grounding type for single-phase, 230-volt and/or 115-volt, nominal, ac service."
      } ]
    }, {
      "type" : "list item",
      "page number" : 546,
      "bounding box" : [ 463.768, 50.605, 769.874, 65.032 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) 250-Volt Receptacles and Attachment Plugs Rated 50 and 60",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10300,
    "page number" : 546,
    "bounding box" : [ 72.056, 75.947, 396.065, 102.979 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be provided and shall not subject the cord to bending at a radius of less than 75 mm."
  }, {
    "type" : "heading",
    "id" : 10301,
    "level" : "Subtitle",
    "page number" : 546,
    "bounding box" : [ 81.411, 50.561, 355.522, 65.197 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Above Hazardous (Classified) Anesthetizing Locations."
  }, {
    "type" : "paragraph",
    "id" : 10305,
    "page number" : 546,
    "bounding box" : [ 445.772, 25.285, 769.823, 52.373 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Amperes. Receptacles and attachment plugs rated 250 volts, for connection of 50-ampere and 60-ampere ac medical equipment for use"
  }, {
    "type" : "paragraph",
    "id" : 10302,
    "level" : "7",
    "page number" : 546,
    "bounding box" : [ 90.053, 25.296, 396.073, 39.724 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Wiring Methods. Wiring above a hazardous (classified) location"
  }, {
    "type" : "paragraph",
    "id" : 10307,
    "page number" : 547,
    "bounding box" : [ 71.99, 455.415, 396.029, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "above hazardous (classified) locations, shall be arranged so that the 60ampere receptacle will accept either the 50-ampere or the 60-ampere plug. Fifty-ampere receptacles shall be designed so as not to accept the 60-ampere attachment plug. The attachment plugs shall be of the 2-pole, 3-wire design with a third contact connecting to the insulated (green or green with yellow stripe) equipment grounding conductor of the electrical system."
  }, {
    "type" : "heading",
    "id" : 10308,
    "level" : "Subtitle",
    "page number" : 547,
    "bounding box" : [ 81.345, 430.03, 381.979, 444.666 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Other-Than-Hazardous (Classified) Anesthetizing Locations."
  }, {
    "type" : "list",
    "id" : 10309,
    "level" : "4",
    "page number" : 547,
    "bounding box" : [ 89.987, 240.35, 396.047, 419.258 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 547,
      "bounding box" : [ 89.987, 404.831, 396.047, 419.258 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Wiring Methods. Wiring serving other-than-hazardous",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1168,
        "page number" : 547,
        "bounding box" : [ 71.99, 328.926, 396.043, 406.598 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(classified) locations, as defined in 5.17.4.1, shall be installed in a metal raceway system or cable assembly. The metal raceway system or cable armor or sheath assembly shall qualify as an equipment grounding return path in accordance with 2.50.6.9. Type MC and Type MI cable shall have an outer metal armor or sheath that is identified as an acceptable grounding return path."
      }, {
        "type" : "paragraph",
        "id" : 1169,
        "page number" : 547,
        "bounding box" : [ 71.99, 265.615, 396.048, 318.143 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Pendant receptacle constructions that employ at least Type SJO or equivalent flexible cords suspended not less than 1 800 mm from the floor shall not be required to be installed in a metal raceway or cable assembly."
      } ]
    }, {
      "type" : "list item",
      "page number" : 547,
      "bounding box" : [ 89.987, 240.35, 396.045, 254.778 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Receptacles and Attachment Plugs. Receptacles and attachment",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1170,
        "page number" : 547,
        "bounding box" : [ 71.99, 189.765, 396.002, 242.118 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "plugs installed and used in other-than-hazardous (classified) locations shall be listed for hospital use for services of prescribed voltage, frequency, rating, and number of conductors with provision for connection of the grounding conductor. This requirement shall apply to"
      }, {
        "type" : "list",
        "id" : 1171,
        "level" : "5",
        "page number" : 547,
        "bounding box" : [ 71.99, 25.296, 396.04, 191.533 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 547,
          "bounding box" : [ 71.99, 164.445, 395.975, 191.533 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2-pole, 3-wire grounding type for single-phase, 230-volt and/or 115-volt, nominal, ac service.",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1167,
            "level" : "6",
            "page number" : 547,
            "bounding box" : [ 72.001, 63.276, 396.059, 153.608 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "(3) 250-Volt Receptacles and Attachment Plugs Rated 50 Amperes and 60 Amperes. Receptacles and attachment plugs rated 250 volts, for connection of 50-ampere and 60-ampere ac medical equipment for use in other-than-hazardous (classified) locations, shall be arranged so that the 60-ampere receptacle will accept either the 50-ampere or the 60-ampere plug. Fifty-ampere receptacles shall be designed so as not to accept the 60-ampere attachment plug. The attachment plugs shall be of the 2-pole,"
          } ]
        }, {
          "type" : "list item",
          "page number" : 547,
          "bounding box" : [ 72.001, 25.296, 396.04, 65.043 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3-wire design with a third contact connecting to the insulated (green or green with yellow stripe) equipment grounding conductor of the electrical system.",
          "kids" : [ ]
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10310,
    "page number" : 547,
    "bounding box" : [ 445.684, 480.702, 769.729, 533.253 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.4.3 Grounding. In any anesthetizing area, all metal raceways and metal-sheathed cables and all non–current-carrying conductive portions of fixed electric equipment shall be grounded. Grounding in Class I locations shall comply with 5.1.2.21."
  }, {
    "type" : "paragraph",
    "id" : 10311,
    "page number" : 547,
    "bounding box" : [ 445.684, 442.657, 769.719, 469.92 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Equipment operating at not more than 10 volts between conductors shall not be required to be grounded."
  }, {
    "type" : "heading",
    "id" : 10312,
    "level" : "Subtitle",
    "page number" : 547,
    "bounding box" : [ 445.684, 417.392, 735.85, 432.028 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.4.4 Grounded Power Systems in Anesthetizing Locations."
  }, {
    "type" : "list",
    "id" : 10313,
    "level" : "7",
    "page number" : 547,
    "bounding box" : [ 445.673, 278.319, 769.74, 406.774 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 547,
      "bounding box" : [ 445.673, 366.818, 769.684, 406.774 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Battery-Powered Emergency Lighting Units. One or more battery-powered emergency lighting units shall be provided in accordance with 7.0.3.1(f).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 547,
      "bounding box" : [ 445.673, 278.319, 769.74, 356.2 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Branch-Circuit Wiring. Branch circuits supplying only listed, fixed, therapeutic and diagnostic equipment, permanently installed above the hazardous (classified) location and in other-than-hazardous (classified) locations, shall be permitted to be supplied from a normal grounded service, single- or three-phase system, provided the following apply:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10314,
    "level" : "4",
    "page number" : 547,
    "bounding box" : [ 463.669, 177.094, 769.706, 267.427 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 547,
      "bounding box" : [ 463.669, 252.999, 769.706, 267.427 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Wiring for grounded and isolated circuits does not occupy the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1165,
        "page number" : 547,
        "bounding box" : [ 445.673, 240.339, 548.123, 254.767 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "same raceway or cable."
      } ]
    }, {
      "type" : "list item",
      "page number" : 547,
      "bounding box" : [ 463.669, 227.679, 726.023, 242.107 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) All conductive surfaces of the equipment are grounded.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 547,
      "bounding box" : [ 463.669, 215.074, 769.627, 229.502 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Equipment (except enclosed X-ray tubes and the leads to the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1166,
        "page number" : 547,
        "bounding box" : [ 445.673, 189.754, 769.696, 216.842 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "tubes) are located at least 2 400 mm above the floor or outside the anesthetizing location."
      } ]
    }, {
      "type" : "list item",
      "page number" : 547,
      "bounding box" : [ 463.669, 177.094, 769.653, 191.522 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Switches for the grounded branch circuit are located outside the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10315,
    "page number" : 547,
    "bounding box" : [ 445.673, 164.434, 582.804, 178.862 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "hazardous (classified) location."
  }, {
    "type" : "paragraph",
    "id" : 10316,
    "page number" : 547,
    "bounding box" : [ 445.673, 126.444, 769.585, 153.707 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Sections 5.17.4.4(b)(3) and (b)(4) shall not apply in otherthan-hazardous (classified) locations."
  }, {
    "type" : "paragraph",
    "id" : 10317,
    "page number" : 547,
    "bounding box" : [ 445.673, 75.914, 769.675, 115.815 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Fixed Lighting Branch Circuits. Branch circuits supplying only fixed lighting shall be permitted to be supplied by a normal grounded service, provided the following apply:"
  }, {
    "type" : "list",
    "id" : 10318,
    "level" : "4",
    "page number" : 547,
    "bounding box" : [ 463.669, 25.274, 769.693, 65.021 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "next list id" : 10320,
    "list items" : [ {
      "type" : "list item",
      "page number" : 547,
      "bounding box" : [ 463.669, 50.594, 769.693, 65.021 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Such luminaires (fixtures) are located at least 2 400 mm above",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1164,
        "page number" : 547,
        "bounding box" : [ 445.673, 37.934, 486.029, 52.362 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the floor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 547,
      "bounding box" : [ 463.669, 25.274, 753.407, 39.702 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) All conductive surfaces of luminaires (fixtures) are grounded.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10320,
    "level" : "4",
    "page number" : 548,
    "bounding box" : [ 71.994, 480.735, 395.993, 545.737 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "previous list id" : 10318,
    "list items" : [ {
      "type" : "list item",
      "page number" : 548,
      "bounding box" : [ 71.994, 505.989, 395.993, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Wiring for circuits supplying power to luminaires (fixtures) does not occupy the same raceway or cable for circuits supplying isolated power.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 548,
      "bounding box" : [ 71.994, 480.735, 395.975, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Switches are wall-mounted and located above hazardous (classified) locations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10329,
    "level" : "5",
    "page number" : 548,
    "bounding box" : [ 463.651, 493.362, 769.668, 545.704 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 548,
      "bounding box" : [ 463.651, 531.276, 769.668, 545.704 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A common low-voltage isolating transformer installed in an",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1161,
        "page number" : 548,
        "bounding box" : [ 445.655, 518.616, 628.934, 533.044 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "other-than-hazardous (classified) location"
      } ]
    }, {
      "type" : "list item",
      "page number" : 548,
      "bounding box" : [ 463.651, 505.956, 603.919, 520.384 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Individual dry-cell batteries",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 548,
      "bounding box" : [ 463.651, 493.362, 769.668, 507.79 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Common batteries made up of storage cells located in an other-",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10330,
    "page number" : 548,
    "bounding box" : [ 445.655, 480.702, 602.668, 495.13 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "than-hazardous (classified) location"
  }, {
    "type" : "paragraph",
    "id" : 10321,
    "page number" : 548,
    "bounding box" : [ 71.994, 442.69, 395.949, 469.953 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Sections 5.17.4.4(c)(1) and (c)(4) shall not apply in otherthan-hazardous (classified) locations."
  }, {
    "type" : "paragraph",
    "id" : 10331,
    "page number" : 548,
    "bounding box" : [ 445.644, 442.722, 769.629, 470.019 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Isolated Circuits. Isolating-type transformers for supplying lowvoltage circuits shall have both of the following:"
  }, {
    "type" : "list",
    "id" : 10322,
    "level" : "1",
    "page number" : 548,
    "bounding box" : [ 81.349, 278.33, 396.004, 432.116 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 548,
      "bounding box" : [ 81.349, 417.479, 396.004, 432.116 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Remote-Control Stations. Wall-mounted remote-control stations",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1162,
        "page number" : 548,
        "bounding box" : [ 71.983, 392.16, 396.009, 419.247 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "for remote-control switches operating at 24 volts or less shall be permitted to be installed in any anesthetizing location."
      } ]
    }, {
      "type" : "list item",
      "page number" : 548,
      "bounding box" : [ 81.349, 366.84, 395.973, 381.476 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Location of Isolated Power Systems. Where an isolated power",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1163,
        "page number" : 548,
        "bounding box" : [ 71.983, 303.595, 396.084, 368.662 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "system is utilized, the isolated power equipment shall be listed as isolated power equipment. Isolated power equipment and its grounded primary feeder shall be permitted to be located in an anesthetizing location, provided it is installed above a hazardous (classified) location or in an other-than-hazardous (classified) location."
      } ]
    }, {
      "type" : "list item",
      "page number" : 548,
      "bounding box" : [ 81.349, 278.33, 395.997, 292.966 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Circuits in Anesthetizing Locations. Except as permitted above,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10332,
    "level" : "3",
    "page number" : 548,
    "bounding box" : [ 445.644, 392.138, 769.633, 431.885 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 548,
      "bounding box" : [ 445.644, 404.798, 769.633, 431.885 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Approved means for insulating the secondary circuit from the primary circuit",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 548,
      "bounding box" : [ 463.64, 392.138, 605.047, 406.565 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The core and case grounded",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10333,
    "level" : "3",
    "page number" : 548,
    "bounding box" : [ 445.633, 240.328, 769.696, 381.454 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 548,
      "bounding box" : [ 445.633, 341.553, 769.645, 381.454 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Controls. Resistance or impedance devices shall be permitted to control low-voltage equipment but shall not be used to limit the maximum available voltage to the equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 548,
      "bounding box" : [ 445.644, 290.968, 769.696, 330.869 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Battery-Powered Appliances. Battery-powered appliances shall not be capable of being charged while in operation unless their charging circuitry incorporates an integral isolating-type transformer.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 548,
      "bounding box" : [ 445.655, 240.328, 769.65, 280.284 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Receptacles or Attachment Plugs. Any receptacle or attachment plug used on low-voltage circuits shall be of a type that does not permit interchangeable connection with circuits of higher voltage.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10323,
    "page number" : 548,
    "bounding box" : [ 71.983, 240.35, 396.093, 280.098 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "each power circuit within, or partially within, a flammable anesthetizing location as referred to in 5.17.4.1 shall be isolated from any distribution system supplying other-than-anesthetizing locations."
  }, {
    "type" : "heading",
    "id" : 10324,
    "level" : "Subtitle",
    "page number" : 548,
    "bounding box" : [ 71.983, 215.03, 309.718, 229.667 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.4.5 Low-Voltage Equipment and Instruments."
  }, {
    "type" : "paragraph",
    "id" : 10334,
    "page number" : 548,
    "bounding box" : [ 455.03, 200.229, 760.371, 229.268 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Any interruption of the circuit, even circuits as low as 10 volts, either by any switch or loose or defective connections anywhere in the circuit, may produce a spark that is sufficient to ignite flammable anesthetic agents."
  }, {
    "type" : "paragraph",
    "id" : 10325,
    "page number" : 548,
    "bounding box" : [ 71.972, 164.445, 396.007, 204.402 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Equipment Requirements. Low-voltage equipment that is frequently in contact with the bodies of persons or has exposed currentcarrying elements shall comply with one of the following:"
  }, {
    "type" : "heading",
    "id" : 10335,
    "level" : "Subtitle",
    "page number" : 548,
    "bounding box" : [ 546.768, 174.783, 668.548, 189.42 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.5 X-Ray Installations"
  }, {
    "type" : "paragraph",
    "id" : 10336,
    "page number" : 548,
    "bounding box" : [ 445.676, 136.869, 769.659, 163.957 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Nothing in this part shall be construed as specifying safeguards against the useful beam or stray X-ray radiation."
  }, {
    "type" : "list",
    "id" : 10326,
    "level" : "3",
    "page number" : 548,
    "bounding box" : [ 89.969, 113.861, 376.926, 153.608 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 548,
      "bounding box" : [ 89.969, 139.18, 335.002, 153.608 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Operate on an electrical potential of 10 volts or less",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 548,
      "bounding box" : [ 89.969, 126.52, 376.926, 140.948 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Approved as intrinsically safe or double-insulated equipment",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 548,
      "bounding box" : [ 89.969, 113.861, 200.702, 128.288 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Be moisture resistant",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10337,
    "level" : "4",
    "page number" : 548,
    "bounding box" : [ 455.03, 50.78, 760.341, 125.768 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 548,
      "bounding box" : [ 455.03, 96.729, 760.341, 125.768 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: Radiation safety and performance requirements of several classes of Xray equipment are regulated under Public Law 90-602 and are enforced by the Department of Health and Human Services.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 548,
      "bounding box" : [ 455.03, 50.78, 760.285, 88.932 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: In addition, information on radiation protection by the National Council on Radiation Protection and Measurements is published as Reports of the National Council on Radiation Protection and Measurement. These reports are obtainable from NCRP Publications, P.O. Box 30175, Washington, DC 20014.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10327,
    "page number" : 548,
    "bounding box" : [ 71.972, 75.936, 395.97, 103.177 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Power Supplies. Power shall be supplied to low-voltage equipment from one of the following:"
  }, {
    "type" : "paragraph",
    "id" : 10328,
    "level" : "4",
    "page number" : 548,
    "bounding box" : [ 71.972, 25.296, 395.931, 65.043 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) An individual portable isolating transformer (autotransformers shall not be used) connected to an isolated power circuit receptacle by means of an appropriate cord and attachment plug"
  }, {
    "type" : "list",
    "id" : 10339,
    "level" : "5",
    "page number" : 549,
    "bounding box" : [ 71.99, 531.249, 251.23, 545.885 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 10358,
    "list items" : [ {
      "type" : "list item",
      "page number" : 549,
      "bounding box" : [ 71.99, 531.249, 251.23, 545.885 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.17.5.1 Connection to Supply Circuit.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10340,
    "level" : "1",
    "page number" : 549,
    "bounding box" : [ 81.345, 341.592, 396.061, 520.631 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 549,
      "bounding box" : [ 81.345, 505.995, 395.931, 520.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Fixed and Stationary Equipment. Fixed and stationary X-ray",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1158,
        "page number" : 549,
        "bounding box" : [ 71.991, 480.741, 396.004, 507.829 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "equipment shall be connected to the power supply by means of a wiring method that meets the general requirements of this Code."
      }, {
        "type" : "paragraph",
        "id" : 1159,
        "page number" : 549,
        "bounding box" : [ 71.991, 430.035, 396.031, 469.959 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Equipment properly supplied by a branch circuit rated at not over 30 amperes shall be permitted to be supplied through a suitable attachment plug and hard-service cable or cord."
      } ]
    }, {
      "type" : "list item",
      "page number" : 549,
      "bounding box" : [ 81.345, 404.836, 395.976, 419.473 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Portable, Mobile, and Transportable Equipment. Individual",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1160,
        "page number" : 549,
        "bounding box" : [ 71.991, 366.857, 396.03, 406.604 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "branch circuits shall not be required for portable, mobile, and transportable medical X-ray equipment requiring a capacity of not over 60 amperes."
      } ]
    }, {
      "type" : "list item",
      "page number" : 549,
      "bounding box" : [ 81.356, 341.592, 396.061, 356.228 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Over 600-Volt Supply. Circuits and equipment operated on a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10341,
    "page number" : 549,
    "bounding box" : [ 72.001, 328.932, 349.787, 343.359 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "supply circuit of over 600 volts shall comply with Article 4.90."
  }, {
    "type" : "heading",
    "id" : 10342,
    "level" : "Subtitle",
    "page number" : 549,
    "bounding box" : [ 72.012, 303.546, 213.264, 318.182 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.5.2 Disconnecting Means."
  }, {
    "type" : "list",
    "id" : 10343,
    "level" : "1",
    "page number" : 549,
    "bounding box" : [ 81.367, 177.122, 396.009, 292.983 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 549,
      "bounding box" : [ 81.367, 278.347, 396.009, 292.983 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Capacity. A disconnecting means of adequate capacity for at least",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1154,
        "page number" : 549,
        "bounding box" : [ 72.012, 240.367, 396.056, 280.115 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "50 percent of the input required for the momentary rating or 100 percent of the input required for the long-time rating of the X-ray equipment, whichever is greater, shall be provided in the supply circuit."
      } ]
    }, {
      "type" : "list item",
      "page number" : 549,
      "bounding box" : [ 81.378, 215.102, 396.004, 229.738 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Location. The disconnecting means shall be operable from a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1155,
        "page number" : 549,
        "bounding box" : [ 72.012, 202.442, 293.505, 216.87 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "location readily accessible from the X-ray control."
      } ]
    }, {
      "type" : "list item",
      "page number" : 549,
      "bounding box" : [ 81.378, 177.122, 395.988, 191.759 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Portable Equipment. For equipment connected to a 230-volt",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10344,
    "page number" : 549,
    "bounding box" : [ 72.023, 139.197, 396.122, 178.89 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "and/or 115-volt branch circuit of 30 amperes or less, a grounding-type attachment plug and receptacle of proper rating shall be permitted to serve as a disconnecting means."
  }, {
    "type" : "heading",
    "id" : 10345,
    "level" : "Subtitle",
    "page number" : 549,
    "bounding box" : [ 72.023, 88.503, 384.692, 128.459 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.5.3 Rating of Supply Conductors and Overcurrent Protection.(a) Diagnostic Equipment."
  }, {
    "type" : "paragraph",
    "id" : 10346,
    "level" : "3",
    "page number" : 549,
    "bounding box" : [ 72.023, 25.324, 396.032, 77.731 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Branch Circuits. The ampacity of supply branch-circuit conductors and the current rating of overcurrent protective devices shall not be less than 50 percent of the momentary rating or 100 percent of the long-time rating, whichever is greater."
  }, {
    "type" : "paragraph",
    "id" : 10347,
    "level" : "3",
    "page number" : 549,
    "bounding box" : [ 445.717, 417.485, 769.798, 533.072 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Feeders. The ampacity of supply feeders and the current rating of overcurrent protective devices supplying two or more branch circuits supplying X-ray units shall not be less than 50 percent of the momentary demand rating of the largest unit plus 25 percent of the momentary demand rating of the next largest unit plus 10 percent of the momentary demand rating of each additional unit. Where simultaneous biplane examinations are undertaken with the X-ray units, the supply conductors and overcurrent protective devices shall be 100 percent of the momentary demand rating of each X-ray unit."
  }, {
    "type" : "paragraph",
    "id" : 10348,
    "page number" : 549,
    "bounding box" : [ 455.03, 368.112, 760.369, 406.328 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The minimum conductor size for branch and feeder circuits is also governed by voltage regulation requirements. For a specific installation, the manufacturer usually specifies minimum distribution transformer and conductor sizes, rating of disconnecting means, and overcurrent protection."
  }, {
    "type" : "paragraph",
    "id" : 10349,
    "page number" : 549,
    "bounding box" : [ 445.665, 317.409, 769.668, 357.366 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Therapeutic Equipment. The ampacity of conductors and rating of overcurrent protective devices shall not be less than 100 percent of the current rating of medical X-ray therapy equipment."
  }, {
    "type" : "paragraph",
    "id" : 10350,
    "page number" : 549,
    "bounding box" : [ 455.03, 277.269, 760.315, 306.308 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The ampacity of the branch-circuit conductors and the ratings of disconnecting means and overcurrent protection for X-ray equipment are usually designated by the manufacturer for the specific installation."
  }, {
    "type" : "list",
    "id" : 10351,
    "level" : "4",
    "page number" : 549,
    "bounding box" : [ 445.673, 24.202, 769.748, 266.46 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "next list id" : 10354,
    "list items" : [ {
      "type" : "list item",
      "page number" : 549,
      "bounding box" : [ 445.676, 251.823, 617.778, 266.46 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.17.5.4 Control Circuit Conductors.",
      "kids" : [ {
        "type" : "list",
        "id" : 1152,
        "level" : "1",
        "page number" : 549,
        "bounding box" : [ 455.03, 175.989, 769.645, 241.206 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 549,
          "bounding box" : [ 455.03, 226.569, 769.645, 241.206 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Number of Conductors in Raceway. The number of control",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1151,
            "page number" : 549,
            "bounding box" : [ 445.665, 201.315, 769.729, 228.337 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "circuit conductors installed in a raceway shall be determined in accordance with 3.0.1.17."
          } ]
        }, {
          "type" : "list item",
          "page number" : 549,
          "bounding box" : [ 455.03, 175.989, 769.642, 191.409 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Minimum Size of Conductors. Size 0.75 mm2 (1.0 mm dia.) or",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1153,
        "page number" : 549,
        "bounding box" : [ 445.673, 125.415, 769.706, 178.749 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "1.25 mm2 (1.2 mm dia.) fixture wires as specified in 7.25.2.7 and flexible cords shall be permitted for the control and operating circuits of X-ray and auxiliary equipment where protected by not larger than 20-ampere overcurrent devices."
      } ]
    }, {
      "type" : "list item",
      "page number" : 549,
      "bounding box" : [ 445.673, 74.775, 769.748, 114.732 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.17.5.5 Equipment Installations. All equipment for new X-ray installations and all used or reconditioned X-ray equipment moved to and reinstalled at a new location shall be of an approved type.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 549,
      "bounding box" : [ 445.673, 24.202, 769.739, 64.158 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.17.5.6 Transformers and Capacitors. Transformers and capacitors that are part of X-ray equipment shall not be required to comply with Articles 4.50 and 4.60.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10354,
    "level" : "4",
    "page number" : 550,
    "bounding box" : [ 71.99, 417.436, 396.039, 545.737 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "previous list id" : 10351,
    "list items" : [ {
      "type" : "list item",
      "id" : 10353,
      "page number" : 550,
      "bounding box" : [ 71.99, 518.649, 396.039, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Capacitors shall be mounted within enclosures of insulating material or grounded metal.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 550,
      "bounding box" : [ 71.99, 442.755, 396.023, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.17.5.7 Installation of High-Tension X-Ray Cables. Cables with grounded shields connecting X-ray tubes and image intensifiers shall be permitted to be installed in cable trays or cable troughs along with X-ray equipment control and power supply conductors without the need for barriers to separate the wiring.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 550,
      "bounding box" : [ 71.991, 417.436, 234.466, 432.072 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.17.5.8 Guarding and Grounding.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10355,
    "level" : "1",
    "page number" : 550,
    "bounding box" : [ 81.345, 240.383, 396.028, 406.818 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 550,
      "bounding box" : [ 81.345, 392.182, 396.002, 406.818 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) High-Voltage Parts. All high-voltage parts, including X-ray tubes,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1149,
        "page number" : 550,
        "bounding box" : [ 71.98, 328.948, 396.049, 393.949 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be mounted within grounded enclosures. Air, oil, gas, or other suitable insulating media shall be used to insulate the high-voltage from the grounded enclosure. The connection from the high-voltage equipment to X-ray tubes and other high-voltage components shall be made with high-voltage shielded cables."
      } ]
    }, {
      "type" : "list item",
      "page number" : 550,
      "bounding box" : [ 81.345, 303.628, 396.012, 318.264 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Low-Voltage Cables. Low-voltage cables connecting to oil-filled",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1150,
        "page number" : 550,
        "bounding box" : [ 71.991, 265.703, 396.01, 305.451 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "units that are not completely sealed, such as transformers, condensers, oil coolers, and high-voltage switches, shall have insulation of the oilresistant type."
      } ]
    }, {
      "type" : "list item",
      "page number" : 550,
      "bounding box" : [ 81.356, 240.383, 396.028, 255.019 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Noncurrent–Carrying Metal Parts. Noncurrent-carrying metal",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10356,
    "page number" : 550,
    "bounding box" : [ 72.001, 189.798, 396.037, 242.151 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "parts of X-ray and associated equipment (controls, tables, X-ray tube supports, transformer tanks, shielded cables, X-ray tube heads, etc.) shall be grounded in the manner specified in Article 2.50, as modified by 5.17.2.4(a) and 5.17.2.4(b)."
  }, {
    "type" : "paragraph",
    "id" : 10357,
    "page number" : 550,
    "bounding box" : [ 86.879, 151.807, 381.152, 179.049 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.6 Communications, Signaling Systems, Data Systems, Fire Alarm Systems, and Systems Less Than 230 Volts, Nominal"
  }, {
    "type" : "list",
    "id" : 10358,
    "level" : "5",
    "page number" : 550,
    "bounding box" : [ 72.001, 88.563, 396.072, 141.179 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 10339,
    "list items" : [ {
      "type" : "list item",
      "page number" : 550,
      "bounding box" : [ 72.001, 88.563, 396.072, 141.179 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.17.6.1 Patient Care Areas. Equivalent insulation and isolation to that required for the electrical distribution systems in patient care areas shall be provided for communications, signaling systems, data system circuits, fire alarm systems, and systems less than 120 volts, nominal.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10359,
    "page number" : 550,
    "bounding box" : [ 81.351, 48.429, 386.6, 77.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: An acceptable alternate means of providing isolation for patient/nurse call systems is by the use of nonelectrified signaling, communications, or control devices held by the patient or within reach of the patient."
  }, {
    "type" : "list",
    "id" : 10360,
    "level" : "3",
    "page number" : 550,
    "bounding box" : [ 445.667, 480.674, 769.749, 545.95 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 550,
      "bounding box" : [ 445.667, 505.994, 769.749, 545.95 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.17.6.2 Other-Than-Patient-Care Areas. In other-than-patient-care areas, installations shall be in accordance with the appropriate provisions of Articles 6.40, 7.25, 7.60, and 8.0.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 550,
      "bounding box" : [ 445.667, 480.674, 679.761, 495.31 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.17.6.3 Signal Transmission Between Appliances.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10361,
    "page number" : 550,
    "bounding box" : [ 445.656, 417.484, 769.718, 470.045 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General. Permanently installed signal cabling from an appliance in a patient location to remote appliances shall employ a signal transmission system that prevents hazardous grounding interconnection of the appliances."
  }, {
    "type" : "paragraph",
    "id" : 10362,
    "page number" : 550,
    "bounding box" : [ 455.03, 395.706, 741.899, 406.328 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 5.17.2.4(a) for additional grounding requirements in patient care areas."
  }, {
    "type" : "paragraph",
    "id" : 10363,
    "page number" : 550,
    "bounding box" : [ 445.665, 319.755, 769.672, 384.966 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Common Signal Grounding Wire. Common signal grounding wires (i.e., the chassis ground for single-ended transmission) shall be permitted to be used between appliances all located within the patient vicinity, provided the appliances are served from the same reference grounding point."
  }, {
    "type" : "paragraph",
    "id" : 10364,
    "page number" : 550,
    "bounding box" : [ 445.665, 269.05, 678.015, 309.006 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.17.7 Isolated Power Systems 5.17.7.1 Isolated Power Systems."
  }, {
    "type" : "paragraph",
    "id" : 10365,
    "page number" : 550,
    "bounding box" : [ 455.02, 243.785, 531.432, 258.421 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Installations."
  }, {
    "type" : "list",
    "id" : 10366,
    "level" : "4",
    "page number" : 550,
    "bounding box" : [ 445.665, 28.785, 769.758, 232.947 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 550,
      "bounding box" : [ 445.665, 155.275, 769.758, 232.947 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Isolated Power Circuits. Each isolated power circuit shall be controlled by a switch that has a disconnecting pole in each isolated circuit conductor to simultaneously disconnect all power. Such isolation shall be accomplished by means of one or more transformers having no electrical connection between primary and secondary windings, by means of motor generator sets, or by means of suitably isolated batteries.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 550,
      "bounding box" : [ 445.676, 28.785, 769.754, 144.383 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Circuit Characteristics. Circuits supplying primaries of isolating transformers shall operate at not more than 600 volts between conductors and shall be provided with proper overcurrent protection. The secondary voltage of such transformers shall not exceed 600 volts between conductors of each circuit. All circuits supplied from such secondaries shall be ungrounded and shall have an approved overcurrent device of proper ratings in each conductor. Circuits supplied directly from batteries or from motor generator sets shall be ungrounded and shall be protected against overcurrent in the same manner as transformer-fed secondary",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10368,
    "page number" : 551,
    "bounding box" : [ 71.99, 518.649, 395.998, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "circuits. If an electrostatic shield is present, it shall be connected to the reference grounding point. [NFPA 99:4.3.2.6.1]"
  }, {
    "type" : "paragraph",
    "id" : 10377,
    "page number" : 551,
    "bounding box" : [ 445.695, 518.627, 769.662, 545.715 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "are identified in accordance with 2.0.1.10(b) for connection to the grounded circuit conductor."
  }, {
    "type" : "list",
    "id" : 10369,
    "level" : "5",
    "page number" : 551,
    "bounding box" : [ 89.998, 404.831, 396.078, 507.823 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 551,
      "bounding box" : [ 89.998, 493.395, 396.078, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Equipment Location. The isolating transformers, motor generator",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1148,
        "page number" : 551,
        "bounding box" : [ 72.001, 430.096, 396.052, 495.163 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "sets, batteries and battery chargers, and associated primary or secondary overcurrent devices shall not be installed in hazardous (classified) locations. The isolated secondary circuit wiring extending into a hazardous anesthetizing location shall be installed in accordance with 5.1.2.1."
      } ]
    }, {
      "type" : "list item",
      "page number" : 551,
      "bounding box" : [ 90.009, 404.831, 396.054, 419.258 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Isolation Transformers. An isolation transformer shall not serve",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10378,
    "level" : "7",
    "page number" : 551,
    "bounding box" : [ 445.706, 468.053, 769.711, 507.801 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(6) Wire-Pulling Compounds. Wire-pulling compounds that increase the dielectric constant shall not be used on the secondary conductors of the isolated power supply."
  }, {
    "type" : "list",
    "id" : 10379,
    "level" : "8",
    "page number" : 551,
    "bounding box" : [ 455.03, 391.097, 760.341, 456.908 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 551,
      "bounding box" : [ 455.03, 437.109, 760.341, 456.908 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: It is desirable to limit the size of the isolation transformer to 10 kVA or less and to use conductor insulation with low leakage to meet impedance requirements.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 551,
      "bounding box" : [ 455.031, 391.097, 760.281, 429.313 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Minimizing the length of branch-circuit conductors and using conductor insulations with a dielectric constant less than 3.5 and insulation resistance constant greater than 6100 megohm-meters at 16°C reduces leakage from line to ground, reducing the hazard current.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10370,
    "page number" : 551,
    "bounding box" : [ 72.012, 392.171, 384.782, 406.598 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "more than one operating room except as covered in (a)(4)a and (a)(4)b."
  }, {
    "type" : "paragraph",
    "id" : 10371,
    "page number" : 551,
    "bounding box" : [ 72.012, 341.586, 396.037, 381.278 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "For purposes of this section, anesthetic induction rooms are considered part of the operating room or rooms served by the induction rooms."
  }, {
    "type" : "list",
    "id" : 10372,
    "level" : "6",
    "page number" : 551,
    "bounding box" : [ 72.001, 240.361, 396.076, 330.694 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 551,
      "bounding box" : [ 72.001, 278.341, 396.022, 330.694 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Induction Rooms. Where an induction room serves more than one operating room, the isolated circuits of the induction room shall be permitted to be supplied from the isolation transformer of any one of the operating rooms served by that induction room.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 551,
      "bounding box" : [ 72.001, 240.361, 396.076, 280.109 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Higher Voltages. Isolation transformers shall be permitted to serve single receptacles in several patient areas where the following apply:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10373,
    "level" : "6",
    "page number" : 551,
    "bounding box" : [ 72.001, 164.456, 396.039, 229.524 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 551,
      "bounding box" : [ 72.001, 202.436, 396.039, 229.524 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1. The receptacles are reserved for supplying power to equipment requiring 150 volts or higher, such as portable X-ray units.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 551,
      "bounding box" : [ 72.001, 164.456, 395.997, 204.204 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2. The receptacles and mating plugs are not interchangeable with the receptacles on the local isolated power system. [NFPA 99:13.4.1.2.6.6]",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10374,
    "level" : "7",
    "page number" : 551,
    "bounding box" : [ 72.001, 126.531, 395.962, 153.619 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(5) Conductor Identification. The isolated circuit conductors shall be identified as follows:"
  }, {
    "type" : "paragraph",
    "id" : 10375,
    "page number" : 551,
    "bounding box" : [ 99.364, 88.552, 269.9, 115.639 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. Isolated Conductor No. 1 — Orange b. Isolated Conductor No. 2 — Brown"
  }, {
    "type" : "paragraph",
    "id" : 10376,
    "page number" : 551,
    "bounding box" : [ 72.012, 25.307, 396.021, 77.714 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "For 3-phase systems, the third conductor shall be identified as yellow. Where isolated circuit conductors supply 125-volt and/or 250volt, single-phase, 15- and 20-ampere receptacles, the orange conductor(s) shall be connected to the terminal(s) on the receptacles that"
  }, {
    "type" : "heading",
    "id" : 10380,
    "level" : "Subtitle",
    "page number" : 551,
    "bounding box" : [ 455.03, 365.643, 580.97, 380.28 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Line Isolation Monitor."
  }, {
    "type" : "list",
    "id" : 10381,
    "level" : "5",
    "page number" : 551,
    "bounding box" : [ 463.672, 49.518, 769.7, 354.883 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 551,
      "bounding box" : [ 463.672, 340.455, 769.689, 354.883 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Characteristics. In addition to the usual control and overcurrent",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1146,
        "page number" : 551,
        "bounding box" : [ 445.676, 188.668, 769.739, 342.223 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "protective devices, each isolated power system shall be provided with a continually operating line isolation monitor that indicates total hazard current. The monitor shall be designed such that a green signal lamp, conspicuously visible to persons in each area served by the isolated power system, remains lighted when the system is adequately isolated from ground. An adjacent red signal lamp and an audible warning signal (remote if desired) shall be energized when the total hazard current (consisting of possible resistive and capacitive leakage currents) from either isolated conductor to ground reaches a threshold value of 5 mA under nominal line voltage conditions. The line monitor shall not alarm for a fault hazard of less than 3.7 mA or for a total hazard current of less than 5 mA."
      }, {
        "type" : "paragraph",
        "id" : 1147,
        "page number" : 551,
        "bounding box" : [ 445.676, 74.717, 769.78, 177.885 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: A system shall be permitted to be designed to operate at a lower threshold value of total hazard current. A line isolation monitor for such a system shall be permitted to be approved with the provision that the fault hazard current shall be permitted to be reduced but not to less than 35 percent of the corresponding threshold value of the total hazard current, and the monitor hazard current is to be correspondingly reduced to not more than 50 percent of the alarm threshold value of the total hazard current."
      } ]
    }, {
      "type" : "list item",
      "page number" : 551,
      "bounding box" : [ 463.672, 49.518, 769.7, 63.946 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Impedance. The line isolation monitor shall be designed to have",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10382,
    "page number" : 551,
    "bounding box" : [ 445.676, 24.198, 769.681, 51.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "sufficient internal impedance such that, when properly connected to the isolated system, the maximum internal current that can flow through the"
  }, {
    "type" : "paragraph",
    "id" : 10384,
    "page number" : 552,
    "bounding box" : [ 71.99, 518.649, 396.039, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "line isolation monitor, when any point of the isolated system is grounded, shall be 1 mA."
  }, {
    "type" : "paragraph",
    "id" : 10394,
    "page number" : 552,
    "bounding box" : [ 455.022, 455.399, 734.153, 545.731 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Auditoriums Mortuary chapels Bowling lanes Multipurpose rooms Club rooms Museums Conference rooms Places of awaiting transportation Courtrooms Places of religious worship Dance halls Pool rooms Dining and drinking Restaurants"
  }, {
    "type" : "paragraph",
    "id" : 10385,
    "page number" : 552,
    "bounding box" : [ 71.99, 442.69, 396.038, 507.933 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The line isolation monitor shall be permitted to be of the low-impedance type such that the current through the line isolation monitor, when any point of the isolated system is grounded, will not exceed twice the alarm threshold value for a period not exceeding 5 milliseconds."
  }, {
    "type" : "paragraph",
    "id" : 10395,
    "page number" : 552,
    "bounding box" : [ 463.663, 442.739, 648.122, 457.167 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "facilities Skating rinks"
  }, {
    "type" : "list",
    "id" : 10396,
    "level" : "4",
    "page number" : 552,
    "bounding box" : [ 445.656, 240.356, 769.781, 432.11 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 552,
      "bounding box" : [ 445.656, 341.569, 769.674, 432.11 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Multiple Occupancies. Where an assembly occupancy forms a portion of a building containing other occupancies, Article 5.18 applies only to that portion of the building considered an assembly occupancy. Occupancy of any room or space for assembly purposes by less than 100 persons in a building of other occupancy, and incidental to such other occupancy, shall be classified as part of the other occupancy and subject to the provisions applicable thereto.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 552,
      "bounding box" : [ 445.667, 240.356, 769.781, 330.886 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Theatrical Areas. Where any such building structure, or portion thereof, contains a projection booth or stage platform or area for the presentation of theatrical or musical productions, either fixed or portable, the wiring for that area, including associated audience seating areas, and all equipment that is used in the referenced area, and portable equipment and wiring for use in the production that will not be connected to permanently installed wiring, shall comply with Article 5.20.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10386,
    "page number" : 552,
    "bounding box" : [ 81.351, 402.609, 386.611, 431.648 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Reduction of the monitor hazard current, provided this reduction results in an increased “not alarm” threshold value for the fault hazard current, will increase circuit capacity."
  }, {
    "type" : "paragraph",
    "id" : 10387,
    "level" : "7",
    "page number" : 552,
    "bounding box" : [ 71.996, 326.655, 396.064, 391.657 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Ammeter. An ammeter calibrated in the total hazard current of the system (contribution of the fault hazard current plus monitor hazard current) shall be mounted in a plainly visible place on the line isolation monitor with the “alarm on” zone at approximately the center of the scale."
  }, {
    "type" : "paragraph",
    "id" : 10388,
    "page number" : 552,
    "bounding box" : [ 71.996, 275.95, 396.007, 315.873 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The line isolation monitor shall be permitted to be a composite unit, with a sensing section cabled to a separate display panel section on which the alarm or test functions are located."
  }, {
    "type" : "paragraph",
    "id" : 10389,
    "page number" : 552,
    "bounding box" : [ 81.343, 245.046, 386.606, 264.908 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: It is desirable to locate the ammeter so that it is conspicuously visible to persons in the anesthetizing location."
  }, {
    "type" : "paragraph",
    "id" : 10397,
    "page number" : 552,
    "bounding box" : [ 455.03, 209.406, 760.273, 229.268 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For methods of determining population capacity, see local building code or, in its absence, NFPA 101-2003, Life Safety Code."
  }, {
    "type" : "heading",
    "id" : 10390,
    "level" : "Subtitle",
    "page number" : 552,
    "bounding box" : [ 117.892, 206.943, 350.104, 221.58 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 5.18 — ASSEMBLY OCCUPANCIES"
  }, {
    "type" : "heading",
    "id" : 10398,
    "level" : "Subtitle",
    "page number" : 552,
    "bounding box" : [ 445.676, 183.963, 554.404, 198.6 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.18.1.3 Other Articles."
  }, {
    "type" : "list",
    "id" : 10391,
    "level" : "8",
    "page number" : 552,
    "bounding box" : [ 71.996, 105.785, 396.001, 196.381 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 552,
      "bounding box" : [ 71.996, 131.17, 396.001, 196.381 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.18.1.1 Scope. Except for the assembly occupancies explicitly covered by 5.20.1.1, this article covers all buildings or portions of buildings or structures designed or intended for the gathering together of 100 or more persons for such purposes as deliberation, worship, entertainment, eating, drinking, amusement, awaiting transportation, or similar purposes.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 552,
      "bounding box" : [ 71.996, 105.785, 217.522, 120.421 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.18.1.2 General Classification.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10399,
    "level" : "4",
    "page number" : 552,
    "bounding box" : [ 445.676, 44.891, 769.726, 173.412 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 552,
      "bounding box" : [ 445.676, 133.455, 769.696, 173.412 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Hazardous (Classified) Areas. Electrical installations in hazardous (classified) areas located in assembly occupancies shall comply with Article 5.0.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 552,
      "bounding box" : [ 445.687, 44.891, 769.726, 122.772 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Temporary Wiring. In exhibition halls used for display booths, as in trade shows, the temporary wiring shall be installed in accordance with Article 5.90. Flexible cables and cords approved for hard or extrahard usage shall be permitted to be laid on floors where protected from contact by the general public. The ground-fault circuit-interrupter requirements of 5.90.1.6 shall not apply.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10392,
    "page number" : 552,
    "bounding box" : [ 71.985, 67.871, 395.963, 95.167 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Examples. Assembly occupancies shall include, but not be limited to, the following:"
  }, {
    "type" : "paragraph",
    "id" : 10393,
    "page number" : 552,
    "bounding box" : [ 81.34, 29.946, 286.079, 57.033 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Armories Exhibition halls Assembly halls Gymnasiums"
  }, {
    "type" : "paragraph",
    "id" : 10401,
    "page number" : 553,
    "bounding box" : [ 71.99, 493.335, 396.021, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where conditions of supervision and maintenance ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner will service the installation, flexible cords or cables identified in Table"
  }, {
    "type" : "paragraph",
    "id" : 10406,
    "page number" : 553,
    "bounding box" : [ 445.667, 505.989, 769.729, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conference and meeting rooms in hotels or motels, courtrooms, dining facilities, restaurants, mortuary chapels, museums, libraries, and places of religious worship where the following apply:"
  }, {
    "type" : "list",
    "id" : 10402,
    "level" : "6",
    "page number" : 553,
    "bounding box" : [ 71.98, 354.197, 396.014, 495.279 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 553,
      "bounding box" : [ 71.99, 442.695, 396.014, 495.279 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.0.1.4 for hard usage or extra-hard usage shall be permitted in cable trays used only for temporary wiring. All cords or cables shall be installed in a single layer. A permanent sign shall be attached to the cable tray at intervals not to exceed 7 600 mm. The sign shall read",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1144,
        "page number" : 553,
        "bounding box" : [ 113.923, 417.496, 354.023, 431.924 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "CABLE TRAY FOR TEMPORARY WIRING ONLY"
      }, {
        "type" : "paragraph",
        "id" : 1145,
        "page number" : 553,
        "bounding box" : [ 71.98, 379.517, 395.838, 406.813 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(c) Emergency Systems. Control of emergency systems shall comply with Article 7.0."
      } ]
    }, {
      "type" : "list item",
      "page number" : 553,
      "bounding box" : [ 71.98, 354.197, 190.652, 368.833 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.18.1.4 Wiring Methods.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10407,
    "level" : "4",
    "page number" : 553,
    "bounding box" : [ 445.667, 392.159, 769.753, 495.152 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 553,
      "bounding box" : [ 445.667, 442.744, 769.753, 495.152 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The electrical nonmetallic tubing or rigid nonmetallic conduit is installed concealed within walls, floors, and ceilings where the walls, floors, and ceilings provide a thermal barrier of material that has at least a 15-minute finish rating as identified in listings of fire-rated assemblies.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 553,
      "bounding box" : [ 445.667, 392.159, 769.753, 444.512 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The electrical nonmetallic tubing or rigid nonmetallic conduit is installed above suspended ceilings where the suspended ceilings provide a thermal barrier of material that has at least a 15-minute finish rating as identified in listings of fire-rated assemblies.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10408,
    "page number" : 553,
    "bounding box" : [ 445.667, 341.575, 769.775, 381.267 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electrical nonmetallic tubing and rigid nonmetallic conduit are not recognized for use in other space used for environmental air in accordance with 3.0.1.22(c)."
  }, {
    "type" : "list",
    "id" : 10403,
    "level" : "4",
    "page number" : 553,
    "bounding box" : [ 71.969, 88.557, 396.097, 343.568 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 553,
      "bounding box" : [ 71.969, 291.007, 396.027, 343.568 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. The fixed wiring methods shall be metal raceways, flexible metal raceways, nonmetallic raceways encased in not less than 50 mm of concrete, Type MI, MC, or AC cable containing an insulated equipment grounding conductor sized in accordance with Table",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "6",
        "page number" : 553,
        "bounding box" : [ 71.969, 252.961, 324.219, 292.775 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 10461,
        "list items" : [ {
          "type" : "list item",
          "page number" : 553,
          "bounding box" : [ 71.969, 252.961, 324.219, 292.775 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.50.6.13. Exception: Fixed wiring methods shall be as provided in",
          "kids" : [ ]
        } ]
      }, {
        "type" : "list",
        "id" : 2,
        "level" : "1",
        "page number" : 553,
        "bounding box" : [ 81.323, 164.396, 396.021, 242.245 ],
        "numbering style" : "english letters",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 553,
          "bounding box" : [ 81.323, 227.641, 395.975, 242.245 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Audio signal processing, amplification, and reproduction",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1142,
            "page number" : 553,
            "bounding box" : [ 71.969, 215.036, 185.098, 229.64 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "equipment — Article 6.40"
          } ]
        }, {
          "type" : "list item",
          "page number" : 553,
          "bounding box" : [ 81.323, 202.376, 280.049, 216.98 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Communications circuits — Article 8.0",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 553,
          "bounding box" : [ 81.323, 189.716, 396.021, 204.32 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Class 2 and Class 3 remote-control and signaling circuits —",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1143,
            "page number" : 553,
            "bounding box" : [ 71.969, 177.056, 123.94, 191.66 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Article 7.25"
          } ]
        }, {
          "type" : "list item",
          "page number" : 553,
          "bounding box" : [ 81.323, 164.396, 258.874, 179.0 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(d) Fire alarm circuits — Article 7.60",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 553,
      "bounding box" : [ 71.969, 88.557, 396.097, 153.834 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Nonrated Construction. In addition to the wiring methods of 5.18.1.4(a), nonmetallic-sheathed cable, Type AC cable, electrical nonmetallic tubing, and rigid nonmetallic conduit shall be permitted to be installed in those buildings or portions thereof that are not required to be of fire-rated construction by the applicable building code.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10409,
    "page number" : 553,
    "bounding box" : [ 455.03, 283.035, 760.287, 330.428 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: A finish rating is established for assemblies containing combustible (wood) supports. The finish rating is defined as the time at which the wood stud or wood joist reaches an average temperature rise of 121°C or an individual temperature rise of 163°C as measured on the plane of the wood nearest the fire. A finish rating is not intended to represent a rating for a membrane ceiling."
  }, {
    "type" : "paragraph",
    "id" : 10410,
    "page number" : 553,
    "bounding box" : [ 445.676, 169.095, 769.746, 272.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.18.1.5 Supply. Portable switchboards and portable power distribution equipment shall be supplied only from listed power outlets of sufficient voltage and ampere rating. Such power outlets shall be protected by overcurrent devices. Such overcurrent devices and power outlets shall not be accessible to the general public. Provisions for connection of an equipment grounding conductor shall be provided. The neutral of feeders supplying solid-state, 3-phase, 4-wire dimmer systems shall be considered a current-carrying conductor."
  }, {
    "type" : "paragraph",
    "id" : 10411,
    "page number" : 553,
    "bounding box" : [ 447.652, 118.445, 767.683, 158.346 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 5.20 — THEATERS, AUDIENCE AREAS OF MOTION PICTURE AND TELEVISION STUDIOS, PERFORMANCE AREAS, AND SIMILAR LOCATIONS"
  }, {
    "type" : "paragraph",
    "id" : 10412,
    "page number" : 553,
    "bounding box" : [ 573.593, 93.125, 641.763, 107.761 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.20.1 General"
  }, {
    "type" : "paragraph",
    "id" : 10413,
    "page number" : 553,
    "bounding box" : [ 445.676, 29.935, 769.706, 82.496 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.20.1.1 Scope. This article covers all buildings or that part of a building or structure, indoor or outdoor, designed or used for presentation, dramatic, musical, motion picture projection, or similar purposes and to specific audience seating areas within motion picture or television"
  }, {
    "type" : "paragraph",
    "id" : 10404,
    "page number" : 553,
    "bounding box" : [ 81.351, 66.846, 379.687, 77.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Fire-rated construction is the fire-resistive classification used in building codes."
  }, {
    "type" : "paragraph",
    "id" : 10405,
    "page number" : 553,
    "bounding box" : [ 71.985, 28.809, 396.075, 56.106 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Spaces with Finish Rating. Electrical nonmetallic tubing and rigid nonmetallic conduit shall be permitted to be installed in club rooms,"
  }, {
    "type" : "paragraph",
    "id" : 10427,
    "page number" : 554,
    "bounding box" : [ 445.684, 493.362, 769.67, 545.913 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Stand Lamp (Work Light). A portable stand that contains a generalpurpose luminaire (lighting fixture) or lampholder with guard for the purpose of providing general illumination on the stage or in the auditorium."
  }, {
    "type" : "paragraph",
    "id" : 10415,
    "page number" : 554,
    "bounding box" : [ 71.99, 531.309, 105.937, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "studios."
  }, {
    "type" : "list",
    "id" : 10416,
    "level" : "5",
    "page number" : 554,
    "bounding box" : [ 71.99, 480.724, 345.694, 520.56 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 10437,
    "list items" : [ {
      "type" : "list item",
      "page number" : 554,
      "bounding box" : [ 71.99, 480.724, 345.694, 520.56 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.1.2 Definitions. Border Light. A permanently installed overhead strip light.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10428,
    "page number" : 554,
    "bounding box" : [ 445.684, 455.382, 769.694, 482.679 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Strip Light. A luminaire (lighting fixture) with multiple lamps arranged in a row."
  }, {
    "type" : "paragraph",
    "id" : 10417,
    "page number" : 554,
    "bounding box" : [ 71.98, 430.085, 396.002, 470.041 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Breakout Assembly. An adapter used to connect a multipole connector containing two or more branch circuits to multiple individual branch-circuit connectors."
  }, {
    "type" : "paragraph",
    "id" : 10429,
    "page number" : 554,
    "bounding box" : [ 445.695, 417.458, 769.791, 444.699 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Two-Fer. An adapter cable containing one male plug and two female cord connectors used to connect two loads to one branch circuit."
  }, {
    "type" : "paragraph",
    "id" : 10418,
    "page number" : 554,
    "bounding box" : [ 71.98, 392.16, 396.083, 419.456 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Bundled. Cables or conductors that are physically tied, wrapped, taped or otherwise periodically bound together."
  }, {
    "type" : "list",
    "id" : 10430,
    "level" : "6",
    "page number" : 554,
    "bounding box" : [ 445.695, 303.507, 769.742, 406.774 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 554,
      "bounding box" : [ 445.695, 379.478, 769.701, 406.774 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.1.3 Motion Picture Projectors. Motion picture equipment and its installation and use shall comply with Article 5.40.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 554,
      "bounding box" : [ 445.695, 328.893, 769.742, 368.794 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.1.4 Audio Signal Processing, Amplification, and Reproduction Equipment. Audio signal processing, amplification, and reproduction equipment and its installation shall comply with Article 6.40.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 554,
      "bounding box" : [ 445.695, 303.507, 564.368, 318.143 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.1.5 Wiring Methods.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10419,
    "page number" : 554,
    "bounding box" : [ 71.991, 354.235, 396.038, 381.476 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Connector Strip. A metal wireway containing pendant or flush receptacles."
  }, {
    "type" : "paragraph",
    "id" : 10420,
    "page number" : 554,
    "bounding box" : [ 71.99, 303.595, 396.015, 343.551 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Drop Box. A box containing pendant- or flush-mounted receptacles attached to a multiconductor cable via strain relief or a multipole connector."
  }, {
    "type" : "paragraph",
    "id" : 10421,
    "page number" : 554,
    "bounding box" : [ 81.356, 253.01, 395.997, 292.966 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Footlight. A border light installed on or in the stage. Grouped. Cables or conductors positioned adjacent to one another but"
  }, {
    "type" : "list",
    "id" : 10431,
    "level" : "1",
    "page number" : 554,
    "bounding box" : [ 455.05, 63.265, 769.796, 292.944 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 554,
      "bounding box" : [ 455.05, 278.308, 769.715, 292.944 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. The fixed wiring method shall be metal raceways,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1139,
        "page number" : 554,
        "bounding box" : [ 445.695, 240.328, 769.808, 280.076 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "nonmetallic raceways encased in at least 50 mm of concrete, Type MI cable, MC cable, or AC cable containing an insulated equipment grounding conductor sized in accordance with Table 2.50.6.13."
      }, {
        "type" : "paragraph",
        "id" : 1140,
        "page number" : 554,
        "bounding box" : [ 445.695, 164.369, 769.767, 229.612 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Fixed wiring methods shall be as provided in Article 6.40 for audio signal processing, amplification, and reproduction equipment, in Article 8.0 for communication circuits, in Article 7.25 for Class 2 and Class 3 remote-control and signaling circuits, and in Article 7.60 for fire alarm circuits."
      } ]
    }, {
      "type" : "list item",
      "page number" : 554,
      "bounding box" : [ 455.05, 139.169, 769.67, 153.806 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Portable Equipment. The wiring for portable switchboards, stage",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1141,
        "page number" : 554,
        "bounding box" : [ 445.695, 88.53, 769.775, 140.937 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "set lighting, stage effects, and other wiring not fixed as to location shall be permitted with approved flexible cords and cables as provided elsewhere in Article 5.20. Fastening such cables and cords by uninsulated staples or nailing shall not be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 554,
      "bounding box" : [ 455.061, 63.265, 769.796, 77.901 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Nonrated Construction. Nonmetallic-sheathed cable, Type AC",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10422,
    "page number" : 554,
    "bounding box" : [ 71.99, 240.35, 256.353, 254.778 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "not in continuous contact with each other."
  }, {
    "type" : "paragraph",
    "id" : 10423,
    "page number" : 554,
    "bounding box" : [ 71.99, 164.445, 396.032, 229.721 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Performance Area. The stage and audience seating area associated with a temporary stage structure, whether indoors or outdoors, constructed of scaffolding, truss, platforms, or similar devices, that is used for the presentation of theatrical or musical productions or for public presentations."
  }, {
    "type" : "paragraph",
    "id" : 10424,
    "page number" : 554,
    "bounding box" : [ 71.99, 126.52, 395.981, 153.817 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Portable Equipment. Equipment fed with portable cords or cables intended to be moved from one place to another."
  }, {
    "type" : "paragraph",
    "id" : 10425,
    "page number" : 554,
    "bounding box" : [ 72.001, 88.541, 395.995, 115.837 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Portable Power Distribution Unit. A power distribution box containing receptacles and overcurrent devices."
  }, {
    "type" : "paragraph",
    "id" : 10426,
    "page number" : 554,
    "bounding box" : [ 72.001, 50.616, 395.971, 77.912 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Proscenium. The wall and arch that separates the stage from the auditorium (house)."
  }, {
    "type" : "paragraph",
    "id" : 10432,
    "page number" : 554,
    "bounding box" : [ 445.706, 37.945, 769.866, 65.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cable, electrical nonmetallic tubing, and rigid nonmetallic conduit shall be permitted to be installed in those buildings or portions thereof that are"
  }, {
    "type" : "paragraph",
    "id" : 10434,
    "page number" : 555,
    "bounding box" : [ 71.99, 518.649, 396.028, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "not required to be of fire-rated construction by the applicable building code."
  }, {
    "type" : "list",
    "id" : 10435,
    "level" : "4",
    "page number" : 555,
    "bounding box" : [ 71.99, 113.871, 396.124, 508.032 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 555,
      "bounding box" : [ 71.99, 392.171, 396.097, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.1.6 Number of Conductors in Raceway. The number of conductors permitted in any metal conduit, rigid nonmetallic conduit as permitted in this article, or electrical metallic tubing for border or stage pocket circuits or for remote-control conductors shall not exceed the percentage fill shown in Table 1 of Chapter 9. Where contained within an auxiliary gutter or a wireway, the sum of the cross-sectional areas of all contained conductors at any cross section shall not exceed 20 percent of the interior cross-sectional area of the auxiliary gutter or wireway. The 30-conductor limitation of 3.66.2.13 and 3.76.2.13 shall not apply.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 555,
      "bounding box" : [ 72.001, 328.926, 396.017, 381.487 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.1.7 Enclosing and Guarding Live Parts. Live parts shall be enclosed or guarded to prevent accidental contact by persons and objects. All switches shall be of the externally operable type. Dimmers, including rheostats, shall be placed in cases or cabinets that enclose all live parts.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 555,
      "bounding box" : [ 72.012, 291.001, 395.97, 318.242 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.1.8 Emergency Systems. Control of emergency systems shall comply with Article 7.0.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 555,
      "bounding box" : [ 72.012, 202.436, 396.058, 280.317 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.1.9 Branch Circuits. A branch circuit of any size supplying one or more receptacles shall be permitted to supply stage set lighting. The voltage rating of the receptacles shall not be less than the circuit voltage. Receptacle ampere ratings and branch-circuit conductor ampacity shall not be less than the branch-circuit overcurrent device ampere rating. Table 2.10.2.3(b)(2) shall not apply.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 555,
      "bounding box" : [ 72.012, 113.871, 396.124, 191.753 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.1.10 Portable Equipment. Portable stage and studio lighting equipment and portable power distribution equipment shall be permitted for temporary use outdoors, provided the equipment is supervised by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner while energized and barriered from the general public.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 10436,
    "level" : "Subtitle",
    "page number" : 555,
    "bounding box" : [ 157.986, 88.497, 309.978, 103.133 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.20.2 Fixed Stage Switchboards"
  }, {
    "type" : "list",
    "id" : 10437,
    "level" : "5",
    "page number" : 555,
    "bounding box" : [ 72.012, 25.318, 396.065, 77.934 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 10416,
    "next list id" : 10460,
    "list items" : [ {
      "type" : "list item",
      "page number" : 555,
      "bounding box" : [ 72.012, 25.318, 396.065, 77.934 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.2.1 Dead Front. Stage switchboards shall be of the dead-front type and shall comply with Part 4.8.4 unless approved based on suitability as a stage switchboard as determined by a qualified testing laboratory and recognized test standards and principles.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10438,
    "level" : "5",
    "page number" : 555,
    "bounding box" : [ 445.695, 278.341, 769.864, 533.275 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 555,
      "bounding box" : [ 445.695, 480.724, 769.766, 533.275 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.2.2 Guarding Back of Switchboard. Stage switchboards having exposed live parts on the back of such boards shall be enclosed by the building walls, wire mesh grilles, or by other approved methods. The entrance to this enclosure shall be by means of a self-closing door.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 555,
      "bounding box" : [ 445.695, 366.851, 769.864, 469.975 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.2.3 Control and Overcurrent Protection of Receptacle Circuits. Means shall be provided at a stage-lighting switchboard to which load circuits are connected for overcurrent protection of stage-lighting branch circuits, including branch circuits supplying stage and auditorium receptacles used for cord- and plug-connected stage equipment. Where the stage switchboard contains dimmers to control nonstage lighting, the locating of the overcurrent protective devices for these branch circuits at the stage switchboard shall be permitted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 555,
      "bounding box" : [ 445.695, 303.606, 769.711, 356.222 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.2.4 Metal Hood. A stage switchboard that is not completely enclosed dead-front and dead-rear or recessed into a wall shall be provided with a metal hood extending the full length of the board to protect all equipment on the board from falling objects.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 555,
      "bounding box" : [ 445.695, 278.341, 761.6, 292.977 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.2.5 Dimmers. Dimmers shall comply with 5.20.2.5(a) through (d).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 10439,
    "level" : "Subtitle",
    "page number" : 555,
    "bounding box" : [ 455.05, 253.021, 769.681, 267.657 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Disconnection and Overcurrent Protection. Where dimmers are"
  }, {
    "type" : "paragraph",
    "id" : 10440,
    "page number" : 555,
    "bounding box" : [ 445.684, 189.776, 769.783, 254.789 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "installed in ungrounded conductors, each dimmer shall have overcurrent protection not greater than 125 percent of the dimmer rating and shall be disconnected from all ungrounded conductors when the master or individual switch or circuit breaker supplying such dimmer is in the open position."
  }, {
    "type" : "heading",
    "id" : 10441,
    "level" : "Subtitle",
    "page number" : 555,
    "bounding box" : [ 455.05, 164.456, 769.694, 179.093 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Resistance- or Reactor-Type Dimmers. Resistance- or series"
  }, {
    "type" : "paragraph",
    "id" : 10442,
    "page number" : 555,
    "bounding box" : [ 445.684, 88.552, 769.737, 166.279 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "reactor-type dimmers shall be permitted to be placed in either the grounded or the ungrounded conductor of the circuit. Where designed to open either the supply circuit to the dimmer or the circuit controlled by it, the dimmer shall then comply with 4.4.1.2(b). Resistance- or reactortype dimmers placed in the grounded neutral conductor of the circuit shall not open the circuit."
  }, {
    "type" : "heading",
    "id" : 10443,
    "level" : "Subtitle",
    "page number" : 555,
    "bounding box" : [ 455.05, 63.287, 769.697, 77.923 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Autotransformer-Type Dimmers. The circuit supplying an"
  }, {
    "type" : "paragraph",
    "id" : 10444,
    "page number" : 555,
    "bounding box" : [ 445.695, 25.307, 769.703, 65.054 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "autotransformer-type dimmer shall not exceed 250 volts between conductors. The grounded conductor shall be common to the input and output circuits."
  }, {
    "type" : "paragraph",
    "id" : 10445,
    "page number" : 556,
    "bounding box" : [ 81.351, 522.187, 288.278, 532.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 210.9 for circuits derived from autotransformers."
  }, {
    "type" : "paragraph",
    "id" : 10452,
    "page number" : 556,
    "bounding box" : [ 445.689, 518.615, 769.662, 545.703 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the ampacity of the neutral supplying the primary stage switchboard. Parallel neutral conductors shall comply with 3.10.1.4."
  }, {
    "type" : "paragraph",
    "id" : 10446,
    "page number" : 556,
    "bounding box" : [ 71.996, 433.564, 396.026, 511.446 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Solid-State-Type Dimmers. The circuit supplying a solid-state dimmer shall not exceed 250 volts between conductors unless the dimmer is listed specifically for higher voltage operation. Where a grounded conductor supplies a dimmer, it shall be common to the input and output circuits. Dimmer chassis shall be connected to the equipment grounding conductor."
  }, {
    "type" : "paragraph",
    "id" : 10453,
    "level" : "7",
    "page number" : 556,
    "bounding box" : [ 445.7, 404.808, 769.763, 507.789 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Separate Feeders to Single Primary Stage Switchboard (Dimmer Bank). Installations with separate feeders to a single primary stage switchboard shall have a disconnecting means for each feeder. The primary stage switchboard shall have a permanent and obvious label stating the number and location of disconnecting means. If the disconnecting means are located in more than one distribution switchboard, the primary stage switchboard shall be provided with barriers to correspond with these multiple locations."
  }, {
    "type" : "paragraph",
    "id" : 10447,
    "page number" : 556,
    "bounding box" : [ 71.996, 395.639, 395.998, 422.881 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.20.2.6 Type of Switchboard. A stage switchboard shall be either one or a combination of the types specified in 5.20.2.6(a), (b), and (c)."
  }, {
    "type" : "list",
    "id" : 10454,
    "level" : "6",
    "page number" : 556,
    "bounding box" : [ 445.7, 303.583, 769.732, 394.124 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 556,
      "bounding box" : [ 445.7, 366.828, 769.709, 394.124 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Neutral. The neutral of feeders supplying solid-state, 3-phase, 4wire dimming systems shall be considered a current-carrying conductor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 556,
      "bounding box" : [ 445.711, 303.583, 769.732, 356.199 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Supply Capacity. For the purposes of calculating supply capacity to switchboards, it shall be permissible to consider the maximum load that the switchboard is intended to control in a given installation, provided that the following apply:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10448,
    "level" : "6",
    "page number" : 556,
    "bounding box" : [ 71.996, 218.51, 396.125, 384.956 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 556,
      "bounding box" : [ 71.996, 357.66, 396.042, 384.956 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Manual. Dimmers and switches are operated by handles mechanically linked to the control devices.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 556,
      "bounding box" : [ 71.996, 307.075, 396.035, 346.976 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Remotely Controlled. Devices are operated electrically from a pilot-type control console or panel. Pilot control panels either shall be part of the switchboard or shall be permitted to be at another location.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 556,
      "bounding box" : [ 72.007, 218.51, 396.125, 296.391 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Intermediate. A stage switchboard with circuit interconnections is a secondary switchboard (patch panel) or panelboard remote to the primary stage switchboard. It shall contain overcurrent protection. Where the required branch-circuit overcurrent protection is provided in the dimmer panel, it shall be permitted to be omitted from the intermediate switchboard.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10455,
    "level" : "6",
    "page number" : 556,
    "bounding box" : [ 445.711, 227.678, 769.714, 292.746 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 556,
      "bounding box" : [ 445.711, 252.998, 769.714, 292.746 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) All feeders supplying the switchboard shall be protected by an overcurrent device with a rating not greater than the ampacity of the feeder.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 556,
      "bounding box" : [ 445.711, 227.678, 769.641, 254.766 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The opening of the overcurrent device shall not affect the proper operation of the egress or emergency lighting systems.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10456,
    "page number" : 556,
    "bounding box" : [ 455.03, 205.986, 699.742, 216.608 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For calculation of stage switchboard feeder loads, see 2.20.3.1."
  }, {
    "type" : "heading",
    "id" : 10449,
    "level" : "Subtitle",
    "page number" : 556,
    "bounding box" : [ 72.007, 193.124, 241.046, 207.761 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.20.2.7 Stage Switchboard Feeders."
  }, {
    "type" : "paragraph",
    "id" : 10457,
    "page number" : 556,
    "bounding box" : [ 445.676, 155.229, 740.57, 195.186 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.20.3 Fixed Stage Equipment Other Than Switchboards 5.20.3.1 Circuit Loads."
  }, {
    "type" : "paragraph",
    "id" : 10450,
    "page number" : 556,
    "bounding box" : [ 71.996, 155.265, 396.004, 182.562 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Type of Feeder. Feeders supplying stage switchboards shall be one of the types in 5.20.2.7(a)(1) through (a)(3)."
  }, {
    "type" : "list",
    "id" : 10451,
    "level" : "6",
    "page number" : 556,
    "bounding box" : [ 71.996, 28.776, 396.044, 144.373 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 556,
      "bounding box" : [ 71.996, 117.34, 395.919, 144.373 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Single Feeder. A single feeder disconnected by a single disconnect device.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 556,
      "bounding box" : [ 72.007, 28.776, 396.044, 106.448 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Multiple Feeders to Intermediate Stage Switchboard (Patch Panel). Multiple feeders of unlimited quantity shall be permitted, provided that all multiple feeders are part of a single system. Where combined, neutral conductors in a given raceway shall be of sufficient ampacity to carry the maximum unbalanced current supplied by multiple feeder conductors in the same raceway, but they need not be greater than",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10458,
    "level" : "6",
    "page number" : 556,
    "bounding box" : [ 445.676, 54.125, 769.677, 144.601 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 556,
      "bounding box" : [ 445.676, 104.71, 769.677, 144.601 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Circuits Rated 20 Amperes or Less. Footlights, border lights, and proscenium sidelights shall be arranged so that no branch circuit supplying such equipment carries a load exceeding 20 amperes.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 556,
      "bounding box" : [ 445.676, 54.125, 769.654, 94.027 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Circuits Rated Greater Than 20 Amperes. Where only heavyduty lampholders are used, such circuits shall be permitted to comply with Article 2.10 for circuits supplying heavy-duty lampholders.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10460,
    "level" : "5",
    "page number" : 557,
    "bounding box" : [ 71.99, 455.415, 396.033, 545.945 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 10437,
    "next list id" : 10487,
    "list items" : [ {
      "type" : "list item",
      "page number" : 557,
      "bounding box" : [ 71.99, 455.415, 396.033, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.3.2 Conductor Insulation. Foot, border, proscenium, or portable strip lights and connector strips shall be wired with conductors that have insulation suitable for the temperature at which the conductors are operated, but not less than 125°C. The ampacity of the 125°C conductors shall be that of 60°C conductors. All drops from connector strips shall be 90°C wire sized to the ampacity of 60°C cords and cables with no more than 150 mm of conductor extending into the connector strip. Section",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10461,
    "level" : "6",
    "page number" : 557,
    "bounding box" : [ 71.99, 442.755, 214.331, 457.183 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 557,
      "bounding box" : [ 71.99, 442.755, 214.331, 457.183 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.10.1.15(b)(2)a shall not apply.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10462,
    "page number" : 557,
    "bounding box" : [ 81.351, 421.027, 245.929, 431.648 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Table 3.10.1.13 for conductor types."
  }, {
    "type" : "heading",
    "id" : 10463,
    "level" : "Subtitle",
    "page number" : 557,
    "bounding box" : [ 71.996, 395.589, 160.494, 410.226 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.20.3.3 Footlights."
  }, {
    "type" : "list",
    "id" : 10464,
    "level" : "1",
    "page number" : 557,
    "bounding box" : [ 81.351, 193.206, 396.021, 384.972 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 557,
      "bounding box" : [ 81.351, 370.335, 396.021, 384.972 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Metal Trough Construction. Where metal trough construction is",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1132,
        "page number" : 557,
        "bounding box" : [ 71.996, 307.09, 396.129, 372.103 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "employed for footlights, the trough containing the circuit conductors shall be made of sheet metal not lighter than 0.8 mm and treated to prevent oxidation. Lampholder terminals shall be kept at least 12 mm from the metal of the trough. The circuit conductors shall be soldered to the lampholder terminals."
      } ]
    }, {
      "type" : "list item",
      "page number" : 557,
      "bounding box" : [ 81.362, 281.771, 395.997, 296.407 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Other-Than-Metal Trough Construction. Where the metal",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1133,
        "page number" : 557,
        "bounding box" : [ 72.007, 218.526, 396.113, 283.538 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "trough construction specified in 5.20.3.3(a) is not used, footlights shall consist of individual outlets with lampholders wired with rigid metal conduit, intermediate metal conduit, or flexible metal conduit, Type MC cable, or mineral-insulated, metal-sheathed cable. The circuit conductors shall be soldered to the lampholder terminals."
      } ]
    }, {
      "type" : "list item",
      "page number" : 557,
      "bounding box" : [ 81.373, 193.206, 396.011, 207.842 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Disappearing Footlights. Disappearing footlights shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10465,
    "page number" : 557,
    "bounding box" : [ 72.018, 167.941, 396.064, 195.029 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "arranged so that the current supply is automatically disconnected when the footlights are replaced in the storage recesses designed for them."
  }, {
    "type" : "heading",
    "id" : 10466,
    "level" : "Subtitle",
    "page number" : 557,
    "bounding box" : [ 72.018, 117.345, 380.022, 157.191 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.20.3.4 Borders and Proscenium Sidelights.(a) General. Borders and proscenium sidelights shall be as follows:"
  }, {
    "type" : "list",
    "id" : 10467,
    "level" : "4",
    "page number" : 557,
    "bounding box" : [ 90.014, 66.705, 395.952, 106.453 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 557,
      "bounding box" : [ 90.014, 92.025, 265.468, 106.453 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Constructed as specified in 5.20.3.3",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 557,
      "bounding box" : [ 90.014, 79.365, 240.539, 93.793 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Suitably stayed and supported",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 557,
      "bounding box" : [ 90.014, 66.705, 395.952, 81.133 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Designed so that the flanges of the reflectors or other adequate",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10468,
    "page number" : 557,
    "bounding box" : [ 72.018, 41.44, 396.015, 68.528 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "guards protect the lamps from mechanical damage and from accidental contact with scenery or other combustible material"
  }, {
    "type" : "heading",
    "id" : 10469,
    "level" : "Subtitle",
    "page number" : 557,
    "bounding box" : [ 455.055, 531.225, 643.439, 545.861 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Cords and Cables for Border Lights."
  }, {
    "type" : "list",
    "id" : 10470,
    "level" : "5",
    "page number" : 557,
    "bounding box" : [ 445.7, 354.239, 769.779, 520.388 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 557,
      "bounding box" : [ 445.7, 455.386, 769.678, 520.388 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) General. Cords and cables for supply to border lights shall be listed for extra-hard usage. The cords and cables shall be suitably supported. Such cords and cables shall be employed only where flexible conductors are necessary. Ampacity of the conductors shall be as provided in 4.0.1.5.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 557,
      "bounding box" : [ 445.711, 354.239, 769.779, 444.494 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Cords and Cables Not in Contact with Heat-Producing Equipment. Listed multiconductor extra-hard-usage-type cords and cables not in direct contact with equipment containing heat-producing elements shall be permitted to have their ampacity determined by Table 5.20.3.4. Maximum load current in any conductor with an ampacity determined by Table 5.20.3.4 shall not exceed the values in Table 5.20.3.4.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 10471,
    "level" : "Subtitle",
    "page number" : 557,
    "bounding box" : [ 456.263, 278.334, 759.056, 318.169 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 5.20.3.4 Ampacity of Listed Extra-Hard-Usage Cords and Cables with Temperature Ratings of 75ºC and 90ºC* [Based on Ambient Temperature of 30ºC]"
  }, {
    "type" : "table",
    "id" : 10472,
    "level" : "6",
    "page number" : 557,
    "bounding box" : [ 445.851, 137.06, 768.711, 278.24 ],
    "number of rows" : 3,
    "number of columns" : 4,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 557,
        "bounding box" : [ 446.331, 226.88, 552.711, 277.73 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 557,
          "bounding box" : [ 461.851, 239.589, 539.494, 266.885 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductor Size [mm2 (mm dia.)]"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 557,
        "bounding box" : [ 552.711, 252.14, 691.911, 277.73 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 557,
          "bounding box" : [ 567.918, 251.455, 676.568, 278.751 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Cords and Cable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 557,
        "bounding box" : [ 691.911, 226.88, 768.231, 277.73 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 557,
          "bounding box" : [ 701.269, 226.153, 760.385, 278.769 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Maximum Rating of Overcurrent Device"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 557,
        "bounding box" : [ 552.711, 226.88, 621.83, 252.14 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 557,
          "bounding box" : [ 575.996, 232.265, 598.498, 247.823 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "750C"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 557,
        "bounding box" : [ 621.83, 226.88, 691.911, 252.14 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 557,
          "bounding box" : [ 645.608, 232.269, 668.098, 247.823 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "900C"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 557,
        "bounding box" : [ 446.331, 137.78, 552.711, 226.88 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 7,
          "level" : "1",
          "page number" : 557,
          "bounding box" : [ 480.47, 175.149, 518.124, 227.557 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 557,
            "bounding box" : [ 480.47, 213.129, 518.124, 227.557 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2.0 (1.6)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 557,
            "bounding box" : [ 480.47, 175.149, 518.124, 214.897 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "3.5 (2.0) 5.5 (2.6) 8.0 (3.2)",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 557,
          "bounding box" : [ 493.789, 137.235, 504.799, 176.917 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "14 22 30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 557,
        "bounding box" : [ 552.711, 137.78, 621.83, 226.88 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 557,
          "bounding box" : [ 578.994, 137.246, 595.523, 227.568 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "24 32 41 57 77 101 133"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 557,
        "bounding box" : [ 621.83, 137.78, 691.911, 226.88 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 557,
          "bounding box" : [ 648.596, 137.257, 665.126, 227.579 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "28 35 47 65 87 114 152"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 557,
        "bounding box" : [ 691.911, 137.78, 768.231, 226.88 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 557,
          "bounding box" : [ 724.852, 137.268, 735.862, 227.59 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "15 20 25 35 45 60 80"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 10473,
    "level" : "7",
    "page number" : 557,
    "bounding box" : [ 445.67, 84.737, 769.71, 137.963 ],
    "linked content id" : 199,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "*Ampacity shown is the ampacity for multiconductor cords and cables where only three copper conductors are current-carrying. If the number of current-carrying conductors in a cord or cable exceeds three and the load diversity factor is a minimum of 50 percent, the ampacity of each conductor shall be reduced as shown in the following table."
  }, {
    "type" : "table",
    "id" : 10475,
    "level" : "8",
    "page number" : 558,
    "bounding box" : [ 72.171, 478.58, 395.031, 543.86 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 558,
        "bounding box" : [ 72.651, 530.42, 244.251, 543.35 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 558,
          "bounding box" : [ 103.911, 529.749, 212.549, 544.385 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Number of Conductors"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 558,
        "bounding box" : [ 244.251, 530.42, 394.551, 543.35 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 558,
          "bounding box" : [ 271.474, 529.749, 367.89, 544.385 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Percent of Ampacity"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 558,
        "bounding box" : [ 72.651, 479.3, 244.251, 530.42 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 558,
          "bounding box" : [ 128.876, 478.755, 187.62, 531.097 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4-6 7-24 25-42 43 and above"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 558,
        "bounding box" : [ 244.251, 479.3, 394.551, 530.42 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 558,
          "bounding box" : [ 314.152, 478.766, 325.162, 531.108 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "80 70 60 50"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 10476,
    "page number" : 558,
    "bounding box" : [ 71.99, 450.189, 395.964, 479.228 ],
    "linked content id" : 200,
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "Note: Ultimate insulation temperature. In no case shall conductors be associated together in such a way with respect to the kind of circuit, the wiring method used, or the number of conductors such that the temperature limit of the conductors will be exceeded."
  }, {
    "type" : "paragraph",
    "id" : 10477,
    "page number" : 558,
    "bounding box" : [ 71.99, 431.835, 395.963, 451.633 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "A neutral conductor that carries only the unbalanced current from other conductors of the same circuit need not be considered as a current-carrying conductor."
  }, {
    "type" : "paragraph",
    "id" : 10478,
    "page number" : 558,
    "bounding box" : [ 71.99, 394.999, 396.018, 433.215 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "In a 3-wire circuit consisting of two phase wires and the neutral of a 4-wire, 3-phase, wye-connected system, a common conductor carries approximately the same current as the line-to-neutral currents of the other conductors and shall be considered to be a currentcarrying conductor."
  }, {
    "type" : "paragraph",
    "id" : 10479,
    "page number" : 558,
    "bounding box" : [ 71.99, 358.227, 396.006, 396.443 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "On a 4-wire, 3-phase, wye circuit where the major portion of the load consists of nonlinear loads such as electric-discharge lighting, electronic computer/data processing, or similar equipment, there are harmonic currents present in the neutral conductor, and the neutral shall be considered to be a current-carrying conductor."
  }, {
    "type" : "list",
    "id" : 10480,
    "level" : "9",
    "page number" : 558,
    "bounding box" : [ 71.996, 29.21, 396.064, 334.806 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 558,
      "bounding box" : [ 71.996, 294.849, 396.059, 334.806 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.3.5 Receptacles. Receptacles for electrical equipment on stages shall be rated in amperes. Conductors supplying receptacles shall be in accordance with Articles 3.10 and 4.0.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 558,
      "bounding box" : [ 71.996, 219.011, 395.989, 284.166 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.3.6 Connector Strips, Drop Boxes, Floor Pockets, and Other Outlet Enclosures. Receptacles for the connection of portable stagelighting equipment shall be pendant or mounted in suitable pockets or enclosures and shall comply with 5.20.3.5. Supply cables for connector strips and drop boxes shall be as specified in 5.20.3.4(b).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 558,
      "bounding box" : [ 71.996, 143.106, 396.062, 208.327 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.3.7 Backstage Lamps (Bare Bulbs). Lamps (bare bulbs) installed in backstage and ancillary areas where they can come in contact with scenery shall be located and guarded so as to be free from physical damage and shall provide an air space of not less than 50 mm between such lamps and any combustible material.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1136,
        "page number" : 558,
        "bounding box" : [ 71.996, 105.06, 395.999, 132.323 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Decorative lamps installed in scenery shall not be considered to be backstage lamps for the purpose of this section."
      } ]
    }, {
      "type" : "list item",
      "page number" : 558,
      "bounding box" : [ 71.996, 79.85, 344.546, 94.486 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.3.8 Curtain Machines. Curtain machines shall be listed.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 558,
      "bounding box" : [ 71.996, 29.21, 396.064, 69.166 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.3.9 Smoke Ventilator Control. Where stage smoke ventilators are released by an electrical device, the circuit operating the device shall be normally closed and shall be controlled by at least two externally",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10481,
    "page number" : 558,
    "bounding box" : [ 445.678, 468.048, 769.741, 545.72 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "operable switches, one switch being placed at a readily accessible location on stage and the other where designated by the authority having jurisdiction. The device shall be designed for the full voltage of the circuit to which it is connected, no resistance being inserted. The device shall be located in the loft above the scenery and shall be enclosed in a suitable metal box having a tight, self-closing door."
  }, {
    "type" : "heading",
    "id" : 10482,
    "level" : "Subtitle",
    "page number" : 558,
    "bounding box" : [ 517.432, 442.662, 697.867, 457.298 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.20.4 Portable Switchboards on Stage"
  }, {
    "type" : "paragraph",
    "id" : 10483,
    "page number" : 558,
    "bounding box" : [ 445.678, 366.834, 769.701, 432.11 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.20.4.1 Road Show Connection Panel (A Type of Patch Panel). A panel designed to allow for road show connection of portable stage switchboards to fixed lighting outlets by means of permanently installed supplementary circuits. The panel, supplementary circuits, and outlets shall comply with 5.20.4.1(a) through (d)."
  }, {
    "type" : "list",
    "id" : 10484,
    "level" : "1",
    "page number" : 558,
    "bounding box" : [ 455.033, 164.462, 769.771, 356.217 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 558,
      "bounding box" : [ 455.033, 341.58, 769.757, 356.217 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Load Circuits. Circuits shall terminate in grounding-type polarized",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1129,
        "page number" : 558,
        "bounding box" : [ 445.678, 328.92, 760.624, 343.348 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "inlets of current and voltage rating that match the fixed-load receptacle."
      } ]
    }, {
      "type" : "list item",
      "page number" : 558,
      "bounding box" : [ 455.044, 303.6, 769.771, 318.237 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Circuit Transfer. Circuits that are transferred between fixed and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1130,
        "page number" : 558,
        "bounding box" : [ 445.678, 278.346, 769.712, 305.434 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "portable switchboards shall have all circuit conductors transferred simultaneously."
      } ]
    }, {
      "type" : "list item",
      "page number" : 558,
      "bounding box" : [ 455.044, 253.027, 769.643, 267.663 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Overcurrent Protection. The supply devices of these",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1131,
        "page number" : 558,
        "bounding box" : [ 445.689, 189.782, 769.731, 254.794 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "supplementary circuits shall be protected by branch-circuit overcurrent protective devices. The individual supplementary circuit, within the road show connection panel and theater, shall be protected by branch-circuit overcurrent protective devices of suitable ampacity installed within the road show connection panel."
      } ]
    }, {
      "type" : "list item",
      "page number" : 558,
      "bounding box" : [ 455.055, 164.462, 769.742, 179.098 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Enclosure. Panel construction shall be in accordance with Article",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10485,
    "level" : "6",
    "page number" : 558,
    "bounding box" : [ 445.7, 37.972, 769.788, 166.285 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 558,
      "bounding box" : [ 445.7, 151.857, 462.239, 166.285 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.8.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 558,
      "bounding box" : [ 445.7, 37.972, 769.788, 141.173 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.4.2 Supply. Portable switchboards shall be supplied only from power outlets of sufficient voltage and ampere rating. Such power outlets shall include only externally operable, enclosed fused switches or circuit breakers mounted on stage or at the permanent switchboard in locations readily accessible from the stage floor. Provisions for connection of an equipment grounding conductor shall be provided. The neutral of feeders supplying solid-state, 3-phase, 4-wire dimmer systems shall be considered a current-carrying conductor.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10487,
    "level" : "5",
    "page number" : 559,
    "bounding box" : [ 71.99, 468.075, 396.058, 545.945 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 10460,
    "list items" : [ {
      "type" : "list item",
      "page number" : 559,
      "bounding box" : [ 71.99, 468.075, 396.058, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.4.3 Overcurrent Protection. Circuits from portable switchboards directly supplying equipment containing incandescent lamps of not over 300 watts shall be protected by overcurrent protective devices having a rating or setting of not over 20 amperes. Circuits for lampholders over 300 watts shall be permitted where overcurrent protection complies with Article 2.10.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10488,
    "page number" : 559,
    "bounding box" : [ 71.99, 430.095, 395.984, 457.392 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.20.4.4 Construction and Feeders. Portable switchboards and feeders for use on stages shall comply with 5.20.4.4(a) through (p)."
  }, {
    "type" : "list",
    "id" : 10489,
    "level" : "1",
    "page number" : 559,
    "bounding box" : [ 81.345, 126.466, 396.033, 419.467 ],
    "numbering style" : "english letters",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 559,
      "bounding box" : [ 81.345, 404.831, 396.007, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Enclosure. Portable switchboards shall be placed within an",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1124,
        "page number" : 559,
        "bounding box" : [ 71.99, 341.586, 396.135, 406.598 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "enclosure of substantial construction, which shall be permitted to be arranged so that the enclosure is open during operation. Enclosures of wood shall be completely lined with sheet metal of not less than 0.50 mm and shall be well galvanized, enameled, or otherwise properly coated to prevent corrosion or be of a corrosion-resistant material."
      } ]
    }, {
      "type" : "list item",
      "page number" : 559,
      "bounding box" : [ 81.356, 316.266, 395.964, 330.902 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Energized Parts. There shall not be exposed energized parts",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1125,
        "page number" : 559,
        "bounding box" : [ 72.001, 303.606, 163.941, 318.034 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "within the enclosure."
      } ]
    }, {
      "type" : "list item",
      "page number" : 559,
      "bounding box" : [ 81.367, 278.341, 396.026, 292.977 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Switches and Circuit Breakers. All switches and circuit breakers",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1126,
        "page number" : 559,
        "bounding box" : [ 72.012, 265.681, 290.019, 280.109 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be of the externally operable, enclosed type."
      } ]
    }, {
      "type" : "list item",
      "page number" : 559,
      "bounding box" : [ 81.378, 240.361, 396.033, 254.997 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Circuit Protection. Overcurrent devices shall be provided in each",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1127,
        "page number" : 559,
        "bounding box" : [ 72.012, 202.436, 396.044, 242.129 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "ungrounded conductor of every circuit supplied through the switchboard. Enclosures shall be provided for all overcurrent devices in addition to the switchboard enclosure."
      } ]
    }, {
      "type" : "list item",
      "page number" : 559,
      "bounding box" : [ 81.378, 177.116, 396.002, 191.753 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Dimmers. The terminals of dimmers shall be provided with",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1128,
        "page number" : 559,
        "bounding box" : [ 72.023, 151.851, 396.078, 178.884 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "enclosures, and dimmer faceplates shall be arranged so that accidental contact cannot be readily made with the faceplate contacts."
      } ]
    }, {
      "type" : "list item",
      "page number" : 559,
      "bounding box" : [ 81.389, 126.466, 192.817, 141.102 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Interior Conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10490,
    "level" : "4",
    "page number" : 559,
    "bounding box" : [ 72.034, 50.616, 396.078, 115.628 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Type. All conductors other than busbars within the switchboard enclosure shall be stranded. Conductors shall be approved for an operating temperature at least equal to the approved operating temperature of the dimming devices used in the switchboard and in no case less than the following:"
  }, {
    "type" : "paragraph",
    "id" : 10491,
    "page number" : 559,
    "bounding box" : [ 99.397, 25.296, 280.239, 39.724 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. Resistance-type dimmers — 200°C; or"
  }, {
    "type" : "paragraph",
    "id" : 10492,
    "page number" : 559,
    "bounding box" : [ 445.717, 518.616, 769.699, 545.704 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "b. Reactor-type, autotransformer, and solid-state dimmers 125°C"
  }, {
    "type" : "paragraph",
    "id" : 10493,
    "page number" : 559,
    "bounding box" : [ 463.713, 493.362, 682.97, 507.79 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "All control wiring shall comply with Article 7.25."
  }, {
    "type" : "paragraph",
    "id" : 10494,
    "level" : "4",
    "page number" : 559,
    "bounding box" : [ 445.717, 442.722, 769.787, 482.47 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Protection. Each conductor shall have an ampacity not less than the rating of the circuit breaker, switch, or fuse that it supplies. Circuit interrupting and bus bracing shall be in accordance with 1.10.1.9 and"
  }, {
    "type" : "list",
    "id" : 10495,
    "level" : "5",
    "page number" : 559,
    "bounding box" : [ 445.67, 25.336, 769.745, 444.49 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 559,
      "bounding box" : [ 445.717, 417.458, 769.745, 444.49 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1.10.1.10. The short-circuit current rating shall be marked on the switchboard.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1121,
        "page number" : 559,
        "bounding box" : [ 445.717, 392.138, 769.638, 419.225 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Conductors shall be enclosed in metal wireways or shall be securely fastened in position and shall be bushed where they pass through metal."
      }, {
        "type" : "list",
        "id" : 1122,
        "level" : "1",
        "page number" : 559,
        "bounding box" : [ 455.072, 290.913, 769.693, 381.454 ],
        "numbering style" : "english letters",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 559,
          "bounding box" : [ 455.072, 366.818, 769.693, 381.454 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(g) Pilot Light. A pilot light shall be provided within the enclosure and",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1120,
            "page number" : 559,
            "bounding box" : [ 445.717, 316.233, 769.767, 368.64 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "shall be connected to the circuit supplying the board so that the opening of the master switch does not cut off the supply to the lamp. This lamp shall be on an individual branch circuit having overcurrent protection rated or set at not over 15 amperes."
          } ]
        }, {
          "type" : "list item",
          "page number" : 559,
          "bounding box" : [ 455.083, 290.913, 564.816, 305.549 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(h) Supply Conductors.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "list",
        "id" : 1123,
        "level" : "6",
        "page number" : 559,
        "bounding box" : [ 445.67, 50.655, 769.876, 280.076 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 559,
          "bounding box" : [ 445.728, 189.743, 769.876, 280.076 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) General. The supply to a portable switchboard shall be by means of listed extra-hard usage cords or cables. The supply cords or cable shall terminate within the switchboard enclosure, in an externally operable fused master switch or circuit breaker or in a connector assembly identified for the purpose. The supply cords or cable (and connector assembly) shall have sufficient ampacity to carry the total load connected to the switchboard and shall be protected by overcurrent devices.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 559,
          "bounding box" : [ 445.67, 50.655, 769.679, 178.851 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Single-Conductor Cables. Single-conductor portable supply cable sets shall not be smaller than 30 mm2 conductors. The equipment grounding conductor shall not be smaller than 14 mm2 conductor. Singleconductor grounded neutral cables for a supply shall be sized in accordance with 5.20.4.4(o)(2). Where single conductors are paralleled for increased ampacity, the paralleled conductors shall be of the same length and size. Single-conductor supply cables shall be grouped together but not bundled. The equipment grounding conductor shall be permitted to be of a different type, provided it meets the other requirements of this section, and it shall be permitted to be reduced in size as permitted by",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 559,
      "bounding box" : [ 445.67, 25.336, 769.68, 52.423 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.50.6.13. Grounded (neutral) and equipment grounding conductors shall be identified in accordance with 2.0.1.6, 2.50.6.10, and 3.10.1.12.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10496,
    "page number" : 560,
    "bounding box" : [ 71.99, 455.415, 396.054, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Grounded conductors shall be permitted to be identified by marking at least the first 150 mm from both ends of each length of conductor with white or gray. Equipment grounding conductors shall be permitted to be identified by marking at least the first 150 mm from both ends of each length of conductor with green or green with yellow stripes. Where more than one nominal voltage exists within the same premises, each ungrounded conductor shall be identified by system."
  }, {
    "type" : "paragraph",
    "id" : 10497,
    "level" : "4",
    "page number" : 560,
    "bounding box" : [ 72.001, 379.511, 396.047, 444.523 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Supply Conductors Not Over 3 000 mm Long. Where supply conductors do not exceed 3 000 mm in length between supply and switchboard or supply and a subsequent overcurrent device, the supply conductors shall be permitted to be reduced in size where all of the following conditions are met:"
  }, {
    "type" : "list",
    "id" : 10498,
    "level" : "6",
    "page number" : 560,
    "bounding box" : [ 99.364, 189.776, 396.023, 368.673 ],
    "numbering style" : "english letters",
    "number of list items" : 7,
    "list items" : [ {
      "type" : "list item",
      "page number" : 560,
      "bounding box" : [ 99.364, 354.246, 395.975, 368.673 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The ampacity of the supply conductors shall be at least one-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1116,
        "page number" : 560,
        "bounding box" : [ 72.001, 341.586, 369.713, 356.013 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "quarter of the ampacity of the supply overcurrent protection device."
      } ]
    }, {
      "type" : "list item",
      "page number" : 560,
      "bounding box" : [ 99.364, 328.926, 395.917, 343.353 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The supply conductors shall terminate in a single overcurrent",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1117,
        "page number" : 560,
        "bounding box" : [ 72.001, 291.001, 395.919, 330.694 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "protection device that will limit the load to the ampacity of the supply conductors. This single overcurrent device shall be permitted to supply additional overcurrent devices on its load side."
      } ]
    }, {
      "type" : "list item",
      "page number" : 560,
      "bounding box" : [ 99.364, 278.341, 396.008, 292.769 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. The supply conductors shall not penetrate walls, floors, or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1118,
        "page number" : 560,
        "bounding box" : [ 72.001, 253.021, 395.974, 280.109 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "ceilings or be run through doors or traffic areas. The supply conductors shall be adequately protected from physical damage."
      } ]
    }, {
      "type" : "list item",
      "page number" : 560,
      "bounding box" : [ 99.364, 240.361, 395.991, 254.789 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. The supply conductors shall be suitably terminated in an",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1119,
        "page number" : 560,
        "bounding box" : [ 72.001, 227.701, 151.376, 242.129 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "approved manner."
      } ]
    }, {
      "type" : "list item",
      "page number" : 560,
      "bounding box" : [ 99.364, 215.096, 382.45, 229.524 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. Conductors shall be continuous without splices or connectors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 560,
      "bounding box" : [ 99.364, 202.436, 253.871, 216.864 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "f. Conductors shall not be bundled.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 560,
      "bounding box" : [ 99.364, 189.776, 396.023, 204.204 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "g. Conductors shall be supported above the floor in an approved",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10499,
    "page number" : 560,
    "bounding box" : [ 72.001, 177.116, 107.64, 191.544 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "manner."
  }, {
    "type" : "paragraph",
    "id" : 10500,
    "level" : "4",
    "page number" : 560,
    "bounding box" : [ 72.001, 101.212, 396.075, 166.279 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Supply Conductors Not Over 6 000 mm Long. Where supply conductors do not exceed 6 000 mm in length between supply and switchboard or supply and a subsequent overcurrent protection device, the supply conductors shall be permitted to be reduced in size where all of the following conditions are met:"
  }, {
    "type" : "list",
    "id" : 10501,
    "level" : "6",
    "page number" : 560,
    "bounding box" : [ 72.001, 25.307, 395.978, 90.374 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 560,
      "bounding box" : [ 72.001, 63.287, 395.978, 90.374 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The ampacity of the supply conductors shall be at least one-half of the ampacity of the supply overcurrent protection device.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 560,
      "bounding box" : [ 72.001, 25.307, 395.932, 65.054 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The supply conductors shall terminate in a single overcurrent protection device that limits the load to the ampacity of the supply conductors. This single overcurrent device shall be permitted to supply",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10502,
    "page number" : 560,
    "bounding box" : [ 445.684, 531.287, 650.804, 545.715 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "additional overcurrent devices on its load side."
  }, {
    "type" : "paragraph",
    "id" : 10503,
    "page number" : 560,
    "bounding box" : [ 445.684, 493.373, 769.69, 533.055 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "c. The supply conductors shall not penetrate walls, floors, or ceilings or be run through doors or traffic areas. The supply conductors shall be adequately protected from physical damage."
  }, {
    "type" : "list",
    "id" : 10504,
    "level" : "7",
    "page number" : 560,
    "bounding box" : [ 473.046, 417.468, 769.695, 495.141 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 560,
      "bounding box" : [ 473.046, 480.713, 769.673, 495.141 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. The supply conductors shall be suitably terminated in an",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1114,
        "page number" : 560,
        "bounding box" : [ 445.684, 468.053, 525.058, 482.481 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "approved manner."
      } ]
    }, {
      "type" : "list item",
      "page number" : 560,
      "bounding box" : [ 473.046, 455.393, 769.695, 469.821 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. The supply conductors shall be supported in an approved",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1115,
        "page number" : 560,
        "bounding box" : [ 445.684, 442.733, 731.43, 457.161 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "manner at least 2 100 mm above the floor except at terminations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 560,
      "bounding box" : [ 473.046, 430.074, 677.147, 444.501 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "f. The supply conductors shall not be bundled.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 560,
      "bounding box" : [ 473.046, 417.468, 681.97, 431.896 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "g. Tap conductors shall be in unbroken lengths.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10505,
    "level" : "4",
    "page number" : 560,
    "bounding box" : [ 445.695, 341.564, 769.768, 406.576 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(5) Supply Conductors Not Reduced in Size. Supply conductors not reduced in size under provisions of 5.20.4.4(h)(3) or 5.20.4.4(h)(4) shall be permitted to pass through holes in walls specifically designed for the purpose. If penetration is through the fire-resistant–rated wall, it shall be in accordance with 3.0.1.21."
  }, {
    "type" : "list",
    "id" : 10506,
    "level" : "1",
    "page number" : 560,
    "bounding box" : [ 455.05, 151.829, 769.693, 330.88 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 560,
      "bounding box" : [ 455.05, 316.244, 769.659, 330.88 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(i) Cable Arrangement. Cables shall be protected by bushings where",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1112,
        "page number" : 560,
        "bounding box" : [ 445.684, 278.319, 769.71, 318.012 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "they pass through enclosures and shall be arranged so that tension on the cable is not transmitted to the connections. Where power conductors pass through metal, the requirements of 3.0.1.20 shall apply."
      } ]
    }, {
      "type" : "list item",
      "page number" : 560,
      "bounding box" : [ 455.05, 252.999, 769.693, 267.635 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(j) Number of Supply Interconnections. Where connectors are used",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1113,
        "page number" : 560,
        "bounding box" : [ 445.695, 177.094, 769.777, 254.767 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in a supply conductor, there shall be a maximum number of three interconnections (mated connector pairs) where the total length from supply to switchboard does not exceed 30 m. In cases where the total length from supply to switchboard exceeds 30 m, one additional interconnection shall be permitted for each additional 30 m of supply conductor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 560,
      "bounding box" : [ 455.061, 151.829, 769.654, 166.466 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(k) Single-Pole Separable Connectors. Where single-pole portable",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10507,
    "page number" : 560,
    "bounding box" : [ 445.706, 50.605, 769.794, 153.597 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cable connectors are used, they shall be listed and of the locking type. Sections 4.0.1.10, 4.6.1.6, and 4.6.1.7 shall not apply to listed single-pole separable connectors and single-conductor cable assemblies utilizing listed single-pole separable connectors. Where paralleled sets of currentcarrying, single-pole separable connectors are provided as input devices, they shall be prominently labeled with a warning indicating the presence of internal parallel connections. The use of single-pole separable connectors shall comply with at least one of the following conditions:"
  }, {
    "type" : "paragraph",
    "id" : 10508,
    "level" : "4",
    "page number" : 560,
    "bounding box" : [ 463.702, 25.285, 769.692, 39.713 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Connection and disconnection of connectors are only possible"
  }, {
    "type" : "paragraph",
    "id" : 10510,
    "page number" : 561,
    "bounding box" : [ 71.99, 505.989, 395.952, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "where the supply connectors are interlocked to the source, and it is not possible to connect or disconnect connectors when the supply is energized."
  }, {
    "type" : "paragraph",
    "id" : 10511,
    "level" : "4",
    "page number" : 561,
    "bounding box" : [ 71.99, 480.735, 396.037, 507.823 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Line connectors are of the listed sequential-interlocking type so that load connectors shall be connected in the following sequence:"
  }, {
    "type" : "paragraph",
    "id" : 10512,
    "page number" : 561,
    "bounding box" : [ 99.353, 430.095, 396.043, 469.843 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. Equipment grounding conductor connection b. Grounded circuit conductor connection, if provided c. Ungrounded conductor connection, and that disconnection shall"
  }, {
    "type" : "paragraph",
    "id" : 10513,
    "page number" : 561,
    "bounding box" : [ 71.99, 417.49, 170.323, 431.918 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be in the reverse order"
  }, {
    "type" : "paragraph",
    "id" : 10514,
    "level" : "4",
    "page number" : 561,
    "bounding box" : [ 71.99, 379.511, 395.98, 406.598 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) A caution notice shall be provided adjacent to the line connectors indicating that plug connection shall be in the following order:"
  }, {
    "type" : "list",
    "id" : 10515,
    "level" : "5",
    "page number" : 561,
    "bounding box" : [ 99.353, 328.926, 396.043, 368.673 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 561,
      "bounding box" : [ 99.353, 354.246, 303.262, 368.673 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Equipment grounding conductor connectors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 561,
      "bounding box" : [ 99.353, 341.586, 336.738, 356.013 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Grounded circuit conductor connectors, if provided",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 561,
      "bounding box" : [ 99.353, 328.926, 396.043, 343.353 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Ungrounded conductor connectors, and that disconnection shall",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10516,
    "page number" : 561,
    "bounding box" : [ 71.99, 316.266, 170.323, 330.694 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be in the reverse order"
  }, {
    "type" : "paragraph",
    "id" : 10517,
    "page number" : 561,
    "bounding box" : [ 71.99, 265.681, 395.977, 305.637 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(l) Protection of Supply Conductors and Connectors. All supply conductors and connectors shall be protected against physical damage by an approved means. This protection shall not be required to be raceways."
  }, {
    "type" : "list",
    "id" : 10518,
    "level" : "1",
    "page number" : 561,
    "bounding box" : [ 81.356, 164.401, 395.988, 254.997 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 561,
      "bounding box" : [ 81.356, 240.361, 395.963, 254.997 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(m) Flanged Surface Inlets. Flanged surface inlets (recessed plugs)",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1110,
        "page number" : 561,
        "bounding box" : [ 71.99, 227.701, 330.903, 242.129 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "that are used to accept the power shall be rated in amperes."
      } ]
    }, {
      "type" : "list item",
      "page number" : 561,
      "bounding box" : [ 81.356, 202.436, 395.988, 217.073 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(n) Terminals. Terminals to which stage cables are connected shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1111,
        "page number" : 561,
        "bounding box" : [ 72.001, 189.776, 326.563, 204.204 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "located so as to permit convenient access to the terminals."
      } ]
    }, {
      "type" : "list item",
      "page number" : 561,
      "bounding box" : [ 81.367, 164.401, 135.723, 179.038 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(o) Neutral.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10519,
    "level" : "4",
    "page number" : 561,
    "bounding box" : [ 72.012, 88.563, 396.063, 153.63 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Neutral Terminal. In portable switchboard equipment designed for use with 3-phase, 4-wire with ground supply, the supply neutral terminal, its associated busbar, or equivalent wiring, or both, shall have an ampacity equal to at least twice the ampacity of the largest ungrounded supply terminal."
  }, {
    "type" : "paragraph",
    "id" : 10520,
    "page number" : 561,
    "bounding box" : [ 72.012, 25.252, 396.062, 77.835 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
