    "content" : "Exception: Where portable switchboard equipment is specifically constructed and identified to be internally converted in the field, in an approved manner, from use with a balanced 3-phase, 4-wire with ground supply to a balanced single-phase, 3-wire with ground supply, the supply"
  }, {
    "type" : "paragraph",
    "id" : 10521,
    "page number" : 561,
    "bounding box" : [ 445.695, 505.912, 769.72, 545.836 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "neutral terminal and its associated busbar, equivalent wiring, or both, shall have an ampacity equal to at least that of the largest ungrounded single-phase supply terminal."
  }, {
    "type" : "paragraph",
    "id" : 10522,
    "level" : "4",
    "page number" : 561,
    "bounding box" : [ 445.695, 417.479, 769.706, 495.141 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Supply Neutral. The power supply conductors for portable switchboards shall be sized considering the neutral as a current-carrying conductor. Where single-conductor feeder cables, not installed in raceways, are used on multiphase circuits, the grounded neutral conductor shall have an ampacity of at least 130 percent of the ungrounded circuit conductors feeding the portable switchboard."
  }, {
    "type" : "paragraph",
    "id" : 10523,
    "page number" : 561,
    "bounding box" : [ 445.706, 290.99, 769.866, 406.587 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(p) Licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner. The routing of portable supply conductors, the making and breaking of supply connectors and other supply connections, and the energization and de-energization of supply services shall be performed by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner, and portable switchboards shall be so marked, indicating this requirement in a permanent and conspicuous manner."
  }, {
    "type" : "paragraph",
    "id" : 10524,
    "page number" : 561,
    "bounding box" : [ 445.706, 189.699, 769.768, 280.208 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A portable switchboard shall be permitted to be connected to a permanently installed supply receptacle by other than licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner, provided that the supply receptacle is protected for its rated ampacity by an overcurrent device of not greater than 150 amperes, and where the receptacle, interconnection, and switchboard comply with all of the following:"
  }, {
    "type" : "list",
    "id" : 10525,
    "level" : "1",
    "page number" : 561,
    "bounding box" : [ 455.061, 139.115, 769.645, 191.643 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 561,
      "bounding box" : [ 455.061, 177.039, 769.604, 191.643 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Employ listed multipole connectors suitable for the purpose for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1109,
        "page number" : 561,
        "bounding box" : [ 445.706, 164.379, 572.726, 178.983 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "every supply interconnection"
      } ]
    }, {
      "type" : "list item",
      "page number" : 561,
      "bounding box" : [ 455.061, 151.774, 755.777, 166.378 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Prevent access to all supply connections by the general public",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 561,
      "bounding box" : [ 455.061, 139.115, 769.645, 153.718 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Employ listed extra-hard usage multiconductor cords or cables",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10526,
    "page number" : 561,
    "bounding box" : [ 445.695, 113.795, 769.62, 141.058 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "with an ampacity suitable for the type of load and not less than the ampere rating of the connectors."
  }, {
    "type" : "heading",
    "id" : 10527,
    "level" : "Subtitle",
    "page number" : 561,
    "bounding box" : [ 467.71, 88.464, 747.588, 103.1 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.20.5 Portable Stage Equipment Other Than Switchboards"
  }, {
    "type" : "paragraph",
    "id" : 10528,
    "page number" : 561,
    "bounding box" : [ 445.695, 25.285, 769.763, 77.901 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.20.5.1 Arc Lamps. Arc lamps, including enclosed arc lamps and associated ballasts, shall be listed. Interconnecting cord sets and interconnecting cords and cables shall be extra-hard usage type and listed."
  }, {
    "type" : "paragraph",
    "id" : 10529,
    "page number" : 562,
    "bounding box" : [ 71.996, 505.989, 395.992, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.20.5.2 Portable Power Distribution Units. Portable power distribution units shall comply with 5.20.5.2(a) through (e)."
  }, {
    "type" : "list",
    "id" : 10530,
    "level" : "1",
    "page number" : 562,
    "bounding box" : [ 81.351, 278.341, 396.019, 495.372 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 562,
      "bounding box" : [ 81.351, 480.735, 396.019, 495.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Enclosure. The construction shall be such that no current-carrying",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1105,
        "page number" : 562,
        "bounding box" : [ 71.985, 468.075, 163.684, 482.503 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "part will be exposed."
      } ]
    }, {
      "type" : "list item",
      "page number" : 562,
      "bounding box" : [ 81.351, 442.755, 396.012, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Receptacles and Overcurrent Protection. Receptacles shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1106,
        "page number" : 562,
        "bounding box" : [ 71.985, 392.171, 396.033, 444.523 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "comply with 5.20.3.5 and shall have branch-circuit overcurrent protection in the box. Fuses and circuit breakers shall be protected against physical damage. Cords or cables supplying pendant receptacles shall be listed for extra-hard usage."
      } ]
    }, {
      "type" : "list item",
      "page number" : 562,
      "bounding box" : [ 81.351, 366.851, 395.991, 381.487 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Busbars and Terminals. Busbars shall have an ampacity equal to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1107,
        "page number" : 562,
        "bounding box" : [ 71.985, 341.586, 395.974, 368.673 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the sum of the ampere ratings of all the circuits connected to the busbar. Lugs shall be provided for the connection of the master cable."
      } ]
    }, {
      "type" : "list item",
      "page number" : 562,
      "bounding box" : [ 81.351, 316.266, 396.0, 330.902 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Flanged Surface Inlets. Flanged surface inlets (recessed plugs)",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1108,
        "page number" : 562,
        "bounding box" : [ 71.985, 303.606, 330.897, 318.034 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "that are used to accept the power shall be rated in amperes."
      } ]
    }, {
      "type" : "list item",
      "page number" : 562,
      "bounding box" : [ 81.351, 278.341, 396.015, 292.977 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Cable Arrangement. Cables shall be adequately protected where",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10531,
    "page number" : 562,
    "bounding box" : [ 71.996, 253.021, 396.046, 280.109 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "they pass through enclosures and be arranged so that tension on the cable is not transmitted to the terminations."
  }, {
    "type" : "heading",
    "id" : 10532,
    "level" : "Subtitle",
    "page number" : 562,
    "bounding box" : [ 71.996, 227.635, 224.501, 242.272 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.20.5.3 Bracket Fixture Wiring."
  }, {
    "type" : "list",
    "id" : 10533,
    "level" : "1",
    "page number" : 562,
    "bounding box" : [ 81.351, 88.552, 396.037, 217.073 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 562,
      "bounding box" : [ 81.351, 202.436, 396.037, 217.073 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Bracket Wiring. Brackets for use on scenery shall be wired",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1104,
        "page number" : 562,
        "bounding box" : [ 71.985, 113.871, 396.11, 204.204 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "internally, and the fixture stem shall be carried through to the back of the scenery where a bushing shall be placed on the end of the stem. Externally wired brackets or other fixtures shall be permitted where wired with cords designed for hard usage that extend through scenery and without joint or splice in canopy of fixture back and terminate in an approved-type stage connector located, where practical, within 460 mm of the fixture."
      } ]
    }, {
      "type" : "list item",
      "page number" : 562,
      "bounding box" : [ 81.351, 88.552, 341.157, 103.188 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Mounting. Fixtures shall be securely fastened in place.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10534,
    "page number" : 562,
    "bounding box" : [ 71.996, 37.967, 396.031, 77.923 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.20.5.4 Portable Strips. Portable strips shall be constructed in accordance with the requirements for border lights and proscenium sidelights in 5.20.3.4(a). The supply cable shall be protected by bushings"
  }, {
    "type" : "paragraph",
    "id" : 10535,
    "page number" : 562,
    "bounding box" : [ 445.678, 518.627, 769.719, 545.715 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "where it passes through metal and shall be arranged so that tension on the cable will not be transmitted to the connections."
  }, {
    "type" : "paragraph",
    "id" : 10536,
    "page number" : 562,
    "bounding box" : [ 455.031, 478.509, 739.578, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: See 5.20.3.2 for wiring of portable strips. FPN No. 2: See 5.20.5.8(a)(3) for insulation types required on single conductors."
  }, {
    "type" : "list",
    "id" : 10537,
    "level" : "2",
    "page number" : 562,
    "bounding box" : [ 445.676, 152.938, 769.757, 467.766 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 562,
      "bounding box" : [ 445.676, 427.809, 769.724, 467.766 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.5.5 Festoons. Joints in festoon wiring shall be staggered. Lamps enclosed in lanterns or similar devices of combustible material shall be equipped with guards.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 562,
      "bounding box" : [ 445.676, 364.575, 769.733, 417.192 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.5.6 Special Effects. Electrical devices used for simulating lightning, waterfalls, and the like shall be constructed and located so that flames, sparks, or hot particles cannot come in contact with combustible material.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 562,
      "bounding box" : [ 445.676, 225.437, 769.757, 353.892 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.5.7 Multipole Branch-Circuit Cable Connectors. Multipole branch-circuit cable connectors, male and female, for flexible conductors shall be constructed so that tension on the cord or cable is not transmitted to the connections. The female half shall be attached to the load end of the power supply cord or cable. The connector shall be rated in amperes and designed so that differently rated devices cannot be connected together; however, a 20-ampere T-slot receptacle shall be permitted to accept a 15-ampere attachment plug of the same voltage rating. Alternating-current multipole connectors shall be polarized and comply with 4.6.1.6 and 4.6.1.9.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1103,
        "page number" : 562,
        "bounding box" : [ 455.03, 203.646, 592.703, 214.268 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See 4.0.1.10 for pull at terminals."
      } ]
    }, {
      "type" : "list item",
      "page number" : 562,
      "bounding box" : [ 445.676, 152.938, 606.128, 192.84 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.5.8 Conductors for Portables. (a) Conductor Type.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10538,
    "level" : "3",
    "page number" : 562,
    "bounding box" : [ 463.672, 26.526, 769.715, 142.112 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 562,
      "bounding box" : [ 463.672, 127.684, 769.689, 142.112 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) General. Flexible conductors, including cable extensions, used to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1101,
        "page number" : 562,
        "bounding box" : [ 445.676, 102.364, 769.634, 129.452 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "supply portable stage equipment shall be listed extra-hard usage cords or cables."
      } ]
    }, {
      "type" : "list item",
      "page number" : 562,
      "bounding box" : [ 463.683, 77.11, 769.715, 91.538 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Stand Lamps. Listed, hard usage cord shall be permitted to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1102,
        "page number" : 562,
        "bounding box" : [ 445.687, 51.791, 769.713, 78.878 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "supply stand lamps where the cord is not subject to physical damage and is protected by an overcurrent device rated at not over 20 amperes."
      } ]
    }, {
      "type" : "list item",
      "page number" : 562,
      "bounding box" : [ 463.694, 26.526, 769.671, 40.953 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) High-Temperature Applications. A special assembly of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10540,
    "page number" : 563,
    "bounding box" : [ 71.99, 493.395, 396.055, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors in sleeving not longer than 1 000 mm shall be permitted to be employed in lieu of flexible cord if the individual wires are stranded and rated not less than 125°C and the outer sleeve is glass fiber with a wall thickness of at least 0.635 mm."
  }, {
    "type" : "paragraph",
    "id" : 10541,
    "page number" : 563,
    "bounding box" : [ 71.99, 430.096, 396.112, 495.163 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Portable stage equipment requiring flexible supply conductors with a higher temperature rating where one end is permanently attached to the equipment shall be permitted to employ alternate, suitable conductors as determined by a qualified testing laboratory and recognized test standards."
  }, {
    "type" : "paragraph",
    "id" : 10542,
    "level" : "4",
    "page number" : 563,
    "bounding box" : [ 72.001, 379.511, 396.014, 419.258 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Breakouts. Listed, hard usage (junior hard service) cords shall be permitted in breakout assemblies where all of the following conditions are met:"
  }, {
    "type" : "list",
    "id" : 10543,
    "level" : "5",
    "page number" : 563,
    "bounding box" : [ 99.364, 253.021, 396.012, 368.673 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 563,
      "bounding box" : [ 99.364, 354.246, 395.942, 368.673 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The cords are utilized to connect between a single multipole",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1098,
        "page number" : 563,
        "bounding box" : [ 72.001, 328.926, 396.043, 356.013 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "connector containing two or more branch circuits and multiple 2-pole, 3wire connectors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 563,
      "bounding box" : [ 99.364, 316.266, 395.943, 330.694 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The longest cord in the breakout assembly does not exceed 6",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1099,
        "page number" : 563,
        "bounding box" : [ 72.001, 303.606, 110.99, 318.034 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "000 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 563,
      "bounding box" : [ 99.364, 291.001, 395.949, 305.429 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. The breakout assembly is protected from physical damage by",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1100,
        "page number" : 563,
        "bounding box" : [ 72.001, 265.681, 396.039, 292.769 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "attachment over its entire length to a pipe, truss, tower, scaffold, or other substantial support structure."
      } ]
    }, {
      "type" : "list item",
      "page number" : 563,
      "bounding box" : [ 99.364, 253.021, 396.012, 267.449 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. All branch circuits feeding the breakout assembly are protected",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10544,
    "page number" : 563,
    "bounding box" : [ 72.001, 240.361, 302.698, 254.789 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "by overcurrent devices rated at not over 20 amperes."
  }, {
    "type" : "paragraph",
    "id" : 10545,
    "page number" : 563,
    "bounding box" : [ 71.99, 139.191, 396.058, 229.732 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Conductor Ampacity. The ampacity of conductors shall be as given in 4.0.1.5, except multiconductor, listed, extra-hard usage portable cords that are not in direct contact with equipment containing heatproducing elements shall be permitted to have their ampacity determined by Table 5.20.3.4. Maximum load current in any conductor with an ampacity determined by Table 5.20.3.4 shall not exceed the values in Table 5.20.3.4."
  }, {
    "type" : "paragraph",
    "id" : 10546,
    "page number" : 563,
    "bounding box" : [ 71.99, 88.497, 395.981, 128.42 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where alternate conductors are allowed in 5.20.5.8(a)(3), their ampacity shall be as given in the appropriate table in this Code for the types of conductors employed."
  }, {
    "type" : "paragraph",
    "id" : 10547,
    "page number" : 563,
    "bounding box" : [ 71.99, 50.638, 396.05, 77.934 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.20.5.9 Adapters. Adapters, two-fers, and other single- and multiplecircuit outlet devices shall comply with 5.20.5.9(a), (b), and (c)."
  }, {
    "type" : "heading",
    "id" : 10548,
    "level" : "Subtitle",
    "page number" : 563,
    "bounding box" : [ 455.028, 531.298, 769.688, 545.935 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) No Reduction in Current Rating. Each receptacle and its"
  }, {
    "type" : "paragraph",
    "id" : 10549,
    "page number" : 563,
    "bounding box" : [ 445.673, 493.384, 769.724, 533.066 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "corresponding cable shall have the same current and voltage rating as the plug supplying it. It shall not be utilized in a stage circuit with a greater current rating."
  }, {
    "type" : "heading",
    "id" : 10550,
    "level" : "Subtitle",
    "page number" : 563,
    "bounding box" : [ 455.039, 468.064, 769.675, 482.701 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Connectors. All connectors shall be wired in accordance with"
  }, {
    "type" : "list",
    "id" : 10551,
    "level" : "6",
    "page number" : 563,
    "bounding box" : [ 445.684, 50.605, 769.752, 469.832 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 563,
      "bounding box" : [ 445.684, 455.404, 484.298, 469.832 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.5.7.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1094,
        "page number" : 563,
        "bounding box" : [ 445.684, 392.16, 769.718, 444.721 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(c) Conductor Type. Conductors for adapters and two-fers shall be listed, extra-hard usage or listed, hard usage (junior hard service) cord. Hard usage (junior hard service) cord shall be restricted in overall length to 1 000 mm."
      }, {
        "type" : "list",
        "id" : 1095,
        "level" : "7",
        "page number" : 563,
        "bounding box" : [ 554.518, 126.455, 660.839, 381.41 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 563,
          "bounding box" : [ 554.518, 366.774, 660.839, 381.41 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.20.6 Dressing Rooms",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1092,
            "page number" : 563,
            "bounding box" : [ 445.684, 328.915, 769.733, 356.211 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "5.20.6.1 Pendant Lampholders. Pendant lampholders shall not be installed in dressing rooms."
          }, {
            "type" : "list",
            "id" : 1093,
            "level" : "8",
            "page number" : 563,
            "bounding box" : [ 445.684, 151.84, 769.776, 318.231 ],
            "numbering style" : "arabic numbers",
            "number of list items" : 2,
            "list items" : [ {
              "type" : "list item",
              "page number" : 563,
              "bounding box" : [ 445.684, 265.67, 769.742, 318.231 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "5.20.6.2 Lamp Guards. All exposed incandescent lamps in dressing rooms, where less than 2 400 mm from the floor, shall be equipped with open-end guards riveted to the outlet box cover or otherwise sealed or locked in place.",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 563,
              "bounding box" : [ 445.684, 151.84, 769.776, 254.986 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "5.20.6.3 Switches Required. All lights and any receptacles adjacent to the mirror(s) and above the dressing table counter(s) installed in dressing rooms shall be controlled by wall switches installed in the dressing room(s). Each switch controlling receptacles adjacent to the mirror(s) and above the dressing table counter(s) shall be provided with a pilot light located outside the dressing room, adjacent to the door to indicate when the receptacles are energized. Other outlets installed in the dressing room shall not be required to be switched.",
              "kids" : [ ]
            } ]
          } ]
        }, {
          "type" : "list item",
          "page number" : 563,
          "bounding box" : [ 566.519, 126.455, 648.829, 141.091 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.20.7 Grounding",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 563,
      "bounding box" : [ 445.684, 50.605, 769.752, 115.826 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.20.7.1 Grounding. All metal raceways and metal-sheathed cables shall be grounded. The metal frames and enclosures of all equipment, including border lights and portable luminaires (lighting fixtures), shall be grounded. Grounding, where used, shall be in accordance with Article 2.50.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10552,
    "page number" : 564,
    "bounding box" : [ 105.95, 518.589, 361.967, 545.885 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 5.25 — CARNIVALS, CIRCUSES, FAIRS, AND SIMILAR EVENTS"
  }, {
    "type" : "paragraph",
    "id" : 10561,
    "page number" : 564,
    "bounding box" : [ 445.7, 480.705, 769.772, 533.266 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.25.1.6 Protection of Electrical Equipment. Electrical equipment and wiring methods in or on rides, concessions, or other units shall be provided with mechanical protection where such equipment or wiring methods are subject to physical damage."
  }, {
    "type" : "paragraph",
    "id" : 10553,
    "page number" : 564,
    "bounding box" : [ 165.583, 493.335, 302.343, 507.972 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.25.1 General Requirements"
  }, {
    "type" : "paragraph",
    "id" : 10554,
    "page number" : 564,
    "bounding box" : [ 71.989, 442.761, 396.025, 482.718 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.25.1.1 Scope. This article covers the installation of portable wiring and equipment for carnivals, circuses, fairs, and similar functions, including wiring in or on all structures."
  }, {
    "type" : "heading",
    "id" : 10562,
    "level" : "Subtitle",
    "page number" : 564,
    "bounding box" : [ 557.894, 455.319, 657.468, 469.955 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.25.2 Power Sources"
  }, {
    "type" : "paragraph",
    "id" : 10563,
    "page number" : 564,
    "bounding box" : [ 445.7, 417.471, 769.708, 444.701 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.25.2.1 Services. Services shall comply with 5.25.2.1(a) and 5.25.2.1(b)."
  }, {
    "type" : "paragraph",
    "id" : 10555,
    "page number" : 564,
    "bounding box" : [ 81.351, 402.609, 386.615, 431.648 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Portable as used in this Article refers to the non-permanent or transitory nature of the installations covered here, and not interpreted to mean installations (including equipment) that can be easily moved as applied elsewhere in this Code."
  }, {
    "type" : "list",
    "id" : 10564,
    "level" : "6",
    "page number" : 564,
    "bounding box" : [ 445.7, 316.257, 769.758, 406.787 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 564,
      "bounding box" : [ 445.7, 366.831, 769.758, 406.787 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Guarding. Service equipment shall not be installed in a location that is accessible to unqualified persons, unless the equipment is lockable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 564,
      "bounding box" : [ 445.711, 316.257, 769.747, 356.213 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Mounting and Location. Service equipment shall be mounted on solid backing and be installed so as to be protected from the weather, unless of weatherproof construction.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 10556,
    "level" : "Subtitle",
    "page number" : 564,
    "bounding box" : [ 71.996, 377.163, 180.724, 391.8 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.25.1.3 Other Articles."
  }, {
    "type" : "list",
    "id" : 10557,
    "level" : "9",
    "page number" : 564,
    "bounding box" : [ 71.996, 187.506, 396.079, 366.546 ],
    "numbering style" : "unknown style",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 564,
      "bounding box" : [ 71.996, 326.655, 396.004, 366.546 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Portable Wiring and Equipment. Wherever the requirements of other articles of this Code and Article 5.25 differ, the requirements of Article 5.25 shall apply to the portable wiring and equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 564,
      "bounding box" : [ 71.996, 288.675, 396.035, 315.972 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Permanent Structures. Articles 5.18 and 5.20 shall apply to wiring in permanent structures.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 564,
      "bounding box" : [ 72.007, 238.102, 396.026, 277.992 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Audio Signal Processing, Amplification, and Reproduction Equipment. Article 6.40 shall apply to the wiring and installation of audio signal processing, amplification, and reproduction equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 564,
      "bounding box" : [ 72.018, 187.506, 396.079, 227.352 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Attractions Utilizing Pools, Fountains, and Similar Installations with Contained Volumes of Water. This equipment shall be installed to comply with the applicable requirements of Article 6.80.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10565,
    "level" : "7",
    "page number" : 564,
    "bounding box" : [ 445.711, 189.702, 769.801, 305.629 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 564,
      "bounding box" : [ 445.711, 240.353, 769.801, 305.629 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.25.2.2 Multiple Sources of Supply. Where multiple services or separately derived systems or both supply rides, attractions, and other structures, all sources of supply that serve rides, attractions, or other structures separated by less than 3 600 mm shall be bonded to the same grounding electrode system.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1085,
        "page number" : 564,
        "bounding box" : [ 553.886, 215.033, 661.516, 229.669 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.25.3 Wiring Methods"
      } ]
    }, {
      "type" : "list item",
      "page number" : 564,
      "bounding box" : [ 445.711, 189.702, 564.384, 204.338 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.25.3.1 Wiring Methods.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10566,
    "level" : "6",
    "page number" : 564,
    "bounding box" : [ 445.7, 37.947, 769.736, 179.073 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 564,
      "bounding box" : [ 445.7, 75.927, 769.736, 179.073 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Type. Where flexible cords or cables are used, they shall be listed for extra hard usage. Where flexible cords or cables are used and are not subject to physical damage, they shall be permitted to be listed for hard usage. Where used outdoors, flexible cords and cables shall also be listed for wet locations and shall be sunlight resistant. Extra-hard usage flexible cords or cables shall be permitted for use as permanent wiring on portable amusement rides and attractions where not subject to physical damage.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 564,
      "bounding box" : [ 445.711, 37.947, 769.643, 65.243 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Single-Conductor. Single-conductor cable shall be permitted only in sizes 30 mm2 or larger.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 10558,
    "level" : "Subtitle",
    "page number" : 564,
    "bounding box" : [ 72.018, 162.12, 267.859, 176.756 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.25.1.5 Overhead Conductor Clearances."
  }, {
    "type" : "list",
    "id" : 10559,
    "level" : "1",
    "page number" : 564,
    "bounding box" : [ 81.373, 86.27, 396.014, 151.491 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "next list id" : 10568,
    "list items" : [ {
      "type" : "list item",
      "page number" : 564,
      "bounding box" : [ 81.373, 136.855, 396.014, 151.491 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Vertical Clearances. Conductors shall have a vertical clearance to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1086,
        "page number" : 564,
        "bounding box" : [ 72.018, 111.59, 395.88, 138.678 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "ground in accordance with 2.25.1.18. These clearances shall apply only to wiring installed outside of tents and concessions."
      } ]
    }, {
      "type" : "list item",
      "page number" : 564,
      "bounding box" : [ 81.384, 86.27, 395.982, 100.907 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Clearance to Rides and Attractions. Amusement rides and",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10560,
    "page number" : 564,
    "bounding box" : [ 72.018, 23.025, 396.112, 88.038 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "amusement attractions shall be maintained not less than 4 500 mm in any direction from overhead conductors operating at 600 volts or less, except for the conductors supplying the amusement ride or attraction. Amusement rides or attractions shall not be located under or within 4 500 mm horizontally of conductors operating in excess of 600 volts."
  }, {
    "type" : "list",
    "id" : 10568,
    "level" : "1",
    "page number" : 565,
    "bounding box" : [ 81.351, 253.021, 396.092, 545.945 ],
    "numbering style" : "english letters",
    "number of list items" : 6,
    "previous list id" : 10559,
    "list items" : [ {
      "type" : "list item",
      "page number" : 565,
      "bounding box" : [ 81.351, 531.309, 395.963, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Open Conductors. Open conductors are prohibited except as part",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1087,
        "page number" : 565,
        "bounding box" : [ 71.985, 505.989, 396.064, 533.077 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "of a listed assembly or festoon lighting installed in accordance with Article 2.25."
      } ]
    }, {
      "type" : "list item",
      "page number" : 565,
      "bounding box" : [ 81.351, 480.735, 395.931, 495.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Splices. Flexible cords or cables shall be continuous without splice",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1088,
        "page number" : 565,
        "bounding box" : [ 71.996, 468.075, 213.868, 482.503 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "or tap between boxes or fittings."
      } ]
    }, {
      "type" : "list item",
      "page number" : 565,
      "bounding box" : [ 81.362, 442.755, 396.009, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Cord Connectors. Cord connectors shall not be laid on the ground",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1089,
        "page number" : 565,
        "bounding box" : [ 72.007, 404.831, 395.985, 444.523 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "unless listed for wet locations. Connectors and cable connections shall not be placed in audience traffic paths or within areas accessible to the public unless guarded."
      } ]
    }, {
      "type" : "list item",
      "page number" : 565,
      "bounding box" : [ 81.373, 379.511, 396.009, 394.147 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Support. Wiring for an amusement ride, attraction, tent, or similar",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1090,
        "page number" : 565,
        "bounding box" : [ 72.018, 354.246, 395.97, 381.278 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "structure shall not be supported by any other ride or structure unless specifically designed for the purpose."
      } ]
    }, {
      "type" : "list item",
      "page number" : 565,
      "bounding box" : [ 81.384, 328.926, 396.013, 343.562 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Protection. Flexible cords or cables accessible to the public shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1091,
        "page number" : 565,
        "bounding box" : [ 72.029, 278.341, 396.109, 330.694 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be arranged to minimize the tripping hazard and shall be permitted to be covered with nonconductive matting, provided that the matting does not constitute a greater tripping hazard than the uncovered cables. It shall be permitted to bury cables. The requirements of 3.0.1.5 shall not apply."
      } ]
    }, {
      "type" : "list item",
      "page number" : 565,
      "bounding box" : [ 81.395, 253.021, 396.092, 267.657 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(h) Boxes and Fittings. A box or fitting shall be installed at each",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10572,
    "page number" : 565,
    "bounding box" : [ 445.733, 518.627, 769.692, 545.715 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be protected from accidental breakage by a suitable fixture or lampholder with a guard."
  }, {
    "type" : "paragraph",
    "id" : 10573,
    "page number" : 565,
    "bounding box" : [ 445.733, 468.053, 769.768, 508.01 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.25.3.3 Portable Distribution or Termination Boxes. Portable distribution or termination boxes shall comply with 5.25.3.3(a) through 5.25.3.3(d)."
  }, {
    "type" : "list",
    "id" : 10574,
    "level" : "1",
    "page number" : 565,
    "bounding box" : [ 455.088, 252.999, 769.749, 457.37 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 565,
      "bounding box" : [ 455.088, 442.733, 769.702, 457.37 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Construction. Boxes shall be designed so that no live parts are",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1082,
        "page number" : 565,
        "bounding box" : [ 445.733, 404.809, 769.783, 444.501 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "exposed to accidental contact. Where installed outdoors, the box shall be of weatherproof construction and mounted so that the bottom of the enclosure is not less than 150 mm above the ground."
      } ]
    }, {
      "type" : "list item",
      "page number" : 565,
      "bounding box" : [ 455.099, 379.489, 769.736, 394.125 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Busbars and Terminals. Busbars shall have an ampere rating not",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1083,
        "page number" : 565,
        "bounding box" : [ 445.733, 341.564, 769.725, 381.256 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "less than the overcurrent device supplying the feeder supplying the box. Where conductors terminate directly on busbars, busbar connectors shall be provided."
      } ]
    }, {
      "type" : "list item",
      "page number" : 565,
      "bounding box" : [ 455.099, 316.244, 769.749, 330.88 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Receptacles and Overcurrent Protection. Receptacles shall have",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1084,
        "page number" : 565,
        "bounding box" : [ 445.733, 278.319, 769.766, 318.012 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "overcurrent protection installed within the box. The overcurrent protection shall not exceed the ampere rating of the receptacle, except as permitted in Article 4.30 for motor loads."
      } ]
    }, {
      "type" : "list item",
      "page number" : 565,
      "bounding box" : [ 455.099, 252.999, 769.692, 267.635 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Single-Pole Connectors. Where single-pole connectors are used,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10569,
    "page number" : 565,
    "bounding box" : [ 72.04, 240.361, 315.051, 254.789 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "connection point, outlet, switchpoint, or junction point."
  }, {
    "type" : "paragraph",
    "id" : 10575,
    "page number" : 565,
    "bounding box" : [ 445.744, 215.019, 736.429, 254.767 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "they shall comply with 5.30.2.12. 5.25.3.4 Ground-Fault Circuit-Interrupter (GFCI) Protection."
  }, {
    "type" : "heading",
    "id" : 10570,
    "level" : "Subtitle",
    "page number" : 565,
    "bounding box" : [ 72.051, 215.041, 251.453, 229.678 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.25.3.2 Rides, Tents and Concessions."
  }, {
    "type" : "list",
    "id" : 10571,
    "level" : "4",
    "page number" : 565,
    "bounding box" : [ 72.051, 25.307, 396.125, 204.413 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 565,
      "bounding box" : [ 72.051, 88.552, 396.116, 204.413 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Disconnecting Means. Each ride and concession shall be provided with a fused disconnect switch or circuit breaker located within sight and within 1 800 mm of the operator’s station. The disconnecting means shall be readily accessible to the operator, including when the ride is in operation. Where accessible to unqualified persons, the enclosure for the switch or circuit breaker shall be of the lockable type. A shunt trip device that opens the fused disconnect or circuit breaker when a switch located in the ride operator’s console is closed shall be a permissible method of opening the circuit.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 565,
      "bounding box" : [ 72.051, 25.307, 396.125, 77.923 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Portable Wiring Inside Tents and Concessions. Electrical wiring for lighting, where installed inside of tents and concessions, shall be securely installed and, where subject to physical damage, shall be provided with mechanical protection. All lamps for general illumination",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10576,
    "page number" : 565,
    "bounding box" : [ 445.733, 139.169, 769.8, 204.391 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Where GFCI Protection Is Required. The ground-fault circuit interrupter shall be permitted to be an integral part of the attachment plug or located in the power-supply cord, within 300 mm of the attachment plug. Listed cord sets incorporating ground-fault circuit-interrupter for personnel shall be permitted."
  }, {
    "type" : "list",
    "id" : 10577,
    "level" : "3",
    "page number" : 565,
    "bounding box" : [ 445.733, 37.945, 769.749, 128.277 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 565,
      "bounding box" : [ 445.733, 88.53, 769.713, 128.277 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) 125-volt and/or 250-volt, single-phase, 15- and 20-ampere nonlocking type receptacles used for disassembly and reassembly or readily accessible to the general public.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 565,
      "bounding box" : [ 445.744, 37.945, 769.749, 77.692 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Equipment that is readily accessible to the general public and supplied from a 125-volt and/or 250-volt, single-phase, 15- or 20-ampere branch circuit.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10579,
    "level" : "3",
    "page number" : 566,
    "bounding box" : [ 71.996, 455.415, 396.062, 545.945 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 566,
      "bounding box" : [ 71.996, 493.395, 396.062, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Where GFCI Protection Is Not Required. Receptacles that only facilitate quick disconnecting and reconnecting of electrical equipment shall not be required to be provided with GFCI protection. These receptacles shall be of the locking type.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 566,
      "bounding box" : [ 71.996, 455.415, 395.997, 482.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Where GFCI Protection Is Not Permitted. Egress lighting shall not be protected by a GFCI.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10588,
    "page number" : 566,
    "bounding box" : [ 445.678, 480.691, 769.718, 545.693 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "studios and motion picture studios using either film or electronic cameras, except as provided in 5.20.1.1, and exchanges, factories, laboratories, stages, or a portion of the building in which film or tape more than 22 mm in width is exposed, developed, printed, cut, edited, rewound, repaired, or stored."
  }, {
    "type" : "paragraph",
    "id" : 10589,
    "page number" : 566,
    "bounding box" : [ 455.03, 449.769, 760.306, 469.568 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For methods of protecting against cellulose nitrate film hazards, see NFPA 402001, Standard for the Storage and Handling of Cellulose Nitrate Motion Picture Film."
  }, {
    "type" : "heading",
    "id" : 10580,
    "level" : "Subtitle",
    "page number" : 566,
    "bounding box" : [ 161.274, 430.03, 306.64, 444.666 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.25.4 Grounding and Bonding"
  }, {
    "type" : "heading",
    "id" : 10590,
    "level" : "Subtitle",
    "page number" : 566,
    "bounding box" : [ 445.676, 424.329, 538.381, 438.966 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.30.1.2 Definitions."
  }, {
    "type" : "list",
    "id" : 10581,
    "level" : "4",
    "page number" : 566,
    "bounding box" : [ 71.996, 392.171, 396.054, 419.467 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 566,
      "bounding box" : [ 71.996, 392.171, 396.054, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.25.4.1 Equipment Bonding. The following equipment connected to the same source shall be bonded:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10591,
    "page number" : 566,
    "bounding box" : [ 445.676, 361.15, 769.693, 413.646 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Alternating-Current Power Distribution Box (Alternating-Current Plugging Box, Scatter Box). An ac distribution center or box that contains one or more grounding-type polarized receptacles that may contain overcurrent protection devices."
  }, {
    "type" : "list",
    "id" : 10582,
    "level" : "5",
    "page number" : 566,
    "bounding box" : [ 81.351, 341.586, 396.009, 381.278 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 566,
      "bounding box" : [ 81.351, 366.851, 280.013, 381.278 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Metal raceways and metal-sheathed cable",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 566,
      "bounding box" : [ 81.351, 354.246, 267.846, 368.673 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Metal enclosures of electric equipment",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 566,
      "bounding box" : [ 81.351, 341.586, 396.009, 356.013 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Metal frames and metal parts of rides, concessions, tents, trailers,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10592,
    "page number" : 566,
    "bounding box" : [ 445.676, 310.511, 769.762, 350.467 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Bull Switch. An externally operated wall-mounted safety switch that may or may not contain overcurrent protection and is designed for the connection of portable cables and cords."
  }, {
    "type" : "paragraph",
    "id" : 10583,
    "page number" : 566,
    "bounding box" : [ 71.996, 328.926, 382.462, 343.353 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "trucks, or other equipment that contain or support electrical equipment"
  }, {
    "type" : "list",
    "id" : 10584,
    "level" : "6",
    "page number" : 566,
    "bounding box" : [ 71.996, 126.531, 396.068, 318.242 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 566,
      "bounding box" : [ 71.996, 189.776, 396.068, 318.242 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.25.4.2 Equipment Grounding. All equipment requiring grounding shall be grounded by an equipment grounding conductor of a type and size recognized by 2.50.6.9 and installed in accordance with Article 250. The equipment grounding conductor shall be bonded to the system grounded conductor at the service disconnecting means or, in the case of a separately derived system such as a generator, at the generator or first disconnecting means supplied by the generator. The grounded circuit conductor shall not be connected to the equipment grounding conductor on the load side of the service disconnecting means or on the load side of a separately derived system disconnecting means.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 566,
      "bounding box" : [ 71.996, 126.531, 396.0, 179.093 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.25.4.3 Grounding Conductor Continuity Assurance. The continuity of the grounding conductor system used to reduce electrical shock hazards as required by 2.50.6.5, 2.50.7.9, 4.6.1.3(c), and 5.90.1.4(d) shall be verified each time that portable electrical equipment is connected.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10593,
    "page number" : 566,
    "bounding box" : [ 445.687, 272.597, 769.638, 299.893 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Location (Shooting Location). A place outside a motion picture studio where a production or part of it is filmed or recorded."
  }, {
    "type" : "paragraph",
    "id" : 10594,
    "page number" : 566,
    "bounding box" : [ 445.687, 222.012, 769.725, 261.913 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Location Board (Deuce Board). Portable equipment containing a lighting contactor or contactors and overcurrent protection designed for remote control of stage lighting."
  }, {
    "type" : "paragraph",
    "id" : 10595,
    "page number" : 566,
    "bounding box" : [ 445.687, 158.767, 769.663, 211.328 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Motion Picture Studio (Lot). A building or group of buildings and other structures designed, constructed, or permanently altered for use by the entertainment industry for the purpose of motion picture or television production."
  }, {
    "type" : "paragraph",
    "id" : 10596,
    "page number" : 566,
    "bounding box" : [ 445.687, 108.127, 769.759, 148.083 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Plugging Box. A dc device consisting of one or more 2-pole, 2-wire, nonpolarized, nongrounding-type receptacles intended to be used on dc circuits only."
  }, {
    "type" : "paragraph",
    "id" : 10585,
    "page number" : 566,
    "bounding box" : [ 91.375, 75.881, 376.581, 103.122 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 5.30 — MOTION PICTURE AND TELEVISION STUDIOS AND SIMILAR LOCATIONS"
  }, {
    "type" : "paragraph",
    "id" : 10597,
    "page number" : 566,
    "bounding box" : [ 445.687, 70.202, 769.734, 97.499 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Portable Equipment. Equipment intended to be moved from one place to another."
  }, {
    "type" : "paragraph",
    "id" : 10586,
    "page number" : 566,
    "bounding box" : [ 199.913, 50.55, 268.083, 65.186 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.30.1 General"
  }, {
    "type" : "list",
    "id" : 10587,
    "level" : "7",
    "page number" : 566,
    "bounding box" : [ 71.996, 25.285, 396.019, 39.921 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 10616,
    "list items" : [ {
      "type" : "list item",
      "page number" : 566,
      "bounding box" : [ 71.996, 25.285, 396.019, 39.921 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.30.1.1 Scope. The requirements of this article shall apply to television",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10598,
    "page number" : 566,
    "bounding box" : [ 445.697, 32.222, 769.717, 59.519 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Single-Pole Separable Connector. A device that is installed at the ends of portable, flexible, single-conductor cable that is used to establish"
  }, {
    "type" : "paragraph",
    "id" : 10600,
    "page number" : 567,
    "bounding box" : [ 71.99, 518.649, 396.004, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "connection or disconnection between two cables or one cable and a single-pole, panel-mounted separable connector."
  }, {
    "type" : "paragraph",
    "id" : 10609,
    "page number" : 567,
    "bounding box" : [ 445.706, 518.627, 769.701, 545.715 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductor sized in accordance with Table 2.50.6.13, Type MI cable, or in approved raceways."
  }, {
    "type" : "paragraph",
    "id" : 10601,
    "page number" : 567,
    "bounding box" : [ 72.001, 455.415, 396.032, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Spider (Cable Splicing Block). A device that contains busbars that are insulated from each other for the purpose of splicing or distributing power to portable cables and cords that are terminated with single-pole busbar connectors."
  }, {
    "type" : "paragraph",
    "id" : 10610,
    "page number" : 567,
    "bounding box" : [ 445.706, 442.668, 769.752, 507.911 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Communications circuits; audio signal processing, amplification, and reproduction circuits; Class 1, Class 2, and Class 3 remote-control or signaling circuits and power-limited fire alarm circuits shall be permitted to be wired in accordance with Articles 6.40, 7.25, 7.60, and 8.0."
  }, {
    "type" : "paragraph",
    "id" : 10602,
    "page number" : 567,
    "bounding box" : [ 72.001, 417.49, 396.038, 444.732 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Stage Effect (Special Effect). An electrical or electromechanical piece of equipment used to simulate a distinctive visual or audible effect such"
  }, {
    "type" : "heading",
    "id" : 10611,
    "level" : "Subtitle",
    "page number" : 567,
    "bounding box" : [ 445.706, 417.403, 563.802, 432.039 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.30.2.2 Portable Wiring."
  }, {
    "type" : "list",
    "id" : 10603,
    "level" : "8",
    "page number" : 567,
    "bounding box" : [ 72.001, 404.831, 383.377, 419.258 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 567,
      "bounding box" : [ 72.001, 404.831, 383.377, 419.258 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "as wind machines, lightning simulators, sunset projectors, and the like.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10612,
    "level" : "1",
    "page number" : 567,
    "bounding box" : [ 455.061, 189.765, 769.719, 406.785 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 567,
      "bounding box" : [ 455.061, 392.149, 769.719, 406.785 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Stage Set Wiring. The wiring for stage set lighting and other",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1077,
        "page number" : 567,
        "bounding box" : [ 445.706, 328.915, 769.727, 393.916 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "supply wiring not fixed as to location shall be done with listed hard usage flexible cords and cables. Where subject to physical damage, such wiring shall be listed extra-hard usage flexible cords and cables. Splices or taps in cables shall be permitted if the total connected load does not exceed the maximum ampacity of the cable."
      } ]
    }, {
      "type" : "list item",
      "page number" : 567,
      "bounding box" : [ 455.072, 303.529, 769.715, 318.165 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Stage Effects and Electrical Equipment Used as Stage",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1078,
        "page number" : 567,
        "bounding box" : [ 445.717, 215.085, 769.805, 305.626 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Properties. The wiring for stage effects and electrical equipment used as stage properties shall be permitted to be wired with single- or multiconductor listed flexible cords or cables if the conductors are protected from physical damage and secured to the scenery by approved cable ties or by insulated staples. Splices or taps shall be permitted where such are made with listed devices and the circuit is protected at not more than 20 amperes."
      } ]
    }, {
      "type" : "list item",
      "page number" : 567,
      "bounding box" : [ 455.083, 189.765, 769.701, 204.402 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Other Electrical Equipment. Cords and cables other than extra-",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10604,
    "page number" : 567,
    "bounding box" : [ 72.001, 354.246, 396.048, 394.147 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Stage Property. An article or object used as a visual element in a motion picture or television production, except painted backgrounds (scenery) and costumes."
  }, {
    "type" : "paragraph",
    "id" : 10605,
    "page number" : 567,
    "bounding box" : [ 72.012, 303.606, 396.042, 343.562 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Stage Set. A specific area set up with temporary scenery and properties designed and arranged for a particular scene in a motion picture or television production."
  }, {
    "type" : "paragraph",
    "id" : 10606,
    "page number" : 567,
    "bounding box" : [ 72.023, 253.021, 396.009, 292.977 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Stand Lamp (Work Light). A portable stand that contains a generalpurpose luminaire (lighting fixture) or lampholder with guard for the purpose of providing general illumination in the studio or stage."
  }, {
    "type" : "paragraph",
    "id" : 10607,
    "page number" : 567,
    "bounding box" : [ 72.023, 189.776, 396.034, 242.337 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Television Studio or Motion Picture Stage (Sound Stage). A building or portion of a building usually insulated from the outside noise and natural light for use by the entertainment industry for the purpose of motion picture, television, or commercial production."
  }, {
    "type" : "paragraph",
    "id" : 10613,
    "page number" : 567,
    "bounding box" : [ 445.717, 164.445, 769.679, 191.533 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "hard usage, where supplied as a part of a listed assembly, shall be permitted."
  }, {
    "type" : "list",
    "id" : 10608,
    "level" : "7",
    "page number" : 567,
    "bounding box" : [ 72.023, 37.967, 396.114, 179.093 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 567,
      "bounding box" : [ 72.023, 101.212, 396.114, 179.093 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.30.1.6 Portable Equipment. Portable stage and studio lighting equipment and portable power distribution equipment shall be permitted for temporary use outdoors if the equipment is supervised by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner while energized and barriered from the general public.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1081,
        "page number" : 567,
        "bounding box" : [ 190.695, 75.892, 277.258, 90.528 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.30.2 Stage or Set"
      } ]
    }, {
      "type" : "list item",
      "page number" : 567,
      "bounding box" : [ 72.023, 37.967, 396.084, 65.263 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.30.2.1 Permanent Wiring. The permanent wiring shall be Type MC cable, Type AC cable containing an insulated equipment grounding",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 10614,
    "level" : "Subtitle",
    "page number" : 567,
    "bounding box" : [ 445.717, 25.296, 769.755, 153.817 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.30.2.3 Stage Lighting and Effects Control. Switches used for studiostage set lighting and effects (on the stages and lots and on location) shallbe of the externally operable type. Where contactors are used as thedisconnecting means for fuses, an individual externally operable switch,such as a tumbler switch, for the control of each contactor shall belocated at a distance of not more than 1 800 mm from the contactor, inaddition to remote-control switches. A single externally operable switchshall be permitted to simultaneously disconnect all the contactors on anyone location board, where located at a distance of not more than 1 800mm from the location board."
  }, {
    "type" : "list",
    "id" : 10616,
    "level" : "7",
    "page number" : 568,
    "bounding box" : [ 71.996, 25.296, 396.069, 533.286 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "previous list id" : 10587,
    "list items" : [ {
      "type" : "list item",
      "page number" : 568,
      "bounding box" : [ 71.996, 505.989, 396.017, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.30.2.4 Plugging Boxes. Each receptacle of dc plugging boxes shall be rated at not less than 30 amperes.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 568,
      "bounding box" : [ 71.996, 480.669, 279.687, 495.306 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.30.2.5 Enclosing and Guarding Live Parts.",
      "kids" : [ {
        "type" : "list",
        "id" : 1073,
        "level" : "1",
        "page number" : 568,
        "bounding box" : [ 81.351, 354.257, 395.999, 470.052 ],
        "numbering style" : "english letters",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 568,
          "bounding box" : [ 81.351, 455.415, 395.975, 470.052 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Live Parts. Live parts shall be enclosed or guarded to prevent",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1071,
            "page number" : 568,
            "bounding box" : [ 71.985, 442.755, 256.633, 457.183 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "accidental contact by persons and objects."
          } ]
        }, {
          "type" : "list item",
          "page number" : 568,
          "bounding box" : [ 81.351, 417.501, 375.319, 432.138 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Switches. All switches shall be of the externally operable type.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 568,
          "bounding box" : [ 81.351, 392.182, 395.965, 406.818 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Rheostats. Rheostats shall be placed in approved cases or cabinets",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 1072,
            "page number" : 568,
            "bounding box" : [ 71.996, 379.522, 377.778, 393.949 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "that enclose all live parts, having only the operating handles exposed."
          } ]
        }, {
          "type" : "list item",
          "page number" : 568,
          "bounding box" : [ 81.362, 354.257, 395.999, 368.893 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(d) Current-Carrying Parts. Current-carrying parts of bull switches,",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1074,
        "page number" : 568,
        "bounding box" : [ 71.996, 316.277, 396.041, 356.024 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "location boards, spiders, and plugging boxes shall be enclosed, guarded, or located so that persons cannot accidentally come into contact with them or bring conductive material into contact with them."
      } ]
    }, {
      "type" : "list item",
      "page number" : 568,
      "bounding box" : [ 71.996, 265.692, 396.069, 305.648 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.30.2.6 Portable Lamps. Portable lamps and work lights shall be equipped with flexible cords, composition or metal-sheathed porcelain sockets, and substantial guards.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1075,
        "page number" : 568,
        "bounding box" : [ 71.996, 215.041, 396.024, 254.91 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Portable lamps used as properties in a motion picture set or television stage set, on a studio stage or lot, or on location shall not be considered to be portable lamps for the purpose of this section."
      } ]
    }, {
      "type" : "list item",
      "page number" : 568,
      "bounding box" : [ 71.996, 189.71, 209.204, 204.347 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.30.2.7 Portable Arc Lamps.",
      "kids" : [ {
        "type" : "list",
        "id" : 1076,
        "level" : "3",
        "page number" : 568,
        "bounding box" : [ 71.996, 50.616, 396.079, 179.082 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 568,
          "bounding box" : [ 71.996, 113.861, 396.019, 179.082 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Portable Carbon Arc Lamps. Portable carbon arc lamps shall be substantially constructed. The arc shall be provided with an enclosure designed to retain sparks and carbons and to prevent persons or materials from coming into contact with the arc or bare live parts. The enclosures shall be ventilated. All switches shall be of the externally operable type.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 568,
          "bounding box" : [ 72.007, 50.616, 396.079, 103.177 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Portable Noncarbon Arc Electric-Discharge Lamps. Portable noncarbon arc lamps, including enclosed arc lamps, and associated ballasts shall be listed. Interconnecting cord sets and interconnecting cords and cables shall be extra-hard usage type and listed.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 568,
      "bounding box" : [ 72.007, 25.296, 396.011, 39.932 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.30.2.8 Overcurrent Protection — General. Automatic overcurrent",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10618,
    "page number" : 568,
    "bounding box" : [ 445.689, 480.702, 769.713, 545.704 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "protective devices (circuit breakers or fuses) for motion picture studio stage set lighting and the stage cables for such stage set lighting shall be as given in 5.30.2.8(a) through (g). The maximum ampacity allowed on a given conductor, cable, or cord size shall be as given in the applicable tables of Articles 3.10 and 4.0."
  }, {
    "type" : "list",
    "id" : 10619,
    "level" : "1",
    "page number" : 568,
    "bounding box" : [ 455.044, 290.968, 769.801, 470.019 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 568,
      "bounding box" : [ 455.044, 455.382, 769.658, 470.019 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Stage Cables. Stage cables for stage set lighting shall be protected",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1069,
        "page number" : 568,
        "bounding box" : [ 445.678, 430.063, 769.693, 457.15 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "by means of overcurrent devices set at not more than 400 percent of the ampacity given in the applicable tables of Articles 3.10 and 4.0."
      } ]
    }, {
      "type" : "list item",
      "page number" : 568,
      "bounding box" : [ 455.044, 404.798, 769.801, 419.434 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Feeders. In buildings used primarily for motion picture production,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1070,
        "page number" : 568,
        "bounding box" : [ 445.689, 316.233, 769.733, 406.565 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the feeders from the substations to the stages shall be protected by means of overcurrent devices (generally located in the substation) having a suitable ampere rating. The overcurrent devices shall be permitted to be multipole or single-pole gang operated. No pole shall be required in the neutral conductor. The overcurrent device setting for each feeder shall not exceed 400 percent of the ampacity of the feeder, as given in the applicable tables of Article 3.10."
      } ]
    }, {
      "type" : "list item",
      "page number" : 568,
      "bounding box" : [ 455.055, 290.968, 769.679, 305.604 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Cable Protection. Cables shall be protected by bushings where",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10620,
    "page number" : 568,
    "bounding box" : [ 445.689, 252.988, 769.715, 292.736 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "they pass through enclosures and shall be arranged so that tension on the cable is not transmitted to the connections. Where power conductors pass through metal, the requirements of 3.0.1.20 shall apply."
  }, {
    "type" : "paragraph",
    "id" : 10621,
    "page number" : 568,
    "bounding box" : [ 445.689, 227.668, 769.758, 254.756 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Portable feeder cables shall be permitted to temporarily penetrate firerated walls, floors, or ceilings provided that all of the following apply:"
  }, {
    "type" : "list",
    "id" : 10622,
    "level" : "3",
    "page number" : 568,
    "bounding box" : [ 463.685, 164.423, 769.692, 216.831 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 568,
      "bounding box" : [ 463.685, 202.403, 673.542, 216.831 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The opening is of noncombustible material.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 568,
      "bounding box" : [ 463.685, 189.743, 769.692, 204.171 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) When in use, the penetration is sealed with a temporary seal of a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1068,
        "page number" : 568,
        "bounding box" : [ 445.689, 177.083, 547.333, 191.511 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "listed firestop material."
      } ]
    }, {
      "type" : "list item",
      "page number" : 568,
      "bounding box" : [ 463.685, 164.423, 769.673, 178.851 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) When not in use, the opening shall be capped with a material of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10623,
    "page number" : 568,
    "bounding box" : [ 445.689, 151.818, 540.752, 166.246 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "equivalent fire rating."
  }, {
    "type" : "list",
    "id" : 10624,
    "level" : "1",
    "page number" : 568,
    "bounding box" : [ 455.044, 50.594, 769.7, 141.135 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 568,
      "bounding box" : [ 455.044, 126.498, 769.692, 141.135 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Location Boards. Overcurrent protection (fuses or circuit",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1067,
        "page number" : 568,
        "bounding box" : [ 445.689, 75.914, 769.688, 128.266 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "breakers) shall be provided at the location boards. Fuses in the location boards shall have an ampere rating of not over 400 percent of the ampacity of the cables between the location boards and the plugging boxes."
      } ]
    }, {
      "type" : "list item",
      "page number" : 568,
      "bounding box" : [ 455.055, 50.594, 769.7, 65.23 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Plugging Boxes. Cables and cords supplied through plugging",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10625,
    "page number" : 568,
    "bounding box" : [ 445.667, 25.329, 769.691, 53.409 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "boxes shall be of copper. Cables and cords smaller than 8.0 mm2 shall be attached to the plugging box by means of a plug containing two cartridge"
  }, {
    "type" : "paragraph",
    "id" : 10626,
    "page number" : 569,
    "bounding box" : [ 71.99, 493.395, 395.972, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "fuses or a 2-pole circuit breaker. The rating of the fuses or the setting of the circuit breaker shall not be over 400 percent of the rated ampacity of the cables or cords as given in the applicable tables of Articles 3.10 and 4.0. Plugging boxes shall not be permitted on ac systems."
  }, {
    "type" : "list",
    "id" : 10627,
    "level" : "3",
    "page number" : 569,
    "bounding box" : [ 71.99, 328.926, 396.049, 482.712 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 569,
      "bounding box" : [ 71.99, 430.096, 396.047, 482.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Alternating-Current Power Distribution Boxes. Alternatingcurrent power distribution boxes used on sound stages and shooting locations shall contain connection receptacles of a polarized, grounding type.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 569,
      "bounding box" : [ 71.99, 328.926, 396.049, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Lighting. Work lights, stand lamps, and luminaires (fixtures) rated 1000 watts or less and connected to dc plugging boxes shall be by means of plugs containing two cartridge fuses not larger than 20 amperes, or they shall be permitted to be connected to special outlets on circuits protected by fuses or circuit breakers rated at not over 20 amperes. Plug fuses shall not be used unless they are on the load side of the fuse or circuit breakers on the location boards.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 10628,
    "level" : "Subtitle",
    "page number" : 569,
    "bounding box" : [ 71.99, 303.54, 368.969, 318.176 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.30.2.9 Sizing of Feeder Conductors for Television Studio Sets."
  }, {
    "type" : "list",
    "id" : 10629,
    "level" : "1",
    "page number" : 569,
    "bounding box" : [ 81.345, 44.235, 396.104, 292.977 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 569,
      "bounding box" : [ 81.345, 278.341, 395.975, 292.977 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. It shall be permissible to apply the demand factors listed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1064,
        "page number" : 569,
        "bounding box" : [ 71.98, 215.096, 396.029, 280.109 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in Table 5.30.2.9(a) to that portion of the maximum possible connected load for studio or stage set lighting for all permanently installed feeders between substations and stages and to all permanently installed feeders between the main stage switchboard and stage distribution centers or location boards."
      }, {
        "type" : "paragraph",
        "id" : 1065,
        "page number" : 569,
        "bounding box" : [ 101.615, 177.061, 366.289, 191.698 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Table 5.30.2.9(a) Demand Factors for Stage Set Lighting"
      }, {
        "type" : "table",
        "id" : 1066,
        "level" : "3",
        "page number" : 569,
        "bounding box" : [ 72.171, 83.0, 395.091, 177.02 ],
        "number of rows" : 2,
        "number of columns" : 2,
        "rows" : [ {
          "type" : "table row",
          "row number" : 1,
          "cells" : [ {
            "type" : "table cell",
            "page number" : 569,
            "bounding box" : [ 72.651, 134.84, 292.551, 176.51 ],
            "row number" : 1,
            "column number" : 1,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 1,
              "page number" : 569,
              "bounding box" : [ 86.631, 134.036, 278.079, 177.632 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 12.0,
              "text color" : "[0.0]",
              "content" : "Portion of Stage Set Lighting Load to Which Demand Factor Applied (volt-amperes)"
            } ]
          }, {
            "type" : "table cell",
            "page number" : 569,
            "bounding box" : [ 292.551, 134.84, 394.611, 176.51 ],
            "row number" : 1,
            "column number" : 2,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 2,
              "page number" : 569,
              "bounding box" : [ 303.051, 140.936, 384.712, 170.732 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 12.0,
              "text color" : "[0.0]",
              "content" : "Feeder Demand Factor"
            } ]
          } ]
        }, {
          "type" : "table row",
          "row number" : 2,
          "cells" : [ {
            "type" : "table cell",
            "page number" : 569,
            "bounding box" : [ 72.651, 83.72, 292.551, 134.84 ],
            "row number" : 2,
            "column number" : 1,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 3,
              "page number" : 569,
              "bounding box" : [ 77.93, 83.175, 200.986, 135.517 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "First 50 000 or less at From 50 001 to 100 000 at From 100 001 to 200 000 at Remaining over 200 000 at"
            } ]
          }, {
            "type" : "table cell",
            "page number" : 569,
            "bounding box" : [ 292.551, 83.72, 394.611, 134.84 ],
            "row number" : 2,
            "column number" : 2,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 4,
              "page number" : 569,
              "bounding box" : [ 329.625, 83.186, 358.091, 135.528 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "100 % 75% 60% 50%"
            } ]
          } ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 569,
      "bounding box" : [ 81.356, 44.235, 396.104, 58.871 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Portable Feeders. A demand factor of 50 percent of maximum",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10630,
    "page number" : 569,
    "bounding box" : [ 72.001, 31.575, 364.016, 46.003 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "possible connected load shall be permitted for all portable feeders."
  }, {
    "type" : "list",
    "id" : 10631,
    "level" : "4",
    "page number" : 569,
    "bounding box" : [ 445.683, 265.614, 769.78, 545.955 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 569,
      "bounding box" : [ 445.683, 468.074, 769.78, 545.955 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.30.2.10 Grounding. Type MC cable, Type MI cable, metal raceways, and all non–current-carrying metal parts of appliances, devices, and equipment shall be grounded as specified in Article 2.50. This shall not apply to pendant and portable lamps, to stage lighting and stage sound equipment, or to other portable and special stage equipment operating at not over 150 volts dc to ground.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 569,
      "bounding box" : [ 445.683, 442.699, 596.397, 457.336 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.30.2.11 Plugs and Receptacles.",
      "kids" : [ {
        "type" : "list",
        "id" : 1063,
        "level" : "5",
        "page number" : 569,
        "bounding box" : [ 445.683, 291.0, 769.722, 432.126 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 569,
          "bounding box" : [ 445.683, 366.849, 769.714, 432.126 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Rating. Plugs and receptacles shall be rated in amperes. The voltage rating of the plugs and receptacles shall not be less than the circuit voltage. Plug and receptacle ampere ratings for ac circuits shall not be less than the feeder or branch-circuit overcurrent device ampere rating. Table 2.10.2.3(b)(2) shall not apply.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 569,
          "bounding box" : [ 445.683, 291.0, 769.722, 356.221 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Interchangeability. Plugs and receptacles used in portable professional motion picture and television equipment shall be permitted to be interchangeable for ac or dc use on the same premises, provided they are listed for ac/dc use and marked in a suitable manner to identify the system to which they are connected.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 569,
      "bounding box" : [ 445.683, 265.614, 651.375, 280.25 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.30.2.12 Single-Pole Separable Connectors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10632,
    "page number" : 569,
    "bounding box" : [ 445.672, 139.19, 769.748, 254.985 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General. Where ac single-pole portable cable connectors are used, they shall be listed and of the locking type. Sections 4.0.1.10, 4.6.1.6, and 4.6.1.7 shall not apply to listed single-pole separable connections and single-conductor cable assemblies utilizing listed single-pole separable connectors. Where paralleled sets of current-carrying singlepole separable connectors are provided as input devices, they shall be prominently labeled with a warning indicating the presence of internal parallel connections. The use of single-pole separable connectors shall comply with at least one of the following conditions:"
  }, {
    "type" : "list",
    "id" : 10633,
    "level" : "6",
    "page number" : 569,
    "bounding box" : [ 463.668, 63.296, 769.718, 128.298 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 569,
      "bounding box" : [ 463.668, 113.87, 769.658, 128.298 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Connection and disconnection of connectors are only possible",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1062,
        "page number" : 569,
        "bounding box" : [ 445.672, 75.956, 769.643, 115.638 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "where the supply connectors are interlocked to the source and it is not possible to connect or disconnect connectors when the supply is energized."
      } ]
    }, {
      "type" : "list item",
      "page number" : 569,
      "bounding box" : [ 463.668, 63.296, 769.718, 77.724 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Line connectors are of the listed sequential-interlocking type so",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10634,
    "page number" : 569,
    "bounding box" : [ 445.672, 25.317, 737.544, 65.064 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "that load connectors shall be connected in the following sequence: a. Equipment grounding conductor connection"
  }, {
    "type" : "paragraph",
    "id" : 10635,
    "page number" : 570,
    "bounding box" : [ 99.351, 518.649, 396.041, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "b. Grounded circuit conductor connection, if provided c. Ungrounded conductor connection, and that disconnection shall"
  }, {
    "type" : "paragraph",
    "id" : 10636,
    "page number" : 570,
    "bounding box" : [ 71.988, 505.989, 170.321, 520.417 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be in the reverse order"
  }, {
    "type" : "paragraph",
    "id" : 10637,
    "level" : "7",
    "page number" : 570,
    "bounding box" : [ 71.988, 455.415, 396.08, 495.163 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) A caution notice shall be provided adjacent to the line connectors, indicating that plug connection shall be in the following order:"
  }, {
    "type" : "list",
    "id" : 10638,
    "level" : "8",
    "page number" : 570,
    "bounding box" : [ 99.351, 404.831, 396.041, 444.523 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 570,
      "bounding box" : [ 99.351, 430.095, 303.26, 444.523 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Equipment grounding conductor connectors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 570,
      "bounding box" : [ 99.351, 417.49, 337.645, 431.918 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Grounded circuit-conductor connectors, if provided",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 570,
      "bounding box" : [ 99.351, 404.831, 396.041, 419.258 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Ungrounded conductor connectors, and that disconnection shall",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10639,
    "page number" : 570,
    "bounding box" : [ 71.988, 392.171, 170.321, 406.598 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be in the reverse order"
  }, {
    "type" : "paragraph",
    "id" : 10640,
    "page number" : 570,
    "bounding box" : [ 71.988, 303.606, 396.048, 381.487 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Interchangeability. Single-pole separable connectors used in portable professional motion picture and television equipment shall be permitted to be interchangeable for ac or dc use or for different current ratings on the same premises, provided they are listed for ac/dc use and marked in a suitable manner to identify the system to which they are connected."
  }, {
    "type" : "list",
    "id" : 10641,
    "level" : "9",
    "page number" : 570,
    "bounding box" : [ 71.988, 25.307, 396.052, 292.977 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 570,
      "bounding box" : [ 71.988, 265.681, 395.993, 292.977 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.30.2.13 Branch Circuits. A branch circuit of any size supplying one or more receptacles shall be permitted to supply stage set lighting loads.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1058,
        "page number" : 570,
        "bounding box" : [ 180.822, 240.295, 287.144, 254.932 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.30.3 Dressing Rooms"
      } ]
    }, {
      "type" : "list item",
      "page number" : 570,
      "bounding box" : [ 71.988, 189.765, 396.048, 229.721 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.30.3.1 Dressing Rooms. Fixed wiring in dressing rooms shall be installed in accordance with the wiring methods covered in Chapter 3. Wiring for portable dressing rooms shall be approved.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1059,
        "page number" : 570,
        "bounding box" : [ 128.019, 164.39, 339.942, 179.027 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.30.4 Viewing, Cutting, and Patching Tables"
      } ]
    }, {
      "type" : "list item",
      "page number" : 570,
      "bounding box" : [ 71.988, 113.871, 396.052, 153.828 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.30.4.1 Lamps at Tables. Only composition or metal-sheathed, porcelain, keyless lampholders equipped with suitable means to guard lamps from physical damage and from film and film scrap shall be used",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1060,
        "page number" : 570,
        "bounding box" : [ 71.988, 101.212, 247.542, 115.639 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "at patching, viewing, and cutting tables."
      }, {
        "type" : "paragraph",
        "id" : 1061,
        "page number" : 570,
        "bounding box" : [ 130.841, 75.892, 337.072, 90.528 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.30.5 Cellulose Nitrate Film Storage Vaults"
      } ]
    }, {
      "type" : "list item",
      "page number" : 570,
      "bounding box" : [ 71.988, 25.307, 395.99, 65.263 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.30.5.1 Lamps in Cellulose Nitrate Film Storage Vaults. Lamps in cellulose nitrate film storage vaults shall be installed in rigid fixtures of the glass-enclosed and gasketed type. Lamps shall be controlled by a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10642,
    "page number" : 570,
    "bounding box" : [ 445.671, 480.713, 769.698, 545.715 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "switch having a pole in each ungrounded conductor. This switch shall be located outside of the vault and provided with a pilot light to indicate whether the switch is on or off. This switch shall disconnect from all sources of supply all ungrounded conductors terminating in any outlet in the vault."
  }, {
    "type" : "paragraph",
    "id" : 10643,
    "page number" : 570,
    "bounding box" : [ 445.682, 392.16, 769.751, 469.964 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.30.5.2 Electrical Equipment in Cellulose Nitrate Film Storage Vaults. Except as permitted in 5.30.5.1, no receptacles, outlets, heaters, portable lights, or other portable electric equipment shall be located in cellulose nitrate film storage vaults. Electric motors shall be permitted, provided they are listed for the application and comply with Article 5.0, Class I, Division 2."
  }, {
    "type" : "heading",
    "id" : 10644,
    "level" : "Subtitle",
    "page number" : 570,
    "bounding box" : [ 565.254, 366.774, 650.0, 381.41 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.30.6 Substations"
  }, {
    "type" : "paragraph",
    "id" : 10645,
    "page number" : 570,
    "bounding box" : [ 445.682, 328.915, 769.709, 356.211 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.30.6.1 Substations. Wiring and equipment of over 600 volts, nominal, shall comply with Article 490."
  }, {
    "type" : "list",
    "id" : 10646,
    "level" : "10",
    "page number" : 570,
    "bounding box" : [ 445.682, 139.115, 769.74, 318.231 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 570,
      "bounding box" : [ 445.682, 215.085, 769.74, 318.231 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.30.6.2 Portable Substations. Wiring and equipment in portable substations shall conform to the sections applying to installations in permanently fixed substations, but, due to the limited space available, the working spaces shall be permitted to be reduced, provided that the equipment shall be arranged so that the operator can work safely and so that other persons in the vicinity cannot accidentally come into contact with current-carrying parts or bring conducting objects into contact with them while they are energized.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 570,
      "bounding box" : [ 445.682, 164.434, 769.734, 204.336 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.30.6.3 Overcurrent Protection of Direct-Current Generators. Three-wire generators shall have overcurrent protection in accordance with 4.45.1.12(e).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 570,
      "bounding box" : [ 445.682, 139.115, 625.288, 153.751 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.30.6.4 Direct-Current Switchboards.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10647,
    "level" : "5",
    "page number" : 570,
    "bounding box" : [ 445.671, 25.285, 769.728, 128.486 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 570,
      "bounding box" : [ 445.671, 63.265, 769.728, 128.486 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. Switchboards of not over 250 volts dc between conductors, where located in substations or switchboard rooms accessible to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner only, shall not be required to be dead-front.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 570,
      "bounding box" : [ 445.682, 25.285, 769.674, 52.581 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Circuit Breaker Frames. Frames of dc circuit breakers installed on switchboards shall not be required to be grounded.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10649,
    "page number" : 571,
    "bounding box" : [ 80.692, 480.669, 387.324, 520.56 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 5.40 — MOTION PICTURE PROJECTION ROOMS 5.40.1 General"
  }, {
    "type" : "list",
    "id" : 10650,
    "level" : "8",
    "page number" : 571,
    "bounding box" : [ 71.996, 348.423, 396.077, 470.052 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 571,
      "bounding box" : [ 71.996, 404.842, 396.077, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.40.1.1 Scope. The provisions of this article apply to motion picture projection rooms, motion picture projectors, and associated equipment of the professional and nonprofessional types using incandescent, carbon arc, xenon, or other light source equipment that develops hazardous gases, dust, or radiation.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1057,
        "page number" : 571,
        "bounding box" : [ 81.351, 373.869, 386.566, 393.668 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For further information, see NFPA 40-2001, Standard for the Storage and Handling of Cellulose Nitrate Motion Picture Film."
      } ]
    }, {
      "type" : "list item",
      "page number" : 571,
      "bounding box" : [ 71.996, 348.423, 164.701, 363.06 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.40.1.2 Definitions.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10651,
    "page number" : 571,
    "bounding box" : [ 71.996, 310.509, 395.945, 337.806 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Nonprofessional Projector. Nonprofessional projectors are those types other than as described in 5.40.1.2."
  }, {
    "type" : "paragraph",
    "id" : 10652,
    "page number" : 571,
    "bounding box" : [ 72.007, 247.276, 396.098, 299.892 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Professional Projector. A type of projector using 35- or 70-mm film that has a minimum width of 35 mm and has on each edge 212 perforations per meter, or a type using carbon arc, xenon, or other light source equipment that develops hazardous gases, dust, or radiation."
  }, {
    "type" : "heading",
    "id" : 10653,
    "level" : "Subtitle",
    "page number" : 571,
    "bounding box" : [ 98.468, 221.956, 369.47, 236.592 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.40.2 Equipment and Projectors of the Professional Type"
  }, {
    "type" : "list",
    "id" : 10654,
    "level" : "9",
    "page number" : 571,
    "bounding box" : [ 71.996, 26.469, 396.071, 211.327 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "next list id" : 10664,
    "list items" : [ {
      "type" : "list item",
      "page number" : 571,
      "bounding box" : [ 72.018, 108.126, 396.071, 211.327 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.40.2.1 Motion Picture Projection Room Required. Every professional-type projector shall be located within a projection room. Every projection room shall be of permanent construction, approved for the type of building in which the projection room is located. All projection ports, spotlight ports, viewing ports, and similar openings shall be provided with glass or other approved material so as to completely close the opening. Such rooms shall not be considered as hazardous (classified) locations as defined in Article 5.0.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1055,
        "page number" : 571,
        "bounding box" : [ 81.351, 77.166, 386.586, 97.028 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For further information on protecting openings in projection rooms handling cellulose nitrate motion picture film, see NFPA 101-2003, Life Safety Code."
      } ]
    }, {
      "type" : "list item",
      "page number" : 571,
      "bounding box" : [ 71.996, 26.469, 395.992, 66.36 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.40.2.2 Location of Associated Electrical Equipment. (a) Motor Generator Sets, Transformers, Rectifiers, Rheostats,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10655,
    "page number" : 571,
    "bounding box" : [ 445.678, 455.403, 769.731, 545.944 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "and Similar Equipment. Motor generator sets, transformers, rectifiers, rheostats, and similar equipment for the supply or control of current to projection or spotlight equipment shall, where nitrate film is used, be located in a separate room. Where placed in the projection room, they shall be located or guarded so that arcs or sparks cannot come in contact with film, and the commutator end or ends of motor generator sets shall comply with one of the conditions in 5.40.2.2(a)(1) through (a)(6)."
  }, {
    "type" : "list",
    "id" : 10656,
    "level" : "6",
    "page number" : 571,
    "bounding box" : [ 463.674, 202.435, 769.758, 444.511 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 571,
      "bounding box" : [ 463.674, 430.083, 769.69, 444.511 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Types. Be of the totally enclosed, enclosed fan-cooled, or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1050,
        "page number" : 571,
        "bounding box" : [ 445.678, 417.478, 577.483, 431.906 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "enclosed pipe-ventilated type."
      } ]
    }, {
      "type" : "list item",
      "page number" : 571,
      "bounding box" : [ 463.685, 392.158, 769.685, 406.586 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Separate Rooms or Housings. Be enclosed in separate rooms or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1051,
        "page number" : 571,
        "bounding box" : [ 445.689, 366.838, 769.698, 393.926 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "housings built of noncombustible material constructed so as to exclude flyings or lint, and properly ventilated from a source of clean air."
      } ]
    }, {
      "type" : "list item",
      "page number" : 571,
      "bounding box" : [ 463.696, 341.573, 769.733, 356.001 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Solid Metal Covers. Have the brush or sliding-contact end of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1052,
        "page number" : 571,
        "bounding box" : [ 445.7, 328.913, 657.712, 343.341 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "motor-generator enclosed by solid metal covers."
      } ]
    }, {
      "type" : "list item",
      "page number" : 571,
      "bounding box" : [ 463.707, 303.594, 769.682, 318.021 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Tight Metal Housings. Have brushes or sliding contacts enclosed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1053,
        "page number" : 571,
        "bounding box" : [ 445.7, 290.988, 601.603, 305.416 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in substantial, tight metal housings."
      } ]
    }, {
      "type" : "list item",
      "page number" : 571,
      "bounding box" : [ 463.707, 265.669, 769.68, 280.096 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Upper and Lower Half Enclosures. Have the upper half of the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1054,
        "page number" : 571,
        "bounding box" : [ 445.711, 227.689, 769.787, 267.436 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "brush or sliding-contact end of the motor-generator enclosed by a wire screen or perforated metal and the lower half enclosed by solid metal covers."
      } ]
    }, {
      "type" : "list item",
      "page number" : 571,
      "bounding box" : [ 463.718, 202.435, 769.758, 216.863 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Wire Screens or Perforated Metal. Have wire screens or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10657,
    "page number" : 571,
    "bounding box" : [ 445.722, 164.455, 769.764, 204.203 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "perforated metal placed at the commutator of brush ends. No dimension of any opening in the wire screen or perforated metal shall exceed 1.27 mm, regardless of the shape of the opening and of the material used."
  }, {
    "type" : "paragraph",
    "id" : 10658,
    "page number" : 571,
    "bounding box" : [ 445.722, 101.221, 769.73, 153.837 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Switches, Overcurrent Devices, or Other Equipment. Switches, overcurrent devices, or other equipment not normally required or used for projectors, sound reproduction, flood or other special effect lamps, or other equipment shall not be installed in projection rooms."
  }, {
    "type" : "paragraph",
    "id" : 10659,
    "page number" : 571,
    "bounding box" : [ 445.733, 25.262, 769.771, 90.505 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: In projection rooms approved for use only with cellulose acetate (safety) film, the installation of appurtenant electrical equipment used in conjunction with the operation of the projection equipment and the control of lights, curtains, and audio equipment, and so forth, shall be permitted. In such projection rooms, a sign reading"
  }, {
    "type" : "paragraph",
    "id" : 10661,
    "page number" : 572,
    "bounding box" : [ 71.99, 505.929, 395.991, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "“Safety Film Only Permitted in This Room” shall be posted on the outside of each projection room door and within the projection room itself in a conspicuous location."
  }, {
    "type" : "paragraph",
    "id" : 10662,
    "page number" : 572,
    "bounding box" : [ 71.99, 442.695, 396.06, 495.279 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 2: Remote-control switches for the control of auditorium lights or switches for the control of motors operating curtains and masking of the motion picture screen shall be permitted to be installed in projection rooms."
  }, {
    "type" : "paragraph",
    "id" : 10663,
    "page number" : 572,
    "bounding box" : [ 71.98, 404.836, 395.838, 432.133 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Emergency Systems. Control of emergency systems shall comply with Article 7.0."
  }, {
    "type" : "list",
    "id" : 10664,
    "level" : "9",
    "page number" : 572,
    "bounding box" : [ 71.98, 139.2, 396.015, 394.153 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "previous list id" : 10654,
    "list items" : [ {
      "type" : "list item",
      "page number" : 572,
      "bounding box" : [ 71.98, 354.252, 395.997, 394.153 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.40.2.3 Work Space. Each motion picture projector, floodlight, spotlight, or similar equipment shall have clear working space not less than 800 mm wide on each side and at the rear thereof.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1056,
        "page number" : 572,
        "bounding box" : [ 71.98, 316.206, 395.996, 343.469 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: One such space shall be permitted between adjacent pieces of equipment."
      } ]
    }, {
      "type" : "list item",
      "page number" : 572,
      "bounding box" : [ 71.98, 240.369, 396.015, 305.632 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.40.2.4 Conductor Size. Conductors supplying outlets for arc and xenon projectors of the professional type shall not be smaller than 8.0 mm2 and shall be of sufficient size for the projector employed. Conductors for incandescent-type projectors shall conform to normal wiring standards as provided in 2.10.2.5.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 572,
      "bounding box" : [ 71.995, 177.124, 396.006, 229.741 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.40.2.5 Conductors on Lamps and Hot Equipment. Insulated conductors having a rated operating temperature of not less than 200°C shall be used on all lamps or other equipment where the ambient temperature at the conductors as installed will exceed 50°C.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 572,
      "bounding box" : [ 71.995, 139.2, 395.941, 166.496 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.40.2.6 Flexible Cords. Cords approved for hard usage, as provided in Table 4.0.1.4, shall be used on portable equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10665,
    "page number" : 572,
    "bounding box" : [ 71.995, 88.56, 396.089, 128.516 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.40.2.11 Approval. Projectors and enclosures for arc, xenon and incandescent lamps and rectifiers, transformers, rheostats, and similar equipment shall be listed."
  }, {
    "type" : "paragraph",
    "id" : 10666,
    "page number" : 572,
    "bounding box" : [ 71.995, 37.975, 396.02, 77.931 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.40..2.12 Marking. Projectors and other equipment shall be marked with the manufacturer’s name or trademark and with the voltage and current for which they are designed in accordance with 1.10.1.21."
  }, {
    "type" : "heading",
    "id" : 10667,
    "level" : "Subtitle",
    "page number" : 572,
    "bounding box" : [ 528.532, 531.24, 686.796, 545.877 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.40.3 Nonprofessional Projectors"
  }, {
    "type" : "list",
    "id" : 10668,
    "level" : "8",
    "page number" : 572,
    "bounding box" : [ 445.677, 442.731, 769.686, 520.612 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 572,
      "bounding box" : [ 445.677, 468.051, 769.686, 520.612 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.40.3.1 Motion Picture Projection Room Not Required. Projectors of the nonprofessional or miniature type, where employing cellulose acetate (safety) film, shall be permitted to be operated without a projection room.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 572,
      "bounding box" : [ 445.677, 442.731, 694.919, 457.367 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.40.3.2 Approval. Projection equipment shall be listed.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10669,
    "page number" : 572,
    "bounding box" : [ 499.128, 404.751, 716.254, 432.047 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.40.4 Audio Signal Processing, Amplification, and Reproduction Equipment"
  }, {
    "type" : "paragraph",
    "id" : 10670,
    "page number" : 572,
    "bounding box" : [ 445.666, 354.221, 769.713, 394.067 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.40.4.1 Audio Signal Processing, Amplification, and Reproduction Equipment. Audio signal processing, amplification, and reproduction equipment shall be installed as provided in Article 6.40."
  }, {
    "type" : "heading",
    "id" : 10671,
    "level" : "Subtitle",
    "page number" : 572,
    "bounding box" : [ 483.646, 316.175, 731.634, 330.812 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 5.45 — MANUFACTURED BUILDINGS"
  }, {
    "type" : "list",
    "id" : 10672,
    "level" : "9",
    "page number" : 572,
    "bounding box" : [ 445.666, 252.941, 769.675, 305.623 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 572,
      "bounding box" : [ 445.666, 278.327, 769.675, 305.623 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.45.1.1 Scope. This article covers requirements for a manufactured building and building components as herein defined.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 572,
      "bounding box" : [ 445.666, 252.941, 538.371, 267.578 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.45.1.2 Definitions.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10673,
    "page number" : 572,
    "bounding box" : [ 445.666, 189.773, 769.821, 242.324 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Building Component. Any subsystem, subassembly, or other system designed for use in or integral with or as part of a structure, which can include structural, electrical, mechanical, plumbing, and fire protection systems, and other systems affecting health and safety."
  }, {
    "type" : "paragraph",
    "id" : 10674,
    "page number" : 572,
    "bounding box" : [ 445.666, 88.549, 769.73, 179.09 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Building System. Plans, specifications, and documentation for a system of manufactured building or for a type or a system of building components, which can include structural, electrical, mechanical, plumbing, and fire protection systems, and other systems affecting health and safety, and including such variations thereof as are specifically permitted by regulation, and which variations are submitted as part of the building system or amendment thereto."
  }, {
    "type" : "paragraph",
    "id" : 10675,
    "page number" : 572,
    "bounding box" : [ 445.677, 25.304, 769.714, 77.92 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Closed Construction. Any building, building component, assembly, or system manufactured in such a manner that all concealed parts of processes of manufacture cannot be inspected before installation at the building site without disassembly, damage, or destruction."
  }, {
    "type" : "paragraph",
    "id" : 10680,
    "page number" : 573,
    "bounding box" : [ 445.672, 493.395, 769.7, 534.069 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Not Over 1640 cm3. Any box not over 1640 cm3 in size, intended for mounting in closed construction, shall be affixed with anchors or clamps so as to provide a rigid and secure installation."
  }, {
    "type" : "paragraph",
    "id" : 10677,
    "page number" : 573,
    "bounding box" : [ 71.99, 468.075, 396.042, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Manufactured Building. Any building that is of closed construction and is made or assembled in manufacturing facilities on or off the building site for installation, or for assembly and installation on the building site, other than manufactured homes, mobile homes, park trailers, or recreational vehicles."
  }, {
    "type" : "list",
    "id" : 10681,
    "level" : "10",
    "page number" : 573,
    "bounding box" : [ 445.672, 189.787, 769.737, 482.712 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 573,
      "bounding box" : [ 445.672, 430.095, 769.737, 482.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.45.1.10 Receptacle or Switch with Integral Enclosure. A receptacle or switch with integral enclosure and mounting means, where tested, identified, and listed to applicable standards, shall be permitted to be installed.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 573,
      "bounding box" : [ 445.672, 366.862, 769.695, 419.478 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.45.1.11 Bonding and Grounding. Prewired panels and building components shall provide for the bonding, or bonding and grounding, of all exposed metals likely to become energized, in accordance with Parts 2.50.5, 2.50.6, and 2.50.7.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 573,
      "bounding box" : [ 445.672, 303.617, 769.687, 356.233 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.45.1.12 Grounding Electrode Conductor. Provisions shall be made to route a grounding electrode conductor from the service, feeder, or branch-circuit supply to the point of attachment to the grounding electrode.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 573,
      "bounding box" : [ 445.672, 189.787, 769.711, 292.988 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.45.1.13 Component Interconnections. Fittings and connectors that are intended to be concealed at the time of on-site assembly, where tested, identified, and listed to applicable standards, shall be permitted for on-site interconnection of modules or other building components. Such fittings and connectors shall be equal to the wiring method employed in insulation, temperature rise, and fault-current withstand and shall be capable of enduring the vibration and minor relative motions occurring in the components of manufactured building.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10678,
    "level" : "10",
    "page number" : 573,
    "bounding box" : [ 71.988, 75.917, 396.039, 457.326 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 573,
      "bounding box" : [ 71.99, 442.69, 190.663, 457.326 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.45.1.4 Wiring Methods.",
      "kids" : [ {
        "type" : "list",
        "id" : 1049,
        "level" : "5",
        "page number" : 573,
        "bounding box" : [ 71.988, 303.609, 396.083, 432.116 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 573,
          "bounding box" : [ 71.99, 366.84, 396.027, 432.116 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Methods Permitted. All raceway and cable wiring methods included in this Code and such other wiring systems specifically intended and listed for use in manufactured buildings shall be permitted with listed fittings and with fittings listed and identified for manufactured buildings.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 573,
          "bounding box" : [ 71.988, 303.609, 396.083, 356.211 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Securing Cables. In closed construction, cables shall be permitted to be secured only at cabinets, boxes, or fittings where 5.5 mm2 (2.6 mm dia.) or smaller conductors are used and protection against physical damage is provided.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 573,
      "bounding box" : [ 71.988, 253.035, 395.981, 292.992 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.45.1.5 Supply Conductors. Provisions shall be made to route the service-entrance, service-lateral, feeder, or branch-circuit supply to the service or building disconnecting means conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 573,
      "bounding box" : [ 71.988, 189.725, 395.975, 242.352 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.45.1.6 Installation of Service-Entrance Conductors. Serviceentrance conductors shall be installed after erection at the building site. Exception: Where point of attachment is known prior to manufacture.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 573,
      "bounding box" : [ 71.988, 151.877, 396.039, 179.107 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.45.1.7 Service Equipment. Service equipment shall be installed in accordance with 2.30.6.1.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 573,
      "bounding box" : [ 71.988, 101.237, 396.025, 141.193 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.45.1.8 Protection of Conductors and Equipment. Protection shall be provided for exposed conductors and equipment during processes of manufacturing, packaging, in transit, and erection at the building site.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 573,
      "bounding box" : [ 71.988, 75.917, 140.856, 90.553 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.45.1.9 Boxes.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 10682,
    "level" : "Subtitle",
    "page number" : 573,
    "bounding box" : [ 486.111, 151.807, 729.199, 166.444 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 5.47 — AGRICULTURAL BUILDINGS"
  }, {
    "type" : "paragraph",
    "id" : 10683,
    "page number" : 573,
    "bounding box" : [ 445.672, 101.222, 769.674, 141.179 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.47.1.1 Scope. The provisions of this article shall apply to the following agricultural buildings or that part of a building or adjacent areas of similar or like nature as specified in 5.47.1.1(a) and 5.47.1.1(b)."
  }, {
    "type" : "paragraph",
    "id" : 10684,
    "page number" : 573,
    "bounding box" : [ 445.672, 37.978, 769.729, 90.594 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Excessive Dust and Dust with Water. Agricultural buildings where excessive dust and dust with water may accumulate, including all areas of poultry, livestock, and fish confinement systems, where litter dust or feed dust, including mineral feed particles, may accumulate."
  }, {
    "type" : "paragraph",
    "id" : 10679,
    "page number" : 573,
    "bounding box" : [ 71.977, 25.332, 396.023, 65.288 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Other Dimensions. Boxes of dimensions other than those required in Table 3.14.2.2(a) shall be permitted to be installed where tested, identified, and listed to applicable standards."
  }, {
    "type" : "paragraph",
    "id" : 10686,
    "page number" : 574,
    "bounding box" : [ 71.996, 505.989, 395.966, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Corrosive Atmosphere. Agricultural buildings where a corrosive atmosphere exists. Such buildings include areas where the following conditions exist:"
  }, {
    "type" : "paragraph",
    "id" : 10689,
    "page number" : 574,
    "bounding box" : [ 445.689, 518.589, 564.362, 533.225 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.47.1.5 Wiring Methods."
  }, {
    "type" : "list",
    "id" : 10690,
    "level" : "1",
    "page number" : 574,
    "bounding box" : [ 455.03, 310.449, 769.701, 508.015 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 574,
      "bounding box" : [ 455.044, 493.379, 769.701, 508.015 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Wiring Systems. Types UF, NMC, copper SE cables, jacketed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1041,
        "page number" : 574,
        "bounding box" : [ 445.678, 430.079, 769.764, 495.147 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Type MC cable, rigid nonmetallic conduit, liquidtight flexible nonmetallic conduit, or other cables or raceways suitable for the location, with approved termination fittings, shall be the wiring methods employed. The wiring methods of Part 5.2.2 shall be permitted for areas described in 5.47.1.1(a)."
      }, {
        "type" : "paragraph",
        "id" : 1042,
        "page number" : 574,
        "bounding box" : [ 455.03, 399.189, 760.349, 418.988 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See 3.0.1.7 and 3.52.2.35 for installation of raceway systems exposed to widely different temperatures."
      } ]
    }, {
      "type" : "list item",
      "page number" : 574,
      "bounding box" : [ 455.03, 373.749, 769.689, 388.386 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Mounting. All cables shall be secured within 200 mm of each",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1043,
        "page number" : 574,
        "bounding box" : [ 445.665, 335.835, 769.699, 375.583 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "cabinet, box, or fitting. The 6 mm airspace required for nonmetallic boxes, fittings, conduit, and cables in 3.0.1.6(c) shall not be required in buildings covered by this article."
      } ]
    }, {
      "type" : "list item",
      "page number" : 574,
      "bounding box" : [ 455.03, 310.449, 752.294, 325.086 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Equipment Enclosures, Boxes, Conduit Bodies, and Fittings.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10687,
    "level" : "6",
    "page number" : 574,
    "bounding box" : [ 89.992, 430.096, 396.017, 495.163 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 574,
      "bounding box" : [ 89.992, 480.735, 367.515, 495.163 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Poultry and animal excrement may cause corrosive vapors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 574,
      "bounding box" : [ 89.992, 468.075, 305.769, 482.503 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Corrosive particles may combine with water.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 574,
      "bounding box" : [ 89.992, 455.415, 396.017, 469.843 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The area is damp and wet by reason of periodic washing for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1048,
        "page number" : 574,
        "bounding box" : [ 71.996, 442.755, 319.584, 457.183 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "cleaning and sanitizing with water and cleansing agents."
      } ]
    }, {
      "type" : "list item",
      "page number" : 574,
      "bounding box" : [ 89.992, 430.096, 215.209, 444.523 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Similar conditions exist.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10688,
    "level" : "9",
    "page number" : 574,
    "bounding box" : [ 71.996, 29.957, 396.073, 419.401 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 574,
      "bounding box" : [ 71.996, 404.765, 164.701, 419.401 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.47.1.2 Definitions.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1044,
        "page number" : 574,
        "bounding box" : [ 71.985, 341.575, 396.054, 394.136 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Distribution Point. An electrical supply point from which service drops, service laterals, feeders, or branch circuits to agricultural buildings, associated farm dwelling(s), and associated buildings under single management are supplied."
      }, {
        "type" : "list",
        "id" : 1045,
        "level" : "10",
        "page number" : 574,
        "bounding box" : [ 81.351, 283.035, 386.61, 330.428 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 574,
          "bounding box" : [ 81.351, 310.629, 386.61, 330.428 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 1: Distribution points are also known as the center yard pole, meterpole, or the common distribution point.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 574,
          "bounding box" : [ 81.351, 283.035, 386.567, 302.833 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 2: The service point as defined in Article 1.1 is typically at the distribution point.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 1046,
        "page number" : 574,
        "bounding box" : [ 71.996, 207.009, 396.084, 272.286 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Equipotential Plane. An area where wire mesh or other conductive elements are embedded in or placed under concrete, bonded to all metal structures and fixed nonelectrical equipment that may become energized, and connected to the electrical grounding system to prevent a difference in voltage from developing within the plane."
      }, {
        "type" : "paragraph",
        "id" : 1047,
        "page number" : 574,
        "bounding box" : [ 71.996, 156.436, 395.998, 196.392 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Site-Isolating Device. A disconnecting means installed at the distribution point for the purposes of isolation, system maintenance, emergency disconnection, or connection of optional standby systems."
      } ]
    }, {
      "type" : "list item",
      "page number" : 574,
      "bounding box" : [ 71.996, 105.862, 396.024, 145.818 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.47.1.3 Other Articles. For agricultural buildings not having conditions as specified in 5.47.1.1, the electrical installations shall be made in accordance with the applicable articles in this Code.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 574,
      "bounding box" : [ 72.007, 29.957, 396.073, 95.178 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.47.1.4 Surface Temperatures. Electrical equipment or devices installed in accordance with the provisions of this article shall be installed in a manner such that they will function at full rating without developing surface temperatures in excess of the specified normal safe operating range of the equipment or device.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10691,
    "level" : "6",
    "page number" : 574,
    "bounding box" : [ 463.672, 108.121, 769.73, 299.678 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 574,
      "bounding box" : [ 463.672, 285.25, 769.667, 299.678 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Excessive Dust. Equipment enclosures, boxes, conduit bodies,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1039,
        "page number" : 574,
        "bounding box" : [ 445.676, 234.611, 769.71, 287.018 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and fittings installed in areas of buildings where excessive dust may be present shall be designed to minimize the entrance of dust and shall have no openings (such as holes for attachment screws) through which dust could enter the enclosure."
      } ]
    }, {
      "type" : "list item",
      "page number" : 574,
      "bounding box" : [ 463.683, 209.346, 769.73, 223.773 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Damp or Wet Locations. In damp or wet locations, equipment",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1040,
        "page number" : 574,
        "bounding box" : [ 445.687, 133.441, 769.761, 211.113 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "enclosures, boxes, conduit bodies, and fittings shall be placed or equipped so as to prevent moisture from entering or accumulating within the enclosure, box, conduit body, or fitting. In wet locations, including normally dry or damp locations where surfaces are periodically washed or sprayed with water, boxes, conduit bodies, and fittings shall be listed for use in wet locations and equipment enclosures shall be weatherproof."
      } ]
    }, {
      "type" : "list item",
      "page number" : 574,
      "bounding box" : [ 463.694, 108.121, 769.696, 122.549 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Corrosive Atmosphere. Where wet dust, excessive moisture,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10692,
    "page number" : 574,
    "bounding box" : [ 445.697, 70.196, 769.739, 109.889 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "corrosive gases or vapors, or other corrosive conditions may be present, equipment enclosures, boxes, conduit bodies, and fittings shall have corrosion resistance properties suitable for the conditions."
  }, {
    "type" : "paragraph",
    "id" : 10693,
    "page number" : 574,
    "bounding box" : [ 455.03, 20.832, 760.317, 59.048 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: See Table 4.30.7.11 for appropriate enclosure type designations. FPN No. 2: Aluminum and magnetic ferrous materials may corrode in agricultural environments."
  }, {
    "type" : "heading",
    "id" : 10699,
    "level" : "Subtitle",
    "page number" : 575,
    "bounding box" : [ 455.066, 531.298, 769.712, 545.934 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Minimize the Entrance of Dust. Luminaires (lighting fixtures)"
  }, {
    "type" : "list",
    "id" : 10695,
    "level" : "1",
    "page number" : 575,
    "bounding box" : [ 81.351, 328.926, 396.068, 533.286 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 575,
      "bounding box" : [ 81.351, 518.649, 396.0, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Flexible Connections. Where necessary to employ flexible",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1036,
        "page number" : 575,
        "bounding box" : [ 71.996, 480.735, 396.002, 520.417 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "connections, dusttight flexible connectors, liquidtight flexible conduit, or flexible cord listed and identified for hard usage shall be used. All connectors and fittings used shall be listed and identified for the purpose."
      } ]
    }, {
      "type" : "list item",
      "page number" : 575,
      "bounding box" : [ 81.362, 455.415, 396.068, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Physical Protection. All electrical wiring and equipment subject to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1037,
        "page number" : 575,
        "bounding box" : [ 71.996, 442.755, 228.72, 457.183 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "physical damage shall be protected."
      } ]
    }, {
      "type" : "list item",
      "page number" : 575,
      "bounding box" : [ 81.362, 417.49, 396.008, 432.127 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Separate Equipment Grounding Conductor. Non–current-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1038,
        "page number" : 575,
        "bounding box" : [ 72.007, 354.246, 396.108, 419.258 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "carrying metal parts of equipment, raceways, and other enclosures, where required to be grounded, shall be grounded by a copper equipment grounding conductor installed between the equipment and the building disconnecting means. If installed underground, the equipment grounding conductor shall be insulated or covered."
      } ]
    }, {
      "type" : "list item",
      "page number" : 575,
      "bounding box" : [ 81.373, 328.926, 395.991, 343.562 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Receptacles. All 125-volt and/or 250-volt, single-phase, 15- and",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10700,
    "page number" : 575,
    "bounding box" : [ 445.711, 505.978, 769.73, 533.066 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be installed to minimize the entrance of dust, foreign matter, moisture, and corrosive material."
  }, {
    "type" : "heading",
    "id" : 10701,
    "level" : "Subtitle",
    "page number" : 575,
    "bounding box" : [ 455.077, 480.724, 769.733, 495.361 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Exposed to Physical Damage. Any luminaire (lighting fixture)"
  }, {
    "type" : "paragraph",
    "id" : 10702,
    "page number" : 575,
    "bounding box" : [ 445.711, 455.404, 769.693, 482.492 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "that may be exposed to physical damage shall be protected by a suitable guard."
  }, {
    "type" : "heading",
    "id" : 10703,
    "level" : "Subtitle",
    "page number" : 575,
    "bounding box" : [ 455.077, 430.085, 769.665, 444.721 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Exposed to Water. A luminaire (fixture) that may be exposed to"
  }, {
    "type" : "paragraph",
    "id" : 10704,
    "page number" : 575,
    "bounding box" : [ 445.722, 404.82, 769.806, 431.907 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "water from condensation, building cleansing water, or solution shall be watertight."
  }, {
    "type" : "paragraph",
    "id" : 10705,
    "page number" : 575,
    "bounding box" : [ 445.722, 341.564, 769.75, 394.07 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.47.1.9 Electrical Supply to Building(s) or Structure(s) from a Distribution Point. Overhead electrical supply shall comply with 5.47.1.9(a) and 5.47.1.9(b), or with 5.47.1.9(c). Underground electrical supply shall comply with 5.47.1.9(c) and 5.47.1.9(d)."
  }, {
    "type" : "paragraph",
    "id" : 10706,
    "page number" : 575,
    "bounding box" : [ 445.722, 303.584, 769.753, 330.88 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Site-Isolating Device. Site-isolating devices shall comply with 5.47.1.9(a)(1) through (a)(9)."
  }, {
    "type" : "paragraph",
    "id" : 10696,
    "page number" : 575,
    "bounding box" : [ 72.018, 291.001, 396.046, 330.694 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "20-ampere general-purpose receptacles installed in the following locations shall have ground-fault circuit-interrupter protection for personnel:"
  }, {
    "type" : "list",
    "id" : 10707,
    "level" : "4",
    "page number" : 575,
    "bounding box" : [ 463.718, 37.945, 769.83, 292.747 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 575,
      "bounding box" : [ 463.718, 278.319, 769.75, 292.747 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where Required. A site-isolating device shall be installed at the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1029,
        "page number" : 575,
        "bounding box" : [ 445.722, 240.339, 769.766, 280.087 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "distribution point where two or more agricultural buildings, structures, associated farm dwelling(s), or other buildings are supplied from the distribution point."
      } ]
    }, {
      "type" : "list item",
      "page number" : 575,
      "bounding box" : [ 463.729, 215.074, 769.735, 229.502 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Location. The site-isolating device shall be pole-mounted and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1030,
        "page number" : 575,
        "bounding box" : [ 445.733, 202.414, 676.445, 216.842 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall meet the clearance requirements of 2.30.2.3(a)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 575,
      "bounding box" : [ 463.74, 177.094, 769.652, 191.522 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Operation. The site-isolating device shall simultaneously",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1031,
        "page number" : 575,
        "bounding box" : [ 445.744, 164.434, 763.066, 178.862 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "disconnect all ungrounded service conductors from the premises wiring."
      } ]
    }, {
      "type" : "list item",
      "page number" : 575,
      "bounding box" : [ 463.751, 139.169, 769.704, 153.597 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Bonding Provisions. The site-isolating device enclosure shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1032,
        "page number" : 575,
        "bounding box" : [ 445.755, 113.85, 769.746, 140.937 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "bonded to the grounded circuit conductor and the grounding electrode system."
      } ]
    }, {
      "type" : "list item",
      "page number" : 575,
      "bounding box" : [ 463.762, 88.53, 769.721, 102.957 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Grounding. At the site-isolating device, the system grounded",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1033,
        "page number" : 575,
        "bounding box" : [ 445.766, 63.265, 769.703, 90.352 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductor shall be connected to a grounding electrode system via a grounding electrode conductor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 575,
      "bounding box" : [ 463.773, 37.945, 769.83, 52.373 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Rating. The site-isolating device shall be rated for the calculated",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10697,
    "level" : "4",
    "page number" : 575,
    "bounding box" : [ 90.014, 189.776, 275.156, 280.109 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 575,
      "bounding box" : [ 90.014, 265.681, 275.156, 280.109 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) In areas having an equipotential plane",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 575,
      "bounding box" : [ 90.025, 240.361, 148.952, 254.789 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Outdoors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 575,
      "bounding box" : [ 90.025, 215.096, 207.818, 229.524 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Damp or wet locations",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 575,
      "bounding box" : [ 90.025, 189.776, 266.746, 204.204 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Dirt confinement areas for livestock",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10698,
    "level" : "5",
    "page number" : 575,
    "bounding box" : [ 72.029, 37.978, 396.112, 179.038 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 575,
      "bounding box" : [ 72.029, 126.542, 396.094, 179.038 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.47.1.6 Switches, Receptacles, Circuit Breakers, Controllers, and Fuses. Switches, including pushbuttons, relays, and similar devices, receptacles, circuit breakers, controllers, and fuses, shall be provided with enclosures as specified in 5.47.1.5(c).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 575,
      "bounding box" : [ 72.029, 75.958, 396.112, 115.859 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.47.1.7 Motors. Motors and other rotating electrical machinery shall be totally enclosed or designed so as to minimize the entrance of dust, moisture, or corrosive particles.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 575,
      "bounding box" : [ 72.029, 37.978, 396.032, 65.274 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.47.1.8 Luminaires (Lighting Fixtures). Luminaires (lighting fixtures) shall comply with 5.47.1.8(a) through 5.47.1.8(c).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10708,
    "page number" : 575,
    "bounding box" : [ 445.777, 25.285, 596.192, 39.713 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "load as determined by Part 2.20.5."
  }, {
    "type" : "list",
    "id" : 10710,
    "level" : "4",
    "page number" : 576,
    "bounding box" : [ 89.996, 404.831, 395.995, 533.077 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 576,
      "bounding box" : [ 89.996, 518.649, 395.981, 533.077 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Overcurrent Protection. The site-isolating device shall not be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1027,
        "page number" : 576,
        "bounding box" : [ 71.999, 505.989, 260.058, 520.417 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "required to provide overcurrent protection."
      } ]
    }, {
      "type" : "list item",
      "page number" : 576,
      "bounding box" : [ 90.007, 480.735, 395.94, 495.163 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) Accessibility. Where the site-isolating device is not readily",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1028,
        "page number" : 576,
        "bounding box" : [ 72.01, 430.095, 396.085, 482.503 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "accessible, it shall be capable of being remotely operated by an operating handle installed at a readily accessible location. The operating handle of the site-isolating device, when in its highest position, shall not be more than 2 000 mm above grade or a working platform."
      } ]
    }, {
      "type" : "list item",
      "page number" : 576,
      "bounding box" : [ 90.018, 404.831, 395.995, 419.258 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(9) Series Devices. An additional site-isolating device for the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10718,
    "page number" : 576,
    "bounding box" : [ 455.03, 513.01, 760.242, 532.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: A system with a separate equipment grounding conductor is commonly referred to as a “4-wire system” in single-phase applications."
  }, {
    "type" : "list",
    "id" : 10719,
    "level" : "5",
    "page number" : 576,
    "bounding box" : [ 481.668, 323.182, 769.68, 502.057 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 576,
      "bounding box" : [ 481.668, 487.629, 769.616, 502.057 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1. The equipment grounding conductor shall be the same size as",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1022,
        "page number" : 576,
        "bounding box" : [ 445.665, 449.649, 769.677, 489.397 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the largest supply conductor if of the same material, or adjusted in size in accordance with the equivalent size columns of Table 2.50.6.13 if of different materials."
      } ]
    }, {
      "type" : "list item",
      "page number" : 576,
      "bounding box" : [ 481.668, 424.395, 769.636, 438.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2. The equipment grounding conductor is bonded to the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1023,
        "page number" : 576,
        "bounding box" : [ 445.665, 399.075, 769.669, 426.163 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "grounded circuit conductor and the site-isolating device at the distribution point."
      } ]
    }, {
      "type" : "list item",
      "page number" : 576,
      "bounding box" : [ 481.668, 373.756, 769.621, 388.183 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3. A grounding electrode system is provided in accordance with",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1024,
        "page number" : 576,
        "bounding box" : [ 445.665, 348.502, 769.662, 375.589 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Part 2.50.3 and connected to the equipment-grounding conductor at the building(s) or structure(s) disconnecting means."
      } ]
    }, {
      "type" : "list item",
      "page number" : 576,
      "bounding box" : [ 481.668, 323.182, 769.68, 337.609 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4. The grounded circuit conductor is not connected to a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10711,
    "page number" : 576,
    "bounding box" : [ 72.021, 366.851, 396.06, 406.598 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "premises wiring system shall not be required where a site-isolating device meeting all applicable requirements of this section is provided by the serving utility as part of their service requirements."
  }, {
    "type" : "paragraph",
    "id" : 10712,
    "page number" : 576,
    "bounding box" : [ 72.021, 303.595, 396.075, 356.156 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Service Disconnecting Means and Overcurrent Protection at the Building(s) or Structure(s). Where the service disconnecting means and overcurrent protection are located at the building(s) or structure(s), the requirements of 5.47.1.9(b)(1) through (b)(3) shall apply."
  }, {
    "type" : "paragraph",
    "id" : 10720,
    "page number" : 576,
    "bounding box" : [ 445.665, 297.862, 769.701, 324.95 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "grounding electrode or to any equipment-grounding conductor on the load side of the distribution point."
  }, {
    "type" : "list",
    "id" : 10713,
    "level" : "4",
    "page number" : 576,
    "bounding box" : [ 90.018, 202.425, 396.042, 292.758 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 576,
      "bounding box" : [ 90.018, 278.33, 396.013, 292.758 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Conductor Sizing. The supply conductors shall be sized in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1025,
        "page number" : 576,
        "bounding box" : [ 72.021, 265.67, 197.297, 280.098 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "accordance with Part 2.20.5."
      } ]
    }, {
      "type" : "list item",
      "page number" : 576,
      "bounding box" : [ 90.029, 240.35, 396.037, 254.778 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Conductor Installation. The supply conductors shall be installed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1026,
        "page number" : 576,
        "bounding box" : [ 72.032, 227.69, 296.839, 242.118 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in accordance with the requirements of Part 2.25.2."
      } ]
    }, {
      "type" : "list item",
      "page number" : 576,
      "bounding box" : [ 90.04, 202.425, 396.042, 216.853 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Grounding and Bonding. For each building or structure, the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10721,
    "page number" : 576,
    "bounding box" : [ 445.665, 222.001, 769.691, 287.167 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Service Disconnecting Means and Overcurrent Protection at the Distribution Point. Where the service disconnecting means and overcurrent protection for each set of feeder conductors are located at the distribution point, feeders to building(s) or structure(s) shall meet the requirements of 2.50.2.13 and Parts 2.25.1 and 2.25.2."
  }, {
    "type" : "paragraph",
    "id" : 10722,
    "page number" : 576,
    "bounding box" : [ 455.03, 172.632, 760.298, 210.848 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Methods to reduce neutral-to-earth voltages in livestock facilities include supplying buildings or structures with 4-wire single-phase services, sizing 3-wire single-phase service and feeder conductors to limit voltage drop to 2 percent, and connecting loads line-to-line."
  }, {
    "type" : "paragraph",
    "id" : 10714,
    "page number" : 576,
    "bounding box" : [ 72.043, 189.765, 320.545, 204.193 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conditions in either (b)(3)a or (b)(3)b shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 10715,
    "page number" : 576,
    "bounding box" : [ 72.032, 126.52, 396.063, 178.873 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. System with grounded neutral conductor. The grounded circuit conductor shall be connected to the building disconnecting means and to the grounding electrode system of that building or structure where all the requirements of 2.50.2.13(b)(2) are met."
  }, {
    "type" : "paragraph",
    "id" : 10723,
    "page number" : 576,
    "bounding box" : [ 445.665, 109.269, 769.711, 161.886 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Direct-Buried Equipment Grounding Conductors. Where livestock is housed, any portion of a direct-buried equipment grounding conductor run to the building or structure shall be insulated or covered copper."
  }, {
    "type" : "paragraph",
    "id" : 10716,
    "page number" : 576,
    "bounding box" : [ 81.351, 95.589, 386.668, 115.388 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: A system with a grounded neutral conductor is commonly referred to as a “3wire system” in single-phase applications."
  }, {
    "type" : "paragraph",
    "id" : 10724,
    "page number" : 576,
    "bounding box" : [ 445.665, 46.036, 769.723, 98.586 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.47.1.10 Equipotential Planes and Bonding of Equipotential Planes. The installation and bonding of equipotential planes shall comply with 5.47.1.10(a) and 5.47.1.10(b). For the purposes of this section, the term livestock shall not include poultry."
  }, {
    "type" : "paragraph",
    "id" : 10717,
    "page number" : 576,
    "bounding box" : [ 71.985, 32.229, 396.021, 84.637 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "b. System with separate equipment grounding conductor. A separate equipment-grounding conductor shall be run with the supply conductors to the building(s) or structure(s), and the following conditions shall be met:"
  }, {
    "type" : "list",
    "id" : 10726,
    "level" : "6",
    "page number" : 577,
    "bounding box" : [ 71.988, 366.849, 396.059, 545.945 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 577,
      "bounding box" : [ 71.996, 468.075, 396.059, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Where Required. Equipotential planes shall be installed in all concrete floor confinement areas in livestock buildings, and in all outdoor confinement areas such as feedlots, containing metallic equipment that may become energized and is accessible to livestock. The equipotential plane shall encompass the area where the livestock stands while accessing metallic equipment that may become energized.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 577,
      "bounding box" : [ 71.988, 366.849, 396.024, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Bonding. Equipotential planes shall be bonded to the electrical grounding system. The bonding conductor shall be copper, insulated, covered or bare, and not smaller than 8.0 mm2. The means of bonding to wire mesh or conductive elements shall be by pressure connectors or clamps of brass, copper, copper alloy, or an equally substantial approved means. Slatted floors that are supported by structures that are a part of an equipotential plane shall not require bonding.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 10732,
    "level" : "Subtitle",
    "page number" : 577,
    "bounding box" : [ 445.667, 531.249, 538.372, 545.886 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.50.1.2 Definitions."
  }, {
    "type" : "paragraph",
    "id" : 10733,
    "page number" : 577,
    "bounding box" : [ 445.656, 493.379, 769.645, 520.621 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Appliance, Fixed. An appliance that is fastened or otherwise secured at a specific location."
  }, {
    "type" : "paragraph",
    "id" : 10734,
    "page number" : 577,
    "bounding box" : [ 445.656, 455.4, 769.674, 482.696 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Appliance, Portable. An appliance that is actually moved or can easily be moved from one place to another in normal use."
  }, {
    "type" : "paragraph",
    "id" : 10735,
    "page number" : 577,
    "bounding box" : [ 455.03, 415.272, 760.282, 444.248 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For the purpose of this article, the following major appliances, other than built-in, are considered portable if cord connected: refrigerators, range equipment, clothes washers, dishwashers without booster heaters, or other similar appliances."
  }, {
    "type" : "paragraph",
    "id" : 10736,
    "page number" : 577,
    "bounding box" : [ 445.676, 377.229, 769.79, 404.526 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Appliance, Stationary. An appliance that is not easily moved from one place to another in normal use."
  }, {
    "type" : "paragraph",
    "id" : 10737,
    "page number" : 577,
    "bounding box" : [ 455.041, 351.909, 766.912, 366.546 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Distribution Panelboard. See definition of panelboard in Article 100."
  }, {
    "type" : "list",
    "id" : 10727,
    "level" : "7",
    "page number" : 577,
    "bounding box" : [ 81.351, 299.114, 386.619, 355.748 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 577,
      "bounding box" : [ 81.351, 326.709, 386.61, 355.748 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: Methods to establish equipotential planes are described in American Society of Agricultural Engineers (ASAE) EP473-2001, Equipotential Planes in Animal Containment Areas.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 577,
      "bounding box" : [ 81.351, 299.114, 386.619, 318.912 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Low grounding electrode system resistances may reduce potential differences in livestock facilities.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10738,
    "page number" : 577,
    "bounding box" : [ 445.687, 276.016, 769.786, 341.292 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Feeder Assembly. The overhead or under-chassis feeder conductors, including the grounding conductor, together with the necessary fittings and equipment or a power-supply cord listed for mobile home use, designed for the purpose of delivering energy from the source of electrical supply to the distribution panelboard within the mobile home."
  }, {
    "type" : "paragraph",
    "id" : 10728,
    "page number" : 577,
    "bounding box" : [ 95.032, 248.343, 372.968, 275.64 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 5.50 — MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS"
  }, {
    "type" : "paragraph",
    "id" : 10739,
    "page number" : 577,
    "bounding box" : [ 445.697, 238.102, 769.623, 265.398 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Laundry Area. An area containing or designed to contain a laundry tray, clothes washer, or a clothes dryer."
  }, {
    "type" : "paragraph",
    "id" : 10729,
    "page number" : 577,
    "bounding box" : [ 199.913, 223.078, 268.083, 237.715 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.50.1 General"
  }, {
    "type" : "paragraph",
    "id" : 10740,
    "page number" : 577,
    "bounding box" : [ 445.672, 73.636, 769.775, 227.418 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Manufactured Home. A structure, transportable in one or more sections, that is 2 400 mm or more in width or 12 m or more in length in the traveling mode or, when erected on site, is 30 m2 or more; which is built on a chassis and designed to be used as a dwelling, with or without a permanent foundation, when connected to the required utilities, including the plumbing, heating, air conditioning, and electrical systems contained therein. Calculations used to determine the number of square meters in a structure will be based on the structure’s exterior dimensions, measured at the largest horizontal projections when erected on site. These dimensions include all expandable rooms, cabinets, and other projections containing interior space but do not include inside bay windows."
  }, {
    "type" : "list",
    "id" : 10730,
    "level" : "8",
    "page number" : 577,
    "bounding box" : [ 71.996, 109.271, 396.064, 212.461 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 10777,
    "list items" : [ {
      "type" : "list item",
      "page number" : 577,
      "bounding box" : [ 71.996, 109.271, 396.064, 212.461 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.50.1.1 Scope. The provisions of this article cover the electrical conductors and equipment installed within or on mobile and manufactured homes, the conductors that connect mobile and manufactured homes to a supply of electricity, and the installation of electrical wiring, luminaires (fixtures), equipment, and appurtenances related to electrical installations within a mobile home park up to the mobile home service-entrance conductors or, if none, the mobile home service equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10731,
    "page number" : 577,
    "bounding box" : [ 81.351, 59.952, 386.611, 98.168 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For additional information on manufactured housing see NFPA 501-2003, Standard on Manufactured Housing, and Part 3280, Manufactured Home Construction and Safety Standards, of the Federal Department of Housing and Urban Development."
  }, {
    "type" : "paragraph",
    "id" : 10741,
    "page number" : 577,
    "bounding box" : [ 445.683, 35.711, 769.727, 62.798 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "For the purpose of this Code and unless otherwise indicated, the term mobile home includes manufactured homes."
  }, {
    "type" : "paragraph",
    "id" : 10753,
    "page number" : 578,
    "bounding box" : [ 445.7, 430.081, 769.761, 545.722 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "or intended for the display or demonstration of merchandise or machinery — shall not be required to meet the provisions of this article pertaining to the number or capacity of circuits required. It shall, however, meet all other applicable requirements of this article if provided with an electrical installation intended to be energized from a 230-volt or 115/230-volt ac power supply system. Where different voltage is required by either design or available power supply system, adjustment shall be made in accordance with other articles and sections for the voltage used."
  }, {
    "type" : "list",
    "id" : 10743,
    "level" : "7",
    "page number" : 578,
    "bounding box" : [ 81.351, 488.834, 386.6, 545.468 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 578,
      "bounding box" : [ 81.351, 525.67, 386.532, 545.468 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: See the applicable building code for definition of the term permanent foundation.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 578,
      "bounding box" : [ 81.351, 488.834, 386.6, 517.873 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: See Part 3280, Manufactured Home Construction and Safety Standards, of the Federal Department of Housing and Urban Development, for additional information on the definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10744,
    "page number" : 578,
    "bounding box" : [ 71.985, 412.875, 395.991, 478.086 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Mobile Home. A factory-assembled structure or structures transportable in one or more sections that is built on a permanent chassis and designed to be used as a dwelling without a permanent foundation where connected to the required utilities and that includes the plumbing, heating, air-conditioning, and electric systems contained therein."
  }, {
    "type" : "list",
    "id" : 10754,
    "level" : "6",
    "page number" : 578,
    "bounding box" : [ 445.711, 253.017, 769.808, 419.463 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 578,
      "bounding box" : [ 445.711, 379.507, 769.735, 419.463 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) In Other Than Mobile Home Parks. Mobile homes installed in other than mobile home parks shall comply with the provisions of this article.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 578,
      "bounding box" : [ 445.722, 316.262, 769.743, 368.878 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Connection to Wiring System. The provisions of this article shall apply to mobile homes intended for connection to a wiring system rated 230 volts, nominal, 2-wire ac, with one grounded phase conductor or 115/230 volts, nominal, 3-wire ac, with grounded neutral.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 578,
      "bounding box" : [ 445.733, 253.017, 769.808, 305.634 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Listed or Labeled. All electrical materials, devices, appliances, fittings, and other equipment shall be listed or labeled by a qualified testing agency and shall be connected in an approved manner when installed.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10745,
    "page number" : 578,
    "bounding box" : [ 71.996, 374.961, 396.04, 401.983 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "For the purpose of this Code and unless otherwise indicated, the term mobile home includes manufactured homes."
  }, {
    "type" : "paragraph",
    "id" : 10746,
    "page number" : 578,
    "bounding box" : [ 71.996, 311.662, 396.038, 364.278 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Mobile Home Accessory Building or Structure. Any awning, cabana, ramada, storage cabinet, carport, fence, windbreak, or porch established for the use of the occupant of the mobile home on a mobile home lot."
  }, {
    "type" : "paragraph",
    "id" : 10747,
    "page number" : 578,
    "bounding box" : [ 71.996, 261.088, 396.009, 301.044 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Mobile Home Lot. A designated portion of a mobile home park designed for the accommodation of one mobile home and its accessory buildings or structures for the exclusive use of its occupants."
  }, {
    "type" : "paragraph",
    "id" : 10748,
    "page number" : 578,
    "bounding box" : [ 71.996, 223.163, 395.965, 250.459 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Mobile Home Park. A contiguous parcel of land that is used for the accommodation of occupied mobile homes."
  }, {
    "type" : "paragraph",
    "id" : 10755,
    "page number" : 578,
    "bounding box" : [ 445.733, 202.367, 702.452, 242.268 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.50.2 Mobile and Manufactured Homes 5.50.2.1 Power Supply."
  }, {
    "type" : "paragraph",
    "id" : 10749,
    "page number" : 578,
    "bounding box" : [ 72.007, 172.578, 396.065, 212.479 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Mobile Home Service Equipment. The equipment containing the disconnecting means, overcurrent protective devices, and receptacles or other means for connecting a mobile home feeder assembly."
  }, {
    "type" : "paragraph",
    "id" : 10756,
    "page number" : 578,
    "bounding box" : [ 445.722, 139.177, 769.769, 191.738 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Feeder. The power supply to the mobile home shall be a feeder assembly consisting of not more than one listed 50-ampere mobile home power-supply cord with an integrally molded or securely attached plug cap or a permanently installed feeder."
  }, {
    "type" : "paragraph",
    "id" : 10750,
    "page number" : 578,
    "bounding box" : [ 72.018, 109.278, 396.064, 161.894 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Park Electrical Wiring Systems. All of the electrical wiring, luminaires (fixtures), equipment, and appurtenances related to electrical installations within a mobile home park, including the mobile home service equipment."
  }, {
    "type" : "list",
    "id" : 10757,
    "level" : "7",
    "page number" : 578,
    "bounding box" : [ 445.722, 37.897, 769.722, 128.405 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 578,
      "bounding box" : [ 445.722, 75.877, 769.722, 128.405 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: A mobile home that is factory equipped with gas or oilfired central heating equipment and cooking appliances shall be permitted to be provided with a listed mobile home power-supply cord rated 40 amperes.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 578,
      "bounding box" : [ 445.722, 37.897, 769.718, 65.161 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: A feeder assembly shall not be required for manufactured homes constructed in accordance with 5.50.3.3(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 10751,
    "level" : "Subtitle",
    "page number" : 578,
    "bounding box" : [ 72.018, 83.947, 219.797, 98.584 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.50.1.4 General Requirements."
  }, {
    "type" : "paragraph",
    "id" : 10752,
    "page number" : 578,
    "bounding box" : [ 72.018, 20.758, 396.138, 73.319 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Mobile Home Not Intended as a Dwelling Unit. A mobile home not intended as a dwelling unit — for example, those equipped for sleeping purposes only, contractor’s on-site offices, construction job dormitories, mobile studio dressing rooms, banks, clinics, mobile stores,"
  }, {
    "type" : "paragraph",
    "id" : 10759,
    "page number" : 579,
    "bounding box" : [ 71.996, 493.395, 396.033, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Power-Supply Cord. If the mobile home has a power-supply cord, it shall be permanently attached to the distribution panelboard or to a junction box permanently connected to the distribution panelboard, with the free end terminating in an attachment plug cap."
  }, {
    "type" : "paragraph",
    "id" : 10760,
    "page number" : 579,
    "bounding box" : [ 71.996, 468.075, 396.035, 495.163 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Cords with adapters and pigtail ends, extension cords, and similar items shall not be attached to, or shipped with, a mobile home."
  }, {
    "type" : "paragraph",
    "id" : 10761,
    "page number" : 579,
    "bounding box" : [ 71.996, 417.49, 396.022, 469.843 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "A suitable clamp or the equivalent shall be provided at the distribution panelboard knockout to afford strain relief for the cord to prevent strain from being transmitted to the terminals when the power-supply cord is handled in its intended manner."
  }, {
    "type" : "paragraph",
    "id" : 10762,
    "page number" : 579,
    "bounding box" : [ 71.996, 379.511, 396.001, 419.258 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The cord shall be a listed type with four conductors, one of which shall be identified by a continuous green color or a continuous green color with one or more yellow stripes for use as the grounding conductor."
  }, {
    "type" : "paragraph",
    "id" : 10763,
    "page number" : 579,
    "bounding box" : [ 71.996, 303.606, 396.007, 368.882 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Attachment Plug Cap. The attachment plug cap shall be a 2-pole, 3-wire, grounding type, rated 50 amperes, 250 volts or 3-pole, 4-wire, grounding type, rated 50 amperes, 125/250 volts with a configuration as shown in Figure 5.50.2.1(c) and intended for use with the 50-ampere, 250-volt and 125/250-volt receptacle configurations shown in Figure"
  }, {
    "type" : "list",
    "id" : 10764,
    "level" : "8",
    "page number" : 579,
    "bounding box" : [ 71.996, 227.701, 396.081, 305.429 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 579,
      "bounding box" : [ 71.996, 227.701, 396.081, 305.429 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.50.2.1(c). It shall be listed, by itself or as part of a power-supply cord assembly, for the purpose and shall be molded to or installed on the flexible cord so that it is secured tightly to the cord at the point where the cord enters the attachment plug cap. If a right-angle cap is used, the configuration shall be oriented so that the grounding member is farthest from the cord.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10765,
    "page number" : 579,
    "bounding box" : [ 81.351, 187.569, 386.579, 216.608 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Complete details of the 50-ampere plug and receptacle configuration can be found in the National Electrical Manufacturers Association Standard for Dimensions of Attachment Plugs and Receptacles, ANSI/NEMA WD 6-1989, Figure 14-50."
  }, {
    "type" : "paragraph",
    "id" : 10766,
    "page number" : 579,
    "bounding box" : [ 71.985, 98.944, 396.048, 176.826 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Overall Length of a Power-Supply Cord. The overall length of a power-supply cord, measured from the end of the cord, including bared leads, to the face of the attachment plug cap shall not be less than 6 400 mm and shall not exceed 11 m. The length of the cord from the face of the attachment plug cap to the point where the cord enters the mobile home shall not be less than 6 000 m."
  }, {
    "type" : "image",
    "id" : 10773,
    "page number" : 579,
    "bounding box" : [ 490.011, 414.74, 693.848, 513.8 ],
    "source" : "Phil Electrical Code_images/imageFile27.png"
  }, {
    "type" : "image",
    "id" : 10772,
    "page number" : 579,
    "bounding box" : [ 491.69, 312.08, 698.823, 413.0 ],
    "source" : "Phil Electrical Code_images/imageFile28.png"
  }, {
    "type" : "paragraph",
    "id" : 10767,
    "page number" : 579,
    "bounding box" : [ 446.93, 227.63, 768.389, 305.566 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 5.50.2.1(c) 50-Ampere, 250-volt and 50-Ampere, 125/250Volt Receptacle and Attachment Plug Cap Configurations, 2-pole, 3wire and 3-Pole, 4-Wire, respectively, Grounding-Types, Used for Mobile Home Supply Cords and Mobile Home Parks. Please see NEC 2005 page 70-447 and attached sketch on separate bond paper. Additional drawing of plug from WWY."
  }, {
    "type" : "paragraph",
    "id" : 10768,
    "page number" : 579,
    "bounding box" : [ 455.033, 164.451, 769.25, 179.087 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Marking. The power-supply cord shall bear the following marking:"
  }, {
    "type" : "paragraph",
    "id" : 10769,
    "page number" : 579,
    "bounding box" : [ 455.022, 113.877, 730.724, 153.625 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "FOR USE WITH MOBILE HOMES — 40 AMPERES. or"
  }, {
    "type" : "paragraph",
    "id" : 10770,
    "page number" : 579,
    "bounding box" : [ 484.547, 88.557, 730.724, 102.985 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "FOR USE WITH MOBILE HOMES — 50 AMPERES."
  }, {
    "type" : "paragraph",
    "id" : 10771,
    "page number" : 579,
    "bounding box" : [ 445.678, 50.643, 769.62, 77.94 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Point of Entrance. The point of entrance of the feeder assembly to the mobile home shall be in the exterior wall, floor, or roof."
  }, {
    "type" : "list",
    "id" : 10774,
    "level" : "1",
    "page number" : 580,
    "bounding box" : [ 81.351, 379.522, 396.017, 545.945 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 580,
      "bounding box" : [ 81.351, 531.309, 395.999, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Protected. Where the cord passes through walls or floors, it shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1020,
        "page number" : 580,
        "bounding box" : [ 71.996, 480.735, 396.057, 533.077 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be protected by means of conduits and bushings or equivalent. The cord shall be permitted to be installed within the mobile home walls, provided a continuous raceway having a maximum size of 30 mm is installed from the branch-circuit panelboard to the underside of the mobile home floor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 580,
      "bounding box" : [ 81.362, 455.349, 395.998, 469.986 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(h) Protection Against Corrosion and Mechanical Damage.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1021,
        "page number" : 580,
        "bounding box" : [ 72.007, 404.841, 396.03, 457.183 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Permanent provisions shall be made for the protection of the attachment plug cap of the power-supply cord and any connector cord assembly or receptacle against corrosion and mechanical damage if such devices are in an exterior location while the mobile home is in transit."
      } ]
    }, {
      "type" : "list item",
      "page number" : 580,
      "bounding box" : [ 81.373, 379.522, 396.017, 394.158 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(i) Mast Weatherhead or Raceway. Where the calculated load",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10779,
    "page number" : 580,
    "bounding box" : [ 445.665, 366.851, 769.717, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Disconnecting Means. A single disconnecting means shall be provided in each mobile home consisting of a circuit breaker, or a switch and fuses and its accessories installed in a readily accessible location near the point of entrance of the supply cord or conductors into the mobile home. The main circuit breakers or fuses shall be plainly marked “Main.” This equipment shall contain a solderless type of grounding connector or bar for the purposes of grounding, with sufficient terminals for all grounding conductors. The neutral bar termination of the grounded circuit conductors shall be insulated in accordance with 5.50.2.7(a). The disconnecting equipment shall have a rating not less than the calculated load. The distribution equipment, either circuit breaker or fused type, shall be located a minimum of 600 mm from the bottom of such equipment to the floor level of the mobile home."
  }, {
    "type" : "paragraph",
    "id" : 10775,
    "page number" : 580,
    "bounding box" : [ 72.007, 354.257, 395.894, 381.289 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "exceeds 50 amperes or where a permanent feeder is used, the supply shall be by means of either of the following:"
  }, {
    "type" : "paragraph",
    "id" : 10780,
    "page number" : 580,
    "bounding box" : [ 455.03, 326.709, 760.273, 355.748 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 5.50.2.11(b) for information on disconnecting means for branch circuits designed to energize heating or air-conditioning equipment, or both, located outside the mobile home, other than room air conditioners."
  }, {
    "type" : "list",
    "id" : 10776,
    "level" : "5",
    "page number" : 580,
    "bounding box" : [ 72.007, 202.447, 396.043, 343.364 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 580,
      "bounding box" : [ 72.007, 303.617, 396.043, 343.364 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) One mast weatherhead installation, installed in accordance with Article 230, containing four continuous, insulated, color-coded feeder conductors, one of which shall be an equipment grounding conductor",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 580,
      "bounding box" : [ 72.007, 202.447, 396.031, 292.78 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A metal raceway or rigid nonmetallic conduit from the disconnecting means in the mobile home to the underside of the mobile home, with provisions for the attachment to a suitable junction box or fitting to the raceway on the underside of the mobile home [with or without conductors as in 5.50.2.1(i)(1)]. The manufacturer shall provide written installation instructions stating the proper feeder conductor sizes for the raceway and the size of the junction box to be used.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10781,
    "page number" : 580,
    "bounding box" : [ 445.676, 212.765, 769.807, 315.757 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "A distribution panelboard shall be rated not less than 50 amperes and employ a 2-pole circuit breaker rated 40 amperes for a 40-ampere supply cord, or 50 amperes for a 50-ampere supply cord. A distribution panelboard employing a disconnect switch and fuses shall be rated 60 amperes and shall employ a single 2-pole, 60-ampere fuseholder with 40or 50-ampere main fuses for 40- or 50-ampere supply cords, respectively. The outside of the distribution panelboard shall be plainly marked with the fuse size."
  }, {
    "type" : "paragraph",
    "id" : 10782,
    "page number" : 580,
    "bounding box" : [ 445.676, 149.531, 769.767, 214.532 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The distribution panelboard shall be located in an accessible location but shall not be located in a bathroom or a clothes closet. A clear working space at least 800 mm wide and 800 mm in front of the distribution panelboard shall be provided. This space shall extend from the floor to the top of the distribution panelboard."
  }, {
    "type" : "list",
    "id" : 10777,
    "level" : "8",
    "page number" : 580,
    "bounding box" : [ 72.007, 63.298, 396.125, 191.709 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 10730,
    "next list id" : 10899,
    "list items" : [ {
      "type" : "list item",
      "page number" : 580,
      "bounding box" : [ 72.007, 63.298, 396.125, 191.709 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.50.2.2 Disconnecting Means and Branch-Circuit Protective Equipment. The branch-circuit equipment shall be permitted to be combined with the disconnecting means as a single assembly. Such a combination shall be permitted to be designated as a distribution panelboard. If a fused distribution panelboard is used, the maximum fuse size for the mains shall be plainly marked with lettering at least 6 mm high and visible when fuses are changed. Where plug fuses and fuseholders are used, they shall be tamper-resistant Type S, enclosed in dead-front fuse panelboards. Electrical distribution panelboards containing circuit breakers shall also be dead-front type.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10783,
    "page number" : 580,
    "bounding box" : [ 445.687, 86.286, 769.849, 138.902 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Branch-Circuit Protective Equipment. Branch-circuit distribution equipment shall be installed in each mobile home and shall include overcurrent protection for each branch circuit consisting of either circuit breakers or fuses."
  }, {
    "type" : "paragraph",
    "id" : 10784,
    "page number" : 580,
    "bounding box" : [ 455.041, 73.626, 737.884, 88.054 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The branch-circuit overcurrent devices shall be rated as follows:"
  }, {
    "type" : "paragraph",
    "id" : 10785,
    "level" : "6",
    "page number" : 580,
    "bounding box" : [ 463.683, 48.361, 665.007, 62.789 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Not more than the circuit conductors; and"
  }, {
    "type" : "paragraph",
    "id" : 10778,
    "page number" : 580,
    "bounding box" : [ 81.351, 23.172, 386.6, 52.148 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 1.10.1.22 concerning identification of each disconnecting means and each service, feeder, or branch circuit at the point where it originated and the type marking needed."
  }, {
    "type" : "paragraph",
    "id" : 10795,
    "page number" : 581,
    "bounding box" : [ 491.02, 531.31, 576.791, 545.738 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "33 x length x width"
  }, {
    "type" : "list",
    "id" : 10787,
    "level" : "5",
    "page number" : 581,
    "bounding box" : [ 71.994, 480.735, 396.001, 545.737 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 581,
      "bounding box" : [ 71.994, 505.989, 396.001, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Not more than 150 percent of the rating of a single appliance rated 13.3 amperes or more that is supplied by an individual branch circuit; but",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 581,
      "bounding box" : [ 71.994, 480.735, 396.001, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Not more than the overcurrent protection size and of the type marked on the air conditioner or other motor-operated appliance.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10796,
    "level" : "7",
    "page number" : 581,
    "bounding box" : [ 481.661, 518.65, 750.12, 533.078 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "————————— = No. of 15- (or 20-) ampere circuits"
  }, {
    "type" : "paragraph",
    "id" : 10797,
    "page number" : 581,
    "bounding box" : [ 455.028, 480.725, 568.203, 520.418 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "230 x 15 (or 20) or"
  }, {
    "type" : "list",
    "id" : 10788,
    "level" : "5",
    "page number" : 581,
    "bounding box" : [ 71.994, 392.171, 396.001, 470.052 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 581,
      "bounding box" : [ 71.994, 430.095, 395.999, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Two-Pole Circuit Breakers. Where circuit breakers are provided for branch-circuit protection, 240-volt circuits shall be protected by a 2pole common or companion trip, or handle-tied paired circuit breakers.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 581,
      "bounding box" : [ 72.005, 392.171, 396.001, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Electrical Nameplates. A metal nameplate on the outside adjacent to the feeder assembly entrance shall read:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10798,
    "page number" : 581,
    "bounding box" : [ 491.02, 455.405, 576.791, 469.833 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "33 x length x width"
  }, {
    "type" : "paragraph",
    "id" : 10799,
    "level" : "7",
    "page number" : 581,
    "bounding box" : [ 481.661, 430.085, 750.12, 457.173 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "————————— = No. of 15- (or 20-) ampere circuits 115 x 15 (or 20)"
  }, {
    "type" : "paragraph",
    "id" : 10800,
    "page number" : 581,
    "bounding box" : [ 445.673, 341.575, 769.723, 406.797 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Small Appliances. In kitchens, pantries, dining rooms, and breakfast rooms, two or more 20-ampere small-appliance circuits, in addition to the number of circuits required elsewhere in this section, shall be provided for all receptacle outlets required by 5.50.2.4(d) in these rooms. Such circuits shall have no other outlets."
  }, {
    "type" : "paragraph",
    "id" : 10789,
    "page number" : 581,
    "bounding box" : [ 81.349, 316.266, 322.763, 381.278 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "THIS CONNECTION FOR 230-VOLT, 2-POLE, 3-WIRE, 60-HERTZ, _____ AMPERE SUPPLY or"
  }, {
    "type" : "list",
    "id" : 10801,
    "level" : "8",
    "page number" : 581,
    "bounding box" : [ 445.673, 189.7, 769.736, 330.793 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 581,
      "bounding box" : [ 445.673, 290.925, 769.706, 330.793 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Receptacle outlets installed solely for the electrical supply and support of an electric clock in any the rooms specified in 5.50.2.3(b) shall be permitted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 581,
      "bounding box" : [ 445.673, 240.285, 769.708, 280.208 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Receptacle outlets installed to provide power for supplemental equipment and lighting on gas-fired ranges, ovens, or counter-mounted cooking units shall be permitted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 581,
      "bounding box" : [ 445.673, 189.7, 769.736, 229.623 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: A single receptacle for refrigeration equipment shall be permitted to be supplied from an individual branch circuit rated 15 amperes or greater.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10790,
    "page number" : 581,
    "bounding box" : [ 135.349, 265.681, 332.6, 305.429 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "THIS CONNECTION FOR 120/240-VOLT, 3-POLE, 4-WIRE, 60-HERTZ, _____ AMPERE SUPPLY"
  }, {
    "type" : "paragraph",
    "id" : 10791,
    "page number" : 581,
    "bounding box" : [ 81.349, 240.361, 352.149, 254.789 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The correct ampere rating shall be marked in the blank space."
  }, {
    "type" : "paragraph",
    "id" : 10792,
    "page number" : 581,
    "bounding box" : [ 71.994, 151.796, 395.988, 229.645 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: For manufactured homes, the manufacturer shall provide in its written installation instructions or in the data plate the minimum ampere rating of the feeder assembly or, where provided, the service entrance conductors intended for connection to the manufactured home. The rating provided shall not be less than the minimum load calculated in accordance with 5.50.2.9."
  }, {
    "type" : "paragraph",
    "id" : 10802,
    "page number" : 581,
    "bounding box" : [ 445.673, 126.521, 769.754, 178.863 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Countertop receptacle outlets installed in the kitchen shall be supplied by not less than two small-appliance circuit branch circuits, either or both of which shall be permitted to supply receptacle outlets in the kitchen and other locations specified in 5.50.2.3(b)."
  }, {
    "type" : "list",
    "id" : 10793,
    "level" : "6",
    "page number" : 581,
    "bounding box" : [ 71.994, 113.871, 396.026, 141.168 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 581,
      "bounding box" : [ 71.994, 113.871, 396.026, 141.168 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.50.2.3 Branch Circuits. The number of branch circuits required shall be determined in accordance with 5.50.2.3(a) through (e).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10803,
    "level" : "5",
    "page number" : 581,
    "bounding box" : [ 445.662, 25.308, 769.717, 115.838 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 581,
      "bounding box" : [ 445.662, 75.947, 769.652, 115.838 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Laundry Area. Where a laundry area is provided, a 20-ampere branch circuit shall be provided to supply the laundry receptacle outlet(s). This circuit shall have no other outlets.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 581,
      "bounding box" : [ 445.662, 25.308, 769.717, 65.264 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) General Appliances. (Including furnace, water heater, range, and central or room air conditioner, etc.). There shall be one or more circuits of adequate rating in accordance with the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10794,
    "page number" : 581,
    "bounding box" : [ 71.99, 37.989, 396.066, 103.188 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Lighting. The number of branch circuits shall be based on 33 voltamperes/m2 times outside dimensions of the mobile home (coupler excluded) divided by 230 volts for 230 volts power supply and 115 volts for 115/230 volts power supply to determine the number of 15- or 20ampere lighting area circuits, for example,"
  }, {
    "type" : "paragraph",
    "id" : 10814,
    "page number" : 582,
    "bounding box" : [ 445.645, 518.561, 769.658, 545.824 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "such as for dishwashers, disposals, refrigerators, freezers, and laundry equipment."
  }, {
    "type" : "paragraph",
    "id" : 10805,
    "page number" : 582,
    "bounding box" : [ 81.351, 522.187, 257.718, 532.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For central air conditioning, see Article 4.40."
  }, {
    "type" : "list",
    "id" : 10806,
    "level" : "4",
    "page number" : 582,
    "bounding box" : [ 89.992, 357.66, 396.132, 511.237 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 582,
      "bounding box" : [ 89.992, 496.809, 395.961, 511.237 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The ampere rating of fixed appliances shall not be over 50",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1017,
        "page number" : 582,
        "bounding box" : [ 71.996, 458.884, 396.075, 498.577 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "percent of the circuit rating if lighting outlets (receptacles, other than kitchen, dining area, and laundry, considered as lighting outlets) are on the same circuit."
      } ]
    }, {
      "type" : "list item",
      "page number" : 582,
      "bounding box" : [ 89.992, 446.224, 396.132, 460.652 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) For fixed appliances on a circuit without lighting outlets, the sum",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1018,
        "page number" : 582,
        "bounding box" : [ 71.996, 408.245, 396.018, 447.992 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "of rated amperes shall not exceed the branch-circuit rating. Motor loads or continuous loads shall not exceed 80 percent of the branch-circuit rating."
      } ]
    }, {
      "type" : "list item",
      "page number" : 582,
      "bounding box" : [ 89.992, 395.639, 395.895, 410.067 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The rating of a single cord-and-plug-connected appliance on a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1019,
        "page number" : 582,
        "bounding box" : [ 71.996, 370.32, 396.012, 397.407 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "circuit having no other outlets shall not exceed 80 percent of the circuit rating."
      } ]
    }, {
      "type" : "list item",
      "page number" : 582,
      "bounding box" : [ 89.992, 357.66, 395.982, 372.087 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) The rating of a range branch circuit shall be based on the range",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10815,
    "page number" : 582,
    "bounding box" : [ 445.645, 468.053, 769.623, 507.8 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Feeders supplying branch circuits shall be permitted to be protected by a ground-fault circuit-interrupter in lieu of the provision for such interrupters specified herein."
  }, {
    "type" : "list",
    "id" : 10816,
    "level" : "5",
    "page number" : 582,
    "bounding box" : [ 445.645, 341.563, 769.747, 457.369 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 582,
      "bounding box" : [ 445.645, 417.468, 769.697, 457.369 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Cord-Connected Fixed Appliance. A grounding-type receptacle outlet shall be provided for each cord-connected fixed appliance installed.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 582,
      "bounding box" : [ 445.645, 341.563, 769.747, 406.784 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Receptacle Outlets Required. Except in the bath, closet, and hall areas, receptacle outlets shall be installed at wall spaces 600 mm wide or more so that no point along the floor line is more than 1 800 mm measured horizontally from an outlet in that space. In addition, a receptacle outlet shall be installed in the following locations:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10807,
    "page number" : 582,
    "bounding box" : [ 71.996, 345.0, 286.494, 359.427 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "demand as specified for ranges in 5.50.2.9(b)(5)."
  }, {
    "type" : "paragraph",
    "id" : 10808,
    "page number" : 582,
    "bounding box" : [ 71.985, 294.415, 396.034, 334.371 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Bathrooms. Bathroom receptacle outlets shall be supplied by at least one 20-ampere branch circuit. Such circuits shall have no other outlets other than as provided for in 5.50.2.4(e)(2)."
  }, {
    "type" : "list",
    "id" : 10817,
    "level" : "4",
    "page number" : 582,
    "bounding box" : [ 463.641, 88.54, 769.718, 330.671 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 9,
    "list items" : [ {
      "type" : "list item",
      "page number" : 582,
      "bounding box" : [ 463.641, 316.243, 769.718, 330.671 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Over or adjacent to countertops in the kitchen (at least one on",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1011,
        "page number" : 582,
        "bounding box" : [ 445.645, 290.978, 769.687, 318.011 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "each side of the sink if countertops are on each side and are 300 mm or over in width)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 582,
      "bounding box" : [ 463.641, 278.318, 769.696, 292.746 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Adjacent to the refrigerator and freestanding gas-range space. A",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1012,
        "page number" : 582,
        "bounding box" : [ 445.645, 252.998, 769.645, 280.086 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "duplex receptacle shall be permitted to serve as the outlet for a countertop and a refrigerator."
      } ]
    }, {
      "type" : "list item",
      "page number" : 582,
      "bounding box" : [ 463.641, 240.338, 664.397, 254.766 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) At countertop spaces for built-in vanities.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 582,
      "bounding box" : [ 463.641, 227.678, 707.042, 242.106 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) At countertop spaces under wall-mounted cabinets.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 582,
      "bounding box" : [ 463.641, 215.073, 769.555, 229.501 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) In the wall at the nearest point to where a bar-type counter",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1013,
        "page number" : 582,
        "bounding box" : [ 445.645, 202.413, 532.943, 216.841 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "attaches to the wall."
      } ]
    }, {
      "type" : "list item",
      "page number" : 582,
      "bounding box" : [ 463.641, 189.753, 769.606, 204.181 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) In the wall at the nearest point to where a fixed room divider",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1014,
        "page number" : 582,
        "bounding box" : [ 445.645, 177.094, 532.943, 191.521 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "attaches to the wall."
      } ]
    }, {
      "type" : "list item",
      "page number" : 582,
      "bounding box" : [ 463.641, 164.434, 769.667, 178.861 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) In laundry areas within 1 800 mm of the intended location of the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1015,
        "page number" : 582,
        "bounding box" : [ 445.645, 151.84, 538.597, 166.267 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "laundry appliance(s)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 582,
      "bounding box" : [ 463.641, 139.18, 769.648, 153.607 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) At least one receptacle outlet located outdoors and accessible at",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1016,
        "page number" : 582,
        "bounding box" : [ 445.645, 101.2, 769.654, 140.947 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "grade level and not more than 2 000 mm above grade. A receptacle outlet located in a compartment accessible from the outside of the unit shall be considered an outdoor receptacle."
      } ]
    }, {
      "type" : "list item",
      "page number" : 582,
      "bounding box" : [ 463.641, 88.54, 769.679, 102.968 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(9) At least one receptacle outlet shall be installed in bathrooms",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 10809,
    "level" : "Subtitle",
    "page number" : 582,
    "bounding box" : [ 71.985, 269.029, 200.866, 283.665 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.50.2.4 Receptacle Outlets."
  }, {
    "type" : "paragraph",
    "id" : 10810,
    "page number" : 582,
    "bounding box" : [ 71.974, 231.17, 395.983, 258.466 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Grounding-Type Receptacle Outlets. All receptacle outlets shall comply with the following:"
  }, {
    "type" : "list",
    "id" : 10811,
    "level" : "5",
    "page number" : 582,
    "bounding box" : [ 71.974, 155.265, 396.015, 220.278 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 582,
      "bounding box" : [ 89.97, 205.85, 201.972, 220.278 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Be of grounding type",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 582,
      "bounding box" : [ 89.97, 193.19, 250.823, 207.618 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Be installed according to 4.6.1.3",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 582,
      "bounding box" : [ 71.974, 155.265, 396.015, 195.013 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Except where supplying specific appliances, be 15- or 20ampere, 250-volt or 125-volt, either single or multiple type, and accept parallel-blade or tandem-blade attachment plugs, respectively",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10812,
    "page number" : 582,
    "bounding box" : [ 71.963, 54.096, 396.015, 144.582 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Ground-Fault Circuit Interrupters (GFCI). All 250-volt and/or 125-volt, single-phase, 15- and 20-ampere receptacle outlets installed outdoors, in compartments accessible from outside the unit, or in bathrooms, including receptacles in luminaires (light fixtures), shall have GFCI protection. GFCI protection shall be provided for receptacle outlets serving countertops in kitchens, and receptacle outlets located within 1 800 mm of a wet bar sink."
  }, {
    "type" : "paragraph",
    "id" : 10818,
    "page number" : 582,
    "bounding box" : [ 445.645, 25.295, 769.732, 90.363 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "within 900 mm of the outside edge of each basin. The receptacle outlet shall be located above or adjacent to the basin location. This receptacle shall be in addition to any receptacle that is a part of a luminaire (fixture) or appliance. The receptacle shall not be enclosed within a bathroom cabinet or vanity."
  }, {
    "type" : "paragraph",
    "id" : 10813,
    "page number" : 582,
    "bounding box" : [ 71.963, 28.721, 395.939, 43.324 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Receptacles installed for appliances in dedicated spaces,"
  }, {
    "type" : "list",
    "id" : 10830,
    "level" : "1",
    "page number" : 583,
    "bounding box" : [ 455.0, 442.733, 769.634, 545.934 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 583,
      "bounding box" : [ 455.0, 531.298, 769.564, 545.934 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Accessibility. Every appliance shall be accessible for inspection,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1004,
        "page number" : 583,
        "bounding box" : [ 445.645, 505.978, 769.666, 533.066 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "service, repair, or replacement without removal of permanent construction."
      } ]
    }, {
      "type" : "list item",
      "page number" : 583,
      "bounding box" : [ 455.011, 480.713, 769.608, 495.35 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Pendants. Listed pendant-type luminaires (fixtures) or pendant",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1005,
        "page number" : 583,
        "bounding box" : [ 445.656, 468.053, 553.734, 482.481 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "cords shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 583,
      "bounding box" : [ 455.022, 442.733, 769.634, 457.37 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Bathtub and Shower Luminaires (Fixtures). Where a luminaire",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10820,
    "page number" : 583,
    "bounding box" : [ 71.985, 493.395, 395.993, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Pipe Heating Cable(s) Outlet. For the connection of pipe heating cable(s), a receptacle outlet shall be located on the underside of the unit as follows:"
  }, {
    "type" : "list",
    "id" : 10821,
    "level" : "4",
    "page number" : 583,
    "bounding box" : [ 89.97, 392.171, 395.961, 482.503 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 583,
      "bounding box" : [ 89.981, 468.075, 279.67, 482.503 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Within 600 mm of the cold water inlet.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 583,
      "bounding box" : [ 89.981, 455.415, 395.961, 469.843 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Connected to an interior branch circuit, other than a small",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1009,
        "page number" : 583,
        "bounding box" : [ 71.985, 430.096, 396.068, 457.183 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "appliance branch circuit. It shall be permitted to use a bathroom receptacle circuit for this purpose."
      } ]
    }, {
      "type" : "list item",
      "page number" : 583,
      "bounding box" : [ 89.981, 417.49, 395.953, 431.918 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) On a circuit where all of the outlets are on the load side of the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1010,
        "page number" : 583,
        "bounding box" : [ 71.974, 404.831, 210.765, 419.258 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "ground-fault circuit-interrupter."
      } ]
    }, {
      "type" : "list item",
      "page number" : 583,
      "bounding box" : [ 89.97, 392.171, 395.913, 406.598 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) This outlet shall not be considered as the receptacle required by",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10831,
    "page number" : 583,
    "bounding box" : [ 445.656, 417.468, 769.699, 444.501 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(lighting fixture) is installed over a bathtub or in a shower stall, it shall be of the enclosed and gasketed type listed for wet locations."
  }, {
    "type" : "paragraph",
    "id" : 10832,
    "page number" : 583,
    "bounding box" : [ 445.656, 341.553, 769.704, 406.774 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.50.2.6 Wiring Methods and Materials. Except as specifically limited in this section, the wiring methods and materials included in this Code shall be used in mobile homes. Aluminum conductors, aluminum alloy conductors, and aluminum core conductors such as copper-clad aluminum shall not be acceptable for use as branch-circuit wiring."
  }, {
    "type" : "paragraph",
    "id" : 10822,
    "page number" : 583,
    "bounding box" : [ 71.974, 379.511, 136.27, 393.938 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.50.2.4(d)(8)."
  }, {
    "type" : "paragraph",
    "id" : 10823,
    "page number" : 583,
    "bounding box" : [ 71.974, 341.586, 395.97, 368.882 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Receptacle Outlets Not Permitted. Receptacle outlets shall not be permitted in the following locations:"
  }, {
    "type" : "list",
    "id" : 10833,
    "level" : "1",
    "page number" : 583,
    "bounding box" : [ 455.011, 37.934, 770.04, 330.869 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 583,
      "bounding box" : [ 455.011, 316.233, 769.592, 330.869 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Nonmetallic Boxes. Nonmetallic boxes shall be permitted only",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1000,
        "page number" : 583,
        "bounding box" : [ 445.656, 303.573, 658.762, 318.001 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "with nonmetallic cable or nonmetallic raceways."
      } ]
    }, {
      "type" : "list item",
      "page number" : 583,
      "bounding box" : [ 455.022, 278.308, 770.04, 292.944 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Nonmetallic Cable Protection. Nonmetallic cable located 400 mm",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1001,
        "page number" : 583,
        "bounding box" : [ 445.667, 240.328, 769.686, 280.076 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "or less above the floor, if exposed, shall be protected from physical damage by covering boards, guard strips, or raceways. Cable likely to be damaged by stowage shall be so protected in all cases."
      } ]
    }, {
      "type" : "list item",
      "page number" : 583,
      "bounding box" : [ 455.033, 215.063, 769.678, 229.7 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Metal-Covered and Nonmetallic Cable Protection. Metal-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1002,
        "page number" : 583,
        "bounding box" : [ 445.667, 101.179, 769.716, 216.831 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "covered and nonmetallic cables shall be permitted to pass through the centers of the wide side of 50 mm by 100 mm studs. However, they shall be protected where they pass through 50 mm by 50 mm studs or at other studs or frames where the cable or armor would be less than 30 mm from the inside or outside surface of the studs where the wall covering materials are in contact with the studs. Steel plates on each side of the cable, or a tube, with not less than 1.3 mm wall thickness shall be required to protect the cable. These plates or tubes shall be securely held in place."
      } ]
    }, {
      "type" : "list item",
      "page number" : 583,
      "bounding box" : [ 455.033, 75.914, 769.676, 90.55 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Metal Faceplates. Where metal faceplates are used, they shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1003,
        "page number" : 583,
        "bounding box" : [ 445.667, 63.254, 539.859, 77.681 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "effectively grounded."
      } ]
    }, {
      "type" : "list item",
      "page number" : 583,
      "bounding box" : [ 455.033, 37.934, 769.656, 52.57 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Installation Requirements. If a range, clothes dryer, or similar",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10824,
    "level" : "5",
    "page number" : 583,
    "bounding box" : [ 71.974, 253.021, 396.045, 330.694 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 583,
      "bounding box" : [ 71.974, 303.606, 396.045, 330.694 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Receptacle outlets shall not be installed within a bathtub or shower space.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 583,
      "bounding box" : [ 71.974, 278.341, 395.922, 305.429 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A receptacle shall not be installed in a face-up position in any countertop.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 583,
      "bounding box" : [ 71.974, 253.021, 396.004, 280.109 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Receptacle outlets shall not be installed above electric baseboard heaters, unless provided for in the listing or manufacturer’s instructions.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10825,
    "page number" : 583,
    "bounding box" : [ 71.974, 215.096, 395.965, 242.337 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(g) Receptacle Outlets Not Required. Receptacle outlets shall not be required in the following locations:"
  }, {
    "type" : "list",
    "id" : 10826,
    "level" : "4",
    "page number" : 583,
    "bounding box" : [ 89.97, 113.871, 396.069, 204.204 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 583,
      "bounding box" : [ 89.97, 189.776, 395.99, 204.204 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) In the wall space occupied by built-in kitchen or wardrobe",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1006,
        "page number" : 583,
        "bounding box" : [ 71.974, 177.116, 107.963, 191.544 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "cabinets"
      } ]
    }, {
      "type" : "list item",
      "page number" : 583,
      "bounding box" : [ 89.97, 164.456, 395.92, 178.884 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In the wall space behind doors that can be opened fully against a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1007,
        "page number" : 583,
        "bounding box" : [ 71.974, 151.851, 125.319, 166.279 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "wall surface"
      } ]
    }, {
      "type" : "list item",
      "page number" : 583,
      "bounding box" : [ 89.97, 139.191, 396.069, 153.619 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In room dividers of the lattice type that are less than 2 400 mm",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 1008,
        "page number" : 583,
        "bounding box" : [ 71.974, 126.531, 279.014, 140.959 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "long, not solid, and within 150 mm of the floor"
      } ]
    }, {
      "type" : "list item",
      "page number" : 583,
      "bounding box" : [ 89.97, 113.871, 315.495, 128.299 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) In the wall space afforded by bar-type counters",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 10827,
    "level" : "Subtitle",
    "page number" : 583,
    "bounding box" : [ 71.974, 88.497, 292.006, 103.133 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.50.2.5 Luminaires (Fixtures) and Appliances."
  }, {
    "type" : "paragraph",
    "id" : 10828,
    "page number" : 583,
    "bounding box" : [ 71.963, 50.638, 395.972, 77.934 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Fasten Appliances in Transit. Means shall be provided to securely fasten appliances when the mobile home is in transit. (See"
  }, {
    "type" : "list",
    "id" : 10829,
    "level" : "5",
    "page number" : 583,
    "bounding box" : [ 71.963, 37.978, 240.418, 52.405 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 10853,
    "list items" : [ {
      "type" : "list item",
      "page number" : 583,
      "bounding box" : [ 71.963, 37.978, 240.418, 52.405 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.50.2.7 for provisions on grounding.)",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10834,
    "page number" : 583,
    "bounding box" : [ 445.667, 25.274, 769.703, 39.702 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "appliance is connected by metal-covered cable or flexible metal conduit,"
  }, {
    "type" : "paragraph",
    "id" : 10836,
    "page number" : 584,
    "bounding box" : [ 71.99, 468.075, 396.076, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a length of not less than 900 mm of free cable or conduit shall be provided to permit moving the appliance. The cable or flexible metal conduit shall be secured to the wall. Type NM or Type SE cable shall not be used to connect a range or dryer. This shall not prohibit the use of Type NM or Type SE cable between the branch-circuit overcurrentprotective device and a junction box or range or dryer receptacle."
  }, {
    "type" : "paragraph",
    "id" : 10843,
    "page number" : 584,
    "bounding box" : [ 445.706, 518.528, 769.743, 545.792 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "testing and approval shall include the wall and ceiling construction systems for which the boxes and devices are intended to be used."
  }, {
    "type" : "paragraph",
    "id" : 10844,
    "page number" : 584,
    "bounding box" : [ 445.717, 468.02, 769.745, 507.977 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(j) Appliance Terminal Connections. Appliances having branchcircuit terminal connections that operate at temperatures higher than 60°C shall have circuit conductors as described in the following:"
  }, {
    "type" : "list",
    "id" : 10837,
    "level" : "1",
    "page number" : 584,
    "bounding box" : [ 81.356, 354.246, 396.129, 457.392 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 584,
      "bounding box" : [ 81.356, 442.755, 396.129, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Raceways. Where rigid metal conduit or intermediate metal conduit",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 999,
        "page number" : 584,
        "bounding box" : [ 72.001, 379.511, 396.09, 444.523 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "is terminated at an enclosure with a locknut and bushing connection, two locknuts shall be provided, one inside and one outside of the enclosure. Rigid nonmetallic conduit, electrical nonmetallic tubing, or surface raceway shall be permitted. All cut ends of conduit and tubing shall be reamed or otherwise finished to remove rough edges."
      } ]
    }, {
      "type" : "list item",
      "page number" : 584,
      "bounding box" : [ 81.367, 354.246, 295.115, 368.882 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Switches. Switches shall be rated as follows:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10845,
    "level" : "2",
    "page number" : 584,
    "bounding box" : [ 445.717, 354.191, 769.764, 457.128 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 584,
      "bounding box" : [ 445.717, 417.436, 769.724, 457.128 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Branch-circuit conductors having an insulation suitable for the temperature encountered shall be permitted to be run directly to the appliance.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 584,
      "bounding box" : [ 445.717, 354.191, 769.764, 419.203 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Conductors having an insulation suitable for the temperature encountered shall be run from the appliance terminal connection to a readily accessible outlet box placed at least 300 mm from the appliance. These conductors shall be in a suitable raceway or Type AC or MC cable of at least 460 mm but not more than 1 800 mm in length.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10846,
    "page number" : 584,
    "bounding box" : [ 445.717, 252.955, 769.775, 343.496 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(k) Component Interconnections. Fittings and connectors that are intended to be concealed at the time of assembly shall be listed and identified for the interconnection of building components. Such fittings and connectors shall be equal to the wiring method employed in insulation, temperature rise, and fault-current withstanding and shall be capable of enduring the vibration and shock occurring in mobile home transportation."
  }, {
    "type" : "list",
    "id" : 10838,
    "level" : "2",
    "page number" : 584,
    "bounding box" : [ 72.012, 265.67, 396.019, 343.343 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 584,
      "bounding box" : [ 72.012, 303.595, 396.019, 343.343 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) For lighting circuits, switches shall be rated not less than 10 amperes, 115 to 120 volts or 230 to 250 volts, and in no case less than the connected load.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 584,
      "bounding box" : [ 72.023, 265.67, 396.014, 292.758 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Switches for motor or other loads shall comply with the provisions of 4.4.1.14.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10839,
    "page number" : 584,
    "bounding box" : [ 72.023, 189.754, 396.206, 254.975 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(h) Under-Chassis Wiring (Exposed to Weather). Where outdoor or under-chassis line-voltage (115 volts, nominal, or higher) wiring is exposed to moisture or physical damage, it shall be protected by rigid metal conduit or intermediate metal conduit. The conductors shall be suitable for wet locations."
  }, {
    "type" : "paragraph",
    "id" : 10847,
    "page number" : 584,
    "bounding box" : [ 455.03, 231.246, 680.737, 241.868 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 5.50.2.10 for interconnection of multiple section units."
  }, {
    "type" : "list",
    "id" : 10848,
    "level" : "3",
    "page number" : 584,
    "bounding box" : [ 445.676, 79.402, 769.739, 220.506 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 584,
      "bounding box" : [ 445.676, 104.721, 769.739, 220.506 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.50.2.7 Grounding. Grounding of both electrical and nonelectrical metal parts in a mobile home shall be through connection to a grounding bus in the mobile home distribution panelboard. The grounding bus shall be grounded through the green-colored insulated conductor in the supply cord or the feeder wiring to the service ground in the service-entrance equipment located adjacent to the mobile home location. Neither the frame of the mobile home nor the frame of any appliance shall be connected to the grounded circuit conductor in the mobile home. Where the distribution panelboard is the service equipment as permitted by",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 584,
      "bounding box" : [ 445.676, 79.402, 769.646, 106.489 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.50.3.3(b), the grounded conductors and the equipment grounding bus shall be connected.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10840,
    "page number" : 584,
    "bounding box" : [ 72.023, 139.104, 396.096, 178.972 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception:Type MI cable, electrical metallic tubing, or rigid nonmetallic conduit shall be permitted where closely routed against frames and equipment enclosures."
  }, {
    "type" : "paragraph",
    "id" : 10841,
    "page number" : 584,
    "bounding box" : [ 72.023, 88.519, 396.12, 128.475 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(i) Boxes, Fittings, and Cabinets. Boxes, fittings, and cabinets shall be securely fastened in place and shall be supported from a structural member of the home, either directly or by using a substantial brace."
  }, {
    "type" : "paragraph",
    "id" : 10842,
    "page number" : 584,
    "bounding box" : [ 72.023, 25.208, 396.056, 77.791 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Snap-in-type boxes. Boxes provided with special wall or ceiling brackets and wiring devices with integral enclosures that securely fasten to walls or ceilings and are identified for the use shall be permitted without support from a structural member or brace. The"
  }, {
    "type" : "heading",
    "id" : 10849,
    "level" : "Subtitle",
    "page number" : 584,
    "bounding box" : [ 455.03, 54.082, 575.084, 68.718 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Grounded Conductor."
  }, {
    "type" : "paragraph",
    "id" : 10850,
    "level" : "4",
    "page number" : 584,
    "bounding box" : [ 463.672, 28.817, 769.792, 43.244 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Insulated. The grounded circuit conductor shall be insulated from"
  }, {
    "type" : "paragraph",
    "id" : 10852,
    "page number" : 585,
    "bounding box" : [ 71.99, 455.415, 396.018, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the grounding conductors and from equipment enclosures and other grounded parts. The grounded circuit conductor terminals in the distribution panelboard and in ranges, clothes dryers, counter-mounted cooking units, and wall-mounted ovens shall be insulated from the equipment enclosure. Bonding screws, straps, or buses in the distribution panelboard or in appliances shall be removed and discarded. Where the distribution panelboard is the service equipment as permitted by"
  }, {
    "type" : "paragraph",
    "id" : 10860,
    "page number" : 585,
    "bounding box" : [ 445.717, 518.649, 769.774, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "between the distribution panelboard and accessible terminal on the chassis."
  }, {
    "type" : "list",
    "id" : 10861,
    "level" : "2",
    "page number" : 585,
    "bounding box" : [ 445.669, 316.282, 769.761, 507.812 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 585,
      "bounding box" : [ 445.669, 430.089, 769.759, 507.812 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Grounding Terminals. Grounding terminals shall be of the solderless type and listed as pressure-terminal connectors recognized for the wire size used. The bonding conductor shall be solid or stranded, insulated or bare, and shall be 8.0 mm2 copper minimum, or equivalent. The bonding conductor shall be routed so as not to be exposed to physical damage.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 585,
      "bounding box" : [ 445.669, 366.855, 769.761, 419.263 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Metallic Piping and Ducts. Metallic gas, water, and waste pipes and metallic air-circulating ducts shall be considered bonded if they are connected to the terminal on the chassis [see 5.50.2.7(c)(1)] by clamps, solderless connectors, or by suitable grounding-type straps.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 585,
      "bounding box" : [ 445.669, 316.282, 769.688, 356.029 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Metallic Roof and Exterior Coverings. Any metallic roof and exterior covering shall be considered bonded if the following conditions are met:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10853,
    "level" : "5",
    "page number" : 585,
    "bounding box" : [ 71.99, 430.096, 395.989, 457.183 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 10829,
    "list items" : [ {
      "type" : "list item",
      "page number" : 585,
      "bounding box" : [ 71.99, 430.096, 395.989, 457.183 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.50.3.3(b), the neutral conductors and the equipment grounding bus shall be connected.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10854,
    "level" : "4",
    "page number" : 585,
    "bounding box" : [ 72.001, 341.608, 396.092, 419.269 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Connections of Ranges and Clothes Dryers. Connections of ranges and clothes dryers with 115/230-volt, 3-wire ratings shall be made with 4-conductor cord and 3-pole, 4-wire, grounding-type plugs, with 230-volt, 2-wire ratings shall be made with 3-conductor cord and 2-pole, 3-wire, grounding-type plugs, or by Type AC cable, Type MC cable, or conductors enclosed in flexible metal conduit."
  }, {
    "type" : "heading",
    "id" : 10855,
    "level" : "Subtitle",
    "page number" : 585,
    "bounding box" : [ 81.356, 316.222, 241.421, 330.858 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Equipment Grounding Means."
  }, {
    "type" : "list",
    "id" : 10856,
    "level" : "5",
    "page number" : 585,
    "bounding box" : [ 89.998, 164.467, 396.054, 305.451 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 585,
      "bounding box" : [ 89.998, 291.023, 396.028, 305.451 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Supply Cord or Permanent Feeder. The green-colored insulated",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 997,
        "page number" : 585,
        "bounding box" : [ 72.001, 253.043, 396.032, 292.791 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "grounding wire in the supply cord or permanent feeder wiring shall be connected to the grounding bus in the distribution panelboard or disconnecting means."
      } ]
    }, {
      "type" : "list item",
      "page number" : 585,
      "bounding box" : [ 90.009, 227.712, 396.054, 242.14 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Electrical System. In the electrical system, all exposed metal",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 998,
        "page number" : 585,
        "bounding box" : [ 72.012, 189.787, 396.032, 229.535 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "parts, enclosures, frames, lamp fixture canopies, and so forth shall be effectively bonded to the grounding terminal or enclosure of the distribution panelboard."
      } ]
    }, {
      "type" : "list item",
      "page number" : 585,
      "bounding box" : [ 90.02, 164.467, 396.014, 178.895 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Cord-Connected Appliances. Cord-connected appliances, such as",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10862,
    "level" : "4",
    "page number" : 585,
    "bounding box" : [ 445.658, 240.377, 769.713, 305.444 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 585,
      "bounding box" : [ 445.658, 278.357, 769.655, 305.444 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The metal panels overlap one another and are securely attached to the wood or metal frame parts by metallic fasteners.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 585,
      "bounding box" : [ 445.658, 240.377, 769.713, 280.124 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The lower panel of the metallic exterior covering is secured by metallic fasteners at a cross member of the chassis by two metal straps per mobile home unit or section at opposite ends.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10863,
    "page number" : 585,
    "bounding box" : [ 445.658, 177.132, 769.781, 229.54 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The bonding strap material shall be a minimum of 100 mm in width of material equivalent to the skin or a material of equal or better electrical conductivity. The straps shall be fastened with paintpenetrating fittings such as screws and starwashers or equivalent."
  }, {
    "type" : "heading",
    "id" : 10864,
    "level" : "Subtitle",
    "page number" : 585,
    "bounding box" : [ 445.658, 151.812, 521.852, 166.448 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.50.2.8 Testing."
  }, {
    "type" : "paragraph",
    "id" : 10857,
    "page number" : 585,
    "bounding box" : [ 72.023, 126.542, 396.12, 166.29 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "washing machines, clothes dryers, and refrigerators, and the electrical system of gas ranges and so forth, shall be grounded by means of a cord with grounding conductor and grounding-type attachment plug."
  }, {
    "type" : "paragraph",
    "id" : 10865,
    "page number" : 585,
    "bounding box" : [ 445.647, 50.642, 769.703, 141.183 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Dielectric Strength Test. The wiring of each mobile home shall be subjected to a 1-minute, 900-volt, dielectric strength test (with all switches closed) between live parts (including neutral) and the mobile home ground. Alternatively, the test shall be permitted to be performed at 1 080 volts for 1 second. This test shall be performed after branch circuits are complete and after luminaires (fixtures) or appliances are installed."
  }, {
    "type" : "heading",
    "id" : 10858,
    "level" : "Subtitle",
    "page number" : 585,
    "bounding box" : [ 81.389, 101.168, 322.143, 115.804 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Bonding of Non–Current-Carrying Metal Parts."
  }, {
    "type" : "paragraph",
    "id" : 10859,
    "level" : "4",
    "page number" : 585,
    "bounding box" : [ 72.034, 37.989, 396.096, 90.396 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Exposed Non–Current-Carrying Metal Parts. All exposed non– current-carrying metal parts that may become energized shall be effectively bonded to the grounding terminal or enclosure of the distribution panelboard. A bonding conductor shall be connected"
  }, {
    "type" : "paragraph",
    "id" : 10867,
    "page number" : 586,
    "bounding box" : [ 71.99, 518.589, 395.974, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Listed luminaires (fixtures) or appliances shall not be required to withstand the dielectric strength test."
  }, {
    "type" : "paragraph",
    "id" : 10868,
    "page number" : 586,
    "bounding box" : [ 71.99, 480.73, 395.988, 508.026 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Continuity and Operational Tests and Polarity Checks. Each mobile home shall be subjected to all of the following:"
  }, {
    "type" : "list",
    "id" : 10869,
    "level" : "5",
    "page number" : 586,
    "bounding box" : [ 89.987, 392.176, 396.09, 469.838 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 586,
      "bounding box" : [ 89.987, 455.41, 396.03, 469.838 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) An electrical continuity test to ensure that all exposed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 995,
        "page number" : 586,
        "bounding box" : [ 71.99, 442.75, 287.518, 457.178 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "electrically conductive parts are properly bonded"
      } ]
    }, {
      "type" : "list item",
      "page number" : 586,
      "bounding box" : [ 89.987, 430.09, 396.09, 444.518 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) An electrical operational test to demonstrate that all equipment,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 996,
        "page number" : 586,
        "bounding box" : [ 71.99, 404.836, 396.03, 431.924 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "except water heaters and electric furnaces, is connected and in working order"
      } ]
    }, {
      "type" : "list item",
      "page number" : 586,
      "bounding box" : [ 89.987, 392.176, 396.07, 406.604 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Electrical polarity checks of permanently wired equipment and",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10870,
    "page number" : 586,
    "bounding box" : [ 71.99, 379.517, 394.775, 393.944 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "receptacle outlets to determine that connections have been properly made"
  }, {
    "type" : "list",
    "id" : 10871,
    "level" : "6",
    "page number" : 586,
    "bounding box" : [ 72.001, 291.007, 396.02, 368.888 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 586,
      "bounding box" : [ 72.001, 291.007, 396.02, 368.888 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.50.2.9 Calculations. The following method shall be employed in calculating the supply-cord and distribution-panelboard load for each feeder assembly for each mobile home in lieu of the procedure shown in Article 2.20 and shall be based on a 2-wire, 230-volt supply with 230volt loads or on a 3-wire, 115/230-volt supply with 115-volt loads balanced between the two legs of the 3-wire system.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 10872,
    "level" : "Subtitle",
    "page number" : 586,
    "bounding box" : [ 81.356, 265.621, 317.761, 280.257 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Lighting, Small Appliance, and Laundry Load."
  }, {
    "type" : "paragraph",
    "id" : 10873,
    "level" : "7",
    "page number" : 586,
    "bounding box" : [ 71.996, 215.115, 396.008, 254.784 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Lighting Volt-Amperes. Length times width of mobile home floor (outside dimensions) times 33 volt-amperes/m2, for example, length × width × 33 = lighting volt-amperes."
  }, {
    "type" : "list",
    "id" : 10874,
    "level" : "5",
    "page number" : 586,
    "bounding box" : [ 90.003, 63.328, 396.029, 204.223 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 586,
      "bounding box" : [ 90.003, 189.795, 396.0, 204.223 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Small Appliance Volt-Amperes. Number of circuits times 1 500",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 990,
        "page number" : 586,
        "bounding box" : [ 72.007, 151.881, 395.996, 191.563 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "volt-amperes for each 20-ampere appliance receptacle circuit (see definition of Appliance, Portable, with note in 5.50.1.2), for example, number of circuits × 1 500 = small appliance volt-amperes."
      } ]
    }, {
      "type" : "list item",
      "page number" : 586,
      "bounding box" : [ 90.014, 126.561, 359.055, 140.989 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Laundry Area Circuit Volt-Amperes. 1 500 volt-amperes.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 586,
      "bounding box" : [ 90.014, 101.241, 395.945, 115.669 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Total Volt-Amperes. Lighting volt-amperes plus small appliance",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 991,
        "page number" : 586,
        "bounding box" : [ 72.018, 88.582, 383.935, 103.009 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "volt-amperes plus laundry area volt-amperes equals total volt-amperes."
      } ]
    }, {
      "type" : "list item",
      "page number" : 586,
      "bounding box" : [ 90.025, 63.328, 396.029, 77.755 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Net Volt-Amperes. First 3 000 total volt-amperes at 100 percent",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10875,
    "page number" : 586,
    "bounding box" : [ 72.029, 38.008, 396.004, 65.095 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "plus remainder at 35 percent equals volt-amperes to be divided by 230 volts to obtain current (amperes) per leg."
  }, {
    "type" : "paragraph",
    "id" : 10876,
    "page number" : 586,
    "bounding box" : [ 445.7, 518.668, 769.688, 545.964 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Total Load for Determining Power Supply. Total load for determining power supply is the sum of the following:"
  }, {
    "type" : "list",
    "id" : 10877,
    "level" : "5",
    "page number" : 586,
    "bounding box" : [ 463.67, 136.689, 769.793, 507.831 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 586,
      "bounding box" : [ 463.696, 493.403, 768.325, 507.831 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Lighting and small appliance load as calculated in 5.50.2.9(a)(5).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 586,
      "bounding box" : [ 463.696, 480.743, 769.66, 495.171 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Nameplate amperes for motors and heater loads (exhaust fans,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 986,
        "page number" : 586,
        "bounding box" : [ 445.7, 404.838, 769.74, 482.511 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "air conditioners, electric, gas, or oil heating). Omit smaller of the heating and cooling loads, except include blower motor if used as air-conditioner evaporator motor. Where an air conditioner is not installed and a 40ampere power-supply cord is provided, allow 15 amperes for a 230-volt supply or 15 amperes per leg for a 115/230-volt supply, for air conditioning."
      } ]
    }, {
      "type" : "list item",
      "page number" : 586,
      "bounding box" : [ 463.696, 392.179, 719.752, 406.606 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Twenty-five percent of current of largest motor in (2).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 586,
      "bounding box" : [ 463.696, 379.519, 769.643, 393.946 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Total of nameplate amperes for waste disposer, dishwasher,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 987,
        "page number" : 586,
        "bounding box" : [ 445.7, 354.265, 769.9, 381.286 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "water heater, clothes dryer, wall-mounted oven, cooking units. Where the number of these appliances exceeds three, use 75 percent of total."
      } ]
    }, {
      "type" : "list item",
      "page number" : 586,
      "bounding box" : [ 463.707, 341.605, 769.793, 356.032 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Derive amperes for freestanding range (as distinguished from",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 988,
        "page number" : 586,
        "bounding box" : [ 445.711, 316.285, 769.66, 343.372 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "separate ovens and cooking units) by dividing the following values by 230 volts:"
      }, {
        "type" : "table",
        "id" : 989,
        "level" : "6",
        "page number" : 586,
        "bounding box" : [ 445.851, 188.18, 768.771, 290.9 ],
        "number of rows" : 2,
        "number of columns" : 2,
        "rows" : [ {
          "type" : "table row",
          "row number" : 1,
          "cells" : [ {
            "type" : "table cell",
            "page number" : 586,
            "bounding box" : [ 446.091, 277.46, 613.131, 290.39 ],
            "row number" : 1,
            "column number" : 1,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 1,
              "page number" : 586,
              "bounding box" : [ 469.285, 276.812, 589.528, 291.448 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Nameplate Rating (watts)"
            } ]
          }, {
            "type" : "table cell",
            "page number" : 586,
            "bounding box" : [ 613.131, 277.46, 768.531, 290.39 ],
            "row number" : 1,
            "column number" : 2,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 2,
              "page number" : 586,
              "bounding box" : [ 646.775, 276.812, 734.957, 291.448 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Use (volt-amperes)"
            } ]
          } ]
        }, {
          "type" : "table row",
          "row number" : 2,
          "cells" : [ {
            "type" : "table cell",
            "page number" : 586,
            "bounding box" : [ 446.091, 188.42, 613.131, 277.46 ],
            "row number" : 2,
            "column number" : 1,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 3,
              "page number" : 586,
              "bounding box" : [ 481.136, 251.049, 577.615, 278.137 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "0 – 10 000 Over 10 000 – 12 500"
            }, {
              "type" : "list",
              "id" : 4,
              "level" : "1",
              "page number" : 586,
              "bounding box" : [ 481.136, 187.804, 577.615, 252.817 ],
              "numbering style" : "arabic numbers",
              "number of list items" : 5,
              "list items" : [ {
                "type" : "list item",
                "page number" : 586,
                "bounding box" : [ 481.136, 238.389, 577.615, 252.817 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "Over 12 500 – 13 500",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 586,
                "bounding box" : [ 481.136, 225.729, 577.615, 240.157 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "Over 13 500 – 14 500",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 586,
                "bounding box" : [ 481.136, 213.124, 577.615, 227.552 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "Over 14 500 – 15 500",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 586,
                "bounding box" : [ 481.136, 200.464, 577.615, 214.892 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "Over 15 500 – 16 500",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 586,
                "bounding box" : [ 481.136, 187.804, 577.615, 202.232 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "Over 16 500 – 17 500",
                "kids" : [ ]
              } ]
            } ]
          }, {
            "type" : "table cell",
            "page number" : 586,
            "bounding box" : [ 613.131, 188.42, 768.531, 277.46 ],
            "row number" : 2,
            "column number" : 2,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 6,
              "page number" : 586,
              "bounding box" : [ 645.474, 251.049, 736.287, 278.137 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "80 Percent of Rating 8 000"
            }, {
              "type" : "list",
              "id" : 7,
              "level" : "1",
              "page number" : 586,
              "bounding box" : [ 675.724, 187.815, 706.053, 252.817 ],
              "numbering style" : "arabic numbers",
              "number of list items" : 3,
              "list items" : [ {
                "type" : "list item",
                "page number" : 586,
                "bounding box" : [ 678.48, 238.389, 703.289, 252.817 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "8 400",
                "kids" : [ {
                  "type" : "list",
                  "id" : 5,
                  "level" : "1",
                  "page number" : 586,
                  "bounding box" : [ 678.48, 213.135, 703.289, 240.157 ],
                  "numbering style" : "arabic numbers",
                  "number of list items" : 2,
                  "list items" : [ {
                    "type" : "list item",
                    "page number" : 586,
                    "bounding box" : [ 678.48, 225.729, 703.289, 240.157 ],
                    "font" : "TimesNewRomanPSMT",
                    "font size" : 10.98,
                    "text color" : "[0.0]",
                    "content" : "8 800",
                    "kids" : [ ]
                  }, {
                    "type" : "list item",
                    "page number" : 586,
                    "bounding box" : [ 678.48, 213.135, 703.289, 227.563 ],
                    "font" : "TimesNewRomanPSMT",
                    "font size" : 10.98,
                    "text color" : "[0.0]",
                    "content" : "9 200",
                    "kids" : [ ]
                  } ]
                } ]
              }, {
                "type" : "list item",
                "page number" : 586,
                "bounding box" : [ 678.48, 200.475, 703.289, 214.903 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "9 600",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 586,
                "bounding box" : [ 675.724, 187.815, 706.053, 202.243 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "10 000",
                "kids" : [ ]
              } ]
            } ]
          } ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 586,
      "bounding box" : [ 463.67, 136.689, 769.697, 151.117 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) If outlets or circuits are provided for other than factory-installed",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10878,
    "page number" : 586,
    "bounding box" : [ 445.674, 124.029, 621.699, 138.457 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "appliances, include the anticipated load."
  }, {
    "type" : "paragraph",
    "id" : 10879,
    "page number" : 586,
    "bounding box" : [ 455.03, 93.066, 760.258, 112.928 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Refer to Appendix D, Example D11, for an illustration of the application of this calculation."
  }, {
    "type" : "paragraph",
    "id" : 10880,
    "page number" : 586,
    "bounding box" : [ 445.676, 42.435, 769.715, 82.26 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Optional Method of Calculation for Lighting and Appliance Load. The optional method for calculating lighting and appliance load shown in 2.20.4.3 shall be permitted."
  }, {
    "type" : "heading",
    "id" : 10882,
    "level" : "Subtitle",
    "page number" : 587,
    "bounding box" : [ 71.99, 518.589, 396.043, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.50.2.10 Interconnection of Multiple-Section Mobile orManufactured Home Units."
  }, {
    "type" : "paragraph",
    "id" : 10888,
    "page number" : 587,
    "bounding box" : [ 457.438, 455.408, 757.923, 545.73 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "THIS CONNECTION IS FOR HEATING AND/OR AIR-CONDITIONING EQUIPMENT. THE BRANCH CIRCUIT IS RATED AT NOT MORE THAN _____ AMPERES, AT ______ VOLTS, 60 HERTZ, _____ CONDUCTOR AMPACITY. A DISCONNECTING MEANS SHALL BE LOCATED WITHIN SIGHT OF THE EQUIPMENT."
  }, {
    "type" : "paragraph",
    "id" : 10883,
    "page number" : 587,
    "bounding box" : [ 71.98, 442.761, 396.054, 508.037 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Wiring Methods. Approved and listed fixed-type wiring methods shall be used to join portions of a circuit that must be electrically joined and are located in adjacent sections after the home is installed on its support foundation. The circuit’s junction shall be accessible for disassembly when the home is prepared for relocation."
  }, {
    "type" : "paragraph",
    "id" : 10889,
    "page number" : 587,
    "bounding box" : [ 445.667, 392.174, 769.733, 444.516 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The correct voltage and ampere rating shall be given. The tag shall be not less than 0.50 mm thick etched brass, stainless steel, anodized or alclad aluminum, or equivalent. The tag shall not be less than 75 mm by 45 mm minimum size."
  }, {
    "type" : "paragraph",
    "id" : 10884,
    "page number" : 587,
    "bounding box" : [ 81.351, 421.027, 272.272, 431.648 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 5.50.2.6(k) for component interconnections."
  }, {
    "type" : "paragraph",
    "id" : 10885,
    "page number" : 587,
    "bounding box" : [ 71.996, 332.355, 396.031, 410.291 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Disconnecting Means. Expandable or multi-unit manufactured homes not having permanently installed feeders that are to be moved from one location to another shall be permitted to have disconnecting means with branch-circuit protective equipment in each unit when so located that after assembly or joining together of units, the requirements of 5.50.2.1 will be met."
  }, {
    "type" : "heading",
    "id" : 10890,
    "level" : "Subtitle",
    "page number" : 587,
    "bounding box" : [ 445.667, 366.789, 684.783, 381.425 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.50.2.16 Arc-Fault Circuit-Interrupter Protection."
  }, {
    "type" : "list",
    "id" : 10891,
    "level" : "2",
    "page number" : 587,
    "bounding box" : [ 445.667, 265.685, 769.723, 356.226 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 587,
      "bounding box" : [ 445.667, 328.93, 769.723, 356.226 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Definition. Arc-fault circuit interrupters are defined in Article 2.10.1.12(a).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 587,
      "bounding box" : [ 445.667, 265.685, 769.673, 318.246 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Bedrooms of Mobile Homes and Manufactured Homes. All branch circuits that supply 250-volt and/or 125-volt, single-phase, 15and 20-ampere outlets installed in bedrooms of mobile homes and manufactured homes shall be protected by arc-fault circuit interrupter(s).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 10886,
    "level" : "Subtitle",
    "page number" : 587,
    "bounding box" : [ 71.996, 294.365, 396.037, 321.661 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.50.2.11 Outdoor Outlets, Luminaires (Fixtures), Air-CoolingEquipment, and So Forth."
  }, {
    "type" : "list",
    "id" : 10887,
    "level" : "2",
    "page number" : 587,
    "bounding box" : [ 71.996, 92.047, 396.064, 283.747 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 587,
      "bounding box" : [ 71.996, 205.877, 396.026, 283.747 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Listed for Outdoor Use. Outdoor luminaires (fixtures) and equipment shall be listed for outdoor use. Outdoor receptacle or convenience outlets shall be of a gasketed-cover type for use in wet locations. Where located on the underside of the home or located under roof extensions or similarly protected locations, outdoor luminaires (fixtures) and equipment shall be listed for use in damp locations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 587,
      "bounding box" : [ 72.007, 92.047, 396.064, 195.193 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Outside Heating Equipment, Air-Conditioning Equipment, or Both. A mobile home provided with a branch circuit designed to energize outside heating equipment, air-conditioning equipment, or both, located outside the mobile home, other than room air conditioners, shall have such branch-circuit conductors terminate in a listed outlet box, or disconnecting means, located on the outside of the mobile home. A label shall be permanently affixed adjacent to the outlet box and shall contain the following information:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10892,
    "page number" : 587,
    "bounding box" : [ 543.345, 240.299, 671.932, 254.935 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.50.3 Services and Feeders"
  }, {
    "type" : "heading",
    "id" : 10893,
    "level" : "Subtitle",
    "page number" : 587,
    "bounding box" : [ 445.667, 164.46, 769.735, 229.736 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.50.3.1 Distribution System. The mobile home park secondaryelectrical distribution system to mobile home lots shall be single-phase,230 volts or 115/230 volts, nominal. For the purpose of Part 5.50.3,where the park service exceeds 230 volts, nominal, transformers andsecondary distribution panelboards shall be treated as services."
  }, {
    "type" : "paragraph",
    "id" : 10894,
    "page number" : 587,
    "bounding box" : [ 445.667, 113.875, 769.673, 153.832 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.50.3.2 Allowable Demand Factors. Park electrical wiring systems shall be calculated (at 230 volts or 115/230 volts) on the larger of the following:"
  }, {
    "type" : "list",
    "id" : 10895,
    "level" : "2",
    "page number" : 587,
    "bounding box" : [ 445.667, 63.29, 769.625, 102.983 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 587,
      "bounding box" : [ 455.022, 88.555, 685.301, 102.983 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) 16 000 volt-amperes for each mobile home lot",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 587,
      "bounding box" : [ 445.667, 63.29, 769.625, 90.378 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The load calculated in accordance with 5.50.2.9 for the largest typical mobile home that each lot will accept",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10904,
    "page number" : 588,
    "bounding box" : [ 445.662, 493.401, 769.744, 545.962 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Manufactured Home Service Equipment. The manufactured home service equipment shall be permitted to be installed in or on a manufactured home, provided that all of the following conditions are met:"
  }, {
    "type" : "paragraph",
    "id" : 10897,
    "page number" : 588,
    "bounding box" : [ 71.99, 505.989, 395.982, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "It shall be permissible to calculate the feeder or service load in accordance with Table 5.50.3.2. No demand factor shall be allowed for any other load, except as provided in this Code."
  }, {
    "type" : "paragraph",
    "id" : 10898,
    "page number" : 588,
    "bounding box" : [ 71.99, 480.735, 395.975, 495.163 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Service and feeder conductors to a mobile home in compliance with"
  }, {
    "type" : "list",
    "id" : 10905,
    "level" : "4",
    "page number" : 588,
    "bounding box" : [ 463.658, 177.144, 769.737, 482.509 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 7,
    "list items" : [ {
      "type" : "list item",
      "page number" : 588,
      "bounding box" : [ 463.658, 468.081, 769.704, 482.509 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The manufacturer shall include in its written installation",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 978,
        "page number" : 588,
        "bounding box" : [ 445.662, 430.101, 769.755, 469.849 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "instructions information indicating that the home shall be secured in place by an anchoring system or installed on and secured to a permanent foundation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 588,
      "bounding box" : [ 463.669, 404.836, 769.65, 419.264 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The installation of the service equipment shall comply with",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 979,
        "page number" : 588,
        "bounding box" : [ 445.673, 392.176, 500.993, 406.604 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Article 2.30."
      } ]
    }, {
      "type" : "list item",
      "page number" : 588,
      "bounding box" : [ 463.669, 366.856, 769.626, 381.284 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Means shall be provided for the connection of a grounding",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 980,
        "page number" : 588,
        "bounding box" : [ 445.673, 341.591, 769.78, 368.679 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "electrode conductor to the service equipment and routing it outside the structure."
      } ]
    }, {
      "type" : "list item",
      "page number" : 588,
      "bounding box" : [ 463.68, 316.271, 769.676, 330.699 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Bonding and grounding of the service shall be in accordance",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 981,
        "page number" : 588,
        "bounding box" : [ 445.684, 303.611, 523.327, 318.039 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "with Article 2.50."
      } ]
    }, {
      "type" : "list item",
      "page number" : 588,
      "bounding box" : [ 463.691, 278.357, 769.737, 292.785 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) The manufacturer shall include in its written installation",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 982,
        "page number" : 588,
        "bounding box" : [ 445.695, 240.378, 769.761, 280.125 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "instructions one method of grounding the service equipment at the installation site. The instructions shall clearly state that other methods of grounding are found in Article 2.50."
      } ]
    }, {
      "type" : "list item",
      "page number" : 588,
      "bounding box" : [ 463.702, 215.124, 769.685, 229.551 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) The minimum size grounding electrode conductor shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 983,
        "page number" : 588,
        "bounding box" : [ 445.706, 202.464, 569.802, 216.891 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "specified in the instructions."
      } ]
    }, {
      "type" : "list item",
      "page number" : 588,
      "bounding box" : [ 463.713, 177.144, 769.726, 191.572 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) A red warning label shall be mounted on or adjacent to the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10899,
    "level" : "8",
    "page number" : 588,
    "bounding box" : [ 71.99, 468.075, 223.299, 482.503 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 10777,
    "list items" : [ {
      "type" : "list item",
      "page number" : 588,
      "bounding box" : [ 71.99, 468.075, 223.299, 482.503 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.10.1.15(b)(6) shall be permitted.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "caption",
    "id" : 10900,
    "page number" : 588,
    "bounding box" : [ 102.043, 430.03, 365.908, 444.666 ],
    "linked content id" : 203,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 5.50.3.2 Demand Factors for Services and Feeders"
  }, {
    "type" : "table",
    "id" : 10901,
    "level" : "3",
    "page number" : 588,
    "bounding box" : [ 72.171, 250.88, 395.031, 430.04 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 588,
        "bounding box" : [ 72.651, 416.6, 239.511, 429.53 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 588,
          "bounding box" : [ 94.961, 415.931, 216.727, 430.568 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Number of Mobile Homes"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 588,
        "bounding box" : [ 239.511, 416.6, 394.551, 429.53 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 588,
          "bounding box" : [ 257.59, 415.931, 377.182, 430.568 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Demand Factor (Percent)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 588,
        "bounding box" : [ 72.651, 251.6, 239.511, 416.6 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 3,
          "level" : "1",
          "page number" : 588,
          "bounding box" : [ 148.488, 326.944, 163.17, 417.277 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 7,
          "list items" : [ {
            "type" : "list item",
            "page number" : 588,
            "bounding box" : [ 153.11, 402.849, 158.6, 417.277 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 588,
            "bounding box" : [ 153.11, 390.189, 158.6, 404.617 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 588,
            "bounding box" : [ 153.11, 377.529, 158.6, 391.957 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "3",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 588,
            "bounding box" : [ 153.11, 364.869, 158.6, 379.297 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 588,
            "bounding box" : [ 153.11, 352.264, 158.6, 366.692 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "5",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 588,
            "bounding box" : [ 153.11, 339.604, 158.6, 354.032 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "6",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 588,
            "bounding box" : [ 148.488, 326.944, 163.17, 341.372 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7-9",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 588,
          "bounding box" : [ 129.822, 251.04, 181.839, 328.712 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "10-12 13-15 16-21 22-40 41-60 61 and over"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 588,
        "bounding box" : [ 239.511, 251.6, 394.551, 416.6 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 588,
          "bounding box" : [ 309.037, 251.029, 325.567, 417.266 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "100 55 44 39 33 29 28 27 26 25 24 23 22"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10902,
    "page number" : 588,
    "bounding box" : [ 71.99, 186.729, 202.793, 201.366 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.50.3.3 Service Equipment."
  }, {
    "type" : "paragraph",
    "id" : 10906,
    "page number" : 588,
    "bounding box" : [ 445.717, 164.484, 683.917, 178.912 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "service equipment. The label shall state the following:"
  }, {
    "type" : "paragraph",
    "id" : 10903,
    "page number" : 588,
    "bounding box" : [ 71.98, 35.008, 396.067, 176.112 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Mobile Home Service Equipment. The mobile home service equipment shall be located adjacent to the mobile home and not mounted in or on the mobile home. The service equipment shall be located in sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves. The service equipment shall be permitted to be located elsewhere on the premises, provided that a disconnecting means suitable for use as service equipment is located within sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves and is rated not less than that required for service equipment per 5.50.3.3(c). Grounding at the disconnecting means shall be in accordance with 2.50.2.13."
  }, {
    "type" : "paragraph",
    "id" : 10907,
    "page number" : 588,
    "bounding box" : [ 504.449, 88.59, 710.968, 153.658 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "WARNING DO NOT PROVIDE ELECTRICAL POWER UNTIL THE GROUNDING ELECTRODE(S) IS INSTALLED AND CONNECTED (SEE INSTALLATION INSTRUCTIONS)."
  }, {
    "type" : "paragraph",
    "id" : 10908,
    "page number" : 588,
    "bounding box" : [ 445.717, 50.665, 769.743, 77.753 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where the service equipment is not installed in or on the unit, the installation shall comply with the other provisions of this section."
  }, {
    "type" : "paragraph",
    "id" : 10910,
    "page number" : 589,
    "bounding box" : [ 71.996, 455.415, 396.096, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Rating. Mobile home service equipment shall be rated at not less than 100 amperes at 230 volts or 115/230 volts, and provisions shall be made for connecting a mobile home feeder assembly by a permanent wiring method. Power outlets used as mobile home service equipment shall also be permitted to contain receptacles rated up to 50 amperes with appropriate overcurrent protection. Fifty-ampere receptacles shall conform to the configuration shown in Figure 5.50.2.1(c)."
  }, {
    "type" : "heading",
    "id" : 10922,
    "level" : "Subtitle",
    "page number" : 589,
    "bounding box" : [ 445.678, 531.246, 519.367, 545.882 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.50.3.4 Feeder."
  }, {
    "type" : "paragraph",
    "id" : 10923,
    "page number" : 589,
    "bounding box" : [ 445.678, 442.747, 769.737, 520.617 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Feeder Conductors. Feeder conductors shall consist of either a listed cord, factory installed in accordance with 5.50.2.1(b), or a permanently installed feeder consisting of three or four insulated, colorcoded conductors that shall be identified by the factory or field marking of the conductors in compliance with 3.10.1.12. Equipment grounding conductors shall not be identified by stripping the insulation."
  }, {
    "type" : "paragraph",
    "id" : 10911,
    "page number" : 589,
    "bounding box" : [ 81.351, 415.273, 386.609, 444.248 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Complete details of the 50-ampere plug and receptacle configuration can be found in ANSI/NEMA WD 6-1989, National Electrical Manufacturers Association Standard for Wiring Devices — Dimensional Requirements, Figure 14-50."
  }, {
    "type" : "paragraph",
    "id" : 10924,
    "page number" : 589,
    "bounding box" : [ 445.678, 366.787, 769.786, 432.03 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where a feeder is installed between service equipment and a disconnecting means as covered in 5.50.3.3(a), it shall be permitted to omit the equipment grounding conductor where the grounded circuit conductor is grounded at the disconnecting means as required in 2.50.2.13(b)."
  }, {
    "type" : "heading",
    "id" : 10912,
    "level" : "Subtitle",
    "page number" : 589,
    "bounding box" : [ 81.351, 389.889, 395.978, 404.526 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Additional Outside Electrical Equipment. Means for connecting"
  }, {
    "type" : "paragraph",
    "id" : 10913,
    "page number" : 589,
    "bounding box" : [ 71.996, 339.249, 396.065, 391.657 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a mobile home accessory building or structure or additional electrical equipment located outside a mobile home by a fixed wiring method shall be provided in either the mobile home service equipment or the local external disconnecting means permitted in 5.50.3.3(a)."
  }, {
    "type" : "paragraph",
    "id" : 10925,
    "page number" : 589,
    "bounding box" : [ 445.667, 303.608, 769.834, 356.225 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Feeder Capacity. Mobile home and manufactured home lot feeder circuit conductors shall have a capacity not less than the loads supplied and shall be rated at not less than 100 amperes at 230 volts or 115/230 volts."
  }, {
    "type" : "heading",
    "id" : 10914,
    "level" : "Subtitle",
    "page number" : 589,
    "bounding box" : [ 81.362, 313.995, 396.032, 328.632 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Additional Receptacles. Additional receptacles shall be permitted"
  }, {
    "type" : "paragraph",
    "id" : 10915,
    "page number" : 589,
    "bounding box" : [ 72.007, 276.016, 396.081, 315.763 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "for connection of electrical equipment located outside the mobile home, and all such 250-volt and/or 125-volt, single-phase, 15- and 20-ampere receptacles shall be protected by a listed ground-fault circuit interrupter."
  }, {
    "type" : "paragraph",
    "id" : 10926,
    "page number" : 589,
    "bounding box" : [ 475.598, 252.969, 739.747, 280.265 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 5.51 — RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS"
  }, {
    "type" : "heading",
    "id" : 10916,
    "level" : "Subtitle",
    "page number" : 589,
    "bounding box" : [ 81.373, 250.762, 396.004, 265.398 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Mounting Height. Outdoor mobile home disconnecting means"
  }, {
    "type" : "paragraph",
    "id" : 10917,
    "page number" : 589,
    "bounding box" : [ 72.018, 187.517, 396.06, 252.529 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be installed so the bottom of the enclosure containing the disconnecting means is not less than 600 mm above finished grade or working platform. The disconnecting means shall be installed so that the center of the grip of the operating handle, when in the highest position, is not more than 2 000 mm above the finished grade or working platform."
  }, {
    "type" : "paragraph",
    "id" : 10927,
    "page number" : 589,
    "bounding box" : [ 573.573, 227.638, 641.743, 242.274 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.51.1 General"
  }, {
    "type" : "heading",
    "id" : 10928,
    "level" : "Subtitle",
    "page number" : 589,
    "bounding box" : [ 445.656, 139.194, 769.723, 217.075 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.51.1.1 Scope. The provisions of this article cover the electricalconductors and equipment other than low-voltage and automotive vehiclecircuits or extensions thereof, installed within or on recreational vehicles,the conductors that connect recreational vehicles to a supply ofelectricity, and the installation of equipment and devices related toelectrical installations within a recreational vehicle park."
  }, {
    "type" : "heading",
    "id" : 10918,
    "level" : "Subtitle",
    "page number" : 589,
    "bounding box" : [ 81.384, 162.197, 395.953, 176.833 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(g) Marking. Where a 250-volt or 125/250-volt receptacle is used in"
  }, {
    "type" : "paragraph",
    "id" : 10919,
    "page number" : 589,
    "bounding box" : [ 72.018, 136.877, 396.03, 163.965 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "mobile home service equipment, the service equipment shall be marked as follows:"
  }, {
    "type" : "paragraph",
    "id" : 10929,
    "page number" : 589,
    "bounding box" : [ 455.03, 99.009, 760.261, 128.048 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For information on low-voltage systems, see NFPA 1192-2002, Standard for Recreational Vehicles, and ANSI/RVIA 12V, Low Voltage Systems in Conversion and Recreational Vehicles, 2002 edition."
  }, {
    "type" : "paragraph",
    "id" : 10920,
    "page number" : 589,
    "bounding box" : [ 118.452, 73.632, 349.516, 126.04 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "TURN DISCONNECTING SWITCH OR CIRCUIT BREAKER OFF BEFORE INSERTING OR REMOVING PLUG. PLUG MUST BE FULLY INSERTED OR REMOVED."
  }, {
    "type" : "paragraph",
    "id" : 10930,
    "page number" : 589,
    "bounding box" : [ 445.676, 73.629, 729.147, 88.266 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.51.1.2 Definitions. (See Article 1.0 for additional definitions.)"
  }, {
    "type" : "paragraph",
    "id" : 10921,
    "page number" : 589,
    "bounding box" : [ 72.007, 35.707, 396.004, 62.795 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The marking shall be located on the service equipment adjacent to the receptacle outlet."
  }, {
    "type" : "paragraph",
    "id" : 10931,
    "page number" : 589,
    "bounding box" : [ 445.687, 23.055, 769.693, 63.012 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Air-Conditioning or Comfort-Cooling Equipment. All of that equipment intended or installed for the purpose of processing the treatment of air so as to control simultaneously its temperature, humidity,"
  }, {
    "type" : "paragraph",
    "id" : 10933,
    "page number" : 590,
    "bounding box" : [ 71.99, 518.649, 396.03, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cleanliness, and distribution to meet the requirements of the conditioned space."
  }, {
    "type" : "paragraph",
    "id" : 10934,
    "page number" : 590,
    "bounding box" : [ 71.99, 480.735, 395.98, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Appliance, Fixed. An appliance that is fastened or otherwise secured at a specific location."
  }, {
    "type" : "paragraph",
    "id" : 10935,
    "page number" : 590,
    "bounding box" : [ 71.99, 442.755, 396.017, 470.052 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Appliance, Portable. An appliance that is actually moved or can easily be moved from one place to another in normal use."
  }, {
    "type" : "paragraph",
    "id" : 10936,
    "page number" : 590,
    "bounding box" : [ 81.351, 402.609, 386.602, 431.648 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For the purpose of this article, the following major appliances, other than built-in, are considered portable if cord connected: refrigerators, range equipment, clothes washers, dishwashers without booster heaters, or other similar appliances."
  }, {
    "type" : "paragraph",
    "id" : 10937,
    "page number" : 590,
    "bounding box" : [ 71.996, 364.569, 396.11, 391.866 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Appliance, Stationary. An appliance that is not easily moved from one place to another in normal use."
  }, {
    "type" : "paragraph",
    "id" : 10938,
    "page number" : 590,
    "bounding box" : [ 72.007, 288.676, 396.015, 353.886 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Camping Trailer. A vehicular portable unit mounted on wheels and constructed with collapsible partial side walls that fold for towing by another vehicle and unfold at the campsite to provide temporary living quarters for recreational, camping, or travel use. (See Recreational Vehicle.)"
  }, {
    "type" : "paragraph",
    "id" : 10939,
    "page number" : 590,
    "bounding box" : [ 72.007, 250.751, 396.015, 278.047 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Converter. A device that changes electrical energy from one form to another, as from alternating current to direct current."
  }, {
    "type" : "paragraph",
    "id" : 10940,
    "page number" : 590,
    "bounding box" : [ 72.018, 200.1, 396.071, 240.001 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Dead Front (as applied to switches, circuit breakers, switchboards, and distribution panelboards). Designed, constructed, and installed so that no current-carrying parts are normally exposed on the front."
  }, {
    "type" : "paragraph",
    "id" : 10941,
    "page number" : 590,
    "bounding box" : [ 72.018, 124.25, 396.073, 189.471 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Disconnecting Means. The necessary equipment usually consisting of a circuit breaker or switch and fuses, and their accessories, located near the point of entrance of supply conductors in a recreational vehicle and intended to constitute the means of cutoff for the supply to that recreational vehicle."
  }, {
    "type" : "paragraph",
    "id" : 10942,
    "page number" : 590,
    "bounding box" : [ 72.029, 35.685, 396.069, 113.566 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Distribution Panelboard. A single panel or group of panel units designed for assembly in the form of a single panel, including buses, and with or without switches and/or automatic overcurrent-protective devices for the control of light, heat, or power circuits of small individual as well as aggregate capacity; designed to be placed in a cabinet or cutout box placed in or against a wall or partition and accessible only from the front."
  }, {
    "type" : "paragraph",
    "id" : 10943,
    "page number" : 590,
    "bounding box" : [ 445.711, 518.63, 769.765, 545.926 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Frame. Chassis rail and any welded addition thereto of metal thickness of 1.35 mm or greater."
  }, {
    "type" : "paragraph",
    "id" : 10944,
    "page number" : 590,
    "bounding box" : [ 445.711, 480.705, 769.765, 508.001 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Low Voltage. An electromotive force rated 24 volts, nominal, or less, supplied from a transformer, converter, or battery."
  }, {
    "type" : "paragraph",
    "id" : 10945,
    "page number" : 590,
    "bounding box" : [ 445.722, 404.811, 769.819, 470.021 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Motor Home. A vehicular unit designed to provide temporary living quarters for recreational, camping, or travel use built on or permanently attached to a self-propelled motor vehicle chassis or on a chassis cab or van that is an integral part of the completed vehicle. (See Recreational Vehicle.)"
  }, {
    "type" : "paragraph",
    "id" : 10946,
    "page number" : 590,
    "bounding box" : [ 445.733, 328.917, 769.797, 394.127 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Power-Supply Assembly. The conductors, including ungrounded, grounded, and equipment grounding conductors, the connectors, attachment plug caps, and all other fittings, grommets, or devices installed for the purpose of delivering energy from the source of electrical supply to the distribution panel within the recreational vehicle."
  }, {
    "type" : "paragraph",
    "id" : 10947,
    "page number" : 590,
    "bounding box" : [ 445.733, 253.012, 769.759, 318.234 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Recreational Vehicle. A vehicular-type unit primarily designed as temporary living quarters for recreational, camping, or travel use, which either has its own motive power or is mounted on or drawn by another vehicle. The basic entities are travel trailer, camping trailer, truck camper, and motor home."
  }, {
    "type" : "paragraph",
    "id" : 10948,
    "page number" : 590,
    "bounding box" : [ 445.733, 189.779, 769.758, 242.329 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Recreational Vehicle Park. A plot of land upon which two or more recreational vehicle sites are located, established, or maintained for occupancy by recreational vehicles of the general public as temporary living quarters for recreation or vacation purposes."
  }, {
    "type" : "paragraph",
    "id" : 10949,
    "page number" : 590,
    "bounding box" : [ 445.744, 126.534, 769.794, 179.095 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Recreational Vehicle Site. A plot of ground within a recreational vehicle park set aside for the accommodation of a recreational vehicle on a temporary basis. It can be used as either a recreational vehicle site or as a camping unit site."
  }, {
    "type" : "paragraph",
    "id" : 10950,
    "page number" : 590,
    "bounding box" : [ 445.755, 75.949, 769.733, 115.85 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Recreational Vehicle Site Feeder Circuit Conductors. The conductors from the park service equipment to the recreational vehicle site supply equipment."
  }, {
    "type" : "paragraph",
    "id" : 10951,
    "page number" : 590,
    "bounding box" : [ 445.755, 25.309, 769.759, 65.265 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Recreational Vehicle Site Supply Equipment. The necessary equipment, usually a power outlet, consisting of a circuit breaker or switch and fuse and their accessories, located near the point of entrance"
  }, {
    "type" : "paragraph",
    "id" : 10953,
    "page number" : 591,
    "bounding box" : [ 71.99, 518.649, 396.027, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "of supply conductors to a recreational vehicle site and intended to constitute the disconnecting means for the supply to that site."
  }, {
    "type" : "paragraph",
    "id" : 10959,
    "page number" : 591,
    "bounding box" : [ 445.667, 468.064, 769.691, 545.736 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "supply source shall be permitted to be connected to a 230-volt or 115/230-volt source, provided the entire wiring system and equipment are rated and installed in full conformity with Parts 5.51.1, 5.51.2, 5.51.3, 5.51.4, and 5.51.5 requirements of this article covering 230-volt or 115/230-volt electrical systems. Circuits fed from ac transformers shall not supply dc appliances."
  }, {
    "type" : "paragraph",
    "id" : 10954,
    "page number" : 591,
    "bounding box" : [ 72.001, 480.735, 395.992, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Recreational Vehicle Stand. That area of a recreational vehicle site intended for the placement of a recreational vehicle."
  }, {
    "type" : "paragraph",
    "id" : 10955,
    "page number" : 591,
    "bounding box" : [ 72.001, 442.755, 395.951, 470.052 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Transformer. A device that, when used, raises or lowers the voltage of alternating current of the original source."
  }, {
    "type" : "paragraph",
    "id" : 10960,
    "page number" : 591,
    "bounding box" : [ 445.678, 392.148, 769.67, 457.314 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Voltage Converters (230-Volt or 115-Volt Alternating Current to Low-Voltage Direct Current). The 230-volt or 115-volt ac side of the voltage converter shall be wired in full conformity with Parts 5.51.1, 5.51.2, 5.51.3, 5.51.4, and 5.51.5 requirements of this article for 230-volt or 115-volt electrical systems."
  }, {
    "type" : "paragraph",
    "id" : 10956,
    "page number" : 591,
    "bounding box" : [ 72.001, 366.849, 396.037, 432.127 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Travel Trailer. A vehicular unit, mounted on wheels, designed to provide temporary living quarters for recreational, camping, or travel use, of such size or weight as not to require special highway movement permits when towed by a motorized vehicle, and of gross trailer area less than 30 m2. (See Recreational Vehicle.)"
  }, {
    "type" : "paragraph",
    "id" : 10961,
    "page number" : 591,
    "bounding box" : [ 445.678, 354.157, 769.696, 381.366 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Converters supplied as an integral part of a listed appliance shall not be subject to 5.51.2.1(b)."
  }, {
    "type" : "paragraph",
    "id" : 10957,
    "page number" : 591,
    "bounding box" : [ 72.0, 303.615, 396.038, 356.231 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Truck Camper. A portable unit constructed to provide temporary living quarters for recreational, travel, or camping use, consisting of a roof, floor, and sides, designed to be loaded onto and unloaded from the bed of a pick-up truck. (See Recreational Vehicle.)"
  }, {
    "type" : "paragraph",
    "id" : 10962,
    "page number" : 591,
    "bounding box" : [ 445.678, 278.307, 769.742, 343.32 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "All converters and transformers shall be listed for use in recreation vehicles and designed or equipped to provide over-temperature protection. To determine the converter rating, the following formula shall be applied to the total connected load, including average battery charging rate, of all 12-volt equipment:"
  }, {
    "type" : "list",
    "id" : 10958,
    "level" : "5",
    "page number" : 591,
    "bounding box" : [ 71.996, 23.044, 395.97, 292.943 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "next list id" : 10969,
    "list items" : [ {
      "type" : "list item",
      "page number" : 591,
      "bounding box" : [ 72.0, 278.306, 219.78, 292.943 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.51.1.4 General Requirements.",
      "kids" : [ {
        "type" : "list",
        "id" : 967,
        "level" : "2",
        "page number" : 591,
        "bounding box" : [ 72.0, 139.223, 396.088, 267.678 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 591,
          "bounding box" : [ 72.0, 177.148, 396.088, 267.678 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Not Covered. A recreational vehicle not used for the purposes as defined in 5.51.1.2 shall not be required to meet the provisions of Part I pertaining to the number or capacity of circuits required. It shall, however, meet all other applicable requirements of this article if the recreational vehicle is provided with an electrical installation intended to be energized from a 230-volt or 115/230-volt, nominal, ac power-supply system.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 591,
          "bounding box" : [ 72.011, 139.223, 396.043, 166.519 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Systems. This article covers combination electrical systems, generator installations, and 230-volt or 115/230-volt, nominal, systems.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 968,
        "page number" : 591,
        "bounding box" : [ 81.351, 99.009, 386.618, 128.048 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For information on low-voltage systems, refer to NFPA 1192-2002, Standard on Recreational Vehicles, and ANSI/RVIA 12V-2002, Standard for Low-Voltage Systems in Conversion and Recreational Vehicles."
      }, {
        "type" : "paragraph",
        "id" : 969,
        "page number" : 591,
        "bounding box" : [ 143.695, 73.563, 324.242, 88.2 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.51.2 Combination Electrical Systems"
      } ]
    }, {
      "type" : "list item",
      "page number" : 591,
      "bounding box" : [ 71.996, 23.044, 395.97, 62.935 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.51.2.1 Combination Electrical Systems. (a) General. Vehicle wiring suitable for connection to a battery or dc",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10963,
    "page number" : 591,
    "bounding box" : [ 455.033, 240.328, 675.629, 280.075 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The first 20 amperes of load at 100 percent, plus The second 20 amperes of load at 50 percent, plus All load above 40 amperes at 25 percent"
  }, {
    "type" : "paragraph",
    "id" : 10964,
    "page number" : 591,
    "bounding box" : [ 445.678, 151.774, 769.744, 229.611 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A low-voltage appliance that is controlled by a momentary switch (normally open) that has no means for holding in the closed position or refrigerators with a 230-volt or 115-volt function shall not be considered as a connected load when determining the required converter rating. Momentarily energized appliances shall be limited to those used to prepare the vehicle for occupancy or travel."
  }, {
    "type" : "list",
    "id" : 10965,
    "level" : "2",
    "page number" : 591,
    "bounding box" : [ 445.666, 25.335, 769.735, 141.156 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "next list id" : 10967,
    "list items" : [ {
      "type" : "list item",
      "page number" : 591,
      "bounding box" : [ 445.666, 75.975, 769.715, 141.156 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Bonding Voltage Converter Enclosures. The non–currentcarrying metal enclosure of the voltage converter shall be bonded to the frame of the vehicle with a minimum 8.0 mm2 copper conductor. The voltage converter shall be provided with a separate chassis bonding conductor that shall not be used as a current-carrying conductor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 591,
      "bounding box" : [ 445.677, 25.335, 769.735, 65.226 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Dual-Voltage Fixtures, Including Luminaires or Appliances. Fixtures, including luminaires, or appliances having both 230-volt or 115-volt and low-voltage connections shall be listed for dual voltage.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10978,
    "page number" : 592,
    "bounding box" : [ 445.667, 505.994, 769.681, 545.742 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "type and be installed in listed flexible conduit or listed liquidtight flexible conduit. The point of first termination shall be in one of the following:"
  }, {
    "type" : "list",
    "id" : 10967,
    "level" : "2",
    "page number" : 592,
    "bounding box" : [ 71.99, 404.831, 396.037, 533.286 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "previous list id" : 10965,
    "list items" : [ {
      "type" : "list item",
      "page number" : 592,
      "bounding box" : [ 81.356, 518.649, 343.283, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Autotransformers. Autotransformers shall not be used.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 592,
      "bounding box" : [ 71.99, 404.831, 396.037, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Receptacles and Plug Caps. Where a recreational vehicle is equipped with a 120-volt or 120/240-volt ac system, a low-voltage system, or both, receptacles and plug caps of the low-voltage system shall differ in configuration from those of the 230-volt, 115-volt or 115/230-volt system. Where a vehicle equipped with a battery or other low-voltage system has an external connection for low-voltage power, the connector shall have a configuration that will not accept 230-volt, 115-volt or 115/230-volt power.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10979,
    "level" : "3",
    "page number" : 592,
    "bounding box" : [ 463.663, 430.09, 748.93, 495.157 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 592,
      "bounding box" : [ 463.663, 480.729, 531.142, 495.157 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Panelboard",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 592,
      "bounding box" : [ 463.663, 468.069, 622.658, 482.497 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Junction box with a blank cover",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 592,
      "bounding box" : [ 463.663, 455.41, 615.492, 469.837 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Junction box with a receptacle",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 592,
      "bounding box" : [ 463.663, 442.75, 589.758, 457.177 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Enclosed transfer switch",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 592,
      "bounding box" : [ 463.663, 430.09, 748.93, 444.517 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Receptacle assembly listed in conjunction with the generator",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10980,
    "page number" : 592,
    "bounding box" : [ 445.667, 202.441, 769.738, 419.252 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The panelboard or junction box with a receptacle shall be installed within the vehicle’s interior and within 460 mm of the compartment wall but not inside the compartment. If the generator is below the floor level and not in a compartment, the panelboard or junction box with receptacle shall be installed within the vehicle interior within 460 mm of the point of entry into the vehicle. A junction box with a blank cover shall be mounted on the compartment wall and shall be permitted inside or outside the compartment. A receptacle assembly listed in conjunction with the generator shall be mounted in accordance with its listing. If the generator is below floor level and not in a compartment, the junction box with blank cover shall be mounted either to any part of the generator supporting structure (but not to the generator) or to the vehicle floor within 460 mm of any point directly above the generator on either the inside or outside of the floor surface. Overcurrent protection in accordance with 2.40.1.4 shall be provided for supply conductors as an integral part of a listed generator or shall be located within 460 mm of their point of entry into the vehicle."
  }, {
    "type" : "paragraph",
    "id" : 10968,
    "page number" : 592,
    "bounding box" : [ 168.767, 379.445, 299.122, 394.081 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.51.3 Other Power Sources"
  }, {
    "type" : "list",
    "id" : 10969,
    "level" : "5",
    "page number" : 592,
    "bounding box" : [ 71.99, 354.18, 222.984, 368.816 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 10958,
    "next list id" : 10989,
    "list items" : [ {
      "type" : "list item",
      "page number" : 592,
      "bounding box" : [ 71.99, 354.18, 222.984, 368.816 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.51.3.1 Generator Installations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10970,
    "level" : "2",
    "page number" : 592,
    "bounding box" : [ 71.99, 265.67, 396.036, 343.551 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 592,
      "bounding box" : [ 71.99, 316.255, 395.946, 343.551 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Mounting. Generators shall be mounted in such a manner as to be effectively bonded to the recreational vehicle chassis.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 592,
      "bounding box" : [ 71.99, 265.67, 396.036, 305.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Generator Protection. Equipment shall be installed to ensure that the current-carrying conductors from the engine generator and from an outside source are not connected to a vehicle circuit at the same time.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10971,
    "page number" : 592,
    "bounding box" : [ 71.99, 227.69, 396.056, 267.438 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Receptacles used as disconnecting means shall be accessible (as applied to wiring methods) and capable of interrupting their rated current without hazard to the operator."
  }, {
    "type" : "paragraph",
    "id" : 10972,
    "page number" : 592,
    "bounding box" : [ 72.001, 164.445, 396.014, 217.062 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Installation of Storage Batteries and Generators. Storage batteries and internal-combustion-driven generator units (subject to the provisions of this Code) shall be secured in place to avoid displacement from vibration and road shock."
  }, {
    "type" : "heading",
    "id" : 10981,
    "level" : "Subtitle",
    "page number" : 592,
    "bounding box" : [ 445.667, 177.056, 598.329, 191.692 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.51.3.2 Multiple Supply Source."
  }, {
    "type" : "list",
    "id" : 10982,
    "level" : "1",
    "page number" : 592,
    "bounding box" : [ 455.022, 37.972, 769.692, 166.482 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 592,
      "bounding box" : [ 455.022, 151.845, 769.692, 166.482 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Multiple Supply Sources. Where a multiple supply system",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 963,
        "page number" : 592,
        "bounding box" : [ 445.656, 101.206, 769.676, 153.613 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "consisting of an alternate power source and a power-supply cord is installed, the feeder from the alternate power source shall be protected by an overcurrent-protective device. Installation shall be in accordance with 5.51.3.1(a), 5.51.3.1(b), and 5.51.4.1."
      } ]
    }, {
      "type" : "list item",
      "page number" : 592,
      "bounding box" : [ 455.022, 75.952, 769.621, 90.588 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Multiple Supply Sources Capacity. The multiple supply sources",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 964,
        "page number" : 592,
        "bounding box" : [ 445.656, 63.292, 655.825, 77.719 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall not be required to be of the same capacity."
      } ]
    }, {
      "type" : "list item",
      "page number" : 592,
      "bounding box" : [ 455.022, 37.972, 769.658, 52.608 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Alternate Power Sources Exceeding 30 Amperes. If an alternate",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 10973,
    "level" : "Subtitle",
    "page number" : 592,
    "bounding box" : [ 81.367, 139.18, 396.018, 153.817 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Ventilation of Generator Compartments. Compartments"
  }, {
    "type" : "paragraph",
    "id" : 10974,
    "page number" : 592,
    "bounding box" : [ 72.012, 101.201, 396.018, 140.948 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "accommodating internal-combustion-driven generator units shall be provided with ventilation in accordance with instructions provided by the manufacturer of the generator unit."
  }, {
    "type" : "paragraph",
    "id" : 10975,
    "page number" : 592,
    "bounding box" : [ 81.351, 70.266, 386.611, 90.128 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For generator compartment construction requirements, see NFPA 1192-2002, Standard on Recreational Vehicles."
  }, {
    "type" : "heading",
    "id" : 10976,
    "level" : "Subtitle",
    "page number" : 592,
    "bounding box" : [ 81.351, 44.889, 395.945, 59.526 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Supply Conductors. The supply conductors from the engine"
  }, {
    "type" : "paragraph",
    "id" : 10977,
    "page number" : 592,
    "bounding box" : [ 71.985, 32.229, 395.974, 46.657 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "generator to the first termination on the vehicle shall be of the stranded"
  }, {
    "type" : "paragraph",
    "id" : 10983,
    "page number" : 592,
    "bounding box" : [ 445.667, 25.312, 769.691, 39.74 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "power source exceeds 30 amperes, 115 volts, nominal, it shall be"
  }, {
    "type" : "paragraph",
    "id" : 10985,
    "page number" : 593,
    "bounding box" : [ 71.99, 493.395, 395.958, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "permissible to wire it as a 230-volt, nominal, system, a 115-volt, nominal, system or a 115/230-volt, nominal, system, provided an overcurrent-protective device of the proper rating is installed in the feeder."
  }, {
    "type" : "paragraph",
    "id" : 10986,
    "page number" : 593,
    "bounding box" : [ 72.001, 417.49, 396.03, 482.712 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Power-Supply Assembly Not Less Than 30 Amperes. The external power-supply assembly shall be permitted to be less than the calculated load but not less than 30 amperes and shall have overcurrent protection not greater than the capacity of the external power-supply assembly."
  }, {
    "type" : "list",
    "id" : 10987,
    "level" : "3",
    "page number" : 593,
    "bounding box" : [ 72.001, 265.681, 396.026, 406.807 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 593,
      "bounding box" : [ 72.001, 328.926, 396.003, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.51.3.3 Other Sources. Other sources of ac power, such as inverters, motor generators, or engine generators, shall be listed for use in recreational vehicles and shall be installed in accordance with the terms of the listing. Other sources of ac power shall be wired in full conformity with the requirements in Parts 5.51.1, 5.51.2, 5.51.3, 5.51.4, and 5.51.5 covering 230-volt and 115-volt electrical systems.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 593,
      "bounding box" : [ 72.001, 265.681, 396.026, 318.242 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.51.3.4 Alternate Source Restriction. Transfer equipment, if not integral with the listed power source, shall be installed to ensure that the current-carrying conductors from other sources of ac power and from an outside source are not connected to the vehicle circuit at the same time.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10988,
    "page number" : 593,
    "bounding box" : [ 95.872, 240.295, 371.979, 254.932 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.51.4 Nominal 230-Volt, 115-Volt or 115/230-Volt Systems"
  }, {
    "type" : "list",
    "id" : 10989,
    "level" : "5",
    "page number" : 593,
    "bounding box" : [ 72.001, 215.03, 367.46, 229.667 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 10969,
    "list items" : [ {
      "type" : "list item",
      "page number" : 593,
      "bounding box" : [ 72.001, 215.03, 367.46, 229.667 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.51.4.1 230-Volt, 115-Volt or 115/230-Volt, Nominal, Systems.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10990,
    "level" : "1",
    "page number" : 593,
    "bounding box" : [ 81.356, 88.541, 396.076, 204.402 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 593,
      "bounding box" : [ 81.356, 189.765, 396.076, 204.402 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General Requirements. The electrical equipment and material of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 962,
        "page number" : 593,
        "bounding box" : [ 72.001, 113.861, 396.133, 191.533 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "recreational vehicles indicated for connection to a wiring system rated 230 volts, nominal, 2-wire with ground, 115 volts, nominal, 2-wire with ground, or a wiring system rated 115/230 volts, nominal, 3-wire with ground, shall be listed and installed in accordance with the requirements of Parts 5.51.1, 5.51.2, 5.51.3, 5.51.4, and 5.51.5. Electrical equipment connected line-to-line shall have a voltage rating of 208–230 volts."
      } ]
    }, {
      "type" : "list item",
      "page number" : 593,
      "bounding box" : [ 81.367, 88.541, 396.061, 103.177 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Materials and Equipment. Electrical materials, devices,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10991,
    "page number" : 593,
    "bounding box" : [ 72.012, 37.956, 396.036, 90.363 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "appliances, fittings, and other equipment installed in, intended for use in, or attached to the recreational vehicle shall be listed. All products shall be used only in the manner in which they have been tested and found suitable for the intended use."
  }, {
    "type" : "paragraph",
    "id" : 10992,
    "page number" : 593,
    "bounding box" : [ 445.684, 404.798, 769.866, 545.913 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Ground-Fault Circuit-Interrupter Protection. The internal wiring of a recreational vehicle having only one 15- or 20-ampere branch circuit as permitted in 5.51.4.3(a) and 5.51.4.3(b) shall have ground-fault circuit-interrupter protection for personnel. The ground-fault circuit interrupter shall be installed at the point where the power supply assembly terminates within the recreational vehicle. Where a separable cord set is not employed, the ground-fault circuit interrupter shall be permitted to be an integral part of the attachment plug of the power supply assembly. The ground-fault circuit interrupter shall provide protection also under the conditions of an open grounded circuit conductor, interchanged circuit conductors, or both."
  }, {
    "type" : "heading",
    "id" : 10993,
    "level" : "Subtitle",
    "page number" : 593,
    "bounding box" : [ 445.684, 379.412, 621.262, 394.048 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.51.4.2 Receptacle Outlets Required."
  }, {
    "type" : "list",
    "id" : 10994,
    "level" : "2",
    "page number" : 593,
    "bounding box" : [ 445.673, 227.646, 769.757, 368.838 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 593,
      "bounding box" : [ 445.673, 328.882, 769.757, 368.838 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Spacing. Receptacle outlets shall be installed at wall spaces 600 mm wide or more so that no point along the floor line is more than 1 800 mm, measured horizontally, from an outlet in that space.",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "3",
        "page number" : 593,
        "bounding box" : [ 445.673, 252.911, 769.714, 318.099 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 593,
          "bounding box" : [ 445.673, 303.496, 615.509, 318.099 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: Bath and hall areas.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 593,
          "bounding box" : [ 445.673, 252.911, 769.714, 292.835 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: Wall spaces occupied by kitchen cabinets, wardrobe cabinets, built-in furniture, behind doors that may open fully against a wall surface, or similar facilities.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 593,
      "bounding box" : [ 455.028, 227.646, 725.983, 242.283 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Location. Receptacle outlets shall be installed as follows:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 10995,
    "level" : "4",
    "page number" : 593,
    "bounding box" : [ 463.658, 126.477, 769.729, 216.809 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 593,
      "bounding box" : [ 463.669, 202.381, 769.729, 216.809 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Adjacent to countertops in the kitchen (at least one on each side",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 960,
        "page number" : 593,
        "bounding box" : [ 445.673, 177.061, 769.673, 204.149 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "of the sink if countertops are on each side and are 300 mm or over in width)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 593,
      "bounding box" : [ 463.669, 164.401, 769.655, 178.829 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Adjacent to the refrigerator and gas range space, except where a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 961,
        "page number" : 593,
        "bounding box" : [ 445.662, 139.136, 769.721, 166.224 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "gas-fired refrigerator or cooking appliance, requiring no external electrical connection, is factory installed"
      } ]
    }, {
      "type" : "list item",
      "page number" : 593,
      "bounding box" : [ 463.658, 126.477, 769.722, 140.904 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Adjacent to countertop spaces of 300 mm or more in width that",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 10996,
    "page number" : 593,
    "bounding box" : [ 445.662, 101.157, 769.638, 128.244 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cannot be reached from a receptacle required in 5.51.4.2(b)(1) by a cord of 1 800 mm without crossing a traffic area, cooking appliance, or sink"
  }, {
    "type" : "paragraph",
    "id" : 10997,
    "page number" : 593,
    "bounding box" : [ 445.662, 37.912, 769.676, 90.528 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Ground-Fault Circuit-Interrupter Protection. Where provided, each 250-volt and/or 125-volt, single-phase, 15- or 20-ampere receptacle outlet shall have ground-fault circuit-interrupter protection for personnel in the following locations:"
  }, {
    "type" : "list",
    "id" : 10999,
    "level" : "4",
    "page number" : 594,
    "bounding box" : [ 89.99, 316.277, 395.994, 545.737 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 594,
      "bounding box" : [ 89.99, 531.309, 250.315, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Adjacent to a bathroom lavatory",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 594,
      "bounding box" : [ 89.99, 518.649, 395.994, 533.077 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where the receptacles are installed to serve the countertop",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 957,
        "page number" : 594,
        "bounding box" : [ 71.994, 505.989, 323.594, 520.417 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "surfaces and are within 1 800 mm of any lavatory or sink"
      }, {
        "type" : "list",
        "id" : 958,
        "level" : "5",
        "page number" : 594,
        "bounding box" : [ 71.994, 366.796, 396.011, 495.273 ],
        "numbering style" : "unknown style",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 594,
          "bounding box" : [ 71.994, 455.35, 396.011, 495.273 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: Receptacles installed for appliances in dedicated spaces, such as for dishwashers, disposals, refrigerators, freezers, and laundry equipment.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 594,
          "bounding box" : [ 71.994, 417.436, 395.975, 444.633 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: Single receptacles for interior connections of expandable room sections.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 594,
          "bounding box" : [ 71.994, 366.796, 395.97, 406.719 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 3: De-energized receptacles that are within 1 800 mm of any sink or lavatory due to the retraction of the expandable room section.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 594,
      "bounding box" : [ 89.99, 341.597, 395.981, 356.024 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In the area occupied by a toilet, shower, tub, or any combination",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 959,
        "page number" : 594,
        "bounding box" : [ 71.994, 328.937, 103.129, 343.364 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "thereof"
      } ]
    }, {
      "type" : "list item",
      "page number" : 594,
      "bounding box" : [ 89.99, 316.277, 237.248, 330.705 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) On the exterior of the vehicle",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11000,
    "page number" : 594,
    "bounding box" : [ 71.983, 252.977, 396.005, 305.56 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Receptacles that are located inside of an access panel that is installed on the exterior of the vehicle to supply power for an installed appliance shall not be required to have ground-fault circuit-interrupter protection."
  }, {
    "type" : "paragraph",
    "id" : 11001,
    "page number" : 594,
    "bounding box" : [ 71.983, 202.447, 396.033, 242.14 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The receptacle outlet shall be permitted in a listed luminaire (lighting fixture). A receptacle outlet shall not be installed in a tub or combination tub–shower compartment."
  }, {
    "type" : "paragraph",
    "id" : 11002,
    "page number" : 594,
    "bounding box" : [ 71.983, 151.862, 396.014, 191.764 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Face-Up Position. A receptacle shall not be installed in a face-up position in any countertop or similar horizontal surfaces within the living area."
  }, {
    "type" : "heading",
    "id" : 11003,
    "level" : "Subtitle",
    "page number" : 594,
    "bounding box" : [ 71.983, 126.488, 235.434, 141.124 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.51.4.3 Branch Circuits Required."
  }, {
    "type" : "paragraph",
    "id" : 11004,
    "page number" : 594,
    "bounding box" : [ 71.983, 88.563, 395.983, 115.65 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Each recreational vehicle containing a 230-volt or 115-volt electrical system shall contain one of the following."
  }, {
    "type" : "paragraph",
    "id" : 11005,
    "page number" : 594,
    "bounding box" : [ 71.983, 25.318, 396.057, 77.934 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) One 15-Ampere Circuit. One 15-ampere circuit to supply lights, receptacle outlets, and fixed appliances. Such recreational vehicles shall be equipped with one 15-ampere switch and fuse or one 15-ampere circuit breaker."
  }, {
    "type" : "list",
    "id" : 11006,
    "level" : "1",
    "page number" : 594,
    "bounding box" : [ 455.03, 234.543, 769.693, 533.275 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 594,
      "bounding box" : [ 455.032, 518.638, 769.659, 533.275 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) One 20-Ampere Circuit. One 20-ampere circuit to supply lights,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 953,
        "page number" : 594,
        "bounding box" : [ 445.666, 480.724, 769.739, 520.406 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "receptacle outlets, and fixed appliances. Such recreational vehicles shall be equipped with one 20-ampere switch and fuse or one 20-ampere circuit breaker."
      } ]
    }, {
      "type" : "list item",
      "page number" : 594,
      "bounding box" : [ 455.032, 455.404, 769.669, 470.041 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Two to Five 15- or 20-Ampere Circuits. A maximum of five 15-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 954,
        "page number" : 594,
        "bounding box" : [ 445.677, 341.575, 769.727, 457.172 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "or 20-ampere circuits to supply lights, receptacle outlets, and fixed appliances shall be permitted. Such recreational vehicles shall be equipped with a distribution panelboard rated at 230 volts maximum for a 230 volts power supply or 115 volts maximum for a 115 volts power supply, with a 30-ampere rated main power supply assembly. Not more than two 230-volt or 115-volt thermostatically controlled appliances (i.e., air conditioner and water heater) shall be installed in such systems unless appliance isolation switching, energy management systems, or similar methods are used."
      }, {
        "type" : "paragraph",
        "id" : 955,
        "page number" : 594,
        "bounding box" : [ 445.677, 290.924, 769.703, 330.792 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Additional 15- or 20-ampere circuits shall be permitted where a listed energy management system rated at 30-ampere maximum is employed within the system."
      }, {
        "type" : "paragraph",
        "id" : 956,
        "page number" : 594,
        "bounding box" : [ 455.03, 260.049, 760.258, 279.848 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See 2.10.2.4(a) for permissible loads. See 5.51.4.6(c) for main disconnect and overcurrent protection requirements."
      } ]
    }, {
      "type" : "list item",
      "page number" : 594,
      "bounding box" : [ 455.03, 234.543, 769.693, 249.18 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) More Than Five Circuits Without a Listed Energy",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11007,
    "page number" : 594,
    "bounding box" : [ 445.676, 184.024, 769.689, 236.641 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Management System. A 50-ampere, 230-volt or 115/230-volt powersupply assembly shall be used where six or more circuits are employed. The load distribution shall ensure a reasonable current balance between phases."
  }, {
    "type" : "heading",
    "id" : 11008,
    "level" : "Subtitle",
    "page number" : 594,
    "bounding box" : [ 445.676, 158.704, 610.701, 173.341 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.51.4.4 Branch-Circuit Protection."
  }, {
    "type" : "paragraph",
    "id" : 11009,
    "page number" : 594,
    "bounding box" : [ 445.676, 120.791, 769.691, 148.087 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Rating. The branch-circuit overcurrent devices shall be rated as follows:"
  }, {
    "type" : "list",
    "id" : 11010,
    "level" : "4",
    "page number" : 594,
    "bounding box" : [ 463.672, 44.886, 769.702, 109.898 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 594,
      "bounding box" : [ 463.672, 95.471, 664.688, 109.898 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Not more than the circuit conductors, and",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 594,
      "bounding box" : [ 463.672, 82.866, 769.635, 97.293 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Not more than 150 percent of the rating of a single appliance",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 952,
        "page number" : 594,
        "bounding box" : [ 445.676, 57.546, 769.716, 84.633 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "rated 13.3 amperes or more and supplied by an individual branch circuit, but"
      } ]
    }, {
      "type" : "list item",
      "page number" : 594,
      "bounding box" : [ 463.672, 44.886, 769.702, 59.313 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Not more than the overcurrent protection size marked on an air",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11011,
    "page number" : 594,
    "bounding box" : [ 445.676, 32.226, 652.819, 46.654 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conditioner or other motor-operated appliances"
  }, {
    "type" : "list",
    "id" : 11012,
    "level" : "2",
    "page number" : 595,
    "bounding box" : [ 71.985, 404.846, 396.064, 533.286 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 595,
      "bounding box" : [ 71.985, 468.069, 396.064, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Protection for Smaller Conductors. A 20-ampere fuse or circuit breaker shall be permitted for protection for fixtures, including luminaires, leads, cords, or small appliances, and 2.0mm2 (1.6 mm dia.) tap conductors, not over 1 800 mm long for recessed luminaires (lighting fixtures).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 595,
      "bounding box" : [ 72.005, 404.846, 396.019, 457.331 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Fifteen-Ampere Receptacle Considered Protected by 20 Amperes. If more than one receptacle or load is on a branch circuit, a 15-ampere receptacle shall be permitted to be protected by a 20-ampere fuse or circuit breaker.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11013,
    "page number" : 595,
    "bounding box" : [ 72.005, 366.867, 396.042, 394.163 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.51.4.5 Power-Supply Assembly. Each recreational vehicle shall have only one of the following main power-supply assemblies."
  }, {
    "type" : "heading",
    "id" : 11014,
    "level" : "Subtitle",
    "page number" : 595,
    "bounding box" : [ 81.36, 341.613, 396.018, 356.249 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Fifteen-Ampere Main Power-Supply Assembly. Recreational"
  }, {
    "type" : "paragraph",
    "id" : 11015,
    "page number" : 595,
    "bounding box" : [ 72.005, 316.293, 396.056, 343.38 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "vehicles wired in accordance with 5.51.4.3(a) shall use a listed 15ampere or larger main power-supply assembly."
  }, {
    "type" : "heading",
    "id" : 11016,
    "level" : "Subtitle",
    "page number" : 595,
    "bounding box" : [ 81.371, 291.028, 396.028, 305.664 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Twenty-Ampere Main Power-Supply Assembly. Recreational"
  }, {
    "type" : "paragraph",
    "id" : 11017,
    "page number" : 595,
    "bounding box" : [ 72.016, 265.708, 395.991, 292.796 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "vehicles wired in accordance with 5.51.4.3(b) shall use a listed 20ampere or larger main power-supply assembly."
  }, {
    "type" : "heading",
    "id" : 11018,
    "level" : "Subtitle",
    "page number" : 595,
    "bounding box" : [ 81.371, 240.388, 396.025, 255.024 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Thirty-Ampere Main Power-Supply Assembly. Recreational"
  }, {
    "type" : "paragraph",
    "id" : 11019,
    "page number" : 595,
    "bounding box" : [ 72.005, 215.123, 396.056, 242.156 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "vehicles wired in accordance with 5.51.4.3(c) shall use a listed 30ampere or larger main power-supply assembly."
  }, {
    "type" : "heading",
    "id" : 11020,
    "level" : "Subtitle",
    "page number" : 595,
    "bounding box" : [ 81.371, 189.803, 396.029, 204.439 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Fifty-Ampere Power-Supply Assembly. Recreational vehicles"
  }, {
    "type" : "paragraph",
    "id" : 11021,
    "page number" : 595,
    "bounding box" : [ 72.016, 164.483, 395.992, 191.571 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "wired in accordance with 5.51.4.3(d) shall use a listed 50-ampere, 230volt or 115/230-volt main power-supply assembly."
  }, {
    "type" : "heading",
    "id" : 11022,
    "level" : "Subtitle",
    "page number" : 595,
    "bounding box" : [ 72.016, 139.163, 228.006, 153.8 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.51.4.6 Distribution Panelboard."
  }, {
    "type" : "paragraph",
    "id" : 11023,
    "page number" : 595,
    "bounding box" : [ 72.016, 50.654, 396.066, 128.535 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Listed and Appropriately Rated. A listed and appropriately rated distribution panelboard or other equipment specifically listed for this purpose shall be used. The grounded conductor termination bar shall be insulated from the enclosure as provided in 5.51.4.15(c). An equipment grounding terminal bar shall be attached inside the metal enclosure of the panelboard."
  }, {
    "type" : "list",
    "id" : 11024,
    "level" : "1",
    "page number" : 595,
    "bounding box" : [ 455.053, 366.867, 769.689, 545.95 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 595,
      "bounding box" : [ 455.053, 531.314, 769.659, 545.95 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Location. The distribution panelboard shall be installed in a readily",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 947,
        "page number" : 595,
        "bounding box" : [ 445.698, 505.994, 769.687, 533.082 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "accessible location. Working clearance for the panelboard shall be not less than 600 mm wide and 800 mm deep."
      }, {
        "type" : "list",
        "id" : 948,
        "level" : "3",
        "page number" : 595,
        "bounding box" : [ 445.698, 392.121, 769.712, 495.278 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 595,
          "bounding box" : [ 445.698, 430.035, 769.712, 495.278 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: Where the panelboard cover is exposed to the inside aisle space, one of the working clearance dimensions shall be permitted to be reduced to a minimum of 560 mm. A panelboard is considered exposed where the panelboard cover is within 50 mm of the aisle’s finished surface.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 595,
          "bounding box" : [ 445.698, 392.121, 769.637, 419.384 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: Compartment doors used for access to a generator shall be permitted to be equipped with a locking system.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 595,
      "bounding box" : [ 455.064, 366.867, 769.689, 381.503 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Dead-Front Type. The distribution panelboard shall be of the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11025,
    "page number" : 595,
    "bounding box" : [ 445.709, 291.028, 769.757, 368.7 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "dead-front type and shall consist of one or more circuit breakers or Type S fuseholders. A main disconnecting means shall be provided where fuses are used or where more than two circuit breakers are employed. A main overcurrent protective device not exceeding the power-supply assembly rating shall be provided where more than two branch circuits are employed."
  }, {
    "type" : "heading",
    "id" : 11026,
    "level" : "Subtitle",
    "page number" : 595,
    "bounding box" : [ 445.709, 265.642, 671.923, 280.278 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.51.4.7 Means for Connecting to Power Supply."
  }, {
    "type" : "paragraph",
    "id" : 11027,
    "page number" : 595,
    "bounding box" : [ 445.698, 215.112, 769.738, 255.013 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Assembly. The power-supply assembly or assemblies shall be factory supplied or factory installed and be of one of the types specified herein."
  }, {
    "type" : "list",
    "id" : 11028,
    "level" : "4",
    "page number" : 595,
    "bounding box" : [ 463.705, 101.227, 769.699, 204.22 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 595,
      "bounding box" : [ 463.705, 189.792, 769.694, 204.22 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Separable. Where a separable power-supply assembly consisting",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 946,
        "page number" : 595,
        "bounding box" : [ 445.709, 126.547, 769.782, 191.56 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "of a cord with a female connector and molded attachment plug cap is provided, the vehicle shall be equipped with a permanently mounted, flanged surface inlet (male, recessed-type motor-base attachment plug) wired directly to the distribution panelboard by an approved wiring method. The attachment plug cap shall be of a listed type."
      } ]
    }, {
      "type" : "list item",
      "page number" : 595,
      "bounding box" : [ 463.705, 101.227, 769.699, 115.655 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Permanently Connected. Each power-supply assembly shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11029,
    "page number" : 595,
    "bounding box" : [ 445.709, 25.323, 769.718, 102.995 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "connected directly to the terminals of the distribution panelboard or conductors within a junction box and provided with means to prevent strain from being transmitted to the terminals. The ampacity of the conductors between each junction box and the terminals of each distribution panelboard shall be at least equal to the ampacity of the power-supply cord. The supply end of the assembly shall be equipped"
  }, {
    "type" : "paragraph",
    "id" : 11031,
    "page number" : 596,
    "bounding box" : [ 71.99, 480.735, 396.093, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "with an attachment plug of the type described in 5.51.4.7(c). Where the cord passes through the walls or floors, it shall be protected by means of conduit and bushings or equivalent. The cord assembly shall have permanent provisions for protection against corrosion and mechanical damage while the vehicle is in transit."
  }, {
    "type" : "paragraph",
    "id" : 11032,
    "page number" : 596,
    "bounding box" : [ 71.991, 417.49, 396.015, 469.843 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Cord. The cord exposed usable length shall be measured from the point of entrance to the recreational vehicle or the face of the flanged surface inlet (motor-base attachment plug) to the face of the attachment plug at the supply end."
  }, {
    "type" : "paragraph",
    "id" : 11033,
    "page number" : 596,
    "bounding box" : [ 71.99, 366.851, 396.058, 419.258 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The cord exposed usable length, measured to the point of entry on the vehicle exterior, shall be a minimum of 7 600 mm where the point of entrance is at the side of the vehicle or shall be a minimum 9 000 mm where the point of entrance is at the rear of the vehicle."
  }, {
    "type" : "paragraph",
    "id" : 11034,
    "page number" : 596,
    "bounding box" : [ 71.991, 328.926, 396.002, 368.673 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where the cord entrance into the vehicle is more than 900 mm above the ground, the minimum cord lengths above shall be increased by the vertical distance of the cord entrance heights above 900 mm."
  }, {
    "type" : "paragraph",
    "id" : 11035,
    "page number" : 596,
    "bounding box" : [ 81.351, 307.146, 158.993, 317.768 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 5.51.4.7(e)."
  }, {
    "type" : "heading",
    "id" : 11036,
    "level" : "Subtitle",
    "page number" : 596,
    "bounding box" : [ 81.351, 281.703, 183.003, 296.34 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Attachment Plugs."
  }, {
    "type" : "paragraph",
    "id" : 11037,
    "level" : "5",
    "page number" : 596,
    "bounding box" : [ 71.996, 205.875, 396.045, 270.943 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Units with One 15-Ampere Branch Circuit. Recreational vehicles having only one 15-ampere branch circuit as permitted by 5.51.4.3(a) shall have an attachment plug that shall be 2-pole, 3-wire grounding type, rated 15 amperes, 250 volts or 125 volts, conforming to the configuration shown in Figure 5.51.4.7(c)."
  }, {
    "type" : "paragraph",
    "id" : 11038,
    "page number" : 596,
    "bounding box" : [ 81.343, 165.729, 386.607, 194.768 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Complete details of this configuration can be found in National Electrical Manufacturers Association’s ANSI/NEMA WD 6-1989, Standard for Dimensions of Attachment Plugs and Receptacle, Figure 5.15."
  }, {
    "type" : "paragraph",
    "id" : 11039,
    "level" : "5",
    "page number" : 596,
    "bounding box" : [ 71.996, 77.115, 396.045, 142.117 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Units with One 20-Ampere Branch Circuit. Recreational vehicles having only one 20-ampere branch circuit as permitted in 5.51.4.3(b) shall have an attachment plug that shall be 2-pole, 3-wire grounding type, rated 20 amperes, 250 volts or 125 volts, conforming to the configuration shown in Figure 5.51.4.7(c)."
  }, {
    "type" : "paragraph",
    "id" : 11040,
    "page number" : 596,
    "bounding box" : [ 81.351, 36.973, 386.598, 65.948 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Complete details of this configuration can be found in ANSI/NEMA WD 6-1989, National Electrical Manufacturers Association’s Standard for Dimensions of Attachment Plugs and Receptacles, Figure 5.20."
  }, {
    "type" : "image",
    "id" : 11042,
    "page number" : 596,
    "bounding box" : [ 481.671, 134.12, 723.693, 494.84 ],
    "source" : "Phil Electrical Code_images/imageFile29.png"
  }, {
    "type" : "heading",
    "id" : 11041,
    "level" : "Subtitle",
    "page number" : 596,
    "bounding box" : [ 448.796, 88.488, 766.529, 128.444 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
