    "text color" : "[0.0]",
    "content" : "Figure 5.51.4.7(c) Configurations for Grounding-Type Receptacles and Attachment Plug Caps Used for Recreational Vehicle Supply Cords and Recreational Vehicle Lots."
  }, {
    "type" : "paragraph",
    "id" : 11044,
    "level" : "5",
    "page number" : 597,
    "bounding box" : [ 71.994, 468.075, 396.04, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Units with Two to Five 15- or 20-Ampere Branch Circuits. Recreational vehicles wired in accordance with 5.51.4.3(c) shall have an attachment plug that shall be 2-pole, 3-wire grounding type, rated 30 amperes, 250 volts or 125 volts, conforming to the configuration shown in Figure 5.51.4.7(c), intended for use with units rated at 30 amperes, 250 volts or 125 volts."
  }, {
    "type" : "paragraph",
    "id" : 11053,
    "page number" : 597,
    "bounding box" : [ 445.667, 480.713, 769.755, 533.274 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Location. The point of entrance of a power-supply assembly shall be located within 4 500 mm of the rear, on the left (road) side or at the rear, left of the longitudinal center of the vehicle, within 460 mm of the outside wall."
  }, {
    "type" : "list",
    "id" : 11054,
    "level" : "3",
    "page number" : 597,
    "bounding box" : [ 445.667, 303.54, 769.734, 469.931 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 597,
      "bounding box" : [ 445.667, 417.414, 769.734, 469.931 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: A recreational vehicle equipped with only a listed flexible drain system or a side-vent drain system shall be permitted to have the electrical point of entrance located on either side, provided the drain(s) for the plumbing system is (are) located on the same side.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 597,
      "bounding box" : [ 445.667, 354.18, 769.665, 406.697 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: A recreational vehicle shall be permitted to have the electrical point of entrance located more than 4 500 mm from the rear. Where this occurs, the distance beyond the 4 500 mm dimension shall be added to the cord’s minimum length as specified in 5.51.4.7(b).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 597,
      "bounding box" : [ 445.667, 303.54, 769.729, 343.463 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: Recreational vehicles designed for transporting livestock shall be permitted to have the electrical point of entrance located on either side or the front.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11045,
    "page number" : 597,
    "bounding box" : [ 81.351, 427.932, 386.598, 456.908 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Complete details of this configuration can be found in ANSI/NEMA WD 6-1989, National Electrical Manufacturers Association’s Standard for Dimensions of Attachment Plugs and Receptacles, Figure TT."
  }, {
    "type" : "paragraph",
    "id" : 11046,
    "level" : "5",
    "page number" : 597,
    "bounding box" : [ 71.996, 351.915, 396.017, 416.983 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Units with 50-Ampere Power Supply Assembly. Recreational vehicles having a power-supply assembly rated 50 amperes as permitted by 5.51.4.3(d) shall have a 3-pole, 4-wire grounding-type attachment plug rated 50 amperes, 125/250 volts, conforming to the configuration shown in Figure 5.51.4.7(c)."
  }, {
    "type" : "paragraph",
    "id" : 11047,
    "page number" : 597,
    "bounding box" : [ 81.351, 311.769, 386.598, 340.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Complete details of this configuration can be found in ANSI/NEMA WD 6-1989, National Electrical Manufacturers Association’s Standard for Dimensions of Attachment Plugs and Receptacles, Figure 14.50."
  }, {
    "type" : "heading",
    "id" : 11048,
    "level" : "Subtitle",
    "page number" : 597,
    "bounding box" : [ 81.351, 286.389, 395.999, 301.026 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Labeling at Electrical Entrance. Each recreational vehicle shall"
  }, {
    "type" : "heading",
    "id" : 11055,
    "level" : "Subtitle",
    "page number" : 597,
    "bounding box" : [ 445.667, 278.275, 564.34, 292.911 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.51.4.8 Wiring Methods."
  }, {
    "type" : "paragraph",
    "id" : 11049,
    "page number" : 597,
    "bounding box" : [ 71.985, 210.495, 396.075, 288.157 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "have permanently affixed to the exterior skin, at or near the point of entrance of the power-supply cord(s), a label 75 mm × 45 mm minimum size, made of etched, metal-stamped, or embossed brass, stainless steel, or anodized or alclad aluminum not less than 0.50 mm thick, or other suitable material (e.g., 0.13 mm thick plastic laminate) that reads, as appropriate, either"
  }, {
    "type" : "paragraph",
    "id" : 11056,
    "page number" : 597,
    "bounding box" : [ 445.645, 202.447, 769.691, 267.657 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Wiring Systems. Cables and raceways installed in accordance with Articles 3.20, 3.22, 3.30 through 3.40, 3.42 through 3.62, 3.86, and 3.88 shall be permitted in accordance with their applicable article, except as otherwise specified in this article. An equipment grounding means shall be provided in accordance with 2.50.6.9."
  }, {
    "type" : "paragraph",
    "id" : 11050,
    "page number" : 597,
    "bounding box" : [ 81.351, 147.251, 349.096, 199.603 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "THIS CONNECTION IS FOR 110–125-VOLT AC, 60 HZ, ____ AMPERE SUPPLY. or"
  }, {
    "type" : "list",
    "id" : 11057,
    "level" : "1",
    "page number" : 597,
    "bounding box" : [ 455.011, 63.298, 769.688, 191.764 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 597,
      "bounding box" : [ 455.011, 177.127, 769.688, 191.764 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Conduit and Tubing. Where rigid metal conduit or intermediate",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 938,
        "page number" : 597,
        "bounding box" : [ 445.656, 126.542, 769.721, 178.895 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "metal conduit is terminated at an enclosure with a locknut and bushing connection, two locknuts shall be provided, one inside and one outside of the enclosure. All cut ends of conduit and tubing shall be reamed or otherwise finished to remove rough edges."
      } ]
    }, {
      "type" : "list item",
      "page number" : 597,
      "bounding box" : [ 455.022, 101.222, 769.573, 115.859 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Nonmetallic Boxes. Nonmetallic boxes shall be acceptable only",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 939,
        "page number" : 597,
        "bounding box" : [ 445.656, 88.563, 700.897, 102.99 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "with nonmetallic-sheathed cable or nonmetallic raceways."
      } ]
    }, {
      "type" : "list item",
      "page number" : 597,
      "bounding box" : [ 455.022, 63.298, 769.67, 77.934 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Boxes. In walls and ceilings constructed of wood or other",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11051,
    "page number" : 597,
    "bounding box" : [ 81.351, 84.006, 356.888, 136.358 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "THIS CONNECTION IS FOR 115/230-VOLT AC, 3-POLE, 4-WIRE, 60 HZ, ______ AMPERE SUPPLY. or"
  }, {
    "type" : "paragraph",
    "id" : 11052,
    "page number" : 597,
    "bounding box" : [ 81.351, 20.761, 356.888, 73.114 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "THIS CONNECTION IS FOR 230-VOLT AC, 2-POLE, 3-WIRE, 60 HZ, ______ AMPERE SUPPLY. The correct ampere rating shall be marked in the blank space."
  }, {
    "type" : "paragraph",
    "id" : 11058,
    "page number" : 597,
    "bounding box" : [ 445.656, 37.978, 769.707, 65.065 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "combustible material, boxes and fittings shall be flush with the finished surface or project therefrom."
  }, {
    "type" : "list",
    "id" : 11060,
    "level" : "1",
    "page number" : 598,
    "bounding box" : [ 81.34, 75.958, 396.079, 545.945 ],
    "numbering style" : "english letters",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 598,
      "bounding box" : [ 81.351, 531.309, 396.023, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Mounting. Wall and ceiling boxes shall be mounted in accordance",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 940,
        "page number" : 598,
        "bounding box" : [ 71.985, 518.649, 149.628, 533.077 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "with Article 3.14."
      }, {
        "type" : "list",
        "id" : 941,
        "level" : "2",
        "page number" : 598,
        "bounding box" : [ 71.985, 404.776, 396.015, 507.933 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 598,
          "bounding box" : [ 71.985, 468.009, 395.97, 507.933 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: Snap-in-type boxes or boxes provided with special wall or ceiling brackets that securely fasten boxes in walls or ceilings shall be permitted.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 598,
          "bounding box" : [ 71.985, 404.776, 396.015, 457.293 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: A wooden plate providing a 40 mm minimum width backing around the box and of a thickness of 12 mm or greater (actual) attached directly to the wall panel shall be considered as approved means for mounting outlet boxes.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 598,
      "bounding box" : [ 81.34, 379.522, 396.018, 394.158 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Raceway and Cable Continuity. Raceways and cable sheaths shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 942,
        "page number" : 598,
        "bounding box" : [ 71.974, 366.862, 297.22, 381.289 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be continuous between boxes and other enclosures."
      } ]
    }, {
      "type" : "list item",
      "page number" : 598,
      "bounding box" : [ 81.34, 341.597, 396.079, 356.233 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Protected. Metal-clad, Type AC, or nonmetallic-sheathed cables",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 943,
        "page number" : 598,
        "bounding box" : [ 71.985, 202.447, 396.073, 343.364 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and electrical nonmetallic tubing shall be permitted to pass through the centers of the wide side of 50 mm by 100 mm wood studs. However, they shall be protected where they pass through 50 mm by 50 mm wood studs or at other wood studs or frames where the cable or tubing would be less than 30 mm from the inside or outside surface. Steel plates on each side of the cable or tubing or a steel tube, with not less than 1.3 mm wall thickness, shall be installed to protect the cable or tubing. These plates or tubes shall be securely held in place. Where nonmetallicsheathed cables pass through punched, cut, or drilled slots or holes in metal members, the cable shall be protected by bushings or grommets securely fastened in the opening prior to installation of the cable."
      } ]
    }, {
      "type" : "list item",
      "page number" : 598,
      "bounding box" : [ 81.351, 177.127, 395.976, 191.764 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(h) Bends. No bend shall have a radius of less than five times the cable",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 944,
        "page number" : 598,
        "bounding box" : [ 71.996, 164.467, 113.098, 178.895 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "diameter."
      } ]
    }, {
      "type" : "list item",
      "page number" : 598,
      "bounding box" : [ 81.362, 139.202, 395.989, 153.839 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(i) Cable Supports. Where connected with cable connectors or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 945,
        "page number" : 598,
        "bounding box" : [ 71.996, 101.223, 395.998, 140.97 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "clamps, cables shall be supported within 300 mm of outlet boxes, distribution panelboards, and splice boxes on appliances. Supports shall be provided every 1 400 mm at other places."
      } ]
    }, {
      "type" : "list item",
      "page number" : 598,
      "bounding box" : [ 81.362, 75.958, 396.034, 90.594 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(j) Nonmetallic Box Without Cable Clamps. Nonmetallic-sheathed",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11062,
    "page number" : 598,
    "bounding box" : [ 445.678, 518.638, 769.689, 545.726 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "device, the cable loop shall be considered as an integral portion of the device."
  }, {
    "type" : "list",
    "id" : 11063,
    "level" : "1",
    "page number" : 598,
    "bounding box" : [ 455.044, 151.84, 769.731, 508.021 ],
    "numbering style" : "english letters",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 598,
      "bounding box" : [ 455.044, 493.384, 769.731, 508.021 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(k) Physical Damage. Where subject to physical damage, exposed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 933,
        "page number" : 598,
        "bounding box" : [ 445.689, 468.064, 769.713, 495.152 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "nonmetallic cable shall be protected by covering boards, guard strips, raceways, or other means."
      } ]
    }, {
      "type" : "list item",
      "page number" : 598,
      "bounding box" : [ 455.055, 442.744, 769.693, 457.381 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(l) Metal Faceplates. Metal faceplates shall be of ferrous metal not",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 934,
        "page number" : 598,
        "bounding box" : [ 445.7, 417.479, 769.669, 444.512 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "less than 0.75 mm in thickness or of nonferrous metal not less than 1.0 mm in thickness. Nonmetallic faceplates shall be listed."
      } ]
    }, {
      "type" : "list item",
      "page number" : 598,
      "bounding box" : [ 455.066, 392.16, 769.713, 406.796 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(m) Metal Faceplates Effectively Grounded. Where metal faceplates",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 935,
        "page number" : 598,
        "bounding box" : [ 445.7, 379.5, 640.167, 393.927 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "are used, they shall be effectively grounded."
      } ]
    }, {
      "type" : "list item",
      "page number" : 598,
      "bounding box" : [ 455.066, 354.235, 769.669, 368.871 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(n) Moisture or Physical Damage. Where outdoor or under-chassis",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 936,
        "page number" : 598,
        "bounding box" : [ 445.711, 278.33, 769.821, 356.002 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "wiring is 115 volts, nominal, or over and is exposed to moisture or physical damage, the wiring shall be protected by rigid metal conduit, by intermediate metal conduit, or by electrical metallic tubing, rigid nonmetallic conduit, or Type MI cable, that is closely routed against frames and equipment enclosures or other raceway or cable identified for the application."
      } ]
    }, {
      "type" : "list item",
      "page number" : 598,
      "bounding box" : [ 455.077, 253.01, 769.713, 267.646 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(o) Component Interconnections. Fittings and connectors that are",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 937,
        "page number" : 598,
        "bounding box" : [ 445.722, 177.105, 769.78, 254.778 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "intended to be concealed at the time of assembly shall be listed and identified for the interconnection of building components. Such fittings and connectors shall be equal to the wiring method employed in insulation, temperature rise, and fault-current withstanding and shall be capable of enduring the vibration and shock occurring in recreational vehicles."
      } ]
    }, {
      "type" : "list item",
      "page number" : 598,
      "bounding box" : [ 455.088, 151.84, 769.704, 166.477 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(p) Method of Connecting Expandable Units. The method of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11064,
    "page number" : 598,
    "bounding box" : [ 445.733, 126.52, 769.731, 153.608 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "connecting expandable units to the main body of the vehicle shall comply with 5.51.4.8(p)(1) or (p)(2):"
  }, {
    "type" : "paragraph",
    "id" : 11065,
    "level" : "2",
    "page number" : 598,
    "bounding box" : [ 445.733, 88.541, 769.748, 115.628 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Cord-and-Plug Connected. Cord and plug connections shall comply with (a) through (d)."
  }, {
    "type" : "paragraph",
    "id" : 11061,
    "page number" : 598,
    "bounding box" : [ 71.996, 37.978, 396.029, 77.725 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cables shall be supported within 200 mm of a nonmetallic outlet box without cable clamps. Where wiring devices with integral enclosures are employed with a loop of extra cable to permit future replacement of the"
  }, {
    "type" : "paragraph",
    "id" : 11066,
    "page number" : 598,
    "bounding box" : [ 445.722, 25.296, 769.763, 77.703 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. That portion of a branch circuit that is installed in an expandable unit shall be permitted to be connected to the portion of the branch circuit in the main body of the vehicle by means of an attachment plug and cord listed for hard usage. The cord and its connections shall"
  }, {
    "type" : "paragraph",
    "id" : 11068,
    "page number" : 599,
    "bounding box" : [ 71.99, 493.395, 396.002, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conform to all provisions of Article 4.0 and shall be considered as a permitted use under 4.0.1.7. Where the attachment plug and cord are located within the vehicle’s interior, use of plastic thermoset or elastomer parallel cord Type SPT-3, SP-3, or SPE shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 11075,
    "page number" : 599,
    "bounding box" : [ 445.673, 518.627, 769.57, 545.715 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "blank cover is used, the free ends of the conductors shall be adequately capped or taped."
  }, {
    "type" : "paragraph",
    "id" : 11076,
    "level" : "2",
    "page number" : 599,
    "bounding box" : [ 445.673, 493.373, 769.721, 520.395 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) A label conforming to 5.51.4.7(d) shall be placed on or adjacent to the junction box and shall read"
  }, {
    "type" : "list",
    "id" : 11069,
    "level" : "3",
    "page number" : 599,
    "bounding box" : [ 71.99, 366.851, 396.044, 495.163 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 599,
      "bounding box" : [ 71.99, 430.096, 396.031, 495.163 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Where the receptacle provided for connection of the cord to the main circuit is located on the outside of the vehicle, it shall be protected with a ground-fault circuit interrupter for personnel and be listed for wet locations. A cord located on the outside of a vehicle shall be identified for outdoor use.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 599,
      "bounding box" : [ 72.001, 392.171, 396.044, 431.918 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Unless removable or stored within the vehicle interior, the cord assembly shall have permanent provisions for protection against corrosion and mechanical damage while the vehicle is in transit.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 599,
      "bounding box" : [ 72.001, 366.851, 396.034, 393.938 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. The attachment plug and cord shall be installed so as not to permit exposed live attachment plug pins.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11077,
    "page number" : 599,
    "bounding box" : [ 449.681, 430.074, 765.672, 482.481 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "AIR-CONDITIONING CIRCUIT. THIS CONNECTION IS FOR AIR CONDITIONERS RATED 110–125-VOLT AC, 60 HZ, ___ AMPERES MAXIMUM. DO NOT EXCEED CIRCUIT RATING."
  }, {
    "type" : "paragraph",
    "id" : 11078,
    "page number" : 599,
    "bounding box" : [ 455.017, 404.809, 464.18, 419.236 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "or"
  }, {
    "type" : "paragraph",
    "id" : 11079,
    "page number" : 599,
    "bounding box" : [ 449.681, 341.564, 765.672, 393.916 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "AIR-CONDITIONING CIRCUIT. THIS CONNECTION IS FOR AIR CONDITIONERS RATED 230-VOLT AC, 60 HZ, ___ AMPERES MAXIMUM. DO NOT EXCEED CIRCUIT RATING."
  }, {
    "type" : "paragraph",
    "id" : 11070,
    "level" : "2",
    "page number" : 599,
    "bounding box" : [ 72.001, 303.606, 396.009, 356.013 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Direct Wired. That portion of a branch circuit that is installed in an expandable unit shall be permitted to be connected to the portion of the branch circuit in the main body of the vehicle by means of flexible cord in accordance with 5.51.4.8(p)(2)a through (p)(2)d."
  }, {
    "type" : "paragraph",
    "id" : 11080,
    "page number" : 599,
    "bounding box" : [ 445.662, 303.584, 769.693, 330.672 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "An ampere rating, not to exceed 80 percent of the circuit rating, shall be legibly marked in the blank space."
  }, {
    "type" : "list",
    "id" : 11071,
    "level" : "3",
    "page number" : 599,
    "bounding box" : [ 99.353, 164.456, 395.997, 292.769 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 599,
      "bounding box" : [ 99.353, 278.341, 395.949, 292.769 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The flexible cord shall be listed for hard usage and for use in wet",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 930,
        "page number" : 599,
        "bounding box" : [ 71.99, 265.681, 114.473, 280.109 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "locations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 599,
      "bounding box" : [ 99.353, 253.021, 395.988, 267.449 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The flexible cord shall be permitted to pass through the interior",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 931,
        "page number" : 599,
        "bounding box" : [ 71.99, 227.701, 395.905, 254.789 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "of a wall or through a floor in lengths not to exceed 600 mm before terminating at an outlet."
      } ]
    }, {
      "type" : "list item",
      "page number" : 599,
      "bounding box" : [ 99.353, 215.096, 395.973, 229.524 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. The flexible cord shall be installed in a nonflexible conduit or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 932,
        "page number" : 599,
        "bounding box" : [ 71.99, 177.116, 396.023, 216.864 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "tubing that runs continuously from the outlet box inside the recreational vehicle to a strain relief connector listed for use in wet locations that is located on the underside of the recreational vehicle."
      } ]
    }, {
      "type" : "list item",
      "page number" : 599,
      "bounding box" : [ 99.353, 164.456, 395.997, 178.884 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. The outer jacket of the flexible cord shall not be removed for",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11081,
    "level" : "2",
    "page number" : 599,
    "bounding box" : [ 463.669, 278.319, 658.606, 292.747 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) The circuit shall serve no other purpose."
  }, {
    "type" : "paragraph",
    "id" : 11082,
    "page number" : 599,
    "bounding box" : [ 445.673, 227.679, 769.705, 267.635 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(r) Prewiring for Generator Installation. Prewiring installed for the purpose of facilitating future generator installation shall conform to the other applicable portions of this article and the following:"
  }, {
    "type" : "list",
    "id" : 11083,
    "level" : "3",
    "page number" : 599,
    "bounding box" : [ 445.662, 50.605, 769.761, 216.842 ],
    "numbering style" : "unknown style",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 599,
      "bounding box" : [ 445.673, 177.094, 769.703, 216.842 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Circuit conductors shall be appropriately sized in relation to the anticipated load and shall be protected by an overcurrent device in accordance with their ampacities.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 599,
      "bounding box" : [ 445.673, 139.169, 769.629, 178.862 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where junction boxes are utilized at either of the circuit originating or terminus points, free ends of the conductors shall be adequately capped or taped.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 599,
      "bounding box" : [ 445.662, 88.53, 769.761, 140.937 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Where devices such as receptacle outlet, transfer switch, and so forth, are installed, the installation shall be complete, including circuit conductor connections. All devices shall be listed and appropriately rated.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 599,
      "bounding box" : [ 445.662, 50.605, 769.749, 90.352 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) A label conforming to 5.51.4.7(d) shall be placed on the cover of each junction box containing incomplete circuitry and shall read, as appropriate, either",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11072,
    "page number" : 599,
    "bounding box" : [ 71.99, 151.851, 301.543, 166.279 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "that portion that is installed in the conduit or tubing."
  }, {
    "type" : "paragraph",
    "id" : 11073,
    "page number" : 599,
    "bounding box" : [ 71.99, 101.212, 396.033, 141.168 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(q) Prewiring for Air-Conditioning Installation. Prewiring installed for the purpose of facilitating future air-conditioning installation shall conform to the applicable portions of this article and the following:"
  }, {
    "type" : "list",
    "id" : 11074,
    "level" : "4",
    "page number" : 599,
    "bounding box" : [ 71.99, 25.307, 396.054, 90.374 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 599,
      "bounding box" : [ 71.99, 50.627, 396.054, 90.374 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) An overcurrent protective device with a rating compatible with the circuit conductors shall be installed in the distribution panelboard and wiring connections completed.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 599,
      "bounding box" : [ 71.99, 25.307, 395.98, 52.394 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The load end of the circuit shall terminate in a junction box with a blank cover or other listed enclosure. Where a junction box with a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11085,
    "page number" : 600,
    "bounding box" : [ 81.35, 480.735, 355.848, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "GENERATOR CIRCUIT. THIS CONNECTION IS FOR GENERATORS RATED 110–125-VOLT AC, 60 HZ, ______ AMPERES MAXIMUM. or"
  }, {
    "type" : "paragraph",
    "id" : 11093,
    "page number" : 600,
    "bounding box" : [ 445.677, 531.265, 489.274, 545.693 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "assembly."
  }, {
    "type" : "list",
    "id" : 11094,
    "level" : "4",
    "page number" : 600,
    "bounding box" : [ 445.677, 252.977, 769.699, 520.582 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 600,
      "bounding box" : [ 445.677, 493.351, 769.68, 520.582 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.51.4.13 Receptacles. All receptacle outlets shall be of the grounding type and installed in accordance with 4.6.1.3 and 2.10.2.3.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 600,
      "bounding box" : [ 445.677, 467.966, 639.202, 482.602 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.51.4.14 Luminaires (Lighting Fixtures).",
      "kids" : [ {
        "type" : "list",
        "id" : 928,
        "level" : "1",
        "page number" : 600,
        "bounding box" : [ 455.032, 316.167, 769.71, 457.348 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 600,
          "bounding box" : [ 455.032, 442.712, 769.71, 457.348 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) General. Any combustible wall or ceiling finish exposed between",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 926,
            "page number" : 600,
            "bounding box" : [ 445.677, 404.798, 769.68, 444.479 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "the edge of a luminaire (fixture) canopy, or pan and the outlet box, shall be covered with noncombustible material or a material identified for the purpose."
          } ]
        }, {
          "type" : "list item",
          "page number" : 600,
          "bounding box" : [ 455.043, 379.478, 769.664, 394.114 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Shower Luminaires (Fixtures). If a luminaire (lighting fixture) is",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 927,
            "page number" : 600,
            "bounding box" : [ 445.677, 341.553, 769.695, 381.245 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "provided over a bathtub or in a shower stall, it shall be of the enclosed and gasketed type and listed for the type of installation, and it shall be ground-fault circuit-interrupter protected."
          } ]
        }, {
          "type" : "list item",
          "page number" : 600,
          "bounding box" : [ 455.043, 316.167, 769.709, 330.803 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Outdoor Outlets, Luminaires (Fixtures), Air-Cooling",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 929,
        "page number" : 600,
        "bounding box" : [ 445.688, 290.957, 769.682, 318.198 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Equipment, and So On. Outdoor luminaires (fixtures) and other equipment shall be listed for outdoor use."
      } ]
    }, {
      "type" : "list item",
      "page number" : 600,
      "bounding box" : [ 445.688, 252.977, 769.699, 280.273 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.51.4.15 Grounding. (See also 5.51.4.17 on bonding of non–currentcarrying metal parts.)",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11086,
    "page number" : 600,
    "bounding box" : [ 81.361, 404.831, 354.618, 469.843 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "GENERATOR CIRCUIT. THIS CONNECTION IS FOR GENERATORS RATED 115/230-VOLT AC, 60 HZ, _______ AMPERES MAXIMUM. or"
  }, {
    "type" : "paragraph",
    "id" : 11087,
    "page number" : 600,
    "bounding box" : [ 123.184, 354.246, 344.848, 393.938 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "GENERATOR CIRCUIT. THIS CONNECTION IS FOR GENERATORS RATED 230-VOLT AC, 60 HZ, ______ AMPERES MAXIMUM."
  }, {
    "type" : "paragraph",
    "id" : 11088,
    "page number" : 600,
    "bounding box" : [ 81.361, 328.926, 385.554, 343.353 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The correct ampere rating shall be legibly marked in the blank space."
  }, {
    "type" : "list",
    "id" : 11089,
    "level" : "4",
    "page number" : 600,
    "bounding box" : [ 72.006, 189.71, 396.032, 318.242 ],
    "numbering style" : "unknown style",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 600,
      "bounding box" : [ 72.006, 291.001, 395.979, 318.242 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.51.4.9 Conductors and Boxes. The maximum number of conductors permitted in boxes shall be in accordance with 3.14.2.2.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 600,
      "bounding box" : [ 72.006, 253.021, 396.032, 280.317 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.51.4.10 Grounded Conductors. The identification of grounded conductors shall be in accordance with 2.0.1.6.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 600,
      "bounding box" : [ 72.006, 215.096, 396.006, 242.337 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.51.4.11 Connection of Terminals and Splices. Conductor splices and connections at terminals shall be in accordance with 1.10.1.14.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 600,
      "bounding box" : [ 72.006, 189.71, 159.778, 204.347 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.51.4.12 Switches.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11095,
    "level" : "1",
    "page number" : 600,
    "bounding box" : [ 455.043, 126.488, 769.669, 242.294 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 600,
      "bounding box" : [ 455.043, 227.657, 769.647, 242.294 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Power-Supply Grounding. The grounding conductor in the supply",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 924,
        "page number" : 600,
        "bounding box" : [ 445.677, 202.392, 769.639, 229.48 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "cord or feeder shall be connected to the grounding bus or other approved grounding means in the distribution panelboard."
      } ]
    }, {
      "type" : "list item",
      "page number" : 600,
      "bounding box" : [ 455.043, 177.072, 769.657, 191.709 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Distribution Panelboard. The distribution panelboard shall have a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 925,
        "page number" : 600,
        "bounding box" : [ 445.688, 151.807, 769.678, 178.84 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "grounding bus with sufficient terminals for all grounding conductors or other approved grounding means."
      } ]
    }, {
      "type" : "list item",
      "page number" : 600,
      "bounding box" : [ 455.054, 126.488, 769.669, 141.124 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Grounded Conductor. The grounded circuit conductor (neutral)",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11090,
    "page number" : 600,
    "bounding box" : [ 71.995, 151.84, 395.971, 179.082 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Rating. Switches shall be rated in accordance with 5.51.4.12(a)(1) and (a)(2)."
  }, {
    "type" : "list",
    "id" : 11091,
    "level" : "3",
    "page number" : 600,
    "bounding box" : [ 71.995, 63.276, 396.02, 140.948 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 600,
      "bounding box" : [ 71.995, 101.201, 396.02, 140.948 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Lighting Circuits. For lighting circuits, switches shall be rated not less than 10 amperes, 230-250 volts or 115–125 volts and in no case less than the connected load.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 600,
      "bounding box" : [ 72.006, 63.276, 395.957, 90.363 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Motors or Other Loads. Switches for motor or other loads shall comply with the provisions of 4.4.1.14.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11096,
    "page number" : 600,
    "bounding box" : [ 445.688, 25.263, 769.809, 128.255 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be insulated from the equipment grounding conductors and from equipment enclosures and other grounded parts. The grounded (neutral) circuit terminals in the distribution panelboard and in ranges, clothes dryers, counter-mounted cooking units, and wall-mounted ovens shall be insulated from the equipment enclosure. Bonding screws, straps, or buses in the distribution panelboard or in appliances shall be removed and discarded. Connection of electric ranges and electric clothes dryers utilizing a grounded (neutral) conductor, if cord-connected, shall be"
  }, {
    "type" : "paragraph",
    "id" : 11092,
    "page number" : 600,
    "bounding box" : [ 71.995, 25.285, 396.063, 52.581 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Location. Switches shall not be installed within wet locations in tub or shower spaces unless installed as part of a listed tub or shower"
  }, {
    "type" : "paragraph",
    "id" : 11098,
    "page number" : 601,
    "bounding box" : [ 71.99, 518.649, 396.124, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "made with 4-conductor cord and 3-pole, 4-wire grounding-type plug caps and receptacles."
  }, {
    "type" : "heading",
    "id" : 11099,
    "level" : "Subtitle",
    "page number" : 601,
    "bounding box" : [ 71.99, 493.329, 266.119, 507.966 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.51.4.16 Interior Equipment Grounding."
  }, {
    "type" : "list",
    "id" : 11100,
    "level" : "1",
    "page number" : 601,
    "bounding box" : [ 81.345, 341.575, 396.031, 482.701 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 601,
      "bounding box" : [ 81.345, 468.064, 395.996, 482.701 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Exposed Metal Parts. In the electrical system, all exposed metal",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 922,
        "page number" : 601,
        "bounding box" : [ 71.99, 430.085, 396.065, 469.832 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "parts, enclosures, frames, luminaire (lighting fixture) canopies, and so forth, shall be effectively bonded to the grounding terminals or enclosure of the distribution panelboard."
      } ]
    }, {
      "type" : "list item",
      "page number" : 601,
      "bounding box" : [ 81.356, 404.82, 396.005, 419.456 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Equipment Grounding and Bonding Conductors. Bare wires,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 923,
        "page number" : 601,
        "bounding box" : [ 72.001, 366.84, 396.026, 406.587 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "insulated wire with an outer finish that is green or green with one or more yellow stripes, shall be used for equipment grounding or bonding conductors only."
      } ]
    }, {
      "type" : "list item",
      "page number" : 601,
      "bounding box" : [ 81.367, 341.575, 396.031, 356.211 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Grounding of Electrical Equipment. Grounding of electrical",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11101,
    "page number" : 601,
    "bounding box" : [ 72.012, 316.255, 396.054, 343.343 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "equipment shall be accomplished by one or more of the following methods:"
  }, {
    "type" : "list",
    "id" : 11102,
    "level" : "2",
    "page number" : 601,
    "bounding box" : [ 90.009, 215.085, 396.05, 305.418 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 601,
      "bounding box" : [ 90.009, 290.99, 396.05, 305.418 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Connection of metal raceway, the sheath of Type MC and Type",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 920,
        "page number" : 601,
        "bounding box" : [ 72.012, 265.67, 395.973, 292.758 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "MI cable where the sheath is identified for grounding, or the armor of Type AC cable to metal enclosures."
      } ]
    }, {
      "type" : "list item",
      "page number" : 601,
      "bounding box" : [ 90.009, 253.01, 395.999, 267.438 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A connection between the one or more equipment grounding",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 921,
        "page number" : 601,
        "bounding box" : [ 72.012, 227.69, 396.023, 254.778 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductors and a metal enclosure by means of a grounding screw, which shall be used for no other purpose, or a listed grounding device."
      } ]
    }, {
      "type" : "list item",
      "page number" : 601,
      "bounding box" : [ 90.009, 215.085, 396.021, 229.513 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The equipment grounding conductor in nonmetallic-sheathed",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11103,
    "page number" : 601,
    "bounding box" : [ 72.012, 151.84, 396.006, 216.853 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cable shall be permitted to be secured under a screw threaded into the luminaire (fixture) canopy other than a mounting screw or cover screw, or attached to a listed grounding means (plate) in a nonmetallic outlet box for luminaire (fixture) mounting. [Grounding means shall also be permitted for luminaire (fixture) attachment screws.]"
  }, {
    "type" : "list",
    "id" : 11104,
    "level" : "3",
    "page number" : 601,
    "bounding box" : [ 72.001, 25.296, 396.061, 141.157 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 601,
      "bounding box" : [ 72.001, 88.541, 396.037, 141.157 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Grounding Connection in Nonmetallic Box. A connection between the one or more grounding conductors brought into a nonmetallic outlet box shall be so arranged that a connection can be made to any fitting or device in that box that requires grounding.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 601,
      "bounding box" : [ 72.012, 25.296, 396.061, 77.912 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Grounding Continuity. Where more than one equipment grounding or bonding conductor of a branch circuit enters a box, all such conductors shall be in good electrical contact with each other, and the arrangement shall be such that the disconnection or removal of a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11105,
    "page number" : 601,
    "bounding box" : [ 445.695, 518.616, 769.742, 545.704 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "receptacle, luminaire (fixture), or other device fed from the box will not interfere with or interrupt the grounding continuity."
  }, {
    "type" : "paragraph",
    "id" : 11106,
    "page number" : 601,
    "bounding box" : [ 445.695, 442.722, 769.82, 507.999 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Cord-Connected Appliances. Cord-connected appliances, such as washing machines, clothes dryers, refrigerators, and the electrical system of gas ranges, and so forth, shall be grounded by means of an approved cord with equipment grounding conductor and grounding-type attachment plug."
  }, {
    "type" : "heading",
    "id" : 11107,
    "level" : "Subtitle",
    "page number" : 601,
    "bounding box" : [ 445.695, 417.403, 715.647, 432.039 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.51.4.17 Bonding of Non–Current-Carrying Metal Parts."
  }, {
    "type" : "list",
    "id" : 11108,
    "level" : "1",
    "page number" : 601,
    "bounding box" : [ 455.05, 202.425, 769.688, 406.785 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 601,
      "bounding box" : [ 455.05, 392.149, 769.684, 406.785 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Required Bonding. All exposed non–current-carrying metal parts",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 917,
        "page number" : 601,
        "bounding box" : [ 445.684, 366.829, 769.715, 393.916 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "that may become energized shall be effectively bonded to the grounding terminal or enclosure of the distribution panelboard."
      } ]
    }, {
      "type" : "list item",
      "page number" : 601,
      "bounding box" : [ 455.05, 341.575, 769.658, 356.211 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Bonding Chassis. A bonding conductor shall be connected",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 918,
        "page number" : 601,
        "bounding box" : [ 445.695, 290.99, 769.756, 343.343 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "between any distribution panelboard and an accessible terminal on the chassis. Aluminum or copper-clad aluminum conductors shall not be used for bonding if such conductors or their terminals are exposed to corrosive elements."
      }, {
        "type" : "paragraph",
        "id" : 919,
        "page number" : 601,
        "bounding box" : [ 445.695, 227.624, 769.719, 280.208 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Any recreational vehicle that employs a unitized metal chassis-frame construction to which the distribution panelboard is securely fastened with a bolt(s) and nut(s) or by welding or riveting shall be considered to be bonded."
      } ]
    }, {
      "type" : "list item",
      "page number" : 601,
      "bounding box" : [ 455.05, 202.425, 769.688, 217.062 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Bonding Conductor Requirements. Grounding terminals shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11109,
    "page number" : 601,
    "bounding box" : [ 445.669, 151.875, 769.683, 204.193 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "of the solderless type and listed as pressure terminal connectors recognized for the wire size used. The bonding conductor shall be solid or stranded, insulated or bare, and shall be 8.0 mm2 copper minimum, or equal."
  }, {
    "type" : "paragraph",
    "id" : 11110,
    "page number" : 601,
    "bounding box" : [ 445.669, 101.235, 769.686, 141.192 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Metallic Roof and Exterior Bonding. The metal roof and exterior covering shall be considered bonded where both of the following conditions apply:"
  }, {
    "type" : "list",
    "id" : 11111,
    "level" : "3",
    "page number" : 601,
    "bounding box" : [ 445.658, 25.331, 769.693, 90.398 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 601,
      "bounding box" : [ 445.658, 63.31, 769.693, 90.398 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The metal panels overlap one another and are securely attached to the wood or metal frame parts by metal fasteners.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 601,
      "bounding box" : [ 445.658, 25.331, 769.628, 65.078 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The lower panel of the metal exterior covering is secured by metal fasteners at each cross member of the chassis, or the lower panel is bonded to the chassis by a metal strap.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11113,
    "level" : "3",
    "page number" : 602,
    "bounding box" : [ 71.996, 468.075, 396.002, 533.286 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 602,
      "bounding box" : [ 71.996, 505.989, 395.999, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Gas, Water, and Waste Pipe Bonding. The gas, water, and waste pipes shall be considered grounded if they are bonded to the chassis.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 602,
      "bounding box" : [ 72.007, 468.075, 396.002, 495.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Furnace and Metal Air Duct Bonding. Furnace and metal circulating air ducts shall be bonded.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11114,
    "level" : "4",
    "page number" : 602,
    "bounding box" : [ 72.007, 25.307, 396.211, 457.392 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 602,
      "bounding box" : [ 72.007, 404.831, 396.014, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.51.4.18 Appliance Accessibility and Fastening. Every appliance shall be accessible for inspection, service, repair, and replacement without removal of permanent construction. Means shall be provided to securely fasten appliances in place when the recreational vehicle is in transit.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 913,
        "page number" : 602,
        "bounding box" : [ 186.912, 379.445, 281.053, 394.081 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.51.5 Factory Tests"
      } ]
    }, {
      "type" : "list item",
      "page number" : 602,
      "bounding box" : [ 72.018, 202.425, 396.211, 368.871 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.51.5.1 Factory Tests (Electrical). Each recreational vehicle designed with a 230-volt, 115-volt or a 115/230-volt electrical system shall withstand the applied potential without electrical breakdown of a 1minute, 900-volt dielectric strength test, or a 1-second, 1 080-volt dielectric strength test, with all switches closed, between ungrounded and grounded conductors and the recreational vehicle ground. During the test, all switches and other controls shall be in the “on” position. Fixtures, including luminaires and permanently installed appliances, shall not be required to withstand this test. The test shall be performed after branch circuits are complete prior to energizing the system and again after all outer coverings and cabinetry have been secured. Each recreational vehicle shall be subjected to all of the following:",
      "kids" : [ {
        "type" : "list",
        "id" : 914,
        "level" : "2",
        "page number" : 602,
        "bounding box" : [ 81.373, 126.52, 396.021, 191.533 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 602,
          "bounding box" : [ 81.373, 177.105, 395.925, 191.533 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) A continuity test to ensure that all metal parts are properly",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 911,
            "page number" : 602,
            "bounding box" : [ 72.018, 164.445, 104.458, 178.873 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "bonded"
          } ]
        }, {
          "type" : "list item",
          "page number" : 602,
          "bounding box" : [ 81.373, 151.84, 395.981, 166.268 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Operational tests to demonstrate that all equipment is properly",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 912,
            "page number" : 602,
            "bounding box" : [ 72.018, 139.18, 212.091, 153.608 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "connected and in working order"
          } ]
        }, {
          "type" : "list item",
          "page number" : 602,
          "bounding box" : [ 81.373, 126.52, 396.021, 140.948 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Polarity checks to determine that connections have been properly",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 915,
        "page number" : 602,
        "bounding box" : [ 72.007, 113.861, 95.725, 128.288 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "made"
      }, {
        "type" : "paragraph",
        "id" : 916,
        "page number" : 602,
        "bounding box" : [ 155.037, 88.486, 312.968, 103.122 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.51.6 Recreational Vehicle Parks"
      } ]
    }, {
      "type" : "list item",
      "page number" : 602,
      "bounding box" : [ 72.007, 25.307, 396.099, 77.923 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.51.6.1 Type Receptacles Provided. Every recreational vehicle site with electrical supply shall be equipped with at least one 20-ampere, 250-volt or 125-volt receptacle. A minimum of 20 percent of all recreational vehicle sites, with electrical supply, shall each be equipped",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11115,
    "page number" : 602,
    "bounding box" : [ 445.689, 316.244, 769.823, 545.715 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "with a 50-ampere, 125/250-volt receptacle conforming to the configuration as identified in Figure 5.51.4.7(c). These electrical supplies shall be permitted to include additional receptacles that have configurations in accordance with 5.51.6.11. A minimum of 70 percent of all recreational vehicle sites with electrical supply shall each be equipped with a 30-ampere, 250-volt or 125-volt receptacle conforming to Figure 5.51.4.7(c). This supply shall be permitted to include additional receptacle configurations conforming to 5.51.6.11. The remainder of all recreational vehicle sites with electrical supply shall be equipped with one or more of the receptacle configurations conforming to 5.51.6.11. Dedicated tent sites with a 15- or 20-ampere electrical supply shall be permitted to be excluded when determining the percentage of recreational vehicle sites with 30- or 50-ampere receptacles. Additional receptacles shall be permitted for the connection of electrical equipment outside the recreational vehicle within the recreational vehicle park. All 250-volt and 125-volt, single-phase, 15- and 20-ampere receptacles shall have listed ground-fault circuit-interrupter protection for personnel."
  }, {
    "type" : "paragraph",
    "id" : 11116,
    "page number" : 602,
    "bounding box" : [ 455.03, 266.952, 760.292, 305.168 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The percentage of 50 ampere sites required by 5.51.6.1 may be inadequate for seasonal recreational vehicle sites serving a higher percentage of recreational vehicles with 50 ampere electrical systems. In that type of recreational vehicle park, the percentage of 50 ampere sites could approach 100 percent."
  }, {
    "type" : "list",
    "id" : 11117,
    "level" : "5",
    "page number" : 602,
    "bounding box" : [ 445.676, 102.305, 769.733, 256.146 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 602,
      "bounding box" : [ 445.676, 127.691, 769.733, 256.146 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.51.6.2 Distribution System. Receptacles rated at 50 amperes shall be supplied from a branch circuit of the voltage class and rating of the receptacle. Other recreational vehicle sites with 250-volt or 125-volt, 20and 30-ampere receptacles shall be permitted to be derived from any grounded distribution system that supplies 230-volt or 115-volt singlephase power. The neutral conductors shall not be reduced in size below the size of the ungrounded conductors for the site distribution. The neutral conductors shall be permitted to be reduced in size below the minimum required size of the ungrounded conductors for 230-volt, lineto-line, permanently connected loads only.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 602,
      "bounding box" : [ 445.676, 102.305, 565.002, 116.941 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.51.6.3 Calculated Load.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11118,
    "page number" : 602,
    "bounding box" : [ 445.665, 26.521, 769.707, 91.742 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Basis of Calculations. Electrical service and feeders shall be calculated on the basis of not less than 9600 volt-amperes per site equipped with 50-ampere, 230-volt or 115/230-volt supply facilities; 3600 volt-amperes per site equipped with both 20-ampere and 30-ampere supply facilities; 2400 volt-amperes per site equipped with only 20-"
  }, {
    "type" : "paragraph",
    "id" : 11120,
    "page number" : 603,
    "bounding box" : [ 71.99, 455.415, 396.109, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ampere supply facilities; and 600 volt-amperes per site equipped with only 20-ampere supply facilities that are dedicated to tent sites. The demand factors set forth in Table 5.51.6.3 shall be the minimum allowable demand factors that shall be permitted in calculating load for service and feeders. Where the electrical supply for a recreational vehicle site has more than one receptacle, the calculated load shall only be calculated for the highest rated receptacle."
  }, {
    "type" : "paragraph",
    "id" : 11121,
    "page number" : 603,
    "bounding box" : [ 71.99, 404.831, 396.012, 457.183 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where the electrical supply is in a location that serves two recreational vehicles, the equipment for both sites must comply with 5.51.6.7 and the calculated load shall only be computed for the two receptacles with the highest rating."
  }, {
    "type" : "heading",
    "id" : 11122,
    "level" : "Subtitle",
    "page number" : 603,
    "bounding box" : [ 81.356, 379.511, 395.96, 394.147 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Transformers and Secondary Distribution Panelboards. For the"
  }, {
    "type" : "paragraph",
    "id" : 11123,
    "page number" : 603,
    "bounding box" : [ 72.001, 341.586, 395.938, 381.278 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "purpose of this Code, where the park service exceeds 230 volts, transformers and secondary distribution panelboards shall be treated as services."
  }, {
    "type" : "heading",
    "id" : 11124,
    "level" : "Subtitle",
    "page number" : 603,
    "bounding box" : [ 81.367, 316.266, 395.984, 330.902 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Demand Factors. The demand factor for a given number of sites"
  }, {
    "type" : "paragraph",
    "id" : 11125,
    "page number" : 603,
    "bounding box" : [ 72.001, 278.341, 396.032, 318.034 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall apply to all sites indicated. For example, 20 sites calculated at 45 percent of 3 600 volt-amperes results in a permissible demand of 1 620 volt-amperes per site or a total of 32 400 volt-amperes for 20 sites."
  }, {
    "type" : "paragraph",
    "id" : 11126,
    "page number" : 603,
    "bounding box" : [ 81.351, 247.389, 386.598, 267.188 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: These demand factors may be inadequate in areas of extreme hot or cold temperature with loaded circuits for heating or air conditioning."
  }, {
    "type" : "heading",
    "id" : 11127,
    "level" : "Subtitle",
    "page number" : 603,
    "bounding box" : [ 81.351, 222.015, 396.018, 236.651 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Feeder-Circuit Capacity. Recreational vehicle site feeder-circuit"
  }, {
    "type" : "paragraph",
    "id" : 11128,
    "page number" : 603,
    "bounding box" : [ 71.996, 184.035, 395.993, 223.783 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors shall have adequate ampacity for the loads supplied and shall be rated at not less than 30 amperes. The grounded conductors shall have the same ampacity as the ungrounded conductors."
  }, {
    "type" : "paragraph",
    "id" : 11129,
    "page number" : 603,
    "bounding box" : [ 81.351, 116.294, 386.61, 172.928 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Due to the long circuit lengths typical in most recreational vehicle parks, feeder conductor sizes found in the ampacity tables of Article 3.10 may be inadequate to maintain the voltage regulation suggested in the fine print note to 2.10.2.1. Total circuit voltage drop is a sum of the voltage drops of each serial circuit segment, where the load for each segment is calculated using the load that segment sees and the demand factors of 5.51.6.3(a)."
  }, {
    "type" : "paragraph",
    "id" : 11130,
    "page number" : 603,
    "bounding box" : [ 71.996, 52.929, 396.086, 105.337 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Loads for other amenities such as, but not limited to, service buildings, recreational buildings, and swimming pools shall be sized separately and then be added to the value calculated for the recreational vehicle sites where they are all supplied by one service."
  }, {
    "type" : "heading",
    "id" : 11131,
    "level" : "Subtitle",
    "page number" : 603,
    "bounding box" : [ 484.668, 518.591, 730.569, 545.887 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 5.51.7.3 Demand Factors for Site Feeders and Service-Entrance Conductors for Park Sites"
  }, {
    "type" : "table",
    "id" : 11132,
    "level" : "6",
    "page number" : 603,
    "bounding box" : [ 445.011, 314.12, 769.551, 518.54 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 603,
        "bounding box" : [ 445.491, 492.5, 617.031, 518.03 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 603,
          "bounding box" : [ 474.281, 491.822, 587.809, 519.063 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Number of Recreational Vehicles Sites"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 603,
        "bounding box" : [ 617.031, 492.5, 769.071, 518.03 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 603,
          "bounding box" : [ 656.56, 491.822, 730.125, 519.063 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Demand Factor (percent)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 603,
        "bounding box" : [ 445.491, 314.84, 617.031, 492.5 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 3,
          "level" : "1",
          "page number" : 603,
          "bounding box" : [ 523.734, 402.855, 538.416, 493.177 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 7,
          "list items" : [ {
            "type" : "list item",
            "page number" : 603,
            "bounding box" : [ 528.291, 478.749, 533.781, 493.177 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 603,
            "bounding box" : [ 528.291, 466.089, 533.781, 480.517 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 603,
            "bounding box" : [ 528.291, 453.429, 533.781, 467.857 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "3",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 603,
            "bounding box" : [ 528.291, 440.769, 533.781, 455.197 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 603,
            "bounding box" : [ 528.291, 428.109, 533.781, 442.537 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "5",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 603,
            "bounding box" : [ 528.291, 415.515, 533.781, 429.943 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "6",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 603,
            "bounding box" : [ 523.734, 402.855, 538.416, 417.283 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7-9",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 603,
          "bounding box" : [ 514.972, 314.291, 547.12, 404.623 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "10-12 13-15 16-18 19-21 22-24 25-35 36 plus"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 603,
        "bounding box" : [ 617.031, 314.84, 769.071, 492.5 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 603,
          "bounding box" : [ 685.074, 314.291, 701.603, 493.177 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "100 90 80 75 65 60 55 50 48 47 45 43 42 41"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 11133,
    "level" : "5",
    "page number" : 603,
    "bounding box" : [ 445.676, 186.725, 769.774, 277.332 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 603,
      "bounding box" : [ 445.676, 250.035, 769.703, 277.332 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.51.6.4 Overcurrent Protection. Overcurrent protection shall be provided in accordance with Article 2.40.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 603,
      "bounding box" : [ 445.676, 212.11, 769.774, 239.352 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.51.6.5 Grounding. All electrical equipment and installations in recreational vehicle parks shall be grounded as required by Article 2.50.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 603,
      "bounding box" : [ 445.676, 186.725, 764.421, 201.361 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.51.6.6 Grounding — Recreational Vehicle Site Supply Equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11134,
    "page number" : 603,
    "bounding box" : [ 445.676, 72.972, 769.759, 176.107 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Exposed Non–Current-Carrying Metal Parts. Exposed non– current-carrying metal parts of fixed equipment, metal boxes, cabinets, and fittings that are not electrically connected to grounded equipment shall be grounded by a continuous equipment grounding conductor run with the circuit conductors from the service equipment or from the transformer of a secondary distribution system. Equipment grounding conductors shall be sized in accordance with 2.50.6.13 and shall be permitted to be spliced by listed means."
  }, {
    "type" : "paragraph",
    "id" : 11135,
    "page number" : 603,
    "bounding box" : [ 445.676, 34.992, 769.678, 74.74 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The arrangement of equipment grounding connections shall be such that the disconnection or removal of a receptacle or other device will not interfere with, or interrupt, the grounding continuity."
  }, {
    "type" : "list",
    "id" : 11137,
    "level" : "3",
    "page number" : 604,
    "bounding box" : [ 71.985, 404.82, 396.004, 545.945 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 604,
      "bounding box" : [ 71.985, 518.649, 396.004, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Secondary Distribution System. Each secondary distribution system shall be grounded at the transformer.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 604,
      "bounding box" : [ 71.996, 468.064, 395.956, 507.966 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Neutral Conductor Not to Be Used as an Equipment Ground. The neutral conductor shall not be used as an equipment ground for recreational vehicles or equipment within the recreational vehicle park.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 604,
      "bounding box" : [ 71.996, 404.82, 395.993, 457.381 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) No Connection on the Load Side. No connection to a grounding electrode shall be made to the neutral conductor on the load side of the service disconnecting means except as covered in 2.50.2.11(a) for separately derived systems and 2.50.2.13(b)(2) for separate buildings.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11138,
    "level" : "Subtitle",
    "page number" : 604,
    "bounding box" : [ 71.996, 379.434, 322.283, 394.07 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.51.6.7 Recreational Vehicle Site Supply Equipment."
  }, {
    "type" : "paragraph",
    "id" : 11139,
    "page number" : 604,
    "bounding box" : [ 71.996, 290.979, 396.054, 368.86 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Location. Where provided on back-in sites, the recreational vehicle site electrical supply equipment shall be located on the left (road) side of the parked vehicle, on a line that is 1 500 mm to 2 100 mm from the left edge (driver’s side of the parked RV) of the stand and shall be located at any point on this line from the rear of the stand to 4 500 mm forward of the rear of the stand."
  }, {
    "type" : "paragraph",
    "id" : 11140,
    "page number" : 604,
    "bounding box" : [ 71.996, 227.679, 396.029, 292.747 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "For pull-through sites, the electrical supply equipment shall be permitted to be located at any point along the line that is 1 500 mm to 2 100 mm from the left edge (driver’s side of the parked RV) from 4 900 mm forward of the rear of the stand to the center point between the two roads that gives access to and egress from the pull-through sites."
  }, {
    "type" : "paragraph",
    "id" : 11141,
    "page number" : 604,
    "bounding box" : [ 71.996, 202.414, 395.945, 229.502 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The left edge (driver’s side of the parked RV) of the stand shall be marked."
  }, {
    "type" : "list",
    "id" : 11142,
    "level" : "1",
    "page number" : 604,
    "bounding box" : [ 81.362, 37.945, 396.055, 191.731 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 604,
      "bounding box" : [ 81.362, 177.094, 396.032, 191.731 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Disconnecting Means. A disconnecting switch or circuit breaker",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 905,
        "page number" : 604,
        "bounding box" : [ 72.007, 151.829, 395.993, 178.862 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be provided in the site supply equipment for disconnecting the power supply to the recreational vehicle."
      } ]
    }, {
      "type" : "list item",
      "page number" : 604,
      "bounding box" : [ 81.373, 126.509, 396.055, 141.146 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Access. All site supply equipment shall be accessible by an",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 906,
        "page number" : 604,
        "bounding box" : [ 72.007, 101.19, 396.051, 128.277 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "unobstructed entrance or passageway not less than 600 mm wide and 2 000 mm high."
      } ]
    }, {
      "type" : "list item",
      "page number" : 604,
      "bounding box" : [ 81.373, 75.925, 396.018, 90.561 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Mounting Height. Site supply equipment shall be located not less",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 907,
        "page number" : 604,
        "bounding box" : [ 72.007, 63.265, 318.187, 77.692 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "than 600 mm or more than 2 000 mm above the ground."
      } ]
    }, {
      "type" : "list item",
      "page number" : 604,
      "bounding box" : [ 81.373, 37.945, 396.04, 52.581 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Working Space. Sufficient space shall be provided and maintained",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11143,
    "page number" : 604,
    "bounding box" : [ 72.007, 25.285, 396.086, 39.713 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "about all electrical equipment to permit ready and safe operation, in"
  }, {
    "type" : "paragraph",
    "id" : 11144,
    "page number" : 604,
    "bounding box" : [ 445.689, 531.265, 558.781, 545.693 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "accordance with 1.10.2.1."
  }, {
    "type" : "paragraph",
    "id" : 11145,
    "page number" : 604,
    "bounding box" : [ 445.7, 455.371, 769.783, 520.582 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Marking. Where the site supply equipment contains a 250-volt or 125/250-volt receptacle, the equipment shall be marked as follows: “Turn disconnecting switch or circuit breaker off before inserting or removing plug. Plug must be fully inserted or removed.” The marking shall be located on the equipment adjacent to the receptacle outlet."
  }, {
    "type" : "heading",
    "id" : 11146,
    "level" : "Subtitle",
    "page number" : 604,
    "bounding box" : [ 445.7, 429.986, 646.23, 444.622 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.51.6.8 Protection of Outdoor Equipment."
  }, {
    "type" : "list",
    "id" : 11147,
    "level" : "3",
    "page number" : 604,
    "bounding box" : [ 445.7, 341.542, 769.791, 419.423 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 604,
      "bounding box" : [ 445.7, 379.467, 769.791, 419.423 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Wet Locations. All switches, circuit breakers, receptacles, control equipment, and metering devices located in wet locations or outside of a building shall be rainproof equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 604,
      "bounding box" : [ 445.711, 341.542, 769.702, 368.838 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Meters. If secondary meters are installed, meter sockets without meters installed shall be blanked off with an approved blanking plate.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11148,
    "level" : "Subtitle",
    "page number" : 604,
    "bounding box" : [ 445.722, 265.637, 769.763, 330.858 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.51.6.9 Clearance for Overhead Conductors. Open conductors of notover 600 volts, nominal, shall have a vertical clearance of not less than 5500 mm and a horizontal clearance of not less than 900 mm in all areassubject to recreational vehicle movement. In all other areas, clearancesshall conform to 2.25.1.18 and 2.25.1.19."
  }, {
    "type" : "paragraph",
    "id" : 11149,
    "page number" : 604,
    "bounding box" : [ 455.03, 234.729, 760.262, 254.528 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For clearances of conductors over 600 volts, nominal, see 2.25.3.11 and 2.25.3.12."
  }, {
    "type" : "heading",
    "id" : 11150,
    "level" : "Subtitle",
    "page number" : 604,
    "bounding box" : [ 445.676, 196.623, 769.735, 223.92 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.51.6.10 Underground Service, Feeder, Branch-Circuit, andRecreational Vehicle Site Feeder-Circuit Conductors."
  }, {
    "type" : "list",
    "id" : 11151,
    "level" : "3",
    "page number" : 604,
    "bounding box" : [ 445.676, 32.242, 769.803, 186.006 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 604,
      "bounding box" : [ 445.676, 120.795, 769.744, 186.006 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. All direct-burial conductors, including the equipment grounding conductor if of aluminum, shall be insulated and identified for the use. All conductors shall be continuous from equipment to equipment. All splices and taps shall be made in approved junction boxes or by use of material listed and identified for the purpose.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 604,
      "bounding box" : [ 445.687, 32.242, 769.803, 110.112 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Protection Against Physical Damage. Direct-buried conductors and cables entering or leaving a trench shall be protected by rigid metal conduit, intermediate metal conduit, electrical metallic tubing with supplementary corrosion protection, rigid nonmetallic conduit, liquidtight flexible nonmetallic conduit, liquidtight flexible metal conduit, or other approved raceways or enclosures. Where subject to",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11163,
    "page number" : 605,
    "bounding box" : [ 445.67, 505.993, 769.684, 545.949 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.52.1.4 General Requirements. A park trailer as specified in 5.52.1.2 is intended for seasonal use. It is not intended as a permanent dwelling unit or for commercial uses such as banks, clinics, offices, or similar."
  }, {
    "type" : "paragraph",
    "id" : 11153,
    "page number" : 605,
    "bounding box" : [ 71.99, 493.395, 396.164, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "physical damage, the conductors or cables shall be protected by rigid metal conduit, intermediate metal conduit, or Schedule 80 rigid nonmetallic conduit. All such protection shall extend at least 460 mm into the trench from finished grade."
  }, {
    "type" : "paragraph",
    "id" : 11164,
    "page number" : 605,
    "bounding box" : [ 445.67, 455.342, 673.324, 495.299 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.52.2 Low-Voltage Systems 5.52.2.1 Low-Voltage Systems."
  }, {
    "type" : "paragraph",
    "id" : 11154,
    "page number" : 605,
    "bounding box" : [ 81.351, 462.43, 386.558, 482.228 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.5 and Article 3.40 for conductors or Type UF cable used underground or in direct burial in earth."
  }, {
    "type" : "paragraph",
    "id" : 11155,
    "page number" : 605,
    "bounding box" : [ 71.996, 411.735, 395.975, 451.626 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.51.6.11 Receptacles. A receptacle to supply electric power to a recreational vehicle shall be one of the configurations shown in Figure 5.51.4.7(c) in the following ratings."
  }, {
    "type" : "list",
    "id" : 11165,
    "level" : "5",
    "page number" : 605,
    "bounding box" : [ 445.67, 354.173, 769.734, 444.714 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 605,
      "bounding box" : [ 445.67, 379.493, 769.734, 444.714 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Low-Voltage Circuits. Low-voltage circuits furnished and installed by the park trailer manufacturer, other than those related to braking, are subject to this Code. Circuits supplying lights subject to Municipal, City, Provincial or National regulations shall comply with applicable government regulations and this Code.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 605,
      "bounding box" : [ 455.025, 354.173, 570.818, 368.809 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Low-Voltage Wiring.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11156,
    "level" : "2",
    "page number" : 605,
    "bounding box" : [ 89.992, 335.83, 395.959, 400.843 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 605,
      "bounding box" : [ 89.992, 386.415, 395.959, 400.843 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) 50-ampere — 125/250-volt, 50-ampere, 3-pole, 4-wire",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 901,
        "page number" : 605,
        "bounding box" : [ 71.996, 373.755, 251.896, 388.183 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "grounding type for 115/230-volt systems"
      } ]
    }, {
      "type" : "list item",
      "page number" : 605,
      "bounding box" : [ 89.992, 361.15, 395.958, 375.578 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) 30-ampere — 250-volt or 125-volt, 30-ampere, 2-pole, 3-wire",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 902,
        "page number" : 605,
        "bounding box" : [ 71.996, 348.49, 343.016, 362.918 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "grounding type for 230-volt or 115-volt systems, respectively"
      } ]
    }, {
      "type" : "list item",
      "page number" : 605,
      "bounding box" : [ 89.992, 335.83, 395.958, 350.258 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) 20-ampere — 250-volt or 125-volt, 20-ampere, 2-pole, 3-wire",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11166,
    "level" : "6",
    "page number" : 605,
    "bounding box" : [ 445.67, 316.248, 769.67, 343.335 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Material. Copper conductors shall be used for low-voltage circuits."
  }, {
    "type" : "paragraph",
    "id" : 11157,
    "page number" : 605,
    "bounding box" : [ 71.996, 323.171, 343.016, 337.598 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "grounding type for 230-volt or 115-volt systems, respectively"
  }, {
    "type" : "paragraph",
    "id" : 11158,
    "page number" : 605,
    "bounding box" : [ 81.343, 283.032, 386.638, 312.008 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Complete details of these configurations can be found in ANSI/NEMA WD 61989, National Electrical Manufacturers Association’s Standard for Dimensions of Attachment Plugs and Receptacles, Figures 14-50, TT, and 5-20."
  }, {
    "type" : "paragraph",
    "id" : 11167,
    "page number" : 605,
    "bounding box" : [ 445.67, 278.268, 769.694, 305.531 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A metal chassis or frame shall be permitted as the return path to the source of supply."
  }, {
    "type" : "paragraph",
    "id" : 11168,
    "level" : "6",
    "page number" : 605,
    "bounding box" : [ 445.666, 202.449, 769.661, 267.431 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Conductor Types. Conductors shall conform to the requirements for Type GXL, HDT, SGT, SGR, or Type SXL or shall have insulation in accordance with Table 3.10.1.13 or the equivalent. Conductor sizes 0.75 mm2 (1.0 mm dia.) through 14 mm2 or SAE shall be listed. Singlewire, low-voltage conductors shall be of the stranded type."
  }, {
    "type" : "paragraph",
    "id" : 11159,
    "page number" : 605,
    "bounding box" : [ 144.705, 219.614, 323.228, 259.56 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 5.52 — PARK TRAILERS 5.52.1 General"
  }, {
    "type" : "list",
    "id" : 11160,
    "level" : "3",
    "page number" : 605,
    "bounding box" : [ 71.996, 131.193, 396.032, 209.063 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 605,
      "bounding box" : [ 71.996, 169.106, 396.032, 209.063 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.52.1.1 Scope. The provisions of this article cover the electrical conductors and equipment installed within or on park trailers not covered fully under Articles 5.50 and 5.51.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 605,
      "bounding box" : [ 71.996, 131.193, 395.97, 158.423 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.52.1.2 Definition. (See Articles 100, 5.50, and 5.51 for additional definitions.)",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11169,
    "page number" : 605,
    "bounding box" : [ 455.03, 171.489, 760.259, 191.288 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See SAE Standard J1128-1995 for Types GXL, HDT, and SXL and SAE Standard J1127-1995 for Types SGT and SGR."
  }, {
    "type" : "paragraph",
    "id" : 11170,
    "level" : "6",
    "page number" : 605,
    "bounding box" : [ 445.676, 133.449, 769.68, 160.537 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Marking. All insulated low-voltage conductors shall be surface marked at intervals not greater than 1 200 mm as follows:"
  }, {
    "type" : "paragraph",
    "id" : 11161,
    "page number" : 605,
    "bounding box" : [ 71.988, 80.529, 395.984, 120.509 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Park Trailer. A unit that is built on a single chassis mounted on wheels and has a gross trailer area not exceeding 40 m2 in the set-up mode."
  }, {
    "type" : "list",
    "id" : 11162,
    "level" : "4",
    "page number" : 605,
    "bounding box" : [ 71.988, 42.615, 395.926, 69.912 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 605,
      "bounding box" : [ 71.988, 42.615, 395.926, 69.912 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.52.1.3 Other Articles. Wherever the provisions of other articles and Article 5.52 differ, the provisions of Article 5.52 shall apply.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11171,
    "level" : "7",
    "page number" : 605,
    "bounding box" : [ 445.665, 32.236, 769.713, 122.557 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 605,
      "bounding box" : [ 445.665, 95.469, 769.702, 122.557 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Listed conductors shall be marked as required by the listing agency.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 605,
      "bounding box" : [ 445.665, 70.215, 769.623, 97.303 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. SAE conductors shall be marked with the name or logo of the manufacturer, specification designation, and wire size.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 605,
      "bounding box" : [ 445.665, 32.236, 769.713, 71.983 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Other conductors shall be marked with the name or logo of the manufacturer, temperature rating, wire size, conductor material, and insulation thickness.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11177,
    "level" : "5",
    "page number" : 606,
    "bounding box" : [ 445.666, 404.769, 769.726, 545.946 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 606,
      "bounding box" : [ 445.666, 430.089, 769.726, 545.946 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Battery Installations. Storage batteries subject to the provisions of this Code shall be securely attached to the unit and installed in an area vaportight to the interior and ventilated directly to the exterior of the unit. Where batteries are installed in a compartment, the compartment shall be ventilated with openings having a minimum area of 1100 mm2 at both the top and at the bottom. Where compartment doors are equipped for ventilation, the openings shall be within 50 mm of the top and bottom. Batteries shall not be installed in a compartment containing spark- or flame-producing equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 606,
      "bounding box" : [ 455.032, 404.769, 583.445, 419.406 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Overcurrent Protection.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11173,
    "level" : "Subtitle",
    "page number" : 606,
    "bounding box" : [ 81.345, 518.583, 239.568, 533.22 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Low-Voltage Wiring Methods."
  }, {
    "type" : "list",
    "id" : 11174,
    "level" : "2",
    "page number" : 606,
    "bounding box" : [ 89.987, 215.096, 396.021, 507.823 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 606,
      "bounding box" : [ 89.987, 493.395, 395.985, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Physical Protection. Conductors shall be protected against",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 898,
        "page number" : 606,
        "bounding box" : [ 71.99, 430.095, 396.063, 495.163 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "physical damage and shall be secured. Where insulated conductors are clamped to the structure, the conductor insulation shall be supplemented by an additional wrap or layer of equivalent material, except that jacketed cables shall not be required to be so protected. Wiring shall be routed away from sharp edges, moving parts, or heat sources."
      } ]
    }, {
      "type" : "list item",
      "page number" : 606,
      "bounding box" : [ 89.998, 404.831, 396.021, 419.258 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Splices. Conductors shall be spliced or joined with splicing",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 899,
        "page number" : 606,
        "bounding box" : [ 72.001, 341.586, 396.056, 406.598 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "devices that provide a secure connection or by brazing, welding, or soldering with a fusible metal or alloy. Soldered splices shall first be spliced or joined to be mechanically and electrically secure without solder, and then soldered. All splices, joints, and free ends of conductors shall be covered with an insulation equivalent to that on the conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 606,
      "bounding box" : [ 90.009, 316.266, 396.02, 330.694 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Separation. Battery and other low-voltage circuits shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 900,
        "page number" : 606,
        "bounding box" : [ 72.012, 240.361, 396.078, 318.034 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "physically separated by at least a 12 mm gap or other approved means from circuits of a different power source. Acceptable methods shall be by clamping, routing, or equivalent means that ensure permanent total separation. Where circuits of different power sources cross, the external jacket of the nonmetallic-sheathed cables shall be deemed adequate separation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 606,
      "bounding box" : [ 90.02, 215.096, 395.996, 229.524 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Ground Connections. Ground connections to the chassis or frame",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11178,
    "level" : "6",
    "page number" : 606,
    "bounding box" : [ 445.677, 354.251, 769.642, 393.943 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Rating. Low-voltage circuit wiring shall be protected by overcurrent protective devices rated not in excess of the ampacity of copper conductors, in accordance with Table 5.52.2.1(e)(1)."
  }, {
    "type" : "heading",
    "id" : 11179,
    "level" : "Subtitle",
    "page number" : 606,
    "bounding box" : [ 474.049, 316.205, 741.309, 330.841 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 5.52.2.1(e)(1) Low-Voltage Overcurrent Protection"
  }, {
    "type" : "table",
    "id" : 11180,
    "level" : "7",
    "page number" : 606,
    "bounding box" : [ 446.511, 225.62, 768.111, 316.16 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 606,
        "bounding box" : [ 446.991, 290.12, 578.091, 315.65 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 606,
          "bounding box" : [ 473.511, 289.436, 551.134, 316.677 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Wire Size [mm2 (mm dia.)]"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 606,
        "bounding box" : [ 578.091, 290.12, 673.43, 315.65 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 606,
          "bounding box" : [ 602.569, 295.752, 648.327, 310.388 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Ampacity"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 606,
        "bounding box" : [ 673.43, 290.12, 767.631, 315.65 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 606,
          "bounding box" : [ 695.609, 295.752, 745.957, 310.388 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Wire Type"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 606,
        "bounding box" : [ 446.991, 226.34, 578.091, 290.12 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 4,
          "level" : "1",
          "page number" : 606,
          "bounding box" : [ 493.491, 225.729, 531.145, 290.797 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 4,
          "list items" : [ {
            "type" : "list item",
            "page number" : 606,
            "bounding box" : [ 502.67, 276.369, 521.965, 290.797 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "0.75",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 606,
            "bounding box" : [ 502.67, 263.709, 521.965, 278.137 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "1.25",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 606,
            "bounding box" : [ 493.491, 251.049, 531.145, 265.477 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2.0 (1.6)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 606,
            "bounding box" : [ 493.491, 225.729, 531.145, 252.817 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "3.5 (2.0) 5.5 (2.6)",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 606,
        "bounding box" : [ 578.091, 226.34, 673.43, 290.12 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 606,
          "bounding box" : [ 619.981, 225.729, 630.99, 290.797 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6 8 15 20 30"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 606,
        "bounding box" : [ 673.43, 226.34, 767.631, 290.12 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 606,
          "bounding box" : [ 682.27, 225.729, 759.376, 290.797 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Stranded only Stranded only Stranded or Solid Stranded or Solid Stranded or Solid"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11175,
    "page number" : 606,
    "bounding box" : [ 72.023, 88.552, 396.162, 216.864 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be made in an accessible location and shall be mechanically secure. Ground connections shall be by means of copper conductors and copper or copper-alloy terminals of the solderless type identified for the size of wire used. The surface on which ground terminals make contact shall be cleaned and be free from oxide or paint or shall be electrically connected through the use of a cadmium, tin, or zinc-plated internal/externaltoothed lockwasher or locking terminals. Ground terminal attaching screws, rivets or bolts, nuts, and lockwashers shall be cadmium, tin, or zinc-plated except rivets shall be permitted to be unanodized aluminum where attaching to aluminum structures."
  }, {
    "type" : "paragraph",
    "id" : 11181,
    "level" : "6",
    "page number" : 606,
    "bounding box" : [ 445.676, 147.669, 769.763, 200.077 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Type. Circuit breakers or fuses shall be of an approved type, including automotive types. Fuseholders shall be clearly marked with maximum fuse size and shall be protected against shorting and physical damage by a cover or equivalent means."
  }, {
    "type" : "paragraph",
    "id" : 11182,
    "page number" : 606,
    "bounding box" : [ 455.03, 107.529, 760.281, 136.568 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information, see ANSI/SAE J554-1987, Standard for Electric Fuses (Cartridge Type); SAE J1284-1988, Standard for Blade Type Electric Fuses; and UL 275-1993, Standard for Automotive Glass Tube Fuses."
  }, {
    "type" : "paragraph",
    "id" : 11183,
    "level" : "6",
    "page number" : 606,
    "bounding box" : [ 445.665, 56.829, 769.695, 96.577 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Appliances. Appliances such as pumps, compressors, heater blowers, and similar motor-driven appliances shall be installed in accordance with the manufacturer’s instructions."
  }, {
    "type" : "paragraph",
    "id" : 11176,
    "page number" : 606,
    "bounding box" : [ 71.987, 37.989, 395.992, 90.374 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The chassis-grounding terminal of the battery shall be bonded to the unit chassis with a minimum 8.0 mm2 copper conductor. In the event the power lead from the battery exceeds 8.0 mm2, the bonding conductor shall be of an equal size."
  }, {
    "type" : "paragraph",
    "id" : 11184,
    "page number" : 606,
    "bounding box" : [ 445.654, 31.564, 769.722, 58.652 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Motors that are controlled by automatic switching or by latchingtype manual switches shall be protected in accordance with 4.30.3.2(b)."
  }, {
    "type" : "paragraph",
    "id" : 11186,
    "level" : "6",
    "page number" : 607,
    "bounding box" : [ 71.999, 468.075, 396.031, 533.077 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Location. The overcurrent protective device shall be installed in an accessible location on the unit within 460 mm of the point where the power supply connects to the unit circuits. If located outside the park trailer, the device shall be protected against weather and physical damage."
  }, {
    "type" : "paragraph",
    "id" : 11187,
    "page number" : 607,
    "bounding box" : [ 71.999, 417.436, 395.988, 457.293 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: External low-voltage supply shall be permitted to have the overcurrent protective device within 460 mm after entering the unit or after leaving a metal raceway."
  }, {
    "type" : "list",
    "id" : 11188,
    "level" : "5",
    "page number" : 607,
    "bounding box" : [ 71.999, 328.937, 396.131, 406.807 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 607,
      "bounding box" : [ 71.999, 379.511, 395.992, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Switches. Switches shall have a dc rating not less than the connected load.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 607,
      "bounding box" : [ 71.999, 328.937, 396.131, 368.893 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Luminaires (Lighting Fixtures). All low-voltage interior luminaires (lighting fixtures) rated more than 4 watts, employing lamps rated more than 1.2 watts, shall be listed.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11189,
    "page number" : 607,
    "bounding box" : [ 71.999, 278.286, 324.246, 318.187 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.52.3 Combination Electrical Systems 5.52.3.1 Combination Electrical Systems."
  }, {
    "type" : "list",
    "id" : 11190,
    "level" : "5",
    "page number" : 607,
    "bounding box" : [ 71.988, 113.872, 396.06, 267.657 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 607,
      "bounding box" : [ 71.988, 189.776, 396.03, 267.657 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. Unit wiring suitable for connection to a battery or other low-voltage supply source shall be permitted to be connected to a 115volt source, provided that the entire wiring system and equipment are rated and installed in full conformity with Parts 5.52.1, 5.52.3, 5.52.4, and 5.52.5 requirements covering 230-volt or 115-volt electrical systems. Circuits fed from ac transformers shall not supply dc appliances.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 607,
      "bounding box" : [ 71.999, 113.872, 396.06, 179.027 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Voltage Converters (230-Volt or 115-Volt Alternating Current to Low-Voltage Direct Current). The 230-volt or 115-volt ac side of the voltage converter shall be wired in full conformity with Parts 5.52.1, 5.52.3, 5.52.4, and 5.52.5 requirements for 230-volt or 115-volt electrical systems.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11191,
    "page number" : 607,
    "bounding box" : [ 71.999, 75.881, 396.017, 103.089 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Converters supplied as an integral part of a listed appliance shall not be subject to 5.52.3.1(b)."
  }, {
    "type" : "paragraph",
    "id" : 11192,
    "page number" : 607,
    "bounding box" : [ 71.999, 25.296, 396.061, 65.043 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "All converters and transformers shall be listed for use in recreation units and designed or equipped to provide over-temperature protection. To determine the converter rating, the following formula shall be applied"
  }, {
    "type" : "paragraph",
    "id" : 11193,
    "page number" : 607,
    "bounding box" : [ 445.682, 518.616, 769.744, 545.704 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "to the total connected load, including average battery charging rate, of all 12-volt equipment:"
  }, {
    "type" : "paragraph",
    "id" : 11194,
    "page number" : 607,
    "bounding box" : [ 455.037, 480.702, 675.94, 520.384 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The first 20 amperes of load at 100 percent; plus The second 20 amperes of load at 50 percent; plus All load above 40 amperes at 25 percent"
  }, {
    "type" : "paragraph",
    "id" : 11195,
    "page number" : 607,
    "bounding box" : [ 445.682, 404.743, 769.717, 469.92 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A low-voltage appliance that is controlled by a momentary switch (normally open) that has no means for holding in the closed position shall not be considered as a connected load when determining the required converter rating. Momentarily energized appliances shall be limited to those used to prepare the unit for occupancy or travel."
  }, {
    "type" : "paragraph",
    "id" : 11196,
    "page number" : 607,
    "bounding box" : [ 445.67, 328.929, 769.673, 394.125 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Bonding Voltage Converter Enclosures. The non–currentcarrying metal enclosure of the voltage converter shall be bonded to the frame of the unit with an 8.0 mm2 copper conductor minimum. The grounding conductor for the battery and the metal enclosure shall be permitted to be the same conductor."
  }, {
    "type" : "list",
    "id" : 11197,
    "level" : "1",
    "page number" : 607,
    "bounding box" : [ 455.036, 227.716, 769.664, 318.191 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 607,
      "bounding box" : [ 455.036, 303.554, 769.646, 318.191 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Dual-Voltage Fixtures Including Luminaires or Appliances.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 897,
        "page number" : 607,
        "bounding box" : [ 445.681, 278.355, 769.738, 305.443 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Fixtures, including luminaires, or appliances having both 230-volt or 115-volt and low-voltage connections shall be listed for dual voltage."
      } ]
    }, {
      "type" : "list item",
      "page number" : 607,
      "bounding box" : [ 455.036, 253.035, 716.964, 267.672 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Autotransformers. Autotransformers shall not be used.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 607,
      "bounding box" : [ 455.036, 227.716, 769.664, 242.352 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Receptacles and Plug Caps. Where a park trailer is equipped with",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11198,
    "page number" : 607,
    "bounding box" : [ 445.681, 151.877, 769.694, 229.549 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a 230-volt, 115-volt or 115/230-volt ac system, a low-voltage system, or both, receptacles and plug caps of the low-voltage system shall differ in configuration from those of the 230-volt, 115-volt or 115/230-volt system. Where a unit equipped with a battery or dc system has an external connection for low-voltage power, the connector shall have a configuration that will not accept 230-volt or 115-volt power."
  }, {
    "type" : "paragraph",
    "id" : 11199,
    "page number" : 607,
    "bounding box" : [ 445.692, 101.16, 745.67, 141.127 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.52.4 Nominal 230-Volt, 115-Volt or 115/230-Volt Systems 5.52.4.1 230-Volt, 115-Volt or 115/230-Volt, Nominal, Systems."
  }, {
    "type" : "paragraph",
    "id" : 11200,
    "page number" : 607,
    "bounding box" : [ 445.692, 25.31, 769.766, 90.586 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General Requirements. The electrical equipment and material of park trailers indicated for connection to a wiring system rated 230 volts, nominal, 2-wire with ground, 115 volts, nominal, 2-wire with ground, or a wiring system rated 115/230 volts, nominal, 3-wire with ground, shall be listed and installed in accordance with the requirements of Parts"
  }, {
    "type" : "paragraph",
    "id" : 11201,
    "page number" : 608,
    "bounding box" : [ 71.99, 531.309, 220.326, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.52.1, 5.52.3, 5.52.4, and 5.52.5."
  }, {
    "type" : "paragraph",
    "id" : 11202,
    "page number" : 608,
    "bounding box" : [ 72.001, 455.415, 396.05, 520.626 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Materials and Equipment. Electrical materials, devices, appliances, fittings, and other equipment installed, intended for use in, or attached to the park trailer shall be listed. All products shall be used only in the manner in which they have been tested and found suitable for the intended use."
  }, {
    "type" : "heading",
    "id" : 11203,
    "level" : "Subtitle",
    "page number" : 608,
    "bounding box" : [ 72.001, 430.03, 247.579, 444.666 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.52.4.2 Receptacle Outlets Required."
  }, {
    "type" : "paragraph",
    "id" : 11204,
    "page number" : 608,
    "bounding box" : [ 72.001, 379.511, 396.075, 419.467 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Spacing. Receptacle outlets shall be installed at wall spaces 600 mm wide or more so that no point along the floor line is more than 1 800 mm, measured horizontally, from an outlet in that space."
  }, {
    "type" : "list",
    "id" : 11205,
    "level" : "4",
    "page number" : 608,
    "bounding box" : [ 72.001, 303.551, 396.042, 368.794 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 608,
      "bounding box" : [ 72.001, 354.191, 241.838, 368.794 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Bath and hall areas.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 608,
      "bounding box" : [ 72.001, 303.551, 396.042, 343.474 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Wall spaces occupied by kitchen cabinets, wardrobe cabinets, built-in furniture; behind doors that may open fully against a wall surface; or similar facilities.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11206,
    "page number" : 608,
    "bounding box" : [ 81.356, 278.352, 352.316, 292.988 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Location. Receptacle outlets shall be installed as follows:"
  }, {
    "type" : "list",
    "id" : 11207,
    "level" : "2",
    "page number" : 608,
    "bounding box" : [ 89.987, 177.127, 396.058, 267.46 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 608,
      "bounding box" : [ 89.998, 253.032, 396.058, 267.46 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Adjacent to countertops in the kitchen (at least one on each side",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 895,
        "page number" : 608,
        "bounding box" : [ 72.001, 227.712, 396.002, 254.8 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "of the sink if countertops are on each side and are 300 mm or over in width)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 608,
      "bounding box" : [ 89.998, 215.107, 395.984, 229.535 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Adjacent to the refrigerator and gas range space, except where a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 896,
        "page number" : 608,
        "bounding box" : [ 71.99, 189.787, 396.05, 216.875 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "gas-fired refrigerator or cooking appliance, requiring no external electrical connection, is factory-installed"
      } ]
    }, {
      "type" : "list item",
      "page number" : 608,
      "bounding box" : [ 89.987, 177.127, 396.051, 191.555 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Adjacent to countertop spaces of 300 mm or more in width that",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11208,
    "page number" : 608,
    "bounding box" : [ 71.99, 151.862, 395.966, 178.895 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cannot be reached from a receptacle required in 5.52.4.2(b)(1) by a cord of 1 800 mm without crossing a traffic area, cooking appliance, or sink"
  }, {
    "type" : "paragraph",
    "id" : 11209,
    "page number" : 608,
    "bounding box" : [ 71.98, 88.563, 396.025, 141.179 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Ground-Fault Circuit-Interrupter Protection. Each 250-volt or 125-volt, single-phase, 15- or 20-ampere receptacle shall have groundfault circuit-interrupter protection for personnel in the following locations:"
  }, {
    "type" : "list",
    "id" : 11210,
    "level" : "4",
    "page number" : 608,
    "bounding box" : [ 71.98, 37.978, 395.989, 77.725 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "next list id" : 11212,
    "list items" : [ {
      "type" : "list item",
      "page number" : 608,
      "bounding box" : [ 71.98, 50.638, 395.989, 77.725 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where the receptacles are installed to serve kitchen countertop surfaces",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 608,
      "bounding box" : [ 89.976, 37.978, 286.065, 52.405 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Within 1 800 mm of any lavatory or sink",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11212,
    "level" : "4",
    "page number" : 608,
    "bounding box" : [ 445.651, 455.404, 769.664, 545.847 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "previous list id" : 11210,
    "list items" : [ {
      "type" : "list item",
      "id" : 11211,
      "page number" : 608,
      "bounding box" : [ 445.651, 505.923, 769.664, 545.847 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception: Receptacles installed for appliances in dedicated spaces, such as for dishwashers, disposals, refrigerators, freezers, and laundry equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 608,
      "bounding box" : [ 445.651, 468.064, 769.642, 495.152 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In the area occupied by a toilet, shower, tub, or any combination thereof",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 608,
      "bounding box" : [ 463.647, 455.404, 593.907, 469.832 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) On the exterior of the unit",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11213,
    "page number" : 608,
    "bounding box" : [ 445.651, 392.094, 769.673, 444.622 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Receptacles that are located inside of an access panel that is installed on the exterior of the unit to supply power for an installed appliance shall not be required to have ground-fault circuit-interrupter protection."
  }, {
    "type" : "paragraph",
    "id" : 11214,
    "page number" : 608,
    "bounding box" : [ 445.651, 341.575, 769.69, 381.256 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The receptacle outlet shall be permitted in a listed luminaire (lighting fixture). A receptacle outlet shall not be installed in a tub or combination tub–shower compartment."
  }, {
    "type" : "paragraph",
    "id" : 11215,
    "page number" : 608,
    "bounding box" : [ 445.662, 303.595, 769.654, 330.891 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Pipe Heating Cable Outlet. Where a pipe heating cable outlet is installed, the outlet shall be as follows:"
  }, {
    "type" : "list",
    "id" : 11216,
    "level" : "2",
    "page number" : 608,
    "bounding box" : [ 463.647, 215.085, 769.638, 292.758 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 608,
      "bounding box" : [ 463.658, 278.33, 686.279, 292.758 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Located within 600 mm of the cold water inlet",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 608,
      "bounding box" : [ 463.658, 265.67, 769.638, 280.098 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Connected to an interior branch circuit, other than a small",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 893,
        "page number" : 608,
        "bounding box" : [ 445.662, 253.01, 551.327, 267.438 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "appliance branch circuit"
      } ]
    }, {
      "type" : "list item",
      "page number" : 608,
      "bounding box" : [ 463.658, 240.35, 769.63, 254.778 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) On a circuit where all of the outlets are on the load side of the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 894,
        "page number" : 608,
        "bounding box" : [ 445.651, 227.69, 690.226, 242.118 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "ground-fault circuit-interrupter protection for personnel"
      } ]
    }, {
      "type" : "list item",
      "page number" : 608,
      "bounding box" : [ 463.647, 215.085, 769.622, 229.513 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Mounted on the underside of the park trailer and shall not be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11217,
    "page number" : 608,
    "bounding box" : [ 445.651, 202.425, 747.717, 216.853 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "considered to be the outdoor receptacle outlet required in 5.52.4.2(e)"
  }, {
    "type" : "list",
    "id" : 11218,
    "level" : "4",
    "page number" : 608,
    "bounding box" : [ 445.651, 101.146, 769.682, 191.742 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 608,
      "bounding box" : [ 445.651, 126.52, 769.682, 191.742 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Outdoor Receptacle Outlets. At least one receptacle outlet shall be installed outdoors. A receptacle outlet located in a compartment accessible from the outside of the park trailer shall be considered an outdoor receptacle. Outdoor receptacle outlets shall be protected as required in 5.52.4.2(c)(4).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 608,
      "bounding box" : [ 455.017, 101.146, 628.527, 115.782 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Receptacle Outlets Not Permitted.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11219,
    "level" : "4",
    "page number" : 608,
    "bounding box" : [ 445.662, 25.296, 769.695, 90.363 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 608,
      "bounding box" : [ 445.662, 63.276, 769.695, 90.363 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Shower or Bathtub Space. Receptacle outlets shall not be installed in or within reach (800 mm) of a shower or bathtub space.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 608,
      "bounding box" : [ 445.673, 25.296, 769.655, 52.383 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Face-Up Position. A receptacle shall not be installed in a face-up position in any countertop.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11221,
    "level" : "Subtitle",
    "page number" : 609,
    "bounding box" : [ 71.996, 518.583, 179.056, 533.22 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.52.4.4 Power Supply."
  }, {
    "type" : "list",
    "id" : 11222,
    "level" : "4",
    "page number" : 609,
    "bounding box" : [ 71.996, 392.171, 396.033, 508.032 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 609,
      "bounding box" : [ 71.996, 455.415, 395.987, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Feeder. The power supply to the park trailer shall be a feeder assembly consisting of not more than one listed 30-ampere or 50-ampere park trailer power-supply cord with an integrally molded or securely attached cap, or a permanently installed feeder.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 609,
      "bounding box" : [ 71.996, 392.171, 396.033, 444.732 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Power-Supply Cord. If the park trailer has a power-supply cord, it shall be permanently attached to the distribution panelboard or to a junction box permanently connected to the distribution panelboard, with the free end terminating in a molded-on attachment plug cap.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11223,
    "page number" : 609,
    "bounding box" : [ 71.996, 366.851, 396.035, 393.938 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Cords with adapters and pigtail ends, extension cords, and similar items shall not be attached to, or shipped with, a park trailer."
  }, {
    "type" : "paragraph",
    "id" : 11224,
    "page number" : 609,
    "bounding box" : [ 71.996, 316.266, 396.022, 368.673 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "A suitable clamp or the equivalent shall be provided at the distribution panelboard knockout to afford strain relief for the cord to prevent strain from being transmitted to the terminals when the power-supply cord is handled in its intended manner."
  }, {
    "type" : "paragraph",
    "id" : 11225,
    "page number" : 609,
    "bounding box" : [ 71.985, 265.681, 396.01, 318.034 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The cord shall be a listed type with 3-wire, 230 volts or 3-wire, 115-volt or 4-wire, 115/230-volt conductors, one of which shall be identified by a continuous green color or a continuous green color with one or more yellow stripes for use as the grounding conductor."
  }, {
    "type" : "paragraph",
    "id" : 11226,
    "page number" : 609,
    "bounding box" : [ 71.996, 215.096, 396.006, 254.997 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Mast Weatherhead or Raceway. Where the calculated load exceeds 50 amperes or where a permanent feeder is used, the supply shall be by means of one of the following:"
  }, {
    "type" : "list",
    "id" : 11227,
    "level" : "4",
    "page number" : 609,
    "bounding box" : [ 71.996, 101.212, 396.054, 216.864 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 609,
      "bounding box" : [ 71.996, 177.116, 396.022, 216.864 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) One mast weatherhead installation, installed in accordance with Article 2.30, containing four continuous, insulated, color-coded feeder conductors, one of which shall be an equipment grounding conductor",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 609,
      "bounding box" : [ 71.996, 101.212, 396.054, 178.884 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A metal raceway, rigid nonmetallic conduit, or liquidtight flexible nonmetallic conduit from the disconnecting means in the park trailer to the underside of the park trailer, with provisions for the attachment to a suitable junction box or fitting to the raceway on the underside of the park trailer [with or without conductors as in 5.50.2.1(i)(1)]",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11228,
    "level" : "Subtitle",
    "page number" : 609,
    "bounding box" : [ 71.996, 75.892, 137.808, 90.528 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.52.4.5 Cord."
  }, {
    "type" : "list",
    "id" : 11229,
    "level" : "1",
    "page number" : 609,
    "bounding box" : [ 81.351, 50.627, 395.982, 65.263 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "next list id" : 11257,
    "list items" : [ {
      "type" : "list item",
      "page number" : 609,
      "bounding box" : [ 81.351, 50.627, 395.982, 65.263 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Permanently Connected. Each power-supply assembly shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11230,
    "page number" : 609,
    "bounding box" : [ 71.985, 25.307, 396.012, 52.394 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "factory supplied or factory installed and connected directly to the terminals of the distribution panelboard or conductors within a junction"
  }, {
    "type" : "paragraph",
    "id" : 11231,
    "page number" : 609,
    "bounding box" : [ 445.667, 430.074, 769.743, 545.715 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "box and provided with means to prevent strain from being transmitted to the terminals. The ampacity of the conductors between each junction box and the terminals of each distribution panelboard shall be at least equal to the ampacity of the power-supply cord. The supply end of the assembly shall be equipped with an attachment plug of the type described in 5.52.4.5(c). Where the cord passes through the walls or floors, it shall be protected by means of conduit and bushings or equivalent. The cord assembly shall have permanent provisions for protection against corrosion and mechanical damage while the unit is in transit."
  }, {
    "type" : "paragraph",
    "id" : 11232,
    "page number" : 609,
    "bounding box" : [ 445.678, 366.829, 769.711, 419.445 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Cord Length. The cord-exposed usable length shall be measured from the point of entrance to the park trailer or the face of the flanged surface inlet (motor-base attachment plug) to the face of the attachment plug at the supply end."
  }, {
    "type" : "paragraph",
    "id" : 11233,
    "page number" : 609,
    "bounding box" : [ 445.678, 303.584, 769.778, 368.651 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The cord-exposed usable length, measured to the point of entry on the unit exterior, shall be a minimum of 7 000 mm where the point of entrance is at the side of the unit, or shall be a minimum 8 500 mm where the point of entrance is at the rear of the unit. The maximum length shall not exceed 11 m."
  }, {
    "type" : "paragraph",
    "id" : 11234,
    "page number" : 609,
    "bounding box" : [ 445.667, 265.659, 769.756, 305.407 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where the cord entrance into the unit is more than 900 mm above the ground, the minimum cord lengths above shall be increased by the vertical distance of the cord entrance heights above 900 mm."
  }, {
    "type" : "heading",
    "id" : 11235,
    "level" : "Subtitle",
    "page number" : 609,
    "bounding box" : [ 455.033, 240.273, 556.686, 254.91 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Attachment Plugs."
  }, {
    "type" : "paragraph",
    "id" : 11236,
    "level" : "3",
    "page number" : 609,
    "bounding box" : [ 445.678, 151.818, 769.734, 229.491 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Units with Two to Five 15- or 20-Ampere Branch Circuits. Park trailers wired in accordance with 5.52.4.7(a) shall have an attachment plug that shall be 2-pole, 3-wire grounding-type, rated 30 amperes, 250 volts or 125 volts, conforming to the configuration shown in Figure 5.52.4.5(c) intended for use with units rated at 30 amperes, 250 volts or 125 volts."
  }, {
    "type" : "paragraph",
    "id" : 11237,
    "page number" : 609,
    "bounding box" : [ 455.03, 111.669, 760.277, 140.708 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Complete details of this configuration can be found in ANSI/NEMA WD 6-1989, National Electrical Manufacturers Association’s Standard for Dimensions of Attachment Plugs and Receptacles, Figure TT."
  }, {
    "type" : "paragraph",
    "id" : 11238,
    "level" : "3",
    "page number" : 609,
    "bounding box" : [ 445.676, 35.715, 769.667, 100.717 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Units with 50-Ampere Power Supply Assembly. Park trailers having a power-supply assembly rated 50 amperes as permitted by 5.52.4.4(b) shall have a 3-pole, 4-wire grounding-type attachment plug rated 50 amperes, 125/250 volts, conforming to the configuration shown in Figure 5.52.4.5(c)."
  }, {
    "type" : "paragraph",
    "id" : 11240,
    "page number" : 610,
    "bounding box" : [ 81.351, 516.429, 386.611, 545.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Complete details of this configuration can be found in ANSI/NEMA WD 6-1989, National Electrical Manufacturers Association Standard for Dimensions of Attachment Plugs and Receptacles, Figure 14-50."
  }, {
    "type" : "image",
    "id" : 11252,
    "page number" : 610,
    "bounding box" : [ 148.311, 336.38, 305.991, 502.34 ],
    "source" : "Phil Electrical Code_images/imageFile30.png"
  }, {
    "type" : "heading",
    "id" : 11241,
    "level" : "Subtitle",
    "page number" : 610,
    "bounding box" : [ 76.19, 313.942, 391.763, 328.578 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 5.52.4.5(c) Attachment Cap and Receptacle Configurations."
  }, {
    "type" : "paragraph",
    "id" : 11242,
    "page number" : 610,
    "bounding box" : [ 71.996, 200.101, 396.048, 290.642 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Labeling at Electrical Entrance. Each park trailer shall have permanently affixed to the exterior skin, at or near the point of entrance of the power-supply assembly, a label 75 mm × 45 mm minimum size, made of etched, metal-stamped, or embossed brass, stainless steel, or anodized or alclad aluminum not less than 0.50 mm thick, or other suitable material (e.g., 0.13 mm thick plastic laminate), that reads, as appropriate, either"
  }, {
    "type" : "paragraph",
    "id" : 11243,
    "page number" : 610,
    "bounding box" : [ 81.351, 136.856, 349.096, 189.264 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "THIS CONNECTION IS FOR 110–125-VOLT AC, 60 HZ, 30 AMPERE SUPPLY. or"
  }, {
    "type" : "paragraph",
    "id" : 11244,
    "page number" : 610,
    "bounding box" : [ 81.351, 73.612, 356.888, 126.019 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "THIS CONNECTION IS FOR 115/230-VOLT AC, 3-POLE, 4-WIRE, 60 HZ, ______ AMPERE SUPPLY. or"
  }, {
    "type" : "paragraph",
    "id" : 11245,
    "page number" : 610,
    "bounding box" : [ 111.051, 35.687, 356.888, 62.774 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "THIS CONNECTION IS FOR 230-VOLT AC, 2-POLE, 3-WIRE, 60 HZ, ______ AMPERE SUPPLY."
  }, {
    "type" : "paragraph",
    "id" : 11246,
    "page number" : 610,
    "bounding box" : [ 455.033, 531.291, 725.833, 545.719 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The correct ampere rating shall be marked in the blank space."
  }, {
    "type" : "paragraph",
    "id" : 11247,
    "page number" : 610,
    "bounding box" : [ 445.667, 468.057, 769.755, 520.607 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Location. The point of entrance of a power-supply assembly shall be located within 4 500 mm of the rear, on the left (road) side or at the rear, left of the longitudinal center of the unit, within 460 mm of the outside wall."
  }, {
    "type" : "paragraph",
    "id" : 11248,
    "page number" : 610,
    "bounding box" : [ 445.667, 404.757, 769.675, 457.275 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A park trailer shall be permitted to have the electrical point of entrance located more than 4 500 mm from the rear. Where this occurs, the distance beyond the 4 500 mm dimension shall be added to the cord’s minimum length as specified in 5.51.4.7(b)."
  }, {
    "type" : "list",
    "id" : 11249,
    "level" : "4",
    "page number" : 610,
    "bounding box" : [ 445.667, 50.586, 769.7, 394.063 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 610,
      "bounding box" : [ 445.667, 379.427, 601.658, 394.063 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.52.4.6 Distribution Panelboard.",
      "kids" : [ {
        "type" : "list",
        "id" : 891,
        "level" : "1",
        "page number" : 610,
        "bounding box" : [ 455.022, 151.811, 769.699, 368.853 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 610,
          "bounding box" : [ 455.022, 354.216, 769.699, 368.853 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Listed and Appropriately Rated. A listed and appropriately rated",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 888,
            "page number" : 610,
            "bounding box" : [ 445.667, 303.577, 769.722, 355.984 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "distribution panelboard shall be used. The grounded conductor termination bar shall be insulated from the enclosure as provided in 5.52.4.16(c). An equipment grounding terminal bar shall be attached inside the metal enclosure of the panelboard."
          } ]
        }, {
          "type" : "list item",
          "page number" : 610,
          "bounding box" : [ 455.033, 278.312, 769.638, 292.948 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Location. The distribution panelboard shall be installed in a readily",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 889,
            "page number" : 610,
            "bounding box" : [ 445.678, 252.992, 769.667, 280.079 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "accessible location. Working clearance for the panelboard shall be not less than 600 mm wide and 800 mm deep."
          }, {
            "type" : "paragraph",
            "id" : 890,
            "page number" : 610,
            "bounding box" : [ 445.678, 177.021, 769.699, 242.209 ],
            "font" : "TimesNewRomanPS-ItalicMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Exception: Where the panelboard cover is exposed to the inside aisle space, one of the working clearance dimensions shall be permitted to be reduced to a minimum of 560 mm. A panelboard shall be considered exposed where the panelboard cover is within 50 mm of the aisle’s finished surface."
          } ]
        }, {
          "type" : "list item",
          "page number" : 610,
          "bounding box" : [ 455.033, 151.811, 769.658, 166.447 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Dead-Front Type. The distribution panelboard shall be of the",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 892,
        "page number" : 610,
        "bounding box" : [ 445.678, 88.511, 769.726, 153.579 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "dead-front type. A main disconnecting means shall be provided where fuses are used or where more than two circuit breakers are employed. A main overcurrent protective device not exceeding the power-supply assembly rating shall be provided where more than two branch circuits are employed."
      } ]
    }, {
      "type" : "list item",
      "page number" : 610,
      "bounding box" : [ 445.678, 50.586, 769.7, 77.883 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.52.4.7 Branch Circuits. Branch circuits shall be determined in accordance with 5.52.4.7(a) and 5.52.4.7(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11250,
    "page number" : 610,
    "bounding box" : [ 455.033, 25.267, 769.702, 39.903 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Two to Five 15- or 20-Ampere Circuits. Two to five 15- or 20-"
  }, {
    "type" : "paragraph",
    "id" : 11254,
    "page number" : 611,
    "bounding box" : [ 71.99, 430.096, 396.096, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ampere circuits to supply lights, receptacle outlets, and fixed appliances shall be permitted. Such park trailers shall be equipped with a distribution panelboard rated at 230 volts maximum for a 230 volts power supply or 115 volts maximum for a 115 volts power supply, with a 30-ampere rated main power supply assembly. Not more than two 230volt or 115-volt thermostatically controlled appliances (e.g., air conditioner and water heater) shall be installed in such systems unless appliance isolation switching, energy management systems, or similar methods are used."
  }, {
    "type" : "paragraph",
    "id" : 11255,
    "page number" : 611,
    "bounding box" : [ 71.99, 379.445, 396.043, 419.368 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Additional 15- or 20-ampere circuits shall be permitted where a listed energy management system rated at 30 amperes maximum is employed within the system."
  }, {
    "type" : "paragraph",
    "id" : 11256,
    "page number" : 611,
    "bounding box" : [ 71.98, 341.575, 395.941, 368.871 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) More Than Five Circuits. Where more than five circuits are needed, they shall be determined in accordance with 5.52.4.7(b)(1),"
  }, {
    "type" : "list",
    "id" : 11257,
    "level" : "1",
    "page number" : 611,
    "bounding box" : [ 71.98, 328.915, 150.284, 343.343 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "previous list id" : 11229,
    "list items" : [ {
      "type" : "list item",
      "page number" : 611,
      "bounding box" : [ 71.98, 328.915, 150.284, 343.343 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b)(2), and (b)(3).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11258,
    "level" : "3",
    "page number" : 611,
    "bounding box" : [ 71.986, 253.035, 396.021, 319.029 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Lighting. Based on 33 volt-amperes/m2 multiplied by the outside dimensions of the park trailer (coupler excluded) divided by 230 volts for 230 volts power supply or 115 volts for 115/230 volts power supply to determine the number of 15- or 20-ampere lighting area circuits, for example,"
  }, {
    "type" : "paragraph",
    "id" : 11259,
    "page number" : 611,
    "bounding box" : [ 102.35, 226.496, 195.754, 242.264 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 12.0,
    "text color" : "[0.0]",
    "content" : "33 x length x width"
  }, {
    "type" : "paragraph",
    "id" : 11260,
    "level" : "4",
    "page number" : 611,
    "bounding box" : [ 99.35, 198.896, 380.573, 228.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 12.0,
    "text color" : "[0.0]",
    "content" : "———————— = No. of 15- (or 20-) ampere circuits 230 x 15 (or 20)"
  }, {
    "type" : "paragraph",
    "id" : 11261,
    "page number" : 611,
    "bounding box" : [ 81.345, 173.715, 90.508, 188.143 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "or"
  }, {
    "type" : "paragraph",
    "id" : 11262,
    "page number" : 611,
    "bounding box" : [ 102.35, 147.176, 195.754, 162.944 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 12.0,
    "text color" : "[0.0]",
    "content" : "33 x length x width"
  }, {
    "type" : "paragraph",
    "id" : 11263,
    "level" : "4",
    "page number" : 611,
    "bounding box" : [ 99.35, 119.576, 380.573, 149.144 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 12.0,
    "text color" : "[0.0]",
    "content" : "———————— = No. of 15- (or 20-) ampere circuits 115 x 15 (or 20)"
  }, {
    "type" : "paragraph",
    "id" : 11264,
    "page number" : 611,
    "bounding box" : [ 71.99, 69.075, 396.011, 108.757 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The lighting circuits shall be permitted to serve built-in gas ovens with electric service only for lights, clocks or timers, or listed cordconnected garbage disposal units."
  }, {
    "type" : "paragraph",
    "id" : 11265,
    "level" : "3",
    "page number" : 611,
    "bounding box" : [ 72.001, 31.095, 396.052, 58.183 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Small Appliances. Small appliance branch circuits shall be installed in accordance with 2.10.1.11(c)(1)."
  }, {
    "type" : "paragraph",
    "id" : 11266,
    "level" : "3",
    "page number" : 611,
    "bounding box" : [ 445.695, 468.066, 769.764, 533.079 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) General Appliances. (including furnace, water heater, space heater, range, and central or room air conditioner, etc.) An individual branch circuit shall be permitted to supply any load for which it is rated. There shall be one or more circuits of adequate rating in accordance with (a) through (d)."
  }, {
    "type" : "paragraph",
    "id" : 11267,
    "page number" : 611,
    "bounding box" : [ 455.03, 437.109, 674.204, 456.908 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: For the laundry branch circuit, see 2.10.1.11(c)(2). FPN No. 2: For central air conditioning, see Article 4.40."
  }, {
    "type" : "list",
    "id" : 11268,
    "level" : "4",
    "page number" : 611,
    "bounding box" : [ 473.027, 222.017, 769.716, 426.157 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 611,
      "bounding box" : [ 473.027, 411.729, 769.716, 426.157 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The total rating of fixed appliances shall not exceed 50 percent",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 885,
        "page number" : 611,
        "bounding box" : [ 445.665, 386.409, 769.717, 413.497 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "of the circuit rating if lighting outlets, general-use receptacles, or both, are also supplied."
      } ]
    }, {
      "type" : "list item",
      "page number" : 611,
      "bounding box" : [ 473.027, 361.155, 769.653, 375.583 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. For fixed appliances with a motor(s) larger than horsepower,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 886,
        "page number" : 611,
        "bounding box" : [ 445.665, 297.856, 769.677, 362.923 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the total calculated load shall be based on 125 percent of the largest motor plus the sum of the other loads. Where a branch circuit supplies continuous load(s) or any combination of continuous and noncontinuous loads, the branch-circuit conductor size shall be in accordance with 2.10.2.1(a)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 611,
      "bounding box" : [ 473.027, 272.602, 769.632, 287.029 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. The rating of a single cord- and plug-connected appliance",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 887,
        "page number" : 611,
        "bounding box" : [ 445.665, 247.282, 769.673, 274.369 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "supplied by other than an individual branch circuit shall not exceed 80 percent of the circuit rating."
      } ]
    }, {
      "type" : "list item",
      "page number" : 611,
      "bounding box" : [ 473.027, 222.017, 769.656, 236.444 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. The rating of a range branch circuit shall be based on the range",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11269,
    "page number" : 611,
    "bounding box" : [ 445.665, 209.357, 660.163, 223.785 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "demand as specified for ranges in 5.52.4.8(b)(5)."
  }, {
    "type" : "paragraph",
    "id" : 11270,
    "page number" : 611,
    "bounding box" : [ 445.665, 120.792, 769.695, 198.673 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.52.4.8 Calculations. The following method shall be employed in computing the supply-cord and distribution-panelboard load for each feeder assembly for each park trailer in lieu of the procedure shown in Article 2.20 and shall be based on a 2-wire, 230-volt supply with 230-volt loads or 3-wire, 115/230-volt supply with 115-volt loads balanced between the two phases of the 3-wire system."
  }, {
    "type" : "paragraph",
    "id" : 11271,
    "page number" : 611,
    "bounding box" : [ 445.665, 70.207, 769.669, 110.109 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Lighting and Small Appliance Load. Lighting Volt-Amperes: Length times width of park trailer floor (outside dimensions) times 33 volt-amperes/m2 (3 VA/ft2). For example,"
  }, {
    "type" : "paragraph",
    "id" : 11272,
    "page number" : 611,
    "bounding box" : [ 455.026, 44.889, 651.818, 59.317 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Length × width × 33 = lighting volt-amperes"
  }, {
    "type" : "paragraph",
    "id" : 11274,
    "page number" : 612,
    "bounding box" : [ 71.996, 493.395, 395.998, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Small Appliance Volt-Amperes: Number of circuits times 1500 voltamperes for each 20-ampere appliance receptacle circuit (see definition of Appliance, Portable with note) including 1500 volt-amperes for laundry circuit. For example,"
  }, {
    "type" : "paragraph",
    "id" : 11275,
    "page number" : 612,
    "bounding box" : [ 81.362, 442.755, 395.954, 482.503 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "No. of circuits × 1500 = small appliance volt-amperes Total: Lighting volt-amperes plus small appliance volt-amperes = total"
  }, {
    "type" : "paragraph",
    "id" : 11276,
    "page number" : 612,
    "bounding box" : [ 72.007, 430.096, 129.282, 444.523 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "volt-amperes"
  }, {
    "type" : "paragraph",
    "id" : 11277,
    "page number" : 612,
    "bounding box" : [ 72.018, 379.511, 396.069, 419.258 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "First 3 000 total volt-amperes at 100 percent plus remainder at 35 percent = volt-amperes to be divided by 230 volts to obtain current (amperes) per line or per leg."
  }, {
    "type" : "paragraph",
    "id" : 11278,
    "page number" : 612,
    "bounding box" : [ 72.018, 341.586, 396.006, 368.882 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Total Load for Determining Power Supply. Total load for determining power supply is the sum of the following:"
  }, {
    "type" : "list",
    "id" : 11279,
    "level" : "2",
    "page number" : 612,
    "bounding box" : [ 90.014, 177.116, 396.111, 330.694 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 612,
      "bounding box" : [ 90.014, 316.266, 381.811, 330.694 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Lighting and small appliance load as calculated in 5.52.4.8(a).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 612,
      "bounding box" : [ 90.014, 303.606, 395.978, 318.034 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Nameplate amperes for motors and heater loads (exhaust fans,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 883,
        "page number" : 612,
        "bounding box" : [ 72.018, 240.361, 396.057, 305.429 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "air conditioners, electric, gas, or oil heating). Omit smaller of the heating and cooling loads, except include blower motor if used as air-conditioner evaporator motor. Where an air conditioner is not installed and a 50ampere power-supply cord is provided, allow 15 amperes per phase for air conditioning."
      } ]
    }, {
      "type" : "list item",
      "page number" : 612,
      "bounding box" : [ 90.014, 227.701, 358.899, 242.129 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Twenty-five percent of current of largest motor in (b)(2).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 612,
      "bounding box" : [ 90.014, 215.096, 396.014, 229.524 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Total of nameplate amperes for disposal, dishwasher, water",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 884,
        "page number" : 612,
        "bounding box" : [ 72.018, 189.776, 395.979, 216.864 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "heater, clothes dryer, wall-mounted oven, cooking units. Where the number of these appliances exceeds three, use 75 percent of total."
      } ]
    }, {
      "type" : "list item",
      "page number" : 612,
      "bounding box" : [ 90.025, 177.116, 396.111, 191.544 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Derive amperes for freestanding range (as distinguished from",
      "kids" : [ ]
    } ]
  }, {
    "type" : "caption",
    "id" : 11280,
    "page number" : 612,
    "bounding box" : [ 72.029, 151.851, 395.978, 178.884 ],
    "linked content id" : 206,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "separate ovens and cooking units) by dividing the following values by 230 volts:"
  }, {
    "type" : "table",
    "id" : 11281,
    "level" : "4",
    "page number" : 612,
    "bounding box" : [ 72.711, 30.14, 394.491, 133.34 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 612,
        "bounding box" : [ 73.191, 119.9, 248.811, 132.83 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 612,
          "bounding box" : [ 99.11, 119.229, 222.406, 133.865 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Nameplate Rating (Watts)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 612,
        "bounding box" : [ 248.811, 119.9, 394.011, 132.83 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 612,
          "bounding box" : [ 277.544, 119.229, 365.727, 133.865 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Use (volt-amperes)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 612,
        "bounding box" : [ 73.191, 30.86, 248.811, 119.9 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 612,
          "bounding box" : [ 112.549, 93.489, 209.028, 120.577 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "0 – 10 000 Over 10 000 – 12 500"
        }, {
          "type" : "list",
          "id" : 4,
          "level" : "1",
          "page number" : 612,
          "bounding box" : [ 112.549, 30.255, 209.028, 95.323 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 5,
          "list items" : [ {
            "type" : "list item",
            "page number" : 612,
            "bounding box" : [ 112.549, 80.895, 209.028, 95.323 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Over 12 500 – 13 500",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 612,
            "bounding box" : [ 112.549, 68.235, 209.028, 82.663 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Over 13 500 – 14 500",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 612,
            "bounding box" : [ 112.549, 55.575, 209.028, 70.003 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Over 14 500 – 15 500",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 612,
            "bounding box" : [ 112.549, 42.915, 209.028, 57.343 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Over 15 500 – 16 500",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 612,
            "bounding box" : [ 112.549, 30.255, 209.028, 44.683 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Over 16 500 – 17 500",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 612,
        "bounding box" : [ 248.811, 30.86, 394.011, 119.9 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 612,
          "bounding box" : [ 276.59, 93.5, 366.806, 120.588 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "80 percent of Rating 8 000"
        }, {
          "type" : "list",
          "id" : 7,
          "level" : "1",
          "page number" : 612,
          "bounding box" : [ 306.532, 30.266, 336.861, 95.334 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 612,
            "bounding box" : [ 309.288, 80.906, 334.098, 95.334 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "8 400",
            "kids" : [ {
              "type" : "list",
              "id" : 5,
              "level" : "1",
              "page number" : 612,
              "bounding box" : [ 309.288, 55.586, 334.098, 82.674 ],
              "numbering style" : "arabic numbers",
              "number of list items" : 2,
              "list items" : [ {
                "type" : "list item",
                "page number" : 612,
                "bounding box" : [ 309.288, 68.246, 334.098, 82.674 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "8 800",
                "kids" : [ ]
              }, {
                "type" : "list item",
                "page number" : 612,
                "bounding box" : [ 309.288, 55.586, 334.098, 70.014 ],
                "font" : "TimesNewRomanPSMT",
                "font size" : 10.98,
                "text color" : "[0.0]",
                "content" : "9 200",
                "kids" : [ ]
              } ]
            } ]
          }, {
            "type" : "list item",
            "page number" : 612,
            "bounding box" : [ 309.288, 42.926, 334.098, 57.354 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "9 600",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 612,
            "bounding box" : [ 306.532, 30.266, 336.861, 44.694 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "10 000",
            "kids" : [ ]
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11282,
    "level" : "3",
    "page number" : 612,
    "bounding box" : [ 445.676, 505.989, 769.699, 533.077 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(6) If outlets or circuits are provided for other than factory-installed appliances, include the anticipated load."
  }, {
    "type" : "paragraph",
    "id" : 11283,
    "page number" : 612,
    "bounding box" : [ 455.031, 475.026, 760.258, 494.888 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Refer to Appendix D, Example D12, for an illustration of the application of this calculation."
  }, {
    "type" : "paragraph",
    "id" : 11284,
    "page number" : 612,
    "bounding box" : [ 445.676, 424.395, 769.703, 464.22 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Optional Method of Calculation for Lighting and Appliance Load. For park trailers, the optional method for calculating lighting and appliance load shown in 2.20.4.3 shall be permitted."
  }, {
    "type" : "heading",
    "id" : 11285,
    "level" : "Subtitle",
    "page number" : 612,
    "bounding box" : [ 445.676, 399.009, 564.348, 413.646 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.52.4.9 Wiring Methods."
  }, {
    "type" : "list",
    "id" : 11286,
    "level" : "1",
    "page number" : 612,
    "bounding box" : [ 455.03, 133.447, 769.707, 388.392 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 612,
      "bounding box" : [ 455.03, 373.755, 769.7, 388.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Wiring Systems. Cables and raceways installed in accordance with",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 879,
        "page number" : 612,
        "bounding box" : [ 445.665, 323.171, 769.701, 375.578 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Articles 3.20, 3.22, 3.30 through 3.40, 3.42 through 3.62, 3.86, and 3.88 shall be permitted in accordance with their applicable article, except as otherwise specified in this article. An equipment grounding means shall be provided in accordance with 2.50.6.9."
      } ]
    }, {
      "type" : "list item",
      "page number" : 612,
      "bounding box" : [ 455.03, 297.851, 769.707, 312.487 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Conduit and Tubing. Where rigid metal conduit or intermediate",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 880,
        "page number" : 612,
        "bounding box" : [ 445.665, 247.277, 769.729, 299.684 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "metal conduit is terminated at an enclosure with a locknut and bushing connection, two locknuts shall be provided, one inside and one outside of the enclosure. All cut ends of conduit and tubing shall be reamed or otherwise finished to remove rough edges."
      } ]
    }, {
      "type" : "list item",
      "page number" : 612,
      "bounding box" : [ 455.03, 222.012, 769.581, 236.648 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Nonmetallic Boxes. Nonmetallic boxes shall be acceptable only",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 881,
        "page number" : 612,
        "bounding box" : [ 445.665, 209.352, 700.906, 223.78 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "with nonmetallic-sheathed cable or nonmetallic raceways."
      } ]
    }, {
      "type" : "list item",
      "page number" : 612,
      "bounding box" : [ 455.03, 184.032, 769.679, 198.668 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Boxes. In walls and ceilings constructed of wood or other",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 882,
        "page number" : 612,
        "bounding box" : [ 445.665, 158.767, 769.715, 185.8 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "combustible material, boxes and fittings shall be flush with the finished surface or project therefrom."
      } ]
    }, {
      "type" : "list item",
      "page number" : 612,
      "bounding box" : [ 455.03, 133.447, 769.703, 148.083 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Mounting. Wall and ceiling boxes shall be mounted in accordance",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11287,
    "page number" : 612,
    "bounding box" : [ 445.665, 120.787, 523.307, 135.215 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "with Article 3.14."
  }, {
    "type" : "list",
    "id" : 11288,
    "level" : "3",
    "page number" : 612,
    "bounding box" : [ 445.665, 32.157, 769.677, 110.005 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 612,
      "bounding box" : [ 445.665, 70.136, 769.65, 110.005 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Snap-in-type boxes or boxes provided with special wall or ceiling brackets that securely fasten boxes in walls or ceilings shall be permitted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 612,
      "bounding box" : [ 445.665, 32.157, 769.677, 59.42 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: A wooden plate providing a 40-mm minimum width backing around the box and of a thickness of 12 mm or greater (actual)",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11290,
    "page number" : 613,
    "bounding box" : [ 71.99, 518.589, 395.969, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "attached directly to the wall panel shall be considered as approved means for mounting outlet boxes."
  }, {
    "type" : "paragraph",
    "id" : 11295,
    "page number" : 613,
    "bounding box" : [ 445.706, 518.622, 769.714, 545.918 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(l) Metal Faceplates Effectively Grounded. Where metal faceplates are used, they shall be effectively grounded."
  }, {
    "type" : "list",
    "id" : 11291,
    "level" : "1",
    "page number" : 613,
    "bounding box" : [ 81.345, 215.102, 396.085, 508.037 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 613,
      "bounding box" : [ 81.345, 493.401, 396.07, 508.037 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Sheath Armor. The sheath of nonmetallic-sheathed cable, metal-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 876,
        "page number" : 613,
        "bounding box" : [ 71.98, 468.081, 395.972, 495.169 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "clad cable, and Type AC cable shall be continuous between outlet boxes and other enclosures."
      } ]
    }, {
      "type" : "list item",
      "page number" : 613,
      "bounding box" : [ 81.345, 442.761, 396.085, 457.398 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Protected. Metal-clad, Type AC, or nonmetallic-sheathed cables",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 877,
        "page number" : 613,
        "bounding box" : [ 71.99, 303.612, 396.131, 444.529 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and electrical nonmetallic tubing shall be permitted to pass through the centers of the wide side of 50 mm by 100 mm wood studs. However, they shall be protected where they pass through 50 mm by 50 mm wood studs or at other wood studs or frames where the cable or tubing would be less than 30 mm from the inside or outside surface. Steel plates on each side of the cable or tubing, or a steel tube, with not less than 1.3 mm wall thickness, shall be installed to protect the cable or tubing. These plates or tubes shall be securely held in place. Where nonmetallicsheathed cables pass through punched, cut, or drilled slots or holes in metal members, the cable shall be protected by bushings or grommets securely fastened in the opening prior to installation of the cable."
      } ]
    }, {
      "type" : "list item",
      "page number" : 613,
      "bounding box" : [ 81.356, 278.347, 395.997, 292.983 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(h) Cable Supports. Where connected with cable connectors or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 878,
        "page number" : 613,
        "bounding box" : [ 72.001, 240.367, 396.004, 280.115 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "clamps, cables shall be supported within 300 mm of outlet boxes, distribution panelboards, and splice boxes on appliances. Supports shall be provided every 1 400 mm at other places."
      } ]
    }, {
      "type" : "list item",
      "page number" : 613,
      "bounding box" : [ 81.367, 215.102, 396.039, 229.738 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(i) Nonmetallic Box Without Cable Clamps. Nonmetallic-sheathed",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11296,
    "level" : "Subtitle",
    "page number" : 613,
    "bounding box" : [ 455.072, 493.368, 769.673, 508.004 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(m) Moisture or Physical Damage. Where outdoor or under-chassis"
  }, {
    "type" : "paragraph",
    "id" : 11297,
    "page number" : 613,
    "bounding box" : [ 445.717, 430.068, 769.842, 495.136 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "wiring is 115 volts, nominal, or over and is exposed to moisture or physical damage, the wiring shall be protected by rigid metal conduit, by intermediate metal conduit, or by electrical metallic tubing or rigid nonmetallic conduit that is closely routed against frames and equipment enclosures or other raceway or cable identified for the application."
  }, {
    "type" : "heading",
    "id" : 11298,
    "level" : "Subtitle",
    "page number" : 613,
    "bounding box" : [ 455.083, 404.803, 769.703, 419.44 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(n) Component Interconnections. Fittings and connectors that are"
  }, {
    "type" : "paragraph",
    "id" : 11299,
    "page number" : 613,
    "bounding box" : [ 445.728, 341.559, 769.786, 406.571 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "intended to be concealed at the time of assembly shall be listed and identified for the interconnection of building components. Such fittings and connectors shall be equal to the wiring method employed in insulation, temperature rise, and fault-current withstanding, and shall be capable of enduring the vibration and shock occurring in park trailers."
  }, {
    "type" : "heading",
    "id" : 11300,
    "level" : "Subtitle",
    "page number" : 613,
    "bounding box" : [ 455.083, 316.239, 769.694, 330.875 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(o) Method of Connecting Expandable Units. The method of"
  }, {
    "type" : "paragraph",
    "id" : 11301,
    "page number" : 613,
    "bounding box" : [ 445.728, 290.974, 769.726, 318.007 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "connecting expandable units to the main body of the vehicle shall comply with the following as applicable:"
  }, {
    "type" : "list",
    "id" : 11302,
    "level" : "2",
    "page number" : 613,
    "bounding box" : [ 463.724, 88.525, 769.767, 280.082 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 613,
      "bounding box" : [ 463.724, 265.654, 769.751, 280.082 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) That portion of a branch circuit that is installed in an expandable",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 871,
        "page number" : 613,
        "bounding box" : [ 445.728, 202.409, 769.763, 267.422 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "unit shall be permitted to be connected to the branch circuit in the main body of the vehicle by means of a flexible cord or attachment plug and cord listed for hard usage. The cord and its connections shall conform to all provisions of Article 4.0 and shall be considered as a permitted use under 4.0.1.7."
      } ]
    }, {
      "type" : "list item",
      "page number" : 613,
      "bounding box" : [ 463.724, 189.749, 769.706, 204.177 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) If the receptacle provided for connection of the cord to the main",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 872,
        "page number" : 613,
        "bounding box" : [ 445.728, 139.164, 769.763, 191.517 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "circuit is located on the outside of the unit, it shall be protected with a ground-fault circuit interrupter for personnel and be listed for wet locations. A cord located on the outside of a unit shall be identified for outdoor use."
      } ]
    }, {
      "type" : "list item",
      "page number" : 613,
      "bounding box" : [ 463.724, 126.504, 769.682, 140.932 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Unless removable or stored within the unit interior, the cord",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 873,
        "page number" : 613,
        "bounding box" : [ 445.728, 101.184, 769.771, 128.272 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "assembly shall have permanent provisions for protection against corrosion and mechanical damage while the unit is in transit."
      } ]
    }, {
      "type" : "list item",
      "page number" : 613,
      "bounding box" : [ 463.724, 88.525, 769.767, 102.952 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) If an attachment plug and cord is used, it shall be installed so as",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11292,
    "page number" : 613,
    "bounding box" : [ 72.001, 189.782, 396.034, 216.87 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cables shall be supported within 200 mm of a nonmetallic outlet box without cable clamps."
  }, {
    "type" : "paragraph",
    "id" : 11293,
    "page number" : 613,
    "bounding box" : [ 72.001, 139.131, 395.999, 179.0 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where wiring devices with integral enclosures are employed with a loop of extra cable to permit future replacement of the device, the cable loop shall be considered as an integral portion of the device."
  }, {
    "type" : "list",
    "id" : 11294,
    "level" : "3",
    "page number" : 613,
    "bounding box" : [ 72.023, 37.962, 396.056, 128.503 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 613,
      "bounding box" : [ 72.023, 88.547, 396.056, 128.503 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(j) Physical Damage. Where subject to physical damage, exposed nonmetallic cable shall be protected by covering boards, guard strips, raceways, or other means.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 613,
      "bounding box" : [ 72.034, 37.962, 396.053, 77.918 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(k) Metal Faceplates. Metal faceplates shall be of ferrous metal not less than 0.75 mm in thickness or of nonferrous metal not less than 1.0 mm in thickness. Nonmetallic faceplates shall be listed.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11303,
    "page number" : 613,
    "bounding box" : [ 445.728, 75.92, 657.782, 90.347 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "not to permit exposed live attachment plug pins."
  }, {
    "type" : "paragraph",
    "id" : 11304,
    "page number" : 613,
    "bounding box" : [ 445.728, 25.28, 769.771, 65.236 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(p) Prewiring for Air-Conditioning Installation. Prewiring installed for the purpose of facilitating future air-conditioning installation shall conform to the applicable portions of this article and the following:"
  }, {
    "type" : "list",
    "id" : 11306,
    "level" : "2",
    "page number" : 614,
    "bounding box" : [ 89.987, 417.49, 396.01, 533.077 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 614,
      "bounding box" : [ 89.987, 518.649, 395.985, 533.077 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) An overcurrent protective device with a rating compatible with",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 869,
        "page number" : 614,
        "bounding box" : [ 71.99, 493.395, 396.054, 520.417 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the circuit conductors shall be installed in the distribution panelboard and wiring connections completed."
      } ]
    }, {
      "type" : "list item",
      "page number" : 614,
      "bounding box" : [ 89.987, 480.735, 395.998, 495.163 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The load end of the circuit shall terminate in a junction box with",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 870,
        "page number" : 614,
        "bounding box" : [ 71.99, 442.755, 395.965, 482.503 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "a blank cover or other listed enclosure. Where a junction box with a blank cover is used, the free ends of the conductors shall be adequately capped or taped."
      } ]
    }, {
      "type" : "list item",
      "page number" : 614,
      "bounding box" : [ 89.998, 417.49, 396.01, 431.918 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) A label conforming to 5.52.4.5(d) shall be placed on or adjacent",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11307,
    "page number" : 614,
    "bounding box" : [ 72.001, 404.831, 218.864, 419.258 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "to the junction box and shall read"
  }, {
    "type" : "paragraph",
    "id" : 11308,
    "page number" : 614,
    "bounding box" : [ 90.009, 303.606, 354.352, 393.938 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "AIR-CONDITIONING CIRCUIT. THIS CONNECTION IS FOR AIR CONDITIONERS RATED 110–125-VOLT AC, 60 HZ, ____ AMPERES MAXIMUM. DO NOT EXCEED CIRCUIT RATING. or"
  }, {
    "type" : "paragraph",
    "id" : 11309,
    "page number" : 614,
    "bounding box" : [ 113.649, 227.701, 354.352, 292.769 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "AIR-CONDITIONING CIRCUIT. THIS CONNECTION IS FOR AIR CONDITIONERS RATED 230-VOLT AC, 60 HZ, ____ AMPERES MAXIMUM. DO NOT EXCEED CIRCUIT RATING."
  }, {
    "type" : "paragraph",
    "id" : 11310,
    "page number" : 614,
    "bounding box" : [ 72.012, 189.776, 396.043, 216.864 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "An ampere rating, not to exceed 80 percent of the circuit rating, shall be legibly marked in the blank space."
  }, {
    "type" : "paragraph",
    "id" : 11311,
    "level" : "3",
    "page number" : 614,
    "bounding box" : [ 90.02, 164.456, 284.956, 178.884 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) The circuit shall serve no other purpose."
  }, {
    "type" : "list",
    "id" : 11312,
    "level" : "4",
    "page number" : 614,
    "bounding box" : [ 72.023, 37.967, 396.11, 153.828 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "next list id" : 11313,
    "list items" : [ {
      "type" : "list item",
      "page number" : 614,
      "bounding box" : [ 72.023, 113.871, 396.11, 153.828 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.52.4.10 Maximum Number of Conductors in Boxes. The maximum number of conductors permitted in boxes shall be in accordance with 3.14.2.2.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 614,
      "bounding box" : [ 72.023, 75.947, 396.05, 103.188 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.52.4.11 Grounded Conductors. The identification of grounded conductors shall be in accordance with 2.0.1.6.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 614,
      "bounding box" : [ 72.023, 37.967, 396.023, 65.263 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.52.4.12 Connection of Terminals and Splices. Conductor splices and connections at terminals shall be in accordance with 1.10.1.14.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11313,
    "level" : "4",
    "page number" : 614,
    "bounding box" : [ 445.684, 75.914, 769.707, 545.924 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "previous list id" : 11312,
    "list items" : [ {
      "type" : "list item",
      "page number" : 614,
      "bounding box" : [ 445.695, 518.627, 769.707, 545.924 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.52.4.13 Switches. Switches shall be rated as required by 5.52.4.13(a) and 5.52.4.13(b).",
      "kids" : [ {
        "type" : "list",
        "id" : 865,
        "level" : "5",
        "page number" : 614,
        "bounding box" : [ 445.684, 392.149, 769.743, 508.01 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 614,
          "bounding box" : [ 445.684, 468.053, 769.728, 508.01 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Lighting Circuits. For lighting circuits, switches shall be rated not less than 10 amperes, 230/250 volts or 115/125 volts, and in no case less than the connected load.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 614,
          "bounding box" : [ 445.684, 392.149, 769.743, 457.37 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Motors or Other Loads. For motors or other loads, switches shall have ampere or horsepower ratings, or both, adequate for loads controlled. (An ac general-use snap switch shall be permitted to control a motor 2 hp or less with full-load current not over 80 percent of the switch ampere rating.)",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 614,
      "bounding box" : [ 445.684, 354.224, 769.687, 381.465 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.52.4.14 Receptacles. All receptacle outlets shall be of the grounding type and installed in accordance with 2.10.2.3 and 4.6.1.3.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 614,
      "bounding box" : [ 445.684, 328.838, 639.209, 343.474 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.52.4.15 Luminaires (Lighting Fixtures).",
      "kids" : [ {
        "type" : "list",
        "id" : 866,
        "level" : "5",
        "page number" : 614,
        "bounding box" : [ 445.684, 202.403, 769.721, 318.209 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 614,
          "bounding box" : [ 445.684, 265.648, 769.721, 318.209 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) General. Any combustible wall or ceiling finish exposed between the edge of a luminaire (fixture) canopy or pan and the outlet box shall be covered with noncombustible material or a material identified for the purpose.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 614,
          "bounding box" : [ 445.684, 202.403, 769.701, 254.964 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Shower Luminaires (Fixtures). If a luminaire (lighting fixture) is provided over a bathtub or in a shower stall, it shall be of the enclosed and gasketed type and listed for the type of installation, and it shall be ground-fault circuit-interrupter protected.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 867,
        "page number" : 614,
        "bounding box" : [ 445.673, 164.423, 769.709, 204.171 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "The switch for shower luminaires (lighting fixtures) and exhaust fans, located over a tub or in a shower stall, shall be located outside the tub or shower space."
      }, {
        "type" : "paragraph",
        "id" : 868,
        "page number" : 614,
        "bounding box" : [ 445.684, 113.839, 769.705, 153.74 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(c) Outdoor Outlets, Luminaires (Fixtures), Air-Cooling Equipment, and So On. Outdoor luminaires (fixtures) and other equipment shall be listed for outdoor use."
      } ]
    }, {
      "type" : "list item",
      "page number" : 614,
      "bounding box" : [ 445.684, 75.914, 769.695, 103.155 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.52.4.16 Grounding. (See also 5.52.4.18 on bonding of non–currentcarrying metal parts.)",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11314,
    "page number" : 614,
    "bounding box" : [ 445.673, 25.274, 769.643, 65.23 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Power-Supply Grounding. The grounding conductor in the supply cord or feeder shall be connected to the grounding bus or other approved grounding means in the distribution panelboard."
  }, {
    "type" : "list",
    "id" : 11316,
    "level" : "5",
    "page number" : 615,
    "bounding box" : [ 72.001, 341.586, 396.121, 533.286 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 615,
      "bounding box" : [ 72.001, 493.395, 395.991, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Distribution Panelboard. The distribution panelboard shall have a grounding bus with sufficient terminals for all grounding conductors or other approved grounding means.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 615,
      "bounding box" : [ 72.001, 341.586, 396.121, 482.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Grounded Conductor. The grounded circuit conductor (neutral) shall be insulated from the equipment grounding conductors and from equipment enclosures and other grounded parts. The grounded (neutral) circuit terminals in the distribution panelboard and in ranges, clothes dryers, counter-mounted cooking units, and wall-mounted ovens shall be insulated from the equipment enclosure. Bonding screws, straps, or buses in the distribution panelboard or in appliances shall be removed and discarded. Connection of electric ranges and electric clothes dryers utilizing a grounded (neutral) conductor, if cord-connected, shall be made with 4-conductor cord and 3-pole, 4-wire, grounding-type plug caps and receptacles.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11317,
    "level" : "Subtitle",
    "page number" : 615,
    "bounding box" : [ 72.001, 316.2, 266.129, 330.836 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.52.4.17 Interior Equipment Grounding."
  }, {
    "type" : "list",
    "id" : 11318,
    "level" : "1",
    "page number" : 615,
    "bounding box" : [ 81.356, 177.105, 396.01, 305.626 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 615,
      "bounding box" : [ 81.356, 290.99, 396.006, 305.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Exposed Metal Parts. In the electrical system, all exposed metal",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 863,
        "page number" : 615,
        "bounding box" : [ 72.001, 253.01, 396.075, 292.758 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "parts, enclosures, frames, luminaire (lighting fixture) canopies, and so forth, shall be effectively bonded to the grounding terminals or enclosure of the distribution panelboard."
      } ]
    }, {
      "type" : "list item",
      "page number" : 615,
      "bounding box" : [ 81.367, 227.69, 396.01, 242.327 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Equipment Grounding Conductors. Bare wires, green-colored",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 864,
        "page number" : 615,
        "bounding box" : [ 72.012, 202.425, 396.028, 229.513 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "wires, or green wires with a yellow stripe(s) shall be used for equipment grounding conductors only."
      } ]
    }, {
      "type" : "list item",
      "page number" : 615,
      "bounding box" : [ 81.377, 177.105, 395.989, 191.742 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Grounding of Electrical Equipment. Where grounding of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11319,
    "page number" : 615,
    "bounding box" : [ 72.012, 164.445, 357.803, 178.873 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "electrical equipment is specified, it shall be permitted as follows:"
  }, {
    "type" : "list",
    "id" : 11320,
    "level" : "2",
    "page number" : 615,
    "bounding box" : [ 90.008, 50.616, 396.084, 153.608 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 615,
      "bounding box" : [ 90.008, 139.18, 396.084, 153.608 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Connection of metal raceway (conduit or electrical metallic",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 861,
        "page number" : 615,
        "bounding box" : [ 72.012, 101.201, 396.027, 140.948 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "tubing), the sheath of Type MC and Type MI cable where the sheath is identified for grounding, or the armor of Type AC cable to metal enclosures."
      } ]
    }, {
      "type" : "list item",
      "page number" : 615,
      "bounding box" : [ 90.008, 88.541, 395.998, 102.968 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A connection between the one or more equipment grounding",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 862,
        "page number" : 615,
        "bounding box" : [ 72.012, 63.276, 396.128, 90.363 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductors and a metal box by means of a grounding screw, which shall be used for no other purpose, or a listed grounding device."
      } ]
    }, {
      "type" : "list item",
      "page number" : 615,
      "bounding box" : [ 90.008, 50.616, 396.02, 65.043 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The equipment grounding conductor in nonmetallic-sheathed",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11321,
    "page number" : 615,
    "bounding box" : [ 72.012, 25.296, 396.15, 52.384 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cable shall be permitted to be secured under a screw threaded into the luminaire (fixture) canopy other than a mounting screw or cover screw or"
  }, {
    "type" : "paragraph",
    "id" : 11322,
    "page number" : 615,
    "bounding box" : [ 445.694, 505.956, 769.701, 545.704 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "attached to a listed grounding means (plate) in a nonmetallic outlet box for luminaire (fixture) mounting [grounding means shall also be permitted for luminaire (fixture) attachment screws]."
  }, {
    "type" : "heading",
    "id" : 11323,
    "level" : "Subtitle",
    "page number" : 615,
    "bounding box" : [ 455.049, 480.702, 769.683, 495.339 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Grounding Connection in Nonmetallic Box. A connection"
  }, {
    "type" : "paragraph",
    "id" : 11324,
    "page number" : 615,
    "bounding box" : [ 445.683, 442.722, 769.69, 482.47 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "between the one or more grounding conductors brought into a nonmetallic outlet box shall be arranged so that a connection can be made to any fitting or device in that box that requires grounding."
  }, {
    "type" : "heading",
    "id" : 11325,
    "level" : "Subtitle",
    "page number" : 615,
    "bounding box" : [ 455.049, 417.458, 769.698, 432.094 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Grounding Continuity. Where more than one equipment"
  }, {
    "type" : "paragraph",
    "id" : 11326,
    "page number" : 615,
    "bounding box" : [ 445.694, 354.213, 769.733, 419.225 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "grounding conductor of a branch circuit enters a box, all such conductors shall be in good electrical contact with each other, and the arrangement shall be such that the disconnection or removal of a receptacle, fixture, including a luminaire, or other device fed from the box will not interfere with or interrupt the grounding continuity."
  }, {
    "type" : "heading",
    "id" : 11327,
    "level" : "Subtitle",
    "page number" : 615,
    "bounding box" : [ 455.06, 328.893, 769.661, 343.529 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Cord-Connected Appliances. Cord-connected appliances, such as"
  }, {
    "type" : "paragraph",
    "id" : 11328,
    "page number" : 615,
    "bounding box" : [ 445.694, 278.308, 769.819, 330.661 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "washing machines, clothes dryers, refrigerators, and the electrical system of gas ranges, and so on, shall be grounded by means of an approved cord with equipment grounding conductor and grounding-type attachment plug."
  }, {
    "type" : "heading",
    "id" : 11329,
    "level" : "Subtitle",
    "page number" : 615,
    "bounding box" : [ 445.694, 252.922, 715.646, 267.559 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.52.4.18 Bonding of Non–Current-Carrying Metal Parts."
  }, {
    "type" : "list",
    "id" : 11330,
    "level" : "1",
    "page number" : 615,
    "bounding box" : [ 455.049, 37.912, 769.687, 242.294 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 615,
      "bounding box" : [ 455.049, 227.657, 769.683, 242.294 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Required Bonding. All exposed non–current-carrying metal parts",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 856,
        "page number" : 615,
        "bounding box" : [ 445.683, 202.392, 769.714, 229.48 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "that may become energized shall be effectively bonded to the grounding terminal or enclosure of the distribution panelboard."
      } ]
    }, {
      "type" : "list item",
      "page number" : 615,
      "bounding box" : [ 455.049, 177.072, 769.657, 191.709 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Bonding Chassis. A bonding conductor shall be connected",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 857,
        "page number" : 615,
        "bounding box" : [ 445.694, 126.488, 769.755, 178.84 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "between any distribution panelboard and an accessible terminal on the chassis. Aluminum or copper-clad aluminum conductors shall not be used for bonding if such conductors or their terminals are exposed to corrosive elements."
      }, {
        "type" : "paragraph",
        "id" : 858,
        "page number" : 615,
        "bounding box" : [ 445.694, 63.177, 769.764, 115.705 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Any park trailer that employs a unitized metal chassis-frame construction to which the distribution panelboard is securely fastened with a bolt(s) and nut(s) or by welding or riveting shall be considered to be bonded."
      } ]
    }, {
      "type" : "list item",
      "page number" : 615,
      "bounding box" : [ 455.049, 37.912, 769.687, 52.548 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Bonding Conductor Requirements. Grounding terminals shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11331,
    "page number" : 615,
    "bounding box" : [ 445.694, 25.252, 769.682, 39.68 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "of the solderless type and listed as pressure terminal connectors"
  }, {
    "type" : "paragraph",
    "id" : 11332,
    "page number" : 616,
    "bounding box" : [ 71.986, 505.989, 395.965, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "recognized for the wire size used. The bonding conductor shall be solid or stranded, insulated or bare, and shall be 8.0 mm2 copper minimum or equivalent."
  }, {
    "type" : "paragraph",
    "id" : 11340,
    "page number" : 616,
    "bounding box" : [ 445.68, 518.616, 769.754, 545.704 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be permanently affixed within 150 mm from the listed box or disconnecting means, and shall contain the following information:"
  }, {
    "type" : "paragraph",
    "id" : 11341,
    "page number" : 616,
    "bounding box" : [ 450.291, 417.468, 765.089, 507.79 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "THIS CONNECTION IS FOR HEATING AND/OR AIR-CONDITIONING EQUIPMENT. THE BRANCH CIRCUIT IS RATED AT NOT MORE THAN ______ AMPERES, AT ______ VOLTS, 60 HZ, _______ CONDUCTOR AMPACITY. A DISCONNECTING MEANS SHALL BE LOCATED WITHIN SIGHT OF THE EQUIPMENT."
  }, {
    "type" : "paragraph",
    "id" : 11333,
    "page number" : 616,
    "bounding box" : [ 71.986, 455.415, 396.004, 495.372 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Metallic Roof and Exterior Bonding. The metal roof and exterior covering shall be considered bonded where both of the following conditions apply:"
  }, {
    "type" : "list",
    "id" : 11334,
    "level" : "2",
    "page number" : 616,
    "bounding box" : [ 71.975, 379.522, 396.01, 444.523 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 616,
      "bounding box" : [ 71.975, 417.501, 396.01, 444.523 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The metal panels overlap one another and are securely attached to the wood or metal frame parts by metal fasteners.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 616,
      "bounding box" : [ 71.975, 379.522, 395.946, 419.269 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The lower panel of the metal exterior covering is secured by metal fasteners at each cross member of the chassis, or the lower panel is bonded to the chassis by a metal strap.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11342,
    "page number" : 616,
    "bounding box" : [ 445.669, 354.224, 769.736, 406.576 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The correct voltage and ampere rating shall be given. The tag shall not be less than 0.50 mm thick etched brass, stainless steel, anodized or alclad aluminum, or equivalent. The tag shall not be less than 75 mm × 45 mm minimum size."
  }, {
    "type" : "list",
    "id" : 11335,
    "level" : "2",
    "page number" : 616,
    "bounding box" : [ 71.975, 303.617, 395.982, 368.893 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 616,
      "bounding box" : [ 71.975, 341.597, 395.979, 368.893 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Gas, Water, and Waste Pipe Bonding. The gas, water, and waste pipes shall be considered grounded if they are bonded to the chassis.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 616,
      "bounding box" : [ 71.986, 303.617, 395.982, 330.913 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Furnace and Metal Air Duct Bonding. Furnace and metal circulating air ducts shall be bonded.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11343,
    "level" : "Subtitle",
    "page number" : 616,
    "bounding box" : [ 560.563, 328.838, 654.704, 343.474 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.52.5 Factory Tests"
  }, {
    "type" : "paragraph",
    "id" : 11344,
    "page number" : 616,
    "bounding box" : [ 445.658, 290.968, 769.683, 318.209 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.52.5.1 Factory Tests (Electrical). Each park trailer shall be subjected to the tests required by 5.52.5.1(a) and 5.52.5.1(b)."
  }, {
    "type" : "heading",
    "id" : 11336,
    "level" : "Subtitle",
    "page number" : 616,
    "bounding box" : [ 71.986, 278.286, 297.017, 292.922 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.52.4.19 Appliance Accessibility and Fastening."
  }, {
    "type" : "paragraph",
    "id" : 11345,
    "page number" : 616,
    "bounding box" : [ 445.658, 164.423, 769.851, 280.284 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Circuits of 230 Volts, 115 Volts or 115/230 Volts. Each park trailer designed with a 230-volt, 115-volt or a 115/230-volt electrical system shall withstand the applied potential without electrical breakdown of a 1-minute, 900-volt dielectric strength test, or a 1-second, 1 080-volt dielectric strength test, with all switches closed, between ungrounded and grounded conductors and the park trailer ground. During the test, all switches and other controls shall be in the on position. Fixtures, including luminaires, and permanently installed appliances shall not be required to withstand this test."
  }, {
    "type" : "paragraph",
    "id" : 11337,
    "page number" : 616,
    "bounding box" : [ 71.986, 215.096, 396.036, 267.449 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Every appliance shall be accessible for inspection, service, repair, and replacement without removal of permanent construction. Means shall be provided to securely fasten appliances in place when the park trailer is in transit."
  }, {
    "type" : "heading",
    "id" : 11338,
    "level" : "Subtitle",
    "page number" : 616,
    "bounding box" : [ 71.986, 177.05, 396.013, 204.347 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.52.4.20 Outdoor Outlets, Fixtures, Including Luminaires, Air-Cooling Equipment, and So On."
  }, {
    "type" : "list",
    "id" : 11339,
    "level" : "2",
    "page number" : 616,
    "bounding box" : [ 71.986, 25.296, 396.055, 166.477 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 616,
      "bounding box" : [ 71.986, 113.86, 396.039, 166.477 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Listed for Outdoor Use. Outdoor fixtures, including luminaires, and equipment shall be listed for outdoor use. Outdoor receptacle or convenience outlets shall be of a gasketed-cover type for use in wet locations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 616,
      "bounding box" : [ 71.997, 25.296, 396.055, 103.111 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Outside Heating Equipment, Air-Conditioning Equipment, or Both. A park trailer provided with a branch circuit designed to energize outside heating equipment or air-conditioning equipment, or both, located outside the park trailer, other than room air conditioners, shall have such branch-circuit conductors terminate in a listed outlet box or disconnecting means located on the outside of the park trailer. A label",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11346,
    "page number" : 616,
    "bounding box" : [ 455.013, 151.818, 685.463, 166.246 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Each park trailer shall be subjected to the following:"
  }, {
    "type" : "list",
    "id" : 11347,
    "level" : "3",
    "page number" : 616,
    "bounding box" : [ 463.643, 50.594, 769.726, 140.926 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 616,
      "bounding box" : [ 463.654, 126.498, 769.565, 140.926 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) A continuity test to ensure that all metal parts are properly",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 852,
        "page number" : 616,
        "bounding box" : [ 445.658, 113.838, 478.098, 128.266 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "bonded"
      } ]
    }, {
      "type" : "list item",
      "page number" : 616,
      "bounding box" : [ 463.654, 101.179, 769.621, 115.606 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Operational tests to demonstrate that all equipment is properly",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 853,
        "page number" : 616,
        "bounding box" : [ 445.658, 88.519, 585.731, 102.946 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "connected and in working order"
      } ]
    }, {
      "type" : "list item",
      "page number" : 616,
      "bounding box" : [ 463.654, 75.914, 769.661, 90.341 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Polarity checks to determine that connections have been properly",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 854,
        "page number" : 616,
        "bounding box" : [ 445.647, 63.254, 469.365, 77.681 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "made"
      } ]
    }, {
      "type" : "list item",
      "page number" : 616,
      "bounding box" : [ 463.643, 50.594, 769.726, 65.021 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Receptacles requiring GFCI protection shall be tested for correct",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11348,
    "page number" : 616,
    "bounding box" : [ 445.647, 37.934, 640.719, 52.361 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "function by the use of a GFCI testing device"
  }, {
    "type" : "paragraph",
    "id" : 11350,
    "page number" : 617,
    "bounding box" : [ 71.996, 480.735, 396.051, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Low-Voltage Circuits. Low-voltage circuit conductors in each park trailer shall withstand the applied potential without electrical breakdown of a 1-minute, 500-volt or a 1-second, 600-volt dielectric strength test. The potential shall be applied between ungrounded and grounded conductors."
  }, {
    "type" : "paragraph",
    "id" : 11351,
    "page number" : 617,
    "bounding box" : [ 71.996, 417.49, 396.031, 482.503 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The test shall be permitted on running light circuits before the lights are installed, provided the unit’s outer covering and interior cabinetry have been secured. The braking circuit shall be permitted to be tested before being connected to the brakes, provided the wiring has been completely secured."
  }, {
    "type" : "paragraph",
    "id" : 11352,
    "page number" : 617,
    "bounding box" : [ 128.268, 354.18, 339.686, 394.081 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 5.53 — FLOATING BUILDINGS 5.53.1 General"
  }, {
    "type" : "list",
    "id" : 11353,
    "level" : "4",
    "page number" : 617,
    "bounding box" : [ 71.996, 290.935, 396.022, 343.551 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 617,
      "bounding box" : [ 71.996, 290.935, 396.022, 343.551 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.53.1.1 Scope. This article covers wiring, services, feeders, and grounding for floating buildings. 5.53.1.2 Definition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11354,
    "page number" : 617,
    "bounding box" : [ 71.996, 227.69, 396.015, 280.306 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Floating Building. A building unit as defined in Article 1.0 that floats on water, is moored in a permanent location, and has a premises wiring system served through connection by permanent wiring to an electricity supply system not located on the premises."
  }, {
    "type" : "paragraph",
    "id" : 11355,
    "page number" : 617,
    "bounding box" : [ 71.996, 177.105, 396.014, 217.062 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.53.1.3 Application of Other Articles. Wiring for floating buildings shall comply with the applicable provisions of other articles of this Code, except as modified by this article."
  }, {
    "type" : "heading",
    "id" : 11356,
    "level" : "Subtitle",
    "page number" : 617,
    "bounding box" : [ 169.674, 151.785, 298.261, 166.422 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.53.2 Services and Feeders"
  }, {
    "type" : "list",
    "id" : 11357,
    "level" : "5",
    "page number" : 617,
    "bounding box" : [ 71.996, 25.296, 396.075, 141.157 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 617,
      "bounding box" : [ 71.996, 101.201, 396.009, 141.157 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.53.2.1 Location of Service Equipment. The service equipment for a floating building shall be located adjacent to, but not in or on, the building or any floating structure.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 617,
      "bounding box" : [ 71.996, 63.276, 395.978, 90.572 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.53.2.2. Service Conductors. One set of service conductors shall be permitted to serve more than one set of service equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 617,
      "bounding box" : [ 71.996, 25.296, 396.075, 52.592 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.53.2.3 Feeder Conductors. Each floating building shall be supplied by a single set of feeder conductors from its service equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11358,
    "page number" : 617,
    "bounding box" : [ 445.678, 480.636, 769.701, 533.154 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where the floating building has multiple occupancy, each occupant shall be permitted to be supplied by a single set of feeder conductors extended from the occupant’s service equipment to the occupant’s panelboard."
  }, {
    "type" : "heading",
    "id" : 11359,
    "level" : "Subtitle",
    "page number" : 617,
    "bounding box" : [ 445.678, 455.317, 653.848, 469.953 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.53.2.4 Installation of Services and Feeders."
  }, {
    "type" : "list",
    "id" : 11360,
    "level" : "2",
    "page number" : 617,
    "bounding box" : [ 445.667, 290.979, 769.753, 444.699 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 617,
      "bounding box" : [ 445.678, 392.149, 769.688, 444.699 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Flexibility. Flexibility of the wiring system shall be maintained between floating buildings and the supply conductors. All wiring shall be installed so that motion of the water surface and changes in the water level will not result in unsafe conditions.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 617,
      "bounding box" : [ 445.667, 290.979, 769.753, 381.465 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Wiring Methods. Liquidtight flexible metal conduit or liquidtight flexible nonmetallic conduit with approved fittings shall be permitted for feeders and where flexible connections are required for services. Extrahard usage portable power cable listed for both wet locations and sunlight resistance shall be permitted for a feeder to a floating building where flexibility is required. Other raceways suitable for the location shall be permitted to be installed where flexibility is not required.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11361,
    "page number" : 617,
    "bounding box" : [ 455.03, 269.226, 574.002, 279.848 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 5.55.1.1 and 5.55.1.13."
  }, {
    "type" : "paragraph",
    "id" : 11362,
    "page number" : 617,
    "bounding box" : [ 566.51, 243.783, 648.821, 258.42 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.53.3 Grounding"
  }, {
    "type" : "heading",
    "id" : 11363,
    "level" : "Subtitle",
    "page number" : 617,
    "bounding box" : [ 445.676, 205.869, 769.715, 233.166 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.53.3.1 General Requirements. Grounding at floating buildings shallcomply with 5.53.3.1(a) through (d)."
  }, {
    "type" : "list",
    "id" : 11364,
    "level" : "2",
    "page number" : 617,
    "bounding box" : [ 445.676, 28.806, 769.772, 195.252 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 617,
      "bounding box" : [ 445.676, 155.295, 769.772, 195.252 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Grounding of Electrical and Nonelectrical Parts. Grounding of both electrical and nonelectrical parts in a floating building shall be through connection to a grounding bus in the building panelboard.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 617,
      "bounding box" : [ 445.687, 92.051, 769.717, 144.546 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Installation and Connection of Equipment Grounding Conductor. The equipment grounding conductor shall be installed with the feeder conductors and connected to a grounding terminal in the service equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 617,
      "bounding box" : [ 445.708, 28.806, 769.723, 81.367 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Identification of Equipment Grounding Conductor. The equipment grounding conductor shall be an insulated copper conductor with a continuous outer finish that is either green or green with one or more yellow stripes. For conductors larger than 14 mm2, or where",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11366,
    "page number" : 618,
    "bounding box" : [ 71.99, 505.989, 395.964, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "multiconductor cables are used, re-identification of conductors as allowed in 2.50.6.10(a)(2)b and (a)(2)c or 2.50.6.10(b)(2) and (b)(3) shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 11371,
    "page number" : 618,
    "bounding box" : [ 445.684, 480.702, 769.791, 545.704 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "purpose of repair, berthing, launching, storage, or fueling of small craft and the moorage of floating buildings. Private, noncommercial docking facilities constructed or occupied for the use of the owner or residents of the associated single-family dwelling are not covered by this article."
  }, {
    "type" : "paragraph",
    "id" : 11367,
    "page number" : 618,
    "bounding box" : [ 72.001, 442.755, 396.034, 495.372 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Grounding Electrode Conductor Connection. The grounding terminal in the service equipment shall be grounded by connection through an insulated grounding electrode conductor to a grounding electrode on shore."
  }, {
    "type" : "paragraph",
    "id" : 11372,
    "page number" : 618,
    "bounding box" : [ 455.031, 449.769, 760.254, 469.568 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See NFPA 303-2000, Fire Protection Standard for Marinas and Boatyards, for additional information."
  }, {
    "type" : "heading",
    "id" : 11373,
    "level" : "Subtitle",
    "page number" : 618,
    "bounding box" : [ 445.676, 424.329, 538.381, 438.966 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.55.1.2 Definitions."
  }, {
    "type" : "list",
    "id" : 11368,
    "level" : "3",
    "page number" : 618,
    "bounding box" : [ 72.001, 151.851, 396.048, 432.127 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 618,
      "bounding box" : [ 72.001, 328.926, 396.048, 432.127 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.53.3.2 Insulated Neutral. The grounded circuit conductor (neutral) shall be an insulated conductor identified in conformance with 2.0.1.6. The neutral conductor shall be connected to the equipment grounding terminal in the service equipment, and, except for that connection, it shall be insulated from the equipment grounding conductors, equipment enclosures, and all other grounded parts. The neutral circuit terminals in the panelboard and in ranges, clothes dryers, counter-mounted cooking units, and the like shall be insulated from the enclosures.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 618,
      "bounding box" : [ 72.001, 303.54, 220.609, 318.176 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.53.3.3 Equipment Grounding.",
      "kids" : [ {
        "type" : "list",
        "id" : 848,
        "level" : "2",
        "page number" : 618,
        "bounding box" : [ 71.99, 215.096, 396.008, 292.977 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 618,
          "bounding box" : [ 71.99, 265.681, 395.977, 292.977 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Electrical Systems. All enclosures and exposed metal parts of electrical systems shall be bonded to the grounding bus.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 618,
          "bounding box" : [ 72.001, 215.096, 396.008, 254.997 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Cord-Connected Appliances. Where required to be grounded, cord-connected appliances shall be grounded by means of an equipment grounding conductor in the cord and a grounding-type attachment plug.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 618,
      "bounding box" : [ 72.001, 151.851, 396.042, 204.413 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.53.3.4 Bonding of Non–Current-Carrying Metal Parts. All metal parts in contact with the water, all metal piping, and all non–currentcarrying metal parts that may become energized shall be bonded to the grounding bus in the panelboard.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11374,
    "page number" : 618,
    "bounding box" : [ 445.676, 386.415, 769.662, 413.712 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electrical Datum Plane. The electrical datum plane is defined as follows:"
  }, {
    "type" : "list",
    "id" : 11375,
    "level" : "2",
    "page number" : 618,
    "bounding box" : [ 445.676, 196.703, 769.796, 375.589 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 618,
      "bounding box" : [ 445.676, 335.841, 769.762, 375.589 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) In land areas subject to tidal fluctuation, the electrical datum plane is a horizontal plane 600 mm above the highest tide level for the area occurring under normal circumstances, that is, highest high tide.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 618,
      "bounding box" : [ 445.687, 285.267, 769.796, 324.949 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In land areas not subject to tidal fluctuation, the electrical datum plane is a horizontal plane 600 mm above the highest water level for the area occurring under normal circumstances.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 618,
      "bounding box" : [ 445.698, 196.703, 769.715, 274.375 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The electrical datum plane for floating piers and landing stages that are (a) installed to permit rise and fall response to water level, without lateral movement, and (b) that are so equipped that they can rise to the datum plane established for (1) or (2), is a horizontal plane 800 mm above the water level at the floating pier or landing stage and a minimum of 300 mm above the level of the deck.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11376,
    "page number" : 618,
    "bounding box" : [ 445.687, 146.118, 769.701, 186.019 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Marine Power Outlet. An enclosed assembly that can include receptacles, circuit breakers, fused switches, fuses, watt-hour meter(s), and monitoring means approved for marine use."
  }, {
    "type" : "list",
    "id" : 11377,
    "level" : "3",
    "page number" : 618,
    "bounding box" : [ 445.687, 57.553, 769.7, 135.434 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 618,
      "bounding box" : [ 445.687, 108.138, 769.682, 135.434 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.55.1.4 Distribution System. Yard and pier distribution systems shall not exceed 600 volts phase to phase.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 618,
      "bounding box" : [ 445.687, 57.553, 769.7, 97.509 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.55.1.5 Transformers. Transformers and enclosures shall be specifically approved for the intended location. The bottom of enclosures for transformers shall not be located below the electrical datum plane.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11369,
    "level" : "Subtitle",
    "page number" : 618,
    "bounding box" : [ 114.417, 113.806, 353.573, 128.442 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 5.55 — MARINAS AND BOATYARDS"
  }, {
    "type" : "paragraph",
    "id" : 11370,
    "page number" : 618,
    "bounding box" : [ 72.001, 25.296, 396.079, 103.177 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.55.1.1 Scope. This article covers the installation of wiring and equipment in the areas comprising fixed or floating piers, wharves, docks, and other areas in marinas, boatyards, boat basins, boathouses, yacht clubs, boat condominiums, docking facilities associated with residential condominiums, any multiple docking facility, or similar occupancies, and facilities that are used, or intended for use, for the"
  }, {
    "type" : "heading",
    "id" : 11378,
    "level" : "Subtitle",
    "page number" : 618,
    "bounding box" : [ 445.687, 32.233, 769.669, 46.87 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.55.1.7 Location of Service Equipment. The service equipment for"
  }, {
    "type" : "heading",
    "id" : 11384,
    "level" : "Subtitle",
    "page number" : 619,
    "bounding box" : [ 530.438, 531.199, 684.791, 545.836 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 5.55.1.12 Demand Factors"
  }, {
    "type" : "paragraph",
    "id" : 11380,
    "page number" : 619,
    "bounding box" : [ 71.99, 518.649, 396.087, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "floating docks or marinas shall be located adjacent to, but not on or in, the floating structure."
  }, {
    "type" : "table",
    "id" : 11385,
    "level" : "6",
    "page number" : 619,
    "bounding box" : [ 446.451, 402.68, 768.111, 531.2 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 619,
        "bounding box" : [ 446.931, 505.16, 605.331, 530.69 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 619,
          "bounding box" : [ 470.257, 510.744, 581.577, 525.38 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Number of Receptacles"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 619,
        "bounding box" : [ 605.331, 505.16, 767.631, 530.69 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 619,
          "bounding box" : [ 629.972, 504.386, 744.555, 531.682 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Sum of the Rating of the Receptacles (percent)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 619,
        "bounding box" : [ 446.931, 403.4, 605.331, 505.16 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 619,
          "bounding box" : [ 502.502, 402.855, 542.935, 505.837 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1 – 4 5 – 8 9 – 14 15 – 30 31 – 40 41 – 50 51 – 70 71 – plus"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 619,
        "bounding box" : [ 605.331, 403.4, 767.631, 505.16 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 619,
          "bounding box" : [ 678.479, 402.866, 695.008, 505.848 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "100 90 80 70 60 50 40 30"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 11381,
    "level" : "4",
    "page number" : 619,
    "bounding box" : [ 71.98, 101.124, 396.053, 508.032 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 619,
      "bounding box" : [ 71.99, 455.415, 396.053, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.55.1.9 Electrical Connections. All electrical connections shall be located at least 300 mm above the deck of a floating pier. All electrical connections shall be located at least 300 mm above the deck of a fixed pier but not below the electrical datum plane.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 619,
      "bounding box" : [ 71.99, 430.03, 273.329, 444.666 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.55.1.10 Electrical Equipment Enclosures.",
      "kids" : [ {
        "type" : "list",
        "id" : 847,
        "level" : "2",
        "page number" : 619,
        "bounding box" : [ 71.98, 303.606, 396.054, 419.467 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 619,
          "bounding box" : [ 71.98, 341.586, 396.008, 419.467 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Securing and Supporting. Electrical equipment enclosures installed on piers above deck level shall be securely and substantially supported by structural members, independent of any conduit connected to them. If enclosures are not attached to mounting surfaces by means of external ears or lugs, the internal screw heads shall be sealed to prevent seepage of water through mounting holes.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 619,
          "bounding box" : [ 71.98, 303.606, 396.054, 330.902 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Location. Electrical equipment enclosures on piers shall be located so as not to interfere with mooring lines.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 619,
      "bounding box" : [ 71.98, 227.69, 396.019, 292.911 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.55.1.11 Circuit Breakers, Switches, Panelboards, and Marine Power Outlets. Circuit breakers and switches installed in gasketed enclosures shall be arranged to permit required manual operation without exposing the interior of the enclosure. All such enclosures shall be arranged with a weep hole to discharge condensation.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 619,
      "bounding box" : [ 71.98, 101.124, 396.045, 216.996 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.55.1.12 Load Calculations for Service and Feeder Conductors. General lighting and other loads shall be calculated in accordance with Article 2.20, and, in addition, the demand factors set forth in Table 5.55.1.12 shall be permitted for each service and/or feeder circuit supplying receptacles that provide shore power for boats. These calculations shall be permitted to be modified as indicated in notes (1) and (2) to Table 5.55.1.12. 5.55.1.13 Wiring Methods and Installation.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "caption",
    "id" : 11386,
    "page number" : 619,
    "bounding box" : [ 445.67, 383.53, 468.765, 394.151 ],
    "linked content id" : 207,
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "Notes:"
  }, {
    "type" : "list",
    "id" : 11387,
    "level" : "7",
    "page number" : 619,
    "bounding box" : [ 445.671, 319.099, 769.662, 384.91 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 619,
      "bounding box" : [ 445.671, 346.694, 769.631, 384.91 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "1. Where shore power accommodations provide two receptacles specifically for an individual boat slip and these receptacles have different voltages (for example, one 30 ampere, 250 volt and one 50 ampere, 125/250 volt), only the receptacle with the larger kilowatt demand shall be required to be calculated.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 619,
      "bounding box" : [ 445.671, 319.099, 769.662, 348.138 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "2. If the facility being installed includes individual kilowatt-hour submeters for each slip and is being calculated using the criteria listed in Table 5.55.1.12, the total demand amperes may be multiplied by 0.9 to achieve the final demand amperes.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11388,
    "page number" : 619,
    "bounding box" : [ 455.03, 278.892, 760.299, 307.868 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: These demand factors may be inadequate in areas of extreme hot or cold temperatures with loaded circuits for heating, air-conditioning, or refrigerating equipment."
  }, {
    "type" : "paragraph",
    "id" : 11389,
    "level" : "5",
    "page number" : 619,
    "bounding box" : [ 445.665, 177.61, 769.748, 242.623 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Portable Power Cables. Extra-hard usage portable power cables rated not less than 75°C, 600 volts; listed for both wet locations and sunlight resistance; and having an outer jacket rated to be resistant to temperature extremes, oil, gasoline, ozone, abrasion, acids, and chemicals shall be permitted as follows:"
  }, {
    "type" : "list",
    "id" : 11390,
    "level" : "7",
    "page number" : 619,
    "bounding box" : [ 473.016, 114.366, 769.679, 166.718 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 619,
      "bounding box" : [ 473.016, 152.29, 769.441, 166.718 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. As permanent wiring on the underside of piers (floating or fixed)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 619,
      "bounding box" : [ 473.016, 139.631, 769.679, 154.058 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Where flexibility is necessary as on piers composed of floating",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 846,
        "page number" : 619,
        "bounding box" : [ 445.654, 126.971, 481.054, 141.398 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "sections"
      } ]
    }, {
      "type" : "list item",
      "page number" : 619,
      "bounding box" : [ 473.016, 114.366, 769.594, 128.793 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Temporary Wiring. Temporary wiring, except as permitted by",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11391,
    "page number" : 619,
    "bounding box" : [ 445.654, 101.706, 691.301, 116.133 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Article 5.90, shall not be used to supply power to boats."
  }, {
    "type" : "heading",
    "id" : 11392,
    "level" : "Subtitle",
    "page number" : 619,
    "bounding box" : [ 455.02, 76.32, 527.783, 90.956 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Installation."
  }, {
    "type" : "heading",
    "id" : 11382,
    "level" : "Subtitle",
    "page number" : 619,
    "bounding box" : [ 81.334, 75.859, 176.966, 90.495 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Wiring Methods."
  }, {
    "type" : "paragraph",
    "id" : 11393,
    "level" : "5",
    "page number" : 619,
    "bounding box" : [ 445.665, 25.79, 769.766, 65.537 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Overhead Wiring. Overhead wiring shall be installed to avoid possible contact with masts and other parts of boats being moved in the yard."
  }, {
    "type" : "paragraph",
    "id" : 11383,
    "level" : "5",
    "page number" : 619,
    "bounding box" : [ 71.98, 37.934, 396.023, 65.021 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) General. Wiring methods of Chapter 3 shall be permitted where identified for use in wet locations."
  }, {
    "type" : "paragraph",
    "id" : 11395,
    "page number" : 620,
    "bounding box" : [ 71.994, 505.989, 396.05, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Conductors and cables shall be routed to avoid wiring closer than 6 000 mm from the outer edge or any portion of the yard that can be used for moving vessels or stepping or unstepping masts."
  }, {
    "type" : "paragraph",
    "id" : 11406,
    "page number" : 620,
    "bounding box" : [ 445.645, 468.056, 769.698, 545.729 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "fittings of nonmetallic material to provide a threaded connection into enclosures on rigid nonmetallic conduit, employing joint design as recommended by the conduit manufacturer, for attachment of the fitting to the conduit shall be acceptable, provided the equipment and method of attachment are approved and the assembly meets the requirements of installation in damp or wet locations as applicable."
  }, {
    "type" : "list",
    "id" : 11396,
    "level" : "7",
    "page number" : 620,
    "bounding box" : [ 89.99, 442.755, 396.014, 507.823 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 620,
      "bounding box" : [ 89.99, 493.395, 396.014, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Outside Branch Circuits and Feeders. Outside branch circuits and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 844,
        "page number" : 620,
        "bounding box" : [ 71.994, 468.075, 396.025, 495.163 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "feeders shall comply with Article 2.25 except that clearances for overhead wiring in portions of the yard other than those described in"
      }, {
        "type" : "list",
        "id" : 845,
        "level" : "8",
        "page number" : 620,
        "bounding box" : [ 71.994, 455.415, 339.793, 469.843 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 11489,
        "list items" : [ {
          "type" : "list item",
          "page number" : 620,
          "bounding box" : [ 71.994, 455.415, 339.793, 469.843 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.55.1.13(b)(1) shall not be less than 5 500 mm above grade.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 620,
      "bounding box" : [ 89.99, 442.755, 396.01, 457.183 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Wiring Over and Under Navigable Water. Wiring over and under",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11407,
    "page number" : 620,
    "bounding box" : [ 445.645, 417.482, 769.69, 457.373 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.55.1.15 Grounding. Wiring and equipment within the scope of this article shall be grounded as specified in Article 2.50 and as required by 5.55.1.15(a) through 5.55.1.15(e)."
  }, {
    "type" : "paragraph",
    "id" : 11397,
    "page number" : 620,
    "bounding box" : [ 71.994, 417.49, 395.988, 444.523 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "navigable water shall be subject to approval by the authority having jurisdiction."
  }, {
    "type" : "paragraph",
    "id" : 11408,
    "page number" : 620,
    "bounding box" : [ 445.634, 366.843, 769.651, 406.799 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Equipment to Be Grounded. The following items shall be connected to an equipment grounding conductor run with the circuit conductors in the same raceway, cable, or trench:"
  }, {
    "type" : "paragraph",
    "id" : 11398,
    "page number" : 620,
    "bounding box" : [ 81.351, 386.53, 386.578, 406.328 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See NFPA 303-2000, Fire Protection Standard for Marinas and Boatyards, for warning sign requirements."
  }, {
    "type" : "paragraph",
    "id" : 11399,
    "level" : "5",
    "page number" : 620,
    "bounding box" : [ 89.992, 361.155, 208.503, 375.583 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Portable Power Cables."
  }, {
    "type" : "list",
    "id" : 11409,
    "level" : "2",
    "page number" : 620,
    "bounding box" : [ 463.63, 316.269, 741.049, 356.016 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 620,
      "bounding box" : [ 463.63, 341.589, 741.049, 356.016 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Metal boxes, metal cabinets, and all other metal enclosures",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 620,
      "bounding box" : [ 463.63, 328.929, 648.296, 343.357 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Metal frames of utilization equipment",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 620,
      "bounding box" : [ 463.63, 316.269, 707.152, 330.697 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Grounding terminals of grounding-type receptacles",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11400,
    "page number" : 620,
    "bounding box" : [ 71.985, 323.175, 395.944, 350.263 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. Where portable power cables are permitted by 5.55.1.13(a)(2), the installation shall comply with the following:"
  }, {
    "type" : "list",
    "id" : 11401,
    "level" : "7",
    "page number" : 620,
    "bounding box" : [ 107.977, 222.006, 395.988, 312.283 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 620,
      "bounding box" : [ 107.977, 297.855, 274.651, 312.283 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1. Cables shall be properly supported.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 620,
      "bounding box" : [ 107.977, 285.25, 346.336, 299.678 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2. Cables shall be located on the underside of the pier.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 620,
      "bounding box" : [ 107.977, 272.59, 395.988, 287.018 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3. Cables shall be securely fastened by nonmetallic clips to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 842,
        "page number" : 620,
        "bounding box" : [ 71.974, 259.93, 287.239, 274.358 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "structural members other than the deck planking."
      } ]
    }, {
      "type" : "list item",
      "page number" : 620,
      "bounding box" : [ 107.977, 247.271, 395.988, 261.698 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4. Cables shall not be installed where subject to physical",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 843,
        "page number" : 620,
        "bounding box" : [ 71.974, 234.611, 108.823, 249.038 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "damage."
      } ]
    }, {
      "type" : "list item",
      "page number" : 620,
      "bounding box" : [ 107.977, 222.006, 395.925, 236.433 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5. Where cables pass through structural members, they shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11410,
    "level" : "2",
    "page number" : 620,
    "bounding box" : [ 445.623, 25.336, 769.7, 305.651 ],
    "numbering style" : "unknown style",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 620,
      "bounding box" : [ 445.623, 202.455, 769.68, 305.651 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Type of Equipment Grounding Conductor. The equipment grounding conductor shall be an insulated copper conductor with a continuous outer finish that is either green or green with one or more yellow stripes. The equipment grounding conductor of Type MI cable shall be permitted to be identified at terminations. For conductors larger than 14 mm2, or where multiconductor cables are used, re-identification of conductors as allowed in 2.50.6.10(a)(2)b and (a)(2)c or 2.50.6.10(b)(2) and (b)(3) shall be permitted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 620,
      "bounding box" : [ 445.679, 151.869, 769.692, 191.772 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Size of Equipment Grounding Conductor. The insulated copper equipment grounding conductor shall be sized in accordance with 2.50.6.13 but not smaller than 3.5 mm2 (2.0 mm dia.).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 620,
      "bounding box" : [ 445.675, 88.569, 769.679, 141.186 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Branch-Circuit Equipment Grounding Conductor. The insulated equipment grounding conductor for branch circuits shall terminate at a grounding terminal in a remote panelboard or the grounding terminal in the main service equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 620,
      "bounding box" : [ 445.675, 25.336, 769.7, 77.952 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Feeder Equipment Grounding Conductors. Where a feeder supplies a remote panelboard, an insulated equipment grounding conductor shall extend from a grounding terminal in the service equipment to a grounding terminal in the remote panelboard.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11402,
    "page number" : 620,
    "bounding box" : [ 71.974, 196.686, 396.048, 223.773 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "protected against chafing by a permanently installed oversized sleeve of nonmetallic material."
  }, {
    "type" : "paragraph",
    "id" : 11403,
    "page number" : 620,
    "bounding box" : [ 99.325, 171.366, 395.899, 185.794 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "b. Where portable power cables are used as permitted in"
  }, {
    "type" : "list",
    "id" : 11404,
    "level" : "7",
    "page number" : 620,
    "bounding box" : [ 71.963, 95.461, 396.01, 173.188 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 11476,
    "list items" : [ {
      "type" : "list item",
      "page number" : 620,
      "bounding box" : [ 71.963, 95.461, 396.01, 173.188 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.55.1.13(a)(2)b, there shall be an approved junction box of corrosionresistant construction with permanently installed terminal blocks on each pier section to which the feeder and feeder extensions are to be connected. Metal junction boxes and their covers, and metal screws and parts that are exposed externally to the boxes, shall be of corrosionresistant materials or protected by material resistant to corrosion.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11405,
    "level" : "5",
    "page number" : 620,
    "bounding box" : [ 71.963, 32.216, 396.024, 84.624 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(5) Protection. Rigid metal or nonmetallic conduit suitable for the location shall be installed to protect wiring above decks of piers and landing stages and below the enclosure that it serves. The conduit shall be connected to the enclosure by full standard threads. The use of special"
  }, {
    "type" : "paragraph",
    "id" : 11419,
    "level" : "6",
    "page number" : 621,
    "bounding box" : [ 445.678, 518.653, 769.687, 545.741 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Ratings. Shore power for boats shall be provided by single receptacles rated not less than 30 amperes."
  }, {
    "type" : "list",
    "id" : 11412,
    "level" : "4",
    "page number" : 621,
    "bounding box" : [ 71.996, 493.401, 395.996, 533.226 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 621,
      "bounding box" : [ 71.996, 493.401, 395.996, 533.226 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.55.1.17 Disconnecting Means for Shore Power Connection(s). Disconnecting means shall be provided to isolate each boat from its supply connection(s).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11420,
    "page number" : 621,
    "bounding box" : [ 455.031, 487.686, 760.2, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For locking- and grounding-type receptacles for auxiliary power to boats, see NFPA 303-2000, Fire Protection Standard for Marinas and Boatyards."
  }, {
    "type" : "list",
    "id" : 11413,
    "level" : "2",
    "page number" : 621,
    "bounding box" : [ 71.985, 366.857, 396.059, 482.718 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 621,
      "bounding box" : [ 71.985, 442.761, 396.051, 482.718 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Type. The disconnecting means shall be permitted to consist of a circuit breaker, switch, or both, and shall be properly identified as to which receptacle it controls.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 621,
      "bounding box" : [ 71.996, 366.857, 396.059, 432.133 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Location. The disconnecting means shall be readily accessible, located not more than 800 mm from the receptacle it controls, and shall be located in the supply circuit ahead of the receptacle. Circuit breakers or switches located in marine power outlets complying with this section shall be permitted as the disconnecting means.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11421,
    "page number" : 621,
    "bounding box" : [ 445.665, 449.649, 769.695, 476.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. Receptacles rated not less than 30 amperes or more than 50 amperes shall be of the locking and grounding type."
  }, {
    "type" : "paragraph",
    "id" : 11422,
    "page number" : 621,
    "bounding box" : [ 455.03, 409.509, 760.3, 438.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For various configurations and ratings of locking and grounding-type receptacles and caps, see ANSI/NEMA 18WD 6-1989, National Electrical Manufacturers Association’s Standard for Dimensions of Attachment Plugs and Receptacles."
  }, {
    "type" : "paragraph",
    "id" : 11423,
    "page number" : 621,
    "bounding box" : [ 445.665, 371.469, 769.659, 398.557 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "b. Receptacles rated for 60 amperes or 100 amperes shall be of the pin and sleeve type."
  }, {
    "type" : "paragraph",
    "id" : 11424,
    "page number" : 621,
    "bounding box" : [ 455.03, 340.509, 760.285, 360.308 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For various configurations and ratings of pin and sleeve receptacles, see ANSI/UL 1686, UL Standard for Safety Pin and Sleeve Configurations."
  }, {
    "type" : "list",
    "id" : 11414,
    "level" : "4",
    "page number" : 621,
    "bounding box" : [ 71.996, 316.272, 396.145, 356.228 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 11469,
    "list items" : [ {
      "type" : "list item",
      "page number" : 621,
      "bounding box" : [ 71.996, 316.272, 396.145, 356.228 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.55.1.19 Receptacles. Receptacles shall be mounted not less than 300 mm above the deck surface of the pier and not below the electrical datum plane on a fixed pier.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11425,
    "level" : "Subtitle",
    "page number" : 621,
    "bounding box" : [ 455.03, 315.063, 592.711, 329.7 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Other Than Shore Power."
  }, {
    "type" : "heading",
    "id" : 11415,
    "level" : "Subtitle",
    "page number" : 621,
    "bounding box" : [ 81.351, 290.952, 217.41, 305.588 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Shore Power Receptacles."
  }, {
    "type" : "list",
    "id" : 11426,
    "level" : "2",
    "page number" : 621,
    "bounding box" : [ 445.676, 150.66, 769.741, 304.237 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 621,
      "bounding box" : [ 445.676, 213.905, 769.741, 304.237 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Ground-Fault Circuit-Interrupter (GFCI) Protection for Personnel. Fifteen- and 20-ampere, single-phase, 250-volt and 125-volt receptacles installed outdoors, in boathouses, in buildings used for storage, maintenance, or repair where portable electrical hand tools, electrical diagnostic equipment, or portable lighting equipment are to be used shall be provided with GFCI protection for personnel. Receptacles in other locations shall be protected in accordance with 2.10.1.8(b).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 621,
      "bounding box" : [ 445.687, 150.66, 769.677, 203.067 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Marking. Receptacles other than those supplying shore power to boats shall be permitted to be housed in marine power outlets with the receptacles that provide shore power to boats, provided they are marked to clearly indicate that they are not to be used to supply power to boats.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11416,
    "level" : "5",
    "page number" : 621,
    "bounding box" : [ 89.992, 126.526, 396.01, 280.115 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 621,
      "bounding box" : [ 89.992, 265.687, 395.976, 280.115 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Enclosures. Receptacles intended to supply shore power to boats",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 840,
        "page number" : 621,
        "bounding box" : [ 71.996, 202.442, 396.04, 267.455 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be housed in marine power outlets listed as marina power outlets or listed for set locations, or shall be installed in listed enclosures protected from the weather or in listed weatherproof enclosures. The integrity of the assembly shall not be affected when the receptacles are in use with any type of booted or nonbooted attachment plug/cap inserted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 621,
      "bounding box" : [ 90.003, 177.111, 396.01, 191.539 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Strain Relief. Means shall be provided where necessary to reduce",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 841,
        "page number" : 621,
        "bounding box" : [ 72.007, 151.846, 395.963, 178.879 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the strain on the plug and receptacle caused by the weight and catenary angle of the shore power cord."
      } ]
    }, {
      "type" : "list item",
      "page number" : 621,
      "bounding box" : [ 90.014, 126.526, 395.98, 140.954 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Branch Circuits. Each single receptacle that supplies shore power",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11427,
    "page number" : 621,
    "bounding box" : [ 445.687, 62.139, 769.831, 139.965 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.55.1.21 Motor Fuel Dispensing Stations — Hazardous (Classified) Locations. Electrical wiring and equipment located at or serving motor fuel dispensing stations shall comply with Article 5.14 in addition to the requirements of this article. All electrical wiring for power and lighting shall be installed on the side of the wharf, pier, or dock opposite from the liquid piping system."
  }, {
    "type" : "paragraph",
    "id" : 11417,
    "page number" : 621,
    "bounding box" : [ 72.018, 88.547, 396.059, 128.294 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "to boats shall be supplied from a marine power outlet or panelboard by an individual branch circuit of the voltage class and rating corresponding to the rating of the receptacle."
  }, {
    "type" : "paragraph",
    "id" : 11418,
    "page number" : 621,
    "bounding box" : [ 81.351, 39.252, 386.643, 77.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Supplying receptacles at voltages other than the voltages marked on the receptacle may cause overheating or malfunctioning of connected equipment, for example, supplying single-phase, 115/230-volt, 3-wire loads from a 208Y/120-volt, 3wire source."
  }, {
    "type" : "paragraph",
    "id" : 11428,
    "page number" : 621,
    "bounding box" : [ 455.03, 21.969, 760.281, 51.008 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For additional information, see NFPA 303-2000, Fire Protection Standard for Marinas and Boatyards, and NFPA 30A-2003, Motor Fuel Dispensing Facilities and Repair Garages."
  }, {
    "type" : "paragraph",
    "id" : 11436,
    "page number" : 622,
    "bounding box" : [ 445.667, 531.309, 660.908, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "holiday decorative lighting and similar purposes."
  }, {
    "type" : "list",
    "id" : 11430,
    "level" : "3",
    "page number" : 622,
    "bounding box" : [ 71.996, 379.511, 396.125, 533.22 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 622,
      "bounding box" : [ 71.996, 480.735, 396.125, 533.22 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.55.1.22 Repair Facilities — Hazardous (Classified) Locations. Electrical wiring and equipment located at facilities for the repair of marine craft containing flammable or combustible liquids or gases shall comply with Article 5.11 in addition to the requirements of this article.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 622,
      "bounding box" : [ 71.996, 379.511, 396.079, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.55.1.23 Marine Hoists, Railways, Cranes, and Monorails. Motors and controls for marine hoists, railways, cranes, and monorails shall not be located below the electrical datum plane. Where it is necessary to provide electric power to a mobile crane or hoist in the yard and a trailing cable is utilized, it shall be a listed portable power cable rated for the conditions of use and be provided with an outer jacket of distinctive color for safety.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11437,
    "level" : "2",
    "page number" : 622,
    "bounding box" : [ 445.667, 417.424, 769.758, 520.625 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 622,
      "bounding box" : [ 445.667, 480.724, 769.737, 520.625 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Emergencies and Tests. Temporary electrical power and lighting installations shall be permitted during emergencies and for tests, experiments, and developmental work.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 622,
      "bounding box" : [ 445.678, 417.424, 769.758, 470.041 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Removal. Temporary wiring shall be removed immediately upon completion of construction or purpose for which the wiring was installed. 5.90.1.4 General.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11438,
    "level" : "1",
    "page number" : 622,
    "bounding box" : [ 455.033, 164.456, 769.711, 406.796 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 622,
      "bounding box" : [ 455.033, 392.159, 769.673, 406.796 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Services. Services shall be installed in conformance with Article",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 836,
        "page number" : 622,
        "bounding box" : [ 445.678, 379.499, 467.735, 393.927 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.30."
      } ]
    }, {
      "type" : "list item",
      "page number" : 622,
      "bounding box" : [ 455.044, 354.234, 769.711, 368.871 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Feeders. Overcurrent protection shall be provided in accordance",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 837,
        "page number" : 622,
        "bounding box" : [ 445.678, 253.01, 769.716, 356.002 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "with 2.40.1.4, 2.40.1.5, 2.40.9.1, and 2.40.9.2. They shall originate in an approved distribution center. Conductors shall be permitted within cable assemblies or within multiconductor cords or cables of a type identified in Table 4.0.1.4 for hard usage or extra-hard usage. For the purpose of this section, Type NM and Type NMC cables shall be permitted to be used in any dwelling, building, or structure without any height limitation or limitation by building construction type and without concealment within walls, floors, or ceilings."
      }, {
        "type" : "paragraph",
        "id" : 838,
        "page number" : 622,
        "bounding box" : [ 445.678, 189.71, 769.766, 242.228 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Single insulated conductors shall be permitted where installed for the purpose(s) specified in 5.90.1.3(c), where accessible only to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner."
      } ]
    }, {
      "type" : "list item",
      "page number" : 622,
      "bounding box" : [ 455.033, 164.456, 769.656, 179.093 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Branch Circuits. All branch circuits shall originate in an approved",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11431,
    "level" : "Subtitle",
    "page number" : 622,
    "bounding box" : [ 107.208, 341.52, 360.707, 356.156 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 5.90 — TEMPORARY INSTALLATIONS"
  }, {
    "type" : "list",
    "id" : 11432,
    "level" : "4",
    "page number" : 622,
    "bounding box" : [ 71.996, 151.774, 395.872, 330.891 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 622,
      "bounding box" : [ 71.996, 303.595, 395.872, 330.891 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.90.1.1 Scope. The provisions of this article apply to temporary electrical power and lighting installations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 622,
      "bounding box" : [ 71.996, 278.264, 224.653, 292.9 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.90.1.2 All Wiring Installations.",
      "kids" : [ {
        "type" : "list",
        "id" : 839,
        "level" : "2",
        "page number" : 622,
        "bounding box" : [ 71.996, 177.094, 396.046, 267.635 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 622,
          "bounding box" : [ 71.996, 227.679, 396.033, 267.635 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Other Articles. Except as specifically modified in this article, all other requirements of this Code for permanent wiring shall apply to temporary wiring installations.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 622,
          "bounding box" : [ 72.007, 177.094, 396.046, 217.051 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Approval. Temporary wiring methods shall be acceptable only if approved based on the conditions of use and any special requirements of the temporary installation.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 622,
      "bounding box" : [ 72.007, 151.774, 195.492, 166.411 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.90.1.3 Time Constraints.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11439,
    "page number" : 622,
    "bounding box" : [ 445.678, 50.637, 769.737, 166.279 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "power outlet or panelboard. Conductors shall be permitted within cable assemblies or within multiconductor cord or cable of a type identified in Table 4.0.1.4 for hard usage or extra-hard usage. Conductors shall be protected from overcurrent as provided in 2.40.1.4, 2.40.1.5, and 2.40.9.1. For the purposes of this section, Type NM and Type NMC cables shall be permitted to be used in any dwelling, building, or structure without any height limitation or limitation by building construction type and without concealment within walls, floors, or ceilings."
  }, {
    "type" : "paragraph",
    "id" : 11433,
    "page number" : 622,
    "bounding box" : [ 71.996, 88.53, 396.044, 141.146 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) During the Period of Construction. Temporary electrical power and lighting installations shall be permitted during the period of construction, remodeling, maintenance, repair, or demolition of buildings, structures, equipment, or similar activities."
  }, {
    "type" : "paragraph",
    "id" : 11434,
    "page number" : 622,
    "bounding box" : [ 81.351, 66.846, 359.076, 77.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For temporary wiring permit requirements please refer to Section 1.2.3.1."
  }, {
    "type" : "paragraph",
    "id" : 11435,
    "page number" : 622,
    "bounding box" : [ 71.985, 28.809, 396.06, 56.106 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Decorative Lighting. Temporary electrical power and lighting installations shall be permitted for a period not to exceed 90 days for"
  }, {
    "type" : "paragraph",
    "id" : 11440,
    "page number" : 622,
    "bounding box" : [ 445.678, 25.252, 769.646, 39.855 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Branch circuits installed for the purposes specified in"
  }, {
    "type" : "list",
    "id" : 11442,
    "level" : "3",
    "page number" : 623,
    "bounding box" : [ 71.99, 455.355, 396.056, 545.853 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 11457,
    "list items" : [ {
      "type" : "list item",
      "page number" : 623,
      "bounding box" : [ 71.99, 455.355, 396.056, 545.853 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.90.1.3(b) or 5.90.1.3(c) shall be permitted to be run as single insulated conductors. Where the wiring is installed in accordance with 5.90.1.3(b), the voltage to ground shall not exceed 250 volts, the wiring shall not be subject to physical damage, and the conductors shall be supported on insulators at intervals of not more than 3 000 mm; or, for festoon lighting, the conductors shall be so arranged that excessive strain is not transmitted to the lampholders.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11447,
    "page number" : 623,
    "bounding box" : [ 445.706, 518.633, 769.682, 545.721 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be avoided. Where passing through doorways or other pinch points, protection shall be provided to avoid damage."
  }, {
    "type" : "list",
    "id" : 11448,
    "level" : "2",
    "page number" : 623,
    "bounding box" : [ 445.695, 379.506, 769.743, 508.015 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 623,
      "bounding box" : [ 445.695, 468.059, 769.732, 508.015 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(i) Termination(s) at Devices. Flexible cords and cables entering enclosures containing devices requiring termination shall be secured to the box with fittings designed for the purpose.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 623,
      "bounding box" : [ 445.695, 379.506, 769.743, 457.376 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(j) Support. Cable assemblies and flexible cords and cables shall be supported in place at intervals that ensure that they will be protected from physical damage. Support shall be in the form of staples, cable ties, straps, or similar type fittings installed so as not to cause damage. Vegetation shall not be used for support of overhead spans of branch circuits or feeders.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11443,
    "level" : "2",
    "page number" : 623,
    "bounding box" : [ 71.99, 202.442, 396.112, 444.727 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 623,
      "bounding box" : [ 71.99, 341.592, 396.044, 444.727 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Receptacles. All receptacles shall be of the grounding type. Unless installed in a continuous grounded metal raceway or metal-covered cable, all branch circuits shall contain a separate equipment grounding conductor, and all receptacles shall be electrically connected to the equipment grounding conductors. Receptacles on construction sites shall not be installed on branch circuits that supply temporary lighting. Receptacles shall not be connected to the same ungrounded conductor of multiwire circuits that supply temporary lighting.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 623,
      "bounding box" : [ 72.001, 253.027, 396.03, 330.908 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Disconnecting Means. Suitable disconnecting switches or plug connectors shall be installed to permit the disconnection of all ungrounded conductors of each temporary circuit. Multiwire branch circuits shall be provided with a means to disconnect simultaneously all ungrounded conductors at the power outlet or panelboard where the branch circuit originated. Approved handle ties shall be permitted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 623,
      "bounding box" : [ 72.012, 202.442, 396.112, 242.343 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Lamp Protection. All lamps for general illumination shall be protected from accidental contact or breakage by a suitable fixture or lampholder with a guard.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11449,
    "page number" : 623,
    "bounding box" : [ 445.695, 303.546, 769.721, 368.789 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: For holiday lighting in accordance with 5.90.1.3(b), where the conductors or cables are arranged with proper strain relief devices, tension take-up devices, or other approved means to avoid damage from the movement of the live vegetation, trees shall be permitted to be used for support of overhead spans of branch circuit conductors or cables."
  }, {
    "type" : "list",
    "id" : 11450,
    "level" : "3",
    "page number" : 623,
    "bounding box" : [ 445.695, 151.857, 769.723, 292.983 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 623,
      "bounding box" : [ 445.695, 253.027, 769.703, 292.983 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.90.1.5 Listing of Decorative Lighting. Decorative lighting used for holiday lighting and similar purposes, in accordance with 5.90.1.3(b), shall be listed.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 623,
      "bounding box" : [ 445.695, 151.857, 769.723, 242.343 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.90.1.6 Ground-Fault Protection for Personnel. Ground-fault protection for personnel for all temporary wiring installations shall be provided to comply with 5.90.1.6(a) and 5.90.1.6(b). This section shall apply only to temporary wiring installations used to supply temporary power to equipment used by personnel during construction, remodeling, maintenance, repair, or demolition of buildings, structures, equipment, or similar activities.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11444,
    "page number" : 623,
    "bounding box" : [ 72.001, 177.122, 395.983, 204.21 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Brass shell, paper-lined sockets, or other metal-cased sockets shall not be used unless the shell is grounded."
  }, {
    "type" : "list",
    "id" : 11445,
    "level" : "1",
    "page number" : 623,
    "bounding box" : [ 81.367, 37.973, 396.076, 166.494 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 623,
      "bounding box" : [ 81.367, 151.857, 396.076, 166.494 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Splices. On construction sites, a box shall not be required for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 835,
        "page number" : 623,
        "bounding box" : [ 72.012, 63.293, 396.068, 153.625 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "splices or junction connections where the circuit conductors are multiconductor cord or cable assemblies, provided that the equipment grounding continuity is maintained with or without the box. See 1.10.1.14(b) and 4.0.1.9. A box, conduit body, or terminal fitting having a separately bushed hole for each conductor shall be used wherever a change is made to a conduit or tubing system or a metal-sheathed cable system."
      } ]
    }, {
      "type" : "list item",
      "page number" : 623,
      "bounding box" : [ 81.378, 37.973, 396.0, 52.609 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(h) Protection from Accidental Damage. Flexible cords and cables",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11451,
    "page number" : 623,
    "bounding box" : [ 445.695, 25.313, 769.738, 141.174 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Receptacle Outlets. All 250-volt, single-phase, 15-, 20-, and 30-ampere receptacle outlets that are not a part of the permanent wiring of the building or structure and that are in use by personnel shall have ground-fault circuit interrupter protection for personnel. If a receptacle(s) is installed or exists as part of the permanent wiring of the building or structure and is used for temporary electric power, ground-fault circuitinterrupter protection for personnel shall be provided. For the purposes of this section, cord sets or devices incorporating listed ground-fault circuit interrupter protection for personnel identified for portable use"
  }, {
    "type" : "paragraph",
    "id" : 11446,
    "page number" : 623,
    "bounding box" : [ 72.023, 25.313, 396.129, 39.74 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be protected from accidental damage. Sharp corners and projections"
  }, {
    "type" : "paragraph",
    "id" : 11453,
    "page number" : 624,
    "bounding box" : [ 71.99, 531.309, 153.484, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 11454,
    "page number" : 624,
    "bounding box" : [ 71.99, 417.436, 396.036, 520.527 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: In industrial establishments only, where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner are involved, an assured equipment grounding conductor program as specified in 5.90.1.6(b)(2) shall be permitted for only those receptacle outlets used to supply equipment that would create a greater hazard if power was interrupted or having a design that is not compatible with GFCI protection."
  }, {
    "type" : "paragraph",
    "id" : 11455,
    "page number" : 624,
    "bounding box" : [ 71.98, 354.257, 396.027, 406.807 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Use of Other Outlets. Receptacles other than 250-volt and/or 125-volt, single-phase, 15-, 20-, and 30-ampere receptacles shall have protection in accordance with (b)(1) or the assured equipment grounding conductor program in accordance with (b)(2)."
  }, {
    "type" : "list",
    "id" : 11456,
    "level" : "2",
    "page number" : 624,
    "bounding box" : [ 71.98, 215.096, 396.054, 343.353 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 624,
      "bounding box" : [ 71.98, 316.266, 395.965, 343.353 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) GFCI Protection. Ground-fault circuit interrupter protection for personnel.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 624,
      "bounding box" : [ 71.99, 215.096, 396.054, 305.429 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Assured Equipment Grounding Conductor Program. A written assured equipment grounding conductor program continuously enforced at the site by one or more designated persons to ensure that equipment grounding conductors for all cord sets, receptacles that are not a part of the permanent wiring of the building or structure, and equipment connected by cord and plug are installed and maintained in accordance with the applicable requirements of 2.50.6.5, 2.50.7.9, 4.6.1.3(c), and",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11457,
    "level" : "3",
    "page number" : 624,
    "bounding box" : [ 71.99, 202.436, 123.441, 216.864 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 11442,
    "list items" : [ {
      "type" : "list item",
      "page number" : 624,
      "bounding box" : [ 71.99, 202.436, 123.441, 216.864 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.90.1.4(d).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11458,
    "page number" : 624,
    "bounding box" : [ 71.98, 139.191, 396.056, 191.544 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. The following tests shall be performed on all cord sets, receptacles that are not part of the permanent wiring of the building or structure, and cord-and-plug-connected equipment required to be grounded:"
  }, {
    "type" : "list",
    "id" : 11459,
    "level" : "3",
    "page number" : 624,
    "bounding box" : [ 107.972, 25.307, 396.054, 128.299 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 624,
      "bounding box" : [ 107.983, 113.871, 396.032, 128.299 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1. All equipment grounding conductors shall be tested for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 833,
        "page number" : 624,
        "bounding box" : [ 71.98, 101.212, 277.613, 115.639 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "continuity and shall be electrically continuous."
      } ]
    }, {
      "type" : "list item",
      "page number" : 624,
      "bounding box" : [ 107.983, 88.552, 396.054, 102.979 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2. Each receptacle and attachment plug shall be tested for correct",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 834,
        "page number" : 624,
        "bounding box" : [ 71.98, 63.287, 395.989, 90.374 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "attachment of the equipment grounding conductor. The equipment grounding conductor shall be connected to its proper terminal."
      } ]
    }, {
      "type" : "list item",
      "page number" : 624,
      "bounding box" : [ 107.972, 25.307, 330.697, 65.054 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3. All required tests shall be performed as follows: a. Before first use on site",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11461,
    "page number" : 624,
    "bounding box" : [ 445.662, 505.967, 475.532, 520.395 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "repairs"
  }, {
    "type" : "paragraph",
    "id" : 11460,
    "page number" : 624,
    "bounding box" : [ 491.02, 518.627, 769.62, 545.715 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "b. When there is evidence of damage c. Before equipment is returned to service following any"
  }, {
    "type" : "paragraph",
    "id" : 11462,
    "page number" : 624,
    "bounding box" : [ 491.02, 493.373, 661.271, 507.801 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "d. At intervals not exceeding 3 months"
  }, {
    "type" : "paragraph",
    "id" : 11463,
    "page number" : 624,
    "bounding box" : [ 445.651, 455.393, 769.679, 482.481 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "b. The tests required in item (2)(a) shall be recorded and made available to the authority having jurisdiction."
  }, {
    "type" : "paragraph",
    "id" : 11464,
    "page number" : 624,
    "bounding box" : [ 445.651, 392.149, 769.767, 444.71 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "5.90.1.7 Guarding. For wiring over 600 volts, nominal, suitable fencing, barriers, or other effective means shall be provided to limit access only to authorized and licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner."
  }, {
    "type" : "paragraph",
    "id" : 11477,
    "page number" : 625,
    "bounding box" : [ 456.796, 532.277, 707.397, 544.437 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "listing, unless otherwise approved by special permission."
  }, {
    "type" : "list",
    "id" : 11478,
    "level" : "2",
    "page number" : 625,
    "bounding box" : [ 456.796, 443.724, 769.731, 520.598 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 625,
      "bounding box" : [ 456.796, 494.364, 769.731, 520.598 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Field installed skeleton tubing shall not be required to be listed where installed in conformance with this Code.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 625,
      "bounding box" : [ 456.796, 443.724, 769.683, 482.684 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Outline lighting shall not be required to be listed as a system when it consists of listed luminaires (lighting fixtures) wired in accordance with Chapter 3.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11466,
    "level" : "Doctitle",
    "page number" : 625,
    "bounding box" : [ 138.23, 476.868, 318.521, 495.503 ],
    "heading level" : 1,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 13.98,
    "text color" : "[0.0]",
    "content" : "Chapter 6. Special Equipment"
  }, {
    "type" : "paragraph",
    "id" : 11467,
    "page number" : 625,
    "bounding box" : [ 127.132, 426.609, 329.717, 453.906 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 6.0 — ELECTRIC SIGNS AND OUTLINE LIGHTING"
  }, {
    "type" : "heading",
    "id" : 11479,
    "level" : "Subtitle",
    "page number" : 625,
    "bounding box" : [ 456.796, 417.408, 541.394, 432.044 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.0.1.4 Markings."
  }, {
    "type" : "paragraph",
    "id" : 11468,
    "page number" : 625,
    "bounding box" : [ 197.086, 401.289, 259.742, 415.926 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.0.1 General"
  }, {
    "type" : "list",
    "id" : 11480,
    "level" : "2",
    "page number" : 625,
    "bounding box" : [ 456.785, 292.002, 769.682, 406.79 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 625,
      "bounding box" : [ 456.785, 367.83, 769.626, 406.79 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Signs and Outline Lighting Systems. Signs and outline lighting systems shall be marked with the manufacturer’s name, trademark, or other means of identification; and, input voltage and current rating.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 625,
      "bounding box" : [ 456.785, 292.002, 769.682, 356.217 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) With Incandescent Lamp Holders. Signs and outline lighting systems with incandescent lamp holders shall be marked to indicate the maximum allowable wattage of lamps. The markings shall be permanently installed, in letters at least 6.00 mm high, and shall be located where visible during relamping.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11469,
    "level" : "4",
    "page number" : 625,
    "bounding box" : [ 71.99, 313.852, 384.952, 390.727 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 11414,
    "list items" : [ {
      "type" : "list item",
      "page number" : 625,
      "bounding box" : [ 71.99, 313.852, 384.952, 390.727 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.0.1.1 Scope. This article covers the installation of conductors and equipment for electric sign and outline lighting. All installations and equipment using neon tubing, such as signs, decorative elements, skeleton tubing, or art forms, are covered by this article. See Art 1.1 for the definition of Electric Sign & Outline Lighting",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11470,
    "level" : "Subtitle",
    "page number" : 625,
    "bounding box" : [ 71.99, 287.471, 162.053, 302.107 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.0.1.2 Definitions."
  }, {
    "type" : "heading",
    "id" : 11481,
    "level" : "Subtitle",
    "page number" : 625,
    "bounding box" : [ 456.785, 265.621, 570.9, 280.257 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.0.1.5 Branch Circuits."
  }, {
    "type" : "paragraph",
    "id" : 11471,
    "page number" : 625,
    "bounding box" : [ 71.98, 237.937, 384.901, 276.842 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electric-Discharge Lighting. Systems of illumination utilizing fluorescent lamps, high intensity discharge (HID) lamps, or neon tubing."
  }, {
    "type" : "list",
    "id" : 11482,
    "level" : "1",
    "page number" : 625,
    "bounding box" : [ 466.14, 139.186, 769.698, 254.992 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 625,
      "bounding box" : [ 466.14, 240.356, 769.698, 254.992 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Required Branch Circuit. Each commercial building and each",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 831,
        "page number" : 625,
        "bounding box" : [ 456.785, 165.447, 769.738, 240.851 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "commercial occupancy accessible to pedestrians shall be provided with at least one outlet in an accessible location at each entrance to each tenant space for sign or outline lighting system use. The outlet(s) shall be supplied by a branch circuit rated at least 20 amperes that supplies no other load. Service hallways or corridors shall not be considered accessible to pedestrians."
      } ]
    }, {
      "type" : "list item",
      "page number" : 625,
      "bounding box" : [ 466.14, 139.186, 769.638, 153.822 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Rating. Branch circuits that supply signs shall be rated in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11472,
    "page number" : 625,
    "bounding box" : [ 71.969, 187.286, 384.846, 226.246 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Neon Tubing. Electric-discharge tubing manufactured into shapes that form letters, parts of letters, skeleton tubing, outline lighting, other decorative elements, or art forms, and filled with various inert gases."
  }, {
    "type" : "paragraph",
    "id" : 11473,
    "page number" : 625,
    "bounding box" : [ 71.958, 136.701, 384.8, 175.661 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Section Sign. A sign or outline lighting system, shipped as subassemblies, that requires field-installed wiring between the subassemblies to complete the overall sign."
  }, {
    "type" : "paragraph",
    "id" : 11483,
    "page number" : 625,
    "bounding box" : [ 456.785, 127.522, 531.543, 139.681 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "accordance with:"
  }, {
    "type" : "paragraph",
    "id" : 11474,
    "page number" : 625,
    "bounding box" : [ 71.958, 98.787, 384.765, 125.088 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Sign Body. A portion of a sign that may provide protection from the weather, but is not an electrical enclosure."
  }, {
    "type" : "list",
    "id" : 11484,
    "level" : "2",
    "page number" : 625,
    "bounding box" : [ 456.785, 51.617, 769.712, 115.842 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 625,
      "bounding box" : [ 456.785, 76.937, 769.712, 115.842 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Incandescent and Fluorescent. Branch circuits that supply signs and outline lighting systems containing incandescent and fluorescent forms of illumination shall be rated not to exceed 20 amperes.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 625,
      "bounding box" : [ 456.785, 51.617, 769.672, 77.917 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Neon. Branch circuits that supply neon tubing installations shall not be rated in excess of 30 amperes.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11475,
    "page number" : 625,
    "bounding box" : [ 71.958, 60.807, 384.81, 87.108 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Skeleton Tubing. Neon tubing that is itself the sign or outline lighting and not attached to an enclosure or sign body."
  }, {
    "type" : "list",
    "id" : 11476,
    "level" : "7",
    "page number" : 625,
    "bounding box" : [ 71.958, 22.882, 384.802, 49.183 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 11404,
    "list items" : [ {
      "type" : "list item",
      "page number" : 625,
      "bounding box" : [ 71.958, 22.882, 384.802, 49.183 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.0.1.3 Listing. Electric signs and outline lighting — fixed, mobile, or portable — shall be listed and installed in conformance with that",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11486,
    "page number" : 626,
    "bounding box" : [ 71.996, 519.645, 384.827, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Wiring Methods. Wiring methods used to supply signs shall comply with:"
  }, {
    "type" : "list",
    "id" : 11487,
    "level" : "3",
    "page number" : 626,
    "bounding box" : [ 89.992, 392.171, 384.833, 508.032 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 626,
      "bounding box" : [ 89.992, 493.395, 384.785, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Supply. The wiring method used to supply signs and outline",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 829,
        "page number" : 626,
        "bounding box" : [ 71.996, 469.071, 384.766, 493.891 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "lighting systems shall terminate within a sign, an outline lighting system enclosure, a suitable box, or a conduit body."
      } ]
    }, {
      "type" : "list item",
      "page number" : 626,
      "bounding box" : [ 89.992, 455.415, 384.833, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Enclosures as Pull Boxes. Signs and transformer enclosures",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 830,
        "page number" : 626,
        "bounding box" : [ 71.996, 405.826, 384.888, 455.911 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be permitted to be used as pull or junction boxes for conductors supplying other adjacent signs, outline lighting systems, or floodlights that are part of a sign, and shall be permitted to contain both branch and secondary circuit conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 626,
      "bounding box" : [ 89.992, 392.171, 384.787, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Metal poles used to support signs shall be permitted to enclose",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11488,
    "page number" : 626,
    "bounding box" : [ 71.996, 367.846, 384.866, 392.666 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "supply conductors, provided the poles and conductors are installed in accordance with 4.10.4.1(b)."
  }, {
    "type" : "list",
    "id" : 11489,
    "level" : "8",
    "page number" : 626,
    "bounding box" : [ 71.996, 279.337, 384.849, 356.222 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 845,
    "list items" : [ {
      "type" : "list item",
      "page number" : 626,
      "bounding box" : [ 71.996, 279.337, 384.849, 356.222 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.0.1.6 Disconnects. Each sign and outline lighting system, or feeder circuit or branch circuit supplying a sign or outline lighting system, shall be controlled by an externally operable switch or circuit breaker that will open all ungrounded conductors. Signs and outline lighting systems located within fountains shall have the disconnect located in accordance with 6.80.1.12.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11490,
    "page number" : 626,
    "bounding box" : [ 71.996, 215.03, 384.871, 267.559 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: A disconnecting means shall not be required for an exit directional sign located within a building. Exception No. 2: A disconnecting means shall not be required for cord-connected signs with an attachment plug."
  }, {
    "type" : "heading",
    "id" : 11491,
    "level" : "Subtitle",
    "page number" : 626,
    "bounding box" : [ 81.351, 189.699, 141.274, 204.336 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Location."
  }, {
    "type" : "list",
    "id" : 11492,
    "level" : "2",
    "page number" : 626,
    "bounding box" : [ 71.996, 51.601, 384.885, 179.071 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 626,
      "bounding box" : [ 71.996, 114.845, 384.885, 179.071 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Within Sight of the Sign. The disconnecting means shall be within sight of the sign or outline lighting system that it controls. Where the disconnecting means is out of the line of sight from any section that may be energized, the disconnecting means shall be capable of being locked in the open position.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 626,
      "bounding box" : [ 71.996, 51.601, 384.821, 103.166 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Within Sight of the Controller. The following shall apply for signs or outline lighting systems operated by electronic or electromechanical controllers located external to the sign or outline lighting system:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11493,
    "level" : "3",
    "page number" : 626,
    "bounding box" : [ 456.834, 431.047, 769.702, 544.421 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 626,
      "bounding box" : [ 456.834, 506.941, 769.691, 544.421 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The disconnecting means shall be permitted to be located within sight of the controller or in the same enclosure with the controller.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 626,
      "bounding box" : [ 456.834, 469.027, 769.657, 506.507 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The disconnecting means shall disconnect the sign or outline lighting system and the controller from all ungrounded supply conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 626,
      "bounding box" : [ 456.834, 431.047, 769.702, 468.527 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. The disconnecting means shall be designed so that no pole can be operated independently and it shall be capable of being locked in the open position.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11494,
    "page number" : 626,
    "bounding box" : [ 456.823, 367.803, 769.685, 419.423 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Control Switch Rating. Switches, flashers, and similar devices controlling transformers and electronic power supplies shall be rated for controlling inductive loads or have a current rating not less than twice the current rating of the transformer."
  }, {
    "type" : "paragraph",
    "id" : 11495,
    "page number" : 626,
    "bounding box" : [ 466.19, 345.126, 629.107, 355.748 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 4.4.1.14 for rating of snap switches."
  }, {
    "type" : "paragraph",
    "id" : 11496,
    "page number" : 626,
    "bounding box" : [ 456.83, 308.091, 769.706, 334.391 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.0.1.7 Grounding. Signs and metal equipment of outline lighting systems shall be grounded."
  }, {
    "type" : "heading",
    "id" : 11497,
    "level" : "Subtitle",
    "page number" : 626,
    "bounding box" : [ 466.185, 281.764, 769.687, 296.401 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Flexible Metal Conduit Length. Listed flexible metal conduit"
  }, {
    "type" : "paragraph",
    "id" : 11498,
    "page number" : 626,
    "bounding box" : [ 456.82, 232.186, 769.728, 282.26 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "or listed liquidtight flexible metal conduit that encloses the secondary wiring of a transformer or power supply for use with electric discharge tubing shall be permitted as a bonding means in lengths not exceeding 30 m."
  }, {
    "type" : "heading",
    "id" : 11499,
    "level" : "Subtitle",
    "page number" : 626,
    "bounding box" : [ 466.174, 205.86, 769.71, 220.496 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Small Metal Parts. Small metal parts not exceeding 50 mm in"
  }, {
    "type" : "paragraph",
    "id" : 11500,
    "page number" : 626,
    "bounding box" : [ 456.82, 181.601, 769.835, 206.355 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "any dimension, not likely to be energized, and spaced at least 19 mm from neon tubing shall not require bonding."
  }, {
    "type" : "heading",
    "id" : 11501,
    "level" : "Subtitle",
    "page number" : 626,
    "bounding box" : [ 466.174, 155.286, 769.717, 169.922 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Nonmetallic Conduit. Where listed nonmetallic conduit is used"
  }, {
    "type" : "paragraph",
    "id" : 11502,
    "page number" : 626,
    "bounding box" : [ 456.809, 93.037, 769.7, 155.781 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "to enclose the secondary wiring of a transformer or power supply and a bonding conductor is required, the bonding conductor shall be installed separate and remote from the nonmetallic conduit and be spaced at least 40 mm from the conduit when the circuit is operated at 100 Hz or less or 45 mm when the circuit is operated at over 100 Hz."
  }, {
    "type" : "heading",
    "id" : 11503,
    "level" : "Subtitle",
    "page number" : 626,
    "bounding box" : [ 466.164, 66.721, 769.672, 81.357 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Bonding Conductors. Bonding conductors shall be copper and"
  }, {
    "type" : "paragraph",
    "id" : 11504,
    "page number" : 626,
    "bounding box" : [ 456.809, 55.112, 629.911, 68.736 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "not smaller than 2.0 mm2 (1.6 mm dia.)"
  }, {
    "type" : "list",
    "id" : 11505,
    "level" : "2",
    "page number" : 627,
    "bounding box" : [ 71.974, 431.091, 384.862, 545.945 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 627,
      "bounding box" : [ 71.985, 519.645, 384.798, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Metal Building Parts. Metal parts of a building shall not be permitted as a grounded or equipment grounding conductor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 627,
      "bounding box" : [ 71.974, 431.091, 384.862, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Signs in Fountains. Signs or outline lighting installed inside a fountain shall have all metal parts and equipment grounding conductors bonded to the equipment grounding conductor for the fountain recirculating system. The bonding connection shall be as near as practicable to the fountain and shall be permitted to be made to metal piping systems that are bonded in 6.80.5.4.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11513,
    "page number" : 627,
    "bounding box" : [ 456.796, 494.372, 769.676, 545.938 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Wet Location. Signs and outline lighting system equipment for wet location use, other than listed watertight type, shall be weatherproof and have drain holes, as necessary, in accordance with the following."
  }, {
    "type" : "list",
    "id" : 11514,
    "level" : "2",
    "page number" : 627,
    "bounding box" : [ 474.781, 417.483, 769.684, 482.693 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 627,
      "bounding box" : [ 474.792, 468.056, 769.684, 482.693 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Drain hole shall not be larger than 13 mm or smaller than 6.00",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 819,
        "page number" : 627,
        "bounding box" : [ 456.796, 456.392, 473.8, 468.552 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "mm"
      } ]
    }, {
      "type" : "list item",
      "page number" : 627,
      "bounding box" : [ 474.792, 442.737, 769.674, 457.373 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Every low point or isolated section of the equipment shall have",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 820,
        "page number" : 627,
        "bounding box" : [ 456.785, 431.072, 556.139, 443.232 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "at least one drain hole."
      } ]
    }, {
      "type" : "list item",
      "page number" : 627,
      "bounding box" : [ 474.781, 417.483, 769.661, 432.119 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Drain holes shall be positioned such that there will be no",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11506,
    "page number" : 627,
    "bounding box" : [ 81.351, 399.19, 375.418, 418.988 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Refer to Section 6.0.2.3(j) for additional restrictions on length of high-voltage secondary conductors."
  }, {
    "type" : "paragraph",
    "id" : 11515,
    "page number" : 627,
    "bounding box" : [ 456.774, 379.437, 612.45, 417.978 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "external obstructions. 6.0.1.10 Portable or Mobile Signs"
  }, {
    "type" : "paragraph",
    "id" : 11507,
    "page number" : 627,
    "bounding box" : [ 71.99, 336.831, 384.874, 388.386 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.0.1.8 Enclosures. Live parts other than lamps and neon tubing shall be enclosed. Transformers and power supplies provided with an integral enclosure, including a primary and secondary circuit splice enclosure, shall not require an additional enclosure."
  }, {
    "type" : "list",
    "id" : 11516,
    "level" : "3",
    "page number" : 627,
    "bounding box" : [ 456.763, 292.0, 769.65, 368.874 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 627,
      "bounding box" : [ 456.774, 342.574, 769.639, 368.874 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Support. Portable or mobile signs shall be adequately supported and readily movable without the use of tools.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 627,
      "bounding box" : [ 456.774, 317.254, 769.65, 343.554 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Attachment Plug. An attachment plug shall be provided for each portable or mobile sign.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 627,
      "bounding box" : [ 456.763, 292.0, 769.597, 318.234 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Wet or Damp Location. Portable or mobile signs in wet or damp locations shall meet all of the following.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11508,
    "level" : "1",
    "page number" : 627,
    "bounding box" : [ 81.323, 222.017, 384.865, 325.152 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 627,
      "bounding box" : [ 81.345, 310.515, 384.865, 325.152 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Strength. Enclosures shall have ample structural strength and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 823,
        "page number" : 627,
        "bounding box" : [ 71.98, 298.851, 107.252, 311.011 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "rigidity."
      } ]
    }, {
      "type" : "list item",
      "page number" : 627,
      "bounding box" : [ 81.334, 285.261, 384.817, 299.898 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Material. Sign and outline lighting system enclosures shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 824,
        "page number" : 627,
        "bounding box" : [ 71.98, 273.597, 239.675, 285.757 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "constructed of metal or shall be listed."
      } ]
    }, {
      "type" : "list item",
      "page number" : 627,
      "bounding box" : [ 81.334, 259.941, 384.79, 274.578 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Minimum Thickness of Enclosure Metal. Sheet copper or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 825,
        "page number" : 627,
        "bounding box" : [ 71.969, 235.617, 384.958, 260.437 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "aluminum shall be at least 0.50 mm thick. Sheet steel shall be at least 0.40 mm thick."
      } ]
    }, {
      "type" : "list item",
      "page number" : 627,
      "bounding box" : [ 81.323, 222.017, 384.81, 236.653 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Protection of Metal. Metal parts of equipment shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11517,
    "level" : "3",
    "page number" : 627,
    "bounding box" : [ 456.752, 178.115, 769.663, 280.309 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 627,
      "bounding box" : [ 456.752, 241.349, 769.614, 280.309 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Cords. All cords shall be junior hard service or hard service types as designated in Table 4.0.1.4, and have an equipment grounding conductor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 627,
      "bounding box" : [ 456.763, 178.115, 769.663, 242.33 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Ground-Fault Circuit Interrupter. Portable or mobile signs shall be provided with factory-installed ground-fault circuit-interrupter protection for personnel. The ground-fault circuit interrupter shall be an integral part of the attachment plug or shall be located in the powersupply cord within 300 mm of the attachment plug.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11509,
    "page number" : 627,
    "bounding box" : [ 71.969, 183.971, 184.061, 222.512 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "protected from corrosion. 6.0.1.9 Location."
  }, {
    "type" : "list",
    "id" : 11510,
    "level" : "1",
    "page number" : 627,
    "bounding box" : [ 81.313, 95.461, 384.85, 173.397 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 627,
      "bounding box" : [ 81.323, 158.761, 384.784, 173.397 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Vehicles. Sign or outline lighting system equipment shall be at",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 821,
        "page number" : 627,
        "bounding box" : [ 71.969, 134.437, 384.833, 159.256 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "least 4 300 mm above areas accessible to vehicles unless protected from physical damage."
      } ]
    }, {
      "type" : "list item",
      "page number" : 627,
      "bounding box" : [ 81.323, 120.781, 384.85, 135.417 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Pedestrians. Neon tubing accessible to pedestrians, other than",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 822,
        "page number" : 627,
        "bounding box" : [ 71.958, 109.117, 376.347, 121.276 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "dry-location portable signs, shall be protected from physical damage."
      } ]
    }, {
      "type" : "list item",
      "page number" : 627,
      "bounding box" : [ 81.313, 95.461, 384.794, 110.097 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Adjacent to Combustible Materials. Signs and outline lighting",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11518,
    "page number" : 627,
    "bounding box" : [ 456.752, 140.19, 769.593, 166.491 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Dry Location. Portable or mobile signs in dry locations shall meet the following."
  }, {
    "type" : "list",
    "id" : 11519,
    "level" : "3",
    "page number" : 627,
    "bounding box" : [ 456.752, 88.555, 769.575, 128.511 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 627,
      "bounding box" : [ 456.752, 102.21, 769.575, 128.511 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Cords shall be SP-2, SPE-2, SPT-2, or heavier, as designated in Table 4.0.1.4.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 627,
      "bounding box" : [ 474.748, 88.555, 695.079, 103.191 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The cord shall not exceed 4 500 mm in length.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11511,
    "page number" : 627,
    "bounding box" : [ 71.958, 71.192, 384.761, 96.011 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "systems shall be installed so that adjacent combustible materials shall not be subjected to temperatures in excess of 90ºC."
  }, {
    "type" : "paragraph",
    "id" : 11520,
    "page number" : 627,
    "bounding box" : [ 456.752, 38.966, 769.617, 77.926 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.0.0.12 Field-Installed Secondary Wiring. The field-installed secondary circuit wiring of section signs shall comply with 6.0.2.2 if 1 000 volts or less, or with 6.0.2.3 if over 1 000 volts."
  }, {
    "type" : "paragraph",
    "id" : 11512,
    "page number" : 627,
    "bounding box" : [ 71.958, 33.212, 384.802, 70.691 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The spacing between wood or other combustible materials and an incandescent or HID lamp or compact fluorescent lamp (CFL) or lampholder shall not be less than 50 mm."
  }, {
    "type" : "heading",
    "id" : 11522,
    "level" : "Subtitle",
    "page number" : 628,
    "bounding box" : [ 71.99, 531.249, 372.873, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.0.1.21 Ballasts, Transformers, and Electronic Power Supplies."
  }, {
    "type" : "list",
    "id" : 11523,
    "level" : "1",
    "page number" : 628,
    "bounding box" : [ 81.334, 253.027, 384.871, 520.631 ],
    "numbering style" : "english letters",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 628,
      "bounding box" : [ 81.345, 505.995, 384.871, 520.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Accessibility. Ballasts, transformers, and electronic power",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 811,
        "page number" : 628,
        "bounding box" : [ 71.991, 481.737, 384.773, 506.556 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "supplies shall be located where accessible and shall be securely fastened in place."
      } ]
    }, {
      "type" : "list item",
      "page number" : 628,
      "bounding box" : [ 81.345, 468.081, 384.84, 482.718 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Location. Ballasts, transformers, and electronic power supplies",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 812,
        "page number" : 628,
        "bounding box" : [ 71.98, 443.757, 384.809, 468.577 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be installed as near to the lamps or neon tubing as practicable to keep the secondary conductors as short as possible."
      } ]
    }, {
      "type" : "list item",
      "page number" : 628,
      "bounding box" : [ 81.334, 430.101, 384.869, 444.738 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Wet Location. Ballasts, transformers, and electronic power",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 813,
        "page number" : 628,
        "bounding box" : [ 71.98, 393.172, 384.802, 430.652 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "supplies used in wet locations shall be of the weatherproof type or be of the outdoor type and protected from the weather by placement in a sign body or separate enclosure."
      } ]
    }, {
      "type" : "list item",
      "page number" : 628,
      "bounding box" : [ 81.334, 379.517, 384.847, 394.153 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Working Space. A working space at least 900 mm high, 900",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 814,
        "page number" : 628,
        "bounding box" : [ 71.98, 342.587, 384.982, 380.012 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "mm wide, by 900 mm deep shall be provided at each ballast, transformer, and electronic power supply or its enclosure where not installed in a sign."
      } ]
    }, {
      "type" : "list item",
      "page number" : 628,
      "bounding box" : [ 81.334, 328.932, 384.839, 343.568 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Attic & Soffit Locations. Ballasts, transformers, and electronic",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 815,
        "page number" : 628,
        "bounding box" : [ 71.98, 266.683, 384.867, 329.427 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "power supplies shall be permitted to be located in attics and soffits, provided there is an access door at least 900 mm by 600 mm and a passageway of at least 900 mm high by 600 mm wide with a suitable permanent walkway at least 300 mm wide extending from the point of entry to each component."
      } ]
    }, {
      "type" : "list item",
      "page number" : 628,
      "bounding box" : [ 81.334, 253.027, 384.845, 267.663 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Suspended Ceilings. Ballasts, transformers, and electronic",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11524,
    "page number" : 628,
    "bounding box" : [ 71.98, 190.778, 384.883, 253.522 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "power supplies shall be permitted to be located above suspended ceilings, provided their enclosures are securely fastened in place and not dependent on the suspended ceiling grid for support. Ballasts, transformers, and electronic power supplies installed in suspended ceilings shall not be connected to the branch circuit by flexible cord."
  }, {
    "type" : "heading",
    "id" : 11525,
    "level" : "Subtitle",
    "page number" : 628,
    "bounding box" : [ 71.98, 164.396, 150.041, 179.033 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.0.1.22 Ballasts."
  }, {
    "type" : "list",
    "id" : 11526,
    "level" : "1",
    "page number" : 628,
    "bounding box" : [ 81.334, 126.526, 376.536, 153.823 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 628,
      "bounding box" : [ 81.334, 139.186, 376.536, 153.823 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Type. Ballasts shall be identified for the use and shall be listed.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 628,
      "bounding box" : [ 81.334, 126.526, 358.289, 141.163 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Thermal Protection. Ballasts shall be thermally protected.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11527,
    "level" : "Subtitle",
    "page number" : 628,
    "bounding box" : [ 71.98, 101.152, 327.906, 115.788 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.0.1.23 Transformers and Electronic Power Supplies."
  }, {
    "type" : "list",
    "id" : 11528,
    "level" : "2",
    "page number" : 628,
    "bounding box" : [ 71.969, 26.287, 384.819, 90.578 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 628,
      "bounding box" : [ 71.98, 64.277, 384.819, 90.578 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Type. Transformers and electronic power supplies shall be identified for the use and shall be listed.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 628,
      "bounding box" : [ 71.969, 26.287, 384.8, 52.587 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Secondary-Circuit Ground-Fault Protection. Transformers and electronic power supplies other than the following shall have",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11529,
    "page number" : 628,
    "bounding box" : [ 456.807, 532.267, 641.478, 544.426 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "secondary-circuit ground-fault protection:"
  }, {
    "type" : "list",
    "id" : 11530,
    "level" : "3",
    "page number" : 628,
    "bounding box" : [ 474.803, 480.697, 769.698, 520.588 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 628,
      "bounding box" : [ 474.803, 505.951, 769.698, 520.588 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Transformers with isolated secondaries and with a maximum",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 810,
        "page number" : 628,
        "bounding box" : [ 456.807, 494.353, 639.14, 506.512 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "open circuit voltage of 7 500 volts or less"
      } ]
    }, {
      "type" : "list item",
      "page number" : 628,
      "bounding box" : [ 474.803, 480.697, 769.57, 495.334 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Transformers with integral porcelain or glass secondary",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11531,
    "page number" : 628,
    "bounding box" : [ 456.796, 456.373, 769.666, 481.193 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "housing for the neon tubing and requiring no field wiring of the secondary circuit"
  }, {
    "type" : "paragraph",
    "id" : 11532,
    "page number" : 628,
    "bounding box" : [ 456.796, 393.128, 769.71, 444.694 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Voltage. Secondary-circuit voltage shall not exceed 15 000 volts, nominal, under any load condition. The voltage to ground of any output terminals of the secondary circuit shall not exceed 7 500 volts, under any load conditions."
  }, {
    "type" : "list",
    "id" : 11533,
    "level" : "1",
    "page number" : 628,
    "bounding box" : [ 466.151, 328.888, 769.619, 394.109 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 628,
      "bounding box" : [ 466.151, 379.473, 769.604, 394.109 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Rating. Transformers and electronic power supplies shall have a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 808,
        "page number" : 628,
        "bounding box" : [ 456.796, 367.808, 712.577, 379.968 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "secondary-circuit current rating of not more than 300 mA."
      } ]
    }, {
      "type" : "list item",
      "page number" : 628,
      "bounding box" : [ 466.151, 354.208, 769.619, 368.844 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Secondary Connections. Secondary circuit outputs shall not be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 809,
        "page number" : 628,
        "bounding box" : [ 456.796, 342.543, 602.24, 354.703 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "connected in parallel or in series."
      } ]
    }, {
      "type" : "list item",
      "page number" : 628,
      "bounding box" : [ 466.151, 328.888, 769.604, 343.524 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Marking. A transformer or power supply must be marked to",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11534,
    "page number" : 628,
    "bounding box" : [ 456.796, 317.224, 657.632, 329.383 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "indicate that it has secondary fault protection."
  }, {
    "type" : "paragraph",
    "id" : 11535,
    "page number" : 628,
    "bounding box" : [ 456.796, 253.979, 769.671, 305.599 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.0.1.24. Class 2 Power Sources. In addition to the requirements of Article 6.0, signs and outline lighting systems supplied by Class 2 transformers, power supplies, and power sources shall comply with 7.25.3.1."
  }, {
    "type" : "heading",
    "id" : 11536,
    "level" : "Subtitle",
    "page number" : 628,
    "bounding box" : [ 526.519, 227.597, 699.859, 242.234 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.0.2 Field-Installed Skeleton Tubing"
  }, {
    "type" : "list",
    "id" : 11537,
    "level" : "3",
    "page number" : 628,
    "bounding box" : [ 456.796, 139.098, 769.694, 217.034 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 628,
      "bounding box" : [ 456.796, 178.074, 769.694, 217.034 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.0.2.1 Applicability. Part 6.0.2 shall apply only to field-installed skeleton tubing. These requirements are in addition to the requirements of Part 6.0.1.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 628,
      "bounding box" : [ 456.796, 139.098, 769.632, 166.395 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.0.2.2 Neon Secondary-Circuit Conductors, 1 000 Volts or Less, Nominal.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11538,
    "level" : "1",
    "page number" : 628,
    "bounding box" : [ 466.151, 37.989, 769.741, 128.47 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 628,
      "bounding box" : [ 466.151, 113.833, 769.697, 128.47 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Wiring Method. Conductors shall be installed using any wiring",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 805,
        "page number" : 628,
        "bounding box" : [ 456.796, 102.169, 707.776, 114.329 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "method included in Chapter 3 suitable for the conditions."
      } ]
    }, {
      "type" : "list item",
      "page number" : 628,
      "bounding box" : [ 466.151, 88.514, 769.741, 103.15 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Insulation and Size. Conductors shall be insulated, listed for the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 806,
        "page number" : 628,
        "bounding box" : [ 456.796, 76.904, 697.241, 90.576 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "purpose, and not smaller than 0.75 mm2 (1.0 mm dia.)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 628,
      "bounding box" : [ 466.194, 63.309, 769.651, 77.946 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Number of Conductors in Raceway. The number of conductors",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 807,
        "page number" : 628,
        "bounding box" : [ 456.829, 51.645, 731.438, 63.805 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in a raceway shall be in accordance with Table 1 of Chapter 9."
      } ]
    }, {
      "type" : "list item",
      "page number" : 628,
      "bounding box" : [ 466.183, 37.989, 769.625, 52.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Installation. Conductors shall be installed so they are not",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11539,
    "page number" : 628,
    "bounding box" : [ 456.818, 26.325, 578.431, 38.485 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "subject to physical damage."
  }, {
    "type" : "paragraph",
    "id" : 11541,
    "page number" : 629,
    "bounding box" : [ 71.985, 519.645, 384.795, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Protection of Leads. Bushings shall be used to protect wires passing through an opening in metal."
  }, {
    "type" : "paragraph",
    "id" : 11542,
    "page number" : 629,
    "bounding box" : [ 71.985, 480.669, 384.851, 507.966 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.0.2.3 Neon Secondary Circuit Conductors, Over 1 000 Volts, Nominal."
  }, {
    "type" : "paragraph",
    "id" : 11543,
    "page number" : 629,
    "bounding box" : [ 81.34, 455.35, 172.707, 469.986 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Wiring Method."
  }, {
    "type" : "list",
    "id" : 11544,
    "level" : "3",
    "page number" : 629,
    "bounding box" : [ 89.937, 215.085, 384.852, 444.721 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 629,
      "bounding box" : [ 89.97, 430.085, 384.852, 444.721 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Installation. Conductors shall be installed on insulators, in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 802,
        "page number" : 629,
        "bounding box" : [ 71.963, 355.23, 384.93, 430.635 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, liquidtight flexible nonmetallic conduit, flexible metal conduit, liquidtight flexible metal conduit, electrical metallic tubing, metal enclosures, or other equipment listed for the purpose. Wiring methods shall be installed in accordance with the requirements of Chapter 3."
      } ]
    }, {
      "type" : "list item",
      "page number" : 629,
      "bounding box" : [ 89.959, 341.575, 384.749, 356.211 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Number of Conductors. Conduit or tubing hall contain only",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 803,
        "page number" : 629,
        "bounding box" : [ 71.963, 329.911, 137.417, 342.07 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "one conductor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 629,
      "bounding box" : [ 89.959, 316.255, 362.293, 330.891 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Size. Conduit or tubing shall be a minimum of 15 mm dia.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 629,
      "bounding box" : [ 89.948, 303.595, 384.798, 318.231 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Spacing from Ground. Other than at the location of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 804,
        "page number" : 629,
        "bounding box" : [ 71.941, 228.686, 384.941, 304.145 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "connecftion to a metal enclosure or sign body, nonmetallic conduit or flexible nonmetallic conduit shall be spaced at least 40 mm from grounded or bonded parts when the conduit contains a conductor operating at 100 Hz or less, and shall be spaced no less than 45 mm from grounded or bonded parts when conduit contains a conductor operating at more than 100 Hz."
      } ]
    }, {
      "type" : "list item",
      "page number" : 629,
      "bounding box" : [ 89.937, 215.085, 384.754, 229.721 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Metal Building Parts. Metal parts of a building shall not be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11545,
    "page number" : 629,
    "bounding box" : [ 71.941, 190.761, 384.744, 215.58 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "permitted as a secondary return conductor or an equipment grounding conductor."
  }, {
    "type" : "list",
    "id" : 11546,
    "level" : "2",
    "page number" : 629,
    "bounding box" : [ 71.941, 26.331, 384.949, 179.082 ],
    "numbering style" : "unknown style",
    "number of list items" : 4,
    "next list id" : 11547,
    "list items" : [ {
      "type" : "list item",
      "page number" : 629,
      "bounding box" : [ 71.941, 127.545, 384.949, 179.082 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Insulation and Size. Conductors shall be insulated, listed as gas tube sign and ignition cable type GTO, rated for 5, 10, or 15 kV, not smaller than 0.75 mm2 (1.0 mm dia.) and have a minimum temperature rating of 105ºC.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 629,
      "bounding box" : [ 71.991, 102.225, 384.93, 128.526 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Installation. Conductors shall be installed so they are not subject to physical damage.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 629,
      "bounding box" : [ 71.991, 76.971, 384.904, 103.206 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Bends in Conductors. Sharp bends in insulated conductors shall be avoided.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 629,
      "bounding box" : [ 71.991, 26.331, 384.921, 77.952 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Spacing. Conductors shall be separated from each other and from all objects other than insulators or neon tubing by a spacing of not less than 40 mm. GTO cable installed in metal conduit or tubing requires no spacing b/n the cable insulation and the conduit or tubing.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11547,
    "level" : "2",
    "page number" : 629,
    "bounding box" : [ 456.84, 505.941, 769.652, 545.952 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "previous list id" : 11546,
    "list items" : [ {
      "type" : "list item",
      "page number" : 629,
      "bounding box" : [ 456.84, 519.652, 769.652, 545.952 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Insulators and Bushings. Insulators and bushings for conductors shall be listed for the purpose.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 629,
      "bounding box" : [ 466.195, 505.941, 600.579, 520.577 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Conductors in Raceways.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11548,
    "level" : "2",
    "page number" : 629,
    "bounding box" : [ 456.829, 431.087, 769.7, 495.367 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 629,
      "bounding box" : [ 456.829, 456.407, 769.671, 495.367 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Damp or Wet Locations. In damp or wet locations, the insulation on all conductors shall extend not less than 100 mm beyond the metal conduit or tubing.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 629,
      "bounding box" : [ 456.829, 431.087, 769.7, 457.388 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Dry Location. In dry location, the insulation on all conductors shall extend not less than 65 mm beyond the metal conduit or tubing.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11549,
    "level" : "2",
    "page number" : 629,
    "bounding box" : [ 456.818, 316.196, 769.737, 419.463 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 629,
      "bounding box" : [ 456.818, 367.842, 769.648, 419.463 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(h) Between Neon Tubing and Grounded Midpoint. Conductors shall be permitted to run from the ends of neon tubing to the grounded midpoint of transformers or electronic power supplies listed for the purpose and provided with terminals at the midpoint.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 629,
      "bounding box" : [ 456.818, 329.917, 769.737, 368.878 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(i) Dwelling Occupancies. Equipment having an open circuit voltage exceeding 1 000 volts shall not be installed in or on dwelling occupancies.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 629,
      "bounding box" : [ 466.173, 316.196, 674.528, 330.832 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(j) Length of Secondary Circuit Conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11550,
    "level" : "3",
    "page number" : 629,
    "bounding box" : [ 474.814, 216.099, 769.661, 304.152 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 629,
      "bounding box" : [ 474.814, 291.992, 769.601, 304.152 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Secondary Conductor to the First Electrode. The length of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 800,
        "page number" : 629,
        "bounding box" : [ 456.818, 254.013, 769.627, 291.492 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "secondary circuit conductors from a high-voltage terminal or lead of a transformer or electronic power supply to the first neon tube electrode shall not exceed the following:"
      }, {
        "type" : "paragraph",
        "id" : 801,
        "page number" : 629,
        "bounding box" : [ 484.18, 228.693, 725.86, 253.512 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "a. 6 000 mm where installed in metal conduit or tubing b. 15 000 mm where installed in nonmetallic conduit"
      } ]
    }, {
      "type" : "list item",
      "page number" : 629,
      "bounding box" : [ 474.825, 216.099, 769.661, 228.258 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Other Secondary Circuit Conductors. All other sections of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11551,
    "page number" : 629,
    "bounding box" : [ 456.818, 190.779, 769.658, 215.598 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "secondary circuit conductor in a neon tube circuit shall be as short as practicable."
  }, {
    "type" : "heading",
    "id" : 11552,
    "level" : "Subtitle",
    "page number" : 629,
    "bounding box" : [ 456.829, 164.397, 559.654, 179.034 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.0.2.12 Neon Tubing."
  }, {
    "type" : "list",
    "id" : 11553,
    "level" : "1",
    "page number" : 629,
    "bounding box" : [ 466.173, 88.558, 769.649, 153.834 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 629,
      "bounding box" : [ 466.184, 139.198, 769.649, 153.834 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Design. The length and design of the tubing shall not cause a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 797,
        "page number" : 629,
        "bounding box" : [ 456.818, 114.874, 769.561, 139.694 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "continuous overcurrent beyond the design loading of the transformer or electronic power supply."
      } ]
    }, {
      "type" : "list item",
      "page number" : 629,
      "bounding box" : [ 466.173, 101.218, 746.201, 115.855 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Support. Tubing shall be supported by listed tube supports.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 629,
      "bounding box" : [ 466.173, 88.558, 769.634, 103.195 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Spacing. A spacing of not less than 6 mm shall be maintained",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11554,
    "page number" : 629,
    "bounding box" : [ 456.807, 76.96, 745.315, 89.12 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "between the tubing and the nearest surface, other than its support."
  }, {
    "type" : "heading",
    "id" : 11555,
    "level" : "Subtitle",
    "page number" : 629,
    "bounding box" : [ 456.807, 25.325, 769.68, 65.215 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.0.2.13 Electrode Connections.(a) Accessibility. Terminals of the electrode shall not be accessible"
  }, {
    "type" : "paragraph",
    "id" : 11557,
    "page number" : 630,
    "bounding box" : [ 71.99, 532.305, 172.62, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "to unqualified persons."
  }, {
    "type" : "paragraph",
    "id" : 11560,
    "page number" : 630,
    "bounding box" : [ 456.807, 519.612, 769.695, 544.431 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "other air-handling spaces where listed for this application and installed in accordance with 3.0.1.22."
  }, {
    "type" : "list",
    "id" : 11558,
    "level" : "1",
    "page number" : 630,
    "bounding box" : [ 81.324, 252.944, 384.827, 520.626 ],
    "numbering style" : "english letters",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 630,
      "bounding box" : [ 81.345, 505.989, 384.792, 520.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Electrode Connections. Connections shall be made by use of a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 793,
        "page number" : 630,
        "bounding box" : [ 71.99, 469.071, 384.966, 506.55 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "connection device, twisting the wires together, or use of an electrode receptacle. Connections shall be electrically and mechanically secure and shall be in an enclosure listed for the purpose."
      } ]
    }, {
      "type" : "list item",
      "page number" : 630,
      "bounding box" : [ 81.345, 442.755, 384.827, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Support. The neon tubing and conductor shall be supported not",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 794,
        "page number" : 630,
        "bounding box" : [ 71.991, 431.091, 292.418, 443.251 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "more than 150 mm from the electrode connection."
      } ]
    }, {
      "type" : "list item",
      "page number" : 630,
      "bounding box" : [ 81.345, 404.831, 317.546, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Receptacles. Electrode receptacles shall be listed.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 630,
      "bounding box" : [ 81.345, 379.5, 384.811, 394.136 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Bushings. Where electrodes penetrate an enclosure, bushings",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 795,
        "page number" : 630,
        "bounding box" : [ 71.98, 367.836, 370.07, 379.995 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "listed for the purpose shall be used, unless receptacles are provided."
      } ]
    }, {
      "type" : "list item",
      "page number" : 630,
      "bounding box" : [ 81.334, 341.575, 384.813, 356.211 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Wet Locations. A listed cap shall be used to close the opening",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 796,
        "page number" : 630,
        "bounding box" : [ 71.969, 304.591, 384.847, 342.07 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "between neon tubing and a receptacle where the receptacle penetrates a building. Where a bushing or neon tubing penetrates a building, the opening between neon tubing and the bushing shall be sealed."
      } ]
    }, {
      "type" : "list item",
      "page number" : 630,
      "bounding box" : [ 81.324, 252.944, 367.792, 292.966 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Electrode Enclosures. Electrode enclosures shall be listed. ARTICLE 6.4 — MANUFACTURED WIRING SYSTEMS",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11561,
    "level" : "3",
    "page number" : 630,
    "bounding box" : [ 456.807, 429.997, 769.696, 507.9 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 630,
      "bounding box" : [ 456.807, 467.976, 769.678, 507.9 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: In concealed spaces, one end of tapped cable shall be permitted to extend into hollow walls for direct termination at switch and outlet points.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 630,
      "bounding box" : [ 456.807, 429.997, 769.696, 457.26 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Manufactured wiring system assemblies installed outdoors shall be listed for use in outdoor locations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11562,
    "level" : "4",
    "page number" : 630,
    "bounding box" : [ 456.807, 328.827, 769.74, 419.434 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 630,
      "bounding box" : [ 456.807, 380.473, 769.74, 419.434 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.4.1.5 Uses Not Permitted. Manufactured wiring system types shall not be permitted where limited by the applicable article in Chapter 3 for the wiring method used in its construction.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 630,
      "bounding box" : [ 456.807, 328.827, 597.217, 368.794 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.4.1.6 Construction. (a) Cable or Conduit Types.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11563,
    "level" : "5",
    "page number" : 630,
    "bounding box" : [ 456.796, 254.025, 769.683, 318.198 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
