    "content" : "(1) Cables. Cable shall be listed Type AC cable or listed Type MC cable containing nominal 600-volt, 8.0 mm2(3.2 mm dia) to 3.5 mm2 (2.0 mm dia) insulated copper conductors with a bare or insulated copper equipment grounding conductor equivalent in size to the ungrounded conductor."
  }, {
    "type" : "list",
    "id" : 11559,
    "level" : "2",
    "page number" : 630,
    "bounding box" : [ 71.969, 26.292, 384.88, 242.316 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 630,
      "bounding box" : [ 71.969, 190.75, 384.88, 242.316 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.4.1.1 Scope. The provisions of this article apply to field-installed wiring using off-site manufactured subassemblies for branch circuits, remote-control circuits, signaling circuits, and communications circuits in accessible areas.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 630,
      "bounding box" : [ 71.969, 164.379, 157.765, 179.016 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.4.1.2 Definition.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 792,
        "page number" : 630,
        "bounding box" : [ 71.969, 102.196, 384.877, 153.817 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Manufactured Wiring System. A system containing component parts that are assembled in the process of manufacture and cannot be inspected at the building site without damage or destruction to the assembly."
      } ]
    }, {
      "type" : "list item",
      "page number" : 630,
      "bounding box" : [ 71.969, 64.271, 384.749, 90.572 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.4.1.3 Other Articles. Except as modified by the requirements of this article, all other applicable articles of this Code shall apply.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 630,
      "bounding box" : [ 71.969, 26.292, 384.839, 52.592 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.4.1.4 Uses Permitted. The manufactured wiring systems shall be permitted in accessible and dry locations and in ducts, plenums, and",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11564,
    "page number" : 630,
    "bounding box" : [ 456.828, 203.451, 769.688, 240.865 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Other cables as listed in 7.25.3.21, 8.0.5.4, 8.20.5.4, and 8.30.6.1 shall be permitted in manufactured wiring systems for wiring of equipment within the scope of their respective articles."
  }, {
    "type" : "paragraph",
    "id" : 11565,
    "level" : "5",
    "page number" : 630,
    "bounding box" : [ 456.817, 127.545, 769.706, 191.772 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Conduits. Conduit shall be listed flexible metal conduit or listed liquidtight flexible conduit containing nominal 600-volt, 8.0 mm2(3.2 mm dia) to 3.5 mm2 (2.0 mm dia) insulated copper conductors with a bare or insulated copper equipment grounding conductor equivalent in size to the ungrounded conductor."
  }, {
    "type" : "list",
    "id" : 11566,
    "level" : "3",
    "page number" : 630,
    "bounding box" : [ 456.825, 25.269, 769.708, 115.767 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 630,
      "bounding box" : [ 456.825, 63.249, 769.694, 115.767 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1 to (1) and (2): A luminaire(fixture) tap, maximum 1 800 mm long, intended for connection to a single fixture shall be permitted to contain conductors smaller than 3.5 mm2 (2.0 mm dia.) but not smaller than 0.75 mm2 (1.0 mm dia.).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 630,
      "bounding box" : [ 456.826, 25.269, 769.708, 52.533 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2 to (1) and (2): Listed manufactured wiring assemblies containing conductors smaller than 3.5 mm2 (2.0 mm dia.)",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11568,
    "page number" : 631,
    "bounding box" : [ 71.99, 518.589, 384.838, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be permitted for remote-control, signaling, or communication circuits."
  }, {
    "type" : "paragraph",
    "id" : 11569,
    "level" : "5",
    "page number" : 631,
    "bounding box" : [ 71.99, 405.831, 384.903, 508.037 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Flexible Cord. Flexible cord suitable for hard usage, with minimum 3.5 mm2 (2.0 mm dia.) conductors, shall be permitted as part of a listed factory-made assembly not exceeding 1 800 mm in length when making a transition between components of a manufactured wiring system and utilization equipment, other than luminaries, not permanently secured to the building structure. The cord shall be visible for its entire length and shall not be subject to strain or physical damage."
  }, {
    "type" : "list",
    "id" : 11570,
    "level" : "1",
    "page number" : 631,
    "bounding box" : [ 81.325, 189.77, 384.889, 394.152 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 631,
      "bounding box" : [ 81.347, 379.516, 384.851, 394.152 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Marking. Each section shall be marked to identify the type of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 788,
        "page number" : 631,
        "bounding box" : [ 71.981, 367.851, 209.905, 380.011 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "cable, flexible cord, or conduit."
      } ]
    }, {
      "type" : "list item",
      "page number" : 631,
      "bounding box" : [ 81.336, 341.602, 384.83, 356.238 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Receptacles and Connectors. Receptacles and connectors shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 789,
        "page number" : 631,
        "bounding box" : [ 71.97, 304.618, 384.816, 342.097 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be of the locking type, uniquely polarized and identified for the purpose and shall be part of a listed assembly for the appropriate system."
      } ]
    }, {
      "type" : "list item",
      "page number" : 631,
      "bounding box" : [ 81.325, 278.357, 384.815, 292.993 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Other Component Parts. Other component parts shall be listed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 790,
        "page number" : 631,
        "bounding box" : [ 71.97, 266.693, 189.848, 278.852 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "for the appropriate system."
      } ]
    }, {
      "type" : "list item",
      "page number" : 631,
      "bounding box" : [ 81.325, 240.366, 384.792, 255.002 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Securing and Supporting. Manufactured wiring systems shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 791,
        "page number" : 631,
        "bounding box" : [ 71.97, 216.097, 384.825, 240.861 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be secured and supported in accordance with the applicable cable or conduit article for the cable or conduit type employed."
      } ]
    }, {
      "type" : "list item",
      "page number" : 631,
      "bounding box" : [ 81.325, 189.77, 384.889, 204.406 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Luminaires (Fixtures). Installation of listed electric-discharge",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11571,
    "page number" : 631,
    "bounding box" : [ 71.97, 140.181, 384.83, 190.265 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "luminaries (fixtures) complying with 4.10.6.9(c) shall be permitted. 6.4.1.7 Unused Outlets. All unused outlets shall be capped to effectively close the connector openings."
  }, {
    "type" : "heading",
    "id" : 11572,
    "level" : "Subtitle",
    "page number" : 631,
    "bounding box" : [ 80.007, 101.151, 376.801, 128.447 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 6.5 — OFFICE FURNISHINGS (CONSISTING OF LIGHTING ACCESSORIES AND WIRED PARTITIONS)"
  }, {
    "type" : "list",
    "id" : 11573,
    "level" : "4",
    "page number" : 631,
    "bounding box" : [ 71.97, 25.301, 384.878, 90.577 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 631,
      "bounding box" : [ 71.97, 51.616, 384.878, 90.577 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.5.1.1 Scope. This article covers electrical equipment, lighting accessories, and wiring systems used to connect, or contained within, or installed on relocatable wired partitions.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 631,
      "bounding box" : [ 71.97, 25.301, 384.807, 39.937 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.5.1.2 General. Wiring systems shall be identified as suitable for",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11574,
    "page number" : 631,
    "bounding box" : [ 456.819, 519.617, 769.693, 544.436 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "providing power for lighting accessories and appliances in wired partitions. These partitions shall not extend from floor to ceiling."
  }, {
    "type" : "paragraph",
    "id" : 11575,
    "page number" : 631,
    "bounding box" : [ 456.819, 467.981, 769.681, 507.905 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where permitted by the authority having jurisdiction, these relocatable wired partitions shall be permitted to extend to the ceiling but shall not penetrate the ceiling."
  }, {
    "type" : "list",
    "id" : 11576,
    "level" : "5",
    "page number" : 631,
    "bounding box" : [ 456.808, 367.829, 769.672, 457.364 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 631,
      "bounding box" : [ 456.819, 431.063, 769.648, 457.364 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Use. These assemblies shall be installed and used only as provided for by this article.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 631,
      "bounding box" : [ 456.819, 405.809, 769.659, 432.11 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Other Articles. Except as modified by the requirements of this article, all other articles of this Code shall apply.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 631,
      "bounding box" : [ 456.808, 367.829, 769.672, 406.79 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Hazardous (Classified) Locations. Where used in hazardous (classified) locations, these assemblies shall conform with Articles 5.0 through 5.17 in addition to this article.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11577,
    "level" : "6",
    "page number" : 631,
    "bounding box" : [ 456.808, 89.571, 769.727, 356.205 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 631,
      "bounding box" : [ 456.808, 304.585, 769.67, 356.205 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.5.1.3 Wireways. All conductors and connections shall be contained within wiring channels of metal or other material identified as suitable for the conditions of use. Wiring channels shall be free of projections or other conditions that may damage conductor insulation.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 631,
      "bounding box" : [ 456.808, 241.34, 769.724, 292.96 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.5.1.4 Partition Interconnections. The electrical connection between partitions shall be a flexible assembly identified for use with wired partitions or shall be permitted to be installed using flexible cord provided all the following conditions are met.",
      "kids" : [ {
        "type" : "list",
        "id" : 786,
        "level" : "7",
        "page number" : 631,
        "bounding box" : [ 466.163, 151.875, 769.734, 229.716 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 631,
          "bounding box" : [ 466.163, 215.079, 769.641, 229.716 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) The cord is extra-hard usage type with 3.5 mm2 (2.0 mm dia.)or",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 784,
            "page number" : 631,
            "bounding box" : [ 456.828, 203.445, 711.896, 215.604 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "larger conductors, with an insulated grounding conductor."
          } ]
        }, {
          "type" : "list item",
          "page number" : 631,
          "bounding box" : [ 466.194, 189.789, 674.563, 204.426 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) The partitions are mechanically contiguous.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 631,
          "bounding box" : [ 466.194, 177.129, 769.682, 191.766 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) The cord is not longer than necessary for maximum positioning",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 785,
            "page number" : 631,
            "bounding box" : [ 456.828, 165.465, 686.611, 177.625 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "of the partitions but is in no case to exceed 600 mm."
          } ]
        }, {
          "type" : "list item",
          "page number" : 631,
          "bounding box" : [ 466.183, 151.875, 769.734, 166.512 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(4) The cord is terminated at an attachment plug and cord connector",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 787,
        "page number" : 631,
        "bounding box" : [ 456.828, 140.211, 532.269, 152.371 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "with strain relief."
      } ]
    }, {
      "type" : "list item",
      "page number" : 631,
      "bounding box" : [ 456.828, 89.571, 769.727, 128.532 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.5.1.5 Lighting Accessories. Lighting equipment listed and identified for use with wired partitions shall comply with all of the following.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11578,
    "level" : "5",
    "page number" : 631,
    "bounding box" : [ 456.828, 25.331, 769.648, 77.958 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 631,
      "bounding box" : [ 456.828, 51.657, 769.648, 77.958 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Support. A means for secure attachment or support shall be provided.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 631,
      "bounding box" : [ 466.183, 25.331, 769.646, 39.967 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Connection. Where cord and plug connection is provided, the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11580,
    "page number" : 632,
    "bounding box" : [ 71.99, 481.731, 384.931, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cord length shall be suitable for the intended application but shall not exceed 2 700 mm in length. The cord shall not be smaller than 0.75 mm2 (1.0 mm dia.), shall contain an equipment grounding conductor, and shall be of the hard usage type. Connection by other means shall be identified as suitable for the condition of use."
  }, {
    "type" : "paragraph",
    "id" : 11581,
    "page number" : 632,
    "bounding box" : [ 71.995, 443.74, 384.829, 470.041 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Receptacle Outlet. Convenience receptacles shall not be permitted in lighting accessories."
  }, {
    "type" : "list",
    "id" : 11582,
    "level" : "6",
    "page number" : 632,
    "bounding box" : [ 71.995, 152.847, 385.13, 432.116 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 632,
      "bounding box" : [ 71.995, 393.155, 384.864, 432.116 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.5.1.6 Fixed-Type Partitions. Wired partitions that are fixed (secured to building surfaces) shall be permanently connected to the building electrical system by one of the wiring as methods of Chapter",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 783,
        "level" : "7",
        "page number" : 632,
        "bounding box" : [ 71.995, 342.57, 384.852, 392.655 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3. Multiwire branch circuits supplying power to permanently connected freestanding partitions shall be provided with a means to disconnect simultaneously all ungrounded conductors at the panelboard where the branch circuit originates."
      } ]
    }, {
      "type" : "list item",
      "page number" : 632,
      "bounding box" : [ 71.995, 241.346, 384.866, 330.891 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.5.1.7 Freestanding-Type Partitions. Partitions of the freestanding type (not fixed) shall be permitted to be permanently connected to the building electrical system by one of the wiring methods of Chapter 3. Multiwire branch circuits supplying power to permanently connected freestanding partitions shall be provided with a means to disconnect simultaneously all ungrounded conductors at the panelboard where the branch circuit originates.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 632,
      "bounding box" : [ 71.995, 152.847, 385.13, 229.666 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.5.1.8 Freestanding-Type Partitions, Cord and Plug Connected. Individual partitions of the freestanding type, or groups of individual partitions that are electrically connected, mechanically contiguous, and do not exceed 9 000 mm when assembled, shall be permitted to be connected to the building electrical system by a single flexible cord and plug, provided all of the following conditions are met.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11583,
    "level" : "5",
    "page number" : 632,
    "bounding box" : [ 71.977, 26.32, 384.845, 141.168 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "next list id" : 11584,
    "list items" : [ {
      "type" : "list item",
      "page number" : 632,
      "bounding box" : [ 71.988, 89.565, 384.834, 141.168 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Flexible Power-Supply Cord. The flexible power-supply cord shall be extra-hard usage type with 3.5 mm2 (2.0 mm dia.) or larger conductors with an insulated equipment grounding conductor and not exceeding 600 mm in length.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 632,
      "bounding box" : [ 71.977, 26.32, 384.845, 77.941 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Receptacle Supplying Power. The receptacle(s) supplying power shall be on a separate circuit serving only panels and no other loads and shall be located not more than 300 mm from the partition that is connected to it.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11584,
    "level" : "5",
    "page number" : 632,
    "bounding box" : [ 456.815, 443.725, 769.69, 533.281 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "previous list id" : 11583,
    "list items" : [ {
      "type" : "list item",
      "page number" : 632,
      "bounding box" : [ 456.815, 494.376, 769.69, 533.281 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Receptacle Outlets, Maximum. Individual partitions or groups of interconnected individual partitions shall not contain more than thirteen 15-ampere, 125-volt and/or 250-volt receptacle outlets.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 632,
      "bounding box" : [ 456.815, 443.725, 769.686, 482.685 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Multiwire Circuits, Not Permitted. Individual partitions or groups of interconnected individual partitions shall not contain multiwire circuits.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11585,
    "page number" : 632,
    "bounding box" : [ 466.19, 421.026, 720.701, 431.648 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.10.1.4 for circuits supplying partitions in 6.5.1.6 and 6.5.1.7."
  }, {
    "type" : "paragraph",
    "id" : 11586,
    "page number" : 632,
    "bounding box" : [ 511.313, 357.609, 715.146, 397.566 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 6.10 — CRANES AND HOISTS 6.10.1 General"
  }, {
    "type" : "paragraph",
    "id" : 11587,
    "page number" : 632,
    "bounding box" : [ 456.831, 308.097, 769.762, 346.992 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.10.1.1 Scope. This article covers the installation of electrical equipment and wiring used in connection with cranes, monorail hoists, hoists, and all runways."
  }, {
    "type" : "paragraph",
    "id" : 11588,
    "page number" : 632,
    "bounding box" : [ 466.19, 276.129, 760.238, 295.928 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information, see ANSI B-30, Safety Code for Cranes, Derricks, Hoists, Jacks, and Slings."
  }, {
    "type" : "heading",
    "id" : 11589,
    "level" : "Subtitle",
    "page number" : 632,
    "bounding box" : [ 456.83, 250.683, 716.818, 265.32 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.10.1.2 Special Requirements for Particular Locations."
  }, {
    "type" : "paragraph",
    "id" : 11590,
    "page number" : 632,
    "bounding box" : [ 456.82, 213.765, 769.674, 240.066 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Hazardous (Classified) Locations. All equipment that operates in a hazardous (classified) location shall conform to Article 5.0."
  }, {
    "type" : "list",
    "id" : 11591,
    "level" : "6",
    "page number" : 632,
    "bounding box" : [ 474.805, 136.865, 769.638, 202.141 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 632,
      "bounding box" : [ 474.816, 187.504, 769.629, 202.141 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Equipment used in locations that are hazardous because of the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 781,
        "page number" : 632,
        "bounding box" : [ 456.809, 175.84, 754.597, 188.0 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "presence of flammable gases or vapors shall conform to Article 5.1."
      } ]
    }, {
      "type" : "list item",
      "page number" : 632,
      "bounding box" : [ 474.805, 162.185, 769.638, 176.821 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Equipment used in locations that are hazardous because of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 782,
        "page number" : 632,
        "bounding box" : [ 456.809, 150.52, 659.054, 162.68 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "combustible dust shall conform to Article 5.2."
      } ]
    }, {
      "type" : "list item",
      "page number" : 632,
      "bounding box" : [ 474.805, 136.865, 769.618, 151.501 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Equipment used in locations that are hazardous because of the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11592,
    "page number" : 632,
    "bounding box" : [ 456.798, 112.606, 769.651, 137.426 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "presence of easily ignitible fibers or flyings shall conform to Article 5.3"
  }, {
    "type" : "paragraph",
    "id" : 11593,
    "page number" : 632,
    "bounding box" : [ 456.787, 62.022, 769.591, 100.927 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Combustible Materials. Where a crane, hoist, or monorail hoist operates over readily combustible material, the resistors shall be located as permitted in the following:"
  }, {
    "type" : "paragraph",
    "id" : 11594,
    "level" : "7",
    "page number" : 632,
    "bounding box" : [ 456.787, 24.042, 769.659, 50.342 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) In a well-ventilated cabinet composed of noncombustible material constructed so that it will not emit flames or molten metal"
  }, {
    "type" : "paragraph",
    "id" : 11596,
    "level" : "7",
    "page number" : 633,
    "bounding box" : [ 71.983, 506.985, 384.874, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) In a cage or cab constructed of noncombustible material that encloses the sides of the cage or cab from the floor to a point at least 150 mm above the top of the resistors"
  }, {
    "type" : "paragraph",
    "id" : 11600,
    "page number" : 633,
    "bounding box" : [ 456.777, 494.369, 769.622, 544.442 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "separately bushed hole for each conductor shall be used wherever a change is made from a raceway or cable to open wiring. A fitting used for this purpose shall not contain taps or splices and shall not be used at luminaire (fixture) outlets."
  }, {
    "type" : "paragraph",
    "id" : 11597,
    "page number" : 633,
    "bounding box" : [ 81.338, 455.349, 268.857, 495.372 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Electrolytic Cell Lines. See 6.68.1.32. 6.10.2 Wiring"
  }, {
    "type" : "paragraph",
    "id" : 11601,
    "page number" : 633,
    "bounding box" : [ 456.766, 405.815, 769.714, 482.69 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Bushing in Lieu of a Box. A bushing shall be permitted to be used in lieu of a box at the end of a rigid metal conduit, intermediate metal conduit, or electrical metallic tubing where the raceway terminates at unenclosed controls or similar equipment including contact conductors, collectors, resistors, brakes, power-circuit limit switches, and dc split-frame motors."
  }, {
    "type" : "list",
    "id" : 11598,
    "level" : "8",
    "page number" : 633,
    "bounding box" : [ 71.939, 51.622, 384.847, 444.732 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 633,
      "bounding box" : [ 71.972, 405.837, 384.847, 444.732 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.10.2.1 Wiring Method. Conductors shall be enclosed in raceways or be Type AC cable with insulated grounding conductor, Type MC cable, or Type MI cable unless otherwise permitted in (a) through (e).",
      "kids" : [ {
        "type" : "list",
        "id" : 778,
        "level" : "1",
        "page number" : 633,
        "bounding box" : [ 81.305, 164.456, 384.843, 394.158 ],
        "numbering style" : "english letters",
        "number of list items" : 5,
        "list items" : [ {
          "type" : "list item",
          "page number" : 633,
          "bounding box" : [ 81.327, 379.522, 384.801, 394.158 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Contact. Conductors. Contact conductors are not required to be",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 774,
            "page number" : 633,
            "bounding box" : [ 71.961, 367.857, 168.162, 380.017 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "enclosed in raceways."
          } ]
        }, {
          "type" : "list item",
          "page number" : 633,
          "bounding box" : [ 81.316, 341.597, 384.796, 356.233 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Exposed Conductors. Short lengths of open conductors at",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 775,
            "page number" : 633,
            "bounding box" : [ 71.961, 317.273, 384.841, 342.092 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "resistors, collectors, and other equipment are not required to be enclosed in raceways."
          } ]
        }, {
          "type" : "list item",
          "page number" : 633,
          "bounding box" : [ 81.316, 291.012, 384.843, 305.648 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Where flexible connections are necessary, flexible stranded",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 776,
            "page number" : 633,
            "bounding box" : [ 71.95, 241.368, 384.932, 291.507 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "conductors shall be used. Conductors shall be in flexible metal conduit, liequidtight fexible metal conduit, liquidtight flexible nonmetallic conduit, multiconductor cable, or an approved nonmetallic flexible raceway."
          } ]
        }, {
          "type" : "list item",
          "page number" : 633,
          "bounding box" : [ 81.305, 215.107, 384.779, 229.743 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(d) Where multiconductor cable is used with a suspended",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 777,
            "page number" : 633,
            "bounding box" : [ 71.95, 190.783, 384.738, 215.602 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "pushbutton station, the station shall be supported in some satisfactory manner that protects the electric conductors against strain."
          } ]
        }, {
          "type" : "list item",
          "page number" : 633,
          "bounding box" : [ 81.305, 164.456, 384.816, 179.093 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(e) Where flexibility is required for power or control to moving",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 779,
        "page number" : 633,
        "bounding box" : [ 71.95, 152.847, 355.794, 165.007 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "parts, a cord suitable for the purpose shall be permitted provided"
      }, {
        "type" : "list",
        "id" : 780,
        "level" : "5",
        "page number" : 633,
        "bounding box" : [ 71.939, 89.547, 384.876, 141.168 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 633,
          "bounding box" : [ 71.95, 114.867, 384.876, 141.168 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Suitable strain relief and protection from physical damage is provided, and",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 633,
          "bounding box" : [ 71.939, 89.547, 384.814, 115.848 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) In Class 1, Division 2 locations, cord shall be approved for extra-hard usage.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 633,
      "bounding box" : [ 71.939, 51.622, 384.788, 77.923 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.10.2.2 Raceway or Cable Terminal Fittings. Conductors leaving raceways or cables shall comply with one of the following.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11602,
    "level" : "5",
    "page number" : 633,
    "bounding box" : [ 456.733, 101.157, 769.604, 394.136 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 633,
      "bounding box" : [ 456.766, 355.241, 769.604, 394.136 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.10.2.3 Types of Conductors. Conductors shall comply with Table 3.10.1.13 unless otherwise permitted in 6.10.2.3(a) through 6.10.2.3(d).",
      "kids" : [ {
        "type" : "list",
        "id" : 769,
        "level" : "1",
        "page number" : 633,
        "bounding box" : [ 466.088, 151.851, 769.598, 343.562 ],
        "numbering style" : "english letters",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 633,
          "bounding box" : [ 466.121, 328.926, 769.598, 343.562 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Exposed to External Heat or Connected to Resistors. A",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 766,
            "page number" : 633,
            "bounding box" : [ 456.755, 291.997, 769.59, 329.421 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "conductor(s) exposed to external heat or connected to resistors shall have a flame-resistant outer covering or be covered with flameresistant tape individually or as a group."
          } ]
        }, {
          "type" : "list item",
          "page number" : 633,
          "bounding box" : [ 466.11, 265.67, 769.532, 280.306 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Contact Conductors. Contact conductors along runways, crane",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 767,
            "page number" : 633,
            "bounding box" : [ 456.744, 228.686, 769.642, 266.165 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "bridges, and monorails shall be permitted to be bare, and shall be copper, aluminum, steel, or other alloys or combinations thereof in the form of hard drawn wire, tees, angles, tee rails, or other stiff shapes."
          } ]
        }, {
          "type" : "list item",
          "page number" : 633,
          "bounding box" : [ 466.099, 202.425, 769.572, 217.062 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Flexibility. Where flexibility is required, flexible cord or cable",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 768,
            "page number" : 633,
            "bounding box" : [ 456.733, 178.101, 769.633, 202.921 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "shall be permitted to be used and, where necessary, cable reels or takeup devices shall be used."
          } ]
        }, {
          "type" : "list item",
          "page number" : 633,
          "bounding box" : [ 466.088, 151.851, 769.539, 166.488 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(d) Class 1, Class 2, and Class 3 Circuits. Conductors for Class 1,",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 770,
        "page number" : 633,
        "bounding box" : [ 456.733, 127.527, 769.615, 152.347 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Class 2, and Class 3 remote-control, signaling, and power-limited circuits, installed in accordance with Article 7.25, shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 633,
      "bounding box" : [ 456.733, 101.157, 641.69, 115.793 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.10.2.4 Rating and Size of Conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11603,
    "page number" : 633,
    "bounding box" : [ 456.723, 64.293, 769.511, 90.594 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Ampacity. The allowable ampacities of conductors shall be as shown in Table 6.10.2.4(a)."
  }, {
    "type" : "paragraph",
    "id" : 11604,
    "page number" : 633,
    "bounding box" : [ 466.19, 32.349, 760.257, 52.148 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For the ampacities of conductors between controllers and resistors, see 4.30.2.3."
  }, {
    "type" : "list",
    "id" : 11599,
    "level" : "1",
    "page number" : 633,
    "bounding box" : [ 81.294, 25.307, 384.744, 39.943 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 633,
      "bounding box" : [ 81.294, 25.307, 384.744, 39.943 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Separately Bushed Hole. A box or terminal fitting that has a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11606,
    "level" : "Subtitle",
    "page number" : 634,
    "bounding box" : [ 81.345, 518.649, 384.804, 533.286 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Secondary Resistor Conductors. Where the secondary resistor"
  }, {
    "type" : "paragraph",
    "id" : 11607,
    "page number" : 634,
    "bounding box" : [ 71.99, 469.071, 384.923, 519.145 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "is separate from the controller, the minimum size of the conductors between controller and resistor shall be calculated by multiplying the motor secondary current by the appropriate factor from Table 6.10.2.4(b) and selecting a wire from Table 6.10.2.4(a)."
  }, {
    "type" : "caption",
    "id" : 11608,
    "page number" : 634,
    "bounding box" : [ 97.728, 430.03, 359.038, 444.666 ],
    "linked content id" : 773,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 6.10.2.4(B) Secondary Conductor Rating Factors"
  }, {
    "type" : "table",
    "id" : 11609,
    "level" : "6",
    "page number" : 634,
    "bounding box" : [ 70.431, 313.64, 385.671, 430.04 ],
    "number of rows" : 4,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 634,
        "bounding box" : [ 70.671, 416.6, 220.971, 429.53 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 634,
          "bounding box" : [ 107.148, 415.931, 184.09, 430.568 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Time in Seconds"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 634,
        "bounding box" : [ 220.971, 403.46, 385.431, 429.53 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 634,
          "bounding box" : [ 229.854, 403.272, 376.707, 430.569 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Ampacity of Wire in Percent of Full-Load Secondary Current"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 634,
        "bounding box" : [ 70.671, 403.46, 220.971, 416.6 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 634,
          "bounding box" : [ 100.071, 402.789, 190.14, 417.425 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "On Off"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 634,
        "bounding box" : [ 70.671, 313.88, 220.971, 403.46 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 634,
          "bounding box" : [ 101.875, 327.471, 112.884, 402.864 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5 10 15 15 15 15"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 634,
          "bounding box" : [ 176.692, 327.482, 187.702, 402.875 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "75 70 75 45 30 15"
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 634,
          "bounding box" : [ 107.81, 314.265, 183.413, 326.424 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Continuous Duty"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 634,
        "bounding box" : [ 220.971, 327.02, 385.431, 403.46 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 634,
          "bounding box" : [ 297.703, 327.493, 308.713, 402.886 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "35 45 55 65 75 85"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 634,
        "bounding box" : [ 220.971, 313.88, 385.431, 327.02 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 634,
          "bounding box" : [ 294.982, 314.265, 311.489, 326.424 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "110"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11610,
    "level" : "Subtitle",
    "page number" : 634,
    "bounding box" : [ 81.344, 274.815, 384.829, 289.451 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Minimum Size. Conductors external to motors and controls"
  }, {
    "type" : "paragraph",
    "id" : 11611,
    "page number" : 634,
    "bounding box" : [ 71.978, 250.545, 384.778, 276.816 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall not be smaller than 1.25 mm2 (1.2 mm dia.) unless otherwise permitted in (1) and (2)."
  }, {
    "type" : "list",
    "id" : 11612,
    "level" : "7",
    "page number" : 634,
    "bounding box" : [ 71.986, 187.311, 384.848, 238.866 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 634,
      "bounding box" : [ 71.992, 212.565, 384.847, 238.866 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) 0.75 mm2 (1.0 mm dia.) wire in multiconductor cord shall be permitted for control circuits at not over 7 amperes.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 634,
      "bounding box" : [ 71.986, 187.311, 384.848, 213.546 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Wires not smaller than 0.50 mm2 (0.80 mm dia.) shall be permitted for electronic circuits.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11613,
    "page number" : 634,
    "bounding box" : [ 71.986, 136.671, 384.818, 175.632 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Contact Conductors. Contact wires shall have an ampacity not less than that required by Table 6.10.2.4(d) for 75ºC wire, and in no case shall they be smaller than the following:"
  }, {
    "type" : "caption",
    "id" : 11614,
    "page number" : 634,
    "bounding box" : [ 117.103, 110.366, 339.603, 125.003 ],
    "linked content id" : 209,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 6.10.2.4(D) Contact Conductor Supports"
  }, {
    "type" : "table",
    "id" : 11615,
    "level" : "8",
    "page number" : 634,
    "bounding box" : [ 71.811, 32.36, 384.351, 110.3 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 634,
        "bounding box" : [ 72.291, 71.54, 237.831, 109.79 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 634,
          "bounding box" : [ 86.326, 70.882, 223.366, 110.839 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Distance Between End Strain Insulation or Clamp Type Intermediate Supports (m)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 634,
        "bounding box" : [ 237.831, 71.54, 383.871, 109.79 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 634,
          "bounding box" : [ 282.462, 77.229, 339.77, 104.536 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Size of Wire (mm2)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 634,
        "bounding box" : [ 72.291, 33.08, 237.831, 71.54 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 634,
          "bounding box" : [ 129.83, 33.531, 179.937, 70.945 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Less than 9 9 – 18 Over 18"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 634,
        "bounding box" : [ 237.831, 33.08, 383.871, 71.54 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 634,
          "bounding box" : [ 305.631, 33.542, 316.641, 70.956 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "14 22 30"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11616,
    "page number" : 634,
    "bounding box" : [ 466.185, 518.589, 610.162, 533.226 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Calculation of Motor Load."
  }, {
    "type" : "list",
    "id" : 11617,
    "level" : "9",
    "page number" : 634,
    "bounding box" : [ 474.805, 379.517, 769.653, 508.037 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 634,
      "bounding box" : [ 474.827, 493.401, 769.644, 508.037 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Single Motor. For one motor, 100 percent of motor nameplate",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 764,
        "page number" : 634,
        "bounding box" : [ 456.82, 481.737, 620.538, 493.896 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "full-load ampere rating shall be used."
      } ]
    }, {
      "type" : "list item",
      "page number" : 634,
      "bounding box" : [ 474.816, 468.081, 769.653, 482.718 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Multiple Motors on Single Crane or Hoists. For multiple",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 765,
        "page number" : 634,
        "bounding box" : [ 456.809, 393.172, 769.652, 468.577 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "motors on a single crane or hoist, the minimum ampacity of the power supply conductors shall be the nameplate full-load ampere rating of the largest motor or group of motors for any single crane motion, plus 50 percent of the nameplate full-load ampere rating of the next largest motor or group of motors, using that column of Table 6.10.2.4(a) that applies to the longest time-rated motor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 634,
      "bounding box" : [ 474.805, 379.517, 769.62, 394.153 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Multiple Cranes or Hoists on a Common Conductor. For",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11618,
    "page number" : 634,
    "bounding box" : [ 456.809, 329.927, 769.656, 380.012 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "multiple cranes or hoists, or both, supplied by a common conductor system, compute the motor minimum ampacity for each crane as defined in 6.10.2.4(e), add them together, and multiply the sum by the appropriate demand factor from Table 6.10.2.4(e)."
  }, {
    "type" : "heading",
    "id" : 11619,
    "level" : "Subtitle",
    "page number" : 634,
    "bounding box" : [ 534.086, 290.952, 692.336, 305.588 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 6.10.2.4(e) Demand Factors"
  }, {
    "type" : "table",
    "id" : 11620,
    "level" : "10",
    "page number" : 634,
    "bounding box" : [ 456.531, 200.3, 769.25, 290.9 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 634,
        "bounding box" : [ 457.011, 277.46, 613.55, 290.39 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 634,
          "bounding box" : [ 468.865, 276.788, 601.325, 291.424 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Number of Cranes or Hoists"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 634,
        "bounding box" : [ 613.55, 277.46, 768.77, 290.39 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 634,
          "bounding box" : [ 654.727, 276.788, 728.256, 291.424 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Demand Factor"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 634,
        "bounding box" : [ 457.011, 201.02, 613.55, 277.46 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 16,
          "level" : "1",
          "page number" : 634,
          "bounding box" : [ 532.31, 201.46, 537.8, 276.864 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 6,
          "list items" : [ {
            "type" : "list item",
            "page number" : 634,
            "bounding box" : [ 532.31, 264.705, 537.8, 276.864 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 634,
            "bounding box" : [ 532.31, 252.045, 537.8, 264.204 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "3",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 634,
            "bounding box" : [ 532.31, 239.385, 537.8, 251.545 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 634,
            "bounding box" : [ 532.31, 226.725, 537.8, 238.885 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "5",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 634,
            "bounding box" : [ 532.31, 214.12, 537.8, 226.28 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "6",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 634,
            "bounding box" : [ 532.31, 201.46, 537.8, 213.62 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 634,
        "bounding box" : [ 613.55, 201.02, 768.77, 277.46 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 634,
          "bounding box" : [ 681.836, 201.46, 701.13, 276.864 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "0.95 0.91 0.87 0.84 0.81 0.78"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 11621,
    "level" : "7",
    "page number" : 634,
    "bounding box" : [ 456.809, 73.977, 769.684, 176.106 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 634,
      "bounding box" : [ 456.82, 136.215, 769.655, 176.106 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Other Loads. Additional loads, such as heating, lighting, and air conditioning, shall be provided for by application of the appropriate sections of this Code.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 634,
      "bounding box" : [ 456.809, 73.977, 769.684, 125.532 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Nameplate. Each crane, monorail, or hoist shall be provided with a visible nameplate marked with the manufacture’s name, the rating in volts, frequency, number of phases, and circuit amperes as calculated in 6.10.2.4(e) and 6.10.2.4(f).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11622,
    "page number" : 634,
    "bounding box" : [ 456.809, 23.326, 769.565, 62.287 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.10.2.5 Common Return. Where a crane or hoist is operated by more than one motor, a common-return conductor of proper ampacity shall be permitted."
  }, {
    "type" : "heading",
    "id" : 11624,
    "level" : "Subtitle",
    "page number" : 635,
    "bounding box" : [ 68.94, 731.109, 526.403, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 6.10.2.4(a) Ampacities of Insulated Copper Conductors Used with Short-Time Rated Crane and Hoist Motors. Based on Ambient Temperature of 30ºC. Up to Four Conductors in Raceway or Cable1 Up to 3 ac2 or 4 dc1 Conductors in Raceway or Cable."
  }, {
    "type" : "table",
    "id" : 11625,
    "level" : "9",
    "page number" : 635,
    "bounding box" : [ 33.54, 451.1, 561.12, 731.12 ],
    "number of rows" : 7,
    "number of columns" : 7,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 33.78, 707.3, 175.74, 730.61 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 635,
          "bounding box" : [ 59.04, 706.681, 150.173, 731.561 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Maximum Operating Temperature"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 175.74, 707.3, 304.44, 730.61 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 635,
          "bounding box" : [ 229.32, 712.503, 249.874, 726.729 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "750C"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 304.44, 707.3, 433.2, 730.61 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 635,
          "bounding box" : [ 358.02, 712.504, 378.574, 726.729 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "900C"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 433.2, 707.3, 560.88, 730.61 ],
        "row number" : 1,
        "column number" : 6,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 635,
          "bounding box" : [ 484.265, 712.504, 509.854, 726.729 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "1250C"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 33.78, 648.8, 175.74, 707.3 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 635,
          "bounding box" : [ 69.115, 665.941, 140.079, 690.761 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Conductor Size [mm2 (mm dia.)]"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 175.74, 660.8, 304.44, 707.3 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 635,
          "bounding box" : [ 185.397, 665.938, 293.831, 702.281 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Types MTW, RH, RHW, THW, THWN, XHHW,"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 304.44, 660.8, 433.2, 707.3 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 635,
          "bounding box" : [ 311.098, 660.167, 425.62, 708.032 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Types TA, TBS, SA, SIS, PFA, FEP, FEPB, RHH, THHN, XHHW, Z, ZW"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 433.2, 660.8, 560.88, 707.3 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 635,
          "bounding box" : [ 442.621, 665.918, 551.561, 702.261 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Types FEP, FEPB, PFA, PFAH, SA, TFE, Z, ZW"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 175.74, 648.8, 239.58, 660.8 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 635,
          "bounding box" : [ 192.239, 648.179, 222.629, 661.535 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "60 Min"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 239.58, 648.8, 304.44, 660.8 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 635,
          "bounding box" : [ 256.553, 648.179, 286.942, 661.535 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "30 Min"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 304.44, 648.8, 368.34, 660.8 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 635,
          "bounding box" : [ 320.926, 648.179, 351.316, 661.535 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "60 Min"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 368.34, 648.8, 433.2, 660.8 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 635,
          "bounding box" : [ 385.3, 648.179, 415.689, 661.535 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "30 Min"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 433.2, 648.8, 497.1, 660.8 ],
        "row number" : 3,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 635,
          "bounding box" : [ 449.673, 648.179, 480.063, 661.535 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "60 Min"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 497.1, 648.8, 560.88, 660.8 ],
        "row number" : 3,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 635,
          "bounding box" : [ 514.047, 648.179, 544.436, 661.535 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "30 Min"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 33.78, 590.84, 175.74, 648.8 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 16,
          "level" : "1",
          "page number" : 635,
          "bounding box" : [ 84.84, 591.241, 124.294, 648.309 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 635,
            "bounding box" : [ 84.84, 637.213, 124.294, 648.309 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.02,
            "text color" : "[0.0]",
            "content" : "1.25 (1.2)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 635,
            "bounding box" : [ 87.365, 625.75, 121.784, 636.846 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.02,
            "text color" : "[0.0]",
            "content" : "2.0 (1.6)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 635,
            "bounding box" : [ 87.365, 591.241, 121.784, 625.323 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.02,
            "text color" : "[0.0]",
            "content" : "3.5 (2.0) 5.5 (2.6) 8.0 (3.2)",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 175.74, 590.84, 239.58, 648.8 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 635,
          "bounding box" : [ 201.122, 591.231, 213.699, 648.299 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "8.5 24 32 42 52"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 239.58, 590.84, 304.44, 648.8 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 635,
          "bounding box" : [ 266.703, 591.221, 276.753, 648.289 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "10 25 35 45 57"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 304.44, 590.84, 368.34, 648.8 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "level" : "1",
          "page number" : 635,
          "bounding box" : [ 331.082, 591.211, 341.162, 648.279 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "29 38 51 60"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 368.34, 590.84, 433.2, 648.8 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "level" : "1",
          "page number" : 635,
          "bounding box" : [ 395.46, 591.201, 405.54, 648.269 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "30 43 54 65"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 433.2, 590.84, 497.1, 648.8 ],
        "row number" : 4,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 21,
          "level" : "1",
          "page number" : 635,
          "bounding box" : [ 459.839, 591.191, 469.919, 648.259 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "36 48 63 69"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 497.1, 590.84, 560.88, 648.8 ],
        "row number" : 4,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 22,
          "level" : "1",
          "page number" : 635,
          "bounding box" : [ 524.217, 591.181, 534.297, 648.249 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "38 53 68 76"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 33.78, 544.34, 175.74, 590.84 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 23,
          "page number" : 635,
          "bounding box" : [ 99.54, 544.744, 109.59, 590.349 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "14 22 30 38"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 175.74, 544.34, 239.58, 590.84 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 24,
          "page number" : 635,
          "bounding box" : [ 199.86, 544.734, 214.95, 590.339 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "80 104 118 125"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 239.58, 544.34, 304.44, 590.84 ],
        "row number" : 5,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 25,
          "page number" : 635,
          "bounding box" : [ 264.179, 544.724, 279.269, 590.329 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "91 120 138 153"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 304.44, 544.34, 368.34, 590.84 ],
        "row number" : 5,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 26,
          "page number" : 635,
          "bounding box" : [ 328.557, 544.714, 343.647, 590.319 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "87 115 128 138"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 368.34, 544.34, 433.2, 590.84 ],
        "row number" : 5,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 27,
          "page number" : 635,
          "bounding box" : [ 392.936, 544.704, 408.026, 590.309 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "100 135 150 168"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 433.2, 544.34, 497.1, 590.84 ],
        "row number" : 5,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 28,
          "page number" : 635,
          "bounding box" : [ 457.314, 544.694, 472.404, 590.299 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "107 138 154 184"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 497.1, 544.34, 560.88, 590.84 ],
        "row number" : 5,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 29,
          "page number" : 635,
          "bounding box" : [ 521.693, 544.684, 536.783, 590.289 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "126 163 185 222"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 6,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 33.78, 497.84, 175.74, 544.34 ],
        "row number" : 6,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 30,
          "page number" : 635,
          "bounding box" : [ 97.015, 498.244, 112.105, 543.849 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "50 60 80 100"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 175.74, 497.84, 239.58, 544.34 ],
        "row number" : 6,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 31,
          "page number" : 635,
          "bounding box" : [ 199.86, 498.234, 214.95, 543.839 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "172 196 260 282"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 239.58, 497.84, 304.44, 544.34 ],
        "row number" : 6,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 32,
          "page number" : 635,
          "bounding box" : [ 264.179, 498.224, 279.269, 543.829 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "210 236 316 347"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 304.44, 497.84, 368.34, 544.34 ],
        "row number" : 6,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 33,
          "page number" : 635,
          "bounding box" : [ 328.557, 498.214, 343.647, 543.819 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "191 217 283 300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 368.34, 497.84, 433.2, 544.34 ],
        "row number" : 6,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 34,
          "page number" : 635,
          "bounding box" : [ 392.936, 498.204, 408.026, 543.809 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "234 260 345 376"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 433.2, 497.84, 497.1, 544.34 ],
        "row number" : 6,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 35,
          "page number" : 635,
          "bounding box" : [ 457.314, 498.194, 472.404, 543.799 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "229 268 344 424"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 497.1, 497.84, 560.88, 544.34 ],
        "row number" : 6,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 36,
          "page number" : 635,
          "bounding box" : [ 521.693, 498.184, 536.783, 543.789 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "275 327 420 522"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 7,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 33.78, 451.34, 175.74, 497.84 ],
        "row number" : 7,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 37,
          "page number" : 635,
          "bounding box" : [ 97.02, 451.744, 112.11, 497.349 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "125 150 200 250"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 175.74, 451.34, 239.58, 497.84 ],
        "row number" : 7,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 38,
          "page number" : 635,
          "bounding box" : [ 199.865, 451.734, 214.955, 497.339 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "360 460 520 661"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 239.58, 451.34, 304.44, 497.84 ],
        "row number" : 7,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 39,
          "page number" : 635,
          "bounding box" : [ 264.184, 451.724, 279.274, 497.329 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "415 588 665 848"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 304.44, 451.34, 368.34, 497.84 ],
        "row number" : 7,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 40,
          "page number" : 635,
          "bounding box" : [ 328.562, 451.714, 343.652, 497.319 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "395 452 574 726"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 368.34, 451.34, 433.2, 497.84 ],
        "row number" : 7,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 41,
          "page number" : 635,
          "bounding box" : [ 392.941, 451.704, 408.031, 497.309 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "456 643 735 916"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 433.2, 451.34, 497.1, 497.84 ],
        "row number" : 7,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 42,
          "page number" : 635,
          "bounding box" : [ 457.319, 451.694, 472.409, 497.299 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "504 594 718 898"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 635,
        "bounding box" : [ 497.1, 451.34, 560.88, 497.84 ],
        "row number" : 7,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 43,
          "page number" : 635,
          "bounding box" : [ 517.92, 451.684, 540.57, 497.289 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "628 745 910 1 145"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11626,
    "level" : "Subtitle",
    "page number" : 636,
    "bounding box" : [ 35.28, 756.429, 176.837, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 6.10.2.4(a) Continued…"
  }, {
    "type" : "heading",
    "id" : 11627,
    "level" : "Subtitle",
    "page number" : 636,
    "bounding box" : [ 211.8, 743.464, 383.524, 756.821 ],
    "heading level" : 5,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.02,
    "text color" : "[0.0]",
    "content" : "AMPACITY CORRECTION FACTOR"
  }, {
    "type" : "table",
    "id" : 11629,
    "level" : "10",
    "page number" : 636,
    "bounding box" : [ 35.58, 570.38, 559.08, 744.38 ],
    "number of rows" : 2,
    "number of columns" : 7,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 636,
        "bounding box" : [ 35.82, 720.62, 173.16, 743.9 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 636,
          "bounding box" : [ 46.38, 725.764, 162.695, 739.989 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "Ambient Temperature (oC)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 636,
        "bounding box" : [ 173.16, 720.62, 558.84, 743.9 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 6,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 636,
          "bounding box" : [ 223.743, 720.001, 508.818, 745.749 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "For ambient temperature other than 300C, multiply the ampacities shown above by the appropriate factor shown below."
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 636,
        "bounding box" : [ 35.82, 570.62, 173.16, 720.62 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 636,
          "bounding box" : [ 87.71, 570.997, 121.281, 720.129 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "21-25 26-30 31-35 36-40 41-45 46-50 51-55 56-60 61-70 71-80 81-90 91-100 101-120"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 636,
        "bounding box" : [ 173.16, 570.62, 237.54, 720.62 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 636,
          "bounding box" : [ 196.487, 570.967, 214.103, 720.099 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "1.05 1.00 0.94 0.88 0.82 0.75 0.67 0.58 0.33 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 636,
        "bounding box" : [ 237.54, 570.62, 301.92, 720.62 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 636,
          "bounding box" : [ 260.866, 570.937, 278.482, 720.069 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "1.05 1.00 0.94 0.88 0.82 0.75 0.67 0.58 0.33 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 636,
        "bounding box" : [ 301.92, 570.62, 366.3, 720.62 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 636,
          "bounding box" : [ 325.244, 570.907, 342.86, 720.039 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "1.04 1.00 0.96 0.91 0.87 0.82 0.76 0.71 0.58 0.41 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 636,
        "bounding box" : [ 366.3, 570.62, 430.68, 720.62 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 636,
          "bounding box" : [ 389.623, 570.877, 407.239, 720.009 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "1.04 1.00 0.96 0.91 0.87 0.82 0.76 0.71 0.58 0.41 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 636,
        "bounding box" : [ 430.68, 570.62, 495.06, 720.62 ],
        "row number" : 2,
        "column number" : 6,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 636,
          "bounding box" : [ 454.001, 570.847, 471.617, 719.979 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "1.02 1.00 0.97 0.95 0.92 0.89 0.86 0.83 0.76 0.69 0.61 0.51 0.40"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 636,
        "bounding box" : [ 495.06, 570.62, 558.84, 720.62 ],
        "row number" : 2,
        "column number" : 7,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 636,
          "bounding box" : [ 518.38, 570.817, 535.996, 719.949 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.02,
          "text color" : "[0.0]",
          "content" : "1.02 1.00 0.97 0.95 0.92 0.89 0.86 0.83 0.76 0.69 0.61 0.51 0.40"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 11630,
    "page number" : 636,
    "bounding box" : [ 35.28, 539.574, 560.173, 570.24 ],
    "linked content id" : 212,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Note: Other insulations shown in Table 3.10.1.13 and approved for the temperature and location shall be permitted to be substituted for those shown in Table 6.10.2.4(a). The allowable ampacities of conductors used with 15-minute motors shall be the 30-minute ratings increased by 12 percent."
  }, {
    "type" : "list",
    "id" : 11631,
    "level" : "11",
    "page number" : 636,
    "bounding box" : [ 35.274, 498.171, 560.159, 540.507 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 636,
      "bounding box" : [ 35.274, 518.871, 560.159, 540.507 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "1For 5 to 8 simultaneously energized power conductors in raceway or cable, the ampacity of each power conductor shall be reduced to a value of 80 percent of that shown in the table.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 636,
      "bounding box" : [ 35.274, 498.171, 560.158, 519.807 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "2For 4 to 6 simultaneously energized 125ºC ac power conductors in raceway or cable, the ampacity of each power conductor shall be reduced to a value of 80 percent of that shown in the table.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11632,
    "level" : "Subtitle",
    "page number" : 637,
    "bounding box" : [ 165.716, 518.583, 291.028, 533.22 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.10.3 Contact Conductors"
  }, {
    "type" : "list",
    "id" : 11633,
    "level" : "12",
    "page number" : 637,
    "bounding box" : [ 71.99, 481.731, 384.825, 508.032 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 637,
      "bounding box" : [ 71.99, 481.731, 384.825, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.10.3.1 Installation of Contact Conductors. Contact conductors shall comply with (a) through (h).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11634,
    "level" : "Subtitle",
    "page number" : 637,
    "bounding box" : [ 81.345, 455.415, 384.809, 470.052 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Locating or Guarding Contact Conductors. Runway contact"
  }, {
    "type" : "paragraph",
    "id" : 11635,
    "page number" : 637,
    "bounding box" : [ 71.98, 418.486, 384.967, 455.911 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors shall be guarded, and bridge contact conductors shall be located or guarded in a manner that persons cannot inadvertently touch energized current-carrying parts."
  }, {
    "type" : "heading",
    "id" : 11636,
    "level" : "Subtitle",
    "page number" : 637,
    "bounding box" : [ 81.334, 392.16, 384.798, 406.796 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Contact Wires. Wires that are used as contact conductors shall"
  }, {
    "type" : "paragraph",
    "id" : 11637,
    "page number" : 637,
    "bounding box" : [ 71.98, 342.571, 384.868, 392.655 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be secured at the ends by means of approved strain insulators and shall be mounted on approved insulators so that the extreme limit of displacement of the wire will not bring the latter within less than 40 mm from the surface wired over."
  }, {
    "type" : "heading",
    "id" : 11638,
    "level" : "Subtitle",
    "page number" : 637,
    "bounding box" : [ 81.334, 316.244, 384.836, 330.88 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Supports Along Runways. Main contact conductors carried"
  }, {
    "type" : "paragraph",
    "id" : 11639,
    "page number" : 637,
    "bounding box" : [ 71.98, 291.975, 384.863, 316.739 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "along runways shall be supported on insulating supports placed at intervals not exceeding 6 000 mm unless otherwise permitted in"
  }, {
    "type" : "list",
    "id" : 11640,
    "level" : "12",
    "page number" : 637,
    "bounding box" : [ 71.98, 266.655, 384.807, 291.474 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 11652,
    "list items" : [ {
      "type" : "list item",
      "page number" : 637,
      "bounding box" : [ 71.98, 266.655, 384.807, 291.474 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.10.3.1(f). Such conductors shall be separated not less than 150 mm, other than",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11641,
    "page number" : 637,
    "bounding box" : [ 71.98, 216.07, 384.936, 266.154 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "for monorail hoists where a spacing of not less than 75 mm shall be permitted. Where necessary, intervals between insulating supports shall be permitted to be increased up to 12 m, the separation between conductors being increased proportionately."
  }, {
    "type" : "list",
    "id" : 11642,
    "level" : "1",
    "page number" : 637,
    "bounding box" : [ 81.323, 37.934, 384.874, 204.38 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 637,
      "bounding box" : [ 81.334, 189.743, 384.84, 204.38 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Supports on Bridges. Bridge wire contact conductors shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 755,
        "page number" : 637,
        "bounding box" : [ 71.969, 165.419, 384.882, 190.239 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "kept at least 65 mm apart, and, where the span exceeds 25 m, insulating saddles shall be placed at intervals not exceeding 15 m."
      } ]
    }, {
      "type" : "list item",
      "page number" : 637,
      "bounding box" : [ 81.323, 139.158, 384.874, 153.795 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Supports for Rigid Conductors. Conductors along runways and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 756,
        "page number" : 637,
        "bounding box" : [ 71.969, 64.249, 384.859, 139.654 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "crane bridges, that are of the rigid type specified in 6.10.2.3(b) and not contained within an approved enclosed assembly, shall be carried on insulating supports spaced at intervals of not more than 80 times the vertical dimension of the conductor, but in no case greater than 4 500 mm, and spaced apart sufficiently to give a clear electrical separation of conductors or adjacent collectors of not less than 25 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 637,
      "bounding box" : [ 81.323, 37.934, 384.793, 52.57 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Track as Circuit Conductor. Monorail, tram rail, or crane",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11643,
    "page number" : 637,
    "bounding box" : [ 71.969, 26.27, 384.789, 38.429 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "runway tracks shall be permitted as a conductor of current for one"
  }, {
    "type" : "paragraph",
    "id" : 11644,
    "page number" : 637,
    "bounding box" : [ 456.807, 519.59, 769.552, 544.41 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "phase of a 3-phase, ac system furnishing power to the carrier, crane, or trolley, provided all of the following conditions are met."
  }, {
    "type" : "list",
    "id" : 11645,
    "level" : "7",
    "page number" : 637,
    "bounding box" : [ 474.792, 430.041, 769.623, 507.977 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 637,
      "bounding box" : [ 474.803, 493.34, 769.567, 507.977 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The conductors supplying the other two phases of the power",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 753,
        "page number" : 637,
        "bounding box" : [ 456.796, 481.676, 547.616, 493.836 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "supply are insulated."
      } ]
    }, {
      "type" : "list item",
      "page number" : 637,
      "bounding box" : [ 474.792, 468.02, 769.608, 482.657 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The power for all phases is obtained from an insulating",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 754,
        "page number" : 637,
        "bounding box" : [ 456.796, 456.356, 510.737, 468.516 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "transformer."
      } ]
    }, {
      "type" : "list item",
      "page number" : 637,
      "bounding box" : [ 474.792, 442.701, 661.94, 457.337 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The voltage does not exceed 300 volts.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 637,
      "bounding box" : [ 474.792, 430.041, 769.623, 444.677 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) The rail serving as a conductor is effectively grounded at the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11646,
    "page number" : 637,
    "bounding box" : [ 456.796, 393.111, 769.639, 430.591 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "transformer and also shall be permitted to be grounded by the fittings used for the suspension or attachment of the rail to a building or structure."
  }, {
    "type" : "list",
    "id" : 11647,
    "level" : "8",
    "page number" : 637,
    "bounding box" : [ 456.785, 291.931, 769.66, 381.432 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 637,
      "bounding box" : [ 456.796, 342.527, 769.66, 381.432 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Electrical Continuity of Contact Conductors. All sections of contact conductors shall be mechanically joined to provide a continuous electrical connection.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 637,
      "bounding box" : [ 456.785, 291.931, 769.643, 330.836 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(h) Not to Supply Other Equipment. Contact conductors shall not be used as feeders for any equipment other than the crane(s) or hoist(s) that they are primarily designed to serve.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11648,
    "page number" : 637,
    "bounding box" : [ 456.785, 228.631, 769.682, 280.251 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.10.3.2 Collectors. Collectors shall be designed so as to reduce to a minimum sparking between them and the contact conductor; and, where operated in rooms used for the storage of easily ignitible combustible fibers and materials, they shall comply with Section"
  }, {
    "type" : "list",
    "id" : 11649,
    "level" : "9",
    "page number" : 637,
    "bounding box" : [ 456.785, 102.141, 769.654, 228.186 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 637,
      "bounding box" : [ 456.785, 189.644, 678.315, 228.186 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.3.3.56. 6.10.4 Disconnecting Means",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 637,
      "bounding box" : [ 456.785, 102.141, 769.654, 179.027 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.10.4.1 Runway Conductor Disconnecting Means. A disconnecting means that has a continuous ampere rating not less than that computed in 6.10.2.4(e) and 6.10.2.4(f) shall be provided between the runway contact conductors and the power supply. Such disconnecting means shall consist of a motor-circuit switch, circuit breaker, or molded case switch. This disconnecting means shall be as follows:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11650,
    "level" : "10",
    "page number" : 637,
    "bounding box" : [ 466.14, 38.897, 757.055, 89.036 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 637,
      "bounding box" : [ 466.14, 76.876, 757.055, 89.036 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Readily accessible and operable from the ground or floor level",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 637,
      "bounding box" : [ 466.14, 64.217, 679.031, 76.376 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Capable of being locked in the open position",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 637,
      "bounding box" : [ 466.14, 51.557, 695.087, 63.716 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Open all ungrounded conductors simultaneously",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 637,
      "bounding box" : [ 466.14, 38.897, 715.572, 51.056 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Placed within view of the runway contact conductors",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11652,
    "level" : "12",
    "page number" : 638,
    "bounding box" : [ 71.969, 25.296, 384.905, 545.945 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 11640,
    "next list id" : 11666,
    "list items" : [ {
      "type" : "list item",
      "page number" : 638,
      "bounding box" : [ 71.99, 431.091, 384.905, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.10.4.2 Disconnecting Means for Cranes and Monorail Hoists. A motor-circuit switch or circuit breaker arranged to be locked in the open position shall be provided in the leads from the runway contact conductors or other power supply on all cranes and monorail hoists. The disconnecting means shall be capable of being locked in the open position. Where a monorail hoist or hand-propelled crane bridge installation meets all of the following, the disconnecting means shall be permitted to be omitted.",
      "kids" : [ {
        "type" : "list",
        "id" : 757,
        "level" : "8",
        "page number" : 638,
        "bounding box" : [ 81.345, 393.166, 384.272, 430.646 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 638,
          "bounding box" : [ 81.345, 418.486, 328.729, 430.646 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) The unit is controlled from the ground or floor level.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 638,
          "bounding box" : [ 81.345, 393.166, 384.272, 417.986 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) The unit is within view of the power supply disconnecting means (3) No fixed work platform has been provided for servicing the unit.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 758,
        "page number" : 638,
        "bounding box" : [ 71.99, 329.922, 384.868, 380.006 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Where the disconnecting means is not readily accessible from the crane or monorail hoist operating station, means shall be provided at the operating station to open the power circuit to all motors of the crane or monorail hoist."
      }, {
        "type" : "paragraph",
        "id" : 759,
        "page number" : 638,
        "bounding box" : [ 71.99, 254.017, 384.862, 318.242 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "6.10.4.3 Rating of Disconnecting Means. The continuous ampere rating of the switch or circuit breaker required by 6.10.4.2 shall not be less than 50 percent of the combined short-time ampere rating of the motors, nor less than 75 percent of the sum of the short-time ampere rating of the motors required for any single motion."
      }, {
        "type" : "paragraph",
        "id" : 760,
        "page number" : 638,
        "bounding box" : [ 71.99, 202.37, 298.958, 242.272 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "6.10.5 Overcurrent Protection 6.10.5.1 Feeders, Runway Conductors."
      }, {
        "type" : "list",
        "id" : 761,
        "level" : "8",
        "page number" : 638,
        "bounding box" : [ 71.969, 64.282, 384.861, 191.753 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 638,
          "bounding box" : [ 71.98, 114.867, 384.861, 191.753 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Single Feeder. The runway supply conductors and main contact conductors of a crane or monorail shall be protected by an overcurrent device(s) that shall not be greater than the largest rating or setting of any branch-circuit protective device plus the sum of the nameplate ratings of all the other loads with application of the demand factors from Table 6.10.2.4(e).",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 638,
          "bounding box" : [ 71.969, 64.282, 384.839, 103.188 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) More than One Feeder Circuit. Where more than one feeder circuit is installed to supply runway conductors, each feeder circuit shall be sized and protected in compliance with 6.10.5.1(a).",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 638,
      "bounding box" : [ 71.969, 25.296, 384.809, 52.537 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.10.5.2 Branch-Circuit Short-Circuit and Ground-Fault Protection. Branch circuits shall be protected in accordance with",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11653,
    "page number" : 638,
    "bounding box" : [ 456.807, 519.612, 769.711, 544.431 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.10.5.1(a). Branch-circuit taps, where made, shall comply with 6.10.5.2(b)."
  }, {
    "type" : "list",
    "id" : 11654,
    "level" : "8",
    "page number" : 638,
    "bounding box" : [ 456.796, 417.403, 769.663, 507.999 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 638,
      "bounding box" : [ 456.796, 443.718, 769.663, 507.999 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Fuse or Circuit Breaker Rating. Crane, hoist, and monorail hoist motor branch circuits shall be protected by fuses or inverse-time circuit breakers that have a rating in accordance with Table 4.30.4.2. Where two or more motors operate a single motion, the sum of their nameplate current ratings shall be considered as that of a single motor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 638,
      "bounding box" : [ 466.151, 417.403, 508.317, 432.039 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Taps.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11655,
    "level" : "8",
    "page number" : 638,
    "bounding box" : [ 456.774, 252.922, 769.676, 406.774 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 638,
      "bounding box" : [ 456.796, 342.549, 769.676, 406.774 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Multiple Motors. Where two or more motors are connected to the same branch circuit, each tap conductor to an individual motor shall have an ampacity not less than one-third that of the branch circuit. Each motor shall be protected from overload according to 6.10.5.3.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 638,
      "bounding box" : [ 456.785, 304.569, 769.658, 343.529 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Control Circuits. Where taps to control circuits originate on the load side of a branch-circuit protective device, each tap and piece of equipment shall be protected in accordance with 4.30.6.2.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 638,
      "bounding box" : [ 456.774, 252.922, 769.619, 305.604 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Brake Coils. Taps without separate overcurrent protection shall be permitted to brake coils. 6.10.5.3 Overload Protection.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11656,
    "page number" : 638,
    "bounding box" : [ 456.763, 203.388, 769.711, 242.294 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Motor and Branch-Circuit Overload Protection. Each motor, motor controller, and branch-circuit conductor shall be protected from overload by one of the following means."
  }, {
    "type" : "list",
    "id" : 11657,
    "level" : "7",
    "page number" : 638,
    "bounding box" : [ 474.737, 101.168, 769.631, 191.709 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 638,
      "bounding box" : [ 474.759, 177.072, 769.525, 191.709 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) A single motor shall be considered as protected where the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 751,
        "page number" : 638,
        "bounding box" : [ 456.752, 152.803, 769.588, 177.568 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "branch-circuit overcurrent device meets the rating requirements of 6.10.5.2."
      } ]
    }, {
      "type" : "list item",
      "page number" : 638,
      "bounding box" : [ 474.748, 139.147, 769.631, 153.784 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Overload relay elements in each ungrounded circuit",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 752,
        "page number" : 638,
        "bounding box" : [ 456.741, 114.823, 769.597, 139.643 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductor, with all relay elements protected from short circuit by the branch-circuit protection."
      } ]
    }, {
      "type" : "list item",
      "page number" : 638,
      "bounding box" : [ 474.737, 101.168, 769.596, 115.804 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Thermal sensing devices, sensitive to motor temperature or to",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11658,
    "page number" : 638,
    "bounding box" : [ 456.73, 38.919, 769.6, 101.663 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "temperature and current, that are thermally in contact with the motor winding(s). A hoist or trolley is considered to be protected if the sensing device is connected in the hoist’s upper limit switch circuit so as to prevent further hoisting during an overload condition of either motor."
  }, {
    "type" : "heading",
    "id" : 11659,
    "level" : "Subtitle",
    "page number" : 639,
    "bounding box" : [ 81.351, 531.309, 384.725, 545.945 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Manually Controlled Motor. If the motor is manually"
  }, {
    "type" : "paragraph",
    "id" : 11660,
    "page number" : 639,
    "bounding box" : [ 71.996, 494.391, 384.889, 531.804 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "controlled, with spring return controls, the overload protective device shall not be required to protect the motor against stalled rotor conditions."
  }, {
    "type" : "heading",
    "id" : 11661,
    "level" : "Subtitle",
    "page number" : 639,
    "bounding box" : [ 81.351, 468.075, 384.765, 482.712 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Multimotor. Where two or more motors drive a single trolley,"
  }, {
    "type" : "paragraph",
    "id" : 11662,
    "page number" : 639,
    "bounding box" : [ 71.996, 393.177, 384.864, 468.571 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "truck, or bridge and are controlled as a unit and protected by a single set of overload devices with a rating equal to the sum of their rated full-load currents. A hoist or trolley shall be considered to be protected if the sensing device is connected in the hoist’s upper limit switch circuit so as to prevent further hoisting during an over temperature condition of either motor."
  }, {
    "type" : "heading",
    "id" : 11663,
    "level" : "Subtitle",
    "page number" : 639,
    "bounding box" : [ 81.351, 366.851, 384.851, 381.487 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Hoists and Monorail Hoists. Hoists and monorail hoists and"
  }, {
    "type" : "paragraph",
    "id" : 11664,
    "page number" : 639,
    "bounding box" : [ 71.996, 317.262, 384.867, 367.401 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "their trolleys that are not used as part of an overhead traveling crane shall not require individual motor overload protection, provided the largest motor does not exceed 7½ hp and all motors are under manual control of the operator."
  }, {
    "type" : "heading",
    "id" : 11665,
    "level" : "Subtitle",
    "page number" : 639,
    "bounding box" : [ 194.873, 290.946, 261.877, 305.582 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.10.6 Control"
  }, {
    "type" : "list",
    "id" : 11666,
    "level" : "12",
    "page number" : 639,
    "bounding box" : [ 71.996, 254.017, 384.849, 280.317 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 11652,
    "list items" : [ {
      "type" : "list item",
      "page number" : 639,
      "bounding box" : [ 71.996, 254.017, 384.849, 280.317 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.10.6.1 Separate Controllers. Each motor shall be provided with an individual controller unless otherwise permitted in (a) or (b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11667,
    "level" : "8",
    "page number" : 639,
    "bounding box" : [ 71.985, 165.43, 384.862, 242.327 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 639,
      "bounding box" : [ 71.985, 203.421, 384.83, 242.327 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Motions with More Than One Motor. Where two or more motors drive a single hoist, carriage, truck, or bridge, they shall be permitted to be controlled by a single controller.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 639,
      "bounding box" : [ 71.985, 165.43, 384.862, 191.731 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Multiple Motion Controller. One controller shall be permitted to be switched between motors, provided the following conditions:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11668,
    "level" : "8",
    "page number" : 639,
    "bounding box" : [ 71.974, 113.85, 384.783, 153.806 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 639,
      "bounding box" : [ 71.974, 127.505, 384.783, 153.806 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The controller has a horsepower rating that is not lower than the horsepower rating of the largest motor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 639,
      "bounding box" : [ 89.97, 113.85, 280.349, 128.486 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Only one motor is operated at one time.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11669,
    "level" : "9",
    "page number" : 639,
    "bounding box" : [ 71.974, 38.93, 384.86, 103.155 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 639,
      "bounding box" : [ 71.974, 38.93, 384.86, 103.155 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.10.6.3 Overcurrent Protection. Conductors of control circuits shall be protected against overcurrent. Control circuits shall be considered as protected by overcurrent devices that are rated or set at not more than 300 percent of the ampacity of the control conductors, unless otherwise permitted in (a) or (b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11670,
    "level" : "8",
    "page number" : 639,
    "bounding box" : [ 456.823, 418.431, 769.782, 545.891 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 639,
      "bounding box" : [ 456.823, 481.676, 769.705, 545.891 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Taps to Control Transformers. Taps to control transformers shall be considered as protected where the secondary circuit is protected by a device rated or set at not more than 200 percent of the rated secondary current of the transformer and not more than 200 percent of the ampacity of the control circuit conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 639,
      "bounding box" : [ 456.823, 418.431, 769.782, 469.997 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Continuity of Power. Where the opening of the control circuit would create a hazard, as for example, the control circuit of a hot metal crane, the control circuit conductors shall be considered as being properly protected by the branch-circuit overcurrent devices.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11671,
    "page number" : 639,
    "bounding box" : [ 456.823, 367.792, 769.682, 406.752 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.10.6.5 Limit Switch. A limit switch or other device shall be provided to prevent the load block from passing the safe upper limit of travel of all hoisting mechanisms."
  }, {
    "type" : "paragraph",
    "id" : 11672,
    "page number" : 639,
    "bounding box" : [ 456.823, 291.942, 769.649, 356.167 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.10.6.7 Clearance. The dimension of the working space in the direction of access to live parts that are likely to require examination, adjustment, servicing, or maintenance while energized shall be a minimum of 750 mm. Where controls are enclosed in cabinets, the door(s) shall either open at least 90 degrees or be removable."
  }, {
    "type" : "heading",
    "id" : 11673,
    "level" : "Subtitle",
    "page number" : 639,
    "bounding box" : [ 572.08, 265.56, 654.39, 280.197 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.10.7 Grounding"
  }, {
    "type" : "paragraph",
    "id" : 11674,
    "page number" : 639,
    "bounding box" : [ 456.823, 114.801, 769.733, 254.932 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.10.7.1 Grounding. All exposed non-current-carrying metal parts of cranes, monorail hoists, hoists, and accessories, including pendant controls, shall be metallically joined together into a continuous electrical conductor so that the entire crane or hoist will be grounded in accordance with Article 2.50. Moving parts, other than removable accessories or attachments, that have metal-to-metal bearing surfaces shall be considered to be electrically connected to each other through the bearing surfaces for grounding purposes. The trolley frame and bridge frame shall not be considered as electrically grounded through the bridge and trolley wheels and its respective tracks. A separate bonding conductor shall be provided."
  }, {
    "type" : "paragraph",
    "id" : 11676,
    "page number" : 640,
    "bounding box" : [ 101.092, 505.929, 355.7, 545.885 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 6.20 — ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, WHEELCHAIR LIFTS, AND STAIRWAY CHAIR LIFTS"
  }, {
    "type" : "paragraph",
    "id" : 11686,
    "page number" : 640,
    "bounding box" : [ 456.807, 519.631, 769.644, 544.45 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "used to drive an electric motor, or the pumping unit used to power hydraulic control equipment."
  }, {
    "type" : "paragraph",
    "id" : 11687,
    "page number" : 640,
    "bounding box" : [ 456.807, 469.046, 769.633, 508.006 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Controller, Operation. The electric device(s) for that part of the control system that initiates the starting, stopping, and direction of motion in response to a signal from an operating device."
  }, {
    "type" : "paragraph",
    "id" : 11677,
    "page number" : 640,
    "bounding box" : [ 194.334, 480.675, 262.504, 495.312 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.20.1 General"
  }, {
    "type" : "paragraph",
    "id" : 11678,
    "page number" : 640,
    "bounding box" : [ 71.995, 431.097, 384.892, 470.058 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.20.1.1 Scope. This article covers the installation of electrical equipment and wiring used in connection with elevators, dumbwaiters, escalators, moving walks, wheelchair lifts, and stairway chair lifts."
  }, {
    "type" : "paragraph",
    "id" : 11688,
    "page number" : 640,
    "bounding box" : [ 456.796, 393.152, 769.795, 457.366 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Machine Room (for Elevator, Dumbwaiter). An enclosed machinery space outside the hoistway, intended for full bodily entry, that contains the electrical driving machine or the hydraulic machine. The room could also contain electrical and/or mechanical equipment used directly in connection with the elevator or dumbwaiter."
  }, {
    "type" : "paragraph",
    "id" : 11679,
    "page number" : 640,
    "bounding box" : [ 81.351, 380.772, 375.465, 418.988 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: For further information, see ASME/ANSI A17.1-2000, Safety Code for Elevators and Escalators. FPN No. 2: For further information, see ASME/ANSI A17.5-1996 (CSA B44.11996), Elevator and Escalator Electrical Equipment Certification Standard."
  }, {
    "type" : "paragraph",
    "id" : 11689,
    "page number" : 640,
    "bounding box" : [ 456.796, 304.598, 769.712, 381.473 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Machinery Space (for Elevator, Dumbwaiter). A space inside or outside the hoistway, intended to be accessed with or without full bodily entry, that contains elevator or dumbwaiter mechanical equipment, and could also contain electrical equipment used directly in connection with the elevator or dumbwaiter. This space could also contain the electric driving machine or the hydraulic machine."
  }, {
    "type" : "heading",
    "id" : 11680,
    "level" : "Subtitle",
    "page number" : 640,
    "bounding box" : [ 71.99, 355.329, 164.696, 369.966 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.20.1.2 Definitions."
  }, {
    "type" : "paragraph",
    "id" : 11681,
    "page number" : 640,
    "bounding box" : [ 71.99, 267.837, 384.912, 344.712 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Control Room (for Elevator, Dumbwaiter). An enclosed control space outside the hoistway, intended for full bodily entry, that contains the elevator motor controller. The room could also contain electrical and/or mechanical equipment used directly in connection with the elevator or dumbwaiter but not the electric driving machine or the hydraulic machine."
  }, {
    "type" : "paragraph",
    "id" : 11690,
    "page number" : 640,
    "bounding box" : [ 456.796, 266.684, 769.622, 292.985 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Operating Device. The car switch, push buttons, key or toggle switch(s), or other devices used to activate the operation controller."
  }, {
    "type" : "paragraph",
    "id" : 11682,
    "page number" : 640,
    "bounding box" : [ 71.98, 179.262, 384.923, 256.147 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Control Space (for Elevator, Dumbwaiter). A space inside or outside the hoistway, intended to be accessed with or without full bodily entry, that contains the elevator motor controller. This space could also contain electrical and/or mechanical equipment used directly in connection with the elevator or dumbwaiter but not the electric driving machine or the hydraulic machine."
  }, {
    "type" : "paragraph",
    "id" : 11691,
    "page number" : 640,
    "bounding box" : [ 456.796, 228.704, 769.683, 255.005 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Signal Equipment. Includes audible and visual equipment such as chimes, gongs, lights, and displays that convey information to the user."
  }, {
    "type" : "list",
    "id" : 11692,
    "level" : "9",
    "page number" : 640,
    "bounding box" : [ 466.19, 178.392, 760.228, 216.608 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 640,
      "bounding box" : [ 466.19, 196.746, 760.228, 216.608 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: The motor controller, motion controller, and operation controller may be located in a single enclosure or a combination of enclosures.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 640,
      "bounding box" : [ 466.19, 178.392, 641.886, 189.013 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Figure 6.20.1.2 is for information only.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11683,
    "page number" : 640,
    "bounding box" : [ 71.969, 128.677, 384.888, 167.637 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Control System. The overall system governing the starting, stopping, direction of motion, acceleration, speed, and retardation of the moving member."
  }, {
    "type" : "paragraph",
    "id" : 11693,
    "page number" : 640,
    "bounding box" : [ 456.83, 128.685, 769.669, 167.646 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.20.1.3 Voltage Limitations. The supply voltage shall not exceed 300 volts between conductors unless otherwise permitted in (a) through (c)."
  }, {
    "type" : "paragraph",
    "id" : 11684,
    "page number" : 640,
    "bounding box" : [ 71.969, 78.092, 384.804, 116.997 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Controller, Motion. The electric device(s) for that part of the control system that governs the acceleration, speed, retardation, and stopping of the moving member."
  }, {
    "type" : "paragraph",
    "id" : 11685,
    "page number" : 640,
    "bounding box" : [ 71.969, 40.112, 384.894, 66.412 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Controller, Motor. The operative units of the control system comprised of the starter device(s) and power conversion equipment"
  }, {
    "type" : "paragraph",
    "id" : 11694,
    "page number" : 640,
    "bounding box" : [ 456.82, 27.537, 769.729, 117.006 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Power Circuits. Branch circuits to door operator controllers and door motors and branch circuits and feeders to motor controllers, driving machine motors, machine brakes, and motor-generator sets shall not have a circuit voltage in excess of 600 volts. Internal voltages of power conversion and functionally associated equipment, including the interconnecting wiring, shall be permitted to have higher voltages provided that all such equipment and wiring shall be listed for the"
  }, {
    "type" : "paragraph",
    "id" : 11696,
    "page number" : 641,
    "bounding box" : [ 71.99, 506.985, 384.812, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "higher voltages. Where the voltage exceeds 600 volts, warning labels or signs that read “DANGER — HIGH VOLTAGE” shall be attached to the equipment and shall be plainly visible."
  }, {
    "type" : "list",
    "id" : 11697,
    "level" : "8",
    "page number" : 641,
    "bounding box" : [ 71.98, 418.486, 384.93, 495.361 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 641,
      "bounding box" : [ 71.99, 469.06, 384.854, 495.361 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Lighting Circuits. Lighting circuits shall comply with the requirements of Article 4.10.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 641,
      "bounding box" : [ 71.98, 418.486, 384.93, 457.381 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Heating and Air-Conditioning Circuits. Branch circuits for heating and air-conditioning equipment located on the elevator car shall not have a circuit voltage in excess of 600 volts.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11698,
    "level" : "9",
    "page number" : 641,
    "bounding box" : [ 71.98, 168.946, 384.93, 406.807 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 641,
      "bounding box" : [ 71.98, 329.922, 384.867, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.1.4 Live Parts Enclosed. All live parts of electrical apparatus in the hoistways, at the landings, in or on the cars of elevators and dumbwaiters, in the wellways or the landings of escalators or moving walks, or in the runways and machinery spaces of wheelchair lifts and stairway chair lifts shall be enclosed to protect against accidental contact.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 748,
        "page number" : 641,
        "bounding box" : [ 81.351, 307.146, 337.157, 317.768 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See 1.10.2.2 for guarding of live parts (600 volts, nominal, or less)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 641,
      "bounding box" : [ 71.99, 168.946, 384.93, 296.406 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.1.5 Working Clearances. Working space shall be provided about controllers, disconnecting means, and other electrical equipment. The minimum working space shall not be less than that specified in 1.10.2.1(a). Where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner will examine, adjust, service, and maintain the equipment, the clearance requirements of 1.10.2.1(a) shall be waived as permitted in 6.20.1.5(a) through 6.20.1.5(d).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11699,
    "page number" : 641,
    "bounding box" : [ 71.98, 105.702, 384.89, 157.267 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Flexible Connections to Equipment. Electrical equipment in (a)(1) through (a)(4) is provided with flexible leads to all external connections so that it can be repositioned to meet the clear working space requirements of 1.10.2.1(a)."
  }, {
    "type" : "image",
    "id" : 11701,
    "page number" : 643,
    "bounding box" : [ 85.08, 513.86, 513.74, 748.82 ],
    "source" : "Phil Electrical Code_images/imageFile31.png"
  }, {
    "type" : "heading",
    "id" : 11700,
    "level" : "Subtitle",
    "page number" : 643,
    "bounding box" : [ 224.938, 478.136, 370.436, 492.772 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 6.20.1.2 Control System"
  }, {
    "type" : "list",
    "id" : 11702,
    "level" : "7",
    "page number" : 645,
    "bounding box" : [ 89.976, 442.755, 384.886, 533.286 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 645,
      "bounding box" : [ 89.987, 518.649, 384.886, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Controllers and disconnecting means for dumbwaiters,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 746,
        "page number" : 645,
        "bounding box" : [ 71.99, 494.391, 384.912, 519.145 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "escalator, moving walks, wheelchair lifts, and stairway chair lifts installed in the same space with the driving machine"
      } ]
    }, {
      "type" : "list item",
      "page number" : 645,
      "bounding box" : [ 89.987, 480.735, 384.883, 495.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Controllers and disconnecting means for elevators installed in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 747,
        "page number" : 645,
        "bounding box" : [ 71.98, 469.071, 186.029, 481.231 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the hoistway or on the car"
      } ]
    }, {
      "type" : "list item",
      "page number" : 645,
      "bounding box" : [ 89.976, 455.415, 237.334, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Controllers for door operators",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 645,
      "bounding box" : [ 89.976, 442.755, 384.845, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Other electrical equipment installed in the hoistway or on the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11703,
    "page number" : 645,
    "bounding box" : [ 71.98, 431.091, 85.371, 443.251 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "car"
  }, {
    "type" : "list",
    "id" : 11704,
    "level" : "1",
    "page number" : 645,
    "bounding box" : [ 81.334, 269.115, 384.87, 419.467 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 645,
      "bounding box" : [ 81.334, 404.831, 384.761, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Guards. Live parts of the electrical equipment are suitably",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 743,
        "page number" : 645,
        "bounding box" : [ 71.98, 367.846, 384.878, 405.326 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "guarded, isolated, or insulated, and the equipment can be examined, adjusted, serviced, or maintained while energized without removal of this protection."
      }, {
        "type" : "paragraph",
        "id" : 744,
        "page number" : 645,
        "bounding box" : [ 81.351, 345.126, 243.07, 355.748 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See definition of Exposed in Article 1.0."
      } ]
    }, {
      "type" : "list item",
      "page number" : 645,
      "bounding box" : [ 81.345, 319.755, 384.87, 334.391 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Examination, Adjusting, and Servicing. Electrical equipment",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 745,
        "page number" : 645,
        "bounding box" : [ 71.98, 295.431, 384.835, 320.25 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "is not required to be examined, adjusted, serviced, or maintained while energized."
      } ]
    }, {
      "type" : "list item",
      "page number" : 645,
      "bounding box" : [ 81.334, 269.115, 384.792, 283.752 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Low Voltage. Uninsulated parts are at a voltage not greater than",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11705,
    "page number" : 645,
    "bounding box" : [ 71.98, 257.517, 259.202, 269.677 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "30 volts rms, 42 volts peak, or 60 volts dc."
  }, {
    "type" : "heading",
    "id" : 11706,
    "level" : "Subtitle",
    "page number" : 645,
    "bounding box" : [ 185.743, 231.135, 271.035, 245.772 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.20.2 Conductors"
  }, {
    "type" : "list",
    "id" : 11707,
    "level" : "5",
    "page number" : 645,
    "bounding box" : [ 71.98, 194.217, 384.813, 220.518 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 11738,
    "list items" : [ {
      "type" : "list item",
      "page number" : 645,
      "bounding box" : [ 71.98, 194.217, 384.813, 220.518 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.2.1 Insulation of Conductors. The insulation of conductors shall comply with 6.20.2.1(a) through 6.20.2.1(d).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11708,
    "page number" : 645,
    "bounding box" : [ 81.351, 153.069, 375.441, 182.108 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of determining that conductors are flame retardant is by testing the conductors to the VW-1 (Vertical-Wire) Flame Test inANSI/UL 1581-1991, Reference Standard for Electrical Wires, Cables, and Flexible Cords."
  }, {
    "type" : "list",
    "id" : 11709,
    "level" : "6",
    "page number" : 645,
    "bounding box" : [ 71.98, 27.526, 384.87, 142.326 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 645,
      "bounding box" : [ 71.99, 90.76, 384.798, 142.326 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Hoistway Door Interlock Wiring. The conductors to the hoistway door interlocks from the hoistway riser shall be flame retardant and suitable for a temperature of not less than 200ºC. Conductors shall be Type SF or equivalent.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 645,
      "bounding box" : [ 71.98, 27.526, 384.87, 79.081 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Traveling Cables. Traveling cables used as flexible connections between the elevator or dumbwaiter car or counterweight and the raceway shall be of the types of elevator cable listed in Table 4.0.1.4 or other approved types.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11710,
    "page number" : 645,
    "bounding box" : [ 456.829, 506.979, 769.604, 533.279 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Other Wiring. All conductors in raceways shall have flameretardant insulation."
  }, {
    "type" : "paragraph",
    "id" : 11711,
    "page number" : 645,
    "bounding box" : [ 456.829, 431.074, 769.735, 506.533 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Conductors shall be Type MTW, TF, TFF, TFN, TFFN, THHN, THW, THWN, TW, XHHW, hoistway cable, or any other conductor with insulation designated as flame retardant. Shielded conductors shall be permitted, if such conductors are insulated for the maximum nominal circuit voltage applied to any conductor within the cable or raceway system."
  }, {
    "type" : "paragraph",
    "id" : 11712,
    "page number" : 645,
    "bounding box" : [ 456.829, 355.224, 769.73, 419.45 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Insulation. All conductors shall have an insulation voltage rating equal to at least the maximum nominal circuit voltage applied to any conductor within the enclosure, cable, or raceway. Insulations and outer coverings that are marked for limited smoke and are so listed shall be permitted."
  }, {
    "type" : "list",
    "id" : 11713,
    "level" : "7",
    "page number" : 645,
    "bounding box" : [ 456.828, 76.966, 769.721, 343.545 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 645,
      "bounding box" : [ 456.829, 304.585, 769.721, 343.545 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.2.2 Minimum Size of Conductors. The minimum size of conductors, other than conductors that form an integral part of control equipment, shall be in accordance with 6.20.2.2(a) and 6.20.2.2(b).",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 740,
        "page number" : 645,
        "bounding box" : [ 466.183, 278.269, 564.885, 292.905 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(a) Traveling Cables."
      }, {
        "type" : "list",
        "id" : 741,
        "level" : "6",
        "page number" : 645,
        "bounding box" : [ 456.828, 190.785, 769.687, 267.64 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 645,
          "bounding box" : [ 456.828, 216.105, 769.687, 267.64 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Lighting Circuits. For lighting circuits: Copper 2.0 mm2 (1.6 mm dia.). Copper 0.50 mm2 (0.80 mm dia.) or larger conductors shall be permitted in parallel, provided the ampacity is equivalent to at least that of 2.0 mm2 (1.6 mm dia.) copper.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 645,
          "bounding box" : [ 456.835, 190.785, 769.658, 217.086 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Other Circuits. For other circuits, 0.50 mm2 (0.80 mm dia.) copper.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 742,
        "page number" : 645,
        "bounding box" : [ 456.828, 152.871, 769.673, 179.106 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(b) Other Wiring. 0.20 mm2 (0.50 mm dia.) copper. Smaller size listed conductors shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 645,
      "bounding box" : [ 456.828, 76.966, 769.682, 141.192 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.2.3 Feeder and Branch-Circuit Conductors. Conductors shall have an ampacity in accordance with 6.20.2.3(a) through 6.20.2.3(d). With generator field control, the conductor ampacity shall be based on the nameplate current rating of the driving motor of the motorgenerator set that supplies power to the elevator motor.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11714,
    "page number" : 645,
    "bounding box" : [ 466.19, 35.769, 760.295, 64.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: The heating of conductors depends on root-mean-square current values, which, with generator field control, are reflected by the nameplate current rating of the motor-generator driving motor rather than by the rating of the elevator"
  }, {
    "type" : "paragraph",
    "id" : 11715,
    "page number" : 646,
    "bounding box" : [ 81.351, 516.429, 375.45, 545.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "motor, which represents actual but short-time and intermittent full-load current values. FPN No. 2: See Figure 6.20.2.3. Single-Line Diagram"
  }, {
    "type" : "heading",
    "id" : 11716,
    "level" : "Subtitle",
    "page number" : 646,
    "bounding box" : [ 81.345, 491.049, 384.812, 505.686 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Conductors Supplying Single Motor. Conductors supplying a"
  }, {
    "type" : "paragraph",
    "id" : 11717,
    "page number" : 646,
    "bounding box" : [ 71.98, 454.131, 384.838, 491.545 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "single motor shall have an ampacity not less than the percentage of motor nameplate current determined from 4.30.2.2(a) General and 4.30.2.2(e) Other than Continuous Duty."
  }, {
    "type" : "paragraph",
    "id" : 11718,
    "page number" : 646,
    "bounding box" : [ 81.351, 403.752, 375.478, 441.968 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Elevator motor currents, or those of similar functions, may exceed the nameplate value, but since they are inherently intermittent duty, and the heating of the motor and conductors is dependent on the root-mean-square (rms) current value, conductors are sized for duty cycle service as shown in Table 4.30.2.2(e)."
  }, {
    "type" : "heading",
    "id" : 11719,
    "level" : "Subtitle",
    "page number" : 646,
    "bounding box" : [ 81.355, 378.375, 384.822, 393.011 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Conductors Supplying a Single Motor Controller. Conductors"
  }, {
    "type" : "paragraph",
    "id" : 11720,
    "page number" : 646,
    "bounding box" : [ 71.989, 341.457, 384.803, 378.87 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "supplying a single motor controller shall have an ampacity not less than the motor controller nameplate current rating, plus all other connected loads."
  }, {
    "type" : "paragraph",
    "id" : 11721,
    "page number" : 646,
    "bounding box" : [ 81.351, 300.249, 375.447, 329.288 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Motor controller nameplate current rating may be derived based on the rms value of the motor current using an intermittent duty cycle and other control system loads, if applicable."
  }, {
    "type" : "heading",
    "id" : 11722,
    "level" : "Subtitle",
    "page number" : 646,
    "bounding box" : [ 81.345, 274.803, 384.772, 289.44 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Conductors Supplying a Single Power Transformer."
  }, {
    "type" : "paragraph",
    "id" : 11723,
    "page number" : 646,
    "bounding box" : [ 71.98, 237.951, 384.798, 275.365 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Conductors supplying a single power transformer shall have an ampacity not less than the nameplate current rating of the power transformer plus all other connected loads."
  }, {
    "type" : "paragraph",
    "id" : 11724,
    "page number" : 646,
    "bounding box" : [ 71.99, 196.749, 384.787, 225.788 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: The nameplate current rating of a power transformer supplying a motor controller reflects the nameplate current rating of the motor controller at line voltage (transformer primary)."
  }, {
    "type" : "paragraph",
    "id" : 11725,
    "page number" : 646,
    "bounding box" : [ 81.351, 178.395, 237.547, 189.016 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 2: See Appendix D, Example D17."
  }, {
    "type" : "paragraph",
    "id" : 11726,
    "page number" : 646,
    "bounding box" : [ 71.99, 90.777, 384.854, 167.586 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Conductors Supplying More than One Motor, Motor Controller, or Power Transformer. Conductors supplying more than one motor, motor controller, or power transformer shall have an ampacity not less than the sum of the nameplate current ratings of the equipment plus all other connected loads. The ampere ratings of motors to be used in the summation shall be determined from Table"
  }, {
    "type" : "list",
    "id" : 11727,
    "level" : "8",
    "page number" : 646,
    "bounding box" : [ 71.99, 78.117, 317.574, 90.277 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 11790,
    "list items" : [ {
      "type" : "list item",
      "page number" : 646,
      "bounding box" : [ 71.99, 78.117, 317.574, 90.277 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.30.2.2(e), and 4.30.2.4 and 4.30.2.4, Exception No. 1.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11728,
    "page number" : 646,
    "bounding box" : [ 81.351, 55.327, 250.439, 65.948 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Appendix D, Examples D16 and D17."
  }, {
    "type" : "image",
    "id" : 11730,
    "page number" : 646,
    "bounding box" : [ 475.071, 110.72, 755.253, 497.72 ],
    "source" : "Phil Electrical Code_images/imageFile32.png"
  }, {
    "type" : "heading",
    "id" : 11729,
    "level" : "Subtitle",
    "page number" : 646,
    "bounding box" : [ 526.552, 75.879, 699.922, 90.515 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 6.20.2.3 Single -Line Diagram"
  }, {
    "type" : "paragraph",
    "id" : 11731,
    "page number" : 647,
    "bounding box" : [ 71.99, 506.985, 384.854, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.20.2.4 Feeder Demand Factor. Feeder conductors of less ampacity than required by 6.20.2.3 shall be permitted subject to the requirements of Table 6.20.2.4."
  }, {
    "type" : "paragraph",
    "id" : 11732,
    "page number" : 647,
    "bounding box" : [ 81.351, 475.026, 375.453, 494.888 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Demand factors are based on 50 percent duty cycle (i.e., half time on and half time off)."
  }, {
    "type" : "heading",
    "id" : 11733,
    "level" : "Subtitle",
    "page number" : 647,
    "bounding box" : [ 105.765, 436.923, 350.969, 451.56 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 6.20.2.4 Feeder Demand Factors for Elevators"
  }, {
    "type" : "table",
    "id" : 11734,
    "level" : "9",
    "page number" : 647,
    "bounding box" : [ 71.451, 283.1, 384.591, 436.94 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 647,
        "bounding box" : [ 71.931, 410.84, 236.811, 436.43 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 647,
          "bounding box" : [ 92.325, 410.165, 216.029, 437.461 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Number of Elevators on a Single Feeder"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 647,
        "bounding box" : [ 236.811, 410.84, 384.111, 436.43 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 647,
          "bounding box" : [ 273.946, 416.523, 347.511, 431.159 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Demand Factor"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 647,
        "bounding box" : [ 71.931, 283.82, 236.811, 410.84 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 3,
          "level" : "1",
          "page number" : 647,
          "bounding box" : [ 151.43, 296.937, 156.92, 410.244 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 9,
          "list items" : [ {
            "type" : "list item",
            "page number" : 647,
            "bounding box" : [ 151.43, 398.085, 156.92, 410.244 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "1",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 647,
            "bounding box" : [ 151.43, 385.425, 156.92, 397.584 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 647,
            "bounding box" : [ 151.43, 372.765, 156.92, 384.925 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "3",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 647,
            "bounding box" : [ 151.43, 360.171, 156.92, 372.33 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "4",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 647,
            "bounding box" : [ 151.43, 347.511, 156.92, 359.671 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "5",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 647,
            "bounding box" : [ 151.43, 334.851, 156.92, 347.011 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "6",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 647,
            "bounding box" : [ 151.43, 322.191, 156.92, 334.351 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 647,
            "bounding box" : [ 151.43, 309.531, 156.92, 321.691 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "8",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 647,
            "bounding box" : [ 151.43, 296.937, 156.92, 309.097 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "9",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 647,
          "bounding box" : [ 130.074, 284.277, 178.313, 296.437 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "10 or more"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 647,
        "bounding box" : [ 236.811, 283.82, 384.111, 410.84 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 647,
          "bounding box" : [ 301.077, 284.288, 320.371, 410.255 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1.00 0.95 0.90 0.85 0.82 0.79 0.77 0.75 0.73 0.72"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11735,
    "page number" : 647,
    "bounding box" : [ 71.99, 194.68, 384.877, 258.906 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.20.2.5 Motor Controller Rating. The motor controller rating shall comply with Section 4.30.7.3. The rating shall be permitted to be less than the nominal rating of the elevator motor, when the controller inherently limits the available power to the motor and is marked as power limited."
  }, {
    "type" : "paragraph",
    "id" : 11736,
    "page number" : 647,
    "bounding box" : [ 81.351, 171.906, 225.163, 182.528 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For controller markings, see 430.8."
  }, {
    "type" : "heading",
    "id" : 11737,
    "level" : "Subtitle",
    "page number" : 647,
    "bounding box" : [ 196.427, 146.469, 260.385, 161.106 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.20.3 Wiring"
  }, {
    "type" : "list",
    "id" : 11738,
    "level" : "5",
    "page number" : 647,
    "bounding box" : [ 71.99, 46.383, 384.91, 135.917 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 11707,
    "next list id" : 11776,
    "list items" : [ {
      "type" : "list item",
      "page number" : 647,
      "bounding box" : [ 71.99, 46.383, 384.91, 135.917 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.3.1 Wiring Methods. Conductors and optical fibers located in hoistways, in escalator and moving walk wellways, in wheelchair lifts, stairway chair lift runways, and machinery spaces, in or on cars, and in machine and control rooms, not including the traveling cables connecting the car or counterweight and hoistway wiring, shall be installed in rigid metal conduit, intermediate metal conduit, electrical metallic tubing, rigid nonmetallic conduit, or wireways, or shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11739,
    "page number" : 647,
    "bounding box" : [ 456.829, 519.665, 769.671, 544.484 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Type MC, MI, or AC cable unless otherwise permitted in 6.20.3.1(a) through 6.20.3.1(c)."
  }, {
    "type" : "paragraph",
    "id" : 11740,
    "page number" : 647,
    "bounding box" : [ 466.183, 493.349, 529.108, 507.986 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Elevators."
  }, {
    "type" : "paragraph",
    "id" : 11741,
    "level" : "8",
    "page number" : 647,
    "bounding box" : [ 474.825, 468.029, 543.814, 482.666 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Hoistways."
  }, {
    "type" : "list",
    "id" : 11742,
    "level" : "9",
    "page number" : 647,
    "bounding box" : [ 484.191, 279.357, 769.724, 457.401 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 647,
      "bounding box" : [ 484.191, 442.764, 769.709, 457.401 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Flexible metal conduit, liquidtight flexible metal conduit, or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 733,
        "page number" : 647,
        "bounding box" : [ 456.829, 405.835, 769.831, 443.26 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "liquidtight flexible nonmetallic conduit shall be permitted in hoistways between risers and limit switches, interlocks, operating buttons, and similar devices."
      } ]
    }, {
      "type" : "list item",
      "page number" : 647,
      "bounding box" : [ 484.191, 392.18, 769.724, 406.816 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Cables used in Class 2 power-limited circuits shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 734,
        "page number" : 647,
        "bounding box" : [ 456.829, 355.251, 769.703, 392.675 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "permitted to be installed between risers and signal equipment and operating devices provided the cables are supported and protected from physical damage and are of a jacketed and flame-retardant type."
      } ]
    }, {
      "type" : "list item",
      "page number" : 647,
      "bounding box" : [ 484.191, 341.595, 769.675, 356.231 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Flexible cords and cables that are components of listed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 735,
        "page number" : 647,
        "bounding box" : [ 456.84, 292.017, 769.786, 342.09 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "equipment and used in circuits operating at 30 volts rms or less or 42 volts dc or less shall be permitted in lengths not to exceed 1 800 mm, provided the cords and cables are supported and protected from physical damage and are of a jacketed and flame-retardant type."
      } ]
    }, {
      "type" : "list item",
      "page number" : 647,
      "bounding box" : [ 484.202, 279.357, 769.696, 291.516 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Flexible metal conduit, liquidtight flexible metal conduit,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11743,
    "page number" : 647,
    "bounding box" : [ 456.84, 203.463, 769.813, 278.856 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "liquidtight flexible nonmetallic conduit or flexible cords and cables, or conductors grouped together and taped or corded that are part of listed equipment, a driving machine, or a driving machine brake shall be permitted in the hoistway, in lengths not to exceed 1 800 mm, without being installed in a raceway and where located to be protected from physical damage and are of a flame-retardant type."
  }, {
    "type" : "heading",
    "id" : 11744,
    "level" : "Subtitle",
    "page number" : 647,
    "bounding box" : [ 474.836, 177.081, 518.145, 191.718 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Cars."
  }, {
    "type" : "paragraph",
    "id" : 11745,
    "page number" : 647,
    "bounding box" : [ 456.839, 102.249, 769.782, 166.53 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. Flexible metal conduit, liquidtight flexible metal conduit, or liquidtight flexible nonmetallic conduit of 10 mm (12 mm) nominal trade size or larger, not exceeding 1 800 mm in length shall be permitted on cars where located so as to be free from oil and if securely fastened in place."
  }, {
    "type" : "paragraph",
    "id" : 11746,
    "page number" : 647,
    "bounding box" : [ 456.839, 50.614, 769.722, 90.537 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Liquidtight flexible nonmetallic conduit of 10 mm (12 mm) nominal trade size or larger, as defined by 3.56.1.2(2) shall be permitted in lengths in excess of 1 800 mm."
  }, {
    "type" : "list",
    "id" : 11747,
    "level" : "9",
    "page number" : 648,
    "bounding box" : [ 99.351, 328.926, 384.96, 545.945 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 648,
      "bounding box" : [ 99.351, 531.309, 384.787, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Hard-service cords and junior hard-service cords that",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 731,
        "page number" : 648,
        "bounding box" : [ 71.988, 405.826, 384.901, 531.804 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conform to the requirements of Article 4.0 (Table 4.0.1.4) shall be permitted as flexible connections between the fixed wiring on the car and devices on the car doors or gates. Hard-service cords only shall be permitted as flexible connections for the top-of-car operating device or the car-top work light. Devices or fixtures shall be grounded by means of an equipment grounding conductor run with the circuit conductors. Cables with smaller conductors and other types and thicknesses of insulation and jackets shall be permitted as flexible connections between the fixed wiring on the car and devices on the car doors or gates, if listed for this use."
      } ]
    }, {
      "type" : "list item",
      "page number" : 648,
      "bounding box" : [ 99.351, 392.171, 384.835, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Flexible cords and cables that are components of listed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 732,
        "page number" : 648,
        "bounding box" : [ 71.999, 342.582, 384.98, 392.666 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "equipment and used in circuits operating at 30 volts rms or less or 42 volts dc or less shall be permitted in lengths not to exceed 1 800 mm provided the cords and cables are supported and protected from physical damage and are of a jacketed and flame-retardant type."
      } ]
    }, {
      "type" : "list item",
      "page number" : 648,
      "bounding box" : [ 99.362, 328.926, 384.96, 343.562 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Flexible metal conduit, liquidtight flexible metal conduit,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11748,
    "page number" : 648,
    "bounding box" : [ 71.999, 254.017, 384.989, 329.421 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "liquidtight flexible nonmetallic conduit or flexible cords and cables, or conductors grouped together and taped or corded that are part of listed equipment, a driving machine, or a driving machine brake shall be permitted on the car assembly, in lengths not to exceed 1 800 mm without being installed in a raceway and where located to be protected from physical damage and are of a flame-retardant type."
  }, {
    "type" : "heading",
    "id" : 11749,
    "level" : "Subtitle",
    "page number" : 648,
    "bounding box" : [ 71.999, 215.03, 384.817, 242.272 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Within Machine Room, Control Rooms, and Machinery Spaces and Control Spaces."
  }, {
    "type" : "list",
    "id" : 11750,
    "level" : "9",
    "page number" : 648,
    "bounding box" : [ 99.362, 50.605, 384.88, 204.402 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 648,
      "bounding box" : [ 99.362, 189.765, 384.88, 204.402 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Flexible metal conduit, liquidtight flexible metal conduit, or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 729,
        "page number" : 648,
        "bounding box" : [ 71.999, 127.516, 384.982, 190.261 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "liquidtight flexible nonmetallic conduit of 10 mm (12 mm) nominal trade size or larger, not exceeding 1 800 mm in length, shall be permitted between control panels and machine motors, machine brakes, motor-generator sets, disconnecting means, and pumping unit motors and valves."
      }, {
        "type" : "paragraph",
        "id" : 730,
        "page number" : 648,
        "bounding box" : [ 71.999, 75.87, 384.922, 115.738 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Liquidtight flexible nonmetallic conduit, as defined in 3.56.1.2(2) shall be permitted to be installed in lengths in excess of 1 800 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 648,
      "bounding box" : [ 99.362, 50.605, 384.855, 65.241 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Where motor-generators, machine motors, or pumping unit",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11751,
    "page number" : 648,
    "bounding box" : [ 71.999, 26.281, 384.938, 51.1 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "motors and valves are located adjacent to or underneath control equipment and are provided with extra-length terminal leads not"
  }, {
    "type" : "paragraph",
    "id" : 11752,
    "page number" : 648,
    "bounding box" : [ 456.837, 481.687, 769.73, 544.421 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "exceeding 1 800 mm in length, such leads shall be permitted to be extended to connect directly to controller terminal studs without regard to the carrying-capacity requirements of Articles 4.30 and 4.45. Auxiliary gutters shall be permitted in machine and control rooms between controllers, starters, and similar apparatus."
  }, {
    "type" : "list",
    "id" : 11753,
    "level" : "10",
    "page number" : 648,
    "bounding box" : [ 456.848, 355.198, 769.829, 482.668 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 648,
      "bounding box" : [ 456.848, 418.442, 769.829, 482.668 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Flexible cords and cables that are components of listed equipment and used in circuits operating at 30 volts rms or less or 42 volts dc or less shall be permitted in lengths not to exceed 1 800 mm provided the cords and cables are supported and protected from physical damage and are of a jacketed and flame-retardant type.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 648,
      "bounding box" : [ 456.848, 355.198, 769.821, 419.423 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. On existing or listed equipment, conductors shall also be permitted to be grouped together and taped or corded without being installed in a raceway. Such cable groups shall be supported at intervals not over 900 mm and located so as to be protected from physical damage.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11754,
    "level" : "8",
    "page number" : 648,
    "bounding box" : [ 456.837, 241.313, 769.731, 343.518 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Counterweight. Flexible metal conduit, liquidtight flexible metal conduit, liquidtight flexible nonmetallic conduit or flexible cords and cables, or conductors grouped together and taped or corded that are part of listed equipment, a driving machine, or a driving machine brake shall be permitted on the counterweight assembly, in lengths not to exceed 1 800 mm without being installed in a raceway and where located to be protected from physical damage and are of a flame-retardant type."
  }, {
    "type" : "heading",
    "id" : 11755,
    "level" : "Subtitle",
    "page number" : 648,
    "bounding box" : [ 466.192, 214.997, 533.982, 229.634 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Escalators."
  }, {
    "type" : "list",
    "id" : 11756,
    "level" : "10",
    "page number" : 648,
    "bounding box" : [ 474.823, 63.243, 769.671, 204.369 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 648,
      "bounding box" : [ 474.834, 189.732, 769.671, 204.369 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Wiring Methods. Flexible metal conduit, liquidtight flexible",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 727,
        "page number" : 648,
        "bounding box" : [ 456.826, 140.143, 769.732, 190.228 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "metal conduit, or liquidtight flexible nonmetallic conduit shall be permitted in escalator and moving walk wellways. Flexible metal conduit or liquidtight flexible conduit of 10 mm (12 mm) nominal trade size shall be permitted in lengths not in excess of 1 800 mm."
      }, {
        "type" : "paragraph",
        "id" : 728,
        "page number" : 648,
        "bounding box" : [ 456.826, 88.442, 769.677, 128.365 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: 10 mm (12 mm) nominal trade size or larger liquidtight flexible nonmetallic conduit, as defined in 3.56.1.2(2), shall be permitted to be installed in lengths in excess of 1 800 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 648,
      "bounding box" : [ 474.823, 63.243, 769.669, 77.879 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Class 2 Circuit Cables. Cables used in Class 2 power-limited",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11757,
    "page number" : 648,
    "bounding box" : [ 456.826, 26.259, 769.774, 63.738 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "circuits shall be permitted to be installed within escalators and moving walkways provided the cables are supported and protected from physical damage and are of a jacketed and flame-retardant type."
  }, {
    "type" : "paragraph",
    "id" : 11758,
    "level" : "8",
    "page number" : 649,
    "bounding box" : [ 71.994, 469.071, 384.889, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Flexible Cords. Hard-service cords that conform to the requirements of Article 4.0 (Table 4.0.1.4) shall be permitted as flexible connections on escalators and moving walk control panels and disconnecting means where the entire control panel and disconnecting means are arranged for removal from machine spaces as permitted in 6.20.1.5."
  }, {
    "type" : "heading",
    "id" : 11759,
    "level" : "Subtitle",
    "page number" : 649,
    "bounding box" : [ 81.349, 442.69, 343.374, 457.326 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Wheelchair Lifts and Stairway Chair Lift Raceways."
  }, {
    "type" : "list",
    "id" : 11760,
    "level" : "10",
    "page number" : 649,
    "bounding box" : [ 89.99, 290.99, 384.831, 432.127 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 649,
      "bounding box" : [ 89.99, 417.49, 384.824, 432.127 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Wiring Methods. Flexible metal conduit or liquidtight flexible",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 725,
        "page number" : 649,
        "bounding box" : [ 71.994, 367.846, 384.88, 417.986 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "metal conduit shall be permitted in wheelchair lifts and stairway chair lift runways and machinery spaces. Flexible metal conduit or liquidtight flexible conduit of 10 mm (12 mm) nominal trade size shall be permitted in lengths not in excess of 1 800 mm."
      }, {
        "type" : "paragraph",
        "id" : 726,
        "page number" : 649,
        "bounding box" : [ 71.994, 316.2, 384.845, 356.123 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: 10 mm (12 mm) nominal trade size or larger liquidtight flexible nonmetallic conduit, as defined in 3.56.1.2(2), shall be permitted to be installed in lengths in excess of 1 800 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 649,
      "bounding box" : [ 89.99, 290.99, 384.831, 305.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Class 2 Circuit Cables. Cables used in Class 2 power-limited",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11761,
    "page number" : 649,
    "bounding box" : [ 71.983, 241.346, 384.891, 291.485 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "circuits shall be permitted to be installed within wheelchair lifts and stairway chair lift runways and machinery spaces provided the cables are supported and protected from physical damage and are of a jacketed and flame-retardant type."
  }, {
    "type" : "list",
    "id" : 11762,
    "level" : "11",
    "page number" : 649,
    "bounding box" : [ 71.983, 50.55, 384.806, 229.656 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 649,
      "bounding box" : [ 71.983, 202.359, 384.806, 229.656 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.3.2 Branch Circuits for Car Lighting, Receptacle(s), Ventilation, Heating, and Air Conditioning.",
      "kids" : [ {
        "type" : "list",
        "id" : 724,
        "level" : "6",
        "page number" : 649,
        "bounding box" : [ 71.983, 89.525, 384.928, 191.731 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 649,
          "bounding box" : [ 71.983, 140.165, 384.928, 191.731 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Car Light Source. A separate branch circuit shall supply the car lights, receptacle(s), auxiliary lighting power source, and ventilation on each elevator car. The overcurrent device protecting the branch circuit shall be located in the elevator machine room/machinery space.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 649,
          "bounding box" : [ 71.983, 89.525, 384.885, 141.146 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Air-Conditioning and Heating Source. A dedicated branch circuit shall supply the air-conditioning and heating units on each elevator car. The overcurrent device protecting the branch circuit shall be located in the elevator machine room/machinery space.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 649,
      "bounding box" : [ 71.983, 50.55, 384.765, 77.846 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.3.3 Branch Circuit for Machine Room/Machinery Space Lighting and Receptacle(s).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11763,
    "page number" : 649,
    "bounding box" : [ 81.338, 25.285, 384.702, 39.921 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Separate Branch Circuit. A separate branch circuit shall supply"
  }, {
    "type" : "paragraph",
    "id" : 11764,
    "page number" : 649,
    "bounding box" : [ 456.81, 532.261, 732.744, 544.421 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the machine room/ machinery space lighting and receptacle(s)."
  }, {
    "type" : "paragraph",
    "id" : 11765,
    "page number" : 649,
    "bounding box" : [ 456.81, 506.941, 769.635, 531.761 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Required lighting shall not be connected to the load side of a ground-fault circuit interrupter."
  }, {
    "type" : "list",
    "id" : 11766,
    "level" : "6",
    "page number" : 649,
    "bounding box" : [ 456.799, 418.442, 769.672, 495.317 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 649,
      "bounding box" : [ 456.799, 469.016, 769.642, 495.317 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Lighting Switch. The machine room lighting switch shall be located at the point of entry to such machine rooms/machinery spaces.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 649,
      "bounding box" : [ 456.799, 418.442, 769.672, 457.337 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Duplex Receptacle. At least one 125-volt and/or 250-volt, single-phase, duplex receptacle shall be provided in each machine room and machinery space.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11767,
    "page number" : 649,
    "bounding box" : [ 466.19, 386.529, 760.273, 406.328 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Safety Code for Elevators and Escalators, ANSI/ASME A17.1-2000, for illumination levels."
  }, {
    "type" : "heading",
    "id" : 11768,
    "level" : "Subtitle",
    "page number" : 649,
    "bounding box" : [ 456.83, 348.429, 769.674, 375.726 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.20.3.4 Branch Circuit for Hoistway Pit Lighting andReceptacles."
  }, {
    "type" : "list",
    "id" : 11769,
    "level" : "1",
    "page number" : 649,
    "bounding box" : [ 466.174, 234.611, 769.706, 337.801 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 649,
      "bounding box" : [ 466.185, 323.164, 769.55, 337.801 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Separate Branch Circuit. A separate branch circuit shall supply",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 719,
        "page number" : 649,
        "bounding box" : [ 456.82, 298.84, 769.732, 323.66 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the hoistway pit lighting and receptacles. Required lighting shall not be connected to the load side of a ground-fault circuit interrupter."
      } ]
    }, {
      "type" : "list item",
      "page number" : 649,
      "bounding box" : [ 466.174, 272.59, 769.706, 287.227 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Lighting Switch. The lighting switch shall be located so as to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 720,
        "page number" : 649,
        "bounding box" : [ 456.82, 260.926, 658.912, 273.086 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be readily accessible from the pit access door."
      } ]
    }, {
      "type" : "list item",
      "page number" : 649,
      "bounding box" : [ 466.174, 234.611, 769.646, 249.247 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Duplex Receptacle. At least one 125-volt and/or 250-volt,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11770,
    "page number" : 649,
    "bounding box" : [ 456.82, 223.001, 760.379, 235.161 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "single-phase, duplex receptacle shall be provided in the hoistway pit."
  }, {
    "type" : "paragraph",
    "id" : 11771,
    "page number" : 649,
    "bounding box" : [ 466.19, 191.049, 760.273, 210.848 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Safety Code for Elevators and Escalators, ANSI/ASME A17.1-2000, for illumination levels."
  }, {
    "type" : "heading",
    "id" : 11772,
    "level" : "Subtitle",
    "page number" : 649,
    "bounding box" : [ 456.83, 165.615, 727.152, 180.251 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.20.3.5. Branch Circuit for Other Utilization Equipment."
  }, {
    "type" : "list",
    "id" : 11773,
    "level" : "5",
    "page number" : 649,
    "bounding box" : [ 456.82, 52.803, 769.717, 154.997 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 649,
      "bounding box" : [ 456.82, 103.377, 769.717, 154.997 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Additional Branch Circuits. Additional branch circuit(s)shall supply utilization equipment not identified in 6.20.3.2, 6.20.3.3, and 6.20.3.4. Other utilization equipment shall be restricted to that equipment identified in 6.20.1.1.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 649,
      "bounding box" : [ 456.82, 52.803, 769.67, 91.764 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Overcurrent Devices. The overcurrent devices protecting the branch circuit(s) shall be located in the elevator machinery room or control room/machinery space or control space.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11775,
    "level" : "Subtitle",
    "page number" : 650,
    "bounding box" : [ 151.491, 531.249, 305.31, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.20.4 Installation of Conductors"
  }, {
    "type" : "list",
    "id" : 11776,
    "level" : "5",
    "page number" : 650,
    "bounding box" : [ 71.995, 418.492, 385.0, 520.631 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 11738,
    "next list id" : 11785,
    "list items" : [ {
      "type" : "list item",
      "page number" : 650,
      "bounding box" : [ 71.995, 418.492, 385.0, 520.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.4.1 Metal Wireways and Nonmetallic Wireways. The sum of the cross-sectional area of the individual conductors in a wireway shall not be more than 50 percent of the interior cross-sectional area of the wireway. Vertical runs of wireways shall be securely supported at intervals not exceeding 4 500 mm and shall have not more than one joint between supports. Adjoining wireway sections shall be securely fastened together to provide a rigid joint.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11777,
    "level" : "6",
    "page number" : 650,
    "bounding box" : [ 71.995, 38.946, 384.902, 406.813 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 650,
      "bounding box" : [ 71.995, 355.247, 384.877, 406.813 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.4.2 Number of Conductors in Raceways. The sum of the crosssectional area of the individual conductors in raceways shall not exceed 40 percent of the interior cross-sectional area of the raceway, except as permitted in6.20.4.1 for wireways.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 650,
      "bounding box" : [ 71.995, 279.343, 384.836, 343.568 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.4.3 Supports. Supports for cables or raceways in a hoistway or in an escalator or moving walk wellway or wheelchair lift and stairway chair lift runway shall be securely fastened to the guide rail; escalator or moving walk truss; or to the hoistway, wellway, or runway construction.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 650,
      "bounding box" : [ 71.995, 228.692, 384.824, 267.652 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.4.4 Auxiliary Gutters. Auxiliary gutters shall not be subject to the restrictions of 3.66.2.3(2) as to length or of 3.66.2.13 as to number of conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 650,
      "bounding box" : [ 71.995, 38.946, 384.902, 217.002 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.4.5 Different Systems in One Raceway or Traveling Cable. Optical fiber cables and conductors for operating devices, operation and motion control, power, signaling, fire alarm, lighting, heating, and air-conditioning circuits of 600 volts or less shall be permitted to be run in the same traveling cable or raceway system if all conductors are insulated for the maximum voltage applied to any conductor within the cables or raceway system and if all live parts of the equipment are insulated from ground for this maximum voltage. Such a traveling cable or raceway shall also be permitted to include shielded conductors and/or one or more coaxial cables, if such conductors are insulated for the maximum voltage applied to any conductor within the cable or raceway system. Conductors shall be permitted to be covered with suitable shielding for telephone, audio, video, or higher frequency communications circuits.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11778,
    "level" : "Subtitle",
    "page number" : 650,
    "bounding box" : [ 456.833, 531.216, 694.061, 545.853 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.20.4.6 Wiring in Hoistways and Machine Rooms."
  }, {
    "type" : "list",
    "id" : 11779,
    "level" : "1",
    "page number" : 650,
    "bounding box" : [ 466.177, 285.25, 769.688, 520.599 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 650,
      "bounding box" : [ 466.188, 505.962, 769.66, 520.599 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Uses Permitted. Only such electric wiring, raceways, and cables",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 713,
        "page number" : 650,
        "bounding box" : [ 456.822, 431.064, 769.74, 506.523 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "used directly in connection with the elevator or dumbwaiter, including wiring for signals; for communication with the car; for lighting, heating, air conditioning, and ventilating the elevator car; for fire detecting systems; for pit sump pumps; and for heating, lighting, and ventilating the hoistway, shall be permitted inside the hoistway and the machine room."
      } ]
    }, {
      "type" : "list item",
      "page number" : 650,
      "bounding box" : [ 466.177, 404.814, 769.688, 419.451 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Lightning Protection. Bonding of elevator rails (car and/or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 714,
        "page number" : 650,
        "bounding box" : [ 456.822, 342.576, 769.736, 405.31 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "counterweight) to a lightning protection system grounding down conductor(s), shall be permitted. The lightning protection system grounding down conductor(s) shall not be located within the hoistway. Elevator rails or other hoistway equipment shall not be used as the grounding down conductor for lightning protection systems."
      }, {
        "type" : "paragraph",
        "id" : 715,
        "page number" : 650,
        "bounding box" : [ 466.19, 310.629, 760.19, 330.428 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See Section 2.50.5.17 for bonding requirements. For further information, see Standard for the Installation of Lightning Protection Systems, NFPA 780-2004."
      } ]
    }, {
      "type" : "list item",
      "page number" : 650,
      "bounding box" : [ 466.185, 285.25, 769.622, 299.886 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Main Feeders. Main feeders for supplying power to elevators",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11780,
    "page number" : 650,
    "bounding box" : [ 456.82, 260.926, 769.752, 285.745 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "and dumbwaiters shall be installed outside the hoistway unless as follows."
  }, {
    "type" : "list",
    "id" : 11781,
    "level" : "4",
    "page number" : 650,
    "bounding box" : [ 456.798, 172.372, 769.679, 249.247 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 650,
      "bounding box" : [ 456.809, 210.352, 769.679, 249.247 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) By special permission, feeders for elevators shall be permitted within an existing hoistway if no conductors are spliced within the hoistway.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 650,
      "bounding box" : [ 456.798, 172.372, 769.652, 211.333 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Feeders shall be permitted inside the hoistway for elevators with driving machine motors located in the hoistway or on the car or counterweight.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11782,
    "level" : "Subtitle",
    "page number" : 650,
    "bounding box" : [ 456.798, 96.467, 769.731, 160.693 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.20.4.7 Electrical Equipment in Garages and SimilarOccupancies. Electrical equipment and wiring used for elevators,dumbwaiters, escalators, moving walks, and wheelchair lifts andstairway chair lifts in garages shall comply with the requirements ofArticle 5.11."
  }, {
    "type" : "paragraph",
    "id" : 11783,
    "page number" : 650,
    "bounding box" : [ 466.19, 64.57, 760.25, 84.368 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Garages used for parking or storage and where no repair work is done in accordance with 5.11.1.3 are not classified."
  }, {
    "type" : "heading",
    "id" : 11784,
    "level" : "Subtitle",
    "page number" : 651,
    "bounding box" : [ 173.031, 531.249, 283.74, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.20.5 Traveling Cables"
  }, {
    "type" : "list",
    "id" : 11785,
    "level" : "5",
    "page number" : 651,
    "bounding box" : [ 71.993, 443.757, 384.858, 520.631 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 11776,
    "list items" : [ {
      "type" : "list item",
      "page number" : 651,
      "bounding box" : [ 71.993, 443.757, 384.858, 520.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.5.1 Suspension of Traveling Cables. Traveling cables shall be suspended at the car and hoistways’ ends, or counterweight end where applicable, so as to reduce the strain on the individual copper conductors to a minimum. Traveling cables shall be supported by one of the following means:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11786,
    "level" : "5",
    "page number" : 651,
    "bounding box" : [ 81.347, 379.517, 384.815, 432.133 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 651,
      "bounding box" : [ 81.358, 417.496, 245.973, 432.133 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) By its steel supporting member(s)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 651,
      "bounding box" : [ 81.358, 404.836, 384.815, 419.473 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) By looping the cables around supports for unsupported lengths",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 712,
        "page number" : 651,
        "bounding box" : [ 71.993, 393.172, 135.261, 405.332 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "less than 30 m"
      } ]
    }, {
      "type" : "list item",
      "page number" : 651,
      "bounding box" : [ 81.347, 379.517, 384.724, 394.153 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) By suspending from the supports by a means that automatically",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11787,
    "page number" : 651,
    "bounding box" : [ 71.982, 355.247, 384.812, 380.012 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "tightens around the cable when tension is increased for unsupported lengths up to 60 m."
  }, {
    "type" : "paragraph",
    "id" : 11788,
    "page number" : 651,
    "bounding box" : [ 81.351, 286.454, 375.448, 343.088 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Unsupported length for the hoistway suspension means is that length of cable as measured from the point of suspension in the hoistway to the bottom of the loop, with the elevator car located at the bottom landing. Unsupported length for the car suspension means is that length of cable as measured from the point of suspension on the car to the bottom of the loop, with the elevator car located at the top landing."
  }, {
    "type" : "paragraph",
    "id" : 11789,
    "page number" : 651,
    "bounding box" : [ 71.99, 236.811, 384.881, 275.706 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.20.5.2 Hazardous (Classified) Locations. In hazardous (classified) locations, traveling cables shall be of a type approved for hazardous (classified) locations and shall comply with 5.1.3.41, 5.2.3.41, or"
  }, {
    "type" : "list",
    "id" : 11790,
    "level" : "8",
    "page number" : 651,
    "bounding box" : [ 71.99, 148.257, 384.867, 236.311 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 11727,
    "next list id" : 11813,
    "list items" : [ {
      "type" : "list item",
      "page number" : 651,
      "bounding box" : [ 71.99, 224.151, 173.216, 236.311 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.3.3.41, as applicable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 651,
      "bounding box" : [ 71.99, 148.257, 384.867, 212.472 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.5.3 Location of and Protection for Cables. Traveling cable supports shall be located so as to reduce to a minimum the possibility of damage due to the cables coming in contact with the hoistway construction or equipment in the hoistway. Where necessary, suitable guards shall be provided to protect the cables against damage.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11791,
    "level" : "6",
    "page number" : 651,
    "bounding box" : [ 71.99, 34.439, 384.978, 136.578 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 11811,
    "list items" : [ {
      "type" : "list item",
      "page number" : 651,
      "bounding box" : [ 71.99, 34.439, 384.978, 136.578 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.5.4 Installation of Traveling Cables. Traveling cable shall be permitted to be run without the use of a raceway for a distance not exceeding 1 800 mm in length as measured from the first point of support on the elevator car or hoistway wall, or counterweight where applicable, provided the conductors are grouped together and taped or corded, or in the original sheath. Traveling cables shall be permitted to be continued to elevator controller enclosures and to elevator car and machine room",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11792,
    "page number" : 651,
    "bounding box" : [ 456.829, 519.656, 769.706, 544.475 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "connections, as fixed wiring, provided they are suitably supported and protected from physical damage."
  }, {
    "type" : "heading",
    "id" : 11793,
    "level" : "Subtitle",
    "page number" : 651,
    "bounding box" : [ 518.152, 493.34, 708.288, 507.976 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.20.6 Disconnecting Means and Control"
  }, {
    "type" : "paragraph",
    "id" : 11794,
    "page number" : 651,
    "bounding box" : [ 456.829, 355.252, 769.759, 482.711 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.20.6.1 Disconnecting Means. A single means for disconnecting all ungrounded main power supply conductors for each unit shall be provided and be designed so that no pole can be operated independently. Where multiple driving machines are connected to a single elevator, escalator, moving walk, or pumping unit, there shall be one disconnecting means to disconnect the motor(s) and control valve operating magnets. The disconnecting means for the main power supply conductors shall not disconnect the branch circuit required in 6.20.3.2, 6.20.3.3, and 6.20.3.4."
  }, {
    "type" : "paragraph",
    "id" : 11795,
    "page number" : 651,
    "bounding box" : [ 456.818, 292.018, 769.715, 343.573 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Type. The disconnecting means shall be an enclosed externally operable fused motor circuit switch or circuit breaker capable of being locked in the open position. The disconnecting means shall be a listed device."
  }, {
    "type" : "paragraph",
    "id" : 11796,
    "page number" : 651,
    "bounding box" : [ 466.19, 260.049, 760.281, 279.848 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For additional information, see Safety Code for Elevators and Escalators, ASME/ANSI A17.1-2000."
  }, {
    "type" : "paragraph",
    "id" : 11797,
    "page number" : 651,
    "bounding box" : [ 456.83, 196.635, 769.684, 249.153 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where an individual branch circuit supplies a wheelchair lift, the disconnecting means required by 6.20.6.1(c)(4) shall be permitted to comply with 4.30.9.9(c). This disconnecting means shall be listed and shall be capable of being locked in the open position."
  }, {
    "type" : "list",
    "id" : 11798,
    "level" : "1",
    "page number" : 651,
    "bounding box" : [ 466.185, 39.129, 769.703, 186.018 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 651,
      "bounding box" : [ 466.185, 171.381, 769.703, 186.018 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Operation. No provision shall be made to open or close this",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 709,
        "page number" : 651,
        "bounding box" : [ 456.83, 96.483, 769.698, 171.942 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "disconnecting means from any other part of the premises. If sprinklers are installed in hoistways, machine rooms, or machinery spaces, the disconnecting means shall be permitted to automatically open the power supply to the affected elevator(s) prior to the application of water. No provision shall be made to automatically close this disconnecting means. Power shall only be restored by manual means."
      }, {
        "type" : "paragraph",
        "id" : 710,
        "page number" : 651,
        "bounding box" : [ 466.19, 64.57, 760.246, 84.368 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: To reduce hazards associated with water on live elevator electrical equipment."
      } ]
    }, {
      "type" : "list item",
      "page number" : 651,
      "bounding box" : [ 466.185, 39.129, 769.65, 53.766 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Location. The disconnecting means shall be located where it is",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11799,
    "page number" : 651,
    "bounding box" : [ 456.83, 27.531, 769.71, 39.691 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "readily accessible to licensed electrical practitioner or non licensed"
  }, {
    "type" : "paragraph",
    "id" : 11800,
    "page number" : 652,
    "bounding box" : [ 71.99, 519.645, 384.884, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "electrical practitioner under the supervision of a licensed electrical practitioner."
  }, {
    "type" : "paragraph",
    "id" : 11801,
    "level" : "4",
    "page number" : 652,
    "bounding box" : [ 71.98, 418.475, 384.852, 508.021 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) On Elevators Without Generator Field Control. On elevators without generator field control, the disconnecting means shall be located within sight of the motor controller. Driving machines or motion and operation controllers not within sight of the disconnecting means shall be provided with a manually operated switch installed in the control circuit to prevent starting. The manually operated switch(s) shall be installed adjacent to this equipment."
  }, {
    "type" : "paragraph",
    "id" : 11802,
    "page number" : 652,
    "bounding box" : [ 71.969, 367.836, 384.824, 417.975 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where the driving machine is located in a remote machinery space, a single means for disconnecting all ungrounded main power supply conductors shall be provided and be capable of being locked in the open position."
  }, {
    "type" : "paragraph",
    "id" : 11803,
    "level" : "4",
    "page number" : 652,
    "bounding box" : [ 71.958, 266.666, 384.917, 368.871 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) On Elevators with Generator Field Control. On elevators with generator field control, the disconnecting means shall be located within sight of the motor controller for the driving motor of the motorgenerator set. Driving machines, motor-generator sets, or motion and operation controllers not within sight of the disconnecting means shall be provided with a manually operated switch installed in the control circuit to prevent starting. The manually operated switch(s) shall be installed adjacent to this equipment."
  }, {
    "type" : "paragraph",
    "id" : 11804,
    "page number" : 652,
    "bounding box" : [ 71.958, 216.081, 384.813, 266.165 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where the driving machine or the motor-generator set is located in a remote machinery space, a single means for disconnecting all ungrounded main power supply conductors, shall be provided and be capable of being locked in the open position."
  }, {
    "type" : "list",
    "id" : 11805,
    "level" : "5",
    "page number" : 652,
    "bounding box" : [ 71.947, 140.176, 384.854, 217.062 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 652,
      "bounding box" : [ 71.958, 178.101, 384.804, 217.062 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) On Escalators and Moving Walks. On escalators and moving walks, the disconnecting means shall be installed in the space where the controller is located.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 652,
      "bounding box" : [ 71.947, 140.176, 384.854, 179.082 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) On Wheelchair Lifts and Stairway Chair Lifts. On wheelchair lifts and stairway chair lifts, the disconnecting means shall be located within sight of the motor controller.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11806,
    "page number" : 652,
    "bounding box" : [ 71.947, 76.931, 384.818, 128.497 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Identification and Signs. Where there is more than one driving machine in a machine room, the disconnecting means shall be numbered to correspond to the identifying number of the driving machine that they control."
  }, {
    "type" : "paragraph",
    "id" : 11807,
    "page number" : 652,
    "bounding box" : [ 71.947, 51.612, 384.697, 76.431 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The disconnecting means shall be provided with a sign to identify the location of the supply side overcurrent protective device."
  }, {
    "type" : "list",
    "id" : 11808,
    "level" : "6",
    "page number" : 652,
    "bounding box" : [ 456.774, 26.237, 769.684, 545.847 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 652,
      "bounding box" : [ 456.785, 531.21, 663.892, 545.847 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.6.2 Power from More than One Source.",
      "kids" : [ {
        "type" : "list",
        "id" : 707,
        "level" : "1",
        "page number" : 652,
        "bounding box" : [ 466.129, 316.222, 769.634, 520.593 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 652,
          "bounding box" : [ 466.14, 505.956, 769.634, 520.593 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Single-car and Multicar Installations. On single-car and",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 704,
            "page number" : 652,
            "bounding box" : [ 456.785, 456.378, 769.769, 506.518 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "multicar installations, equipment receiving electrical power from more than one source shall be provided with a disconnecting means for each source of electrical power. The disconnecting means shall be within sight of the equipment served."
          } ]
        }, {
          "type" : "list item",
          "page number" : 652,
          "bounding box" : [ 466.14, 430.052, 769.611, 444.688 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Warning Sign for Multiple Disconnecting Means. Where",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 705,
            "page number" : 652,
            "bounding box" : [ 456.785, 380.463, 769.685, 430.602 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "multiple disconnecting means are used and parts of the controllers remain energized from a source other than the one disconnected, a warning sign shall be mounted on or next to the disconnecting means. The sign shall be clearly legible and shall read"
          }, {
            "type" : "paragraph",
            "id" : 706,
            "page number" : 652,
            "bounding box" : [ 490.801, 342.538, 735.56, 367.357 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "WARNING — PARTS OF THE CONTROLLER ARE NOT DE-ENERGIZED BY THIS SWITCH"
          } ]
        }, {
          "type" : "list item",
          "page number" : 652,
          "bounding box" : [ 466.129, 316.222, 769.605, 330.858 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Interconnection Multicar Controllers. Where interconnections",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 708,
        "page number" : 652,
        "bounding box" : [ 456.774, 266.633, 769.653, 316.717 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "between controllers are necessary for the operation of the system on multicar installations that remain energized from a source other than the one disconnected, a warning sign in accordance with 6.20.6.2(b) shall be mounted on or next to the disconnecting means."
      } ]
    }, {
      "type" : "list item",
      "page number" : 652,
      "bounding box" : [ 456.774, 76.887, 769.684, 254.888 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.6.3 CarLight, Receptacle(s), and Ventilation Disconnecting Means. Elevators shall have a single means for disconnecting all ungrounded car light, receptacle(s), and ventilation power-supply conductors for that elevator car. The disconnecting means shall be an enclosed externally operable fused motor circuit switch or circuit breaker capable of being locked in the open position and shall be located in the machine room for that elevator car. Where there is no machine room or control room, the disconnecting means shall be located in the same space as the disconnecting means required by 6.20.6.1. The disconnecting means shall be numbered to correspond to the identifying number of the elevator car whose light source they control. The disconnecting means shall be provided with a sign to identify the location of the supply side overcurrent protective device.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 652,
      "bounding box" : [ 456.774, 26.237, 769.673, 65.142 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.6.4 Heating and Air-Conditioning Disconnecting Means. Elevators shall have a single means for disconnecting all ungrounded car heating and air-conditioning power-supply conductors for that",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11816,
    "level" : "7",
    "page number" : 653,
    "bounding box" : [ 474.814, 404.798, 769.735, 545.913 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 653,
      "bounding box" : [ 474.825, 531.276, 769.735, 545.913 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Duty on elevator and dumbwaiter driving machine motors and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 701,
        "page number" : 653,
        "bounding box" : [ 456.818, 494.358, 769.799, 531.772 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "driving motors of motor-generators used with generator field control shall be rated as intermittent. Such motors shall be protected against overload in accordance with 4.30.3.3."
      } ]
    }, {
      "type" : "list item",
      "page number" : 653,
      "bounding box" : [ 474.814, 480.702, 769.735, 495.339 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Duty on escalator and moving walk driving machine motors",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 702,
        "page number" : 653,
        "bounding box" : [ 456.818, 456.378, 769.673, 481.198 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be rated as continuous. Such motors shall be protected against overload in accordance with 4.30.3.2."
      } ]
    }, {
      "type" : "list item",
      "page number" : 653,
      "bounding box" : [ 474.814, 442.722, 769.722, 457.359 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Escalator and moving walk driving machine motors and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 703,
        "page number" : 653,
        "bounding box" : [ 456.818, 418.453, 769.706, 443.218 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "driving motors of motor-generator sets shall be protected against running overload as provided in Table 4.30.3.7."
      } ]
    }, {
      "type" : "list item",
      "page number" : 653,
      "bounding box" : [ 474.814, 404.798, 769.675, 419.434 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Duty on wheelchair lift and stairway chair lift driving machine",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11809,
    "page number" : 653,
    "bounding box" : [ 71.99, 532.305, 126.317, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "elevator car."
  }, {
    "type" : "paragraph",
    "id" : 11810,
    "page number" : 653,
    "bounding box" : [ 71.99, 367.846, 385.028, 519.145 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The disconnecting means shall be an enclosed externally operable fused motor circuit switch or circuit breaker capable of being locked in the open position and shall be located in the machine room for that elevator car. Where there is no machine room or control room, the disconnecting means shall be located in the same space as the disconnecting means required by 6.20.6.1. Where there is equipment for more than one elevator car in the machine room, the disconnecting means shall be numbered to correspond to the identifying number of the elevator car whose heating and air conditioning source they control. The disconnecting means shall be provided with a sign to identify the location of the supply side overcurrent protective device."
  }, {
    "type" : "paragraph",
    "id" : 11817,
    "page number" : 653,
    "bounding box" : [ 456.818, 380.473, 769.732, 405.293 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "motors shall be rated as intermittent. Such motors shall be protected against overload in accordance with 4.30.3.3."
  }, {
    "type" : "paragraph",
    "id" : 11818,
    "page number" : 653,
    "bounding box" : [ 466.19, 357.786, 719.461, 368.408 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information, see Section 4.30.3.4 for orderly shutdown."
  }, {
    "type" : "list",
    "id" : 11811,
    "level" : "6",
    "page number" : 653,
    "bounding box" : [ 71.99, 165.441, 384.868, 356.222 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 11791,
    "list items" : [ {
      "type" : "list item",
      "page number" : 653,
      "bounding box" : [ 71.99, 228.697, 384.868, 356.222 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.6.5. Utilization Equipment Disconnecting Means. Each branch circuit for other utilization equipment shall have a single means for disconnecting all ungrounded conductors. The disconnecting means shall be capable of being locked in the open position and shall be located in the machine room or control room/machine space or control space. Where there is more than one branch circuit for other utilization equipment, the disconnecting means shall be numbered to correspond to the identifying number of the equipment served. The disconnecting means shall be provided with a sign to identify the location of the supply side overcurrent protective device.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 711,
        "page number" : 653,
        "bounding box" : [ 157.854, 202.37, 298.958, 217.007 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "6.20.7 Overcurrent Protection"
      } ]
    }, {
      "type" : "list item",
      "page number" : 653,
      "bounding box" : [ 71.99, 165.441, 384.86, 191.742 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.7.1 Overcurrent Protection. Overcurrent protection shall be provided as follows.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11819,
    "level" : "5",
    "page number" : 653,
    "bounding box" : [ 456.82, 257.517, 769.667, 346.92 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 653,
      "bounding box" : [ 456.82, 308.08, 769.667, 346.92 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Motor Feeder Short-Circuit and Ground-Fault Protection. Motor feeder short-circuit and ground-fault protection shall be as required in Part 4.30.5.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 653,
      "bounding box" : [ 456.82, 257.517, 769.644, 296.346 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Motor Branch-Circuit Short-Circuit and Ground-Fault Protection. Motor branch-circuit short-circuit and ground-fault protection shall be as required in Part 4.30.4.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11820,
    "page number" : 653,
    "bounding box" : [ 456.82, 181.612, 769.725, 245.838 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.20.7.2 Selective Coordination. Where more than one driving machine disconnecting means is supplied by a single feeder, the overcurrent protective devices in each disconnecting means shall be selectively coordinated with any other supply side overcurrent protective devices."
  }, {
    "type" : "heading",
    "id" : 11821,
    "level" : "Subtitle",
    "page number" : 653,
    "bounding box" : [ 562.184, 155.231, 664.322, 169.867 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.20.8 Machine Room"
  }, {
    "type" : "paragraph",
    "id" : 11812,
    "page number" : 653,
    "bounding box" : [ 71.98, 114.856, 384.868, 153.762 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Operating Devices, Control, and Signaling Circuits. Operating devices, control and signaling circuits shall be protected against overcurrent in accordance with the requirements of Sections"
  }, {
    "type" : "paragraph",
    "id" : 11822,
    "page number" : 653,
    "bounding box" : [ 456.82, 67.717, 769.746, 144.602 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.20.8.1 Guarding Equipment. Elevator, dumbwaiter, escalator, and moving walk driving machines; motor-generator sets; motor controllers; and disconnecting means shall be installed in a room or enclosure set aside for that purpose unless otherwise permitted in (a) or (b). The room or enclosure shall be secured against unauthorized access."
  }, {
    "type" : "list",
    "id" : 11813,
    "level" : "8",
    "page number" : 653,
    "bounding box" : [ 71.98, 89.536, 384.826, 114.356 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 11790,
    "list items" : [ {
      "type" : "list item",
      "page number" : 653,
      "bounding box" : [ 71.98, 89.536, 384.826, 114.356 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.25.2.3 and 7.25.2.4. Class 2 power-limited circuits shall be protected against overcurrent",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11814,
    "page number" : 653,
    "bounding box" : [ 71.98, 76.931, 377.08, 89.091 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "in accordance with the requirements Notes to Tables 11(a) and 11(b)."
  }, {
    "type" : "paragraph",
    "id" : 11815,
    "page number" : 653,
    "bounding box" : [ 71.98, 38.952, 384.822, 65.252 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Overload Protection for Motors. Motor and branch-circuit overload protection shall conform to Part 4.30.3."
  }, {
    "type" : "paragraph",
    "id" : 11823,
    "page number" : 653,
    "bounding box" : [ 456.82, 29.792, 769.688, 56.092 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Motor Controllers. Motor controllers shall be permitted outside the spaces herein specified, provided they are in enclosures with doors"
  }, {
    "type" : "paragraph",
    "id" : 11825,
    "page number" : 654,
    "bounding box" : [ 71.99, 456.411, 384.866, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "or removable panels that are capable of being locked in the closed position and the disconnecting means is located adjacent to or is an integral part of the motor controller. Motor controller enclosures for escalator or moving walks shall be permitted in the balustrade on the side located away from the moving steps or moving treadway. If the disconnecting means is an integral part of the motor controller, it shall be operable without opening the enclosure."
  }, {
    "type" : "paragraph",
    "id" : 11826,
    "page number" : 654,
    "bounding box" : [ 71.99, 393.155, 384.858, 444.721 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Driving Machines. Elevators with driving machines located on the car, counterweight, or in the hoistway, and driving machines for dumbwaiters, wheelchair lifts, and stairway lifts shall be permitted outside the spaces herein specified."
  }, {
    "type" : "heading",
    "id" : 11827,
    "level" : "Subtitle",
    "page number" : 654,
    "bounding box" : [ 187.248, 366.774, 269.558, 381.41 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.20.9 Grounding"
  }, {
    "type" : "list",
    "id" : 11828,
    "level" : "7",
    "page number" : 654,
    "bounding box" : [ 71.98, 26.292, 384.916, 356.211 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 654,
      "bounding box" : [ 71.99, 317.251, 384.916, 356.211 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.9.1 Metal Raceways Attached to Cars. Metal raceways, Type MC cable, Type MI cable, or Type AC cable attached to elevator cars shall be bonded to grounded metal parts of the car that they contact.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 654,
      "bounding box" : [ 71.99, 254.006, 384.87, 305.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.9.2 Electric Elevators. For electric elevators, the frames of all motors, elevator machines, controllers, and the metal enclosures for all electrical equipment in or on the car or in the hoistway shall be grounded in accordance with Article 2.50.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 654,
      "bounding box" : [ 71.99, 190.761, 384.846, 242.327 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.9.3 Nonelectric Elevators. For elevators other than electric having any electric conductors attached to the car, the metal frame of the car, where normally accessible to persons, shall be grounded in accordance with Article 2.50.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 654,
      "bounding box" : [ 71.99, 140.187, 384.901, 179.027 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.9.4 Escalators, Moving Walks, Wheelchair Lifts, and Stairway Chair Lifts. Escalators, moving walks, wheelchair lifts, and stairway chair lifts shall comply with Article 250.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 654,
      "bounding box" : [ 71.98, 26.292, 384.861, 128.442 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.20.9.5 Ground-Fault Circuit-Interrupter Protection for Personnel. Each 125-volt and/or 250-volt, single-phase, 15- and 20ampere receptacle installed in pits, in hoistways, on elevator car tops, and in escalator and moving walk wellways shall be of the groundfault circuit-interrupter type. All 125-volt and/or 250-volt, single-phase, 15- and 20-ampere receptacles installed in machine rooms and machinery spaces shall have ground-fault circuit-interrupter protection for personnel.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11829,
    "page number" : 654,
    "bounding box" : [ 456.818, 519.612, 769.653, 544.431 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "A single receptacle supplying a permanently installed sump pump shall not require ground-fault circuit-interrupter protection."
  }, {
    "type" : "heading",
    "id" : 11830,
    "level" : "Subtitle",
    "page number" : 654,
    "bounding box" : [ 500.913, 493.296, 725.483, 507.933 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.20.10 Emergency and Standby Power Systems"
  }, {
    "type" : "paragraph",
    "id" : 11831,
    "page number" : 654,
    "bounding box" : [ 456.818, 443.718, 769.662, 482.679 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.20.10.1 Emergency and Standby Power Systems. An elevator(s) shall be permitted to be powered by an emergency or standby power system."
  }, {
    "type" : "paragraph",
    "id" : 11832,
    "page number" : 654,
    "bounding box" : [ 466.19, 411.786, 760.292, 431.648 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See ASME/ANSI A17.1-2000, Rule 2.27.2, and CAN/CSA-B44-1994, Clause 3.12.13, for additional information."
  }, {
    "type" : "list",
    "id" : 11833,
    "level" : "1",
    "page number" : 654,
    "bounding box" : [ 466.174, 247.277, 769.67, 401.051 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 654,
      "bounding box" : [ 466.185, 386.415, 769.659, 401.051 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Regenerative Power. For elevator systems that regenerate",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 699,
        "page number" : 654,
        "bounding box" : [ 456.83, 349.497, 769.659, 386.91 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "power back into the power source, which is unable to absorb the regenerative power under overhauling elevator load conditions, a means shall be provided to absorb this power."
      } ]
    }, {
      "type" : "list item",
      "page number" : 654,
      "bounding box" : [ 466.185, 323.181, 769.67, 337.818 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Other Building Loads. Other building loads, such as power and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 700,
        "page number" : 654,
        "bounding box" : [ 456.82, 273.592, 769.696, 323.677 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "lighting shall be permitted as the energy absorption means required in (a) provided that such loads are automatically connected to the emergency or standby power system operating the elevators and are large enough to absorb the elevator regenerative power."
      } ]
    }, {
      "type" : "list item",
      "page number" : 654,
      "bounding box" : [ 466.174, 247.277, 769.59, 261.913 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Disconnecting Means. The disconnecting means required by",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11834,
    "page number" : 654,
    "bounding box" : [ 456.82, 223.018, 769.636, 247.772 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.20.6.1 shall disconnect the elevator from both the emergency or standby power system and the normal power system."
  }, {
    "type" : "paragraph",
    "id" : 11835,
    "page number" : 654,
    "bounding box" : [ 456.82, 134.454, 769.679, 222.518 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where an additional power source is connected to the load side of the disconnecting means, the disconnecting means required in 6.20.6.1 shall be provided with an auxiliary contact that is positively opened mechanically and the opening shall not be solely dependent on springs. This contact shall cause the additional power source to be disconnected from its load when the disconnecting means is in the open position."
  }, {
    "type" : "heading",
    "id" : 11836,
    "level" : "Subtitle",
    "page number" : 654,
    "bounding box" : [ 513.641, 82.807, 712.862, 110.048 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 6.25 — ELECTRIC VEHICLE CHARGING SYSTEM"
  }, {
    "type" : "paragraph",
    "id" : 11837,
    "page number" : 654,
    "bounding box" : [ 456.82, 32.222, 769.651, 72.124 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.25.1 General 6.25.1.1 Scope. The provisions of this article cover the electrical"
  }, {
    "type" : "paragraph",
    "id" : 11838,
    "page number" : 655,
    "bounding box" : [ 71.99, 494.391, 384.886, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors and equipment external to an electric vehicle that connect an electric vehicle to a supply of electricity by conductive or inductive means, and the installation of equipment and devices related to electric vehicle charging."
  }, {
    "type" : "paragraph",
    "id" : 11839,
    "page number" : 655,
    "bounding box" : [ 81.351, 453.189, 375.459, 482.228 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For industrial trucks, see Fire Safety Standard for Powered Industrial Trucks Including Type Designations, Areas of Use, Conversions, Maintenance, and Operation, NFPA 505-2002."
  }, {
    "type" : "heading",
    "id" : 11840,
    "level" : "Subtitle",
    "page number" : 655,
    "bounding box" : [ 71.99, 427.743, 164.81, 442.38 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.25.1.2 Definitions."
  }, {
    "type" : "paragraph",
    "id" : 11841,
    "page number" : 655,
    "bounding box" : [ 71.98, 314.986, 384.848, 417.192 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electric Vehicle. An automotive-type vehicle for highway use, such as passenger automobiles, buses, trucks, vans, and the like, primarily powered by an electric motor that draws current from a rechargeable storage battery, fuel cell, photovoltaic array, or other source of electric current. For the purpose of this article, electric motorcycles and similar type vehicles and off-road self-propelled electric vehicles, such as industrial trucks, hoists, lifts, transports, golf carts, airline ground support equipment, tractors, boats, and the like, are not included."
  }, {
    "type" : "paragraph",
    "id" : 11842,
    "page number" : 655,
    "bounding box" : [ 71.98, 251.742, 384.855, 303.307 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electric Vehicle Connector. A device that by insertion into an electric vehicle inlet, establishes an electrical connection to the electric vehicle for the purpose of charging and information exchange. This is part of the electric vehicle coupler."
  }, {
    "type" : "paragraph",
    "id" : 11843,
    "page number" : 655,
    "bounding box" : [ 71.98, 213.751, 384.843, 240.051 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electric Vehicle Coupler. A mating electric vehicle inlet and electric vehicle connector set."
  }, {
    "type" : "paragraph",
    "id" : 11844,
    "page number" : 655,
    "bounding box" : [ 71.969, 137.846, 384.88, 202.126 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electric Vehicle Inlet. The device on the electric vehicle into which the electric vehicle connector is inserted for charging and information exchange. This is part of the electric vehicle coupler. For the purposes of this Code, the electric vehicle inlet is considered to be part of the electric vehicle and not part of the electric vehicle supply equipment."
  }, {
    "type" : "paragraph",
    "id" : 11845,
    "page number" : 655,
    "bounding box" : [ 71.969, 61.996, 384.835, 126.222 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electric Vehicle Nonvented Storage Battery. A hermeticallysealed battery comprised of one or more rechargeable electrochemical cells that has no provision for release of excessive gas pressure, or the addition of water or electrolyte, or for external measurements of electrolyte specific gravity."
  }, {
    "type" : "paragraph",
    "id" : 11846,
    "page number" : 655,
    "bounding box" : [ 71.958, 24.016, 384.792, 50.317 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electric Vehicle Supply Equipment. The conductors, including the ungrounded, grounded, and equipment grounding conductors and the"
  }, {
    "type" : "paragraph",
    "id" : 11847,
    "page number" : 655,
    "bounding box" : [ 456.796, 494.367, 769.678, 544.44 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "electric vehicle connectors, attachment plugs, and all other fittings, devices, power outlets, or apparatuses installed specifically for the purpose of delivering energy from the premises wiring to the electric vehicle."
  }, {
    "type" : "paragraph",
    "id" : 11848,
    "page number" : 655,
    "bounding box" : [ 456.796, 443.727, 769.603, 482.687 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Personnel Protection System. A system of personnel protection devices and constructional features that when used together provide protection against electric shock of personnel."
  }, {
    "type" : "list",
    "id" : 11849,
    "level" : "5",
    "page number" : 655,
    "bounding box" : [ 456.796, 292.005, 769.701, 432.113 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 655,
      "bounding box" : [ 456.796, 393.153, 769.603, 432.113 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.25.1.3 Other Articles. Wherever the requirements of other articles of this Code and Article 6.25 differ, the requirements of Article 6.25 shall apply.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 655,
      "bounding box" : [ 456.796, 329.919, 769.612, 381.474 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.25.1.4 Voltages. Unless other voltages are specified, the nominal ac system voltages of 120, 120/240, 208Y/120, 240, 480Y/277, 480, 600Y/347, and 600 volts shall be used to supply equipment covered by this article.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 655,
      "bounding box" : [ 456.796, 292.005, 769.701, 318.24 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.25.1.5 Listed or Labeled. All electrical materials, devices, fittings, and associated equipment shall be listed or labeled.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11850,
    "level" : "Subtitle",
    "page number" : 655,
    "bounding box" : [ 559.393, 265.624, 667.023, 280.26 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.25.2 Wiring Methods"
  }, {
    "type" : "paragraph",
    "id" : 11851,
    "page number" : 655,
    "bounding box" : [ 456.796, 228.705, 769.615, 255.006 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.25.2.1 Electric Vehicle Coupler. The electric vehicle coupler shall comply with 6.25.2.1(a) through 6.25.2.1(f)."
  }, {
    "type" : "list",
    "id" : 11852,
    "level" : "1",
    "page number" : 655,
    "bounding box" : [ 466.151, 37.942, 769.638, 217.081 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 655,
      "bounding box" : [ 466.151, 202.445, 769.618, 217.081 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Polarization. The electric vehicle coupler shall be polarized",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 696,
        "page number" : 655,
        "bounding box" : [ 456.796, 190.781, 768.138, 202.94 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "unless part of a system identified and listed as suitable for the purpose."
      } ]
    }, {
      "type" : "list item",
      "page number" : 655,
      "bounding box" : [ 466.151, 164.454, 769.638, 179.09 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Noninterchangeability. The electric vehicle coupler shall have",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 697,
        "page number" : 655,
        "bounding box" : [ 456.796, 127.525, 769.639, 165.004 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "a configuration that is noninterchangeable with wiring devices in other electrical systems. Nongrounding-type electric vehicle couplers shall not be interchangeable with grounding-type electric vehicle couplers."
      } ]
    }, {
      "type" : "list item",
      "page number" : 655,
      "bounding box" : [ 466.151, 101.198, 769.618, 115.834 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Construction and Installation. The electric vehicle coupler",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 698,
        "page number" : 655,
        "bounding box" : [ 456.796, 64.269, 769.642, 101.693 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be constructed and installed so as to guard against inadvertent contact by persons with parts made live from the electric vehicle supply equipment or the electric vehicle battery."
      } ]
    }, {
      "type" : "list item",
      "page number" : 655,
      "bounding box" : [ 466.151, 37.942, 769.61, 52.579 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Unintentional Disconnection. The electric vehicle coupler shall",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11853,
    "page number" : 655,
    "bounding box" : [ 456.796, 26.278, 769.609, 38.438 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be provided with a positive means to prevent unintentional"
  }, {
    "type" : "paragraph",
    "id" : 11855,
    "page number" : 656,
    "bounding box" : [ 71.99, 532.305, 135.886, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "disconnection."
  }, {
    "type" : "list",
    "id" : 11856,
    "level" : "4",
    "page number" : 656,
    "bounding box" : [ 71.98, 431.091, 384.863, 520.626 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 656,
      "bounding box" : [ 71.991, 481.731, 384.863, 520.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Grounding Pole. The electric vehicle coupler shall be provided with a grounding pole, unless part of a system identified and listed as suitable for the purpose in accordance with Article 2.50.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 656,
      "bounding box" : [ 71.98, 431.091, 384.795, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Grounding Pole Requirements. If a grounding pole is provided, the electric vehicle coupler shall be designed so that the grounding pole connection is the first to make and the last to break contact.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11857,
    "level" : "Subtitle",
    "page number" : 656,
    "bounding box" : [ 154.714, 404.776, 302.024, 419.412 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.25.3 Equipment Construction"
  }, {
    "type" : "list",
    "id" : 11858,
    "level" : "5",
    "page number" : 656,
    "bounding box" : [ 71.98, 203.432, 384.891, 394.147 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 656,
      "bounding box" : [ 71.98, 304.602, 384.891, 394.147 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.25.3.1 Electric Vehicle Supply Equipment. Electric vehicle supply equipment rated at 250-volt, single phase, 15 or 20 amperes or part of a system identified and listed as suitable for the purpose and meeting the requirements of 6.25.3.6, 6.25.3.7, and 6.25.5.2 shall be permitted to be cord and plug connected. All other electric vehicle supply equipment shall be permanently connected and fastened in place. This equipment shall have no exposed live parts.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 656,
      "bounding box" : [ 71.98, 241.357, 384.823, 292.977 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.25.3.2 Rating. Electric vehicle supply equipment shall have sufficient rating to supply the load served. For the purposes of this article, electric vehicle charging loads shall be considered to be continuous loads.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 656,
      "bounding box" : [ 71.98, 203.432, 384.807, 229.732 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.25.3.3 Markings. The electric vehicle supply equipment shall comply with (a) through (c).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11859,
    "page number" : 656,
    "bounding box" : [ 71.969, 165.452, 384.829, 191.753 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General. All electric vehicle supply equipment shall be marked by the manufacturer"
  }, {
    "type" : "paragraph",
    "id" : 11860,
    "page number" : 656,
    "bounding box" : [ 134.664, 140.187, 322.127, 152.347 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "FOR USE WITH ELECTRIC VEHICLES"
  }, {
    "type" : "paragraph",
    "id" : 11861,
    "page number" : 656,
    "bounding box" : [ 71.969, 89.547, 384.754, 128.508 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Ventilation Not Required. Where marking is required by 6.25.5.2(c), the electric vehicle supply equipment shall be clearly marked by the manufacturer."
  }, {
    "type" : "paragraph",
    "id" : 11862,
    "page number" : 656,
    "bounding box" : [ 149.663, 64.282, 307.037, 76.442 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "VENTILATION NOT REQUIRED"
  }, {
    "type" : "paragraph",
    "id" : 11863,
    "page number" : 656,
    "bounding box" : [ 71.969, 26.303, 384.835, 51.122 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The marking shall be located so as to be clearly visible after installation."
  }, {
    "type" : "paragraph",
    "id" : 11864,
    "page number" : 656,
    "bounding box" : [ 456.807, 481.709, 769.705, 533.264 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Ventilation Required. Where marking is required by 6.25.5.2(d), the electric vehicle supply equipment shall be clearly marked by the manufacturer “Ventilation Required.” The marking shall be located so as to be clearly visible after installation."
  }, {
    "type" : "list",
    "id" : 11865,
    "level" : "5",
    "page number" : 656,
    "bounding box" : [ 456.807, 51.637, 769.753, 470.03 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 656,
      "bounding box" : [ 456.807, 418.475, 769.677, 470.03 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.25.3.4 Means of Coupling. The means of coupling to the electric vehicle shall be either conductive or inductive. Attachment plugs, electric vehicle connectors, and electric vehicle inlets shall be listed or labeled for the purpose.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 656,
      "bounding box" : [ 456.807, 304.605, 769.691, 406.796 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.25.3.5 Cable. The electric vehicle supply equipment cable shall be Type EV, EVJ, EVE, EVJE, EVT, or EVJT flexible cable as specified in Article 4.0 and Table 4.0.1.4. Ampacities shall be as specified in Table 4.0.1.5(a) for 5.5 mm2 (2.6 mm dia.) and smaller and Table 4.0.1.5(b) for 8.0 mm2 (3.2 mm dia.) and larger. The overall length of the cable shall not exceed 7 600 mm. Other cable types and assemblies listed as being suitable for the purpose, including optional hybrid communications, signal, and optical fiber cables, shall be permitted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 656,
      "bounding box" : [ 456.832, 203.446, 769.753, 292.981 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.25.3.6 Interlock. Electric vehicle supply equipment shall be provided with an interlock that de-energizes the electric vehicle connector and its cable whenever the electric connector is uncoupled from the electric vehicle. An interlock shall not be required for portable cord- and plug-connected electric vehicle supply equipment intended for connection to receptacle outlets rated 125-volts and/or 250-volts, single phase, 15 and 20 amperes.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 656,
      "bounding box" : [ 456.832, 51.637, 769.723, 191.767 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.25.3.7 Automatic De-energization of Cable. The electric vehicle supply equipment or the cable-connector combination of the equipment shall be provided with an automatic means to de-energize the cable conductors and electric vehicle connector upon exposure to strain that could result in either cable rupture or separation of the cable from the electric connector and exposure of live parts. Automatic means to de-energize the cable conductors and electric vehicle connector shall not be required for portable cord- and plug-connected electric vehicle supply equipment intended for connection to receptacle outlets rated at 125-volt and/or 250-volt, single phase, 15 and 20 amperes.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11866,
    "level" : "Subtitle",
    "page number" : 657,
    "bounding box" : [ 158.811, 531.249, 297.951, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.25.4 Control and Protection"
  }, {
    "type" : "list",
    "id" : 11867,
    "level" : "6",
    "page number" : 657,
    "bounding box" : [ 71.992, 216.087, 384.95, 520.631 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 657,
      "bounding box" : [ 71.992, 418.492, 384.928, 520.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.25.4.1 Overcurrent Protection. Overcurrent protection for feeders and branch circuits supplying electric vehicle supply equipment shall be sized for continuous duty and shall have a rating of not less than 125 percent of the maximum load of the electric vehicle supply equipment. Where noncontinuous loads are supplied from the same feeder or branch circuit, the overcurrent device shall have a rating of not less than the sum of the noncontinuous loads plus 125 percent of the continuous loads.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 657,
      "bounding box" : [ 71.992, 291.992, 384.95, 406.802 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.25.4.2 Personnel Protection System. The electric vehicle supply equipment shall have a listed system of protection against electric shock of personnel. The personnel protection system shall be composed of listed personnel protection devices and constructional features. Where cord- and plug-connected electric vehicle supply equipment is used, the interrupting device of a listed personnel protection system shall be provided and shall be an integral part of the attachment plug or shall be located in the power supply cable not more than 300 mm from the attachment plug.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 657,
      "bounding box" : [ 71.992, 216.087, 384.839, 280.312 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.25.4.3 Disconnecting Means. For electric vehicle supply equipment rated more than 60 amperes or more than 150 volts to ground, the disconnecting means shall be provided and installed in a readily accessible location. The disconnecting means shall be capable of being locked in the open position.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11868,
    "level" : "7",
    "page number" : 657,
    "bounding box" : [ 71.992, 51.617, 384.889, 204.407 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 657,
      "bounding box" : [ 71.992, 152.842, 384.889, 204.407 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.25.4.5 Loss of Primary Source. Means shall be provided such that upon loss of voltage from the utility or other electric system(s), energy cannot be backfed through the electric vehicle supply equipment to the premises wiring system unless permitted by 6.25.4.6.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 657,
      "bounding box" : [ 71.992, 51.617, 384.845, 141.163 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.25.4.6 Interactive Systems. Electric vehicle supply equipment and other parts of a system, either on-board or off-board the vehicle, that are identified for and intended to standby system or an electric power production source or provide for bi-directional power feed shall be listed as suit-system, the requirements of Article 702 shall apply, and when used as an electric power production source, the requirements of Article 7.5 shall apply.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11869,
    "level" : "Subtitle",
    "page number" : 657,
    "bounding box" : [ 491.208, 531.227, 735.287, 545.864 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.25.5 Electric Vehicle Supply Equipment Locations"
  }, {
    "type" : "list",
    "id" : 11870,
    "level" : "8",
    "page number" : 657,
    "bounding box" : [ 456.83, 418.47, 769.72, 520.61 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 657,
      "bounding box" : [ 456.83, 481.715, 769.712, 520.61 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.25.5.1 Hazardous (Classified) Locations. Where electric vehicle supply equipment or wiring is installed in a hazardous (classified) location, the requirements of Articles 5.0 through 5.16 shall apply.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 657,
      "bounding box" : [ 456.83, 418.47, 769.72, 470.036 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.25.5.2 Indoor Sites. Indoor sites shall include, but not be limited to, integral, attached, and detached residential garages; enclosed and underground parking structures; repair and nonrepair commercial garages; and agricultural buildings.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11871,
    "level" : "1",
    "page number" : 657,
    "bounding box" : [ 466.174, 215.069, 769.678, 406.78 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 657,
      "bounding box" : [ 466.185, 392.144, 769.678, 406.78 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Location. The electric vehicle supply equipment shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 693,
        "page number" : 657,
        "bounding box" : [ 456.83, 380.479, 709.985, 392.639 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "located to permit direct connection to the electric vehicle."
      } ]
    }, {
      "type" : "list item",
      "page number" : 657,
      "bounding box" : [ 466.185, 354.219, 769.652, 368.855 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Height. Unless specifically listed for the purpose and location,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 694,
        "page number" : 657,
        "bounding box" : [ 456.819, 317.235, 769.672, 354.714 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the coupling means of the electric vehicle supply equipment shall be stored or located at a height of not less than 450 mm and not more than 1 200 mm above the floor level."
      } ]
    }, {
      "type" : "list item",
      "page number" : 657,
      "bounding box" : [ 466.174, 290.974, 769.639, 305.61 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Ventilation Not Required. Where electric vehicle nonvented",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 695,
        "page number" : 657,
        "bounding box" : [ 456.819, 241.33, 769.707, 291.469 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "storage batteries are used or where the electric vehicle supply equipment is listed or labeled as suitable for charging electric vehicles indoors without ventilation and marked in accordance with 6.25.3.3(b), mechanical ventilation shall not be required."
      } ]
    }, {
      "type" : "list item",
      "page number" : 657,
      "bounding box" : [ 466.174, 215.069, 769.529, 229.705 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Ventilation Required. Where the electric vehicle supply",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11872,
    "page number" : 657,
    "bounding box" : [ 456.808, 89.52, 769.774, 215.564 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "equipment is listed or labeled as suitable for charging electric vehicles that require ventilation for indoor charging and marked in accordance with 6.25.3.3(c), mechanical ventilation, such as a fan, shall be provided. The ventilation shall include both supply and exhaust equipment and shall be permanently installed and located to intake from, and vent directly to, the outdoors. Positive pressure ventilation systems shall only be permitted in buildings or areas that have been specifically designed and approved for that application. Mechanical ventilation requirements shall be determined by one of the methods specified in 6.25.5.2(d)(1) through (d)(4)."
  }, {
    "type" : "paragraph",
    "id" : 11873,
    "level" : "5",
    "page number" : 657,
    "bounding box" : [ 456.808, 38.935, 769.627, 77.896 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Table Values. For supply voltages and currents specified in Table 6.25.5.2(d)(1) or Table 6.25.5.2(d)(2), the minimum ventilation requirements shall be specified in Table 6.25.5.2(d)(1) or"
  }, {
    "type" : "paragraph",
    "id" : 11875,
    "page number" : 658,
    "bounding box" : [ 71.99, 519.645, 384.76, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.25.5.2(d)(2) for each of the total number of electric vehicles that can be charged at one time."
  }, {
    "type" : "list",
    "id" : 11876,
    "level" : "6",
    "page number" : 658,
    "bounding box" : [ 89.972, 177.142, 384.846, 520.626 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 658,
      "bounding box" : [ 89.987, 505.989, 384.793, 520.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Other Values. For supply voltages and currents other than",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 685,
        "page number" : 658,
        "bounding box" : [ 71.98, 469.071, 384.871, 506.55 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "specified in Table 6.25.5.2(d)(1) or Table 6.25.5.2(d)(2), the minimum ventilation requirements shall be calculated by means of the following general formulas as applicable:"
      }, {
        "type" : "paragraph",
        "id" : 686,
        "page number" : 658,
        "bounding box" : [ 99.342, 417.842, 348.407, 455.911 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "a. Single phase: Ventilation single phase in cubic meters per minute (m3/min)"
      }, {
        "type" : "paragraph",
        "id" : 687,
        "page number" : 658,
        "bounding box" : [ 201.756, 393.165, 274.371, 405.325 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(volts)(amperes)"
      }, {
        "type" : "paragraph",
        "id" : 688,
        "level" : "7",
        "page number" : 658,
        "bounding box" : [ 166.253, 367.845, 290.527, 392.665 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "= —————————1 718"
      }, {
        "type" : "paragraph",
        "id" : 689,
        "page number" : 658,
        "bounding box" : [ 99.352, 316.622, 346.3, 354.751 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "b. Three phase: Ventilation three phasein cubic meters per minute (m3/min)"
      }, {
        "type" : "paragraph",
        "id" : 690,
        "page number" : 658,
        "bounding box" : [ 186.574, 292.011, 286.775, 304.17 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "1.732 (volts)(amperes)"
      }, {
        "type" : "paragraph",
        "id" : 691,
        "level" : "7",
        "page number" : 658,
        "bounding box" : [ 166.25, 266.691, 290.524, 291.51 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "= —————————1 718"
      } ]
    }, {
      "type" : "list item",
      "page number" : 658,
      "bounding box" : [ 89.983, 240.375, 384.81, 255.012 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Engineered System. For an electric vehicle supply equipment",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 692,
        "page number" : 658,
        "bounding box" : [ 71.976, 190.797, 384.893, 240.871 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "ventilation system designed by a person qualified to perform such calculations as an integral part of a building’s total ventilation system, the minimum ventilation requirements shall be permitted to be determined per calculations specified in the engineering study."
      } ]
    }, {
      "type" : "list item",
      "page number" : 658,
      "bounding box" : [ 89.972, 177.142, 384.846, 191.778 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Supply Circuits. The supply circuit to the mechanical",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11877,
    "page number" : 658,
    "bounding box" : [ 71.976, 64.308, 384.921, 177.637 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ventilation equipment shall be electrically interlocked with the electric vehicle supply equipment and shall remain energized during the entire electric vehicle charging cycle. Electric vehicle supply equipment shall be marked in accordance with 6.25.3.3. Electric vehicle supply equipment receptacles rated at 125-volt and/or 250-volt, single phase, 15 and 20 amperes shall be marked in accordance with 6.25.3.3(c) and shall be switched and the mechanical ventilation system shall be electrically interlocked through the switch supply power to the receptacle."
  }, {
    "type" : "heading",
    "id" : 11878,
    "level" : "Subtitle",
    "page number" : 658,
    "bounding box" : [ 465.214, 505.927, 761.232, 545.883 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 6.25.5.2(d)(1) Minimum Ventilation Required in Cubic Metres per Minute(m3/min) for Each of the Total Number of Electric Vehicles that Can Be Charged at One Time"
  }, {
    "type" : "table",
    "id" : 11879,
    "level" : "8",
    "page number" : 658,
    "bounding box" : [ 456.351, 249.92, 769.671, 505.94 ],
    "number of rows" : 4,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 658,
        "bounding box" : [ 457.071, 454.52, 520.071, 505.43 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 658,
          "bounding box" : [ 468.991, 453.849, 507.447, 506.465 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "BranchCircuit Ampere Rating"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 658,
        "bounding box" : [ 520.071, 454.52, 769.071, 505.43 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 658,
          "bounding box" : [ 589.354, 472.866, 700.179, 487.502 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Branch-Circuit Voltage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 658,
        "bounding box" : [ 457.071, 441.38, 520.071, 454.52 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 658,
        "bounding box" : [ 520.071, 441.38, 636.591, 454.52 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 658,
          "bounding box" : [ 548.813, 440.703, 607.725, 455.34 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Single Phase"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 658,
        "bounding box" : [ 636.591, 441.38, 769.071, 454.52 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 658,
          "bounding box" : [ 673.612, 440.703, 731.896, 455.34 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Three Phase"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 658,
        "bounding box" : [ 457.071, 415.58, 520.071, 441.38 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 658,
        "bounding box" : [ 520.071, 415.58, 578.091, 441.38 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 658,
          "bounding box" : [ 535.435, 421.263, 562.642, 435.9 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "115 V"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 658,
        "bounding box" : [ 578.091, 415.58, 636.591, 441.38 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 658,
          "bounding box" : [ 584.153, 414.906, 630.972, 442.202 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "230 V or 115/230 V"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 658,
        "bounding box" : [ 636.591, 415.58, 703.07, 441.38 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 658,
          "bounding box" : [ 642.655, 414.906, 697.403, 442.202 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "230 V or 230Y/133 V"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 658,
        "bounding box" : [ 703.07, 415.58, 769.071, 441.38 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 658,
          "bounding box" : [ 709.128, 414.906, 763.876, 442.202 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "460 V or 460Y/266 V"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 658,
        "bounding box" : [ 457.071, 250.64, 520.071, 415.58 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 658,
          "bounding box" : [ 479.995, 251.026, 496.524, 414.984 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "15 20 30 40 50 60 100 150 200 250 300 350 400"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 658,
        "bounding box" : [ 520.071, 250.64, 578.091, 415.58 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 658,
          "bounding box" : [ 536.629, 251.026, 561.444, 414.984 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1.004 1.338 2.008 2.677 3.346 4.015 6.692 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 658,
        "bounding box" : [ 578.091, 250.64, 636.591, 415.58 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 658,
          "bounding box" : [ 592.375, 251.026, 622.707, 414.984 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.008 2.677 4.015 5.354 6.692 8.030 13.284 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 658,
        "bounding box" : [ 636.591, 250.64, 703.07, 415.58 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "level" : "1",
          "page number" : 658,
          "bounding box" : [ 654.84, 251.026, 685.172, 414.984 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.636 6.954 9.273 11.591 13.909 23.181 34.772 46.363 57.953 69.544 81.135 92.725"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 658,
        "bounding box" : [ 703.07, 250.64, 769.071, 415.58 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "level" : "1",
          "page number" : 658,
          "bounding box" : [ 718.634, 251.026, 754.484, 414.984 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "9.273 13.909 18.545 23.181 27.818 46.363 69.544 92.725 115.907 139.088 162.270 185.451"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11880,
    "page number" : 658,
    "bounding box" : [ 456.829, 174.177, 769.718, 213.072 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.25.5.3 Outdoor Sites. Outdoor sites shall include, but not be limited to, residential carports and driveways, curbside, open parking structures, parking lots, and commercial charging facilities."
  }, {
    "type" : "paragraph",
    "id" : 11881,
    "page number" : 658,
    "bounding box" : [ 456.818, 136.197, 769.683, 162.498 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Location. The electric vehicle supply equipment shall be located to permit direct connection to the electric vehicle."
  }, {
    "type" : "paragraph",
    "id" : 11882,
    "page number" : 658,
    "bounding box" : [ 456.818, 85.612, 769.674, 137.178 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Height. Unless specifically listed for the purpose and location, the coupling means of electric vehicle supply equipment shall be stored or located at a height of not less than 600 mm and not more than 1 200 mm above the parking surface."
  }, {
    "type" : "list",
    "id" : 11890,
    "level" : "4",
    "page number" : 659,
    "bounding box" : [ 456.829, 393.166, 769.732, 545.941 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 659,
      "bounding box" : [ 456.829, 456.411, 769.708, 545.941 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Individual Welders. The ampacity of the supply conductors shall not be less than the I1eff value on the rating plate. Alternatively, if the I1eff is not given, the ampacity of the supply conductors shall not be less than the current value determined by multiplying the rated primary current in amperes given on the welder rating plate by the factor shown in Table 6.30.2.1(a) based on the duty cycle of the welder.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 659,
      "bounding box" : [ 456.832, 393.166, 769.732, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Group of Welders. Minimum conductor ampacity shall be based on the individual currents determined in 6.30.2.1(a) as the sum of 100 percent of the two largest welders, plus 85 percent of the third largest welder, plus 70 percent of the fourth largest welder, plus 60 percent of all remaining welders.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "caption",
    "id" : 11883,
    "page number" : 659,
    "bounding box" : [ 80.397, 505.929, 376.416, 545.885 ],
    "linked content id" : 216,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 6.25.5.2(d)(2) Minimum Ventilation Required in Cubic Feet per Minute (cfm) for Each of the Total Number of Electric Vehicles that Can Be Charged at One Time"
  }, {
    "type" : "table",
    "id" : 11884,
    "level" : "9",
    "page number" : 659,
    "bounding box" : [ 71.451, 249.92, 384.951, 505.94 ],
    "number of rows" : 4,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 659,
        "bounding box" : [ 71.931, 454.52, 133.191, 505.43 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 659,
          "bounding box" : [ 83.153, 453.851, 121.61, 506.467 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "BranchCircuit Ampere Rating"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 659,
        "bounding box" : [ 133.191, 454.52, 384.291, 505.43 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 659,
          "bounding box" : [ 203.516, 472.868, 314.342, 487.505 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Branch-Circuit Voltage"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 659,
        "bounding box" : [ 71.931, 441.38, 133.191, 454.52 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 659,
        "bounding box" : [ 133.191, 441.38, 249.711, 454.52 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 659,
          "bounding box" : [ 161.809, 440.709, 220.721, 455.345 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Single Phase"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 659,
        "bounding box" : [ 249.711, 441.38, 384.291, 454.52 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 659,
          "bounding box" : [ 288.101, 440.709, 346.385, 455.345 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Three Phase"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 659,
        "bounding box" : [ 71.931, 415.58, 133.191, 441.38 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 659,
        "bounding box" : [ 133.191, 415.58, 191.211, 441.38 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 659,
          "bounding box" : [ 148.55, 421.269, 175.762, 435.905 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "115 V"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 659,
        "bounding box" : [ 191.211, 415.58, 249.711, 441.38 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 659,
          "bounding box" : [ 197.271, 414.912, 244.09, 442.208 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "230 V or 115/230 V"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 659,
        "bounding box" : [ 249.711, 415.58, 317.211, 441.38 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 659,
          "bounding box" : [ 256.31, 414.912, 311.059, 442.208 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "230 V or 230Y/133 V"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 659,
        "bounding box" : [ 317.211, 415.58, 384.291, 441.38 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 659,
          "bounding box" : [ 323.804, 414.912, 378.553, 442.208 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "460 V or 460Y/266 V"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 659,
        "bounding box" : [ 71.931, 250.64, 133.191, 415.58 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 659,
          "bounding box" : [ 94.135, 251.026, 110.664, 414.984 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "15 20 30 40 50 60 100 150 200 250 300 350 400"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 659,
        "bounding box" : [ 133.191, 250.64, 191.211, 415.58 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 659,
          "bounding box" : [ 144.236, 251.026, 180.086, 414.984 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "35.421 47.228 70.842 94.456 118.070 141.684 236.140 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 659,
        "bounding box" : [ 191.211, 250.64, 249.711, 415.58 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 659,
          "bounding box" : [ 202.749, 251.026, 238.598, 414.984 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "70.842 94.456 141.684 188.912 236.140 283.368 472.279 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 659,
        "bounding box" : [ 249.711, 250.64, 317.211, 415.58 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "level" : "1",
          "page number" : 659,
          "bounding box" : [ 262.996, 251.026, 304.371, 414.984 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "163.602 245.404 327.205 409.006 490.807 818.012 1227.018 1636.023 2045.029 69.544 81.135 92.725"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 659,
        "bounding box" : [ 317.211, 250.64, 384.291, 415.58 ],
        "row number" : 4,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "level" : "1",
          "page number" : 659,
          "bounding box" : [ 330.501, 251.026, 371.876, 414.984 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "327.205 490.807 654.409 818.012 981.614 1636.023 2454.035 3272.047 4090.058 139.088 162.270 185.451"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11891,
    "page number" : 659,
    "bounding box" : [ 456.832, 341.531, 769.653, 381.388 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Percentage values lower than those given in 6.30.2.1(b) shall be permitted in cases where the work is such that a highoperating duty cycle for individual welders is impossible."
  }, {
    "type" : "paragraph",
    "id" : 11892,
    "page number" : 659,
    "bounding box" : [ 466.19, 292.212, 760.294, 330.428 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Duty cycle considers welder loading based on the use to be made of each welder and the number of welders supplied by the conductors that will be in use at the same time. The load value used for each welder considers both the magnitude and the duration of the load while the welder is in use."
  }, {
    "type" : "heading",
    "id" : 11893,
    "level" : "Subtitle",
    "page number" : 659,
    "bounding box" : [ 511.555, 241.449, 714.856, 268.746 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 6.30.2.1(a) Duty Cycle Multiplication Factors for Arc Welders"
  }, {
    "type" : "table",
    "id" : 11894,
    "level" : "8",
    "page number" : 659,
    "bounding box" : [ 457.011, 87.08, 769.131, 241.46 ],
    "number of rows" : 3,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 659,
        "bounding box" : [ 457.491, 228.02, 560.811, 240.95 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 659,
          "bounding box" : [ 482.754, 227.351, 534.914, 241.987 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Duty Cycle"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 659,
        "bounding box" : [ 560.811, 228.02, 768.441, 240.95 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 659,
          "bounding box" : [ 601.029, 227.351, 728.234, 241.987 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Multiplier for Arc Welders"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 659,
        "bounding box" : [ 457.491, 202.22, 560.811, 228.02 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ ]
      }, {
        "type" : "table cell",
        "page number" : 659,
        "bounding box" : [ 560.811, 202.22, 664.971, 228.02 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 659,
          "bounding box" : [ 588.826, 201.552, 637.601, 228.848 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Nonmotor Generator"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 659,
        "bounding box" : [ 664.971, 202.22, 768.441, 228.02 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 659,
          "bounding box" : [ 676.369, 207.909, 757.819, 222.545 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Motor Generator"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 659,
        "bounding box" : [ 457.491, 87.8, 560.811, 202.22 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 659,
          "bounding box" : [ 488.204, 88.24, 530.382, 201.624 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "100 90 80 70 60 50 40 30 20 or less"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 659,
        "bounding box" : [ 560.811, 87.8, 664.971, 202.22 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 659,
          "bounding box" : [ 603.582, 88.24, 622.876, 201.624 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1.00 0.95 0.89 0.84 0.78 0.71 0.63 0.55 0.45"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 659,
        "bounding box" : [ 664.971, 87.8, 768.441, 202.22 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 20,
          "page number" : 659,
          "bounding box" : [ 707.507, 88.24, 726.801, 201.624 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1.00 0.96 0.91 0.86 0.81 0.75 0.69 0.62 0.55"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11885,
    "page number" : 659,
    "bounding box" : [ 126.649, 173.115, 330.198, 213.006 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 6.30 — ELECTRIC WELDERS 6.30.1 General"
  }, {
    "type" : "paragraph",
    "id" : 11886,
    "page number" : 659,
    "bounding box" : [ 71.99, 110.877, 384.844, 162.498 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.30.1.1 Scope. This article covers apparatus for electric arc welding, resistance welding, plasma cutting, and other similar welding and cutting process equipment that is connected to an electric supply system."
  }, {
    "type" : "heading",
    "id" : 11887,
    "level" : "Subtitle",
    "page number" : 659,
    "bounding box" : [ 183.536, 84.551, 273.285, 99.187 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.30.2 Arc Welders"
  }, {
    "type" : "paragraph",
    "id" : 11888,
    "page number" : 659,
    "bounding box" : [ 71.99, 47.622, 384.841, 73.922 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.30.2.1 Ampacity of Supply Conductors. The ampacity of conductors for arc welders shall be in accordance with 6.30.2.1(a) and"
  }, {
    "type" : "list",
    "id" : 11889,
    "level" : "10",
    "page number" : 659,
    "bounding box" : [ 71.99, 35.016, 123.441, 47.176 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 11921,
    "list items" : [ {
      "type" : "list item",
      "page number" : 659,
      "bounding box" : [ 71.99, 35.016, 123.441, 47.176 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.30.2.1(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11895,
    "page number" : 659,
    "bounding box" : [ 456.83, 23.997, 769.692, 62.957 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.30.2.2 Overcurrent Protection. Overcurrent protection for arc welders shall be as provided in 6.30.2.2(a) and 6.30.2.2(b). Where the values as determined by this section do not correspond with the"
  }, {
    "type" : "paragraph",
    "id" : 11897,
    "page number" : 660,
    "bounding box" : [ 71.99, 506.985, 384.856, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "standard ampere ratings provided in 2.40.1.6 or the rating or setting specified results in unnecessary opening of the overcurrent device, the next higher standard rating or setting shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 11898,
    "page number" : 660,
    "bounding box" : [ 71.99, 443.745, 384.902, 495.372 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) For Welders. Each welder shall have overcurrent protection rated or set at not more than 200 percent of I1max. Alternatively, if the I1max is not given, the overcurrent protection shall be rated or set at not more than 200 percent of the rated primary current of the welder."
  }, {
    "type" : "paragraph",
    "id" : 11899,
    "page number" : 660,
    "bounding box" : [ 71.994, 393.165, 384.852, 443.245 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "An overcurrent device shall not be required for a welder that has supply conductors protected by an overcurrent device rated or set at not more than 200 percent of I1max or the rated primary current of the welder."
  }, {
    "type" : "paragraph",
    "id" : 11900,
    "page number" : 660,
    "bounding box" : [ 71.994, 342.591, 384.919, 392.665 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "If the supply conductors for a welder are protected by an overcurrent device rated or set at not more than 200 percent of Imax or rated primary current of the welder, a separate overcurrent device shall not be required."
  }, {
    "type" : "paragraph",
    "id" : 11901,
    "page number" : 660,
    "bounding box" : [ 71.994, 292.006, 384.872, 330.901 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) For Conductors. Conductors that supply one or more welders shall be protected by an overcurrent device rated or set at not more than 200 percent of the conductor rating."
  }, {
    "type" : "paragraph",
    "id" : 11902,
    "page number" : 660,
    "bounding box" : [ 81.346, 241.581, 375.448, 279.88 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: I1max is the maximum value of the rated supply current at maximum rated output.I1eff is the maximum value of the effective supply current, calculated from the rated supply current (I1), the corresponding duty cycle (duty factor) (X), and the supply current at no-load (I0) by the following formula."
  }, {
    "type" : "paragraph",
    "id" : 11903,
    "page number" : 660,
    "bounding box" : [ 173.813, 203.942, 282.999, 218.196 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Ileff = I21X+ I0(1-X)"
  }, {
    "type" : "list",
    "id" : 11904,
    "level" : "9",
    "page number" : 660,
    "bounding box" : [ 71.996, 65.435, 384.929, 180.301 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 660,
      "bounding box" : [ 71.996, 103.36, 384.929, 180.301 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.30.2.3 Disconnecting Means. A disconnecting means shall be provided in the supply circuit for each arc welder that is not equipped with a disconnect mounted as an integral part of the welder. The disconnecting means shall be a switch or circuit breaker, and its rating shall not be less than that necessary to accommodate overcurrent protection as specified under 6.30.2.2.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 660,
      "bounding box" : [ 71.996, 65.435, 384.828, 91.736 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.30.2.4 Marking. A rating plate shall be provided for arc welders giving the following information:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11905,
    "level" : "4",
    "page number" : 660,
    "bounding box" : [ 81.351, 26.515, 196.268, 53.756 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "next list id" : 11906,
    "list items" : [ {
      "type" : "list item",
      "page number" : 660,
      "bounding box" : [ 81.351, 39.12, 196.268, 53.756 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Name of manufacturer",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 660,
      "bounding box" : [ 81.351, 26.515, 143.371, 41.151 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Frequency",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11906,
    "level" : "4",
    "page number" : 660,
    "bounding box" : [ 466.189, 468.075, 654.444, 545.935 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 6,
    "previous list id" : 11905,
    "list items" : [ {
      "type" : "list item",
      "page number" : 660,
      "bounding box" : [ 466.189, 531.298, 561.704, 545.935 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Number of phases",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 660,
      "bounding box" : [ 466.189, 518.638, 552.358, 533.275 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Primary voltage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 660,
      "bounding box" : [ 466.189, 505.978, 654.444, 520.615 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) I1max and I1eff , or rated primary current",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 660,
      "bounding box" : [ 466.194, 493.395, 618.573, 508.031 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Maximum open-circuit voltage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 660,
      "bounding box" : [ 466.194, 480.735, 607.437, 495.371 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Rated secondary current and",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 660,
      "bounding box" : [ 466.194, 468.075, 648.079, 482.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) Basis of rating, such as the duty cycle",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11907,
    "page number" : 660,
    "bounding box" : [ 456.839, 405.837, 769.709, 457.392 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.30.2.5 Grounding of Welder Secondary Circuit. The secondary circuit conductors of an arc welder, consisting of the electrode conductor and the work conductor, shall not be considered as premises wiring for the purpose of applying Article 2.50."
  }, {
    "type" : "paragraph",
    "id" : 11908,
    "page number" : 660,
    "bounding box" : [ 466.19, 373.869, 760.284, 393.668 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Connecting welder secondary circuits to grounded objects can create parallel paths and can cause objectionable current over equipment grounding conductors."
  }, {
    "type" : "heading",
    "id" : 11909,
    "level" : "Subtitle",
    "page number" : 660,
    "bounding box" : [ 552.466, 348.423, 673.967, 363.06 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.30.3 Resistance Welders"
  }, {
    "type" : "paragraph",
    "id" : 11910,
    "page number" : 660,
    "bounding box" : [ 456.83, 273.591, 769.687, 337.806 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.30.3.1 Ampacity of Supply Conductors. The ampacity of the supply conductors for resistance welders necessary to limit the voltage drop to a value permissible for the satisfactory performance of the welder is usually greater than that required to prevent overheating as described in 6.30.3.1(a) and 6.30.3.1(b)."
  }, {
    "type" : "paragraph",
    "id" : 11911,
    "page number" : 660,
    "bounding box" : [ 456.82, 235.611, 769.654, 261.912 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Individual Welders. The rated ampacity for conductors for individual welders shall comply with the following."
  }, {
    "type" : "list",
    "id" : 11912,
    "level" : "4",
    "page number" : 660,
    "bounding box" : [ 456.82, 96.473, 769.813, 223.998 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 660,
      "bounding box" : [ 456.82, 159.773, 769.717, 223.998 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The ampacity of the supply conductors for a welder that may be operated at different times at different values of primary current or duty cycle shall not be less than 70 percent of the rated primary current for seam and automatically fed welders, and 50 percent of the rated primary current for manually operated nonautomatic welders.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 660,
      "bounding box" : [ 456.82, 96.473, 769.813, 160.753 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The ampacity of the supply conductors for a welder wired for a specific operation for which the actual primary current and duty cycle are known and remain unchanged shall not be less than the product of the actual primary current and the multiplier specified in Table 6.30.3.1(a)(2) for the duty cycle at which the welder will be operated.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11913,
    "page number" : 660,
    "bounding box" : [ 456.809, 33.228, 769.646, 84.848 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Groups of Welders. The ampacity of conductors that supply two or more welders shall not be less than the sum of the value obtained in accordance with 6.30.3.1(a) for the largest welder supplied and 60 percent of the values obtained for all the other welders"
  }, {
    "type" : "paragraph",
    "id" : 11915,
    "page number" : 661,
    "bounding box" : [ 71.99, 532.305, 112.061, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "supplied."
  }, {
    "type" : "paragraph",
    "id" : 11916,
    "page number" : 661,
    "bounding box" : [ 81.351, 509.527, 177.236, 520.148 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Explanation of Terms"
  }, {
    "type" : "list",
    "id" : 11917,
    "level" : "5",
    "page number" : 661,
    "bounding box" : [ 89.987, 409.257, 384.856, 497.31 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 661,
      "bounding box" : [ 89.987, 485.151, 384.856, 497.31 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The rated primary current is the rated kilovolt-amperes (kVA)",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 683,
        "page number" : 661,
        "bounding box" : [ 71.99, 459.897, 384.87, 484.65 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "multiplied by 1 000 and divided by the rated primary voltage, using values given on the nameplate."
      } ]
    }, {
      "type" : "list item",
      "page number" : 661,
      "bounding box" : [ 89.987, 447.237, 384.848, 459.396 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The actual primary current is the current drawn from the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 684,
        "page number" : 661,
        "bounding box" : [ 71.99, 421.917, 384.901, 446.736 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "supply circuit during each welder operation at the particular heat tap and control setting used."
      } ]
    }, {
      "type" : "list item",
      "page number" : 661,
      "bounding box" : [ 89.987, 409.257, 384.767, 421.417 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The duty cycle is the percentage of the time during which the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11918,
    "page number" : 661,
    "bounding box" : [ 71.99, 346.023, 384.975, 408.823 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "welder is loaded. For instance, a spot welder supplied by a 60-Hz system (216 000 cycles per hour) making four hundred 15-cycle welds per hour would have a duty cycle of 2.8 percent (400 multiplied by 15, divided by 216 000, multiplied by 100). A seam welder operating 2 cycles “on” and 2 cycles “off” would have a duty cycle of 50 percent."
  }, {
    "type" : "heading",
    "id" : 11919,
    "level" : "Subtitle",
    "page number" : 661,
    "bounding box" : [ 120.292, 294.377, 336.428, 321.673 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 6.30.3.1(a)(2) Duty Cycle Multiplication Factors for Resistance Welders"
  }, {
    "type" : "table",
    "id" : 11920,
    "level" : "6",
    "page number" : 661,
    "bounding box" : [ 72.111, 165.8, 383.991, 294.32 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 661,
        "bounding box" : [ 72.591, 280.88, 235.311, 293.81 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 661,
          "bounding box" : [ 104.93, 280.213, 202.567, 294.849 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Duty Cycle (percent)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 661,
        "bounding box" : [ 235.311, 280.88, 383.511, 293.81 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 661,
          "bounding box" : [ 285.604, 280.213, 333.815, 294.849 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Multiplier"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 661,
        "bounding box" : [ 72.591, 166.52, 235.311, 280.88 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 661,
          "bounding box" : [ 135.404, 166.977, 172.071, 280.284 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "50 40 30 25 20 15 10 7.5 5 or less"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 661,
        "bounding box" : [ 235.311, 166.52, 383.511, 280.88 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 661,
          "bounding box" : [ 300.049, 166.988, 319.343, 280.295 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "0.71 0.63 0.55 0.50 0.45 0.39 0.32 0.27 0.22"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 11921,
    "level" : "10",
    "page number" : 661,
    "bounding box" : [ 71.99, 52.143, 384.91, 129.017 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 11889,
    "next list id" : 11964,
    "list items" : [ {
      "type" : "list item",
      "page number" : 661,
      "bounding box" : [ 71.99, 52.143, 384.91, 129.017 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.30.3.2 Overcurrent Protection. Overcurrent protection for resistance welders shall be as provided in 6.30.3.2(a) and 6.30.3.2(b). Where the values as determined by this section do not correspond with the standard ampere ratings provided in 2.40.1.6 or the rating or setting specified results in unnecessary opening of the overcurrent device, the next higher standard rating or setting shall be permitted.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11922,
    "level" : "4",
    "page number" : 661,
    "bounding box" : [ 456.829, 418.48, 769.731, 545.961 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 661,
      "bounding box" : [ 456.829, 469.076, 769.731, 545.961 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) For Welders. Each welder shall have an overcurrent device rated or set at not more than 300 percent of the rated primary current of the welder. If the supply conductors for a welder are protected by an overcurrent device rated or set at not more than 200 percent of the rated primary current of the welder, a separate overcurrent device shall not be required.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 661,
      "bounding box" : [ 456.829, 418.48, 769.707, 457.385 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) For Conductors. Conductors that supply one or more welders shall be protected by an overcurrent device rated or set at not more than 300 percent of the conductor rating.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11923,
    "level" : "6",
    "page number" : 661,
    "bounding box" : [ 456.829, 279.33, 769.763, 406.8 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 661,
      "bounding box" : [ 456.829, 317.255, 769.763, 406.8 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.30.3.3 Disconnecting Means. A switch or circuit breaker shall be provided by which each resistance welder and its control equipment can be disconnected from the supply circuit. The ampere rating of this disconnecting means shall not be less than the supply conductor ampacity determined in accordance with 6.30.3.1. The supply circuit switch shall be permitted as the welder disconnecting means where the circuit supplies only one welder.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 661,
      "bounding box" : [ 456.829, 279.33, 769.643, 305.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.30.3.4 Marking. A nameplate shall be provided for each resistance welder giving the following information:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11924,
    "level" : "5",
    "page number" : 661,
    "bounding box" : [ 466.183, 139.141, 769.66, 267.651 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 7,
    "list items" : [ {
      "type" : "list item",
      "page number" : 661,
      "bounding box" : [ 466.183, 253.015, 581.1, 267.651 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Name of manufacturer",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 661,
      "bounding box" : [ 466.183, 240.355, 528.203, 254.991 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Frequency",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 661,
      "bounding box" : [ 466.183, 227.695, 552.352, 242.331 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Primary voltage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 661,
      "bounding box" : [ 466.183, 215.101, 724.091, 229.737 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Rated kilovolt-amperes (kVA) at 50 percent duty cycle",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 661,
      "bounding box" : [ 466.183, 202.441, 729.967, 217.077 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Maximum and minimum open-circuit secondary voltage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 661,
      "bounding box" : [ 466.183, 189.781, 769.66, 204.417 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Short-circuit secondary current at maximum secondary voltage,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 682,
        "page number" : 661,
        "bounding box" : [ 456.829, 178.117, 472.721, 190.276 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and"
      } ]
    }, {
      "type" : "list item",
      "page number" : 661,
      "bounding box" : [ 466.183, 139.141, 663.397, 179.097 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Specified throat and gap setting 6.30.4 Welding Cable",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11925,
    "level" : "6",
    "page number" : 661,
    "bounding box" : [ 456.829, 64.309, 769.69, 128.523 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 661,
      "bounding box" : [ 456.829, 102.223, 769.671, 128.523 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.30.4.1 Conductors. Insulation of conductors intended for use in the secondary circuit of electric welders shall be flame retardant.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 661,
      "bounding box" : [ 456.829, 64.309, 769.69, 90.609 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.30.4.2 Installation. Cables shall be permitted to be installed in a dedicated cable tray as provided in 6.30.4.2(a), (b), and (c).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11926,
    "page number" : 661,
    "bounding box" : [ 456.829, 26.329, 769.617, 52.63 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Cable Support. The cable tray shall provide support at not greater than 150 mm intervals."
  }, {
    "type" : "list",
    "id" : 11927,
    "level" : "4",
    "page number" : 662,
    "bounding box" : [ 71.985, 469.06, 384.848, 533.286 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 662,
      "bounding box" : [ 71.996, 506.985, 384.838, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Spread of Fire and Products of Combustion. The installation shall comply with 3.0.1.21.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 662,
      "bounding box" : [ 71.985, 469.06, 384.848, 495.361 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Signs. A permanent sign shall be attached to the cable tray at intervals not greater than 6 000 mm. The sign shall read",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11928,
    "page number" : 662,
    "bounding box" : [ 115.96, 443.74, 340.808, 455.9 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "CABLE TRAY FOR WELDING CABLES ONLY"
  }, {
    "type" : "paragraph",
    "id" : 11929,
    "page number" : 662,
    "bounding box" : [ 104.991, 354.191, 351.796, 419.401 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 6.40 — AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT 6.40.1 General"
  }, {
    "type" : "list",
    "id" : 11930,
    "level" : "6",
    "page number" : 662,
    "bounding box" : [ 71.985, 114.885, 384.858, 343.562 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 662,
      "bounding box" : [ 71.985, 266.677, 384.858, 343.562 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.40.1.1 Scope. This article covers equipment and wiring for audio signal generation, recording, processing, amplification and reproduction; distribution of sound; public address; speech input systems; temporary audio system installations; and electronic organs or other electronic musical instruments. This also includes audio systems subject to Part 5.17.6, and Articles 5.18, 5.20, 5.25, and 5.30.",
      "kids" : [ {
        "type" : "list",
        "id" : 681,
        "level" : "7",
        "page number" : 662,
        "bounding box" : [ 81.351, 151.945, 375.532, 254.528 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 662,
          "bounding box" : [ 81.351, 179.54, 375.532, 254.528 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 1: Examples of permanently installed distributed audio system locations include, but are not limited to, restaurant, hotel, business office, commercial and retail sales environments, churches, and schools. Both portable and permanently installed equipment locations include, but are not limited to, residences, auditoriums, theaters, stadiums, and movie and television studios. Temporary installations include, but are not limited to, auditoriums, theaters, stadiums (which use both temporary and permanently installed systems), and outdoor events such as fairs, festivals, circuses, public events, and concerts.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 662,
          "bounding box" : [ 81.359, 151.945, 375.429, 171.743 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 2: Fire and burglary alarm signaling devices are specifically not encompassed by this article.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 662,
      "bounding box" : [ 71.99, 114.885, 384.813, 141.186 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.40.1.2 Definitions. For purposes of this article, the following definitions apply.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11931,
    "page number" : 662,
    "bounding box" : [ 71.98, 64.311, 384.903, 103.206 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Abandoned Audio Distribution Cable. Installed audio distribution cable that is not terminated at equipment and not identified for future use with a tag."
  }, {
    "type" : "paragraph",
    "id" : 11932,
    "page number" : 662,
    "bounding box" : [ 71.98, 26.331, 384.838, 52.632 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Audio Amplifier or Pre-Amplifier. Electronic equipment that increases the current or voltage, or both, potential of an audio signal"
  }, {
    "type" : "paragraph",
    "id" : 11933,
    "page number" : 662,
    "bounding box" : [ 456.818, 519.652, 769.648, 544.471 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "intended for use by another piece of audio equipment. Amplifier is the term used to denote an audio amplifier within this article."
  }, {
    "type" : "paragraph",
    "id" : 11934,
    "page number" : 662,
    "bounding box" : [ 456.818, 469.067, 769.652, 508.027 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Audio Autotransformer. A transformer with a single winding and multiple taps intended for use with an amplifier loudspeaker signal output."
  }, {
    "type" : "paragraph",
    "id" : 11935,
    "page number" : 662,
    "bounding box" : [ 456.818, 367.842, 769.727, 457.388 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Audio Signal Processing Equipment. Electrically operated equipment that produces or processes, or both, electronic signals that, when appropriately amplified and reproduced by a loudspeaker, produce an acoustic signal within the range of normal human hearing (typically 20-20 kHz). Within this article, the terms equipment and audio equipment are assumed to be equivalent to audio signal processing equipment."
  }, {
    "type" : "paragraph",
    "id" : 11936,
    "page number" : 662,
    "bounding box" : [ 466.19, 262.342, 760.348, 355.748 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: This equipment includes, but is not limited to, loudspeakers; headphones; pre-amplifiers; microphones and their power supplies; mixers; MIDI (musical instrument digital interface) equipment or other digital control systems; equalizers, compressors, and other audio signal processing equipment; audio media recording and playback equipment including turntables, tape decks and disk players (audio and multimedia), synthesizers, tone generators, and electronic organs. Electronic organs and synthesizers may have integral or separate amplification and loudspeakers. With the exception of amplifier outputs, virtually all such equipment is used to process signals (utilizing analog or digital techniques) that have nonhazardous levels of voltage or current potential."
  }, {
    "type" : "paragraph",
    "id" : 11937,
    "page number" : 662,
    "bounding box" : [ 456.83, 199.965, 769.748, 251.586 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Audio System. Within this article, the term audio system means the totality of all equipment and interconnecting wiring used to fabricate a fully functional audio signal processing, amplification, and reproduction system."
  }, {
    "type" : "paragraph",
    "id" : 11938,
    "page number" : 662,
    "bounding box" : [ 456.82, 149.391, 769.641, 188.352 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Audio Transformer. A transformer with two or more electrically isolated windings and multiple taps intended for use with an amplifier loudspeaker signal output."
  }, {
    "type" : "paragraph",
    "id" : 11939,
    "page number" : 662,
    "bounding box" : [ 456.82, 98.806, 769.599, 137.712 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Equipment Rack. A framework for the support enclosure, or both, of equipment. May be portable or stationary. See ANSI/EIA/310-D1992, Cabinets, Racks, Panels and Associated Equipment."
  }, {
    "type" : "paragraph",
    "id" : 11940,
    "page number" : 662,
    "bounding box" : [ 456.82, 48.222, 769.74, 87.127 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Loudspeaker. Equipment that converts an ac electric signal into an acoustic signal. The term speaker is commonly used to mean loudspeaker."
  }, {
    "type" : "paragraph",
    "id" : 11941,
    "page number" : 662,
    "bounding box" : [ 466.174, 21.906, 769.672, 36.542 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Maximum Output Power. The maximum output power delivered"
  }, {
    "type" : "paragraph",
    "id" : 11942,
    "page number" : 663,
    "bounding box" : [ 71.99, 506.985, 384.916, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "by an amplifier into its rated load as determined under specified test conditions. This may exceed the manufacturer’s rated output power for the same amplifier."
  }, {
    "type" : "paragraph",
    "id" : 11943,
    "page number" : 663,
    "bounding box" : [ 71.98, 456.411, 384.877, 495.372 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Mixer. Equipment used to combine and level match a multiplicity of electronic signals, such as from microphones, electronic instruments, and recorded audio."
  }, {
    "type" : "paragraph",
    "id" : 11944,
    "page number" : 663,
    "bounding box" : [ 71.969, 418.475, 384.794, 444.721 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Mixer-Amplifier. Equipment that combines the functions of a mixer and amplifier within a single enclosure."
  }, {
    "type" : "paragraph",
    "id" : 11945,
    "page number" : 663,
    "bounding box" : [ 71.969, 380.495, 384.782, 406.796 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Portable Equipment. Equipment fed with portable cords or cables intended to be moved from one place to another."
  }, {
    "type" : "paragraph",
    "id" : 11946,
    "page number" : 663,
    "bounding box" : [ 71.969, 329.911, 384.828, 368.871 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Powered Loudspeaker. Equipment that consists of a loudspeaker and amplifier within the same enclosure. Other signal processing may also be included."
  }, {
    "type" : "paragraph",
    "id" : 11947,
    "page number" : 663,
    "bounding box" : [ 71.969, 278.432, 384.84, 318.22 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Rated Load Impedance. The amplifier manufacturer’s stated or marked speaker impedance into which an amplifier will deliver its rated output power. 2Ω, 4Ω, and 8Ω are typical ratings."
  }, {
    "type" : "paragraph",
    "id" : 11948,
    "page number" : 663,
    "bounding box" : [ 71.969, 240.478, 384.8, 266.779 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Rated Output Power. The amplifier manufacturer’s stated or marked output power capability into its rated load."
  }, {
    "type" : "paragraph",
    "id" : 11949,
    "page number" : 663,
    "bounding box" : [ 71.958, 151.969, 384.848, 228.854 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Rated Output Voltage. For audio amplifiers of the constant-voltage type, this is the nominal output voltage when the amplifier is delivering full rated power. Rated output voltage is used for determining approximate acoustic output in distributed speaker systems that typically employ impedance matching transformers. Typical ratings are 25 volts, 70.7 volts, and 100 volts."
  }, {
    "type" : "paragraph",
    "id" : 11950,
    "page number" : 663,
    "bounding box" : [ 71.958, 63.404, 384.833, 140.289 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Technical Power System. An electrical distribution system with grounding in accordance with 2.50.7.17(d), where the equipment grounding conductor is isolated from the premises grounded conductor except at a single grounded termination point within a branch circuit panelboard, the originating (main breaker) branch-circuit panelboard, or at the premises grounding electrode."
  }, {
    "type" : "paragraph",
    "id" : 11951,
    "page number" : 663,
    "bounding box" : [ 71.958, 25.468, 384.862, 51.714 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Temporary Equipment. Portable wiring and equipment intended for use with events of a transient or temporary nature where all"
  }, {
    "type" : "paragraph",
    "id" : 11952,
    "page number" : 663,
    "bounding box" : [ 456.796, 494.314, 769.689, 544.388 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "equipment is presumed to be removed at the conclusion of the event. 6.40.1.3 Locations and Other Articles. Circuits and equipment shall comply with 6.40.1.3(a) through 6.40.1.3(l), as applicable."
  }, {
    "type" : "list",
    "id" : 11953,
    "level" : "1",
    "page number" : 663,
    "bounding box" : [ 466.151, 52.915, 769.666, 482.635 ],
    "numbering style" : "english letters",
    "number of list items" : 8,
    "list items" : [ {
      "type" : "list item",
      "page number" : 663,
      "bounding box" : [ 466.151, 467.998, 738.155, 482.635 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Spread of Fire or Product of Combustion. See 3.0.1.21.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 663,
      "bounding box" : [ 466.151, 442.679, 769.631, 457.315 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Ducts, Plenums, and Other Air-Handling Spaces. See",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 673,
        "page number" : 663,
        "bounding box" : [ 456.796, 418.42, 769.61, 443.174 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.0.1.22, where installed in ducts or plenums or other space used for environmental air."
      }, {
        "type" : "paragraph",
        "id" : 674,
        "page number" : 663,
        "bounding box" : [ 466.19, 349.694, 760.281, 406.328 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Standard for the Installation of Air Conditioning and Ventilation Systems, NFPA 90A-2002, 2-3.10.1(a), Exception No. 3, permits loudspeakers, loudspeaker assemblies, and their accessories listed in accordance with Fire Test for Heat and Visible Smoke Release for Discrete Products and Their Accessories Installed in Air-Handling Spaces, UL 2043-1996, to be installed in other spaces used for environmental air (ceiling cavity plenums)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 663,
      "bounding box" : [ 466.185, 324.315, 769.646, 338.951 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Cable Trays. Cable trays shall be used in accordance with",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 675,
        "page number" : 663,
        "bounding box" : [ 456.82, 312.651, 512.14, 324.81 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Article 3.18."
      }, {
        "type" : "paragraph",
        "id" : 676,
        "page number" : 663,
        "bounding box" : [ 466.19, 280.749, 760.267, 300.548 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See 7.25.3.21(c) for the use of Class 2, Class 3, and Type PLTC cable in cable trays."
      } ]
    }, {
      "type" : "list item",
      "page number" : 663,
      "bounding box" : [ 466.185, 255.309, 769.666, 269.946 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Hazardous (Classified) Locations. Equipment used in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 677,
        "page number" : 663,
        "bounding box" : [ 456.83, 231.051, 769.677, 255.87 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "hazardous (classified) locations shall comply with the applicable requirements of Chapter 5."
      } ]
    }, {
      "type" : "list item",
      "page number" : 663,
      "bounding box" : [ 466.185, 204.735, 769.571, 219.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Assembly Occupancies. Equipment used in places of ssembly",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 678,
        "page number" : 663,
        "bounding box" : [ 456.83, 193.071, 593.795, 205.231 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall comply with Article 5.18."
      } ]
    }, {
      "type" : "list item",
      "page number" : 663,
      "bounding box" : [ 466.185, 166.755, 769.649, 181.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Theaters, Audience Areas of Motion Picture and Television",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 679,
        "page number" : 663,
        "bounding box" : [ 456.83, 129.826, 769.745, 168.787 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Studios, and Similar Locations. Equipment used in theaters, audience areas of motion picture and television studios, and similar locations shall comply with Article 5.20."
      } ]
    }, {
      "type" : "list item",
      "page number" : 663,
      "bounding box" : [ 466.185, 103.566, 769.653, 118.202 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Carnivals, Circuses, Fairs, and Similar Events. Equipment",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 680,
        "page number" : 663,
        "bounding box" : [ 456.82, 79.242, 769.687, 104.061 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "used in carnivals, circuses, fairs, and similar events shall comply with Article 5.25."
      } ]
    }, {
      "type" : "list item",
      "page number" : 663,
      "bounding box" : [ 466.174, 52.915, 769.643, 67.551 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(h) Motion Picture and Television Studios. Equipment used in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11954,
    "page number" : 663,
    "bounding box" : [ 456.809, 41.306, 759.182, 53.465 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "motion picture and television studios shall comply with Article 5.30."
  }, {
    "type" : "heading",
    "id" : 11956,
    "level" : "Subtitle",
    "page number" : 664,
    "bounding box" : [ 81.351, 531.309, 384.822, 545.945 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(i) Swimming Pools, Fountains, and Similar Locations. Audio"
  }, {
    "type" : "paragraph",
    "id" : 11957,
    "page number" : 664,
    "bounding box" : [ 71.996, 506.985, 384.898, 531.804 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "equipment used in or near swimming pools, fountains, and similar locations shall comply with Article 6.80."
  }, {
    "type" : "heading",
    "id" : 11958,
    "level" : "Subtitle",
    "page number" : 664,
    "bounding box" : [ 81.351, 480.724, 384.831, 495.361 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(j) Combination Systems. Where the authority having jurisdiction"
  }, {
    "type" : "paragraph",
    "id" : 11959,
    "page number" : 664,
    "bounding box" : [ 71.985, 456.4, 384.806, 481.22 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "permits audio systems for paging or music, or both, to be combined with fire alarm systems, the wiring shall comply with Article 7.60."
  }, {
    "type" : "paragraph",
    "id" : 11960,
    "page number" : 664,
    "bounding box" : [ 81.351, 424.45, 375.404, 444.248 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For installation requirements for such combination systems, refer to National Fire Alarm Code®, NFPA 72-1996, and Life Safety Code,® NFPA 101®, 1997."
  }, {
    "type" : "heading",
    "id" : 11961,
    "level" : "Subtitle",
    "page number" : 664,
    "bounding box" : [ 81.345, 399.069, 384.803, 413.706 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(k) Antennas. Equipment used in audio systems that contain an"
  }, {
    "type" : "paragraph",
    "id" : 11962,
    "page number" : 664,
    "bounding box" : [ 71.98, 362.14, 384.843, 399.565 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "audio or video tuner and an antenna input shall comply with Article 8.10. Wiring other than antenna wiring that connects such equipment to other audio equipment shall comply with this article."
  }, {
    "type" : "heading",
    "id" : 11963,
    "level" : "Subtitle",
    "page number" : 664,
    "bounding box" : [ 81.334, 335.824, 384.867, 350.461 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(l) Generators. Generators shall be installed in accordance with"
  }, {
    "type" : "list",
    "id" : 11964,
    "level" : "10",
    "page number" : 664,
    "bounding box" : [ 71.969, 311.5, 384.813, 336.32 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 11921,
    "list items" : [ {
      "type" : "list item",
      "page number" : 664,
      "bounding box" : [ 71.969, 311.5, 384.813, 336.32 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.45.1.10 through 4.45.1.12, 4.45.1.14 through 4.45.1.16, and 4.45.1.18.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11965,
    "level" : "5",
    "page number" : 664,
    "bounding box" : [ 71.969, 83.841, 384.88, 299.876 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 664,
      "bounding box" : [ 71.969, 248.256, 384.866, 299.876 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.40.1.4 Protection of Electrical Equipment. Amplifiers, loudspeakers, and other equipment shall be so located or protected so as to guard against environmental exposure or physical damage, such as might result in fire, shock, or personal hazard.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 664,
      "bounding box" : [ 71.969, 185.011, 384.845, 236.576 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.40.1.5 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to equipment shall not be denied by an accumulation of wires and cables that prevents removal of panels, including suspended ceiling panels.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 664,
      "bounding box" : [ 71.969, 83.841, 384.88, 173.386 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.40.1.6 Mechanical Execution of Work. Equipment and cabling shall be installed in a neat and workmanlike manner. Cables for installed systems shall be supported by the building structure in such a manner that the cable will not be damaged by normal building use. Such cables shall be supported by straps, staples, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall conform to 3.0.1.4(d) and 3.0.1.11.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11966,
    "page number" : 664,
    "bounding box" : [ 81.351, 42.669, 375.435, 71.708 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Accepted industry practices are described in ANSI/NECA/BICSI 568-2001, Standard for Installing Commercial Building Telecommunications Cabling, and other ANSI-approved installation standards."
  }, {
    "type" : "list",
    "id" : 11967,
    "level" : "5",
    "page number" : 664,
    "bounding box" : [ 456.829, 155.23, 769.683, 545.888 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 664,
      "bounding box" : [ 456.829, 531.252, 550.187, 545.888 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.40.1.7 Grounding.",
      "kids" : [ {
        "type" : "list",
        "id" : 667,
        "level" : "4",
        "page number" : 664,
        "bounding box" : [ 456.818, 292.001, 769.721, 520.623 ],
        "numbering style" : "unknown style",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 664,
          "bounding box" : [ 456.818, 431.085, 769.683, 520.623 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) General. Wireways and auxiliary gutters shall be grounded and bonded in accordance with the requirements of Article 2.50. Where the wireway or auxiliary gutter does not contain power-supply wires, the equipment grounding conductor shall not be required to be larger than 2.0 mm2 (1.6 mm dia.) copper or its equivalent. Where the wireway or auxiliary gutter contains power-supply wires, the equipment grounding conductor shall not be smaller than specified in 2.50.6.13.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 664,
          "bounding box" : [ 456.818, 380.511, 769.65, 419.406 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Separately Derived Systems with 60 Volts to Ground. Grounding of separately derived systems with 60 volts to ground shall be in accordance with 6.47.1.6.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 664,
          "bounding box" : [ 456.818, 292.001, 769.721, 368.887 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Isolated Ground Receptacles. Isolated grounding-type receptacles shall be permitted as described in 2.50.7.17(d), and for the implementation of other technical power systems in compliance with Article 2.50. For separately derived systems with 60 volts to ground, the branch-circuit equipment grounding conductor shall be terminated as required in 6.47.1.6(b).",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 668,
        "page number" : 664,
        "bounding box" : [ 466.19, 269.226, 743.197, 279.848 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See 4.6.1.2(d) for grounding-type receptacles and required identification."
      } ]
    }, {
      "type" : "list item",
      "page number" : 664,
      "bounding box" : [ 456.83, 206.865, 769.683, 258.486 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.40.1.8 Grouping of Conductors. Insulated conductors of different systems grouped or bundled so as to be in close physical contact with each other in the same raceway or other enclosure, or in portable cords or cables, shall comply with 3.0.1.3(c)(1).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 664,
      "bounding box" : [ 456.831, 155.23, 679.756, 195.186 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.40.1.9 Wiring Methods. (a) Wiring to and Between Audio Equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 11968,
    "level" : "4",
    "page number" : 664,
    "bounding box" : [ 456.83, 29.802, 769.743, 144.601 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 664,
      "bounding box" : [ 456.83, 93.046, 769.699, 144.601 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Power Wiring. Wiring and equipment from source of power to and between devices connected to the premises wiring systems shall comply with the requirements of Chapters 1 through 4, except as modified by this article.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 664,
      "bounding box" : [ 456.831, 29.802, 769.743, 94.027 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Separately Derived Power Supply Wiring. Separately derived systems shall comply with the applicable articles of this Code, except as modified by this article. Separately derived systems with 60 volts to ground shall be permitted for use in audio system installations as specified in Article 6.47.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11970,
    "level" : "5",
    "page number" : 665,
    "bounding box" : [ 71.983, 506.985, 384.836, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Other Wiring. All wiring not connected to the premises wiring system or to a wiring system separately derived from the premises wiring system shall comply with Article 7.25."
  }, {
    "type" : "heading",
    "id" : 11971,
    "level" : "Subtitle",
    "page number" : 665,
    "bounding box" : [ 81.338, 480.735, 384.805, 495.372 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Auxiliary Power Supply Wiring. Equipment that has a separate"
  }, {
    "type" : "paragraph",
    "id" : 11972,
    "page number" : 665,
    "bounding box" : [ 71.983, 443.751, 384.854, 481.231 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "input for an auxiliary power supply shall be wired in compliance with Article 7.25. Battery installation shall be in accordance with Article 4.80."
  }, {
    "type" : "list",
    "id" : 11973,
    "level" : "6",
    "page number" : 665,
    "bounding box" : [ 81.351, 365.837, 375.541, 431.648 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 665,
      "bounding box" : [ 81.351, 393.432, 375.541, 431.648 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: This section does not apply to the use of uninterruptable power supply (ups) equipment, or other sources of supply, that are intended to act as a direct replacement for the primary circuit power source and are connected to the primary circuit input.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 665,
      "bounding box" : [ 81.351, 365.837, 375.477, 385.635 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Refer to National Fire Alarm Code, NFPA 72-2002, where equipment is used for a fire alarm system.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 11974,
    "level" : "Subtitle",
    "page number" : 665,
    "bounding box" : [ 81.345, 340.455, 384.809, 355.091 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Output Wiring and Listing of Amplifiers. Amplifiers with"
  }, {
    "type" : "paragraph",
    "id" : 11975,
    "page number" : 665,
    "bounding box" : [ 71.98, 252.897, 384.85, 340.95 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "output circuits carrying audio program signals shall be permitted to employ Class 1, Class 2, or Class 3 wiring where the amplifier is listed and marked for use with the specific class of wiring method. Such listing shall ensure the energy output is equivalent to the shock and fire risk of the same class as stated in Article 7.25. Overcurrent protection shall be provided and shall be permitted to be inherent to the amplifier."
  }, {
    "type" : "list",
    "id" : 11976,
    "level" : "7",
    "page number" : 665,
    "bounding box" : [ 81.334, 164.343, 384.893, 252.397 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 665,
      "bounding box" : [ 81.334, 240.237, 384.822, 252.397 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Audio circuits wired using Class 1 wiring methods shall not occupy",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 663,
        "page number" : 665,
        "bounding box" : [ 71.98, 214.917, 384.789, 239.737 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the same raceway or enclosure with other than audio circuits wired using Class 1 wiring methods."
      } ]
    }, {
      "type" : "list item",
      "page number" : 665,
      "bounding box" : [ 81.334, 202.323, 384.893, 214.483 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Audio circuits wired using Class 2 wiring methods shall not occupy",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 664,
        "page number" : 665,
        "bounding box" : [ 71.98, 177.003, 384.789, 201.823 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the same raceway or enclosure with other than audio circuits wired using Class 2 wiring methods."
      } ]
    }, {
      "type" : "list item",
      "page number" : 665,
      "bounding box" : [ 81.334, 164.343, 384.893, 176.503 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Audio circuits wired using Class 3 wiring methods shall not occupy",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11977,
    "page number" : 665,
    "bounding box" : [ 71.98, 139.078, 384.789, 163.843 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the same raceway or enclosure with other than audio circuits wired using Class 3 wiring methods."
  }, {
    "type" : "list",
    "id" : 11978,
    "level" : "8",
    "page number" : 665,
    "bounding box" : [ 81.351, 33.502, 375.456, 126.908 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 665,
      "bounding box" : [ 81.351, 97.869, 375.455, 126.908 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: Amplifiers for Fire Protective Signaling Systems, ANSI/UL 1711-1994, contains requirements for the listing of amplifiers used for fire alarm systems in compliance with National Fire Alarm Code, NFPA 72-2002.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 665,
      "bounding box" : [ 81.351, 33.502, 375.456, 90.136 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Examples of requirements for listing amplifiers used in residential, commercial, and professional use are found in Commercial Audio Equipment, ANSI/UL 813-1996, Professional Video and Audio Equipment, ANSI/UL 14191997, Audio-Video Products and Accessories, ANSI/UL 1492-1996, or Audio/Video and Musical Instrument Apparatus for Household, Commercial, and Similar Use, ANSI/UL 6500-1996.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11979,
    "page number" : 665,
    "bounding box" : [ 456.829, 456.397, 769.743, 545.943 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Use of Audio Transformers and Autotransformers. Audio transformers and autotransformers shall only be used for audio signals in a manner so as not to exceed the manufacturer’s stated input or output voltage, impedance, or power limitations. The input or output wires of an audio transformer or autotransformer shall be allowed to connect directly to the amplifier or loudspeaker terminals. No electrical terminal or lead shall be required to be grounded or bonded."
  }, {
    "type" : "list",
    "id" : 11980,
    "level" : "9",
    "page number" : 665,
    "bounding box" : [ 456.829, 60.969, 769.705, 444.718 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 665,
      "bounding box" : [ 456.829, 405.812, 769.705, 444.718 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.40.1.10 Audio Systems Near Bodies of Water. Audio systems near bodies of water, either natural or artificial, shall be subject to the following restrictions specified in 6.40.1.10(a) and 6.40.1.10(b).",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 658,
        "page number" : 665,
        "bounding box" : [ 456.829, 341.506, 769.692, 394.034 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: This section does not include audio systems intended for use on boats, yachts, or other forms of land or water transportation used near bodies of water, whether or not supplied by branch-circuit power."
      }, {
        "type" : "paragraph",
        "id" : 659,
        "page number" : 665,
        "bounding box" : [ 466.19, 319.806, 697.915, 330.428 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See 6.80.2.8 for installation of underwater audio equipment."
      }, {
        "type" : "list",
        "id" : 660,
        "level" : "4",
        "page number" : 665,
        "bounding box" : [ 456.83, 143.616, 769.741, 309.066 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 665,
          "bounding box" : [ 456.83, 219.52, 769.741, 309.066 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Equipment Supplied by Branch-Circuit Power. Audio system equipment supplied by branch-circuit power shall not be placed laterally within 1 500 mm of the inside wall of a pool, spa, hot tub, or fountain, nor within 1 500 mm of the prevailing or tidal high water mark. The equipment shall be provided with branch-circuit power protected by a ground-fault circuit interrupter where required by other articles.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 665,
          "bounding box" : [ 456.83, 143.616, 769.688, 207.841 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Equipment Not Supplied by Branch-Circuit Power. Audio system equipment powered by a listed Class 2 power supply or by the output of an amplifier listed as permitting the use of Class 2 wiring shall only be restricted in placement by the manufacturer’s recommendations.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 661,
        "page number" : 665,
        "bounding box" : [ 466.19, 111.666, 760.272, 131.528 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Placement of the power supply or amplifier, if supplied by branch-circuit power, is still subject to 6.40.1.10(a)."
      }, {
        "type" : "paragraph",
        "id" : 662,
        "page number" : 665,
        "bounding box" : [ 507.833, 86.223, 718.682, 100.86 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "6.40.2 Permanent Audio System Installations"
      } ]
    }, {
      "type" : "list item",
      "page number" : 665,
      "bounding box" : [ 456.83, 60.969, 653.69, 75.606 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.40.2.1 Use of Flexible Cords and Cables.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11981,
    "page number" : 665,
    "bounding box" : [ 456.82, 24.051, 769.661, 50.352 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Between Equipment and Branch-Circuit Power. Power supply cords for audio equipment shall be suitable for the use and shall"
  }, {
    "type" : "paragraph",
    "id" : 11982,
    "page number" : 666,
    "bounding box" : [ 71.99, 506.985, 384.848, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be permitted to be used where the interchange, maintenance, or repair of such equipment is facilitated through the use of a power supply cord."
  }, {
    "type" : "heading",
    "id" : 11983,
    "level" : "Subtitle",
    "page number" : 666,
    "bounding box" : [ 81.345, 480.669, 384.817, 495.306 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Between Loudspeakers and Amplifiers, or Between"
  }, {
    "type" : "paragraph",
    "id" : 11984,
    "page number" : 666,
    "bounding box" : [ 71.99, 431.091, 384.874, 482.712 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Loudspeakers. Cables used to connect loudspeakers to each other or to an amplifier shall comply with Article 7.25. Other listed cable types and assemblies, including optional hybrid communications, signal, and optical fiber cables, shall be permitted."
  }, {
    "type" : "heading",
    "id" : 11985,
    "level" : "Subtitle",
    "page number" : 666,
    "bounding box" : [ 81.345, 404.831, 384.821, 419.467 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Between Equipment. Cables used for the distribution of audio"
  }, {
    "type" : "paragraph",
    "id" : 11986,
    "page number" : 666,
    "bounding box" : [ 71.991, 329.933, 384.936, 405.326 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "signals between equipment shall comply with Article 7.25. Other listed cable types and assemblies, including optional hybrid communications, signal, and optical fiber cables, shall be permitted. Other cable types and assemblies specified by the equipment manufacturer as acceptable for the use shall be permitted in accordance with 1.10.1.3(b)."
  }, {
    "type" : "heading",
    "id" : 11987,
    "level" : "Subtitle",
    "page number" : 666,
    "bounding box" : [ 81.345, 303.551, 384.738, 318.187 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Between Equipment and Power Supplies Other than Branch-"
  }, {
    "type" : "paragraph",
    "id" : 11988,
    "page number" : 666,
    "bounding box" : [ 71.99, 254.028, 384.923, 305.648 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Circuit Power. The following power supplies, other than branchcircuit power supplies, shall be installed and wired between equipment in accordance with the requirements of this Code for the voltage and power delivered:"
  }, {
    "type" : "list",
    "id" : 11989,
    "level" : "10",
    "page number" : 666,
    "bounding box" : [ 89.987, 190.772, 237.218, 240.856 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 666,
      "bounding box" : [ 89.987, 228.697, 179.114, 240.856 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Storage batteries",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 666,
      "bounding box" : [ 89.987, 216.092, 164.681, 228.251 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Transformers",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 666,
      "bounding box" : [ 89.987, 203.432, 204.952, 215.591 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Transformer rectifiers.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 666,
      "bounding box" : [ 89.987, 190.772, 237.218, 202.932 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Other ac or dc power supplies",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11990,
    "page number" : 666,
    "bounding box" : [ 81.351, 149.652, 375.518, 178.628 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For some equipment, sources such as in (1) and (2) will serve as the only source of power. These could, in turn, be supplied with intermittent or continuous branch-circuit power."
  }, {
    "type" : "heading",
    "id" : 11991,
    "level" : "Subtitle",
    "page number" : 666,
    "bounding box" : [ 81.345, 124.209, 384.785, 138.846 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Between Equipment Racks and Premises Wiring System."
  }, {
    "type" : "paragraph",
    "id" : 11992,
    "page number" : 666,
    "bounding box" : [ 71.98, 24.057, 384.859, 124.77 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Flexible cords and cables shall be permitted for the electrical connection of permanently installed equipment racks to the premises wiring system to facilitate access to equipment or for the purpose of isolating the technical ground of the rack from the premises ground. Connection shall be made using either approved plugs and receptacles or by direct connection within an approved enclosure. Flexible cords and cables shall not be subjected to physical manipulation or abuse while the rack is in use."
  }, {
    "type" : "list",
    "id" : 11993,
    "level" : "11",
    "page number" : 666,
    "bounding box" : [ 456.818, 76.97, 769.788, 533.302 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 666,
      "bounding box" : [ 456.818, 367.852, 769.788, 533.302 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.40.2.2 Wiring of Equipment Racks. Equipment racks shall be fabricated of metal and grounded. Bonding shall not be required if the rack is connected to a technical power ground. Equipment racks shall be wired in a neat and workmanlike manner. Wires, cables, structural components, or other equipment shall not be placed in such a manner as to prevent reasonable access to equipment power switches and resettable or replaceable circuit overcurrent protection devices. Supply cords or cables, if used, shall terminate within the equipment rack enclosure in an identified connector assembly. The supply cords or cable (and connector assembly, if used) shall have sufficient ampacity to carry the total load connected to the equipment rack and shall be protected by overcurrent devices.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 666,
      "bounding box" : [ 456.818, 341.525, 586.869, 356.162 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.40.2.3 Conduit or Tubing.",
      "kids" : [ {
        "type" : "list",
        "id" : 652,
        "level" : "4",
        "page number" : 666,
        "bounding box" : [ 456.818, 228.691, 769.7, 330.897 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 666,
          "bounding box" : [ 456.818, 292.002, 769.688, 330.897 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Number of Conductors. The number of conductors permitted in a single conduit or tubing shall not exceed the percentage fill specified in Table 1, Chapter 9.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 666,
          "bounding box" : [ 456.818, 228.691, 769.7, 280.312 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Nonmetallic Conduit or Tubing and Insulating Bushings. The use of nonmetallic conduit or tubing and insulating bushings shall be permitted where a technical ground system is employed and shall comply with applicable articles.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 666,
      "bounding box" : [ 456.818, 152.864, 769.743, 217.078 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.40.2.4 Wireways, Gutters, and Auxiliary Gutters. The use of metallic and nonmetallic wireways, gutters, and auxiliary gutters shall be permitted for use with audio signal conductors and shall comply with applicable articles with respect to permitted locations, construction, and fill.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 666,
      "bounding box" : [ 456.818, 76.97, 769.73, 141.118 ],
