      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.40.2.5 Loudspeaker Installation in Fire Resistance- Rated Partitions, Walls, and Ceilings. Loudspeakers installed in a fire resistance-rated partition, wall, or ceiling shall be listed for the purpose or installed in an enclosure or recess that maintains the fire resistance rating.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 11994,
    "page number" : 666,
    "bounding box" : [ 466.19, 26.592, 760.279, 64.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Fire-rated construction is the fire-resistive classification used in building codes. One method of determining fire rating is testing in accordance with Standard Methods of Tests of Fire Endurance of Building Construction and Materials, NFPA 251-1999."
  }, {
    "type" : "paragraph",
    "id" : 11996,
    "page number" : 667,
    "bounding box" : [ 154.549, 505.929, 302.216, 533.226 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.40.3 Portable and Temporary Audio System Installations"
  }, {
    "type" : "paragraph",
    "id" : 11997,
    "page number" : 667,
    "bounding box" : [ 71.99, 279.343, 384.874, 495.367 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.40.3.1 Multipole Branch-Circuit Cable Connectors. Multipole branch-circuit cable connectors, male and female, for power supply cords and cables shall be constructed so that tension on the cord or cable will not be transmitted to the connections. The female half shall be attached to the load end of the power supply cord or cable. The connector shall be rated in amperes and designed so that differently rated devices cannot be connected together. Alternating-current multipole connectors shall be polarized and comply with 4.6.1.6(a) and 4.6.1.6(b) and 4.6.1.9. Alternating-current or direct-current multipole connectors utilized for connection between loudspeakers and amplifiers, or between loudspeakers, shall not be compatible with nonlocking 15- or 20-ampere rated connectors intended for branchcircuit power, nor with connectors rated 250 volts or greater of either the locking or nonlocking type. Signal cabling not intended for such loudspeaker and amplifier interconnection shall not be permitted to be compatible with multipole branch-circuit cable connectors of any accepted configuration."
  }, {
    "type" : "paragraph",
    "id" : 11998,
    "page number" : 667,
    "bounding box" : [ 81.351, 256.566, 219.023, 267.188 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 4.0.1.10 for pull at terminals."
  }, {
    "type" : "paragraph",
    "id" : 11999,
    "page number" : 667,
    "bounding box" : [ 71.99, 231.129, 268.85, 245.766 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.40.3.2 Use of Flexible Cords and Cables."
  }, {
    "type" : "list",
    "id" : 12000,
    "level" : "1",
    "page number" : 667,
    "bounding box" : [ 81.334, 28.746, 384.815, 220.512 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 667,
      "bounding box" : [ 81.345, 205.875, 384.815, 220.512 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Between Equipment and Branch-Circuit Power. Power",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 650,
        "page number" : 667,
        "bounding box" : [ 71.98, 168.957, 384.899, 206.371 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "supply cords for audio equipment shall be listed and shall be permitted to be used where the interchange, maintenance, or repair of such equipment is facilitated through the use of a power supply cord."
      } ]
    }, {
      "type" : "list item",
      "page number" : 667,
      "bounding box" : [ 81.334, 142.575, 384.806, 157.212 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Between Loudspeakers and Amplifiers, or Between",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 651,
        "page number" : 667,
        "bounding box" : [ 71.98, 55.127, 384.906, 144.618 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Loudspeakers. Flexible cords and cables used to connect loudspeakers to each other or to an amplifier shall comply with Articles 4.0 and Article 7.25, respectively. Cords and cables listed for portable use, either hard or extra-hard usage as defined by Article 4.0, shall also be permitted. Other listed cable types and assemblies, including optional hybrid communications, signal, and optical fiber cables, shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 667,
      "bounding box" : [ 81.334, 28.746, 384.769, 43.382 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Between Equipment and/or Between Equipment Racks.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12001,
    "page number" : 667,
    "bounding box" : [ 456.807, 469.062, 769.708, 544.467 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Flexible cords and cables used for the distribution of audio signals between equipment shall comply with Articles 4.0 and Article 7.25, respectively. Cords and cables listed for portable use, either hard or extra-hard service as defined by Article 4.0, shall also be permitted. Other listed cable types and assemblies, including optional hybrid communications, signal, and optical fiber cables, shall be permitted."
  }, {
    "type" : "heading",
    "id" : 12002,
    "level" : "Subtitle",
    "page number" : 667,
    "bounding box" : [ 466.162, 442.681, 769.61, 457.317 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Between Equipment, Equipment Racks, and Power Supplies"
  }, {
    "type" : "paragraph",
    "id" : 12003,
    "page number" : 667,
    "bounding box" : [ 456.807, 393.147, 769.671, 444.712 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Other than Branch-Circuit Power. Wiring between the following power supplies, other than branch-circuit power supplies, shall be installed, connected, or wired in accordance with the requirements of this Code for the voltage and power required:"
  }, {
    "type" : "list",
    "id" : 12004,
    "level" : "7",
    "page number" : 667,
    "bounding box" : [ 474.803, 329.902, 622.034, 381.467 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 667,
      "bounding box" : [ 474.803, 366.831, 563.943, 381.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Storage batteries",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 667,
      "bounding box" : [ 474.803, 354.226, 549.505, 368.862 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Transformers",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 667,
      "bounding box" : [ 474.803, 342.562, 586.993, 354.721 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Transformer rectifiers",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 667,
      "bounding box" : [ 474.803, 329.902, 622.034, 342.061 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Other ac or dc power supplies",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12005,
    "level" : "Subtitle",
    "page number" : 667,
    "bounding box" : [ 466.162, 303.586, 769.623, 318.223 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Between Equipment Racks and Branch-Circuit Power. The"
  }, {
    "type" : "paragraph",
    "id" : 12006,
    "page number" : 667,
    "bounding box" : [ 456.807, 228.688, 769.711, 304.147 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "supply to a portable equipment rack shall be by means of listed extrahard usage cords or cables, as defined in Table 4.0.1.4. For outdoor portable or temporary use, the cords or cables shall be further listed as being suitable for wet locations and sunlight resistant. Section 5.20.1.5, 5.20.1.10 and 5.25.1.3 shall apply as appropriate when the following conditions exist:"
  }, {
    "type" : "list",
    "id" : 12007,
    "level" : "4",
    "page number" : 667,
    "bounding box" : [ 456.807, 165.454, 769.695, 217.075 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 667,
      "bounding box" : [ 456.807, 190.774, 769.695, 217.075 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where equipment racks include audio and lighting and/or power equipment",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 667,
      "bounding box" : [ 456.807, 165.454, 769.688, 191.755 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) When using and constructing of cable extensions, adapters, and breakout assemblies",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12008,
    "page number" : 667,
    "bounding box" : [ 456.807, 38.976, 769.694, 153.83 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.40.3.3 Wiring of Equipment Racks. Equipment racks fabricated of metal shall be grounded. Nonmetallic racks with covers (if provided) removed shall not allow access to Class 1, Class 3, or primary circuit power without the removal of covers over terminals or the use of tools. Equipment racks shall be wired in a neat and workmanlike manner. Wires, cables, structural components, or other equipment shall not be placed in such a manner as to prevent reasonable access to equipment power switches and resettable or replaceable circuit overcurrent protection devices."
  }, {
    "type" : "list",
    "id" : 12015,
    "level" : "1",
    "page number" : 668,
    "bounding box" : [ 466.174, 276.004, 769.765, 545.951 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 668,
      "bounding box" : [ 466.194, 531.314, 753.239, 545.951 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Disconnecting means complying with 6.45.1.10 are provided.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 668,
      "bounding box" : [ 466.194, 505.995, 769.765, 520.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) A separate heating/ventilating/air-conditioning (HVAC) system",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 645,
        "page number" : 668,
        "bounding box" : [ 456.829, 418.481, 769.754, 506.545 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "is provided that is dedicated for information technology equipment use and is separated from other areas of occupancy. Any HVAC system that serves other occupancies shall be permitted to also serve the information technology equipment room if fire/smoke dampers are provided at the point of penetration of the room boundary. Such dampers shall operate on activation of smoke detectors and also by operation of the disconnecting means required by 6.45.1.10."
      }, {
        "type" : "paragraph",
        "id" : 646,
        "page number" : 668,
        "bounding box" : [ 466.19, 377.289, 760.275, 406.328 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For further information, see Standard for the Protection of Information Technology Equipment, NFPA 75-2003. Chapter 10, 10.1, 10.1.1, 10.1.2, and 10.1.3."
      } ]
    }, {
      "type" : "list item",
      "page number" : 668,
      "bounding box" : [ 466.185, 351.909, 717.13, 366.546 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Listed information technology equipment is installed.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 668,
      "bounding box" : [ 466.185, 326.644, 769.629, 341.281 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) The room is occupied only by those personnel needed for the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 647,
        "page number" : 668,
        "bounding box" : [ 456.82, 302.32, 769.677, 327.14 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "maintenance and functional operation of the installed information technology equipment."
      } ]
    }, {
      "type" : "list item",
      "page number" : 668,
      "bounding box" : [ 466.174, 276.004, 769.69, 290.641 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) The room is separated from other occupancies by fire-resistant-",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12009,
    "page number" : 668,
    "bounding box" : [ 71.99, 481.731, 384.896, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Wiring that exits the equipment rack for connection to other equipment or to a power supply shall be relieved of strain or otherwise suitably terminated such that a pull on the flexible cord or cable shall not increase the risk of damage to the cable or connected equipment such as to cause an unreasonable risk of fire or electric shock."
  }, {
    "type" : "list",
    "id" : 12010,
    "level" : "6",
    "page number" : 668,
    "bounding box" : [ 71.99, 228.697, 384.885, 470.052 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 668,
      "bounding box" : [ 71.99, 367.846, 384.865, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.40.3.4 Environmental Protection of Equipment. Temporary outdoor, unsheltered placement or use of portable equipment not listed for the purpose shall be permitted only where appropriate protection of such equipment from adverse weather conditions is provided to prevent risk of fire or electrical shock. Where the system is intended to remain operable during adverse weather, arrangements shall be made for maintaining operation and ventilation of heat dissipating equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 668,
      "bounding box" : [ 71.99, 304.602, 384.885, 356.222 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.40.3.5 Protection of Wiring. Where accessible to the public, flexible cords and cables laid or run on the ground or on the floor shall be covered with approved nonconductive mats. Cables and mats shall be arranged so as not to present a tripping hazard.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 668,
      "bounding box" : [ 71.99, 228.697, 384.856, 292.977 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.40.3.6 Equipment Access. Equipment likely to present a risk of fire, electrical shock, or physical injury to the public shall be protected by barriers or supervised by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner so as to prevent public access.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12016,
    "page number" : 668,
    "bounding box" : [ 456.82, 264.395, 705.604, 276.555 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "rated walls, floors, and ceilings with protected openings."
  }, {
    "type" : "paragraph",
    "id" : 12017,
    "page number" : 668,
    "bounding box" : [ 466.19, 232.449, 760.281, 252.248 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information, see Standard for the Protection of Information Technology Equipment, NFPA 75-2003"
  }, {
    "type" : "heading",
    "id" : 12018,
    "level" : "Subtitle",
    "page number" : 668,
    "bounding box" : [ 456.83, 206.949, 704.126, 221.586 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.45.1.5 Supply Circuits and Interconnecting Cables."
  }, {
    "type" : "heading",
    "id" : 12011,
    "level" : "Subtitle",
    "page number" : 668,
    "bounding box" : [ 143.273, 189.71, 313.509, 217.007 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 6.45 — INFORMATION TECHNOLOGY EQUIPMENT"
  }, {
    "type" : "list",
    "id" : 12019,
    "level" : "4",
    "page number" : 668,
    "bounding box" : [ 456.809, 106.841, 769.641, 196.386 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 668,
      "bounding box" : [ 456.82, 157.426, 769.641, 196.386 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Branch-Circuit Conductors. The branch-circuit conductors supplying one or more units of a data processing system shall have an ampacity not less than 125 percent of the total connected load.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 668,
      "bounding box" : [ 456.809, 106.841, 769.638, 145.802 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Cord-and-Plug Connections. The data processing system shall be permitted to be connected to a branch circuit by any of the following means:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12012,
    "page number" : 668,
    "bounding box" : [ 72.001, 127.516, 384.899, 179.082 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.45.1.1 Scope. This article covers equipment, power-supply wiring, equipment interconnecting wiring, and grounding of information technology equipment and systems, including terminal units, in an information technology equipment room."
  }, {
    "type" : "paragraph",
    "id" : 12013,
    "page number" : 668,
    "bounding box" : [ 81.351, 95.589, 375.435, 115.388 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For further information, see Standard for the Protection of Information Technology Equipment, NFPA 75-2003"
  }, {
    "type" : "list",
    "id" : 12020,
    "level" : "4",
    "page number" : 668,
    "bounding box" : [ 456.798, 43.607, 769.711, 95.162 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 668,
      "bounding box" : [ 456.809, 68.861, 769.711, 95.162 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Flexible cord and an attachment plug cap not to exceed 4 500 m.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 668,
      "bounding box" : [ 456.798, 43.607, 769.526, 69.908 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Cord set assembly. Where run on the surface of the floor, they shall be protected against physical damage.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12014,
    "page number" : 668,
    "bounding box" : [ 71.99, 45.885, 384.858, 84.78 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.45.1.2 Special Requirements for Information Technology Equipment Room. This article applies, provided all the following conditions are met."
  }, {
    "type" : "list",
    "id" : 12022,
    "level" : "4",
    "page number" : 669,
    "bounding box" : [ 71.996, 431.091, 384.884, 545.945 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 669,
      "bounding box" : [ 71.996, 494.391, 384.863, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Interconnecting Cables. Separate data processing units shall be permitted to be interconnected by means of cables and cable assemblies listed for the purpose. Where run on the surface of the floor, they shall be protected against physical damage.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 669,
      "bounding box" : [ 71.996, 431.091, 384.884, 482.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Under Raised Floors. Power cables, communications cables, connecting cables, interconnecting cables, and receptacles associated with the information technology equipment shall be permitted under a raised floor, provided the following conditions are met:.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12027,
    "page number" : 669,
    "bounding box" : [ 466.19, 466.997, 760.301, 532.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining fire resistance is by establishing that the cables do not spread fire to the top of the tray in the “Vertical Tray Flame Test” referenced in the Standard for Electrical Wires, Cables, and Flexible Cords, ANSI/UL 1581-2001. Another method of defining fire resistance is for the damage (char length) not to exceed 1.5 m when performing the CSA “Vertical Flame Test — Cables in Cable Trays,” as described in Test Methods for Electrical Wires and Cables, CSA C22.2 No. 0.3-M-2001."
  }, {
    "type" : "paragraph",
    "id" : 12028,
    "level" : "7",
    "page number" : 669,
    "bounding box" : [ 456.82, 429.945, 769.718, 456.246 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(6) Abandoned cables shall be removed unless contained in metal raceways."
  }, {
    "type" : "list",
    "id" : 12023,
    "level" : "5",
    "page number" : 669,
    "bounding box" : [ 89.948, 202.447, 384.817, 419.478 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 669,
      "bounding box" : [ 89.992, 404.842, 384.809, 419.478 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The raised floor is of suitable construction and the area under",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 641,
        "page number" : 669,
        "bounding box" : [ 71.985, 393.177, 169.676, 405.337 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "the floor is accessible."
      } ]
    }, {
      "type" : "list item",
      "page number" : 669,
      "bounding box" : [ 89.981, 379.522, 384.817, 394.158 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The branch-circuit supply conductors to receptacles or field-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 642,
        "page number" : 669,
        "bounding box" : [ 71.974, 304.613, 384.893, 380.017 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "wired equipment are in rigid metal conduit, rigid nonmetallic conduit, intermediate metal conduit, electrical metallic tubing, metal wireway, surface metal raceway with metal cover, flexible metal conduit, liquidtight flexible metal or nonmetallic conduit, Type MI cable, Type MC cable, or Type AC cable. These supply conductors shall be installed in accordance with the requirements of 3.0.1.11."
      } ]
    }, {
      "type" : "list item",
      "page number" : 669,
      "bounding box" : [ 89.97, 291.012, 384.805, 305.648 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Ventilation in the underfloor area is used for the information",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 643,
        "page number" : 669,
        "bounding box" : [ 71.963, 241.368, 384.8, 291.507 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "technology equipment room only, except as provided in 6.45.1.4(2). The ventilation system shall be so arranged, with approved smoke detection devices, that upon the detection of fire or products of combustion in the underfloor space the circulation of air will cease."
      } ]
    }, {
      "type" : "list item",
      "page number" : 669,
      "bounding box" : [ 89.959, 227.712, 384.807, 242.348 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Openings in raised floors for cables protect cables against",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 644,
        "page number" : 669,
        "bounding box" : [ 71.952, 216.103, 354.087, 228.262 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "abrasions and minimize the entrance of debris beneath the floor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 669,
      "bounding box" : [ 89.948, 202.447, 384.769, 217.084 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Cables, other than those covered in (2) and those complying",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12029,
    "page number" : 669,
    "bounding box" : [ 456.82, 354.04, 769.789, 418.321 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Securing in Place. Power cables; communications cables; connecting cables; interconnecting cables; and associated boxes, connectors, plugs, and receptacles that are listed as part of, or for, information technology equipment shall not be required to be secured in place."
  }, {
    "type" : "paragraph",
    "id" : 12030,
    "page number" : 669,
    "bounding box" : [ 456.82, 303.444, 769.8, 342.35 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.45.1.6 Cables Not in Information Technology Equipment Room. Cables extending beyond the information technology equipment room shall be subject to the applicable requirements of this Code."
  }, {
    "type" : "paragraph",
    "id" : 12031,
    "page number" : 669,
    "bounding box" : [ 466.19, 262.329, 760.282, 291.368 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For signaling circuits, refer to Article 7.25; for fiber optic circuits, refer to Article 7.70; and for communications circuits, refer to Article 8.0. For fire alarm systems, refer to Article 7.60."
  }, {
    "type" : "paragraph",
    "id" : 12032,
    "page number" : 669,
    "bounding box" : [ 456.83, 225.285, 769.78, 251.586 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.45.1.7 Penetrations. Penetrations of the fire-resistant room boundary shall be in accordance with 3.0.1.21."
  }, {
    "type" : "list",
    "id" : 12033,
    "level" : "8",
    "page number" : 669,
    "bounding box" : [ 456.83, 22.902, 769.734, 213.606 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 669,
      "bounding box" : [ 456.83, 111.477, 769.734, 213.606 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.45.1.10 Disconnecting Means. A means shall be provided to disconnect power to all electronic equipment in the information technology equipment room. There shall also be a similar means to disconnect the power to all dedicated HVAC systems serving the room and cause all required fire/smoke dampers to close. The control for these disconnecting means shall be grouped and identified and shall be readily accessible at the principal exit doors. A single means to control both the electronic equipment and HVAC systems shall be permitted.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 639,
        "page number" : 669,
        "bounding box" : [ 456.83, 72.436, 769.639, 99.699 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Installations qualifying under the provisions of Article 6.85."
      } ]
    }, {
      "type" : "list item",
      "page number" : 669,
      "bounding box" : [ 456.83, 22.902, 769.674, 61.862 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.45.1.11 Uninterruptible Power Supplies (UPS). Unless otherwise permitted in 6.45.1.11(1) or 6.45.1.11(2), UPS systems installed within the information technology room, and their supply and output",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12024,
    "page number" : 669,
    "bounding box" : [ 71.941, 165.463, 384.816, 202.943 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "with (a), (b), and (c) below, shall be listed as Type DP cable having adequate fire-resistant characteristics suitable for use under raised floors of an information technology equipment room."
  }, {
    "type" : "list",
    "id" : 12025,
    "level" : "6",
    "page number" : 669,
    "bounding box" : [ 99.303, 101.223, 384.881, 153.839 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 669,
      "bounding box" : [ 99.303, 139.202, 311.904, 153.839 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Interconnecting cables enclosed in a raceway.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 669,
      "bounding box" : [ 99.303, 126.542, 384.881, 141.179 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Interconnecting cables listed with equipment manufactured",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 640,
        "page number" : 669,
        "bounding box" : [ 71.941, 114.878, 325.297, 127.038 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "prior to July 1, 1994, being installed with that equipment."
      } ]
    }, {
      "type" : "list item",
      "page number" : 669,
      "bounding box" : [ 99.303, 101.223, 384.755, 115.859 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Cable type designations Type TC (Article 3.36); Types CL2,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12026,
    "page number" : 669,
    "bounding box" : [ 71.941, 26.325, 384.865, 101.718 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "CL3, and PLTC (Article 7.25); Type ITC (Article 7.27); Types NPLF and FPL (Article 760); Types OFC and OFN (Article 7.70); Types CM (Article 8.0); Type CATV (Article 8.20). These designations shall be permitted to have an additional letter P or R or G. Green insulated single conductor cables, 14 mm2 and larger, marked “for use in cable trays” or “for CT use” shall be permitted for equipment grounding."
  }, {
    "type" : "paragraph",
    "id" : 12035,
    "page number" : 670,
    "bounding box" : [ 71.99, 519.645, 384.845, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "circuits, shall comply with 6.45.1.10. The disconnecting means shall also disconnect the battery from its load."
  }, {
    "type" : "paragraph",
    "id" : 12040,
    "page number" : 670,
    "bounding box" : [ 456.829, 519.628, 769.684, 544.448 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "separately derived systems operating at 120 volts line-to-line and 60 volts to ground for sensitive electronic equipment."
  }, {
    "type" : "paragraph",
    "id" : 12036,
    "page number" : 670,
    "bounding box" : [ 81.345, 468.075, 384.809, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Installations qualifying under the provisions of Article 6.85. (b) Power sources limited to 750 volt-amperes or less derived either"
  }, {
    "type" : "paragraph",
    "id" : 12041,
    "page number" : 670,
    "bounding box" : [ 456.829, 443.724, 769.697, 508.004 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.47.1.3 General. Use of a separately derived 120-volt single-phase 3wire system with 60 volts on each of two ungrounded conductors to a grounded neutral conductor shall be permitted for the purpose of reducing objectionable noise in sensitive electronic equipment locations, provided that the following conditions apply:"
  }, {
    "type" : "paragraph",
    "id" : 12037,
    "page number" : 670,
    "bounding box" : [ 71.98, 443.751, 384.747, 468.571 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "from UPS equipment or from battery circuits integral to electronic equipment."
  }, {
    "type" : "list",
    "id" : 12038,
    "level" : "8",
    "page number" : 670,
    "bounding box" : [ 71.98, 94.186, 384.929, 432.138 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 670,
      "bounding box" : [ 71.98, 304.613, 384.827, 432.138 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.45.1.15 Grounding. All exposed noncurrent-carrying metal parts of an information technology system shall be grounded in accordance with Article 2.50 or shall be double insulated. Power systems derived within listed information technology equipment that supply information technology systems through receptacles or cable assemblies supplied as part of this equipment shall not be considered separately derived for the purpose of applying 2.50.2.1(d). Where signal reference structures are installed, they shall be bonded to the equipment grounding system provided for the information technology equipment.",
      "kids" : [ {
        "type" : "list",
        "id" : 638,
        "level" : "9",
        "page number" : 670,
        "bounding box" : [ 81.351, 245.051, 375.457, 292.508 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 670,
          "bounding box" : [ 81.351, 272.646, 375.457, 292.508 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 1: The bonding and grounding requirements in the product standards governing this listed equipment ensure that it complies with Article 2.50.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 670,
          "bounding box" : [ 81.351, 245.051, 375.451, 264.913 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 2: Where isolated grounding-type receptacles are used, see 2.50.7.17(d) and 4.6.1.2(d).",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 670,
      "bounding box" : [ 71.99, 182.751, 384.929, 234.306 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.45.1.16 Marking. Each unit of an information technology system supplied by a branch circuit shall be provided with a manufacturer’s nameplate, which shall also include the input power requirements for voltage, frequency, and maximum rated load in amperes.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 670,
      "bounding box" : [ 71.99, 94.186, 384.889, 171.072 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.45.1.17 Power Distribution Units. Power distribution units that are used for information technology equipment shall be permitted to have multiple panelboards within a single cabinet, provided that each panelboard has no more than 42 overcurrent devices and the power distribution unit is utilization equipment listed for information technology application.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12042,
    "level" : "4",
    "page number" : 670,
    "bounding box" : [ 456.829, 328.832, 769.768, 430.618 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 670,
      "bounding box" : [ 456.829, 405.799, 769.665, 430.618 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The system is installed only in commercial or industrial occupancies.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 670,
      "bounding box" : [ 456.829, 367.819, 769.768, 405.298 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The system’s use is restricted to areas under close supervision by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 670,
      "bounding box" : [ 456.829, 328.832, 747.713, 367.373 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) All of the requirements in 6.47.1.4 through 6.47.1.8 are met. 6.47.1.4 Wiring Methods.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12043,
    "level" : "Subtitle",
    "page number" : 670,
    "bounding box" : [ 466.183, 303.578, 769.637, 318.215 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Panelboards and Overcurrent Protection. Use of standard"
  }, {
    "type" : "paragraph",
    "id" : 12044,
    "page number" : 670,
    "bounding box" : [ 456.818, 203.426, 769.664, 304.14 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "single-phase panelboards and distribution equipment with a higher voltage rating shall be permitted. The system shall be clearly marked on the face of the panel or on the inside of the panel doors. Common trip two-pole circuit breakers or a combination two-pole fused disconnecting means that are identified for use at the system voltage shall be provided for both ungrounded conductors in all feeders and branch circuits. Branch circuits and feeders shall be provided with a means to simultaneously disconnect all ungrounded conductors."
  }, {
    "type" : "heading",
    "id" : 12045,
    "level" : "Subtitle",
    "page number" : 670,
    "bounding box" : [ 466.183, 177.111, 769.72, 191.747 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Junction Boxes. All junction box covers shall be clearly marked"
  }, {
    "type" : "paragraph",
    "id" : 12046,
    "page number" : 670,
    "bounding box" : [ 456.818, 165.447, 705.31, 177.606 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "to indicate the distribution panel and the system voltage."
  }, {
    "type" : "heading",
    "id" : 12047,
    "level" : "Subtitle",
    "page number" : 670,
    "bounding box" : [ 466.172, 139.197, 769.684, 153.833 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Color Coding. All feeders and branch-circuit conductors"
  }, {
    "type" : "paragraph",
    "id" : 12048,
    "page number" : 670,
    "bounding box" : [ 456.818, 89.553, 769.858, 139.692 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "installed under this section shall be identified as to system at all splices and terminations by color, marking, tagging, or equally effective means. The means of identification shall be posted at each branchcircuit panelboard and at the disconnecting means for the building."
  }, {
    "type" : "paragraph",
    "id" : 12039,
    "page number" : 670,
    "bounding box" : [ 71.99, 29.935, 384.872, 69.836 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 6.47 – SENSITIVE ELECTRONIC EQUIPMENT 6.47.1.1 Scope. This article covers the installation and wiring of"
  }, {
    "type" : "heading",
    "id" : 12049,
    "level" : "Subtitle",
    "page number" : 670,
    "bounding box" : [ 466.172, 63.292, 769.659, 77.928 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Voltage Drop. The voltage drop on any branch circuit shall not"
  }, {
    "type" : "paragraph",
    "id" : 12050,
    "page number" : 670,
    "bounding box" : [ 456.818, 38.968, 769.809, 63.787 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "exceed 1.5 percent. The combined voltage drop of feeder and branchcircuit conductors shall not exceed 2.5 percent."
  }, {
    "type" : "list",
    "id" : 12052,
    "level" : "4",
    "page number" : 671,
    "bounding box" : [ 71.994, 405.826, 384.905, 544.464 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 671,
      "bounding box" : [ 71.994, 494.391, 384.905, 544.464 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Fixed Equipment. The voltage drop on branch circuits supplying equipment connected using wiring methods in Chapter 3 shall not exceed 1.5 percent. The combined voltage drop of feeder and branch-circuit conductors shall not exceed 2.5 percent.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 671,
      "bounding box" : [ 71.994, 405.826, 384.879, 481.231 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Cord-Connected Equipment. The voltage drop on branch circuits supplying receptacles shall not exceed 1 percent. For the purposes of making this calculations, the load connected to the receptafcle outlet shall be considered to be 50 percent of the branchcircuit rating. The combined voltage drop of feeder and branch-circuit conductors shall not exceed 2.0 percent.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12053,
    "page number" : 671,
    "bounding box" : [ 81.351, 373.869, 375.418, 393.668 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The purpose of this provision is to limit voltage drop to 1.5 percent where portable cords may be used as a means of connecting equipment."
  }, {
    "type" : "list",
    "id" : 12054,
    "level" : "6",
    "page number" : 671,
    "bounding box" : [ 71.99, 272.53, 384.815, 363.126 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 671,
      "bounding box" : [ 71.99, 298.845, 384.815, 363.126 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.47.1.5 Three-Phase Systems. Where 3-phase power is supplied, a separately derived 6-phase “wye” system with 60 volts to ground installed under this article shall be configured as three separately derived 120-volt single-phase systems having a combined total of no more than six main disconnects.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 671,
      "bounding box" : [ 71.99, 272.53, 165.349, 287.166 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.47.1.6 Grounding.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12055,
    "level" : "4",
    "page number" : 671,
    "bounding box" : [ 71.99, 45.888, 384.913, 261.912 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 671,
      "bounding box" : [ 71.99, 235.611, 384.787, 261.912 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. The system shall be grounded as provided in 2.50.2.11 as separately derived sing-phase 3-wire system.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 671,
      "bounding box" : [ 71.99, 45.888, 384.913, 223.998 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Grounding Conductors Required. Permanently wired utilization equipment and receptacles shall be grounded by means of an equipment grounding conductor run with the circuit conductors to an equipment grounding bus prominently marked “Technical Equipment Ground: in the originating branch-circuit panelboard. The grounding bus shall be connected to the grounded conductor on the line side of the separately derived system’s disconnecting means. The grounding conductor shall not be smaller than that specified in Table 2.50.6.13 and run with the feeder conductors. The technical equipment grounding bus need not be bonded to the panelboard enclosure. Other grounding methods authorized elsewhere in this Code shall be permitted where the impedance of the grounding return path does not exceed the impedance of equipment grounding conductors sized and installed in accordance with this article.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12056,
    "level" : "6",
    "page number" : 671,
    "bounding box" : [ 466.191, 498.075, 760.272, 545.468 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 671,
      "bounding box" : [ 466.191, 525.67, 760.269, 545.468 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: See 2.50.6.13 for equipment grounding conductor sizing requirements where circuit conductors are adjusted in size to compensate for voltage drop.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 671,
      "bounding box" : [ 466.191, 498.075, 760.272, 517.873 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: These requirements limit the impedance of the ground fault path where only 60 volts apply to a fault condition instead of the usual 120 volts.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12057,
    "level" : "Subtitle",
    "page number" : 671,
    "bounding box" : [ 456.831, 472.629, 553.087, 487.266 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.47.1.7 Receptacles."
  }, {
    "type" : "paragraph",
    "id" : 12058,
    "page number" : 671,
    "bounding box" : [ 456.831, 435.711, 769.64, 462.012 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General. Where receptacles are used as a means of connecting equipment, the following conditions shall be met:"
  }, {
    "type" : "list",
    "id" : 12059,
    "level" : "5",
    "page number" : 671,
    "bounding box" : [ 474.827, 182.754, 769.728, 422.617 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 671,
      "bounding box" : [ 474.827, 410.457, 752.695, 422.617 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) All 15- and 20-ampere receptacles shall be GFCI protected.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 671,
      "bounding box" : [ 474.827, 385.137, 769.728, 397.297 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) All outlet strips, adapters, receptacle covers, and faceplates",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 632,
        "page number" : 671,
        "bounding box" : [ 456.831, 372.477, 703.762, 384.637 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be marked with the following words or equivalent:"
      }, {
        "type" : "paragraph",
        "id" : 633,
        "page number" : 671,
        "bounding box" : [ 529.441, 283.924, 697.067, 346.723 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "WARNING – TECHNICAL POWER Do not connect to lighting equipment. For electronic equipment use only. 60/120 V 1 Фac GFCI protected"
      } ]
    }, {
      "type" : "list item",
      "page number" : 671,
      "bounding box" : [ 474.827, 258.659, 769.656, 270.818 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) A 125-volt, single-phase, 15- or 20-ampere-rated receptacle",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 634,
        "page number" : 671,
        "bounding box" : [ 456.831, 208.019, 769.769, 258.158 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "outlet having one of its current-carrying poles connected to a grounded circuit conductor shall be located within 1 800 mm of all permanently installed 15- or 20-ampere-rated 60/120-volt technical pwer-system receptacles."
      } ]
    }, {
      "type" : "list item",
      "page number" : 671,
      "bounding box" : [ 474.827, 182.754, 769.666, 194.913 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) All 125-volt receptacles used for 60/120-volt technical pwer",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12060,
    "page number" : 671,
    "bounding box" : [ 456.83, 81.529, 769.779, 182.253 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall have a unique configuration and be identified for use with this class of system. All 125-volt, single-phase, 15- or 20-ampere-rated receptacle outlets and attachment plusgs that are identified for use with grounded circuit conductors shall be permitted in machine rooms, control rooms, equipment rooms, equipment racks, and other similar locations that are restricted to use by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner."
  }, {
    "type" : "paragraph",
    "id" : 12061,
    "page number" : 671,
    "bounding box" : [ 456.831, 43.604, 769.703, 69.905 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Isolated Ground Receptacles. Isolated ground receptacles shall be permitted as described in 2.50.7.17(d); however, the branch circuit"
  }, {
    "type" : "paragraph",
    "id" : 12062,
    "page number" : 672,
    "bounding box" : [ 71.99, 519.645, 384.867, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "equipment grounding conductor shall be terminated as required in 6.47.1.6(b)."
  }, {
    "type" : "paragraph",
    "id" : 12063,
    "page number" : 672,
    "bounding box" : [ 71.99, 456.411, 384.958, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.47.1.8 Lighting Equipment. Lighting equipment installed under this article for the purpose of reducing electrical noise originating from lighting equipment shall meet the conditions of 6.47.1.8(a) through 6.47.1.8(c)."
  }, {
    "type" : "list",
    "id" : 12064,
    "level" : "1",
    "page number" : 672,
    "bounding box" : [ 81.334, 265.681, 384.852, 444.732 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 672,
      "bounding box" : [ 81.345, 430.096, 384.848, 444.732 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Disconnecting Means. All luminaries (lighting fixtures)",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 630,
        "page number" : 672,
        "bounding box" : [ 71.98, 355.241, 384.894, 430.646 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "connected to separately derived systems operating at 60 volts to ground, and associated control equipment if provided, shall have a disconnecting means that simultaneously opens all ungrounded conductors. The disconnecting means shall be located within sight of the luminaire (lighting fixture) or be capable of being locked in the open position."
      } ]
    }, {
      "type" : "list item",
      "page number" : 672,
      "bounding box" : [ 81.334, 328.926, 384.837, 343.562 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Luminaires (Lighting Fixtures). All luminaries (lighting",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 631,
        "page number" : 672,
        "bounding box" : [ 71.98, 291.997, 384.874, 329.421 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "fixtures) shall be permanently installed and listed for connection to a separately derived system at 120 volts line-to-line and 60 volts to ground."
      } ]
    }, {
      "type" : "list item",
      "page number" : 672,
      "bounding box" : [ 81.334, 265.681, 384.852, 280.317 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Screw-Shell. Luminaires installed under this section shall not",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12065,
    "page number" : 672,
    "bounding box" : [ 71.98, 254.017, 224.894, 266.176 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "have an exposed lamp screw-shell."
  }, {
    "type" : "heading",
    "id" : 12066,
    "level" : "Subtitle",
    "page number" : 672,
    "bounding box" : [ 146.742, 227.635, 310.035, 242.272 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 6.50 — PIPE ORGANS"
  }, {
    "type" : "list",
    "id" : 12067,
    "level" : "4",
    "page number" : 672,
    "bounding box" : [ 71.98, 178.112, 384.836, 217.073 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 672,
      "bounding box" : [ 71.98, 178.112, 384.836, 217.073 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.50.1.1 Scope. This article covers those electrical circuits and parts of electrically operated pipe organs that are employed for the control of the sounding apparatus and keyboards.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12068,
    "level" : "5",
    "page number" : 672,
    "bounding box" : [ 71.98, 25.307, 384.849, 166.488 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 672,
      "bounding box" : [ 71.98, 140.187, 384.792, 166.488 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.50.1.3 Other Articles. Electronic organs shall comply with the appropriate provisions of Article 6.40.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 672,
      "bounding box" : [ 71.98, 89.547, 384.849, 128.508 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.50.1.4 Source of Energy. The source of power shall be a transformer-type rectifier, the dc potential of which shall not exceed 30 volts dc.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 672,
      "bounding box" : [ 71.98, 51.622, 384.836, 77.923 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.50.1.5 Grounding. The rectifier shall be grounded according to the provisions in 2.50.6.3(b).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 672,
      "bounding box" : [ 71.98, 25.307, 384.818, 39.943 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.50.1.6 Conductors. Conductors shall comply with 6.50.1.6(a)",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12069,
    "page number" : 672,
    "bounding box" : [ 456.818, 532.283, 545.365, 544.442 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "through 6.50.1.6(d)."
  }, {
    "type" : "paragraph",
    "id" : 12070,
    "page number" : 672,
    "bounding box" : [ 456.827, 469.065, 769.655, 520.604 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Size. Not less than 0.08 mm2 (0.3 mm dia.) for electronic signal circuits and not less than 0.125 mm2 (mm dia.) for electromagnetic valve supply and the like. A main common-return conductor in the electromagnetic supply shall not be less than 2.0 mm2 (1.6 mm dia.)."
  }, {
    "type" : "list",
    "id" : 12071,
    "level" : "1",
    "page number" : 672,
    "bounding box" : [ 466.185, 316.282, 769.721, 457.386 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 672,
      "bounding box" : [ 466.196, 442.749, 769.618, 457.386 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Insulation. Conductors shall Friday lhave thermoplastic or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 628,
        "page number" : 672,
        "bounding box" : [ 456.83, 431.085, 566.254, 443.245 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "thermosetting insulation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 672,
      "bounding box" : [ 466.185, 404.835, 769.651, 419.472 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Conductors to Be Cabled. Except for the common-return",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 629,
        "page number" : 672,
        "bounding box" : [ 456.83, 342.597, 769.708, 405.331 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductor and conductors inside the organ proper, the organ sections and the organ console conductors shall be cabled. The common-return conductors shall be permitted under an additional covering enclosing both cable and return conductor, or shall be permitted as a separate conductor and shall be permitted to be in contact with the cable."
      } ]
    }, {
      "type" : "list item",
      "page number" : 672,
      "bounding box" : [ 466.185, 316.282, 769.721, 330.918 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Cable Covering. Each cable shall be provided with an outer",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12072,
    "page number" : 672,
    "bounding box" : [ 456.819, 254.044, 769.702, 316.777 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "covering, either overall or on each of any subassemblies of grouped conductors. Tape shall be permitted in place of a covering. Where not installed in metal raceway, the covering shall be flame retardant or the cable or each cable subassembly shall be covered with a closely wound fireproof tape."
  }, {
    "type" : "paragraph",
    "id" : 12073,
    "page number" : 672,
    "bounding box" : [ 466.19, 212.892, 760.38, 241.868 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of determining that cable is resistant to flame spread is by testing the cable to the VW-1 (vertical-wire) flame test in the ANSI/UL 1581-1991, Reference Standard for Electrical Wires, Cables and Flexible Cords."
  }, {
    "type" : "paragraph",
    "id" : 12074,
    "page number" : 672,
    "bounding box" : [ 456.83, 150.526, 769.723, 202.146 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.50.1.6 Installation of Conductors. Cables shall be securely fastened in place and shall be permitted to be attached directly to the organ structure without insulating supports. Cables shall not be placed in contact with other conductors."
  }, {
    "type" : "paragraph",
    "id" : 12075,
    "page number" : 672,
    "bounding box" : [ 456.83, 62.02, 769.71, 138.912 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.50.1.8 Overcurrent Protection. Circuits shall be so arranged that 0.125 mm2 (mm dia.) and 0.08 mm2 (0.3 mm dia.) conductors shall be protected by an overcurrent device rated at not more than 6 amperes. Other conductor sizes shall be protected in accordance with their ampacity. A common return conductor shall not require overcurrent protection."
  }, {
    "type" : "paragraph",
    "id" : 12076,
    "page number" : 673,
    "bounding box" : [ 131.211, 505.929, 325.607, 545.885 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 6.60 — X-RAY EQUIPMENT 6.60.1 General"
  }, {
    "type" : "list",
    "id" : 12077,
    "level" : "4",
    "page number" : 673,
    "bounding box" : [ 71.947, 57.386, 384.87, 495.367 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 673,
      "bounding box" : [ 71.995, 456.406, 384.87, 495.367 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.60.1.1 Scope. This article covers all X-ray equipment operating at any frequency or voltage for industrial or other nonmedical or nondental use.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 620,
        "page number" : 673,
        "bounding box" : [ 81.351, 433.626, 319.4, 444.248 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See Part 5.17.5, for X-ray installations in health care facilities."
      }, {
        "type" : "paragraph",
        "id" : 621,
        "page number" : 673,
        "bounding box" : [ 71.99, 396.651, 384.835, 421.404 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Nothing in this article shall be construed as specifying safeguards against the useful beam or stray X-ray radiation."
      }, {
        "type" : "list",
        "id" : 622,
        "level" : "5",
        "page number" : 673,
        "bounding box" : [ 81.351, 309.5, 375.477, 384.488 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 673,
          "bounding box" : [ 81.351, 355.449, 375.477, 384.488 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 1: Radiation safety and performance requirements of several classes of X-ray equipment are regulated under Public Law 90-602 and are enforced by the Department of Health and Human Services.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 673,
          "bounding box" : [ 81.351, 309.5, 375.444, 347.716 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 2: In addition, information on radiation protection by the National Council on Radiation Protection and Measurements is published as Reports of the National Council on Radiation Protection and Measurement. These reports can be obtained from NCRP Publications, 7910 Woodmont Ave., Suite 1016, Bethesda, MD 20814.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 673,
      "bounding box" : [ 71.99, 284.049, 164.696, 298.686 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.60.1.2 Definitions.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 623,
        "page number" : 673,
        "bounding box" : [ 71.98, 247.131, 384.854, 273.432 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Long-Time Rating. A rating based on an operating interval of 5 minutes or longer."
      }, {
        "type" : "paragraph",
        "id" : 624,
        "page number" : 673,
        "bounding box" : [ 71.969, 209.206, 384.817, 235.452 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Mobile. X-ray equipment mounted on a permanent base with wheels and/or casters for moving while completely assembled."
      }, {
        "type" : "paragraph",
        "id" : 625,
        "page number" : 673,
        "bounding box" : [ 81.323, 182.879, 384.859, 197.516 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Momentary Rating. A rating based on an operating interval that"
      }, {
        "type" : "paragraph",
        "id" : 626,
        "page number" : 673,
        "bounding box" : [ 71.969, 119.635, 384.817, 183.375 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "does not exceed 5 seconds. Portable. X-ray equipment designed to be hand-carried. Transportable. X-ray equipment to be installed in a vehicle or that"
      }, {
        "type" : "paragraph",
        "id" : 627,
        "page number" : 673,
        "bounding box" : [ 71.947, 107.971, 312.341, 120.13 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "may be readily disassembled for transport in a vehicle."
      } ]
    }, {
      "type" : "list item",
      "page number" : 673,
      "bounding box" : [ 71.947, 57.386, 384.802, 96.291 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.60.1.3 Hazardous (Classified) Locations. Unless approved for the location, X-ray and related equipment shall not be installed or operated in hazardous (classified) locations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12078,
    "page number" : 673,
    "bounding box" : [ 81.351, 34.627, 161.691, 45.248 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Part 5.17.4."
  }, {
    "type" : "list",
    "id" : 12079,
    "level" : "4",
    "page number" : 673,
    "bounding box" : [ 456.818, 139.099, 769.711, 545.886 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 673,
      "bounding box" : [ 456.829, 531.249, 636.068, 545.886 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.60.1.4 Connection to Supply Circuit.",
      "kids" : [ {
        "type" : "list",
        "id" : 618,
        "level" : "1",
        "page number" : 673,
        "bounding box" : [ 466.172, 303.579, 769.742, 520.621 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 673,
          "bounding box" : [ 466.183, 505.984, 769.605, 520.621 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Fixed and Stationary Equipment. Fixed and stationary X-ray",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 616,
            "page number" : 673,
            "bounding box" : [ 456.818, 443.735, 769.701, 506.535 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "equipment shall be connected to the power supply by means of a wiring method meeting the general requirements of this Code. Equipment properly supplied by a branch circuit rated at not over 30 amperes shall be permitted to be supplied through a suitable attachment plug cap and hard-service cable or cord."
          } ]
        }, {
          "type" : "list item",
          "page number" : 673,
          "bounding box" : [ 466.172, 417.475, 769.643, 432.111 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Portable, Mobile, and Transportable Equipment. Individual",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 617,
            "page number" : 673,
            "bounding box" : [ 456.818, 329.906, 769.693, 417.97 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "branch circuits shall not be required for portable, mobile, and transportable X-ray equipment requiring a capacity of not over 60 amperes. Portable and mobile types of X-ray equipment of any capacity shall be supplied through a suitable hard-service cable or cord. Transportable X-ray equipment of any capacity shall be permitted to be connected to its power supply by suitable connections and hard-service cable or cord."
          } ]
        }, {
          "type" : "list item",
          "page number" : 673,
          "bounding box" : [ 466.172, 303.579, 769.742, 318.216 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Over 600 Volts, Nominal. Circuits and equipment operated at",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 619,
        "page number" : 673,
        "bounding box" : [ 456.818, 291.97, 728.507, 304.129 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "more than 600 volts, nominal, shall comply with Article 490."
      } ]
    }, {
      "type" : "list item",
      "page number" : 673,
      "bounding box" : [ 456.818, 165.414, 769.711, 280.28 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.60.1.5 Disconnecting Means. A disconnecting means of adequate capacity for at least 50 percent of the input required for the momentary rating or 100 percent of the input required for the long-time rating of the X-ray equipment, whichever is greater, shall be provided in the supply circuit. The disconnecting means shall be operable from a location readily accessible from the X-ray control. For equipment connected to a 230-volt, nominal, branch circuit of 30 amperes or less, a grounding-type attachment plug cap and receptacle of proper rating shall be permitted to serve as a disconnecting means.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 673,
      "bounding box" : [ 456.818, 139.099, 769.486, 153.735 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.60.1.6 Rating of Supply Conductors and Overcurrent Protection.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12080,
    "level" : "5",
    "page number" : 673,
    "bounding box" : [ 456.807, 26.287, 769.641, 128.481 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 673,
      "bounding box" : [ 456.807, 76.927, 769.641, 128.481 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Branch-Circuit Conductors. The ampacity of supply branchcircuit conductors and the overcurrent protective devices shall not be less than 50 percent of the momentary rating or 100 percent of the long-time rating, whichever is greater.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 673,
      "bounding box" : [ 456.807, 26.287, 769.638, 65.247 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Feeder Conductors. The rated ampacity of conductors and overcurrent devices of a feeder for two or more branch circuits supplying X-ray units shall not be less than 100 percent of the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12081,
    "page number" : 674,
    "bounding box" : [ 71.99, 506.985, 384.854, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "momentary demand rating [as determined by (a)] of the two largest Xray apparatus plus 20 percent of the momentary ratings of other X-ray apparatus."
  }, {
    "type" : "paragraph",
    "id" : 12082,
    "page number" : 674,
    "bounding box" : [ 81.351, 456.672, 375.442, 494.888 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The minimum conductor size for branch and feeder circuits is also governed by voltage regulation requirements. For a specific installation, the manufacturer usually specifies minimum distribution transformer and conductor sizes, rating of disconnect means, and overcurrent protection."
  }, {
    "type" : "list",
    "id" : 12083,
    "level" : "4",
    "page number" : 674,
    "bounding box" : [ 71.987, 204.591, 384.885, 445.931 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 674,
      "bounding box" : [ 71.99, 381.651, 384.84, 445.931 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.60.1.7 Wiring Terminals. X-ray equipment not provided with a permanently attached cord or cord set shall be provided with suitable wiring terminals or leads for the connection of power-supply conductors of the size required by the rating of the branch circuit for the equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 674,
      "bounding box" : [ 71.99, 331.077, 384.885, 370.038 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.60.1.8 Number of Conductors in Raceway. The number of control circuit conductors installed in a raceway shall be determined in accordance with 3.0.1.17.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 674,
      "bounding box" : [ 71.99, 293.145, 384.831, 319.398 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.60.1.9 Minimum Size of Conductors. Size 0.75 mm2 (1.0 mm dia.) or 1.25 mm2 (1.2 mm dia.) fixture wires, as specified in Section",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 615,
        "page number" : 674,
        "bounding box" : [ 71.987, 255.165, 384.836, 292.644 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "7.25.2.7, and flexible cords shall be permitted for the control and operating circuits of X-ray and auxiliary equipment where protected by not larger than 20-ampere overcurrent devices."
      } ]
    }, {
      "type" : "list item",
      "page number" : 674,
      "bounding box" : [ 71.987, 204.591, 384.857, 243.552 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.60.1.10 Equipment Installations. All equipment for new X-ray installations and all used or reconditioned X-ray equipment moved to and reinstalled at a new location shall be of an approved type.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12084,
    "page number" : 674,
    "bounding box" : [ 71.987, 152.945, 271.313, 192.846 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.60.2 CONTROL 6.60.2.1 Fixed and Stationary Equipment."
  }, {
    "type" : "list",
    "id" : 12085,
    "level" : "5",
    "page number" : 674,
    "bounding box" : [ 71.965, 27.506, 384.875, 142.327 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 674,
      "bounding box" : [ 71.976, 78.102, 384.85, 142.327 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Separate Control Device. A separate control device, in addition to the disconnecting means, shall be incorporated in the X-ray control supply or in the primary circuit to the high-voltage transformer. This device shall be a part of the X-ray equipment but shall be permitted in a separate enclosure immediately adjacent to the X-ray control unit.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 674,
      "bounding box" : [ 71.965, 27.506, 384.875, 66.411 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Protective Device. A protective device, which shall be permitted to be incorporated into the separate control device, shall be provided to control the load resulting from failures in the high-voltage circuit.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12086,
    "level" : "6",
    "page number" : 674,
    "bounding box" : [ 456.792, 140.194, 769.69, 533.259 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 674,
      "bounding box" : [ 456.803, 494.353, 769.663, 533.259 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.60.2.2 Portable and Mobile Equipment. Portable and mobile equipment shall comply with 6.60.2.1, but the manually controlled device shall be located in or on the equipment.",
      "kids" : [ {
        "type" : "list",
        "id" : 613,
        "level" : "7",
        "page number" : 674,
        "bounding box" : [ 456.792, 216.098, 769.685, 469.948 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 674,
          "bounding box" : [ 456.803, 455.312, 738.901, 469.948 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.60.2.4 Industrial and Commercial Laboratory Equipment.",
          "kids" : [ {
            "type" : "list",
            "id" : 612,
            "level" : "5",
            "page number" : 674,
            "bounding box" : [ 456.792, 304.586, 769.678, 444.694 ],
            "numbering style" : "unknown style",
            "number of list items" : 2,
            "list items" : [ {
              "type" : "list item",
              "page number" : 674,
              "bounding box" : [ 456.792, 393.14, 769.656, 444.694 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(a) Radiographic and Fluoroscopic Types. All radiographic- and fluoroscopic-type equipment shall be effectively enclosed or shall have interlocks that de-energize the equipment automatically to prevent ready access to live current-carrying parts.",
              "kids" : [ ]
            }, {
              "type" : "list item",
              "page number" : 674,
              "bounding box" : [ 456.792, 304.586, 769.678, 381.46 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(b) Diffraction and Irradiation Types. Diffraction- and irradiation-type equipment or installations not effectively enclosed or provided with interlocks to prevent access to live current-carrying parts during operation shall be provided with a positive means to indicate when they are energized. The indicator shall be a pilot light, readable meter deflection, or equivalent means.",
              "kids" : [ ]
            } ]
          } ]
        }, {
          "type" : "list item",
          "page number" : 674,
          "bounding box" : [ 456.792, 216.098, 769.685, 292.973 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.60.2.5 Independent Control. Where more than one piece of equipment is operated from the same high-voltage circuit, each piece or each group of equipment as a unit shall be provided with a highvoltage switch or equivalent disconnecting means. This disconnecting means shall be constructed, enclosed, or located so as to avoid contact by persons with its live parts.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 614,
        "page number" : 674,
        "bounding box" : [ 528.129, 189.717, 698.277, 204.353 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "6.60.3 Transformers and Capacitors"
      } ]
    }, {
      "type" : "list item",
      "page number" : 674,
      "bounding box" : [ 456.792, 152.853, 769.69, 179.088 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.60.3.1 General. Transformers and capacitors that are part of an Xray equipment shall not be required to comply with Articles 4.50 and",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 674,
      "bounding box" : [ 456.792, 140.194, 478.848, 152.353 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4.60.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12087,
    "page number" : 674,
    "bounding box" : [ 456.792, 102.214, 769.843, 128.514 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.60.3.2 Capacitors. Capacitors shall be mounted within enclosures of insulating material or grounded metal."
  }, {
    "type" : "paragraph",
    "id" : 12088,
    "page number" : 674,
    "bounding box" : [ 456.792, 50.567, 688.917, 90.534 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.60.4 Guarding and Grounding 6.60.4.1 General"
  }, {
    "type" : "paragraph",
    "id" : 12089,
    "page number" : 674,
    "bounding box" : [ 466.147, 25.302, 769.555, 39.939 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) High-Voltage Parts. All high-voltage parts, including X-ray"
  }, {
    "type" : "paragraph",
    "id" : 12090,
    "page number" : 675,
    "bounding box" : [ 71.99, 481.731, 384.86, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "tubes, shall be mounted within grounded enclosures. Air, oil, gas, or other suitable insulating media shall be used to insulate the high voltage from the grounded enclosure. The connection from the highvoltage equipment to X-ray tubes and other high-voltage components shall be made with high-voltage shielded cables."
  }, {
    "type" : "paragraph",
    "id" : 12091,
    "page number" : 675,
    "bounding box" : [ 71.99, 418.497, 384.858, 470.052 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Low-Voltage Cables. Low-voltage cables connecting to oilfilled units that are not completely sealed, such as transformers, condensers, oil coolers, and high-voltage switches, shall have insulation of the oil-resistant type."
  }, {
    "type" : "paragraph",
    "id" : 12092,
    "page number" : 675,
    "bounding box" : [ 71.99, 329.933, 384.896, 406.818 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.60.4.2 Grounding. Noncurrent-carrying metal parts of X-ray and associated equipment (controls, tables, X-ray tube supports, transformer tanks, shielded cables, X-ray tube heads, etc.) shall be grounded in the manner specified in Article 2.50. Portable and mobile equipment shall be provided with an approved grounding-type attachment plug cap."
  }, {
    "type" : "paragraph",
    "id" : 12093,
    "page number" : 675,
    "bounding box" : [ 71.99, 303.551, 248.926, 318.154 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Battery-operated equipment."
  }, {
    "type" : "paragraph",
    "id" : 12094,
    "page number" : 675,
    "bounding box" : [ 138.892, 265.626, 317.932, 292.922 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 6.65 — INDUCTION AND DIELECTRIC HEATING"
  }, {
    "type" : "paragraph",
    "id" : 12095,
    "page number" : 675,
    "bounding box" : [ 194.33, 240.306, 262.5, 254.943 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.65.1 General"
  }, {
    "type" : "paragraph",
    "id" : 12096,
    "page number" : 675,
    "bounding box" : [ 71.98, 165.452, 384.893, 229.732 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.65.1.1 Scope. This article covers the construction and installation of induction and dielectric heating equipment and accessories for industrial and scientific applications. Medical or dental applications, appliances, or line frequency pipelines and vessels heating are not covered in this article."
  }, {
    "type" : "paragraph",
    "id" : 12097,
    "page number" : 675,
    "bounding box" : [ 81.351, 133.506, 375.428, 153.368 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: See Part 4.27.5, for line frequency induction heating of pipelines and vessels."
  }, {
    "type" : "heading",
    "id" : 12098,
    "level" : "Subtitle",
    "page number" : 675,
    "bounding box" : [ 71.99, 108.069, 164.696, 122.706 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.65.1.2 Definitions."
  }, {
    "type" : "paragraph",
    "id" : 12099,
    "page number" : 675,
    "bounding box" : [ 71.99, 45.886, 384.874, 97.506 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Converting Device. That part of the heating equipment that converts input mechanical or electrical energy to the voltage, current, and frequency suitable for the heating applicator. A converting device shall consist of equipment using mains frequency, all static"
  }, {
    "type" : "paragraph",
    "id" : 12100,
    "page number" : 675,
    "bounding box" : [ 456.829, 519.651, 769.727, 544.471 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "multipliers, oscillator-type units using vacuum tubes, inverters using solid state devices, or motor generator equipment."
  }, {
    "type" : "paragraph",
    "id" : 12101,
    "page number" : 675,
    "bounding box" : [ 456.829, 469.066, 769.663, 508.027 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Dielectric Heating. Dielectric heating is the heating of a nominally insulating material due to its own dielectric losses when the material is placed in a varying electric field."
  }, {
    "type" : "paragraph",
    "id" : 12102,
    "page number" : 675,
    "bounding box" : [ 456.829, 418.47, 769.663, 457.376 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Heating Equipment. The term heating equipment as used in this article includes any equipment used for heating purposes whose heat is generated by induction or dielectric methods."
  }, {
    "type" : "paragraph",
    "id" : 12103,
    "page number" : 675,
    "bounding box" : [ 456.829, 380.491, 769.603, 406.791 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Heating Equipment Applicator. The device used to transfer energy between the output circuit and the object or mass to be heated."
  }, {
    "type" : "paragraph",
    "id" : 12104,
    "page number" : 675,
    "bounding box" : [ 456.818, 329.925, 769.647, 368.866 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Induction Heating, Melting and Welding. The heating of a nominally conductive material due to its own I2R losses when the material is placed in a varying electromagnetic field."
  }, {
    "type" : "list",
    "id" : 12105,
    "level" : "8",
    "page number" : 675,
    "bounding box" : [ 456.825, 89.551, 769.78, 318.246 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 675,
      "bounding box" : [ 456.825, 266.68, 769.768, 318.246 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.65.1.3 Other Articles. Wiring from the source of power to the heating equipment shall comply with Chapters 1 through 4. Circuits and equipment operated at more than 600 volts, nominal, shall comply with Article 4.90.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 675,
      "bounding box" : [ 456.825, 203.435, 769.731, 254.99 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.65.1.4 Hazardous (Classified) Locations Heating equipment shall not be installed in hazardous (classified) locations as defined in Article 5.0 unless the equipment and wiring are designed and approved for the hazardous (classified) locations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 675,
      "bounding box" : [ 456.825, 89.551, 769.78, 191.756 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.65.1.5 Output Circuit. The output circuit shall include all output components external to the converting device, including contactors, switches, bus bars, and other conductors. The current flow from the output circuit to ground under operating and ground-fault conditions shall be limited to a value that does not cause 50 volts or more to ground to appear on any accessible part of the heating equipment and its load. The output circuit shall be permitted to be isolated from ground.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12106,
    "level" : "Subtitle",
    "page number" : 675,
    "bounding box" : [ 456.825, 63.235, 570.828, 77.871 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.65.1.7 Remote Control"
  }, {
    "type" : "paragraph",
    "id" : 12107,
    "page number" : 675,
    "bounding box" : [ 456.814, 26.306, 769.654, 52.607 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Multiple Control Points. Where multiple control points are used for applicator energization, a means shall be provided and"
  }, {
    "type" : "paragraph",
    "id" : 12108,
    "page number" : 676,
    "bounding box" : [ 71.99, 506.985, 384.824, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "interlocked so that the applicator can be energized from only one control point at a time. A means for de-energizing the applicator shall be provided at each control point."
  }, {
    "type" : "paragraph",
    "id" : 12109,
    "page number" : 676,
    "bounding box" : [ 71.99, 456.411, 384.878, 495.372 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Foot Switches. Switches operated by foot pressure shall be provided with a shield over the contact button to avoid accidental closing of a foot switch."
  }, {
    "type" : "list",
    "id" : 12110,
    "level" : "9",
    "page number" : 676,
    "bounding box" : [ 71.969, 76.931, 384.868, 444.721 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 676,
      "bounding box" : [ 71.99, 418.475, 384.71, 444.721 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.65.1.10 Ampacity of Supply Conductors. The ampacity of supply conductors shall be determined by 6.65.10 (a) or 6.65.10(b).",
      "kids" : [ {
        "type" : "list",
        "id" : 611,
        "level" : "5",
        "page number" : 676,
        "bounding box" : [ 71.969, 279.326, 384.935, 406.796 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 676,
          "bounding box" : [ 71.98, 329.911, 384.935, 406.796 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Nameplate Rating. The ampacity of conductors supplying one or more pieces of equipment shall not be less than the sum of the maneplate ratings for the largest group of machines capable of simultaneous operation, plus 100 percent of the standby currents of the remaining machines. Where standby currents are not given on the nameplate, the nameplate rating shall be used as the standby current.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 676,
          "bounding box" : [ 71.969, 279.326, 384.832, 318.231 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Motor-Generator Equipment. The ampacity of supply conductors for motor generator equipment shall be determined in Accordance with Part 4.30.2.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 676,
      "bounding box" : [ 71.969, 216.081, 384.86, 267.646 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.65.1.11 Overcurrent Protection. Overcurrent protection for the heating equipment shall be provided as specified in Article 2.40. This overcurrent protection shall be permitted to be provided separately or as a part of the equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 676,
      "bounding box" : [ 71.969, 76.931, 384.868, 204.402 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.65.1.12 Disconnecting Means. A readily accessible disconnecting means shall be provided to disconnect each heating equipment from its supply circuit. The disconnecting means shall be located within sight from the controller or be capable of being locked in the open position. The rating of this disconnecting means shall not be less than the nameplate rating of the heating equipment. Motor-generator equipment shall comply with Part 4.30.9. The supply circuit disconnecting means shall be permitted to serve as the heating equipment disconnecting means where only one heating equipment is supplied.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12111,
    "page number" : 676,
    "bounding box" : [ 71.969, 25.296, 384.817, 65.197 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.65.2 Guarding, Grounding, and Labeling 6.65.2.1 Component Interconnection. The interconnection"
  }, {
    "type" : "paragraph",
    "id" : 12112,
    "page number" : 676,
    "bounding box" : [ 456.807, 519.612, 769.686, 544.431 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "components required for a complete heating equipment installation shall be guarded."
  }, {
    "type" : "list",
    "id" : 12113,
    "level" : "10",
    "page number" : 676,
    "bounding box" : [ 456.807, 26.27, 769.733, 507.999 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 676,
      "bounding box" : [ 456.807, 456.378, 769.705, 507.999 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.65.2.2 Enclosures. The converting apparatus (including the dc line) and high-frequency electric circuits (excluding the output circuits and remote-control circuits) shall be completely contained within an enclosure or enclosures of noncombustible material.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 676,
      "bounding box" : [ 456.807, 418.453, 769.644, 444.699 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.65.2.3 Panel Controls. All panel controls shall be of dead-front construction.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 676,
      "bounding box" : [ 456.807, 279.304, 769.671, 406.774 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.65.2.4 Access to Internal Equipment. Doors or detachable panels shall be employed for internal access. Where doors are used giving access to voltages from 500 to 1 000 volts ac or dc, either door locks shall be provided or interlocking shall be installed. Where doors are used giving access to voltages of over 1 000 volts ac or dc, either mechanical lockouts with a disconnecting means to prevent access until voltage is removed from the cubicle, or both door interlocking and mechanical door locks, shall be provided. Detachable panels not normally used for access to such parts shall be fastened in a manner that will make them inconvenient to remove.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 676,
      "bounding box" : [ 456.807, 190.739, 769.733, 267.624 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.65.2.5 Warning Labels or Signs. Warning labels or signs that read “DANGER — HIGH VOLTAGE — KEEP OUT” shall be attached to the equipment and shall be plainly visible where unauthorized persons might come in contact with energized parts, even when doors are open or when panels are removed from compartments containing over 250 volts ac or dc.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 676,
      "bounding box" : [ 456.807, 102.174, 769.727, 179.06 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.65.2.6 Capacitors. The time and means of discharge shall be in accordance with 4.60.1.6 for capacitors rated 600 volts, nominal, and under. The time and means of discharge shall be in accordance with 4.60.2.5 for capacitors rated over 600 volts, nominal. Capacitor internal pressure switches connected to a circuit-interrupter device shall be permitted for capacitor overcurrent protection.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 676,
      "bounding box" : [ 456.807, 26.27, 769.715, 90.55 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.65.2.7 Dielectric Heating Applicator Shielding. Protective cages or adequate shielding shall be used to guard dielectric heating applicators. Interlock switches shall be used on all hinged access doors, sliding panels, or other easy means of access to the applicator. All interlock switches shall be connected in such a manner as to",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12114,
    "page number" : 677,
    "bounding box" : [ 71.99, 519.645, 384.837, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "remove all power from the applicator when any one of the access doors or panels is open."
  }, {
    "type" : "paragraph",
    "id" : 12115,
    "page number" : 677,
    "bounding box" : [ 71.99, 418.486, 384.87, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.65.2.8 Grounding and Bonding. Grounding or inter-unit bonding, or both, shall be used wherever required for circuit operation, for limiting to a safe value radio frequency potentials between all exposed noncurrent-carrying parts of the equipment and earth ground, between all equipment parts and surrounding objects, and between such objects and earth ground. Such grounding and bonding shall be installed in accordance with Parts 2.50.2 and 2.50.5."
  }, {
    "type" : "paragraph",
    "id" : 12116,
    "page number" : 677,
    "bounding box" : [ 81.351, 368.112, 375.437, 406.328 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Under certain conditions, contact between the object being heated and the applicator results in an unsafe condition, such as eruption of heated materials. This unsafe condition may be prevented by grounding of the object being heated and ground detection."
  }, {
    "type" : "paragraph",
    "id" : 12117,
    "page number" : 677,
    "bounding box" : [ 71.99, 293.151, 384.949, 357.366 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.65.2.9 Marking. Each heating equipment shall be provided with a nameplate giving the manufacturer’s name and model identification and the following input data: line volts, frequency, number of phases, maximum current, full-load kilovolt-amperes (kVA), and full-load power factor. Additional data shall be permitted."
  }, {
    "type" : "heading",
    "id" : 12118,
    "level" : "Subtitle",
    "page number" : 677,
    "bounding box" : [ 120.533, 254.11, 336.264, 268.746 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 6.68 — ELECTROLYTIC CELLS"
  }, {
    "type" : "paragraph",
    "id" : 12119,
    "page number" : 677,
    "bounding box" : [ 71.99, 141.331, 384.914, 243.536 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.68.1.1 Scope. The provisions of this article apply to the installation of the electrical components and accessory equipment of electrolytic cells, electrolytic cell lines, and process power supply for the production of aluminum, cadmium, chlorine, copper, fluorine, hydrogen peroxide, magnesium, sodium, sodium chlorate, and zinc. Not covered by this article are cells used as a source of electric energy and for electroplating processes and cells used for the production of hydrogen."
  }, {
    "type" : "list",
    "id" : 12120,
    "level" : "11",
    "page number" : 677,
    "bounding box" : [ 81.351, 45.023, 375.517, 129.188 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 677,
      "bounding box" : [ 81.351, 72.618, 375.517, 129.188 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: In general, any cell line or group of cell lines operated as a unit for the production of a particular metal, gas, or chemical compound may differ from any other cell lines producing the same product because of variations in the particular raw materials used, output capacity, use of proprietary methods or process practices, or other modifying factors to the extent that detailed Code requirements become overly restrictive and do not accomplish the stated purpose of this Code.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 677,
      "bounding box" : [ 81.351, 45.023, 375.43, 64.821 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: For further information, see Standard for Electrical Safety Practices in Electrolytic Cell Line Working Zones, IEEE 463-1993.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12121,
    "level" : "12",
    "page number" : 677,
    "bounding box" : [ 456.796, 102.179, 769.693, 545.885 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 677,
      "bounding box" : [ 456.829, 531.248, 549.534, 545.885 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.68.1.2 Definitions.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 605,
        "page number" : 677,
        "bounding box" : [ 456.829, 494.374, 769.707, 520.62 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Cell Line. An assembly of electrically interconnected electrolytic cells supplied by a source of direct-current power."
      }, {
        "type" : "paragraph",
        "id" : 606,
        "page number" : 677,
        "bounding box" : [ 456.829, 380.489, 769.807, 482.695 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Cell Line Attachments and Auxiliary Equipment. As applied to this article, cell line attachments and auxiliary equipment include, but are not limited to, auxiliary tanks; process piping; duct work; structural supports; exposed cell line conductors; conduits and other raceways; pumps, positioning equipment, and cell cutout or bypass electrical devices. Auxiliary equipment includes tools, welding machines, crucibles, and other portable equipment used for operation and maintenance within the electrolytic cell line working zone."
      }, {
        "type" : "paragraph",
        "id" : 607,
        "page number" : 677,
        "bounding box" : [ 456.829, 342.564, 769.688, 379.989 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "In the cell line working zone, auxiliary equipment includes the exposed conductive surfaces of ungrounded cranes and crane-mounted cell-servicing equipment."
      }, {
        "type" : "paragraph",
        "id" : 608,
        "page number" : 677,
        "bounding box" : [ 456.818, 304.574, 769.706, 330.874 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Electrically Connected. A connection capable of carrying current as distinguished from connection through electromagnetic induction."
      }, {
        "type" : "paragraph",
        "id" : 609,
        "page number" : 677,
        "bounding box" : [ 456.818, 253.989, 769.719, 292.949 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Electrolytic Cell. A tank or vat in which electrochemical reactions are caused by applying electrical energy for the purpose of refining or producing usable materials."
      }, {
        "type" : "paragraph",
        "id" : 610,
        "page number" : 677,
        "bounding box" : [ 456.807, 190.744, 769.642, 242.309 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Electrolytic Cell Line Working Zone. The cell line working zone is the space envelope wherein operation or maintenance is normally performed on or in the vicinity of exposed energized surfaces of electrolytic cell lines or their attachments."
      } ]
    }, {
      "type" : "list item",
      "page number" : 677,
      "bounding box" : [ 456.807, 139.163, 769.655, 178.999 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.68.1.3 Other Articles. (a) Lighting, Ventilating, Material Handling. Chapters 1 through",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 677,
      "bounding box" : [ 456.796, 102.179, 769.693, 139.659 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4 shall apply to services, feeders, branch circuits, and apparatus for supplying lighting, ventilating, material handling, and the like, that are outside the electrolytic cell line working zone.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12122,
    "page number" : 677,
    "bounding box" : [ 456.785, 26.275, 769.654, 90.555 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Systems Not Electrically Connected. Those elements of a cell line power-supply system that are not electrically connected to the cell supply system, such as the primary winding of a two-winding transformer, the motor of a motor-generator set, feeders, branch circuits, disconnecting means, motor controllers, and overload"
  }, {
    "type" : "paragraph",
    "id" : 12123,
    "page number" : 678,
    "bounding box" : [ 71.99, 519.645, 384.871, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "protective equipment shall be required to comply with all applicable provisions of this Code."
  }, {
    "type" : "paragraph",
    "id" : 12124,
    "page number" : 678,
    "bounding box" : [ 71.98, 469.06, 384.871, 508.021 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Electrolytic Cell Lines. Electrolytic cell lines shall comply with the provisions of Chapters 1, 2, 3, and 4 except as amended in 6.68.1.3(c)(1), (c)(2), (c)(3), or (c)(4)."
  }, {
    "type" : "list",
    "id" : 12125,
    "level" : "13",
    "page number" : 678,
    "bounding box" : [ 89.976, 328.926, 384.882, 457.381 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 678,
      "bounding box" : [ 89.976, 442.744, 384.793, 457.381 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The electrolytic cell line conductors shall not be required to",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 602,
        "page number" : 678,
        "bounding box" : [ 71.98, 418.486, 384.796, 443.24 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "comply with the provisions of Articles 1.10, 2.10, 2.15, 2.20, and 2.25. See 6.68.1.11."
      } ]
    }, {
      "type" : "list item",
      "page number" : 678,
      "bounding box" : [ 89.976, 404.831, 384.874, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Overcurrent protection of electrolytic cell dc process power",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 603,
        "page number" : 678,
        "bounding box" : [ 71.98, 380.506, 384.835, 405.326 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "circuits shall not be required to comply with the requirements of Article 240."
      } ]
    }, {
      "type" : "list item",
      "page number" : 678,
      "bounding box" : [ 89.976, 366.851, 384.836, 381.487 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Equipment located or used within the electrolytic cell line",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 604,
        "page number" : 678,
        "bounding box" : [ 71.98, 342.582, 384.811, 367.401 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "working zone or associated with the cell line dc power circuits shall not be required to comply with the provisions of Article 2.50."
      } ]
    }, {
      "type" : "list item",
      "page number" : 678,
      "bounding box" : [ 89.976, 328.926, 384.882, 343.562 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) The electrolytic cells, cell line attachments, and the wiring of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12126,
    "page number" : 678,
    "bounding box" : [ 71.969, 304.602, 384.801, 329.421 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "auxiliary equipments and devices within the cell line working zone shall not be required to comply with the provisions of Articles 1.10,"
  }, {
    "type" : "list",
    "id" : 12127,
    "level" : "14",
    "page number" : 678,
    "bounding box" : [ 71.969, 291.997, 252.693, 304.156 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 678,
      "bounding box" : [ 71.969, 291.997, 252.693, 304.156 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.10, 2.15, 2.20, and 2.25. See 6.68.1.30.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12128,
    "page number" : 678,
    "bounding box" : [ 81.351, 260.05, 375.399, 279.848 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 6.68.1.15 for equipment, apparatus, and structural component grounding."
  }, {
    "type" : "heading",
    "id" : 12129,
    "level" : "Subtitle",
    "page number" : 678,
    "bounding box" : [ 71.99, 234.543, 233.344, 249.18 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.68.1.10 Cell Line Working Zone."
  }, {
    "type" : "paragraph",
    "id" : 12130,
    "page number" : 678,
    "bounding box" : [ 71.99, 197.68, 384.757, 223.981 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Area Covered. The space envelope of the cell line working zone shall encompass any space:"
  }, {
    "type" : "list",
    "id" : 12131,
    "level" : "13",
    "page number" : 678,
    "bounding box" : [ 89.965, 108.12, 384.859, 186.001 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 678,
      "bounding box" : [ 89.987, 171.364, 384.859, 186.001 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Within 2 400 mm above energized surfaces of electrolytic cell",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 600,
        "page number" : 678,
        "bounding box" : [ 71.98, 159.755, 231.051, 171.915 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "lines or their energized attachments."
      } ]
    }, {
      "type" : "list item",
      "page number" : 678,
      "bounding box" : [ 89.976, 146.099, 384.825, 160.736 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Below energized surfaces of electrolytic cell lines or their",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 601,
        "page number" : 678,
        "bounding box" : [ 71.969, 121.775, 384.824, 146.595 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "energized attachments, provided the headroom in the space beneath is less than 2 400 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 678,
      "bounding box" : [ 89.965, 108.12, 384.833, 122.756 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Within 1 000 mm horizontally from energized surfaces of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12132,
    "page number" : 678,
    "bounding box" : [ 71.958, 83.861, 384.731, 108.615 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "electrolytic cell lines or their energized attachments or from the space envelope described in 6.68.1.10(a)(1) or (a)(2)."
  }, {
    "type" : "paragraph",
    "id" : 12133,
    "page number" : 678,
    "bounding box" : [ 71.947, 33.222, 384.81, 72.182 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Area Not Covered. The cell line working zone shall not be required to extend through or beyond walls, floors, roofs, partitions, barriers, or the like."
  }, {
    "type" : "heading",
    "id" : 12134,
    "level" : "Subtitle",
    "page number" : 678,
    "bounding box" : [ 456.785, 518.585, 727.342, 533.221 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.68.1.11 Direct-Current Cell Line Process Power Supply."
  }, {
    "type" : "list",
    "id" : 12135,
    "level" : "5",
    "page number" : 678,
    "bounding box" : [ 456.785, 418.455, 769.644, 508.011 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 678,
      "bounding box" : [ 456.785, 481.711, 769.505, 508.011 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Not Grounded. The dc cell line process power-supply conductors shall not be required to be grounded.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 678,
      "bounding box" : [ 456.796, 418.455, 769.644, 470.02 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Metal Enclosures Grounded. All metal enclosures of dc cell line process power-supply apparatus operating at a power-supply potential between terminals of over 50 volts shall be grounded as follows:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12136,
    "level" : "10",
    "page number" : 678,
    "bounding box" : [ 474.792, 379.479, 769.624, 406.776 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 678,
      "bounding box" : [ 474.792, 392.139, 680.274, 406.776 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Through protective relaying equipment, or",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 678,
      "bounding box" : [ 474.792, 379.479, 769.624, 394.116 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) By a minimum 60 mm2 copper grounding conductor or a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12137,
    "page number" : 678,
    "bounding box" : [ 456.827, 367.845, 645.073, 380.004 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductor of equal or greater conductance."
  }, {
    "type" : "paragraph",
    "id" : 12138,
    "page number" : 678,
    "bounding box" : [ 456.838, 317.271, 769.773, 356.232 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Grounding Requirements. The grounding connections required by 6.68.1.11(b) shall be installed in accordance with 2.50.1.8, 2.50.1.10, 2.50.1.12, 2.50.3.19, and 2.50.3.21."
  }, {
    "type" : "heading",
    "id" : 12139,
    "level" : "Subtitle",
    "page number" : 678,
    "bounding box" : [ 456.838, 290.955, 604.499, 305.592 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.68.1.12 Cell Line Conductors."
  }, {
    "type" : "list",
    "id" : 12140,
    "level" : "1",
    "page number" : 678,
    "bounding box" : [ 466.193, 151.861, 769.672, 280.327 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 678,
      "bounding box" : [ 466.193, 265.69, 769.672, 280.327 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Insulation and Material. Cell line conductors shall be either",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 592,
        "page number" : 678,
        "bounding box" : [ 456.838, 241.366, 769.72, 266.186 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "bare, covered, or insulated and of copper, aluminum, copper-clad aluminum, steel, or other suitable material."
      } ]
    }, {
      "type" : "list item",
      "page number" : 678,
      "bounding box" : [ 466.204, 215.106, 769.665, 229.742 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Size. Cell line conductors shall be of such cross-sectional area",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 593,
        "page number" : 678,
        "bounding box" : [ 456.838, 178.122, 769.643, 215.601 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "that the temperature rise under maximum load conditions and at maximum ambient shall not exceed the safe operating temperature of the conductor insulation or the material of the conductor supports."
      } ]
    }, {
      "type" : "list item",
      "page number" : 678,
      "bounding box" : [ 466.193, 151.861, 769.672, 166.497 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Connections. Cell line conductors shall be joined by bolted,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12141,
    "page number" : 678,
    "bounding box" : [ 456.838, 140.197, 657.379, 152.356 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "welded, clamped, or compression connectors."
  }, {
    "type" : "heading",
    "id" : 12142,
    "level" : "Subtitle",
    "page number" : 678,
    "bounding box" : [ 456.838, 113.815, 603.621, 128.451 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.68.1.13 Disconnecting Means."
  }, {
    "type" : "list",
    "id" : 12143,
    "level" : "5",
    "page number" : 678,
    "bounding box" : [ 456.849, 25.294, 769.71, 103.186 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 678,
      "bounding box" : [ 456.849, 51.621, 769.71, 103.186 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) More than One Process Power Supply. Where more than one dc cell line process power supply serves the same cell line, a disconnecting means shall be provided on the cell line circuit side of each power supply to disconnect it from the cell line circuit.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 678,
      "bounding box" : [ 466.204, 25.294, 769.668, 39.931 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Removable Links or Conductors. Removable links or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12144,
    "page number" : 679,
    "bounding box" : [ 71.99, 519.645, 384.815, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "removable conductors shall be permitted to be used as the disconnecting means."
  }, {
    "type" : "heading",
    "id" : 12145,
    "level" : "Subtitle",
    "page number" : 679,
    "bounding box" : [ 71.99, 493.329, 195.647, 507.966 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.68.1.14 Shunting Means."
  }, {
    "type" : "list",
    "id" : 12146,
    "level" : "5",
    "page number" : 679,
    "bounding box" : [ 71.98, 405.804, 384.997, 482.701 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 679,
      "bounding box" : [ 71.98, 456.4, 384.844, 482.701 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Partial or Total Shunting. Partial or total shunting of cell line circuit current around one or more cells shall be permitted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 679,
      "bounding box" : [ 71.99, 405.804, 384.997, 444.71 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Shunting One or More Cells. The conductors, switches, or combination of conductors and switches used for shunting one or more cells shall comply with the applicable requirements of 6.68.1.12.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12147,
    "page number" : 679,
    "bounding box" : [ 71.99, 329.9, 384.881, 394.125 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.68.1.15 Grounding. For equipment, apparatus, and structural components that are required to be grounded by provisions of Article 6.68, the provisions of Article 2.50 shall apply, except a water pipe electrode shall not be required to be used. Any electrode or combination of electrodes described in 2.50.3.3 shall be permitted."
  }, {
    "type" : "list",
    "id" : 12148,
    "level" : "6",
    "page number" : 679,
    "bounding box" : [ 71.99, 303.518, 262.408, 318.154 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 679,
      "bounding box" : [ 71.99, 303.518, 262.408, 318.154 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.68.1.20 Portable Electrical Equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12149,
    "level" : "1",
    "page number" : 679,
    "bounding box" : [ 81.334, 75.925, 384.868, 292.955 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 679,
      "bounding box" : [ 81.345, 278.319, 384.804, 292.955 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Portable Electrical Equipment Not to Be Grounded. The",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 585,
        "page number" : 679,
        "bounding box" : [ 71.98, 253.995, 384.83, 278.814 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "frames and enclosures of portable electrical equipment used within the cell line working zone shall not be grounded."
      }, {
        "type" : "list",
        "id" : 586,
        "level" : "4",
        "page number" : 679,
        "bounding box" : [ 71.98, 177.028, 384.829, 242.217 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 679,
          "bounding box" : [ 71.98, 215.008, 384.819, 242.217 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: Where the cell line voltage does not exceed 200 volts dc, these frames and enclosures shall be permitted to be grounded.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 679,
          "bounding box" : [ 71.98, 177.028, 384.829, 204.292 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: These frames and enclosures shall be permitted to be grounded where guarded.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 679,
      "bounding box" : [ 81.334, 151.818, 384.846, 166.455 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Isolating Transformers. Electrically powered, hand-held, cord-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 587,
        "page number" : 679,
        "bounding box" : [ 71.98, 102.174, 384.841, 152.314 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "connected portable equipment with ungrounded frames or enclosures used within the cell line working zone shall be connected to receptacle circuits that have only ungrounded conductors such as a branch circuit supplied by an isolating transformer with an ungrounded secondary."
      } ]
    }, {
      "type" : "list item",
      "page number" : 679,
      "bounding box" : [ 81.345, 75.925, 384.868, 90.561 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Marking. Ungrounded portable electrical equipment shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12150,
    "page number" : 679,
    "bounding box" : [ 71.99, 26.281, 384.852, 76.42 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "distinctively marked and shall employ plugs and receptacles of a configuration that prevents connection of this equipment to grounding receptacles and that prevents inadvertent interchange of ungrounded and grounded portable electrical equipments."
  }, {
    "type" : "paragraph",
    "id" : 12151,
    "page number" : 679,
    "bounding box" : [ 456.829, 505.89, 769.643, 533.187 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.68.1.21 Power Supply Circuits and Receptacles for Portable Electrical Equipment."
  }, {
    "type" : "list",
    "id" : 12152,
    "level" : "5",
    "page number" : 679,
    "bounding box" : [ 456.807, 228.642, 769.82, 495.328 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 679,
      "bounding box" : [ 456.818, 355.209, 769.82, 495.328 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Isolated Circuits. Circuits supplying power to ungrounded receptacles for hand-held, cord-connected equipments shall be electrically isolated from any distribution system supplying areas other than the cell line working zone and shall be ungrounded. Power for these circuits shall be supplied through isolating transformers. Primaries of such transformers shall operate at not more than 600 volts between conductors and shall be provided with proper overcurrent protection. The secondary voltage of such transformers shall not exceed 300 volts between conductors, and all circuits supplied from such secondaries shall be ungrounded and shall have an approved overcurrent device of proper rating in each conductor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 679,
      "bounding box" : [ 456.818, 291.953, 769.673, 343.518 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Noninterchangeability. Receptacles and their mating plugs for ungrounded equipment shall not have provision for a grounding conductor and shall be of a configuration that prevents their use for equipment required to be grounded.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 679,
      "bounding box" : [ 456.807, 228.642, 769.718, 280.262 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Marking. Receptacles on circuits supplied by an isolating transformer with an ungrounded secondary shall be a distinctive configuration, distinctively marked, and shall not be used in any other location in the plant.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12153,
    "page number" : 679,
    "bounding box" : [ 456.807, 202.315, 696.763, 216.952 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.68.1.30 Fixed and Portable Electrical Equipment."
  }, {
    "type" : "list",
    "id" : 12154,
    "level" : "1",
    "page number" : 679,
    "bounding box" : [ 466.14, 50.55, 769.682, 191.632 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 679,
      "bounding box" : [ 466.162, 176.996, 769.643, 191.632 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Electrical Equipment Not Required to Be Grounded.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 583,
        "page number" : 679,
        "bounding box" : [ 456.796, 140.121, 769.671, 177.546 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Alternating-current systems supplying fixed and portable electrical equipments within the cell line working zone shall not be required to be grounded."
      } ]
    }, {
      "type" : "list item",
      "page number" : 679,
      "bounding box" : [ 466.151, 113.751, 769.581, 128.387 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Exposed Conductive Surfaces Not Required to Be Grounded.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 584,
        "page number" : 679,
        "bounding box" : [ 456.785, 76.876, 769.65, 114.301 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exposed conductive surfaces, such as electrical equipment housings, cabinets, boxes, motors, raceways, and the like, that are within the cell line working zone shall not be required to be grounded."
      } ]
    }, {
      "type" : "list item",
      "page number" : 679,
      "bounding box" : [ 466.14, 50.55, 769.682, 65.186 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Wiring Methods. Auxiliary electrical equipment such as motors,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12155,
    "page number" : 679,
    "bounding box" : [ 456.785, 38.886, 769.714, 51.045 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "transducers, sensors, control devices, and alarms, mounted on an"
  }, {
    "type" : "paragraph",
    "id" : 12156,
    "page number" : 680,
    "bounding box" : [ 71.99, 519.645, 384.855, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "electrolytic cell or other energized surface, shall be connected to premises wiring systems by any of the following means."
  }, {
    "type" : "list",
    "id" : 12157,
    "level" : "4",
    "page number" : 680,
    "bounding box" : [ 71.98, 431.091, 384.851, 508.032 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 680,
      "bounding box" : [ 89.987, 493.395, 251.675, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Multiconductor hard usage cord.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 680,
      "bounding box" : [ 71.98, 431.091, 384.851, 495.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Wire or cable in suitable raceways or metal or nonmetallic cable trays. If metal conduit, cable tray, armored cable, or similar metallic systems are used, they shall be installed with insulating breaks such that they will not cause a potentially hazardous electrical condition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12158,
    "level" : "4",
    "page number" : 680,
    "bounding box" : [ 71.98, 329.922, 384.911, 419.467 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 680,
      "bounding box" : [ 71.98, 380.506, 384.899, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Circuit Protection. Circuit protection shall not be required for control and instrumentation that are totally within the cell line working zone.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 680,
      "bounding box" : [ 71.98, 329.922, 384.911, 381.487 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Bonding. Bonding of fixed electrical equipment to the energized conductive surfaces of the cell line, its attachments, or auxiliaries shall be permitted. Where fixed electrical equipment is mounted on an energized conductive surface, it shall be bonded to that surface.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12159,
    "level" : "5",
    "page number" : 680,
    "bounding box" : [ 71.98, 227.624, 384.929, 318.231 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 680,
      "bounding box" : [ 71.98, 254.006, 384.929, 318.231 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.68.1.31 Auxiliary Nonelectric Connections. Auxiliary nonelectric connections, such as air hoses, water hoses, and the like, to an electrolytic cell, its attachments, or auxiliary equipments shall not have continuous conductive reinforcing wire, armor, braids, and the like. Hoses shall be of a nonconductive material.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 680,
      "bounding box" : [ 71.98, 227.624, 204.971, 242.261 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.68.1.32 Cranes and Hoists.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12160,
    "level" : "4",
    "page number" : 680,
    "bounding box" : [ 71.98, 89.536, 384.849, 217.062 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 680,
      "bounding box" : [ 71.98, 152.836, 384.846, 217.062 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Conductive Surfaces to Be Insulated from Ground. The conductive surfaces of cranes and hoists that enter the cell line working zone shall not be required to be grounded. The portion of an overhead crane or hoist that contacts an energized electrolytic cell or energized attachments shall be insulated from ground.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 680,
      "bounding box" : [ 71.98, 89.536, 384.849, 141.157 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Hazardous Electrical Conditions. Remote crane or hoist controls that may introduce hazardous electrical conditions into the cell line working zone shall employ one or more of the following systems:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12161,
    "level" : "4",
    "page number" : 680,
    "bounding box" : [ 89.965, 37.956, 384.839, 77.912 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "next list id" : 12162,
    "list items" : [ {
      "type" : "list item",
      "page number" : 680,
      "bounding box" : [ 89.976, 63.276, 384.839, 77.912 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Isolated and ungrounded control circuit in accordance with",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "5",
        "page number" : 680,
        "bounding box" : [ 71.969, 51.612, 125.537, 63.771 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 12172,
        "list items" : [ {
          "type" : "list item",
          "page number" : 680,
          "bounding box" : [ 71.969, 51.612, 125.537, 63.771 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.68.1.21(a)",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 680,
      "bounding box" : [ 89.965, 37.956, 236.928, 52.592 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Nonconductive rope operator",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12162,
    "level" : "4",
    "page number" : 680,
    "bounding box" : [ 456.796, 493.362, 769.687, 545.913 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "previous list id" : 12161,
    "list items" : [ {
      "type" : "list item",
      "page number" : 680,
      "bounding box" : [ 456.796, 506.952, 769.687, 545.913 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Pendant pushbutton with nonconductive supporting means and having nonconductive surfaces or ungrounded exposed conductive surfaces",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 680,
      "bounding box" : [ 474.792, 493.362, 521.822, 507.999 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Radio.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12163,
    "page number" : 680,
    "bounding box" : [ 456.785, 443.718, 769.766, 482.679 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.68.1.40 Enclosures. General-purpose electrical equipment enclosures shall be permitted where a natural draft ventilation system prevents the accumulation of gases."
  }, {
    "type" : "heading",
    "id" : 12164,
    "level" : "Subtitle",
    "page number" : 680,
    "bounding box" : [ 517.087, 417.403, 709.277, 432.039 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 6.69 — ELECTROPLATING"
  }, {
    "type" : "paragraph",
    "id" : 12165,
    "page number" : 680,
    "bounding box" : [ 456.785, 342.56, 769.656, 406.785 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.69.1.1 Scope. The provisions of this article apply to the installation of the electrical components and accessory equipment that supply the power and controls for electroplating, anodizing, electropolishing, and electrostripping. For purposes of this article, the term electroplating shall be used to identify any or all of these processes."
  }, {
    "type" : "paragraph",
    "id" : 12166,
    "page number" : 680,
    "bounding box" : [ 456.785, 304.58, 769.64, 330.88 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.69.1.3 General. Equipment for use in electroplating processes shall be identified for such service."
  }, {
    "type" : "list",
    "id" : 12167,
    "level" : "5",
    "page number" : 680,
    "bounding box" : [ 456.785, 190.75, 769.651, 292.955 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 680,
      "bounding box" : [ 456.785, 241.335, 769.634, 292.955 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.69.1.5 Branch-Circuit Conductors. Branch-circuit conductors supplying one or more units of equipment shall have an ampacity of not less than 125 percent of the total connected load. The ampacities for busbars shall be in accordance with 366.10.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 680,
      "bounding box" : [ 456.785, 190.75, 769.651, 229.71 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.69.1.6 Wiring Methods. Conductors connecting the electrolyte tank equipment to the conversion equipment shall be in accordance with 6.69.1.6(a) and 6.69.1.6(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12168,
    "level" : "Subtitle",
    "page number" : 680,
    "bounding box" : [ 466.14, 164.434, 769.628, 179.071 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Systems Not Exceeding 50 Volts Direct Current. Insulated"
  }, {
    "type" : "paragraph",
    "id" : 12169,
    "page number" : 680,
    "bounding box" : [ 456.774, 114.845, 769.653, 164.985 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors shall be permitted to be run without insulated support provided they are protected from physical damage. Bare copper or aluminum conductors shall be permitted where supported on insulators."
  }, {
    "type" : "heading",
    "id" : 12170,
    "level" : "Subtitle",
    "page number" : 680,
    "bounding box" : [ 466.129, 88.53, 769.625, 103.166 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Systems Exceeding 50 Volts Direct Current. Insulated"
  }, {
    "type" : "paragraph",
    "id" : 12171,
    "page number" : 680,
    "bounding box" : [ 456.774, 26.281, 769.737, 89.08 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors shall be permitted to be run on insulated supports, provided they are protected from physical damage. Bare copper or aluminum conductors shall be permitted where supported on insulators and guarded against accidental contact up to the point of termination in accordance with 1.10.2.2."
  }, {
    "type" : "list",
    "id" : 12172,
    "level" : "5",
    "page number" : 681,
    "bounding box" : [ 71.99, 506.985, 384.837, 533.286 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 681,
      "bounding box" : [ 71.99, 506.985, 384.837, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.69.1.7 Warning Signs. Warning signs shall be posted to indicate the presence of bare conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12179,
    "page number" : 681,
    "bounding box" : [ 456.829, 506.979, 769.694, 544.458 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "associated electrical equipment including the logic controller(s) and associated software or logic together with the machine actuators and sensors are considered as part of the industrial machine]."
  }, {
    "type" : "paragraph",
    "id" : 12180,
    "page number" : 681,
    "bounding box" : [ 456.829, 443.734, 769.749, 495.355 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Industrial Manufacturing System. A systematic array of one or more industrial machines not portable by hand and that includes any associated material handling, manipulating, gauging, measuring, or inspection equipment."
  }, {
    "type" : "heading",
    "id" : 12173,
    "level" : "Subtitle",
    "page number" : 681,
    "bounding box" : [ 71.99, 480.669, 213.242, 495.306 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.69.1.8 Disconnecting Means."
  }, {
    "type" : "list",
    "id" : 12174,
    "level" : "4",
    "page number" : 681,
    "bounding box" : [ 71.99, 380.506, 384.815, 470.052 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 681,
      "bounding box" : [ 71.99, 431.091, 384.799, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) More than One Power Supply. Where more than one power supply serves the same dc system, a disconnecting means shall be provided on the dc side of each power supply.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 681,
      "bounding box" : [ 71.99, 380.506, 384.815, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Removable Links or Conductors. Removable links or removable conductors shall be permitted to be used as the disconnecting means.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12181,
    "level" : "Subtitle",
    "page number" : 681,
    "bounding box" : [ 456.829, 417.418, 617.892, 432.055 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.70.1.3 Machine Nameplate Data."
  }, {
    "type" : "paragraph",
    "id" : 12182,
    "page number" : 681,
    "bounding box" : [ 456.829, 355.224, 769.668, 406.79 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Permanent Nameplate. A permanent nameplate shall be attached to the control equipment enclosure or machine and shall be plainly visible after installation. The nameplate shall include the following information:"
  }, {
    "type" : "list",
    "id" : 12175,
    "level" : "5",
    "page number" : 681,
    "bounding box" : [ 71.969, 203.432, 384.841, 368.893 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 681,
      "bounding box" : [ 71.99, 342.592, 384.841, 368.893 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.69.1.9 Overcurrent Protection. Direct-current conductors shall be protected from overcurrent by one or more of the following:",
      "kids" : [ {
        "type" : "list",
        "id" : 588,
        "level" : "6",
        "page number" : 681,
        "bounding box" : [ 89.976, 252.966, 384.793, 330.913 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 681,
          "bounding box" : [ 89.987, 316.277, 218.505, 330.913 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Fuses or circuit breakers,",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 681,
          "bounding box" : [ 89.987, 303.617, 384.793, 318.253 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) A current-sensing device that operates a disconnecting means,",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 581,
            "page number" : 681,
            "bounding box" : [ 71.98, 292.008, 81.142, 304.167 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "or"
          } ]
        }, {
          "type" : "list item",
          "page number" : 681,
          "bounding box" : [ 89.976, 252.966, 343.522, 292.988 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Other approved means ARTICLE 6.70 — INDUSTRIAL MACHINERY",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 681,
      "bounding box" : [ 71.969, 203.432, 384.827, 242.338 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.70.1.1 Scope. This article covers the definition of, the nameplate data for, and the size and overcurrent protection of supply conductors to industrial machinery.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12183,
    "level" : "6",
    "page number" : 681,
    "bounding box" : [ 474.825, 266.671, 769.666, 342.064 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 681,
      "bounding box" : [ 474.825, 329.904, 733.062, 342.064 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Supply voltage, phase, frequency, and full-load current",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 681,
      "bounding box" : [ 474.825, 317.245, 769.651, 329.404 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Maximum ampere rating of the short-circuit and ground-fault",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 579,
        "page number" : 681,
        "bounding box" : [ 456.829, 304.585, 532.222, 316.744 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "protective device"
      } ]
    }, {
      "type" : "list item",
      "page number" : 681,
      "bounding box" : [ 474.825, 291.991, 769.628, 304.15 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Ampere rating of largest motor, from the motor nameplate, or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 580,
        "page number" : 681,
        "bounding box" : [ 456.829, 279.331, 475.779, 291.49 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "load"
      } ]
    }, {
      "type" : "list item",
      "page number" : 681,
      "bounding box" : [ 474.825, 266.671, 769.666, 278.83 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Short circuit current rating of the machine industrial control",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12184,
    "page number" : 681,
    "bounding box" : [ 456.829, 254.011, 617.678, 266.17 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "panel based on one of the following:"
  }, {
    "type" : "list",
    "id" : 12185,
    "level" : "7",
    "page number" : 681,
    "bounding box" : [ 456.829, 190.777, 769.743, 240.85 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 681,
      "bounding box" : [ 456.829, 216.097, 769.743, 240.85 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Short circuit current rating of a listed and labeled machine control enclosure or assembly.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 681,
      "bounding box" : [ 456.839, 190.777, 769.696, 215.596 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Short circuit current rating established utilizing an approved method.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12176,
    "page number" : 681,
    "bounding box" : [ 81.351, 153.072, 375.444, 191.288 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For information on the workspace requirements for equipment containing supply conductor terminals, see 1.10.2.1. For information on the workspace reqwuirements for machine power and control equipment, see Electrical Standard for Industrial Machinery, NFPA 79-2002."
  }, {
    "type" : "paragraph",
    "id" : 12186,
    "page number" : 681,
    "bounding box" : [ 466.19, 168.006, 738.36, 178.628 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: UL 508A-2001, Supplement SB, is an example of an approved method."
  }, {
    "type" : "paragraph",
    "id" : 12187,
    "level" : "8",
    "page number" : 681,
    "bounding box" : [ 456.83, 130.971, 769.65, 155.79 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(5) Electrical diagram number(s) or the number of the index to the electrical drawings."
  }, {
    "type" : "heading",
    "id" : 12177,
    "level" : "Subtitle",
    "page number" : 681,
    "bounding box" : [ 71.99, 127.623, 164.696, 142.26 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.70.1.2 Definitions."
  }, {
    "type" : "paragraph",
    "id" : 12178,
    "page number" : 681,
    "bounding box" : [ 71.99, 27.515, 384.949, 117.006 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Industrial Machinery (Machine). A power-driven machine (or a group of machines working together in a coordinated manner), not portable by hand while working, that is used to process material by cutting; forming; pressure; electrical, thermal, or optical techniques; lamination; or a combination of these processes. It can include associated equipment used to transfer material or tooling (including fixtures), assemble/disassemble, inspect or test, or package. [The"
  }, {
    "type" : "paragraph",
    "id" : 12188,
    "page number" : 681,
    "bounding box" : [ 456.83, 42.483, 769.686, 117.876 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The full-load current shown on the nameplate shall not be less than the sum of the full-load currents required for all motors and other equipment that may be in operation at the same time under normal conditions of use. Where unusual type loads, duty cycles, etc., require oversized conductors, the required capacity shall be included in the marked “full-load current.” Where more than one incoming supply"
  }, {
    "type" : "paragraph",
    "id" : 12190,
    "page number" : 682,
    "bounding box" : [ 71.99, 519.645, 384.784, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "circuit is to be provided, the nameplate shall state the above information for each circuit."
  }, {
    "type" : "paragraph",
    "id" : 12191,
    "page number" : 682,
    "bounding box" : [ 81.351, 496.927, 303.615, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 4.30.2.2(e) and 4.30.2.6 for duty cycle requirements."
  }, {
    "type" : "paragraph",
    "id" : 12192,
    "page number" : 682,
    "bounding box" : [ 71.99, 447.237, 384.844, 486.131 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Overcurrent Protection. Where overcurrent protection is provided in accordance with 6.70.1.4(b), the machine shall be marked “overcurrent protection provided at machine supply terminals.”"
  }, {
    "type" : "heading",
    "id" : 12193,
    "level" : "Subtitle",
    "page number" : 682,
    "bounding box" : [ 71.99, 420.855, 338.139, 435.492 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.70.1.4 Supply Conductors and Overcurrent Protection."
  }, {
    "type" : "list",
    "id" : 12194,
    "level" : "1",
    "page number" : 682,
    "bounding box" : [ 81.334, 169.095, 384.787, 410.293 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 682,
      "bounding box" : [ 81.345, 395.656, 384.785, 410.293 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Size. The size of the supply conductor shall be such as to have an",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 576,
        "page number" : 682,
        "bounding box" : [ 71.98, 333.352, 384.839, 396.152 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "ampacity not less than 125 percent of the full-load current rating of all resistance heating loads plus 125 percent of the full-load current rating of highest rated motor plus the sum of the full-load current ratings of all other connected motors and apparatus that may be in operation at the same time."
      }, {
        "type" : "list",
        "id" : 577,
        "level" : "5",
        "page number" : 682,
        "bounding box" : [ 81.351, 283.032, 375.425, 321.248 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 682,
          "bounding box" : [ 81.351, 301.386, 375.425, 321.248 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 1: See the 0 – 2 000-volt ampacity tables of Article 3.10 for ampacity of conductors rated 600 volts and below.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 682,
          "bounding box" : [ 81.351, 283.032, 324.883, 293.653 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 2: See 4.30.2.2(e) and 4.30.2.6 for duty cycle requirements.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 682,
      "bounding box" : [ 81.345, 257.649, 384.787, 272.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Disconnecting Means. A machine shall be considered as an",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 578,
        "page number" : 682,
        "bounding box" : [ 71.98, 195.411, 384.857, 258.145 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "individual unit and therefore shall be provided with disconnecting means. The disconnecting means shall be permitted to be supplied by branch circuits protected by either fuses or circuit breakers. The disconnecting means shall not be required to incorporate overcurrent protection."
      } ]
    }, {
      "type" : "list item",
      "page number" : 682,
      "bounding box" : [ 81.334, 169.095, 384.782, 183.732 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Overcurrent Protection. Where furnished as part of the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12195,
    "page number" : 682,
    "bounding box" : [ 71.969, 119.517, 384.931, 169.591 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "machine, overcurrent protection shall consist of a single circuit breaker or set of fuses, the machine shall bear the marking required in 6.70.1.3, and the supply conductors shall be considered either as feeders or taps as covered by 2.40.2.2."
  }, {
    "type" : "paragraph",
    "id" : 12196,
    "page number" : 682,
    "bounding box" : [ 71.969, 30.953, 384.894, 119.017 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The rating or setting of the overcurrent protective device for the circuit supplying the machine shall not be greater than the sum of the largest rating or setting of the branch-circuit short-circuit and groundfault protective device provided with the machine, plus 125 percent of the full-load current rating of all resistance heating loads, plus the sum of the full-load currents of all other motors and apparatus that may be in operation at the same time."
  }, {
    "type" : "paragraph",
    "id" : 12197,
    "page number" : 682,
    "bounding box" : [ 456.807, 404.759, 769.662, 533.192 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where one or more instantaneous trip circuit breakers or motor short-circuit protectors are used for motor branch-circuit shortcircuit and ground-fault protection as permitted by 4.30.4.2(c), the procedure specified above for determining the maximum rating of the protective device for the circuit supplying the machine shall apply with the following provision. For the purpose of the calculation, each instantaneous trip circuit breaker or motor short-circuit protector shall be assumed to have a rating not exceeding the maximum percentage of motor full-load current permitted by Table 4.30.4.2 for the type of machine supply circuit protective device employed."
  }, {
    "type" : "paragraph",
    "id" : 12198,
    "page number" : 682,
    "bounding box" : [ 456.807, 342.587, 769.684, 392.661 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where no branch-circuit short-circuit and ground-fault protective device is provided with the machine, the rating or setting of the overcurrent protective device shall be based on 4.30.4.2 and 4.30.4.3, as applicable."
  }, {
    "type" : "paragraph",
    "id" : 12199,
    "page number" : 682,
    "bounding box" : [ 492.448, 290.952, 734.027, 318.182 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 6.75 — ELECTRICALLY DRIVEN OR CONTROLLED IRRIGATION MACHINES"
  }, {
    "type" : "paragraph",
    "id" : 12200,
    "page number" : 682,
    "bounding box" : [ 579.157, 265.632, 647.327, 280.268 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.75.1 General"
  }, {
    "type" : "list",
    "id" : 12201,
    "level" : "6",
    "page number" : 682,
    "bounding box" : [ 456.818, 189.738, 769.704, 255.014 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 682,
      "bounding box" : [ 456.818, 216.119, 769.704, 255.014 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.75.1.1 Scope. The provisions of this article apply to electrically driven or controlled irrigation machines, and to the branch circuits and controllers for such equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 682,
      "bounding box" : [ 456.818, 189.738, 549.523, 204.374 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.75.1.2 Definitions.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12202,
    "page number" : 682,
    "bounding box" : [ 456.818, 140.215, 769.69, 179.12 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Center Pivot Irrigation Machines. A multimotored irrigation machine that revolves around a central pivot and employs alignment switches or similar devices to control individual motors."
  }, {
    "type" : "paragraph",
    "id" : 12203,
    "page number" : 682,
    "bounding box" : [ 456.818, 102.235, 769.642, 128.535 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Collector Rings. An assembly of slip rings for transferring electrical energy from a stationary to a rotating member."
  }, {
    "type" : "paragraph",
    "id" : 12204,
    "page number" : 682,
    "bounding box" : [ 456.807, 51.65, 769.699, 90.61 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Irrigation Machines. An electrically driven or controlled machine, with one or more motors, not hand portable, and used primarily to transport and distribute water for agricultural purposes."
  }, {
    "type" : "list",
    "id" : 12206,
    "level" : "7",
    "page number" : 683,
    "bounding box" : [ 71.969, 26.292, 384.839, 545.945 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 683,
      "bounding box" : [ 71.99, 506.985, 384.839, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.75.1.3 Other Articles. These provisions are in addition to, or amendatory of, the provisions of Article 430 and other articles in this Code that apply except as modified in this article.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 683,
      "bounding box" : [ 71.99, 480.669, 190.077, 495.306 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.75.1.4 Irrigation Cable.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 570,
        "page number" : 683,
        "bounding box" : [ 71.98, 393.177, 384.92, 470.052 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(a) Construction. The cable used to interconnect enclosures on the structure of an irrigation machine shall be an assembly of stranded, insulated conductors with nonhygroscopic and nonwicking filler in a core of moisture- and flame-resistant nonmetallic material overlaid with a metallic covering and jacketed with a moisture-, corrosion-, and sunlight-resistant nonmetallic material."
      }, {
        "type" : "paragraph",
        "id" : 571,
        "page number" : 683,
        "bounding box" : [ 71.98, 329.933, 384.858, 392.677 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "The conductor insulation shall be of a type listed in Table 3.10.1.13 for an operating temperature of 75ºC and for use in wet locations. The core insulating material thickness shall not be less than 0.76 mm, and the metallic overlay thickness shall not be less than 0.20 mm. The jacketing material thickness shall not be less than 1.27 mm."
      }, {
        "type" : "paragraph",
        "id" : 572,
        "page number" : 683,
        "bounding box" : [ 71.98, 304.613, 384.8, 329.432 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "A composite of power, control, and grounding conductors in the cable shall be permitted."
      }, {
        "type" : "list",
        "id" : 573,
        "level" : "1",
        "page number" : 683,
        "bounding box" : [ 81.334, 164.445, 384.861, 292.988 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 683,
          "bounding box" : [ 81.334, 278.352, 384.861, 292.988 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Alternate Wiring Methods. Installation of other listed cables",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 567,
            "page number" : 683,
            "bounding box" : [ 71.98, 254.028, 384.798, 278.847 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "complying with the construction requirements of 6.75.1.4(a) shall be permitted."
          } ]
        }, {
          "type" : "list item",
          "page number" : 683,
          "bounding box" : [ 81.334, 227.701, 384.84, 242.338 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Supports. Irrigation cable shall be secured by straps, hangers, or",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 568,
            "page number" : 683,
            "bounding box" : [ 71.98, 203.432, 384.859, 228.251 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "similar fittings identified for the purpose and installed as not to damage the cable. Cable shall be supported at intervals not exceeding"
          }, {
            "type" : "list",
            "id" : 569,
            "level" : "8",
            "page number" : 683,
            "bounding box" : [ 71.98, 190.772, 119.248, 202.932 ],
            "numbering style" : "arabic numbers",
            "number of list items" : 1,
            "list items" : [ {
              "type" : "list item",
              "page number" : 683,
              "bounding box" : [ 71.98, 190.772, 119.248, 202.932 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "1 200 mm.",
              "kids" : [ ]
            } ]
          } ]
        }, {
          "type" : "list item",
          "page number" : 683,
          "bounding box" : [ 81.334, 164.445, 384.825, 179.082 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(d) Fittings. Fittings shall be used at all points where irrigation",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 574,
        "page number" : 683,
        "bounding box" : [ 71.969, 140.176, 384.795, 164.996 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "cable terminates. The fittings shall be designed for use with the cable and shall be suitable for the conditions of service."
      } ]
    }, {
      "type" : "list item",
      "page number" : 683,
      "bounding box" : [ 71.969, 89.536, 384.787, 128.497 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.75.1.5 More than Three Conductors in a Raceway or Cable. The signal and control conductors of a raceway or cable shall not be counted for the purpose of derating the conductors as required in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 575,
        "page number" : 683,
        "bounding box" : [ 71.969, 76.931, 146.65, 89.091 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3.10.1.15(b)(2)a."
      } ]
    }, {
      "type" : "list item",
      "page number" : 683,
      "bounding box" : [ 71.969, 26.292, 384.818, 65.252 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.75.1.6 Marking on Main Control Panel. The main control panel shall be provided with a nameplate that shall give the following information:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12207,
    "level" : "9",
    "page number" : 683,
    "bounding box" : [ 466.151, 480.702, 769.631, 533.253 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 683,
      "bounding box" : [ 466.162, 518.616, 769.602, 533.253 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The manufacturer’s name, the rated voltage, the phase, and the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 566,
        "page number" : 683,
        "bounding box" : [ 456.796, 506.952, 500.755, 519.112 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "frequency"
      } ]
    }, {
      "type" : "list item",
      "page number" : 683,
      "bounding box" : [ 466.151, 493.362, 661.716, 507.999 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The current rating of the machine, and",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 683,
      "bounding box" : [ 466.151, 480.702, 769.631, 495.339 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The rating of the main disconnecting means and size of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12208,
    "page number" : 683,
    "bounding box" : [ 456.785, 469.038, 594.36, 481.198 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "overcurrent protection required"
  }, {
    "type" : "list",
    "id" : 12209,
    "level" : "7",
    "page number" : 683,
    "bounding box" : [ 456.774, 177.006, 769.653, 457.359 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 683,
      "bounding box" : [ 456.785, 380.473, 769.653, 457.359 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.75.1.7 Equivalent Current Ratings. Where intermittent duty is not involved, the provisions of Article 4.30 shall be used for determining ratings for controllers, disconnecting means, conductors, and the like. Where irrigation machines have inherent intermittent duty, the following determinations of equivalent current ratings in 6.75.1.7(a) and 6.75.1.7(b) shall be used.",
      "kids" : [ {
        "type" : "list",
        "id" : 565,
        "level" : "4",
        "page number" : 683,
        "bounding box" : [ 456.774, 203.388, 769.682, 368.849 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 683,
          "bounding box" : [ 456.774, 279.304, 769.682, 368.849 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Continuous-Current Rating. The equivalent continuouscurrent rating for the selection of branch-circuit conductors and overcurrent protection shall be equal to 125 percent of the motor nameplate full-load current rating of the largest motor plus a quantity equal to the sum of each of the motor nameplate full-load current ratings of all remaining motors on the circuit multiplied by the maximum percent duty cycle at which they can continuously operate.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 683,
          "bounding box" : [ 456.774, 203.388, 769.639, 267.613 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Locked-Rotor Current. The equivalent locked-rotor current rating shall be equal to the numerical sum of the locked-rotor current of the two largest motors plus 100 percent of the sum of the motor nameplate full-load current ratings of all the remaining motors on the circuit.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 683,
      "bounding box" : [ 456.774, 177.006, 598.025, 191.643 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.75.1.8 Disconnecting Means.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12210,
    "page number" : 683,
    "bounding box" : [ 456.763, 140.132, 769.622, 166.433 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Main Controller. A controller that is used to start and stop the complete machine shall meet all of the following requirements:"
  }, {
    "type" : "list",
    "id" : 12211,
    "level" : "4",
    "page number" : 683,
    "bounding box" : [ 456.741, 64.228, 769.6, 128.453 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 683,
      "bounding box" : [ 456.752, 102.152, 769.6, 128.453 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) An equivalent continuous current rating not less than specified in 6.75.1.7(a) or 6.75.2.2(a)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 683,
      "bounding box" : [ 456.741, 64.228, 769.546, 103.133 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A horsepower rating not less than the value from Table 4.30.13.11(a) and Table 4.30.13.11(b) based on the equivalent lockedrotor current specified in 6.75.1.7(b) or 6.75.2.2(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12212,
    "page number" : 683,
    "bounding box" : [ 456.741, 25.186, 769.611, 52.449 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A listed molded case switch shall not require a horsepower rating."
  }, {
    "type" : "list",
    "id" : 12214,
    "level" : "4",
    "page number" : 684,
    "bounding box" : [ 71.98, 304.602, 384.86, 533.286 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 684,
      "bounding box" : [ 71.98, 443.751, 384.85, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Main Disconnecting Means. The main disconnecting means for the machine shall provide overcurrent protection and shall be at the point of connection of electrical power to the machine or shall be visible and not more than 15 m from the machine and shall be readily accessible and capable of being locked in the open position. This disconnecting means shall have a horsepower and current rating not less than required for the main controller.",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "6",
        "page number" : 684,
        "bounding box" : [ 71.98, 379.456, 384.899, 432.039 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 684,
          "bounding box" : [ 71.98, 404.776, 384.827, 432.039 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception 1: Circuit breakers without marked horsepower ratings shall be permitted in accordance with 4.30.9.9.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 684,
          "bounding box" : [ 71.98, 379.456, 384.899, 406.719 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception 2: A listed fusible molded case switch without marked horsepower ratings shall be permitted.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 684,
      "bounding box" : [ 71.98, 304.602, 384.86, 368.882 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Disconnecting Means for Individual Motors and Controllers. A disconnecting means shall be provided to simultaneously disconnect all ungrounded conductors for each motor and controller and shall be located as required by Part 4.30.9. The disconnecting means shall not be required to be readily accessible.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12215,
    "level" : "7",
    "page number" : 684,
    "bounding box" : [ 71.98, 227.635, 384.811, 292.977 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 684,
      "bounding box" : [ 71.98, 254.017, 384.811, 292.977 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.75.1.9 Branch-Circuit Conductors. The branch-circuit conductors shall have an ampacity not less than specified in 6.75.1.7(a) or 6.75.2.2(a).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 684,
      "bounding box" : [ 71.98, 227.635, 301.158, 242.272 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.75.1.10 Several Motors on One Branch Circuit.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12216,
    "page number" : 684,
    "bounding box" : [ 71.969, 165.452, 384.858, 217.073 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Protection Required. Several motors, each not exceeding 2-hp rating, shall be permitted to be used on an irrigation machine circuit protected at not more than 30 amperes at 600 volts, nominal, or less, provided all of the following conditions are met."
  }, {
    "type" : "list",
    "id" : 12217,
    "level" : "4",
    "page number" : 684,
    "bounding box" : [ 71.947, 76.971, 384.833, 153.828 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 684,
      "bounding box" : [ 71.958, 127.527, 384.792, 153.828 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The full-load rating of any motor in the circuit shall not exceed 6 amperes.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 684,
      "bounding box" : [ 71.947, 102.207, 384.833, 128.508 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Each motor in the circuit shall have individual overload protection in accordance with 4.30.3.2.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 684,
      "bounding box" : [ 71.988, 76.971, 384.8, 103.188 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Taps to individual motors shall not be smaller than 2.0 mm2 (1.6 mm dia.) copper and not more than 7 500 mm in length.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12218,
    "page number" : 684,
    "bounding box" : [ 71.988, 26.331, 384.852, 65.292 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Individual Protection Not Required. Individual branch-circuit short-circuit protection for motors and motor controllers shall not be required where the requirements of 6.75.1.10(a) are met."
  }, {
    "type" : "heading",
    "id" : 12219,
    "level" : "Subtitle",
    "page number" : 684,
    "bounding box" : [ 456.826, 518.601, 576.71, 533.237 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.75.1.11 Collector Rings."
  }, {
    "type" : "list",
    "id" : 12220,
    "level" : "1",
    "page number" : 684,
    "bounding box" : [ 466.181, 316.239, 769.692, 508.038 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 684,
      "bounding box" : [ 466.181, 493.402, 769.665, 508.038 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Transmitting Current for Power Purposes. Collector rings",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 555,
        "page number" : 684,
        "bounding box" : [ 456.826, 456.418, 769.699, 493.897 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall have a current rating not less than 125 percent of the full-load current of the largest device served plus the full-load current of all other devices served, or as determined from 6.75.1.7(a) or 6.75.2.2(a)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 684,
      "bounding box" : [ 466.181, 430.091, 769.692, 444.727 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Control and Signal Purposes. Collector rings for control and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 556,
        "page number" : 684,
        "bounding box" : [ 456.826, 393.162, 769.664, 430.641 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "signal purposes shall have a current rating not less than 125 percent of the full-load current of the largest device served plus the full-load current of all other devices served."
      } ]
    }, {
      "type" : "list item",
      "page number" : 684,
      "bounding box" : [ 466.181, 366.835, 769.639, 381.472 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Grounding. The collector ring used for grounding shall have a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 557,
        "page number" : 684,
        "bounding box" : [ 456.826, 342.566, 769.662, 367.386 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "current rating of not less than that sized in accordance with 6.75.1.11(a)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 684,
      "bounding box" : [ 466.181, 316.239, 769.64, 330.876 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Protection. Collector rings shall be protected from the expected",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12221,
    "page number" : 684,
    "bounding box" : [ 456.826, 291.97, 769.619, 316.735 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "environment and from accidental contact by means of a suitable enclosure."
  }, {
    "type" : "heading",
    "id" : 12222,
    "level" : "Subtitle",
    "page number" : 684,
    "bounding box" : [ 456.826, 265.655, 754.448, 280.291 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.75.1.12 Grounding. The following equipment shall be grounded:"
  }, {
    "type" : "list",
    "id" : 12223,
    "level" : "4",
    "page number" : 684,
    "bounding box" : [ 466.181, 202.421, 769.64, 254.971 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 684,
      "bounding box" : [ 466.181, 240.335, 701.645, 254.971 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) All electrical equipment on the irrigation machine",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 684,
      "bounding box" : [ 466.181, 227.675, 758.06, 242.311 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) All electrical equipment associated with the irrigation machine",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 684,
      "bounding box" : [ 466.181, 215.081, 663.986, 229.717 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Metal junction boxes and enclosures, and",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 684,
      "bounding box" : [ 466.181, 202.421, 769.64, 217.057 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Control panels or control equipment that supply or control",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12224,
    "page number" : 684,
    "bounding box" : [ 456.826, 190.757, 657.431, 202.916 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "electrical equipment to the irrigation machine"
  }, {
    "type" : "paragraph",
    "id" : 12225,
    "page number" : 684,
    "bounding box" : [ 456.826, 151.781, 769.669, 178.978 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Grounding shall not be required on machines where all of the following provisions are met."
  }, {
    "type" : "list",
    "id" : 12226,
    "level" : "1",
    "page number" : 684,
    "bounding box" : [ 466.181, 88.481, 769.692, 141.065 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 684,
      "bounding box" : [ 466.181, 126.461, 769.692, 141.065 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) The machine is electrically controlled but not electrically",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 554,
        "page number" : 684,
        "bounding box" : [ 456.826, 113.801, 487.665, 128.405 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "driven."
      } ]
    }, {
      "type" : "list item",
      "page number" : 684,
      "bounding box" : [ 466.181, 101.141, 660.951, 115.745 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) The control voltage is 30 volts or less.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 684,
      "bounding box" : [ 466.181, 88.481, 769.645, 103.085 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) The control or signal circuits are current limited as specified",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12227,
    "page number" : 684,
    "bounding box" : [ 456.826, 75.887, 622.684, 90.491 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "in Chapter 9, Tables 11(a) and 11(b)."
  }, {
    "type" : "heading",
    "id" : 12228,
    "level" : "Subtitle",
    "page number" : 684,
    "bounding box" : [ 456.826, 26.309, 769.672, 65.27 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.75.1.13 Methods of Grounding. Machines that require groundingshall have a noncurrent-carrying equipment grounding conductorprovided as an integral part of each cord, cable, or raceway. This"
  }, {
    "type" : "paragraph",
    "id" : 12230,
    "page number" : 685,
    "bounding box" : [ 71.99, 494.391, 384.878, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "grounding conductor shall be sized not less than the largest supply conductor in each cord, cable, or raceway. Feeder circuits supplying power to irrigation machines shall have an equipment grounding conductor sized according to Table 2.50.6.13."
  }, {
    "type" : "list",
    "id" : 12231,
    "level" : "3",
    "page number" : 685,
    "bounding box" : [ 71.99, 190.783, 384.892, 482.712 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 685,
      "bounding box" : [ 71.99, 405.826, 384.892, 482.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.75.1.14 Bonding. Where electrical grounding is required on an irrigation machine, the metallic structure of the machine, metallic conduit, or metallic sheath of cable shall be bonded to the grounding conductor. Metal-to-metal contact with a part that is bonded to the grounding conductor and the noncurrent-carrying parts of the machine shall be considered as an acceptable bonding path.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 685,
      "bounding box" : [ 71.99, 342.592, 384.811, 394.147 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.75.1.15 Lightning Protection. If an irrigation machine has a stationary point, a grounding electrode system in accordance with Part 2.50.3, shall be connected to the machine at the stationary point for lightning protection.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 685,
      "bounding box" : [ 71.99, 266.688, 384.85, 330.913 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.75.1.16 Energy from More than One Source. Equipment within an enclosure receiving electrical energy from more than one source shall not be required to have a disconnecting means for the additional source, provided that its voltage is 30 volts or less and it meets the requirements of Part 7.25.3.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 685,
      "bounding box" : [ 71.99, 190.783, 384.832, 255.008 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.75.1.17 Connectors. External plugs and connectors on the equipment shall be of the weatherproof type. Unless provided solely for the connection of circuits meeting the requirements of Part 7.25.3, external plugs and connectors shall be constructed as specified in 2.50.6.15(a).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12232,
    "level" : "Subtitle",
    "page number" : 685,
    "bounding box" : [ 134.873, 164.401, 321.871, 179.038 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.75.2 Center Pivot Irrigation Machines"
  }, {
    "type" : "list",
    "id" : 12233,
    "level" : "4",
    "page number" : 685,
    "bounding box" : [ 71.99, 38.974, 384.867, 153.839 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 685,
      "bounding box" : [ 71.99, 102.218, 384.867, 153.839 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.75.2.1 General. The provisions of Part 6.75.2 are intended to cover additional special requirements that are peculiar to center pivot irrigation machines. See 6.75.1.2 for definition of Center Pivot Irrigation Machines.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 685,
      "bounding box" : [ 71.99, 38.974, 384.848, 90.594 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.75.2.2 Equivalent Current Ratings. In order to establish ratings of controllers, disconnecting means, conductors, and the like, for the inherent intermittent duty of center pivot irrigation machines, the following determination shall be used.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12234,
    "level" : "5",
    "page number" : 685,
    "bounding box" : [ 456.818, 405.815, 769.732, 545.934 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 685,
      "bounding box" : [ 456.829, 469.06, 769.732, 545.934 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Continuous-Current Rating. The equivalent continuouscurrent rating for the selection of branch-circuit conductors and branch-circuit devices shall be equal to 125 percent of the motor nameplate full-load current rating of the largest motor plus 60 percent of the sum of the motor nameplate full-load current ratings of all remaining motors on the circuit.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 685,
      "bounding box" : [ 456.818, 405.815, 769.693, 470.041 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Locked-Rotor Current. The equivalent locked-rotor current rating shall be equal to the numerical sum of two times the lockedrotor current of the largest motor plus 80 percent of the sum of the motor nameplate full-load current ratings of all the remaining motors on the circuit.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12235,
    "page number" : 685,
    "bounding box" : [ 481.116, 354.18, 745.416, 381.41 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 6.80 — SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS"
  }, {
    "type" : "paragraph",
    "id" : 12236,
    "page number" : 685,
    "bounding box" : [ 579.146, 328.86, 647.316, 343.496 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.80.1 General"
  }, {
    "type" : "list",
    "id" : 12237,
    "level" : "6",
    "page number" : 685,
    "bounding box" : [ 456.807, 189.699, 769.784, 318.231 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 685,
      "bounding box" : [ 456.807, 216.081, 769.784, 318.231 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.1.1 Scope. The provisions of this article apply to the construction and installation of electrical wiring for and equipment in or adjacent to all swimming, wading, therapeutic, and decorative pools, fountains, hot tubs, spas, and hydromassage bathtubs, whether permanently installed or storable, and to metallic auxiliary equipment, such as pumps, filters, and similar equipment. The term body of water used throughout Part 6.80.1 applies to all bodies of water covered in this scope unless otherwise amended.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 685,
      "bounding box" : [ 456.807, 189.699, 549.512, 204.336 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.1.2 Definitions.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12238,
    "page number" : 685,
    "bounding box" : [ 456.796, 127.505, 769.704, 179.071 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Cord- and Plug-Connected Lighting Assembly. A lighting assembly consisting of a lighting fixture intended for installation in the wall of a spa, hot tub, or storable pool, and a cord- and plug-connected transformer."
  }, {
    "type" : "paragraph",
    "id" : 12239,
    "page number" : 685,
    "bounding box" : [ 456.785, 76.92, 769.677, 115.826 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Dry-Niche Luminaire (Lighting Fixture). A lighting fixture intended for installation in the wall of a pool or fountain in a niche that is sealed against the entry of pool water."
  }, {
    "type" : "paragraph",
    "id" : 12240,
    "page number" : 685,
    "bounding box" : [ 456.774, 38.941, 769.616, 65.241 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Equipment, Fixed. Equipment that is fastened or otherwise secured at a specific location."
  }, {
    "type" : "paragraph",
    "id" : 12241,
    "page number" : 686,
    "bounding box" : [ 71.985, 519.645, 384.872, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Equipment, Portable. Equipment that is actually moved or can easily be moved from one place to another in normal use."
  }, {
    "type" : "paragraph",
    "id" : 12242,
    "page number" : 686,
    "bounding box" : [ 71.985, 481.731, 384.941, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Equipment, Stationary. Equipment that is not easily moved from one place to another place in normal use."
  }, {
    "type" : "paragraph",
    "id" : 12243,
    "page number" : 686,
    "bounding box" : [ 71.974, 431.091, 384.768, 470.052 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Forming Shell. A structure designed to support a wet-niche lighting fixture assembly and intended for mounting in a pool or fountain structure."
  }, {
    "type" : "paragraph",
    "id" : 12244,
    "page number" : 686,
    "bounding box" : [ 71.974, 380.506, 384.85, 419.467 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Fountain. As used in this article, the term includes fountains, ornamental pools, display pools, and reflection pools. It does not include drinking fountains."
  }, {
    "type" : "paragraph",
    "id" : 12245,
    "page number" : 686,
    "bounding box" : [ 71.974, 317.262, 384.912, 368.882 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Hydromassage Bathtub. A permanently installed bathtub equipped with a recirculating piping system, pump, and associated equipment. It is designed so it can accept, circulate, and discharge water upon each use."
  }, {
    "type" : "paragraph",
    "id" : 12246,
    "page number" : 686,
    "bounding box" : [ 71.974, 279.337, 384.845, 305.637 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Maximum Water Level. The highest level that water can reach before it spills out."
  }, {
    "type" : "paragraph",
    "id" : 12247,
    "page number" : 686,
    "bounding box" : [ 71.974, 254.017, 384.782, 280.317 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "No-Niche Luminaire (Lighting Fixture). A lighting fixture intended for installation above or below the water without a niche."
  }, {
    "type" : "paragraph",
    "id" : 12248,
    "page number" : 686,
    "bounding box" : [ 71.974, 178.101, 384.85, 242.327 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Packaged Spa or Hot Tub Equipment Assembly. A factoryfabricated unit consisting of water-circulating, heating, and control equipment mounted on a common base, intended to operate a spa or hot tub. Equipment may include pumps, air blowers, heaters, lights, controls, sanitizer generators, etc."
  }, {
    "type" : "paragraph",
    "id" : 12249,
    "page number" : 686,
    "bounding box" : [ 71.974, 89.536, 384.88, 166.422 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Packaged Therapeutic Tub or Hydrotherapeutic Tank Equipment Assembly. A factory-fabricated unit consisting of watercirculating, heating, and control equipment mounted on a common base, intended to operate a therapeutic tub or hydrotherapeutic tank. Equipment may include pumps, air blowers, heaters, lights, controls, sanitizer generators, etc."
  }, {
    "type" : "paragraph",
    "id" : 12250,
    "page number" : 686,
    "bounding box" : [ 71.974, 26.292, 384.881, 77.857 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Permanently Installed Decorative Fountains and Reflection Pools. Those that are constructed in the ground, on the ground, or in a building in such a manner that the fountain cannot be readily disassembled for storage, whether or not served by electrical circuits"
  }, {
    "type" : "paragraph",
    "id" : 12251,
    "page number" : 686,
    "bounding box" : [ 456.812, 519.612, 769.715, 544.431 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "of any nature. These units are primarily constructed for their aesthetic value and are not intended for swimming or wading."
  }, {
    "type" : "paragraph",
    "id" : 12252,
    "page number" : 686,
    "bounding box" : [ 456.812, 443.707, 769.718, 507.933 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Permanently Installed Swimming, Wading, and Therapeutic Pools. Those that are constructed in the ground or partially in the ground, and all others capable of holding water in a depth greater than 1 000 mm and all pools installed inside of a building, regardless of water depth, whether or not served by electrical circuits of any nature."
  }, {
    "type" : "paragraph",
    "id" : 12253,
    "page number" : 686,
    "bounding box" : [ 456.812, 405.782, 769.621, 432.083 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Pool. As used in this article, the term includes swimming, wading, and permanently installed therapeutic pools."
  }, {
    "type" : "paragraph",
    "id" : 12254,
    "page number" : 686,
    "bounding box" : [ 456.801, 355.198, 769.647, 394.103 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Pool Cover, Electrically Operated. Motor-driven equipment designed to cover and uncover the water surface of a pool by means of a flexible sheet or rigid frame."
  }, {
    "type" : "paragraph",
    "id" : 12255,
    "page number" : 686,
    "bounding box" : [ 456.801, 291.942, 769.666, 343.507 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Self-Contained Spa or Hot Tub. Factory-fabricated unit consisting of a spa or hot tub vessel with all water-circulating, heating, and control equipment integral to the unit. Equipment may include pumps, air blowers, heaters, lights, controls, sanitizer generators, etc."
  }, {
    "type" : "paragraph",
    "id" : 12256,
    "page number" : 686,
    "bounding box" : [ 456.801, 216.037, 769.686, 280.262 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Self-Contained Therapeutic Tubs or Hydrotherapeutic Tanks. A factory-fabricated unit consisting of a therapeutic tub or hydrotherapeutic tank with all water-circulating, heating, and control equipment integral to the unit. Equipment may include pumps, air blowers, heaters, light controls, sanitizer generators, etc."
  }, {
    "type" : "paragraph",
    "id" : 12257,
    "page number" : 686,
    "bounding box" : [ 456.801, 114.801, 769.702, 204.347 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Spa or Hot Tub. A hydromassage pool, or tub for recreational or therapeutic use, not located in health care facilities, designed for immersion of users, and usually having a filter, heater, and motordriven blower. It may be installed indoors or outdoors, on the ground or supporting structure, or in the ground or supporting structure. Generally, a spa or hot tub is not designed or intended to have its contents drained or discharged after each use."
  }, {
    "type" : "paragraph",
    "id" : 12258,
    "page number" : 686,
    "bounding box" : [ 456.79, 51.557, 769.675, 103.122 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Storable Swimming or Wading Pool. Those that are constructed on or above the ground and are capable of holding water to a maximum depth of 1 000 mm, or a pool with nonmetallic, molded polymeric walls or inflatable fabric walls regardless of dimension."
  }, {
    "type" : "heading",
    "id" : 12259,
    "level" : "Subtitle",
    "page number" : 686,
    "bounding box" : [ 466.145, 25.241, 769.623, 39.877 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Through-Wall Lighting Assembly. A lighting assembly intended"
  }, {
    "type" : "paragraph",
    "id" : 12260,
    "page number" : 687,
    "bounding box" : [ 71.99, 506.985, 384.84, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "for installation above grade, on or through the wall of a pool, consisting of two interconnected groups of components separated by the pool wall."
  }, {
    "type" : "paragraph",
    "id" : 12261,
    "page number" : 687,
    "bounding box" : [ 71.98, 443.751, 384.818, 495.372 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Wet-Niche Luminaire (Lighting Fixture). A lighting fixture intended for installation in a forming shell mounted in a pool or fountain structure where the fixture will be completely surrounded by water."
  }, {
    "type" : "paragraph",
    "id" : 12262,
    "page number" : 687,
    "bounding box" : [ 71.98, 380.506, 384.874, 432.127 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.80.1.3 Other Articles. Except as modified by this article, wiring and equipment in or adjacent to pools and fountains shall comply with other applicable provisions of this Code, including those provisions identified in Table 6.80.1.3."
  }, {
    "type" : "heading",
    "id" : 12263,
    "level" : "Subtitle",
    "page number" : 687,
    "bounding box" : [ 164.739, 341.52, 292.031, 356.156 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 6.80.3 Other Articles"
  }, {
    "type" : "table",
    "id" : 12264,
    "level" : "7",
    "page number" : 687,
    "bounding box" : [ 71.511, 250.88, 384.531, 341.48 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 687,
        "bounding box" : [ 71.991, 328.04, 261.231, 340.97 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 687,
          "bounding box" : [ 152.979, 327.356, 179.838, 341.992 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Topic"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 687,
        "bounding box" : [ 261.231, 328.04, 384.051, 340.97 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 687,
          "bounding box" : [ 281.718, 327.356, 364.127, 341.992 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Section or Article"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 687,
        "bounding box" : [ 71.991, 251.6, 261.231, 328.04 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 687,
          "bounding box" : [ 77.27, 290.031, 206.004, 327.444 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Wiring Junction box support Rigid nonmetallic conduit"
        }, {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 687,
          "bounding box" : [ 77.27, 252.051, 231.124, 289.53 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Audio Equipment Adjacent to pools and fountains Underwater speakers*"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 687,
        "bounding box" : [ 261.231, 251.6, 384.051, 328.04 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 687,
          "bounding box" : [ 292.544, 264.722, 353.24, 327.455 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Chapter 1-4 3.14.2.9 3.52.2.3 6.40.1, 6.40.2 6.40.1.10"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 12265,
    "level" : "8",
    "page number" : 687,
    "bounding box" : [ 71.99, 225.705, 384.863, 250.524 ],
    "linked content id" : 218,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "*Underwater loudspeakers shall be installed in accordance with 6.80.2.8(a)."
  }, {
    "type" : "list",
    "id" : 12266,
    "level" : "6",
    "page number" : 687,
    "bounding box" : [ 71.99, 48.642, 384.91, 201.432 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 687,
      "bounding box" : [ 71.99, 162.471, 384.91, 201.432 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.1.4 Approval of Equipment. All electrical equipment installed in the water, walls, or decks of pools, fountains, and similar installations shall comply with the provisions of this article.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 687,
      "bounding box" : [ 71.99, 111.886, 384.89, 150.847 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.1.5 Ground-Fault Circuit Interrupters. Ground-fault circuit interrupters (GFCIs) shall be self-contained units, circuit-breaker types, receptacle types, or other approved types.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 687,
      "bounding box" : [ 71.99, 48.642, 384.882, 100.207 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.1.6 Grounding. Electrical equipment shall be grounded in accordance with Parts 2.50.5, 2.50.6, and 2.50.7 and connected by wiring methods of Chapter 3, except as modified by this article. The following equipment shall be grounded:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12267,
    "level" : "8",
    "page number" : 687,
    "bounding box" : [ 466.194, 405.81, 769.842, 544.459 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 7,
    "list items" : [ {
      "type" : "list item",
      "page number" : 687,
      "bounding box" : [ 466.194, 532.3, 769.686, 544.459 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Through-wall lighting assemblies and underwater luminaries",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 551,
        "page number" : 687,
        "bounding box" : [ 456.84, 506.98, 769.588, 531.799 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(lighting fixtures), other than those low-voltage systems listed for the application without a grounding conductor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 687,
      "bounding box" : [ 466.194, 494.375, 769.751, 506.534 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) All electrical equipment located within 1 500 mm of the inside",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 552,
        "page number" : 687,
        "bounding box" : [ 456.84, 481.715, 610.296, 493.874 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "wall of the specified body of water"
      } ]
    }, {
      "type" : "list item",
      "page number" : 687,
      "bounding box" : [ 466.194, 469.055, 769.842, 481.214 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) All electrical equipment associated with the recirculationg",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 553,
        "page number" : 687,
        "bounding box" : [ 456.84, 456.395, 621.851, 468.554 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "system of the specified body of water"
      } ]
    }, {
      "type" : "list item",
      "page number" : 687,
      "bounding box" : [ 466.194, 443.735, 547.527, 455.894 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Junction boxes",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 687,
      "bounding box" : [ 466.194, 431.075, 585.759, 443.234 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Transformer enclosures",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 687,
      "bounding box" : [ 466.194, 418.47, 623.566, 430.629 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Ground-fault circuit interrupters",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 687,
      "bounding box" : [ 466.194, 405.81, 769.629, 417.969 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Panelboards that are not part of the service equipment and that",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12268,
    "page number" : 687,
    "bounding box" : [ 456.84, 380.49, 769.714, 405.309 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "supply any electrical equipment associated with the specified body of water."
  }, {
    "type" : "paragraph",
    "id" : 12269,
    "page number" : 687,
    "bounding box" : [ 456.84, 304.585, 769.721, 368.866 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.80.1.7 Cord-and Plug-Connected Equipment. Fixed or stationary equipment other than an underwater luminaire (lighting fixture) for a permanently installed pool shall be permitted to be connected with a flexible cord to facilitate the removal or disconnection fro maintenance or repair."
  }, {
    "type" : "list",
    "id" : 12270,
    "level" : "5",
    "page number" : 687,
    "bounding box" : [ 456.818, 152.871, 769.674, 292.972 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 687,
      "bounding box" : [ 456.829, 266.671, 769.618, 292.972 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Length. For other than storable pools, the flexible cord shall not exceed 900 mm in length.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 687,
      "bounding box" : [ 456.818, 203.445, 769.674, 254.992 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Equipment Grounding. The flexbile cord shall have a copper equipment grounding conductor sized in accordance with 2.50.6.13 but not smaller than 3.5 mm2. The cord shall terminate in a groundingtype attachment plug.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 687,
      "bounding box" : [ 456.825, 152.871, 769.674, 191.766 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Construction. The equipment grounding conductors shall be connected to a fixed metal part of the assembly. The removable part shall be mounted on or bonded to the fixed metal part.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12271,
    "page number" : 687,
    "bounding box" : [ 456.825, 76.977, 769.684, 141.192 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.80.1.8 Overhead Conductor Clearances. Overhead conductors shall meet the clearance requirements in this section. Where a minimum clearance from the water level is given, the measurement shall be taken from the maximum water level of the specified body of water."
  }, {
    "type" : "paragraph",
    "id" : 12272,
    "page number" : 687,
    "bounding box" : [ 456.825, 38.998, 769.725, 65.298 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Power. With respect to service drop conductors and open overhead wiring, swimming pool and similar installations shall"
  }, {
    "type" : "paragraph",
    "id" : 12274,
    "page number" : 688,
    "bounding box" : [ 71.99, 519.645, 384.833, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "comply with the minimum clearances given in Table 6.80.1.8 and illustrated in Figure 6.80.1.8."
  }, {
    "type" : "paragraph",
    "id" : 12275,
    "page number" : 688,
    "bounding box" : [ 81.351, 487.686, 375.445, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Open overhead wiring as used in this article typically refers to conductor(s) not in an enclosed raceway."
  }, {
    "type" : "image",
    "id" : 12279,
    "page number" : 688,
    "bounding box" : [ 132.171, 357.38, 331.412, 457.64 ],
    "source" : "Phil Electrical Code_images/imageFile33.png"
  }, {
    "type" : "heading",
    "id" : 12276,
    "level" : "Subtitle",
    "page number" : 688,
    "bounding box" : [ 115.378, 335.776, 341.386, 350.412 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 6.80.1.8 Clearances from Pool Structures"
  }, {
    "type" : "list",
    "id" : 12277,
    "level" : "5",
    "page number" : 688,
    "bounding box" : [ 71.985, 172.368, 384.907, 299.893 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 688,
      "bounding box" : [ 71.985, 235.613, 384.907, 299.893 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Communication Systems. Communication, radio, and television coaxial cables within the scope of Articles 8.0 through 8.20 shall be permitted at a height of not less than 3 000 mm above swimming and wading pools, diving structures, and observation stands, towers, or platforms.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 688,
      "bounding box" : [ 71.985, 172.368, 384.858, 236.648 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Network-Powered Broadband Communications Systems. The minimum clearances fro overhead network-powered broadband communications systems conductors from pools or fountains shall comply with the provisions in Table 6.80.1.8 for conductors operating at 0 to 750 volts to ground.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12278,
    "level" : "6",
    "page number" : 688,
    "bounding box" : [ 71.985, 83.858, 384.87, 160.743 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 12282,
    "list items" : [ {
      "type" : "list item",
      "page number" : 688,
      "bounding box" : [ 71.985, 83.858, 384.87, 160.743 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.1.9 Electric Pool Water Heaters. All electric pool water heaters shall have the heating elements subdivided into loads not exceeding 48 amperes and protected at not over 60 amperes. The ampacity of the branch-circuit conductors and the rating or setting of overcurrent protective devices shall not be less than 125 percent of the total nameplate-rated load.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12280,
    "level" : "Subtitle",
    "page number" : 689,
    "bounding box" : [ 186.36, 756.429, 409.055, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 6.80.1.8 Overhead Conductor Clearances"
  }, {
    "type" : "table",
    "id" : 12281,
    "level" : "7",
    "page number" : 689,
    "bounding box" : [ 35.04, 461.18, 559.68, 756.38 ],
    "number of rows" : 5,
    "number of columns" : 4,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 689,
        "bounding box" : [ 35.28, 640.04, 185.94, 755.87 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 689,
          "bounding box" : [ 70.74, 691.569, 175.304, 706.206 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Clearance Parameters"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 689,
        "bounding box" : [ 185.94, 640.04, 323.76, 755.87 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 689,
          "bounding box" : [ 190.861, 640.996, 317.967, 756.78 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Insulated Supply or Service Drop Cables, 0 – 750 Volts to Ground, Supported on and Cabled Together with an Effectively Grounded Bare Messenger or Effectively Grounded Neutral Conductor"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 689,
        "bounding box" : [ 323.76, 653.18, 559.44, 755.87 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 689,
          "bounding box" : [ 333.415, 691.087, 549.895, 718.384 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "All Other Supply or Service-Drop Conductors Voltage to Ground"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 689,
        "bounding box" : [ 323.76, 640.04, 439.38, 653.18 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 689,
          "bounding box" : [ 342.901, 639.382, 419.668, 654.018 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "0 through 15 kV"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 689,
        "bounding box" : [ 439.38, 640.04, 559.44, 653.18 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 689,
          "bounding box" : [ 445.237, 639.382, 554.108, 654.018 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Over 15 through 50 kV"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 689,
        "bounding box" : [ 35.28, 550.94, 185.94, 640.04 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 689,
          "bounding box" : [ 42.66, 589.365, 53.336, 601.525 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "A."
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 689,
          "bounding box" : [ 66.003, 551.396, 180.08, 639.45 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Clearance in any direction to the water level, edge of water surface, base of diving platform, or permanently anchored raft"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 689,
        "bounding box" : [ 185.94, 550.94, 323.76, 640.04 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 689,
          "bounding box" : [ 232.153, 589.376, 276.757, 601.536 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6 900 mm"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 689,
        "bounding box" : [ 323.76, 550.94, 439.38, 640.04 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 689,
          "bounding box" : [ 359.053, 589.376, 403.657, 601.536 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "7 500 mm"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 689,
        "bounding box" : [ 439.38, 550.94, 559.44, 640.04 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 689,
          "bounding box" : [ 477.433, 589.376, 522.037, 601.536 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8 000 mm"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 4,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 689,
        "bounding box" : [ 35.28, 512.54, 185.94, 550.94 ],
        "row number" : 4,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 689,
          "bounding box" : [ 42.96, 525.525, 53.035, 537.685 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "B."
        }, {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 689,
          "bounding box" : [ 65.996, 512.931, 180.072, 550.345 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Clearance in any direction to the diving platform or tower"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 689,
        "bounding box" : [ 185.94, 512.54, 323.76, 550.94 ],
        "row number" : 4,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 689,
          "bounding box" : [ 232.134, 525.525, 276.738, 537.685 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4 400 mm"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 689,
        "bounding box" : [ 323.76, 512.54, 439.38, 550.94 ],
        "row number" : 4,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 15,
          "page number" : 689,
          "bounding box" : [ 359.035, 525.525, 403.639, 537.685 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5 200 mm"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 689,
        "bounding box" : [ 439.38, 512.54, 559.44, 550.94 ],
        "row number" : 4,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 16,
          "page number" : 689,
          "bounding box" : [ 477.414, 525.525, 522.018, 537.685 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5 500 mm"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 5,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 689,
        "bounding box" : [ 35.28, 461.42, 185.94, 512.54 ],
        "row number" : 5,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 17,
          "page number" : 689,
          "bounding box" : [ 42.96, 480.825, 53.035, 492.985 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "C."
        }, {
          "type" : "paragraph",
          "id" : 18,
          "page number" : 689,
          "bounding box" : [ 65.996, 461.808, 180.089, 511.947 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Horizontal limit of clearance measured from inside wall of the pool"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 689,
        "bounding box" : [ 185.94, 461.42, 559.44, 512.54 ],
        "row number" : 5,
        "column number" : 2,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 19,
          "page number" : 689,
          "bounding box" : [ 194.396, 474.468, 551.075, 499.287 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "This limit shall extend to the outer edge of the structures listed in A and B of this table but not to less than 3 000 mm"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 12282,
    "level" : "6",
    "page number" : 691,
    "bounding box" : [ 71.99, 103.835, 384.982, 533.291 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "previous list id" : 12278,
    "list items" : [ {
      "type" : "list item",
      "page number" : 691,
      "bounding box" : [ 71.99, 405.832, 384.974, 533.291 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.1.10 Underground Wiring Location. Underground wiring shall not be permitted under the pool or within the area extending 1 500 mm horizontally from the inside wall of the pool unless this wiring is necessary to supply pool equipment permitted by this article. Where space limitations prevent wiring from being routed 1 500 mm or more from the pool, such wiring shall be permitted where installed in rigid metal conduit, intermediate metal conduit, or a nonmetallic raceway system. All metal conduit shall be corrosion resistant and suitable for the location. The minimum burial depth shall be as given in Table 6.80.1.10.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 548,
        "page number" : 691,
        "bounding box" : [ 133.786, 366.791, 322.958, 381.427 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Table 6.80.1.10 Minimum Burial Depths"
      }, {
        "type" : "table",
        "id" : 549,
        "level" : "7",
        "page number" : 691,
        "bounding box" : [ 71.331, 276.2, 384.771, 366.8 ],
        "number of rows" : 2,
        "number of columns" : 2,
        "rows" : [ {
          "type" : "table row",
          "row number" : 1,
          "cells" : [ {
            "type" : "table cell",
            "page number" : 691,
            "bounding box" : [ 71.811, 340.7, 288.231, 366.29 ],
            "row number" : 1,
            "column number" : 1,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 1,
              "page number" : 691,
              "bounding box" : [ 143.328, 346.39, 216.348, 361.026 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Wiring Method"
            } ]
          }, {
            "type" : "table cell",
            "page number" : 691,
            "bounding box" : [ 288.231, 340.7, 384.291, 366.29 ],
            "row number" : 1,
            "column number" : 2,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 2,
              "page number" : 691,
              "bounding box" : [ 296.685, 340.032, 376.336, 367.329 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Minimum Burial (mm)"
            } ]
          } ]
        }, {
          "type" : "table row",
          "row number" : 2,
          "cells" : [ {
            "type" : "table cell",
            "page number" : 691,
            "bounding box" : [ 71.811, 276.92, 288.231, 340.7 ],
            "row number" : 2,
            "column number" : 1,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 3,
              "page number" : 691,
              "bounding box" : [ 77.09, 302.625, 282.643, 340.104 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Rigid metal conduit Intermediate metal conduit Nonmetallic raceways listed for direct burial"
            }, {
              "type" : "paragraph",
              "id" : 4,
              "page number" : 691,
              "bounding box" : [ 77.09, 277.371, 213.021, 302.19 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "without concrete encasement Other approved raceways*"
            } ]
          }, {
            "type" : "table cell",
            "page number" : 691,
            "bounding box" : [ 288.231, 276.92, 384.291, 340.7 ],
            "row number" : 2,
            "column number" : 2,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 5,
              "page number" : 691,
              "bounding box" : [ 328.247, 302.636, 344.776, 340.115 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "150 150 450"
            }, {
              "type" : "paragraph",
              "id" : 6,
              "page number" : 691,
              "bounding box" : [ 328.247, 277.382, 344.776, 289.542 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "450"
            } ]
          } ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 550,
        "level" : "8",
        "page number" : 691,
        "bounding box" : [ 71.99, 255.716, 384.875, 276.06 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 9.0,
        "text color" : "[0.0]",
        "content" : "*Raceways approved for burial only where concrete encased shall require a concrete envelope not less than 50 mm thick."
      } ]
    }, {
      "type" : "list item",
      "page number" : 691,
      "bounding box" : [ 71.99, 167.08, 384.982, 218.646 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.1.11 Equipment Rooms and Pits. Electric equipment shall not be installed in rooms or pits that do not have adequate drainage to prevent water accumulation during normal operation or filter maintenance.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 691,
      "bounding box" : [ 71.99, 103.835, 384.833, 155.401 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.1.12 Maintenance Disconnecting Means. One or more means to disconnect all ungrounded conductors shall be provided for all utilization equipment other than lighting. Each means shall be readily accessible and within sight from its equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12283,
    "level" : "Subtitle",
    "page number" : 691,
    "bounding box" : [ 147.225, 77.454, 309.523, 92.09 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.80.2 Permanently Installed Pools"
  }, {
    "type" : "paragraph",
    "id" : 12284,
    "page number" : 691,
    "bounding box" : [ 71.99, 27.931, 385.031, 66.891 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.80.2.1 General. Electrical installations at permanently installed pools shall comply with the provisions of Parts 6.80.1 and 6.80.2 of this article."
  }, {
    "type" : "paragraph",
    "id" : 12285,
    "page number" : 691,
    "bounding box" : [ 456.829, 493.299, 561.815, 533.201 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.80.2.2. Motors. (a) Wiring Methods."
  }, {
    "type" : "list",
    "id" : 12286,
    "level" : "9",
    "page number" : 691,
    "bounding box" : [ 474.82, 215.117, 769.688, 482.671 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 691,
      "bounding box" : [ 474.825, 468.034, 769.666, 482.671 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) General. The branch circuits for pool-associated motors shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 544,
        "page number" : 691,
        "bounding box" : [ 456.818, 380.466, 769.735, 468.53 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be installed in rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, or Type MC cable listed for the location. Other wiring methods and materials shall be permitted in specific locations or applications as covered in this section. Any wiring method employed shall contain an insulated copper equipment grounding conductor sized in accordance with 2.50.6.13 but not smaller than 3.5 mm2."
      } ]
    }, {
      "type" : "list item",
      "page number" : 691,
      "bounding box" : [ 474.831, 366.849, 769.682, 381.486 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) On or Within Buildings. Where installed on or within",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 545,
        "page number" : 691,
        "bounding box" : [ 456.835, 355.251, 696.939, 367.41 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "buildings, electrical metallic tubing shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 691,
      "bounding box" : [ 474.831, 341.595, 769.688, 356.232 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Flexible Connections. Where necessary to employ flexible",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 546,
        "page number" : 691,
        "bounding box" : [ 456.835, 317.271, 769.678, 342.091 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "connections at or adjacent to the motor, liquidtight flexible metal or nonmetallic conduit with approved fittings shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 691,
      "bounding box" : [ 474.831, 303.615, 769.578, 318.252 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) One-Family Dwellings. In the interior of one-family",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 547,
        "page number" : 691,
        "bounding box" : [ 456.824, 228.706, 769.67, 304.166 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "dwellings, or in the interior of accessory buildings associated with a one-family dwelling, any of the wiring methods recognized in Chapter 3 of this Code that comply with the provisions of this paragraph shall be permitted. Where run in a cable assembly, the equipment grounding conductor shall be permitted to be uninsulated, but it shall be enclosed within the outer sheath of the cable assembly."
      } ]
    }, {
      "type" : "list item",
      "page number" : 691,
      "bounding box" : [ 474.82, 215.117, 769.686, 229.753 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Cord-and-Plug Connections. Pool-associated motors shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12287,
    "page number" : 691,
    "bounding box" : [ 456.824, 165.473, 769.711, 215.612 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "permitted to employ cord-and-plug connections. The flexible cord shall not exceed 900 mm in length. The flexible cord shall include an equipment grounding conductor sized in accordance with 2.50.6.13 and shall terminate in a grounding-type attachment plug."
  }, {
    "type" : "paragraph",
    "id" : 12288,
    "page number" : 691,
    "bounding box" : [ 456.813, 38.983, 769.744, 153.848 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Double Insulated Pool Pumps. A listed cord-and-plugconnected pool pump incorporating an approved system of double insulation that provides a means for grounding only the internal and nonaccessible, non–current-carrying metal parts of the pump shall be connected to any wiring method recognized in Chapter 3 that is suitable for the location. Where the bonding grid is connected to the equipment grounding conductor of the motor circuit in accordance with the second paragraph of 6.80.2.7(b)(4), the branch circuit wiring shall comply with 6.80.2.2(a)."
  }, {
    "type" : "list",
    "id" : 12290,
    "level" : "10",
    "page number" : 692,
    "bounding box" : [ 71.99, 505.929, 318.601, 545.885 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 12302,
    "list items" : [ {
      "type" : "list item",
      "page number" : 692,
      "bounding box" : [ 71.99, 505.929, 318.601, 545.885 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.2.3 Area Lighting, Receptacles, and Equipment. (a) Receptacles.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12291,
    "level" : "9",
    "page number" : 692,
    "bounding box" : [ 89.976, 101.217, 384.856, 495.377 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 692,
      "bounding box" : [ 89.987, 480.741, 384.833, 495.377 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Circulation and Sanitation System, Location. Receptacles",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 538,
        "page number" : 692,
        "bounding box" : [ 71.99, 418.492, 384.952, 481.236 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "that provide power for water-pump motors or for other loads directly related to the circulation and sanitation system shall be located at least 3 000 mm from the inside walls of the pool, or not less than 1 500 mm from the inside walls of the pool if they meet all of the following conditions:"
      }, {
        "type" : "paragraph",
        "id" : 539,
        "page number" : 692,
        "bounding box" : [ 99.353, 367.852, 250.817, 417.992 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "a. Consist of single receptacles b. Employ a locking configuration c. Are of the grounding type d. Have GFCI protection"
      } ]
    }, {
      "type" : "list item",
      "page number" : 692,
      "bounding box" : [ 89.987, 341.592, 384.849, 356.228 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Other Receptacles, Location. Other receptacles shall be not",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 540,
        "page number" : 692,
        "bounding box" : [ 71.99, 329.927, 297.36, 342.087 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "less than 3 000 mm from the inside walls of a pool."
      } ]
    }, {
      "type" : "list item",
      "page number" : 692,
      "bounding box" : [ 89.987, 316.272, 384.79, 330.908 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Dwelling Unit(s). Where a permanently installed pool is",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 541,
        "page number" : 692,
        "bounding box" : [ 71.98, 254.023, 384.833, 316.767 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "installed at a dwelling unit(s), no fewer than one 230-volt 15- or 20ampere receptacle on a general-purpose branch circuit shall be located not less than 3 000 m from, and not more than 6 000 mm from, the inside wall of the pool. This receptacle shall be located not more than 2 000 mm above the floor, platform, or grade level serving the pool."
      } ]
    }, {
      "type" : "list item",
      "page number" : 692,
      "bounding box" : [ 89.976, 240.367, 384.807, 255.003 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Restricted Space. Where a pool is within 3 000 mm of a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 542,
        "page number" : 692,
        "bounding box" : [ 71.98, 190.778, 384.855, 240.862 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "dwelling and the dimensions of the lot preclude meeting the required clearances, not more than one receptacle outlet shall be permitted if not less than 1 500 mm measured horizontally from the inside wall of the pool."
      } ]
    }, {
      "type" : "list item",
      "page number" : 692,
      "bounding box" : [ 89.976, 177.122, 384.835, 191.759 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) GFCI Protection. All 15- and 20-ampere, single-phase, 230-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 543,
        "page number" : 692,
        "bounding box" : [ 71.98, 114.873, 384.986, 177.618 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "volt receptacles located within 6 000 mm of the inside walls of a pool shall be protected by a ground-fault circuit interrupter. Receptacles that supply pool pump motors and that are rated 15 or 20 amperes, 125 volts through 250 volts, single phase, shall be provided with GFCI protection."
      } ]
    }, {
      "type" : "list item",
      "page number" : 692,
      "bounding box" : [ 89.976, 101.217, 384.856, 115.854 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Measurements. In determining the dimensions in this section",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12292,
    "page number" : 692,
    "bounding box" : [ 71.969, 38.968, 384.841, 101.713 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "addressing receptacle spacings, the distance to be measured shall be the shortest path the supply cord of an appliance connected to the receptacle would follow without piercing a floor, wall, ceiling, doorway with hinged or sliding door, window opening, or other effective permanent barrier."
  }, {
    "type" : "paragraph",
    "id" : 12293,
    "page number" : 692,
    "bounding box" : [ 456.818, 518.578, 769.638, 545.874 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Luminaires (Lighting Fixtures), Lighting Outlets, and Ceiling-Suspended (Paddle) Fans."
  }, {
    "type" : "list",
    "id" : 12294,
    "level" : "5",
    "page number" : 692,
    "bounding box" : [ 456.796, 355.236, 769.708, 508.015 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 692,
      "bounding box" : [ 456.807, 431.075, 769.708, 508.015 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) New Outdoor Installation Clearances. In outdoor pool areas, luminaires (lighting fixtures), lighting outlets, and ceiling-suspended (paddle) fans installed above the pool or the area extending 1 500 mm horizontally from the inside walls of the pool shall be installed at a height not less than 3 600 mm above the maximum water level of the pool.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 692,
      "bounding box" : [ 456.796, 355.236, 769.67, 432.122 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Indoor Clearances. For installations in indoor pool areas, the clearances shall be the same as for outdoor areas unless modified as provided in this paragraph. If the branch circuit supplying the equipment is protected by a ground-fault circuit interrupter, the following equipment shall be permitted at a height not less than 2 300 mm above the maximum pool water level:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12295,
    "level" : "8",
    "page number" : 692,
    "bounding box" : [ 484.158, 317.257, 769.676, 342.076 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 692,
      "bounding box" : [ 484.158, 329.916, 660.411, 342.076 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Totally enclosed luminaires (fixtures)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 692,
      "bounding box" : [ 484.158, 317.257, 769.676, 329.416 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Ceiling-suspended (paddle) fans identified for use beneath",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12296,
    "page number" : 692,
    "bounding box" : [ 456.796, 304.597, 700.681, 316.756 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ceiling structures such as provided on porches or patios"
  }, {
    "type" : "list",
    "id" : 12297,
    "level" : "9",
    "page number" : 692,
    "bounding box" : [ 474.792, 113.811, 769.67, 292.972 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 692,
      "bounding box" : [ 474.792, 278.336, 769.67, 292.972 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Existing Installations. Existing luminaires (lighting fixtures)",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 536,
        "page number" : 692,
        "bounding box" : [ 456.796, 216.087, 769.67, 278.831 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and lighting outlets located less than 1 500 mm measured horizontally from the inside walls of a pool shall be not less than 1 500 mm above the surface of the maximum water level, shall be rigidly attached to the existing structure, and shall be protected by a ground-fault circuit interrupter."
      } ]
    }, {
      "type" : "list item",
      "page number" : 692,
      "bounding box" : [ 474.792, 202.431, 769.647, 217.067 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) GFCI Protection in Adjacent Areas. Luminaires (lighting",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 537,
        "page number" : 692,
        "bounding box" : [ 456.796, 127.522, 769.787, 202.926 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "fixtures), lighting outlets, and ceiling-suspended (paddle) fans installed in the area extending between 1 500 mm and 3 000 mm horizontally from the inside walls of a pool shall be protected by a ground-fault circuit interrupter unless installed not less than 1 500 mm above the maximum water level and rigidly attached to the structure adjacent to or enclosing the pool."
      } ]
    }, {
      "type" : "list item",
      "page number" : 692,
      "bounding box" : [ 474.792, 113.811, 769.598, 128.448 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Cord-and-Plug-Connected Luminaires (Lighting Fixtures).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12298,
    "page number" : 692,
    "bounding box" : [ 456.785, 76.937, 769.594, 114.362 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Cord-and-plug-connected luminaires (lighting fixtures) shall comply with the requirements of 6.80.1.7 where installed within 4 900 mm of any point on the water surface, measured radially."
  }, {
    "type" : "paragraph",
    "id" : 12299,
    "page number" : 692,
    "bounding box" : [ 456.774, 26.298, 769.67, 65.258 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Switching Devices. Switching devices shall be located at least 1 500 mm horizontally from the inside walls of a pool unless separated from the pool by a solid fence, wall, or other permanent barrier."
  }, {
    "type" : "list",
    "id" : 12306,
    "level" : "5",
    "page number" : 693,
    "bounding box" : [ 456.785, 405.804, 769.806, 545.924 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 693,
      "bounding box" : [ 456.796, 506.963, 769.806, 545.924 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Bottom-Mounted Luminaires (Fixtures). A luminaire (lighting fixture) facing upward shall have the lens adequately guarded to prevent contact by any person.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 693,
      "bounding box" : [ 456.785, 469.049, 769.649, 508.01 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) Dependence on Submersion. Luminaires (fixtures) that depend on submersion for safe operation shall be inherently protected against the hazards of overheating when not submerged.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 693,
      "bounding box" : [ 456.785, 405.804, 769.705, 470.03 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) Compliance. Compliance with these requirements shall be obtained by the use of a listed underwater luminaire (lighting fixture) and by installation of a listed ground-fault circuit interrupter in the branch circuit or a listed transformer for luminaires (fixtures) operating at not more than 15 volts.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12301,
    "page number" : 693,
    "bounding box" : [ 71.99, 519.645, 384.878, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Alternatively, a switch that is listed as being acceptable for use within 1 500 mm shall be permitted."
  }, {
    "type" : "list",
    "id" : 12302,
    "level" : "10",
    "page number" : 693,
    "bounding box" : [ 71.99, 469.071, 384.844, 508.032 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 12290,
    "next list id" : 12334,
    "list items" : [ {
      "type" : "list item",
      "page number" : 693,
      "bounding box" : [ 71.99, 469.071, 384.844, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.2.4 Underwater Luminaires (Lighting Fixtures). This section covers all luminaires (lighting fixtures) installed below the normal water level of the pool.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12303,
    "page number" : 693,
    "bounding box" : [ 81.345, 442.69, 137.513, 457.326 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General."
  }, {
    "type" : "list",
    "id" : 12304,
    "level" : "9",
    "page number" : 693,
    "bounding box" : [ 89.954, 113.871, 384.813, 432.127 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 693,
      "bounding box" : [ 89.987, 417.49, 384.813, 432.127 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Luminaire (Fixture) Design, Normal Operation. The design",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 532,
        "page number" : 693,
        "bounding box" : [ 71.98, 342.582, 384.91, 417.986 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "of an underwater luminaire (lighting fixture) supplied from a branch circuit either directly or by way of a transformer meeting the requirements of this section shall be such that, where the luminaire (fixture) is properly installed without a ground-fault circuit interrupter, there is no shock hazard with any likely combination of fault conditions during normal use (not relamping)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 693,
      "bounding box" : [ 89.976, 328.926, 384.776, 343.562 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Transformers. Transformers used for the supply of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 533,
        "page number" : 693,
        "bounding box" : [ 71.969, 266.677, 384.845, 329.421 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "underwater luminaires (fixtures), together with the transformer enclosure, shall be listed as a swimming pool and spa transformer. The transformer shall be an isolated winding type with an ungrounded secondary that has a grounded metal barrier between the primary and secondary windings."
      } ]
    }, {
      "type" : "list item",
      "page number" : 693,
      "bounding box" : [ 89.965, 253.021, 384.778, 267.657 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) GFCI Protection, Relamping. A ground-fault circuit",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 534,
        "page number" : 693,
        "bounding box" : [ 71.969, 165.452, 384.914, 253.516 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "interrupter shall be installed in the branch circuit supplying luminaires (fixtures) operating at more than 15 volts such that there is no shock hazard during relamping. The installation of the ground-fault circuit interrupter shall be such that there is no shock hazard with any likely fault-condition combination that involves a person in a conductive path from any ungrounded part of the branch circuit or the luminaire (fixture) to ground."
      } ]
    }, {
      "type" : "list item",
      "page number" : 693,
      "bounding box" : [ 89.965, 151.851, 384.798, 166.488 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Voltage Limitation. No luminaires (lighting fixtures) shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 535,
        "page number" : 693,
        "bounding box" : [ 71.958, 127.527, 384.822, 152.347 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "installed for operation on supply circuits over 150 volts between conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 693,
      "bounding box" : [ 89.954, 113.871, 384.777, 128.508 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Location, Wall-Mounted Luminaires (Fixtures). Luminaires",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12307,
    "level" : "Subtitle",
    "page number" : 693,
    "bounding box" : [ 466.14, 379.423, 641.299, 394.059 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Wet-Niche Luminaires (Fixtures)."
  }, {
    "type" : "list",
    "id" : 12308,
    "level" : "5",
    "page number" : 693,
    "bounding box" : [ 456.774, 190.78, 769.869, 368.86 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 693,
      "bounding box" : [ 456.774, 254.025, 769.827, 368.86 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Forming Shells. Forming shells shall be installed for the mounting of all wet-niche underwater luminaires (fixtures) and shall be equipped with provisions for conduit entries. Metal parts of the luminaire (fixture) and forming shell in contact with the pool water shall be of brass or other approved corrosion-resistant metal. All forming shells used with nonmetallic conduit systems, other than those that are part of a listed low-voltage lighting system not requiring grounding, shall include provisions for terminating an 8 mm2 copper conductor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 693,
      "bounding box" : [ 456.824, 190.78, 769.869, 255.006 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Wiring Extending Directly to the Forming Shell. Conduit shall be installed from the forming shell to a junction box or other enclosure conforming to the requirements in 6.80.2.5. Conduit shall be rigid metal, intermediate metal, liquidtight flexible nonmetallic, or rigid nonmetallic.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12309,
    "level" : "7",
    "page number" : 693,
    "bounding box" : [ 456.824, 38.985, 769.77, 179.09 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 693,
      "bounding box" : [ 456.824, 152.844, 769.682, 179.09 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Metal Conduit. Metal conduit shall be approved and shall be of brass or other approved corrosion-resistant metal.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 693,
      "bounding box" : [ 456.824, 38.985, 769.77, 153.825 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Nonmetallic Conduit. Where a nonmetallic conduit is used, an 8 mm2 insulated solid or stranded copper bonding jumper shall be installed in this conduit unless a listed low-voltage lighting system not requiring grounding is used. The bonding jumper shall be terminated in the forming shell, junction box or transformer enclosure, or groundfault circuit-interrupter enclosure. The termination of the 8 mm2 bonding jumper in the forming shell shall be covered with, or encapsulated in, a listed potting compound to protect the connection from the possible deteriorating effect of pool water.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12305,
    "page number" : 693,
    "bounding box" : [ 71.947, 51.622, 384.843, 114.367 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(lighting fixtures) mounted in walls shall be installed with the top of the luminaire (fixture) lens not less than 450 mm below the normal water level of the pool, unless the luminaire (lighting fixture) is listed and identified for use at lesser depths. No luminaire (fixture) shall be installed less than 100 mm below the normal water level of the pool."
  }, {
    "type" : "paragraph",
    "id" : 12311,
    "level" : "8",
    "page number" : 694,
    "bounding box" : [ 71.983, 431.091, 384.849, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Equipment Grounding Provisions for Cords. Wet-niche luminaires (lighting fixtures) that are supplied by a flexible cord or cable shall have all exposed non–current-carrying metal parts grounded by an insulated copper equipment grounding conductor that is an integral part of the cord or cable. This grounding conductor shall be connected to a grounding terminal in the supply junction box, transformer enclosure, or other enclosure. The grounding conductor shall not be smaller than the supply conductors and not smaller than 16 AWG."
  }, {
    "type" : "paragraph",
    "id" : 12322,
    "page number" : 694,
    "bounding box" : [ 456.81, 494.358, 769.683, 544.431 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(fixture) shall meet the construction requirements of 6.80.2.4(b)(3) and be installed in accordance with the requirements of 6.80.1.2(b). Where connection to a forming shell is specified, the connection shall be to the mounting bracket."
  }, {
    "type" : "heading",
    "id" : 12323,
    "level" : "Subtitle",
    "page number" : 694,
    "bounding box" : [ 466.165, 468.042, 769.625, 482.679 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Through-Wall Lighting Assembly. A through-wall lighting"
  }, {
    "type" : "paragraph",
    "id" : 12324,
    "page number" : 694,
    "bounding box" : [ 456.799, 380.484, 769.655, 468.538 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "assembly shall be equipped with a threaded entry or hub, or a nonmetallic hub, for the purpose of accommodating the termination of the supply conduit. A through-wall lighting assembly shall meet the construction requirements of 6.80.2.4(b)(3) and be installed in accordance with the requirements of 6.80.2.4. Where connection to a forming shell is specified, the connection shall be to the conduit termination point."
  }, {
    "type" : "heading",
    "id" : 12312,
    "level" : "Subtitle",
    "page number" : 694,
    "bounding box" : [ 89.99, 417.49, 384.816, 432.127 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Luminaire (Fixture) Grounding Terminations. The end of"
  }, {
    "type" : "paragraph",
    "id" : 12313,
    "page number" : 694,
    "bounding box" : [ 71.994, 329.922, 384.912, 417.986 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the flexible-cord jacket and the flexible-cord conductor terminations within a luminaire (fixture) shall be covered with, or encapsulated in, a suitable potting compound to prevent the entry of water into the luminaire (fixture) through the cord or its conductors. In addition, the grounding connection within a luminaire (fixture) shall be similarly treated to protect such connection from the deteriorating effect of pool water in the event of water entry into the luminaire (fixture)."
  }, {
    "type" : "heading",
    "id" : 12325,
    "level" : "Subtitle",
    "page number" : 694,
    "bounding box" : [ 466.154, 354.169, 591.044, 368.805 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Branch-Circuit Wiring."
  }, {
    "type" : "list",
    "id" : 12326,
    "level" : "8",
    "page number" : 694,
    "bounding box" : [ 474.796, 113.839, 769.65, 343.54 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 694,
      "bounding box" : [ 474.796, 328.904, 769.65, 343.54 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Wiring Methods. Branch-circuit wiring on the supply side of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 527,
        "page number" : 694,
        "bounding box" : [ 456.799, 228.675, 769.734, 329.399 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "enclosures and junction boxes connected to conduits run to wet-niche and no-niche luminaires (fixtures), and the field wiring compartments of dry-niche luminaires (fixtures), shall be installed using rigid metal conduit, intermediate metal conduit, liquidtight flexible nonmetallic conduit, or rigid nonmetallic conduit. Where installed on buildings, electrical metallic tubing shall be permitted, and where installed within buildings, electrical nonmetallic tubing, Type MC cable, or electrical metallic tubing shall be permitted."
      }, {
        "type" : "paragraph",
        "id" : 528,
        "page number" : 694,
        "bounding box" : [ 456.799, 139.104, 769.676, 216.952 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Where connecting to transformers for pool lights, liquidtight flexible metal conduit or liquidtight flexible nonmetallic conduit shall be permitted. The length shall not exceed 1 800 mm for any one length or exceed 3 000 mm in total length used. Liquidtight flexible nonmetallic conduit, Type B (LFNC-B), shall be permitted in lengths longer than 1 800 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 694,
      "bounding box" : [ 474.796, 113.839, 769.631, 128.475 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Equipment Grounding. Through-wall lighting assemblies,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12314,
    "level" : "Subtitle",
    "page number" : 694,
    "bounding box" : [ 89.99, 316.266, 384.81, 330.902 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(5) Luminaire (Fixture) Bonding. The luminaire (fixture) shall"
  }, {
    "type" : "paragraph",
    "id" : 12315,
    "page number" : 694,
    "bounding box" : [ 71.983, 254.017, 384.834, 316.761 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be bonded to and secured to the forming shell by a positive locking device that ensures a low-resistance contact and requires a tool to remove the luminaire (fixture) from the forming shell. Bonding shall not be required for luminaires (fixtures) that are listed for the application and have no non–current-carrying metal parts."
  }, {
    "type" : "heading",
    "id" : 12316,
    "level" : "Subtitle",
    "page number" : 694,
    "bounding box" : [ 89.99, 240.361, 384.814, 254.997 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(6) Servicing. All luminaires shall be removable from the water"
  }, {
    "type" : "paragraph",
    "id" : 12317,
    "page number" : 694,
    "bounding box" : [ 71.994, 190.772, 384.872, 240.856 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "for relamping or normal maintenance. Luminaires shall be installed in such a manner that personnel can reach the luminaire for relamping, maintenance, or inspection while on the deck or equivalently dry location."
  }, {
    "type" : "heading",
    "id" : 12318,
    "level" : "Subtitle",
    "page number" : 694,
    "bounding box" : [ 81.349, 164.39, 254.025, 179.027 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Dry-Niche Luminaires (Fixtures)."
  }, {
    "type" : "list",
    "id" : 12319,
    "level" : "5",
    "page number" : 694,
    "bounding box" : [ 71.983, 76.931, 384.832, 153.817 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 694,
      "bounding box" : [ 71.994, 102.196, 384.832, 153.817 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Construction. A dry-niche luminaire (lighting fixture) shall be provided with a provision for drainage of water and a means for accommodating one equipment grounding conductor for each conduit entry.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 694,
      "bounding box" : [ 71.983, 76.931, 384.824, 103.177 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Junction Box. A junction box shall not be required but, if used, shall not be required to be elevated or located as specified in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12327,
    "page number" : 694,
    "bounding box" : [ 456.788, 26.27, 769.661, 114.334 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "wet-niche, dry-niche, or no-niche luminaires (lighting fixtures) shall be connected to an insulated copper equipment grounding conductor installed with the circuit conductors. The equipment grounding conductor shall be installed without joint or splice except as permitted in (f)(2)a and (f)(2)b. The equipment grounding conductor shall be sized in accordance with Table 2.50.6.13 but shall not be smaller than 3.5 mm2."
  }, {
    "type" : "list",
    "id" : 12320,
    "level" : "7",
    "page number" : 694,
    "bounding box" : [ 71.983, 51.612, 384.775, 76.431 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 12401,
    "list items" : [ {
      "type" : "list item",
      "page number" : 694,
      "bounding box" : [ 71.983, 51.612, 384.775, 76.431 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.2.5(a)(2) if the luminaire (fixture) is specifically identified for the purpose.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12321,
    "page number" : 694,
    "bounding box" : [ 81.338, 25.296, 384.774, 39.932 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) No-Niche Luminaires (Fixtures). A no-niche luminaire"
  }, {
    "type" : "paragraph",
    "id" : 12329,
    "page number" : 695,
    "bounding box" : [ 71.99, 493.329, 384.907, 533.187 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: An equipment grounding conductor between the wiring chamber of the secondary winding of a transformer and a junction box shall be sized in accordance with the overcurrent device in this circuit."
  }, {
    "type" : "list",
    "id" : 12330,
    "level" : "9",
    "page number" : 695,
    "bounding box" : [ 71.99, 291.986, 384.912, 481.22 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 695,
      "bounding box" : [ 71.99, 393.155, 384.863, 481.22 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. If more than one underwater luminaire (lighting fixture) is supplied by the same branch circuit, the equipment grounding conductor, installed between the junction boxes, transformer enclosures, or other enclosures in the supply circuit to wet-niche luminaires (fixtures), or between the field-wiring compartments of dry-niche luminaires (fixtures), shall be permitted to be terminated on grounding terminals.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 695,
      "bounding box" : [ 71.99, 291.986, 384.912, 392.655 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. If the underwater luminaire (lighting fixture) is supplied from a transformer, ground-fault circuit interrupter, clock-operated switch, or a manual snap switch that is located between the panelboard and a junction box connected to the conduit that extends directly to the underwater luminaire (lighting fixture), the equipment grounding conductor shall be permitted to terminate on grounding terminals on the transformer, ground-fault circuit interrupter, clock-operated switch enclosure, or an outlet box used to enclose a snap switch.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12331,
    "level" : "10",
    "page number" : 695,
    "bounding box" : [ 71.99, 216.07, 384.844, 280.295 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Conductors. Conductors on the load side of a ground-fault circuit interrupter or of a transformer, used to comply with the provisions of 6.80.2.4(a)(8), shall not occupy raceways, boxes, or enclosures containing other conductors unless one of the following conditions applies:"
  }, {
    "type" : "list",
    "id" : 12332,
    "level" : "11",
    "page number" : 695,
    "bounding box" : [ 99.353, 127.505, 384.852, 202.91 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 695,
      "bounding box" : [ 99.353, 190.75, 384.844, 202.91 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The other conductors are protected by ground-fault circuit",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 525,
        "page number" : 695,
        "bounding box" : [ 71.99, 178.09, 125.446, 190.25 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "interrupters."
      } ]
    }, {
      "type" : "list item",
      "page number" : 695,
      "bounding box" : [ 99.353, 165.43, 321.992, 177.59 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The other conductors are grounding conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 695,
      "bounding box" : [ 99.353, 152.825, 384.79, 164.985 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. The other conductors are supply conductors to a feed-through",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 526,
        "page number" : 695,
        "bounding box" : [ 71.99, 140.165, 231.664, 152.325 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "type ground-fault circuit interrupter."
      } ]
    }, {
      "type" : "list item",
      "page number" : 695,
      "bounding box" : [ 99.353, 127.505, 384.852, 139.665 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Ground-fault circuit interrupters shall be permitted in a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12333,
    "page number" : 695,
    "bounding box" : [ 71.99, 102.185, 384.837, 127.005 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "panelboard that contains circuits protected by other than ground-fault circuit interrupters."
  }, {
    "type" : "list",
    "id" : 12334,
    "level" : "10",
    "page number" : 695,
    "bounding box" : [ 71.99, 63.21, 384.768, 90.506 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 12302,
    "list items" : [ {
      "type" : "list item",
      "page number" : 695,
      "bounding box" : [ 71.99, 63.21, 384.768, 90.506 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.2.5 Junction Boxes and Enclosures for Transformers or Ground-Fault Circuit Interrupters.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12335,
    "level" : "1",
    "page number" : 695,
    "bounding box" : [ 81.345, 37.945, 384.819, 52.581 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "next list id" : 12363,
    "list items" : [ {
      "type" : "list item",
      "page number" : 695,
      "bounding box" : [ 81.345, 37.945, 384.819, 52.581 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Junction Boxes. A junction box connected to a conduit that",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12336,
    "page number" : 695,
    "bounding box" : [ 71.99, 26.281, 384.791, 38.44 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "extends directly to a forming shell or mounting bracket of a no-niche"
  }, {
    "type" : "paragraph",
    "id" : 12337,
    "page number" : 695,
    "bounding box" : [ 456.829, 532.261, 729.354, 544.421 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "luminaire (fixture) shall meet the requirements of this section."
  }, {
    "type" : "paragraph",
    "id" : 12338,
    "level" : "6",
    "page number" : 695,
    "bounding box" : [ 456.818, 494.347, 769.694, 520.582 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Construction. The junction box shall be listed as a swimming pool junction box and shall comply with the following conditions:"
  }, {
    "type" : "list",
    "id" : 12339,
    "level" : "7",
    "page number" : 695,
    "bounding box" : [ 456.818, 380.463, 769.719, 481.187 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 695,
      "bounding box" : [ 456.818, 456.367, 769.671, 481.187 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Be equipped with threaded entries or hubs or a nonmetallic hub.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 695,
      "bounding box" : [ 456.818, 431.047, 769.655, 455.867 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Be compromised of copper, brass, suitable plastic, or other approved corrosion-resistant material.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 695,
      "bounding box" : [ 456.818, 380.463, 769.719, 430.602 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Be provided with electrical continuity between every connected metal conduit and the grounding terminals by means of copper, brass, or other approved corrosion-resistant metal that is integral with the box.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12340,
    "level" : "6",
    "page number" : 695,
    "bounding box" : [ 456.807, 317.218, 769.673, 368.838 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Installation. Where the luminaire (fixture) operates over 15 volts, the junction box location shall comply with (a)(2)a and (a)(2)b. Where the luminaire (fixture) operates at less than 15 volts, the junction box location shall be permitted to comply with (a)(2)c."
  }, {
    "type" : "list",
    "id" : 12341,
    "level" : "7",
    "page number" : 695,
    "bounding box" : [ 484.169, 189.732, 769.671, 305.593 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 695,
      "bounding box" : [ 484.169, 290.957, 769.647, 305.593 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Vertical Spacing. The junction box shall be located not less",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 523,
        "page number" : 695,
        "bounding box" : [ 456.818, 241.313, 769.655, 291.452 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "than 100 mm, measured from the inside of the bottom of the box, above the ground level, or pool deck, or not less than 200 mm above the maximum pool water level, whichever provides the greater elevation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 695,
      "bounding box" : [ 484.18, 227.657, 769.671, 242.294 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Horizontal Spacing. The junction box shall be located not",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 524,
        "page number" : 695,
        "bounding box" : [ 456.829, 203.388, 769.627, 228.207 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "less than 1 200 mm from the inside wall of the pool, unless separated from the pool by a solid fence, wall, or other permanent barrier."
      } ]
    }, {
      "type" : "list item",
      "page number" : 695,
      "bounding box" : [ 484.191, 189.732, 769.664, 204.369 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Flush Deck Box. If used on a lighting system operating at 15",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12342,
    "page number" : 695,
    "bounding box" : [ 456.829, 165.408, 769.698, 190.228 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "volts or less, a flush deck box shall be permitted if both of the following apply:"
  }, {
    "type" : "list",
    "id" : 12343,
    "level" : "8",
    "page number" : 695,
    "bounding box" : [ 456.829, 102.163, 769.766, 152.303 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 695,
      "bounding box" : [ 456.829, 127.483, 769.664, 152.303 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1. An approved potting compound is used to fill the box to prevent the entrance of moisture.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 695,
      "bounding box" : [ 456.829, 102.163, 769.766, 126.983 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2. The flush deck box is located not less than 1 200 mm from the inside wall of the pool.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12344,
    "page number" : 695,
    "bounding box" : [ 456.818, 38.919, 769.659, 90.539 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Other Enclosures. An enclosure for a transformer, ground-fault circuit interrupter, or a similar device connected to a conduit that extends directly to a forming shell or mounting bracket of a no-niche luminaire (fixture) shall meet the requirements of this section."
  }, {
    "type" : "paragraph",
    "id" : 12346,
    "level" : "6",
    "page number" : 696,
    "bounding box" : [ 71.983, 519.645, 384.818, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Construction. The enclosure shall be listed and labeled for the purpose and meet the following requirements:"
  }, {
    "type" : "paragraph",
    "id" : 12352,
    "page number" : 696,
    "bounding box" : [ 456.832, 469.049, 769.701, 545.924 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Grounding. The junction box, transformer enclosure, or other enclosure in the supply circuit to a wet-niche or no-niche luminaire (lighting fixture) and the field-wiring chamber of a dry-niche luminaire (lighting fixture) shall be grounded to the equipment grounding terminal of the panelboard. This terminal shall be directly connected to the panelboard enclosure."
  }, {
    "type" : "list",
    "id" : 12347,
    "level" : "7",
    "page number" : 696,
    "bounding box" : [ 99.345, 418.486, 384.876, 506.55 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 696,
      "bounding box" : [ 99.345, 494.391, 376.01, 506.55 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Equipped with threaded entries or hubs or a nonmetallic hub",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 696,
      "bounding box" : [ 99.345, 481.731, 384.806, 493.891 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Comprised of copper, brass, suitable plastic, or other",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 521,
        "page number" : 696,
        "bounding box" : [ 71.983, 469.071, 236.255, 481.231 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "approved corrosion-resistant material"
      } ]
    }, {
      "type" : "list item",
      "page number" : 696,
      "bounding box" : [ 99.345, 456.411, 384.854, 468.571 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Provided with an approved seal, such as duct seal at the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 522,
        "page number" : 696,
        "bounding box" : [ 71.983, 431.091, 384.879, 455.911 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conduit connection, that prevents circulation of air between the conduit and the enclosures"
      } ]
    }, {
      "type" : "list item",
      "page number" : 696,
      "bounding box" : [ 99.345, 418.486, 384.876, 430.646 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Provided with electrical continuity between every connected",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12353,
    "page number" : 696,
    "bounding box" : [ 456.832, 405.815, 769.703, 457.37 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.80.2.6 Feeders. These provisions shall apply to any feeder on the supply side of panelboards supplying branch circuits for pool equipment covered in 6.80.2 and on the load side of the service equipment or the source of a separately derived system."
  }, {
    "type" : "paragraph",
    "id" : 12348,
    "page number" : 696,
    "bounding box" : [ 71.983, 380.506, 384.876, 417.986 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "metal conduit and the grounding terminals by means of copper, brass, or other approved corrosion-resistant metal that is integral with the box"
  }, {
    "type" : "list",
    "id" : 12354,
    "level" : "1",
    "page number" : 696,
    "bounding box" : [ 466.176, 215.085, 769.694, 394.136 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 696,
      "bounding box" : [ 466.187, 379.5, 769.694, 394.136 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Wiring Methods. Feeders shall be installed in rigid metal",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 519,
        "page number" : 696,
        "bounding box" : [ 456.821, 317.251, 769.755, 379.995 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conduit, intermediate metal conduit, liquidtight, flexible nonmetallic conduit, or rigid nonmetallic conduit. Electrical metallic tubing shall be permitted where installed on or within a building, and electrical nonmetallic tubing shall be permitted where installed within a building."
      }, {
        "type" : "paragraph",
        "id" : 520,
        "page number" : 696,
        "bounding box" : [ 456.821, 240.295, 769.716, 305.538 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: An existing feeder between an existing remote panelboard and service equipment shall be permitted to run in flexible metal conduit or an approved cable assembly that includes an equipment grounding conductor within its outer sheath. The equipment grounding conductor shall comply with 2.50.2.5(a)(5)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 696,
      "bounding box" : [ 466.176, 215.085, 769.661, 229.721 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Grounding. An equipment grounding conductor shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12349,
    "level" : "Subtitle",
    "page number" : 696,
    "bounding box" : [ 89.98, 354.191, 162.144, 368.827 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Installation."
  }, {
    "type" : "list",
    "id" : 12350,
    "level" : "8",
    "page number" : 696,
    "bounding box" : [ 71.983, 254.017, 384.931, 343.562 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 696,
      "bounding box" : [ 71.983, 291.997, 384.845, 343.562 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Vertical Spacing. The enclosure shall be located not less than 100 mm, measured from the inside of the bottom of the box, above the ground level, or pool deck, or not less than 200 mm above the maximum pool water level, whichever provides the greater elevation.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 696,
      "bounding box" : [ 71.994, 254.017, 384.931, 292.977 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Horizontal Spacing. The enclosure shall be located not less than 1 200 mm from the inside wall of the pool, unless separated from the pool by a solid fence, wall, or other permanent barrier.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12351,
    "level" : "5",
    "page number" : 696,
    "bounding box" : [ 71.994, 38.963, 384.85, 242.337 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 696,
      "bounding box" : [ 71.994, 190.772, 384.84, 242.337 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Protection. Junction boxes and enclosures mounted above the grade of the finished walkway around the pool shall not be located in the walkway unless afforded additional protection, such as by location under diving boards, adjacent to fixed structures, and the like.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 696,
      "bounding box" : [ 71.994, 102.196, 384.841, 179.082 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Grounding Terminals. Junction boxes, transformer enclosures, and ground-fault circuit-interrupter enclosures connected to a conduit that extends directly to a forming shell or mounting bracket of a noniche luminaire (fixture) shall be provided with a number of grounding terminals that shall be at least one more than the number of conduit entries.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 696,
      "bounding box" : [ 71.994, 38.963, 384.85, 90.583 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Strain Relief. The termination of a flexible cord of an underwater lighting fixture within a junction box, transformer enclosure, ground-fault circuit interrupter, or other enclosure shall be provided with a strain relief.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12355,
    "page number" : 696,
    "bounding box" : [ 456.81, 127.516, 769.688, 215.58 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "installed with the feeder conductors between the grounding terminal of the pool equipment panelboard and the grounding terminal of the applicable service equipment or source of a separately derived system. For other than (1) existing feeders covered in 6.80.2.6(a), Exception, or (2) feeders to separate buildings that do not utilize an insulated equipment grounding conductor in accordance with 6.80.2.6(b)(2), this equipment grounding conductor shall be insulated."
  }, {
    "type" : "list",
    "id" : 12356,
    "level" : "4",
    "page number" : 696,
    "bounding box" : [ 456.799, 26.325, 769.708, 115.837 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 696,
      "bounding box" : [ 456.799, 64.305, 769.708, 115.837 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Size. This conductor shall be sized in accordance with 2.50.6.13 but not smaller than 3.5 mm2. On separately derived systems, this conductor shall be sized in accordance with Table 2.50.3.17 but not smaller than 8 mm2.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 696,
      "bounding box" : [ 456.834, 26.325, 769.705, 65.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Separate Buildings. A feeder to a separate building or structure shall be permitted to supply swimming pool equipment branch circuits, or feeders supplying swimming pool equipment",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12372,
    "page number" : 697,
    "bounding box" : [ 456.829, 431.083, 769.779, 544.467 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "including electric motors, shall be bonded. Accessible metal parts of listed equipment incorporating an approved system of double insulation and providing a means for grounding internal nonaccessible, non–current-carrying metal parts shall not be bonded by a direct connection to the equipotential bonding grid. The means for grounding internal nonaccessible, non–current carrying metal parts shall be an equipment grounding conductor run with the power-supply conductors in the case of motors supplied with a flexible cord, or a grounding terminal in the case of motors intended for permanent connection."
  }, {
    "type" : "paragraph",
    "id" : 12358,
    "page number" : 697,
    "bounding box" : [ 71.99, 494.391, 384.859, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "branch circuits, if the grounding arrangements in the separate building meet the requirements in 250.32(b)(1). Where installed in other than existing feeders covered in 6.80.2.6(a), Exception, a separate equipment grounding conductor shall be an insulated conductor."
  }, {
    "type" : "heading",
    "id" : 12359,
    "level" : "Subtitle",
    "page number" : 697,
    "bounding box" : [ 71.99, 468.009, 220.111, 482.646 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.80.2.7 Equipotential Bonding."
  }, {
    "type" : "paragraph",
    "id" : 12360,
    "page number" : 697,
    "bounding box" : [ 71.98, 418.497, 384.928, 457.392 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Performance. The equipotential bonding required by this section shall be installed to eliminate voltage gradients in the pool area as prescribed."
  }, {
    "type" : "paragraph",
    "id" : 12373,
    "page number" : 697,
    "bounding box" : [ 456.826, 329.92, 769.712, 430.648 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where a double-insulated water-pump motor is installed under the provisions of this rule, a solid 8 mm2 copper conductor that is of sufficient length to make a bonding connection to a replacement motor shall be extended from the bonding grid to an accessible point in the motor vicinity. Where there is no connection between the swimming pool bonding grid and the equipment grounding system for the premises, this bonding conductor shall be connected to the equipment grounding conductor of the motor circuit."
  }, {
    "type" : "paragraph",
    "id" : 12361,
    "page number" : 697,
    "bounding box" : [ 81.351, 377.289, 375.518, 407.33 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The 8 mm2 or larger solid copper bonding conductor shall not be required to be extended or attached to any remote panelboard, service equipment, or any electrode."
  }, {
    "type" : "paragraph",
    "id" : 12362,
    "page number" : 697,
    "bounding box" : [ 81.345, 351.909, 384.763, 366.546 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Bonded Parts. The parts specified in 6.80.2.7(b)(1) through"
  }, {
    "type" : "list",
    "id" : 12363,
    "level" : "1",
    "page number" : 697,
    "bounding box" : [ 71.99, 340.245, 211.151, 352.405 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "previous list id" : 12335,
    "list items" : [ {
      "type" : "list item",
      "page number" : 697,
      "bounding box" : [ 71.99, 340.245, 211.151, 352.405 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b)(5) shall be bonded together.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12374,
    "level" : "3",
    "page number" : 697,
    "bounding box" : [ 456.815, 279.335, 769.727, 330.901 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(5) Metal Wiring Methods and Equipment. Metal-sheathed cables and raceways, metal piping, and all fixed metal parts that are within the following distances of the pool, except those separated from the pool by a permanent barrier, shall be bonded."
  }, {
    "type" : "heading",
    "id" : 12364,
    "level" : "Subtitle",
    "page number" : 697,
    "bounding box" : [ 89.987, 313.984, 384.804, 328.621 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Metallic Structural Components. All metallic parts of the"
  }, {
    "type" : "paragraph",
    "id" : 12365,
    "page number" : 697,
    "bounding box" : [ 71.99, 163.193, 384.949, 314.48 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "pool structure, including the reinforcing metal of the pool shell, coping stones, and deck, shall be bonded. The usual steel tie wires shall be considered suitable for bonding the reinforcing steel together, and welding or special clamping shall not be required. These tie wires shall be made tight. If reinforcing steel is effectively insulated by an encapsulating nonconductive compound at the time of manufacture and installation, it shall not be required to be bonded. Where reinforcing steel of the pool shell or the reinforcing steel of coping stones and deck is encapsulated with a nonconductive compound or another conductive material is not available, provisions shall be made for an alternative means to eliminate voltage gradients that would otherwise be provided by unencapsulated, bonded reinforcing steel."
  }, {
    "type" : "paragraph",
    "id" : 12375,
    "page number" : 697,
    "bounding box" : [ 484.177, 241.356, 769.835, 266.175 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. Within 1 500 mm horizontally of the inside walls of the pool b. Within 3 700 mm measured vertically above the maximum"
  }, {
    "type" : "paragraph",
    "id" : 12376,
    "page number" : 697,
    "bounding box" : [ 456.815, 216.091, 769.633, 240.855 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "water level of the pool, or any observation stands, towers, or platforms, or any diving structures"
  }, {
    "type" : "paragraph",
    "id" : 12377,
    "page number" : 697,
    "bounding box" : [ 456.804, 76.966, 769.754, 204.4 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Equipotential Bonding Grid. The parts specified in 6.80.2.7(b) shall be connected to an equipotential bonding grid with a solid copper conductor, insulated, covered, or bare, not smaller than 8 mm2 or rigid metal conduit of brass or other identified corrosion-resistant metal conduit. Connection shall be made by exothermic welding or by listed pressure connectors or clamps that are labeled as being suitable for the purpose and are of stainless steel, brass, copper, or copper alloy. The equipotential common bonding grid shall extend under paved walking surfaces for 1 000 mm horizontally beyond the inside walls of the pool and shall be permitted to be any of the following:"
  }, {
    "type" : "heading",
    "id" : 12366,
    "level" : "Subtitle",
    "page number" : 697,
    "bounding box" : [ 89.998, 149.537, 384.874, 164.173 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Underwater Lighting. All metal forming shells and mounting"
  }, {
    "type" : "paragraph",
    "id" : 12367,
    "page number" : 697,
    "bounding box" : [ 72.001, 112.608, 384.88, 150.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "brackets of no-niche luminaires (fixtures) shall be bonded unless a listed low-voltage lighting system with nonmetallic forming shells not requiring bonding is used."
  }, {
    "type" : "heading",
    "id" : 12368,
    "level" : "Subtitle",
    "page number" : 697,
    "bounding box" : [ 89.998, 98.952, 384.927, 113.588 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Metal Fittings. All metal fittings within or attached to the pool"
  }, {
    "type" : "paragraph",
    "id" : 12369,
    "page number" : 697,
    "bounding box" : [ 71.99, 62.023, 384.86, 99.447 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "structure shall be bonded. Isolated parts that are not over 100 mm in any dimension and do not penetrate into the pool structure more than 25 mm shall not require bonding."
  }, {
    "type" : "paragraph",
    "id" : 12378,
    "level" : "3",
    "page number" : 697,
    "bounding box" : [ 456.833, 26.315, 769.688, 65.276 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Structural Reinforcing Steel. The structural reinforcing steel of a concrete pool where the reinforcing rods are bonded together by the usual steel tie wires or the equivalent"
  }, {
    "type" : "heading",
    "id" : 12370,
    "level" : "Subtitle",
    "page number" : 697,
    "bounding box" : [ 89.987, 48.367, 384.863, 63.003 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Electrical Equipment. Metal parts of electrical equipment"
  }, {
    "type" : "paragraph",
    "id" : 12371,
    "page number" : 697,
    "bounding box" : [ 71.99, 24.043, 384.893, 48.862 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "associated with the pool water circulating system, including pump motors and metal parts of equipment associated with pool covers,"
  }, {
    "type" : "list",
    "id" : 12380,
    "level" : "4",
    "page number" : 698,
    "bounding box" : [ 71.972, 494.391, 384.817, 545.945 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 698,
      "bounding box" : [ 71.983, 519.645, 384.817, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Bolted or Welded Metal Pools. The wall of a bolted or welded metal pool",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 698,
      "bounding box" : [ 71.972, 494.391, 384.81, 520.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Alternate Means. This system shall be permitted to be constructed as specified in (a) through (c):",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12388,
    "level" : "5",
    "page number" : 698,
    "bounding box" : [ 456.812, 355.245, 769.704, 545.917 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 698,
      "bounding box" : [ 456.812, 405.831, 769.704, 545.917 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Wiring Methods. Rigid metal conduit or intermediate metal conduit of brass or other identified corrosion-resistant metal or rigid nonmetallic conduit shall extend from the forming shell to a suitable junction box or other enclosure as provided in 6.80.2.5. Where rigid nonmetallic conduit is used, a 8.0 mm2 (3.2 mm dia.) insulated copper conductor shall be installed in this conduit with provisions for terminating in the forming shell and the junction box. The termination of the 8.0 mm2 (3.2 mm dia.) conductor in the forming shell shall be covered with, or encapsulated in, a suitable potting compound to protect such connection from the possible deteriorating effect of pool water.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 698,
      "bounding box" : [ 456.82, 355.245, 769.669, 406.812 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Forming Shell and Metal Screen. The forming shell and metal screen shall be of brass or other approved corrosion-resistant metal. All forming shells shall include provisions for terminating an 8 mm2copper conductor.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12381,
    "level" : "5",
    "page number" : 698,
    "bounding box" : [ 71.972, 329.937, 384.921, 482.712 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 698,
      "bounding box" : [ 71.972, 431.085, 384.828, 482.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Materials and Connections. The grid shall be constructed of minimum 8 mm2 bare solid copper conductors. Conductors shall be bonded to each other at all points of crossing. Connections shall be made as required by 6.80.2.7(d).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 698,
      "bounding box" : [ 71.985, 355.257, 384.921, 432.132 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Grid Structure. The equipotential bonding grid shall cover the contour of the pool and the pool deck extending 1 000 mm horizontally from the inside walls of the pool. The equipotential bonding grid shall be arranged in a 300 mm by 300 mm network of conductors in a uniformly spaced perpendicular grid pattern with tolerance of 100 mm.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 698,
      "bounding box" : [ 71.985, 329.937, 384.834, 356.238 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Securing. The below-grade grid shall be secured within or under the pool and deck media.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12389,
    "level" : "Subtitle",
    "page number" : 698,
    "bounding box" : [ 466.184, 328.863, 645.433, 343.5 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Electrically Operated Pool Covers."
  }, {
    "type" : "list",
    "id" : 12382,
    "level" : "1",
    "page number" : 698,
    "bounding box" : [ 81.329, 240.366, 384.836, 318.258 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 698,
      "bounding box" : [ 81.34, 303.622, 384.823, 318.258 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Connections. Where structural reinforcing steel or the walls of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 515,
        "page number" : 698,
        "bounding box" : [ 71.974, 266.692, 384.839, 304.172 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "bolted or welded metal pool structures are used as an equipotential bonding grid for nonelectrical parts, the connections shall be made in accordance with 2.50.1.8."
      } ]
    }, {
      "type" : "list item",
      "page number" : 698,
      "bounding box" : [ 81.329, 240.366, 384.836, 255.002 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Pool Water Heaters. For pool water heaters rated at more than",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12390,
    "level" : "3",
    "page number" : 698,
    "bounding box" : [ 456.829, 228.711, 769.728, 318.246 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Motors and Controllers. The electric motors, controllers, and wiring shall be located at 1 500 mm from the inside wall of the pool unless separated from the pool by a wall, cover, or other permanent barrier. Electric motors installed below grade level shall be of the totally enclosed type. The device that controls the operation of the motor for an electrically operated pool cover shall be located such that the operator has full view of the pool."
  }, {
    "type" : "paragraph",
    "id" : 12383,
    "page number" : 698,
    "bounding box" : [ 71.974, 203.437, 384.852, 240.861 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "50 amperes that have specific instructions regarding bonding and grounding, only those parts designated to be bonded shall be bonded, and only those parts designated to be grounded shall be grounded."
  }, {
    "type" : "paragraph",
    "id" : 12391,
    "page number" : 698,
    "bounding box" : [ 466.19, 187.569, 753.143, 216.608 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: For cabinets installed in damp and wet locations, see 3.12.1.2(a). FPN No. 2: For switches or circuit breakers installed in wet locations, see 4.4.1.4. FPN No. 3: For protection against liquids, see 4.30.1.11."
  }, {
    "type" : "heading",
    "id" : 12384,
    "level" : "Subtitle",
    "page number" : 698,
    "bounding box" : [ 71.974, 177.055, 241.894, 191.692 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.80.2.8 Specialized Pool Equipment"
  }, {
    "type" : "paragraph",
    "id" : 12392,
    "level" : "3",
    "page number" : 698,
    "bounding box" : [ 456.82, 150.525, 769.718, 176.826 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Protection. The electric motor and controller shall be connected to a circuit protected by a ground-fault circuit interrupter."
  }, {
    "type" : "paragraph",
    "id" : 12385,
    "page number" : 698,
    "bounding box" : [ 71.974, 140.192, 384.84, 166.492 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Underwater Audio Equipment. All underwater audio equipment shall be identified for the purpose."
  }, {
    "type" : "paragraph",
    "id" : 12393,
    "page number" : 698,
    "bounding box" : [ 456.809, 87.28, 769.667, 138.901 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Deck Area Heating. These provisions of this section shall apply to all pool deck areas, including a covered pool, where electrically operated comfort heating units are installed within 6 000 mm of the inside wall of the pool."
  }, {
    "type" : "list",
    "id" : 12386,
    "level" : "4",
    "page number" : 698,
    "bounding box" : [ 89.971, 113.865, 384.836, 128.502 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 698,
      "bounding box" : [ 89.971, 113.865, 384.836, 128.502 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Speakers. Each speaker shall be mounted in an approved",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12387,
    "page number" : 698,
    "bounding box" : [ 71.963, 38.956, 384.89, 114.361 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "metal forming shell, the front of which is enclosed by a captive metal screen, or equivalent, that is bonded to and secured to the forming shell by a positive locking device that ensures a low-resistance contact and requires a tool to open for installation or servicing of the speaker. The forming shell shall be installed in a recess in the wall or floor of the pool."
  }, {
    "type" : "paragraph",
    "id" : 12394,
    "level" : "3",
    "page number" : 698,
    "bounding box" : [ 456.798, 24.035, 769.644, 75.656 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Unit Heaters. Unit heaters shall be rigidly mounted to the structure and shall be of the totally enclosed or guarded types. Unit heaters shall not be mounted over the pool or within the area extending 1 500 mm horizontally from the inside walls of a pool."
  }, {
    "type" : "paragraph",
    "id" : 12403,
    "page number" : 699,
    "bounding box" : [ 456.84, 494.386, 769.671, 545.951 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) 15 Volts or Less. A luminaire (lighting fixture) shall be part fo a cord- and plug-connected lighting assembly. This assembly shall be listed as an assembly for the purpose and have the following construction features:"
  }, {
    "type" : "heading",
    "id" : 12396,
    "level" : "Subtitle",
    "page number" : 699,
    "bounding box" : [ 89.99, 531.309, 384.839, 545.945 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Permanently Wired Radiant Heaters. Radiant electric"
  }, {
    "type" : "paragraph",
    "id" : 12397,
    "page number" : 699,
    "bounding box" : [ 71.983, 469.071, 384.887, 531.804 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "heaters shall be suitably guarded and securely fastened to their mounting device(s). Heaters shall not be installed over a pool or within the area extending 1 500 mm horizontally from the inside walls of the pool and shall be mounted at least 3 700 mm vertically above the pool deck unless otherwise approved."
  }, {
    "type" : "list",
    "id" : 12404,
    "level" : "5",
    "page number" : 699,
    "bounding box" : [ 474.825, 417.485, 769.69, 482.707 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 699,
      "bounding box" : [ 474.836, 468.07, 596.264, 482.707 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) No exposed metal parts",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 699,
      "bounding box" : [ 474.836, 455.41, 748.097, 470.047 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A luminaire (fixture) lamp that operates at 15 volts or less",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 699,
      "bounding box" : [ 474.836, 442.75, 769.69, 457.387 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) An impact-resistant polymeric lens, luminaire (fixture) body,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 512,
        "page number" : 699,
        "bounding box" : [ 456.829, 431.086, 571.561, 443.246 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and transformer enclosure"
      } ]
    }, {
      "type" : "list item",
      "page number" : 699,
      "bounding box" : [ 474.825, 417.485, 769.604, 432.122 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) A transformer meeting the requirements of 6.80.2.4(a)(2) with",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12398,
    "level" : "Subtitle",
    "page number" : 699,
    "bounding box" : [ 89.98, 455.415, 384.846, 470.052 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Radiant Heating Cables Not Permitted. Radiant heating"
  }, {
    "type" : "paragraph",
    "id" : 12399,
    "page number" : 699,
    "bounding box" : [ 71.983, 443.751, 341.05, 455.911 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cables embedded in or below the deck shall not be permitted."
  }, {
    "type" : "heading",
    "id" : 12400,
    "level" : "Subtitle",
    "page number" : 699,
    "bounding box" : [ 179.445, 417.436, 277.333, 432.072 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.80.3 Storable Pools"
  }, {
    "type" : "paragraph",
    "id" : 12405,
    "page number" : 699,
    "bounding box" : [ 456.829, 405.821, 610.362, 417.981 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a primary rating not over 250 volts"
  }, {
    "type" : "list",
    "id" : 12401,
    "level" : "7",
    "page number" : 699,
    "bounding box" : [ 71.983, 380.506, 384.853, 406.807 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 12320,
    "next list id" : 12411,
    "list items" : [ {
      "type" : "list item",
      "page number" : 699,
      "bounding box" : [ 71.983, 380.506, 384.853, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.3.1 General. Electrical installations at storable pools shall comply with the provisions of Parts 6.80.1 and 6.80.3.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12406,
    "page number" : 699,
    "bounding box" : [ 456.84, 317.257, 769.676, 394.142 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Over 15 Volts But Not Over 250 Volts. A lighting assembly without a transformer, and with the fixture lamp(s) operating at not over 250 volts, shall be permitted to be cord- and plug-connected where the assembly is listed as an assembly for the purpose. The installation shall comply with 6.80.2.4(a)(5), and the assembly shall have the following construction features:"
  }, {
    "type" : "list",
    "id" : 12402,
    "level" : "4",
    "page number" : 699,
    "bounding box" : [ 71.983, 55.131, 384.861, 368.882 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 699,
      "bounding box" : [ 71.983, 266.677, 384.861, 368.882 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.3.2 Pumps. A cord-connected pool filter pump shall incorporate an approved system of double insulation or its equivalent and shall be provided with means for grounding only the internal and nonaccessible non-current-carrying metal parts of the appliance. The means for grounding shall be an equipment grounding conductor run with the power-supply conductors in the flexible cord that is properly terminated in a grounding-type attachment plug having a fixed grounding contact member.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 699,
      "bounding box" : [ 71.983, 127.516, 384.861, 254.986 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.3.3 Ground-Fault Circuit Interrupters Required. All electrical equipment, including power-supply cords, used with storable pools shall be protected by ground-fault circuit interrupters. All 125-volt and/or 250-volt receptacles located within 6 000 mm of the inside walls of a storable pool shall be protected by a ground-fault circuit interrupter. In determining these dimensions, the distance to be measured shall be the shortest path the supply cord of an appliance connected to the receptacle would follow without piercing a floor, wall, ceiling, doorway with hinged or sliding door, window opening, or other effective permanent barrier.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 513,
        "page number" : 699,
        "bounding box" : [ 81.351, 104.766, 253.653, 115.388 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Where flexible cords are used, see 4.0.1.4."
      } ]
    }, {
      "type" : "list item",
      "page number" : 699,
      "bounding box" : [ 71.99, 55.131, 384.83, 94.026 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.3.4 Luminaires (Lighting Fixtures). An underwater luminaire (lighting fixture), if installed, shall be installed in or on the wall of the storable pool. It shall comply with either 6.80.3.4(a) or 6.80.3.4(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12407,
    "level" : "5",
    "page number" : 699,
    "bounding box" : [ 474.814, 202.431, 769.701, 305.632 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 699,
      "bounding box" : [ 474.836, 290.996, 599.055, 305.632 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) No exposed metal parts.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 699,
      "bounding box" : [ 474.836, 278.336, 769.701, 292.972 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) An impact-resistant polymeric lens and luminaire (fixture)",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 509,
        "page number" : 699,
        "bounding box" : [ 456.829, 266.672, 481.7, 278.831 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "body."
      } ]
    }, {
      "type" : "list item",
      "page number" : 699,
      "bounding box" : [ 474.825, 253.016, 769.682, 267.652 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) A ground-fault circuit interrupter with open neutral protection",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 510,
        "page number" : 699,
        "bounding box" : [ 456.829, 241.352, 661.864, 253.511 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "is provided as an integral part of the assembly."
      } ]
    }, {
      "type" : "list item",
      "page number" : 699,
      "bounding box" : [ 474.825, 227.696, 769.638, 242.332 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) The luminaire (fixture) lamp is permanently connected to the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 511,
        "page number" : 699,
        "bounding box" : [ 456.818, 216.087, 722.784, 228.246 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "ground-fault circuit interrupter with open-neutral protection."
      } ]
    }, {
      "type" : "list item",
      "page number" : 699,
      "bounding box" : [ 474.814, 202.431, 709.946, 217.067 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Compliance with the requirements of 6.80.2.4(a).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12408,
    "level" : "6",
    "page number" : 699,
    "bounding box" : [ 456.807, 25.313, 769.675, 191.748 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 699,
      "bounding box" : [ 456.807, 114.873, 769.665, 191.748 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.3.5 Receptacle Locations. Receptacles shall not be less than 3 000 mm from the inside walls of a pool. In determining these dimensions, the distance to be measured shall be the shortest path the supply cord of an appliance connected to the receptacle would follow without piercing a floor, wall, ceiling, doorway with hinged or sliding door, window opening, or other effective permanent barrier.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 508,
        "page number" : 699,
        "bounding box" : [ 553.222, 88.492, 673.128, 103.128 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "6.80.4 Spas and Hot Tubs"
      } ]
    }, {
      "type" : "list item",
      "page number" : 699,
      "bounding box" : [ 456.807, 25.313, 769.675, 77.929 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.4.1. General. Electrical installations at spas and hot tubs shall comply with the provisions of 6.80.1 and 6.80.4. 6.80.4.2 Emergency Switch for Spas and Hot Tubs. A clearly",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12410,
    "page number" : 700,
    "bounding box" : [ 71.99, 481.731, 384.886, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "labeled emergency shutoff or control switch for the purpose of stopping the motor(s) that provide power to the recirculation system and jet system shall be installed readily accessible to the users and at least 1 500 mm away, adjacent to, and within sight of the spa or hot tub. This requirement shall not apply to single-family dwellings."
  }, {
    "type" : "list",
    "id" : 12411,
    "level" : "7",
    "page number" : 700,
    "bounding box" : [ 71.99, 418.486, 384.889, 470.052 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 12401,
    "next list id" : 12444,
    "list items" : [ {
      "type" : "list item",
      "page number" : 700,
      "bounding box" : [ 71.99, 418.486, 384.889, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.4.3 Outdoor Installations. A spa or hot tub installed outdoors shall comply with the provisions of Parts 6.80.1 and 6.80.2 except as permitted in 6.80.4.3(a) and 6.80.4.3(b), that would otherwise apply to pools installed outdoors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12412,
    "page number" : 700,
    "bounding box" : [ 71.99, 355.23, 384.867, 406.796 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Flexible Connections. Listed packaged spa or hot tub equipment assemblies or self-contained spas or hot tubs utilizing a factoryinstalled or assembled control panel or panelboard shall be permitted to use flexible connections as covered in 6.80.4.3(a)(1) and (a)(2)."
  }, {
    "type" : "list",
    "id" : 12413,
    "level" : "7",
    "page number" : 700,
    "bounding box" : [ 71.98, 266.655, 384.938, 343.54 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 700,
      "bounding box" : [ 71.98, 304.58, 384.938, 343.54 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Flexible Conduit. Liquidtight flexible metal conduit or liquidtight flexible nonmetallic conduit shall be permitted in lengths of not more than 1 800 mm.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 700,
      "bounding box" : [ 71.98, 266.655, 384.827, 305.615 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Cord-and-Plug Connections. Cord-and-plug connections with a cord not longer than 4 600 mm shall be permitted where protected by a ground-fault circuit interrupter.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12414,
    "level" : "7",
    "page number" : 700,
    "bounding box" : [ 71.98, 64.26, 384.893, 254.975 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 700,
      "bounding box" : [ 71.98, 203.41, 384.854, 254.975 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Bonding. Bonding by metal-to-metal mounting on a common frame or base shall be permitted. The metal bands or hoops used to secure wooden staves shall not be required to be bonded as required in 6.80.2.7.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 700,
      "bounding box" : [ 71.98, 64.26, 384.893, 191.731 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Interior Wiring to Outdoor Installations. In the interior of a one-family dwelling or in the interior of another building or structure associated with a one-family dwelling, any of the wiring methods recognized in Chapter 3 of this Code that contain a copper equipment grounding conductor that is insulated or enclosed within the outer sheath of the wiring method and not smaller than 3.5 mm dia shall be permitted to be used for the connection to motor, heating, and control loads that are part of a self-contained spa or hot tub or a packaged spa or hot tub equipment assembly. Wiring to an underwater light shall comply with 6.80.2.4 or 6.80.3.4.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12415,
    "level" : "6",
    "page number" : 700,
    "bounding box" : [ 71.98, 26.281, 384.824, 52.581 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 12442,
    "list items" : [ {
      "type" : "list item",
      "page number" : 700,
      "bounding box" : [ 71.98, 26.281, 384.824, 52.581 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.4.4 Indoor Installations. A spa or hot tub installed indoors shall comply with the provisions of Parts 6.80.1 and 6.80.2 of this article",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12416,
    "page number" : 700,
    "bounding box" : [ 456.818, 519.601, 769.668, 544.421 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "except as modified by this section and shall be connected by the wiring methods of Chapter 3."
  }, {
    "type" : "paragraph",
    "id" : 12417,
    "page number" : 700,
    "bounding box" : [ 456.818, 467.966, 769.703, 507.889 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Listed spa and hot tub packaged units rated 20 amperes or less shall be permitted to be cord and plug connected to facilitate the removal or disconnection of the unit for maintenance and repair."
  }, {
    "type" : "paragraph",
    "id" : 12418,
    "page number" : 700,
    "bounding box" : [ 456.818, 405.793, 769.66, 457.348 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Receptacles. At least one 125-volt and/or 250-volt, 15- or 20ampere receptacle on a general-purpose branch circuit shall be located a minimum of 1 500 mm from and not more than 3 000 mm from the inside wall of the spa or hot tub."
  }, {
    "type" : "list",
    "id" : 12419,
    "level" : "5",
    "page number" : 700,
    "bounding box" : [ 474.814, 278.319, 769.807, 394.114 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 700,
      "bounding box" : [ 474.814, 379.478, 769.807, 394.114 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Location. Receptacles shall be located at least 1 500 mm",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 505,
        "page number" : 700,
        "bounding box" : [ 456.818, 367.814, 744.028, 379.973 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "measured horizontally from the inside walls of the spa or hot tub."
      } ]
    }, {
      "type" : "list item",
      "page number" : 700,
      "bounding box" : [ 474.814, 354.224, 769.689, 368.86 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Protection, General. Receptacles of 125 volts located",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 506,
        "page number" : 700,
        "bounding box" : [ 456.818, 329.9, 769.665, 354.719 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "within 3 000 mm of the inside walls of a spa or hot tub shall be protected by a ground-fault circuit interrupter."
      } ]
    }, {
      "type" : "list item",
      "page number" : 700,
      "bounding box" : [ 474.814, 316.244, 769.661, 330.88 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Protection, Spa or Hot Tub Supply Receptacle. Receptacles",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 507,
        "page number" : 700,
        "bounding box" : [ 456.818, 291.975, 769.653, 316.739 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "that provide power for a spa or hot tub shall be ground-fault circuitinterrupter protected."
      } ]
    }, {
      "type" : "list item",
      "page number" : 700,
      "bounding box" : [ 474.814, 278.319, 769.694, 292.955 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Measurements. In determining the dimensions in this section",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12420,
    "page number" : 700,
    "bounding box" : [ 456.807, 216.07, 769.679, 278.814 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "addressing receptacle spacings, the distance to be measured shall be the shortest path the supply cord of an appliance connected to the receptacle would follow without piercing a floor, wall, ceiling, doorway with hinged or sliding door, window opening, or other effective permanent barrier."
  }, {
    "type" : "paragraph",
    "id" : 12421,
    "page number" : 700,
    "bounding box" : [ 456.807, 177.028, 769.662, 204.325 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Installation of Luminaires (Lighting Fixtures), Lighting Outletls, and Ceiling-Suspended (Paddle) Fans."
  }, {
    "type" : "paragraph",
    "id" : 12422,
    "level" : "3",
    "page number" : 700,
    "bounding box" : [ 456.807, 102.185, 769.678, 166.466 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Elevation. Luminaires (lighting fixtures), except as covered in 6.80.4.4(b)(2), lighting outlets, and ceiling-suspended (paddle) fans located over the spa or hot tub or within 1 500 mm from the inside walls of the spa or hot tub shall comply with the clearances specified in (b)(1)a, (b)(1)b, and (b)(1)c above the maximum water level."
  }, {
    "type" : "list",
    "id" : 12423,
    "level" : "5",
    "page number" : 700,
    "bounding box" : [ 456.807, 38.941, 769.623, 89.08 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 700,
      "bounding box" : [ 456.807, 64.26, 769.623, 89.08 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Without GFCI. Where no GFCI protection is provided, the mounting height shall be not less than 3 700 mm.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 700,
      "bounding box" : [ 456.807, 38.941, 769.621, 63.76 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. With GFCI. Where GFCI protection is provided, the mounting height shall be permitted to be not less than 2 300 mm.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12424,
    "page number" : 701,
    "bounding box" : [ 71.988, 494.391, 384.888, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "c. Below 2 300 mm. Luminaires (lighting fixtures) meeting the requirements of item (1) or (2) and protected by a ground-fault circuit interrupter shall be permitted to be installed less than 2 300 mm over a spa or hot tub:"
  }, {
    "type" : "list",
    "id" : 12425,
    "level" : "5",
    "page number" : 701,
    "bounding box" : [ 71.988, 405.826, 384.903, 481.231 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 701,
      "bounding box" : [ 71.988, 443.751, 384.881, 481.231 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1. Recessed luminaire (fixtures) with a glass or plastic lens and nonmetallic or electrically isolated metal trim, suitable for use in damp locations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 701,
      "bounding box" : [ 71.988, 405.826, 384.903, 443.251 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2. Surface-mounted luminaire (fixtures) with a glass or plastic globe and a nonmetallic body or a metallic body isolated from contact suitable for use in damp locations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12426,
    "level" : "3",
    "page number" : 701,
    "bounding box" : [ 71.988, 367.846, 384.848, 394.147 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Underwater Applications. Underwater luminaires (lighting fixtures) shall comply with the provisions of 6.80.2.4 or 6.80.3.4."
  }, {
    "type" : "list",
    "id" : 12427,
    "level" : "5",
    "page number" : 701,
    "bounding box" : [ 71.988, 303.595, 384.87, 356.222 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 701,
      "bounding box" : [ 71.988, 329.922, 384.87, 356.222 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Wall Switches. Switches shall be located at least 1 500 mm, measured horizontally, from the inside walls of the spa or hot tub.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 701,
      "bounding box" : [ 81.343, 303.595, 343.146, 318.231 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Bonding. The following parts shall be bonded together.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12428,
    "level" : "6",
    "page number" : 701,
    "bounding box" : [ 89.941, 75.936, 384.827, 292.966 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 701,
      "bounding box" : [ 89.985, 278.33, 384.827, 292.966 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) All metal fittings within or attached to the spa or hot tub",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 500,
        "page number" : 701,
        "bounding box" : [ 71.977, 266.666, 113.201, 278.825 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "structure."
      } ]
    }, {
      "type" : "list item",
      "page number" : 701,
      "bounding box" : [ 89.974, 253.01, 384.805, 267.646 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Metal parts of electrical equipment associated with the spa or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 501,
        "page number" : 701,
        "bounding box" : [ 71.966, 241.346, 324.107, 253.505 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "hot tub water circulating system, including pump motors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 701,
      "bounding box" : [ 89.963, 227.69, 384.814, 242.327 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Metal conduit and metal piping within 1 500 mm of the inside",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 502,
        "page number" : 701,
        "bounding box" : [ 71.955, 203.421, 384.757, 228.24 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "walls of the spa or hot tub and that are not separated from the spa or hot tub by a permanent barrier."
      } ]
    }, {
      "type" : "list item",
      "page number" : 701,
      "bounding box" : [ 89.952, 189.765, 384.804, 204.402 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) All metal surfaces that are within 1 500 mm of the inside walls",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 503,
        "page number" : 701,
        "bounding box" : [ 71.945, 165.441, 384.668, 190.261 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "of the spa or hot tub and not separated from the spa or hot tub area by a permanent barrier."
      }, {
        "type" : "paragraph",
        "id" : 504,
        "page number" : 701,
        "bounding box" : [ 71.945, 101.146, 384.804, 153.729 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Small conductive surfaces not likely to become energized, such as air and water jets and drain fittings, where not connected to metallic piping, towel bars, mirror frames, and similar nonelectrical equipment, shall not be required to be bonded."
      } ]
    }, {
      "type" : "list item",
      "page number" : 701,
      "bounding box" : [ 89.941, 75.936, 384.792, 90.572 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Electrical devices and controls not associated with the spas or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12429,
    "page number" : 701,
    "bounding box" : [ 71.934, 51.612, 384.764, 76.431 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "hot tubs shall be located a minimum of 1 500 mm away from such units or be bonded to the spa or hot tub system."
  }, {
    "type" : "paragraph",
    "id" : 12430,
    "page number" : 701,
    "bounding box" : [ 81.288, 25.296, 384.756, 39.932 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Methods of Bonding. All metal parts associated with the spa or"
  }, {
    "type" : "paragraph",
    "id" : 12431,
    "page number" : 701,
    "bounding box" : [ 456.772, 532.272, 708.949, 544.431 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "hot tub shall be bonded by any of the following methods:"
  }, {
    "type" : "list",
    "id" : 12432,
    "level" : "6",
    "page number" : 701,
    "bounding box" : [ 474.768, 480.702, 769.577, 520.593 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 701,
      "bounding box" : [ 474.768, 505.956, 744.332, 520.593 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The interconnection of threaded metal piping and fittings",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 701,
      "bounding box" : [ 474.768, 493.362, 728.588, 507.999 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Metal-to-metal mounting on a common frame or base",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 701,
      "bounding box" : [ 474.768, 480.702, 769.577, 495.339 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The provisions of a copper bonding jumper, insulated,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12433,
    "page number" : 701,
    "bounding box" : [ 456.761, 469.038, 686.493, 481.198 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "covered, or bare, not smaller than 3.2 mm dia. solid."
  }, {
    "type" : "paragraph",
    "id" : 12434,
    "page number" : 701,
    "bounding box" : [ 466.116, 442.722, 733.319, 457.359 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Grounding. The following equipment shall be grounded:"
  }, {
    "type" : "list",
    "id" : 12435,
    "level" : "5",
    "page number" : 701,
    "bounding box" : [ 456.739, 380.473, 769.708, 432.094 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 701,
      "bounding box" : [ 456.75, 405.793, 769.665, 432.094 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) All electric equipment located within 1 500 mm of the inside wall of the spa or hot tub",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 701,
      "bounding box" : [ 456.739, 380.473, 769.708, 406.774 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) All electric equipment associated with the circulating system of the spa or hot tub",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12436,
    "page number" : 701,
    "bounding box" : [ 456.739, 342.549, 769.602, 368.849 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(g) Underwater Audio Equipment. Underwater audio equipment shall comply with the provisions of Part 6.80.2."
  }, {
    "type" : "paragraph",
    "id" : 12437,
    "page number" : 701,
    "bounding box" : [ 456.739, 279.293, 769.558, 330.858 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.80.4.5 Protection. Except as otherwise provided in this section, the outlet(s) that supplies a self-contained spa or hot tub, a packaged spa or hot tub equipment assembly, or a field-assembled spa or hot tub shall be protected by a ground-fault circuit interrupter."
  }, {
    "type" : "list",
    "id" : 12438,
    "level" : "1",
    "page number" : 701,
    "bounding box" : [ 466.094, 101.135, 769.63, 267.602 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 701,
      "bounding box" : [ 466.094, 252.966, 769.63, 267.602 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Listed Units. If so marked, a listed self-contained unit or listed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 498,
        "page number" : 701,
        "bounding box" : [ 456.739, 190.717, 769.687, 253.461 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "packaged equipment assembly that includes integral ground-fault circuit-interrupter protection for all electrical parts within the unit or assembly (pumps, air blowers, heaters, lights, controls, sanitizer generators, wiring, and so forth) shall be permitted without additional GFCI protection."
      } ]
    }, {
      "type" : "list item",
      "page number" : 701,
      "bounding box" : [ 466.094, 164.39, 769.575, 179.027 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Other Units. A field assembled spa or hot tub rated 3 phase or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 499,
        "page number" : 701,
        "bounding box" : [ 456.739, 127.461, 769.612, 164.941 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "rated over 250 volts or with a heater load of more than 50 amperes shall not require the supply to be protected by a ground-fault circuit interrupter."
      } ]
    }, {
      "type" : "list item",
      "page number" : 701,
      "bounding box" : [ 466.094, 101.135, 769.572, 115.771 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Combination Pool and Spa or Hot Tub. A combination",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12439,
    "page number" : 701,
    "bounding box" : [ 456.739, 76.866, 769.581, 101.63 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "pool/hot tub or spa assembly commonly bonded need not be protected by a ground-fault circuit interrupter."
  }, {
    "type" : "paragraph",
    "id" : 12440,
    "page number" : 701,
    "bounding box" : [ 466.19, 45.01, 760.256, 64.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 6.80.1.2 for definitions of self-contained spa or hot tub and for packaged spa or hot tub equipment assembly."
  }, {
    "type" : "heading",
    "id" : 12441,
    "level" : "Subtitle",
    "page number" : 702,
    "bounding box" : [ 189.651, 531.249, 267.106, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.80.5 Fountains"
  }, {
    "type" : "list",
    "id" : 12447,
    "level" : "3",
    "page number" : 702,
    "bounding box" : [ 456.849, 443.735, 769.711, 533.269 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 702,
      "bounding box" : [ 456.849, 481.715, 769.711, 533.269 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Servicing. All equipment shall be removable from the water for relamping or normal maintenance. Fixtures shall not be permanently imbedded into the fountain structure so that the water level must be reduced or fountain drained for relamping, maintenance, or inspection.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 702,
      "bounding box" : [ 456.849, 443.735, 769.667, 470.036 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Stability. Equipment shall be inherently stable or be securely fastened in place.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12442,
    "level" : "6",
    "page number" : 702,
    "bounding box" : [ 71.989, 494.397, 384.861, 520.631 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 12415,
    "next list id" : 12472,
    "list items" : [ {
      "type" : "list item",
      "page number" : 702,
      "bounding box" : [ 71.989, 494.397, 384.861, 520.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.5.1 General. The provisions of Parts 6.80.1 and 6.80.5 of this article shall apply to all permanently installed fountains as defined in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12443,
    "level" : "4",
    "page number" : 702,
    "bounding box" : [ 71.989, 431.097, 385.077, 493.896 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 702,
      "bounding box" : [ 71.989, 431.097, 385.077, 493.896 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.1.2. Fountains that have water common to a pool shall additionally comply with the requirement in Part 6.80.2 of this article. Part 6.80.5 does not cover self-contained, portable fountains not larger than 1 500 mm in any dimension. Portable fountains shall comply with Parts 4.22.2 and 4.22.3.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12448,
    "level" : "Subtitle",
    "page number" : 702,
    "bounding box" : [ 456.849, 417.419, 674.749, 432.056 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.80.5.3 Junction Boxes and Other Enclosures."
  }, {
    "type" : "list",
    "id" : 12444,
    "level" : "7",
    "page number" : 702,
    "bounding box" : [ 71.989, 392.111, 384.827, 419.407 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 12411,
    "next list id" : 12470,
    "list items" : [ {
      "type" : "list item",
      "page number" : 702,
      "bounding box" : [ 71.989, 392.111, 384.827, 419.407 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.5.2 Luminaires (Lighting Fixtures), Submersible Pumps, and Other Submersible Equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12449,
    "level" : "3",
    "page number" : 702,
    "bounding box" : [ 456.838, 329.916, 769.699, 406.802 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 702,
      "bounding box" : [ 456.838, 380.501, 769.654, 406.802 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. Junction boxes and other enclosures used for other than underwater installation shall comply with 6.80.2.5.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 702,
      "bounding box" : [ 456.838, 329.916, 769.699, 368.822 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Underwater Junction Boxes and Other Underwater Enclosures. Junction boxes and other underwater enclosures shall meet the requirements of 6.80.5.3(b)(1) and (b)(2).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12445,
    "level" : "1",
    "page number" : 702,
    "bounding box" : [ 81.355, 101.206, 384.917, 381.493 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 702,
      "bounding box" : [ 81.355, 366.857, 384.851, 381.493 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Ground-Fault Circuit Interrupter. Luminaires (lighting",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 494,
        "page number" : 702,
        "bounding box" : [ 72.0, 317.278, 384.888, 367.418 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "fixtures), submersible pumps, and other submersible equipment unless listed for operation at 15 volts or less and supplied by a transformer that complies with 6.80.2.4(a)(2), shall be protected by a ground-fault circuit interrupter."
      } ]
    }, {
      "type" : "list item",
      "page number" : 702,
      "bounding box" : [ 81.355, 291.018, 384.827, 305.654 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Operating Voltage. No luminaires (lighting fixtures) shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 495,
        "page number" : 702,
        "bounding box" : [ 72.0, 254.034, 384.864, 291.513 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "installed for operation on supply circuits over 150 volts between conductors. Submersible pumps and other submersible equipment shall operate at 300 volts or less between conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 702,
      "bounding box" : [ 81.355, 227.707, 384.881, 242.343 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Lighting Fixture Lenses. Lighting fixtures shall be installed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 496,
        "page number" : 702,
        "bounding box" : [ 72.0, 178.118, 384.853, 228.257 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "with the top of the fixture lens below the normal water level of the fountain unless approved for above-water locations. A lighting fixture facing upward shall have the lens adequately guarded to prevent contact by any person."
      } ]
    }, {
      "type" : "list item",
      "page number" : 702,
      "bounding box" : [ 81.355, 151.857, 384.917, 166.494 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Overheating Protection. Electrical equipment that depends on",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 497,
        "page number" : 702,
        "bounding box" : [ 72.0, 127.533, 384.89, 152.353 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "submersion for safe operation shall be protected against overheating by a low-water cutoff or other approved means when not submerged."
      } ]
    }, {
      "type" : "list item",
      "page number" : 702,
      "bounding box" : [ 81.355, 101.206, 384.816, 115.843 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Wiring. Equipment shall be equipped with provisions for",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12450,
    "level" : "4",
    "page number" : 702,
    "bounding box" : [ 474.834, 303.535, 554.866, 318.171 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Construction."
  }, {
    "type" : "list",
    "id" : 12451,
    "level" : "5",
    "page number" : 702,
    "bounding box" : [ 456.838, 241.352, 769.698, 291.491 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 702,
      "bounding box" : [ 456.838, 266.672, 769.653, 291.491 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Underwater enclosures shall be equipped with provisions for threaded conduit entries or compression glands or seals for cord entry.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 702,
      "bounding box" : [ 456.838, 241.352, 769.698, 266.171 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Underwater enclosures shall be submersible and made of copper, brass, or other approved corrosion-resistant material.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12452,
    "level" : "4",
    "page number" : 702,
    "bounding box" : [ 456.838, 203.427, 769.625, 229.727 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Installation. Underwater enclosure installations shall comply with (a) and (b)."
  }, {
    "type" : "list",
    "id" : 12453,
    "level" : "5",
    "page number" : 702,
    "bounding box" : [ 456.838, 76.937, 769.783, 190.266 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 702,
      "bounding box" : [ 456.838, 165.447, 769.741, 190.266 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Underwater enclosures shall be filled with an approved potting compound to prevent the entry of moisture.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 702,
      "bounding box" : [ 456.838, 76.937, 769.783, 165.002 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Underwater enclosures shall be firmly attached to the supports or directly to the fountain surface and bonded as required. Where the junction box is supported only by the conduit, the conduit shall be of copper, brass, stainless steel, or other approved corrosionresistant metal. Where the box is fed by nonmetallic conduit, it shall have additional supports and fasteners of copper, brass, or other approved corrosion-resistant material.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12446,
    "page number" : 702,
    "bounding box" : [ 72.0, 26.298, 384.901, 101.702 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "threaded conduit entries or be provided with a suitable flexible cord. The maximum length of exposed cord in the fountain shall be limited to 3 000 mm. Cords extending beyond the fountain perimeter shall be enclosed in approved wiring enclosures. Metal parts of equipment in contact with water shall be of brass or other approved corrosionresistant metal."
  }, {
    "type" : "paragraph",
    "id" : 12454,
    "page number" : 702,
    "bounding box" : [ 466.19, 54.187, 624.266, 64.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.14.2.9 for support of enclosures."
  }, {
    "type" : "heading",
    "id" : 12455,
    "level" : "Subtitle",
    "page number" : 702,
    "bounding box" : [ 456.83, 28.815, 769.642, 43.452 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.80.5.4 Bonding. All metal piping systems associated with the"
  }, {
    "type" : "paragraph",
    "id" : 12457,
    "page number" : 703,
    "bounding box" : [ 71.99, 519.645, 384.815, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "fountain shall be bonded to the equipment grounding conductor of the branch circuit supplying the fountain."
  }, {
    "type" : "paragraph",
    "id" : 12458,
    "page number" : 703,
    "bounding box" : [ 81.351, 496.927, 259.945, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.50.6.13 for sizing of these conductors."
  }, {
    "type" : "list",
    "id" : 12459,
    "level" : "6",
    "page number" : 703,
    "bounding box" : [ 71.958, 193.124, 364.089, 486.126 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 703,
      "bounding box" : [ 71.99, 471.489, 364.089, 486.126 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.5.5 Grounding. The following equipment shall be grounded:",
      "kids" : [ {
        "type" : "list",
        "id" : 485,
        "level" : "7",
        "page number" : 703,
        "bounding box" : [ 81.334, 395.65, 384.981, 460.872 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 703,
          "bounding box" : [ 81.345, 446.235, 384.885, 460.872 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) All electrical equipment located within the fountain or within 1",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 483,
            "page number" : 703,
            "bounding box" : [ 71.98, 434.571, 254.691, 446.731 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "500 mm of the inside wall of the fountain"
          } ]
        }, {
          "type" : "list item",
          "page number" : 703,
          "bounding box" : [ 81.334, 420.915, 384.981, 435.552 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) All electrical equipment associated with the recirculating system",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 484,
            "page number" : 703,
            "bounding box" : [ 71.98, 409.251, 136.832, 421.411 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "of the fountain"
          } ]
        }, {
          "type" : "list item",
          "page number" : 703,
          "bounding box" : [ 81.334, 395.65, 384.782, 410.287 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Panelboards that are not part of the service equipment and that",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 486,
        "page number" : 703,
        "bounding box" : [ 71.969, 383.986, 338.216, 396.146 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "supply any electrical equipment associated with the fountain"
      } ]
    }, {
      "type" : "list item",
      "page number" : 703,
      "bounding box" : [ 71.969, 357.605, 220.934, 372.241 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.5.6 Methods of Grounding.",
      "kids" : [ {
        "type" : "list",
        "id" : 487,
        "level" : "3",
        "page number" : 703,
        "bounding box" : [ 71.958, 219.506, 384.86, 346.976 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 703,
          "bounding box" : [ 71.958, 308.081, 384.788, 346.976 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Applied Provisions. The provisions of 6.80.2.2(a), 6.80.2.4(b)(3), 6.80.2.4(f)(1), 6.80.2.4(f)(2), 6.80.2.5(f), and 6.80.2.6 shall apply.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 703,
          "bounding box" : [ 71.958, 219.506, 384.86, 296.391 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
