          "content" : "(b) Supplied by a Flexible Cord. Electrical equipment that is supplied by a flexible cord shall have all exposed noncurrent-carrying metal parts grounded by an insulated copper equipment grounding conductor that is an integral part of this cord. This grounding conductor shall be connected to a grounding terminal in the supply junction box, transformer enclosure, or other enclosure.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 703,
      "bounding box" : [ 71.958, 193.124, 295.111, 207.761 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.5.7 Cord- and Plug-Connected Equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12460,
    "level" : "3",
    "page number" : 703,
    "bounding box" : [ 71.947, 29.771, 384.848, 182.561 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 703,
      "bounding box" : [ 71.958, 143.601, 384.848, 182.561 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Ground-Fault Circuit Interrupter. All electrical equipment, including power-supply cords, shall be protected by ground-fault circuit interrupters.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 703,
      "bounding box" : [ 71.947, 93.027, 384.848, 131.988 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Cord Type. Flexible cord immersed in or exposed to water shall be of a type for extra hard usage, as designated in Table 4.0.1.4 and shall be a listed type with a “W” suffix.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 703,
      "bounding box" : [ 71.947, 29.771, 384.829, 81.337 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Sealing. The end of the flexible cord jacket and the flexible cord conductor termination within equipment shall be covered with, or encapsulated in, a suitable potting compound to prevent the entry of water into the equipment through the cord or its conductors. In",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12461,
    "page number" : 703,
    "bounding box" : [ 456.785, 506.951, 769.65, 544.431 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "addition, the ground connection within equipment shall be similarly treated to protect such connections from the deteriorating effect of water that may enter into the equipment."
  }, {
    "type" : "paragraph",
    "id" : 12462,
    "page number" : 703,
    "bounding box" : [ 456.785, 431.057, 769.688, 495.338 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Terminations. Connections with flexible cord shall be permanent, except that grounding-type attachment plugs and receptacles shall be permitted to facilitate removal or disconnection for maintenance, repair, or storage of fixed or stationary equipment not located in any water-containing part of a fountain."
  }, {
    "type" : "heading",
    "id" : 12463,
    "level" : "Subtitle",
    "page number" : 703,
    "bounding box" : [ 456.785, 404.742, 523.255, 419.378 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.80.5.8 Signs."
  }, {
    "type" : "list",
    "id" : 12464,
    "level" : "1",
    "page number" : 703,
    "bounding box" : [ 466.14, 290.923, 769.643, 394.124 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 703,
      "bounding box" : [ 466.14, 379.488, 769.643, 394.124 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. This section covers electric signs installed within a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 481,
        "page number" : 703,
        "bounding box" : [ 456.785, 367.824, 677.561, 379.983 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "fountain or within 3 000 mm of the fountain edge."
      } ]
    }, {
      "type" : "list item",
      "page number" : 703,
      "bounding box" : [ 466.14, 341.508, 769.603, 356.144 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Ground-Fault Circuit-Interrupter Protection for Personnel.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 482,
        "page number" : 703,
        "bounding box" : [ 456.785, 317.25, 769.631, 342.069 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "All circuits supplying the sign shall have ground-fault circuitinterrupter protection for personnel."
      } ]
    }, {
      "type" : "list item",
      "page number" : 703,
      "bounding box" : [ 466.14, 290.923, 525.412, 305.559 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Location.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12465,
    "level" : "3",
    "page number" : 703,
    "bounding box" : [ 456.763, 203.409, 769.645, 280.294 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 703,
      "bounding box" : [ 456.774, 241.334, 769.645, 280.294 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Fixed or Stationary. A fixed or stationary electric sign installed within a fountain shall be not less than 1 500 mm inside the fountain measured from the outside edges of the fountain.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 703,
      "bounding box" : [ 456.763, 203.409, 769.616, 242.315 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Portable. A portable electric sign shall not be placed within a pool or fountain or within 1 500 mm measured horizontally from the inside walls of the fountain.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12466,
    "level" : "3",
    "page number" : 703,
    "bounding box" : [ 456.741, 140.153, 769.615, 191.719 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 703,
      "bounding box" : [ 456.752, 165.418, 769.615, 191.719 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Disconnect. A sign shall have a local disconnecting means in accordance with 6.0.1.6 and 6.80.1.12.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 703,
      "bounding box" : [ 456.741, 140.153, 769.587, 166.454 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Bonding and Grounding. A sign shall be grounded and bonded in accordance with 6.0.1.7.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12467,
    "page number" : 703,
    "bounding box" : [ 456.741, 76.909, 769.667, 128.474 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.80.5.8 GFCI Protection for Adjacent Receptacle Outlets. All 15or 20-ampere, single-phase 125-volt through 250-volt receptacles located within 6 000 mm of a fountain edge shall be provided with GFCI protection."
  }, {
    "type" : "heading",
    "id" : 12469,
    "level" : "Subtitle",
    "page number" : 704,
    "bounding box" : [ 128.751, 531.249, 327.974, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.80.6 Pools and Tubs for Therapeutic Use"
  }, {
    "type" : "list",
    "id" : 12470,
    "level" : "7",
    "page number" : 704,
    "bounding box" : [ 71.995, 469.077, 384.984, 520.631 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 12444,
    "next list id" : 12492,
    "list items" : [ {
      "type" : "list item",
      "page number" : 704,
      "bounding box" : [ 71.995, 469.077, 384.984, 520.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.6.1 General. The provisions of Parts 6.80.1 and 6.80.6 shall apply to pools and tubs for therapeutic use in health care facilities, gymnasiums, athletic training rooms, and similar areas. Portable therapeutic appliances shall comply with Parts 4.22.2 and 4.22.3.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12471,
    "page number" : 704,
    "bounding box" : [ 81.351, 446.287, 276.415, 456.908 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 5.17.1.2 for definition of health care facilities."
  }, {
    "type" : "list",
    "id" : 12472,
    "level" : "6",
    "page number" : 704,
    "bounding box" : [ 71.99, 383.991, 384.833, 435.546 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 12442,
    "next list id" : 12491,
    "list items" : [ {
      "type" : "list item",
      "page number" : 704,
      "bounding box" : [ 71.99, 383.991, 384.833, 435.546 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.6.2 Permanently Installed Therapeutic Pools. Therapeutic pools that are constructed in the ground, on the ground, or in a building in such a manner that the pool cannot be readily disassembled shall comply with Parts 6.80.1 and 6.80.2.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12473,
    "page number" : 704,
    "bounding box" : [ 71.99, 332.29, 384.791, 372.213 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The limitations of 6.80.2.3(b)(1) through (b)(4) shall not apply where all luminaires (lighting fixtures) are of the totally enclosed type."
  }, {
    "type" : "paragraph",
    "id" : 12474,
    "page number" : 704,
    "bounding box" : [ 71.99, 257.501, 384.931, 321.727 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.80.6.3 Therapeutic Tubs (Hydrotherapeutic Tanks). Therapeutic tubs, used for the submersion and treatment of patients, that are not easily moved from one place to another in normal use or that are fastened or otherwise secured at a specific location, including associated piping systems, shall conform to this part."
  }, {
    "type" : "paragraph",
    "id" : 12475,
    "page number" : 704,
    "bounding box" : [ 71.99, 181.597, 384.892, 245.822 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Protection. Except as otherwise provided in this section, the outlet(s) that supplies a self-contained therapeutic tub or hydrotherapeutic tank, a packaged therapeutic tub or hydrotherapeutic tank, or a field-assembled therapeutic tub or hydrotherapeutic tank shall be protected by a ground-fault circuit interrupter."
  }, {
    "type" : "list",
    "id" : 12476,
    "level" : "3",
    "page number" : 704,
    "bounding box" : [ 71.969, 42.436, 385.05, 169.906 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 704,
      "bounding box" : [ 71.98, 93.021, 385.05, 169.906 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Listed Units. If so marked, a listed self-contained unit or listed packaged equipment assembly that includes integral ground-fault circuit-interrupter protection for all electrical parts within the unit or assembly (pumps, air blowers, heaters, lights, controls, sanitizer generators, wiring, and so forth) shall be permitted without additional GFCI protection.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 704,
      "bounding box" : [ 71.969, 42.436, 384.871, 94.002 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Other Units. A therapeutic tub or hydrotherapeutic tank rated 3 phase or rated over 250 volts or with a heater load of more than 50 amperes shall not require the supply to be protected by a ground-fault circuit interrupter.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12477,
    "page number" : 704,
    "bounding box" : [ 466.173, 531.28, 727.971, 545.917 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Bonding. The following parts shall be bonded together."
  }, {
    "type" : "list",
    "id" : 12478,
    "level" : "4",
    "page number" : 704,
    "bounding box" : [ 474.781, 404.813, 769.726, 520.597 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 704,
      "bounding box" : [ 474.814, 505.96, 738.528, 520.597 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) All metal fittings within or attached to the tub structure.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 704,
      "bounding box" : [ 474.814, 493.366, 769.726, 508.003 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Metal parts of electrical equipment associated with the tub",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 478,
        "page number" : 704,
        "bounding box" : [ 456.807, 481.702, 675.197, 493.862 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "water circulating system, including pump motors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 704,
      "bounding box" : [ 474.803, 468.046, 769.709, 482.683 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Metal-sheathed cables and raceways and metal piping that are",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 479,
        "page number" : 704,
        "bounding box" : [ 456.796, 443.722, 769.822, 468.542 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "within 1 500 mm of the inside walls of the tub and not separated from the tub by a permanent barrier."
      } ]
    }, {
      "type" : "list item",
      "page number" : 704,
      "bounding box" : [ 474.792, 430.067, 769.699, 444.703 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) All metal surfaces that are within 1 500 mm of the inside walls",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 480,
        "page number" : 704,
        "bounding box" : [ 456.785, 418.468, 762.292, 430.628 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "of the tub and not separated from the tub area by a permanent barrier."
      } ]
    }, {
      "type" : "list item",
      "page number" : 704,
      "bounding box" : [ 474.781, 404.813, 769.626, 419.449 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Electrical devices and controls not associated with the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12479,
    "page number" : 704,
    "bounding box" : [ 456.774, 380.488, 769.73, 405.308 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "therapeutic tubs shall be located a minimum of 1 500 mm away from such units"
  }, {
    "type" : "paragraph",
    "id" : 12480,
    "page number" : 704,
    "bounding box" : [ 456.763, 342.564, 769.629, 368.864 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Methods of Bonding. All metal parts associated with the tub shall be bonded by any of the following methods:"
  }, {
    "type" : "list",
    "id" : 12481,
    "level" : "4",
    "page number" : 704,
    "bounding box" : [ 474.759, 278.334, 769.554, 330.884 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 704,
      "bounding box" : [ 474.759, 316.248, 747.124, 330.884 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The interconnection of threaded metal piping and fittings,",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 704,
      "bounding box" : [ 474.759, 303.588, 731.337, 318.224 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Metal-to-metal mounting on a common frame or base,",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 704,
      "bounding box" : [ 474.759, 290.994, 674.167, 305.63 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Connections by suitable metal clamps, or",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 704,
      "bounding box" : [ 474.759, 278.334, 769.554, 292.97 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) By the provisions of a solid copper bonding jumper, insulated,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12482,
    "page number" : 704,
    "bounding box" : [ 456.752, 266.67, 659.459, 278.829 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "covered, or bare, not smaller than 3.2 mm dia."
  }, {
    "type" : "heading",
    "id" : 12483,
    "level" : "Subtitle",
    "page number" : 704,
    "bounding box" : [ 466.107, 240.288, 537.018, 254.925 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Grounding."
  }, {
    "type" : "paragraph",
    "id" : 12484,
    "level" : "5",
    "page number" : 704,
    "bounding box" : [ 456.741, 203.425, 769.598, 229.725 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Fixed or Stationary Equipment. The equipment specified in (d)(1)a and (d)(1)b shall be grounded."
  }, {
    "type" : "list",
    "id" : 12485,
    "level" : "6",
    "page number" : 704,
    "bounding box" : [ 456.741, 152.84, 769.741, 204.406 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 704,
      "bounding box" : [ 456.741, 178.105, 769.741, 204.406 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Location. All electrical equipment located within 1 500 mm of the inside wall of the tub shall be grounded",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 704,
      "bounding box" : [ 456.741, 152.84, 769.654, 179.086 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Circulation System. All electrical equipment associated with the circulating system of the tub shall be grounded.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12486,
    "level" : "5",
    "page number" : 704,
    "bounding box" : [ 456.741, 114.849, 769.586, 141.15 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Portable Equipment. Portable therapeutic appliances shall meet the grounding requirements in 2.50.6.5."
  }, {
    "type" : "list",
    "id" : 12487,
    "level" : "3",
    "page number" : 704,
    "bounding box" : [ 456.719, 26.263, 769.592, 103.159 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 704,
      "bounding box" : [ 456.73, 76.913, 769.592, 103.159 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Receptacles. All receptacles within 1 500 mm of a therapeutic tub shall be protected by a ground-fault circuit interrupter.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 704,
      "bounding box" : [ 456.719, 26.263, 769.583, 65.223 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Luminaires (Lighting Fixtures). All luminaires (lighting fixtures) used in therapeutic tub areas shall be of the totally enclosed type.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12498,
    "level" : "Subtitle",
    "page number" : 705,
    "bounding box" : [ 456.829, 531.243, 549.534, 545.88 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.82.1.2 Definitions."
  }, {
    "type" : "heading",
    "id" : 12489,
    "level" : "Subtitle",
    "page number" : 705,
    "bounding box" : [ 155.625, 518.583, 301.13, 533.22 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.80.7 Hydromassage Bathtubs"
  }, {
    "type" : "paragraph",
    "id" : 12499,
    "page number" : 705,
    "bounding box" : [ 456.829, 456.411, 769.835, 520.626 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Artificially Made Bodies of Water. Bodies of water that have been constructed or modified to fit some decorative or commercial purpose such as, but not limited to, aeration ponds, fish farm ponds, storm retention basins, treatment ponds, irrigation (channel) facilities. Water depths may vary seasonally or be controlled."
  }, {
    "type" : "paragraph",
    "id" : 12490,
    "page number" : 705,
    "bounding box" : [ 71.99, 469.071, 384.854, 508.032 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.80.7.1 General. Hydromassage bathtubs as defined in 6.80.1.2 shall comply with Part 6.80.7. They shall not be required to comply with other parts of this article."
  }, {
    "type" : "list",
    "id" : 12491,
    "level" : "6",
    "page number" : 705,
    "bounding box" : [ 71.99, 380.517, 384.863, 457.392 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 12472,
    "list items" : [ {
      "type" : "list item",
      "page number" : 705,
      "bounding box" : [ 71.99, 380.517, 384.863, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.7.2 Protection. Hydromassage bathtubs and their associated electrical components shall be protected by a ground-fault circuit interrupter. All 125-volt and/or 250-volt, single-phase receptacles within 1 500 mm measured horizontally of the inside walls of a hydromassage tub shall be protected by a ground-fault circuit interrupter(s).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12500,
    "page number" : 705,
    "bounding box" : [ 456.818, 418.475, 769.614, 444.721 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electrical Datum Plane. The electrical datum plane as used in this article is defined as follows:"
  }, {
    "type" : "list",
    "id" : 12501,
    "level" : "4",
    "page number" : 705,
    "bounding box" : [ 474.814, 254.006, 769.739, 405.315 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 705,
      "bounding box" : [ 474.814, 393.155, 769.739, 405.315 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) In land areas subject to tidal fluctuation, the electrical datum",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 475,
        "page number" : 705,
        "bounding box" : [ 456.818, 367.836, 769.596, 392.655 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "plane is a horizontal plane 600 mm above the highest tide level for the area occurring under normal circumstances, that is, highest high tide."
      } ]
    }, {
      "type" : "list item",
      "page number" : 705,
      "bounding box" : [ 474.814, 355.23, 769.698, 367.39 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In land areas not subject to tidal fluctuation, the electrical",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 476,
        "page number" : 705,
        "bounding box" : [ 456.818, 329.911, 769.636, 354.73 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "datum plane is a horizontal plane 600 mm above the highest water level for the area occurring under normal circumstances."
      } ]
    }, {
      "type" : "list item",
      "page number" : 705,
      "bounding box" : [ 474.814, 317.251, 769.609, 329.41 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In land areas subject to flooding, the electrical datum plane",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 477,
        "page number" : 705,
        "bounding box" : [ 456.818, 266.666, 769.715, 316.75 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "based on (1) or (2) above is a horizontal plane 600 mm above the point identified as the prevailing high water mark or an equivalent benchmark based on seasonal or storm-driven flooding from the authority having jurisdiction."
      } ]
    }, {
      "type" : "list item",
      "page number" : 705,
      "bounding box" : [ 474.814, 254.006, 769.683, 266.165 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) The electrical datum plane for floating structures and landing",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12492,
    "level" : "7",
    "page number" : 705,
    "bounding box" : [ 71.99, 190.783, 384.938, 368.893 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "previous list id" : 12470,
    "list items" : [ {
      "type" : "list item",
      "page number" : 705,
      "bounding box" : [ 71.99, 304.613, 384.891, 368.893 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.7.2 Other Electrical Equipment. Lighting fixtures, switches, receptacles, and other electrical equipment located in the same room, and not directly associated with a hydromassage bathtub, shall be installed in accordance with the requirements of Chapters 1 through 4 in this Code covering the installation of that equipment in bathrooms.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 705,
      "bounding box" : [ 71.99, 254.028, 384.889, 292.988 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.7.3 Accessibility. Hydromassage bathtub electrical equipment shall be accessible without damaging the building structure or building finish.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 705,
      "bounding box" : [ 71.99, 190.783, 384.938, 242.348 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.80.7.4 Bonding. All metal piping systems, metal parts of electrical equipment, and pump motors associated with the hydromassage tub shall be bonded together using a copper bonding jumper, insulated, covered, or bare, not smaller than 3.2 mm dia. solid.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12502,
    "page number" : 705,
    "bounding box" : [ 456.818, 178.101, 769.673, 253.505 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "stages that are (1) installed to permit rise and fall response to water level, without lateral movement, and (2) that are so equipped that they can rise to the datum plane established for (1) or (2) above, is a horizontal plane 750 mm above the water level at the floating structure or landing stage and a minimum of 300 mm above the level of the deck."
  }, {
    "type" : "paragraph",
    "id" : 12503,
    "page number" : 705,
    "bounding box" : [ 456.818, 89.536, 769.786, 166.477 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Equipotential Plane. An area where wire mesh or other conductive elements are on, embedded in, or placed under the walk surface within 75 mm, bonded to all metal structures and fixed nonelectrical equipment that may become energized, and connected to the electrical grounding system to prevent a difference in voltage from developing within the plane."
  }, {
    "type" : "paragraph",
    "id" : 12494,
    "page number" : 705,
    "bounding box" : [ 101.812, 139.147, 354.96, 166.444 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 6.82 — NATURAL AND ARTIFICIALLY MADE BODIES OF WATER"
  }, {
    "type" : "paragraph",
    "id" : 12495,
    "page number" : 705,
    "bounding box" : [ 194.33, 113.828, 262.5, 128.464 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.82.1 General"
  }, {
    "type" : "list",
    "id" : 12496,
    "level" : "5",
    "page number" : 705,
    "bounding box" : [ 71.99, 64.293, 384.87, 103.199 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 12508,
    "list items" : [ {
      "type" : "list item",
      "page number" : 705,
      "bounding box" : [ 71.99, 64.293, 384.87, 103.199 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.82.1.1 Scope. This article applies to the installation of electrical wiring for, and equipment in and adjacent to, natural or artificially made bodies of water not covered by other articles in this Code, such",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12504,
    "page number" : 705,
    "bounding box" : [ 456.807, 38.952, 769.656, 77.912 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Natural Bodies of Water. Bodies of water such as lakes, streams, ponds, rivers, and other naturally occurring bodies of water, which may vary in depth throughout the year."
  }, {
    "type" : "list",
    "id" : 12497,
    "level" : "6",
    "page number" : 705,
    "bounding box" : [ 71.99, 38.974, 384.894, 63.793 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "next list id" : 12615,
    "list items" : [ {
      "type" : "list item",
      "page number" : 705,
      "bounding box" : [ 71.99, 38.974, 384.894, 63.793 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "as but not limited to aeration ponds, fish farm ponds, storm retention basins, treatment ponds, irrigation (channels) facilities.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12506,
    "page number" : 706,
    "bounding box" : [ 71.985, 506.985, 384.845, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Shoreline. The farthest extent of standing water under the applicable conditions that determine the electrical datum plane for the specified body of water."
  }, {
    "type" : "paragraph",
    "id" : 12511,
    "page number" : 706,
    "bounding box" : [ 456.812, 431.08, 769.744, 533.275 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Location. The disconnecting means shall be readily accessible on land and shall be located in the supply circuit ahead of the structure or the equipment connection. The disconnecting means shall be located not more than 750 mm from the structure or equipment connection. The disconnecting means shall be within sight of, but not closer than, 1 500 m horizontally from the edge of the shoreline and live parts elevated a minimum of 300 mm above the electrical datum plane."
  }, {
    "type" : "list",
    "id" : 12507,
    "level" : "5",
    "page number" : 706,
    "bounding box" : [ 71.985, 329.933, 384.947, 495.372 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "next list id" : 12518,
    "list items" : [ {
      "type" : "list item",
      "page number" : 706,
      "bounding box" : [ 71.985, 431.091, 384.929, 495.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.82.1.3 Other Articles. Wiring and equipment in or adjacent to natural or artificially made bodies of water shall comply with the applicable provisions of other articles of this Code, except as modified by this article. If the water is subject to boat traffic, the wiring shall comply with 5.55.1.13(b).",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 474,
        "page number" : 706,
        "bounding box" : [ 186.286, 404.765, 270.469, 419.401 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "6.82.2 Installation"
      } ]
    }, {
      "type" : "list item",
      "page number" : 706,
      "bounding box" : [ 71.985, 329.933, 384.947, 394.147 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.82.2.1 Electrical Equipment and Transformers. Electrical equipment and transformers, including their enclosures, shall be specifically approved for the intended location. No portion of an enclosure for electrical equipment not identified for operation while submerged shall be located below the electrical datum plane.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12512,
    "level" : "5",
    "page number" : 706,
    "bounding box" : [ 456.812, 202.348, 769.746, 419.39 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 706,
      "bounding box" : [ 456.812, 304.58, 769.746, 419.39 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.82.2.6 Ground Fault Circuit Interrupter (GFCI) Protection. Fifteen- and 20-ampere single-phase, 125-volt through 250-volt receptacles installed outdoors and in or on floating buildings or structures within the electrical datum plane area that are used for storage, maintenance, or repair where portable electric hand tools, electrical diagnostic equipment, or portable lighting equipment are to be used shall be provided with GFCI protection. The GFCI protection device shall be located not less than 300 mm above the established electrical datum plane.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 473,
        "page number" : 706,
        "bounding box" : [ 540.512, 278.264, 685.879, 292.9 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "6.82.3 Grounding and Bonding"
      } ]
    }, {
      "type" : "list item",
      "page number" : 706,
      "bounding box" : [ 456.812, 202.348, 769.707, 267.635 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.82.3.1 Grounding. Wiring and equipment within the scope of this article shall be grounded as specified in Articles 2.50, 5.53, and 5.55 and with the requirements in 6.82.3. 6.82.3.2 Equipment Grounding Conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12508,
    "level" : "5",
    "page number" : 706,
    "bounding box" : [ 71.985, 228.708, 384.904, 318.253 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 12496,
    "next list id" : 12517,
    "list items" : [ {
      "type" : "list item",
      "page number" : 706,
      "bounding box" : [ 71.985, 228.708, 384.904, 318.253 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.82.2.2 Location of Service Equipment. On land, the service equipment for floating structures and submersible electrical equipment shall be located no closer than 1 500 mm horizontally from the shoreline and live parts elevated a minimum of 300 mm above the electrical datum plane. Service equipment shall disconnect when the water level reaches the height of the established electrical datum plane.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12509,
    "level" : "6",
    "page number" : 706,
    "bounding box" : [ 71.985, 75.892, 384.88, 217.084 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 706,
      "bounding box" : [ 71.985, 165.463, 384.88, 217.084 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.82.2.3 Electrical Connections. All electrical connections not intended for operation while submerged shall be located at least 300 mm above the deck of a floating or fixed structure, but not below the electrical datum plane.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 706,
      "bounding box" : [ 71.985, 114.878, 384.85, 153.839 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.82.2.4 Wiring Methods and Installation. Wiring methods and installations of Chapter 3 and Articles 5.53, 5.55, and 5.90 shall be permitted where identified for use in wet locations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 706,
      "bounding box" : [ 71.985, 75.892, 384.803, 103.133 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.82.2.5 Disconnecting Means for Floating Structures or Submersible Electrical Equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12513,
    "level" : "1",
    "page number" : 706,
    "bounding box" : [ 466.178, 63.315, 769.683, 191.731 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 706,
      "bounding box" : [ 466.178, 177.094, 769.677, 191.731 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Type. Equipment grounding conductors shall be insulated",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 471,
        "page number" : 706,
        "bounding box" : [ 456.812, 152.825, 769.642, 177.59 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "copper conductors sized in accordance with 2.50.6.13 but not smaller than 3.5 mm2."
      } ]
    }, {
      "type" : "list item",
      "page number" : 706,
      "bounding box" : [ 466.193, 126.549, 769.652, 141.186 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Feeders. Where a feeder supplies a remote panel board, an",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 472,
        "page number" : 706,
        "bounding box" : [ 456.827, 89.565, 769.666, 127.045 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "insulated equipment grounded conductor shall extend from a grounding terminal in the service to a grounding terminal and busbar in the remote panel board."
      } ]
    }, {
      "type" : "list item",
      "page number" : 706,
      "bounding box" : [ 466.182, 63.315, 769.683, 77.952 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Branch Circuits. The insulated equipment grounding conductor",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12510,
    "page number" : 706,
    "bounding box" : [ 71.974, 26.303, 384.862, 65.263 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Type. The disconnecting means shall be permitted to consist of a circuit breaker, switch, or both and shall be properly identified as to which structure or equipment it controls."
  }, {
    "type" : "paragraph",
    "id" : 12514,
    "page number" : 706,
    "bounding box" : [ 456.828, 38.991, 769.652, 63.811 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "for branch circuits shall terminate at a grounding terminal in a remote panel board or the grounding terminal in the main service equipment."
  }, {
    "type" : "paragraph",
    "id" : 12516,
    "page number" : 707,
    "bounding box" : [ 71.996, 494.391, 384.831, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Cord-and-Plug-Connected Appliances. Where required to be grounded, cord-and-plug-connected appliances shall be grounded by means of an equipment grounding conductor in the cord and a grounding-type attachment plug."
  }, {
    "type" : "paragraph",
    "id" : 12525,
    "page number" : 707,
    "bounding box" : [ 467.39, 505.93, 759.084, 545.886 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 6.85 — INTEGRATED ELECTRICAL SYSTEMS 6.85.1 General"
  }, {
    "type" : "paragraph",
    "id" : 12526,
    "page number" : 707,
    "bounding box" : [ 456.827, 431.087, 769.724, 495.367 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.85.1.1 Scope. This article covers integrated electrical systems, other than unit equipment, in which orderly shutdown is necessary to ensure safe operation. An integrated electrical system as used in this article is a unitized segment of an industrial wiring system where all of the following conditions are met:"
  }, {
    "type" : "list",
    "id" : 12517,
    "level" : "5",
    "page number" : 707,
    "bounding box" : [ 71.996, 431.091, 384.906, 482.712 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 12508,
    "list items" : [ {
      "type" : "list item",
      "page number" : 707,
      "bounding box" : [ 71.996, 431.091, 384.906, 482.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.82.3.3 Bonding of Non–Current-Carrying Metal Parts. All metal parts in contact with the water, all metal piping, tanks, and all non– current-carrying metal parts that may become energized shall be bonded to the grounding bus in the panelboard.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12518,
    "level" : "5",
    "page number" : 707,
    "bounding box" : [ 71.996, 380.495, 384.909, 419.401 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 12507,
    "list items" : [ {
      "type" : "list item",
      "page number" : 707,
      "bounding box" : [ 71.996, 380.495, 384.909, 419.401 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.82.3.4 Equipotential Planes and Bonding of Equipment Planes. An equipotential plane shall be installed where required in this section to mitigate step and touch voltages at electrical equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12527,
    "level" : "3",
    "page number" : 707,
    "bounding box" : [ 456.827, 304.597, 769.778, 417.982 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 707,
      "bounding box" : [ 456.827, 393.162, 769.702, 417.982 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) An orderly shutdown is required to minimize personnel hazard and equipment damage,",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 707,
      "bounding box" : [ 456.838, 304.597, 769.778, 392.662 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The conditions of maintenance and supervision ensure that licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner will service the system. The name(s) of the licensed electrical practitioner(s) or non licensed electrical practitioner(s) under the supervision of a licensed electrical practitioner shall be kept in a permanent record at the office of the establishment in charge of the completed installation.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12519,
    "level" : "Subtitle",
    "page number" : 707,
    "bounding box" : [ 81.351, 354.235, 384.818, 368.871 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Areas Requiring Equipotential Planes. Equipotential planes"
  }, {
    "type" : "paragraph",
    "id" : 12520,
    "page number" : 707,
    "bounding box" : [ 71.996, 254.006, 384.929, 354.73 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be installed adjacent to all outdoor service equipment or disconnecting means that control equipment in or on water, that have a metallic enclosure and controls accessible to personnel, and that are likely to become energized. The equipotential plane shall encompass the area around the equipment and shall extend from the area directly below the equipment out not less than 900 mm in all directions from which a person would be able to stand and come in contact with the equipment."
  }, {
    "type" : "paragraph",
    "id" : 12528,
    "page number" : 707,
    "bounding box" : [ 456.849, 203.439, 769.792, 304.152 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "A person designated as a licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner shall possess the skills and knowledge related to the construction and operation of the electrical equipment and installation and shall have received documented safety training on the hazards involved. Documentation of their qualifications shall be on file with the office of the establishment in charge of the completed installation."
  }, {
    "type" : "heading",
    "id" : 12521,
    "level" : "Subtitle",
    "page number" : 707,
    "bounding box" : [ 81.351, 227.679, 384.833, 242.316 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Areas Not Requiring Equipotential Planes. Equipotential"
  }, {
    "type" : "paragraph",
    "id" : 12522,
    "page number" : 707,
    "bounding box" : [ 71.996, 178.09, 384.873, 228.229 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "planes shall not be required for the controlled equipment supplied by the service equipment or disconnecting means. All circuits rated not more than 60 amperes at 120 through 250 volts, single phase, shall have GFCI protection."
  }, {
    "type" : "paragraph",
    "id" : 12529,
    "level" : "4",
    "page number" : 707,
    "bounding box" : [ 456.849, 178.119, 769.654, 202.938 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Effective safeguards, acceptable to the authority having jurisdiction, are established and maintained"
  }, {
    "type" : "paragraph",
    "id" : 12530,
    "page number" : 707,
    "bounding box" : [ 456.849, 114.874, 769.744, 166.494 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.85.1.3 Application of Other Articles. The articles/sections in Table 6.85.1.3 apply to particular cases of installation of conductors and equipment, where there are orderly shutdown requirements that are in addition to those of this article or are modifications of them."
  }, {
    "type" : "heading",
    "id" : 12523,
    "level" : "Subtitle",
    "page number" : 707,
    "bounding box" : [ 81.351, 151.84, 384.838, 166.477 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Bonding. Equipotential planes shall be bonded to the electrical"
  }, {
    "type" : "paragraph",
    "id" : 12524,
    "page number" : 707,
    "bounding box" : [ 71.989, 89.565, 384.864, 152.336 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "grounding system. The bonding conductor shall be solid copper, insulated, covered or bare, and not smaller than 8 mm2. Connections shall be made by exothermic welding or by listed pressure connectors or clamps that are labeled as being suitable for the purpose and are of stainless steel, brass, copper, or copper alloy."
  }, {
    "type" : "heading",
    "id" : 12531,
    "level" : "Subtitle",
    "page number" : 707,
    "bounding box" : [ 553.934, 88.492, 672.56, 103.129 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.85.2 Orderly Shutdown"
  }, {
    "type" : "paragraph",
    "id" : 12532,
    "page number" : 707,
    "bounding box" : [ 456.849, 25.314, 769.738, 77.864 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.85.2.1 Location of Overcurrent Devices in or on Premises. Location of overcurrent devices that are critical to integrated electrical systems shall be permitted to be accessible, with mounting heights permitted to ensure security from operation by unqualified personnel."
  }, {
    "type" : "heading",
    "id" : 12534,
    "level" : "Subtitle",
    "page number" : 708,
    "bounding box" : [ 122.695, 518.589, 334.129, 533.226 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 6.85.1.3 Aqpplication of Other Articles"
  }, {
    "type" : "table",
    "id" : 12535,
    "level" : "5",
    "page number" : 708,
    "bounding box" : [ 72.771, 226.1, 383.271, 505.94 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 708,
        "bounding box" : [ 73.011, 492.5, 223.491, 505.43 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 708,
          "bounding box" : [ 94.916, 491.831, 201.169, 506.467 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Conductor/Equipment"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 708,
        "bounding box" : [ 223.491, 492.5, 383.031, 505.43 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 708,
          "bounding box" : [ 286.264, 491.831, 320.456, 506.467 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Section"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 708,
        "bounding box" : [ 73.011, 226.34, 223.491, 492.5 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 708,
          "bounding box" : [ 78.53, 454.425, 217.632, 491.904 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "More than one building or other structure Ground-fault protection of"
        }, {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 708,
          "bounding box" : [ 78.53, 403.851, 217.605, 453.925 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "equipment Protection of conductors Electrical system coordination Ground-fault protection of"
        }, {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 708,
          "bounding box" : [ 78.53, 378.531, 217.547, 403.351 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "equipment Grounding ac systems of 50 to"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 708,
          "bounding box" : [ 78.53, 315.286, 217.622, 378.031 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1 000 volts Equipment protection Orderly shutdown Disconnection Disconnecting means in sight"
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 708,
          "bounding box" : [ 78.53, 290.022, 217.638, 314.786 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "from controller Energy from more than one"
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 708,
          "bounding box" : [ 78.53, 252.042, 217.581, 289.521 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "source Disconnecting means Uninterruptible power supplies"
        }, {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 708,
          "bounding box" : [ 78.53, 226.777, 164.814, 251.541 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(UPS) Point of connection"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 708,
        "bounding box" : [ 223.491, 226.34, 383.031, 492.5 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 708,
          "bounding box" : [ 246.722, 429.094, 360.002, 491.893 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.25.2 2.30.7.6, Exception No. 1 2.40.1.4"
        }, {
          "type" : "list",
          "id" : 11,
          "level" : "1",
          "page number" : 708,
          "bounding box" : [ 276.236, 378.52, 330.456, 428.66 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 708,
            "bounding box" : [ 282.66, 416.5, 324.037, 428.66 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2.40.1.12",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 708,
            "bounding box" : [ 276.236, 378.52, 330.456, 416.0 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "2.40.1.13(1) 2.50.2.2",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 708,
          "bounding box" : [ 231.12, 315.276, 375.63, 365.415 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.27.3.9 4.30.3.14 4.30.6.4, Exception Nos. 1 and 2 4.30.9.2(a), Exception No. 2"
        }, {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 708,
          "bounding box" : [ 228.418, 264.691, 378.305, 302.17 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "4.30.9.13, Exception Nos. 1 and 2 6.45.1.10, Exception"
        }, {
          "type" : "list",
          "id" : 14,
          "level" : "2",
          "page number" : 708,
          "bounding box" : [ 276.247, 226.766, 330.467, 264.19 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 708,
            "bounding box" : [ 276.247, 252.031, 330.467, 264.19 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "6.45.1.11(1)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 708,
            "bounding box" : [ 279.311, 226.766, 327.359, 238.925 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.5.1.12(a)",
            "kids" : [ ]
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12536,
    "page number" : 708,
    "bounding box" : [ 71.99, 163.0, 384.832, 189.301 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.85.2.3 Direct-Current System Grounding. Two-wire dc circuits shall be permitted to be ungrounded."
  }, {
    "type" : "paragraph",
    "id" : 12537,
    "page number" : 708,
    "bounding box" : [ 71.99, 112.36, 384.795, 151.321 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.85.2.5 Ungrounded Control Circuits. Where operational continuity is required, control circuits of 250 volts, or less, from separately derived systems shall be permitted to be ungrounded."
  }, {
    "type" : "paragraph",
    "id" : 12538,
    "page number" : 708,
    "bounding box" : [ 474.891, 505.92, 751.657, 545.876 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 6.90 — SOLAR PHOTOVOLTAIC SYSTEMS 6.90.1 General"
  }, {
    "type" : "paragraph",
    "id" : 12539,
    "page number" : 708,
    "bounding box" : [ 456.829, 405.812, 769.743, 495.357 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.90.1.1 Scope. The provisions of this article apply to solar photovoltaic electrical energy systems including the array circuit(s), inverter(s), and controller(s) for such systems [See Figure 6.90.1.1(a) and Fig. 6.90.1.1(b)]. Solar photovoltaic systems covered by this article may be interactive with other electrical power production sources or stand alone, with or without electrical energy storage such as batteries. These systems may have ac or dc output for utilization."
  }, {
    "type" : "image",
    "id" : 12543,
    "page number" : 708,
    "bounding box" : [ 509.871, 141.38, 693.34, 367.34 ],
    "source" : "Phil Electrical Code_images/imageFile34.png"
  }, {
    "type" : "paragraph",
    "id" : 12540,
    "page number" : 708,
    "bounding box" : [ 456.83, 117.293, 480.347, 127.26 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Notes:"
  }, {
    "type" : "list",
    "id" : 12541,
    "level" : "6",
    "page number" : 708,
    "bounding box" : [ 466.19, 75.893, 769.707, 116.937 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 708,
      "bounding box" : [ 466.19, 106.97, 769.707, 116.937 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "1. These diagrams are intended to be a means of identification for photovoltaic",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 468,
        "page number" : 708,
        "bounding box" : [ 456.83, 96.593, 624.072, 106.56 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 9.0,
        "text color" : "[0.0]",
        "content" : "system components, circuits, and connections."
      } ]
    }, {
      "type" : "list item",
      "page number" : 708,
      "bounding box" : [ 466.19, 86.27, 693.176, 96.237 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "2. Disconnecting means required by Part 6.90.3 are not shown.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 708,
      "bounding box" : [ 466.19, 75.893, 753.937, 85.86 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "3. Systems grounding and equipment grounding are not shown. See Part 6.90.5.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12542,
    "level" : "Subtitle",
    "page number" : 708,
    "bounding box" : [ 519.83, 36.786, 706.639, 64.082 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 6.90.1.1(a) Identification of solar photovoltaic system components"
  }, {
    "type" : "paragraph",
    "id" : 12549,
    "page number" : 709,
    "bounding box" : [ 456.829, 481.733, 769.677, 533.299 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Array. A mechanically integrated assembly of modules or panels with a support structure and foundation, tracker, and other components, as required, to form a direct-current power-producing unit."
  }, {
    "type" : "image",
    "id" : 12558,
    "page number" : 709,
    "bounding box" : [ 137.871, 295.04, 338.499, 529.04 ],
    "source" : "Phil Electrical Code_images/imageFile35.png"
  }, {
    "type" : "paragraph",
    "id" : 12550,
    "page number" : 709,
    "bounding box" : [ 456.829, 431.093, 769.649, 470.054 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Bipolar Potovoltaic Array. A photovoltaic array that has two outputs, each having opposite polarity to a common reference point or center tap."
  }, {
    "type" : "paragraph",
    "id" : 12551,
    "page number" : 709,
    "bounding box" : [ 456.829, 393.168, 769.638, 419.469 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Blocking Diode. A diode used to block reverse flow of current into a photovoltaic source circuit."
  }, {
    "type" : "paragraph",
    "id" : 12552,
    "page number" : 709,
    "bounding box" : [ 456.818, 329.935, 769.711, 381.489 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Building Integrated Photovoltaics. Photovoltaic cells, devices, modules, or modular materials that are integrated into the outer surface or structure of a building and serve as the outer protective surface of that building."
  }, {
    "type" : "paragraph",
    "id" : 12553,
    "page number" : 709,
    "bounding box" : [ 456.818, 292.01, 769.677, 318.255 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Charge Controller. Equipment that controls dc voltage or dc current, or both, used to charge a battery."
  }, {
    "type" : "paragraph",
    "id" : 12554,
    "page number" : 709,
    "bounding box" : [ 456.807, 228.71, 769.651, 280.33 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Diversion Charge Controller. Equipment that regulates the charging process of a battery by diverting power from energy storage to direct-current or alternating –current loads or to an interconnected utility service."
  }, {
    "type" : "paragraph",
    "id" : 12544,
    "page number" : 709,
    "bounding box" : [ 71.99, 269.093, 95.507, 279.06 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Notes:"
  }, {
    "type" : "list",
    "id" : 12545,
    "level" : "6",
    "page number" : 709,
    "bounding box" : [ 81.35, 206.993, 384.867, 268.683 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 709,
      "bounding box" : [ 81.35, 258.716, 384.867, 268.683 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "1. These diagrams are intended to be a means of identification for photovoltaic",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 466,
        "page number" : 709,
        "bounding box" : [ 71.99, 248.393, 239.232, 258.36 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 9.0,
        "text color" : "[0.0]",
        "content" : "system components, circuits, and connections."
      } ]
    }, {
      "type" : "list item",
      "page number" : 709,
      "bounding box" : [ 81.35, 238.016, 384.816, 247.983 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "2. Disconnecting means and overcurrent protection required by Article 6.90 are not",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 467,
        "page number" : 709,
        "bounding box" : [ 71.99, 227.693, 97.73, 237.66 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 9.0,
        "text color" : "[0.0]",
        "content" : "shown."
      } ]
    }, {
      "type" : "list item",
      "page number" : 709,
      "bounding box" : [ 81.35, 217.316, 369.121, 227.283 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "3. Systems grounding and equipment grounding are not shown. See Part 6.90.5.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 709,
      "bounding box" : [ 81.35, 206.993, 373.895, 216.96 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "4. Custom designs occur in each configuration and some components are optical.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12555,
    "page number" : 709,
    "bounding box" : [ 456.796, 165.476, 769.619, 217.097 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Electrical Production and Distribution Network. A power production, distribution, and utilization system, such as a utility system and connected loads, that is external to and not controlled by the photovoltaic power system."
  }, {
    "type" : "paragraph",
    "id" : 12546,
    "page number" : 709,
    "bounding box" : [ 86.989, 167.895, 369.734, 195.191 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 6.90.1.1(b) Identification of solar photovoltaic system components in common system configurations"
  }, {
    "type" : "paragraph",
    "id" : 12556,
    "page number" : 709,
    "bounding box" : [ 456.796, 76.988, 769.706, 153.863 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Hybrid System. A system comprised of multiple power sources. These power sources may include photovoltaic, wind, micro-hydro generators, engine-driven generators, and others, but do not include electrical production and distribution network systems. Energy storage systems, such as batteries, do not constitute a power source for the purpose of this definition."
  }, {
    "type" : "list",
    "id" : 12547,
    "level" : "7",
    "page number" : 709,
    "bounding box" : [ 71.99, 104.661, 164.696, 119.298 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 709,
      "bounding box" : [ 71.99, 104.661, 164.696, 119.298 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.1.2 Definitions.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12548,
    "page number" : 709,
    "bounding box" : [ 71.99, 29.818, 384.869, 93.978 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Alternating-Current (ac) Module (Alternating-Current Photovoltaic Module). A complete, environmentally protected unit consisting of solar cells, optics, inverter, and other components, exclusive of tracker, designed to generate ac power when exposed to sunlight."
  }, {
    "type" : "paragraph",
    "id" : 12557,
    "page number" : 709,
    "bounding box" : [ 456.785, 26.338, 769.671, 65.298 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Interactive System. A solar photovoltaic system that operates in parallel with and may deliver power to an electrical production and distribution network. For the purpose of this definition, an energy"
  }, {
    "type" : "paragraph",
    "id" : 12560,
    "page number" : 710,
    "bounding box" : [ 71.99, 519.645, 384.762, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "storage subsystem of a solar photovoltaic system, such as a battery, is not another electrical production source."
  }, {
    "type" : "paragraph",
    "id" : 12570,
    "page number" : 710,
    "bounding box" : [ 456.785, 519.612, 769.594, 544.431 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "installations, the photovoltaic system voltage is the highest voltage between any two dc conductors."
  }, {
    "type" : "paragraph",
    "id" : 12561,
    "page number" : 710,
    "bounding box" : [ 71.98, 418.475, 384.886, 508.021 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Inverter. Equipment that is used to change voltage level or waveform, or both, of electrical energy. Commonly, an inverter [also known as a power conditioning unit (PCU) or power conversion system (PCS)] is a device that changes dc input to an ac output. Inverters may also function as battery chargers that use alternating current from another source and convert it into direct current for charging batteries."
  }, {
    "type" : "paragraph",
    "id" : 12571,
    "page number" : 710,
    "bounding box" : [ 456.774, 481.698, 769.495, 507.999 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Solar Cell. The basic photovoltaic device that generates electricity when exposed to light."
  }, {
    "type" : "paragraph",
    "id" : 12572,
    "page number" : 710,
    "bounding box" : [ 456.774, 431.058, 769.625, 470.019 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Solar Photovoltaic System. The total components and subsystems that, in combination, convert solar energy into electrical energy suitable for connection to a utilization load."
  }, {
    "type" : "paragraph",
    "id" : 12573,
    "page number" : 710,
    "bounding box" : [ 456.774, 380.473, 769.659, 419.434 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Stand-Alone System. A solar photovoltaic system that supplies power independently of an electrical production and distribution network."
  }, {
    "type" : "paragraph",
    "id" : 12562,
    "page number" : 710,
    "bounding box" : [ 71.98, 355.23, 384.869, 406.796 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Inverter Input Circuit. Conductors between the inverter and the battery in stand-alone systems or the conductors between the inverter and the photovoltaic output circuits for electrical production and distribution network."
  }, {
    "type" : "paragraph",
    "id" : 12574,
    "page number" : 710,
    "bounding box" : [ 456.774, 304.569, 769.623, 368.849 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.90.1.3 Other Articles. Wherever the requirements of other articles of this Code and Article 6.90 differ, the requirements of Article 6.90 shall apply and, if the system is operated in parallel with a primary source(s) of electricity, the requirements in 7.5.1.14, 7.5.1.16, 7.5.1.32, and 7.5.1.43 shall apply."
  }, {
    "type" : "paragraph",
    "id" : 12563,
    "page number" : 710,
    "bounding box" : [ 71.969, 279.326, 384.825, 343.551 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Inverter Output Circuit. Conductors between the inverter and an ac load center for stand-alone systems or the conductors between the inverter and the service equipment or another electric power production source, such as a utility, for electrical production and distribution network."
  }, {
    "type" : "paragraph",
    "id" : 12575,
    "page number" : 710,
    "bounding box" : [ 456.774, 265.593, 769.701, 292.856 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Solar photovoltaic systems, equipment, or wiring installed in a hazardous (classified) location shall also comply with 5.0.1.1,"
  }, {
    "type" : "paragraph",
    "id" : 12564,
    "page number" : 710,
    "bounding box" : [ 71.969, 228.686, 384.888, 267.646 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Module. A complete, environmentally protected unit consisting of solar cells, optics, and other components, exclusive of tracker, designed to generate dc power when exposed to sunlight."
  }, {
    "type" : "list",
    "id" : 12576,
    "level" : "8",
    "page number" : 710,
    "bounding box" : [ 456.774, 227.602, 551.986, 267.537 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 710,
      "bounding box" : [ 456.774, 252.933, 550.593, 267.537 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5.5.1.1, and 5.10.1.1.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 710,
      "bounding box" : [ 456.774, 227.602, 551.986, 242.239 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.1.4 Installation.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12565,
    "page number" : 710,
    "bounding box" : [ 71.98, 190.761, 384.828, 217.062 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Panel. A collection of modules mechanically fastened together, wired, and designed to provide a field-installable unit."
  }, {
    "type" : "list",
    "id" : 12577,
    "level" : "1",
    "page number" : 710,
    "bounding box" : [ 466.118, 63.243, 769.582, 217.029 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 710,
      "bounding box" : [ 466.129, 202.392, 769.566, 217.029 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Solar Photovoltaic System. A solar photovoltaic system shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 464,
        "page number" : 710,
        "bounding box" : [ 456.763, 178.068, 769.535, 202.888 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be permitted to supply a building or other structure in addition to any service(s) of another electricity supply system(s)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 710,
      "bounding box" : [ 466.118, 151.807, 769.582, 166.444 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Conductors of Different Systems. Photovoltaic source circuits",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 465,
        "page number" : 710,
        "bounding box" : [ 456.763, 89.503, 769.703, 152.303 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and photovoltaic output circuits shall not be contained in the same raceway, cable tray, cable, outlet box, junction box, or similar fitting as feeders or branch circuits of other systems, unless the conductors of the different systems are separated by a partition or are connected together."
      } ]
    }, {
      "type" : "list item",
      "page number" : 710,
      "bounding box" : [ 466.118, 63.243, 769.567, 77.879 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Module Connection Arrangement. The connections to a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12566,
    "page number" : 710,
    "bounding box" : [ 71.969, 140.176, 384.883, 179.082 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Photovoltaic Output Circuit. Circuit conductors between the photovoltaic source circuit(s) and the inverter or dc utilization equipment."
  }, {
    "type" : "paragraph",
    "id" : 12567,
    "page number" : 710,
    "bounding box" : [ 71.969, 102.196, 384.789, 128.497 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Photovoltaic Power Source. An array or aggregate of arrays that generates dc power at system voltage and current."
  }, {
    "type" : "paragraph",
    "id" : 12568,
    "page number" : 710,
    "bounding box" : [ 71.958, 64.271, 384.894, 90.572 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Photovoltaic Source Circuit. Circuits between modules and from modules to the common connection point(s) of the dc system."
  }, {
    "type" : "paragraph",
    "id" : 12578,
    "page number" : 710,
    "bounding box" : [ 456.763, 26.259, 769.589, 63.738 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "module or panel shall be arranged so that removal of a module or panel from a photovoltaic source circuit does not interrupt a grounded conductor to another photovoltaic source circuit. Sets of modules"
  }, {
    "type" : "paragraph",
    "id" : 12569,
    "page number" : 710,
    "bounding box" : [ 71.947, 26.292, 384.773, 52.592 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Photovoltaic System Voltage. The direct current (dc) voltage of any photovoltaic source or photovoltaic output circuit. For multiwire"
  }, {
    "type" : "paragraph",
    "id" : 12580,
    "page number" : 711,
    "bounding box" : [ 71.99, 469.071, 384.828, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "interconnected as systems rated at 50 volts or less, with or without blocking diodes, and having a single overcurrent device shall be considered as a single-source circuit. Supplementary overcurrent devices used for the exclusive protection of the photovoltaic modules are not considered as overcurrent devices for the purpose of this section"
  }, {
    "type" : "list",
    "id" : 12585,
    "level" : "3",
    "page number" : 711,
    "bounding box" : [ 456.785, 342.527, 769.671, 544.431 ],
    "numbering style" : "unknown style",
    "number of list items" : 4,
    "previous list id" : 12583,
    "list items" : [ {
      "type" : "list item",
      "id" : 12584,
      "page number" : 711,
      "bounding box" : [ 456.796, 532.272, 619.141, 544.431 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "considered an inverter output circuit.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 711,
      "bounding box" : [ 456.785, 456.378, 769.671, 520.593 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Disconnecting Means. A single disconnecting means, in accordance with Sections 6.90.3.3 and 6.90.3.5, shall be permitted for the combined ac output of one or more ac modules. Additionally, each ac module in a multiple ac-module system shall be provided with a connector, bolted, or terminal-type disconnecting means.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 711,
      "bounding box" : [ 456.785, 393.122, 769.654, 444.688 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Ground-Fault Detection. Alternating-current-module systems shall be permitted to use a single detection device to detect only ac ground faults and to disable the array by removing ac power to the ac module(s).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 711,
      "bounding box" : [ 456.785, 342.527, 769.648, 381.432 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Overcurrent Protection. The output circuits of ac modules shall be permitted to have overcurrent protection and conductor sizing in accordance with 2.40.1.5(b)(2).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12581,
    "page number" : 711,
    "bounding box" : [ 71.99, 431.091, 384.821, 457.392 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Equipment. Inverters or motor generators shall be identified for use in solar photovoltaic systems."
  }, {
    "type" : "list",
    "id" : 12582,
    "level" : "5",
    "page number" : 711,
    "bounding box" : [ 71.958, 113.806, 384.846, 419.478 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 711,
      "bounding box" : [ 71.99, 380.517, 384.846, 419.478 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.1.5 Ground-Fault Protection. Roof-mounted dc photovoltaic arrays located on dwellings shall be provided with dc ground-fault protection to reduce fire hazards.",
      "kids" : [ {
        "type" : "list",
        "id" : 462,
        "level" : "1",
        "page number" : 711,
        "bounding box" : [ 81.324, 177.116, 384.86, 368.893 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 711,
          "bounding box" : [ 81.345, 354.257, 384.791, 368.893 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Ground-Fault Detection and Interruption. The ground-fault",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 460,
            "page number" : 711,
            "bounding box" : [ 71.98, 317.273, 384.879, 354.752 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "protection device or system shall be capable of detecting a ground fault, interrupting the flow of fault current, and providing an indication of the fault."
          } ]
        }, {
          "type" : "list item",
          "page number" : 711,
          "bounding box" : [ 81.334, 291.012, 384.773, 305.648 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Disconnection of Conductors. The ungrounded conductors of",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 461,
            "page number" : 711,
            "bounding box" : [ 71.969, 203.443, 384.861, 291.507 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "the faulted source circuit shall be automatically disconnected. If the grounded conductors of the faulted source circuit are disconnected to comply with the requirements of 6.90.1.5(a), all conductors of the faulted source circuit shall be opened automatically and simultaneously. Opening the grounded conductor of the array or opening the faulted sections of the array shall be permitted to interrupt the ground-fault current path."
          } ]
        }, {
          "type" : "list item",
          "page number" : 711,
          "bounding box" : [ 81.324, 177.116, 384.86, 191.753 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Labels and Markings. Labels and markings shall be applied",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 463,
        "page number" : 711,
        "bounding box" : [ 71.958, 140.187, 384.826, 177.612 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "near the ground-fault indicator at a visible location stating that if a ground fault is indicated, the normally grounded conductors may be energized and ungrounded."
      } ]
    }, {
      "type" : "list item",
      "page number" : 711,
      "bounding box" : [ 71.958, 113.806, 273.316, 128.508 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.1.6 Alternating-Current (ac) Modules.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12586,
    "page number" : 711,
    "bounding box" : [ 456.785, 290.88, 680.846, 330.781 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.90.2. Circuit Requirements 6.90.2.1 Maximum Voltage."
  }, {
    "type" : "list",
    "id" : 12587,
    "level" : "1",
    "page number" : 711,
    "bounding box" : [ 466.129, 50.539, 769.62, 280.251 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 711,
      "bounding box" : [ 466.14, 265.615, 769.573, 280.251 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Maximum System Voltage. In a dc photovoltaic source circuit",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 458,
        "page number" : 711,
        "bounding box" : [ 456.774, 114.801, 769.7, 266.11 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "or output circuit, the maximum system voltage for that circuit shall be computed as the sum of the rated open-circuit voltage of the seriesconnected photovoltaic modules corrected for the lowest expected ambient temperature. For crystalline and multi-crystalline silicon modules, the rated open-circuit voltage shall be multiplied by the correction factor provided in Table 6.90.2.1. This voltage shall be used to determine the voltage rating of cables, disconnects, overcurrent devices, and other equipment. Where the lowest expected ambient temperature is below -40ºC, or where other than crystalline or multicrystalline silicon photovoltaic modules are used, the system voltage adjustment shall be made in accordance with the manufacturer’s instructions."
      } ]
    }, {
      "type" : "list item",
      "page number" : 711,
      "bounding box" : [ 466.129, 88.475, 769.591, 103.111 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Direct-Current Utilization Circuits. The voltage of dc",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 459,
        "page number" : 711,
        "bounding box" : [ 456.774, 76.866, 663.761, 89.025 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "utilization circuits shall conform with 2.10.1.6."
      } ]
    }, {
      "type" : "list item",
      "page number" : 711,
      "bounding box" : [ 466.129, 50.539, 769.62, 65.175 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Photovoltaic Source and Output Circuits. In one- and two-",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12583,
    "level" : "3",
    "page number" : 711,
    "bounding box" : [ 71.958, 25.296, 384.799, 103.177 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "next list id" : 12585,
    "list items" : [ {
      "type" : "list item",
      "page number" : 711,
      "bounding box" : [ 71.958, 51.612, 384.799, 103.177 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Photovoltaic Source Circuits. The requirements of Article 6.90 pertaining to photovoltaic source circuits shall not apply to ac modules. The photovolaic source circuit, conductors, and inverters shall be considered as internal wiring of an ac module.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 711,
      "bounding box" : [ 81.313, 25.296, 384.731, 39.932 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Inverter Output Circuit. The output of an ac module shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12588,
    "page number" : 711,
    "bounding box" : [ 456.774, 26.215, 769.667, 51.034 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "family dwellings, photovoltaic source circuits and photovoltaic output circuits that do not include lampholders, fixtures, or receptacles shall"
  }, {
    "type" : "paragraph",
    "id" : 12590,
    "page number" : 712,
    "bounding box" : [ 71.99, 506.985, 384.925, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be permitted to have a maximum system voltage up to 600 volts. Other installations with a maximum system voltage over 600 volts shall comply with Part 6.90.1."
  }, {
    "type" : "heading",
    "id" : 12597,
    "level" : "Subtitle",
    "page number" : 712,
    "bounding box" : [ 456.829, 518.604, 624.895, 533.241 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.90.2.2 Circuit Sizing and Current."
  }, {
    "type" : "paragraph",
    "id" : 12598,
    "page number" : 712,
    "bounding box" : [ 456.829, 469.07, 769.753, 508.031 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Computation of Maximum Circuit Current. The maximum current for the specific circuit shall be calculated in accordance with 6.90.2.2(a)(1) through (a)(4)."
  }, {
    "type" : "caption",
    "id" : 12591,
    "page number" : 712,
    "bounding box" : [ 84.167, 468.009, 372.625, 495.306 ],
    "linked content id" : 222,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 6.90.2.1 Voltage Correction Factors for Crystalline and Multi-Crystalline Silicon Modules"
  }, {
    "type" : "table",
    "id" : 12592,
    "level" : "3",
    "page number" : 712,
    "bounding box" : [ 71.331, 352.1, 384.711, 467.96 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 712,
        "bounding box" : [ 71.811, 416.6, 171.471, 467.45 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 712,
          "bounding box" : [ 78.227, 428.589, 164.691, 455.888 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Ambient Temperature (0C)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 712,
        "bounding box" : [ 171.471, 416.6, 384.231, 467.45 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 712,
          "bounding box" : [ 177.648, 415.935, 378.566, 468.49 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Correction factor for ambient temperatures below 250C, multiply the rated open-circuit voltage by the appropriate correction factor shown below"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 712,
        "bounding box" : [ 71.811, 352.82, 171.471, 416.6 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 712,
          "bounding box" : [ 103.37, 391.185, 139.525, 416.004 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "25 to 10 9 to 0"
        }, {
          "type" : "list",
          "id" : 4,
          "level" : "1",
          "page number" : 712,
          "bounding box" : [ 95.103, 353.26, 147.811, 390.685 ],
          "numbering style" : "unordered",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 712,
            "bounding box" : [ 97.859, 378.525, 145.051, 390.685 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "– 1 to – 10",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 712,
            "bounding box" : [ 95.103, 365.865, 147.811, 378.025 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "– 11 to – 20",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 712,
            "bounding box" : [ 95.103, 353.26, 147.811, 365.42 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "– 21 to – 40",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 712,
        "bounding box" : [ 171.471, 352.82, 384.231, 416.6 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 712,
          "bounding box" : [ 268.499, 353.26, 287.793, 416.004 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1.06 1.10 1.13 1.17 1.25"
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12599,
    "level" : "Subtitle",
    "page number" : 712,
    "bounding box" : [ 474.825, 442.743, 769.752, 457.38 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Photovoltaic Source Circuit Currents. The maximum"
  }, {
    "type" : "paragraph",
    "id" : 12600,
    "page number" : 712,
    "bounding box" : [ 456.829, 418.474, 769.651, 443.239 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "current shall be the sum of parallel module rated short-circuit currents multiplied by 125 percent."
  }, {
    "type" : "heading",
    "id" : 12601,
    "level" : "Subtitle",
    "page number" : 712,
    "bounding box" : [ 474.825, 404.819, 769.749, 419.455 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Photovoltaic Output Circuit Currents. The maximum"
  }, {
    "type" : "paragraph",
    "id" : 12602,
    "page number" : 712,
    "bounding box" : [ 456.818, 380.494, 769.609, 405.314 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "current shall be the sum of parallel source circuit maximum currents as calculated in 6.90.2.2(a)(1)."
  }, {
    "type" : "heading",
    "id" : 12603,
    "level" : "Subtitle",
    "page number" : 712,
    "bounding box" : [ 474.814, 366.839, 769.66, 381.475 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Inverter Output Circuit Current. The maximum current"
  }, {
    "type" : "paragraph",
    "id" : 12604,
    "page number" : 712,
    "bounding box" : [ 456.818, 355.229, 691.092, 367.389 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be the inverter continuous output current rating."
  }, {
    "type" : "heading",
    "id" : 12605,
    "level" : "Subtitle",
    "page number" : 712,
    "bounding box" : [ 474.814, 341.574, 769.639, 356.21 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Stand-Alone Inverter Input Circuit Current. The"
  }, {
    "type" : "paragraph",
    "id" : 12606,
    "page number" : 712,
    "bounding box" : [ 456.818, 304.59, 769.697, 342.069 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "maximum current shall be the stand-alone continuous inverter input current rating when the inverter is producing rated power at the lowest input voltage."
  }, {
    "type" : "list",
    "id" : 12593,
    "level" : "1",
    "page number" : 712,
    "bounding box" : [ 81.345, 193.695, 384.829, 327.911 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 712,
      "bounding box" : [ 84.096, 313.275, 384.772, 327.911 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Circuits Over 150 Volts to Ground. In one- and two-family",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 456,
        "page number" : 712,
        "bounding box" : [ 71.996, 251.037, 384.926, 313.77 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "dwellings, live parts in photovoltaic source circuits and photovoltaic output circuits over 150 volts to ground shall not be accessible to other than licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner while energized."
      }, {
        "type" : "paragraph",
        "id" : 457,
        "page number" : 712,
        "bounding box" : [ 81.351, 219.069, 375.36, 238.868 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See 1.10.2.2 for guarding of live parts, and 2.10.1.6 for voltage to ground and between conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 712,
      "bounding box" : [ 81.345, 193.695, 384.829, 208.331 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Bipolar Source and Output Circuits. For 2-wire circuits",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12607,
    "page number" : 712,
    "bounding box" : [ 456.818, 266.676, 769.651, 292.976 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Ampacity and Overcurrent Device Ratings. Photovoltaic system currents shall be considered continuous."
  }, {
    "type" : "heading",
    "id" : 12608,
    "level" : "Subtitle",
    "page number" : 712,
    "bounding box" : [ 474.814, 240.36, 769.652, 254.996 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Sizing of Conductors and Overcurrent Devices. The circuit"
  }, {
    "type" : "paragraph",
    "id" : 12609,
    "page number" : 712,
    "bounding box" : [ 456.818, 190.782, 769.697, 240.855 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors and overcurrent devices shall be sized to carry not less than 125 percent of the maximum currents as calculated in 6.90.2.2(a). The rating or setting of overcurrent devices shall be permitted in accordance with 2.40.1.4(b) and (c)."
  }, {
    "type" : "paragraph",
    "id" : 12594,
    "page number" : 712,
    "bounding box" : [ 71.98, 156.777, 384.813, 194.19 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "connected to bipolar systems, the maximum system voltage shall be the highest voltage between the conductors of the 2-wire circuit if all of the following conditions apply:"
  }, {
    "type" : "paragraph",
    "id" : 12610,
    "page number" : 712,
    "bounding box" : [ 456.818, 126.486, 769.751, 179.004 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Circuits containing an assembly, together with its overcurrent device(s), that is listed for continuous operation at 100 percent of its rating shall be permitted to be utilized at 100 percent of its rating."
  }, {
    "type" : "list",
    "id" : 12595,
    "level" : "3",
    "page number" : 712,
    "bounding box" : [ 89.976, 106.137, 357.431, 143.617 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 712,
      "bounding box" : [ 89.976, 131.457, 328.782, 143.617 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) One conductor of each circuit is solidly grounded.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 712,
      "bounding box" : [ 89.976, 118.797, 319.313, 130.957 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Each circuit is connected to a separate subarray.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 712,
      "bounding box" : [ 89.976, 106.137, 357.431, 118.297 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The equipment is clearly marked with a label as follows:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12611,
    "level" : "Subtitle",
    "page number" : 712,
    "bounding box" : [ 474.814, 101.232, 769.663, 115.869 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Internal Current Limitation. Overcurrent protection for"
  }, {
    "type" : "paragraph",
    "id" : 12612,
    "page number" : 712,
    "bounding box" : [ 456.818, 26.335, 769.77, 101.728 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "photovoltaic output circuits with devices that internally limit the current from the photovoltaic output circuit shall be permitted to be rated at less than the value calculated in 6.90.2.2(b)(1). This reduced rating shall be at least 125 percent of the limited current value. Photovoltaic output circuit conductors shall be sized in accordance with 6.90.2.2(b)(1)."
  }, {
    "type" : "paragraph",
    "id" : 12596,
    "page number" : 712,
    "bounding box" : [ 115.548, 30.243, 341.262, 93.043 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "WARNING BIPOLAR PHOTOVOLTAIC ARRAY. DISCONNECTION OF NEUTRAL OR GROUNDED CONDUCTORS MAY RESULT IN OVERVOLTAGE ON ARRAY OR INVERTER."
  }, {
    "type" : "paragraph",
    "id" : 12614,
    "page number" : 713,
    "bounding box" : [ 71.99, 505.929, 384.875, 533.193 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: An overcurrent device in an assembly listed for continuous operation at 100 percent of its rating shall be permitted to be utilized"
  }, {
    "type" : "list",
    "id" : 12615,
    "level" : "6",
    "page number" : 713,
    "bounding box" : [ 71.99, 493.335, 192.547, 507.939 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "previous list id" : 12497,
    "list items" : [ {
      "type" : "list item",
      "page number" : 713,
      "bounding box" : [ 71.99, 493.335, 192.547, 507.939 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "at 100 percent of its rating.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12616,
    "level" : "4",
    "page number" : 713,
    "bounding box" : [ 71.969, 329.916, 384.881, 482.718 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 713,
      "bounding box" : [ 71.98, 418.492, 384.865, 482.718 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Systems with Multiple Direct-Current Voltages. For a photovoltaic power source that has multiple output circuit voltages and employs a common-return conductor, the ampacity of the commonreturn conductor shall not be less than the sum of the ampere ratings of the overcurrent devices of the individual output circuits.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 713,
      "bounding box" : [ 71.969, 329.916, 384.881, 406.802 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Sizing of Module Interconnection Conductors. Where a single overcurrent device is used to protect a set of two or more parallelconnected module circuits, the ampacity of each of the module interconnection conductors shall not be less than the sum of the rating of the single fuse plus 125 percent of the short-circuit current from the other parallel-connected modules.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12617,
    "level" : "Subtitle",
    "page number" : 713,
    "bounding box" : [ 71.969, 303.535, 224.107, 318.171 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.90.2.3 Overcurrent Protection."
  }, {
    "type" : "paragraph",
    "id" : 12618,
    "page number" : 713,
    "bounding box" : [ 71.958, 216.087, 384.848, 292.972 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Circuits and Equipment. Photovoltaic source circuit, photovoltaic output circuit, inverter output circuit, and storage battery circuit conductors and equipment shall be protected in accordance with the requirements of Article 2.40. Circuits connected to more than one electrical source shall have overcurrent devices located so as to provide overcurrent protection from all sources."
  }, {
    "type" : "paragraph",
    "id" : 12619,
    "page number" : 713,
    "bounding box" : [ 71.958, 177.045, 384.781, 204.309 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: An overcurrent device shall not be required for circuit conductors sized in accordance with 6.90.2.2(b) and located where"
  }, {
    "type" : "list",
    "id" : 12620,
    "level" : "4",
    "page number" : 713,
    "bounding box" : [ 71.947, 126.46, 384.781, 178.989 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 713,
      "bounding box" : [ 71.947, 151.78, 384.78, 178.989 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) There are no external sources such as parallel-connected source circuits, batteries, or backfeed from inverters, or",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 713,
      "bounding box" : [ 71.947, 126.46, 384.781, 153.724 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) The short-circuit currents from all sources do not exceed the ampacity of the conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12621,
    "page number" : 713,
    "bounding box" : [ 81.351, 77.172, 375.538, 115.388 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Possible backfeed of current from any source of supply, including a supply through an inverter into the photovoltaic output circuit and photovoltaic source circuits, is a consideration in determining whether adequate overcurrent protection from all sources is provided for conductors and modules."
  }, {
    "type" : "paragraph",
    "id" : 12622,
    "page number" : 713,
    "bounding box" : [ 71.99, 40.125, 384.888, 66.426 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Power Transformers. Overcurrent protection for a transformer with a source(s) on each side shall be provided in accordance with"
  }, {
    "type" : "paragraph",
    "id" : 12623,
    "page number" : 713,
    "bounding box" : [ 456.829, 519.644, 769.697, 544.463 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "4.50.1.3 by considering first one side of the transformer, then the other side of the transformer, as the primary."
  }, {
    "type" : "paragraph",
    "id" : 12624,
    "page number" : 713,
    "bounding box" : [ 456.829, 455.348, 769.686, 507.931 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A power transformer with a current rating on the side connected toward the photovoltaic power source not less than the short-circuit output current rating of the inverter shall be permitted without overcurrent protection from that source."
  }, {
    "type" : "paragraph",
    "id" : 12625,
    "page number" : 713,
    "bounding box" : [ 456.829, 393.154, 769.7, 444.719 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Photovoltaic Source Circuits. Branch-circuit or supplementarytype overcurrent devices shall be permitted to provide overcurrent protection in photovoltaic source circuits. The overcurrent devices shall be accessible, but shall not be required to be readily accessible."
  }, {
    "type" : "paragraph",
    "id" : 12626,
    "page number" : 713,
    "bounding box" : [ 456.829, 329.909, 769.699, 392.654 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Standard values of supplementary overcurrent devices allowed by this section shall be in one ampere size increments, starting at one ampere up to and including 15 amperes. Higher standard values above 15 amperes for supplementary overcurrent devices shall be based on the standard sizes provided in 2.40.1.6(a)."
  }, {
    "type" : "list",
    "id" : 12627,
    "level" : "4",
    "page number" : 713,
    "bounding box" : [ 456.829, 216.091, 770.018, 318.23 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 713,
      "bounding box" : [ 456.829, 266.664, 770.018, 318.23 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Direct-Current Rating. Overcurrent devices, either fuses or circuit breakers, used in any dc portion of a photovoltaic power system shall be listed for use in dc circuits and shall have the appropriate voltage, current, and interrupt ratings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 713,
      "bounding box" : [ 456.829, 216.091, 769.71, 254.985 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Series Overcurrent Protection. In series-connected strings of two or more modules, a single overcurrent protection device shall be permitted.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12628,
    "page number" : 713,
    "bounding box" : [ 456.829, 140.197, 769.688, 204.411 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.90.2.4 Stand-Alone Systems. The premises wiring system shall be adequate to meet the requirements of this Code for a similar installation connected to a service. The wiring on the supply side of the building or structure disconnecting means shall comply with this Code except as modified by (a) and (b)."
  }, {
    "type" : "list",
    "id" : 12629,
    "level" : "4",
    "page number" : 713,
    "bounding box" : [ 456.829, 26.323, 769.69, 128.517 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 713,
      "bounding box" : [ 456.829, 76.963, 769.644, 128.517 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Inverter Output. The ac inverter output from a stand-alone system shall be permitted to supply ac power to the building or structure disconnecting means at current levels below the rating of that disconnecting means.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 713,
      "bounding box" : [ 456.829, 26.323, 769.69, 65.284 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Sizing and Protection. The circuit conductors between the inverter output and the building or structure disconnecting means shall be sized based on the output rating of the inverter. These conductors",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12630,
    "page number" : 714,
    "bounding box" : [ 71.99, 506.985, 384.851, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be protected from overcurrents in accordance with Article 2.40. The overcurrent protection shall be located at the output of the inverter."
  }, {
    "type" : "paragraph",
    "id" : 12631,
    "page number" : 714,
    "bounding box" : [ 71.98, 393.166, 384.851, 495.372 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Single 120-Volt Supply. The inverter output of a stand-alone solar photovoltaic system shall be permitted to supply 120 volts to single-phase, 3-wire, 120/240-volt service equipment or distribution panels where there are no 240-volt outlets and where there are no multiwire branch circuits. In all installations, the rating of the overcurrent device connected to the output of the inverter shall be less than the rating of the neutral bus in the service equipment. This equipment shall be marked with the following words or equivalent:"
  }, {
    "type" : "paragraph",
    "id" : 12638,
    "page number" : 714,
    "bounding box" : [ 456.818, 506.979, 769.665, 544.458 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "isolating switches, overcurrent devices, and blocking diodes shall be permitted on the photovoltaic side of the photovoltaic disconnecting means."
  }, {
    "type" : "paragraph",
    "id" : 12639,
    "page number" : 714,
    "bounding box" : [ 456.818, 456.394, 769.67, 495.355 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Requirements for Disconnecting Means. Means shall be provided to disconnect all conductors in a building or other structure from the photovoltaic system conductors."
  }, {
    "type" : "paragraph",
    "id" : 12640,
    "level" : "6",
    "page number" : 714,
    "bounding box" : [ 456.818, 393.138, 769.675, 444.704 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Location. The photovoltaic disconnecting means shall be installed at a readily accessible location either on the outside of a building or structure or inside nearest the point of entrance of the system conductors."
  }, {
    "type" : "paragraph",
    "id" : 12632,
    "page number" : 714,
    "bounding box" : [ 110.267, 342.582, 346.532, 380.006 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "WARNING SINGLE 120-VOLT SUPPLY. DO NOT CONNECT MULTIWIRE BRANCH CIRCUITS"
  }, {
    "type" : "paragraph",
    "id" : 12641,
    "page number" : 714,
    "bounding box" : [ 456.818, 341.492, 769.678, 381.36 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Installations that comply with 6.90.4.1(e) shall be permitted to have the disconnecting means located remote from the point of entry of the system conductors."
  }, {
    "type" : "heading",
    "id" : 12633,
    "level" : "Subtitle",
    "page number" : 714,
    "bounding box" : [ 163.311, 316.2, 293.521, 330.836 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.90.3 Disconnecting Means"
  }, {
    "type" : "paragraph",
    "id" : 12642,
    "page number" : 714,
    "bounding box" : [ 456.818, 304.563, 769.628, 329.382 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The photovoltaic system disconnecting means shall not be installed in bathrooms."
  }, {
    "type" : "list",
    "id" : 12634,
    "level" : "5",
    "page number" : 714,
    "bounding box" : [ 71.99, 203.421, 384.912, 305.626 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 714,
      "bounding box" : [ 71.99, 203.421, 384.912, 305.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.3.1 All Conductors. Means shall be provided to disconnect all current-carrying conductors of a photovoltaic power source from all other conductors in a building or other structure. A switch or circuit breaker shall not be installed in a grounded conductor unless that switch or circuit breaker is part of a ground-fault detection system required by 6.90.1.5 and that switch or circuit breaker is automatically opened and indicated as a normal function of the device in responding to ground faults.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12643,
    "level" : "3",
    "page number" : 714,
    "bounding box" : [ 474.781, 139.174, 769.665, 292.938 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 714,
      "bounding box" : [ 474.814, 278.302, 769.652, 292.938 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Marking. Each photovoltaic system disconnecting means shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 448,
        "page number" : 714,
        "bounding box" : [ 456.807, 253.978, 769.735, 278.797 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be permanently marked to identify it as a photovoltaic system disconnect."
      } ]
    }, {
      "type" : "list item",
      "page number" : 714,
      "bounding box" : [ 474.803, 240.322, 769.611, 254.958 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Suitable for Use. Each photovoltaic system disconnecting",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 449,
        "page number" : 714,
        "bounding box" : [ 456.796, 203.404, 769.64, 240.817 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "means shall be suitable for the prevailing conditions. Equipment installed in hazardous (classified) locations shall comply with the requirements of Articles 5.0 through 5.17."
      } ]
    }, {
      "type" : "list item",
      "page number" : 714,
      "bounding box" : [ 474.792, 189.748, 769.665, 204.384 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Maximum Number of Disconnects. The photovoltaic system",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 450,
        "page number" : 714,
        "bounding box" : [ 456.785, 152.83, 769.573, 190.244 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "disconnecting means shall consist of not more than six switches or six circuit breakers mounted in a single enclosure, in a group of separate enclosures, or in or on a switchboard."
      } ]
    }, {
      "type" : "list item",
      "page number" : 714,
      "bounding box" : [ 474.781, 139.174, 769.606, 153.811 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Grouping. The photovoltaic system disconnecting means shall",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12635,
    "page number" : 714,
    "bounding box" : [ 81.351, 153.072, 375.46, 191.288 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The grounded conductor may have a bolted or terminal disconnecting means to allow maintenance or troubleshooting by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner."
  }, {
    "type" : "paragraph",
    "id" : 12644,
    "page number" : 714,
    "bounding box" : [ 456.785, 102.19, 769.634, 139.67 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be grouped with other disconnecting means for the system to comply with 6.90.3.2(c)(4). A photovoltaic disconnecting means shall not be required at the photovoltaic module or array location."
  }, {
    "type" : "list",
    "id" : 12636,
    "level" : "6",
    "page number" : 714,
    "bounding box" : [ 71.99, 103.365, 384.841, 129.666 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 12648,
    "list items" : [ {
      "type" : "list item",
      "page number" : 714,
      "bounding box" : [ 71.99, 103.365, 384.841, 129.666 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.3.2 Additional Provisions. Photovoltaic disconnecting means shall comply with 6.90.3.2(a) through 6.90.3.2(d).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12637,
    "level" : "4",
    "page number" : 714,
    "bounding box" : [ 71.99, 26.519, 384.867, 91.741 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 714,
      "bounding box" : [ 71.99, 52.78, 384.867, 91.741 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Disconnecting Means. The disconnecting means shall not be required to be suitable as service equipment and shall be rated in accordance with 6.90.3.5.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 714,
      "bounding box" : [ 81.345, 26.519, 384.836, 41.156 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Equipment. Equipment such as photovoltaic source circuit",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12645,
    "page number" : 714,
    "bounding box" : [ 456.785, 38.956, 769.654, 90.511 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Utility-Interactive Inverters Mounted in Not-ReadilyAccessible Locations. Utility-interactive inverters shall be permitted to be mounted on roofs or other exterior areas that are not readily accessible. These installations shall comply with (1) through (4):"
  }, {
    "type" : "list",
    "id" : 12647,
    "level" : "3",
    "page number" : 715,
    "bounding box" : [ 89.99, 443.751, 384.849, 544.464 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 715,
      "bounding box" : [ 89.99, 532.305, 384.849, 544.464 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) A direct-current photovoltaic disconnecting means shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 445,
        "page number" : 715,
        "bounding box" : [ 71.994, 519.645, 256.676, 531.804 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "mounted within sight of or in the inverter."
      } ]
    }, {
      "type" : "list item",
      "page number" : 715,
      "bounding box" : [ 89.99, 506.985, 384.846, 519.145 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) An alternating-current disconnecting means shall be mounted",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 446,
        "page number" : 715,
        "bounding box" : [ 71.994, 494.391, 215.461, 506.55 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "within sight of or in the inverter."
      } ]
    }, {
      "type" : "list item",
      "page number" : 715,
      "bounding box" : [ 89.99, 481.731, 384.805, 493.891 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The alternating-current output conductors from the inverter",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 447,
        "page number" : 715,
        "bounding box" : [ 71.994, 456.411, 384.888, 481.231 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and an additional alternating-current disconnecting means for the inverter shall comply with 6.90.3.2(c)(1)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 715,
      "bounding box" : [ 89.99, 443.751, 351.914, 455.911 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) A plaque shall be installed in accordance with 7.5.1.10.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12652,
    "page number" : 715,
    "bounding box" : [ 456.81, 519.634, 769.695, 544.453 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the disconnecting means. The sign shall be clearly legible and shall read substantially:"
  }, {
    "type" : "paragraph",
    "id" : 12653,
    "page number" : 715,
    "bounding box" : [ 483.7, 443.74, 742.789, 506.54 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "WARNING ELECTRIC SHOCK HAZARD DO NOT TOUCH TERMINALS TERMINALS ON BOTH THE LINE AND LOAD SIDES MAY BE ENERGIZED IN THE OPEN POSITION."
  }, {
    "type" : "list",
    "id" : 12648,
    "level" : "6",
    "page number" : 715,
    "bounding box" : [ 71.994, 178.112, 385.019, 432.127 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "previous list id" : 12636,
    "list items" : [ {
      "type" : "list item",
      "page number" : 715,
      "bounding box" : [ 71.994, 329.922, 384.894, 432.127 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.3.3 Disconnection of Photovoltaic Equipment. Means shall be provided to disconnect equipment, such as inverters, batteries, charge controllers, and the like, from all ungrounded conductors of all sources. If the equipment is energized from more than one source, the disconnecting means shall be grouped and identified. A single disconnecting means in accordance with 6.90.3.5 shall be permitted for the combined ac output of one or more inverters or ac modules in an interactive system.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 715,
      "bounding box" : [ 71.994, 228.697, 385.019, 318.242 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.3.4 Fuses. Disconnecting means shall be provided to disconnect a fuse from all sources of supply if the fuse is energized from both directions and is accessible to other than licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner. Such a fuse in a photovoltaic source circuit shall be capable of being disconnected independently of fuses in other photovoltaic source circuits.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 715,
      "bounding box" : [ 71.994, 178.112, 384.946, 217.073 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.3.5 Switch or Circuit Breaker. The disconnecting means for ungrounded conductors shall consist of a manually operable switch(es) or circuit breaker(s) complying with all of the following requirements:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12654,
    "page number" : 715,
    "bounding box" : [ 456.821, 392.105, 769.696, 432.028 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A connector shall be permitted to be used as an ac or dc disconnecting means provided that it complies with the requirement of 6.90.4.3 and is listed and identified for the use."
  }, {
    "type" : "paragraph",
    "id" : 12655,
    "page number" : 715,
    "bounding box" : [ 456.821, 342.592, 769.689, 381.487 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.90.3.6 Installation and Service of an Array. Open circuiting, short circuiting, or opaque covering shall be used to disable an array or portions of an array for installation and service."
  }, {
    "type" : "paragraph",
    "id" : 12656,
    "page number" : 715,
    "bounding box" : [ 466.19, 301.389, 760.376, 330.428 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Photovoltaic modules are energized while exposed to light. Installation, replacement, or servicing of array components while a module(s) is irradiated may expose persons to electric shock."
  }, {
    "type" : "paragraph",
    "id" : 12657,
    "page number" : 715,
    "bounding box" : [ 456.83, 250.684, 667.058, 290.586 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.90.4 Wiring Methods 6.90.4.1 Methods Permitted."
  }, {
    "type" : "paragraph",
    "id" : 12658,
    "page number" : 715,
    "bounding box" : [ 456.82, 175.852, 769.69, 240.067 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Wiring Systems. All raceway and cable wiring methods included in this Code and other wiring systems and fittings specifically intended and identified for use on photovoltaic arrays shall be permitted. Where wiring devices with integral enclosures are used, sufficient length of cable shall be provided to facilitate replacement."
  }, {
    "type" : "list",
    "id" : 12649,
    "level" : "4",
    "page number" : 715,
    "bounding box" : [ 81.338, 101.223, 384.863, 166.499 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 715,
      "bounding box" : [ 81.349, 151.862, 245.325, 166.499 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Located where readily accessible,",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 715,
      "bounding box" : [ 81.349, 139.202, 384.823, 153.839 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Externally operable without exposing the operator to contact",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 444,
        "page number" : 715,
        "bounding box" : [ 71.983, 127.538, 137.672, 139.698 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "with live parts,"
      } ]
    }, {
      "type" : "list item",
      "page number" : 715,
      "bounding box" : [ 81.338, 113.882, 367.387, 128.519 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Plainly indicating whether in the open or closed position, and",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 715,
      "bounding box" : [ 81.338, 101.223, 384.863, 115.859 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Shall have an interrupting rating sufficient for the nominal",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12659,
    "page number" : 715,
    "bounding box" : [ 466.19, 116.295, 760.391, 163.688 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Photovoltaic modules operate at elevated temperatures when exposed to high ambient temperatures and to bright sunlight. These temperatures may routinely exceed 70°C in many locations. Module interconnection conductors are available with insulation rated for wet locations and a temperature rating of 90°C or greater."
  }, {
    "type" : "paragraph",
    "id" : 12660,
    "page number" : 715,
    "bounding box" : [ 456.82, 28.677, 769.672, 105.486 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Single Conductor Cable. Types SE, UF, USE and USE-2 single-conductor cable shall be permitted in photovoltaic source circuits where installed in the same manner as a Type UF multiconductor cable in accordance with Article 3.39. Where exposed to direct rays of the sun, Type UF cable identified as sunlight-resistant or Type USE cable shall be used."
  }, {
    "type" : "paragraph",
    "id" : 12650,
    "page number" : 715,
    "bounding box" : [ 71.972, 76.953, 384.786, 101.718 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "circuit voltage and the current that is available at the line terminals of the equipment."
  }, {
    "type" : "paragraph",
    "id" : 12651,
    "page number" : 715,
    "bounding box" : [ 71.972, 38.974, 384.865, 63.793 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where all terminals of the disconnecting means may be energized in the open position, a warning sign shall be mounted on or adjacent to"
  }, {
    "type" : "paragraph",
    "id" : 12662,
    "page number" : 716,
    "bounding box" : [ 71.996, 443.751, 384.899, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Flexible Cords and Cables. Flexible cords and cables, where used to connect the moving parts of tracking PV modules, shall comply with Article 4.0 and shall be of a type identified as a hard service cord or portable power cable; shall be suitable for extra-hard usage, listed for outdoor use, water resistant, and sunlight resistant. Allowable ampacities shall be in accordance with 4.0.1.5. For ambient temperatures exceeding 30ºC, the ampacities shall be derated by the appropriate factors given in Table 6.90.4.1(c)."
  }, {
    "type" : "list",
    "id" : 12666,
    "level" : "8",
    "page number" : 716,
    "bounding box" : [ 456.807, 89.569, 769.723, 545.945 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 716,
      "bounding box" : [ 456.84, 456.4, 769.723, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.4.2 Component Interconnections. Fittings and connectors that are intended to be concealed at the time of on-site assembly, where listed for such use, shall be permitted for on-site interconnection of modules or other array components. Such fittings and connectors shall be equal to the wiring method employed in insulation, temperature rise, and fault-current withstand, and shall be capable of resisting the effects of the environment in which they are used.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 716,
      "bounding box" : [ 456.84, 418.475, 769.713, 444.72 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.4.3 Connectors. The connectors permitted by Article 6.90 shall comply with 6.90.4.3(a) through 6.90.4.3(e).",
      "kids" : [ {
        "type" : "list",
        "id" : 442,
        "level" : "1",
        "page number" : 716,
        "bounding box" : [ 466.162, 240.36, 769.717, 406.795 ],
        "numbering style" : "english letters",
        "number of list items" : 5,
        "list items" : [ {
          "type" : "list item",
          "page number" : 716,
          "bounding box" : [ 466.195, 392.159, 769.686, 406.795 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Configuration. The connectors shall be polarized and shall have",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 439,
            "page number" : 716,
            "bounding box" : [ 456.829, 367.835, 769.661, 392.654 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "a configuration that is noninterchangeable with receptacles in other electrical systems on the premises."
          } ]
        }, {
          "type" : "list item",
          "page number" : 716,
          "bounding box" : [ 466.184, 341.574, 769.717, 356.21 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Guarding. The connectors shall be constructed and installed so",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 440,
            "page number" : 716,
            "bounding box" : [ 456.818, 329.91, 744.503, 342.069 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "as to guard against inadvertent contact with live parts by persons."
          } ]
        }, {
          "type" : "list item",
          "page number" : 716,
          "bounding box" : [ 466.173, 303.594, 753.3, 318.231 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Type. The connectors shall be of the latching or locking type.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 716,
          "bounding box" : [ 466.173, 278.34, 769.635, 292.977 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(d) Grounding Member. The grounding member shall be the first",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 441,
            "page number" : 716,
            "bounding box" : [ 456.807, 266.676, 738.492, 278.836 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "to make and the last to break contact with the mating connector."
          } ]
        }, {
          "type" : "list item",
          "page number" : 716,
          "bounding box" : [ 466.162, 240.36, 769.625, 254.997 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(e) Interruption of Circuit. The connectors shall be capable of",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 443,
        "page number" : 716,
        "bounding box" : [ 456.807, 228.696, 728.015, 240.856 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "interrupting the circuit current without hazard to the operator."
      } ]
    }, {
      "type" : "list item",
      "page number" : 716,
      "bounding box" : [ 456.807, 152.868, 769.67, 217.083 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.4.4 Access to Boxes. Junction, pull, and outlet boxes located behind modules or panels shall be installed so that the wiring contained in them can be rendered accessible directly or by displacement of a module(s) or panel(s) secured by removable fasteners and connected by a flexible wiring system.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 716,
      "bounding box" : [ 456.807, 89.569, 769.7, 141.189 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.4.5 Ungrounded Photovoltaic Power Systems. Photovoltaic power systems shall be permitted to operate with ungrounded photovoltaic source and output circuits where the system complies with 6.90.4.5(a) through 6.90.4.5(g).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12663,
    "level" : "Subtitle",
    "page number" : 716,
    "bounding box" : [ 143.453, 392.105, 313.288, 406.741 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 6.90.4.1(c) Correction Factors"
  }, {
    "type" : "table",
    "id" : 12664,
    "level" : "5",
    "page number" : 716,
    "bounding box" : [ 84.531, 238.22, 371.571, 392.06 ],
    "number of rows" : 3,
    "number of columns" : 5,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 716,
        "bounding box" : [ 85.011, 353.36, 161.211, 391.55 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 716,
          "bounding box" : [ 91.853, 352.689, 154.011, 392.585 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Ambient Temperature (0C)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 716,
        "bounding box" : [ 161.211, 378.62, 371.091, 391.55 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 4,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 716,
          "bounding box" : [ 185.397, 377.94, 347.495, 392.577 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Temperature Rating of Conductor"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 716,
        "bounding box" : [ 161.211, 353.36, 213.471, 378.62 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 716,
          "bounding box" : [ 176.094, 358.749, 198.598, 374.303 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "600C"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 716,
        "bounding box" : [ 213.471, 353.36, 266.211, 378.62 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 716,
          "bounding box" : [ 228.848, 358.749, 251.338, 374.303 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "750C"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 716,
        "bounding box" : [ 266.211, 353.36, 318.951, 378.62 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 716,
          "bounding box" : [ 281.588, 358.749, 304.078, 374.303 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "900C"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 716,
        "bounding box" : [ 318.951, 353.36, 371.091, 378.62 ],
        "row number" : 2,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 716,
          "bounding box" : [ 331.572, 358.749, 359.578, 374.303 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1050C"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 716,
        "bounding box" : [ 85.011, 238.94, 161.211, 353.36 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 7,
          "level" : "1",
          "page number" : 716,
          "bounding box" : [ 106.376, 239.38, 139.465, 352.764 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 716,
            "bounding box" : [ 117.411, 340.605, 128.42, 352.764 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "30",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 716,
            "bounding box" : [ 106.376, 239.38, 139.465, 340.104 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "31 - 35 36 - 40 41 - 45 46 – 50 51 - 55 56 - 60 61 - 70 71 - 80",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 716,
        "bounding box" : [ 161.211, 238.94, 213.471, 353.36 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 716,
          "bounding box" : [ 177.658, 239.38, 196.952, 352.764 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1.00 0.91 0.82 0.71 0.58 0.41 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 716,
        "bounding box" : [ 213.471, 238.94, 266.211, 353.36 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 716,
          "bounding box" : [ 230.406, 239.38, 249.7, 352.764 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1.00 0.94 0.88 0.82 0.75 0.67 0.58 0.33 —"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 716,
        "bounding box" : [ 266.211, 238.94, 318.951, 353.36 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 716,
          "bounding box" : [ 283.154, 239.38, 302.448, 352.764 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1.00 0.96 0.91 0.87 0.82 0.76 0.71 0.58 0.41"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 716,
        "bounding box" : [ 318.951, 238.94, 371.091, 353.36 ],
        "row number" : 3,
        "column number" : 5,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 716,
          "bounding box" : [ 335.891, 239.38, 355.185, 352.764 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1.00 0.97 0.93 0.89 0.86 0.82 0.77 0.68 0.58"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 12665,
    "level" : "6",
    "page number" : 716,
    "bounding box" : [ 71.991, 23.326, 384.856, 214.091 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 716,
      "bounding box" : [ 72.0, 187.791, 384.856, 214.091 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Small Conductor Cables. Single-conductor cables listed for outdoor use that are sunlight resistant and moisture resistant with sizes",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "7",
        "page number" : 716,
        "bounding box" : [ 71.991, 137.211, 384.836, 188.736 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 1,
        "list items" : [ {
          "type" : "list item",
          "page number" : 716,
          "bounding box" : [ 71.991, 137.211, 384.836, 188.736 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "1.25 mm2 (1.2 mm dia.) and 0.75 mm2 (1.0 mm dia.) shall be permitted for module interconnections where such cables meet the ampacity requirements of 6.90.2.2. Section 3.10.1.15 shall be used to determine the cable ampacity and temperature derating factors.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 716,
      "bounding box" : [ 71.991, 23.326, 384.84, 125.532 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Direct-Current Photovoltaic Source and Output Circuits Inside a Building. Where direct current photovoltaic source or output circuits of a utility-interactive inverter from a building-integrated or other photovoltaic system are run inside a building or structure, they shall be contained in metallic raceways or enclosures from the point of penetration of the surface of the building or structure to the first readily accessible disconnecting means. The disconnecting means shall comply with 690.14(A) through 690.14(D).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12667,
    "level" : "6",
    "page number" : 716,
    "bounding box" : [ 456.807, 25.328, 769.65, 77.955 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 716,
      "bounding box" : [ 456.807, 51.655, 769.65, 77.955 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Disconnects. All photovoltaic source and output circuit conductors shall have disconnects complying with 6.90.3.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 716,
      "bounding box" : [ 466.162, 25.328, 769.63, 39.965 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Overcurrent Protection. All photovoltaic source and output",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12669,
    "page number" : 717,
    "bounding box" : [ 71.99, 519.645, 384.846, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "circuit conductors shall have overcurrent protection complying with 6.90.2.3."
  }, {
    "type" : "paragraph",
    "id" : 12676,
    "page number" : 717,
    "bounding box" : [ 456.829, 518.55, 653.707, 533.154 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Systems complying with 6.90.4.5."
  }, {
    "type" : "paragraph",
    "id" : 12670,
    "page number" : 717,
    "bounding box" : [ 71.98, 469.06, 384.803, 508.021 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Ground-Fault Protection. All photovoltaic source and output circuits shall be provided with a ground-fault protection device or system that complies with (1) through (3):"
  }, {
    "type" : "list",
    "id" : 12677,
    "level" : "5",
    "page number" : 717,
    "bounding box" : [ 456.829, 378.226, 769.712, 507.999 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 717,
      "bounding box" : [ 456.829, 469.038, 769.671, 507.999 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.5.2 Point of System Grounding Connection. The dc circuit grounding connection shall be made at any single point on the photovoltaic output circuit.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 434,
        "page number" : 717,
        "bounding box" : [ 466.19, 427.932, 760.288, 456.908 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Locating the grounding connection point as close as practicable to the photovoltaic source will better protect the system from voltage surges due to lightning."
      } ]
    }, {
      "type" : "list item",
      "page number" : 717,
      "bounding box" : [ 456.83, 378.226, 769.712, 417.186 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.5.3 Equipment Grounding. Exposed noncurrent-carrying metal parts of module frames, equipment, and conductor enclosures shall be grounded regardless of voltage.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12671,
    "level" : "6",
    "page number" : 717,
    "bounding box" : [ 71.98, 393.155, 384.804, 455.9 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 717,
      "bounding box" : [ 89.976, 443.74, 208.164, 455.9 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Detects a ground fault.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 717,
      "bounding box" : [ 89.976, 431.08, 290.096, 443.24 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Indicates that a ground fault has occurred",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 717,
      "bounding box" : [ 71.98, 393.155, 384.804, 430.635 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Automatically disconnects the conductors and/or shuts off the utility-interactive inverter or charge controller for that portion of the faulted array",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12672,
    "level" : "1",
    "page number" : 717,
    "bounding box" : [ 81.334, 126.52, 384.855, 381.476 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 717,
      "bounding box" : [ 81.334, 366.84, 384.807, 381.476 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) The photovoltaic source and output conductors shall consist of",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 435,
        "page number" : 717,
        "bounding box" : [ 71.98, 342.571, 384.845, 367.39 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "sheathed (jacketed) multi-conductor cables or shall be installed in a raceway."
      } ]
    }, {
      "type" : "list item",
      "page number" : 717,
      "bounding box" : [ 81.334, 328.915, 384.766, 343.551 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) The photovoltaic power system direct-current circuits shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 436,
        "page number" : 717,
        "bounding box" : [ 71.98, 304.591, 384.795, 329.41 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "permitted to be used with ungrounded battery systems complying with 6.90.8.1(g)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 717,
      "bounding box" : [ 81.334, 290.99, 384.855, 305.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) The photovoltaic power source shall be labeled with the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 437,
        "page number" : 717,
        "bounding box" : [ 71.98, 254.006, 384.855, 291.485 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "following warning at each junction box, combiner box, disconnect, and device where the ungrounded circuits may be exposed during service:"
      }, {
        "type" : "paragraph",
        "id" : 438,
        "page number" : 717,
        "bounding box" : [ 112.924, 152.836, 343.851, 240.845 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "WARNING ELECTRIC SHOCK HAZARD. THE DIRECT CURRENT CIRCUIT CONDUCTORS OF THIS PHOTOVOLTAIC POWER SYSTEM ARE UNGROUNDED BUT MAY BE ENERGIZED WITH RESPECT TO GROUND DUE TO LEAKAGE PATHS AND/OR GROUND FAULTS."
      } ]
    }, {
      "type" : "list item",
      "page number" : 717,
      "bounding box" : [ 81.356, 126.52, 384.753, 141.157 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) The inverters or charge controllers used in systems with",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12678,
    "page number" : 717,
    "bounding box" : [ 456.83, 251.747, 769.675, 366.547 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.90.5.5 Size of Equipment Grounding Conductor. Where not protected by the ground-fault protection equipment required by 6.90.1.5, the equipment-grounding conductor for photovoltaic source and photovoltaic output circuits shall be sized for 125 percent of the photovoltaic-originated short-circuit currents in that circuit. Where protected by the ground-fault protection equipment required by 6.90.1.5, the equipment-grounding conductors for photovoltaic source and photovoltaic output circuits shall be sized in accordance with 2.50.6.13."
  }, {
    "type" : "paragraph",
    "id" : 12679,
    "page number" : 717,
    "bounding box" : [ 456.831, 225.366, 634.399, 240.002 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.90.5.7 Grounding Electrode System."
  }, {
    "type" : "list",
    "id" : 12680,
    "level" : "1",
    "page number" : 717,
    "bounding box" : [ 466.185, 73.534, 769.65, 214.737 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 717,
      "bounding box" : [ 466.185, 200.101, 769.646, 214.737 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Alternating-Current Systems. If installing an ac system, a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 432,
        "page number" : 717,
        "bounding box" : [ 456.831, 163.172, 769.655, 200.651 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "grounding electrode system shall be provided in accordance with 2.50.3.1 through 2.50.3.11. The grounding electrode conductor shall be installed in accordance with 2.50.3.15."
      } ]
    }, {
      "type" : "list item",
      "page number" : 717,
      "bounding box" : [ 466.185, 136.845, 769.63, 151.481 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Direct-Current Systems. If installing a dc system, a grounding",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 433,
        "page number" : 717,
        "bounding box" : [ 456.83, 99.916, 769.649, 137.395 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "electrode system shall be provided in accordance with 2.50.8.7 for grounded systems or 250.169 for ungrounded systems. The grounding electrode conductor shall be installed in accordance with 2.50.3.15."
      } ]
    }, {
      "type" : "list item",
      "page number" : 717,
      "bounding box" : [ 466.185, 73.534, 769.65, 88.171 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Systems with Alternating-Current and Direct-Current",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12673,
    "page number" : 717,
    "bounding box" : [ 71.99, 102.196, 384.87, 127.016 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ungrounded photovoltaic source and output circuits shall be listed for the purpose."
  }, {
    "type" : "heading",
    "id" : 12674,
    "level" : "Subtitle",
    "page number" : 717,
    "bounding box" : [ 187.248, 75.881, 269.558, 90.517 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.90.5 Grounding"
  }, {
    "type" : "paragraph",
    "id" : 12681,
    "page number" : 717,
    "bounding box" : [ 456.83, 36.671, 769.669, 75.631 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Grounding Requirements. Photovoltaic power systems with both alternating-current and direct-current (dc) grounding requirements shall be permitted to be grounded as described in (1) or (2):"
  }, {
    "type" : "list",
    "id" : 12675,
    "level" : "4",
    "page number" : 717,
    "bounding box" : [ 71.99, 26.292, 384.789, 65.252 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 12686,
    "list items" : [ {
      "type" : "list item",
      "page number" : 717,
      "bounding box" : [ 71.99, 26.292, 384.789, 65.252 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.5.1 System Grounding. For a photovoltaic power source, one conductor of a 2-wire system rated over 50 volts and a neutral conductor of a 3-wire system shall be solidly grounded.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12688,
    "level" : "6",
    "page number" : 718,
    "bounding box" : [ 456.83, 95.411, 769.74, 545.913 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 718,
      "bounding box" : [ 456.832, 506.952, 769.707, 545.913 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.6.2 Alternating-Current Photovoltaic Modules. Alternatingcurrent modules shall be marked with identification of terminals or leads, and with identification of the following rating:",
      "kids" : [ {
        "type" : "list",
        "id" : 428,
        "level" : "3",
        "page number" : 718,
        "bounding box" : [ 466.187, 430.052, 751.962, 495.328 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 5,
        "list items" : [ {
          "type" : "list item",
          "page number" : 718,
          "bounding box" : [ 466.187, 480.691, 612.197, 495.328 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Nominal operating ac voltage",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 718,
          "bounding box" : [ 466.187, 468.031, 623.733, 482.668 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Nominal operating ac frequency",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 718,
          "bounding box" : [ 466.187, 455.371, 570.143, 470.008 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Maximum ac power",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 718,
          "bounding box" : [ 466.187, 442.712, 595.263, 457.348 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(4) Maximum ac current, and",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 718,
          "bounding box" : [ 466.187, 430.052, 751.962, 444.688 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(5) Maximum overcurrent device rating for ac module protection",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 718,
      "bounding box" : [ 456.832, 367.803, 769.74, 419.423 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.6.3 Direct-Current Photovoltaic Power Source. A marking for the direct-current photovoltaic power source indicating items (1) through (4) shall be provided by the installer at an accessible location at the disconnecting means for this power source:",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 429,
        "level" : "7",
        "page number" : 718,
        "bounding box" : [ 466.187, 316.222, 595.822, 356.178 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(1) Operating current (2) Operating voltage (3) Maximum system voltage"
      }, {
        "type" : "paragraph",
        "id" : 430,
        "level" : "7",
        "page number" : 718,
        "bounding box" : [ 466.187, 303.562, 571.316, 318.198 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(4) Short-circuit current"
      }, {
        "type" : "paragraph",
        "id" : 431,
        "page number" : 718,
        "bounding box" : [ 466.19, 272.646, 760.266, 292.508 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Reflecting systems used for irradiance enhancement may result in increased levels of output current and power."
      } ]
    }, {
      "type" : "list item",
      "page number" : 718,
      "bounding box" : [ 456.83, 197.697, 769.675, 261.911 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.6.4 Interactive System Point of Interconnection. All interactive system(s) points of interconnection with other sources shall be marked at an accessible location at the disconnecting means as a power source with the maximum ac output operating current and the operating ac voltage.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 718,
      "bounding box" : [ 456.83, 121.792, 769.67, 185.952 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.6.5 Photovoltaic Power Systems Employing Energy Storage. Photovoltaic power systems employing energy storage shall also be marked with the maximum operating voltage, including any equalization voltage and the polarity of the grounded circuit conductor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 718,
      "bounding box" : [ 456.83, 95.411, 645.719, 110.047 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.6.6 Identification of Power Sources.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12683,
    "level" : "4",
    "page number" : 718,
    "bounding box" : [ 71.994, 405.826, 384.925, 544.464 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 718,
      "bounding box" : [ 71.994, 506.985, 384.925, 544.464 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) A grounding-electrode conductor shall be connected between the identified dc grounding point to a separate dc grounding electrode. The dc grounding-electrode conductor shall be sized according to",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "7",
        "page number" : 718,
        "bounding box" : [ 71.994, 456.411, 384.865, 506.55 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "previous list id" : 1,
        "list items" : [ {
          "type" : "list item",
          "page number" : 718,
          "bounding box" : [ 71.994, 456.411, 384.865, 506.55 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.50.8.7. The dc grounding electrode shall be bonded to the acgrounding electrode to make a grounding electrode system according to 2.50.3.3 and 2.50.3.4. The bonding conductor shall be no smaller than the largest grounding electrode conductor, either ac or dc.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 718,
      "bounding box" : [ 71.994, 405.826, 384.861, 455.911 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The dc grounding electrode conductor and ac grounding electrode conductor shall be connected to a single grounding electrode. The separate grounding electrode conductors shall be sized as required by 2.50.3.17 (ac) and 2.50.8.7 (dc).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12684,
    "level" : "5",
    "page number" : 718,
    "bounding box" : [ 71.994, 228.697, 384.877, 394.147 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 718,
      "bounding box" : [ 71.994, 329.922, 384.85, 394.147 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.5.8 Continuity of Equipment Grounding Systems. Where the removal of equipment disconnects the bonding connection between the grounding electrode conductor and exposed conducting surfaces in the photovoltaic source or output circuit equipment, a bonding jumper shall be installed while the equipment is removed.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 718,
      "bounding box" : [ 71.994, 228.697, 384.877, 318.176 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.5.9 Continuity of Photovoltaic Source and Output Circuit Grounded Conductors. Where the removal of the utility-interactive inverter or other equipment disconnects the bonding connection between the grounding electrode conductor and the photovoltaic source and/or photovoltaic output circuit grounded conductor, a bonding jumper shall be installed to maintain the system grounding while the inverter or other equipment is removed.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12685,
    "level" : "Subtitle",
    "page number" : 718,
    "bounding box" : [ 192.412, 202.37, 264.355, 217.007 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.90.6 Marking"
  }, {
    "type" : "list",
    "id" : 12686,
    "level" : "4",
    "page number" : 718,
    "bounding box" : [ 71.994, 152.836, 384.835, 191.742 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 12675,
    "next list id" : 12694,
    "list items" : [ {
      "type" : "list item",
      "page number" : 718,
      "bounding box" : [ 71.994, 152.836, 384.835, 191.742 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.6.1 Modules. Modules shall be marked with identification of terminals or leads as to polarity, maximum overcurrent device rating for module protection, and with the following ratings:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12687,
    "level" : "5",
    "page number" : 718,
    "bounding box" : [ 81.349, 63.276, 264.333, 141.157 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 718,
      "bounding box" : [ 81.349, 126.52, 187.688, 141.157 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Open-circuit voltage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 718,
      "bounding box" : [ 81.349, 113.861, 176.111, 128.497 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Operating voltage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 718,
      "bounding box" : [ 81.349, 101.201, 264.333, 115.837 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Maximum permissible system voltage",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 718,
      "bounding box" : [ 81.349, 88.541, 174.848, 103.177 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Operating current",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 718,
      "bounding box" : [ 81.349, 75.936, 207.924, 90.572 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Short-circuit current, and",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 718,
      "bounding box" : [ 81.349, 63.276, 172.848, 77.912 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Maximum power",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12689,
    "page number" : 718,
    "bounding box" : [ 456.83, 33.217, 769.755, 84.837 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Facilities with Stand-Alone Systems. Any structure or building with a photovoltaic power system that is not connected to a utility service source and is a stand-alone system shall have a permanent plaque or directory installed on the exterior of the building or structure"
  }, {
    "type" : "paragraph",
    "id" : 12691,
    "page number" : 719,
    "bounding box" : [ 71.99, 494.391, 384.818, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "at a readily visible location acceptable to the authority having jurisdiction. The plaque or directory shall indicate the location of system disconnecting means and that the structure contains a standalone electrical power system."
  }, {
    "type" : "paragraph",
    "id" : 12692,
    "page number" : 719,
    "bounding box" : [ 71.99, 418.497, 384.883, 482.712 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Facilities with Utility Services and PV Systems. Buildings or structures with both utility service and a photovoltaic system shall have a permanent plaque or directory providing the location of the service disconnecting means and the photovoltaic system disconnecting means, if not located at the same location."
  }, {
    "type" : "heading",
    "id" : 12693,
    "level" : "Subtitle",
    "page number" : 719,
    "bounding box" : [ 145.315, 392.116, 311.507, 406.752 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.90.7 Connection to Other Sources"
  }, {
    "type" : "list",
    "id" : 12694,
    "level" : "4",
    "page number" : 719,
    "bounding box" : [ 71.99, 342.603, 384.859, 381.498 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 12686,
    "next list id" : 12705,
    "list items" : [ {
      "type" : "list item",
      "page number" : 719,
      "bounding box" : [ 71.99, 342.603, 384.859, 381.498 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.7.1 Identified Interactive Equipment. Only inverters and ac modules listed and identified as interactive shall be permitted in interactive systems.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12695,
    "level" : "6",
    "page number" : 719,
    "bounding box" : [ 71.99, 88.508, 384.981, 330.924 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 719,
      "bounding box" : [ 71.99, 203.454, 384.981, 330.924 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.7.2 Loss of Interactive System Power. An inverter or an ac module in an interactive solar photovoltaic system shall automatically de-energize its output to the connected electrical production and distribution network upon loss of voltage in that system and shall remain in that state until the electrical production and distribution network voltage has been restored. A normally interactive solar photovoltaic system shall be permitted to operate as a stand-alone system to supply loads that have been disconnected from electrical production and distribution network sources.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 719,
      "bounding box" : [ 71.99, 114.889, 384.844, 191.775 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.7.3 Ampacity of Neutral Conductor. If a single-phase, 2-wire inverter output is connected to the neutral and one ungrounded conductor (only) of a 3-wire system or of a 3-phase, 4-wire, wyeconnected system, the maximum load connected between the neutral and any one ungrounded conductor plus the inverter output rating shall not exceed the ampacity of the neutral conductor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 719,
      "bounding box" : [ 71.99, 88.508, 251.09, 103.144 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.7.4 Unbalanced Interconnections.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12696,
    "page number" : 719,
    "bounding box" : [ 71.98, 26.325, 384.852, 77.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Single Phase. Single-phase inverters for photovoltaic systems and ac modules in interactive solar photovoltaic systems shall not be connected to 3-phase power systems unless the interconnected system is designed so that significant unbalanced voltages cannot result."
  }, {
    "type" : "paragraph",
    "id" : 12697,
    "page number" : 719,
    "bounding box" : [ 456.829, 469.082, 769.694, 533.297 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Three Phase. Three-phase inverters and 3-phase ac modules in interactive systems shall have all phases automatically de-energized upon loss of, or unbalanced, voltage in one or more phases unless the interconnected system is designed so that significant unbalanced voltages will not result."
  }, {
    "type" : "paragraph",
    "id" : 12698,
    "page number" : 719,
    "bounding box" : [ 456.829, 431.102, 769.639, 457.403 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.90.7.5 Point of Connection. The output of a photovoltaic power source shall be connected as specified in 6.90.7.5(a) or 6.90.7.5(b)."
  }, {
    "type" : "list",
    "id" : 12699,
    "level" : "4",
    "page number" : 719,
    "bounding box" : [ 456.818, 317.273, 769.78, 419.478 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 719,
      "bounding box" : [ 456.829, 380.517, 769.658, 419.478 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Supply Side. A photovoltaic power source shall be permitted to be connected to the supply side of the service disconnecting means as permitted in 2.30.6.13(6).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 719,
      "bounding box" : [ 456.818, 317.273, 769.78, 368.893 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Load Side. A photovoltaic power source shall be permitted to be connected to the load side of the service disconnecting means of the other source(s) at any distribution equipment on the premises provided that all of the following conditions are met.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12700,
    "level" : "3",
    "page number" : 719,
    "bounding box" : [ 474.792, 75.969, 769.686, 305.648 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 719,
      "bounding box" : [ 474.814, 291.012, 769.686, 305.648 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Each source interconnection shall be made at a dedicated",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 423,
        "page number" : 719,
        "bounding box" : [ 456.807, 279.348, 662.584, 291.507 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "circuit breaker or fusible disconnecting means."
      } ]
    }, {
      "type" : "list item",
      "page number" : 719,
      "bounding box" : [ 474.803, 265.692, 769.594, 280.328 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The sum of the ampere ratings of overcurrent devices in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 424,
        "page number" : 719,
        "bounding box" : [ 456.807, 241.368, 769.647, 266.187 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "circuits supplying power to a busbar or conductor shall not exceed the rating of the busbar or conductor."
      }, {
        "type" : "paragraph",
        "id" : 425,
        "page number" : 719,
        "bounding box" : [ 456.807, 189.732, 769.636, 229.656 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: For a dwelling unit, the sum of the ampere ratings of the overcurrent devices shall not exceed 120 percent of the rating of the busbar or conductor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 719,
      "bounding box" : [ 474.803, 164.478, 769.641, 179.115 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The interconnection point shall be on the line side of all",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 426,
        "page number" : 719,
        "bounding box" : [ 456.796, 152.869, 611.21, 165.029 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "ground-fault protection equipment."
      }, {
        "type" : "paragraph",
        "id" : 427,
        "page number" : 719,
        "bounding box" : [ 456.796, 101.179, 769.644, 141.102 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Connection shall be permitted to be made to the load side of ground-fault protection, provided that there is ground-fault protection for equipment from all ground-fault current sources."
      } ]
    }, {
      "type" : "list item",
      "page number" : 719,
      "bounding box" : [ 474.792, 75.969, 769.686, 90.605 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Equipment containing overcurrent devices in circuits",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12701,
    "page number" : 719,
    "bounding box" : [ 456.785, 51.644, 769.593, 76.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "supplying power to a busbar or conductor shall be marked to indicate the presence of all sources."
  }, {
    "type" : "paragraph",
    "id" : 12702,
    "page number" : 720,
    "bounding box" : [ 71.99, 518.589, 384.828, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Equipment with power supplied from a single point of connection."
  }, {
    "type" : "paragraph",
    "id" : 12703,
    "level" : "5",
    "page number" : 720,
    "bounding box" : [ 71.99, 418.492, 384.885, 508.037 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(5) Circuit breakers, if backfed, shall be identified for such operation. Dedicated circuit breakers backfed from listed utilityinteractive inverters complying with 6.90.7.1 shall not be required to be individually clamped to the panelboard bus bars. A front panel shall clamp all circuit breakers to the panelboard bus bars. Main circuit breakers connected directly to energized feeders shall also be individually clamped."
  }, {
    "type" : "paragraph",
    "id" : 12704,
    "page number" : 720,
    "bounding box" : [ 172.787, 392.111, 284.022, 406.747 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.90.8 Storage Batteries"
  }, {
    "type" : "list",
    "id" : 12705,
    "level" : "4",
    "page number" : 720,
    "bounding box" : [ 71.99, 366.791, 167.202, 381.427 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 12694,
    "list items" : [ {
      "type" : "list item",
      "page number" : 720,
      "bounding box" : [ 71.99, 366.791, 167.202, 381.427 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.8.1 Installation.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12706,
    "level" : "4",
    "page number" : 720,
    "bounding box" : [ 71.99, 278.27, 384.839, 356.217 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 720,
      "bounding box" : [ 71.99, 304.597, 384.839, 356.217 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. Storage batteries in a solar photovoltaic system shall be installed in accordance with the provisions of Article 4.80. The interconnected battery cells shall be considered grounded where the photovoltaic power source is installed in accordance with 6.90.5.1.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 720,
      "bounding box" : [ 81.345, 278.27, 146.088, 292.906 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Dwellings.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12707,
    "level" : "5",
    "page number" : 720,
    "bounding box" : [ 71.98, 216.076, 384.912, 267.641 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Operating Voltage. Storage batteries for dwellings shall have the cells connected so as to operate at less than 50 volts nominal. Lead-acid storage batteries for dwellings shall have no more than twenty-four 2-volt cells connected in series (48-volts nominal)."
  }, {
    "type" : "paragraph",
    "id" : 12708,
    "page number" : 720,
    "bounding box" : [ 71.98, 164.374, 384.804, 204.298 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where live parts are not accessible during routine battery maintenance, a battery system voltage in accordance with 6.90.2.1 shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 12709,
    "level" : "5",
    "page number" : 720,
    "bounding box" : [ 71.98, 114.851, 384.856, 153.812 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Guarding of Live Parts. Live parts of battery systems for dwellings shall be guarded to prevent accidental contact by persons or objects, regardless of voltage or battery type."
  }, {
    "type" : "paragraph",
    "id" : 12710,
    "page number" : 720,
    "bounding box" : [ 81.351, 73.753, 375.511, 102.728 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Batteries in solar photovoltaic systems are subject to extensive chargedischarge cycles and typically require frequent maintenance, such as checking electrolyte and cleaning connections."
  }, {
    "type" : "paragraph",
    "id" : 12711,
    "page number" : 720,
    "bounding box" : [ 71.98, 24.045, 384.829, 63.006 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Current Limiting. A listed, current-limiting, overcurrent device shall be installed in each circuit adjacent to the batteries where the available short-circuit current from a battery or battery bank exceeds"
  }, {
    "type" : "paragraph",
    "id" : 12712,
    "page number" : 720,
    "bounding box" : [ 456.818, 519.649, 769.676, 544.469 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the interrupting or withstand ratings of other equipment in that circuit. The installation of current-limiting fuses shall comply with 6.90.3.4."
  }, {
    "type" : "paragraph",
    "id" : 12713,
    "page number" : 720,
    "bounding box" : [ 456.818, 418.48, 769.7, 507.97 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Battery Nonconductive Cases and Conductive Racks. Flooded, vented, lead-acid batteries with more than twenty-four 2-volt cells connected in series (48 volts, nominal) shall not use conductive cases or shall not be installed in conductive cases. Conductive racks used to support the nonconductive cases shall be permitted where no rack material is located within 150 mm of the tops of the nonconductive cases."
  }, {
    "type" : "paragraph",
    "id" : 12714,
    "page number" : 720,
    "bounding box" : [ 456.818, 380.5, 769.658, 417.979 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "This requirement shall not apply to any type of valve-regulated leadacid (VRLA) battery or any other types of sealed batteries that may require steel cases for proper operation."
  }, {
    "type" : "heading",
    "id" : 12715,
    "level" : "Subtitle",
    "page number" : 720,
    "bounding box" : [ 466.172, 354.239, 769.668, 368.875 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Disconnection of Series Battery Circuits. Battery circuits"
  }, {
    "type" : "paragraph",
    "id" : 12716,
    "page number" : 720,
    "bounding box" : [ 456.818, 266.67, 769.711, 354.735 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "subject to field servicing, where more than twenty-four 2-volt cells are connected in series (48 volts, nominal), shall have provisions to disconnect the series-connected strings into segments of 24 cells or less for maintenance by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner. Non–load-break bolted or plug-in disconnects shall be permitted."
  }, {
    "type" : "heading",
    "id" : 12717,
    "level" : "Subtitle",
    "page number" : 720,
    "bounding box" : [ 466.172, 240.344, 769.577, 254.98 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Battery Maintenance Disconnecting Means. Battery"
  }, {
    "type" : "paragraph",
    "id" : 12718,
    "page number" : 720,
    "bounding box" : [ 456.818, 114.861, 769.723, 240.839 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "installations, where there are more than twenty-four 2-volt cells connected in series (48 volts, nominal), shall have a disconnecting means, accessible only to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner, that disconnects the grounded circuit conductor(s) in the battery electrical system for maintenance. This disconnecting means shall not disconnect the grounded circuit conductor(s) for the remainder of the photovoltaic electrical system. A non–load-break-rated switch shall be permitted to be used as the disconnecting means."
  }, {
    "type" : "heading",
    "id" : 12719,
    "level" : "Subtitle",
    "page number" : 720,
    "bounding box" : [ 466.173, 88.545, 769.655, 103.181 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(g) Battery Systems of More Than 48 Volts. On photovoltaic"
  }, {
    "type" : "paragraph",
    "id" : 12720,
    "page number" : 720,
    "bounding box" : [ 456.818, 38.967, 769.651, 89.106 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "systems where the battery system consists of more than twenty-four 2volt cells connected in series (more than 48 volts, nominal), the battery system shall be permitted to operate with ungrounded conductors, provided the following conditions are met:"
  }, {
    "type" : "list",
    "id" : 12722,
    "level" : "3",
    "page number" : 721,
    "bounding box" : [ 89.98, 455.415, 384.825, 545.945 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 721,
      "bounding box" : [ 89.99, 531.309, 384.72, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The photovoltaic array source and output circuits shall comply",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 419,
        "page number" : 721,
        "bounding box" : [ 71.983, 519.645, 132.92, 531.804 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "with 6.90.5.1."
      } ]
    }, {
      "type" : "list item",
      "page number" : 721,
      "bounding box" : [ 89.98, 505.989, 342.827, 520.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The dc and ac load circuits shall be solidly grounded.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 721,
      "bounding box" : [ 89.98, 493.395, 384.811, 508.032 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) All main ungrounded battery input/output circuit conductors",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 420,
        "page number" : 721,
        "bounding box" : [ 71.983, 469.071, 384.839, 493.891 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be provided with switched disconnects and overcurrent protection."
      } ]
    }, {
      "type" : "list item",
      "page number" : 721,
      "bounding box" : [ 89.98, 455.415, 384.825, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) A ground-fault detector and indicator shall be installed to",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12731,
    "page number" : 721,
    "bounding box" : [ 456.818, 519.657, 769.671, 544.477 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "battery voltage. The power rating of the diversion load shall be at least 150 percent of the power rating of the photovoltaic array."
  }, {
    "type" : "paragraph",
    "id" : 12732,
    "page number" : 721,
    "bounding box" : [ 456.818, 481.732, 769.723, 519.157 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "b. The conductor ampacity and the rating of the overcurrent device for this circuit shall be at least 150 percent of the maximum current rating of the diversion charge controller."
  }, {
    "type" : "paragraph",
    "id" : 12733,
    "level" : "5",
    "page number" : 721,
    "bounding box" : [ 456.807, 418.477, 769.627, 469.987 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) PV Systems Using Utility-Interactive Inverters. Photovoltaic power systems using utility-interactive inverters to control battery state-of-charge by diverting excess power into the utility system shall comply with (1) and (2):"
  }, {
    "type" : "paragraph",
    "id" : 12723,
    "page number" : 721,
    "bounding box" : [ 71.972, 443.751, 271.395, 455.911 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "monitor for ground faults in the battery bank."
  }, {
    "type" : "heading",
    "id" : 12724,
    "level" : "Subtitle",
    "page number" : 721,
    "bounding box" : [ 71.972, 404.765, 187.582, 419.401 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.90.8.2 Charge Control."
  }, {
    "type" : "list",
    "id" : 12734,
    "level" : "6",
    "page number" : 721,
    "bounding box" : [ 484.169, 355.232, 769.637, 405.316 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 721,
      "bounding box" : [ 484.169, 393.157, 769.637, 405.316 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. These systems shall not be required to comply with",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 418,
        "page number" : 721,
        "bounding box" : [ 456.807, 367.837, 769.644, 392.656 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "6.90.8.2(b)(2). The charge regulation circuits used shall comply with the requirements of 6.90.2.2."
      } ]
    }, {
      "type" : "list item",
      "page number" : 721,
      "bounding box" : [ 484.169, 355.232, 769.552, 367.391 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. These systems shall have a second, independent means of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12725,
    "page number" : 721,
    "bounding box" : [ 71.961, 304.613, 384.911, 394.147 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General. Equipment shall be provided to control the charging process of the battery. Charge control shall not be required where the design of the photovoltaic source circuit is matched to the voltage rating and charge current requirements of the interconnected battery cells, and the maximum charging current multiplied by 1 hour is less than 3 percent of the rated battery capacity expressed in ampere-hours or as recommended by the battery manufacturer."
  }, {
    "type" : "paragraph",
    "id" : 12735,
    "page number" : 721,
    "bounding box" : [ 456.807, 329.912, 769.577, 354.731 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "controlling the battery charging process for use when the utility is not present or when the primary charge controller fails or is disabled."
  }, {
    "type" : "list",
    "id" : 12736,
    "level" : "7",
    "page number" : 721,
    "bounding box" : [ 456.807, 152.855, 769.71, 318.233 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 721,
      "bounding box" : [ 456.807, 228.705, 769.71, 318.233 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.8.4 Battery Interconnections. Flexible cables, as identified in Article 4.0, in sizes 60 mm2 and larger shall be permitted within the battery enclosure from battery terminals to nearby junction box where they shall be connected to an approved wiring method. Flexible battery cables shall also be permitted between batteries and cells within the battery enclosure. Such cables shall be listed for hard service use and identified as moisture resistant.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 417,
        "page number" : 721,
        "bounding box" : [ 542.627, 202.39, 683.762, 217.026 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "6.90.9 Systems Over 600 Volts"
      } ]
    }, {
      "type" : "list item",
      "page number" : 721,
      "bounding box" : [ 456.83, 152.855, 769.709, 191.761 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.90.9.1 General. Solar photovoltaic systems with a maximum system voltage over 600 volts dc shall comply with Article 4.90 and other requirements applicable to installations rated over 600 volts.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12726,
    "page number" : 721,
    "bounding box" : [ 71.961, 254.028, 384.855, 304.167 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "All adjusting means for control of the charging process shall be accessible only to licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner."
  }, {
    "type" : "paragraph",
    "id" : 12727,
    "page number" : 721,
    "bounding box" : [ 81.351, 222.069, 375.43, 241.868 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Certain battery types such as valve-regulated lead acid or nickel cadmium can experience thermal failure when overcharged."
  }, {
    "type" : "heading",
    "id" : 12728,
    "level" : "Subtitle",
    "page number" : 721,
    "bounding box" : [ 81.345, 196.629, 235.274, 211.266 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Diversion Charge Controller."
  }, {
    "type" : "list",
    "id" : 12729,
    "level" : "4",
    "page number" : 721,
    "bounding box" : [ 71.98, 96.466, 384.865, 186.012 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 721,
      "bounding box" : [ 71.98, 134.457, 384.834, 186.012 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Sole Means of Regulating Charging. A photovoltaic power system employing a diversion charge controller as the sole means of regulating the charging of a battery shall be equipped with a second independent means to prevent overcharging of the battery.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 721,
      "bounding box" : [ 71.98, 96.466, 384.865, 135.372 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Circuits with Direct-Current Diversion Charge Controller and Diversion Load. Circuits containing a dc diversion charge controller and a dc diversion load shall comply with the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12737,
    "page number" : 721,
    "bounding box" : [ 456.83, 114.876, 769.585, 141.176 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.90.9.6 Definitions. For the purposes of Part 6.90.9, the voltages used to determine cable and equipment ratings shall be defined as follows."
  }, {
    "type" : "paragraph",
    "id" : 12738,
    "page number" : 721,
    "bounding box" : [ 456.83, 76.94, 769.662, 103.185 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Battery Circuits. In battery circuits, the voltage shall be the highest voltage experienced under charging or equalizing conditions."
  }, {
    "type" : "paragraph",
    "id" : 12730,
    "page number" : 721,
    "bounding box" : [ 71.98, 45.892, 384.93, 83.372 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. The current rating of the diversion load shall be less than or equal to the current rating of the diversion load charge controller. The voltage rating of the diversion load shall be greater than the maximum"
  }, {
    "type" : "paragraph",
    "id" : 12739,
    "page number" : 721,
    "bounding box" : [ 456.83, 26.3, 769.717, 65.26 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Photovoltaic Circuits. In dc photovoltaic source circuits and photovoltaic output circuits, the voltage shall be the maximum system voltage."
  }, {
    "type" : "paragraph",
    "id" : 12741,
    "page number" : 722,
    "bounding box" : [ 126.111, 480.669, 330.655, 520.56 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 6.92 — FUEL CELL SYSTEMS 6.92.1 General"
  }, {
    "type" : "list",
    "id" : 12742,
    "level" : "8",
    "page number" : 722,
    "bounding box" : [ 71.99, 379.456, 384.857, 470.052 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 722,
      "bounding box" : [ 71.99, 405.837, 384.857, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.92.1.1 Scope. This article identifies the requirements for the installation of fuel cell power systems, which may be stand-alone or interactive with other electrical power production sources and may be with or without electrical energy storage such as batteries. These systems may have ac or dc output for utilization.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 722,
      "bounding box" : [ 71.99, 379.456, 164.696, 394.092 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.92.1.2 Definitions.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12743,
    "page number" : 722,
    "bounding box" : [ 71.99, 304.613, 384.841, 368.893 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Fuel Cell. An electrochemical system that consumes fuel to produce an electric current. The main chemical reaction used in a fuel cell for producing electric power is not combustion. However, there may be sources of combustion used within the overall fuel cell system such as reformers/fuel processors."
  }, {
    "type" : "paragraph",
    "id" : 12744,
    "page number" : 722,
    "bounding box" : [ 71.99, 241.368, 384.931, 292.988 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Fuel Cell System. The complete aggregate of equipment used to convert chemical fuel into usable electricity. A fuel cell system typically consists of a reformer, stack, power inverter, and auxiliary equipment."
  }, {
    "type" : "paragraph",
    "id" : 12745,
    "page number" : 722,
    "bounding box" : [ 71.98, 165.463, 384.917, 229.743 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Interactive System. A fuel cell system that operates in parallel with and may deliver power to an electrical production and distribution network. For the purpose of this definition, an energy storage subsystem of a fuel cell system, such as a battery, is not another electrical production source."
  }, {
    "type" : "paragraph",
    "id" : 12746,
    "page number" : 722,
    "bounding box" : [ 71.98, 114.878, 384.863, 153.839 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Maximum System Voltage. The highest fuel cell inverter output voltage between any ungrounded conductors present at accessible output terminals."
  }, {
    "type" : "paragraph",
    "id" : 12747,
    "page number" : 722,
    "bounding box" : [ 71.969, 38.963, 384.892, 103.188 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Output Circuit. The conductors used to connect the fuel cell system to its electrical point of delivery. In the case of sites that have seriesor parallel-connected multiple units, the term output circuit also refers to the conductors used to electrically interconnect the fuel cell system(s)."
  }, {
    "type" : "paragraph",
    "id" : 12748,
    "page number" : 722,
    "bounding box" : [ 456.796, 494.369, 769.648, 545.924 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Point of Common Coupling. The point at which the power production and distribution network and the customer interface occurs in an interactive system. Typically, this is the load side of the power network meter."
  }, {
    "type" : "paragraph",
    "id" : 12749,
    "page number" : 722,
    "bounding box" : [ 456.796, 456.389, 769.583, 482.69 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Stand-Alone System. A fuel cell system that supplies power independently of an electrical production and distribution network."
  }, {
    "type" : "list",
    "id" : 12750,
    "level" : "8",
    "page number" : 722,
    "bounding box" : [ 456.796, 354.235, 769.645, 444.71 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 722,
      "bounding box" : [ 456.796, 380.495, 769.645, 444.71 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.92.1.3 Other Articles. Wherever the requirements of other articles of this Code and Article 6.92 differ, the requirements of Article 6.92 shall apply, and, if the system is operated in parallel with a primary source(s) of electricity, the requirements in 7.5.1.14, 7.5.1.16, 7.5.1.32, and 7.5.1.43 shall apply.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 722,
      "bounding box" : [ 456.796, 354.235, 552.003, 368.871 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.92.1.4 Installation.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12751,
    "level" : "4",
    "page number" : 722,
    "bounding box" : [ 456.785, 266.655, 769.673, 343.54 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 722,
      "bounding box" : [ 456.785, 304.58, 769.609, 343.54 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Fuel Cell System. A fuel cell system shall be permitted to supply a building or other structure in addition to any service(s) of another electricity supply system(s).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 722,
      "bounding box" : [ 456.785, 266.655, 769.673, 305.615 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Identification. A permanent plaque or directory, denoting all electrical power sources on or in the premises, shall be installed at each service equipment location.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12752,
    "page number" : 722,
    "bounding box" : [ 456.785, 228.675, 769.631, 254.975 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.92.1.6 Listing Requirement. The fuel cell system shall be evaluated and listed for its intended application prior to installation."
  }, {
    "type" : "paragraph",
    "id" : 12753,
    "page number" : 722,
    "bounding box" : [ 456.785, 177.028, 679.479, 216.985 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.92.2 Circuit Requirements 6.92.2.1 Circuit Sizing and Current."
  }, {
    "type" : "list",
    "id" : 12754,
    "level" : "4",
    "page number" : 722,
    "bounding box" : [ 456.785, 51.601, 769.712, 166.466 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 722,
      "bounding box" : [ 456.785, 127.505, 769.712, 166.466 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Nameplate Rated Circuit Current. The nameplate(s) rated circuit current shall be the rated current indicated on the fuel cell nameplate(s).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 722,
      "bounding box" : [ 456.785, 51.601, 769.639, 115.826 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Conductor Ampacity and Overcurrent Device Ratings. The ampacity of the feeder circuit conductors from the fuel cell system(s) to the premises wiring system shall not be less than the greater of (1) nameplate(s) rated circuit current or (2) the rating of the fuel cell system(s) overcurrent protective device(s).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12756,
    "page number" : 723,
    "bounding box" : [ 71.996, 456.411, 384.831, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Ampacity of Grounded or Neutral Conductor. If an interactive single-phase, 2-wire fuel cell output(s) is connected to the grounded or neutral conductor and a single ungrounded conductor of a 3-wire system or of a 3-phase, 4-wire wye-connected system, the maximum unbalanced neutral load current plus the fuel cell system(s) output rating shall not exceed the ampacity of the grounded or neutral conductor."
  }, {
    "type" : "heading",
    "id" : 12757,
    "level" : "Subtitle",
    "page number" : 723,
    "bounding box" : [ 71.996, 430.03, 224.135, 444.666 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.92.2.2 Overcurrent Protection."
  }, {
    "type" : "list",
    "id" : 12758,
    "level" : "1",
    "page number" : 723,
    "bounding box" : [ 81.351, 328.926, 384.829, 419.467 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 723,
      "bounding box" : [ 81.351, 404.831, 384.829, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Circuits and Equipment. If the fuel cell system is provided",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 416,
        "page number" : 723,
        "bounding box" : [ 71.996, 355.252, 384.9, 405.326 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "with overcurrent protection sufficient to protect the circuit conductors that supply the load, additional circuit overcurrent devices shall not be required. Equipment and conductors connected to more than one electrical source shall be protected."
      } ]
    }, {
      "type" : "list item",
      "page number" : 723,
      "bounding box" : [ 81.351, 328.926, 370.487, 343.562 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Accessibility. Overcurrent devices shall be readily accessible.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12759,
    "level" : "Subtitle",
    "page number" : 723,
    "bounding box" : [ 71.985, 279.337, 384.798, 318.242 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.92.2.3 Stand-Alone Systems. The premises wiring system shallmeet the requirements of this Code except as modified by 6.92.2.3(a),(b), and (a)."
  }, {
    "type" : "list",
    "id" : 12760,
    "level" : "1",
    "page number" : 723,
    "bounding box" : [ 81.329, 101.201, 384.797, 267.657 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 723,
      "bounding box" : [ 81.34, 253.021, 384.721, 267.657 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Fuel Cell System Output. The fuel cell system output from a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 414,
        "page number" : 723,
        "bounding box" : [ 71.985, 216.092, 384.865, 253.516 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "stand-alone system shall be permitted to supply ac power to the building or structure disconnecting means at current levels below the rating of that disconnecting means."
      } ]
    }, {
      "type" : "list item",
      "page number" : 723,
      "bounding box" : [ 81.34, 189.765, 384.797, 204.402 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Sizing and Protection. The circuit conductors between the fuel",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 415,
        "page number" : 723,
        "bounding box" : [ 71.974, 127.516, 384.842, 190.261 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "cell system(s) output and the building or structure disconnecting means shall be sized based on the output rating of the fuel cell system(s). These conductors shall be protected from overcurrents in accordance with 2.40.1.4. The overcurrent protection shall be located at the output of the fuel cell system(s)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 723,
      "bounding box" : [ 81.329, 101.201, 384.768, 115.837 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Single 120-Volt Nominal Supply. The inverter output of a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12761,
    "page number" : 723,
    "bounding box" : [ 71.974, 26.292, 384.859, 101.696 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "stand-alone fuel cell system shall be permitted to supply 120 volts, nominal, to single-phase, 3-wire 120/240-volt service equipment or distribution panels where there are no 240-volt loads and where there are no multiwire branch circuits. In all installations, the rating of the overcurrent device connected to the output of the fuel cell system(s) shall be less than the rating of the service equipment. This equipment"
  }, {
    "type" : "paragraph",
    "id" : 12762,
    "page number" : 723,
    "bounding box" : [ 456.812, 532.272, 577.062, 544.431 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be marked as follows:"
  }, {
    "type" : "paragraph",
    "id" : 12763,
    "page number" : 723,
    "bounding box" : [ 532.53, 469.038, 693.938, 519.112 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "WARNING SINGLE 120-VOLT SUPPLY. DO NOT CONNECT MULTIWIRE BRANCH CIRCUITS!"
  }, {
    "type" : "heading",
    "id" : 12764,
    "level" : "Subtitle",
    "page number" : 723,
    "bounding box" : [ 549.516, 429.997, 676.94, 444.633 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.92.3Disconnecting Means"
  }, {
    "type" : "list",
    "id" : 12765,
    "level" : "3",
    "page number" : 723,
    "bounding box" : [ 456.812, 216.059, 769.704, 419.434 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 723,
      "bounding box" : [ 456.812, 380.473, 769.703, 419.434 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.92.3.1 All Conductors. Means shall be provided to disconnect all current-carrying conductors of a fuel cell system power source from all other conductors in a building or other structure.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 723,
      "bounding box" : [ 456.812, 317.229, 769.66, 368.849 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.92.3.2 Provisions. The provisions of 2.25.2.2 and 2.25.2.4 through 2.25.2.11 shall apply to the fuel cell source disconnecting means. The disconnecting means shall not be required to be suitable as service equipment and shall be rated in accordance with 6.92.3.5.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 723,
      "bounding box" : [ 456.812, 216.059, 769.704, 305.604 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.92.3.3 Switch or Circuit Breaker. The disconnecting means for ungrounded conductors shall consist of readily accessible, manually operable switch(es) or circuit breaker(s). Where all terminals of the disconnecting means may be energized in the open position, a warning sign shall be mounted on or adjacent to the disconnecting means. The sign shall be clearly legible and shall have the following words or equivalent:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12766,
    "page number" : 723,
    "bounding box" : [ 516.927, 127.494, 709.487, 202.899 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "DANGER ELECTRIC SHOCK HAZARD. DO NOT TOUCH TERMINALS. TERMINALS ON BOTH THE LINE AND LOAD SIDES MAY BE ENERGIZED IN THE OPEN POSITION."
  }, {
    "type" : "heading",
    "id" : 12767,
    "level" : "Subtitle",
    "page number" : 723,
    "bounding box" : [ 559.398, 88.453, 667.028, 103.089 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.92.4 Wiring Methods"
  }, {
    "type" : "paragraph",
    "id" : 12768,
    "page number" : 723,
    "bounding box" : [ 456.801, 26.259, 769.72, 77.879 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.92.4.1 Wiring Systems. All raceway and cable wiring methods included in Chapter 3 of this Code and other wiring systems and fittings specifically intended and identified for use with fuel cell systems shall be permitted. Where wiring devices with integral"
  }, {
    "type" : "paragraph",
    "id" : 12769,
    "page number" : 724,
    "bounding box" : [ 71.99, 519.645, 384.883, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "enclosures are used, sufficient length of cable shall be provided to facilitate replacement."
  }, {
    "type" : "heading",
    "id" : 12770,
    "level" : "Subtitle",
    "page number" : 724,
    "bounding box" : [ 187.248, 493.329, 269.558, 507.966 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.92.5 Grounding"
  }, {
    "type" : "paragraph",
    "id" : 12771,
    "page number" : 724,
    "bounding box" : [ 71.99, 443.751, 384.809, 482.712 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.92.5.1 System Grounding. For a fuel cell system output circuit, one conductor of a 2-wire system rated over 50 volts and a neutral conductor of a 3-wire system shall be solidly grounded by either"
  }, {
    "type" : "list",
    "id" : 12772,
    "level" : "4",
    "page number" : 724,
    "bounding box" : [ 71.99, 38.941, 384.856, 443.251 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 724,
      "bounding box" : [ 71.99, 431.091, 186.211, 443.251 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.92.5.1(a) or 6.92.5.1(b).",
      "kids" : [ {
        "type" : "list",
        "id" : 410,
        "level" : "5",
        "page number" : 724,
        "bounding box" : [ 71.99, 366.785, 384.845, 419.467 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 724,
          "bounding box" : [ 71.99, 393.166, 384.845, 419.467 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Stand-Alone Systems. Grounding and bonding shall be in accordance with 2.50.2.11.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 724,
          "bounding box" : [ 81.345, 366.785, 258.141, 381.421 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Other Than Stand-Alone Systems.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "list",
        "id" : 411,
        "level" : "5",
        "page number" : 724,
        "bounding box" : [ 71.99, 304.602, 384.833, 368.882 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 724,
          "bounding box" : [ 71.99, 342.582, 384.796, 368.882 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Two-Wire Systems. One conductor shall be terminated at the grounded circuit conductor terminal of the premises wiring system.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 724,
          "bounding box" : [ 71.99, 304.602, 384.833, 343.562 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Three-Wire Systems. The neutral conductor shall be terminated at the grounded circuit conductor terminal of the premises wiring system.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "list",
        "id" : 412,
        "level" : "6",
        "page number" : 724,
        "bounding box" : [ 71.99, 228.686, 384.835, 292.977 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 724,
          "bounding box" : [ 71.99, 266.677, 384.835, 292.977 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.92.5.4 Equipment Grounding Conductor. A separate equipment grounding conductor shall be installed.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 724,
          "bounding box" : [ 71.99, 228.686, 384.812, 254.986 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.92.5.5 Size of Equipment Grounding Conductor. The equipment grounding conductor shall be sized in accordance with 2.50.6.13.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "list",
        "id" : 413,
        "level" : "4",
        "page number" : 724,
        "bounding box" : [ 71.99, 89.525, 384.861, 217.062 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "next list id" : 12779,
        "list items" : [ {
          "type" : "list item",
          "page number" : 724,
          "bounding box" : [ 71.99, 178.101, 384.847, 217.062 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.92.5.7 Grounding Electrode System. Any supplementary grounding electrode(s) required by the manufacturer shall be connected to the equipment grounding conductor specified in 2.50.6.9.",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 409,
            "page number" : 724,
            "bounding box" : [ 192.408, 151.774, 264.351, 166.411 ],
            "font" : "TimesNewRomanPS-BoldMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "6.92.6 Marking"
          } ]
        }, {
          "type" : "list item",
          "page number" : 724,
          "bounding box" : [ 71.99, 89.525, 384.861, 141.146 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "6.92.6.1 Fuel Cell Power Sources. A marking specifying the fuel cell system, output voltage, output power rating, and continuous output current rating shall be provided at the disconnecting means for the fuel cell power source at an accessible location on the site.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 724,
      "bounding box" : [ 71.99, 38.941, 384.856, 77.901 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.92.6.2 Fuel Shut-Off. The location of the manual fuel shut-off valve shall be marked at the location of the primary disconnecting means of the building or circuits supplied.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12773,
    "level" : "4",
    "page number" : 724,
    "bounding box" : [ 456.829, 304.558, 769.77, 545.891 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 724,
      "bounding box" : [ 456.829, 506.93, 769.737, 545.891 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.92.6.3 Stored Energy. A fuel cell system that stores electrical energy shall require the following warning sign, or equivalent, at the location of the service disconnecting means of the premises:",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 407,
        "page number" : 724,
        "bounding box" : [ 503.395, 456.356, 723.129, 493.836 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "WARNING FUEL CELL POWER SYSTEM CONTAINS ELECTRICAL ENERGY STORAGE DEVICES."
      }, {
        "type" : "paragraph",
        "id" : 408,
        "page number" : 724,
        "bounding box" : [ 529.56, 417.381, 696.946, 432.017 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "6.92.7 Connection to Other Circuits"
      } ]
    }, {
      "type" : "list item",
      "page number" : 724,
      "bounding box" : [ 456.839, 304.558, 769.77, 406.763 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.92.7.1 Transfer Switch. A transfer switch shall be required in non– grid-interactive systems that use utility grid backup. The transfer switch shall maintain isolation between the electrical production and distribution network and the fuel cell system. The transfer switch shall be permitted to be located externally or internally to the fuel cell system unit. When the utility service conductors of the structure are connected to the transfer switch, the switch shall comply with Part 2.30.5.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12774,
    "level" : "5",
    "page number" : 724,
    "bounding box" : [ 456.83, 58.551, 769.754, 292.933 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 724,
      "bounding box" : [ 456.839, 253.973, 769.732, 292.933 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.92.7.2 Identified Interactive Equipment. Only fuel cell systems listed and identified as interactive shall be permitted in interactive systems.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 724,
      "bounding box" : [ 456.839, 190.717, 769.754, 242.283 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.92.7.3 Output Characteristics. The output of a fuel cell system operating in parallel with an electric supply system shall be compatible with the voltage, wave shape, and frequency of the system to which it is connected.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 406,
        "page number" : 724,
        "bounding box" : [ 466.19, 158.829, 760.297, 178.628 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: The term compatible does not necessarily mean matching the primary source wave shape."
      } ]
    }, {
      "type" : "list item",
      "page number" : 724,
      "bounding box" : [ 456.83, 58.551, 769.746, 148.086 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.92.7.4 Loss of Interactive System Power. The fuel cell system shall be provided with a means of detecting when the electrical production and distribution network has become de-energized and shall not feed the electrical production and distribution network side of the point of common coupling during this condition. The fuel cell system shall remain in that state until the electrical production and distribution network voltage has been restored.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12776,
    "page number" : 725,
    "bounding box" : [ 71.99, 506.985, 384.922, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "A normally interactive fuel cell system shall be permitted to operate as a stand-alone system to supply loads that have been disconnected from electrical production and distribution network sources."
  }, {
    "type" : "heading",
    "id" : 12777,
    "level" : "Subtitle",
    "page number" : 725,
    "bounding box" : [ 71.99, 480.669, 251.09, 495.306 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.92.7.5 Unbalanced Interconnections."
  }, {
    "type" : "list",
    "id" : 12778,
    "level" : "6",
    "page number" : 725,
    "bounding box" : [ 71.99, 355.252, 384.854, 470.052 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 725,
      "bounding box" : [ 71.99, 431.091, 384.845, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Single Phase. Single-phase interactive fuel cell systems shall not be connected to a 3-phase power system unless the interactive system is so designed that significant unbalanced voltages cannot result.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 725,
      "bounding box" : [ 71.99, 355.252, 384.854, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Three Phase. Three-phase interactive fuel cell systems shall have all phases automatically de-energized upon loss of voltage, or upon unbalance of voltage in one or more phases, unless the interactive system is designed so that significant unbalanced voltages will not result.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12779,
    "level" : "4",
    "page number" : 725,
    "bounding box" : [ 71.99, 317.273, 384.785, 343.573 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 413,
    "list items" : [ {
      "type" : "list item",
      "page number" : 725,
      "bounding box" : [ 71.99, 317.273, 384.785, 343.573 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.92.7.6 Point of Connection. The output of a fuel cell system power source shall be connected as specified in 6.92.7.7(a) or 6.92.7.7(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12780,
    "level" : "6",
    "page number" : 725,
    "bounding box" : [ 71.98, 203.443, 384.878, 305.648 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 725,
      "bounding box" : [ 71.98, 266.688, 384.81, 305.648 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Supply Side. A fuel cell system power source shall be permitted to be connected to the supply side of the service disconnecting means as permitted in 2.30.6.13(6).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 725,
      "bounding box" : [ 71.98, 203.443, 384.878, 255.008 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Load Side. A fuel cell system power source shall be permitted to be connected to the load side of the service disconnecting means of the other source(s) at any distribution equipment on the premises, provided that all of the following conditions are met:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12781,
    "level" : "7",
    "page number" : 725,
    "bounding box" : [ 89.976, 51.633, 384.816, 190.283 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 725,
      "bounding box" : [ 89.976, 178.123, 384.816, 190.283 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Each source interconnection shall be made at a dedicated",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 403,
        "page number" : 725,
        "bounding box" : [ 71.98, 165.463, 277.757, 177.623 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "circuit breaker or fusible disconnecting means."
      } ]
    }, {
      "type" : "list item",
      "page number" : 725,
      "bounding box" : [ 89.976, 152.858, 384.754, 165.018 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The sum of the ampere ratings of overcurrent devices in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 404,
        "page number" : 725,
        "bounding box" : [ 71.98, 127.538, 384.819, 152.358 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "circuits supplying power to a busbar or conductor shall not exceed the rating of the busbar or conductor."
      }, {
        "type" : "paragraph",
        "id" : 405,
        "page number" : 725,
        "bounding box" : [ 71.98, 75.903, 384.809, 115.771 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: For a dwelling unit, the sum of the ampere ratings of the overcurrent devices shall not exceed 120 percent of the rating of the busbar or conductor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 725,
      "bounding box" : [ 89.976, 51.633, 384.811, 63.793 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The interconnection point shall be on the line side of all",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12782,
    "page number" : 725,
    "bounding box" : [ 71.98, 38.974, 226.393, 51.133 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ground-fault protection equipment."
  }, {
    "type" : "list",
    "id" : 12783,
    "level" : "7",
    "page number" : 725,
    "bounding box" : [ 474.825, 469.06, 769.694, 544.453 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 725,
      "bounding box" : [ 474.825, 532.294, 769.665, 544.453 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Equipment containing overcurrent devices in circuits",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 401,
        "page number" : 725,
        "bounding box" : [ 456.829, 506.974, 769.637, 531.794 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "supplying power to a busbar or conductor shall be marked to indicate the presence of all sources."
      } ]
    }, {
      "type" : "list item",
      "page number" : 725,
      "bounding box" : [ 474.825, 494.38, 769.694, 506.54 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Equipment such as circuit breakers, if backfed, shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 402,
        "page number" : 725,
        "bounding box" : [ 456.829, 481.72, 584.655, 493.88 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "identified for such operation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 725,
      "bounding box" : [ 474.825, 469.06, 769.622, 481.22 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) The circuit breaker on the dedicated output of a utility-",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12784,
    "page number" : 725,
    "bounding box" : [ 456.829, 418.475, 769.746, 468.56 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "interactive inverter shall be positioned in the distribution equipment at the opposite (load) end from the input feeder connection or main circuit location. A permanent warning label shall be applied to the distribution equipment with the following, or equivalent:"
  }, {
    "type" : "paragraph",
    "id" : 12785,
    "page number" : 725,
    "bounding box" : [ 497.279, 367.836, 729.212, 405.315 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "WARNING FUEL CELL POWER SYSTEM OUTPUT. DO NOT RELOCATE THIS CIRCUIT BREAKER."
  }, {
    "type" : "heading",
    "id" : 12786,
    "level" : "Subtitle",
    "page number" : 725,
    "bounding box" : [ 542.341, 341.52, 684.134, 356.156 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.92.8 Outputs Over 600 Volts"
  }, {
    "type" : "paragraph",
    "id" : 12787,
    "page number" : 725,
    "bounding box" : [ 456.84, 291.986, 769.645, 330.891 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.92.8.1 General. Fuel cell systems with a maximum output voltage over 600 volts ac shall comply with the requirements of other articles applicable to such installations."
  }, {
    "type" : "heading",
    "id" : 12788,
    "level" : "Subtitle",
    "page number" : 725,
    "bounding box" : [ 535.555, 252.944, 690.973, 267.581 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 6.95 — FIRE PUMPS"
  }, {
    "type" : "paragraph",
    "id" : 12789,
    "page number" : 725,
    "bounding box" : [ 466.19, 203.652, 760.292, 241.868 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Rules that are followed by a reference in brackets contain text that has been extracted from NFPA 20-2003, Standard for the Installation of Stationary Pumps for Fire Protection. Only editorial changes were made to the extracted text to make it consistent with this Code."
  }, {
    "type" : "paragraph",
    "id" : 12790,
    "page number" : 725,
    "bounding box" : [ 456.83, 153.015, 752.855, 192.84 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.95.1.1 Scope. (a) Covered. This article covers the installation of the following:"
  }, {
    "type" : "list",
    "id" : 12791,
    "level" : "6",
    "page number" : 725,
    "bounding box" : [ 456.809, 103.371, 769.745, 142.332 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 725,
      "bounding box" : [ 474.816, 127.695, 715.513, 142.332 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Electric power sources and interconnecting circuits",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 725,
      "bounding box" : [ 456.809, 103.371, 769.745, 129.672 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Switching and control equipment dedicated to fire pump drivers",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12792,
    "page number" : 725,
    "bounding box" : [ 466.163, 77.121, 739.388, 91.758 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Not Covered. This article does not cover the following:"
  }, {
    "type" : "paragraph",
    "id" : 12793,
    "level" : "7",
    "page number" : 725,
    "bounding box" : [ 456.787, 27.532, 769.664, 66.427 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) The performance, maintenance, and acceptance testing of the fire pump system, and the internal wiring of the components of the system"
  }, {
    "type" : "paragraph",
    "id" : 12794,
    "level" : "7",
    "page number" : 726,
    "bounding box" : [ 89.99, 531.309, 324.37, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Pressure maintenance (jockey or makeup) pumps"
  }, {
    "type" : "paragraph",
    "id" : 12795,
    "page number" : 726,
    "bounding box" : [ 81.351, 500.35, 375.434, 520.148 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Standard for the Installation of Centrifugal Fire Pumps, NFPA 20-2003, for further information."
  }, {
    "type" : "heading",
    "id" : 12796,
    "level" : "Subtitle",
    "page number" : 726,
    "bounding box" : [ 71.99, 462.249, 164.696, 476.886 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.95.1.2 Definitions."
  }, {
    "type" : "paragraph",
    "id" : 12797,
    "page number" : 726,
    "bounding box" : [ 71.99, 387.406, 384.942, 451.621 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Fault Tolerant External Control Circuits. Those control circuits either entering or leaving the fire pump controller enclosure, which if broken, disconnected, or shorted will not prevent the controller from starting the fire pump from all other internal or external means and may cause the controller to start the pump under these conditions."
  }, {
    "type" : "paragraph",
    "id" : 12798,
    "page number" : 726,
    "bounding box" : [ 71.99, 349.481, 384.788, 375.782 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "On-Site Power Production Facility. The normal supply of electric power for the site that is expected to be constantly producing power."
  }, {
    "type" : "paragraph",
    "id" : 12799,
    "page number" : 726,
    "bounding box" : [ 71.98, 298.842, 384.855, 337.802 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "On-Site Standby Generator. A facility producing electric power on site as the alternate supply of electric power. It differs from an on-site power production facility, in that it is not constantly producing power."
  }, {
    "type" : "paragraph",
    "id" : 12800,
    "page number" : 726,
    "bounding box" : [ 71.98, 260.906, 384.774, 287.151 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.95.1.3 Power Source(s) for Electric Motor-Driven Fire Pumps. Electric motor-driven fire pumps shall have a reliable source of power."
  }, {
    "type" : "paragraph",
    "id" : 12801,
    "page number" : 726,
    "bounding box" : [ 71.98, 172.341, 384.892, 249.226 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Individual Sources. Where reliable, and where capable of carrying indefinitely the sum of the locked-rotor current of the fire pump motor(s) and the pressure maintenance pump motor(s) and the full-load current of the associated fire pump accessory equipment when connected to this power supply, the power source for an electric motor-driven fire pump shall be one or more of the following."
  }, {
    "type" : "paragraph",
    "id" : 12802,
    "level" : "7",
    "page number" : 726,
    "bounding box" : [ 71.969, 32.196, 384.894, 160.716 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Electric Utility Service Connection. A fire pump shall be permitted to be supplied by a separate service, or by a tap located ahead of and not within the same cabinet, enclosure, or vertical switchboard section as the service disconnecting means. The connection shall be located and arranged so as to minimize the possibility of damage by fire from within the premises and from exposing hazards. A tap ahead of the service disconnecting means shall comply with 2.30.6.13(5). The service equipment shall comply with the labeling requirements in 2.30.1.2 and the location requirements in 2.30.6.3(b). [NFPA 20:9.2.2]"
  }, {
    "type" : "paragraph",
    "id" : 12803,
    "level" : "7",
    "page number" : 726,
    "bounding box" : [ 456.807, 493.367, 769.676, 545.917 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) On-Site Power Production Facility. A fire pump shall be permitted to be supplied by an on-site power production facility. The source facility shall be located and protected to minimize the possibility of damage by fire. [NFPA 20:9.2.3]"
  }, {
    "type" : "paragraph",
    "id" : 12804,
    "page number" : 726,
    "bounding box" : [ 456.807, 380.489, 769.718, 482.683 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Multiple Sources. Where reliable power cannot be obtained from a source described in 6.95.1.3(a), power shall be supplied from an approved combination of two or more of either of such sources, or from an approved combination of feeders constituting two or more power sources as covered in 6.95.1.3(b)(2), or from an approved combination of one or more of such power sources in combination with an on-site standby generator complying with 6.95.1.3(b)(1) and (b)(3)."
  }, {
    "type" : "list",
    "id" : 12805,
    "level" : "8",
    "page number" : 726,
    "bounding box" : [ 474.803, 126.514, 769.696, 356.204 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 726,
      "bounding box" : [ 474.803, 341.568, 769.559, 356.204 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Generator Capacity. An on-site generator(s) used to comply",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 399,
        "page number" : 726,
        "bounding box" : [ 456.807, 253.003, 769.748, 342.063 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "with this section shall be of sufficient capacity to allow normal starting and running of the motor(s) driving the fire pump(s) while supplying all other simultaneously operated load. Automatic shedding of one or more optional standby loads in order to comply with this capacity requirement shall be permitted. A tap ahead of the on-site generator disconnecting means shall not be required. The requirements of 4.30.9.13 shall not apply. [NFPA 20:9.6.1]"
      } ]
    }, {
      "type" : "list item",
      "page number" : 726,
      "bounding box" : [ 474.814, 240.343, 769.696, 254.98 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Feeder Sources. This section applies to multi-building",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 400,
        "page number" : 726,
        "bounding box" : [ 456.807, 139.174, 769.662, 240.839 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "campus-style complexes with fire pumps at one or more buildings. Where sources in 6.95.1.3(a) are not practicable, and with the approval of the authority having jurisdiction, two or more feeder sources shall be permitted as one power source or as more than one power source where such feeders are connected to or derived from separate utility services. The connection(s), overcurrent protective device(s), and disconnecting means for such feeders shall meet the requirements of 6.95.1.4(b). [NFPA 20:9.2.5.3]"
      } ]
    }, {
      "type" : "list item",
      "page number" : 726,
      "bounding box" : [ 474.814, 126.514, 769.662, 141.15 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Arrangement. The power sources shall be arranged so that a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12806,
    "page number" : 726,
    "bounding box" : [ 456.818, 101.128, 769.689, 127.009 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "fire at one source will not cause an interruption at the other source. [NFPA 20:2.5.1]"
  }, {
    "type" : "paragraph",
    "id" : 12807,
    "page number" : 726,
    "bounding box" : [ 456.818, 51.594, 769.697, 90.554 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.95.1.4 Continuity of Power. Circuits that supply electric motordriven fire pumps shall be supervised from inadvertent disconnection as covered in (a) or (b)."
  }, {
    "type" : "list",
    "id" : 12809,
    "level" : "6",
    "page number" : 727,
    "bounding box" : [ 71.985, 443.751, 384.877, 545.945 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 727,
      "bounding box" : [ 71.996, 493.329, 384.877, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Direct Connection. The supply conductors shall directly connect the power source to either a listed fire pump controller or listed combination fire pump controller and power transfer switch. [NFPA 20:9.3.2.2.2]",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 727,
      "bounding box" : [ 71.985, 443.751, 384.875, 482.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Supervised Connection. A single disconnecting means and associated overcurrent protective device(s) shall be permitted to be installed between a remote power source and one of the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12817,
    "level" : "6",
    "page number" : 727,
    "bounding box" : [ 456.823, 393.144, 769.702, 545.924 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 727,
      "bounding box" : [ 456.823, 494.369, 769.675, 545.924 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Disconnect Marking. The disconnecting means shall be marked “Fire Pump Disconnecting Means.” The letters shall be at least 25 mm in height, and they shall be visible without opening enclosure doors or covers.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 727,
      "bounding box" : [ 456.823, 431.069, 769.702, 482.69 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Controller Marking. A placard shall be placed adjacent to the fire pump controller stating the location of this disconnecting means and the location of the key (if the disconnecting means is locked).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 727,
      "bounding box" : [ 456.823, 393.144, 769.61, 419.445 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Supervision. The disconnecting means shall be supervised in the closed position by one of the following methods:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12810,
    "level" : "8",
    "page number" : 727,
    "bounding box" : [ 89.981, 392.182, 384.892, 432.138 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 727,
      "bounding box" : [ 89.981, 417.501, 233.856, 432.138 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) A listed fire pump controller",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 727,
      "bounding box" : [ 89.981, 404.842, 301.032, 419.478 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A listed fire pump power transfer switch, or",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 727,
      "bounding box" : [ 89.981, 392.182, 384.892, 406.818 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) A listed combination fire pump controller and power transfer",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12811,
    "page number" : 727,
    "bounding box" : [ 71.974, 380.517, 100.675, 392.677 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "switch"
  }, {
    "type" : "paragraph",
    "id" : 12818,
    "level" : "7",
    "page number" : 727,
    "bounding box" : [ 492.826, 354.235, 769.651, 381.465 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Central station, proprietary, or remote station signal device (2) Local signaling service that will cause the sounding of an"
  }, {
    "type" : "paragraph",
    "id" : 12812,
    "page number" : 727,
    "bounding box" : [ 71.974, 266.688, 384.912, 367.412 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "For systems installed under the provisions of 6.95.1.3(b)(2) only, such additional disconnecting means and associated overcurrent protective device(s) shall be permitted as required to comply with other provisions of this Code. Overcurrent protective devices between an on-site standby generator and a fire pump controller shall be selected and sized according to 4.30.5.2 to provide short-circuit protection only. All disconnecting devices and overcurrent protective devices that are unique to the fire pump loads shall comply with"
  }, {
    "type" : "paragraph",
    "id" : 12819,
    "page number" : 727,
    "bounding box" : [ 456.834, 342.571, 650.121, 354.73 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "audible signal at a constantly attended point"
  }, {
    "type" : "list",
    "id" : 12820,
    "level" : "6",
    "page number" : 727,
    "bounding box" : [ 456.823, 278.264, 769.641, 343.551 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 727,
      "bounding box" : [ 492.837, 328.915, 752.633, 343.551 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Locking the disconnecting means in the closed position",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 727,
      "bounding box" : [ 456.823, 278.264, 769.641, 330.891 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Sealing of disconnecting means and approved weekly recorded inspections when the disconnecting means are located within fenced enclosures or in buildings under the control of the owner [NFPA 20:9.3.2.2.3]",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12821,
    "page number" : 727,
    "bounding box" : [ 456.823, 165.43, 769.705, 267.635 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.95.1.5 Transformers. Where the service or system voltage is different from the utilization voltage of the fire pump motor, transformer(s) protected by disconnecting means and overcurrent protective devices shall be permitted to be installed between the system supply and the fire pump controller in accordance with 6.95.1.5(a) and (b), or (c). Only transformers covered in 6.95.1.5(c) shall be permitted to supply loads not directly associated with the fire pump system."
  }, {
    "type" : "list",
    "id" : 12813,
    "level" : "9",
    "page number" : 727,
    "bounding box" : [ 71.974, 254.028, 201.798, 266.187 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 12865,
    "list items" : [ {
      "type" : "list item",
      "page number" : 727,
      "bounding box" : [ 71.974, 254.028, 201.798, 266.187 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.95.1.4(b)(1) through (b)(5).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12814,
    "level" : "6",
    "page number" : 727,
    "bounding box" : [ 71.985, 151.862, 384.856, 242.348 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 727,
      "bounding box" : [ 71.985, 178.123, 384.856, 242.348 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Overcurrent Device Selection. The overcurrent protective device(s) shall be selected or set to carry indefinitely the sum of the locked-rotor current of the fire pump motor(s) and the pressure maintenance pump motor(s) and the full-load current of the associated fire pump accessory equipment when connected to this power supply.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 727,
      "bounding box" : [ 99.347, 151.862, 369.3, 166.499 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Disconnecting Means. The disconnecting means shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12822,
    "level" : "1",
    "page number" : 727,
    "bounding box" : [ 466.167, 63.265, 769.62, 153.806 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 727,
      "bounding box" : [ 466.178, 139.169, 769.601, 153.806 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Size. Where a transformer supplies an electric motor-driven fire",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 397,
        "page number" : 727,
        "bounding box" : [ 456.812, 89.525, 769.727, 139.665 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "pump, it shall be rated at a minimum of 125 percent of the sum of the fire pump motor(s) and pressure maintenance pump(s) motor loads, and 100 percent of the associated fire pump accessory equipment supplied by the transformer."
      } ]
    }, {
      "type" : "list item",
      "page number" : 727,
      "bounding box" : [ 466.167, 63.265, 769.62, 77.901 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Overcurrent Protection. The primary overcurrent protective",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12815,
    "level" : "8",
    "page number" : 727,
    "bounding box" : [ 107.988, 76.953, 384.876, 139.698 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 727,
      "bounding box" : [ 107.988, 127.538, 360.189, 139.698 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Be identified as suitable for use as service equipment,",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 727,
      "bounding box" : [ 107.988, 114.878, 293.899, 127.038 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Be lockable in the closed position, and",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 727,
      "bounding box" : [ 107.988, 102.218, 384.828, 114.378 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Not be located within equipment that feeds loads other",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 398,
        "page number" : 727,
        "bounding box" : [ 71.985, 89.558, 155.682, 101.718 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "than the fire pump."
      } ]
    }, {
      "type" : "list item",
      "page number" : 727,
      "bounding box" : [ 107.988, 76.953, 384.876, 89.113 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Be located sufficiently remote from other building or other",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12816,
    "page number" : 727,
    "bounding box" : [ 71.985, 51.633, 384.899, 76.453 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "fire pump source disconnecting means that inadvertent contemporaneous operation would be unlikely."
  }, {
    "type" : "paragraph",
    "id" : 12823,
    "page number" : 727,
    "bounding box" : [ 456.812, 26.281, 769.684, 63.76 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "device(s) shall be selected or set to carry indefinitely the sum of the locked-rotor current of the fire pump motor(s) and the pressure maintenance pump motor(s) and the full-load current of the associated"
  }, {
    "type" : "paragraph",
    "id" : 12825,
    "page number" : 728,
    "bounding box" : [ 71.99, 481.731, 384.875, 544.464 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "fire pump accessory equipment when connected to this power supply. Secondary overcurrent protection shall not be permitted. The requirement to carry the locked-rotor currents indefinitely shall not apply to conductors or devices other than overcurrent devices in the fire pump motor circuit(s)."
  }, {
    "type" : "paragraph",
    "id" : 12830,
    "page number" : 728,
    "bounding box" : [ 456.807, 519.634, 769.636, 544.453 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors on the load side of the service disconnecting means that constitute the normal source of supply to that fire pump."
  }, {
    "type" : "paragraph",
    "id" : 12831,
    "page number" : 728,
    "bounding box" : [ 456.807, 455.339, 769.597, 507.922 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where there are multiple sources of supply with means for automatic connection from one source to the other, the requirement shall only apply to those conductors on the load side of that point of automatic connection between sources."
  }, {
    "type" : "paragraph",
    "id" : 12826,
    "page number" : 728,
    "bounding box" : [ 71.98, 405.837, 384.865, 470.052 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Feeder Source. Where a feeder source is provided in accordance with 6.95.1.3(b)(2), transformers supplying the fire pump system shall be permitted to supply other loads. All other loads shall be calculated in accordance with Article 2.20, including demand factors as applicable."
  }, {
    "type" : "paragraph",
    "id" : 12832,
    "page number" : 728,
    "bounding box" : [ 456.807, 342.56, 769.698, 444.71 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Circuit Conductors. Fire pump supply conductors on the load side of the final disconnecting means and overcurrent device(s) permitted by 6.95.1.4(b) shall be kept entirely independent of all other wiring. They shall supply only loads that are directly associated with the fire pump system, and they shall be protected to resist potential damage by fire, structural failure, or operational accident. They shall be permitted to be routed through a building(s) using one of the following methods:"
  }, {
    "type" : "list",
    "id" : 12827,
    "level" : "4",
    "page number" : 728,
    "bounding box" : [ 71.98, 203.443, 384.964, 394.158 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 728,
      "bounding box" : [ 71.98, 342.592, 384.877, 394.158 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Size. Transformers shall be rated at a minimum of 125 percent of the sum of the fire pump motor(s) and pressure maintenance pump(s) motor loads, and 100 percent of the remaining load supplied by the transformer.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 728,
      "bounding box" : [ 71.98, 203.443, 384.964, 343.573 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Overcurrent Protection. The transformer size, the feeder size, and the overcurrent protective device(s) shall be coordinated such that overcurrent protection is provided for the transformer in accordance with 4.50.1.3 and for the feeder in accordance with 2.15.1.3, and such that the overcurrent protective device(s) is selected or set to carry indefinitely the sum of the locked-rotor current of the fire pump motor(s), the pressure maintenance pump motor(s), the fullload current of the associated fire pump accessory equipment, and 100 percent of the remaining loads supplied by the transformer. The requirement to carry the locked-rotor currents indefinitely shall not apply to conductors or devices in the fire pump motor circuit(s).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12833,
    "level" : "4",
    "page number" : 728,
    "bounding box" : [ 456.807, 266.655, 769.695, 329.399 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 728,
      "bounding box" : [ 474.803, 317.24, 692.175, 329.399 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Be encased in a minimum 50 mm of concrete",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 728,
      "bounding box" : [ 456.807, 291.975, 769.666, 316.739 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Be within an enclosed construction dedicated to the fire pump circuit(s) and having a minimum of a 1-hour fire resistive rating",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 728,
      "bounding box" : [ 456.807, 266.655, 769.695, 291.474 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Be a listed electrical circuit protective system with a minimum 1-hour fire rating",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12834,
    "page number" : 728,
    "bounding box" : [ 456.807, 202.348, 769.591, 254.877 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The supply conductors located in the electrical equipment room where they originate and in the fire pump room shall not be required to have the minimum 1-hour fire separation or fire resistance rating, unless otherwise required by 7.0.2.1(d) of this Code."
  }, {
    "type" : "list",
    "id" : 12828,
    "level" : "5",
    "page number" : 728,
    "bounding box" : [ 71.98, 127.538, 384.883, 191.764 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 728,
      "bounding box" : [ 71.98, 127.538, 384.883, 191.764 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.95.1.6 Power Wiring. Power circuits and wiring methods shall comply with the requirements in 6.95.1.6(a) through (h), and as permitted in 230.90(a), Exception No. 4; 2.30.7.5, Exception No. 4; 2.30.7.6, Exception No. 2; 2.40.1.13; 2.30..8.9; 2.40.1.4(a); and 4.30.3.1.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12835,
    "page number" : 728,
    "bounding box" : [ 466.162, 177.028, 556.14, 191.665 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Conductor Size."
  }, {
    "type" : "list",
    "id" : 12836,
    "level" : "5",
    "page number" : 728,
    "bounding box" : [ 474.792, 75.914, 769.627, 166.455 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 728,
      "bounding box" : [ 474.803, 151.818, 769.625, 166.455 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Fire Pump Motors and Other Equipment. Conductors",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 396,
        "page number" : 728,
        "bounding box" : [ 456.796, 89.514, 769.809, 152.314 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "supplying a fire pump motor(s), pressure maintenance pumps, and associated fire pump accessory equipment shall have a minimum rating of 125 percent of the sum of the fire pump motor(s) and pressure maintenance motor(s) full-load current(s), and 100 percent of the associated fire pump accessory equipment."
      } ]
    }, {
      "type" : "list item",
      "page number" : 728,
      "bounding box" : [ 474.792, 75.914, 769.627, 90.55 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Fire Pump Motors Only. Conductors supplying only a fire",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12829,
    "page number" : 728,
    "bounding box" : [ 71.969, 26.314, 384.854, 115.859 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Service Conductors. Supply conductors shall be physically routed outside a building(s) and shall be installed as service entrance conductors in accordance with Article 2.30. Where supply conductors cannot be physically routed outside buildings, they shall be permitted to be routed through buildings where installed in accordance with 2.30.1.6(1) or 2.30.1.6(2). Where a fire pump is wired under the provisions of 6.95.1.3(b)(2), this requirement shall apply to all supply"
  }, {
    "type" : "paragraph",
    "id" : 12837,
    "page number" : 728,
    "bounding box" : [ 456.796, 51.59, 769.726, 76.409 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "pump motor(s) shall have a minimum rating of 125 percent of the fire pump motor(s) full-load current(s)."
  }, {
    "type" : "list",
    "id" : 12839,
    "level" : "1",
    "page number" : 729,
    "bounding box" : [ 81.351, 50.616, 384.871, 545.945 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 729,
      "bounding box" : [ 81.351, 531.309, 384.822, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Overload Protection. Power circuits shall not have automatic",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 391,
        "page number" : 729,
        "bounding box" : [ 71.996, 469.071, 384.883, 531.804 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "protection against overloads. Branch-circuit and feeder conductors shall be protected against short circuit only. Where a tap is made to supply a fire pump, the wiring shall be treated as service conductors in accordance with 2.30.1.6. The applicable distance and size restrictions in 2.40.2.2 shall not apply."
      }, {
        "type" : "list",
        "id" : 392,
        "level" : "4",
        "page number" : 729,
        "bounding box" : [ 71.996, 303.551, 384.859, 457.293 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 729,
          "bounding box" : [ 71.996, 430.03, 384.859, 457.293 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: Conductors between storage batteries and the engine shall not require overcurrent protection or disconnecting means.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 729,
          "bounding box" : [ 71.996, 303.551, 384.849, 419.368 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: For on-site standby generator(x0 rated to produce continuous current in excess of 225 percent of the full-load amperes of the fire pump motor, the conductors between the on-site generator(s) and the combination fire pump transfer switch controller or separtately mounted transfer switch shall be installed in accordance with 6.95.1.6(b) or protected in accordance with 4.30.4.2. The protection provided shall be in accordance with the short-circuit current rating of the combination fire pump transfer switch controller or separtately mounted transfer switch.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 729,
      "bounding box" : [ 81.351, 278.341, 384.837, 292.977 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Pump Wiring. All wiring from the controllers to the pump",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 393,
        "page number" : 729,
        "bounding box" : [ 71.996, 241.357, 384.893, 278.836 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "motors shall be in rigid metal conduit, intermediate metal conduit, liquidtight flexible metal conduit, or liquidtight flexible nonmetallic conduit Type LFNC-B, or Type MI cable."
      } ]
    }, {
      "type" : "list item",
      "page number" : 729,
      "bounding box" : [ 81.351, 215.096, 384.798, 229.732 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Junction Points. Where wire connectors are used in the fire",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 394,
        "page number" : 729,
        "bounding box" : [ 71.996, 140.187, 384.903, 215.591 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "pump circuit, the connectors shall be listed. A fire pump controller or fire pump power transfer switch, where provided, shall not be used as a junction box to supply other equipment including a pressure maintenance (jockey) pump(s). A fire pump controller and fire pump power transfer switch, where provided, shall not serve any load other than the fire pump for which it is intended."
      } ]
    }, {
      "type" : "list item",
      "page number" : 729,
      "bounding box" : [ 81.351, 113.872, 384.871, 128.508 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Mechanical Protection. All wiring from engine controllers and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 395,
        "page number" : 729,
        "bounding box" : [ 71.996, 76.942, 384.914, 114.367 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "batteries shall be protected against mechanical injury, and shall be installed in accordance with the controller and engine manufacturer’s instructions."
      } ]
    }, {
      "type" : "list item",
      "page number" : 729,
      "bounding box" : [ 81.351, 50.616, 384.825, 65.252 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(h) Ground Fault Protection of Equipment. Ground fault",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12841,
    "page number" : 729,
    "bounding box" : [ 456.834, 469.027, 769.697, 545.902 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.95.1.7 Voltage Drop. The voltage at the controller line terminals shall not drop more than 15 percent below normal (controller-rated voltage) under motor starting conditions. The voltage at the motor terminals shall not drop more than 5 percent below the voltage rating of the motor when the motor is operating at 115 percent of the fullload current rating of the motor."
  }, {
    "type" : "paragraph",
    "id" : 12842,
    "page number" : 729,
    "bounding box" : [ 456.834, 429.986, 769.675, 457.249 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: This limitation shall not apply for emergency run mechanical starting. [NFPA 20:9.4]"
  }, {
    "type" : "paragraph",
    "id" : 12843,
    "page number" : 729,
    "bounding box" : [ 456.834, 354.147, 769.783, 419.423 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.95.1.10 Listed Equipment. Diesel engine fire pump controllers, electric fire pump controllers, electric motors, fire pump power transfer switches, foam pump controllers, and limited service controllers shall be listed for fire pump service. [NFPA 20:9.5.1.1, 10.1.2.1, 12.1.3.1]"
  }, {
    "type" : "paragraph",
    "id" : 12844,
    "page number" : 729,
    "bounding box" : [ 456.834, 328.827, 600.586, 343.463 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.95.1.12 Equipment Location."
  }, {
    "type" : "list",
    "id" : 12845,
    "level" : "1",
    "page number" : 729,
    "bounding box" : [ 466.178, 50.561, 769.697, 318.198 ],
    "numbering style" : "english letters",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 729,
      "bounding box" : [ 466.189, 303.562, 769.684, 318.198 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Controllers and Transfer Switches. Electric motor-driven fire",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 386,
        "page number" : 729,
        "bounding box" : [ 456.823, 279.293, 769.703, 304.112 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "pump controllers and power transfer switches shall be located as close as practicable to, and within sight of, the motors that they control."
      } ]
    }, {
      "type" : "list item",
      "page number" : 729,
      "bounding box" : [ 466.178, 252.966, 769.693, 267.602 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Engine-Drive Controllers. Engine-drive fire pump controllers",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 387,
        "page number" : 729,
        "bounding box" : [ 456.823, 228.642, 769.644, 253.461 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be located as close as is practical to, and within sight of, the engines that they control."
      } ]
    }, {
      "type" : "list item",
      "page number" : 729,
      "bounding box" : [ 466.178, 202.381, 769.649, 217.018 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Storage Batteries. Storage batteries for fire pump engine drives",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 388,
        "page number" : 729,
        "bounding box" : [ 456.823, 165.397, 769.675, 202.877 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be supported above the floor, secured against displacement, and located where they are not subject to physical damage, flooding with water, excessive temperature, or excessive vibration."
      } ]
    }, {
      "type" : "list item",
      "page number" : 729,
      "bounding box" : [ 466.178, 139.136, 769.697, 153.773 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Energized Equipment. All energized equipment parts shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 389,
        "page number" : 729,
        "bounding box" : [ 456.823, 127.472, 657.488, 139.632 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "located at least 300 mm above the floor level."
      } ]
    }, {
      "type" : "list item",
      "page number" : 729,
      "bounding box" : [ 466.178, 101.146, 769.689, 115.782 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Protection Against Pump Water. Fire pump controllers and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 390,
        "page number" : 729,
        "bounding box" : [ 456.812, 76.876, 769.628, 101.641 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "power transfer switches shall be located or protected so that they will not be damaged by water escaping from pumps or pump connections."
      } ]
    }, {
      "type" : "list item",
      "page number" : 729,
      "bounding box" : [ 466.178, 50.561, 769.664, 65.197 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Mounting. All fire pump control equipment shall be mounted in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12840,
    "page number" : 729,
    "bounding box" : [ 71.996, 38.952, 344.497, 51.111 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "protection of equipment shall not be permitted for fire pumps."
  }, {
    "type" : "paragraph",
    "id" : 12846,
    "page number" : 729,
    "bounding box" : [ 456.812, 38.897, 732.128, 51.056 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a substantial manner on noncombustible supporting structures."
  }, {
    "type" : "heading",
    "id" : 12848,
    "level" : "Subtitle",
    "page number" : 730,
    "bounding box" : [ 71.99, 531.249, 191.921, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "6.95.1.14 Control Wiring."
  }, {
    "type" : "list",
    "id" : 12849,
    "level" : "1",
    "page number" : 730,
    "bounding box" : [ 81.334, 50.6, 384.867, 520.631 ],
    "numbering style" : "english letters",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 730,
      "bounding box" : [ 81.345, 505.995, 384.841, 520.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Control Circuit Failures. External control circuits shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 380,
        "page number" : 730,
        "bounding box" : [ 71.99, 392.111, 384.885, 506.556 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "arranged so that failure of any external circuit (open or short circuit) shall not prevent the operation of a pump(s) from all other internal or external means. Breakage, disconnecting, shorting of the wires, or loss of power to these circuits may cause continuous running of the fire pump, but shall not prevent the controller(s) from starting the fire pump(s) due to causes other than these external control circuits. All control conductors within the fire pump room that are not fault tolerant shall be protected against physical damage. [NFPA 20:10.5.2.6, 12.5.2.5]"
      } ]
    }, {
      "type" : "list item",
      "page number" : 730,
      "bounding box" : [ 81.345, 366.846, 384.819, 381.482 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Sensor Functioning. No undervoltage, phase-loss, frequency-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 381,
        "page number" : 730,
        "bounding box" : [ 71.99, 328.855, 384.922, 367.396 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "sensitive, or other sensor(s) shall be installed that automatically or manually prohibit actuation of the motor contactor. [NFPA 20:10.4.5.6]"
      }, {
        "type" : "paragraph",
        "id" : 382,
        "page number" : 730,
        "bounding box" : [ 71.99, 290.93, 384.85, 318.138 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: A phase loss sensor(s) shall be permitted only as a part of a listed fire pump controller."
      } ]
    }, {
      "type" : "list item",
      "page number" : 730,
      "bounding box" : [ 81.345, 265.665, 384.867, 280.301 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Remote Device(s). No remote device(s) shall be installed that",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 383,
        "page number" : 730,
        "bounding box" : [ 71.99, 241.341, 384.84, 266.16 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "will prevent automatic operation of the transfer switch. [NFPA 20:10.8.1.3]"
      } ]
    }, {
      "type" : "list item",
      "page number" : 730,
      "bounding box" : [ 81.345, 215.08, 384.822, 229.716 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Engine-Drive Control Wiring. All wiring between the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 384,
        "page number" : 730,
        "bounding box" : [ 71.98, 152.831, 384.872, 215.575 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "controller and the diesel engine shall be stranded and sized to continuously carry the charging or control currents as required by the controller manufacturer. Such wiring shall be protected against mechanical injury. Controller manufacturer’s specifications for distance and wire size shall be followed. [NFPA 20:12.3.5.1]."
      } ]
    }, {
      "type" : "list item",
      "page number" : 730,
      "bounding box" : [ 81.334, 126.504, 384.835, 141.141 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Electric Fire Pump Control Wiring Methods. All electric",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 385,
        "page number" : 730,
        "bounding box" : [ 71.98, 76.915, 384.918, 127.0 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "motor-driven fire pump control wiring shall be in rigid metal conduit, intermediate metal conduit, liquidtight flexible metal conduit, liquidtight flexible nonmetallic conduit Type B (LFNC-B), listed Type MC cable with an impervious covering, or Type MI cable."
      } ]
    }, {
      "type" : "list item",
      "page number" : 730,
      "bounding box" : [ 81.334, 50.6, 384.798, 65.236 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Generator Control Wiring Methods. Control conductors",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12850,
    "page number" : 730,
    "bounding box" : [ 71.98, 26.276, 384.805, 51.095 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "installed between the fire pump power transfer switch and the standby generator supplying the fire pump during normal power loss shall be"
  }, {
    "type" : "paragraph",
    "id" : 12851,
    "page number" : 730,
    "bounding box" : [ 456.818, 443.702, 769.726, 544.415 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "kept entirely independent of all other wiring. They shall be protected to resist potential damage by fire or structural failure. They shall be permitted to be routed through a building(s) encased in 50 mm of concrete or within enclosed construction dedicated to the fire pump circuits and having a minimum 1-hour fire resistance rating, or circuit protective systems with a minimum of 1-hour fire resistance. The installation shall comply with any restrictions provided in the listing of the electrical circuit protective system used."
  }, {
    "type" : "heading",
    "id" : 12853,
    "level" : "Doctitle",
    "page number" : 731,
    "bounding box" : [ 138.95, 476.868, 317.764, 495.503 ],
    "heading level" : 1,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 13.98,
    "text color" : "[0.0]",
    "content" : "Chapter 7. Special Conditions"
  }, {
    "type" : "paragraph",
    "id" : 12854,
    "page number" : 731,
    "bounding box" : [ 123.59, 426.609, 333.233, 466.566 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 7.0 — EMERGENCY SYSTEMS 7.0.1 General"
  }, {
    "type" : "paragraph",
    "id" : 12855,
    "page number" : 731,
    "bounding box" : [ 71.99, 236.963, 384.894, 415.986 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.0.1.1 Scope. The provisions of this article apply to the electrical safety of the installation, operation, and maintenance of emergency systems consisting of circuits and equipment intended to supply, distribute, and control electricity for illumination, power, or both, to required facilities when the normal electrical supply or system is interrupted. Emergency systems are those systems legally required and classed as emergency by municipal, state, federal, or other codes, or by any governmental agency having jurisdiction. These systems are intended to automatically supply illumination, power, or both, to designated areas and equipment in the event of failure of the normal supply or in the event of accident to elements of a system intended to supply, distribute, and control power and illumination essential for safety to human life."
  }, {
    "type" : "list",
    "id" : 12856,
    "level" : "2",
    "page number" : 731,
    "bounding box" : [ 81.35, 21.966, 375.547, 225.788 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 731,
      "bounding box" : [ 81.351, 205.989, 375.499, 225.788 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: For further information regarding wiring and installation of emergency systems in health care facilities, see Article 5.17.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 731,
      "bounding box" : [ 81.351, 169.212, 375.434, 198.187 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: For further information regarding performance and maintenance of emergency systems in health care facilities, see NFPA 99-2002, Standard for Health Care Facilities.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 731,
      "bounding box" : [ 81.351, 86.419, 375.547, 161.407 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: Emergency systems are generally installed in places of assembly where artificial illumination is required for safe exiting and for panic control in buildings subject to occupancy by large numbers of persons, such as hotels, theaters, sports arenas, health care facilities, and similar institutions. Emergency systems may also provide power for such functions as ventilation where essential to maintain life, fire detection and alarm systems, elevators, fire pumps, public safety communications systems, industrial processes where current interruption would produce serious life safety or health hazards, and similar functions.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 731,
      "bounding box" : [ 81.351, 58.807, 375.437, 78.606 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 4: For specification of locations where emergency lighting is considered essential to life safety, see NFPA 101®-2003, Life Safety Code®.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 731,
      "bounding box" : [ 81.35, 21.966, 375.453, 51.005 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 5: For further information regarding performance of emergency and standby power systems, see NFPA 110-2002, Standard for Emergency and Standby Power Systems.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12857,
    "level" : "3",
    "page number" : 731,
    "bounding box" : [ 456.83, 124.209, 769.701, 533.286 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 731,
      "bounding box" : [ 456.831, 505.989, 769.666, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.0.1.2 Application of Other Articles. Except as modified by this article, all applicable articles of this Code shall apply.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 731,
      "bounding box" : [ 456.831, 468.07, 769.701, 495.366 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.0.1.3 Equipment Approval. All equipment shall be approved for use on emergency systems.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 731,
      "bounding box" : [ 456.831, 442.69, 601.428, 457.326 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.0.1.4 Tests and Maintenance.",
      "kids" : [ {
        "type" : "list",
        "id" : 377,
        "level" : "1",
        "page number" : 731,
        "bounding box" : [ 466.191, 215.113, 769.707, 432.127 ],
        "numbering style" : "english letters",
        "number of list items" : 5,
        "list items" : [ {
          "type" : "list item",
          "page number" : 731,
          "bounding box" : [ 466.191, 417.49, 769.699, 432.127 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Conduct or Witness Test. The authority having jurisdiction",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 373,
            "page number" : 731,
            "bounding box" : [ 456.836, 392.171, 769.709, 419.258 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "shall conduct or witness a test of the complete system upon installation and periodically afterward."
          } ]
        }, {
          "type" : "list item",
          "page number" : 731,
          "bounding box" : [ 466.191, 366.851, 769.684, 381.487 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Tested Periodically. Systems shall be tested periodically on a",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 374,
            "page number" : 731,
            "bounding box" : [ 456.825, 341.597, 769.674, 368.684 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "schedule acceptable to the authority having jurisdiction to ensure the systems are maintained in proper operating condition."
          } ]
        }, {
          "type" : "list item",
          "page number" : 731,
          "bounding box" : [ 466.192, 316.271, 769.637, 330.908 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Battery Systems Maintenance. Where battery systems or unit",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 375,
            "page number" : 731,
            "bounding box" : [ 456.837, 278.357, 769.724, 318.039 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "equipments are involved, including batteries used for starting, control, or ignition in auxiliary engines, the authority having jurisdiction shall require periodic maintenance."
          } ]
        }, {
          "type" : "list item",
          "page number" : 731,
          "bounding box" : [ 466.192, 253.032, 769.677, 267.668 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(d) Written Record. A written record shall be kept of such tests and",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 376,
            "page number" : 731,
            "bounding box" : [ 456.826, 240.372, 515.027, 254.8 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "maintenance."
          } ]
        }, {
          "type" : "list item",
          "page number" : 731,
          "bounding box" : [ 466.193, 215.113, 769.707, 229.749 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(e) Testing Under Load. Means for testing all emergency lighting",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 378,
        "page number" : 731,
        "bounding box" : [ 456.827, 189.793, 769.697, 216.88 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and power systems during maximum anticipated load conditions shall be provided."
      }, {
        "type" : "paragraph",
        "id" : 379,
        "page number" : 731,
        "bounding box" : [ 466.19, 149.652, 760.357, 178.628 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: For testing and maintenance procedures of emergency power supply systems (EPSSs), see NFPA 110-2002, Standard for Emergency and Standby Power Systems."
      } ]
    }, {
      "type" : "list item",
      "page number" : 731,
      "bounding box" : [ 456.83, 124.209, 534.881, 138.846 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.0.1.5 Capacity.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12858,
    "level" : "4",
    "page number" : 731,
    "bounding box" : [ 456.825, 23.056, 769.662, 113.586 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 731,
      "bounding box" : [ 456.825, 61.036, 769.662, 113.586 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Capacity and Rating. An emergency system shall have adequate capacity and rating for all loads to be operated simultaneously. The emergency system equipment shall be suitable for the maximum available fault current at its terminals.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 731,
      "bounding box" : [ 456.836, 23.056, 769.614, 50.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Selective Load Pickup, Load Shedding, and Peak Load Shaving. The alternate power source shall be permitted to supply",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12860,
    "page number" : 732,
    "bounding box" : [ 71.99, 455.415, 384.927, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "emergency, legally required standby, and optional standby system loads where the source has adequate capacity or where automatic selective load pickup and load shedding is provided as needed to ensure adequate power to (1) the emergency circuits, (2) the legally required standby circuits, and (3) the optional standby circuits, in that order of priority. The alternate power source shall be permitted to be used for peak load shaving, provided these conditions are met."
  }, {
    "type" : "paragraph",
    "id" : 12861,
    "page number" : 732,
    "bounding box" : [ 71.996, 417.496, 384.857, 457.178 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Peak load-shaving operation shall be permitted for satisfying the test requirement of 7.0.1.4(b), provided all other conditions of 7.0.1.4 are met."
  }, {
    "type" : "paragraph",
    "id" : 12862,
    "page number" : 732,
    "bounding box" : [ 71.996, 379.511, 384.832, 419.258 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "A portable or temporary alternate source shall be available whenever the emergency generator is out of service for major maintenance or repair."
  }, {
    "type" : "heading",
    "id" : 12863,
    "level" : "Subtitle",
    "page number" : 732,
    "bounding box" : [ 71.99, 354.191, 204.574, 368.827 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.0.1.6 Transfer Equipment."
  }, {
    "type" : "list",
    "id" : 12864,
    "level" : "1",
    "page number" : 732,
    "bounding box" : [ 81.351, 126.553, 384.893, 343.568 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 732,
      "bounding box" : [ 81.351, 328.931, 384.893, 343.568 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. Transfer equipment, including automatic transfer",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 370,
        "page number" : 732,
        "bounding box" : [ 71.996, 240.378, 384.924, 330.699 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "switches, shall be automatic, identified for emergency use, and approved by the authority having jurisdiction. Transfer equipment shall be designed and installed to prevent the inadvertent interconnection of normal and emergency sources of supply in any operation of the transfer equipment. Transfer equipment and electric power production systems installed to permit operation in parallel with the normal source shall meet the requirements of Article 7.5."
      } ]
    }, {
      "type" : "list item",
      "page number" : 732,
      "bounding box" : [ 81.351, 215.113, 384.851, 229.749 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Bypass Isolation Switches. Means shall be permitted to bypass",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 371,
        "page number" : 732,
        "bounding box" : [ 71.996, 189.793, 384.873, 216.88 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and isolate the transfer equipment. Where bypass isolation switches are used, inadvertent parallel operation shall be avoided."
      } ]
    }, {
      "type" : "list item",
      "page number" : 732,
      "bounding box" : [ 81.351, 164.473, 384.832, 179.109 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Automatic Transfer Switches. Automatic transfer switches",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 372,
        "page number" : 732,
        "bounding box" : [ 71.996, 151.879, 302.725, 166.307 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be electrically operated and mechanically held."
      } ]
    }, {
      "type" : "list item",
      "page number" : 732,
      "bounding box" : [ 81.351, 126.553, 364.323, 141.19 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Use. Transfer equipment shall supply only emergency loads.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12865,
    "level" : "9",
    "page number" : 732,
    "bounding box" : [ 71.992, 88.574, 384.838, 115.87 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 12813,
    "list items" : [ {
      "type" : "list item",
      "page number" : 732,
      "bounding box" : [ 71.992, 88.574, 384.838, 115.87 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.0.1.7 Signals. Audible and visual signal devices shall be provided, where practicable, for the purpose described in 7.0.1.7(a) through",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12866,
    "level" : "3",
    "page number" : 732,
    "bounding box" : [ 71.992, 75.98, 117.932, 90.407 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 12933,
    "list items" : [ {
      "type" : "list item",
      "page number" : 732,
      "bounding box" : [ 71.992, 75.98, 117.932, 90.407 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.0.1.7(d).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12867,
    "level" : "1",
    "page number" : 732,
    "bounding box" : [ 81.352, 50.654, 384.721, 65.29 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "next list id" : 12879,
    "list items" : [ {
      "type" : "list item",
      "page number" : 732,
      "bounding box" : [ 81.352, 50.654, 384.721, 65.29 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Derangement. To indicate derangement of the emergency",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12868,
    "page number" : 732,
    "bounding box" : [ 71.986, 37.994, 103.422, 52.422 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "source."
  }, {
    "type" : "list",
    "id" : 12869,
    "level" : "1",
    "page number" : 732,
    "bounding box" : [ 466.192, 468.075, 769.673, 545.951 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 732,
      "bounding box" : [ 466.192, 531.315, 751.251, 545.951 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Carrying Load. To indicate that the battery is carrying load.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 732,
      "bounding box" : [ 466.192, 505.995, 769.649, 520.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Not Functioning. To indicate that the battery charger is not",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 369,
        "page number" : 732,
        "bounding box" : [ 456.826, 493.401, 510.393, 507.828 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "functioning."
      } ]
    }, {
      "type" : "list item",
      "page number" : 732,
      "bounding box" : [ 466.192, 468.075, 769.673, 482.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Ground Fault. To indicate a ground fault in solidly grounded",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12870,
    "page number" : 732,
    "bounding box" : [ 456.826, 366.862, 769.731, 469.843 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "wye emergency systems of more than 150 volts to ground and circuitprotective devices rated 1 000 amperes or more. The sensor for the ground-fault signal devices shall be located at, or ahead of, the main system disconnecting means for the emergency source, and the maximum setting of the signal devices shall be for a ground-fault current of 1 200 amperes. Instructions on the course of action to be taken in event of indicated ground fault shall be located at or near the sensor location."
  }, {
    "type" : "paragraph",
    "id" : 12871,
    "page number" : 732,
    "bounding box" : [ 466.19, 335.886, 760.36, 355.748 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For signals for generator sets, see NFPA 110-2002, Standard for Emergency and Standby Power Systems."
  }, {
    "type" : "heading",
    "id" : 12872,
    "level" : "Subtitle",
    "page number" : 732,
    "bounding box" : [ 456.83, 310.449, 517.778, 325.085 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.0.1.8 Signs."
  }, {
    "type" : "paragraph",
    "id" : 12873,
    "page number" : 732,
    "bounding box" : [ 456.836, 259.93, 769.653, 299.886 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Emergency Sources. A sign shall be placed at the service entrance equipment, indicating type and location of on-site emergency power sources."
  }, {
    "type" : "paragraph",
    "id" : 12874,
    "page number" : 732,
    "bounding box" : [ 456.83, 221.955, 769.661, 249.153 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A sign shall not be required for individual unit equipment as specified in 7.0.3.1(f)."
  }, {
    "type" : "paragraph",
    "id" : 12875,
    "page number" : 732,
    "bounding box" : [ 456.836, 146.117, 769.722, 211.327 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Grounding. Where the grounded circuit conductor connected to the emergency source is connected to a grounding electrode conductor at a location remote from the emergency source, there shall be a sign at the grounding location that shall identify all emergency and normal sources connected at that location."
  }, {
    "type" : "paragraph",
    "id" : 12876,
    "page number" : 732,
    "bounding box" : [ 565.851, 120.731, 660.617, 135.367 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.0.2 Circuit Wiring"
  }, {
    "type" : "heading",
    "id" : 12877,
    "level" : "Subtitle",
    "page number" : 732,
    "bounding box" : [ 456.83, 95.411, 621.205, 110.047 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.0.2.1 Wiring, Emergency System."
  }, {
    "type" : "paragraph",
    "id" : 12878,
    "page number" : 732,
    "bounding box" : [ 456.836, 32.231, 769.7, 84.847 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Identification. All boxes and enclosures (including transfer switches, generators, and power panels) for emergency circuits shall be permanently marked so they will be readily identified as a component of an emergency circuit or system."
  }, {
    "type" : "list",
    "id" : 12879,
    "level" : "1",
    "page number" : 733,
    "bounding box" : [ 81.351, 518.649, 384.871, 533.286 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "previous list id" : 12867,
    "list items" : [ {
      "type" : "list item",
      "page number" : 733,
      "bounding box" : [ 81.351, 518.649, 384.871, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Wiring. Wiring of two or more emergency circuits supplied",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12880,
    "page number" : 733,
    "bounding box" : [ 71.996, 455.415, 384.839, 520.417 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "from the same source shall be permitted in the same raceway, cable, box, or cabinet. Wiring from an emergency source or emergency source distribution overcurrent protection to emergency loads shall be kept entirely independent of all other wiring and equipment, unless otherwise permitted in (1) through (4):"
  }, {
    "type" : "list",
    "id" : 12881,
    "level" : "2",
    "page number" : 733,
    "bounding box" : [ 89.991, 354.251, 384.892, 444.518 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 733,
      "bounding box" : [ 89.991, 430.09, 384.828, 444.518 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Wiring from the normal power source located in transfer",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 361,
        "page number" : 733,
        "bounding box" : [ 71.995, 417.496, 167.529, 431.924 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "equipment enclosures"
      } ]
    }, {
      "type" : "list item",
      "page number" : 733,
      "bounding box" : [ 89.991, 404.831, 384.763, 419.258 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Wiring supplied from two sources in exit or emergency",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 362,
        "page number" : 733,
        "bounding box" : [ 71.995, 392.171, 199.078, 406.598 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "luminaires (lighting fixtures)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 733,
      "bounding box" : [ 89.991, 379.511, 384.892, 393.938 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Wiring from two sources in a common junction box, attached",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 363,
        "page number" : 733,
        "bounding box" : [ 71.995, 366.851, 292.556, 381.278 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "to exit or emergency luminaires (lighting fixtures)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 733,
      "bounding box" : [ 89.991, 354.251, 384.824, 368.679 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Wiring within a common junction box attached to unit",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12882,
    "page number" : 733,
    "bounding box" : [ 71.995, 328.931, 384.891, 356.019 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "equipment, containing only the branch circuit supplying the unit equipment and the emergency circuit supplied by the unit equipment"
  }, {
    "type" : "list",
    "id" : 12883,
    "level" : "3",
    "page number" : 733,
    "bounding box" : [ 71.986, 189.798, 384.88, 318.248 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 733,
      "bounding box" : [ 71.986, 265.698, 384.88, 318.248 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Wiring Design and Location. Emergency wiring circuits shall be designed and located so as to minimize the hazards that might cause failure due to flooding, fire, icing, vandalism, and other adverse conditions.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 733,
      "bounding box" : [ 71.997, 189.798, 384.848, 255.008 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Fire Protection. Emergency systems shall meet the additional requirements in 7.0.2.1(d)(1) and (d)(2) assembly occupancies for not less than 1 000 persons or in buildings above 23 m in height with any of the following occupancy classes: assembly, educational, residential, detention and correctional, business, and mercantile.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12884,
    "level" : "4",
    "page number" : 733,
    "bounding box" : [ 71.996, 151.879, 384.881, 178.901 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Feeder-Circuit Wiring. Feeder-circuit wiring shall meet one of the following conditions:"
  }, {
    "type" : "list",
    "id" : 12885,
    "level" : "5",
    "page number" : 733,
    "bounding box" : [ 99.352, 25.334, 384.856, 140.981 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 733,
      "bounding box" : [ 99.352, 126.553, 384.856, 140.981 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Be installed in spaces or areas that are fully protected by an",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 357,
        "page number" : 733,
        "bounding box" : [ 71.99, 113.893, 265.076, 128.321 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "approved automatic fire suppression system"
      } ]
    }, {
      "type" : "list item",
      "page number" : 733,
      "bounding box" : [ 99.352, 101.234, 384.844, 115.661 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Be a listed electrical circuit protective system with a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 358,
        "page number" : 733,
        "bounding box" : [ 71.99, 88.574, 193.141, 103.001 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "minimum 1-hour fire rating"
      } ]
    }, {
      "type" : "list item",
      "page number" : 733,
      "bounding box" : [ 99.352, 75.974, 384.856, 90.402 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Be protected by a listed thermal barrier system for electrical",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 359,
        "page number" : 733,
        "bounding box" : [ 71.99, 63.314, 158.281, 77.742 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "system components"
      } ]
    }, {
      "type" : "list item",
      "page number" : 733,
      "bounding box" : [ 99.352, 50.654, 384.796, 65.082 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Be protected by a fire-rated assembly listed to achieve a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 360,
        "page number" : 733,
        "bounding box" : [ 71.99, 37.994, 204.181, 52.422 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "minimum fire rating of 1 hour"
      } ]
    }, {
      "type" : "list item",
      "page number" : 733,
      "bounding box" : [ 99.352, 25.334, 324.368, 39.762 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. Be embedded in not less than 50 mm of concrete",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12886,
    "page number" : 733,
    "bounding box" : [ 456.83, 518.655, 769.654, 545.742 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "f. Be a cable listed to maintain circuit integrity for not less than 1 hour when installed in accordance with the listing requirements"
  }, {
    "type" : "paragraph",
    "id" : 12887,
    "level" : "4",
    "page number" : 733,
    "bounding box" : [ 456.836, 442.755, 769.726, 507.823 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Feeder-Circuit Equipment. Equipment for feeder circuits (including transfer switches, transformers, and panelboards) shall be located either in spaces fully protected by approved automatic fire suppression systems (including sprinklers, carbon dioxide systems) or in spaces with a 1-hour fire resistance rating."
  }, {
    "type" : "paragraph",
    "id" : 12888,
    "page number" : 733,
    "bounding box" : [ 466.19, 411.786, 760.286, 431.648 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For the definition of occupancy classification, see Section 6.1 of NFPA 1012003, Life Safety Code."
  }, {
    "type" : "heading",
    "id" : 12889,
    "level" : "Subtitle",
    "page number" : 733,
    "bounding box" : [ 560.211, 386.349, 666.209, 400.985 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.0.3 Sources of Power"
  }, {
    "type" : "paragraph",
    "id" : 12890,
    "page number" : 733,
    "bounding box" : [ 456.83, 133.452, 769.723, 375.786 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.0.3.1 General Requirements. Current supply shall be such that, in the event of failure of the normal supply to, or within, the building or group of buildings concerned, emergency lighting, emergency power, or both shall be available within the time required for the application but not to exceed 10 seconds. The supply system for emergency purposes, in addition to the normal services to the building and meeting the general requirements of this section, shall be one or more of the types of systems described in 7.0.3.1(a) through 7.0.3.1(e). Unit equipment in accordance with 7.0.3.1(f) shall satisfy the applicable requirements of this article. In selecting an emergency source of power, consideration shall be given to the occupancy and the type of service to be rendered, whether of minimum duration, as for evacuation of a theater, or longer duration, as for supplying emergency power and lighting due to an indefinite period of current failure from trouble either inside or outside the building. Equipment shall be designed and located so as to minimize the hazards that might cause complete failure due to flooding, fires, icing, and vandalism."
  }, {
    "type" : "paragraph",
    "id" : 12892,
    "level" : "5",
    "page number" : 733,
    "bounding box" : [ 456.83, 32.238, 769.721, 135.22 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Equipment for sources of power as described in 7.0.3.1(a) through 7.0.3.1(e) where located within assembly occupancies for greater than 1 000 persons or in buildings above 23 m in height with any of the following occupancy classes — assembly, educational, residential, detention and correctional, business, and mercantile — shall be installed either in spaces fully protected by approved automatic fire suppression systems (sprinklers, carbon dioxide systems, and so forth) or in spaces with a 1-hour fire rating."
  }, {
    "type" : "list",
    "id" : 12893,
    "level" : "6",
    "page number" : 734,
    "bounding box" : [ 81.351, 476.232, 375.529, 532.808 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 734,
      "bounding box" : [ 81.351, 513.01, 375.447, 532.808 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: For the definition of occupancy classification, see Section 6.1 of NFPA 101-2003, Life Safety Code.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 734,
      "bounding box" : [ 81.351, 476.232, 375.529, 505.207 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Assignment of degree of reliability of the recognized emergency supply system depends on the careful evaluation of the variables at each particular installation.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12894,
    "page number" : 734,
    "bounding box" : [ 71.985, 412.875, 384.926, 465.426 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Storage Battery. Storage batteries used as a source of power for emergency systems shall be of suitable rating and capacity to supply and maintain the total load for a minimum period of 1½ hours, without the voltage applied to the load falling below 87½ percent of normal."
  }, {
    "type" : "paragraph",
    "id" : 12895,
    "page number" : 734,
    "bounding box" : [ 71.996, 374.956, 384.892, 414.638 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Batteries, whether of the acid or alkali type, shall be designed and constructed to meet the requirements of emergency service and shall be compatible with the charger for that particular installation."
  }, {
    "type" : "paragraph",
    "id" : 12896,
    "page number" : 734,
    "bounding box" : [ 71.996, 324.311, 384.885, 376.718 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "For a sealed battery, the container shall not be required to be transparent. However, for the lead acid battery that requires water additions, transparent or translucent jars shall be furnished. Automotive-type batteries shall not be used."
  }, {
    "type" : "paragraph",
    "id" : 12897,
    "page number" : 734,
    "bounding box" : [ 81.351, 286.331, 327.58, 326.078 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "An automatic battery charging means shall be provided. (b) Generator Set."
  }, {
    "type" : "list",
    "id" : 12898,
    "level" : "2",
    "page number" : 734,
    "bounding box" : [ 89.99, 71.353, 384.822, 275.499 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 734,
      "bounding box" : [ 89.99, 261.071, 384.748, 275.499 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Prime Mover-Driven. For a generator set driven by a prime",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 355,
        "page number" : 734,
        "bounding box" : [ 71.994, 172.583, 384.908, 262.839 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "mover acceptable to the authority having jurisdiction and sized in accordance with 7.0.1.5, means shall be provided for automatically starting the prime mover on failure of the normal service and for automatic transfer and operation of all required electrical circuits. A time-delay feature permitting a 15-minute setting shall be provided to avoid retransfer in case of short-time reestablishment of the normal source."
      } ]
    }, {
      "type" : "list item",
      "page number" : 734,
      "bounding box" : [ 89.99, 159.913, 384.802, 174.34 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Internal Combustion as Prime Movers. Where internal",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 356,
        "page number" : 734,
        "bounding box" : [ 71.994, 84.019, 384.84, 161.68 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "combustion engines are used as the prime mover, an on-site fuel supply shall be provided with an on-premise fuel supply sufficient for not less than 2 hours’ full-demand operation of the system. Where power is needed for the operation of the fuel transfer pumps to deliver fuel to a generator set day tank, this pump shall be connected to the emergency power system."
      } ]
    }, {
      "type" : "list item",
      "page number" : 734,
      "bounding box" : [ 89.99, 71.353, 384.822, 85.781 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Dual Supplies. Prime movers shall not be solely dependent on",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12899,
    "page number" : 734,
    "bounding box" : [ 71.994, 20.779, 384.811, 73.121 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a public utility gas system for their fuel supply or municipal water supply for their cooling systems. Means shall be provided for automatically transferring from one fuel supply to another where dual fuel supplies are used."
  }, {
    "type" : "paragraph",
    "id" : 12900,
    "page number" : 734,
    "bounding box" : [ 456.831, 480.68, 769.672, 533.197 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where acceptable to the authority having jurisdiction, the use of other than on-site fuels shall be permitted where there is a low probability of a simultaneous failure of both the off-site fuel delivery system and power from the outside electrical utility company."
  }, {
    "type" : "list",
    "id" : 12901,
    "level" : "2",
    "page number" : 734,
    "bounding box" : [ 474.83, 303.617, 769.69, 469.843 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 734,
      "bounding box" : [ 474.83, 455.415, 769.69, 469.843 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Battery Power and Dampers. Where a storage battery is used",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 353,
        "page number" : 734,
        "bounding box" : [ 456.834, 366.861, 769.687, 457.183 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "for control or signal power or as the means of starting the prime mover, it shall be suitable for the purpose and shall be equipped with an automatic charging means independent of the generator set. Where the battery charger is required for the operation of the generator set, it shall be connected to the emergency system. Where power is required for the operation of dampers used to ventilate the generator set, the dampers shall be connected to the emergency system."
      } ]
    }, {
      "type" : "list item",
      "page number" : 734,
      "bounding box" : [ 474.83, 354.256, 769.653, 368.684 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Auxiliary Power Supply. Generator sets that require more than",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 354,
        "page number" : 734,
        "bounding box" : [ 456.834, 316.277, 769.707, 356.024 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "10 seconds to develop power shall be permitted if an auxiliary power supply energizes the emergency system until the generator can pick up the load."
      } ]
    }, {
      "type" : "list item",
      "page number" : 734,
      "bounding box" : [ 474.83, 303.617, 769.641, 318.044 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Outdoor Generator Sets. Where an outdoor housed generator",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12902,
    "page number" : 734,
    "bounding box" : [ 456.834, 253.043, 769.727, 305.45 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "set is equipped with a readily accessible disconnecting means located within sight of the building or structure supplied, an additional disconnecting means shall not be required where ungrounded conductors serve or pass through the building or structure."
  }, {
    "type" : "list",
    "id" : 12903,
    "level" : "3",
    "page number" : 734,
    "bounding box" : [ 456.825, 126.564, 769.721, 242.354 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 734,
      "bounding box" : [ 456.825, 202.463, 769.651, 242.354 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Uninterruptible Power Supplies. Uninterruptible power supplies used to provide power for emergency systems shall comply with the applicable provisions of 7.0.3.1(a) and 7.0.3.1(b).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 734,
      "bounding box" : [ 456.836, 126.564, 769.721, 191.774 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Separate Service. Where acceptable to the authority having jurisdiction as suitable for use as an emergency source of power, an additional service shall be permitted. This service shall be in accordance with the applicable provisions of Article 2.30 and the following additional requirements:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12904,
    "level" : "3",
    "page number" : 734,
    "bounding box" : [ 456.835, 63.325, 769.732, 115.666 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 734,
      "bounding box" : [ 474.831, 101.239, 663.463, 115.666 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Separate service drop or service lateral",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 734,
      "bounding box" : [ 456.835, 63.325, 769.732, 103.006 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Service conductors sufficiently remote electrically and physically from any other service conductors to minimize the possibility of simultaneous interruption of supply",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12905,
    "page number" : 734,
    "bounding box" : [ 456.826, 25.339, 769.642, 52.636 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Fuel Cell System. Fuel cell systems used as a source of power for emergency systems shall be of suitable rating and capacity to"
  }, {
    "type" : "paragraph",
    "id" : 12907,
    "page number" : 735,
    "bounding box" : [ 71.99, 518.649, 384.802, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "supply and maintain the total load for not less than 2 hours of fulldemand operation."
  }, {
    "type" : "paragraph",
    "id" : 12908,
    "page number" : 735,
    "bounding box" : [ 71.996, 493.395, 384.767, 520.417 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Installation of a fuel cell system shall meet the requirements of Parts 6.92.2 through 6.92.8."
  }, {
    "type" : "paragraph",
    "id" : 12909,
    "page number" : 735,
    "bounding box" : [ 71.996, 455.41, 384.817, 495.157 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where a single fuel cell system serves as the normal supply for the building or group of buildings concerned, it shall not serve as the sole source of power for the emergency standby system."
  }, {
    "type" : "paragraph",
    "id" : 12910,
    "page number" : 735,
    "bounding box" : [ 71.996, 417.496, 384.766, 444.726 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Unit Equipment. Individual unit equipment for emergency illumination shall consist of the following:"
  }, {
    "type" : "list",
    "id" : 12911,
    "level" : "2",
    "page number" : 735,
    "bounding box" : [ 89.99, 341.591, 384.819, 406.598 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 735,
      "bounding box" : [ 89.99, 392.171, 208.049, 406.598 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) A rechargeable battery",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 735,
      "bounding box" : [ 89.99, 379.511, 221.276, 393.938 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A battery charging means",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 735,
      "bounding box" : [ 89.99, 366.851, 384.819, 381.278 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Provisions for one or more lamps mounted on the equipment,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 352,
        "page number" : 735,
        "bounding box" : [ 71.994, 354.257, 355.882, 368.684 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "or shall be permitted to have terminals for remote lamps, or both"
      } ]
    }, {
      "type" : "list item",
      "page number" : 735,
      "bounding box" : [ 89.99, 341.591, 384.798, 356.019 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) A relaying device arranged to energize the lamps",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12912,
    "page number" : 735,
    "bounding box" : [ 71.994, 328.931, 345.064, 343.359 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "automatically upon failure of the supply to the unit equipment"
  }, {
    "type" : "paragraph",
    "id" : 12913,
    "page number" : 735,
    "bounding box" : [ 71.996, 215.124, 384.855, 318.039 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The batteries shall be of suitable rating and capacity to supply and maintain at not less than 87½ percent of the nominal battery voltage for the total lamp load associated with the unit for a period of at least 1½ hours, or the unit equipment shall supply and maintain not less than 60 percent of the initial emergency illumination for a period of at least 1½ hours. Storage batteries, whether of the acid or alkali type, shall be designed and constructed to meet the requirements of emergency service."
  }, {
    "type" : "paragraph",
    "id" : 12914,
    "page number" : 735,
    "bounding box" : [ 71.996, 63.325, 384.933, 216.88 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Unit equipment shall be permanently fixed in place (i.e., not portable) and shall have all wiring to each unit installed in accordance with the requirements of any of the wiring methods in Chapter 3. Flexible cord-and-plug connection shall be permitted, provided that the cord does not exceed 900 mm in length. The branch circuit feeding the unit equipment shall be the same branch circuit as that serving the normal lighting in the area and connected ahead of any local switches. The branch circuit that feeds unit equipment shall be clearly identified at the distribution panel. Emergency luminaires (illumination fixtures) that obtain power from a unit equipment and are not part of the unit equipment shall be wired to the unit equipment as required by 7.0.2.1 and by one of the wiring methods of Chapter 3."
  }, {
    "type" : "paragraph",
    "id" : 12915,
    "page number" : 735,
    "bounding box" : [ 71.99, 25.274, 384.868, 52.537 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: In a separate and uninterrupted area supplied by a minimum of three normal lighting circuits, a separate branch circuit"
  }, {
    "type" : "paragraph",
    "id" : 12916,
    "page number" : 735,
    "bounding box" : [ 456.829, 505.934, 769.718, 545.858 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "for unit equipment shall be permitted if it originates from the same panelboard as that of the normal lighting circuits and is provided with a lock-on feature."
  }, {
    "type" : "heading",
    "id" : 12918,
    "level" : "Subtitle",
    "page number" : 735,
    "bounding box" : [ 479.331, 480.674, 747.124, 495.31 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.0.4 Emergency System Circuits for Lighting and Power"
  }, {
    "type" : "list",
    "id" : 12919,
    "level" : "3",
    "page number" : 735,
    "bounding box" : [ 456.831, 164.476, 769.757, 470.051 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 735,
      "bounding box" : [ 456.831, 430.094, 769.693, 470.051 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.0.4.1 Loads on Emergency Branch Circuits. No appliances and no lamps, other than those specified as required for emergency use, shall be supplied by emergency lighting circuits.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 735,
      "bounding box" : [ 456.831, 265.702, 769.757, 419.471 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.0.4.2 Emergency Illumination. Emergency illumination shall include all required means of egress lighting, illuminated exit signs, and all other lights specified as necessary to provide required illumination. Emergency lighting systems shall be designed and installed so that the failure of any individual lighting element, such as the burning out of a light bulb, cannot leave in total darkness any space that requires emergency illumination. Where high-intensity discharge lighting such as high- and lowpressure sodium, mercury vapor, and metal halide is used as the sole source of normal illumination, the emergency lighting system shall be required to operate until normal illumination has been restored.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 351,
        "page number" : 735,
        "bounding box" : [ 456.831, 227.656, 769.66, 254.919 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Alternative means that ensure emergency lighting illumination level is maintained shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 735,
      "bounding box" : [ 456.831, 164.476, 769.657, 217.092 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.0.4.3 Circuits for Emergency Lighting. Branch circuits that supply emergency lighting shall be installed to provide service from a source complying with 7.0.3.1 when the normal supply for lighting is interrupted. Such installations shall provide either of the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12920,
    "level" : "4",
    "page number" : 735,
    "bounding box" : [ 456.836, 63.323, 769.706, 153.644 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 735,
      "bounding box" : [ 456.836, 101.237, 769.706, 153.644 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) An emergency lighting supply, independent of the general lighting supply, with provisions for automatically transferring the emergency lights upon the event of failure of the general lighting system supply",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 735,
      "bounding box" : [ 456.837, 63.323, 769.658, 103.005 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Two or more separate and complete systems with independent power supply, each system providing sufficient current for emergency lighting purposes",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12921,
    "page number" : 735,
    "bounding box" : [ 456.832, 25.338, 769.668, 52.425 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Unless both systems are used for regular lighting purposes and are both kept lighted, means shall be provided for automatically"
  }, {
    "type" : "paragraph",
    "id" : 12922,
    "page number" : 736,
    "bounding box" : [ 71.99, 480.735, 384.891, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "energizing either system upon failure of the other. Either or both systems shall be permitted to be a part of the general lighting system of the protected occupancy if circuits supplying lights for emergency illumination are installed in accordance with other sections of this article."
  }, {
    "type" : "paragraph",
    "id" : 12923,
    "page number" : 736,
    "bounding box" : [ 71.99, 417.496, 384.889, 470.046 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.0.4.4 Circuits for Emergency Power. For branch circuits that supply equipment classed as emergency, there shall be an emergency supply source to which the load will be transferred automatically upon the failure of the normal supply."
  }, {
    "type" : "heading",
    "id" : 12924,
    "level" : "Subtitle",
    "page number" : 736,
    "bounding box" : [ 121.011, 392.11, 335.778, 406.746 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.0.5 Control — Emergency Lighting Circuits"
  }, {
    "type" : "list",
    "id" : 12925,
    "level" : "5",
    "page number" : 736,
    "bounding box" : [ 71.99, 25.334, 385.008, 381.487 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 736,
      "bounding box" : [ 71.99, 341.597, 384.867, 381.487 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.0.5.1 Switch Requirements. The switch or switches installed in emergency lighting circuits shall be arranged so that only authorized persons have control of emergency lighting.",
      "kids" : [ {
        "type" : "list",
        "id" : 347,
        "level" : "6",
        "page number" : 736,
        "bounding box" : [ 71.99, 252.972, 384.851, 330.814 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 736,
          "bounding box" : [ 71.99, 290.957, 384.851, 330.814 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: Where two or more single-throw switches are connected in parallel to control a single circuit, at least one of these switches shall be accessible only to authorized persons.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 736,
          "bounding box" : [ 71.99, 252.972, 384.807, 280.235 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: Additional switches that act only to put emergency lights into operation but not disconnect them shall be permissible.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 348,
        "page number" : 736,
        "bounding box" : [ 71.99, 215.118, 384.836, 242.14 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Switches connected in series or 3- and 4-way switches shall not be used."
      } ]
    }, {
      "type" : "list item",
      "page number" : 736,
      "bounding box" : [ 71.99, 164.473, 385.008, 204.429 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.0.5.2 Switch Location. All manual switches for controlling emergency circuits shall be in locations convenient to authorized persons responsible for their actuation. In facilities covered by Articles",
      "kids" : [ {
        "type" : "list",
        "id" : 349,
        "level" : "7",
        "page number" : 736,
        "bounding box" : [ 71.99, 101.233, 384.849, 166.307 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 12999,
        "list items" : [ {
          "type" : "list item",
          "page number" : 736,
          "bounding box" : [ 71.99, 101.233, 384.849, 166.307 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.18 and 5.20, a switch for controlling emergency lighting systems shall be located in the lobby or at a place conveniently accessible thereto. In no case shall a control switch for emergency lighting be placed in a motion-picture projection booth or on a stage or platform.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 350,
        "page number" : 736,
        "bounding box" : [ 71.99, 50.594, 384.844, 90.517 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Where multiple switches are provided, one such switch shall be permitted in such locations where arranged so that it can only energize the circuit, but cannot de-energize the circuit."
      } ]
    }, {
      "type" : "list item",
      "page number" : 736,
      "bounding box" : [ 71.99, 25.334, 384.839, 39.971 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.0.5.3 Exterior Lights. Those lights on the exterior of a building that",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12926,
    "page number" : 736,
    "bounding box" : [ 456.84, 518.655, 769.688, 545.742 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "are not required for illumination when there is sufficient daylight shall be permitted to be controlled by an automatic light-actuated device."
  }, {
    "type" : "heading",
    "id" : 12927,
    "level" : "Subtitle",
    "page number" : 736,
    "bounding box" : [ 545.449, 493.335, 681.028, 507.971 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.0.6 Overcurrent Protection"
  }, {
    "type" : "list",
    "id" : 12928,
    "level" : "8",
    "page number" : 736,
    "bounding box" : [ 456.83, 328.937, 769.775, 482.712 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 736,
      "bounding box" : [ 456.83, 455.415, 769.645, 482.712 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.0.6.1 Accessibility. The branch-circuit overcurrent devices in emergency circuits shall be accessible to authorized persons only.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 736,
      "bounding box" : [ 456.83, 379.522, 769.775, 444.732 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.0.6.2 Ground-Fault Protection of Equipment. The alternate source for emergency systems shall not be required to have ground-fault protection of equipment with automatic disconnecting means. Groundfault indication of the emergency source shall be provided per 7.0.1.7(d).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 736,
      "bounding box" : [ 456.83, 328.937, 769.672, 368.893 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.0.6.3 Coordination. Emergency system(s) overcurrent devices shall be selectively coordinated with all supply side overcurrent protective devices.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12929,
    "page number" : 736,
    "bounding box" : [ 513.95, 278.297, 712.53, 305.593 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 7.1 — LEGALLY REQUIRED STANDBY SYSTEMS"
  }, {
    "type" : "paragraph",
    "id" : 12930,
    "page number" : 736,
    "bounding box" : [ 581.93, 252.977, 644.587, 267.613 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.1.1 General"
  }, {
    "type" : "paragraph",
    "id" : 12931,
    "page number" : 736,
    "bounding box" : [ 456.831, 139.219, 769.738, 242.354 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.1.1.1 Scope. The provisions of this article apply to the electrical safety of the installation, operation, and maintenance of legally required standby systems consisting of circuits and equipment intended to supply, distribute, and control electricity to required facilities for illumination or power, or both, when the normal electrical supply or system is interrupted. The systems covered by this article consist only of those that are permanently installed in their entirety, including the power source."
  }, {
    "type" : "list",
    "id" : 12932,
    "level" : "9",
    "page number" : 736,
    "bounding box" : [ 466.19, 34.628, 760.316, 128.048 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 736,
      "bounding box" : [ 466.19, 108.249, 760.316, 128.048 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: For additional information, see NFPA 99-2002, Standard for Health Care Facilities.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 736,
      "bounding box" : [ 466.19, 71.408, 760.293, 100.447 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: For further information regarding performance of emergency and standby power systems, see NFPA 110-2002, Standard for Emergency and Standby Power Systems.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 736,
      "bounding box" : [ 466.19, 34.628, 760.269, 63.667 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: For further information, see ANSI/IEEE 446-1995,Recommended Practice for Emergency and Standby Power Systems for Industrial and Commercial Applications.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12933,
    "level" : "3",
    "page number" : 737,
    "bounding box" : [ 71.99, 468.075, 384.962, 545.945 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 12866,
    "list items" : [ {
      "type" : "list item",
      "page number" : 737,
      "bounding box" : [ 71.99, 468.075, 384.962, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.1.1.2 Definition. Legally Required Standby Systems. Those systems required and so classed as legally required standby by municipal, state, federal, or other codes or by any governmental agency having jurisdiction. These systems are intended to automatically supply power to selected loads (other than those classed as emergency systems) in the event of failure of the normal source.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12934,
    "page number" : 737,
    "bounding box" : [ 81.351, 409.515, 375.458, 456.908 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Legally required standby systems are typically installed to serve loads, such as heating and refrigeration systems, communications systems, ventilation and smoke removal systems, sewage disposal, lighting systems, and industrial processes, that, when stopped during any interruption of the normal electrical supply, could create hazards or hamper rescue or fire-fighting operations."
  }, {
    "type" : "list",
    "id" : 12935,
    "level" : "7",
    "page number" : 737,
    "bounding box" : [ 71.99, 295.51, 384.861, 398.766 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 737,
      "bounding box" : [ 71.99, 371.469, 384.826, 398.766 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.1.1.3 Application of Other Articles. Except as modified by this article, all applicable articles of this Code shall apply.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 737,
      "bounding box" : [ 71.99, 333.555, 384.861, 360.786 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.1.1.4 Equipment Approval. All equipment shall be approved for the intended use.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 737,
      "bounding box" : [ 71.99, 295.51, 384.75, 322.806 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.1.1.5 Tests and Maintenance for Legally Required Standby Systems.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12936,
    "level" : "1",
    "page number" : 737,
    "bounding box" : [ 81.351, 67.872, 384.859, 284.947 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 737,
      "bounding box" : [ 81.351, 270.311, 384.859, 284.947 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Conduct or Witness Test. The authority having jurisdiction",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 341,
        "page number" : 737,
        "bounding box" : [ 71.996, 244.991, 384.794, 272.078 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall conduct or witness a test of the complete system upon installation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 737,
      "bounding box" : [ 81.351, 219.671, 384.844, 234.307 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Tested Periodically. Systems shall be tested periodically on a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 342,
        "page number" : 737,
        "bounding box" : [ 71.985, 181.757, 384.843, 221.439 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "schedule and in a manner acceptable to the authority having jurisdiction to ensure the systems are maintained in proper operating condition."
      } ]
    }, {
      "type" : "list item",
      "page number" : 737,
      "bounding box" : [ 81.352, 156.431, 384.793, 171.068 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Battery Systems Maintenance. Where batteries are used for",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 343,
        "page number" : 737,
        "bounding box" : [ 71.997, 131.177, 384.825, 158.199 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "control, starting, or ignition of prime movers, the authority having jurisdiction shall require periodic maintenance."
      } ]
    }, {
      "type" : "list item",
      "page number" : 737,
      "bounding box" : [ 81.352, 105.852, 384.829, 120.488 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Written Record. A written record shall be kept on such tests",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 344,
        "page number" : 737,
        "bounding box" : [ 71.997, 93.192, 148.894, 107.62 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and maintenance."
      } ]
    }, {
      "type" : "list item",
      "page number" : 737,
      "bounding box" : [ 81.352, 67.872, 384.784, 82.509 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Testing Under Load. Means for testing legally required standby",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12937,
    "page number" : 737,
    "bounding box" : [ 71.997, 55.278, 237.594, 69.706 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "systems under load shall be provided."
  }, {
    "type" : "paragraph",
    "id" : 12938,
    "page number" : 737,
    "bounding box" : [ 81.351, 24.309, 375.517, 44.108 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For testing and maintenance procedures of emergency power supply systems (EPSSs), see NFPA 110-2002, Standard for Emergency and Standby"
  }, {
    "type" : "paragraph",
    "id" : 12939,
    "page number" : 737,
    "bounding box" : [ 466.194, 534.846, 523.775, 545.467 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "Power Systems."
  }, {
    "type" : "list",
    "id" : 12940,
    "level" : "5",
    "page number" : 737,
    "bounding box" : [ 456.83, 66.734, 769.787, 524.106 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 737,
      "bounding box" : [ 456.83, 420.91, 769.787, 524.106 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.1.1.6 Capacity and Rating. A legally required standby system shall have adequate capacity and rating for the supply of all equipment intended to be operated at one time. Legally required standby system equipment shall be suitable for the maximum available fault current at its terminals. The legally required standby alternate power source shall be permitted to supply both legally required standby and optional standby system loads under either of the following conditions:",
      "kids" : [ {
        "type" : "list",
        "id" : 338,
        "level" : "4",
        "page number" : 737,
        "bounding box" : [ 456.836, 345.011, 769.688, 410.078 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 737,
          "bounding box" : [ 456.836, 382.991, 769.65, 410.078 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Where the alternate source has adequate capacity to handle all connected loads",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 737,
          "bounding box" : [ 456.837, 345.011, 769.688, 384.758 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Where automatic selective load pickup and load shedding is provided that will ensure adequate power to the legally required standby circuits",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 737,
      "bounding box" : [ 456.832, 319.691, 589.415, 334.327 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.1.1.7 Transfer Equipment.",
      "kids" : [ {
        "type" : "list",
        "id" : 339,
        "level" : "1",
        "page number" : 737,
        "bounding box" : [ 466.192, 129.973, 769.734, 309.068 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 737,
          "bounding box" : [ 466.192, 294.431, 769.734, 309.068 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) General. Transfer equipment, including automatic transfer",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 335,
            "page number" : 737,
            "bounding box" : [ 456.837, 205.878, 769.765, 296.199 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "switches, shall be automatic and identified for standby use and approved by the authority having jurisdiction. Transfer equipment shall be designed and installed to prevent the inadvertent interconnection of normal and alternate sources of supply in any operation of the transfer equipment. Transfer equipment and electric power production systems installed to permit operation in parallel with the normal source shall meet the requirements of Article 7.5."
          } ]
        }, {
          "type" : "list item",
          "page number" : 737,
          "bounding box" : [ 466.192, 180.613, 769.656, 195.249 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Bypass Isolation Switches. Means to bypass and isolate the",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 336,
            "page number" : 737,
            "bounding box" : [ 456.826, 155.293, 769.722, 182.381 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "transfer switch equipment shall be permitted. Where bypass isolation switches are used, inadvertent parallel operation shall be avoided."
          } ]
        }, {
          "type" : "list item",
          "page number" : 737,
          "bounding box" : [ 466.193, 129.973, 769.674, 144.609 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Automatic Transfer Switches. Automatic transfer switches",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 340,
        "page number" : 737,
        "bounding box" : [ 456.838, 117.379, 687.567, 131.807 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be electrically operated and mechanically held."
      } ]
    }, {
      "type" : "list item",
      "page number" : 737,
      "bounding box" : [ 456.833, 66.734, 769.68, 106.69 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.1.1.8 Signals. Audible and visual signal devices shall be provided, where practicable, for the purposes described in 7.1.1.8(a), (b), and (c).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12941,
    "page number" : 737,
    "bounding box" : [ 466.193, 41.474, 759.446, 56.11 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Derangement. To indicate derangement of the standby source."
  }, {
    "type" : "list",
    "id" : 12942,
    "level" : "4",
    "page number" : 738,
    "bounding box" : [ 71.985, 480.73, 384.843, 545.945 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 738,
      "bounding box" : [ 71.996, 518.649, 384.843, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Carrying Load. To indicate that the standby source is carrying load.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 738,
      "bounding box" : [ 71.985, 480.73, 384.807, 508.026 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Not Functioning. To indicate that the battery charger is not functioning.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12943,
    "page number" : 738,
    "bounding box" : [ 81.351, 449.77, 375.52, 469.568 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For signals for generator sets, see NFPA 110-2002, Standard for Emergency and Standby Power Systems."
  }, {
    "type" : "list",
    "id" : 12944,
    "level" : "5",
    "page number" : 738,
    "bounding box" : [ 71.99, 32.239, 384.849, 438.966 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "next list id" : 12974,
    "list items" : [ {
      "type" : "list item",
      "page number" : 738,
      "bounding box" : [ 71.99, 424.329, 132.938, 438.966 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.1.1.9 Signs.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 330,
        "page number" : 738,
        "bounding box" : [ 71.985, 373.75, 384.874, 413.706 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(a) Mandated Standby. A sign shall be placed at the service entrance indicating type and location of on-site legally required standby power sources."
      }, {
        "type" : "paragraph",
        "id" : 331,
        "page number" : 738,
        "bounding box" : [ 71.99, 335.77, 384.821, 363.033 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: A sign shall not be required for individual unit equipment as specified in 7.1.3.1(g)."
      }, {
        "type" : "paragraph",
        "id" : 332,
        "page number" : 738,
        "bounding box" : [ 71.996, 247.277, 384.876, 325.147 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(b) Grounding. Where the grounded circuit conductor connected to the legally required standby power source is connected to a grounding electrode conductor at a location remote from the legally required standby power source, there shall be a sign at the grounding location that shall identify all legally required standby power and normal sources connected at that location."
      }, {
        "type" : "paragraph",
        "id" : 333,
        "page number" : 738,
        "bounding box" : [ 181.011, 221.951, 275.777, 236.588 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "7.1.2 Circuit Wiring"
      } ]
    }, {
      "type" : "list item",
      "page number" : 738,
      "bounding box" : [ 71.99, 171.372, 384.843, 211.328 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.1.2.1 Wiring Legally Required Standby Systems. The legally required standby system wiring shall be permitted to occupy the same raceways, cables, boxes, and cabinets with other general wiring.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 334,
        "page number" : 738,
        "bounding box" : [ 175.37, 146.052, 281.369, 160.688 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "7.1.3 Sources of Power"
      } ]
    }, {
      "type" : "list item",
      "page number" : 738,
      "bounding box" : [ 71.99, 32.239, 384.849, 135.429 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.1.3.1 Legally Required Standby Systems. Current supply shall be such that, in the event of failure of the normal supply to, or within, the building or group of buildings concerned, legally required standby power will be available within the time required for the application but not to exceed 60 seconds. The supply system for legally required standby purposes, in addition to the normal services to the building, shall be permitted to comprise one or more of the types of systems described in 7.1.3.1(a) through 7.1.3.1(f). Unit equipment in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12945,
    "page number" : 738,
    "bounding box" : [ 456.829, 442.755, 769.697, 545.752 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "accordance with 7.1.3.1(g) shall satisfy the applicable requirements of this article. In selecting a legally required standby source of power, consideration shall be given to the type of service to be rendered, whether of shorttime duration or long duration. Consideration shall be given to the location or design, or both, of all equipment to minimize the hazards that might cause complete failure due to floods, fires, icing, and vandalism."
  }, {
    "type" : "paragraph",
    "id" : 12946,
    "page number" : 738,
    "bounding box" : [ 466.19, 402.609, 760.376, 431.648 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Assignment of degree of reliability of the recognized legally required standby supply system depends on the careful evaluation of the variables at each particular installation."
  }, {
    "type" : "paragraph",
    "id" : 12947,
    "page number" : 738,
    "bounding box" : [ 456.836, 339.249, 769.713, 391.866 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Storage Battery. A storage battery shall be of suitable rating and capacity to supply and maintain at not less than 87½ percent of system voltage the total load of the circuits supplying legally required standby power for a period of at least 1½ hours."
  }, {
    "type" : "paragraph",
    "id" : 12948,
    "page number" : 738,
    "bounding box" : [ 456.837, 301.33, 769.77, 341.078 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Batteries, whether of the acid or alkali type, shall be designed and constructed to meet the service requirements of emergency service and shall be compatible with the charger for that particular installation."
  }, {
    "type" : "paragraph",
    "id" : 12949,
    "page number" : 738,
    "bounding box" : [ 456.837, 250.756, 769.726, 303.098 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "For a sealed battery, the container shall not be required to be transparent. However, for the lead acid battery that requires water additions, transparent or translucent jars shall be furnished. Automotive-type batteries shall not be used."
  }, {
    "type" : "paragraph",
    "id" : 12950,
    "page number" : 738,
    "bounding box" : [ 466.192, 212.71, 712.421, 252.518 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "An automatic battery charging means shall be provided. (b) Generator Set."
  }, {
    "type" : "list",
    "id" : 12951,
