    "level" : "2",
    "page number" : 738,
    "bounding box" : [ 474.831, 35.713, 769.603, 201.939 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 738,
      "bounding box" : [ 474.831, 187.511, 769.589, 201.939 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Prime Mover-Driven. For a generator set driven by a prime",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 328,
        "page number" : 738,
        "bounding box" : [ 456.835, 98.958, 769.75, 189.279 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "mover acceptable to the authority having jurisdiction and sized in accordance with 7.1.1.6, means shall be provided for automatically starting the prime mover upon failure of the normal service and for automatic transfer and operation of all required electrical circuits. A time-delay feature permitting a 15-minute setting shall be provided to avoid retransfer in case of short-time re-establishment of the normal source."
      } ]
    }, {
      "type" : "list item",
      "page number" : 738,
      "bounding box" : [ 474.831, 86.292, 769.603, 100.72 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Internal Combustion Engines as Prime Mover. Where internal",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 329,
        "page number" : 738,
        "bounding box" : [ 456.835, 48.378, 769.681, 88.06 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "combustion engines are used as the prime mover, an on-site fuel supply shall be provided with an on-premise fuel supply sufficient for not less than 2 hours’ full-demand operation of the system."
      } ]
    }, {
      "type" : "list item",
      "page number" : 738,
      "bounding box" : [ 474.831, 35.713, 769.594, 50.14 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Dual Fuel Supplies. Prime movers shall not be solely",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12952,
    "page number" : 738,
    "bounding box" : [ 456.835, 23.053, 769.594, 37.481 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "dependent on a public utility gas system for their fuel supply or"
  }, {
    "type" : "paragraph",
    "id" : 12953,
    "page number" : 739,
    "bounding box" : [ 71.99, 505.989, 384.893, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "municipal water supply for their cooling systems. Means shall be provided for automatically transferring one fuel supply to another where dual fuel supplies are used."
  }, {
    "type" : "paragraph",
    "id" : 12960,
    "page number" : 739,
    "bounding box" : [ 466.191, 525.67, 760.267, 545.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.30.6.13 for equipment permitted on the supply side of a service disconnecting means."
  }, {
    "type" : "paragraph",
    "id" : 12961,
    "page number" : 739,
    "bounding box" : [ 456.836, 462.31, 769.666, 514.926 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Fuel Cell System. Fuel cell systems used as a source of power for legally required standby systems shall be of suitable rating and capacity to supply and maintain the total load for not less than 2 hours of full-demand operation."
  }, {
    "type" : "paragraph",
    "id" : 12954,
    "page number" : 739,
    "bounding box" : [ 71.99, 442.69, 384.832, 495.273 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where acceptable to the authority having jurisdiction, the use of other than on-site fuels shall be permitted where there is a low probability of a simultaneous failure of both the off-site fuel delivery system and power from the outside electrical utility company."
  }, {
    "type" : "paragraph",
    "id" : 12962,
    "page number" : 739,
    "bounding box" : [ 456.836, 436.99, 769.607, 464.078 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Installation of a fuel cell system shall meet the requirements of Parts 6.92.2 through 6.92.8."
  }, {
    "type" : "paragraph",
    "id" : 12963,
    "page number" : 739,
    "bounding box" : [ 456.836, 399.07, 769.657, 438.818 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where a single fuel cell system serves as the normal supply for the building or group of buildings concerned, it shall not serve as the sole source of power for the legally required standby system."
  }, {
    "type" : "list",
    "id" : 12955,
    "level" : "4",
    "page number" : 739,
    "bounding box" : [ 71.994, 316.277, 384.886, 431.918 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 739,
      "bounding box" : [ 71.994, 379.511, 384.844, 431.918 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Battery Power. Where a storage battery is used for control or signal power or as the means of starting the prime mover, it shall be suitable for the purpose and shall be equipped with an automatic charging means independent of the generator set.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 739,
      "bounding box" : [ 71.994, 316.277, 384.886, 381.278 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Outdoor Generator Sets. Where an outdoor housed generator set is equipped with a readily accessible disconnecting means located within sight of the building or structure supplied, an additional disconnecting means shall not be required where ungrounded conductors serve or pass through the building or structure.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12964,
    "page number" : 739,
    "bounding box" : [ 456.836, 361.156, 769.7, 388.387 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(g) Unit Equipment. Individual unit equipment for legally required standby illumination shall consist of the following:"
  }, {
    "type" : "list",
    "id" : 12965,
    "level" : "2",
    "page number" : 739,
    "bounding box" : [ 474.831, 285.252, 769.696, 350.259 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 739,
      "bounding box" : [ 474.831, 335.831, 592.89, 350.259 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) A rechargeable battery",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 739,
      "bounding box" : [ 474.831, 323.171, 606.117, 337.599 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) A battery charging means",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 739,
      "bounding box" : [ 474.831, 310.511, 769.696, 324.939 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Provisions for one or more lamps mounted on the equipment",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 326,
        "page number" : 739,
        "bounding box" : [ 456.835, 297.851, 710.394, 312.279 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and shall be permitted to have terminals for remote lamps"
      } ]
    }, {
      "type" : "list item",
      "page number" : 739,
      "bounding box" : [ 474.831, 285.252, 769.639, 299.679 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) A relaying device arranged to energize the lamps",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12956,
    "page number" : 739,
    "bounding box" : [ 71.985, 265.692, 384.816, 305.648 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Uninterruptible Power Supplies. Uninterruptible power supplies used to provide power for legally required standby systems shall comply with the applicable provisions of 7.1.3.1(a) and"
  }, {
    "type" : "paragraph",
    "id" : 12966,
    "page number" : 739,
    "bounding box" : [ 456.835, 272.592, 729.905, 287.02 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "automatically upon failure of the supply to the unit equipment"
  }, {
    "type" : "list",
    "id" : 12957,
    "level" : "5",
    "page number" : 739,
    "bounding box" : [ 71.985, 253.032, 117.925, 267.46 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 12973,
    "list items" : [ {
      "type" : "list item",
      "page number" : 739,
      "bounding box" : [ 71.985, 253.032, 117.925, 267.46 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.1.3.1(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12967,
    "page number" : 739,
    "bounding box" : [ 456.837, 158.784, 769.72, 261.7 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The batteries shall be of suitable rating and capacity to supply and maintain at not less than 87½ percent of the nominal battery voltage for the total lamp load associated with the unit for a period of at least 1½ hours, or the unit equipment shall supply and maintain not less than 60 percent of the initial legally required standby illumination for a period of at least 1½ hours. Storage batteries, whether of the acid or alkali type, shall be designed and constructed to meet the requirements of emergency service."
  }, {
    "type" : "list",
    "id" : 12958,
    "level" : "1",
    "page number" : 739,
    "bounding box" : [ 81.351, 126.553, 384.827, 242.348 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 739,
      "bounding box" : [ 81.351, 227.712, 384.805, 242.348 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Separate Service. Where acceptable to the authority having",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 327,
        "page number" : 739,
        "bounding box" : [ 71.996, 151.884, 384.96, 229.546 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "jurisdiction as a source of power, an additional service shall be permitted. This service shall be in accordance with the applicable provisions of Article 2.30, with separate service drop or lateral sufficiently remote electrically and physically from any other service to minimize the possibility of simultaneous interruption of supply from an occurrence in another service."
      } ]
    }, {
      "type" : "list item",
      "page number" : 739,
      "bounding box" : [ 81.352, 126.553, 384.827, 141.19 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Connection Ahead of Service Disconnecting Means. Where",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12968,
    "page number" : 739,
    "bounding box" : [ 456.837, 32.24, 769.774, 160.541 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Unit equipment shall be permanently fixed in place (i.e., not portable) and shall have all wiring to each unit installed in accordance with the requirements of any of the wiring methods in Chapter 3. Flexible cord-and-plug connection shall be permitted, provided that the cord does not exceed 900 mm in length. The branch circuit feeding the unit equipment shall be the same branch circuit as that serving the normal lighting in the area and connected ahead of any local switches. Legally required standby luminaires (illumination fixtures) that obtain power from a unit equipment and are not part of the unit equipment shall be wired to the unit equipment by one of the wiring methods of"
  }, {
    "type" : "paragraph",
    "id" : 12959,
    "page number" : 739,
    "bounding box" : [ 71.997, 38.0, 384.87, 128.321 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "acceptable to the authority having jurisdiction, connections located ahead of and not within the same cabinet, enclosure, or vertical switchboard section as the service disconnecting means shall be permitted. The legally required standby service shall be sufficiently separated from the normal main service disconnecting means to prevent simultaneous interruption of supply through an occurrence within the building or groups of buildings served."
  }, {
    "type" : "paragraph",
    "id" : 12970,
    "page number" : 740,
    "bounding box" : [ 71.99, 531.309, 117.819, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Chapter 3."
  }, {
    "type" : "paragraph",
    "id" : 12980,
    "page number" : 740,
    "bounding box" : [ 466.191, 476.238, 760.322, 532.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Optional standby systems are typically installed to provide an alternate source of electric power for such facilities as industrial and commercial buildings, farms, and residences and to serve loads such as heating and refrigeration systems, data processing and communications systems, and industrial processes that, when stopped during any power outage, could cause discomfort, serious interruption of the process, damage to the product or process, or the like."
  }, {
    "type" : "paragraph",
    "id" : 12971,
    "page number" : 740,
    "bounding box" : [ 71.99, 455.355, 384.885, 520.532 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: In a separate and uninterrupted area supplied by a minimum of three normal lighting circuits, a separate branch circuit for unit equipment shall be permitted if it originates from the same panelboard as that of the normal lighting circuits and is provided with a lock-on feature."
  }, {
    "type" : "list",
    "id" : 12981,
    "level" : "3",
    "page number" : 740,
    "bounding box" : [ 456.83, 96.679, 769.921, 465.426 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 740,
      "bounding box" : [ 456.831, 438.195, 769.666, 465.426 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.2.1.3 Application of Other Articles. Except as modified by this article, all applicable articles of this Code shall apply.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 740,
      "bounding box" : [ 456.83, 400.21, 769.701, 427.506 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.2.1.4 Equipment Approval. All equipment shall be approved for the intended use.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 740,
      "bounding box" : [ 456.83, 311.651, 769.921, 389.587 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.2.1.5 Capacity and Rating. An optional standby system shall have adequate capacity and rating for the supply of all equipment intended to be operated at one time. Optional standby system equipment shall be suitable for the maximum available fault current at its terminals. The user of the optional standby system shall be permitted to select the load connected to the system.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 740,
      "bounding box" : [ 456.83, 96.679, 769.769, 301.027 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.2.1.6 Transfer Equipment. Transfer equipment shall be suitable for the intended use and designed and installed so as to prevent the inadvertent interconnection of normal and alternate sources of supply in any operation of the transfer equipment. Transfer equipment and electric power production systems installed to permit operation in parallel with the normal source shall meet the requirements of Article 7.5. Transfer equipment, located on the load side of branch circuit protection, shall be permitted to contain supplementary overcurrent protection having an interrupting rating sufficient for the available fault current that the generator can deliver. The supplementary overcurrent protection devices shall be part of a listed transfer equipment. Transfer equipment shall be required for all standby systems subject to the provisions of this article and for which an electric-utility supply is either the normal or standby source.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12972,
    "level" : "Subtitle",
    "page number" : 740,
    "bounding box" : [ 160.61, 430.03, 296.189, 444.666 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.1.4 Overcurrent Protection"
  }, {
    "type" : "list",
    "id" : 12973,
    "level" : "5",
    "page number" : 740,
    "bounding box" : [ 71.99, 379.51, 384.87, 419.466 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 12957,
    "next list id" : 13014,
    "list items" : [ {
      "type" : "list item",
      "page number" : 740,
      "bounding box" : [ 71.99, 379.51, 384.87, 419.466 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.1.4.1 Accessibility. The branch-circuit overcurrent devices in legally required standby circuits shall be accessible to authorized persons only.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12974,
    "level" : "5",
    "page number" : 740,
    "bounding box" : [ 71.99, 328.93, 384.833, 368.886 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 12944,
    "next list id" : 13001,
    "list items" : [ {
      "type" : "list item",
      "page number" : 740,
      "bounding box" : [ 71.99, 328.93, 384.833, 368.886 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.1.4.3 Ground-Fault Protection of Equipment. The alternate source for legally required standby systems shall not be required to have ground-fault protection of equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12975,
    "page number" : 740,
    "bounding box" : [ 71.99, 278.356, 384.874, 318.247 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.1.4.4 Coordination. Legally required standby system(s) overcurrent devices shall be selectively coordinated with all supply side overcurrent protective devices."
  }, {
    "type" : "paragraph",
    "id" : 12976,
    "page number" : 740,
    "bounding box" : [ 103.01, 215.051, 353.826, 254.947 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 7.2 — OPTIONAL STANDBY SYSTEMS 7.2.1 General"
  }, {
    "type" : "paragraph",
    "id" : 12977,
    "page number" : 740,
    "bounding box" : [ 71.99, 126.558, 384.873, 204.428 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.2.1.1 Scope. The provisions of this article apply to the installation and operation of optional standby systems. The systems covered by this article consist of those that are permanently installed in their entirety, including prime movers, and those that are arranged for a connection to a premises wiring system from a portable alternate power supply."
  }, {
    "type" : "heading",
    "id" : 12978,
    "level" : "Subtitle",
    "page number" : 740,
    "bounding box" : [ 71.99, 101.172, 154.906, 115.808 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.2.1.2 Definition."
  }, {
    "type" : "paragraph",
    "id" : 12979,
    "page number" : 740,
    "bounding box" : [ 71.985, 25.333, 384.81, 90.609 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Optional Standby Systems. Those systems intended to supply power to public or private facilities or property where life safety does not depend on the performance of the system. Optional standby systems are intended to supply on-site generated power to selected loads either automatically or manually."
  }, {
    "type" : "paragraph",
    "id" : 12982,
    "page number" : 740,
    "bounding box" : [ 456.83, 20.719, 769.684, 85.896 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Temporary connection of a portable generator without transfer equipment shall be permitted where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation"
  }, {
    "type" : "paragraph",
    "id" : 12984,
    "page number" : 741,
    "bounding box" : [ 71.99, 505.929, 384.813, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "and where the normal supply is physically isolated by a lockable disconnect means or by disconnection of the normal supply conductors."
  }, {
    "type" : "paragraph",
    "id" : 12991,
    "page number" : 741,
    "bounding box" : [ 456.835, 531.311, 677.946, 545.738 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "grounding electrode in accordance with 2.50.2.11."
  }, {
    "type" : "paragraph",
    "id" : 12992,
    "page number" : 741,
    "bounding box" : [ 456.838, 468.077, 769.736, 520.627 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Nonseparately Derived System. Where a portable optional standby source is used as a nonseparately derived system, the equipment grounding conductor shall be bonded to the system grounding electrode."
  }, {
    "type" : "list",
    "id" : 12985,
    "level" : "3",
    "page number" : 741,
    "bounding box" : [ 71.99, 341.529, 384.837, 495.365 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 741,
      "bounding box" : [ 71.99, 468.069, 384.837, 495.365 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.2.1.7 Signals. Audible and visual signal devices shall be provided, where practicable, for the following purposes.",
      "kids" : [ {
        "type" : "list",
        "id" : 324,
        "level" : "4",
        "page number" : 741,
        "bounding box" : [ 71.996, 404.83, 384.833, 457.177 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 741,
          "bounding box" : [ 71.996, 430.089, 384.754, 457.177 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Derangement. To indicate derangement of the optional standby source.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 741,
          "bounding box" : [ 71.996, 404.83, 384.833, 431.917 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Carrying Load. To indicate that the optional standby source is carrying load.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 325,
        "page number" : 741,
        "bounding box" : [ 71.99, 366.79, 384.748, 394.053 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception: Signals shall not be required for portable standby power sources."
      } ]
    }, {
      "type" : "list item",
      "page number" : 741,
      "bounding box" : [ 71.99, 341.529, 132.938, 356.165 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.2.1.8 Signs.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 12993,
    "level" : "Subtitle",
    "page number" : 741,
    "bounding box" : [ 560.213, 442.691, 666.212, 457.327 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.2.4 Sources of Power"
  }, {
    "type" : "paragraph",
    "id" : 12994,
    "page number" : 741,
    "bounding box" : [ 456.833, 366.852, 769.726, 432.128 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.2.4.1 Outdoor Generator Sets. Where an outdoor housed generator set is equipped with a readily accessible disconnecting means located within sight of the building or structure supplied, an additional disconnecting means shall not be required where ungrounded conductors serve or pass through the building or structure."
  }, {
    "type" : "heading",
    "id" : 12996,
    "level" : "Subtitle",
    "page number" : 741,
    "bounding box" : [ 489.293, 316.212, 737.232, 343.509 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 7.5 — INTERCONNECTED ELECTRIC POWER PRODUCTION SOURCES"
  }, {
    "type" : "list",
    "id" : 12986,
    "level" : "1",
    "page number" : 741,
    "bounding box" : [ 81.351, 253.03, 384.832, 330.906 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 741,
      "bounding box" : [ 81.351, 316.27, 384.832, 330.906 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Standby. A sign shall be placed at the service-entrance",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 323,
        "page number" : 741,
        "bounding box" : [ 71.996, 278.356, 384.887, 318.037 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "equipment that indicates the type and location of on-site optional standby power sources. A sign shall not be required for individual unit equipment for standby illumination."
      } ]
    }, {
      "type" : "list item",
      "page number" : 741,
      "bounding box" : [ 81.352, 253.03, 384.809, 267.667 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Grounding. Where the grounded circuit conductor connected to",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 12997,
    "level" : "4",
    "page number" : 741,
    "bounding box" : [ 456.83, 108.13, 769.696, 305.65 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 741,
      "bounding box" : [ 456.833, 265.693, 769.695, 305.65 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.5.1.1 Scope. This article covers installation of one or more electric power production sources operating in parallel with a primary source(s) of electricity.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 320,
        "page number" : 741,
        "bounding box" : [ 466.19, 234.729, 760.274, 254.528 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Examples of the types of primary sources are a utility supply, on-site electric power source(s), or other sources."
      } ]
    }, {
      "type" : "list item",
      "page number" : 741,
      "bounding box" : [ 456.83, 209.289, 539.746, 223.925 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.5.1.2 Definition.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 321,
        "page number" : 741,
        "bounding box" : [ 456.825, 158.775, 769.692, 198.666 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Interactive System. An electric power production system that is operating in parallel with and capable of delivering energy to an electric primary source supply system."
      } ]
    }, {
      "type" : "list item",
      "page number" : 741,
      "bounding box" : [ 456.832, 108.13, 769.696, 148.086 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.5.1.3 Other Articles. Interconnected electric power production sources shall comply with this article and also with the applicable requirements of the articles in Table 7.5.1.3.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12987,
    "page number" : 741,
    "bounding box" : [ 71.997, 189.796, 384.887, 254.798 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "the optional standby power source is connected to a grounding electrode conductor at a location remote from the optional standby power source, there shall be a sign at the grounding location that shall identify all optional standby power and normal sources connected at that location."
  }, {
    "type" : "heading",
    "id" : 12988,
    "level" : "Subtitle",
    "page number" : 741,
    "bounding box" : [ 181.012, 164.411, 275.778, 179.047 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.2.2 Circuit Wiring"
  }, {
    "type" : "list",
    "id" : 12989,
    "level" : "3",
    "page number" : 741,
    "bounding box" : [ 71.992, 63.25, 384.827, 153.847 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 741,
      "bounding box" : [ 71.992, 113.891, 384.827, 153.847 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.2.2.1 Wiring Optional Standby Systems. The optional standby system wiring shall be permitted to occupy the same raceways, cables, boxes, and cabinets with other general wiring.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 322,
        "page number" : 741,
        "bounding box" : [ 190.011, 88.51, 266.801, 103.147 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "7.2.3 Grounding"
      } ]
    }, {
      "type" : "list item",
      "page number" : 741,
      "bounding box" : [ 71.992, 63.25, 254.445, 77.886 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.2.3.1 Portable Generator Grounding.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 12998,
    "page number" : 741,
    "bounding box" : [ 456.832, 32.17, 769.781, 97.414 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Installation of solar photovoltaic systems operated as interconnected power sources shall be in accordance with Article 6.90. Exception No. 2: Installation of fuel cell systems operated as interconnected power sources shall be in accordance with Article"
  }, {
    "type" : "paragraph",
    "id" : 12990,
    "page number" : 741,
    "bounding box" : [ 71.997, 25.33, 384.777, 52.627 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Separately Derived System. Where a portable optional standby source is used as a separately derived system, it shall be grounded to a"
  }, {
    "type" : "list",
    "id" : 12999,
    "level" : "7",
    "page number" : 742,
    "bounding box" : [ 71.99, 326.955, 384.925, 545.853 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 349,
    "list items" : [ {
      "type" : "list item",
      "page number" : 742,
      "bounding box" : [ 71.99, 531.249, 94.047, 545.853 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "6.92.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 345,
        "page number" : 742,
        "bounding box" : [ 163.37, 493.33, 293.437, 507.966 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Table 7.5.1.3 Other Articles"
      }, {
        "type" : "table",
        "id" : 346,
        "level" : "5",
        "page number" : 742,
        "bounding box" : [ 72.411, 416.36, 383.691, 493.28 ],
        "number of rows" : 2,
        "number of columns" : 2,
        "rows" : [ {
          "type" : "table row",
          "row number" : 1,
          "cells" : [ {
            "type" : "table cell",
            "page number" : 742,
            "bounding box" : [ 72.651, 479.84, 261.471, 492.77 ],
            "row number" : 1,
            "column number" : 1,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 1,
              "page number" : 742,
              "bounding box" : [ 122.33, 479.17, 211.384, 493.806 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Equipment/System"
            } ]
          }, {
            "type" : "table cell",
            "page number" : 742,
            "bounding box" : [ 261.471, 479.84, 383.451, 492.77 ],
            "row number" : 1,
            "column number" : 2,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 2,
              "page number" : 742,
              "bounding box" : [ 306.301, 479.17, 338.609, 493.806 ],
              "font" : "TimesNewRomanPS-BoldMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Article"
            } ]
          } ]
        }, {
          "type" : "table row",
          "row number" : 2,
          "cells" : [ {
            "type" : "table cell",
            "page number" : 742,
            "bounding box" : [ 72.651, 416.6, 261.471, 479.84 ],
            "row number" : 2,
            "column number" : 1,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 3,
              "page number" : 742,
              "bounding box" : [ 78.17, 428.109, 225.873, 480.517 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "Generators Emergency systems Legally required standby systems Optional standby systems"
            } ]
          }, {
            "type" : "table cell",
            "page number" : 742,
            "bounding box" : [ 261.471, 416.6, 383.451, 479.84 ],
            "row number" : 2,
            "column number" : 2,
            "row span" : 1,
            "column span" : 1,
            "kids" : [ {
              "type" : "paragraph",
              "id" : 4,
              "page number" : 742,
              "bounding box" : [ 312.831, 440.769, 332.125, 480.517 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "4.45 7.0 7.1"
            }, {
              "type" : "paragraph",
              "id" : 5,
              "page number" : 742,
              "bounding box" : [ 315.591, 415.51, 329.369, 429.937 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "7.2"
            } ]
          } ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 742,
      "bounding box" : [ 71.99, 326.955, 384.925, 379.506 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.5.1.10 Directory. A permanent plaque or directory, denoting all electrical power sources on or in the premises, shall be installed at each service equipment location and at locations of all electric power production sources capable of being interconnected.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13000,
    "page number" : 742,
    "bounding box" : [ 71.99, 288.91, 384.774, 316.173 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Installations with large numbers of power production sources shall be permitted to be designated by groups."
  }, {
    "type" : "list",
    "id" : 13001,
    "level" : "5",
    "page number" : 742,
    "bounding box" : [ 71.99, 238.391, 384.791, 278.347 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 12974,
    "list items" : [ {
      "type" : "list item",
      "page number" : 742,
      "bounding box" : [ 71.99, 238.391, 384.791, 278.347 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.5.1.12 Point of Connection. The outputs of electric power production systems shall be interconnected at the premises service disconnecting means.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13002,
    "level" : "6",
    "page number" : 742,
    "bounding box" : [ 71.985, 111.918, 384.855, 227.707 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 742,
      "bounding box" : [ 71.985, 162.497, 384.855, 227.707 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Integrated Electric System. The outputs shall be permitted to be interconnected at a point or points elsewhere on the premises where the system qualifies as an integrated electric system and incorporates protective equipment in accordance with all applicable sections of Article 6.85.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 742,
      "bounding box" : [ 71.997, 111.918, 384.814, 151.808 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) General. The outputs shall be permitted to be interconnected at a point or points elsewhere on the premises where all of the following conditions are met:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13003,
    "level" : "6",
    "page number" : 742,
    "bounding box" : [ 71.995, 23.358, 384.935, 101.02 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 742,
      "bounding box" : [ 71.995, 73.932, 384.749, 101.02 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The aggregate of nonutility sources of electricity has a capacity in excess of 100 kW, or the service is above 1 000 volts.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 742,
      "bounding box" : [ 71.995, 23.358, 384.935, 75.7 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The conditions of maintenance and supervision ensure that licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service and operate the system.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13004,
    "level" : "7",
    "page number" : 742,
    "bounding box" : [ 456.835, 518.653, 769.733, 545.741 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Safeguards and protective equipment are established and maintained."
  }, {
    "type" : "paragraph",
    "id" : 13005,
    "page number" : 742,
    "bounding box" : [ 456.832, 455.414, 769.682, 508.03 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.5.1.14 Output Characteristics. The output of a generator or other electric power production source operating in parallel with an electric supply system shall be compatible with the voltage, wave shape, and frequency of the system to which it is connected."
  }, {
    "type" : "paragraph",
    "id" : 13006,
    "page number" : 742,
    "bounding box" : [ 466.19, 424.449, 760.297, 444.248 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The term compatible does not necessarily mean matching the primary source wave shape."
  }, {
    "type" : "paragraph",
    "id" : 13007,
    "page number" : 742,
    "bounding box" : [ 456.83, 361.161, 769.726, 413.645 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.5.1.16 Interrupting and Short-Circuit Current Rating. Consideration shall be given to the contribution of fault currents from all interconnected power sources for the interrupting and short-circuit current ratings of equipment on interactive systems."
  }, {
    "type" : "list",
    "id" : 13008,
    "level" : "4",
    "page number" : 742,
    "bounding box" : [ 456.83, 171.371, 769.758, 350.466 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 742,
      "bounding box" : [ 456.83, 310.51, 769.677, 350.466 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.5.1.20 Disconnecting Means, Sources. Means shall be provided to disconnect all ungrounded conductors of an electric power production source(s) from all other conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 742,
      "bounding box" : [ 456.83, 222.017, 769.758, 299.887 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.5.1.21 Disconnecting Means, Equipment. Means shall be provided to disconnect equipment, such as inverters or transformers associated with a power production source, from all ungrounded conductors of all sources of supply. Equipment intended to be operated and maintained as an integral part of a power production source exceeding 1 000 volts shall not be required to have a disconnecting means.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 742,
      "bounding box" : [ 456.83, 171.371, 769.662, 211.328 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.5.1.22 Disconnect Device. The disconnecting means for ungrounded conductors shall consist of a manually or power operable switch(es) or circuit breaker(s) with the following features:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13009,
    "level" : "2",
    "page number" : 742,
    "bounding box" : [ 466.191, 82.873, 769.677, 160.54 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 742,
      "bounding box" : [ 466.191, 146.112, 594.005, 160.54 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Located where accessible",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 742,
      "bounding box" : [ 466.191, 133.452, 769.663, 147.88 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Externally operable without exposing the operator to contact",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 319,
        "page number" : 742,
        "bounding box" : [ 456.836, 108.132, 769.621, 135.22 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "with live parts and, if power operable, of a type that can be opened by hand in the event of a power supply failure"
      } ]
    }, {
      "type" : "list item",
      "page number" : 742,
      "bounding box" : [ 466.191, 95.472, 730.828, 109.9 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Plainly indicating whether in the open or closed position",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 742,
      "bounding box" : [ 466.191, 82.873, 769.677, 97.3 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Having ratings not less than the load to be carried and the fault",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13010,
    "page number" : 742,
    "bounding box" : [ 456.836, 70.213, 563.531, 84.64 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "current to be interrupted"
  }, {
    "type" : "paragraph",
    "id" : 13011,
    "page number" : 742,
    "bounding box" : [ 456.83, 32.233, 769.741, 59.321 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "For disconnect equipment energized from both sides, a marking shall be provided to indicate that all contacts of the disconnect equipment"
  }, {
    "type" : "paragraph",
    "id" : 13012,
    "page number" : 743,
    "bounding box" : [ 71.99, 531.309, 152.283, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "may be energized."
  }, {
    "type" : "list",
    "id" : 13013,
    "level" : "4",
    "page number" : 743,
    "bounding box" : [ 81.351, 481.925, 375.446, 520.148 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "next list id" : 13040,
    "list items" : [ {
      "type" : "list item",
      "page number" : 743,
      "bounding box" : [ 81.351, 500.35, 375.422, 520.148 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: In parallel generation systems, some equipment, including knife blade switches and fuses, is likely to be energized from both directions. See 240.40.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 743,
      "bounding box" : [ 81.351, 481.925, 375.446, 501.787 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Interconnection to an off-premises primary source could require a visibly verifiable disconnecting device.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13014,
    "level" : "5",
    "page number" : 743,
    "bounding box" : [ 71.99, 405.975, 384.896, 471.186 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 12973,
    "list items" : [ {
      "type" : "list item",
      "page number" : 743,
      "bounding box" : [ 71.99, 405.975, 384.896, 471.186 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.5.1.30 Overcurrent Protection. Conductors shall be protected in accordance with Article 2.40. Equipment and conductors connected to more than one electrical source shall have a sufficient number of overcurrent devices located so as to provide protection from all sources.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13015,
    "level" : "1",
    "page number" : 743,
    "bounding box" : [ 81.351, 241.511, 384.827, 395.286 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 743,
      "bounding box" : [ 81.351, 380.65, 384.827, 395.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Generators. Generators shall be protected in accordance with",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 316,
        "page number" : 743,
        "bounding box" : [ 71.996, 368.056, 116.133, 382.484 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "4.45.1.12."
      } ]
    }, {
      "type" : "list item",
      "page number" : 743,
      "bounding box" : [ 81.351, 342.731, 384.775, 357.367 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Solar Photovoltaic Systems. Solar photovoltaic systems shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 317,
        "page number" : 743,
        "bounding box" : [ 71.996, 330.071, 269.965, 344.498 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be protected in accordance with Article 6.90."
      } ]
    }, {
      "type" : "list item",
      "page number" : 743,
      "bounding box" : [ 81.351, 304.751, 384.802, 319.387 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Transformers. Overcurrent protection for a transformer with a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 318,
        "page number" : 743,
        "bounding box" : [ 71.985, 266.837, 384.874, 306.584 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "source(s) on each side shall be provided in accordance with 4.50.1.3 by considering first one side of the transformer, then the other side of the transformer, as the primary."
      } ]
    }, {
      "type" : "list item",
      "page number" : 743,
      "bounding box" : [ 81.351, 241.511, 384.806, 256.148 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Fuel Cell Systems. Fuel cell systems shall be protected in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13016,
    "page number" : 743,
    "bounding box" : [ 71.985, 228.917, 201.782, 243.345 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "accordance with Article 6.92."
  }, {
    "type" : "paragraph",
    "id" : 13017,
    "page number" : 743,
    "bounding box" : [ 71.99, 178.272, 384.849, 218.228 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.5.1.32 Ground-Fault Protection. Where ground-fault protection is used, the output of an interactive system shall be connected to the supply side of the ground-fault protection."
  }, {
    "type" : "paragraph",
    "id" : 13018,
    "page number" : 743,
    "bounding box" : [ 71.99, 127.632, 384.84, 167.556 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Connection shall be permitted to be made to the load side of ground-fault protection, provided that there is ground-fault protection for equipment from all ground-fault current sources."
  }, {
    "type" : "paragraph",
    "id" : 13019,
    "page number" : 743,
    "bounding box" : [ 71.99, 64.459, 384.862, 117.009 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.5.1.40 Loss of Primary Source. Upon loss of primary source, an electric power production source shall be automatically disconnected from all ungrounded conductors of the primary source and shall not be reconnected until the primary source is restored."
  }, {
    "type" : "paragraph",
    "id" : 13020,
    "page number" : 743,
    "bounding box" : [ 81.351, 24.312, 375.525, 53.288 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: Risks to personnel and equipment associated with the primary source could occur if an interactive electric power production source can operate as an island. Special detection methods can be required to determine that a primary"
  }, {
    "type" : "paragraph",
    "id" : 13021,
    "page number" : 743,
    "bounding box" : [ 466.186, 479.647, 760.313, 545.47 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "source supply system outage has occurred and whether there should be automatic disconnection. When the primary source supply system is restored, special detection methods can be required to limit exposure of power production sources to out-of-phase reconnection. FPN No. 2: Induction-generating equipment on systems with significant capacitance can become self-excited upon loss of primary source and experience severe overvoltage as a result."
  }, {
    "type" : "list",
    "id" : 13022,
    "level" : "3",
    "page number" : 743,
    "bounding box" : [ 456.83, 340.456, 769.686, 468.906 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 743,
      "bounding box" : [ 456.831, 391.035, 769.681, 468.906 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.5.1.42 Unbalanced Interconnections. A 3-phase electric power production source shall be automatically disconnected from all ungrounded conductors of the interconnected systems when one of the phases of that source opens. This requirement shall not be applicable to an electric power production source providing power for an emergency or legally required standby system.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 743,
      "bounding box" : [ 456.83, 340.456, 769.686, 380.346 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.5.1.43 Synchronous Generators. Synchronous generators in a parallel system shall be provided with the necessary equipment to establish and maintain a synchronous condition.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13023,
    "page number" : 743,
    "bounding box" : [ 456.83, 302.471, 769.649, 329.767 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.5.1.50 Grounding. Interconnected electric power production sources shall be grounded in accordance with Article 2.50."
  }, {
    "type" : "paragraph",
    "id" : 13024,
    "page number" : 743,
    "bounding box" : [ 456.83, 239.171, 769.692, 291.754 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: For direct-current systems connected through an inverter directly to a grounded service, other methods that accomplish equivalent system protection and that utilize equipment listed and identified for the use shall be permitted."
  }, {
    "type" : "heading",
    "id" : 13025,
    "level" : "Subtitle",
    "page number" : 743,
    "bounding box" : [ 493.671, 188.592, 732.836, 215.888 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 7.20 — CIRCUITS AND EQUIPMENT OPERATING AT LESS THAN 50 VOLTS"
  }, {
    "type" : "list",
    "id" : 13026,
    "level" : "4",
    "page number" : 743,
    "bounding box" : [ 456.83, 24.194, 769.715, 177.968 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "next list id" : 13027,
    "list items" : [ {
      "type" : "list item",
      "page number" : 743,
      "bounding box" : [ 456.83, 150.672, 769.688, 177.968 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.20.1.1 Scope. This article covers installations operating at less than 50 volts, direct current or alternating current.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 743,
      "bounding box" : [ 456.83, 87.433, 769.709, 140.049 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.20.1.2 Other Articles. Installations operating at less than 50 volts, direct current or alternating current, as covered in Articles 4.11, 5.17, 5.50, 5.51, 5.52, 6.50, 6.69, 6.90, 7.25, and 7.60 shall not be required to comply with this article.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 743,
      "bounding box" : [ 456.83, 24.194, 769.715, 76.81 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.20.1.3 Hazardous (Classified) Locations. Installations coming within the scope of this article and installed in hazardous (classified) locations shall also comply with the appropriate provisions of Articles 5.0 through 5.17.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13027,
    "level" : "4",
    "page number" : 744,
    "bounding box" : [ 71.988, 189.798, 384.903, 534.069 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 8,
    "previous list id" : 13026,
    "list items" : [ {
      "type" : "list item",
      "page number" : 744,
      "bounding box" : [ 71.988, 480.729, 384.846, 534.069 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.20.1.4 Conductors. Conductors shall not be smaller than 3.5 mm2 (2.0 mm dia.) copper or equivalent. Conductors for appliance branch circuits supplying more than one appliance or appliance receptacle shall not be smaller than 5.5 mm2 (2.6 mm dia.) copper or equivalent.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 744,
      "bounding box" : [ 71.991, 442.749, 384.903, 470.046 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.20.1.5 Lampholders. Standard lampholders that have a rating of not less than 660 watts shall be used.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 744,
      "bounding box" : [ 71.991, 404.83, 384.879, 432.126 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.20.1.6 Receptacle Rating. Receptacles shall have a rating of not less than 15 amperes.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 744,
      "bounding box" : [ 71.991, 354.256, 384.855, 394.146 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.20.1.7 Receptacles Required. Receptacles of not less than 20ampere rating shall be provided in kitchens, laundries, and other locations where portable appliances are likely to be used.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 744,
      "bounding box" : [ 71.991, 316.271, 384.863, 343.567 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.20.1.8 Overcurrent Protection. Overcurrent protection shall comply with Article 2.40.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 744,
      "bounding box" : [ 71.991, 278.351, 384.844, 305.648 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.20.1.9 Batteries. Installations of storage batteries shall comply with Article 4.80.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 744,
      "bounding box" : [ 71.991, 253.031, 381.328, 267.668 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.20.1.10 Grounding. Grounding shall be as provided in Article 2.50.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 744,
      "bounding box" : [ 71.991, 189.798, 384.857, 242.348 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.20.1.11 Mechanical Execution of Work. Circuits operating at less than 50 volts shall be installed in a neat and workmanlike manner. Cables shall be supported by the building structure in such a manner that the cable will not be damaged by normal building use.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13028,
    "page number" : 744,
    "bounding box" : [ 99.831, 126.492, 356.989, 166.449 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 7.25 — CLASS 1, CLASS 2, AND CLASS 3 REMOTE-CONTROL, SIGNALING, AND POWER-LIMITED CIRCUITS"
  }, {
    "type" : "paragraph",
    "id" : 13029,
    "page number" : 744,
    "bounding box" : [ 194.33, 101.173, 262.501, 115.809 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.25.1 General"
  }, {
    "type" : "list",
    "id" : 13030,
    "level" : "5",
    "page number" : 744,
    "bounding box" : [ 71.99, 50.654, 384.856, 90.61 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 13054,
    "list items" : [ {
      "type" : "list item",
      "page number" : 744,
      "bounding box" : [ 71.99, 50.654, 384.856, 90.61 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.25.1.1 Scope. This article covers remote-control, signaling, and power-limited circuits that are not an integral part of a device or appliance.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13031,
    "page number" : 744,
    "bounding box" : [ 466.19, 498.075, 760.311, 545.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: The circuits described herein are characterized by usage and electrical power limitations that differentiate them from electric light and power circuits; therefore, alternative requirements to those of Chapters 1 through 4 are given with regard to minimum wire sizes, derating factors, overcurrent protection, insulation requirements, and wiring methods and materials."
  }, {
    "type" : "list",
    "id" : 13032,
    "level" : "6",
    "page number" : 744,
    "bounding box" : [ 456.831, 105.859, 769.724, 487.266 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 744,
      "bounding box" : [ 456.831, 472.629, 549.515, 487.266 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.25.1.2 Definitions.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 311,
        "page number" : 744,
        "bounding box" : [ 456.836, 422.05, 769.799, 462.006 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Abandoned Class 2, Class 3, and PLTC Cable. Installed Class 2, Class 3, and PLTC cable that is not terminated at equipment and not identified for future use with a tag."
      }, {
        "type" : "paragraph",
        "id" : 312,
        "page number" : 744,
        "bounding box" : [ 456.825, 371.47, 769.681, 424.087 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Circuit Integrity (CI) Cable. Cable(s) used for remote control, signaling, or power-limited systems that supply critical circuits to ensure survivability for continued circuit operation for a specified time under fire conditions."
      }, {
        "type" : "list",
        "id" : 313,
        "level" : "7",
        "page number" : 744,
        "bounding box" : [ 466.191, 244.992, 769.595, 373.447 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 744,
          "bounding box" : [ 466.191, 358.811, 769.592, 373.447 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Class 1 Circuit. The portion of the wiring system between the load",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 309,
            "page number" : 744,
            "bounding box" : [ 456.836, 320.897, 769.691, 360.578 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "side of the overcurrent device or power-limited supply and the connected equipment. The voltage and power limitations of the source are in accordance with 7.25.2.1."
          } ]
        }, {
          "type" : "list item",
          "page number" : 744,
          "bounding box" : [ 466.192, 308.231, 769.594, 322.867 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Class 2 Circuit. The portion of the wiring system between the load",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 310,
            "page number" : 744,
            "bounding box" : [ 456.837, 257.657, 769.718, 309.999 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "side of a Class 2 power source and the connected equipment. Due to its power limitations, a Class 2 circuit considers safety from a fire initiation standpoint and provides acceptable protection from electric shock."
          } ]
        }, {
          "type" : "list item",
          "page number" : 744,
          "bounding box" : [ 466.193, 244.992, 769.595, 259.628 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Class 3 Circuit. The portion of the wiring system between the load",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 314,
        "page number" : 744,
        "bounding box" : [ 456.838, 169.098, 769.787, 246.76 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "side of a Class 3 power source and the connected equipment. Due to its power limitations, a Class 3 circuit considers safety from a fire initiation standpoint. Since higher levels of voltage and current than for Class 2 are permitted, additional safeguards are specified to provide protection from an electric shock hazard that could be encountered."
      } ]
    }, {
      "type" : "list item",
      "page number" : 744,
      "bounding box" : [ 456.834, 105.859, 769.724, 158.409 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.25.1.3 Other Articles. Circuits and equipment shall comply with the articles or sections listed in 7.25.1.3(a) through 7.25.1.3(g). Only those sections of Article 3.0 referenced in this article shall apply to Class 1, Class 2, and Class 3 circuits.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13033,
    "level" : "1",
    "page number" : 744,
    "bounding box" : [ 466.194, 55.274, 769.666, 95.17 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 744,
      "bounding box" : [ 466.194, 80.533, 769.306, 95.17 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Number and Size of Conductors in Raceway. Section 3.0.1.17.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 744,
      "bounding box" : [ 466.194, 55.274, 769.666, 69.91 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Spread of Fire or Products of Combustion. Section 3.0.1.21.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13034,
    "page number" : 744,
    "bounding box" : [ 456.828, 29.954, 769.667, 57.042 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The accessible portion of abandoned Class 2, Class 3, and PLTC cables shall be removed."
  }, {
    "type" : "paragraph",
    "id" : 13036,
    "page number" : 745,
    "bounding box" : [ 71.996, 480.735, 384.906, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Ducts, Plenums, and Other Air-Handling Spaces. Class 1, Class 2, and Class 3 circuits installed in ducts, plenums, or other space used for environmental air shall comply with 3.0.1.22. Type CL2P or CL3P cables and plenum signaling raceways shall be permitted for"
  }, {
    "type" : "list",
    "id" : 13037,
    "level" : "5",
    "page number" : 745,
    "bounding box" : [ 71.996, 455.415, 384.881, 482.503 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 745,
      "bounding box" : [ 71.996, 455.415, 384.881, 482.503 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Class 2 and Class 3 circuits installed in other spaces used for environmental air.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13038,
    "level" : "1",
    "page number" : 745,
    "bounding box" : [ 81.351, 316.271, 384.831, 444.726 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 745,
      "bounding box" : [ 81.351, 430.09, 384.831, 444.726 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Hazardous (Classified) Locations. Articles 5.0 through 5.16",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 307,
        "page number" : 745,
        "bounding box" : [ 71.985, 417.496, 366.602, 431.924 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and Part 5.17.4, where installed in hazardous (classified) locations."
      } ]
    }, {
      "type" : "list item",
      "page number" : 745,
      "bounding box" : [ 81.351, 392.171, 344.442, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Cable Trays. Article 3.92, where installed in cable tray.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 745,
      "bounding box" : [ 81.351, 366.851, 384.831, 381.487 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Motor Control Circuits. Part 4.30.6 where tapped from the load",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 308,
        "page number" : 745,
        "bounding box" : [ 71.996, 341.597, 384.843, 368.684 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "side of the motor branch-circuit protective device(s) as specified in 4.30.6.2(a)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 745,
      "bounding box" : [ 81.351, 316.271, 309.533, 330.908 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Instrumentation Tray Cable. See Article 7.27.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13039,
    "level" : "4",
    "page number" : 745,
    "bounding box" : [ 71.99, 227.712, 384.867, 305.588 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 745,
      "bounding box" : [ 71.99, 253.037, 384.867, 305.588 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.25.1.7 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of wires and cables that prevents removal of panels, including suspended ceiling panels.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 745,
      "bounding box" : [ 71.99, 227.712, 384.818, 242.348 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.25.1.8 Mechanical Execution of Work. Class 1, Class 2, and Class",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13040,
    "level" : "4",
    "page number" : 745,
    "bounding box" : [ 71.99, 113.893, 384.95, 229.546 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13013,
    "list items" : [ {
      "type" : "list item",
      "page number" : 745,
      "bounding box" : [ 71.99, 113.893, 384.95, 229.546 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3 circuits shall be installed in a neat and workmanlike manner. Cables and conductors installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner that the cable will not be damaged by normal building use. Such cables shall be supported by straps, staples, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall also conform with 3.0.1.4(d). 7.25.1.10 Class 1, Class 2, and Class 3 Circuit Identification. Class",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13041,
    "level" : "5",
    "page number" : 745,
    "bounding box" : [ 71.99, 50.594, 384.937, 115.661 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 13100,
    "list items" : [ {
      "type" : "list item",
      "page number" : 745,
      "bounding box" : [ 71.99, 50.594, 384.937, 115.661 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1, Class 2, and Class 3 circuits shall be identified at terminal and junction locations, in a manner that prevents unintentional interference with other circuits during testing and servicing. 7.25.1.11 Safety-Control Equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13042,
    "level" : "6",
    "page number" : 745,
    "bounding box" : [ 456.835, 379.522, 769.748, 545.951 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 745,
      "bounding box" : [ 456.835, 468.081, 769.748, 545.951 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Remote-Control Circuits. Remote-control circuits for safetycontrol equipment shall be classified as Class 1 if the failure of the equipment to operate introduces a direct fire or life hazard. Room thermostats, water temperature regulating devices, and similar controls used in conjunction with electrically controlled household heating and air conditioning shall not be considered safety-control equipment.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 745,
      "bounding box" : [ 456.835, 379.522, 769.745, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Physical Protection. Where damage to remote-control circuits of safety control equipment would introduce a hazard, as covered in 7.25.1.11(a), all conductors of such remote-control circuits shall be installed in rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, electrical metallic tubing, Type MI cable, Type MC cable, or be otherwise suitably protected from physical damage.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13043,
    "level" : "7",
    "page number" : 745,
    "bounding box" : [ 456.83, 177.149, 769.751, 368.893 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 745,
      "bounding box" : [ 456.83, 328.937, 769.751, 368.893 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.25.1.15 Class 1, Class 2, and Class 3 Circuit Requirements. A remote-control, signaling, or power-limited circuit shall comply with the following parts of this article:",
      "kids" : [ {
        "type" : "list",
        "id" : 305,
        "level" : "6",
        "page number" : 745,
        "bounding box" : [ 466.191, 291.017, 671.495, 318.045 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 745,
          "bounding box" : [ 466.191, 303.617, 614.364, 318.045 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Class 1 Circuits: Parts I and II",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 745,
          "bounding box" : [ 466.191, 291.017, 671.495, 305.445 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Class 2 and Class 3 Circuits: Parts I and III",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 306,
        "page number" : 745,
        "bounding box" : [ 561.111, 265.637, 665.326, 280.273 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "7.25.2 Class 1 Circuits"
      } ]
    }, {
      "type" : "list item",
      "page number" : 745,
      "bounding box" : [ 456.83, 177.149, 769.716, 254.953 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.25.2.1 Class 1 Circuit Classifications and Power Source Requirements. Class 1 circuits shall be classified as either Class 1 power-limited circuits where they comply with the power limitations of 7.25.2.1(a) or as Class 1 remote-control and signaling circuits where they are used for remote-control or signaling purposes and comply with the power limitations of 7.25.2.1(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13044,
    "page number" : 745,
    "bounding box" : [ 456.836, 126.559, 769.675, 166.515 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Class 1 Power-Limited Circuits. These circuits shall be supplied from a source that has a rated output of not more than 30 volts and 1 000 volt-amperes."
  }, {
    "type" : "list",
    "id" : 13046,
    "level" : "6",
    "page number" : 745,
    "bounding box" : [ 456.834, 25.34, 769.736, 115.667 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 745,
      "bounding box" : [ 456.834, 75.985, 769.736, 115.667 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Class 1 Transformers. Transformers used to supply powerlimited Class 1 circuits shall comply with the applicable sections within Parts 4.50.1 and 4.50.2.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 745,
      "bounding box" : [ 456.834, 25.34, 769.72, 77.747 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Other Class 1 Power Sources. Power sources other than transformers shall be protected by overcurrent devices rated at not more than 167 percent of the volt-ampere rating of the source divided by the rated voltage. The overcurrent devices shall not be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13048,
    "page number" : 746,
    "bounding box" : [ 71.99, 505.989, 384.822, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "interchangeable with overcurrent devices of higher ratings. The overcurrent device shall be permitted to be an integral part of the power supply."
  }, {
    "type" : "paragraph",
    "id" : 13049,
    "page number" : 746,
    "bounding box" : [ 71.994, 430.09, 384.867, 507.817 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "To comply with the 1 000 volt-ampere limitation of 7.25.2.1(a), the maximum output (VAmax) of power sources other than transformers shall be limited to 2500 volt-amperes, and the product of the maximum current (Imax) and maximum voltage (Vmax) shall not exceed 10 000 volt-amperes. These ratings shall be determined with any overcurrent-protective device bypassed."
  }, {
    "type" : "paragraph",
    "id" : 13050,
    "page number" : 746,
    "bounding box" : [ 71.994, 379.511, 384.899, 431.918 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "VAmax is the maximum volt-ampere output after one minute of operation regardless of load and with overcurrent protection bypassed, if used. Current-limiting impedance shall not be bypassed when determining VAmax."
  }, {
    "type" : "paragraph",
    "id" : 13051,
    "page number" : 746,
    "bounding box" : [ 71.994, 291.023, 384.886, 381.278 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Imax is the maximum output current under any noncapacitive load, including short circuit, and with overcurrent protection bypassed, if used. Current-limiting impedance should not be bypassed when determining Imax. Where a current-limiting impedance, listed for the purpose or as part of a listed product, is used in combination with a stored energy source, for example, storage battery, to limit the output current, Imax limits apply after 5 seconds."
  }, {
    "type" : "paragraph",
    "id" : 13052,
    "page number" : 746,
    "bounding box" : [ 71.994, 265.692, 384.84, 292.78 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Vmax is the maximum output voltage regardless of load with rated input applied."
  }, {
    "type" : "paragraph",
    "id" : 13053,
    "page number" : 746,
    "bounding box" : [ 71.985, 215.118, 384.84, 255.008 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Class 1 Remote-Control and Signaling Circuits. These circuits shall not exceed 600 volts. The power output of the source shall not be required to be limited."
  }, {
    "type" : "list",
    "id" : 13054,
    "level" : "5",
    "page number" : 746,
    "bounding box" : [ 71.992, 126.555, 384.85, 204.429 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13030,
    "list items" : [ {
      "type" : "list item",
      "page number" : 746,
      "bounding box" : [ 71.992, 126.555, 384.85, 204.429 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.25.2.3 Class 1 Circuit Overcurrent Protection. Overcurrent protection for conductors 2.0 mm2 (1.6 mm dia.) and larger shall be provided in accordance with the conductor ampacity, without applying the derating factors of 3.10.1.15 to the ampacity calculation. Overcurrent protection shall not exceed 7 amperes for 18 AWG conductors and 10 amperes for 16 AWG.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13055,
    "page number" : 746,
    "bounding box" : [ 71.99, 88.51, 384.779, 115.773 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where other articles of this Code permit or require other overcurrent protection."
  }, {
    "type" : "paragraph",
    "id" : 13056,
    "page number" : 746,
    "bounding box" : [ 81.351, 57.67, 375.42, 77.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For example, see 4.30.6.2 for motors, 6.10.6.3 for cranes and hoists, and 5.17.5.4(b) and 6.60.1.9 for X-ray equipment."
  }, {
    "type" : "list",
    "id" : 13057,
    "level" : "6",
    "page number" : 746,
    "bounding box" : [ 71.99, 32.229, 384.832, 46.866 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 13107,
    "list items" : [ {
      "type" : "list item",
      "page number" : 746,
      "bounding box" : [ 71.99, 32.229, 384.832, 46.866 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.25.2.4 Class 1 Circuit Overcurrent Device Location. Overcurrent",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13058,
    "page number" : 746,
    "bounding box" : [ 456.829, 531.314, 764.202, 545.742 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "devices shall be located as specified in 7.25.2.4(a), (b), (c), (d), or (e)."
  }, {
    "type" : "list",
    "id" : 13059,
    "level" : "1",
    "page number" : 746,
    "bounding box" : [ 466.191, 177.131, 769.694, 520.626 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 746,
      "bounding box" : [ 466.191, 505.99, 769.694, 520.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Point of Supply. Overcurrent devices shall be located at the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 301,
        "page number" : 746,
        "bounding box" : [ 456.836, 493.396, 727.078, 507.823 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "point where the conductor to be protected receives its supply."
      } ]
    }, {
      "type" : "list item",
      "page number" : 746,
      "bounding box" : [ 466.192, 468.07, 769.687, 482.707 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Feeder Taps. Class 1 circuit conductors shall be permitted to be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 302,
        "page number" : 746,
        "bounding box" : [ 456.826, 430.091, 769.696, 469.838 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "tapped, without overcurrent protection at the tap, where the overcurrent device protecting the circuit conductor is sized to protect the tap conductor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 746,
      "bounding box" : [ 466.193, 404.831, 769.641, 420.249 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Branch Circuit Taps. Class 1 circuit conductors 2.0 mm2",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 303,
        "page number" : 746,
        "bounding box" : [ 456.828, 328.935, 769.708, 406.597 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(1.6 mm dia.) and larger that are tapped from the load side of the overcurrent-protective device(s) of a controlled light and power circuit shall require only short-circuit and ground-fault protection and shall be permitted to be protected by the branch-circuit overcurrent protective device(s) where the rating of the protective device(s) is not more than 300 percent of the ampacity of the Class 1 circuit conductor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 746,
      "bounding box" : [ 466.191, 303.61, 769.665, 318.246 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Primary Side of Transformer. Class 1 circuit conductors",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 304,
        "page number" : 746,
        "bounding box" : [ 456.836, 202.462, 769.769, 305.444 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "supplied by the secondary of a single-phase transformer having only a 2-wire (single-voltage) secondary shall be permitted to be protected by overcurrent protection provided on the primary side of the transformer, provided this protection is in accordance with 4.50.1.3 and does not exceed the value determined by multiplying the secondary conductor ampacity by the secondary-to-primary transformer voltage ratio. Transformer secondary conductors other than 2 wire shall not be considered to be protected by the primary overcurrent protection."
      } ]
    }, {
      "type" : "list item",
      "page number" : 746,
      "bounding box" : [ 466.191, 177.131, 769.686, 191.768 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Input Side of Electronic Power Source. Class 1 circuit",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13060,
    "page number" : 746,
    "bounding box" : [ 456.825, 63.324, 769.705, 178.899 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors supplied by the output of a single-phase, listed electronic power source, other than a transformer, having only a 2-wire (single voltage) output for connection to Class 1 circuits shall be permitted to be protected by overcurrent protection provided on the input side of the electronic power source, provided this protection does not exceed the value determined by multiplying the Class 1 circuit conductor ampacity by the output-to-input voltage ratio. Electronic power source outputs, other than 2 wire (single voltage), shall not be considered to be protected by the primary overcurrent protection."
  }, {
    "type" : "paragraph",
    "id" : 13062,
    "page number" : 746,
    "bounding box" : [ 456.832, 25.333, 769.729, 52.629 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.25.2.5 Class 1 Circuit Wiring Methods. Class 1 circuits shall be installed in accordance with Part 3.0.1 and with the wiring methods"
  }, {
    "type" : "paragraph",
    "id" : 13064,
    "page number" : 747,
    "bounding box" : [ 71.99, 531.309, 256.718, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "from the appropriate articles in Chapter 3."
  }, {
    "type" : "paragraph",
    "id" : 13065,
    "page number" : 747,
    "bounding box" : [ 71.99, 468.009, 384.86, 520.532 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: The provisions of 7.25.2.6 through 7.25.2.8 shall be permitted to apply in installations of Class 1 circuits. Exception No. 2: Methods permitted or required by other articles of this Code shall apply to installations of Class 1 circuits."
  }, {
    "type" : "list",
    "id" : 13066,
    "level" : "4",
    "page number" : 747,
    "bounding box" : [ 71.99, 417.501, 384.893, 457.326 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 13101,
    "list items" : [ {
      "type" : "list item",
      "page number" : 747,
      "bounding box" : [ 71.99, 417.501, 384.893, 457.326 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.25.2.6 Conductors of Different Circuits in the Same Cable, Cable Tray, Enclosure, or Raceway. Class 1 circuits shall be permitted to be installed with other circuits as specified in 7.25.2.6(a) and",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13067,
    "level" : "4",
    "page number" : 747,
    "bounding box" : [ 71.99, 404.841, 123.441, 419.269 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 13097,
    "list items" : [ {
      "type" : "list item",
      "page number" : 747,
      "bounding box" : [ 71.99, 404.841, 123.441, 419.269 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.25.2.6(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13068,
    "level" : "5",
    "page number" : 747,
    "bounding box" : [ 71.985, 265.691, 384.877, 394.147 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 747,
      "bounding box" : [ 71.985, 316.277, 384.877, 394.147 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Two or More Class 1 Circuits. Class 1 circuits shall be permitted to occupy the same cable, cable tray, enclosure, or raceway without regard to whether the individual circuits are alternating current or direct current, provided all conductors are insulated for the maximum voltage of any conductor in the cable, cable tray, enclosure, or raceway.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 747,
      "bounding box" : [ 71.986, 265.691, 384.848, 305.647 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Class 1 Circuits with Power Supply Circuits. Class 1 circuits shall be permitted to be installed with power supply conductors as specified in 7.25.2.6(b)(1) through (b)(4).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13069,
    "level" : "2",
    "page number" : 747,
    "bounding box" : [ 89.991, 151.872, 384.888, 254.799 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 747,
      "bounding box" : [ 89.991, 240.371, 384.888, 254.799 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) In a Cable, Enclosure, or Raceway. Class 1 circuits and power",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 299,
        "page number" : 747,
        "bounding box" : [ 71.995, 202.457, 384.87, 242.139 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "supply circuits shall be permitted to occupy the same cable, enclosure, or raceway only where the equipment powered is functionally associated."
      } ]
    }, {
      "type" : "list item",
      "page number" : 747,
      "bounding box" : [ 89.991, 189.792, 384.868, 204.219 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In Factory- or Field-Assembled Control Centers. Class 1",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 300,
        "page number" : 747,
        "bounding box" : [ 71.995, 164.472, 384.894, 191.559 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "circuits and power supply circuits shall be permitted to be installed in factory- or field-assembled control centers."
      } ]
    }, {
      "type" : "list item",
      "page number" : 747,
      "bounding box" : [ 89.991, 151.872, 384.762, 166.3 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In a Manhole. Class 1 circuits and power supply circuits shall",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13070,
    "page number" : 747,
    "bounding box" : [ 71.995, 126.552, 384.823, 153.64 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be permitted to be installed as underground conductors in a manhole in accordance with one of the following:"
  }, {
    "type" : "list",
    "id" : 13071,
    "level" : "4",
    "page number" : 747,
    "bounding box" : [ 71.989, 50.653, 384.823, 115.66 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 747,
      "bounding box" : [ 71.989, 88.572, 384.823, 115.66 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The power-supply or Class 1 circuit conductors are in a metalenclosed cable or Type UF cable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 747,
      "bounding box" : [ 71.989, 50.653, 384.804, 90.401 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The conductors are permanently separated from the powersupply conductors by a continuous firmly fixed nonconductor, such as flexible tubing, in addition to the insulation on the wire.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13072,
    "page number" : 747,
    "bounding box" : [ 456.83, 505.994, 769.729, 545.741 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "c. The conductors are permanently and effectively separated from the power supply conductors and securely fastened to racks, insulators, or other approved supports."
  }, {
    "type" : "paragraph",
    "id" : 13074,
    "level" : "5",
    "page number" : 747,
    "bounding box" : [ 456.835, 430.094, 769.716, 495.162 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) In Cable Trays. In cable trays, where the Class 1 circuit conductors and power-supply conductors not functionally associated with them are separated by a solid fixed barrier of a material compatible with the cable tray, or where the power-supply or Class 1 circuit conductors are in a metal-enclosed cable."
  }, {
    "type" : "list",
    "id" : 13075,
    "level" : "6",
    "page number" : 747,
    "bounding box" : [ 456.832, 177.077, 769.594, 419.411 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 747,
      "bounding box" : [ 456.832, 404.775, 625.556, 419.411 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.25.2.7 Class 1 Circuit Conductors.",
      "kids" : [ {
        "type" : "list",
        "id" : 298,
        "level" : "7",
        "page number" : 747,
        "bounding box" : [ 456.815, 215.122, 769.696, 394.151 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 747,
          "bounding box" : [ 456.837, 316.281, 769.696, 394.151 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Sizes and Use. Conductors of sizes 18 AWG and 16 AWG shall be permitted to be used, provided they supply loads that do not exceed the ampacities given in 4.2.1.5 and are installed in a raceway, an approved enclosure, or a listed cable. Conductors larger than 16 AWG shall not supply loads greater than the ampacities given in 3.10.1.15. Flexible cords shall comply with Article 4.0.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 747,
          "bounding box" : [ 456.815, 215.122, 769.685, 305.653 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Insulation. Insulation on conductors shall be suitable for 600 volts. Conductors larger than 16 AWG shall comply with Article 310. Conductors in sizes 18 AWG and 16 AWG shall be Type FFH-2, KF2, KFF-2, PAF, PAFF, PF, PFF, PGF, PGFF, PTF, PTFF, RFH-2, RFHH-2, RFHH-3, SF-2, SFF-2, TF, TFF, TFFN, TFN, ZF, or ZFF. Conductors with other types and thicknesses of insulation shall be permitted if listed for Class 1 circuit use.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 747,
      "bounding box" : [ 456.832, 177.077, 769.594, 204.373 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.25.2.8 Number of Conductors in Cable Trays and Raceway, and Derating.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13076,
    "level" : "1",
    "page number" : 747,
    "bounding box" : [ 466.192, 75.918, 769.669, 166.514 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 747,
      "bounding box" : [ 466.192, 151.878, 769.669, 166.514 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Class 1 Circuit Conductors. Where only Class 1 circuit",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 297,
        "page number" : 747,
        "bounding box" : [ 456.837, 101.238, 769.682, 153.645 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductors are in a raceway, the number of conductors shall be determined in accordance with 3.0.1.17. The derating factors given in 3.10.1.15(b)(2)a shall apply only if such conductors carry continuous loads in excess of 10 percent of the ampacity of each conductor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 747,
      "bounding box" : [ 466.192, 75.918, 769.653, 90.554 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Power-Supply Conductors and Class 1 Circuit Conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13077,
    "page number" : 747,
    "bounding box" : [ 456.826, 25.344, 769.671, 77.752 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Where power-supply conductors and Class 1 circuit conductors are permitted in a raceway in accordance with 7.25.2.6, the number of conductors shall be determined in accordance with 3.0.1.17. The derating factors given in 3.10.1.15(b)(2)a shall apply as follows:"
  }, {
    "type" : "list",
    "id" : 13087,
    "level" : "2",
    "page number" : 748,
    "bounding box" : [ 475.551, 498.065, 760.268, 545.467 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 748,
      "bounding box" : [ 475.551, 534.846, 760.21, 545.467 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "(2) A current-limiting impedance, listed for the purpose, or part of a listed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 295,
        "page number" : 748,
        "bounding box" : [ 466.19, 516.428, 760.274, 536.29 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "product, used in conjunction with a non–power-limited transformer or a stored energy source, for example, storage battery, to limit the output current"
      } ]
    }, {
      "type" : "list item",
      "page number" : 748,
      "bounding box" : [ 475.551, 507.245, 543.447, 517.867 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "(3) A thermocouple",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 748,
      "bounding box" : [ 475.551, 498.065, 760.268, 508.686 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "(4) Limited voltage/current or limited impedance secondary communications",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13078,
    "level" : "5",
    "page number" : 748,
    "bounding box" : [ 71.995, 442.75, 384.747, 533.077 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 748,
      "bounding box" : [ 71.995, 493.395, 384.747, 533.077 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) To all conductors where the Class 1 circuit conductors carry continuous loads in excess of 10 percent of the ampacity of each conductor and where the total number of conductors is more than three",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 748,
      "bounding box" : [ 71.995, 442.75, 384.732, 495.157 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) To the power-supply conductors only, where the Class 1 circuit conductors do not carry continuous loads in excess of 10 percent of the ampacity of each conductor and where the number of power-supply conductors is more than three",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13088,
    "page number" : 748,
    "bounding box" : [ 466.19, 488.824, 621.008, 499.446 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "circuits of listed industrial control equipment"
  }, {
    "type" : "paragraph",
    "id" : 13089,
    "level" : "5",
    "page number" : 748,
    "bounding box" : [ 456.834, 450.789, 769.751, 477.877 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Listed information technology (computer) equipment limited power circuits."
  }, {
    "type" : "paragraph",
    "id" : 13079,
    "page number" : 748,
    "bounding box" : [ 71.986, 404.836, 384.835, 444.726 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Class 1 Circuit Conductors in Cable Trays. Where Class 1 circuit conductors are installed in cable trays, they shall comply with the provisions of 3.92.1.9 through 3.92.1.11."
  }, {
    "type" : "paragraph",
    "id" : 13090,
    "page number" : 748,
    "bounding box" : [ 466.19, 392.295, 760.373, 439.688 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One way to determine applicable requirements for listing of information technology (computer) equipment is to refer to UL 1950-1995, Standard for Safety of Information Technology Equipment, Including Electrical Business Equipment. Typically such circuits are used to interconnect information technology equipment for the purpose of exchanging information (data)."
  }, {
    "type" : "paragraph",
    "id" : 13080,
    "page number" : 748,
    "bounding box" : [ 71.991, 354.257, 384.91, 394.147 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.25.2.9 Circuits Extending Beyond One Building. Class 1 circuits that extend aerially beyond one building shall also meet the requirements of Article 2.25."
  }, {
    "type" : "paragraph",
    "id" : 13091,
    "level" : "5",
    "page number" : 748,
    "bounding box" : [ 456.834, 328.935, 769.71, 381.277 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(5) A dry cell battery shall be considered an inherently limited Class 2 power source, provided the voltage is 30 volts or less and the capacity is equal to or less than that available from series connected No. 6 carbon zinc cells."
  }, {
    "type" : "paragraph",
    "id" : 13081,
    "page number" : 748,
    "bounding box" : [ 71.991, 303.551, 332.582, 343.507 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.25.3 Class 2 and Class 3 Circuits 7.25.3.1 Power Sources for Class 2 and Class 3 Circuits."
  }, {
    "type" : "paragraph",
    "id" : 13092,
    "page number" : 748,
    "bounding box" : [ 456.836, 278.356, 769.69, 318.246 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Interconnection of Power Sources. Class 2 or Class 3 power sources shall not have the output connections paralleled or otherwise interconnected unless listed for such interconnection."
  }, {
    "type" : "paragraph",
    "id" : 13082,
    "page number" : 748,
    "bounding box" : [ 71.997, 253.031, 384.837, 292.987 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Power Source. The power source for a Class 2 or a Class 3 circuit shall be as specified in 7.25.3.1(a)(1), (a)(2), (a)(3), (a)(4), or (a)(5):"
  }, {
    "type" : "image",
    "id" : 13094,
    "page number" : 748,
    "bounding box" : [ 508.07, 121.64, 729.316, 279.2 ],
    "source" : "Phil Electrical Code_images/imageFile36.png"
  }, {
    "type" : "list",
    "id" : 13083,
    "level" : "6",
    "page number" : 748,
    "bounding box" : [ 71.994, 140.35, 375.437, 241.868 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 748,
      "bounding box" : [ 81.351, 222.069, 375.428, 241.868 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: Figure 7.25.3.1 illustrates the relationships between Class 2 or Class 3 power sources, their supply, and the Class 2 or Class 3 circuits.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 748,
      "bounding box" : [ 81.351, 203.645, 375.437, 223.507 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Table 11(a) and Table 11(b) in Chapter 9 provide the requirements for listed Class 2 and Class 3 power sources.",
      "kids" : [ {
        "type" : "list",
        "id" : 296,
        "level" : "5",
        "page number" : 748,
        "bounding box" : [ 89.99, 153.01, 384.752, 192.697 ],
        "numbering style" : "unknown style",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 748,
          "bounding box" : [ 89.99, 178.269, 275.609, 192.697 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) A listed Class 2 or Class 3 transformer",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 748,
          "bounding box" : [ 89.99, 165.67, 284.018, 180.097 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) A listed Class 2 or Class 3 power supply",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 748,
          "bounding box" : [ 89.99, 153.01, 384.752, 167.437 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Other listed equipment marked to identify the Class 2 or Class",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 748,
      "bounding box" : [ 71.994, 140.35, 139.222, 154.778 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3 power source",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13084,
    "page number" : 748,
    "bounding box" : [ 71.99, 64.39, 384.882, 129.573 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Thermocouples shall not require listing as a Class 2 power source. Exception No. 2: Limited power circuits of listed equipment where these circuits have energy levels rated at or below the limits established in Chapter 9, Table 11(a) and Table 11(b)."
  }, {
    "type" : "heading",
    "id" : 13093,
    "level" : "Subtitle",
    "page number" : 748,
    "bounding box" : [ 508.971, 113.832, 717.476, 128.468 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 7.25.3.1 Class 2 and Class 3 Circuits."
  }, {
    "type" : "paragraph",
    "id" : 13095,
    "page number" : 748,
    "bounding box" : [ 456.832, 50.653, 769.663, 90.609 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.25.3.2 Circuit Marking. The equipment supplying the circuits shall be durably marked where plainly visible to indicate each circuit that is a Class 2 or Class 3 circuit."
  }, {
    "type" : "paragraph",
    "id" : 13085,
    "page number" : 748,
    "bounding box" : [ 81.351, 42.666, 279.832, 53.288 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Examples of other listed equipment are as follows:"
  }, {
    "type" : "paragraph",
    "id" : 13086,
    "level" : "7",
    "page number" : 748,
    "bounding box" : [ 81.35, 24.309, 375.461, 44.108 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "(1) A circuit card listed for use as a Class 2 or Class 3 power source where used as part of a listed assembly"
  }, {
    "type" : "list",
    "id" : 13097,
    "level" : "4",
    "page number" : 749,
    "bounding box" : [ 71.99, 468.081, 384.883, 545.885 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13067,
    "list items" : [ {
      "type" : "list item",
      "page number" : 749,
      "bounding box" : [ 71.99, 468.081, 384.883, 545.885 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.25.3.11 Wiring Methods on Supply Side of the Class 2 or Class 3 Power Source. Conductors and equipment on the supply side of the power source shall be installed in accordance with the appropriate requirements of Chapters 1 through 4. Transformers or other devices supplied from electric light or power circuits shall be protected by an overcurrent device rated not over 20 amperes.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13109,
    "page number" : 749,
    "bounding box" : [ 456.831, 493.335, 769.739, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 2: Other wiring methods and materials installed in accordance with the requirements of 7.25.1.3 shall be permitted to extend or replace the conductors and cables described in 7.25.4.1 and permitted by 7.25.3.12(b)."
  }, {
    "type" : "list",
    "id" : 13110,
    "level" : "6",
    "page number" : 749,
    "bounding box" : [ 456.831, 366.791, 769.723, 482.646 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 749,
      "bounding box" : [ 456.831, 417.502, 769.723, 482.646 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.25.3.14 Installation of Conductors and Equipment in Cables, Compartments, Cable Trays, Enclosures, Manholes, Outlet Boxes, Device Boxes, and Raceways for Class 2 and Class 3 Circuits. Conductors and equipment for Class 2 and Class 3 circuits shall be installed in accordance with 7.25.3.15 through 7.25.3.18.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 749,
      "bounding box" : [ 456.831, 366.791, 769.659, 406.747 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.25.3.15 Separation from Electric Light, Power, Class 1, Non– Power-Limited Fire Alarm Circuit Conductors, and Medium Power Network-Powered Broadband Communications Cables.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13098,
    "page number" : 749,
    "bounding box" : [ 71.986, 392.109, 384.844, 457.293 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The input leads of a transformer or other power source supplying Class 2 and Class 3 circuits shall be permitted to be smaller than 2.0 mm2 (1.6 mm dia.), but not smaller than 18 AWG if they are not over 300 mm long and if they have insulation that complies with 7.25.2.7(b)."
  }, {
    "type" : "heading",
    "id" : 13099,
    "level" : "Subtitle",
    "page number" : 749,
    "bounding box" : [ 71.99, 366.789, 384.73, 381.426 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.25.3.12 Wiring Methods and Materials on Load Side of the Class"
  }, {
    "type" : "list",
    "id" : 13100,
    "level" : "5",
    "page number" : 749,
    "bounding box" : [ 71.99, 328.93, 384.898, 368.887 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13041,
    "list items" : [ {
      "type" : "list item",
      "page number" : 749,
      "bounding box" : [ 71.99, 328.93, 384.898, 368.887 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2 or Class 3 Power Source. Class 2 and Class 3 circuits on the load side of the power source shall be permitted to be installed using wiring methods and materials in accordance with either 7.25.3.12(a) or",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13111,
    "level" : "1",
    "page number" : 749,
    "bounding box" : [ 466.191, 139.213, 769.727, 356.227 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 749,
      "bounding box" : [ 466.191, 341.591, 769.727, 356.227 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) General. Cables and conductors of Class 2 and Class 3 circuits",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 292,
        "page number" : 749,
        "bounding box" : [ 456.836, 265.697, 769.701, 343.359 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall not be placed in any cable, cable tray, compartment, enclosure, manhole, outlet box, device box, raceway, or similar fitting with conductors of electric light, power, Class 1, non–power-limited fire alarm circuits, and medium power network-powered broadband communications circuits unless permitted by 7.25.3.15(b) through 7.25.3.15(j)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 749,
      "bounding box" : [ 466.191, 253.032, 769.7, 267.668 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Separated by Barriers. Class 2 and Class 3 circuits shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 293,
        "page number" : 749,
        "bounding box" : [ 456.825, 202.458, 769.742, 254.799 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "permitted to be installed together with the conductors of electric light, power, Class 1, non–power-limited fire alarm and medium power network-powered broadband communications circuits where they are separated by a barrier."
      } ]
    }, {
      "type" : "list item",
      "page number" : 749,
      "bounding box" : [ 466.192, 189.792, 769.684, 204.429 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Raceways Within Enclosures. In enclosures, Class 2 and Class",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 294,
        "page number" : 749,
        "bounding box" : [ 456.826, 151.878, 769.762, 191.56 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "3 circuits shall be permitted to be installed in a raceway to separate them from Class 1, non–power-limited fire alarm and medium power network-powered broadband communications circuits."
      } ]
    }, {
      "type" : "list item",
      "page number" : 749,
      "bounding box" : [ 466.193, 139.213, 769.714, 153.849 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Associated Systems Within Enclosures. Class 2 and Class 3",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13101,
    "level" : "4",
    "page number" : 749,
    "bounding box" : [ 71.99, 316.27, 128.963, 330.698 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13066,
    "list items" : [ {
      "type" : "list item",
      "page number" : 749,
      "bounding box" : [ 71.99, 316.27, 128.963, 330.698 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.25.3.12(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13102,
    "page number" : 749,
    "bounding box" : [ 71.995, 278.35, 384.868, 305.646 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Class 1 Wiring Methods and Materials. Installation shall be in accordance with 7.25.2.5."
  }, {
    "type" : "paragraph",
    "id" : 13103,
    "page number" : 749,
    "bounding box" : [ 71.99, 177.076, 384.911, 267.573 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: The derating factors given in 3.10.1.15(b)(2)a shall not apply. Exception No. 2: Class 2 and Class 3 circuits shall be permitted to be reclassified and installed as Class 1 circuits if the Class 2 and Class 3 markings required in 7.25.3.2 are eliminated and the entire circuit is installed using the wiring methods and materials in accordance with Part II, Class 1 circuits."
  }, {
    "type" : "paragraph",
    "id" : 13104,
    "page number" : 749,
    "bounding box" : [ 81.351, 146.166, 375.43, 166.028 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Class 2 and Class 3 circuits reclassified and installed as Class 1 circuits are no longer Class 2 or Class 3 circuits, regardless of the continued connection to a"
  }, {
    "type" : "list",
    "id" : 13105,
    "level" : "5",
    "page number" : 749,
    "bounding box" : [ 81.351, 136.989, 198.572, 147.61 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 13116,
    "list items" : [ {
      "type" : "list item",
      "page number" : 749,
      "bounding box" : [ 81.351, 136.989, 198.572, 147.61 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "Class 2 or Class 3 power source.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13112,
    "page number" : 749,
    "bounding box" : [ 456.838, 63.319, 769.837, 140.981 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "circuit conductors in compartments, enclosures, device boxes, outlet boxes, or similar fittings shall be permitted to be installed with electric light, power, Class 1, non–power-limited fire alarm, and medium power network-powered broadband communications circuits where they are introduced solely to connect the equipment connected to Class 2 and Class 3 circuits, and where (1) or (2) applies:"
  }, {
    "type" : "paragraph",
    "id" : 13106,
    "page number" : 749,
    "bounding box" : [ 71.996, 86.289, 384.867, 126.246 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Class 2 and Class 3 Wiring Methods. Conductors on the load side of the power source shall be insulated at not less than the requirements of 7.25.4.1 and shall be installed in accordance with"
  }, {
    "type" : "list",
    "id" : 13107,
    "level" : "6",
    "page number" : 749,
    "bounding box" : [ 71.996, 73.629, 178.974, 88.057 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13057,
    "list items" : [ {
      "type" : "list item",
      "page number" : 749,
      "bounding box" : [ 71.996, 73.629, 178.974, 88.057 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.25.3.14 and 7.25.3.21.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13108,
    "page number" : 749,
    "bounding box" : [ 71.99, 35.65, 384.837, 62.913 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: As provided for in 6.20.3.1 for elevators and similar equipment."
  }, {
    "type" : "paragraph",
    "id" : 13114,
    "level" : "4",
    "page number" : 749,
    "bounding box" : [ 456.837, 25.334, 769.689, 52.422 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) The electric light, power, Class 1, non–power-limited fire alarm, and medium power network-powered broadband"
  }, {
    "type" : "paragraph",
    "id" : 13115,
    "page number" : 750,
    "bounding box" : [ 71.99, 518.649, 384.896, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "communications circuit conductors are routed to maintain a minimum of 6 mm separation from the conductors and cables of Class 2 and"
  }, {
    "type" : "list",
    "id" : 13116,
    "level" : "5",
    "page number" : 750,
    "bounding box" : [ 71.99, 505.989, 141.911, 520.417 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13105,
    "list items" : [ {
      "type" : "list item",
      "page number" : 750,
      "bounding box" : [ 71.99, 505.989, 141.911, 520.417 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Class 3 circuits.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13117,
    "level" : "4",
    "page number" : 750,
    "bounding box" : [ 71.994, 480.73, 384.832, 507.817 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) The circuit conductors operate at 150 volts or less to ground and also comply with one of the following:"
  }, {
    "type" : "list",
    "id" : 13118,
    "level" : "5",
    "page number" : 750,
    "bounding box" : [ 71.988, 404.831, 384.894, 482.498 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 750,
      "bounding box" : [ 71.988, 417.496, 384.894, 482.498 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The Class 2 and Class 3 circuits are installed using Type CL3, CL3R, or CL3P or permitted substitute cables, provided these Class 3 cable conductors extending beyond the jacket are separated by a minimum of 6 mm or by a nonconductive sleeve or nonconductive barrier from all other conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 750,
      "bounding box" : [ 99.35, 404.831, 384.876, 419.258 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The Class 2 and Class 3 circuit conductors are installed as a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13119,
    "level" : "6",
    "page number" : 750,
    "bounding box" : [ 71.988, 392.171, 262.085, 406.598 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 13145,
    "list items" : [ {
      "type" : "list item",
      "page number" : 750,
      "bounding box" : [ 71.988, 392.171, 262.085, 406.598 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Class 1 circuit in accordance with 7.25.2.1.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 13120,
    "level" : "Subtitle",
    "page number" : 750,
    "bounding box" : [ 81.351, 366.851, 384.885, 381.487 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Enclosures with Single Opening. Class 2 and Class 3 circuit"
  }, {
    "type" : "paragraph",
    "id" : 13121,
    "page number" : 750,
    "bounding box" : [ 71.985, 240.383, 384.908, 368.684 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors entering compartments, enclosures, device boxes, outlet boxes, or similar fittings shall be permitted to be installed with Class 1, non–power-limited fire alarm and medium power network-powered broadband communications circuits where they are introduced solely to connect the equipment connected to Class 2 and Class 3 circuits. Where Class 2 and Class 3 circuit conductors must enter an enclosure that is provided with a single opening, they shall be permitted to enter through a single fitting (such as a tee), provided the conductors are separated from the conductors of the other circuits by a continuous and firmly fixed nonconductor, such as flexible tubing."
  }, {
    "type" : "heading",
    "id" : 13122,
    "level" : "Subtitle",
    "page number" : 750,
    "bounding box" : [ 81.351, 227.712, 384.887, 242.348 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Manholes. Underground Class 2 and Class 3 circuit conductors"
  }, {
    "type" : "paragraph",
    "id" : 13123,
    "page number" : 750,
    "bounding box" : [ 71.996, 177.138, 384.936, 229.546 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "in a manhole shall be permitted to be installed with Class 1, non– power-limited fire alarm and medium power network-powered broadband communications circuits where one of the following conditions is met:"
  }, {
    "type" : "list",
    "id" : 13124,
    "level" : "2",
    "page number" : 750,
    "bounding box" : [ 89.991, 50.654, 384.84, 166.301 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 750,
      "bounding box" : [ 89.991, 151.873, 384.84, 166.301 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The electric light, power, Class 1, non–power-limited fire",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 289,
        "page number" : 750,
        "bounding box" : [ 71.995, 113.893, 384.857, 153.641 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "alarm and medium power network-powered broadband communications circuit conductors are in a metal-enclosed cable or Type UF cable."
      } ]
    }, {
      "type" : "list item",
      "page number" : 750,
      "bounding box" : [ 89.991, 101.234, 384.778, 115.661 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The Class 2 and Class 3 circuit conductors are permanently",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 290,
        "page number" : 750,
        "bounding box" : [ 71.995, 63.32, 384.885, 103.001 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "and effectively separated from the conductors of other circuits by a continuous and firmly fixed nonconductor, such as flexible tubing, in addition to the insulation or covering on the wire."
      } ]
    }, {
      "type" : "list item",
      "page number" : 750,
      "bounding box" : [ 89.991, 50.654, 384.778, 65.082 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The Class 2 and Class 3 circuit conductors are permanently",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13125,
    "page number" : 750,
    "bounding box" : [ 71.995, 25.334, 384.844, 52.422 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "and effectively separated from conductors of the other circuits and securely fastened to racks, insulators, or other approved supports."
  }, {
    "type" : "heading",
    "id" : 13126,
    "level" : "Subtitle",
    "page number" : 750,
    "bounding box" : [ 466.192, 518.655, 769.697, 533.291 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(g) Closed-Loop and Programmed Power Distribution. Class 2"
  }, {
    "type" : "paragraph",
    "id" : 13127,
    "page number" : 750,
    "bounding box" : [ 456.837, 493.401, 769.721, 520.423 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "and Class 3 conductors shall be permitted to be installed in accordance with 7.80.1.6."
  }, {
    "type" : "heading",
    "id" : 13129,
    "level" : "Subtitle",
    "page number" : 750,
    "bounding box" : [ 466.193, 468.075, 769.697, 482.712 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(h) Cable Trays. Class 2 and Class 3 circuit conductors shall be"
  }, {
    "type" : "paragraph",
    "id" : 13130,
    "page number" : 750,
    "bounding box" : [ 456.827, 404.842, 769.687, 469.843 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "permitted to be installed in cable trays, where the conductors of the electric light, Class 1, and non–power-limited fire alarm circuits are separated by a solid fixed barrier of a material compatible with the cable tray or where the Class 2 or Class 3 circuits are installed in Type MC cable."
  }, {
    "type" : "heading",
    "id" : 13131,
    "level" : "Subtitle",
    "page number" : 750,
    "bounding box" : [ 466.193, 379.516, 769.669, 394.152 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(i) In Hoistways. In hoistways, Class 2 or Class 3 circuit conductors"
  }, {
    "type" : "paragraph",
    "id" : 13132,
    "page number" : 750,
    "bounding box" : [ 456.827, 328.942, 769.75, 381.284 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be installed in rigid metal conduit, rigid nonmetallic conduit, intermediate metal conduit, liquidtight flexible nonmetallic conduit, or electrical metallic tubing. For elevators or similar equipment, these conductors shall be permitted to be installed as provided in 6.20.3.1."
  }, {
    "type" : "heading",
    "id" : 13133,
    "level" : "Subtitle",
    "page number" : 750,
    "bounding box" : [ 466.192, 303.617, 769.664, 318.253 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(j) Other Applications. For other applications, conductors of Class"
  }, {
    "type" : "paragraph",
    "id" : 13134,
    "page number" : 750,
    "bounding box" : [ 456.826, 253.043, 769.879, 305.45 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "2 and Class 3 circuits shall be separated by at least 50 mm (2 in.) from conductors of any electric light, power, Class 1 non–power-limited fire alarm or medium power network-powered broadband communications circuits unless one of the following conditions is met:"
  }, {
    "type" : "list",
    "id" : 13135,
    "level" : "5",
    "page number" : 750,
    "bounding box" : [ 456.835, 101.245, 769.707, 242.145 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 750,
      "bounding box" : [ 456.835, 177.144, 769.684, 242.145 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Either (a) all of the electric light, power, Class 1, non–powerlimited fire alarm and medium power network-powered broadband communications circuit conductors or (b) all of the Class 2 and Class 3 circuit conductors are in a raceway or in metal-sheathed, metal-clad, non–metallic-sheathed, or Type UF cables.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 750,
      "bounding box" : [ 456.835, 101.245, 769.707, 178.906 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) All of the electric light, power, Class 1 non–power-limited fire alarm, and medium power network-powered broadband communications circuit conductors are permanently separated from all of the Class 2 and Class 3 circuit conductors by a continuous and firmly fixed nonconductor, such as porcelain tubes or flexible tubing, in addition to the insulation on the conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13136,
    "page number" : 750,
    "bounding box" : [ 456.832, 63.259, 769.61, 90.555 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.25.3.16 Installation of Conductors of Different Circuits in the Same Cable, Enclosure, or Raceway."
  }, {
    "type" : "paragraph",
    "id" : 13137,
    "page number" : 750,
    "bounding box" : [ 456.837, 25.34, 769.709, 52.636 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Two or More Class 2 Circuits. Conductors of two or more Class 2 circuits shall be permitted within the same cable, enclosure, or"
  }, {
    "type" : "paragraph",
    "id" : 13150,
    "page number" : 751,
    "bounding box" : [ 456.835, 506.0, 769.704, 545.748 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "using Class 2 or Class 3 wiring methods in compliance with Sections 7.25.3.14 and 7.25.3.21, shall not be permitted to be installed in the same cable or raceway with Class 2 or Class 3 conductors or cables."
  }, {
    "type" : "paragraph",
    "id" : 13138,
    "page number" : 751,
    "bounding box" : [ 71.99, 531.309, 111.378, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "raceway."
  }, {
    "type" : "heading",
    "id" : 13139,
    "level" : "Subtitle",
    "page number" : 751,
    "bounding box" : [ 81.351, 505.989, 384.833, 520.626 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Two or More Class 3 Circuits. Conductors of two or more"
  }, {
    "type" : "paragraph",
    "id" : 13140,
    "page number" : 751,
    "bounding box" : [ 71.985, 480.735, 384.862, 507.823 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Class 3 circuits shall be permitted within the same cable, enclosure, or raceway."
  }, {
    "type" : "paragraph",
    "id" : 13151,
    "page number" : 751,
    "bounding box" : [ 456.832, 417.507, 769.728, 495.311 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.25.3.17 Installation of Circuit Conductors Extending Beyond One Building. Where Class 2 or Class 3 circuit conductors extend beyond one building and are run so as to be subject to accidental contact with electric light or power conductors operating over 300 volts to ground, or are exposed to lightning on interbuilding circuits on the same premises, the requirements of the following shall also apply:"
  }, {
    "type" : "heading",
    "id" : 13141,
    "level" : "Subtitle",
    "page number" : 751,
    "bounding box" : [ 81.352, 455.41, 384.804, 470.046 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Class 2 Circuits with Class 3 Circuits. Conductors of one or"
  }, {
    "type" : "paragraph",
    "id" : 13142,
    "page number" : 751,
    "bounding box" : [ 71.986, 404.836, 384.862, 457.178 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "more Class 2 circuits shall be permitted within the same cable, enclosure, or raceway with conductors of Class 3 circuits, provided that the insulation of the Class 2 circuit conductors in the cable, enclosure, or raceway is at least that required for Class 3 circuits."
  }, {
    "type" : "heading",
    "id" : 13143,
    "level" : "Subtitle",
    "page number" : 751,
    "bounding box" : [ 81.352, 392.11, 377.575, 406.746 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Class 2 and Class 3 Circuits with Communications Circuits."
  }, {
    "type" : "list",
    "id" : 13152,
    "level" : "4",
    "page number" : 751,
    "bounding box" : [ 456.837, 366.856, 769.643, 406.604 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 751,
      "bounding box" : [ 456.837, 379.516, 769.643, 406.604 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Sections 8.0.2.1, 8.0.2.7, 8.0.2.10, 8.0.3.4, 8.0.4.1, 8.0.6.1(a), and 8.0.6.1(b) for other than coaxial conductors",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 751,
      "bounding box" : [ 466.192, 366.856, 760.289, 381.284 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Sections 8.20.2.1, 8.20.3.1, and 8.20.4.1 for coaxial conductors",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13144,
    "level" : "5",
    "page number" : 751,
    "bounding box" : [ 71.995, 291.012, 384.91, 381.278 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 751,
      "bounding box" : [ 71.995, 303.617, 384.91, 381.278 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Classified as Communications Circuits. Class 2 and Class 3 circuit conductors shall be permitted in the same cable with communications circuits, in which case the Class 2 and Class 3 circuits shall be classified as communications circuits and shall be installed in accordance with the requirements of Article 8.0. The cables shall be listed as communications cables or multipurpose cables.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 751,
      "bounding box" : [ 89.991, 291.012, 384.881, 305.44 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Composite Cables. Cables constructed of individually listed",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13153,
    "page number" : 751,
    "bounding box" : [ 456.832, 291.023, 769.711, 356.233 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.25.3.18 Support of Conductors. Class 2 or Class 3 circuit conductors shall not be strapped, taped, or attached by any means to the exterior of any conduit or other raceway as a means of support. These conductors shall be permitted to be installed as permitted by 3.0.1.11(b)(2)."
  }, {
    "type" : "list",
    "id" : 13145,
    "level" : "6",
    "page number" : 751,
    "bounding box" : [ 71.995, 240.372, 384.899, 292.78 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13119,
    "list items" : [ {
      "type" : "list item",
      "page number" : 751,
      "bounding box" : [ 71.995, 240.372, 384.899, 292.78 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Class 2, Class 3, and communications cables under a common jacket shall be permitted to be classified as communications cables. The fire resistance rating of the composite cable shall be determined by the performance of the composite cable.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13154,
    "page number" : 751,
    "bounding box" : [ 456.832, 240.383, 769.636, 280.273 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.25.3.21 Applications of Listed Class 2, Class 3, and PLTC Cables. Class 2, Class 3, and PLTC cables shall comply with any of the requirements described in 7.25.3.21(a) through 7.25.3.21(h)."
  }, {
    "type" : "list",
    "id" : 13155,
    "level" : "4",
    "page number" : 751,
    "bounding box" : [ 456.837, 101.239, 769.725, 229.754 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 751,
      "bounding box" : [ 456.837, 139.224, 769.725, 229.754 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Plenums. Cables installed in ducts, plenums, and other spaces used for environmental air shall be Type CL2P or CL3P. Listed wires and cables installed in compliance with 3.0.1.22 shall be permitted. Listed plenum signaling raceways shall be permitted to be installed in other spaces used for environmental air as described in 3.0.1.22(c). Only Type CL2P or CL3P cable shall be permitted to be installed in these raceways.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 751,
      "bounding box" : [ 456.838, 101.239, 769.681, 128.535 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Riser. Cables installed in risers shall be as described in any of (b)(1), (b)(2), or (b)(3):",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13146,
    "page number" : 751,
    "bounding box" : [ 71.997, 189.793, 384.841, 229.749 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Class 2 or Class 3 Cables with Other Circuit Cables. Jacketed cables of Class 2 or Class 3 circuits shall be permitted in the same enclosure or raceway with jacketed cables of any of the following:"
  }, {
    "type" : "list",
    "id" : 13147,
    "level" : "2",
    "page number" : 751,
    "bounding box" : [ 89.991, 75.974, 384.872, 178.901 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 751,
      "bounding box" : [ 89.991, 164.473, 384.841, 178.901 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Power-limited fire alarm systems in compliance with Article",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 280,
        "page number" : 751,
        "bounding box" : [ 71.995, 151.879, 91.289, 166.307 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "7.60"
      } ]
    }, {
      "type" : "list item",
      "page number" : 751,
      "bounding box" : [ 89.991, 139.213, 384.778, 153.641 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Nonconductive and conductive optical fiber cables in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 281,
        "page number" : 751,
        "bounding box" : [ 71.995, 126.553, 200.241, 140.981 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "compliance with Article 7.70"
      } ]
    }, {
      "type" : "list item",
      "page number" : 751,
      "bounding box" : [ 89.991, 113.893, 352.583, 128.321 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Communications circuits in compliance with Article 8.0",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 751,
      "bounding box" : [ 89.991, 101.234, 384.872, 115.661 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Community antenna television and radio distribution systems",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 282,
        "page number" : 751,
        "bounding box" : [ 71.995, 88.574, 211.588, 103.001 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in compliance with Article 8.20"
      } ]
    }, {
      "type" : "list item",
      "page number" : 751,
      "bounding box" : [ 89.991, 75.974, 384.827, 90.402 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Low-power, network-powered broadband communications in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13156,
    "level" : "5",
    "page number" : 751,
    "bounding box" : [ 456.836, 25.34, 769.766, 90.407 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Cables installed in vertical runs and penetrating more than one floor, or cables installed in vertical runs in a shaft, shall be Type CL2R or CL3R. Floor penetrations requiring Type CL2R or CL3R shall contain only cables suitable for riser or plenum use. Listed riser signaling raceways shall be permitted to be installed in vertical riser"
  }, {
    "type" : "paragraph",
    "id" : 13148,
    "page number" : 751,
    "bounding box" : [ 71.995, 63.314, 200.241, 77.742 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "compliance with Article 8.30"
  }, {
    "type" : "paragraph",
    "id" : 13149,
    "page number" : 751,
    "bounding box" : [ 71.997, 25.34, 384.88, 52.57 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Class 2 or Class 3 Conductors or Cables and Audio System Circuits. Audio system circuits described in 6.40.1.9(c), and installed"
  }, {
    "type" : "paragraph",
    "id" : 13167,
    "page number" : 752,
    "bounding box" : [ 456.833, 430.103, 769.787, 545.745 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "under the supervision of a licensed electrical practitioner service the installation, and where the cable is not subject to physical damage, Type PLTC cable that complies with the crush and impact requirements of Type MC cable and is identified for such use shall be permitted to be exposed between the cable tray and utilization equipment or device. The cable shall be continuously supported and protected against physical damage using mechanical protection such as dedicated struts, angles, or channels. The cable shall be secured at intervals not exceeding 1 800 mm."
  }, {
    "type" : "paragraph",
    "id" : 13158,
    "page number" : 752,
    "bounding box" : [ 71.99, 518.649, 384.781, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "runs in a shaft from floor to floor. Only Type CL2R, CL3R, CL2P, or CL3P cables shall be permitted to be installed in these raceways."
  }, {
    "type" : "list",
    "id" : 13159,
    "level" : "4",
    "page number" : 752,
    "bounding box" : [ 71.994, 430.09, 384.884, 520.417 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 752,
      "bounding box" : [ 71.994, 480.735, 384.884, 520.417 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Other cables as covered in Table 7.25.3.21 and other listed wiring methods as covered in Chapter 3 shall be installed in metal raceways, or located in a fireproof shaft having firestops at each floor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 752,
      "bounding box" : [ 71.994, 430.09, 384.858, 482.498 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Type CL2, CL3, CL2X, and CL3X cables shall be permitted in one- and two-family dwellings. Listed general purpose signaling raceways shall be permitted for use with Type CL2, CL3, CL2X and CL3X cables.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13168,
    "page number" : 752,
    "bounding box" : [ 456.837, 379.514, 769.776, 419.47 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Other Wiring Within Buildings. Cables installed in building locations other than those covered in 7.25.3.21(a) through 7.25.3.21(d) shall be as described in any of (1) through (7)."
  }, {
    "type" : "paragraph",
    "id" : 13160,
    "page number" : 752,
    "bounding box" : [ 81.351, 408.367, 313.534, 418.988 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.21 for firestop requirements for floor penetrations."
  }, {
    "type" : "paragraph",
    "id" : 13161,
    "page number" : 752,
    "bounding box" : [ 71.996, 357.669, 384.816, 397.626 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Cable Trays. Cables installed in cable trays outdoors shall be Type PLTC. Cables installed in cable trays indoors shall be Types PLTC, CL3P, CL3R, CL3, CL2P, CL2R, and CL2."
  }, {
    "type" : "list",
    "id" : 13169,
    "level" : "2",
    "page number" : 752,
    "bounding box" : [ 474.832, 177.136, 769.731, 368.682 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 7,
    "list items" : [ {
      "type" : "list item",
      "page number" : 752,
      "bounding box" : [ 474.832, 354.255, 653.98, 368.682 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Type CL2 or CL3 shall be permitted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 752,
      "bounding box" : [ 474.832, 341.595, 769.681, 356.022 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Type CL2X or CL3X shall be permitted to be installed in a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 272,
        "page number" : 752,
        "bounding box" : [ 456.836, 316.275, 769.678, 343.362 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "raceway or in accordance with other wiring methods covered in Chapter 3."
      } ]
    }, {
      "type" : "list item",
      "page number" : 752,
      "bounding box" : [ 474.832, 303.615, 769.731, 318.042 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Cables shall be permitted to be installed in nonconcealed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 273,
        "page number" : 752,
        "bounding box" : [ 456.836, 291.021, 761.325, 305.448 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "spaces where the exposed length of cable does not exceed 3 000 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 752,
      "bounding box" : [ 474.832, 278.355, 769.701, 292.783 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Listed Type CL2X cables less than 6 mm in diameter and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 274,
        "page number" : 752,
        "bounding box" : [ 456.836, 253.035, 769.801, 280.123 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "listed Type CL3X cables less than 6 mm in diameter shall be permitted to be installed in one- and two-family dwellings."
      } ]
    }, {
      "type" : "list item",
      "page number" : 752,
      "bounding box" : [ 474.833, 240.375, 769.702, 254.803 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Listed Type CL2X cables less than 6 mm in diameter and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 275,
        "page number" : 752,
        "bounding box" : [ 456.837, 215.121, 769.802, 242.143 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "listed Type CL3X cables less than 6 mm in diameter shall be permitted to be installed in nonconcealed spaces in multifamily dwellings."
      } ]
    }, {
      "type" : "list item",
      "page number" : 752,
      "bounding box" : [ 474.833, 202.456, 769.652, 216.884 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Type CMUC undercarpet communications wires and cables",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 276,
        "page number" : 752,
        "bounding box" : [ 456.837, 189.796, 660.305, 204.224 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be permitted to be installed under carpet."
      } ]
    }, {
      "type" : "list item",
      "page number" : 752,
      "bounding box" : [ 474.833, 177.136, 769.673, 191.564 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) In industrial establishments where the conditions of",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13162,
    "page number" : 752,
    "bounding box" : [ 71.996, 332.349, 384.876, 359.437 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Listed signaling raceways shall be permitted for use with cable trays."
  }, {
    "type" : "paragraph",
    "id" : 13163,
    "page number" : 752,
    "bounding box" : [ 81.351, 310.626, 280.646, 321.248 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 8.0.5.24(b) for cables permitted in cable trays."
  }, {
    "type" : "paragraph",
    "id" : 13164,
    "page number" : 752,
    "bounding box" : [ 71.985, 259.93, 384.838, 299.886 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Hazardous (Classified) Locations. Cables installed in hazardous locations shall be as described in 7.25.3.21(d)(1) through (d)(4)."
  }, {
    "type" : "list",
    "id" : 13165,
    "level" : "2",
    "page number" : 752,
    "bounding box" : [ 89.991, 57.552, 384.89, 249.038 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 752,
      "bounding box" : [ 89.991, 234.61, 384.889, 249.038 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Type PLTC. Cables installed in hazardous (classified)",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 277,
        "page number" : 752,
        "bounding box" : [ 71.995, 158.782, 384.878, 236.444 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "locations shall be Type PLTC. Where the use of Type PLTC cable is permitted by 5.1.2.1(b), 5.2.2.1(b), and 5.4.1.20, the cable shall be installed in cable trays, in raceways, supported by messenger wire, or otherwise adequately supported and mechanically protected by angles, struts, channels, or other mechanical means. The cable shall be permitted to be directly buried where the cable is listed for this use."
      } ]
    }, {
      "type" : "list item",
      "page number" : 752,
      "bounding box" : [ 89.991, 146.111, 384.89, 160.539 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Intrinsically Safe Circuits and Nonincendive Field Wiring.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 278,
        "page number" : 752,
        "bounding box" : [ 71.995, 108.131, 384.888, 147.879 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Wiring for nonincendive circuits as permitted by 5.1.2.1(b)(3), and wiring for intrinsically safe circuits as permitted by 5.4.1.20, shall be permitted for circuits derived from Class 2 sources."
      } ]
    }, {
      "type" : "list item",
      "page number" : 752,
      "bounding box" : [ 89.991, 95.471, 384.801, 109.899 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Thermocouple Circuits. Conductors in Type PLTC cables used",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 279,
        "page number" : 752,
        "bounding box" : [ 71.995, 70.217, 384.879, 97.305 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "for Class 2 thermocouple circuits shall be permitted to be any of the materials used for thermocouple extension wire."
      } ]
    }, {
      "type" : "list item",
      "page number" : 752,
      "bounding box" : [ 89.991, 57.552, 384.862, 71.98 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) In Industrial Establishments. In industrial establishments",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13170,
    "page number" : 752,
    "bounding box" : [ 456.837, 38.009, 769.762, 178.904 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, and where the cable is not subject to physical damage, Type PLTC cable that complies with the crush and impact requirements of Type MC cable and is identified for such use shall be permitted to be exposed between the cable tray and the utilization equipment or device. The cable shall be continuously supported and protected against physical damage using mechanical protection such as dedicated struts, angles, or channels. The cable shall be supported and secured at intervals not exceeding 1 800 mm."
  }, {
    "type" : "paragraph",
    "id" : 13166,
    "page number" : 752,
    "bounding box" : [ 71.995, 32.232, 384.935, 59.32 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner"
  }, {
    "type" : "list",
    "id" : 13172,
    "level" : "3",
    "page number" : 753,
    "bounding box" : [ 71.985, 455.41, 384.888, 545.945 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 753,
      "bounding box" : [ 71.996, 518.649, 384.831, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Cross-Connect Arrays. Type CL2 or CL3 conductors or cables shall be used for cross-connect arrays.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 753,
      "bounding box" : [ 71.985, 455.41, 384.888, 508.026 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Class 2 and Class 3 Cable Substitutions. The substitutions for Class 2 and Class 3 cables listed in Table 7.25.3.21 shall be permitted. Where substitute cables are installed, the wiring requirements of Parts 7.25.1 and 7.25.3, shall apply.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13173,
    "page number" : 753,
    "bounding box" : [ 81.351, 433.626, 363.64, 444.248 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For information on Types CMP, CMR, CM, and CMX cables, see 8.0.6.10."
  }, {
    "type" : "paragraph",
    "id" : 13174,
    "page number" : 753,
    "bounding box" : [ 71.996, 345.01, 384.86, 422.825 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(h) Class 2, Class 3, PLTC Circuit Integrity (CI) Cable or Electrical Circuit Protective System. Circuit integrity (CI) cable or a listed electrical circuit protective system shall be permitted for use in remote control, signaling, or power limited systems that supply critical circuits to ensure survivability for continued circuit operation for a specified time under fire conditions."
  }, {
    "type" : "caption",
    "id" : 13175,
    "page number" : 753,
    "bounding box" : [ 145.491, 281.709, 311.214, 296.345 ],
    "linked content id" : 225,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 7.25.3.21 Cable Substitutions"
  }, {
    "type" : "table",
    "id" : 13176,
    "level" : "4",
    "page number" : 753,
    "bounding box" : [ 71.151, 90.38, 384.951, 281.66 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 753,
        "bounding box" : [ 71.391, 268.28, 184.971, 281.15 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 753,
          "bounding box" : [ 100.971, 267.549, 155.001, 282.186 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Cable Type"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 753,
        "bounding box" : [ 184.971, 268.28, 384.711, 281.15 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 753,
          "bounding box" : [ 229.165, 267.549, 340.576, 282.186 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Permitted Substitutions"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 753,
        "bounding box" : [ 71.391, 90.62, 184.971, 268.28 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 753,
          "bounding box" : [ 114.29, 115.391, 141.763, 268.957 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "CL3P CL2P CL3R CL2R PLTC CL3 CL2 CL3X CL2X"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 753,
        "bounding box" : [ 184.971, 90.62, 384.711, 268.28 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 753,
          "bounding box" : [ 189.89, 216.55, 337.864, 268.958 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "CMP CMP, CL3P CMP, CL3P, CMR CMP, CL3P, CL2P, CMR, CL3R"
        }, {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 753,
          "bounding box" : [ 189.89, 90.072, 379.928, 205.719 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "CMP, CL3P, CMR, CL3R, CMG, CM, PLTC CMP, CL3P, CL2P, CMR, CL3R, CL2R, CMG, CM, PLTC, CL3 CMP, CL3P, CMR, CL3R, CMG, CM, PLTC, CL3, CMX CMP, CL3P, CL2P, CMR, CL3R, CL2R, CMG, CM, PLTC, CL3, CL2, CMX, CL3X"
        } ]
      } ]
    } ]
  }, {
    "type" : "image",
    "id" : 13178,
    "page number" : 753,
    "bounding box" : [ 496.91, 329.6, 716.082, 530.96 ],
    "source" : "Phil Electrical Code_images/imageFile37.png"
  }, {
    "type" : "paragraph",
    "id" : 13177,
    "page number" : 753,
    "bounding box" : [ 503.511, 328.871, 722.979, 343.507 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 7.25.3.21 Cable Substitution Hierarchy"
  }, {
    "type" : "paragraph",
    "id" : 13179,
    "page number" : 753,
    "bounding box" : [ 547.251, 290.952, 679.193, 305.588 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.25.4 Listing Requirements"
  }, {
    "type" : "paragraph",
    "id" : 13181,
    "page number" : 753,
    "bounding box" : [ 456.831, 202.464, 769.693, 280.268 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.25.4.1 Listing and Marking of Class 2, Class 3, and Type PLTC Cables. Class 2, Class 3, and Type PLTC cables and nonmetallic signaling raceways installed as wiring methods within buildings shall be listed as being resistant to the spread of fire and other criteria in accordance with 7.25.4.1(a) through 7.25.4.1(k) and shall be marked in accordance with 7.25.4.1(l)."
  }, {
    "type" : "list",
    "id" : 13182,
    "level" : "1",
    "page number" : 753,
    "bounding box" : [ 466.191, 36.849, 769.698, 191.769 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 753,
      "bounding box" : [ 466.191, 177.133, 769.698, 191.769 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Types CL2P and CL3P. Types CL2P and CL3P plenum cable",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 270,
        "page number" : 753,
        "bounding box" : [ 456.836, 139.219, 769.714, 178.901 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be listed as being suitable for use in ducts, plenums, and other space for environmental air and shall also be listed as having adequate fire-resistant and low smoke-producing characteristics."
      }, {
        "type" : "paragraph",
        "id" : 271,
        "page number" : 753,
        "bounding box" : [ 466.19, 62.237, 760.274, 128.048 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: One method of defining low smoke-producing cable is by establishing an acceptable value of the smoke produced when tested in accordance with NFPA 262-2002, Standard Method of Test for Flame Travel and Smoke of Wires and Cables for Use in Air-Handling Spaces, to a maximum peak optical density of 0.5 and a maximum average optical density of 0.15. Similarly, one method of defining fire-resistant cables is by establishing a maximum allowable flame travel distance of 1 500 mm when tested in accordance with the same test."
      } ]
    }, {
      "type" : "list item",
      "page number" : 753,
      "bounding box" : [ 466.191, 36.849, 769.678, 51.486 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Types CL2R and CL3R. Types CL2R and CL3R riser cables",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13183,
    "page number" : 753,
    "bounding box" : [ 456.836, 24.189, 769.726, 38.617 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be marked as Type CL2R or CL3R, respectively, and be listed as"
  }, {
    "type" : "paragraph",
    "id" : 13184,
    "page number" : 754,
    "bounding box" : [ 71.99, 505.989, 384.868, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor."
  }, {
    "type" : "paragraph",
    "id" : 13185,
    "page number" : 754,
    "bounding box" : [ 81.351, 456.672, 375.489, 494.888 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the cables pass the requirements of ANSI/UL 1666-2002, Test for Flame Propagation Height of Electrical and OpticalFiber Cable Installed Vertically in Shafts."
  }, {
    "type" : "paragraph",
    "id" : 13186,
    "page number" : 754,
    "bounding box" : [ 71.996, 380.65, 384.914, 445.926 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Types CL2 and CL3. Types CL2 and CL3 cables shall be marked as Type CL2 or CL3, respectively, and be listed as suitable for general-purpose use, with the exception of risers, ducts, plenums, and other space used for environmental air, and shall also be listed as being resistant to the spread of fire."
  }, {
    "type" : "paragraph",
    "id" : 13187,
    "page number" : 754,
    "bounding box" : [ 81.351, 303.731, 375.509, 369.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the vertical tray flame test in ANSI/UL 15811991, Reference Standard for Electrical Wires, Cables and Flexible Cords. Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1 480 mm when performing the CSA vertical flame test for cables in cable trays, as described in CSA C22.2 No. 0.3-M-1985, Test Methods for Electrical Wires and Cables."
  }, {
    "type" : "paragraph",
    "id" : 13188,
    "page number" : 754,
    "bounding box" : [ 71.985, 240.369, 384.835, 292.986 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Types CL2X and CL3X. Types CL2X and CL3X limited-use cables shall be marked as Type CL2X or CL3X respectively, and be listed as being suitable for use in dwellings and for use in raceway and shall also be listed as being resistant to flame spread."
  }, {
    "type" : "paragraph",
    "id" : 13189,
    "page number" : 754,
    "bounding box" : [ 81.351, 200.229, 375.526, 229.268 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of determining that cable is resistant to flame spread is by testing the cable to the VW-1 (vertical wire) flame test in ANSI/UL 1581-1991, Reference Standard for Electrical Wires, Cables and Flexible Cords."
  }, {
    "type" : "paragraph",
    "id" : 13190,
    "page number" : 754,
    "bounding box" : [ 71.989, 35.715, 384.882, 189.486 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Type PLTC. Type PLTC nonmetallic-sheathed, power-limited tray cable shall be listed as being suitable for cable trays and shall consist of a factory assembly of two or more insulated conductors under a nonmetallic jacket. The insulated conductors shall be 22 AWG through 3.5 mm2 (2.0 mm dia.). The conductor material shall be copper (solid or stranded). Insulation on conductors shall be suitable for 300 volts. The cable core shall be either (1) two or more parallel conductors, (2) one or more group assemblies of twisted or parallel conductors, or (3) a combination thereof. A metallic shield or a metallized foil shield with drain wire(s) shall be permitted to be applied either over the cable core, over groups of conductors, or both. The cable shall be listed as being resistant to the spread of fire. The"
  }, {
    "type" : "paragraph",
    "id" : 13191,
    "page number" : 754,
    "bounding box" : [ 456.827, 518.66, 769.656, 545.747 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "outer jacket shall be a sunlight- and moisture-resistant nonmetallic material."
  }, {
    "type" : "paragraph",
    "id" : 13192,
    "page number" : 754,
    "bounding box" : [ 456.83, 392.111, 769.721, 507.933 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Where a smooth metallic sheath, continuous corrugated metallic sheath, or interlocking tape armor is applied over the nonmetallic jacket, an overall nonmetallic jacket shall not be required. On metallic-sheathed cable without an overall nonmetallic jacket, the information required in 3.10.1.11 shall be located on the nonmetallic jacket under the sheath. Exception No. 2: Conductors in PLTC cables used for Class 2 thermocouple circuits shall be permitted to be any of the materials used for thermocouple extension wire."
  }, {
    "type" : "paragraph",
    "id" : 13193,
    "page number" : 754,
    "bounding box" : [ 466.19, 315.191, 760.349, 381.008 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the vertical tray flame test in ANSI/UL 15811991, Reference Standard for Electrical Wires, Cables and Flexible Cords. Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1 480 mm when performing the CSA vertical flame test for cables in cable trays, as described in CSA C22.2 No. 0.3-M-1985, Test Methods for Electrical Wires and Cables."
  }, {
    "type" : "heading",
    "id" : 13194,
    "level" : "Subtitle",
    "page number" : 754,
    "bounding box" : [ 466.191, 289.749, 769.669, 304.385 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Circuit Integrity (CI) Cable or Electrical Circuit Protective"
  }, {
    "type" : "paragraph",
    "id" : 13195,
    "page number" : 754,
    "bounding box" : [ 456.836, 213.91, 769.742, 291.846 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "System. Cables used for survivability of critical circuits shall be listed as circuit integrity (CI) cable. Cables specified in 7.25.3.21(a), (b), (d)(1), and (e), and used for circuit integrity, shall have the additional classification using the suffix “-CI”. Cables that are part of a listed electrical circuit protective system shall be considered to meet the requirements of survivability."
  }, {
    "type" : "paragraph",
    "id" : 13197,
    "page number" : 754,
    "bounding box" : [ 466.19, 173.769, 760.271, 202.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining circuit integrity is by establishing a minimum 2-hour fire resistance rating when tested in accordance with UL 2196-2002, Standard for Tests of Fire Resistive Cables."
  }, {
    "type" : "heading",
    "id" : 13198,
    "level" : "Subtitle",
    "page number" : 754,
    "bounding box" : [ 466.191, 148.389, 769.673, 163.026 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(g) Class 2 and Class 3 Cable Voltage Ratings. Class 2 cables"
  }, {
    "type" : "paragraph",
    "id" : 13199,
    "page number" : 754,
    "bounding box" : [ 456.825, 123.069, 769.651, 150.157 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall have a voltage rating of not less than 150 volts. Class 3 cables shall have a voltage rating of not less than 300 volts."
  }, {
    "type" : "heading",
    "id" : 13200,
    "level" : "Subtitle",
    "page number" : 754,
    "bounding box" : [ 466.191, 97.81, 769.642, 112.446 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(h) Class 3 Single Conductors. Class 3 single conductors used as"
  }, {
    "type" : "paragraph",
    "id" : 13201,
    "page number" : 754,
    "bounding box" : [ 456.825, 59.83, 769.657, 99.578 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "other wiring within buildings shall not be smaller than 18 AWG and shall be Type CL3. Conductor types described in 7.25.2.7(b) that are also listed as Type CL3 shall be permitted."
  }, {
    "type" : "paragraph",
    "id" : 13202,
    "page number" : 755,
    "bounding box" : [ 81.351, 479.651, 375.509, 545.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the vertical tray flame test in ANSI/UL 15811991, Reference Standard for Electrical Wires, Cables and Flexible Cords. Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1 480 mm when performing the CSA vertical flame test for cables in cable trays as described in CSA C22.2 No. 0.3-M-1985, Test Methods for Electrical Wires and Cables."
  }, {
    "type" : "heading",
    "id" : 13215,
    "level" : "Subtitle",
    "page number" : 755,
    "bounding box" : [ 543.171, 518.59, 683.232, 533.226 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 7.25.4.1 Cable Marking"
  }, {
    "type" : "table",
    "id" : 13216,
    "level" : "3",
    "page number" : 755,
    "bounding box" : [ 457.371, 390.56, 768.411, 518.54 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 755,
        "bounding box" : [ 457.611, 505.16, 607.431, 518.03 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 755,
          "bounding box" : [ 496.431, 504.43, 568.233, 519.067 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Cable Marking"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 755,
        "bounding box" : [ 607.431, 505.16, 768.171, 518.03 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 755,
          "bounding box" : [ 675.942, 504.43, 699.766, 519.067 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Type"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 755,
        "bounding box" : [ 457.611, 390.8, 607.431, 505.16 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 755,
          "bounding box" : [ 518.57, 390.19, 546.043, 505.837 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "CL3P CL2P CL3R CL2R PLTC CL3 CL2 CL3X CL2X"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 755,
        "bounding box" : [ 607.431, 390.8, 768.171, 505.16 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 755,
          "bounding box" : [ 612.35, 491.41, 706.058, 505.838 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Class 3 plenum cable"
        }, {
          "type" : "list",
          "id" : 5,
          "level" : "1",
          "page number" : 755,
          "bounding box" : [ 612.35, 466.09, 706.058, 493.178 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 755,
            "bounding box" : [ 612.35, 478.75, 706.058, 493.178 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Class 2 plenum cable",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 755,
            "bounding box" : [ 612.35, 466.09, 692.611, 480.518 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Class 3 riser cable",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 6,
          "level" : "1",
          "page number" : 755,
          "bounding box" : [ 612.35, 428.111, 721.056, 467.858 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 755,
            "bounding box" : [ 612.35, 440.77, 721.056, 467.858 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Class 2 riser cable Power-limited tray cable",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 755,
            "bounding box" : [ 612.35, 428.111, 670.333, 442.538 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Class 3 cable",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 7,
          "level" : "1",
          "page number" : 755,
          "bounding box" : [ 612.35, 390.191, 724.346, 429.939 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 755,
            "bounding box" : [ 612.35, 415.511, 670.333, 429.939 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Class 2 cable",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 755,
            "bounding box" : [ 612.35, 390.191, 724.346, 417.279 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Class 3 cable, limited use Class 2 cable, limited use",
            "kids" : [ ]
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "heading",
    "id" : 13203,
    "level" : "Subtitle",
    "page number" : 755,
    "bounding box" : [ 81.351, 454.269, 384.849, 468.906 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(i) Plenum Signaling Raceways. Plenum signaling raceways shall"
  }, {
    "type" : "paragraph",
    "id" : 13204,
    "page number" : 755,
    "bounding box" : [ 71.996, 428.949, 384.829, 456.037 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be listed as having adequate fire-resistant and low smoke-producing characteristics."
  }, {
    "type" : "heading",
    "id" : 13205,
    "level" : "Subtitle",
    "page number" : 755,
    "bounding box" : [ 81.351, 403.69, 384.845, 418.326 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(j) Riser Signaling Raceways. Riser signaling raceways shall be"
  }, {
    "type" : "paragraph",
    "id" : 13206,
    "page number" : 755,
    "bounding box" : [ 71.996, 378.37, 384.869, 405.458 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "listed as having adequate fire-resistant characteristics capable of preventing the carrying of fire from floor to floor."
  }, {
    "type" : "caption",
    "id" : 13217,
    "page number" : 755,
    "bounding box" : [ 466.19, 349.509, 760.271, 378.548 ],
    "linked content id" : 226,
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Class 2 and Class 3 cable types are listed in descending order of fire resistance rating, and Class 3 cables are listed above Class 2 cables because Class 3 cables can substitute for Class 2 cables."
  }, {
    "type" : "paragraph",
    "id" : 13207,
    "page number" : 755,
    "bounding box" : [ 81.351, 328.992, 375.468, 367.208 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the raceways pass the requirements of the Test for Flame Propagation (Riser) in UL 2024, Standard for Optical Fiber Cable Raceway."
  }, {
    "type" : "heading",
    "id" : 13208,
    "level" : "Subtitle",
    "page number" : 755,
    "bounding box" : [ 81.351, 303.609, 384.817, 318.246 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(k) General-Purpose Signaling Raceways. General-purpose"
  }, {
    "type" : "paragraph",
    "id" : 13209,
    "page number" : 755,
    "bounding box" : [ 71.985, 278.355, 384.838, 305.443 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "signaling raceways shall be listed as being resistant to the spread of fire."
  }, {
    "type" : "heading",
    "id" : 13218,
    "level" : "Subtitle",
    "page number" : 755,
    "bounding box" : [ 496.85, 273.489, 729.6, 300.786 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 7.27 — INSTRUMENTATION TRAY CABLE: TYPE ITC"
  }, {
    "type" : "paragraph",
    "id" : 13210,
    "page number" : 755,
    "bounding box" : [ 81.351, 238.149, 375.443, 267.188 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining resistance to the spread of fire is that the raceways pass the requirements of the Vertical-Tray Flame Test (General use) in UL 2024, Standard for Optical Fiber Cable Raceway."
  }, {
    "type" : "heading",
    "id" : 13211,
    "level" : "Subtitle",
    "page number" : 755,
    "bounding box" : [ 81.351, 212.769, 384.822, 227.406 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(l) Marking. Cables shall be marked in accordance with"
  }, {
    "type" : "paragraph",
    "id" : 13212,
    "page number" : 755,
    "bounding box" : [ 71.996, 187.515, 384.821, 214.537 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "3.10.1.11(a)(2), (a)(3), (a)(4), and (a)(5) and Table 7.25.4.1. Voltage ratings shall not be marked on the cables."
  }, {
    "type" : "paragraph",
    "id" : 13213,
    "page number" : 755,
    "bounding box" : [ 81.351, 156.549, 375.453, 176.348 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Voltage markings on cables may be misinterpreted to suggest that the cables may be suitable for Class 1 electric light and power applications."
  }, {
    "type" : "paragraph",
    "id" : 13214,
    "page number" : 755,
    "bounding box" : [ 71.99, 105.789, 384.828, 145.713 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Voltage markings shall be permitted where the cable has multiple listings and a voltage marking is required for one or more of the listings."
  }, {
    "type" : "list",
    "id" : 13220,
    "level" : "4",
    "page number" : 755,
    "bounding box" : [ 456.83, 33.198, 769.747, 262.866 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 755,
      "bounding box" : [ 456.83, 210.316, 769.712, 262.866 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.27.1.1 Scope. This article covers the use, installation, and construction specifications of instrumentation tray cable for application to instrumentation and control circuits operating at 150 volts or less and 5 amperes or less.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 755,
      "bounding box" : [ 456.83, 159.671, 769.703, 199.627 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.27.1.2 Definition. Type ITC Instrumentation Tray Cable. A factory assembly of two or more insulated conductors, with or without a grounding conductor(s), enclosed in a nonmetallic sheath.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 755,
      "bounding box" : [ 456.83, 109.091, 769.698, 149.048 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.27.1.3 Other Articles. In addition to the provisions of this article, installation of Type ITC cable shall comply with other applicable articles of this Code, such as Articles 2.40, 2.50, 3.0, and 3.92.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 755,
      "bounding box" : [ 456.83, 33.198, 769.747, 98.408 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.27.1.4 Uses Permitted. Type ITC cable shall be permitted to be used as follows in industrial establishments where the conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13221,
    "level" : "2",
    "page number" : 756,
    "bounding box" : [ 81.351, 253.032, 384.884, 545.737 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 10,
    "list items" : [ {
      "type" : "list item",
      "page number" : 756,
      "bounding box" : [ 81.351, 531.309, 158.992, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) In cable trays.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 756,
      "bounding box" : [ 81.351, 518.649, 152.513, 533.077 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In raceways.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 756,
      "bounding box" : [ 81.351, 505.989, 384.753, 520.417 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In hazardous locations as permitted in 5.1.2.1, 5.2.2.1, 5.3.2.1,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 256,
        "page number" : 756,
        "bounding box" : [ 71.996, 493.395, 253.447, 507.823 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "5.4.1.20, 5.4.1.30, 5.4.1.80, and 5.5.1.15."
      } ]
    }, {
      "type" : "list item",
      "page number" : 756,
      "bounding box" : [ 81.351, 480.73, 384.816, 495.157 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Enclosed in a smooth metallic sheath, continuous corrugated",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 257,
        "page number" : 756,
        "bounding box" : [ 71.996, 442.75, 384.88, 482.498 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "metallic sheath, or interlocking tape armor applied over the nonmetallic sheath in accordance with 7.27.1.6. The cable shall be supported and secured at intervals not exceeding 1 800 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 756,
      "bounding box" : [ 81.351, 430.09, 384.882, 444.518 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Without a metallic sheath or armor between cable tray and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 258,
        "page number" : 756,
        "bounding box" : [ 71.996, 379.516, 384.943, 431.924 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "equipment in lengths not to exceed 15 m, where the cable is supported and protected against physical damage using mechanical protection, such as struts, angles, or channels. The cable shall be supported and secured at intervals not exceeding 1 800 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 756,
      "bounding box" : [ 81.351, 366.851, 384.884, 381.278 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Between cable tray and equipment in lengths not to exceed 15 m,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 259,
        "page number" : 756,
        "bounding box" : [ 71.996, 328.937, 384.833, 368.684 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "where the cable complies with the crush and impact requirements of Type MC cable and is identified for such use. The cable shall be supported and secured at intervals not exceeding 1 800 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 756,
      "bounding box" : [ 81.351, 316.271, 235.42, 330.699 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(7) As aerial cable on a messenger.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 756,
      "bounding box" : [ 81.351, 303.611, 281.781, 318.039 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(8) Direct buried where identified for the use.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 756,
      "bounding box" : [ 81.351, 291.012, 384.809, 305.44 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(9) Under raised floors in rooms containing industrial process",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 260,
        "page number" : 756,
        "bounding box" : [ 71.996, 265.692, 384.85, 292.78 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "control equipment and rack rooms where arranged to prevent damage to the cable."
      } ]
    }, {
      "type" : "list item",
      "page number" : 756,
      "bounding box" : [ 81.351, 253.032, 384.84, 267.46 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(10) Under raised floors in information technology equipment rooms",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13222,
    "page number" : 756,
    "bounding box" : [ 71.99, 113.893, 384.909, 254.8 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "in accordance with 6.45.1.5(d)(5)c. 7.27.1.5 Uses Not Permitted. Type ITC cable shall not be installed on circuits operating at more than 150 volts or more than 5 amperes. Installation of Type ITC cable with other cables shall be subject to the stated provisions of the specific articles for the other cables. Where the governing articles do not contain stated provisions for installation with Type ITC cable, the installation of Type ITC cable with the other cables shall not be permitted. Type ITC cable shall not be installed with power, lighting, Class 1, or non–power-limited circuits."
  }, {
    "type" : "paragraph",
    "id" : 13223,
    "page number" : 756,
    "bounding box" : [ 71.99, 37.934, 384.853, 103.117 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Where terminated within equipment or junction boxes and separations are maintained by insulating barriers or other means. Exception No. 2: Where a metallic sheath or armor is applied over the nonmetallic sheath of the Type ITC cable."
  }, {
    "type" : "list",
    "id" : 13224,
    "level" : "4",
    "page number" : 756,
    "bounding box" : [ 456.82, 227.712, 769.71, 545.951 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 756,
      "bounding box" : [ 456.83, 417.496, 769.698, 545.951 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.27.1.6 Construction. The insulated conductors of Type ITC cable shall be in sizes 22 AWG through 3.5 mm2 (2.0 mm dia.). The conductor material shall be copper or thermocouple alloy. Insulation on the conductors shall be rated for 300 volts. Shielding shall be permitted. The cable shall be listed as being resistant to the spread of fire. The outer jacket shall be sunlight and moisture resistant. Where a smooth metallic sheath, continuous corrugated metallic sheath, or interlocking tape armor is applied over the nonmetallic sheath, an overall nonmetallic jacket shall not be required.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 756,
      "bounding box" : [ 456.831, 366.851, 769.683, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.27.1.7 Marking. The cable shall be marked in accordance with 3.10.1.11(a)(2), (a)(3), (a)(4), and (a)(5). Voltage ratings shall not be marked on the cable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 756,
      "bounding box" : [ 456.831, 316.271, 769.686, 356.227 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.27.1.8 Allowable Ampacity. The allowable ampacity of the conductors shall be 5 amperes, except for 22 AWG conductors, which shall have an allowable ampacity of 3 amperes.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 756,
      "bounding box" : [ 456.82, 265.692, 769.71, 305.648 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.27.1.9 Overcurrent Protection. Overcurrent protection shall not exceed 5 amperes for 20 AWG and larger conductors, and 3 amperes for 22 AWG conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 756,
      "bounding box" : [ 456.831, 227.712, 769.639, 255.008 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.27.1.10 Bends. Bends in Type ITC cables shall be made so as not to damage the cable.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13225,
    "page number" : 756,
    "bounding box" : [ 505.311, 164.412, 721.139, 204.369 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 7.60 — F IRE ALARM SYSTEMS 7.60.1 General"
  }, {
    "type" : "paragraph",
    "id" : 13226,
    "page number" : 756,
    "bounding box" : [ 456.831, 113.892, 769.734, 153.848 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.60.1.1 Scope. This article covers the installation of wiring and equipment of fire alarm systems including all circuits controlled and powered by the fire alarm system."
  }, {
    "type" : "paragraph",
    "id" : 13227,
    "page number" : 756,
    "bounding box" : [ 466.19, 27.74, 760.39, 102.728 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: Fire alarm systems include fire detection and alarm notification, guard’s tour, sprinkler waterflow, and sprinkler supervisory systems. Circuits controlled and powered by the fire alarm system include circuits for the control of building systems safety functions, elevator capture, elevator shutdown, door release, smoke doors and damper control, fire doors and damper control and fan shutdown, but only where these circuits are powered by and controlled by the fire alarm system. For further information on the installation and monitoring for integrity requirements for fire alarm systems, refer to the NFPA 72®-2002, National Fire Alarm Code®."
  }, {
    "type" : "paragraph",
    "id" : 13228,
    "page number" : 757,
    "bounding box" : [ 81.351, 534.847, 305.304, 545.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 2: Class 1, 2, and 3 circuits are defined in Article 7.25."
  }, {
    "type" : "heading",
    "id" : 13229,
    "level" : "Subtitle",
    "page number" : 757,
    "bounding box" : [ 71.99, 509.409, 164.675, 524.045 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.60.1.2 Definitions."
  }, {
    "type" : "paragraph",
    "id" : 13230,
    "page number" : 757,
    "bounding box" : [ 71.996, 458.895, 384.882, 498.786 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Abandoned Fire Alarm Cable. Installed fire alarm cable that is not terminated at equipment other than a connector and not identified for future use with a tag."
  }, {
    "type" : "paragraph",
    "id" : 13231,
    "page number" : 757,
    "bounding box" : [ 71.997, 382.996, 384.861, 448.206 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Fire Alarm Circuit. The portion of the wiring system between the load side of the overcurrent device or the power-limited supply and the connected equipment of all circuits powered and controlled by the fire alarm system. Fire alarm circuits are classified as either non–powerlimited or power-limited."
  }, {
    "type" : "paragraph",
    "id" : 13232,
    "page number" : 757,
    "bounding box" : [ 71.987, 332.351, 384.919, 372.307 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Fire Alarm Circuit Integrity (CI) Cable. Cable used in fire alarm systems to ensure continued operation of critical circuits during a specified time under fire conditions."
  }, {
    "type" : "paragraph",
    "id" : 13233,
    "page number" : 757,
    "bounding box" : [ 71.998, 294.431, 384.912, 321.728 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Non–Power-Limited Fire Alarm Circuit (NPLFA). A fire alarm circuit powered by a source that complies with 7.60.2.1 and 7.60.2.3."
  }, {
    "type" : "paragraph",
    "id" : 13234,
    "page number" : 757,
    "bounding box" : [ 71.999, 256.517, 384.855, 283.748 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Power-Limited Fire Alarm Circuit (PLFA). A fire alarm circuit powered by a source that complies with 7.60.3.1."
  }, {
    "type" : "heading",
    "id" : 13235,
    "level" : "Subtitle",
    "page number" : 757,
    "bounding box" : [ 71.994, 231.192, 384.871, 245.828 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.60.1.3 Other Articles. Circuits and equipment shall comply with"
  }, {
    "type" : "list",
    "id" : 13236,
    "level" : "5",
    "page number" : 757,
    "bounding box" : [ 71.994, 205.872, 384.818, 232.96 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 13245,
    "list items" : [ {
      "type" : "list item",
      "page number" : 757,
      "bounding box" : [ 71.994, 205.872, 384.818, 232.96 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.1.3(a) through 7.60.1.3(f). Only those sections of Article 3.0 referenced in this article shall apply to fire alarm systems.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13237,
    "level" : "6",
    "page number" : 757,
    "bounding box" : [ 71.988, 104.719, 384.844, 195.249 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 757,
      "bounding box" : [ 71.988, 155.293, 384.824, 195.249 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Spread of Fire or Products of Combustion. Section 3.0.1.21. The accessible portion of abandoned fire alarm cables shall be removed.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 757,
      "bounding box" : [ 71.988, 104.719, 384.844, 144.609 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Ducts, Plenums, and Other Air-Handling Spaces. Section 3.0.1.22, where installed in ducts or plenums or other spaces used for environmental air.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13238,
    "page number" : 757,
    "bounding box" : [ 71.995, 66.673, 384.837, 93.937 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: As permitted in 7.60.2.10(b)(1) and (b)(2) and 7.60.3.21(a)."
  }, {
    "type" : "paragraph",
    "id" : 13239,
    "page number" : 757,
    "bounding box" : [ 71.989, 28.813, 384.842, 56.109 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Hazardous (Classified) Locations. Articles 500 through 516 and Part 5.17.4, where installed in hazardous (classified) locations."
  }, {
    "type" : "list",
    "id" : 13240,
    "level" : "6",
    "page number" : 757,
    "bounding box" : [ 456.829, 392.174, 769.711, 533.289 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 757,
      "bounding box" : [ 456.829, 493.399, 769.711, 533.289 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Corrosive, Damp, or Wet Locations. Sections 1.10.1.11, 3.0.1.6, and 3.10.1.9 where installed in corrosive, damp, or wet locations.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 757,
      "bounding box" : [ 456.84, 442.754, 769.675, 482.71 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Building Control Circuits. Article 7.25 where building control circuits (e.g., elevator capture, fan shutdown) are associated with the fire alarm system.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 757,
      "bounding box" : [ 456.83, 392.174, 769.692, 432.13 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Optical Fiber Cables. Where optical fiber cables are utilized for fire alarm circuits, the cables shall be installed in accordance with Article 7.70.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13241,
    "level" : "7",
    "page number" : 757,
    "bounding box" : [ 456.836, 25.342, 769.757, 381.43 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 757,
      "bounding box" : [ 456.836, 328.935, 769.738, 381.43 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.1.7 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of conductors and cables that prevents removal of panels, including suspended ceiling panels.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 757,
      "bounding box" : [ 456.836, 215.126, 769.741, 318.25 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.1.8 Mechanical Execution of Work. Fire alarm circuits shall be installed in a neat workmanlike manner. Cables and conductors installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner that the cable will not be damaged by normal building use. Such cables shall be supported by straps, staples, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall also conform with 3.0.1.4(d).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 757,
      "bounding box" : [ 456.836, 164.475, 769.757, 204.432 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.1.9 Fire Alarm Circuit and Equipment Grounding. Fire alarm circuits and equipment shall be grounded in accordance with Article 2.50.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 757,
      "bounding box" : [ 456.836, 101.236, 769.748, 153.852 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.1.10 Fire Alarm Circuit Identification. Fire alarm circuits shall be identified at terminal and junction locations in a manner that will prevent unintentional interference with the signaling circuit during testing and servicing.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 757,
      "bounding box" : [ 456.836, 25.342, 769.74, 90.553 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.1.11 Fire Alarm Circuits Extending Beyond One Building. Power-limited fire alarm circuits that extend beyond one building and run outdoors either shall meet the installation requirements of Parts 8.0.2, 8.0.3, and 8.0.4 or shall meet the installation requirements of Part 3.0.1. Non–power-limited fire alarm circuits that extend beyond",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13242,
    "page number" : 758,
    "bounding box" : [ 71.99, 518.649, 384.865, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "one building and run outdoors shall meet the installation requirements of Part 3.0.1 and the applicable sections of Part 2.25.1."
  }, {
    "type" : "list",
    "id" : 13243,
    "level" : "5",
    "page number" : 758,
    "bounding box" : [ 71.99, 303.611, 384.857, 508.026 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "next list id" : 13294,
    "list items" : [ {
      "type" : "list item",
      "page number" : 758,
      "bounding box" : [ 71.99, 480.73, 384.848, 508.026 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.1.15 Fire Alarm Circuit Requirements. Fire alarm circuits shall comply with 7.60.1.15(a) and 7.60.1.15(b).",
      "kids" : [ {
        "type" : "list",
        "id" : 247,
        "level" : "6",
        "page number" : 758,
        "bounding box" : [ 71.996, 404.831, 384.821, 470.046 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 758,
          "bounding box" : [ 71.996, 442.75, 384.821, 470.046 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Non–Power-Limited Fire Alarm (NPLFA) Circuits. See Parts 7.60.1 and 7.60.2.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 758,
          "bounding box" : [ 71.997, 404.831, 384.802, 432.127 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Power-Limited Fire Alarm (PLFA) Circuits. See Parts 7.60.1 and 7.60.3.",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 248,
        "page number" : 758,
        "bounding box" : [ 93.952, 379.45, 362.839, 394.087 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "7.60.2 Non–Power-Limited Fire Alarm (NPLFA) Circuits"
      } ]
    }, {
      "type" : "list item",
      "page number" : 758,
      "bounding box" : [ 71.992, 303.611, 384.857, 368.887 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.2.1 NPLFA Circuit Power Source Requirements. The power source of non–power-limited fire alarm circuits shall comply with Chapters 1 through 4, and the output voltage shall not be more than 600 volts, nominal. These circuits shall not be supplied through ground-fault circuit interrupters or arc-fault circuit interrupters.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13244,
    "page number" : 758,
    "bounding box" : [ 81.351, 272.646, 375.433, 292.508 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 2.10.1.8(a)(5), Exception No. 3, for receptacles in dwelling-unit unfinished basements that supply power for fire alarm systems."
  }, {
    "type" : "list",
    "id" : 13245,
    "level" : "5",
    "page number" : 758,
    "bounding box" : [ 71.99, 184.035, 384.85, 261.906 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13236,
    "next list id" : 13281,
    "list items" : [ {
      "type" : "list item",
      "page number" : 758,
      "bounding box" : [ 71.99, 184.035, 384.85, 261.906 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.2.3 NPLFA Circuit Overcurrent Protection. Overcurrent protection for conductors 2.0 mm2 (1.6 mm dia.) and larger shall be provided in accordance with the conductor ampacity without applying the derating factors of 3.10.1.15 to the ampacity calculation. Overcurrent protection shall not exceed 7 amperes for 18 AWG conductors and 10 amperes for 16 AWG conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13246,
    "page number" : 758,
    "bounding box" : [ 71.99, 146.05, 384.779, 173.313 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where other articles of this Code permit or require other overcurrent protection."
  }, {
    "type" : "list",
    "id" : 13247,
    "level" : "5",
    "page number" : 758,
    "bounding box" : [ 71.99, 95.471, 384.832, 135.427 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 13292,
    "list items" : [ {
      "type" : "list item",
      "page number" : 758,
      "bounding box" : [ 71.99, 95.471, 384.832, 135.427 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.2.4 NPLFA Circuit Overcurrent Device Location. Overcurrent devices shall be located at the point where the conductor to be protected receives its supply.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13248,
    "page number" : 758,
    "bounding box" : [ 71.99, 32.171, 384.83, 84.754 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Where the overcurrent device protecting the larger conductor also protects the smaller conductor. Exception No. 2: Transformer secondary conductors. Non–powerlimited fire alarm circuit conductors supplied by the secondary of a"
  }, {
    "type" : "paragraph",
    "id" : 13249,
    "page number" : 758,
    "bounding box" : [ 456.828, 290.969, 769.766, 545.859 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "single-phase transformer that has only a 2-wire (single-voltage) secondary shall be permitted to be protected by overcurrent protection provided by the primary (supply) side of the transformer, provided the protection is in accordance with 4.50.1.3 and does not exceed the value determined by multiplying the secondary conductor ampacity by the secondary-to-primary transformer voltage ratio. Transformer secondary conductors other than 2-wire shall not be considered to be protected by the primary overcurrent protection. Exception No. 3: Electronic power source output conductors. Non– power-limited circuit conductors supplied by the output of a singlephase, listed electronic power source, other than a transformer, having only a 2-wire (single-voltage) output for connection to non– power-limited circuits shall be permitted to be protected by overcurrent protection provided on the input side of the electronic power source, provided this protection does not exceed the value determined by multiplying the non–power-limited circuit conductor ampacity by the output-to-input voltage ratio. Electronic power source outputs, other than 2-wire (single voltage), connected to non–powerlimited circuits shall not be considered to be protected by overcurrent protection on the input of the electronic power source."
  }, {
    "type" : "paragraph",
    "id" : 13251,
    "page number" : 758,
    "bounding box" : [ 466.19, 250.809, 760.316, 279.848 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: A single-phase, listed electronic power supply whose output supplies a 2wire (single-voltage) circuit is an example of a non–power-limited power source that meets the requirements of 7.60.2.1."
  }, {
    "type" : "paragraph",
    "id" : 13252,
    "page number" : 758,
    "bounding box" : [ 456.83, 187.515, 769.741, 240.066 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.60.2.5 NPLFA Circuit Wiring Methods. Installation of non– power-limited fire alarm circuits shall be in accordance with 1.10.1.3(b), 3.0.1.11, 3.0.1.15, 3.0.1.17, and other appropriate articles of Chapter 3."
  }, {
    "type" : "paragraph",
    "id" : 13253,
    "page number" : 758,
    "bounding box" : [ 456.83, 136.81, 769.64, 176.733 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: As provided in 7.60.2.6 through 7.60.2.10. Exception No. 2: Where other articles of this Code require other methods."
  }, {
    "type" : "paragraph",
    "id" : 13254,
    "page number" : 758,
    "bounding box" : [ 456.83, 98.889, 769.65, 126.185 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.60.2.6 Conductors of Different Circuits in Same Cable, Enclosure, or Raceway."
  }, {
    "type" : "paragraph",
    "id" : 13255,
    "page number" : 758,
    "bounding box" : [ 456.836, 35.716, 769.723, 88.266 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Class 1 with NPLFA Circuits. Class 1 and non–power-limited fire alarm circuits shall be permitted to occupy the same cable, enclosure, or raceway without regard to whether the individual circuits are alternating current or direct current, provided all conductors are"
  }, {
    "type" : "paragraph",
    "id" : 13256,
    "page number" : 759,
    "bounding box" : [ 71.99, 518.649, 384.793, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "insulated for the maximum voltage of any conductor in the enclosure or raceway."
  }, {
    "type" : "paragraph",
    "id" : 13257,
    "page number" : 759,
    "bounding box" : [ 71.985, 480.735, 384.871, 520.626 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Fire Alarm with Power-Supply Circuits. Power-supply and fire alarm circuit conductors shall be permitted in the same cable, enclosure, or raceway only where connected to the same equipment."
  }, {
    "type" : "heading",
    "id" : 13258,
    "level" : "Subtitle",
    "page number" : 759,
    "bounding box" : [ 71.992, 455.35, 244.006, 469.986 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.60.2.7 NPLFA Circuit Conductors."
  }, {
    "type" : "list",
    "id" : 13259,
    "level" : "6",
    "page number" : 759,
    "bounding box" : [ 71.986, 265.697, 384.873, 444.726 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 759,
      "bounding box" : [ 71.986, 354.262, 384.873, 444.726 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Sizes and Use. Only copper conductors shall be permitted to be used for fire alarm systems. Size 18 AWG and 16 AWG conductors shall be permitted to be used, provided they supply loads that do not exceed the ampacities given in Table 4.2.1.5 and are installed in a raceway, an approved enclosure, or a listed cable. Conductors larger than 16 AWG shall not supply loads greater than the ampacities given in 3.10.1.15, as applicable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 759,
      "bounding box" : [ 71.986, 265.697, 384.847, 356.228 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Insulation. Insulation on conductors shall be suitable for 600 volts. Conductors larger than 16 AWG shall comply with Article 3.10. Conductors 18 AWG and 16 AWG shall be Type KF-2, KFF-2, PAFF, PTFF, PF, PFF, PGF, PGFF, RFH-2, RFHH-2, RFHH-3, SF-2, SFF-2, TF, TFF, TFN, TFFN, ZF, or ZFF. Conductors with other types and thickness of insulation shall be permitted if listed for non–powerlimited fire alarm circuit use.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13260,
    "page number" : 759,
    "bounding box" : [ 81.351, 243.906, 260.846, 254.528 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For application provisions, see Table 4.2.1.3."
  }, {
    "type" : "paragraph",
    "id" : 13261,
    "page number" : 759,
    "bounding box" : [ 71.985, 205.869, 384.836, 233.166 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Conductor Materials. Conductors shall be solid or stranded copper."
  }, {
    "type" : "paragraph",
    "id" : 13262,
    "page number" : 759,
    "bounding box" : [ 71.99, 155.229, 384.918, 195.153 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception to (b) and (c): Wire Types PAF and PTF shall be permitted only for high-temperature applications between 90°C (194°F) and 250°C (482°F)."
  }, {
    "type" : "heading",
    "id" : 13263,
    "level" : "Subtitle",
    "page number" : 759,
    "bounding box" : [ 71.99, 117.316, 384.769, 144.546 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.60.2.8 Number of Conductors in Cable Trays and Raceways, andDerating."
  }, {
    "type" : "paragraph",
    "id" : 13264,
    "page number" : 759,
    "bounding box" : [ 71.985, 28.817, 384.86, 106.687 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) NPLFA Circuits and Class 1 Circuits. Where only non–powerlimited fire alarm circuit and Class 1 circuit conductors are in a raceway, the number of conductors shall be determined in accordance with 3.0.1.17. The derating factors given in 3.10.1.15(b)(2)a shall apply if such conductors carry continuous load in excess of 10 percent of the ampacity of each conductor."
  }, {
    "type" : "paragraph",
    "id" : 13265,
    "page number" : 759,
    "bounding box" : [ 456.835, 468.084, 769.676, 533.228 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Power-Supply Conductors and Fire Alarm Circuit Conductors. Where power-supply conductors and fire alarm circuit conductors are permitted in a raceway in accordance with 7.60.2.6, the number of conductors shall be determined in accordance with 3.0.1.17. The derating factors given in 3.10.1.15(b)(2)a shall apply as follows:"
  }, {
    "type" : "list",
    "id" : 13266,
    "level" : "6",
    "page number" : 759,
    "bounding box" : [ 456.833, 366.854, 769.708, 457.181 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 759,
      "bounding box" : [ 456.833, 417.499, 769.644, 457.181 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) To all conductors where the fire alarm circuit conductors carry continuous loads in excess of 10 percent of the ampacity of each conductor and where the total number of conductors is more than three",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 759,
      "bounding box" : [ 456.833, 366.854, 769.708, 419.261 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) To the power-supply conductors only, where the fire alarm circuit conductors do not carry continuous loads in excess of 10 percent of the ampacity of each conductor and where the number of power-supply conductors is more than three",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13267,
    "page number" : 759,
    "bounding box" : [ 456.835, 328.934, 769.73, 356.23 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Cable Trays. Where fire alarm circuit conductors are installed in cable trays, they shall comply with 3.92.1.9 through 3.92.1.11."
  }, {
    "type" : "paragraph",
    "id" : 13269,
    "page number" : 759,
    "bounding box" : [ 456.83, 253.04, 769.732, 318.251 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.60.2.10 Multiconductor NPLFA Cables. Multiconductor non– power-limited fire alarm cables that meet the requirements of 7.60.4.1 shall be permitted to be used on fire alarm circuits operating at 150 volts or less and shall be installed in accordance with 7.60.2.10(a) and 7.60.2.10(b)."
  }, {
    "type" : "paragraph",
    "id" : 13270,
    "page number" : 759,
    "bounding box" : [ 456.835, 202.461, 769.708, 242.351 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) NPLFA Wiring Method. Multiconductor non–power-limited fire alarm circuit cables shall be installed in accordance with 7.60.2.10(a)(1), (a)(2), and (a)(3)."
  }, {
    "type" : "list",
    "id" : 13271,
    "level" : "2",
    "page number" : 759,
    "bounding box" : [ 474.828, 50.657, 769.683, 191.563 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 759,
      "bounding box" : [ 474.83, 177.136, 769.683, 191.563 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Exposed or Fished in Concealed Spaces. In raceway or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 242,
        "page number" : 759,
        "bounding box" : [ 456.834, 63.328, 769.731, 178.904 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "exposed on surface of ceiling and sidewalls or fished in concealed spaces. Cable splices or terminations shall be made in listed fittings, boxes, enclosures, fire alarm devices, or utilization equipment. Where installed exposed, cables shall be adequately supported and installed in such a way that maximum protection against physical damage is afforded by building construction such as baseboards, door frames, ledges, and so forth. Where located within 2 100 mm of the floor, cables shall be securely fastened in an approved manner at intervals of not more than 450 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 759,
      "bounding box" : [ 474.828, 50.657, 769.662, 65.085 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Passing Through a Floor or Wall. In metal raceway or rigid",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13272,
    "page number" : 759,
    "bounding box" : [ 456.832, 25.337, 769.684, 52.425 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "nonmetallic conduit where passing through a floor or wall to a height of 2 100 mm above the floor unless adequate protection can be"
  }, {
    "type" : "paragraph",
    "id" : 13273,
    "page number" : 760,
    "bounding box" : [ 71.99, 518.649, 384.844, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "afforded by building construction such as detailed in 7.60.2.10(a)(1) or unless an equivalent solid guard is provided."
  }, {
    "type" : "paragraph",
    "id" : 13285,
    "page number" : 760,
    "bounding box" : [ 456.831, 505.929, 769.672, 533.192 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 3: Type NPLFR-CI cable shall be permitted to be installed to provide a 2-hour circuit integrity rated cable."
  }, {
    "type" : "paragraph",
    "id" : 13274,
    "level" : "5",
    "page number" : 760,
    "bounding box" : [ 71.994, 480.735, 384.968, 520.417 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) In Hoistways. In rigid metal conduit, rigid nonmetallic conduit, intermediate metal conduit, liquidtight flexible nonmetallic conduit, or electrical metallic tubing where installed in hoistways."
  }, {
    "type" : "paragraph",
    "id" : 13286,
    "level" : "5",
    "page number" : 760,
    "bounding box" : [ 456.834, 455.409, 769.674, 495.156 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Other Wiring Within Buildings. Cables installed in building locations other than the locations covered in 7.60.2.10(b)(1), (b)(2), and (b)(3) shall be Type NPLF."
  }, {
    "type" : "paragraph",
    "id" : 13275,
    "page number" : 760,
    "bounding box" : [ 71.99, 442.69, 384.795, 469.953 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: As provided for in 6.20.3.1 for elevators and similar equipment."
  }, {
    "type" : "list",
    "id" : 13287,
    "level" : "6",
    "page number" : 760,
    "bounding box" : [ 456.83, 366.789, 769.713, 444.632 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 760,
      "bounding box" : [ 456.83, 417.434, 769.662, 444.632 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Chapter 3 wiring methods with conductors in compliance with 7.60.2.7(c).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 760,
      "bounding box" : [ 456.83, 392.109, 769.687, 419.372 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Type NPLFP or Type NPLFR cables shall be permitted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 760,
      "bounding box" : [ 456.83, 366.789, 769.713, 394.053 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: Type NPLF-CI cable shall be permitted to be installed to provide a 2-hour circuit integrity rated cable.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13276,
    "page number" : 760,
    "bounding box" : [ 71.996, 392.171, 384.884, 432.127 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Applications of Listed NPLFA Cables. The use of non–powerlimited fire alarm circuit cables shall comply with 7.60.2.10(b)(1) through (b)(4)."
  }, {
    "type" : "paragraph",
    "id" : 13277,
    "level" : "5",
    "page number" : 760,
    "bounding box" : [ 71.995, 341.597, 384.904, 381.278 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Ducts and Plenums. Multiconductor non–power-limited fire alarm circuit cables, Types NPLFP, NPLFR, and NPLF, shall not be installed exposed in ducts or plenums."
  }, {
    "type" : "heading",
    "id" : 13288,
    "level" : "Subtitle",
    "page number" : 760,
    "bounding box" : [ 495.29, 341.529, 731.221, 356.165 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.60.3 Power-Limited Fire Alarm (PLFA) Circuits"
  }, {
    "type" : "list",
    "id" : 13289,
    "level" : "7",
    "page number" : 760,
    "bounding box" : [ 456.83, 31.089, 769.747, 330.905 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 760,
      "bounding box" : [ 456.83, 278.355, 769.747, 330.905 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.3.1 Power Sources for PLFA Circuits. The power source for a power-limited fire alarm circuit shall be as specified in 7.60.3.1(a), (b), or (c). These circuits shall not be supplied through ground-fault circuit interrupters or arc-fault circuit interrupters.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 238,
        "page number" : 760,
        "bounding box" : [ 466.19, 228.969, 760.283, 267.188 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN No. 1: Tables 12(a) and 12(b) in Chapter 9 provide the listing requirements for power-limited fire alarm circuit sources. FPN No. 2: See 2.10.1.8(a)(5), Exception No. 3, for receptacles in dwelling-unit unfinished basements that supply power for fire alarm systems."
      }, {
        "type" : "list",
        "id" : 239,
        "level" : "1",
        "page number" : 760,
        "bounding box" : [ 466.191, 153.01, 769.687, 218.226 ],
        "numbering style" : "english letters",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 760,
          "bounding box" : [ 466.191, 203.589, 720.145, 218.226 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Transformers. A listed PLFA or Class 3 transformer.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 760,
          "bounding box" : [ 466.191, 178.269, 736.4, 192.906 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Power Supplies. A listed PLFA or Class 3 power supply.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 760,
          "bounding box" : [ 466.191, 153.01, 769.687, 167.646 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Listed Equipment. Listed equipment marked to identify the",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 240,
        "page number" : 760,
        "bounding box" : [ 456.825, 140.35, 548.149, 154.778 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "PLFA power source."
      }, {
        "type" : "paragraph",
        "id" : 241,
        "page number" : 760,
        "bounding box" : [ 466.19, 81.795, 760.305, 129.188 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Examples of listed equipment are a fire alarm control panel with integral power source; a circuit card listed for use as a PLFA source, where used as part of a listed assembly; a current-limiting impedance, listed for the purpose or part of a listed product, used in conjunction with a non–power-limited transformer or a stored energy source, for example, storage battery, to limit the output current."
      } ]
    }, {
      "type" : "list item",
      "page number" : 760,
      "bounding box" : [ 456.83, 31.089, 769.701, 71.046 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.3.2 Circuit Marking. he equipment supplying PLFA circuits shall be durably marked where plainly visible to indicate each circuit that is a power-limited fire alarm circuit.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13278,
    "page number" : 760,
    "bounding box" : [ 81.351, 319.806, 158.993, 330.428 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.22(b)."
  }, {
    "type" : "paragraph",
    "id" : 13279,
    "level" : "5",
    "page number" : 760,
    "bounding box" : [ 71.994, 281.769, 384.83, 308.857 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Other Spaces Used for Environmental Air. Cables installed in other spaces used for environmental air shall be Type NPLFP."
  }, {
    "type" : "paragraph",
    "id" : 13280,
    "page number" : 760,
    "bounding box" : [ 71.99, 231.13, 384.855, 271.053 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Types NPLFR and NPLF cables installed in compliance with 3.0.1.22(c). Exception No. 2: Other wiring methods in accordance with"
  }, {
    "type" : "list",
    "id" : 13281,
    "level" : "5",
    "page number" : 760,
    "bounding box" : [ 71.99, 193.15, 384.832, 233.073 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13245,
    "list items" : [ {
      "type" : "list item",
      "page number" : 760,
      "bounding box" : [ 71.99, 193.15, 384.832, 233.073 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.0.1.22(c) and conductors in compliance with 7.60.2.7(c). Exception No. 3: Type NPLFP-CI cable shall be permitted to be installed to provide a 2-hour circuit integrity rated cable.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13282,
    "level" : "5",
    "page number" : 760,
    "bounding box" : [ 71.994, 129.97, 384.897, 182.377 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(3) Riser. Cables installed in vertical runs and penetrating more than one floor or cables installed in vertical runs in a shaft shall be Type NPLFR. Floor penetrations requiring Type NPLFR shall contain only cables suitable for riser or plenum use."
  }, {
    "type" : "paragraph",
    "id" : 13283,
    "page number" : 760,
    "bounding box" : [ 71.99, 54.076, 384.884, 119.253 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Type NPLF or other cables that are specified in Chapter 3 and are in compliance with 7.60.2.7(c) and encased in metal raceway. Exception No. 2: Type NPLF cables located in a fireproof shaft having firestops at each floor."
  }, {
    "type" : "paragraph",
    "id" : 13284,
    "page number" : 760,
    "bounding box" : [ 81.351, 32.346, 313.534, 42.968 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.21 for firestop requirements for floor penetrations."
  }, {
    "type" : "paragraph",
    "id" : 13298,
    "page number" : 761,
    "bounding box" : [ 456.825, 468.075, 769.711, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) PLFA Wiring Methods and Materials. Power-limited fire alarm conductors and cables described in 7.60.4.2 shall be installed as detailed in 7.60.3.12(b)(1), (b)(2), or (b)(3) of this section. Devices shall be installed in accordance with 1.10.1.3(b), 3.0.1.11(a), and 3.0.1.15."
  }, {
    "type" : "paragraph",
    "id" : 13291,
    "page number" : 761,
    "bounding box" : [ 81.351, 513.01, 375.407, 532.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 7.60.3.12(a), Exception No. 3, where a power-limited circuit is to be reclassified as a non–power-limited circuit."
  }, {
    "type" : "list",
    "id" : 13292,
    "level" : "5",
    "page number" : 761,
    "bounding box" : [ 71.99, 424.401, 384.915, 502.205 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13247,
    "next list id" : 13337,
    "list items" : [ {
      "type" : "list item",
      "page number" : 761,
      "bounding box" : [ 71.99, 424.401, 384.915, 502.205 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.3.11 Wiring Methods on Supply Side of the PLFA Power Source. Conductors and equipment on the supply side of the power source shall be installed in accordance with the appropriate requirements of Part 7.60.2 and Chapters 1 through 4. Transformers or other devices supplied from power-supply conductors shall be protected by an overcurrent device rated not over 20 amperes.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13299,
    "level" : "2",
    "page number" : 761,
    "bounding box" : [ 474.828, 253.032, 769.806, 457.178 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 761,
      "bounding box" : [ 474.83, 442.75, 769.683, 457.178 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Exposed or Fished in Concealed Spaces. In raceway or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 236,
        "page number" : 761,
        "bounding box" : [ 456.834, 328.942, 769.731, 444.518 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "exposed on the surface of ceiling and sidewalls or fished in concealed spaces. Cable splices or terminations shall be made in listed fittings, boxes, enclosures, fire alarm devices, or utilization equipment. Where installed exposed, cables shall be adequately supported and installed in such a way that maximum protection against physical damage is afforded by building construction such as baseboards, door frames, ledges, and so forth. Where located within 2 100 mm of the floor, cables shall be securely fastened in an approved manner at intervals of not more than 450 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 761,
      "bounding box" : [ 474.828, 316.271, 769.707, 330.699 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Passing Through a Floor or Wall. In metal raceways or rigid",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 237,
        "page number" : 761,
        "bounding box" : [ 456.832, 265.697, 769.685, 318.039 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "nonmetallic conduit where passing through a floor or wall to a height of 2 100 mm above the floor, unless adequate protection can be afforded by building construction such as detailed in 7.60.3.12(b)(1) or unless an equivalent solid guard is provided."
      } ]
    }, {
      "type" : "list item",
      "page number" : 761,
      "bounding box" : [ 474.828, 253.032, 769.806, 267.46 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) In Hoistways. In rigid metal conduit, rigid nonmetallic conduit,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13293,
    "page number" : 761,
    "bounding box" : [ 71.984, 348.435, 384.822, 413.613 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: The input leads of a transformer or other power source supplying power-limited fire alarm circuits shall be permitted to be smaller than 2.0 mm2 (1.6 mm dia.), but not smaller than 18 AWG, if they are not over 300 mm long and if they have insulation that complies with 7.60.2.7(b)."
  }, {
    "type" : "list",
    "id" : 13294,
    "level" : "5",
    "page number" : 761,
    "bounding box" : [ 71.99, 272.602, 384.873, 337.746 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13243,
    "next list id" : 13336,
    "list items" : [ {
      "type" : "list item",
      "page number" : 761,
      "bounding box" : [ 71.99, 272.602, 384.873, 337.746 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.3.12 Wiring Methods and Materials on Load Side of the PLFA Power Source. Fire alarm circuits on the load side of the power source shall be permitted to be installed using wiring methods and materials in accordance with 7.60.3.12(a), 7.60.3.12(b), or a combination of (a) and (b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13295,
    "page number" : 761,
    "bounding box" : [ 71.995, 222.017, 384.864, 261.907 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) NPLFA Wiring Methods and Materials. Installation shall be in accordance with 7.60.2.5, and conductors shall be solid or stranded copper."
  }, {
    "type" : "paragraph",
    "id" : 13300,
    "page number" : 761,
    "bounding box" : [ 456.832, 227.712, 769.698, 254.8 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "intermediate metal conduit, or electrical metallic tubing where installed in hoistways."
  }, {
    "type" : "list",
    "id" : 13296,
    "level" : "6",
    "page number" : 761,
    "bounding box" : [ 71.99, 70.158, 384.922, 211.235 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 761,
      "bounding box" : [ 71.99, 183.971, 384.796, 211.235 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: The derating factors given in 3.10.1.15(b)(2)a shall not apply.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 761,
      "bounding box" : [ 71.99, 146.057, 384.859, 185.915 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Conductors and multiconductor cables described in and installed in accordance with 7.60.2.7 and 7.60.2.10 shall be permitted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 761,
      "bounding box" : [ 71.99, 70.158, 384.922, 147.995 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: Power-limited circuits shall be permitted to be reclassified and installed as non–power-limited circuits if the powerlimited fire alarm circuit markings required by 7.60.3.2 are eliminated and the entire circuit is installed using the wiring methods and materials in accordance with Part 7.60.2, Non–Power-Limited Fire Alarm Circuits.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13297,
    "page number" : 761,
    "bounding box" : [ 81.351, 30.072, 375.44, 59.048 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Power-limited circuits reclassified and installed as non–power-limited circuits are no longer power-limited circuits, regardless of the continued connection to a power-limited source."
  }, {
    "type" : "paragraph",
    "id" : 13302,
    "page number" : 761,
    "bounding box" : [ 456.828, 189.732, 769.653, 216.996 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: As provided for in 6.20.3.1 for elevators and similar equipment."
  }, {
    "type" : "list",
    "id" : 13303,
    "level" : "5",
    "page number" : 761,
    "bounding box" : [ 456.828, 63.259, 769.714, 179.049 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 761,
      "bounding box" : [ 456.828, 113.904, 769.714, 179.049 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.3.14 Installation of Conductors and Equipment in Cables, Compartments, Cable Trays, Enclosures, Manholes, Outlet Boxes, Device Boxes, and Raceways for Power-Limited Circuits. Conductors and equipment for power-limited fire alarm circuits shall be installed in accordance with 7.60.3.15 through 7.60.3.18.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 761,
      "bounding box" : [ 456.828, 63.259, 769.659, 103.149 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.3.15 Separation from Electric Light, Power, Class 1, NPLFA, and Medium Power Network-Powered Broadband Communications Circuit Conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13304,
    "page number" : 761,
    "bounding box" : [ 456.834, 25.334, 769.741, 52.631 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) General. Power-limited fire alarm circuit cables and conductors shall not be placed in any cable, cable tray, compartment, enclosure,"
  }, {
    "type" : "paragraph",
    "id" : 13305,
    "page number" : 762,
    "bounding box" : [ 71.99, 493.395, 384.851, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "manhole, outlet box, device box, raceway, or similar fitting with conductors of electric light, power, Class 1, non–power-limited fire alarm circuits, and medium power network-powered broadband communications circuits unless permitted by 7.60.3.15(b) through"
  }, {
    "type" : "list",
    "id" : 13306,
    "level" : "6",
    "page number" : 762,
    "bounding box" : [ 71.99, 480.735, 128.964, 495.163 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 762,
      "bounding box" : [ 71.99, 480.735, 128.964, 495.163 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.3.15(g).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13307,
    "level" : "1",
    "page number" : 762,
    "bounding box" : [ 81.351, 316.271, 384.916, 470.046 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 762,
      "bounding box" : [ 81.351, 455.41, 384.916, 470.046 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Separated by Barriers. Power-limited fire alarm circuit cables",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 234,
        "page number" : 762,
        "bounding box" : [ 71.996, 417.496, 384.827, 457.178 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be permitted to be installed together with Class 1, non–powerlimited fire alarm, and medium power network-powered broadband communications circuits where they are separated by a barrier."
      } ]
    }, {
      "type" : "list item",
      "page number" : 762,
      "bounding box" : [ 81.352, 392.171, 384.891, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Raceways Within Enclosures. In enclosures, power-limited fire",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 235,
        "page number" : 762,
        "bounding box" : [ 71.997, 341.597, 384.912, 393.938 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "alarm circuits shall be permitted to be installed in a raceway within the enclosure to separate them from Class 1, non–power-limited fire alarm, and medium power network-powered broadband communications circuits."
      } ]
    }, {
      "type" : "list item",
      "page number" : 762,
      "bounding box" : [ 81.353, 316.271, 384.853, 330.908 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Associated Systems Within Enclosures. Power-limited fire",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13308,
    "page number" : 762,
    "bounding box" : [ 71.987, 227.718, 384.985, 318.039 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "alarm conductors in compartments, enclosures, device boxes, outlet boxes, or similar fittings shall be permitted to be installed with electric light, power, Class 1, non–power-limited fire alarm, and medium power network-powered broadband communications circuits where they are introduced solely to connect the equipment connected to power-limited fire alarm circuits, and comply with either of the following conditions:"
  }, {
    "type" : "list",
    "id" : 13309,
    "level" : "4",
    "page number" : 762,
    "bounding box" : [ 71.997, 126.553, 384.922, 216.88 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 762,
      "bounding box" : [ 71.997, 151.879, 384.922, 216.88 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The electric light, power, Class 1, non–power-limited fire alarm, and medium power network-powered broadband communications circuit conductors are routed to maintain a minimum of 6 mm separation from the conductors and cables of power-limited fire alarm circuits.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 762,
      "bounding box" : [ 71.997, 126.553, 384.835, 153.641 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The circuit conductors operate at 150 volts or less to ground and also comply with one of the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13310,
    "level" : "5",
    "page number" : 762,
    "bounding box" : [ 99.354, 37.994, 384.915, 115.661 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 762,
      "bounding box" : [ 99.354, 101.234, 384.915, 115.661 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The fire alarm power-limited circuits are installed using Type",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 233,
        "page number" : 762,
        "bounding box" : [ 71.992, 50.66, 384.896, 103.001 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "FPL, FPLR, FPLP, or permitted substitute cables, provided these power-limited cable conductors extending beyond the jacket are separated by a minimum of 6 mm or by a nonconductive sleeve or nonconductive barrier from all other conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 762,
      "bounding box" : [ 99.354, 37.994, 384.873, 52.422 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The power-limited fire alarm circuit conductors are installed",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13311,
    "page number" : 762,
    "bounding box" : [ 71.992, 25.334, 330.486, 39.762 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "as non–power-limited circuits in accordance with 7.60.2.5."
  }, {
    "type" : "heading",
    "id" : 13312,
    "level" : "Subtitle",
    "page number" : 762,
    "bounding box" : [ 466.195, 518.655, 769.792, 533.291 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Enclosures with Single Opening. Power-limited fire alarm"
  }, {
    "type" : "paragraph",
    "id" : 13313,
    "page number" : 762,
    "bounding box" : [ 456.84, 366.867, 769.807, 520.423 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "circuit conductors entering compartments, enclosures, device boxes, outlet boxes, or similar fittings shall be permitted to be installed with electric light, power, Class 1, non–power-limited fire alarm, and medium power network-powered broadband communications circuits where they are introduced solely to connect the equipment connected to power-limited fire alarm circuits or to other circuits controlled by the fire alarm system to which the other conductors in the enclosure are connected. Where power-limited fire alarm circuit conductors must enter an enclosure that is provided with a single opening, they shall be permitted to enter through a single fitting (such as a tee), provided the conductors are separated from the conductors of the other circuits by a continuous and firmly fixed nonconductor, such as flexible tubing."
  }, {
    "type" : "heading",
    "id" : 13314,
    "level" : "Subtitle",
    "page number" : 762,
    "bounding box" : [ 466.196, 341.597, 769.729, 356.233 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) In Hoistways. In hoistways, power-limited fire alarm circuit"
  }, {
    "type" : "paragraph",
    "id" : 13315,
    "page number" : 762,
    "bounding box" : [ 456.841, 278.363, 769.739, 343.365 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors shall be installed in rigid metal conduit, rigid nonmetallic conduit, intermediate metal conduit, liquidtight flexible nonmetallic conduit, or electrical metallic tubing. For elevators or similar equipment, these conductors shall be permitted to be installed as provided in 6.20.3.1."
  }, {
    "type" : "heading",
    "id" : 13316,
    "level" : "Subtitle",
    "page number" : 762,
    "bounding box" : [ 466.196, 253.038, 769.695, 267.674 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(g) Other Applications. For other applications, power-limited fire"
  }, {
    "type" : "paragraph",
    "id" : 13317,
    "page number" : 762,
    "bounding box" : [ 456.841, 202.464, 769.828, 254.805 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "alarm circuit conductors shall be separated by at least 50 mm from conductors of any electric light, power, Class 1, non–power-limited fire alarm, or medium power network-powered broadband communications circuits unless one of the following conditions is met:"
  }, {
    "type" : "list",
    "id" : 13318,
    "level" : "2",
    "page number" : 762,
    "bounding box" : [ 474.835, 113.899, 769.665, 191.566 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 762,
      "bounding box" : [ 474.835, 177.138, 769.649, 191.566 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Either (a) all of the electric light, power, Class 1, non–power-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 230,
        "page number" : 762,
        "bounding box" : [ 456.838, 126.564, 769.696, 178.906 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "limited fire alarm, and medium power network-powered broadband communications circuit conductors or (b) all of the power-limited fire alarm circuit conductors are in a raceway or in metal-sheathed, metalclad, nonmetallic-sheathed, or Type UF cables."
      } ]
    }, {
      "type" : "list item",
      "page number" : 762,
      "bounding box" : [ 474.835, 113.899, 769.665, 128.327 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) All of the electric light, power, Class 1, non–power-limited fire",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13319,
    "page number" : 762,
    "bounding box" : [ 456.838, 50.665, 769.71, 115.667 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "alarm, and medium power network-powered broadband communications circuit conductors are permanently separated from all of the power-limited fire alarm circuit conductors by a continuous and firmly fixed nonconductor, such as porcelain tubes or flexible tubing, in addition to the insulation on the conductors."
  }, {
    "type" : "list",
    "id" : 13320,
    "level" : "4",
    "page number" : 763,
    "bounding box" : [ 71.99, 25.334, 384.895, 545.885 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 763,
      "bounding box" : [ 71.99, 505.929, 384.787, 545.885 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.3.16 Installation of Conductors of Different PLFA Circuits, Class 2, Class 3, and Communications Circuits in the Same Cable, Enclosure, or Raceway.",
      "kids" : [ {
        "type" : "list",
        "id" : 228,
        "level" : "1",
        "page number" : 763,
        "bounding box" : [ 81.351, 265.691, 384.895, 495.365 ],
        "numbering style" : "english letters",
        "number of list items" : 4,
        "list items" : [ {
          "type" : "list item",
          "page number" : 763,
          "bounding box" : [ 81.351, 480.729, 384.832, 495.365 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(a) Two or More PLFA Circuits. Cable and conductors of two or",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 225,
            "page number" : 763,
            "bounding box" : [ 71.996, 442.749, 384.873, 482.497 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "more power-limited fire alarm circuits, communications circuits, or Class 3 circuits shall be permitted within the same cable, enclosure, or raceway."
          } ]
        }, {
          "type" : "list item",
          "page number" : 763,
          "bounding box" : [ 81.352, 417.49, 384.824, 432.126 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(b) Class 2 Circuits with PLFA Circuits. Conductors of one or",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 226,
            "page number" : 763,
            "bounding box" : [ 71.986, 354.256, 384.971, 419.258 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "more Class 2 circuits shall be permitted within the same cable, enclosure, or raceway with conductors of power-limited fire alarm circuits, provided that the insulation of the Class 2 circuit conductors in the cable, enclosure, or raceway is at least that required by the power-limited fire alarm circuits."
          } ]
        }, {
          "type" : "list item",
          "page number" : 763,
          "bounding box" : [ 81.353, 328.87, 384.816, 343.506 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(c) Low-Power Network-Powered Broadband Communications",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 227,
            "page number" : 763,
            "bounding box" : [ 71.998, 291.022, 384.853, 330.912 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "Cables and PLFA Cables. Low-power network-powered broadband communications circuits shall be permitted in the same enclosure or raceway with PLFA cables."
          } ]
        }, {
          "type" : "list item",
          "page number" : 763,
          "bounding box" : [ 81.353, 265.691, 384.895, 280.328 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(d) Audio System Circuits and PLFA Circuits. Audio system",
          "kids" : [ ]
        } ]
      }, {
        "type" : "paragraph",
        "id" : 229,
        "page number" : 763,
        "bounding box" : [ 71.998, 215.117, 384.939, 267.459 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "circuits described in 6.40.1.9(c) and installed using Class 2 or Class 3 wiring methods in compliance with 7.25.3.14 and 7.25.3.21 shall not be permitted to be installed in the same cable or raceway with powerlimited conductors or cables."
      } ]
    }, {
      "type" : "list item",
      "page number" : 763,
      "bounding box" : [ 71.993, 126.558, 384.869, 204.428 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.3.17 Conductor Size. Conductors of 26 AWG shall be permitted only where spliced with a connector listed as suitable for 26 AWG to 24 AWG or larger conductors that are terminated on equipment or where the 26 AWG conductors are terminated on equipment listed as suitable for 26 AWG conductors. Single conductors shall not be smaller than 18 AWG.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 763,
      "bounding box" : [ 71.994, 75.979, 384.895, 115.869 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.3.18 Support of Conductors. Power-limited fire alarm circuit conductors shall not be strapped, taped, or attached by any means to the exterior of any conduit or other raceway as a means of support.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 763,
      "bounding box" : [ 71.994, 25.334, 384.868, 65.229 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.3.19 Current-Carrying Continuous Line-Type Fire Detectors. (a) Application. Listed continuous line-type fire detectors,",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13321,
    "page number" : 763,
    "bounding box" : [ 456.837, 505.994, 769.745, 545.742 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "including insulated copper tubing of pneumatically operated detectors, employed for both detection and carrying signaling currents shall be permitted to be used in power-limited circuits."
  }, {
    "type" : "paragraph",
    "id" : 13322,
    "page number" : 763,
    "bounding box" : [ 456.84, 468.075, 769.673, 495.371 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Installation. Continuous line-type fire detectors shall be installed in accordance with 7.60.3.2 through 7.60.3.12 and 7.60.3.14."
  }, {
    "type" : "paragraph",
    "id" : 13323,
    "page number" : 763,
    "bounding box" : [ 456.835, 417.501, 769.674, 457.391 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.60.3.21 Applications of Listed PLFA Cables. PLFA cables shall comply with the requirements described in either 7.60.3.21(a), (b), or (c) or where cable substitutions are made as shown in 7.60.3.21(d)."
  }, {
    "type" : "list",
    "id" : 13324,
    "level" : "5",
    "page number" : 763,
    "bounding box" : [ 456.841, 316.276, 769.738, 406.812 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 763,
      "bounding box" : [ 456.841, 341.601, 769.738, 406.812 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Plenum. Cables installed in ducts, plenums, and other spaces used for environmental air shall be Type FPLP. Types FPLP, FPLR, and FPL cables installed in compliance with 3.0.1.22 shall be permitted. Type FPLP-CI cable shall be permitted to be installed to provide a 2-hour circuit integrity rated cable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 763,
      "bounding box" : [ 466.196, 316.276, 769.672, 330.912 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Riser. Cables installed in risers shall be as described in either",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13325,
    "level" : "6",
    "page number" : 763,
    "bounding box" : [ 456.841, 303.616, 521.39, 318.044 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1), (2), or (3):"
  }, {
    "type" : "list",
    "id" : 13326,
    "level" : "2",
    "page number" : 763,
    "bounding box" : [ 474.833, 177.138, 769.707, 292.784 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 763,
      "bounding box" : [ 474.835, 278.357, 769.707, 292.784 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Cables installed in vertical runs and penetrating more than one",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 223,
        "page number" : 763,
        "bounding box" : [ 456.838, 215.123, 769.706, 280.124 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "floor, or cables installed in vertical runs in a shaft, shall be Type FPLR. Floor penetrations requiring Type FPLR shall contain only cables suitable for riser or plenum use. Type FPLR-CI cable shall be permitted to be installed to provide a 2-hour circuit integrity rated cable."
      } ]
    }, {
      "type" : "list item",
      "page number" : 763,
      "bounding box" : [ 474.835, 202.457, 769.664, 216.885 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Other cables shall be installed in metal raceways or located in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 224,
        "page number" : 763,
        "bounding box" : [ 456.838, 189.797, 661.6, 204.225 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "a fireproof shaft having firestops at each floor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 763,
      "bounding box" : [ 474.833, 177.138, 769.627, 191.565 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Type FPL cable shall be permitted in one- and two-family",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13327,
    "page number" : 763,
    "bounding box" : [ 456.837, 164.478, 502.372, 178.905 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "dwellings."
  }, {
    "type" : "paragraph",
    "id" : 13328,
    "page number" : 763,
    "bounding box" : [ 466.19, 142.746, 698.374, 153.368 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.21 for firestop requirements for floor penetrations."
  }, {
    "type" : "paragraph",
    "id" : 13329,
    "page number" : 763,
    "bounding box" : [ 456.836, 66.73, 769.68, 132.006 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Other Wiring Within Buildings. Cables installed in building locations other than those covered in 7.60.3.21(a) or 7.60.3.21(b) shall be as described in either (1), (2), (3), or (4). Type FPL-CI cable shall be permitted to be installed as described in either (1), (2), (3), or (4) to provide a 2-hour circuit integrity rated cable."
  }, {
    "type" : "list",
    "id" : 13330,
    "level" : "2",
    "page number" : 763,
    "bounding box" : [ 474.831, 28.81, 724.125, 55.898 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "next list id" : 13332,
    "list items" : [ {
      "type" : "list item",
      "page number" : 763,
      "bounding box" : [ 474.831, 41.47, 619.102, 55.898 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Type FPL shall be permitted.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 763,
      "bounding box" : [ 474.831, 28.81, 724.125, 43.238 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Cables shall be permitted to be installed in raceways.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13332,
    "level" : "2",
    "page number" : 764,
    "bounding box" : [ 71.994, 455.41, 384.856, 545.737 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "previous list id" : 13330,
    "list items" : [ {
      "type" : "list item",
      "page number" : 764,
      "bounding box" : [ 89.99, 531.309, 384.856, 545.737 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Cables specified in Chapter 3 and meeting the requirements of",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "6",
        "page number" : 764,
        "bounding box" : [ 71.994, 493.395, 384.891, 533.077 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "previous list id" : 13306,
        "list items" : [ {
          "type" : "list item",
          "page number" : 764,
          "bounding box" : [ 71.994, 493.395, 384.891, 533.077 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "7.60.4.2(a) and 7.60.4.2(b) shall be permitted to be installed in nonconcealed spaces where the exposed length of cable does not exceed 3 m.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 764,
      "bounding box" : [ 71.994, 455.41, 384.844, 495.157 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) A portable fire alarm system provided to protect a stage or set when not in use shall be permitted to use wiring methods in accordance with 5.30.2.2.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13333,
    "page number" : 764,
    "bounding box" : [ 71.996, 392.176, 384.838, 444.726 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Fire Alarm Cable Substitutions. The substitutions for fire alarm cables listed in Table 7.60.3.21 shall be permitted. Where substitute cables are installed, the wiring requirements of Parts 7.60.1 and 7.60.3 shall apply."
  }, {
    "type" : "paragraph",
    "id" : 13334,
    "page number" : 764,
    "bounding box" : [ 81.351, 361.21, 375.481, 381.008 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For information on communications cables (CMP, CMR, CMG, CM), see 8.0.6.10."
  }, {
    "type" : "heading",
    "id" : 13335,
    "level" : "Subtitle",
    "page number" : 764,
    "bounding box" : [ 162.411, 335.769, 294.353, 350.405 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.60.4 Listing Requirements"
  }, {
    "type" : "list",
    "id" : 13336,
    "level" : "5",
    "page number" : 764,
    "bounding box" : [ 71.99, 272.595, 384.888, 325.146 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13294,
    "list items" : [ {
      "type" : "list item",
      "page number" : 764,
      "bounding box" : [ 71.99, 272.595, 384.888, 325.146 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.4.1 Listing and Marking of NPLFA Cables. Non–powerlimited fire alarm cables installed as wiring within buildings shall be listed in accordance with 7.60.4.1(a) and 7.60.4.1(b) and as being resistant to the spread of fire in accordance with 7.60.4.1(c) through",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13337,
    "level" : "5",
    "page number" : 764,
    "bounding box" : [ 71.99, 259.935, 352.641, 274.363 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13292,
    "list items" : [ {
      "type" : "list item",
      "page number" : 764,
      "bounding box" : [ 71.99, 259.935, 352.641, 274.363 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.4.1(f), and shall be marked in accordance with 7.60.4.1(g).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "image",
    "id" : 13343,
    "page number" : 764,
    "bounding box" : [ 112.071, 63.44, 317.096, 229.7 ],
    "source" : "Phil Electrical Code_images/imageFile38.png"
  }, {
    "type" : "paragraph",
    "id" : 13338,
    "page number" : 764,
    "bounding box" : [ 117.291, 57.492, 339.514, 72.128 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 7.60.3.21 Cable Substitution Hierarchy."
  }, {
    "type" : "caption",
    "id" : 13339,
    "page number" : 764,
    "bounding box" : [ 530.331, 518.592, 696.054, 533.229 ],
    "linked content id" : 227,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 7.60.3.21 Cable Substitutions"
  }, {
    "type" : "table",
    "id" : 13340,
    "level" : "3",
    "page number" : 764,
    "bounding box" : [ 457.371, 441.14, 768.411, 518.54 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 764,
        "bounding box" : [ 457.611, 492.5, 553.491, 518.03 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 764,
          "bounding box" : [ 478.311, 498.132, 532.297, 512.769 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Cable Type"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 764,
        "bounding box" : [ 553.491, 492.5, 661.371, 518.03 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 764,
          "bounding box" : [ 581.316, 498.132, 632.507, 512.769 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "References"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 764,
        "bounding box" : [ 661.371, 492.5, 768.171, 518.03 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 764,
          "bounding box" : [ 683.927, 491.839, 745.637, 519.069 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Permitted Substitutions"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 764,
        "bounding box" : [ 457.611, 441.38, 553.491, 492.5 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 764,
          "bounding box" : [ 492.171, 453.429, 518.44, 493.177 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "FPLP FPLR FPL"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 764,
        "bounding box" : [ 553.491, 441.38, 661.371, 492.5 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 5,
          "level" : "1",
          "page number" : 764,
          "bounding box" : [ 579.831, 453.429, 634.05, 493.177 ],
          "numbering style" : "english letters",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 764,
            "bounding box" : [ 580.131, 478.749, 633.699, 493.177 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.60.3.21(a)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 764,
            "bounding box" : [ 579.831, 466.089, 634.05, 480.517 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.60.3.21(b)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 764,
            "bounding box" : [ 580.131, 453.429, 633.699, 467.857 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.60.3.21(c)",
            "kids" : [ ]
          } ]
        } ]
      }, {
        "type" : "table cell",
        "page number" : 764,
        "bounding box" : [ 661.371, 441.38, 768.171, 492.5 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 764,
          "bounding box" : [ 666.291, 453.429, 763.358, 493.177 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "CMP CMP, FPLP, CMR CMP, FPLP, CMR,"
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 764,
          "bounding box" : [ 672.835, 440.769, 752.273, 455.197 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "FPLR, CMG, CM"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 13342,
    "level" : "4",
    "page number" : 764,
    "bounding box" : [ 456.829, 225.256, 769.733, 404.286 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 764,
      "bounding box" : [ 456.836, 377.055, 769.664, 404.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) NPLFA Conductor Materials. Conductors shall be 18 AWG or larger solid or stranded copper.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 764,
      "bounding box" : [ 456.829, 301.155, 769.7, 366.366 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Insulated Conductors. Insulated conductors shall be suitable for 600 volts. Insulated conductors 2.0 mm2 (1.6 mm dia.) and larger shall be one of the types listed in Table 3.10.1.13 or one that is identified for this use. Insulated conductors 18 AWG and 16 AWG shall be in accordance with 7.60.2.7.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 764,
      "bounding box" : [ 456.836, 225.256, 769.733, 290.466 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Type NPLFP. Type NPLFP non–power-limited fire alarm cable for use in other space used for environmental air shall be listed as being suitable for use in other space used for environmental air as described in 3.0.1.22(c) and shall also be listed as having adequate fire-resistant and low smoke-producing characteristics.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13344,
    "page number" : 764,
    "bounding box" : [ 466.19, 148.277, 760.275, 214.088 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining low smoke-producing cable is by establishing an acceptable value of the smoke produced when tested in accordance with NFPA 262-2002, Standard Method of Test for Flame Travel and Smoke of Wires and Cables for Use in Air-Handling Spaces, to a maximum peak optical density of 0.5 and a maximum average optical density of 0.15. Similarly, one method of defining fire-resistant cables is be establishing a maximum allowable flame travel distance of 1.52 m (5 ft) when tested in accordance with the same test."
  }, {
    "type" : "paragraph",
    "id" : 13345,
    "page number" : 764,
    "bounding box" : [ 456.825, 72.315, 769.71, 137.526 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Type NPLFR. Type NPLFR non–power-limited fire alarm riser cable shall be listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor."
  }, {
    "type" : "paragraph",
    "id" : 13346,
    "page number" : 764,
    "bounding box" : [ 466.19, 22.932, 760.311, 61.148 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the cables pass ANSI/UL 1666-2002, Test for Flame Propagation Height of Electrical and Optical-Fiber Cables Installed Vertically in Shafts."
  }, {
    "type" : "list",
    "id" : 13347,
    "level" : "1",
    "page number" : 765,
    "bounding box" : [ 81.351, 178.269, 384.891, 533.286 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 765,
      "bounding box" : [ 81.351, 518.649, 384.891, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Type NPLF. Type NPLF non–power-limited fire alarm cable",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 219,
        "page number" : 765,
        "bounding box" : [ 71.996, 468.075, 384.945, 520.417 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be listed as being suitable for general-purpose fire alarm use, with the exception of risers, ducts, plenums, and other space used for environmental air, and shall also be listed as being resistant to the spread of fire."
      }, {
        "type" : "paragraph",
        "id" : 220,
        "page number" : 765,
        "bounding box" : [ 81.351, 391.091, 375.443, 456.908 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN No. 1: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the vertical-tray flame test in ANSI/UL 1581-1991, Reference Standard for Electrical Wires, Cables and Flexible Cords. FPN No. 2: Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1 480 mm when performing the CSA vertical flame test for cables in cable trays, as described in CSA C22.2 No. 0.3-M-1985, Test Methods for Electrical Wires and Cables."
      } ]
    }, {
      "type" : "list item",
      "page number" : 765,
      "bounding box" : [ 81.351, 365.649, 384.823, 380.285 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Fire Alarm Circuit Integrity (CI) Cable or Electrical Circuit",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 221,
        "page number" : 765,
        "bounding box" : [ 71.996, 289.821, 384.895, 367.691 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Protective System. Cables used for survivability of critical circuits shall be listed as circuit integrity (CI) cable. Cables specified in 7.60.4.1(c), (d), and (e), and used for circuit integrity shall have the additional classification using the suffix “-CI.” Cables that are part of a listed electrical circuit protective system shall be considered to meet the requirements of survivability."
      }, {
        "type" : "paragraph",
        "id" : 222,
        "page number" : 765,
        "bounding box" : [ 81.351, 203.648, 375.551, 278.708 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN No. 1: Fire alarm circuit integrity (CI) cable and electrical circuit protective systems may be used for fire alarm circuits to comply with the survivability requirements of NFPA 72®-2002, National Fire Alarm Code®, 6.9.4.3 and 6.9.4.6, that the circuit maintain its electrical function during fire conditions for a defined period of time. FPN No. 2: One method of defining circuit integrity (CI) cable is by establishing a minimum 2-hour fire resistance rating for the cable when tested in accordance with UL 2196-1995, Standard for Tests of Fire Resistive Cables."
      } ]
    }, {
      "type" : "list item",
      "page number" : 765,
      "bounding box" : [ 81.351, 178.269, 384.838, 192.906 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) NPLFA Cable Markings. Multiconductor non–power-limited",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13348,
    "page number" : 765,
    "bounding box" : [ 71.996, 165.675, 384.807, 180.103 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "fire alarm cables shall be marked in accordance with Table"
  }, {
    "type" : "list",
    "id" : 13349,
    "level" : "3",
    "page number" : 765,
    "bounding box" : [ 71.996, 115.035, 384.888, 167.443 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 13363,
    "list items" : [ {
      "type" : "list item",
      "page number" : 765,
      "bounding box" : [ 71.996, 115.035, 384.888, 167.443 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.4.1(g). Non–power-limited fire alarm circuit cables shall be permitted to be marked with a maximum usage voltage rating of 150 volts. Cables that are listed for circuit integrity shall be identified with the suffix “CI” as defined in 7.60.4.1(f).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13350,
    "page number" : 765,
    "bounding box" : [ 81.351, 93.307, 336.276, 103.928 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Cable types are listed in descending order of fire resistance rating."
  }, {
    "type" : "paragraph",
    "id" : 13351,
    "page number" : 765,
    "bounding box" : [ 71.99, 29.95, 384.857, 82.445 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.60.4.2 Listing and Marking of PLFA Cables and Insulated Continuous Line-Type Fire Detectors. Type FPL cables installed as wiring within buildings shall be listed as being resistant to the spread of fire and other criteria in accordance with 7.60.4.2(a) through"
  }, {
    "type" : "paragraph",
    "id" : 13352,
    "page number" : 765,
    "bounding box" : [ 456.829, 505.988, 769.712, 545.735 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.60.4.2(h) and shall be marked in accordance with 7.60.4.2(i). Insulated continuous line-type fire detectors shall be listed in accordance with 7.60.4.2(j)."
  }, {
    "type" : "heading",
    "id" : 13353,
    "level" : "Subtitle",
    "page number" : 765,
    "bounding box" : [ 514.971, 455.349, 711.472, 469.985 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 7.60.4.1(g) NPLFA Cable Markings"
  }, {
    "type" : "table",
    "id" : 13354,
    "level" : "4",
    "page number" : 765,
    "bounding box" : [ 457.371, 327.26, 768.411, 455.3 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 765,
        "bounding box" : [ 457.611, 429.26, 538.311, 454.79 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 765,
          "bounding box" : [ 476.994, 428.529, 518.576, 455.826 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Cable Marking"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 765,
        "bounding box" : [ 538.311, 429.26, 673.311, 454.79 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 765,
          "bounding box" : [ 593.391, 434.889, 617.172, 449.525 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Type"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 765,
        "bounding box" : [ 673.311, 429.26, 768.171, 454.79 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 765,
          "bounding box" : [ 697.327, 434.889, 744.231, 449.525 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Reference"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 765,
        "bounding box" : [ 457.611, 327.5, 538.311, 429.26 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 765,
          "bounding box" : [ 481.25, 415.509, 514.241, 429.937 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "NPLFP"
        }, {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 765,
          "bounding box" : [ 480.65, 339.61, 514.842, 379.297 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "NPLFR NPLF"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 765,
        "bounding box" : [ 538.311, 327.5, 673.311, 429.26 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 765,
          "bounding box" : [ 543.23, 377.53, 667.45, 429.938 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Non–power-limited fire alarm circuit cable for use in “other space used for environmental air”"
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 765,
          "bounding box" : [ 543.23, 364.87, 647.951, 379.298 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Non–power-limited fire"
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 765,
          "bounding box" : [ 543.23, 339.611, 655.308, 366.704 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "alarm circuit riser cable Non–power-limited fire"
        }, {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 765,
          "bounding box" : [ 551.334, 326.951, 633.025, 341.379 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "alarm circuit cable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 765,
        "bounding box" : [ 673.311, 327.5, 768.171, 429.26 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 10,
          "level" : "1",
          "page number" : 765,
          "bounding box" : [ 678.231, 339.612, 755.677, 429.939 ],
          "numbering style" : "english letters",
          "number of list items" : 3,
          "list items" : [ {
            "type" : "list item",
            "page number" : 765,
            "bounding box" : [ 678.231, 415.511, 755.677, 429.939 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[1.0, 0.0, 0.0]",
            "content" : "760.31(d) and (h)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 765,
            "bounding box" : [ 678.231, 364.872, 755.036, 379.299 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[1.0, 0.0, 0.0]",
            "content" : "760.31(e) and (h)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 765,
            "bounding box" : [ 678.231, 339.612, 753.826, 354.04 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[1.0, 0.0, 0.0]",
            "content" : "760.31(f) and (h)",
            "kids" : [ ]
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 13356,
    "page number" : 765,
    "bounding box" : [ 456.83, 295.691, 769.692, 328.163 ],
    "linked content id" : 228,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Note: Cables identified in 7.60.4.1(c), (d), and (e) and meeting the requirements for circuit integrity shall have the additional classification using the suffix “CI” (for example, NPLFP-CI, NPLFR-CI, and NPLF-CI)."
  }, {
    "type" : "list",
    "id" : 13357,
    "level" : "1",
    "page number" : 765,
    "bounding box" : [ 466.191, 118.271, 769.755, 259.446 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 765,
      "bounding box" : [ 466.191, 244.81, 769.693, 259.446 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Conductor Materials. Conductors shall be solid or stranded",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 216,
        "page number" : 765,
        "bounding box" : [ 456.836, 232.15, 489.523, 246.578 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "copper."
      } ]
    }, {
      "type" : "list item",
      "page number" : 765,
      "bounding box" : [ 466.191, 206.83, 769.561, 221.466 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Conductor Size. The size of conductors in a multiconductor",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 217,
        "page number" : 765,
        "bounding box" : [ 456.836, 181.51, 769.647, 208.598 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "cable shall not be smaller than 26 AWG. Single conductors shall not be smaller than 18 AWG."
      } ]
    }, {
      "type" : "list item",
      "page number" : 765,
      "bounding box" : [ 466.191, 156.251, 769.686, 170.887 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Ratings. The cable shall have a voltage rating of not less than",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 218,
        "page number" : 765,
        "bounding box" : [ 456.836, 143.591, 500.326, 158.018 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "300 volts."
      } ]
    }, {
      "type" : "list item",
      "page number" : 765,
      "bounding box" : [ 466.192, 118.271, 769.755, 132.907 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Type FPLP. Type FPLP power-limited fire alarm plenum cable",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13358,
    "page number" : 765,
    "bounding box" : [ 456.837, 80.357, 769.72, 120.104 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be listed as being suitable for use in ducts, plenums, and other space used for environmental air and shall also be listed as having adequate fire-resistant and low smoke-producing characteristics."
  }, {
    "type" : "paragraph",
    "id" : 13359,
    "page number" : 765,
    "bounding box" : [ 466.19, 21.795, 760.274, 69.188 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining low smoke-producing cable is by establishing an acceptable value of the smoke produced when tested in accordance with NFPA 262-2002, Standard Method of Test for Flame Travel and Smoke of Wires and Cables for Use in Air-Handling Spaces, to a maximum peak optical density of 0.5 and a maximum average optical density of 0.15. Similarly, one method of defining"
  }, {
    "type" : "paragraph",
    "id" : 13360,
    "page number" : 766,
    "bounding box" : [ 81.351, 525.67, 375.43, 545.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "fire-resistant cables is be establishing a maximum allowable flame travel distance of 1 500 mm when tested in accordance with the same test."
  }, {
    "type" : "list",
    "id" : 13361,
    "level" : "1",
    "page number" : 766,
    "bounding box" : [ 81.351, 221.949, 384.925, 514.926 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 766,
      "bounding box" : [ 81.351, 500.29, 384.925, 514.926 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Type FPLR. Type FPLR power-limited fire alarm riser cable",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 211,
        "page number" : 766,
        "bounding box" : [ 71.996, 449.65, 384.89, 502.057 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor."
      }, {
        "type" : "paragraph",
        "id" : 212,
        "page number" : 766,
        "bounding box" : [ 81.351, 400.332, 375.489, 438.548 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the cables pass the requirements of ANSI/UL 1666-2002, Standard Test for Flame Propagation Height of Electrical and Optical-Fiber Cable Installed Vertically in Shafts."
      } ]
    }, {
      "type" : "list item",
      "page number" : 766,
      "bounding box" : [ 81.351, 374.95, 384.911, 389.586 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Type FPL. Type FPL power-limited fire alarm cable shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 213,
        "page number" : 766,
        "bounding box" : [ 71.985, 324.31, 384.934, 376.717 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "listed as being suitable for general-purpose fire alarm use, with the exception of risers, ducts, plenums, and other spaces used for environmental air, and shall also be listed as being resistant to the spread of fire."
      }, {
        "type" : "paragraph",
        "id" : 214,
        "page number" : 766,
        "bounding box" : [ 81.351, 284.169, 375.513, 313.208 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the vertical-tray flame test in ANSI/UL 15811991, Reference Standard for Electrical Wires, Cables and Flexible Cords."
      }, {
        "type" : "paragraph",
        "id" : 215,
        "page number" : 766,
        "bounding box" : [ 81.35, 247.391, 375.456, 285.607 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1 480 mm when performing the CSA vertical flame test for cables in cable trays, as described in CSA C22.2 No. 0.3-M-1985, Test Methods for Electrical Wires and Cables."
      } ]
    }, {
      "type" : "list item",
      "page number" : 766,
      "bounding box" : [ 81.351, 221.949, 384.816, 236.586 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Fire Alarm Circuit Integrity (CI) Cable or Electrical Circuit",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13362,
    "page number" : 766,
    "bounding box" : [ 71.996, 196.695, 384.858, 223.992 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Protective System. Cables used for survivability of critical circuits shall be listed as circuit integrity (CI) cable. Cables specified in"
  }, {
    "type" : "list",
    "id" : 13363,
    "level" : "3",
    "page number" : 766,
    "bounding box" : [ 71.996, 146.121, 384.895, 198.463 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13349,
    "list items" : [ {
      "type" : "list item",
      "page number" : 766,
      "bounding box" : [ 71.996, 146.121, 384.895, 198.463 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.60.4.2(d), (e), (f), and (h) and used for circuit integrity shall have the additional classification using the suffix “-CI.” Cables that are part of a listed electrical circuit protective system shall be considered to meet the requirements of survivability.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13364,
    "page number" : 766,
    "bounding box" : [ 81.351, 59.952, 375.551, 134.948 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: Fire alarm circuit integrity (CI) cable and electrical circuit protective systems may be used for fire alarm circuits to comply with the survivability requirements of NFPA 72®-2002, National Fire Alarm Code®, 6.9.4.3 and 6.9.4.6, that the circuit maintain its electrical function during fire conditions for a defined period of time. FPN No. 2: One method of defining circuit integrity (CI) cable is by establishing a minimum 2-hour fire resistance rating for the cable when tested in accordance with UL 2196-1995, Standard for Tests of Fire Resistive Cables."
  }, {
    "type" : "list",
    "id" : 13365,
    "level" : "2",
    "page number" : 766,
    "bounding box" : [ 456.835, 442.75, 769.701, 545.945 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 766,
      "bounding box" : [ 456.835, 505.989, 769.701, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(h) Coaxial Cables. Coaxial cables shall be permitted to use 30 percent conductivity copper-covered steel center conductor wire and shall be listed as Type FPLP, FPLR, or FPL cable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 766,
      "bounding box" : [ 456.836, 442.75, 769.667, 495.366 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(i) Cable Marking. The cable shall be marked in accordance with Table 7.60.4.2(i). The voltage rating shall not be marked on the cable. Cables that are listed for circuit integrity shall be identified with the suffix CI as defined in 7.60.4.2(g).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13366,
    "page number" : 766,
    "bounding box" : [ 466.19, 411.786, 760.3, 431.648 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Voltage ratings on cables may be misinterpreted to suggest that the cables may be suitable for Class 1, electric light, and power applications."
  }, {
    "type" : "paragraph",
    "id" : 13367,
    "page number" : 766,
    "bounding box" : [ 456.83, 361.095, 769.667, 400.952 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Voltage markings shall be permitted where the cable has multiple listings and voltage marking is required for one or more of the listings."
  }, {
    "type" : "paragraph",
    "id" : 13368,
    "page number" : 766,
    "bounding box" : [ 466.19, 339.366, 721.531, 349.988 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Cable types are listed in descending order of fire-resistance rating."
  }, {
    "type" : "paragraph",
    "id" : 13369,
    "page number" : 766,
    "bounding box" : [ 456.836, 250.755, 769.682, 328.626 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(j) Insulated Continuous Line-Type Fire Detectors. Insulated continuous line-type fire detectors shall be rated in accordance with 7.60.4.2(c), listed as being resistant to the spread of fire in accordance with 7.60.4.2(d) through 7.60.4.2(f), marked in accordance with 7.60.4.2(i), and the jacket compound shall have a high degree of abrasion resistance."
  }, {
    "type" : "heading",
    "id" : 13371,
    "level" : "Subtitle",
    "page number" : 766,
    "bounding box" : [ 535.851, 174.79, 690.54, 189.427 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 7.60.4.2(i) Cable Markings"
  }, {
    "type" : "table",
    "id" : 13372,
    "level" : "3",
    "page number" : 766,
    "bounding box" : [ 457.371, 97.28, 768.411, 174.74 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 766,
        "bounding box" : [ 457.611, 161.3, 607.431, 174.23 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 766,
          "bounding box" : [ 496.431, 160.63, 568.233, 175.267 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Cable Marking"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 766,
        "bounding box" : [ 607.431, 161.3, 768.171, 174.23 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 766,
          "bounding box" : [ 675.942, 160.63, 699.765, 175.267 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Type"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 766,
        "bounding box" : [ 457.611, 97.52, 607.431, 161.3 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 766,
          "bounding box" : [ 519.171, 96.97, 545.44, 161.977 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "FPLP FPLR FPL"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 766,
        "bounding box" : [ 607.431, 97.52, 768.171, 161.3 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 766,
          "bounding box" : [ 612.351, 96.971, 763.566, 161.978 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Power-limited fire alarm plenum cable Power-limited fire alarm riser cable Power-limited fire alarm cable"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 13373,
    "page number" : 766,
    "bounding box" : [ 456.83, 65.657, 769.692, 98.183 ],
    "linked content id" : 229,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Note: Cables identified in 7.60.4.2(d), (e), and (f) as meeting the requirements for circuit integrity shall have the additional classification using the suffix “CI” (for example, FPLP-CI, FPLR-CI, and FPL-CI)."
  }, {
    "type" : "paragraph",
    "id" : 13374,
    "page number" : 767,
    "bounding box" : [ 117.651, 505.929, 339.215, 533.225 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 7.70 — OPTICAL FIBER CABLES AND RACEWAYS"
  }, {
    "type" : "paragraph",
    "id" : 13375,
    "page number" : 767,
    "bounding box" : [ 194.331, 480.668, 262.501, 495.305 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.70.1 General"
  }, {
    "type" : "list",
    "id" : 13376,
    "level" : "4",
    "page number" : 767,
    "bounding box" : [ 71.99, 129.971, 384.869, 470.045 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 767,
      "bounding box" : [ 71.99, 430.089, 384.837, 470.045 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.70.1.1 Scope. The provisions of this article apply to the installation of optical fiber cables and raceways. This article does not cover the construction of optical fiber cables and raceways.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 767,
      "bounding box" : [ 71.99, 404.769, 164.696, 419.405 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.70.1.2 Definitions.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 206,
        "page number" : 767,
        "bounding box" : [ 71.996, 354.256, 384.87, 394.146 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Abandoned Optical Fiber Cable. Installed optical fiber cable that is not terminated at equipment other than a connector and not identified for future use with a tag."
      }, {
        "type" : "paragraph",
        "id" : 207,
        "page number" : 767,
        "bounding box" : [ 71.996, 316.27, 384.814, 343.566 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exposed. The circuit is in such a position that, in case of failure of supports and insulation, contact with another circuit may result."
      }, {
        "type" : "paragraph",
        "id" : 208,
        "page number" : 767,
        "bounding box" : [ 81.351, 294.547, 282.905, 305.168 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See Article 1.0 for two other definitions of Exposed."
      }, {
        "type" : "paragraph",
        "id" : 209,
        "page number" : 767,
        "bounding box" : [ 71.996, 256.515, 384.858, 283.746 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Optical Fiber Raceway. A raceway designed for enclosing and routing listed optical fiber cables."
      }, {
        "type" : "paragraph",
        "id" : 210,
        "page number" : 767,
        "bounding box" : [ 71.985, 193.21, 384.867, 245.826 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Point of Entrance. The point at which the cable emerges from an external wall, from a concrete floor slab, or from a rigid metal conduit or an intermediate metal conduit grounded to an electrode in accordance with 8.0.4.1(b)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 767,
      "bounding box" : [ 71.992, 129.971, 384.869, 182.587 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.70.1.3 Other Articles. Circuits and equipment shall comply with 7.70.1.3(a) and 7.70.1.3(b). Only those sections of Article 300 referenced in this article shall apply to optical fiber cables and raceways.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 13377,
    "level" : "Subtitle",
    "page number" : 767,
    "bounding box" : [ 81.352, 104.711, 384.804, 119.347 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Spread of Fire or Products of Combustion. The requirements"
  }, {
    "type" : "paragraph",
    "id" : 13378,
    "page number" : 767,
    "bounding box" : [ 71.997, 66.731, 384.932, 106.479 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "of 3.0.1.21 for electrical installations shall also apply to installations of optical fiber cables and raceways. The accessible portion of abandoned optical fiber cables shall be removed."
  }, {
    "type" : "heading",
    "id" : 13379,
    "level" : "Subtitle",
    "page number" : 767,
    "bounding box" : [ 81.353, 41.472, 384.815, 56.108 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Ducts, Plenums, and Other Air-Handling Spaces. The"
  }, {
    "type" : "paragraph",
    "id" : 13380,
    "page number" : 767,
    "bounding box" : [ 71.998, 28.812, 384.828, 43.24 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "requirements of 3.0.1.22 for electric wiring shall also apply to"
  }, {
    "type" : "paragraph",
    "id" : 13381,
    "page number" : 767,
    "bounding box" : [ 456.836, 518.652, 769.694, 545.739 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "installations of optical fiber cables and raceways where they are installed in ducts or plenums or other space used for environmental air."
  }, {
    "type" : "paragraph",
    "id" : 13382,
    "page number" : 767,
    "bounding box" : [ 456.833, 430.092, 769.674, 507.935 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: As permitted in 7.70.3.42(a). 7.70.1.6 Optical Fiber Cables. Optical fiber cables transmit light for control, signaling, and communications through an optical fiber. 7.70.1.9 Types. Optical fiber cables can be grouped into three types."
  }, {
    "type" : "list",
    "id" : 13383,
    "level" : "2",
    "page number" : 767,
    "bounding box" : [ 456.827, 278.36, 769.727, 419.469 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 767,
      "bounding box" : [ 456.827, 392.173, 769.698, 419.469 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Nonconductive. These cables contain no metallic members and no other electrically conductive materials.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 767,
      "bounding box" : [ 456.827, 354.259, 769.64, 394.149 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Conductive. These cables contain non–current-carrying conductive members such as metallic strength members, metallic vapor barriers, and metallic armor or sheath.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 767,
      "bounding box" : [ 456.829, 278.36, 769.727, 356.23 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Composite. These cables contain optical fibers and currentcarrying electrical conductors, and shall be permitted to contain non– current-carrying conductive members such as metallic strength members and metallic vapor barriers. Composite optical fiber cables shall be classified as electrical cables in accordance with the type of electrical conductors.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13384,
    "page number" : 767,
    "bounding box" : [ 456.834, 240.374, 769.674, 267.671 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.70.1.12 Raceways for Optical Fiber Cables. Installations of raceways shall comply with 7.70.1.12(a) through 7.70.1.12(d)."
  }, {
    "type" : "list",
    "id" : 13386,
    "level" : "2",
    "page number" : 767,
    "bounding box" : [ 456.829, 38.002, 769.744, 229.751 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 767,
      "bounding box" : [ 456.829, 126.561, 769.696, 229.751 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Listed Chapter 3 Raceways. Listed optical fiber cable shall be permitted to be installed in any type of listed raceway permitted in Chapter 3 where that listed raceway is installed in accordance with Chapter 3. Where optical fiber cables are installed within raceway without current-carrying conductors, the raceway fill tables of Chapter 3 and Chapter 9 shall not apply. Where nonconductive optical fiber cables are installed with electric conductors in a raceway, the raceway fill tables of Chapter 3 and Chapter 9 shall apply.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 767,
      "bounding box" : [ 456.829, 38.002, 769.744, 115.872 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Optical Fiber Raceways. Listed optical fiber cable shall be permitted to be installed in listed plenum optical fiber raceway, listed riser optical fiber raceway, or listed general-purpose optical fiber raceway installed in accordance with 7.70.3.42 and 362.24 through 362.56, where the requirements applicable to electrical nonmetallic tubing shall apply.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13387,
    "level" : "1",
    "page number" : 768,
    "bounding box" : [ 81.351, 455.41, 384.882, 545.945 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 768,
      "bounding box" : [ 81.351, 531.309, 384.882, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Innerduct. Listed plenum optical fiber raceway, listed riser",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 205,
        "page number" : 768,
        "bounding box" : [ 71.996, 480.735, 384.901, 533.077 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "optical fiber raceway, or listed general-purpose optical fiber raceway installed in accordance with 7.70.3.42 shall be permitted to be installed as innerduct in any type of listed raceway permitted in Chapter 3."
      } ]
    }, {
      "type" : "list item",
      "page number" : 768,
      "bounding box" : [ 81.352, 455.41, 384.87, 470.046 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Entering Buildings. Unlisted underground or outside plant",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13391,
    "page number" : 768,
    "bounding box" : [ 456.829, 531.32, 495.443, 545.747 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.70.3.1."
  }, {
    "type" : "paragraph",
    "id" : 13392,
    "page number" : 768,
    "bounding box" : [ 456.83, 455.356, 769.689, 520.533 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: Optical fiber cables shall not be required to be listed and marked where the length of the cable within the building, measured from its point of entrance, does not exceed 15 m and the cable enters the building from the outside and is terminated in an enclosure."
  }, {
    "type" : "paragraph",
    "id" : 13388,
    "page number" : 768,
    "bounding box" : [ 71.997, 430.09, 384.805, 457.178 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "construction plastic innerduct entering the building from the outside shall be terminated and firestopped at the point of entrance."
  }, {
    "type" : "paragraph",
    "id" : 13393,
    "page number" : 768,
    "bounding box" : [ 466.19, 424.449, 760.247, 444.248 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Splice cases or terminal boxes, both metallic and plastic types, typically are used as enclosures for splicing or terminating optical fiber cables."
  }, {
    "type" : "list",
    "id" : 13389,
    "level" : "2",
    "page number" : 768,
    "bounding box" : [ 71.992, 366.856, 384.859, 419.406 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 13484,
    "list items" : [ {
      "type" : "list item",
      "page number" : 768,
      "bounding box" : [ 71.992, 366.856, 384.859, 419.406 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.70.1.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of cables that prevents removal of panels, including suspended ceiling panels.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13394,
    "page number" : 768,
    "bounding box" : [ 456.83, 323.115, 769.723, 413.612 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 2: Nonconductive optical fiber cables shall not be required to be listed and marked where the cable enters the building from the outside and is run in raceway systems installed in compliance with any of the following articles in Chapter 3: Article 3.42, Intermediate Metal Conduit: Type IMC; Article 3.44, Rigid Metal Conduit: Type RMC; Article 3.52, Rigid Nonmetallic Conduit: Type RNC; and Article .358, Electrical Metallic Tubing: Type EMT."
  }, {
    "type" : "list",
    "id" : 13390,
    "level" : "3",
    "page number" : 768,
    "bounding box" : [ 71.99, 23.056, 384.894, 356.228 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 768,
      "bounding box" : [ 71.992, 253.038, 384.894, 356.228 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.70.1.24 Mechanical Execution of Work. Optical fiber cables shall be installed in a neat and workmanlike manner. Cables installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner that the cable will not be damaged by normal building use. Such cables shall be secured by straps, staples, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall also conform with 3.0.1.4(d) and 3.0.1.11.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 201,
        "page number" : 768,
        "bounding box" : [ 81.351, 212.892, 375.435, 241.868 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Accepted industry practices are described in ANSI/NECA/BICSI 568-2001, Standard for Installing Commercial Building Telecommunications Cabling, and other ANSI-approved installation standards."
      }, {
        "type" : "paragraph",
        "id" : 202,
        "page number" : 768,
        "bounding box" : [ 188.81, 187.449, 268.019, 202.086 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "7.70.2 Protection"
      } ]
    }, {
      "type" : "list item",
      "page number" : 768,
      "bounding box" : [ 71.99, 98.956, 384.839, 176.826 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.70.2.1 Grounding of Entrance Cables. Where exposed to contact with electric light or power conductors, the non–current-carrying metallic members of optical fiber cables entering buildings shall be grounded as close to the point of entrance as practicable or shall be interrupted as close to the point of entrance as practicable by an insulating joint or equivalent device.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 203,
        "page number" : 768,
        "bounding box" : [ 155.75, 73.57, 300.996, 88.206 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "7.70.3 Cables Within Buildings"
      } ]
    }, {
      "type" : "list item",
      "page number" : 768,
      "bounding box" : [ 71.99, 23.056, 384.823, 62.946 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.70.3.1 Installation and Marking of Listed Optical Fiber Cables. Listed optical fiber cables shall be installed as wiring within buildings. Optical fiber cables shall be marked in accordance with Table",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13395,
    "page number" : 768,
    "bounding box" : [ 466.19, 273.846, 760.352, 312.008 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: Cables types are listed in descending order of fire resistance rating. Within each fire resistance rating, nonconductive cable is listed first because it may substitute for the conductive cable. FPN No. 2: See the referenced sections for requirements and permitted uses."
  }, {
    "type" : "heading",
    "id" : 13396,
    "level" : "Subtitle",
    "page number" : 768,
    "bounding box" : [ 456.83, 248.349, 765.819, 262.985 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.70.3.21 Installation of Optical Fibers and Electrical Conductors."
  }, {
    "type" : "paragraph",
    "id" : 13397,
    "page number" : 768,
    "bounding box" : [ 456.836, 134.6, 769.731, 237.725 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) With Conductors for Electric Light, Power, Class 1, Non– Power-Limited Fire Alarm, or Medium Power Network-Powered Broadband Communications Circuits. Optical fibers shall be permitted within the same composite cable for electric light, power, Class 1, non–power-limited fire alarm, or medium power networkpowered broadband communications circuits operating at 600 volts or less only where the functions of the optical fibers and the electrical conductors are associated."
  }, {
    "type" : "paragraph",
    "id" : 13398,
    "page number" : 768,
    "bounding box" : [ 456.836, 33.442, 769.718, 136.357 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Nonconductive optical fiber cables shall be permitted to occupy the same cable tray or raceway with conductors for electric light, power, Class 1, non–power-limited fire alarm, Type ITC, or medium power network-powered broadband communications circuits, operating at 600 volts or less. Conductive optical fiber cables shall not be permitted to occupy the same cable tray or raceway with conductors for electric light, power, Class 1, non–power-limited fire alarm, Type ITC, or medium power network-powered broadband communications circuits."
  }, {
    "type" : "paragraph",
    "id" : 13402,
    "page number" : 769,
    "bounding box" : [ 71.99, 404.836, 384.916, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Composite optical fiber cables containing only current-carrying conductors for electric light, power, Class 1 circuits rated 600 volts or less shall be permitted to occupy the same cabinet, cable tray, outlet box, panel, raceway, or other termination enclosure with conductors for electric light, power, or Class 1 circuits operating at 600 volts or less. Nonconductive optical fiber cables shall not be permitted to occupy the same cabinet, outlet box, panel, or similar enclosure housing the electrical terminations of an electric light, power, Class 1, non–powerlimited fire alarm, or medium power network-powered broadband communications circuit."
  }, {
    "type" : "list",
    "id" : 13403,
    "level" : "4",
    "page number" : 769,
    "bounding box" : [ 71.99, 139.158, 384.868, 394.054 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 769,
      "bounding box" : [ 71.99, 328.876, 384.84, 394.054 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Occupancy of the same cabinet, outlet box, panel, or similar enclosure shall be permitted where nonconductive optical fiber cable is functionally associated with the electric light, power, Class 1, non–power-limited fire alarm, or medium power network-powered broadband communications circuit.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 769,
      "bounding box" : [ 71.99, 290.957, 384.84, 330.814 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Occupancy of the same cabinet, outlet box, panel, or similar enclosure shall be permitted where nonconductive optical fiber cables are installed in factory- or field-assembled control centers.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 769,
      "bounding box" : [ 71.99, 215.058, 384.868, 292.895 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: In industrial establishments only, where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, nonconductive optical fiber cables shall be permitted with circuits exceeding 600 volts.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 769,
      "bounding box" : [ 71.99, 139.158, 384.868, 216.996 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 4: In industrial establishments only, where conditions of maintenance and supervision ensure that only licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner service the installation, composite optical fiber cables shall be permitted to contain current-carrying conductors operating over 600 volts.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13404,
    "page number" : 769,
    "bounding box" : [ 71.996, 75.98, 384.892, 128.53 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) With Other Conductors. Optical fibers shall be permitted in the same cable, and conductive and nonconductive optical fiber cables shall be permitted in the same cable tray, enclosure, or raceway with conductors of any of the following:"
  }, {
    "type" : "paragraph",
    "id" : 13405,
    "level" : "5",
    "page number" : 769,
    "bounding box" : [ 71.995, 37.994, 384.864, 65.082 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Class 2 and Class 3 remote-control, signaling, and powerlimited circuits in compliance with Article 7.25"
  }, {
    "type" : "list",
    "id" : 13406,
    "level" : "6",
    "page number" : 769,
    "bounding box" : [ 474.831, 468.075, 769.712, 545.742 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 769,
      "bounding box" : [ 474.831, 531.315, 769.681, 545.742 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Power-limited fire alarm systems in compliance with Article",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 199,
        "page number" : 769,
        "bounding box" : [ 456.835, 518.655, 476.129, 533.082 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "7.60"
      } ]
    }, {
      "type" : "list item",
      "page number" : 769,
      "bounding box" : [ 474.831, 505.995, 737.416, 520.422 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Communications circuits in compliance with Article 8.0",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 769,
      "bounding box" : [ 474.831, 493.395, 769.712, 507.823 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Community antenna television and radio distribution systems",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 200,
        "page number" : 769,
        "bounding box" : [ 456.835, 480.735, 596.428, 495.163 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in compliance with Article 8.20"
      } ]
    }, {
      "type" : "list item",
      "page number" : 769,
      "bounding box" : [ 474.831, 468.075, 769.675, 482.503 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Low-power network-powered broadband communications",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13407,
    "page number" : 769,
    "bounding box" : [ 456.835, 455.415, 631.546, 469.843 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "circuits in compliance with Article 8.30"
  }, {
    "type" : "paragraph",
    "id" : 13408,
    "page number" : 769,
    "bounding box" : [ 456.837, 417.501, 769.657, 444.732 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Grounding. Non–current-carrying conductive members of optical fiber cables shall be grounded in accordance with Article 2.50."
  }, {
    "type" : "heading",
    "id" : 13409,
    "level" : "Subtitle",
    "page number" : 769,
    "bounding box" : [ 541.072, 366.796, 685.39, 381.432 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 7.70.3.1 Cable Markings"
  }, {
    "type" : "table",
    "id" : 13410,
    "level" : "7",
    "page number" : 769,
    "bounding box" : [ 457.371, 124.88, 768.411, 354.14 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 769,
        "bounding box" : [ 457.611, 328.04, 515.811, 353.63 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 769,
          "bounding box" : [ 465.71, 327.375, 507.291, 354.672 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Cable Marking"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 769,
        "bounding box" : [ 515.811, 328.04, 688.611, 353.63 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 769,
          "bounding box" : [ 589.792, 333.735, 613.572, 348.371 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Type"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 769,
        "bounding box" : [ 688.611, 328.04, 768.171, 353.63 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 769,
          "bounding box" : [ 704.948, 333.735, 751.852, 348.371 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Reference"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 769,
        "bounding box" : [ 457.611, 125.12, 515.811, 328.04 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 769,
          "bounding box" : [ 471.59, 137.231, 501.461, 328.717 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "OFNP OFCP OFNR OFCR OFNG OFCG OFN OFC"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 769,
        "bounding box" : [ 515.811, 125.12, 688.611, 328.04 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 769,
          "bounding box" : [ 520.73, 263.712, 682.809, 328.719 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Nonconductive optical fiber plenum cable Conductive optical fiber plenum cable Nonconductive optical fiber riser"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 769,
          "bounding box" : [ 520.73, 213.133, 682.714, 265.48 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "cable Conductive optical fiber riser cable Nonconductive optical fiber"
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 769,
          "bounding box" : [ 520.73, 124.573, 682.738, 214.9 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "general-purpose cable Conductive optical fiber generalpurpose cable Nonconductive optical fiber general-purpose cable Conductive optical fiber generalpurpose cable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 769,
        "bounding box" : [ 688.611, 125.12, 768.171, 328.04 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 769,
          "bounding box" : [ 693.53, 314.294, 763.366, 328.721 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "7.70.4.1(a) and"
        }, {
          "type" : "list",
          "id" : 9,
          "level" : "1",
          "page number" : 769,
          "bounding box" : [ 693.53, 289.034, 763.366, 316.061 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 769,
            "bounding box" : [ 699.833, 301.634, 741.21, 316.061 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.70.3.42",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 769,
            "bounding box" : [ 693.53, 289.034, 763.366, 303.462 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.70.4.1(a) and",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 10,
          "level" : "1",
          "page number" : 769,
          "bounding box" : [ 693.53, 263.714, 763.364, 290.802 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 769,
            "bounding box" : [ 699.833, 276.374, 753.401, 290.802 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.70.3.42(a)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 769,
            "bounding box" : [ 693.53, 263.714, 763.364, 278.142 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.70.4.1(b) and",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 11,
          "level" : "1",
          "page number" : 769,
          "bounding box" : [ 693.53, 238.394, 763.364, 265.482 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 769,
            "bounding box" : [ 699.833, 251.054, 754.052, 265.482 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.70.3.42(b)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 769,
            "bounding box" : [ 693.53, 238.394, 763.364, 252.822 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.70.4.1(b) and",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 12,
          "level" : "1",
          "page number" : 769,
          "bounding box" : [ 693.53, 213.135, 763.366, 240.162 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 769,
            "bounding box" : [ 699.833, 225.734, 754.052, 240.162 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.70.3.42(b)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 769,
            "bounding box" : [ 693.53, 213.135, 763.366, 227.562 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.70.4.1(c) and",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 13,
          "level" : "1",
          "page number" : 769,
          "bounding box" : [ 693.53, 187.815, 763.366, 214.903 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 769,
            "bounding box" : [ 699.833, 200.475, 753.401, 214.903 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.70.3.42(c)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 769,
            "bounding box" : [ 693.53, 187.815, 763.366, 202.243 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.70.4.1(c) and",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 14,
          "level" : "1",
          "page number" : 769,
          "bounding box" : [ 693.53, 162.495, 763.364, 189.583 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 769,
            "bounding box" : [ 699.833, 175.155, 753.401, 189.583 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.70.3.42(c)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 769,
            "bounding box" : [ 693.53, 162.495, 763.364, 176.923 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.70.4.1(d) and",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 15,
          "level" : "1",
          "page number" : 769,
          "bounding box" : [ 693.53, 124.576, 763.364, 164.329 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 769,
            "bounding box" : [ 699.833, 149.901, 753.401, 164.329 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.70.3.42(c)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 769,
            "bounding box" : [ 693.53, 124.576, 763.364, 151.663 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "7.70.4.1(d) and 7.70.3.42(c)",
            "kids" : [ ]
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13411,
    "page number" : 769,
    "bounding box" : [ 456.83, 26.29, 769.654, 91.445 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.70.3.42 Applications of Listed Optical Fiber Cables and Raceways. Nonconductive and conductive optical fiber cables shall comply with any of the requirements given in 7.70.3.42(a) through 7.70.3.42(e) or where cable substitutions are made as shown in 7.70.3.42(f)."
  }, {
    "type" : "paragraph",
    "id" : 13412,
    "page number" : 770,
    "bounding box" : [ 71.996, 417.501, 384.903, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Plenums. Cables installed in ducts, plenums, and other spaces used for environmental air shall be Type OFNP or OFCP. Abandoned cables shall not be permitted to remain. Types OFNR, OFCR, OFNG, OFN, OFCG, and OFC cables installed in compliance with 3.0.1.22 shall be permitted. Listed plenum optical fiber raceways shall be permitted to be installed in ducts and plenums as described in 3.0.1.22(b) and in other spaces used for environmental air as described in 3.0.1.22(c). Only type OFNP and OFCP cables shall be permitted to be installed in these raceways."
  }, {
    "type" : "paragraph",
    "id" : 13413,
    "page number" : 770,
    "bounding box" : [ 81.351, 386.53, 375.421, 406.328 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 8.14.1 of NFPA 13 (2002), Installation of Sprinkler Systems, for requirements for sprinklers in concealed spaces containing exposed combustibles."
  }, {
    "type" : "paragraph",
    "id" : 13414,
    "page number" : 770,
    "bounding box" : [ 71.996, 348.49, 384.838, 375.786 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Riser. Cables installed in risers shall be as described in any of the following:"
  }, {
    "type" : "list",
    "id" : 13415,
    "level" : "6",
    "page number" : 770,
    "bounding box" : [ 89.99, 184.031, 384.862, 337.597 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 770,
      "bounding box" : [ 89.99, 323.17, 384.862, 337.597 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Cables installed in vertical runs and penetrating more than one",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 197,
        "page number" : 770,
        "bounding box" : [ 71.994, 234.616, 384.875, 324.938 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "floor, or cables installed in vertical runs in a shaft, shall be Type OFNR or OFCR. Floor penetrations requiring Type OFNR or OFCR shall contain only cables suitable for riser or plenum use. Abandoned cables shall not be permitted to remain. Listed riser optical fiber raceways shall be permitted to be installed in vertical riser runs in a shaft from floor to floor. Only Type OFNP, OFCP, OFNR, and OFCR cables shall be permitted to be installed in these raceways."
      } ]
    }, {
      "type" : "list item",
      "page number" : 770,
      "bounding box" : [ 89.99, 222.011, 384.847, 236.439 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Type OFNG, OFN, OFCG, and OFC cables shall be permitted",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 198,
        "page number" : 770,
        "bounding box" : [ 71.994, 196.691, 384.81, 223.779 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "to be encased in a metal raceway or located in a fireproof shaft having firestops at each floor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 770,
      "bounding box" : [ 89.99, 184.031, 384.847, 198.459 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Type OFNG, OFN, OFCG, and OFC cables shall be permitted",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13416,
    "page number" : 770,
    "bounding box" : [ 71.994, 171.371, 221.513, 185.799 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "in one- and two-family dwellings."
  }, {
    "type" : "paragraph",
    "id" : 13417,
    "page number" : 770,
    "bounding box" : [ 81.351, 149.646, 313.534, 160.268 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 3.0.1.21 for firestop requirements for floor penetrations."
  }, {
    "type" : "list",
    "id" : 13418,
    "level" : "7",
    "page number" : 770,
    "bounding box" : [ 71.986, 35.71, 384.861, 138.906 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 770,
      "bounding box" : [ 71.996, 111.61, 384.84, 138.906 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Other Wiring Within Buildings. Cables installed in building locations other than the locations covered in 7.70.3.42(a) and",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "2",
        "page number" : 770,
        "bounding box" : [ 71.996, 73.63, 384.84, 113.377 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 13483,
        "list items" : [ {
          "type" : "list item",
          "page number" : 770,
          "bounding box" : [ 71.996, 73.63, 384.84, 113.377 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "7.70.3.42(b) shall be Type OFNG, OFN, OFCG, or OFC. Such cables shall be permitted to be installed in listed general-purpose optical fiber raceways.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 770,
      "bounding box" : [ 71.986, 35.71, 384.861, 63.007 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Hazardous (Classified) Locations. Cables installed in hazardous (classified) locations shall be any type indicated in Table",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13419,
    "level" : "2",
    "page number" : 770,
    "bounding box" : [ 71.986, 23.05, 116.124, 37.478 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 13481,
    "list items" : [ {
      "type" : "list item",
      "page number" : 770,
      "bounding box" : [ 71.986, 23.05, 116.124, 37.478 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.70.3.42.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13420,
    "page number" : 770,
    "bounding box" : [ 456.837, 505.99, 769.616, 533.287 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Cable Trays. Optical fiber cables of the types listed in Table 7.70.3.1 shall be permitted to be installed in cable trays."
  }, {
    "type" : "paragraph",
    "id" : 13421,
    "page number" : 770,
    "bounding box" : [ 466.191, 475.026, 760.257, 494.888 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: It is not the intent to require that these optical fiber cables be listed specifically for use in cable trays."
  }, {
    "type" : "paragraph",
    "id" : 13422,
    "page number" : 770,
    "bounding box" : [ 456.836, 436.989, 769.617, 464.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Cable Substitutions. The substitutions for optical fiber cables listed in Table 7.70.3.42 shall be permitted."
  }, {
    "type" : "caption",
    "id" : 13423,
    "page number" : 770,
    "bounding box" : [ 530.332, 399.009, 696.055, 413.646 ],
    "linked content id" : 231,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 7.70.3.42 Cable Substitutions"
  }, {
    "type" : "table",
    "id" : 13424,
    "level" : "5",
    "page number" : 770,
    "bounding box" : [ 457.371, 308.9, 768.411, 398.96 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 770,
        "bounding box" : [ 457.611, 385.52, 542.811, 398.45 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 770,
          "bounding box" : [ 472.972, 384.85, 527.003, 399.486 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Cable Type"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 770,
        "bounding box" : [ 542.811, 385.52, 768.171, 398.45 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 770,
          "bounding box" : [ 599.786, 384.85, 711.197, 399.486 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Permitted Substitutions"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 770,
        "bounding box" : [ 457.611, 309.14, 542.811, 385.52 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 770,
          "bounding box" : [ 471.35, 308.53, 528.703, 386.197 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "OFNP OFCP OFNR OFCR OFNG, OFN OFCG, OFC"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 770,
        "bounding box" : [ 542.811, 309.14, 768.171, 385.52 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 770,
          "bounding box" : [ 547.729, 308.531, 740.711, 386.198 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "None OFNP OFNP OFNP, OFCP, OFNR OFNP, OFNR OFNP, OFCP, OFNR, OFCR, OFNG, OFN"
        } ]
      } ]
    } ]
  }, {
    "type" : "image",
    "id" : 13426,
    "page number" : 770,
    "bounding box" : [ 506.271, 103.22, 711.549, 249.08 ],
    "source" : "Phil Electrical Code_images/imageFile39.png"
  }, {
    "type" : "paragraph",
    "id" : 13425,
    "page number" : 770,
    "bounding box" : [ 502.131, 105.611, 724.354, 120.247 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 7.70.3.42 Cable Substitution Hierarchy."
  }, {
    "type" : "caption",
    "id" : 13427,
    "page number" : 770,
    "bounding box" : [ 547.251, 67.631, 679.193, 82.267 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.70.4 Listing Requirements"
  }, {
    "type" : "paragraph",
    "id" : 13428,
    "page number" : 770,
    "bounding box" : [ 456.83, 29.772, 769.694, 57.068 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.70.4.1 Optical Fiber Cables. Optical fiber cables shall be listed in accordance with 7.70.4.1(a) through 7.70.4.1(d)."
  }, {
    "type" : "list",
    "id" : 13430,
    "level" : "1",
    "page number" : 771,
    "bounding box" : [ 81.351, 111.609, 384.846, 533.286 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 771,
      "bounding box" : [ 81.351, 518.649, 384.834, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Types OFND and OFCD. Types OFNP and OFCP. Types",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 191,
        "page number" : 771,
        "bounding box" : [ 71.985, 455.415, 384.933, 520.417 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "OFNP and OFCP nonconductive and conductive optical fiber plenum cables shall be listed as being suitable for use in ducts, plenums, and other space used for environmental air and shall also be listed as having adequate fire resistant and low smoke producing characteristics."
      }, {
        "type" : "paragraph",
        "id" : 192,
        "page number" : 771,
        "bounding box" : [ 81.351, 387.678, 375.45, 444.248 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: One method of defining a cable that is low smoke producing cable and fireresistant cable is that the cable exhibits a maximum peak optical density of 0.5 or less, an average optical density of 0.15 or less, and a maximum flame spread distance of 1 500 mm or less when tested in accordance with NFPA 262–2002, Standard Method of Test for Flame Travel and Smoke of Wires and Cables for Use in Air-Handling Spaces."
      } ]
    }, {
      "type" : "list item",
      "page number" : 771,
      "bounding box" : [ 81.351, 362.289, 384.836, 376.926 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Types OFNR and OFCR. Types OFNR and OFCR",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 193,
        "page number" : 771,
        "bounding box" : [ 71.985, 311.649, 384.893, 364.057 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "nonconductive and conductive optical fiber riser cables shall be listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having the fire-resistant characteristics capable of preventing the carrying of fire from floor to floor."
      }, {
        "type" : "paragraph",
        "id" : 194,
        "page number" : 771,
        "bounding box" : [ 81.351, 262.332, 375.489, 300.548 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the cables pass the requirements of ANSI/UL 1666-2002, Standard Test for Flame Propagation Height of Electrical and Optical-Fiber Cable Installed Vertically in Shafts."
      } ]
    }, {
      "type" : "list item",
      "page number" : 771,
      "bounding box" : [ 81.351, 236.949, 384.826, 251.586 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Types OFNG and OFCG. Types OFNG and OFCG",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 195,
        "page number" : 771,
        "bounding box" : [ 71.996, 186.309, 384.93, 238.717 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "nonconductive and conductive general-purpose optical fiber cables shall be listed as being suitable for general-purpose use, with the exception of risers and plenums, and shall also be listed as being resistant to the spread of fire."
      }, {
        "type" : "paragraph",
        "id" : 196,
        "page number" : 771,
        "bounding box" : [ 81.351, 136.992, 375.457, 175.208 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: One method of defining resistance to the spread of fire is for the damage (char length) not to exceed 1 480 m when performing the vertical flame test for cables in cable trays, as described in CSA C22.2 No. 0.3-M-1985, Test Methods for Electrical Wires and Cables."
      } ]
    }, {
      "type" : "list item",
      "page number" : 771,
      "bounding box" : [ 81.351, 111.609, 384.846, 126.246 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Types OFN and OFC. Types OFN and OFC nonconductive and",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13431,
    "page number" : 771,
    "bounding box" : [ 71.985, 61.035, 384.919, 113.377 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductive optical fiber cables shall be listed as being suitable for general-purpose use, with the exception of risers, plenums, and other spaces used for environmental air, and shall also be listed as being resistant to the spread of fire."
  }, {
    "type" : "paragraph",
    "id" : 13432,
    "page number" : 771,
    "bounding box" : [ 81.351, 20.829, 375.513, 49.868 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the vertical-tray flame test in ANSI/UL 15811991, Reference Standard for Electrical Wires, Cables, and Flexible Cords."
  }, {
    "type" : "paragraph",
    "id" : 13433,
    "page number" : 771,
    "bounding box" : [ 466.19, 507.251, 760.246, 545.467 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1 480 mm when performing the vertical flame test for cables in cable trays, as described in CSA C22.2 No. 0.3-M-1985, Test Methods for Electrical Wires and Cables."
  }, {
    "type" : "paragraph",
    "id" : 13434,
    "page number" : 771,
    "bounding box" : [ 456.831, 469.209, 769.667, 496.506 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.70.4.4 Optical Fiber Raceways. Optical fiber raceways shall be listed in accordance with 7.70.4.4(a) through 7.70.4.4(c)."
  }, {
    "type" : "heading",
    "id" : 13435,
    "level" : "Subtitle",
    "page number" : 771,
    "bounding box" : [ 466.191, 443.889, 769.67, 458.526 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Plenum Optical Fiber Raceway. Plenum optical fiber raceways"
  }, {
    "type" : "paragraph",
    "id" : 13436,
    "page number" : 771,
    "bounding box" : [ 456.825, 418.635, 769.677, 445.723 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be listed as having adequate fire-resistant and low smokeproducing characteristics."
  }, {
    "type" : "paragraph",
    "id" : 13438,
    "page number" : 771,
    "bounding box" : [ 466.19, 350.898, 760.291, 407.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining that an optical fiber raceway is a low smoke producing raceway and a fire-resistant raceway is that the raceway exhibits a maximum peak optical density of 0.5 or less, an average optical density of 0.15 or less, and a maximum flame spread distance of 1 500 mm or less when tested in accordance with the plenum test in UL 2024, Standard for Optical Fiber Cable Raceway."
  }, {
    "type" : "heading",
    "id" : 13439,
    "level" : "Subtitle",
    "page number" : 771,
    "bounding box" : [ 466.191, 325.449, 769.699, 339.877 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Riser Optical Fiber Raceway. Riser optical fiber raceways shall"
  }, {
    "type" : "paragraph",
    "id" : 13440,
    "page number" : 771,
    "bounding box" : [ 456.836, 300.195, 769.734, 327.283 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor."
  }, {
    "type" : "paragraph",
    "id" : 13441,
    "page number" : 771,
    "bounding box" : [ 466.19, 250.812, 760.313, 289.028 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the raceways pass the requirements of the test for Flame Propagation (riser) in UL 2024, Standard for Optical Fiber Cable Raceway."
  }, {
    "type" : "heading",
    "id" : 13442,
    "level" : "Subtitle",
    "page number" : 771,
    "bounding box" : [ 466.191, 225.429, 769.692, 240.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) General-Purpose Optical Fiber Cable Raceway. General-"
  }, {
    "type" : "paragraph",
    "id" : 13443,
    "page number" : 771,
    "bounding box" : [ 456.836, 200.109, 769.735, 227.197 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "purpose optical fiber cable raceway shall be listed as being resistant to the spread of fire."
  }, {
    "type" : "paragraph",
    "id" : 13444,
    "page number" : 771,
    "bounding box" : [ 466.19, 159.969, 760.356, 189.008 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining resistance to the spread of fire is that the raceways pass the requirements of the Vertical-Tray Flame Test (General Use) in UL 2024, Standard for Optical Fiber Cable Raceway."
  }, {
    "type" : "heading",
    "id" : 13445,
    "level" : "Subtitle",
    "page number" : 771,
    "bounding box" : [ 507.47, 109.209, 719.002, 136.505 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 7.80 — CLOSED-LOOP AND PROGRAMMED POWER DISTRIBUTION"
  }, {
    "type" : "paragraph",
    "id" : 13446,
    "page number" : 771,
    "bounding box" : [ 456.83, 58.689, 769.665, 98.645 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.80.1.1 Scope. The provisions of this article apply to premise power distribution systems jointly controlled by a signaling between the energy controlling equipment and utilization equipment."
  }, {
    "type" : "heading",
    "id" : 13447,
    "level" : "Subtitle",
    "page number" : 772,
    "bounding box" : [ 71.99, 531.249, 151.194, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.80.1.2 General."
  }, {
    "type" : "list",
    "id" : 13448,
    "level" : "4",
    "page number" : 772,
    "bounding box" : [ 71.984, 455.41, 384.862, 520.626 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 772,
      "bounding box" : [ 71.985, 493.396, 384.814, 520.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Other Articles. Except as modified by the requirements of this article, all other applicable articles of this Code shall apply.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 772,
      "bounding box" : [ 71.984, 455.41, 384.862, 482.707 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Component Parts. All equipment and conductors shall be listed and identified.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13449,
    "page number" : 772,
    "bounding box" : [ 71.99, 392.177, 384.903, 444.727 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.80.1.3 Control. The control equipment and all power switching devices operated by the control equipment shall be listed and identified. The system shall operate in accordance with 7.80.1.3(a) through 7.80.1.3(d)."
  }, {
    "type" : "list",
    "id" : 13450,
    "level" : "4",
    "page number" : 772,
    "bounding box" : [ 71.985, 177.133, 384.861, 381.487 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 772,
      "bounding box" : [ 71.985, 341.597, 384.858, 381.487 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Characteristic Electrical Identification Required. Outlets shall not be energized unless the utilization equipment first exhibits a characteristic electrical identification.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 772,
      "bounding box" : [ 71.996, 303.612, 384.861, 330.908 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Conditions for De-Energization. Outlets shall be de-energized when any of the following conditions occur:",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "5",
        "page number" : 772,
        "bounding box" : [ 89.99, 240.372, 384.882, 292.78 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 772,
          "bounding box" : [ 89.99, 278.352, 384.882, 292.78 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) A nominal-operation acknowledgment signal is not being",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 185,
            "page number" : 772,
            "bounding box" : [ 71.994, 265.692, 351.649, 280.12 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "received from the utilization equipment connected to the outlet."
          } ]
        }, {
          "type" : "list item",
          "page number" : 772,
          "bounding box" : [ 89.99, 253.032, 246.269, 267.46 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) A ground-fault condition exists.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 772,
          "bounding box" : [ 89.99, 240.372, 247.477, 254.8 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) An overcurrent condition exists.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 772,
      "bounding box" : [ 71.985, 177.133, 384.821, 229.749 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Additional Conditions for De-Energization When an Alternate Source of Power Is Used. In addition to the requirements in 7.80.1.3(b), outlets shall be de-energized when any of the following conditions occur:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13451,
    "level" : "6",
    "page number" : 772,
    "bounding box" : [ 89.991, 139.214, 341.176, 166.301 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 772,
      "bounding box" : [ 89.991, 151.874, 328.097, 166.301 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) The grounded conductor is not properly grounded.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 772,
      "bounding box" : [ 89.991, 139.214, 341.176, 153.641 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Any ungrounded conductor is not at nominal voltage.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13452,
    "page number" : 772,
    "bounding box" : [ 71.986, 101.234, 384.762, 128.53 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
