    "content" : "(d) Controller Malfunction. In the event of a controller malfunction, all associated outlets shall be de-energized."
  }, {
    "type" : "list",
    "id" : 13453,
    "level" : "2",
    "page number" : 772,
    "bounding box" : [ 71.992, 37.995, 384.935, 90.611 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 13462,
    "list items" : [ {
      "type" : "list item",
      "page number" : 772,
      "bounding box" : [ 71.992, 37.995, 384.935, 90.611 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.80.1.5 Power Limitation in Signaling Circuits. For signaling circuits not exceeding 24 volts, the current required shall not exceed 1 ampere where protected by an overcurrent device or an inherently limited power source.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 13454,
    "level" : "Subtitle",
    "page number" : 772,
    "bounding box" : [ 456.832, 531.255, 608.19, 545.891 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.80.1.6 Cables and Conductors."
  }, {
    "type" : "list",
    "id" : 13455,
    "level" : "1",
    "page number" : 772,
    "bounding box" : [ 466.192, 404.776, 769.706, 520.631 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 772,
      "bounding box" : [ 466.192, 505.995, 769.706, 520.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Hybrid Cable. Listed hybrid cable consisting of power,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 182,
        "page number" : 772,
        "bounding box" : [ 456.837, 417.507, 769.699, 507.829 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "communications, and signaling conductors shall be permitted under a common jacket. The jacket shall be applied so as to separate the power conductors from the communications and signaling conductors. An optional outer jacket shall be permitted to be applied. The individual conductors of a hybrid cable shall conform to the Code provisions applicable to their current, voltage, and insulation rating. The signaling conductors shall not be smaller than 24 AWG copper."
      } ]
    }, {
      "type" : "list item",
      "page number" : 772,
      "bounding box" : [ 466.192, 404.776, 769.581, 419.412 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Cables and Conductors in the Same Cabinet, Panel, or Box.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13456,
    "page number" : 772,
    "bounding box" : [ 456.826, 341.608, 769.799, 406.61 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "The power, communications, and signaling conductors of listed hybrid cable are permitted to occupy the same cabinet, panel, or outlet box (or similar enclosure housing the electrical terminations of electric light or power circuits) only if connectors specifically listed for hybrid cable are employed."
  }, {
    "type" : "heading",
    "id" : 13457,
    "level" : "Subtitle",
    "page number" : 772,
    "bounding box" : [ 456.832, 278.363, 769.72, 330.914 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "7.80.1.7 Noninterchangeability. Receptacles, cord connectors, andattachment plugs used on closed-loop power distribution systems shallbe constructed so that they are not interchangeable with otherreceptacles, cord connectors, and attachment plugs."
  }, {
    "type" : "heading",
    "id" : 13458,
    "level" : "Doctitle",
    "page number" : 773,
    "bounding box" : [ 117.95, 476.868, 338.751, 495.503 ],
    "heading level" : 1,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 13.98,
    "text color" : "[0.0]",
    "content" : "Chapter 8. Communications Systems"
  }, {
    "type" : "heading",
    "id" : 13459,
    "level" : "Subtitle",
    "page number" : 773,
    "bounding box" : [ 105.05, 451.93, 351.784, 466.566 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 8.0 — COMMUNICATIONS CIRCUITS"
  }, {
    "type" : "paragraph",
    "id" : 13460,
    "page number" : 773,
    "bounding box" : [ 81.351, 403.752, 375.455, 441.968 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Rules that are followed by a reference in brackets contain text that has been extracted from NFPA 97–2003, Standard Glossary of Terms Relating to Chimneys, Vents, and Heat-Producing Appliances. Only editorial changes were made to the extracted text to make it consistent with this Code."
  }, {
    "type" : "heading",
    "id" : 13461,
    "level" : "Subtitle",
    "page number" : 773,
    "bounding box" : [ 197.09, 378.309, 259.746, 392.946 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.0.1 General"
  }, {
    "type" : "list",
    "id" : 13462,
    "level" : "2",
    "page number" : 773,
    "bounding box" : [ 71.99, 302.476, 384.908, 367.686 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13453,
    "list items" : [ {
      "type" : "list item",
      "page number" : 773,
      "bounding box" : [ 71.99, 302.476, 384.908, 367.686 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.0.1.1 Scope. This article covers telephone, telegraph (except radio), outside wiring for fire alarm and burglar alarm, and similar central station systems; and telephone systems not connected to a central station system but using similar types of equipment, methods of installation, and maintenance.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13463,
    "level" : "3",
    "page number" : 773,
    "bounding box" : [ 81.351, 225.549, 375.419, 291.368 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 773,
      "bounding box" : [ 81.351, 271.506, 375.395, 291.368 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: For further information for fire alarm, sprinkler waterflow, and sprinkler supervisory systems, see Article 7.60.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 773,
      "bounding box" : [ 81.351, 253.146, 363.074, 263.767 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: For installation requirements of optical fiber cables, see Article 7.70.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 773,
      "bounding box" : [ 81.351, 225.549, 375.419, 245.347 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: For installation requirements for network-powered broadband communications circuits, see Article 8.30.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13464,
    "page number" : 773,
    "bounding box" : [ 71.99, 187.515, 384.81, 214.746 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.0.1.2 Definitions. See Article 1.1. For purposes of this article, the following additional definitions apply."
  }, {
    "type" : "paragraph",
    "id" : 13465,
    "page number" : 773,
    "bounding box" : [ 71.996, 149.53, 384.762, 176.826 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Block. A square or portion of a city, town, or village enclosed by streets and including the alleys so enclosed, but not any street."
  }, {
    "type" : "paragraph",
    "id" : 13466,
    "page number" : 773,
    "bounding box" : [ 71.986, 98.949, 384.868, 138.906 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Air Duct. A conduit or passageway for conveying air to or from heating, cooling, air conditioning, or ventilating equipment, but not including the plenum. [NFPA 97:1.2.6]."
  }, {
    "type" : "paragraph",
    "id" : 13467,
    "page number" : 773,
    "bounding box" : [ 71.986, 61.035, 384.831, 88.266 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Cable. A factory assembly of two or more conductors having an overall covering."
  }, {
    "type" : "paragraph",
    "id" : 13468,
    "page number" : 773,
    "bounding box" : [ 71.997, 23.05, 384.65, 50.346 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Cable Sheath. A covering over the conductor assembly that may include one or more metallic members, strength members, or jackets"
  }, {
    "type" : "paragraph",
    "id" : 13469,
    "page number" : 773,
    "bounding box" : [ 456.837, 493.396, 769.683, 533.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Communications Circuit Integrity (CI) Cable. Cable used in communications systems to ensure continued operation of critical circuits during a specified time under fire conditions."
  }, {
    "type" : "paragraph",
    "id" : 13470,
    "page number" : 773,
    "bounding box" : [ 456.826, 417.497, 769.723, 482.707 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Communications Equipment. The electronic equipment that performs the telecommunications operations for the transmission of audio, video, and data, and including power equipment (e.g., dc converters, inverters and batteries) and technical support equipment (e.g., computers)."
  }, {
    "type" : "paragraph",
    "id" : 13471,
    "page number" : 773,
    "bounding box" : [ 456.837, 379.511, 769.743, 406.808 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exposed. A circuit that is in such a position that, in case of failure of supports and insulation, contact with another circuit may result."
  }, {
    "type" : "paragraph",
    "id" : 13472,
    "page number" : 773,
    "bounding box" : [ 466.19, 357.786, 667.745, 368.408 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Article 1.1 for two other definitions of Exposed."
  }, {
    "type" : "paragraph",
    "id" : 13473,
    "page number" : 773,
    "bounding box" : [ 456.836, 294.436, 769.69, 346.986 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Point of Entrance. The point of entrance within a building is the point at which the wire or cable emerges from an external wall, from a concrete floor slab, or from a rigid metal conduit or an intermediate metal conduit grounded to an electrode in accordance with 8.0.4.1(b)."
  }, {
    "type" : "paragraph",
    "id" : 13474,
    "page number" : 773,
    "bounding box" : [ 456.826, 256.516, 769.663, 283.747 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Premises. The land and buildings of a user located on the user side of the utility-user network point of demarcation."
  }, {
    "type" : "paragraph",
    "id" : 13475,
    "page number" : 773,
    "bounding box" : [ 456.826, 193.151, 769.645, 245.827 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Wire. A factory assembly of one or more insulated conductors without an overall covering. 8.0.1.3 Other Articles"
  }, {
    "type" : "paragraph",
    "id" : 13476,
    "page number" : 773,
    "bounding box" : [ 456.837, 142.632, 769.695, 182.588 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Hybrid Power and Communications Cables. The provisions of 7.80.1.6 shall apply for listed hybrid power and communications cables in closed-loop and programmed power distribution."
  }, {
    "type" : "paragraph",
    "id" : 13477,
    "page number" : 773,
    "bounding box" : [ 466.19, 111.666, 760.246, 131.528 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 8.0.6.10(j) for hybrid power and communications cable in other applications."
  }, {
    "type" : "list",
    "id" : 13478,
    "level" : "4",
    "page number" : 773,
    "bounding box" : [ 456.825, 23.05, 769.706, 100.926 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 773,
      "bounding box" : [ 456.825, 48.376, 769.706, 100.926 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Hazardous (Classified) Locations. Communications circuits and equipment installed in a location that is classified in accordance with Article 5.0 shall comply with the applicable requirements of Chapter 5.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 773,
      "bounding box" : [ 466.192, 23.05, 769.677, 37.687 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Spread of Fire or Products of Combustion. Section 3.0.1.21",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13479,
    "page number" : 774,
    "bounding box" : [ 71.99, 518.649, 384.869, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall apply. The accessible portion of abandoned communications cables shall not be permitted to remain."
  }, {
    "type" : "paragraph",
    "id" : 13480,
    "page number" : 774,
    "bounding box" : [ 71.985, 480.735, 384.823, 507.966 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Equipment in Other Space Used for Environmental Air. Section 3.0.1.22(c) shall apply."
  }, {
    "type" : "list",
    "id" : 13481,
    "level" : "2",
    "page number" : 774,
    "bounding box" : [ 71.993, 417.496, 384.867, 470.046 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13419,
    "list items" : [ {
      "type" : "list item",
      "page number" : 774,
      "bounding box" : [ 71.993, 417.496, 384.867, 470.046 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.0.1.18 Installation of Equipment. Equipment electrically connected to a telecommunications network shall be listed in accordance with 8.0.6.1. Installation of equipment shall also comply with 1.10.1.3(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13482,
    "page number" : 774,
    "bounding box" : [ 71.993, 328.876, 384.884, 406.714 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: This listing requirement shall not apply to test equipment that is intended for temporary connection to a telecommunications network by licensed electrical practitioner or non licensed electrical practitioner under the supervision of a licensed electrical practitioner during the course of installation, maintenance, or repair of telecommunications equipment or systems."
  }, {
    "type" : "list",
    "id" : 13483,
    "level" : "2",
    "page number" : 774,
    "bounding box" : [ 71.993, 265.692, 384.87, 318.187 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 774,
      "bounding box" : [ 71.993, 265.692, 384.87, 318.187 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.0.1.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of wires and cables that prevents removal of panels, including suspended ceiling panels.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13484,
    "level" : "2",
    "page number" : 774,
    "bounding box" : [ 71.993, 151.883, 384.912, 255.007 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13389,
    "list items" : [ {
      "type" : "list item",
      "page number" : 774,
      "bounding box" : [ 71.993, 151.883, 384.912, 255.007 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.0.1.24 Mechanical Execution of Work. Communications circuits and equipment shall be installed in a neat and workmanlike manner. Cables installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner that the cable will not be damaged by normal building use. Such cables shall be secured by straps, staples, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall also conform with 3.0.1.4(d) and 3.0.1.11.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13485,
    "page number" : 774,
    "bounding box" : [ 81.351, 111.669, 375.435, 140.708 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Accepted industry practices are described in ANSI/NECA/BICSI 568-2001, Standard for Installing Commercial Building Telecommunications Cabling, and other ANSI-approved installation standards"
  }, {
    "type" : "heading",
    "id" : 13486,
    "level" : "Subtitle",
    "page number" : 774,
    "bounding box" : [ 97.31, 86.229, 359.471, 100.865 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.0.2 Wires and Cables Outside and Entering Buildings"
  }, {
    "type" : "paragraph",
    "id" : 13487,
    "page number" : 774,
    "bounding box" : [ 71.99, 35.71, 384.85, 75.666 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.0.2.1 Overhead Communications Wires and Cables. Overhead communications wires and cables entering buildings shall comply with 8.0.2.1(a) and 8.0.2.1(b)."
  }, {
    "type" : "paragraph",
    "id" : 13488,
    "page number" : 774,
    "bounding box" : [ 456.835, 493.396, 769.671, 545.946 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) On Poles and In-Span. Where communications wires and cables and electric light or power conductors are supported by the same pole or run parallel to each other in-span, the conditions described in 8.0.2.1(a)(1) through (a)(4) shall be met."
  }, {
    "type" : "list",
    "id" : 13489,
    "level" : "3",
    "page number" : 774,
    "bounding box" : [ 474.828, 366.851, 769.671, 482.707 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 774,
      "bounding box" : [ 474.829, 468.07, 769.657, 482.707 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Relative Location. Where practicable, the communications",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 179,
        "page number" : 774,
        "bounding box" : [ 456.833, 442.751, 769.66, 469.838 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "wires and cables shall be located below the electric light or power conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 774,
      "bounding box" : [ 474.829, 430.091, 769.671, 444.727 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Attachment to Crossarms. Communications wires and cables",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 180,
        "page number" : 774,
        "bounding box" : [ 456.833, 404.837, 769.69, 431.924 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall not be attached to a crossarm that carries electric light or power conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 774,
      "bounding box" : [ 474.829, 392.171, 769.67, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Climbing Space. The climbing space through communications",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 181,
        "page number" : 774,
        "bounding box" : [ 456.833, 379.511, 758.981, 393.939 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "wires and cables shall comply with the requirements of 2.25.1.14(d)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 774,
      "bounding box" : [ 474.828, 366.851, 769.636, 381.488 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Clearance. Supply service drops of 0–750 volts running above",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13490,
    "page number" : 774,
    "bounding box" : [ 456.832, 303.617, 769.789, 368.685 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "and parallel to communications service drops shall have a minimum separation of 300 mm at any point in the span, including the point of and at their attachment to the building, provided the nongrounded conductors are insulated and that a clearance of not less than 1 000 mm is maintained between the two services at the pole."
  }, {
    "type" : "paragraph",
    "id" : 13491,
    "page number" : 774,
    "bounding box" : [ 456.833, 253.033, 769.666, 292.989 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Above Roofs. Communications wires and cables shall have a vertical clearance of not less than 2 500 mm from all points of roofs above which they pass."
  }, {
    "type" : "list",
    "id" : 13492,
    "level" : "4",
    "page number" : 774,
    "bounding box" : [ 456.827, 101.174, 769.698, 242.256 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 774,
      "bounding box" : [ 456.827, 227.652, 749.144, 242.256 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1:Auxiliary buildings, such as garages and the like.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 774,
      "bounding box" : [ 456.827, 151.819, 769.659, 216.996 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: A reduction in clearance above only the overhanging portion of the roof to not less than 450 mm shall be permitted if (1) not more than 1 200 mm of communications service-drop conductors pass above the roof overhang and (2) they are terminated at a through- or above-the-roof raceway or approved support.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 774,
      "bounding box" : [ 456.827, 101.174, 769.698, 141.097 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: Where the roof has a slope of not less than 100 mm in 300 mm, a reduction in clearance to not less than 900 mm shall be permitted.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13493,
    "page number" : 774,
    "bounding box" : [ 466.19, 61.089, 760.309, 90.128 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Article 1: For additional information regarding overhead wires and cables, see ANSI C2-2002, Philippine Electrical Code, Part 2, Safety Rules for Overhead Lines."
  }, {
    "type" : "paragraph",
    "id" : 13494,
    "page number" : 774,
    "bounding box" : [ 456.83, 23.05, 769.69, 50.346 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.0.2.4 Underground Circuits Entering Buildings. Underground communications wires and cables entering buildings shall comply with"
  }, {
    "type" : "paragraph",
    "id" : 13495,
    "page number" : 775,
    "bounding box" : [ 71.99, 531.309, 121.191, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) and (b)."
  }, {
    "type" : "heading",
    "id" : 13496,
    "level" : "Subtitle",
    "page number" : 775,
    "bounding box" : [ 81.351, 505.989, 384.826, 520.626 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) With Electric Light or Power Conductors. Underground"
  }, {
    "type" : "paragraph",
    "id" : 13497,
    "page number" : 775,
    "bounding box" : [ 71.996, 442.755, 384.856, 507.823 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "communications wires and cables in a raceway, handhole enclosure, or manhole containing electric light, power, Class 1, or nonpower-limited fire alarm circuit conductors shall be in a section separated from such conductors by means of brick, concrete, or tile partitions or by means of a suitable barrier."
  }, {
    "type" : "heading",
    "id" : 13498,
    "level" : "Subtitle",
    "page number" : 775,
    "bounding box" : [ 81.352, 417.489, 384.816, 432.126 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Underground Block Distribution. Where the entire street"
  }, {
    "type" : "paragraph",
    "id" : 13499,
    "page number" : 775,
    "bounding box" : [ 71.997, 341.596, 384.887, 419.257 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "circuit is run underground and the circuit within the block is placed so as to be free from likelihood of accidental contact with electric light or power circuits of over 300 volts to ground, the insulation requirements of 8.0.2.7(a) and 8.0.2.7(c) shall not apply, insulating supports shall not be required for the conductors, and bushings shall not be required where the conductors enter the building."
  }, {
    "type" : "list",
    "id" : 13500,
    "level" : "5",
    "page number" : 775,
    "bounding box" : [ 71.993, 291.016, 384.877, 330.907 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 13527,
    "list items" : [ {
      "type" : "list item",
      "page number" : 775,
      "bounding box" : [ 71.993, 291.016, 384.877, 330.907 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.0.2.7 Circuits Requiring Primary Protectors. Circuits that require primary protectors as provided in Section 8.0.3.1 shall comply with the following.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 13501,
    "level" : "Subtitle",
    "page number" : 775,
    "bounding box" : [ 81.353, 265.691, 384.829, 280.327 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Insulation, Wires, and Cables. Communications wires and"
  }, {
    "type" : "paragraph",
    "id" : 13502,
    "page number" : 775,
    "bounding box" : [ 71.998, 240.371, 384.829, 267.459 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cables without a metallic shield, running from the last outdoor support to the primary protector, shall be listed ."
  }, {
    "type" : "heading",
    "id" : 13503,
    "level" : "Subtitle",
    "page number" : 775,
    "bounding box" : [ 81.353, 215.11, 384.819, 229.747 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) On Buildings. Communications wires and cables in accordance"
  }, {
    "type" : "paragraph",
    "id" : 13504,
    "page number" : 775,
    "bounding box" : [ 71.987, 101.237, 384.893, 216.878 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "with 8.0.2.7(a) shall be separated at least 100 mm from electric light or power conductors not in a raceway or cable, or be permanently separated from conductors of the other system by a continuous and firmly fixed nonconductor in addition to the insulation on the wires, such as porcelain tubes or flexible tubing. Communications wires and cables in accordance with 8.0.2.7(a) exposed to accidental contact with electric light and power conductors operating at over 300 volts to ground and attached to buildings shall be separated from woodwork by being supported on glass, porcelain, or other insulating material."
  }, {
    "type" : "paragraph",
    "id" : 13505,
    "page number" : 775,
    "bounding box" : [ 71.994, 37.932, 384.869, 90.515 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Separation from woodwork shall not be required where fuses are omitted as provided for in 8.0.3.1(a)(1), or where conductors are used to extend circuits to a building from a cable having a grounded metal sheath."
  }, {
    "type" : "paragraph",
    "id" : 13506,
    "page number" : 775,
    "bounding box" : [ 456.827, 379.525, 769.718, 545.949 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Entering Buildings. Where a primary protector is installed inside the building, the communications wires and cables shall enter the building either through a noncombustible, nonabsorbent insulating bushing or through a metal raceway. The insulating bushing shall not be required where the entering communications wires and cables (1) are in metal-sheathed cable, (2) pass through masonry, (3) meet the requirements of 8.0.2.7(a) and fuses are omitted as provided in 8.0.3.1(a)(1), or (a)(4) meet the requirements of 8.0.2.7(a) and are used to extend circuits to a building from a cable having a grounded metallic sheath. Raceways or bushings shall slope upward from the outside or, where this cannot be done, drip loops shall be formed in the communications wires and cables immediately before they enter the building."
  }, {
    "type" : "paragraph",
    "id" : 13507,
    "page number" : 775,
    "bounding box" : [ 456.838, 328.94, 769.727, 381.282 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Raceways shall be equipped with an approved service head. More than one communications wire and cable shall be permitted to enter through a single raceway or bushing. Conduits or other metal raceways located ahead of the primary protector shall be grounded."
  }, {
    "type" : "list",
    "id" : 13508,
    "level" : "5",
    "page number" : 775,
    "bounding box" : [ 456.833, 227.655, 769.717, 318.251 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 775,
      "bounding box" : [ 456.833, 278.361, 769.717, 318.251 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.0.2.10 Lightning Conductors. Where practicable, a separation of at least 1 800 mm shall be maintained between communications wires and cables on buildings and lightning conductors.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 176,
        "page number" : 775,
        "bounding box" : [ 576.413, 252.975, 650.102, 267.611 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "8.0.3 Protection"
      } ]
    }, {
      "type" : "list item",
      "page number" : 775,
      "bounding box" : [ 456.833, 227.655, 578.399, 242.291 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.0.3.1 Protective Devices.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13509,
    "page number" : 775,
    "bounding box" : [ 456.838, 88.582, 769.765, 217.092 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Application. A listed primary protector shall be provided on each circuit run partly or entirely in aerial wire or aerial cable not confined within a block. Also, a listed primary protector shall be provided on each circuit, aerial or underground, located within the block containing the building served so as to be exposed to accidental contact with electric light or power conductors operating at over 300 volts to ground. In addition, where there exists a lightning exposure, each interbuilding circuit on a premises shall be protected by a listed primary protector at each end of the interbuilding circuit. Installation of primary protectors shall also comply with 1.10.1.3(b)."
  }, {
    "type" : "paragraph",
    "id" : 13510,
    "page number" : 775,
    "bounding box" : [ 466.19, 39.252, 760.391, 77.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: On a circuit not exposed to accidental contact with power conductors, providing a listed primary protector in accordance with this article helps protect against other hazards, such as lightning and above-normal voltages induced by fault currents on power circuits in proximity to the communications circuit."
  }, {
    "type" : "paragraph",
    "id" : 13511,
    "page number" : 776,
    "bounding box" : [ 81.351, 525.67, 375.435, 545.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 2: Interbuilding circuits are considered to have a lightning exposure unless one or more of the following conditions exist."
  }, {
    "type" : "list",
    "id" : 13512,
    "level" : "6",
    "page number" : 776,
    "bounding box" : [ 81.35, 452.048, 375.455, 517.867 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 776,
      "bounding box" : [ 81.35, 498.069, 375.421, 517.867 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "(1) Circuits in large metropolitan areas where buildings are close together and sufficiently high to intercept lightning.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 776,
      "bounding box" : [ 81.35, 470.472, 375.455, 499.447 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "(2) Interbuilding cable runs of 42 m or less, directly buried or in underground conduit, where a continuous metallic cable shield or a continuous metallic conduit containing the cable is bonded to each building grounding electrode system.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 776,
      "bounding box" : [ 81.351, 452.048, 375.401, 471.847 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "(3) Areas having an average of five or fewer thunderstorm days per year and earth resistivity of less than 100 ohm-meters.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13513,
    "level" : "7",
    "page number" : 776,
    "bounding box" : [ 71.983, 414.01, 384.749, 441.306 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Fuseless Primary Protectors. Fuseless-type primary protectors shall be permitted under any of the following conditions:"
  }, {
    "type" : "list",
    "id" : 13514,
    "level" : "8",
    "page number" : 776,
    "bounding box" : [ 99.349, 59.833, 384.807, 403.386 ],
    "numbering style" : "english letters",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 776,
      "bounding box" : [ 99.349, 388.75, 384.782, 403.386 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Where conductors enter a building through a cable with",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 172,
        "page number" : 776,
        "bounding box" : [ 71.987, 338.11, 384.857, 390.518 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "grounded metallic sheath member(s) and where the conductors in the cable safely fuse on all currents greater than the current-carrying capacity of the primary protector and of the primary protector grounding conductor"
      } ]
    }, {
      "type" : "list item",
      "page number" : 776,
      "bounding box" : [ 99.349, 325.45, 384.8, 340.087 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Where insulated conductors in accordance with 8.0.2.7(a) are",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 173,
        "page number" : 776,
        "bounding box" : [ 71.998, 236.963, 384.872, 327.284 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "used to extend circuits to a building from a cable with an effectively grounded metallic sheath member(s) and where the conductors in the cable or cable stub, or the connections between the insulated conductors and the exposed plant, safely fuse on all currents greater than the current-carrying capacity of the primary protector, or the associated insulated conductors and of the primary protector grounding conductor"
      } ]
    }, {
      "type" : "list item",
      "page number" : 776,
      "bounding box" : [ 99.349, 224.292, 384.799, 238.928 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. Where insulated conductors in accordance with 8.0.2.7(a) or",
      "kids" : [ {
        "type" : "list",
        "id" : 174,
        "level" : "5",
        "page number" : 776,
        "bounding box" : [ 71.998, 110.484, 384.872, 226.06 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 13526,
        "list items" : [ {
          "type" : "list item",
          "page number" : 776,
          "bounding box" : [ 71.998, 110.484, 384.872, 226.06 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.0.2.7(b) are used to extend circuits to a building from other than a cable with a metallic sheath member(s) where (1) the primary protector is listed as being suitable for this purpose for application with circuits extending from other than a cable with metallic sheath members, and (2) the connections of the insulated conductors to the exposed plant or the conductors of the exposed plant safely fuse on all currents greater than the current-carrying capacity of the primary protector, or associated insulated conductors and of the primary protector grounding conductor",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 776,
      "bounding box" : [ 99.349, 97.813, 384.8, 112.449 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. Where insulated conductors in accordance with 8.0.2.7(a) are",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 175,
        "page number" : 776,
        "bounding box" : [ 71.998, 72.493, 384.925, 99.581 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "used to extend circuits aerially to a building from an unexposed buried or underground circuit"
      } ]
    }, {
      "type" : "list item",
      "page number" : 776,
      "bounding box" : [ 99.349, 59.833, 384.807, 74.47 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. Where insulated conductors in accordance with 8.0.2.7(a) are",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13515,
    "page number" : 776,
    "bounding box" : [ 71.998, 21.919, 384.902, 61.667 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "used to extend circuits to a building from cable with an effectively grounded metallic sheath member(s) and where (1) the combination of the primary protector and insulated conductors is listed as being"
  }, {
    "type" : "paragraph",
    "id" : 13516,
    "page number" : 776,
    "bounding box" : [ 456.836, 480.741, 769.795, 545.742 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "suitable for this purpose for application with circuits extending from a cable with an effectively grounded metallic sheath member(s), and (2) the insulated conductors safely fuse on all currents greater than the current-carrying capacity of the primary protector and of the primary protector grounding conductor"
  }, {
    "type" : "paragraph",
    "id" : 13517,
    "level" : "7",
    "page number" : 776,
    "bounding box" : [ 456.832, 379.52, 769.726, 470.05 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Fused Primary Protectors. Where the requirements listed under 8.0.3.1(a)(1)a through 8.0.3.1(a)(1)e are not met, fused-type primary protectors shall be used. Fused-type primary protectors shall consist of an arrester connected between each line conductor and ground, a fuse in series with each line conductor, and an appropriate mounting arrangement. Primary protector terminals shall be marked to indicate line, instrument, and ground, as applicable."
  }, {
    "type" : "paragraph",
    "id" : 13518,
    "page number" : 776,
    "bounding box" : [ 456.834, 328.936, 769.687, 368.892 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Location. The primary protector shall be located in, on, or immediately adjacent to the structure or building served and as close as practicable to the point of entrance."
  }, {
    "type" : "paragraph",
    "id" : 13519,
    "page number" : 776,
    "bounding box" : [ 466.19, 307.146, 659.334, 317.768 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 8.0.1.2 for the definition of point of entrance."
  }, {
    "type" : "paragraph",
    "id" : 13520,
    "page number" : 776,
    "bounding box" : [ 456.836, 205.875, 769.729, 296.197 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "For purposes of this section, primary protectors located at mobile home service equipment located in sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves, or at a mobile home disconnecting means grounded in accordance with 2.50.2.13 and located in sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves, shall be considered to meet the requirements of this section."
  }, {
    "type" : "paragraph",
    "id" : 13521,
    "page number" : 776,
    "bounding box" : [ 466.19, 165.729, 760.308, 194.768 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Selecting a primary protector location to achieve the shortest practicable primary protector grounding conductor helps limit potential differences between communications circuits and other metallic systems."
  }, {
    "type" : "paragraph",
    "id" : 13522,
    "page number" : 776,
    "bounding box" : [ 456.825, 115.029, 769.669, 154.986 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Hazardous (Classified) Locations. The primary protector shall not be located in any hazardous (classified) location as defined in Article 5.0, nor in the vicinity of easily ignitible material."
  }, {
    "type" : "paragraph",
    "id" : 13523,
    "page number" : 776,
    "bounding box" : [ 456.83, 89.709, 715.183, 104.313 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: As permitted in 5.1.3.51,5.2.3.51, and 5.3.3.51."
  }, {
    "type" : "paragraph",
    "id" : 13524,
    "page number" : 776,
    "bounding box" : [ 456.825, 26.536, 769.696, 79.086 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Secondary Protectors . Where a secondary protector is installed in series with the indoor communications wire and cable between the primary protector and the equipment, it shall be listed for the purpose in accordance with 8.0.6.1(b)."
  }, {
    "type" : "paragraph",
    "id" : 13525,
    "page number" : 777,
    "bounding box" : [ 81.351, 513.01, 375.414, 532.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Secondary protectors on exposed circuits are not intended for use without primary protectors."
  }, {
    "type" : "list",
    "id" : 13526,
    "level" : "5",
    "page number" : 777,
    "bounding box" : [ 71.99, 364.57, 384.869, 502.266 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 174,
    "list items" : [ {
      "type" : "list item",
      "page number" : 777,
      "bounding box" : [ 71.99, 449.649, 384.869, 502.266 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.0.3.4 Cable Grounding. The metallic sheath of communications cables entering buildings shall be grounded as close as practicable to the point of entrance or shall be interrupted as close to the point of entrance as practicable by an insulating joint or equivalent device.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 170,
        "page number" : 777,
        "bounding box" : [ 81.351, 427.927, 274.494, 438.548 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See 8.0.1.2 for the definition of point of entrance."
      }, {
        "type" : "paragraph",
        "id" : 171,
        "page number" : 777,
        "bounding box" : [ 168.171, 402.49, 288.63, 417.126 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "8.0.4 Grounding Methods"
      } ]
    }, {
      "type" : "list item",
      "page number" : 777,
      "bounding box" : [ 71.99, 364.57, 384.828, 391.866 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.0.4.1 Cable and Primary Protector Grounding. The metallic member(s) of the cable sheath, where required to be grounded by",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13527,
    "level" : "5",
    "page number" : 777,
    "bounding box" : [ 71.99, 313.93, 384.839, 366.338 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "previous list id" : 13500,
    "list items" : [ {
      "type" : "list item",
      "page number" : 777,
      "bounding box" : [ 71.99, 351.91, 384.839, 366.338 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.0.3.4, and primary protectors shall be grounded as specified in",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 777,
      "bounding box" : [ 71.99, 313.93, 205.125, 353.678 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.0.4.1(a) through 8.0.4.1(d). (a) Grounding Conductor.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13528,
    "level" : "3",
    "page number" : 777,
    "bounding box" : [ 89.99, 212.769, 384.848, 303.307 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 777,
      "bounding box" : [ 89.99, 288.671, 384.848, 303.307 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Insulation. The grounding conductor shall be insulated and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 167,
        "page number" : 777,
        "bounding box" : [ 71.994, 276.011, 253.487, 290.439 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be listed as suitable for the purpose."
      } ]
    }, {
      "type" : "list item",
      "page number" : 777,
      "bounding box" : [ 89.99, 263.411, 384.79, 278.048 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Material. The grounding conductor shall be copper or other",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 168,
        "page number" : 777,
        "bounding box" : [ 71.994, 250.751, 325.23, 265.179 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "corrosion-resistant conductive material, stranded or solid."
      } ]
    }, {
      "type" : "list item",
      "page number" : 777,
      "bounding box" : [ 89.99, 238.092, 384.738, 252.728 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Size. The grounding conductor shall not be smaller than",
      "kids" : [ {
        "type" : "list",
        "id" : 169,
        "level" : "2",
        "page number" : 777,
        "bounding box" : [ 71.994, 225.429, 174.281, 240.849 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 13575,
        "list items" : [ {
          "type" : "list item",
          "page number" : 777,
          "bounding box" : [ 71.994, 225.429, 174.281, 240.849 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.0 mm2 (1.6 mm dia.).",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 777,
      "bounding box" : [ 89.991, 212.769, 384.802, 227.406 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Length. The primary protector grounding conductor shall be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13529,
    "page number" : 777,
    "bounding box" : [ 71.984, 174.855, 384.772, 214.537 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "as short as practicable. In one- and two-family dwellings, the primary protector grounding conductor shall be as short as practicable, not to exceed 6 000 mm in length."
  }, {
    "type" : "paragraph",
    "id" : 13530,
    "page number" : 777,
    "bounding box" : [ 81.351, 134.712, 375.438, 163.688 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Similar grounding conductor length limitations applied at apartment buildings and commercial buildings help to reduce voltages that may be developed between the building's power and communications systems during lightning events."
  }, {
    "type" : "paragraph",
    "id" : 13531,
    "page number" : 777,
    "bounding box" : [ 71.99, 71.295, 384.846, 123.812 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: In one- and two-family dwellings where it is not practicable to achieve an overall maximum primary protector grounding conductor length of 6 000 mm, a separate communications ground rod meeting the minimum dimensional criteria of"
  }, {
    "type" : "list",
    "id" : 13532,
    "level" : "5",
    "page number" : 777,
    "bounding box" : [ 71.99, 20.721, 384.868, 73.238 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 13584,
    "list items" : [ {
      "type" : "list item",
      "page number" : 777,
      "bounding box" : [ 71.99, 20.721, 384.868, 73.238 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.0.4.1(b)(2)b shall be driven, the primary protector shall be grounded to the communications ground rod in accordance with 8.0.4.1(c), and the communications ground rod shall be bonded to the power grounding electrode system in accordance with 8.0.4.1(d).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13533,
    "level" : "6",
    "page number" : 777,
    "bounding box" : [ 456.823, 442.75, 769.673, 533.286 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 777,
      "bounding box" : [ 456.834, 505.99, 769.652, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Run in Straight Line. The grounding conductor shall be run to the grounding electrode in as straight a line as practicable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 777,
      "bounding box" : [ 456.823, 442.75, 769.673, 508.027 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Physical Damage. Where necessary, the grounding conductor shall be guarded from physical damage. Where the grounding conductor is run in a metal raceway, both ends of the raceway shall be bonded to the grounding conductor or the same terminal or electrode to which the grounding conductor is connected.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13534,
    "page number" : 777,
    "bounding box" : [ 456.835, 404.83, 769.636, 432.126 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Electrode. The grounding conductor shall be connected as follows."
  }, {
    "type" : "heading",
    "id" : 13535,
    "level" : "Subtitle",
    "page number" : 777,
    "bounding box" : [ 456.822, 366.85, 769.642, 394.146 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) In Buildings or Structures with Grounding Means. To the nearest accessible location on the following:"
  }, {
    "type" : "list",
    "id" : 13536,
    "level" : "7",
    "page number" : 777,
    "bounding box" : [ 484.188, 215.112, 769.784, 356.227 ],
    "numbering style" : "english letters",
    "number of list items" : 7,
    "list items" : [ {
      "type" : "list item",
      "page number" : 777,
      "bounding box" : [ 484.188, 341.591, 769.605, 356.227 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The building or structure grounding electrode system as",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 163,
        "page number" : 777,
        "bounding box" : [ 456.826, 328.931, 541.607, 343.358 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "covered in 2.50.3.1"
      } ]
    }, {
      "type" : "list item",
      "page number" : 777,
      "bounding box" : [ 484.188, 316.271, 769.784, 330.907 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The grounded interior metal water piping system within 1 500",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 164,
        "page number" : 777,
        "bounding box" : [ 456.837, 303.611, 754.873, 318.039 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "mm from its point of entrance to the building as covered in 2.50.3.3"
      } ]
    }, {
      "type" : "list item",
      "page number" : 777,
      "bounding box" : [ 484.188, 291.011, 769.638, 305.648 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. The power service accessible means external to enclosures as",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 165,
        "page number" : 777,
        "bounding box" : [ 456.826, 278.351, 541.607, 292.779 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "covered in 2.50.5.5"
      } ]
    }, {
      "type" : "list item",
      "page number" : 777,
      "bounding box" : [ 484.188, 265.691, 654.34, 280.328 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. The metallic power service raceway",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 777,
      "bounding box" : [ 484.188, 253.031, 639.508, 267.668 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. The service equipment enclosure",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 777,
      "bounding box" : [ 484.188, 240.372, 769.655, 255.008 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "f. The grounding electrode conductor or the grounding electrode",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 166,
        "page number" : 777,
        "bounding box" : [ 456.826, 227.712, 572.788, 242.139 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductor metal enclosure"
      } ]
    }, {
      "type" : "list item",
      "page number" : 777,
      "bounding box" : [ 484.188, 215.112, 769.61, 229.748 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "g. To the grounding conductor or the grounding electrode of a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13537,
    "page number" : 777,
    "bounding box" : [ 456.826, 189.792, 769.669, 216.88 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "building or structure disconnecting means that is grounded to an electrode as covered in 2.50.2.13"
  }, {
    "type" : "paragraph",
    "id" : 13538,
    "page number" : 777,
    "bounding box" : [ 456.832, 139.218, 769.693, 178.9 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "For purposes of this section, the mobile home service equipment or the mobile home disconnecting means, as described in Section 8.0.3.1(b), shall be considered accessible."
  }, {
    "type" : "paragraph",
    "id" : 13539,
    "level" : "8",
    "page number" : 777,
    "bounding box" : [ 456.832, 88.573, 769.698, 128.529 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) If the building or structure served has no grounding means the grounding conductor shall be connected, as described in 8.0.4.1(b)(1), the grounding conductor shall be connected to either of the following:"
  }, {
    "type" : "list",
    "id" : 13540,
    "level" : "7",
    "page number" : 777,
    "bounding box" : [ 484.187, 25.334, 769.656, 77.741 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 777,
      "bounding box" : [ 484.187, 63.314, 769.642, 77.741 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. To any one of the individual electrodes described in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 162,
        "page number" : 777,
        "bounding box" : [ 456.825, 50.654, 621.29, 65.081 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "2.50.3.3(a)(1), (a)(2), (a)(3), or (a)(4)"
      } ]
    }, {
      "type" : "list item",
      "page number" : 777,
      "bounding box" : [ 484.187, 25.334, 769.656, 39.761 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. If the building or structure served has no grounding means, as",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13541,
    "page number" : 778,
    "bounding box" : [ 71.99, 455.415, 384.873, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "described in 8.0.4.1(b)(1) or (b)(2)a, to an effectively grounded metal structure or to a ground rod or pipe not less than 1 500 mm in length and 13 mm in diameter, driven, where practicable, into permanently damp earth and separated from lightning conductors as covered in 8.0.2.10 and at least 1 800 mm from electrodes of other systems. Steam or hot water pipes or lightning-rod conductors shall not be employed as electrodes for protectors."
  }, {
    "type" : "list",
    "id" : 13542,
    "level" : "6",
    "page number" : 778,
    "bounding box" : [ 71.986, 341.595, 384.857, 444.726 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 778,
      "bounding box" : [ 71.996, 417.496, 384.815, 444.726 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Electrode Connection. Connections to grounding electrodes shall comply with 2.50.3.21.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 778,
      "bounding box" : [ 71.986, 341.595, 384.857, 406.807 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Bonding of Electrodes. A bonding jumper not smaller than 14 mm2 copper or equivalent shall be connected between the communications grounding electrode and power grounding electrode system at the building or structure served where separate electrodes are used.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13543,
    "page number" : 778,
    "bounding box" : [ 71.991, 316.209, 292.982, 330.813 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: At mobile homes as covered in 8.0.4.7."
  }, {
    "type" : "paragraph",
    "id" : 13544,
    "page number" : 778,
    "bounding box" : [ 81.351, 266.949, 375.456, 305.168 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: See Section 2.50.3.11 for use of air terminals (lightning rods). FPN No. 2: Bonding together of all separate electrodes limits potential differences between them and between their associated wiring systems."
  }, {
    "type" : "list",
    "id" : 13545,
    "level" : "5",
    "page number" : 778,
    "bounding box" : [ 71.99, 228.855, 384.803, 256.085 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 13558,
    "list items" : [ {
      "type" : "list item",
      "page number" : 778,
      "bounding box" : [ 71.99, 228.855, 384.803, 256.085 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.0.4.7 Primary Protector Grounding and Bonding at Mobile Homes.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13546,
    "level" : "6",
    "page number" : 778,
    "bounding box" : [ 71.985, 64.449, 384.854, 218.226 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 778,
      "bounding box" : [ 71.996, 127.696, 384.85, 218.226 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Grounding. Where there is no mobile home service equipment located in sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves, or there is no mobile home disconnecting means grounded in accordance with 2.50.2.13 and located within sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves, the primary protector ground shall be in accordance with 8.0.4.1(b)(2).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 778,
      "bounding box" : [ 71.985, 64.449, 384.854, 129.667 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Bonding. The primary protector grounding terminal or grounding electrode shall be bonded to the metal frame or available grounding terminal of the mobile home with a copper grounding conductor not smaller than 3.5 mm2 (2.0 mm dia.) under any of the following conditions:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13547,
    "level" : "7",
    "page number" : 778,
    "bounding box" : [ 71.993, 26.535, 384.849, 53.766 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Where there is no mobile home service equipment or disconnecting means as in 8.0.4.7(a)"
  }, {
    "type" : "heading",
    "id" : 13548,
    "level" : "Subtitle",
    "page number" : 778,
    "bounding box" : [ 474.829, 505.93, 750.057, 545.946 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Where the mobile home is supplied by cord and plug. 8.0.5 Communications Wires and Cables Within Buildings"
  }, {
    "type" : "paragraph",
    "id" : 13549,
    "page number" : 778,
    "bounding box" : [ 456.829, 417.496, 769.739, 495.366 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.0.5.1 Raceways for Communications Wires and Cables. Where communications wires and cables are installed in a raceway, the raceway shall be of a type permitted in Chapter 3 or a listed nonmetallic raceway complying with 8.0.6.13, and installed in accordance with 3.62.2.15 through 3.62.2.47, where the requirements applicable to electrical nonmetallic tubing apply."
  }, {
    "type" : "paragraph",
    "id" : 13550,
    "page number" : 778,
    "bounding box" : [ 456.829, 392.17, 681.579, 406.774 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Conduit fill restrictions shall not apply."
  }, {
    "type" : "paragraph",
    "id" : 13551,
    "page number" : 778,
    "bounding box" : [ 456.83, 291.017, 769.701, 381.426 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.0.5.4 Installation and Marking of Communications Wires and Cables. Listed communications wires and cables and listed multipurpose cables shall be installed as wiring within buildings. Communications cables and under-carpet communications wires shall be marked in accordance with Table 8.0.5.4. The cable voltage rating shall not be marked on the cable or on the under-carpet communications wire."
  }, {
    "type" : "paragraph",
    "id" : 13552,
    "page number" : 778,
    "bounding box" : [ 466.19, 260.049, 760.293, 279.848 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Voltage markings on cables may be misinterpreted to suggest that the cables may be suitable for Class 1, electric light, and power applications."
  }, {
    "type" : "list",
    "id" : 13553,
    "level" : "8",
    "page number" : 778,
    "bounding box" : [ 456.83, 133.396, 769.69, 249.152 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 778,
      "bounding box" : [ 456.83, 209.295, 769.69, 249.152 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Voltage markings shall be permitted where the cable has multiple listings and voltage marking is required for one or more of the listings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 778,
      "bounding box" : [ 456.83, 133.396, 769.677, 198.573 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Listing and marking shall not be required where the length of the cable within the building, measured from its point of entrance, does not exceed 15 m and the cable enters the building from the outside and is terminated in an enclosure or on a listed primary protector.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13554,
    "level" : "9",
    "page number" : 778,
    "bounding box" : [ 466.19, 38.117, 760.354, 122.288 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 778,
      "bounding box" : [ 466.19, 102.489, 760.249, 122.288 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: Splice cases or terminal boxes, both metallic and plastic types, are typically used as enclosures for splicing or terminating telephone cables.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 778,
      "bounding box" : [ 466.19, 38.117, 760.354, 94.687 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: This exception limits the length of unlisted outside plant cable to 15 m, while 8.0.3.1(b) requires that the primary protector shall be located as close as practicable to the point at which the cable enters the building. Therefore, in installations requiring a primary protector, the outside plant cable may not be permitted to extend 15 m into the building if it is practicable to place the primary protector closer 15 m to the entrance point.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13555,
    "page number" : 779,
    "bounding box" : [ 81.351, 516.426, 357.526, 545.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: Cable types are listed in descending order of fire resistance rating. FPN No. 2: See the referenced sections for permitted uses."
  }, {
    "type" : "heading",
    "id" : 13556,
    "level" : "Subtitle",
    "page number" : 779,
    "bounding box" : [ 158.99, 490.989, 297.78, 505.625 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 8.0.5.4 Cable Markings"
  }, {
    "type" : "table",
    "id" : 13557,
    "level" : "10",
    "page number" : 779,
    "bounding box" : [ 71.271, 273.92, 384.771, 490.94 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 779,
        "bounding box" : [ 71.751, 464.9, 130.731, 490.43 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 779,
          "bounding box" : [ 80.274, 464.235, 121.855, 491.465 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Cable Marking"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 779,
        "bounding box" : [ 130.731, 464.9, 288.231, 490.43 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 779,
          "bounding box" : [ 197.33, 470.53, 221.111, 485.166 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Type"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 779,
        "bounding box" : [ 288.231, 464.9, 384.291, 490.43 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 779,
          "bounding box" : [ 310.926, 470.53, 362.098, 485.166 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "References"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 779,
        "bounding box" : [ 71.751, 274.64, 130.731, 464.9 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 779,
          "bounding box" : [ 88.55, 400.57, 113.558, 465.577 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "CMP CMR CMG"
        }, {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 779,
          "bounding box" : [ 92.509, 362.59, 109.601, 377.018 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "CM"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 779,
          "bounding box" : [ 88.55, 324.671, 113.558, 339.098 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "CMX"
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 779,
          "bounding box" : [ 84.89, 286.691, 117.227, 301.118 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "CMUC"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 779,
        "bounding box" : [ 130.731, 274.64, 288.231, 464.9 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 779,
          "bounding box" : [ 135.89, 400.571, 282.611, 465.578 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Communication plenum cable Communication riser cable Communication general-purpose"
        }, {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 779,
          "bounding box" : [ 135.89, 274.032, 282.658, 402.339 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "cable Communication general-purpose cable Communication cable, limited use Under-carpet communication wire and cable"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 779,
        "bounding box" : [ 288.231, 274.64, 384.291, 464.9 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 779,
          "bounding box" : [ 293.39, 451.151, 360.106, 465.579 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.0.6.10(a) and"
        }, {
          "type" : "list",
          "id" : 12,
          "level" : "1",
          "page number" : 779,
          "bounding box" : [ 293.39, 425.831, 360.75, 452.919 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 779,
            "bounding box" : [ 301.493, 438.491, 349.541, 452.919 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "8.0.5.45(a)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 779,
            "bounding box" : [ 293.39, 425.831, 360.75, 440.259 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "8.0.6.10(b) and",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 13,
          "level" : "1",
          "page number" : 779,
          "bounding box" : [ 293.39, 400.572, 360.106, 427.599 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 779,
            "bounding box" : [ 301.493, 413.172, 350.189, 427.599 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "8.0.5.45(b)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 779,
            "bounding box" : [ 293.39, 400.572, 360.106, 415.0 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "8.0.6.10(c) and",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 14,
          "level" : "1",
          "page number" : 779,
          "bounding box" : [ 293.39, 362.592, 368.853, 402.34 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 779,
            "bounding box" : [ 301.493, 375.252, 368.853, 402.34 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "8.0.5.45(d) and (e)(1)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 779,
            "bounding box" : [ 293.39, 362.592, 360.75, 377.02 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "8.0.6.10(d) and",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 15,
          "level" : "1",
          "page number" : 779,
          "bounding box" : [ 293.39, 324.673, 368.853, 364.36 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 779,
            "bounding box" : [ 301.493, 337.272, 368.853, 364.36 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "8.0.5.45(d) and (e)(1)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 779,
            "bounding box" : [ 293.39, 324.673, 360.106, 339.1 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "8.0.6.10(e) and",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 16,
          "level" : "1",
          "page number" : 779,
          "bounding box" : [ 293.39, 274.033, 365.159, 326.441 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 779,
            "bounding box" : [ 301.493, 312.013, 365.159, 326.441 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "8.0.5.45(e)(2),",
            "kids" : [ {
              "type" : "paragraph",
              "id" : 10,
              "level" : "2",
              "page number" : 779,
              "bounding box" : [ 301.493, 299.353, 369.713, 313.781 ],
              "font" : "TimesNewRomanPSMT",
              "font size" : 10.98,
              "text color" : "[0.0]",
              "content" : "(3), (4), and (5)"
            } ]
          }, {
            "type" : "list item",
            "page number" : 779,
            "bounding box" : [ 293.39, 274.033, 362.368, 301.121 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "8.0.6.10(f) and 8.0.5.45(e)(6)",
            "kids" : [ ]
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 13558,
    "level" : "5",
    "page number" : 779,
    "bounding box" : [ 71.99, 184.521, 384.834, 249.665 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13545,
    "next list id" : 13603,
    "list items" : [ {
      "type" : "list item",
      "page number" : 779,
      "bounding box" : [ 71.99, 184.521, 384.834, 249.665 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.0.5.24 Installation of Communications Wires, Cables, and Equipment. Communications wires and cables from the protector to the equipment or, where no protector is required, communications wires and cables attached to the outside or inside of the building shall comply with 8.0.5.24(a) through 8.0.5.24(d).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13559,
    "page number" : 779,
    "bounding box" : [ 81.351, 133.81, 265.481, 173.766 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Separation from Other Conductors. (1) In Raceways, Boxes, and Cables."
  }, {
    "type" : "paragraph",
    "id" : 13560,
    "page number" : 779,
    "bounding box" : [ 71.988, 83.291, 384.828, 123.247 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. Other Power-Limited Circuits. Communications cables shall be permitted in the same raceway or enclosure with cables of any of the following:"
  }, {
    "type" : "list",
    "id" : 13561,
    "level" : "8",
    "page number" : 779,
    "bounding box" : [ 71.987, 32.711, 384.873, 72.668 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 779,
      "bounding box" : [ 71.987, 45.371, 384.873, 72.668 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1. Class 2 and Class 3 remote-control, signaling, and powerlimited circuits in compliance with Article 7.25",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 779,
      "bounding box" : [ 107.991, 32.711, 384.79, 47.348 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2. Power-limited fire alarm systems in compliance with",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13562,
    "page number" : 779,
    "bounding box" : [ 456.825, 531.313, 509.402, 545.741 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Article 7.60"
  }, {
    "type" : "list",
    "id" : 13563,
    "level" : "8",
    "page number" : 779,
    "bounding box" : [ 456.827, 455.412, 769.757, 533.287 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 779,
      "bounding box" : [ 456.827, 505.991, 769.628, 533.287 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3. Nonconductive and conductive optical fiber cables in compliance with Article 7.70",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 779,
      "bounding box" : [ 456.838, 480.732, 769.757, 508.028 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4. Community antenna television and radio distribution systems in compliance with Article 8.20",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 779,
      "bounding box" : [ 456.839, 455.412, 769.69, 482.708 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5. Low power network-powered broadband communications circuits in compliance with Article 8.30",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13564,
    "page number" : 779,
    "bounding box" : [ 456.819, 354.264, 769.706, 444.728 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "b. Class 2 and Class 3 Circuits. Class 1 circuits shall not be run in the same cable with communications circuits. Class 2 and Class 3 circuit conductors shall be permitted in the same cable with communications circuits, in which case the Class 2 and Class 3 circuits shall be classified as communications circuits and shall meet the requirements of this article. The cables shall be listed as communications cables or multipurpose cables."
  }, {
    "type" : "paragraph",
    "id" : 13565,
    "page number" : 779,
    "bounding box" : [ 456.831, 278.299, 769.688, 343.476 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Cables constructed of individually listed Class 2, Class 3, and communications cables under a common jacket shall not be required to be classified as communications cable. The fire-resistance rating of the composite cable shall be determined by the performance of the composite cable."
  }, {
    "type" : "paragraph",
    "id" : 13566,
    "page number" : 779,
    "bounding box" : [ 456.829, 164.48, 769.721, 267.67 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "c. Electric Light, Power, Class 1, Nonpower-Limited Fire Alarm, and Medium Power Network-Powered Broadband Communications Circuits in Raceways, Compartments, and Boxes. Communications conductors shall not be placed in any raceway, compartment, outlet box, junction box, or similar fitting with conductors of electric light, power, Class 1, non–power-limited fire alarm, or medium power network-powered broadband communications circuits."
  }, {
    "type" : "list",
    "id" : 13567,
    "level" : "9",
    "page number" : 779,
    "bounding box" : [ 456.831, 25.276, 769.667, 153.758 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 779,
      "bounding box" : [ 456.831, 88.515, 769.667, 153.758 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Where all of the conductors of electric light, power, Class 1, nonpower-limited fire alarm, and medium power networkpowered broadband communications circuits are separated from all of the conductors of communications circuits by a permanent barrier or listed divider.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 779,
      "bounding box" : [ 456.831, 25.276, 769.653, 77.859 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Power conductors in outlet boxes, junction boxes, or similar fittings or compartments where such conductors are introduced solely for power supply to communications equipment. The power circuit conductors shall be routed within the enclosure to",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13568,
    "page number" : 780,
    "bounding box" : [ 71.99, 518.589, 384.793, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "maintain a minimum of 6 mm separation from the communications circuit conductors."
  }, {
    "type" : "paragraph",
    "id" : 13569,
    "page number" : 780,
    "bounding box" : [ 71.99, 493.33, 259.489, 507.933 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 3: As permitted by 6.20.4.5."
  }, {
    "type" : "paragraph",
    "id" : 13570,
    "level" : "7",
    "page number" : 780,
    "bounding box" : [ 71.994, 430.09, 384.86, 482.707 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Other Applications. Communications wires and cables shall be separated at least 50 mm from conductors of any electric light, power, Class 1, nonpower-limited fire alarm, or medium power network-powered broadband communications circuits."
  }, {
    "type" : "list",
    "id" : 13571,
    "level" : "4",
    "page number" : 780,
    "bounding box" : [ 71.989, 252.978, 384.941, 419.374 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "next list id" : 13650,
    "list items" : [ {
      "type" : "list item",
      "page number" : 780,
      "bounding box" : [ 71.989, 341.537, 384.941, 419.374 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Where either (1) all of the conductors of the electric light, power, Class 1, nonpower-limited fire alarm, and medium power network-powered broadband communications circuits are in a raceway or in metal-sheathed, metal-clad, nonmetallic-sheathed, Type AC, or Type UF cables, or (2) all of the conductors of communications circuits are encased in raceway.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 780,
      "bounding box" : [ 71.989, 252.978, 384.84, 330.815 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Where the communications wires and cables are permanently separated from the conductors of electric light, power, Class 1, nonpower-limited fire alarm, and medium power networkpowered broadband communications circuits by a continuous and firmly fixed nonconductor, such as porcelain tubes or flexible tubing, in addition to the insulation on the wire.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13572,
    "level" : "6",
    "page number" : 780,
    "bounding box" : [ 71.984, 126.559, 384.902, 242.349 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 780,
      "bounding box" : [ 71.984, 189.799, 384.902, 242.349 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Cable Trays. Types CMP, CMR, CMG, and CM communications cables shall be permitted to be installed in cable trays. Communications raceways, as described in 8.0.6.10, shall be permitted to be installed in cable trays.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 780,
      "bounding box" : [ 71.984, 126.559, 384.826, 179.11 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Support of Conductors. Raceways shall be used for their intended purpose. Communications cables or wires shall not be strapped, taped, or attached by any means to the exterior of any conduit or raceway as a means of support.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13573,
    "page number" : 780,
    "bounding box" : [ 71.989, 75.92, 384.838, 115.777 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Overhead (aerial) spans of communications cables or wires shall be permitted to be attached to the exterior of a racewaytype mast intended for the attachment and support of such conductors."
  }, {
    "type" : "heading",
    "id" : 13574,
    "level" : "Subtitle",
    "page number" : 780,
    "bounding box" : [ 81.35, 50.594, 384.711, 65.23 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Wiring in Ducts for Dust, Loose Stock, or Vapor Removal."
  }, {
    "type" : "list",
    "id" : 13575,
    "level" : "2",
    "page number" : 780,
    "bounding box" : [ 71.995, 38.0, 173.626, 52.428 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 169,
    "list items" : [ {
      "type" : "list item",
      "page number" : 780,
      "bounding box" : [ 71.995, 38.0, 173.626, 52.428 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.0.1.22(a) shall apply.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13576,
    "page number" : 780,
    "bounding box" : [ 456.83, 506.001, 769.679, 545.891 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.0.5.45 Applications of Listed Communications Wires and Cables, and Communications Raceways. Communications wires and cables shall comply with the requirements of 8.0.5.45(a) through"
  }, {
    "type" : "list",
    "id" : 13577,
    "level" : "5",
    "page number" : 780,
    "bounding box" : [ 456.83, 480.747, 769.644, 507.834 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 780,
      "bounding box" : [ 456.83, 493.407, 769.644, 507.834 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.0.5.45(f) or where cable substitutions are made in accordance with",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 780,
      "bounding box" : [ 456.83, 480.747, 508.28, 495.174 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.0.5.45(g).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13578,
    "level" : "1",
    "page number" : 780,
    "bounding box" : [ 466.19, 297.85, 769.656, 470.052 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 780,
      "bounding box" : [ 466.19, 455.416, 769.656, 470.052 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Plenum. Cables installed in ducts, plenums, and other spaces",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 160,
        "page number" : 780,
        "bounding box" : [ 456.835, 354.268, 769.754, 457.184 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "used for environmental air shall be Type CMP. Abandoned cables shall not be permitted to remain. Types CMP, CMR, CMG, CM, and CMX and communications wire installed in compliance with 3.0.1.22 shall be permitted. Listed plenum communications raceways shall be permitted to be installed in ducts and plenums as described in 3.0.1.22(b) and in other spaces used for environmental air as described in 3.0.1.22(c). Only Type CMP cable shall be permitted to be installed in these raceways."
      }, {
        "type" : "paragraph",
        "id" : 161,
        "page number" : 780,
        "bounding box" : [ 466.19, 323.289, 760.269, 343.088 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See 8.14.1 of NFPA 13-2002, Installation of Sprinkler Systems, for requirements for sprinklers in concealed spaces containing exposed combustibles."
      } ]
    }, {
      "type" : "list item",
      "page number" : 780,
      "bounding box" : [ 466.191, 297.85, 767.109, 312.486 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Riser. Cables installed in risers shall comply with the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13579,
    "level" : "4",
    "page number" : 780,
    "bounding box" : [ 456.823, 95.471, 769.732, 287.226 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 780,
      "bounding box" : [ 456.835, 184.036, 769.732, 287.226 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Cables in Vertical Runs. Cables installed in vertical runs and penetrating more than one floor, or cables installed in vertical runs in a shaft, shall be Type CMR. Floor penetrations requiring Type CMR shall contain only cables suitable for riser or plenum use. Abandoned cables shall not be permitted to remain. Listed riser communications raceways shall be permitted to be installed in vertical riser runs in a shaft from floor to floor. Only Type CMR and CMP cables shall be permitted to be installed in these raceways.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 780,
      "bounding box" : [ 456.834, 133.45, 769.688, 173.407 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Metal Raceways or Fireproof Shafts. Listed communications cables shall be encased in a metal raceway or located in a fireproof shaft having firestops at each floor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 780,
      "bounding box" : [ 456.823, 95.471, 769.688, 122.767 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) One- and Two-Family Dwellings. Type CM and CMX cable shall be permitted in one- and two-family dwellings",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13580,
    "page number" : 780,
    "bounding box" : [ 466.19, 73.747, 703.228, 84.368 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 8.0.1.3(c) for firestop requirements for floor penetrations."
  }, {
    "type" : "paragraph",
    "id" : 13581,
    "page number" : 780,
    "bounding box" : [ 456.836, 23.049, 769.692, 63.006 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Distributing Frames and Cross-Connect Arrays. Listed communications wire and Types CMP, CMR, CMG, and CM communications cables shall be used in distributing frames and cross-"
  }, {
    "type" : "paragraph",
    "id" : 13582,
    "page number" : 781,
    "bounding box" : [ 71.99, 531.309, 138.619, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "connect arrays."
  }, {
    "type" : "list",
    "id" : 13583,
    "level" : "4",
    "page number" : 781,
    "bounding box" : [ 71.985, 442.75, 384.903, 520.626 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 781,
      "bounding box" : [ 71.985, 480.735, 384.903, 520.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Cable Trays. Types CMP, CMR, CMG, and CM communications cables shall be permitted to be installed in cable trays.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 781,
      "bounding box" : [ 71.996, 442.75, 384.849, 470.046 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Other Wiring Within Buildings. Cables installed in building locations other than the locations covered in 8.0.5.45(a) through",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13584,
    "level" : "5",
    "page number" : 781,
    "bounding box" : [ 71.996, 430.09, 374.488, 444.518 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13532,
    "next list id" : 13602,
    "list items" : [ {
      "type" : "list item",
      "page number" : 781,
      "bounding box" : [ 71.996, 430.09, 374.488, 444.518 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.0.5.45(d) shall be in accordance with 8.0.5.45(e)(1) through (e)(6).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13585,
    "level" : "3",
    "page number" : 781,
    "bounding box" : [ 89.989, 151.873, 384.84, 419.467 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 781,
      "bounding box" : [ 89.991, 404.831, 384.824, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) General. Cables shall be Type CMG or Type CM. Listed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 155,
        "page number" : 781,
        "bounding box" : [ 71.995, 366.851, 384.819, 406.598 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "communications general-purpose raceways shall be permitted. Only Types CMG, CM, CMR, or CMP cables shall be permitted to be installed in general purpose communications raceways."
      } ]
    }, {
      "type" : "list item",
      "page number" : 781,
      "bounding box" : [ 89.991, 341.591, 384.83, 356.228 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In Raceways. Listed communications wires that are enclosed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 156,
        "page number" : 781,
        "bounding box" : [ 71.995, 328.931, 351.046, 343.359 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in a raceway of a type included in Chapter 3 shall be permitted."
      } ]
    }, {
      "type" : "list item",
      "page number" : 781,
      "bounding box" : [ 89.99, 303.611, 384.834, 318.248 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Nonconcealed Spaces. Type CMX communications cable",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 157,
        "page number" : 781,
        "bounding box" : [ 71.994, 278.357, 384.893, 305.445 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be permitted to be installed in non-concealed spaces where the exposed length of cable does not exceed 3 000 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 781,
      "bounding box" : [ 89.989, 253.032, 384.811, 267.668 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) One- and Two-Family Dwellings. Type CMX",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 158,
        "page number" : 781,
        "bounding box" : [ 71.993, 227.712, 384.798, 254.8 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "communications cables that are less than 6 mm in diameter shall be permitted to be installed in one- or two-family dwellings."
      } ]
    }, {
      "type" : "list item",
      "page number" : 781,
      "bounding box" : [ 89.989, 202.453, 384.825, 217.089 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Multi-Family Dwellings. Type CMX communications cables",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 159,
        "page number" : 781,
        "bounding box" : [ 71.993, 177.133, 384.873, 204.22 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "that are less than 6 mm in diameter and installed in non-concealed spaces in multifamily dwellings."
      } ]
    }, {
      "type" : "list item",
      "page number" : 781,
      "bounding box" : [ 89.989, 151.873, 384.84, 166.51 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Under Carpets. Type CMUC under-carpet communications",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13586,
    "page number" : 781,
    "bounding box" : [ 71.982, 139.213, 350.882, 153.641 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "wires and cables shall be permitted to be installed under carpet."
  }, {
    "type" : "list",
    "id" : 13587,
    "level" : "4",
    "page number" : 781,
    "bounding box" : [ 71.984, 37.994, 384.87, 128.53 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 781,
      "bounding box" : [ 71.984, 88.574, 384.87, 128.53 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Hybrid Power and Communications Cable. Hybrid power and communications cable listed in accordance with 8.0.6.10(i) shall be permitted to be installed in one-and two-family dwellings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 781,
      "bounding box" : [ 71.995, 37.994, 384.811, 77.95 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Cable Substitutions. Substitutions for communications cables listed in Table 8.0.5.45 shall be considered suitable for the purpose and shall be permitted.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13588,
    "page number" : 781,
    "bounding box" : [ 466.191, 525.67, 760.311, 545.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For information on Types CMP, CMR, CMG, CM, and CMX cables, see 8.0.6.10."
  }, {
    "type" : "heading",
    "id" : 13589,
    "level" : "Subtitle",
    "page number" : 781,
    "bounding box" : [ 488.751, 487.57, 737.677, 502.206 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 8.0.5.6 Cable Uses and Permitted Substitutions"
  }, {
    "type" : "table",
    "id" : 13590,
    "level" : "5",
    "page number" : 781,
    "bounding box" : [ 456.291, 384.26, 769.431, 487.52 ],
    "number of rows" : 2,
    "number of columns" : 4,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 781,
        "bounding box" : [ 456.771, 461.42, 513.471, 487.01 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 781,
          "bounding box" : [ 471.231, 460.75, 498.694, 488.046 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Cable Type"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 781,
        "bounding box" : [ 513.471, 461.42, 623.571, 487.01 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 781,
          "bounding box" : [ 559.731, 467.11, 576.785, 481.746 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Use"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 781,
        "bounding box" : [ 623.571, 461.42, 700.071, 487.01 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 781,
          "bounding box" : [ 635.995, 467.11, 687.116, 481.746 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "References"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 781,
        "bounding box" : [ 700.071, 461.42, 768.951, 487.01 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 781,
          "bounding box" : [ 706.069, 460.75, 763.537, 488.046 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Permitted Substitution"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 781,
        "bounding box" : [ 456.771, 384.98, 513.471, 461.42 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 781,
          "bounding box" : [ 471.111, 397.09, 498.881, 462.097 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "CMR CMG, CM CMX"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 781,
        "bounding box" : [ 513.471, 384.98, 623.571, 461.42 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 781,
          "bounding box" : [ 518.63, 384.431, 617.942, 462.098 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Communications riser cable Communications general-purpose cable Communications cable, limited use"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 781,
        "bounding box" : [ 623.571, 384.98, 700.071, 461.42 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 781,
          "bounding box" : [ 628.73, 409.752, 689.605, 462.099 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.0.5.45(b) 8.0.5.45(e)(1) 8.0.5.45(e)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 781,
        "bounding box" : [ 700.071, 384.98, 768.951, 461.42 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 781,
          "bounding box" : [ 705.229, 384.433, 764.379, 462.1 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "CMP CMP, CMR CMP, CMR, CMG, CM"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 13591,
    "page number" : 781,
    "bounding box" : [ 466.19, 361.686, 664.592, 372.308 ],
    "linked content id" : 233,
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See Figure 8.0.5.45, Cable Substitution Hierarchy."
  }, {
    "type" : "image",
    "id" : 13592,
    "page number" : 781,
    "bounding box" : [ 531.05, 171.92, 693.123, 323.42 ],
    "source" : "Phil Electrical Code_images/imageFile40.png"
  }, {
    "type" : "caption",
    "id" : 13593,
    "page number" : 781,
    "bounding box" : [ 507.65, 146.471, 718.858, 161.107 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 8.0.5.45 Cable Substitution Hierarchy"
  }, {
    "type" : "paragraph",
    "id" : 13594,
    "page number" : 781,
    "bounding box" : [ 550.011, 108.551, 676.456, 123.188 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.0.6 Listing Requirements"
  }, {
    "type" : "paragraph",
    "id" : 13595,
    "page number" : 781,
    "bounding box" : [ 456.832, 58.038, 769.713, 97.928 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.0.6.1 Equipment. Communications equipment shall be listed as being suitable for electrical connection to a telecommunications network."
  }, {
    "type" : "paragraph",
    "id" : 13596,
    "page number" : 781,
    "bounding box" : [ 466.19, 27.07, 760.271, 46.868 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One way to determine applicable requirements is to refer to UL 1950-1993, Standard for Safety of Information Technology Equipment, Including Electrical"
  }, {
    "type" : "paragraph",
    "id" : 13597,
    "page number" : 782,
    "bounding box" : [ 81.351, 498.075, 375.425, 545.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "Business Equipment, third edition; UL 1459-1995, Standard for Safety, Telephone Equipment, third edition; or UL 1863-1995, Standard for Safety, Communications Circuit Accessories, second edition. For information on listing requirements for communications raceways, see UL 2024-1995, Standard for Optical Fiber Raceways."
  }, {
    "type" : "paragraph",
    "id" : 13598,
    "page number" : 782,
    "bounding box" : [ 71.996, 434.71, 384.866, 487.326 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Primary Protectors. The primary protector shall consist of an arrester connected between each line conductor and ground in an appropriate mounting. Primary protector terminals shall be marked to indicate line and ground as applicable."
  }, {
    "type" : "paragraph",
    "id" : 13599,
    "page number" : 782,
    "bounding box" : [ 81.351, 394.569, 375.42, 423.608 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One way to determine applicable requirements for a listed primary protector is to refer to ANSI/UL 497-1995, Standard for Protectors for Paired Conductor Communications Circuits."
  }, {
    "type" : "paragraph",
    "id" : 13600,
    "page number" : 782,
    "bounding box" : [ 71.985, 280.636, 384.878, 383.826 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Secondary Protectors. The secondary protector shall be listed as suitable to provide means to safely limit currents to less than the current-carrying capacity of listed indoor communications wire and cable, listed telephone set line cords, and listed communications terminal equipment having ports for external wire line communications circuits. Any overvoltage protection, arresters, or grounding connection shall be connected on the equipment terminals side of the secondary protector current-limiting means."
  }, {
    "type" : "paragraph",
    "id" : 13601,
    "page number" : 782,
    "bounding box" : [ 81.351, 240.492, 375.523, 269.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One way to determine applicable requirements for a listed secondary protector is to refer to UL 497A-1996, Standard for Secondary Protectors for Communications Circuits."
  }, {
    "type" : "list",
    "id" : 13602,
    "level" : "5",
    "page number" : 782,
    "bounding box" : [ 71.99, 164.47, 384.845, 229.746 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13584,
    "list items" : [ {
      "type" : "list item",
      "page number" : 782,
      "bounding box" : [ 71.99, 164.47, 384.845, 229.746 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.0.6.4 Drop Wire and Cable. Communications wires and cables without a metallic shield, running from the last outdoor support to the primary protector, shall be listed as being suitable for the purpose and shall have current-carrying capacity as specified in 8.0.3.1(a)(1)b or (a)(1)c.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13603,
    "level" : "5",
    "page number" : 782,
    "bounding box" : [ 71.99, 88.571, 384.885, 153.847 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13558,
    "list items" : [ {
      "type" : "list item",
      "page number" : 782,
      "bounding box" : [ 71.99, 88.571, 384.885, 153.847 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.0.6.10 Communications Wires and Cables. Communications wires and cables shall have a voltage rating of not less than 300 volts and shall be listed in accordance with 8.0.6.10(a) through 8.0.6.10(j). Conductors in communications cables, other than in a coaxial cable, shall be copper.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13604,
    "page number" : 782,
    "bounding box" : [ 81.351, 66.847, 274.902, 77.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 8.0.6.1 for listing requirement for equipment."
  }, {
    "type" : "paragraph",
    "id" : 13605,
    "page number" : 782,
    "bounding box" : [ 71.996, 28.81, 384.884, 56.106 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Type CMP. Type CMP communications plenum cable shall be listed as being suitable for use in ducts, plenums, and other spaces"
  }, {
    "type" : "paragraph",
    "id" : 13606,
    "page number" : 782,
    "bounding box" : [ 456.834, 518.649, 769.701, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "used for environmental air and shall also be listed as having adequate fire-resistant and low smoke-producing characteristics."
  }, {
    "type" : "paragraph",
    "id" : 13607,
    "page number" : 782,
    "bounding box" : [ 466.191, 450.914, 760.293, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining a cable that is low smoke-producing cable and fireresistant cable is that the cable exhibits a maximum peak optical density of 0.5 or less, an average optical density of 0.15 or less, and a maximum flame spread distance of 1 500 mm or less when tested in accordance with NFPA 262-2002, Standard Method of Test for Flame Travel and Smoke of Wires and Cables for Use in Air-Handling Spaces."
  }, {
    "type" : "list",
    "id" : 13608,
    "level" : "1",
    "page number" : 782,
    "bounding box" : [ 466.191, 59.829, 769.746, 440.166 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 782,
      "bounding box" : [ 466.191, 425.529, 769.69, 440.166 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Type CMR. Type CMR communications riser cable shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 149,
        "page number" : 782,
        "bounding box" : [ 456.825, 387.549, 769.706, 427.297 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor."
      }, {
        "type" : "paragraph",
        "id" : 150,
        "page number" : 782,
        "bounding box" : [ 466.19, 338.232, 760.319, 376.448 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the cables pass the requirements of the Standard Test for Flame Propagation Height of Electrical and Optical-Fiber Cable Installed Vertically in Shafts, ANSI/UL 1666-2002."
      } ]
    }, {
      "type" : "list item",
      "page number" : 782,
      "bounding box" : [ 466.191, 312.85, 769.656, 327.486 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Type CMG. Type CMG general-purpose communications cable",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 151,
        "page number" : 782,
        "bounding box" : [ 456.836, 274.87, 769.735, 314.617 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be listed as being suitable for general-purpose communications use, with the exception of risers and plenums, and shall also be listed as being resistant to the spread of fire."
      }, {
        "type" : "paragraph",
        "id" : 152,
        "page number" : 782,
        "bounding box" : [ 466.19, 225.552, 760.293, 263.768 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: One method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1 500 mm when performing the vertical flame test for cables in cable trays, as described in Test Methods for Electrical Wires and Cables, CSA C22.2 No. 0.3-M 1985."
      } ]
    }, {
      "type" : "list item",
      "page number" : 782,
      "bounding box" : [ 466.191, 200.109, 769.731, 214.746 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Type CM. Type CM communications cable shall be listed as",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 153,
        "page number" : 782,
        "bounding box" : [ 456.825, 162.195, 769.7, 201.943 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "being suitable for general-purpose communications use, with the exception of risers and plenums, and shall also be listed as being resistant to the spread of fire."
      }, {
        "type" : "paragraph",
        "id" : 154,
        "page number" : 782,
        "bounding box" : [ 466.19, 85.217, 760.3, 151.028 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the vertical-tray flame test in the Reference Standard for Electrical Wires, Cables and Flexible Cords, ANSI/UL 1581-1991. Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1 500 mm when performing the vertical flame test for cables in cable trays, as described in Test Methods for Electrical Wires and Cables, CSA C22.2 No. 0.3-M-1985."
      } ]
    }, {
      "type" : "list item",
      "page number" : 782,
      "bounding box" : [ 466.191, 59.829, 769.746, 74.466 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Type CMX. Type CMX limited use communications cable shall",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13609,
    "page number" : 782,
    "bounding box" : [ 456.825, 34.575, 769.647, 61.663 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "be listed as being suitable for use in dwellings and for use in raceway and shall also be listed as being resistant to flame spread."
  }, {
    "type" : "paragraph",
    "id" : 13610,
    "page number" : 783,
    "bounding box" : [ 81.351, 516.429, 375.526, 545.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of determining that cable is resistant to flame spread is by testing the cable to the VW-1 (vertical-wire) flame test in the Reference Standard for Electrical Wires, Cables and Flexible Cords, ANSI/UL 1581-1991."
  }, {
    "type" : "heading",
    "id" : 13611,
    "level" : "Subtitle",
    "page number" : 783,
    "bounding box" : [ 81.351, 491.05, 384.841, 505.686 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Type CMUC Under-Carpet Wire and Cable. Type CMUC"
  }, {
    "type" : "paragraph",
    "id" : 13612,
    "page number" : 783,
    "bounding box" : [ 71.996, 453.136, 384.891, 492.817 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "under-carpet communications wire and cable shall be listed as being suitable for under-carpet use and shall also be listed as being resistant to flame spread."
  }, {
    "type" : "paragraph",
    "id" : 13613,
    "page number" : 783,
    "bounding box" : [ 81.351, 412.993, 375.526, 441.968 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of determining that cable is resistant to flame spread is by testing the cable to the VW-1 (vertical-wire) flame test in the Reference Standard for Electrical Wires, Cable and Flexible Cord, ANSI/UL 1581-1991"
  }, {
    "type" : "heading",
    "id" : 13614,
    "level" : "Subtitle",
    "page number" : 783,
    "bounding box" : [ 81.351, 387.549, 384.795, 402.186 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(g) Multipurpose (MP) Cables. Cables that meet the requirements"
  }, {
    "type" : "paragraph",
    "id" : 13615,
    "page number" : 783,
    "bounding box" : [ 71.985, 336.975, 384.839, 389.383 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "for Types CMP, CMR, CMG, and CM and also satisfy the requirements of 7.60.4.2(b) for multiconductor cables and 7.60.4.2(h) for coaxial cables shall be permitted to be listed and marked as multipurpose cable Types MPP, MPR, MPG, and MP, respectively."
  }, {
    "type" : "heading",
    "id" : 13616,
    "level" : "Subtitle",
    "page number" : 783,
    "bounding box" : [ 81.351, 311.65, 384.813, 326.286 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(h) Communications Circuit Integrity (CI) Cable. Cables suitable"
  }, {
    "type" : "paragraph",
    "id" : 13617,
    "page number" : 783,
    "bounding box" : [ 71.996, 248.416, 384.873, 313.484 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "for use in communications systems to ensure survivability of critical circuits during a specified time under fire conditions shall be listed as circuit integrity (CI) cable. Cables identified in 8.0.3.1(a), (b), (c), (d), and (e) that meet the requirements for circuit integrity shall have the additional classification using the suffix “CI.”"
  }, {
    "type" : "paragraph",
    "id" : 13618,
    "page number" : 783,
    "bounding box" : [ 81.351, 208.269, 375.423, 237.308 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining circuit integrity (CI) cable is by establishing a minimum 2-hour fire resistance rating for the cable when tested in accordance with UL 2196-1995, Standard for Tests of Fire Resistive Cables."
  }, {
    "type" : "heading",
    "id" : 13619,
    "level" : "Subtitle",
    "page number" : 783,
    "bounding box" : [ 81.351, 182.89, 384.807, 197.526 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(i) Communications Wires. Communications wires, such as"
  }, {
    "type" : "paragraph",
    "id" : 13620,
    "page number" : 783,
    "bounding box" : [ 71.996, 157.57, 384.917, 184.657 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "distributing frame wire and jumper wire, shall be listed as being resistant to the spread of fire."
  }, {
    "type" : "paragraph",
    "id" : 13621,
    "page number" : 783,
    "bounding box" : [ 81.351, 80.657, 375.451, 146.468 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the vertical-tray flame test in the Reference Standard for Electrical Wires, Cables and Flexible Cords, ANSI/UL 1581-1991. Another method of defining resistant to the spread of fire is for the damage (char length) not to 1 500 mm when performing the vertical flame test — cables in cable trays, as described in Test Methods for Electrical Wires and Cables, CSA C22.2 No. 0.3-M-1985."
  }, {
    "type" : "heading",
    "id" : 13622,
    "level" : "Subtitle",
    "page number" : 783,
    "bounding box" : [ 81.351, 55.27, 384.848, 69.906 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(j) Hybrid Power and Communications Cable. Listed hybrid"
  }, {
    "type" : "paragraph",
    "id" : 13623,
    "page number" : 783,
    "bounding box" : [ 71.996, 29.95, 384.906, 57.037 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "power and communications cable shall be permitted where the power cable is a listed Type NM or NM-B conforming to the provisions of"
  }, {
    "type" : "paragraph",
    "id" : 13624,
    "page number" : 783,
    "bounding box" : [ 456.834, 493.394, 769.766, 545.735 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Article 3.34, and the communications cable is a listed Type CM, the jackets on the listed NM or NM-B and listed CM cables are rated for 600 volts minimum, and the hybrid cable is listed as being resistant to the spread of fire."
  }, {
    "type" : "paragraph",
    "id" : 13625,
    "page number" : 783,
    "bounding box" : [ 466.19, 416.417, 760.3, 482.228 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the vertical-tray flame test in the Reference Standard for Electrical Wires, Cables and Flexible Cords, ANSI/UL 1581-1991. Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1 500 mm when performing the vertical flame test for cables in cable trays, as described in Test Methods for Electrical Wires and Cables, CSA C22.2 No. 0.3-M-1985."
  }, {
    "type" : "paragraph",
    "id" : 13626,
    "page number" : 783,
    "bounding box" : [ 456.83, 378.369, 769.651, 405.666 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.0.6.13 Communications Raceways. Communications raceways shall be listed in accordance with 8.0.6.13(a) through 8.0.6.13(c)."
  }, {
    "type" : "heading",
    "id" : 13627,
    "level" : "Subtitle",
    "page number" : 783,
    "bounding box" : [ 466.191, 353.049, 769.692, 367.686 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Plenum Communications Raceways. Plenum communications"
  }, {
    "type" : "paragraph",
    "id" : 13628,
    "page number" : 783,
    "bounding box" : [ 456.825, 302.475, 769.722, 354.883 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "raceways listed as plenum optical fiber raceways shall be permitted for use in ducts, plenums, and other spaces used for environmental air and shall also be listed as having adequate fire-resistant and low-smoke producing characteristics."
  }, {
    "type" : "paragraph",
    "id" : 13629,
    "page number" : 783,
    "bounding box" : [ 466.19, 234.734, 760.291, 291.368 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining that an optical fiber raceway is a low smoke producing raceway and a fire-resistant raceway is that the raceway exhibits a maximum peak optical density of 0.5 or less, an average optical density of 0.15 or less, and a maximum flame spread distance of 1 500 mm or less when tested in accordance with the plenum test in UL 2024, Standard for Optical Fiber Cable Raceway."
  }, {
    "type" : "heading",
    "id" : 13630,
    "level" : "Subtitle",
    "page number" : 783,
    "bounding box" : [ 466.19, 209.35, 769.683, 223.986 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Riser Communications Raceway. Riser communications"
  }, {
    "type" : "paragraph",
    "id" : 13631,
    "page number" : 783,
    "bounding box" : [ 456.836, 171.37, 769.711, 211.117 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "raceways shall be listed as having adequate fire-resistant characteristics capable of preventing the carrying of fire from floor to floor."
  }, {
    "type" : "paragraph",
    "id" : 13632,
    "page number" : 783,
    "bounding box" : [ 466.19, 122.052, 760.313, 160.268 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the raceways pass the requirements of the test for Flame Propagation (riser) in UL 2024, Standard for Optical Fiber Cable Raceway."
  }, {
    "type" : "heading",
    "id" : 13633,
    "level" : "Subtitle",
    "page number" : 783,
    "bounding box" : [ 466.19, 96.67, 769.646, 111.306 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) General-Purpose Communications Raceway. General-purpose"
  }, {
    "type" : "paragraph",
    "id" : 13634,
    "page number" : 783,
    "bounding box" : [ 456.836, 71.35, 769.713, 98.437 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "communications raceways shall be listed as having adequate fireresistant characteristics."
  }, {
    "type" : "paragraph",
    "id" : 13635,
    "page number" : 783,
    "bounding box" : [ 466.19, 31.213, 760.356, 60.188 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining resistance to the spread of fire is that the raceways pass the requirements of the Vertical-Tray Flame Test (General Use) in UL 2024, Standard for Optical Fiber Cable Raceway."
  }, {
    "type" : "paragraph",
    "id" : 13636,
    "page number" : 784,
    "bounding box" : [ 81.831, 480.67, 374.92, 520.566 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 8.10 — RADIO AND TELEVISION EQUIPMENT 8.10.1 General"
  }, {
    "type" : "list",
    "id" : 13637,
    "level" : "4",
    "page number" : 784,
    "bounding box" : [ 71.99, 139.219, 384.997, 470.047 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 784,
      "bounding box" : [ 71.99, 379.516, 384.967, 470.047 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.1.1 Scope. This article covers antenna systems for radio and television receiving equipment, amateur radio transmitting and receiving equipment, and certain features of transmitter safety. This article covers antennas such as multi-element, vertical rod, and dish, and also covers the wiring and cabling that connects them to equipment. This article does not cover equipment and antennas used for coupling carrier current to power line conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 784,
      "bounding box" : [ 71.99, 341.592, 384.839, 368.888 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.1.2 Definitions. For definitions applicable to this article, see Article 1.1.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 784,
      "bounding box" : [ 71.99, 253.038, 384.997, 330.908 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.1.3 Other Articles. Wiring from the source of power to and between devices connected to the interior wiring system shall comply with Chapters 1 through 4 other than as modified by Parts 6.40.1 and 6.40.2. Wiring for audio signal processing, amplification, and reproduction equipment shall comply with Article 6.40. Coaxial cables that connect antennas to equipment shall comply with Article 8.20.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 784,
      "bounding box" : [ 71.99, 202.459, 384.868, 242.349 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.1.4 Community Television Antenna. The antenna shall comply with this article. The distribution system shall comply with Article 8.20.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 784,
      "bounding box" : [ 71.99, 139.219, 384.85, 191.769 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.1.5 Radio Noise Suppressors. Radio interference eliminators, interference capacitors, or noise suppressors connected to powersupply leads shall be of a listed type. They shall not be exposed to physical damage.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 13638,
    "level" : "Subtitle",
    "page number" : 784,
    "bounding box" : [ 113.99, 113.833, 342.767, 128.47 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.10.2 Receiving Equipment — Antenna Systems"
  }, {
    "type" : "list",
    "id" : 13639,
    "level" : "5",
    "page number" : 784,
    "bounding box" : [ 71.99, 63.32, 384.868, 103.21 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 13679,
    "list items" : [ {
      "type" : "list item",
      "page number" : 784,
      "bounding box" : [ 71.99, 63.32, 384.868, 103.21 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.2.1 Material. Antennas and lead-in conductors shall be of harddrawn copper, bronze, aluminum alloy, copper-clad steel, or other high-strength, corrosion-resistant material.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13640,
    "page number" : 784,
    "bounding box" : [ 71.99, 25.274, 384.813, 52.538 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Soft-drawn or medium-drawn copper shall be permitted for lead-in conductors where the maximum span between points of"
  }, {
    "type" : "paragraph",
    "id" : 13641,
    "page number" : 784,
    "bounding box" : [ 456.829, 531.255, 569.395, 545.858 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "support is less than 11 m."
  }, {
    "type" : "list",
    "id" : 13642,
    "level" : "6",
    "page number" : 784,
    "bounding box" : [ 456.831, 164.418, 769.871, 520.631 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 784,
      "bounding box" : [ 456.831, 417.507, 769.713, 520.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.2.2 Supports. Outdoor antennas and lead-in conductors shall be securely supported. The antennas or lead-in conductors shall not be attached to the electric service mast. They shall not be attached to poles or similar structures carrying open electric light or power wires or trolley wires of over 250 volts between conductors. Insulators supporting the antenna conductors shall have sufficient mechanical strength to safely support the conductors. Lead-in conductors shall be securely attached to the antennas.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 784,
      "bounding box" : [ 456.831, 278.358, 769.871, 406.752 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.2.3 Avoidance of Contacts with Conductors of Other Systems. Outdoor antennas and lead-in conductors from an antenna to a building shall not cross over open conductors of electric light or power circuits and shall be kept well away from all such circuits so as to avoid the possibility of accidental contact. Where proximity to open electric light or power service conductors of less than 250 volts between conductors cannot be avoided, the installation shall be such as to provide a clearance of at least 600 mm. Where practicable, antenna conductors shall be installed so as not to cross under open electric light or power conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 784,
      "bounding box" : [ 456.831, 227.718, 769.721, 267.674 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.2.4 Splices. Splices and joints in antenna spans shall be made mechanically secure with approved splicing devices or by such other means as will not appreciably weaken the conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 784,
      "bounding box" : [ 456.831, 189.799, 769.673, 217.095 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.2.5 Grounding. Masts and metal structures supporting antennas shall be grounded in accordance with 8.10.2.11.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 784,
      "bounding box" : [ 456.831, 164.418, 733.382, 179.055 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.2.6 Size of Wire-Strung Antenna — Receiving Station.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13643,
    "level" : "7",
    "page number" : 784,
    "bounding box" : [ 456.825, 38.004, 769.73, 153.854 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 784,
      "bounding box" : [ 456.825, 113.898, 769.645, 153.854 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Size of Antenna Conductors. Outdoor antenna conductors for receiving stations shall be of a size not less than given in Table 8.10.2.6(a).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 784,
      "bounding box" : [ 456.826, 38.004, 769.73, 103.215 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Self-Supporting Antennas. Outdoor antennas, such as vertical rods, dishes, or dipole structures, shall be of corrosion-resistant materials and of strength suitable to withstand wind loading conditions, and shall be located well away from overhead conductors of electric light and power circuits of over 150 volts to ground, so as to",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13644,
    "page number" : 785,
    "bounding box" : [ 71.99, 518.649, 384.838, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "avoid the possibility of the antenna or structure falling into or making accidental contact with such circuits."
  }, {
    "type" : "heading",
    "id" : 13645,
    "level" : "Subtitle",
    "page number" : 785,
    "bounding box" : [ 129.951, 468.009, 326.775, 495.306 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 8.10.2.6(a) Size of Receiving Station Outdoor Antenna Conductors"
  }, {
    "type" : "table",
    "id" : 13646,
    "level" : "8",
    "page number" : 785,
    "bounding box" : [ 71.451, 313.64, 384.591, 467.96 ],
    "number of rows" : 3,
    "number of columns" : 4,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 785,
        "bounding box" : [ 71.931, 403.46, 173.211, 467.45 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 785,
          "bounding box" : [ 101.93, 429.069, 142.849, 443.705 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Material"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 785,
        "bounding box" : [ 173.211, 429.26, 384.111, 467.45 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 3,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 785,
          "bounding box" : [ 192.59, 428.529, 365.24, 468.486 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Minimum Size of Conductors Where [mm2 (mm dia.)] Maximum Open Span Length Is"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 785,
        "bounding box" : [ 173.211, 403.46, 239.271, 429.26 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 785,
          "bounding box" : [ 183.771, 402.79, 228.644, 430.086 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Less than 11 m"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 785,
        "bounding box" : [ 239.271, 403.46, 310.251, 429.26 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 785,
          "bounding box" : [ 246.111, 409.149, 303.863, 423.786 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "11m to 45 m"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 785,
        "bounding box" : [ 310.251, 403.46, 384.111, 429.26 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 785,
          "bounding box" : [ 322.916, 409.149, 372.445, 423.786 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Over 45 m"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 785,
        "bounding box" : [ 71.931, 314.36, 173.211, 403.46 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 785,
          "bounding box" : [ 77.27, 364.389, 167.596, 404.137 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Aluminum alloy, hard drawn copper"
        }, {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 785,
          "bounding box" : [ 77.27, 313.815, 167.602, 366.157 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Copper-clad steel, bronze, or other high-strength material"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 785,
        "bounding box" : [ 173.211, 314.36, 239.271, 403.46 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 785,
          "bounding box" : [ 184.611, 389.71, 227.782, 404.138 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "0.65 (0.9)"
        }, {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 785,
          "bounding box" : [ 184.611, 351.73, 227.782, 366.158 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "0.50 (0.8)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 785,
        "bounding box" : [ 239.271, 314.36, 310.251, 403.46 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 785,
          "bounding box" : [ 256.131, 389.71, 293.793, 404.138 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.0 (1.6)"
        }, {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 785,
          "bounding box" : [ 253.371, 351.73, 296.542, 366.158 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "0.90 (1.1)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 785,
        "bounding box" : [ 310.251, 314.36, 384.111, 403.46 ],
        "row number" : 3,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 785,
          "bounding box" : [ 328.851, 389.71, 366.512, 404.138 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.5 (2.0)"
        }, {
          "type" : "paragraph",
          "id" : 14,
          "page number" : 785,
          "bounding box" : [ 328.851, 351.73, 366.505, 366.158 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.0 (1.6)"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 13647,
    "level" : "9",
    "page number" : 785,
    "bounding box" : [ 71.99, 123.01, 384.862, 276.845 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 785,
      "bounding box" : [ 71.99, 148.335, 384.862, 276.845 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.2.7 Size of Lead-in — Receiving Station. Lead-in conductors from outside antennas for receiving stations shall, for various maximum open span lengths, be of such size as to have a tensile strength at least as great as that of the conductors for antennas as specified in 8.10.2.6. Where the lead-in consists of two or more conductors that are twisted together, are enclosed in the same covering, or are concentric, the conductor size shall, for various maximum open span lengths, be such that the tensile strength of the combination will be at least as great as that of the conductors for antennas as specified in 8.10.2.6.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 785,
      "bounding box" : [ 71.99, 123.01, 268.203, 137.646 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.2.8 Clearances — Receiving Stations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13648,
    "level" : "1",
    "page number" : 785,
    "bounding box" : [ 81.351, 97.751, 384.86, 112.387 ],
    "numbering style" : "english letters",
    "number of list items" : 1,
    "next list id" : 13659,
    "list items" : [ {
      "type" : "list item",
      "page number" : 785,
      "bounding box" : [ 81.351, 97.751, 384.86, 112.387 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Outside of Buildings. Lead-in conductors attached to buildings",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13649,
    "page number" : 785,
    "bounding box" : [ 71.985, 72.431, 384.881, 99.518 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be installed so that they cannot swing closer than 600 mm to the conductors of circuits of 250 volts or less between conductors, or"
  }, {
    "type" : "list",
    "id" : 13650,
    "level" : "4",
    "page number" : 785,
    "bounding box" : [ 71.985, 21.857, 384.857, 74.198 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13571,
    "list items" : [ {
      "type" : "list item",
      "page number" : 785,
      "bounding box" : [ 71.985, 21.857, 384.857, 74.198 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3 000 mm to the conductors of circuits of over 250 volts between conductors, except that in the case of circuits not over 150 volts between conductors, where all conductors involved are supported so as to ensure permanent separation, the clearance shall be permitted to be",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13651,
    "page number" : 785,
    "bounding box" : [ 456.823, 468.084, 769.707, 545.746 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "reduced but shall not be less than 100 mm. The clearance between lead-in conductors and any conductor forming a part of a lightning rod system shall not be less than 1 800 mm unless the bonding referred to in 2.50.3.11 is accomplished. Underground conductors shall be separated at least 300 mm from conductors of any light or power circuits or Class 1 circuits."
  }, {
    "type" : "paragraph",
    "id" : 13652,
    "page number" : 785,
    "bounding box" : [ 456.831, 417.438, 769.682, 457.295 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where the electric light or power conductors, Class 1 conductors, or lead-in conductors are installed in raceways or metal cable armor."
  }, {
    "type" : "paragraph",
    "id" : 13653,
    "page number" : 785,
    "bounding box" : [ 456.825, 366.853, 769.703, 406.809 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Antennas and Lead-ins — Indoors. Indoor antennas and indoor lead-ins shall not be run nearer than 50 mm to conductors of other wiring systems in the premises."
  }, {
    "type" : "list",
    "id" : 13654,
    "level" : "5",
    "page number" : 785,
    "bounding box" : [ 456.831, 278.299, 769.667, 356.136 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 785,
      "bounding box" : [ 456.831, 328.873, 769.625, 356.136 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Where such other conductors are in metal raceways or cable armor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 785,
      "bounding box" : [ 456.831, 278.299, 769.667, 318.156 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Where permanently separated from such other conductors by a continuous and firmly fixed nonconductor, such as porcelain tubes or flexible tubing.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13655,
    "page number" : 785,
    "bounding box" : [ 456.836, 215.12, 769.656, 267.67 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) In Boxes or Other Enclosures. Indoor antennas and indoor lead-ins shall be permitted to occupy the same box or enclosure with conductors of other wiring systems where separated from such other conductors by an effective permanently installed barrier."
  }, {
    "type" : "list",
    "id" : 13656,
    "level" : "6",
    "page number" : 785,
    "bounding box" : [ 456.832, 126.495, 769.76, 204.371 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 785,
      "bounding box" : [ 456.832, 151.886, 769.76, 204.371 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.2.9 Electric Supply Circuits Used in Lieu of Antenna Receiving Stations. Where an electric supply circuit is used in lieu of an antenna, the device by which the radio receiving set is connected to the supply circuit shall be listed.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 785,
      "bounding box" : [ 456.832, 126.495, 724.522, 141.131 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.2.10 Antenna Discharge Units — Receiving Stations.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13657,
    "page number" : 785,
    "bounding box" : [ 456.837, 88.576, 769.654, 115.872 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Where Required. Each conductor of a lead-in from an outdoor antenna shall be provided with a listed antenna discharge unit."
  }, {
    "type" : "paragraph",
    "id" : 13658,
    "page number" : 785,
    "bounding box" : [ 456.833, 37.936, 769.7, 77.859 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where the lead-in conductors are enclosed in a continuous metallic shield that is either permanently and effectively grounded or is protected by an antenna discharge unit."
  }, {
    "type" : "list",
    "id" : 13659,
    "level" : "1",
    "page number" : 786,
    "bounding box" : [ 81.351, 442.75, 384.833, 545.945 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "previous list id" : 13648,
    "list items" : [ {
      "type" : "list item",
      "page number" : 786,
      "bounding box" : [ 81.351, 531.309, 384.833, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Location. Antenna discharge units shall be located outside the",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 137,
        "page number" : 786,
        "bounding box" : [ 71.985, 468.075, 384.908, 533.077 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "building or inside the building between the point of entrance of the lead-in and the radio set or transformers, and as near as practicable to the entrance of the conductors to the building. The antenna discharge unit shall not be located near combustible material or in a hazardous (classified) location as defined in Article 5.0."
      } ]
    }, {
      "type" : "list item",
      "page number" : 786,
      "bounding box" : [ 81.351, 442.75, 384.817, 457.386 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Grounding. The antenna discharge unit shall be grounded in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13660,
    "page number" : 786,
    "bounding box" : [ 71.985, 430.09, 190.577, 444.518 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "accordance with 8.10.2.11."
  }, {
    "type" : "list",
    "id" : 13661,
    "level" : "4",
    "page number" : 786,
    "bounding box" : [ 71.99, 392.171, 384.812, 419.467 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 13678,
    "list items" : [ {
      "type" : "list item",
      "page number" : 786,
      "bounding box" : [ 71.99, 392.171, 384.812, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.2.11 Grounding Conductors — Receiving Stations. Grounding conductors shall comply with 8.10.2.11(a) through 8.10.2.11(k).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13662,
    "level" : "1",
    "page number" : 786,
    "bounding box" : [ 81.351, 227.712, 384.867, 381.487 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 786,
      "bounding box" : [ 81.351, 366.851, 384.811, 381.487 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Material. The grounding conductor shall be of copper,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 135,
        "page number" : 786,
        "bounding box" : [ 71.996, 291.023, 384.952, 368.684 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "aluminum, copper-clad steel, bronze, or similar corrosion-resistant material. Aluminum or copper-clad aluminum grounding conductors shall not be used where in direct contact with masonry or the earth or where subject to corrosive conditions. Where used outside, aluminum or copper-clad aluminum shall not be installed within 450 mm of the earth."
      } ]
    }, {
      "type" : "list item",
      "page number" : 786,
      "bounding box" : [ 81.351, 265.692, 384.867, 280.328 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Insulation. Insulation on grounding conductors shall not be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 136,
        "page number" : 786,
        "bounding box" : [ 71.996, 253.032, 111.414, 267.46 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "required."
      } ]
    }, {
      "type" : "list item",
      "page number" : 786,
      "bounding box" : [ 81.351, 227.712, 384.858, 242.348 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Supports. The grounding conductors shall be securely fastened",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13663,
    "page number" : 786,
    "bounding box" : [ 71.985, 202.458, 384.886, 229.546 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "in place and shall be permitted to be directly attached to the surface wired over without the use of insulating supports."
  }, {
    "type" : "paragraph",
    "id" : 13664,
    "page number" : 786,
    "bounding box" : [ 71.991, 164.412, 384.77, 191.676 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where proper support cannot be provided, the size of the grounding conductors shall be increased proportionately."
  }, {
    "type" : "list",
    "id" : 13665,
    "level" : "1",
    "page number" : 786,
    "bounding box" : [ 81.352, 37.994, 384.807, 153.85 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 786,
      "bounding box" : [ 81.352, 139.213, 384.8, 153.85 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Mechanical Protection. The grounding conductor shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 134,
        "page number" : 786,
        "bounding box" : [ 71.997, 63.32, 384.831, 140.981 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "protected where exposed to physical damage, or the size of the grounding conductors shall be increased proportionately to compensate for the lack of protection. Where the grounding conductor is run in a metal raceway, both ends of the raceway shall be bonded to the grounding conductor or to the same terminal or electrode to which the grounding conductor is connected."
      } ]
    }, {
      "type" : "list item",
      "page number" : 786,
      "bounding box" : [ 81.353, 37.994, 384.807, 52.631 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Run in Straight Line. The grounding conductor for an antenna",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13666,
    "page number" : 786,
    "bounding box" : [ 71.998, 25.334, 384.84, 39.762 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "mast or antenna discharge unit shall be run in as straight a line as"
  }, {
    "type" : "paragraph",
    "id" : 13667,
    "page number" : 786,
    "bounding box" : [ 456.836, 531.315, 766.922, 545.742 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "practicable from the mast or discharge unit to the grounding electrode."
  }, {
    "type" : "paragraph",
    "id" : 13668,
    "page number" : 786,
    "bounding box" : [ 456.839, 493.401, 769.644, 520.631 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) Electrode. The grounding conductor shall be connected as follows."
  }, {
    "type" : "paragraph",
    "id" : 13669,
    "level" : "2",
    "page number" : 786,
    "bounding box" : [ 474.834, 468.075, 716.851, 482.712 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) To the nearest accessible location on the following:"
  }, {
    "type" : "list",
    "id" : 13670,
    "level" : "3",
    "page number" : 786,
    "bounding box" : [ 484.195, 328.937, 769.738, 457.392 ],
    "numbering style" : "english letters",
    "number of list items" : 6,
    "list items" : [ {
      "type" : "list item",
      "page number" : 786,
      "bounding box" : [ 484.195, 442.755, 769.611, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The building or structure grounding electrode system as",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 131,
        "page number" : 786,
        "bounding box" : [ 456.833, 430.095, 541.614, 444.523 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "covered in 2.50.3.1"
      } ]
    }, {
      "type" : "list item",
      "page number" : 786,
      "bounding box" : [ 484.195, 417.496, 769.738, 432.132 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The grounded interior metal water piping system within",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 132,
        "page number" : 786,
        "bounding box" : [ 456.844, 392.176, 769.582, 419.264 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "1 500 mm from its point of entrance to the building, as covered in 2.50.3.3"
      } ]
    }, {
      "type" : "list item",
      "page number" : 786,
      "bounding box" : [ 484.195, 379.516, 769.64, 394.152 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. The power service accessible means external to the building,",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 133,
        "page number" : 786,
        "bounding box" : [ 456.833, 366.856, 553.496, 381.284 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "as covered in 2.50.5.5"
      } ]
    }, {
      "type" : "list item",
      "page number" : 786,
      "bounding box" : [ 484.195, 354.257, 654.346, 368.893 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. The metallic power service raceway",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 786,
      "bounding box" : [ 484.195, 341.597, 654.249, 356.233 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. The service equipment enclosure, or",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 786,
      "bounding box" : [ 484.195, 328.937, 769.662, 343.573 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "f. The grounding electrode conductor or the grounding electrode",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13671,
    "page number" : 786,
    "bounding box" : [ 456.833, 316.277, 592.084, 330.705 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductor metal enclosures; or"
  }, {
    "type" : "list",
    "id" : 13672,
    "level" : "4",
    "page number" : 786,
    "bounding box" : [ 456.838, 215.124, 769.647, 305.654 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 786,
      "bounding box" : [ 456.838, 265.697, 769.647, 305.654 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) If the building or structure served has no grounding means, as described in 8.10.2.11(f)(1), to any one of the individual electrodes described in 2.50.3.3; or",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 786,
      "bounding box" : [ 456.838, 215.124, 769.647, 255.014 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) If the building or structure served has no grounding means, as described in 8.10.2.11(f)(1) or (f)(2), to an effectively grounded metal structure or to any of the individual electrodes described in 2.50.3.3.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13673,
    "level" : "1",
    "page number" : 786,
    "bounding box" : [ 466.191, 63.31, 769.653, 204.435 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 786,
      "bounding box" : [ 466.195, 189.798, 769.653, 204.435 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Inside or Outside Building. The grounding conductor shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 128,
        "page number" : 786,
        "bounding box" : [ 456.84, 177.138, 702.78, 191.566 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "permitted to be run either inside or outside the building."
      } ]
    }, {
      "type" : "list item",
      "page number" : 786,
      "bounding box" : [ 466.196, 151.878, 769.64, 167.289 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(h) Size. The grounding conductor shall not be smaller than 5.5 mm2",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 129,
        "page number" : 786,
        "bounding box" : [ 456.828, 126.549, 769.64, 154.629 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(2.6 mm dia.) copper, 8.0 mm2 (3.2 mm dia.) aluminum, or 0.90 mm2 (1.1 mm dia.) copper-clad steel or bronze."
      } ]
    }, {
      "type" : "list item",
      "page number" : 786,
      "bounding box" : [ 466.191, 101.229, 769.624, 115.866 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(i) Common Ground. A single grounding conductor shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 130,
        "page number" : 786,
        "bounding box" : [ 456.836, 88.569, 691.292, 102.997 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "permitted for both protective and operating purposes."
      } ]
    }, {
      "type" : "list item",
      "page number" : 786,
      "bounding box" : [ 466.192, 63.31, 769.638, 77.946 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(j) Bonding of Electrodes. A bonding jumper not smaller than 14",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13674,
    "page number" : 786,
    "bounding box" : [ 456.824, 37.989, 769.719, 66.069 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "mm2 copper or equivalent shall be connected between the radio and television equipment grounding electrode and the power grounding"
  }, {
    "type" : "paragraph",
    "id" : 13675,
    "page number" : 787,
    "bounding box" : [ 71.99, 518.649, 384.835, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "electrode system at the building or structure served where separate electrodes are used."
  }, {
    "type" : "paragraph",
    "id" : 13676,
    "page number" : 787,
    "bounding box" : [ 71.996, 480.73, 384.822, 508.026 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(k) Electrode Connection. Connections to grounding electrodes shall comply with 2.50.3.21."
  }, {
    "type" : "paragraph",
    "id" : 13677,
    "page number" : 787,
    "bounding box" : [ 136.491, 442.69, 320.331, 469.986 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.10.3 Amateur Transmitting and Receiving Stations — Antenna Systems"
  }, {
    "type" : "list",
    "id" : 13678,
    "level" : "4",
    "page number" : 787,
    "bounding box" : [ 71.992, 392.169, 384.855, 432.126 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13661,
    "list items" : [ {
      "type" : "list item",
      "page number" : 787,
      "bounding box" : [ 71.992, 392.169, 384.855, 432.126 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.3.1 Other Sections. In addition to complying with Part 8.10.3, antenna systems for amateur transmitting and receiving stations shall also comply with 8.10.2.1 through 8.10.2.5.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13679,
    "level" : "5",
    "page number" : 787,
    "bounding box" : [ 71.992, 341.596, 384.832, 381.486 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13639,
    "next list id" : 13693,
    "list items" : [ {
      "type" : "list item",
      "page number" : 787,
      "bounding box" : [ 71.992, 341.596, 384.832, 381.486 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.3.2 Size of Antenna. Antenna conductors for transmitting and receiving stations shall be of a size not less than given in Table 8.10.3.2.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "caption",
    "id" : 13680,
    "page number" : 787,
    "bounding box" : [ 138.232, 303.55, 318.482, 330.846 ],
    "linked content id" : 235,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 8.10.3.2 Size of Amateur Station Outdoor Antenna Conductors"
  }, {
    "type" : "table",
    "id" : 13681,
    "level" : "3",
    "page number" : 787,
    "bounding box" : [ 72.891, 187.64, 383.211, 303.56 ],
    "number of rows" : 3,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 787,
        "bounding box" : [ 73.131, 251.66, 172.251, 303.05 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 2,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 787,
          "bounding box" : [ 102.05, 270.969, 142.969, 285.605 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Material"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 787,
        "bounding box" : [ 172.251, 264.8, 382.971, 303.05 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 2,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 787,
          "bounding box" : [ 184.73, 264.129, 370.632, 304.086 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Minimum Size of Conductors [mm2 (mm dia.)] Where Maximum Open Span Length Is"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 787,
        "bounding box" : [ 172.251, 251.66, 277.671, 264.8 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 787,
          "bounding box" : [ 189.411, 250.989, 259.937, 265.625 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Less than 45 m"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 787,
        "bounding box" : [ 277.671, 251.66, 382.971, 264.8 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 787,
          "bounding box" : [ 305.9, 250.989, 355.343, 265.625 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Over 45 m"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 3,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 787,
        "bounding box" : [ 73.131, 187.88, 172.251, 251.66 ],
        "row number" : 3,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 787,
          "bounding box" : [ 78.65, 225.249, 166.42, 252.337 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Hard-drawn copper Copper-clad steel,"
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 787,
          "bounding box" : [ 87.05, 187.335, 166.353, 227.017 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "bronze, or other high-strength material"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 787,
        "bounding box" : [ 172.251, 187.88, 277.671, 251.66 ],
        "row number" : 3,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 787,
          "bounding box" : [ 205.85, 225.25, 243.504, 252.338 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.0 (1.6) 2.0 (1.6)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 787,
        "bounding box" : [ 277.671, 187.88, 382.971, 251.66 ],
        "row number" : 3,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 787,
          "bounding box" : [ 311.811, 225.25, 349.465, 252.338 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "5.5 (2.6) 3.5 (2.0)"
        } ]
      } ]
    } ]
  }, {
    "type" : "list",
    "id" : 13682,
    "level" : "4",
    "page number" : 787,
    "bounding box" : [ 71.99, 34.995, 384.979, 163.505 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 787,
      "bounding box" : [ 71.99, 123.549, 384.833, 163.505 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.3.3 Size of Lead-in Conductors. Lead-in conductors for transmitting stations shall, for various maximum span lengths, be of a size at least as great as that of conductors for antennas as specified in",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "5",
        "page number" : 787,
        "bounding box" : [ 71.99, 110.889, 110.605, 125.317 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 13690,
        "list items" : [ {
          "type" : "list item",
          "page number" : 787,
          "bounding box" : [ 71.99, 110.889, 110.605, 125.317 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.10.3.2.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 787,
      "bounding box" : [ 71.99, 34.995, 384.979, 100.206 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.3.4 Clearance on Building. Antenna conductors for transmitting stations, attached to buildings, shall be firmly mounted at least 75 mm clear of the surface of the building on nonabsorbent insulating supports, such as treated pins or brackets equipped with insulators having not less than 75 mm creepage and airgap distances. Lead-in",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13683,
    "page number" : 787,
    "bounding box" : [ 456.829, 518.653, 769.667, 545.741 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "conductors attached to buildings shall also comply with these requirements."
  }, {
    "type" : "paragraph",
    "id" : 13684,
    "page number" : 787,
    "bounding box" : [ 456.831, 455.35, 769.665, 507.934 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where the lead-in conductors are enclosed in a continuous metallic shield that is permanently and effectively grounded, they shall not be required to comply with these requirements. Where grounded, the metallic shield shall also be permitted to be used as a conductor."
  }, {
    "type" : "list",
    "id" : 13685,
    "level" : "6",
    "page number" : 787,
    "bounding box" : [ 456.831, 63.315, 769.705, 444.727 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 787,
      "bounding box" : [ 456.831, 392.177, 769.659, 444.727 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.3.5 Entrance to Building. Except where protected with a continuous metallic shield that is permanently and effectively grounded, lead-in conductors for transmitting stations shall enter buildings by one of the following methods:",
      "kids" : [ {
        "type" : "list",
        "id" : 126,
        "level" : "7",
        "page number" : 787,
        "bounding box" : [ 466.191, 303.612, 769.673, 381.488 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 3,
        "list items" : [ {
          "type" : "list item",
          "page number" : 787,
          "bounding box" : [ 466.191, 366.852, 769.673, 381.488 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(1) Through a rigid, noncombustible, nonabsorbent insulating tube",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 124,
            "page number" : 787,
            "bounding box" : [ 456.836, 354.257, 503.675, 368.685 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "or bushing"
          } ]
        }, {
          "type" : "list item",
          "page number" : 787,
          "bounding box" : [ 466.192, 341.592, 769.644, 356.228 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(2) Through an opening provided for the purpose in which the",
          "kids" : [ {
            "type" : "paragraph",
            "id" : 125,
            "page number" : 787,
            "bounding box" : [ 456.837, 316.272, 769.665, 343.36 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "entrance conductors are firmly secured so as to provide a clearance of at least 50 mm, or"
          } ]
        }, {
          "type" : "list item",
          "page number" : 787,
          "bounding box" : [ 466.193, 303.612, 626.473, 318.249 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(3) Through a drilled window panel.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 787,
      "bounding box" : [ 456.834, 253.033, 769.705, 292.989 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.3.6 Protection Against Accidental Contact. Lead-in conductors to radio transmitters shall be located or installed so as to make accidental contact with them difficult.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 787,
      "bounding box" : [ 456.834, 189.799, 769.678, 242.349 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.3.7 Antenna Discharge Units — Transmitting Stations. Each conductor of a lead-in for outdoor antennas shall be provided with an antenna discharge unit or other suitable means that will drain static charges from the antenna system.",
      "kids" : [ {
        "type" : "list",
        "id" : 127,
        "level" : "8",
        "page number" : 787,
        "bounding box" : [ 456.834, 113.834, 769.723, 179.017 ],
        "numbering style" : "unknown style",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 787,
          "bounding box" : [ 456.834, 151.819, 769.711, 179.017 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 1: Where protected by a continuous metallic shield that is permanently and effectively grounded.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 787,
          "bounding box" : [ 456.834, 113.834, 769.723, 141.097 ],
          "font" : "TimesNewRomanPS-ItalicMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Exception No. 2: Where the antenna is permanently and effectively grounded.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 787,
      "bounding box" : [ 456.834, 63.315, 769.678, 103.15 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.3.8 Grounding Conductors–Amateur Transmitting and Receiving Stations. Grounding conductors shall comply with 8.10.3.8(a) through 8.10.3.8(c).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13686,
    "page number" : 787,
    "bounding box" : [ 456.829, 25.334, 769.789, 52.63 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Other Sections. All grounding conductors for amateur transmitting and receiving stations shall comply with 8.10.2.11(a)"
  }, {
    "type" : "paragraph",
    "id" : 13687,
    "page number" : 788,
    "bounding box" : [ 71.99, 531.309, 166.05, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "through 8.10.2.11(k)."
  }, {
    "type" : "list",
    "id" : 13688,
    "level" : "9",
    "page number" : 788,
    "bounding box" : [ 71.995, 430.089, 384.877, 520.626 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 788,
      "bounding box" : [ 71.995, 468.069, 384.824, 520.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Size of Protective Grounding Conductor. The protective grounding conductor for transmitting stations shall be as large as the lead-in, but not smaller than 5.5 mm2 (2.6 mm dia.) copper, bronze, or copper-clad steel.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 788,
      "bounding box" : [ 71.996, 430.089, 384.877, 457.386 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Size of Operating Grounding Conductor. The operating grounding conductor for transmitting stations shall not be less than",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13689,
    "level" : "10",
    "page number" : 788,
    "bounding box" : [ 71.996, 392.109, 350.206, 432.909 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 788,
      "bounding box" : [ 71.996, 392.109, 350.206, 432.909 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.0 mm2 (1.6 mm dia.) copper or its equivalent. 8.10.4 Interior Installation — Transmitting Stations",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13690,
    "level" : "5",
    "page number" : 788,
    "bounding box" : [ 71.99, 316.21, 384.851, 381.486 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 1,
    "list items" : [ {
      "type" : "list item",
      "page number" : 788,
      "bounding box" : [ 71.99, 316.21, 384.851, 381.486 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.4.1 Clearance from Other Conductors. All conductors inside the building shall be separated at least 100 mm from the conductors of any electric light, power, or signaling circuit. Exception No. 1: As provided in Article 6.40.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13691,
    "page number" : 788,
    "bounding box" : [ 71.99, 265.63, 384.806, 305.554 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 2: Where separated from other conductors by raceway or some firmly fixed nonconductor, such as porcelain tubes or flexible tubing."
  }, {
    "type" : "paragraph",
    "id" : 13692,
    "page number" : 788,
    "bounding box" : [ 71.99, 240.371, 384.838, 255.007 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.10.4.2 General. Transmitters shall comply with 8.10.4.2(a) through"
  }, {
    "type" : "list",
    "id" : 13693,
    "level" : "5",
    "page number" : 788,
    "bounding box" : [ 71.99, 227.711, 122.789, 242.139 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13679,
    "list items" : [ {
      "type" : "list item",
      "page number" : 788,
      "bounding box" : [ 71.99, 227.711, 122.789, 242.139 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.10.4.2(c).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13694,
    "level" : "1",
    "page number" : 788,
    "bounding box" : [ 81.351, 101.232, 384.842, 217.088 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 788,
      "bounding box" : [ 81.351, 202.451, 384.794, 217.088 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Enclosing. The transmitter shall be enclosed in a metal frame or",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 122,
        "page number" : 788,
        "bounding box" : [ 71.996, 164.472, 384.913, 204.219 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "grille, or separated from the operating space by a barrier or other equivalent means, all metallic parts of which are effectively connected to ground."
      } ]
    }, {
      "type" : "list item",
      "page number" : 788,
      "bounding box" : [ 81.352, 139.212, 384.842, 153.848 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Grounding of Controls. All external metal handles and controls",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 123,
        "page number" : 788,
        "bounding box" : [ 71.986, 126.552, 367.507, 140.98 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "accessible to the operating personnel shall be effectively grounded."
      } ]
    }, {
      "type" : "list item",
      "page number" : 788,
      "bounding box" : [ 81.352, 101.232, 384.826, 115.869 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Interlocks on Doors. All access doors shall be provided with",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13695,
    "page number" : 788,
    "bounding box" : [ 71.997, 75.978, 384.839, 103.0 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "interlocks that will disconnect all voltages of over 350 volts between conductors when any access door is opened."
  }, {
    "type" : "heading",
    "id" : 13696,
    "level" : "Subtitle",
    "page number" : 788,
    "bounding box" : [ 468.653, 518.593, 757.796, 545.889 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 8.20 — COMMUNITY ANTENNA TELEVISION AND RADIO DISTRIBUTION SYSTEMS"
  }, {
    "type" : "paragraph",
    "id" : 13697,
    "page number" : 788,
    "bounding box" : [ 466.191, 469.332, 760.295, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Rules that are followed by a reference in brackets contain text that has been extracted from NFPA 97-2003, Standard Glossary of Terms Relating to Chimneys, Vents, and Heat-Producing Appliances. Only editorial changes were made to the extracted text to make it consistent with this Code"
  }, {
    "type" : "heading",
    "id" : 13698,
    "level" : "Subtitle",
    "page number" : 788,
    "bounding box" : [ 579.171, 443.829, 647.341, 458.466 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.20.1 General"
  }, {
    "type" : "list",
    "id" : 13699,
    "level" : "4",
    "page number" : 788,
    "bounding box" : [ 456.83, 42.611, 769.752, 433.265 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 788,
      "bounding box" : [ 456.83, 393.309, 769.752, 433.265 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.20.1.1 Scope. This article covers coaxial cable distribution of radio frequency signals typically employed in community antenna television (CATV) systems.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 788,
      "bounding box" : [ 456.83, 355.389, 769.64, 382.685 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.20.1.2 Definitions. See Article 1.1. For the purposes of this article, the following additional definitions apply.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 116,
        "page number" : 788,
        "bounding box" : [ 456.836, 304.749, 769.724, 344.705 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Abandoned Coaxial Cable. Installed coaxial cable that is not terminated at equipment other than a coaxial connector and not identified for future use with a tag."
      }, {
        "type" : "paragraph",
        "id" : 117,
        "page number" : 788,
        "bounding box" : [ 456.837, 254.169, 769.753, 294.126 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Air Duct. A conduit or passageway for conveying air to or from heating, cooling, air conditioning, or ventilating equipment, but not including the plenum. [NFPA 97:1.2.6]"
      }, {
        "type" : "paragraph",
        "id" : 118,
        "page number" : 788,
        "bounding box" : [ 456.837, 203.589, 769.689, 243.545 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exposed. An exposed cable is one that is in such a position that, in case of failure of supports and insulation, contact with another circuit could result."
      }, {
        "type" : "paragraph",
        "id" : 119,
        "page number" : 788,
        "bounding box" : [ 466.19, 181.806, 667.745, 192.428 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: See Article 1.1 for two other definitions of Exposed."
      }, {
        "type" : "paragraph",
        "id" : 120,
        "page number" : 788,
        "bounding box" : [ 456.825, 118.516, 769.696, 171.066 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Point of Entrance. The point within a building at which the cable emerges from an external wall, from a concrete floor slab, or from a rigid metal conduit or an intermediate metal conduit grounded to an electrode in accordance with 8.20.4.1(b)."
      }, {
        "type" : "paragraph",
        "id" : 121,
        "page number" : 788,
        "bounding box" : [ 456.826, 80.53, 769.668, 107.827 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Premises. The land and buildings of a user located on the user side of utility-user network point of demarcation."
      } ]
    }, {
      "type" : "list item",
      "page number" : 788,
      "bounding box" : [ 456.832, 42.611, 769.708, 69.907 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.20.1.3 Other Articles. Circuits and equipment shall comply with 8.20.1.3(a) through 8.20.1.3(g).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13700,
    "level" : "5",
    "page number" : 789,
    "bounding box" : [ 71.985, 278.352, 384.877, 545.945 ],
    "numbering style" : "unknown style",
    "number of list items" : 7,
    "list items" : [ {
      "type" : "list item",
      "page number" : 789,
      "bounding box" : [ 71.985, 505.989, 384.877, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Spread of Fire or Products of Combustion. Section 3.0.1.21 shall apply. The accessible portion of abandoned coaxial cables shall be removed.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 789,
      "bounding box" : [ 81.352, 480.73, 384.841, 495.366 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Ducts, Plenums, and Other Air-Handling Spaces. Section",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "10",
        "page number" : 789,
        "bounding box" : [ 71.986, 430.03, 384.78, 482.498 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "previous list id" : 13689,
        "list items" : [ {
          "type" : "list item",
          "page number" : 789,
          "bounding box" : [ 71.986, 430.03, 384.78, 482.498 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.0.1.22, where installed in ducts, plenums or other spaces used for environmental air shall apply. Exception: As permitted in 8.20.5.45(a).",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 789,
      "bounding box" : [ 81.353, 404.831, 321.207, 419.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Installation and Use. Section 1.10.1.3 shall apply.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 789,
      "bounding box" : [ 81.353, 379.45, 384.808, 394.087 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Installations of Conductive and Nonconductive Optical Fiber",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 114,
        "page number" : 789,
        "bounding box" : [ 71.998, 366.856, 215.409, 381.493 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Cables. Article 7.70 shall apply."
      } ]
    }, {
      "type" : "list item",
      "page number" : 789,
      "bounding box" : [ 81.352, 341.591, 272.16, 356.228 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Communications Circuits. Article 8.0.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 789,
      "bounding box" : [ 81.352, 316.211, 384.771, 330.847 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Network-Powered Broadband Communications Systems.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 115,
        "page number" : 789,
        "bounding box" : [ 71.986, 303.617, 178.141, 318.045 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Article 8.30 shall apply."
      } ]
    }, {
      "type" : "list item",
      "page number" : 789,
      "bounding box" : [ 81.352, 278.352, 384.837, 292.988 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(g) Alternate Wiring Methods. The wiring methods of Article 8.30",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13702,
    "page number" : 789,
    "bounding box" : [ 71.986, 265.692, 380.281, 280.12 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "shall be permitted to substitute for the wiring methods of Article 8.20."
  }, {
    "type" : "paragraph",
    "id" : 13703,
    "page number" : 789,
    "bounding box" : [ 81.351, 234.729, 375.431, 254.528 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Use of Article 8.30 wiring methods will facilitate the upgrading of Article 8.20 installations to network-powered broadband applications."
  }, {
    "type" : "paragraph",
    "id" : 13704,
    "page number" : 789,
    "bounding box" : [ 71.99, 158.775, 384.88, 223.986 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.20.1.15 Energy Limitations. Coaxial cable shall be permitted to deliver low-energy power to equipment that is directly associated with the radio frequency distribution system if the voltage is not over 60 volts and if the current supply is from a transformer or other device that has energy-limiting characteristics."
  }, {
    "type" : "paragraph",
    "id" : 13705,
    "page number" : 789,
    "bounding box" : [ 71.99, 95.476, 384.941, 148.026 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.20.1.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by an accumulation of wires and cables that prevents removal of panels, including suspended ceiling panels."
  }, {
    "type" : "paragraph",
    "id" : 13706,
    "page number" : 789,
    "bounding box" : [ 71.99, 32.231, 384.879, 84.847 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.20.1.24 Mechanical Execution of Work. Community antenna television and radio distribution systems shall be installed in a neat and workmanlike manner. Cables installed exposed on the surface of ceiling and sidewalls shall be supported by the building structure in"
  }, {
    "type" : "paragraph",
    "id" : 13707,
    "page number" : 789,
    "bounding box" : [ 456.829, 493.391, 769.728, 545.743 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "such a manner that the cable will not be damaged by normal building use. Such cables shall be secured by straps, staples, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall also conform with 3.0.1.4(d) and 3.0.1.11."
  }, {
    "type" : "paragraph",
    "id" : 13708,
    "page number" : 789,
    "bounding box" : [ 466.191, 453.189, 760.276, 482.228 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Accepted industry practices are described in ANSI/NECA/BICSI 568–2001, Standard for Installing Commercial Building Telecommunications Cabling, and other ANSI-approved installation standards."
  }, {
    "type" : "heading",
    "id" : 13709,
    "level" : "Subtitle",
    "page number" : 789,
    "bounding box" : [ 506.391, 427.749, 720.044, 442.386 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.20.2 Cables Outside and Entering Buildings"
  }, {
    "type" : "paragraph",
    "id" : 13710,
    "page number" : 789,
    "bounding box" : [ 456.83, 377.23, 769.651, 417.186 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.20.2.1 Overhead Cables. Coaxial cables, prior to the point of grounding, as defined in 8.20.3.1, shall comply with 8.20.2.1(a) through 8.20.2.1(f)."
  }, {
    "type" : "list",
    "id" : 13711,
    "level" : "5",
    "page number" : 789,
    "bounding box" : [ 456.832, 22.991, 769.823, 366.547 ],
    "numbering style" : "unknown style",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 789,
      "bounding box" : [ 456.836, 313.996, 769.823, 366.547 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) On Poles. Where practicable, conductors on poles shall be located below the electric light, power, Class 1, or nonpower-limited fire alarm circuit conductors and shall not be attached to a crossarm that carries electric light or power conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 789,
      "bounding box" : [ 456.833, 136.818, 769.684, 303.307 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Lead-in Clearance. Lead-in or aerial-drop cables from a pole or other support, including the point of initial attachment to a building or structure, shall be kept away from electric light, power, Class 1, or nonpower-limited fire alarm circuit conductors so as to avoid the possibility of accidental contact. Exception: Where proximity to electric light, power, Class 1, or nonpower-limited fire alarm circuit service conductors cannot be avoided, the installation shall be such as to provide clearances of not less than 300 mm from light, power, Class 1, or nonpower-limited fire alarm circuit service drops. The clearance requirement shall apply at all points along the drop, and it shall increase to 1 000 mm at the pole.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 789,
      "bounding box" : [ 456.837, 86.292, 769.755, 126.248 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) On Masts. Aerial cable shall be permitted to be attached to an above-the-roof raceway mast that does not enclose or support conductors of electric light or power circuits.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 789,
      "bounding box" : [ 456.832, 22.991, 769.666, 75.668 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Above Roofs. Cables shall have a vertical clearance of not less than 2 400 mm from all points of roofs above which they pass. Exception No. 1: Auxiliary buildings such as garages and the like.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13714,
    "level" : "6",
    "page number" : 790,
    "bounding box" : [ 71.99, 417.436, 384.861, 533.193 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 790,
      "bounding box" : [ 71.99, 468.015, 384.822, 533.193 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: A reduction in clearance above only the overhanging portion of the roof to not less than 450 mm shall be permitted if (1) not more than 1 200 mm of communications service drop conductors pass above the roof overhang, and (2) they are terminated at a raceway mast or other approved support.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 790,
      "bounding box" : [ 71.99, 417.436, 384.861, 457.293 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: Where the roof has a slope of not less than 100 mm in 300 mm, a reduction in clearance to not less than 900 mm shall be permitted.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13715,
    "page number" : 790,
    "bounding box" : [ 71.985, 354.257, 384.84, 406.807 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Between Buildings. Cables extending between buildings and also the supports or attachment fixtures shall be acceptable for the purpose and shall have sufficient strength to withstand the loads to which they may be subjected."
  }, {
    "type" : "paragraph",
    "id" : 13716,
    "page number" : 790,
    "bounding box" : [ 71.992, 278.297, 384.83, 343.475 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where a cable does not have sufficient strength to be selfsupporting, it shall be attached to a supporting messenger cable that, together with the attachment fixtures or supports, shall be acceptable for the purpose and shall have sufficient strength to withstand the loads to which they may be subjected."
  }, {
    "type" : "paragraph",
    "id" : 13717,
    "page number" : 790,
    "bounding box" : [ 71.986, 227.713, 384.916, 267.669 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(f) On Buildings. Where attached to buildings, cables shall be securely fastened in such a manner that they will be separated from other conductors as follows."
  }, {
    "type" : "list",
    "id" : 13718,
    "level" : "7",
    "page number" : 790,
    "bounding box" : [ 89.992, 50.655, 384.869, 217.089 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 790,
      "bounding box" : [ 89.992, 202.453, 384.835, 217.089 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Electric Light or Power. The coaxial cable shall have a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 112,
        "page number" : 790,
        "bounding box" : [ 71.996, 139.219, 384.908, 204.221 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "separation of at least 100 mm from electric light, power, Class 1, or nonpower-limited fire alarm circuit conductors not in raceway or cable, or be permanently separated from conductors of the other system by a continuous and firmly fixed nonconductor in addition to the insulation on the wires."
      } ]
    }, {
      "type" : "list item",
      "page number" : 790,
      "bounding box" : [ 89.992, 126.554, 384.869, 141.19 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Other Communications Systems. Coaxial cable shall be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 113,
        "page number" : 790,
        "bounding box" : [ 71.996, 63.32, 384.862, 128.322 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "installed so that there will be no unnecessary interference in the maintenance of the separate systems. In no case shall the conductors, cables, messenger strand, or equipment of one system cause abrasion to the conductors, cable, messenger strand, or equipment of any other system."
      } ]
    }, {
      "type" : "list item",
      "page number" : 790,
      "bounding box" : [ 89.992, 50.655, 384.862, 65.291 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Lightning Conductors. Where practicable, a separation of at",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13719,
    "page number" : 790,
    "bounding box" : [ 71.996, 25.335, 384.944, 52.422 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "least 1 800mm shall be maintained between any coaxial cable and lightning conductors."
  }, {
    "type" : "paragraph",
    "id" : 13720,
    "page number" : 790,
    "bounding box" : [ 466.191, 513.009, 760.286, 532.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For additional information regarding overhead wires and cables, see ANSI C2-2002, Philippine Electrical Code, Part 2, Safety Rules for Overhead Lines."
  }, {
    "type" : "heading",
    "id" : 13721,
    "level" : "Subtitle",
    "page number" : 790,
    "bounding box" : [ 456.831, 487.569, 694.624, 502.205 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.20.2.4 Underground Circuits Entering Buildings."
  }, {
    "type" : "list",
    "id" : 13722,
    "level" : "5",
    "page number" : 790,
    "bounding box" : [ 456.836, 373.75, 769.718, 476.946 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 790,
      "bounding box" : [ 456.836, 424.395, 769.693, 476.946 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Underground Systems. Underground coaxial cables in a duct, pedestal, handhole enclosure, or manhole that contains electric light or power conductors or Class 1 circuits shall be in a section permanently separated from such conductors by means of a suitable barrier.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 790,
      "bounding box" : [ 456.837, 373.75, 769.718, 413.706 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Direct-Buried Cables and Raceways. Direct-buried coaxial cable shall be separated at least 300 mm from conductors of any light or power or Class 1 circuit.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13723,
    "level" : "6",
    "page number" : 790,
    "bounding box" : [ 456.832, 259.877, 769.684, 363.034 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 790,
      "bounding box" : [ 456.832, 335.77, 769.657, 363.034 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Where electric service conductors or coaxial cables are installed in raceways or have metal cable armor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 790,
      "bounding box" : [ 456.832, 259.877, 769.684, 325.054 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Where electric light or power branch-circuit or feeder conductors or Class 1 circuit conductors are installed in a raceway or in metal-sheathed, metal-clad, or Type UF or Type USE cables; or the coaxial cables have metal cable armor or are installed in a raceway.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13724,
    "page number" : 790,
    "bounding box" : [ 573.651, 234.551, 652.86, 249.187 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.20.3 Protection"
  }, {
    "type" : "heading",
    "id" : 13725,
    "level" : "Subtitle",
    "page number" : 790,
    "bounding box" : [ 456.832, 82.878, 769.71, 223.927 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.20.3.1 Grounding of Outer Conductive Shield of a CoaxialCable. The outer conductive shield of the coaxial cable shall begrounded at the building premises as close to the point of cableentrance or attachment as practicable.For purposes of this section, grounding located at mobile home serviceequipment located in sight from and not more than 9 000 mm from theexterior wall of the mobile home it serves, or at a mobile homedisconnecting means grounded in accordance with 2.50.2.13 andlocated in sight from and not more than 9 000 mm from the exteriorwall of the mobile home it serves, shall be considered to meet therequirements of this section."
  }, {
    "type" : "paragraph",
    "id" : 13726,
    "page number" : 790,
    "bounding box" : [ 466.19, 42.669, 760.285, 71.708 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Selecting a grounding location to achieve the shortest practicable grounding conductor helps limit potential differences between CATV and other metallic systems."
  }, {
    "type" : "list",
    "id" : 13727,
    "level" : "5",
    "page number" : 791,
    "bounding box" : [ 71.996, 455.41, 384.85, 545.945 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 791,
      "bounding box" : [ 71.996, 505.989, 384.85, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Shield Grounding. Where the outer conductive shield of a coaxial cable is grounded, no other protective devices shall be required.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 791,
      "bounding box" : [ 71.996, 455.41, 384.845, 495.366 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Shield Protection Devices. Grounding of a coaxial drop cable shield by means of a protective device that does not interrupt the grounding system within the premises shall be permitted.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 13728,
    "level" : "Subtitle",
    "page number" : 791,
    "bounding box" : [ 165.411, 430.03, 291.396, 444.666 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.20.4 Grounding Methods"
  }, {
    "type" : "paragraph",
    "id" : 13729,
    "page number" : 791,
    "bounding box" : [ 71.991, 379.51, 384.863, 419.466 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.20.4.1 Cable Grounding. Where required by 8.20.3.1, the shield of the coaxial cable shall be grounded as specified in 8.20.4.1(a) through 8.20.4.1(d)."
  }, {
    "type" : "heading",
    "id" : 13730,
    "level" : "Subtitle",
    "page number" : 791,
    "bounding box" : [ 81.352, 354.19, 205.126, 368.826 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Grounding Conductor."
  }, {
    "type" : "list",
    "id" : 13731,
    "level" : "5",
    "page number" : 791,
    "bounding box" : [ 71.984, 189.795, 384.847, 343.566 ],
    "numbering style" : "unknown style",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 791,
      "bounding box" : [ 71.984, 316.27, 384.847, 343.566 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Insulation. The grounding conductor shall be insulated and shall be listed as suitable for the purpose.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 791,
      "bounding box" : [ 71.993, 291.016, 384.79, 318.247 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Material. The grounding conductor shall be copper or other corrosion-resistant conductive material, stranded or solid.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 791,
      "bounding box" : [ 89.99, 278.351, 384.815, 292.987 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Size. The grounding conductor shall not be smaller than",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "6",
        "page number" : 791,
        "bounding box" : [ 71.992, 240.369, 384.889, 281.109 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 1,
        "list items" : [ {
          "type" : "list item",
          "page number" : 791,
          "bounding box" : [ 71.992, 240.369, 384.889, 281.109 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "2.0 mm2 (1.6 mm dia.). It shall have a current-carrying capacity approximately equal to that of the outer conductor of the coaxial cable. The grounding conductor shall not be required to exceed 14 mm2.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 791,
      "bounding box" : [ 71.994, 189.795, 384.83, 242.346 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Length. The grounding conductor shall be as short as practicable. In one- and two-family dwellings, the grounding conductor shall be as short as practicable, not to exceed 6 000 mm in length.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13732,
    "page number" : 791,
    "bounding box" : [ 81.351, 140.412, 375.448, 178.628 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Similar grounding conductor length limitations applied at apartment buildings and commercial buildings will help to reduce voltages that may be developed between the building's power and communications systems during lightning events."
  }, {
    "type" : "paragraph",
    "id" : 13733,
    "page number" : 791,
    "bounding box" : [ 71.99, 39.075, 384.851, 129.573 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: In one- and two-family dwellings where it is not practicable to achieve an overall maximum grounding conductor length of 6 000mm, a separate ground as specified in 2.50.3.3(a)(5), (a)(6), or (a)(7) shall be used, the grounding conductor shall be grounded to the separate ground in accordance with 2.50.3.21, and the separate ground bonded to the power grounding electrode system in accordance with 8.20.4.1(d)."
  }, {
    "type" : "list",
    "id" : 13734,
    "level" : "5",
    "page number" : 791,
    "bounding box" : [ 456.834, 455.416, 769.667, 545.946 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 791,
      "bounding box" : [ 456.834, 518.65, 769.649, 545.946 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Run in Straight Line. The grounding conductor shall be run to the grounding electrode in as straight a line as practicable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 791,
      "bounding box" : [ 456.834, 455.416, 769.667, 520.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Physical Protection. Where subject to physical damage, the grounding conductor shall be adequately protected. Where the grounding conductor is run in a metal raceway, both ends of the raceway shall be bonded to the grounding conductor or the same terminal or electrode to which the grounding conductor is connected.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13735,
    "page number" : 791,
    "bounding box" : [ 456.836, 417.497, 769.637, 444.727 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Electrode. The grounding conductor shall be connected as follows."
  }, {
    "type" : "paragraph",
    "id" : 13736,
    "level" : "2",
    "page number" : 791,
    "bounding box" : [ 456.823, 379.511, 769.619, 406.808 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) In Buildings or Structures with Grounding Means. To the nearest accessible location on the following:"
  }, {
    "type" : "list",
    "id" : 13737,
    "level" : "4",
    "page number" : 791,
    "bounding box" : [ 484.19, 215.113, 769.812, 368.888 ],
    "numbering style" : "english letters",
    "number of list items" : 7,
    "list items" : [ {
      "type" : "list item",
      "page number" : 791,
      "bounding box" : [ 484.19, 354.252, 769.606, 368.888 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The building or structure grounding electrode system as",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 105,
        "page number" : 791,
        "bounding box" : [ 456.827, 341.592, 541.608, 356.02 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "covered in 2.50.3.1"
      } ]
    }, {
      "type" : "list item",
      "page number" : 791,
      "bounding box" : [ 484.19, 328.932, 769.722, 343.568 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The grounded interior metal water piping system, within",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 106,
        "page number" : 791,
        "bounding box" : [ 456.827, 303.612, 769.566, 330.7 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "1 500 mm from its point of entrance to the building, as covered in 2.50.3.3"
      } ]
    }, {
      "type" : "list item",
      "page number" : 791,
      "bounding box" : [ 484.19, 291.013, 769.639, 305.649 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. The power service accessible means external to enclosures as",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 107,
        "page number" : 791,
        "bounding box" : [ 456.827, 278.353, 541.608, 292.78 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "covered in 2.50.5.5"
      } ]
    }, {
      "type" : "list item",
      "page number" : 791,
      "bounding box" : [ 484.19, 265.693, 654.341, 280.329 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. The metallic power service raceway",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 791,
      "bounding box" : [ 484.19, 253.033, 639.509, 267.669 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. The service equipment enclosure",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 791,
      "bounding box" : [ 484.19, 240.373, 769.656, 255.009 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "f. The grounding electrode conductor or the grounding electrode",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 108,
        "page number" : 791,
        "bounding box" : [ 456.827, 227.713, 587.519, 242.141 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductor metal enclosure, or"
      } ]
    }, {
      "type" : "list item",
      "page number" : 791,
      "bounding box" : [ 484.19, 215.113, 769.812, 229.75 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "g. To the grounding conductor or to the grounding electrode of a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13738,
    "page number" : 791,
    "bounding box" : [ 456.827, 189.794, 769.67, 216.881 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "building or structure disconnecting means that is grounded to an electrode as covered in 2.50.2.13"
  }, {
    "type" : "paragraph",
    "id" : 13739,
    "level" : "2",
    "page number" : 791,
    "bounding box" : [ 456.833, 139.22, 769.771, 178.901 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) In Buildings or Structures Without Grounding Means. If the building or structure served has no grounding means, as described in 8.20.4.1(b)(1):"
  }, {
    "type" : "list",
    "id" : 13740,
    "level" : "4",
    "page number" : 791,
    "bounding box" : [ 456.827, 50.66, 769.644, 128.322 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 791,
      "bounding box" : [ 456.827, 101.234, 769.644, 128.322 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. To any one of the individual electrodes described in 2.50.3.3(a)(1), (a)(2), (a)(3), (a)(4); or,",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 791,
      "bounding box" : [ 456.827, 50.66, 769.639, 103.002 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. If the building or structure served has no grounding means, as described in 8.20.4.1(b)(1) or (b)(2)a, to an effectively grounded metal structure or to any one of the individual electrodes described in 2.50.3.3(a)(5), (a)(6), and (a)(7).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13741,
    "level" : "5",
    "page number" : 792,
    "bounding box" : [ 71.995, 455.409, 384.844, 545.945 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 792,
      "bounding box" : [ 71.996, 518.649, 384.815, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Electrode Connection. Connections to grounding electrodes shall comply with 2.50.3.21.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 792,
      "bounding box" : [ 71.995, 455.409, 384.844, 520.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Bonding of Electrodes. A bonding jumper not smaller than 14 mm2 copper or equivalent shall be connected between the community antenna television systems grounding electrode and the power grounding electrode system at the building or structure served where separate electrodes are used.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13742,
    "page number" : 792,
    "bounding box" : [ 71.99, 430.029, 298.528, 444.632 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: At mobile homes as covered in 8.20.4.7."
  }, {
    "type" : "list",
    "id" : 13743,
    "level" : "6",
    "page number" : 792,
    "bounding box" : [ 81.351, 380.769, 375.469, 418.988 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 792,
      "bounding box" : [ 81.351, 408.367, 311.376, 418.988 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: See 2.50.3.11 for use of air terminals (lightning rods).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 792,
      "bounding box" : [ 81.351, 380.769, 375.469, 400.568 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Bonding together of all separate electrodes will limit potential differences between them and between their associated wiring systems.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13744,
    "page number" : 792,
    "bounding box" : [ 71.99, 330.069, 384.852, 370.026 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.20.4.4 Equipment Grounding. Unpowered equipment and enclosures or equipment powered by the coaxial cable shall be considered grounded where connected to the metallic cable shield."
  }, {
    "type" : "heading",
    "id" : 13745,
    "level" : "Subtitle",
    "page number" : 792,
    "bounding box" : [ 71.99, 304.689, 311.161, 319.325 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.20.4.7 Bonding and Grounding at Mobile Homes."
  }, {
    "type" : "list",
    "id" : 13746,
    "level" : "5",
    "page number" : 792,
    "bounding box" : [ 71.985, 115.029, 384.85, 294.126 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 792,
      "bounding box" : [ 71.996, 203.596, 384.85, 294.126 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Grounding. Where there is no mobile home service equipment located in sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves, or there is no mobile home disconnecting means grounded in accordance with 2.50.2.13 and located within sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves, the coaxial cable shield ground, or surge arrester ground, shall be in accordance with",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "6",
        "page number" : 792,
        "bounding box" : [ 71.996, 190.936, 170.561, 205.364 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "next list id" : 13755,
        "list items" : [ {
          "type" : "list item",
          "page number" : 792,
          "bounding box" : [ 71.996, 190.936, 170.561, 205.364 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.20.4.1(b)(2) and (3).",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 792,
      "bounding box" : [ 71.985, 115.029, 384.849, 180.306 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Bonding. The coaxial cable shield grounding terminal, surge arrester grounding terminal, or grounding electrode shall be bonded to the metal frame or available grounding terminal of the mobile home with a copper grounding conductor not smaller than 3.5 mm2 (2.0 mm dia.) under any of the following conditions:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13747,
    "level" : "5",
    "page number" : 792,
    "bounding box" : [ 71.994, 64.45, 384.849, 104.406 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 792,
      "bounding box" : [ 71.994, 77.11, 384.849, 104.406 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where there is no mobile home service equipment or disconnecting means as in 8.20.4.7(a), or",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 792,
      "bounding box" : [ 89.989, 64.45, 341.583, 79.086 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where the mobile home is supplied by cord and plug.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 13748,
    "level" : "Subtitle",
    "page number" : 792,
    "bounding box" : [ 540.59, 531.25, 685.835, 545.887 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.20.5 Cables Within Buildings"
  }, {
    "type" : "list",
    "id" : 13749,
    "level" : "6",
    "page number" : 792,
    "bounding box" : [ 456.83, 341.598, 769.749, 520.627 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 792,
      "bounding box" : [ 456.83, 404.772, 769.749, 520.627 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.20.5.1 Raceways for Coaxial Cables. Where coaxial cables are installed in a raceway, the raceway shall be either of a type permitted in Chapter 3 and installed in accordance with Chapter 3 or a listed nonmetallic raceway complying with 8.20.6.4(a), (b) or (c), as applicable, and installed in accordance with 3.62.2.15 through 3.62.2.47, where the requirements applicable to electrical nonmetallic tubing apply. Exception No. 1: Conduit fill restrictions shall not apply.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 792,
      "bounding box" : [ 456.83, 341.598, 769.733, 394.148 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.20.5.2 Installation and Marking of Coaxial Cables. Listed coaxial cables shall be installed as wiring within buildings. Cables shall be marked in accordance with Table 8.20.5.4. The cable voltage rating shall not be marked on the cable.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13750,
    "page number" : 792,
    "bounding box" : [ 466.19, 310.629, 760.246, 330.428 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Voltage markings on cables could be misinterpreted to suggest that the cables may be suitable for Class 1, electric light, and power applications."
  }, {
    "type" : "list",
    "id" : 13751,
    "level" : "7",
    "page number" : 792,
    "bounding box" : [ 456.83, 196.635, 769.69, 299.793 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 792,
      "bounding box" : [ 456.83, 259.869, 769.69, 299.793 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Voltage markings shall be permitted where the cable has multiple listings and voltage marking is required for one or more of the listings.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 792,
      "bounding box" : [ 456.83, 196.635, 769.677, 249.153 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Listing and marking shall not be required where the length of the cable within the building, measured from its point of entrance, does not exceed 15 m and the cable enters the building from the outside and is terminated at a grounding block.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 13752,
    "level" : "Subtitle",
    "page number" : 792,
    "bounding box" : [ 541.07, 158.711, 685.388, 173.347 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 8.20.5.4 Cable Markings"
  }, {
    "type" : "table",
    "id" : 13753,
    "level" : "8",
    "page number" : 792,
    "bounding box" : [ 456.111, 30.14, 769.611, 158.66 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 792,
        "bounding box" : [ 456.591, 132.56, 538.071, 158.15 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 792,
          "bounding box" : [ 476.328, 131.891, 517.909, 159.187 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Cable Marking"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 792,
        "bounding box" : [ 538.071, 132.56, 637.071, 158.15 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 792,
          "bounding box" : [ 575.39, 138.25, 599.171, 152.887 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Type"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 792,
        "bounding box" : [ 637.071, 132.56, 769.13, 158.15 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 792,
          "bounding box" : [ 679.927, 138.25, 726.831, 152.887 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Reference"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 792,
        "bounding box" : [ 456.591, 30.86, 538.071, 132.56 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 792,
          "bounding box" : [ 478.249, 68.23, 516.042, 133.237 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "CATVP CATVR CATV CATVX"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 792,
        "bounding box" : [ 538.071, 30.86, 637.071, 132.56 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 792,
          "bounding box" : [ 543.229, 118.81, 631.535, 133.238 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "CATV plenum"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 792,
          "bounding box" : [ 543.229, 68.231, 631.449, 120.578 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "cable CATV riser cable CATV cable CATV cable,"
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 792,
          "bounding box" : [ 551.332, 55.571, 599.827, 69.999 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "limited use"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 792,
        "bounding box" : [ 637.071, 30.86, 769.13, 132.56 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 792,
          "bounding box" : [ 642.229, 118.811, 708.945, 133.239 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "8.20.6.1(a) and"
        }, {
          "type" : "list",
          "id" : 9,
          "level" : "1",
          "page number" : 792,
          "bounding box" : [ 642.229, 93.491, 709.574, 120.579 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 792,
            "bounding box" : [ 650.332, 106.151, 703.9, 120.579 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "8.20.5.45(a)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 792,
            "bounding box" : [ 642.229, 93.491, 709.574, 107.919 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "8.20.6.1(b) and",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 10,
          "level" : "1",
          "page number" : 792,
          "bounding box" : [ 642.229, 68.232, 708.945, 95.325 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 792,
            "bounding box" : [ 650.332, 80.897, 704.551, 95.325 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "8.20.5.45(b)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 792,
            "bounding box" : [ 642.229, 68.232, 708.945, 82.66 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "8.20.6.1(c) and",
            "kids" : [ ]
          } ]
        }, {
          "type" : "list",
          "id" : 11,
          "level" : "1",
          "page number" : 792,
          "bounding box" : [ 642.229, 30.252, 709.574, 70.0 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 792,
            "bounding box" : [ 650.332, 55.572, 703.9, 70.0 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "8.20.5.45(c)",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 792,
            "bounding box" : [ 642.229, 30.252, 709.574, 57.34 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "8.20.6.1(d) and 8.20.5.45(c)",
            "kids" : [ ]
          } ]
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13754,
    "page number" : 793,
    "bounding box" : [ 81.351, 503.829, 375.427, 532.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: Cable type are listed in descending order of fire-resistance rating FPN No. 2: See the referenced sections for listing requirements and permitted uses."
  }, {
    "type" : "list",
    "id" : 13755,
    "level" : "6",
    "page number" : 793,
    "bounding box" : [ 71.99, 453.136, 384.822, 493.026 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 1,
    "next list id" : 13783,
    "list items" : [ {
      "type" : "list item",
      "page number" : 793,
      "bounding box" : [ 71.99, 453.136, 384.822, 493.026 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.20.5.24 Installation of Cables and Equipment. Beyond the point of grounding, as defined in 8.20.3.1, the cable installation shall comply with 8.20.5.24(a) through 8.20.5.24(c).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 13756,
    "level" : "Subtitle",
    "page number" : 793,
    "bounding box" : [ 81.351, 427.75, 265.481, 442.386 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Separation from Other Conductors."
  }, {
    "type" : "paragraph",
    "id" : 13757,
    "level" : "2",
    "page number" : 793,
    "bounding box" : [ 89.99, 402.55, 213.73, 417.186 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) In Raceways and Boxes."
  }, {
    "type" : "paragraph",
    "id" : 13758,
    "page number" : 793,
    "bounding box" : [ 71.988, 364.57, 384.841, 391.866 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "a. Other Circuits. Coaxial cables shall be permitted in the same raceway or enclosure with jacketed cables of any of the following:"
  }, {
    "type" : "list",
    "id" : 13759,
    "level" : "5",
    "page number" : 793,
    "bounding box" : [ 107.991, 250.751, 384.873, 353.886 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 793,
      "bounding box" : [ 107.991, 339.25, 384.873, 353.886 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1. Class 2 and Class 3 remote-control, signaling, and power-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 102,
        "page number" : 793,
        "bounding box" : [ 71.987, 326.656, 280.587, 341.084 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "limited circuits in compliance with Article 7.25"
      } ]
    }, {
      "type" : "list item",
      "page number" : 793,
      "bounding box" : [ 107.991, 313.99, 384.79, 328.627 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2. Power-limited fire alarm systems in compliance with",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 103,
        "page number" : 793,
        "bounding box" : [ 71.987, 301.331, 124.564, 315.758 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Article 7.60"
      } ]
    }, {
      "type" : "list item",
      "page number" : 793,
      "bounding box" : [ 107.992, 288.671, 384.789, 303.307 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3. Nonconductive and conductive optical fiber cables in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 104,
        "page number" : 793,
        "bounding box" : [ 71.988, 276.011, 200.235, 290.438 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "compliance with Article 7.70"
      } ]
    }, {
      "type" : "list item",
      "page number" : 793,
      "bounding box" : [ 107.992, 263.411, 366.033, 278.047 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4. Communications circuits in compliance with Article 8.0",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 793,
      "bounding box" : [ 107.992, 250.751, 384.85, 265.387 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5. Low power network-powered broadband communications",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13760,
    "page number" : 793,
    "bounding box" : [ 71.999, 238.091, 246.711, 252.519 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "circuits in compliance with Article 8.30"
  }, {
    "type" : "paragraph",
    "id" : 13761,
    "page number" : 793,
    "bounding box" : [ 71.989, 136.878, 384.873, 227.408 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "b. Electric Light, Power, Class 1, Nonpower-Limited Fire Alarm, and Medium Power Network-Powered Broadband Communications Circuits. Coaxial cable shall not be placed in any raceway, compartment, outlet box, junction box, or other enclosures with conductors of electric light, power, Class 1, nonpower-limited fire alarm, or medium power network-powered broadband communications circuits."
  }, {
    "type" : "list",
    "id" : 13762,
    "level" : "6",
    "page number" : 793,
    "bounding box" : [ 71.992, 22.993, 384.872, 126.156 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 793,
      "bounding box" : [ 71.992, 73.572, 384.828, 126.156 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Where all of the conductors of electric light, power, Class 1, nonpower-limited fire alarm, and medium power networkpowered broadband communications circuits are separated from all of the coaxial cables by a permanent barrier or listed divider.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 793,
      "bounding box" : [ 71.992, 22.993, 384.872, 62.916 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Power circuit conductors in outlet boxes, junction boxes, or similar fittings or compartments where such conductors are introduced solely for power supply to the coaxial cable system",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13763,
    "page number" : 793,
    "bounding box" : [ 456.83, 505.937, 769.67, 545.861 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "distribution equipment. The power circuit conductors shall be routed within the enclosure to maintain a minimum 6.0 mm separation from coaxial cables."
  }, {
    "type" : "paragraph",
    "id" : 13764,
    "level" : "2",
    "page number" : 793,
    "bounding box" : [ 456.835, 442.753, 769.711, 495.369 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Other Applications. Coaxial cable shall be separated at least 50 mm from conductors of any electric light, power, Class 1, nonpower-limited fire alarm, or medium power network-powered broadband communications circuits."
  }, {
    "type" : "list",
    "id" : 13765,
    "level" : "5",
    "page number" : 793,
    "bounding box" : [ 456.832, 265.64, 769.784, 432.036 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 793,
      "bounding box" : [ 456.832, 354.199, 769.784, 432.036 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Where either (1) all of the conductors of electric light, power, Class 1, nonpower-limited fire alarm, and medium power network-powered broadband communications and circuits are in a raceway, or in metal-sheathed, metal-clad, nonmetallic-sheathed, Type AC, or Type UF cables, or (2) all of the coaxial cables are encased in raceway.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 793,
      "bounding box" : [ 456.832, 265.64, 769.694, 343.477 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Where the coaxial cables are permanently separated from the conductors of electric light, power, Class 1, nonpowerlimited fire alarm, and medium power network-powered broadband communications circuits by a continuous and firmly fixed nonconductor, such as porcelain tubes or flexible tubing, in addition to the insulation on the wire.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 13766,
    "level" : "Subtitle",
    "page number" : 793,
    "bounding box" : [ 466.192, 240.375, 769.614, 255.011 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Hybrid Power and Coaxial Cabling. The provisions of"
  }, {
    "type" : "list",
    "id" : 13767,
    "level" : "6",
    "page number" : 793,
    "bounding box" : [ 456.833, 38.003, 769.737, 242.143 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 793,
      "bounding box" : [ 456.837, 215.121, 769.737, 242.143 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.80.1.6 shall apply for listed hybrid power and coaxial cabling in closed-loop and programmed power distribution.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 100,
        "page number" : 793,
        "bounding box" : [ 456.838, 151.882, 769.689, 204.432 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "(c) Support of Cables. Raceways shall be used for their intended purpose. Coaxial cables shall not be strapped, taped, or attached by any means to the exterior of any conduit or raceway as a means of support."
      }, {
        "type" : "paragraph",
        "id" : 101,
        "page number" : 793,
        "bounding box" : [ 456.833, 101.176, 769.723, 141.099 ],
        "font" : "TimesNewRomanPS-ItalicMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Exception No. 1: Overhead (aerial) spans of coaxial cables shall be permitted to be attached to the exterior of a raceway-type mast intended for the attachment and support of such cables."
      } ]
    }, {
      "type" : "list item",
      "page number" : 793,
      "bounding box" : [ 456.833, 38.003, 769.677, 90.553 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.20.5.45 Applications of Listed CATV Cables and CATV Raceways. CATV cables shall comply with 8.20.5.45(a) through 8.20.5.45(d) or where cable substitutions are made as shown in Table 8.20.5.45.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13768,
    "page number" : 794,
    "bounding box" : [ 71.996, 430.096, 384.892, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Plenum. Cables installed in ducts, plenums, and other spaces used for environmental air shall be Type CATVP. Abandoned cables shall not be permitted to remain. Types CATVP, CATVR, CATV, and CATVX cables installed in compliance with 3.0.1.22 shall be permitted. Listed plenum CATV raceways shall be permitted to be installed in ducts and plenums as described in 3.0.1.22(b) and in other spaces used for environmental air as described in 3.0.1.22(c). Only Type CATVP cable shall be permitted to be installed in these raceways."
  }, {
    "type" : "paragraph",
    "id" : 13769,
    "page number" : 794,
    "bounding box" : [ 81.351, 399.19, 375.43, 418.988 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 8.14.1 of NFPA 13-2002, Installation of Sprinkler Systems, for requirements for sprinklers in concealed spaces containing exposed combustibles."
  }, {
    "type" : "paragraph",
    "id" : 13770,
    "page number" : 794,
    "bounding box" : [ 71.996, 361.156, 384.861, 388.386 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Riser. Cables installed in risers shall comply with any of the requirements of the following:"
  }, {
    "type" : "list",
    "id" : 13771,
    "level" : "7",
    "page number" : 794,
    "bounding box" : [ 71.984, 158.777, 384.931, 350.466 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 794,
      "bounding box" : [ 71.984, 247.276, 384.931, 350.466 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Cables in Vertical Runs. Cables installed in vertical runs and penetrating more than one floor, or cables installed in vertical runs in a shaft, shall be Type CATVR. Floor penetrations requiring Type CATVR shall contain only cables suitable for riser or plenum use. Abandoned cables shall not be permitted to remain. Listed riser CATV raceways shall be permitted to be installed in vertical riser runs in a shaft from floor to floor. Only Type CATVR and CATVP cables shall be permitted to be installed in these raceways.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 794,
      "bounding box" : [ 71.994, 196.69, 384.839, 236.647 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Metal Raceways or Fireproof Shafts. Types CATV and CATVX cables shall be permitted to be encased in a metal raceway or located in a fireproof shaft having fire-stops at each floor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 794,
      "bounding box" : [ 71.994, 158.777, 384.828, 186.007 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) One- and Two-Family Dwellings. Types CATV and CATVX cables shall be permitted in one- and two-family dwellings.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13772,
    "page number" : 794,
    "bounding box" : [ 81.351, 136.986, 336.569, 147.608 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: See 8.20.1.3(a) for the firestop requirements for floor penetrations."
  }, {
    "type" : "list",
    "id" : 13773,
    "level" : "7",
    "page number" : 794,
    "bounding box" : [ 71.985, 61.035, 384.845, 126.246 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 794,
      "bounding box" : [ 71.985, 98.949, 384.831, 126.246 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Cable Trays. Cables installed in cable trays shall be Types CATVP, CATVR, and CATV.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 794,
      "bounding box" : [ 71.996, 61.035, 384.845, 88.266 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Other Wiring Within Buildings. Cables installed in building locations other than the locations covered in 8.20.5.45(a) and",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13774,
    "level" : "8",
    "page number" : 794,
    "bounding box" : [ 71.996, 23.055, 384.832, 62.803 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 13782,
    "list items" : [ {
      "type" : "list item",
      "page number" : 794,
      "bounding box" : [ 71.996, 23.055, 384.832, 62.803 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.20.5.45(b) shall be with any of the requirements in 8.20.5.45(d)(1) through (d)(5). Abandoned cables in hollow spaces shall not be permitted to remain.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13775,
    "level" : "9",
    "page number" : 794,
    "bounding box" : [ 474.83, 316.272, 769.701, 533.286 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 794,
      "bounding box" : [ 474.831, 518.65, 769.685, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) General. Type CATV shall be permitted. Listed CATV",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 96,
        "page number" : 794,
        "bounding box" : [ 456.835, 480.736, 769.716, 520.418 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "general-purpose raceways shall be permitted. Only Types CATV, CATVX, CATVR, or CATVP cables shall be permitted to be installed in general-purpose communications raceways."
      } ]
    }, {
      "type" : "list item",
      "page number" : 794,
      "bounding box" : [ 474.831, 455.411, 769.689, 470.047 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In Raceways. Type CATVX shall be permitted to be installed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 97,
        "page number" : 794,
        "bounding box" : [ 456.835, 442.751, 507.555, 457.178 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "in raceway."
      } ]
    }, {
      "type" : "list item",
      "page number" : 794,
      "bounding box" : [ 474.831, 417.491, 769.701, 432.127 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Nonconcealed Spaces. Type CATVX shall be permitted to be",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 98,
        "page number" : 794,
        "bounding box" : [ 456.835, 392.171, 769.682, 419.259 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "installed in nonconcealed spaces where the exposed length of cable does not exceed 3 000 mm."
      } ]
    }, {
      "type" : "list item",
      "page number" : 794,
      "bounding box" : [ 474.83, 366.851, 769.661, 381.488 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) One- and Two-Family Dwellings. Type CATVX cables that",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 99,
        "page number" : 794,
        "bounding box" : [ 456.823, 341.597, 769.716, 368.685 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "are less than 10 mm in diameter shall be permitted to be installed in one- and two-family dwellings."
      } ]
    }, {
      "type" : "list item",
      "page number" : 794,
      "bounding box" : [ 474.83, 316.272, 769.63, 330.908 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Multifamily Dwellings. Type CATVX cables that are less",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13776,
    "page number" : 794,
    "bounding box" : [ 456.834, 291.018, 769.756, 318.04 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "than 10 mm in diameter shall be permitted to be installed in multifamily dwellings."
  }, {
    "type" : "paragraph",
    "id" : 13777,
    "page number" : 794,
    "bounding box" : [ 466.19, 250.806, 752.54, 279.848 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN No. 1: See Figure 8.20.5.45, Cable Substitution Hierarchy. FPN No. 2: The substitute cables in Table 8.20.5.45 are only coaxial-type cables."
  }, {
    "type" : "heading",
    "id" : 13778,
    "level" : "Subtitle",
    "page number" : 794,
    "bounding box" : [ 463.791, 187.449, 762.677, 202.086 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 8.20.5.45 Coaxial Cable Uses and Permitted Substitutions"
  }, {
    "type" : "table",
    "id" : 13779,
    "level" : "10",
    "page number" : 794,
    "bounding box" : [ 456.711, 84.14, 769.011, 187.4 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 794,
        "bounding box" : [ 457.191, 173.96, 561.23, 186.89 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 794,
          "bounding box" : [ 481.97, 173.29, 536.009, 187.926 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Cable Type"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 794,
        "bounding box" : [ 561.23, 173.96, 768.53, 186.89 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 794,
          "bounding box" : [ 611.554, 173.29, 718.712, 187.926 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Permitted Substitution"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 794,
        "bounding box" : [ 457.191, 84.86, 561.23, 173.96 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 794,
          "bounding box" : [ 462.47, 134.889, 499.669, 174.637 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "CATVP CATVR CATV"
        }, {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 794,
          "bounding box" : [ 462.47, 109.63, 500.264, 124.057 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "CATVX"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 794,
        "bounding box" : [ 561.23, 84.86, 768.53, 173.96 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 794,
          "bounding box" : [ 566.391, 134.89, 763.959, 174.638 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "CMP, BLP CATVP, CMP, CMR, BMR, BLP, BLR CATVP, CMP, CATVR, CMR, CMG, CM,"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 794,
          "bounding box" : [ 578.326, 122.296, 697.507, 136.724 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "BMR, BM, BLP, BLR, BL"
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 794,
          "bounding box" : [ 566.391, 84.311, 763.976, 124.059 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "CATVP, CMP, CATVR, CMR, CATV, CMG, CM, BMR, BM, BLP, BLR, BL, BLX"
        } ]
      } ]
    } ]
  }, {
    "type" : "image",
    "id" : 13788,
    "page number" : 795,
    "bounding box" : [ 135.171, 346.94, 312.29, 512.18 ],
    "source" : "Phil Electrical Code_images/imageFile41.png"
  }, {
    "type" : "paragraph",
    "id" : 13780,
    "page number" : 795,
    "bounding box" : [ 118.671, 316.211, 338.139, 330.847 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Figure 8.20.5.45 Cable Substitution Hierarchy"
  }, {
    "type" : "paragraph",
    "id" : 13781,
    "page number" : 795,
    "bounding box" : [ 162.411, 252.972, 294.353, 267.608 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.20.6 Listing Requirements"
  }, {
    "type" : "list",
    "id" : 13782,
    "level" : "8",
    "page number" : 795,
    "bounding box" : [ 71.99, 227.712, 384.841, 242.348 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13774,
    "list items" : [ {
      "type" : "list item",
      "page number" : 795,
      "bounding box" : [ 71.99, 227.712, 384.841, 242.348 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.20.6.1 Coaxial Cables. Cables shall be listed in accordance with",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13783,
    "level" : "6",
    "page number" : 795,
    "bounding box" : [ 71.99, 215.118, 211.349, 229.546 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13755,
    "list items" : [ {
      "type" : "list item",
      "page number" : 795,
      "bounding box" : [ 71.99, 215.118, 211.349, 229.546 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.20.6.1(a) through 8.20.6.1(d).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13784,
    "level" : "1",
    "page number" : 795,
    "bounding box" : [ 81.351, 55.269, 384.867, 204.429 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 795,
      "bounding box" : [ 81.351, 189.793, 384.867, 204.429 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Type CATVP. Type CATVP community antenna television",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 94,
        "page number" : 795,
        "bounding box" : [ 71.996, 139.219, 384.9, 191.561 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "plenum cable shall be listed as being suitable for use in ducts, plenums, and other spaces used for environmental air and shall also be listed as having adequate fire-resistant and low smoke-producing characteristics."
      }, {
        "type" : "paragraph",
        "id" : 95,
        "page number" : 795,
        "bounding box" : [ 81.351, 80.655, 375.429, 128.048 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: One method of defining low smoke-producing cable and fire-resistant cable is that the cable exhibits a maximum peak optical density of 0.5 or less, an average optical density of 0.15 or less, and a maximum flame spread distance of 1 500 mm or less when tested in accordance with NFPA 262, Standard Method of Test for Flame Travel and Smoke of Wires and Cables for Use in Air Handling Spaces."
      } ]
    }, {
      "type" : "list item",
      "page number" : 795,
      "bounding box" : [ 81.351, 55.269, 384.854, 69.905 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Type CATVR. Type CATVR community antenna television",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13785,
    "page number" : 795,
    "bounding box" : [ 71.985, 29.949, 384.896, 57.037 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "riser cable shall be listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having fire-"
  }, {
    "type" : "paragraph",
    "id" : 13786,
    "page number" : 795,
    "bounding box" : [ 456.823, 518.647, 769.759, 545.734 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "resistant characteristics capable of preventing the carrying of fire from floor to floor."
  }, {
    "type" : "paragraph",
    "id" : 13789,
    "page number" : 795,
    "bounding box" : [ 466.19, 469.332, 760.319, 507.548 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the cables pass the requirements of the Standard Test for Flame Propagation Height of Electrical and Optical-Fiber Cable Installed Vertically in Shafts, ANSI/UL 1666-2002."
  }, {
    "type" : "paragraph",
    "id" : 13790,
    "page number" : 795,
    "bounding box" : [ 456.825, 405.975, 769.732, 458.526 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Type CATV. Type CATV community antenna television cable shall be listed as being suitable for general purpose CATV use, with the exception of risers and plenums, and shall also be listed as being resistant to the spread of fire."
  }, {
    "type" : "paragraph",
    "id" : 13791,
    "page number" : 795,
    "bounding box" : [ 466.19, 365.832, 760.261, 394.808 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining resistant to the spread of fire is that the cables do not spread fire to the top of the tray in the vertical-tray flame test in the Reference Standard for Electrical Wires, Cables and Flexible Cords, ANSI/UL 1581-1991."
  }, {
    "type" : "paragraph",
    "id" : 13792,
    "page number" : 795,
    "bounding box" : [ 466.19, 328.991, 760.293, 367.207 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1 500 mm when performing the vertical flame test for cables in cable trays, as described in Test Methods for Electrical Wires and Cables, CSA C22.2 No. 0.3-M-1985."
  }, {
    "type" : "paragraph",
    "id" : 13793,
    "page number" : 795,
    "bounding box" : [ 456.836, 265.695, 769.763, 318.246 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Type CATVX. Type CATVX limited-use community antenna television cable shall be listed as being suitable for use in dwellings and for use in raceway and shall also be listed as being resistant to flame spread."
  }, {
    "type" : "paragraph",
    "id" : 13794,
    "page number" : 795,
    "bounding box" : [ 466.19, 225.552, 760.366, 254.528 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of determining that cable is resistant to flame spread is by testing the cable to the VW-1 (vertical-wire) flame test in the Reference Standard for Electrical Wires, Cables and Flexible Cords, ANSI/UL 1581-1991."
  }, {
    "type" : "paragraph",
    "id" : 13795,
    "page number" : 795,
    "bounding box" : [ 456.83, 187.515, 769.679, 214.746 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.20.6.4 CATV Raceways. CATV raceways shall be listed in accordance with 8.20.6.4(a) through 8.20.6.4(c)."
  }, {
    "type" : "paragraph",
    "id" : 13796,
    "page number" : 795,
    "bounding box" : [ 456.836, 124.276, 769.71, 176.826 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Plenum CATV Raceways. Plenum CATV raceways shall be listed for use in other spaces used for environmental air and shall also be listed as having adequate fire-resistant and low smoke-producing characteristics."
  }, {
    "type" : "paragraph",
    "id" : 13797,
    "page number" : 795,
    "bounding box" : [ 466.19, 56.474, 760.291, 113.108 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining that an optical fiber raceway is a low smoke producing raceway and a fire-resistant raceway is that the raceway exhibits a maximum peak optical density of 0.5 or less, an average optical density of 0.15 or less, and a maximum flame spread distance of 1 500 mm or less when tested in accordance with the plenum test in Standard for Optical-Fiber Cable Raceway, UL 2024."
  }, {
    "type" : "list",
    "id" : 13798,
    "level" : "1",
    "page number" : 796,
    "bounding box" : [ 81.351, 418.63, 384.888, 545.945 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 796,
      "bounding box" : [ 81.351, 531.309, 384.888, 545.945 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Riser CATV Raceways. Riser CATV raceways shall be listed",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 92,
        "page number" : 796,
        "bounding box" : [ 71.996, 493.395, 384.931, 533.077 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "for use in risers and shall also be listed as having adequate fireresistant characteristics capable of preventing the carrying of fire from floor to floor."
      }, {
        "type" : "paragraph",
        "id" : 93,
        "page number" : 796,
        "bounding box" : [ 81.351, 444.012, 375.468, 482.228 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the raceways pass the requirements of the Test for Flame Propagation (Riser) in Standard for Optical-Fiber Cable Raceway, UL 2024."
      } ]
    }, {
      "type" : "list item",
      "page number" : 796,
      "bounding box" : [ 81.351, 418.63, 384.814, 433.266 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) General-Purpose CATV Raceways. General purpose CATV",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13799,
    "page number" : 796,
    "bounding box" : [ 71.996, 393.31, 384.743, 420.397 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "raceways shall be listed suitable for general-purpose use and shall also be listed as being resistant to the spread of fire."
  }, {
    "type" : "paragraph",
    "id" : 13800,
    "page number" : 796,
    "bounding box" : [ 81.351, 353.169, 375.497, 382.208 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: One method of defining resistance to the spread of fire is that the raceway pass the requirements of the Vertical-Tray Flame Test (General Use) in Standard for Optical-Fiber Cable Raceway, UL 2024."
  }, {
    "type" : "paragraph",
    "id" : 13801,
    "page number" : 796,
    "bounding box" : [ 87.951, 302.409, 368.81, 329.705 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "ARTICLE 8.30 — NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS"
  }, {
    "type" : "paragraph",
    "id" : 13802,
    "page number" : 796,
    "bounding box" : [ 194.331, 277.149, 262.501, 291.786 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.30.1 General"
  }, {
    "type" : "list",
    "id" : 13803,
    "level" : "3",
    "page number" : 796,
    "bounding box" : [ 71.99, 62.175, 384.828, 266.526 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 796,
      "bounding box" : [ 71.99, 213.91, 384.828, 266.526 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.30.1.1 Scope. This article covers network-powered broadband communications systems that provide any combination of voice, audio, video, data, and interactive services through a network interface unit.",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "4",
        "page number" : 796,
        "bounding box" : [ 81.351, 100.208, 375.458, 202.808 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 2,
        "list items" : [ {
          "type" : "list item",
          "page number" : 796,
          "bounding box" : [ 81.351, 127.82, 375.458, 202.808 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 1: A typical basic system configuration includes a cable supplying power and broadband signal to a network interface unit that converts the broadband signal to the component signals. Typical cables are coaxial cable with both broadband signal and power on the center conductor, composite metallic cable with a coaxial member for the broadband signal and a twisted pair for power, and composite optical fiber cable with a pair of conductors for power. Larger systems may also include network components such as amplifiers that require network power.",
          "kids" : [ ]
        }, {
          "type" : "list item",
          "page number" : 796,
          "bounding box" : [ 81.351, 100.208, 375.434, 120.007 ],
          "font" : "ArialMT",
          "font size" : 7.98,
          "text color" : "[0.0]",
          "content" : "FPN No. 2: See Introduction for installations of broadband communications systems that are not covered.",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 796,
      "bounding box" : [ 71.99, 62.175, 384.8, 89.406 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.30.1.2 Definitions. See Article 1.1. For purposes of this article, the following additional definitions apply.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13804,
    "page number" : 796,
    "bounding box" : [ 71.996, 24.195, 384.862, 51.426 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Abandoned Network-Powered Broadband Communications Cable. Installed network-powered broadband communications cable"
  }, {
    "type" : "paragraph",
    "id" : 13805,
    "page number" : 796,
    "bounding box" : [ 456.834, 518.658, 769.71, 545.745 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "that is not terminated at equipment other than a connector and not identified for future use with a tag."
  }, {
    "type" : "paragraph",
    "id" : 13806,
    "page number" : 796,
    "bounding box" : [ 456.824, 480.731, 769.544, 508.027 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Block. A square or portion of a city, town, or village enclosed by streets and including the alleys so enclosed, but not any street."
  }, {
    "type" : "paragraph",
    "id" : 13807,
    "page number" : 796,
    "bounding box" : [ 456.835, 430.096, 769.685, 469.987 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exposed to Accidental Contact with Electrical Light or Power Conductors. The circuit is in such a position that, in case of failure of supports or insulation, contact with another circuit may result."
  }, {
    "type" : "paragraph",
    "id" : 13808,
    "page number" : 796,
    "bounding box" : [ 456.835, 341.597, 769.705, 419.468 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Fault Protection Device. An electronic device intended for the protection of personnel and functions under fault conditions, such as network-powered broadband communications cable short or open circuit, to limit the current or voltage, or both, for a low power network-powered broadband communications circuit and provide acceptable protection from electric shock."
  }, {
    "type" : "paragraph",
    "id" : 13809,
    "page number" : 796,
    "bounding box" : [ 456.836, 265.698, 769.683, 330.908 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Network Interface Unit (NIU). A device that converts a broadband signal into component voice, audio, video, data, and interactive services signals. The NIU provides isolation between the network power and the premises signal circuits. The NIU may also contain primary and secondary protectors."
  }, {
    "type" : "paragraph",
    "id" : 13810,
    "page number" : 796,
    "bounding box" : [ 456.826, 215.119, 769.727, 255.009 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Network-Powered Broadband Communications Circuit. The circuit extending from the communications utility’s serving terminal or tap up to and including the NIU."
  }, {
    "type" : "paragraph",
    "id" : 13811,
    "page number" : 796,
    "bounding box" : [ 466.19, 165.732, 760.29, 203.948 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: A typical single-family network-powered communications circuit consists of a communications drop or communications service cable and an NIU, and includes the communications utility’s serving terminal or tap where it is not under the exclusive control of the communications utility."
  }, {
    "type" : "paragraph",
    "id" : 13812,
    "page number" : 796,
    "bounding box" : [ 456.825, 102.37, 769.696, 154.986 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Point of Entrance. The point within a building at which the cable emerges from an external wall, from a concrete floor slab, or from a rigid metal conduit or an intermediate metal conduit grounded to an electrode in accordance with 8.30.4.1(b)."
  }, {
    "type" : "paragraph",
    "id" : 13813,
    "page number" : 796,
    "bounding box" : [ 456.826, 26.536, 769.709, 91.747 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Premises Wiring. The circuits located on the user side of the network interface unit. 8.30.1.3 Other Articles. Circuits and equipment shall comply with 8.30.1.3(a) through 8.30.1.3(e)."
  }, {
    "type" : "list",
    "id" : 13814,
    "level" : "5",
    "page number" : 797,
    "bounding box" : [ 71.985, 328.931, 384.857, 533.286 ],
    "numbering style" : "unknown style",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 797,
      "bounding box" : [ 71.985, 493.396, 384.857, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Spread of Fire or Products of Combustion. Section 3.0.1.21 shall apply. The accessible portion of abandoned network-powered broadband communications cables shall be removed.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 797,
      "bounding box" : [ 81.351, 468.07, 384.84, 482.707 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Ducts, Plenums, and Other Air-Handling Spaces. Section",
      "kids" : [ {
        "type" : "list",
        "id" : 1,
        "level" : "6",
        "page number" : 797,
        "bounding box" : [ 71.985, 417.43, 384.838, 469.838 ],
        "numbering style" : "arabic numbers",
        "number of list items" : 1,
        "previous list id" : 1,
        "list items" : [ {
          "type" : "list item",
          "page number" : 797,
          "bounding box" : [ 71.985, 417.43, 384.838, 469.838 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "3.0.1.22 shall apply, where installed in ducts, plenums or other spaces used for environmental air. Exception: As permitted in 8.30.5.22(b).",
          "kids" : [ ]
        } ]
      } ]
    }, {
      "type" : "list item",
      "page number" : 797,
      "bounding box" : [ 71.986, 379.516, 384.748, 406.747 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Equipment in Other Space Used for Environmental Air. Section 3.0.1.22(c) shall apply.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 797,
      "bounding box" : [ 71.986, 328.931, 384.8, 368.887 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Output Circuits. As appropriate for the services provided, the output circuits derived from the network interface unit shall comply with the requirements of the following:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13815,
    "level" : "5",
    "page number" : 797,
    "bounding box" : [ 71.995, 278.351, 384.896, 318.247 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 797,
      "bounding box" : [ 89.991, 303.611, 345.331, 318.247 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Installations of communications circuits — Article 8.0",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 797,
      "bounding box" : [ 71.995, 278.351, 384.896, 305.647 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Installations of community antenna television and radio distribution circuits — Article 8.20",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13816,
    "page number" : 797,
    "bounding box" : [ 71.992, 240.311, 384.796, 267.574 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: 8.30.3.1(b)(3) shall apply where protection is provided in the output of the NIU."
  }, {
    "type" : "list",
    "id" : 13817,
    "level" : "6",
    "page number" : 797,
    "bounding box" : [ 89.991, 189.792, 380.634, 229.748 ],
    "numbering style" : "unknown style",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 797,
      "bounding box" : [ 89.991, 215.112, 326.825, 229.748 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Installations of optical fiber cables — Article 7.70",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 797,
      "bounding box" : [ 89.991, 202.452, 363.836, 217.088 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Installations of Class 2 and Class 3 circuits — Article 7.25",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 797,
      "bounding box" : [ 89.991, 189.792, 380.634, 204.428 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Installations of power-limited fire alarm circuits—Article 7.60",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13818,
    "page number" : 797,
    "bounding box" : [ 71.986, 126.558, 384.852, 179.108 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(e) Hazardous (Classified) Locations. Network-powered broadband communications circuits and equipment installed in a location that is classified in accordance with Article 5.0 shall comply with the applicable requirements of Chapter 5."
  }, {
    "type" : "list",
    "id" : 13819,
    "level" : "7",
    "page number" : 797,
    "bounding box" : [ 71.994, 75.979, 384.87, 115.869 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 13835,
    "list items" : [ {
      "type" : "list item",
      "page number" : 797,
      "bounding box" : [ 71.994, 75.979, 384.87, 115.869 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.30.1.15 Power Limitations. Network-powered broadband communications systems shall be classified as having low or medium power sources as defined in Table 8.30.1.15.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13820,
    "level" : "7",
    "page number" : 797,
    "bounding box" : [ 71.994, 37.999, 384.851, 65.229 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 13832,
    "list items" : [ {
      "type" : "list item",
      "page number" : 797,
      "bounding box" : [ 71.994, 37.999, 384.851, 65.229 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.30.1.21 Access to Electrical Equipment Behind Panels Designed to Allow Access. Access to electrical equipment shall not be denied by",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13821,
    "page number" : 797,
    "bounding box" : [ 456.832, 518.659, 769.753, 545.747 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "an accumulation of wires and cables that prevent removal of panels, including suspended ceiling panels."
  }, {
    "type" : "heading",
    "id" : 13822,
    "level" : "Subtitle",
    "page number" : 797,
    "bounding box" : [ 468.714, 468.014, 757.761, 495.31 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 8.30.1.15 Limitations for Network-Powered Broadband Communications Systems"
  }, {
    "type" : "table",
    "id" : 13823,
    "level" : "8",
    "page number" : 797,
    "bounding box" : [ 456.651, 364.76, 769.071, 467.96 ],
    "number of rows" : 2,
    "number of columns" : 3,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 797,
        "bounding box" : [ 457.131, 454.52, 646.071, 467.45 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 797,
          "bounding box" : [ 497.094, 453.854, 605.692, 468.491 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Network Power Source"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 797,
        "bounding box" : [ 646.071, 454.52, 707.871, 467.45 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 797,
          "bounding box" : [ 666.355, 453.854, 687.098, 468.491 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Low"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 797,
        "bounding box" : [ 707.871, 454.52, 768.591, 467.45 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 797,
          "bounding box" : [ 718.659, 453.854, 758.314, 468.491 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Medium"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 797,
        "bounding box" : [ 457.131, 365.48, 646.071, 454.52 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 797,
          "bounding box" : [ 462.41, 377.529, 640.494, 456.189 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Circuit voltage, Vmax (volts)1 Power limitation, VAmax (volt-amperes)1 Current limitations, Imax (amperes)1 Maximum power rating (volt-amperes) Maximum voltage rating (volts) Maximum overcurrent protection"
        }, {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 797,
          "bounding box" : [ 470.327, 364.869, 520.401, 380.289 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "(amperes) 2"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 797,
        "bounding box" : [ 646.071, 365.48, 707.871, 454.52 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "list",
          "id" : 6,
          "level" : "1",
          "page number" : 797,
          "bounding box" : [ 652.01, 390.189, 701.364, 455.197 ],
          "numbering style" : "arabic numbers",
          "number of list items" : 2,
          "list items" : [ {
            "type" : "list item",
            "page number" : 797,
            "bounding box" : [ 660.171, 428.109, 693.26, 455.197 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "0 – 100 250",
            "kids" : [ ]
          }, {
            "type" : "list item",
            "page number" : 797,
            "bounding box" : [ 652.01, 390.189, 701.364, 430.113 ],
            "font" : "TimesNewRomanPSMT",
            "font size" : 10.98,
            "text color" : "[0.0]",
            "content" : "1 000/ Vmax 100 100",
            "kids" : [ ]
          } ]
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 797,
          "bounding box" : [ 656.151, 377.245, 697.225, 392.133 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "100/ Vmax"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 797,
        "bounding box" : [ 707.871, 365.48, 768.591, 454.52 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 797,
          "bounding box" : [ 713.811, 377.529, 763.164, 455.197 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "0-150 250 1 000/ Vmax 100 150 NA"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 13824,
    "page number" : 797,
    "bounding box" : [ 466.19, 353.258, 769.742, 366.662 ],
    "linked content id" : 238,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "1Vmax, Imax, and VAmax are determined with the current-limiting impedance in the"
  }, {
    "type" : "paragraph",
    "id" : 13825,
    "page number" : 797,
    "bounding box" : [ 456.83, 322.178, 769.674, 355.286 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "circuit (not bypassed) as follows: Vmax — Maximum system voltage regardless of load with rated input applied. imax — Maximum system current under any noncapacitive load, including short"
  }, {
    "type" : "paragraph",
    "id" : 13826,
    "page number" : 797,
    "bounding box" : [ 456.828, 302.06, 769.65, 324.404 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "circuit, and with overcurrent protection bypassed if used. Imax limits apply after 1 minute of operation."
  }, {
    "type" : "paragraph",
    "id" : 13827,
    "page number" : 797,
    "bounding box" : [ 456.83, 281.36, 769.661, 303.707 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "VAmax — Maximum volt-ampere output after 1 minute of operation regardless of load and overcurrent protection bypassed if used."
  }, {
    "type" : "paragraph",
    "id" : 13828,
    "page number" : 797,
    "bounding box" : [ 456.833, 250.337, 769.699, 283.862 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "2Overcurrent protection is not required where the current-limiting device provides equivalent current limitation and the current-limiting device does not reset until power or the load is removed."
  }, {
    "type" : "paragraph",
    "id" : 13829,
    "page number" : 797,
    "bounding box" : [ 456.83, 98.236, 769.754, 214.086 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.30.1.24 Mechanical Execution of Work. Network-powered broadband communications circuits and equipment shall be installed in a neat and workmanlike manner. Cables installed exposed on the surface of ceilings and sidewalls shall be supported by the building structure in such a manner that the cable will not be damaged by normal building use. Such cables shall be secured by straps, staples, hangers, or similar fittings designed and installed so as not to damage the cable. The installation shall also conform with 3.0.1.4(d) and 3.0.1.11."
  }, {
    "type" : "paragraph",
    "id" : 13830,
    "page number" : 797,
    "bounding box" : [ 466.19, 58.089, 760.276, 87.128 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Accepted industry practices are described in ANSI/NECA/BICSI 568–2001, Standard for Installing Commercial Building Telecommunications Cabling, and other ANSI-approved installation standards."
  }, {
    "type" : "heading",
    "id" : 13831,
    "level" : "Subtitle",
    "page number" : 798,
    "bounding box" : [ 121.55, 531.249, 335.204, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.30.2 Cables Outside and Entering Buildings"
  }, {
    "type" : "list",
    "id" : 13832,
    "level" : "7",
    "page number" : 798,
    "bounding box" : [ 71.99, 468.076, 384.873, 520.626 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13820,
    "list items" : [ {
      "type" : "list item",
      "page number" : 798,
      "bounding box" : [ 71.99, 468.076, 384.873, 520.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.30.2.1 Entrance Cables. Cables installed outdoors shall be listed as suitable for the application. In addition, network-powered broadband communications cables located outside and entering buildings shall comply with 8.30.2.1(a) and 8.30.2.1(b).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13833,
    "level" : "5",
    "page number" : 798,
    "bounding box" : [ 71.996, 328.937, 384.865, 457.387 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 798,
      "bounding box" : [ 71.996, 404.836, 384.864, 457.387 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Medium Power Circuits. Medium power network-powered broadband communications circuits located outside and entering buildings shall be installed using Type BMU, Type BM, or Type BMR network-powered broadband communications medium power cables.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 798,
      "bounding box" : [ 71.997, 328.937, 384.865, 394.147 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Low Power Circuits. Low power network-powered broadband communications circuits located outside and entering buildings shall be installed using Type BLU or Type BLX low power networkpowered broadband communications cables. Cables shown in Table 8.30.5.1 shall be permitted to substitute.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13834,
    "page number" : 798,
    "bounding box" : [ 71.991, 252.978, 384.893, 318.155 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Outdoor community antenna television and radio distribution system coaxial cables installed prior to January 1, 2000, and installed in accordance with Article 8.20, shall be permitted for low-power type, network-powered broadband communications circuits."
  }, {
    "type" : "list",
    "id" : 13835,
    "level" : "7",
    "page number" : 798,
    "bounding box" : [ 71.991, 202.459, 384.85, 242.349 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13819,
    "list items" : [ {
      "type" : "list item",
      "page number" : 798,
      "bounding box" : [ 71.991, 202.459, 384.85, 242.349 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.30.2.5 Aerial Cables. Aerial network-powered broadband communications cables shall comply with 8.30.2.5(a) through 8.30.2.5(i).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13836,
    "page number" : 798,
    "bounding box" : [ 81.351, 171.489, 375.446, 191.288 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: For additional information regarding overhead wires and cables, see ANSI C2-2002, Philippine Electrical Code, Part 2, Safety Rules For Overhead Lines."
  }, {
    "type" : "list",
    "id" : 13837,
    "level" : "5",
    "page number" : 798,
    "bounding box" : [ 71.985, 44.89, 384.887, 160.746 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 798,
      "bounding box" : [ 71.985, 95.47, 384.887, 160.746 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) On Poles. Where practicable, network-powered broadband communications cables on poles shall be located below the electric light, power, Class 1, or non-power-limited fire alarm circuit conductors and shall not be attached to a crossarm that carries electric light or power conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 798,
      "bounding box" : [ 71.996, 44.89, 384.827, 84.847 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Climbing Space. The climbing space through network-powered broadband communications cables shall comply with the requirements of 2.25.1.14(d).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13838,
    "page number" : 798,
    "bounding box" : [ 456.836, 468.076, 769.734, 545.946 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Lead-in Clearance. Lead-in or aerial-drop network-powered broadband communications cables from a pole or other support, including the point of initial attachment to a building or structure, shall be kept away from electric light, power, Class 1, or non-power-limited fire alarm circuit conductors so as to avoid the possibility of accidental contact."
  }, {
    "type" : "paragraph",
    "id" : 13839,
    "page number" : 798,
    "bounding box" : [ 456.831, 379.522, 769.684, 457.294 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where proximity to electric light, power, Class 1, or nonpower-limited fire alarm circuit service conductors cannot be avoided, the installation shall be such as to provide clearances of not less than 300 mm from light, power, Class 1, or non-power-limited fire alarm circuit service drops. The clearance requirement shall apply to all points along the drop, and it shall increase to 1 000 mm at the pole."
  }, {
    "type" : "paragraph",
    "id" : 13840,
    "page number" : 798,
    "bounding box" : [ 456.837, 328.932, 769.682, 368.888 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Clearance from Ground. Overhead spans of network-powered broadband communication cables shall conform to not less than the following:"
  }, {
    "type" : "list",
    "id" : 13841,
    "level" : "6",
    "page number" : 798,
    "bounding box" : [ 474.832, 215.113, 769.698, 318.04 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 798,
      "bounding box" : [ 474.832, 303.612, 769.599, 318.04 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) 2 900 mm — above finished grade, sidewalks, or from any",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 90,
        "page number" : 798,
        "bounding box" : [ 456.836, 278.358, 769.728, 305.446 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "platform or projection from which they might be reached and accessible to pedestrians only"
      } ]
    }, {
      "type" : "list item",
      "page number" : 798,
      "bounding box" : [ 474.832, 253.033, 769.678, 267.461 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) 3 500 mm — over residential property and driveways, and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 91,
        "page number" : 798,
        "bounding box" : [ 456.836, 240.373, 676.835, 254.801 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "those commercial areas not subject to truck traffic"
      } ]
    }, {
      "type" : "list item",
      "page number" : 798,
      "bounding box" : [ 474.832, 215.113, 769.698, 229.541 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) 4 700 mm — over public streets, alleys, roads, parking areas",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13842,
    "page number" : 798,
    "bounding box" : [ 456.836, 177.134, 769.72, 216.881 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "subject to truck traffic, driveways on other than residential property, and other land traversed by vehicles such as cultivated, grazing, forest, and orchard"
  }, {
    "type" : "paragraph",
    "id" : 13843,
    "page number" : 798,
    "bounding box" : [ 466.19, 109.394, 760.29, 166.028 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: These clearances have been specifically chosen to correlate with the latest edition of the Philippine Electrical Code, Part 2, which provides for clearances of wires, conductors, and cables above ground and roadways, rather than using the clearances referenced in 2.25.1.18. Because Article 8.0 and Article 8.20 have had no required clearances, the communications industry has used the clearances from the PEC 2 for their installed cable plant."
  }, {
    "type" : "list",
    "id" : 13844,
    "level" : "1",
    "page number" : 798,
    "bounding box" : [ 466.19, 20.77, 769.693, 98.646 ],
    "numbering style" : "english letters",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 798,
      "bounding box" : [ 466.191, 84.01, 769.685, 98.646 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(e) Over Pools. Clearance of network-powered broadband",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 89,
        "page number" : 798,
        "bounding box" : [ 456.825, 46.03, 769.692, 85.777 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "communications cable in any direction from the water level, edge of pool, base of diving platform, or anchored raft shall comply with those clearances in 6.80.1.8."
      } ]
    }, {
      "type" : "list item",
      "page number" : 798,
      "bounding box" : [ 466.19, 20.77, 769.693, 35.407 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(f) Above Roofs. Network-powered broadband communications",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13845,
    "page number" : 799,
    "bounding box" : [ 71.99, 518.649, 384.917, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "cables shall have a vertical clearance of not less than 2 400 mm from all points of roofs above which they pass."
  }, {
    "type" : "list",
    "id" : 13846,
    "level" : "4",
    "page number" : 799,
    "bounding box" : [ 71.99, 366.79, 384.861, 507.933 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 799,
      "bounding box" : [ 71.99, 493.329, 364.311, 507.933 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Auxiliary buildings such as garages and the like.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 799,
      "bounding box" : [ 71.99, 417.436, 384.822, 482.613 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: A reduction in clearance above only the overhanging portion of the roof to not less than 450 mm shall be permitted if (1) not more than 1 200 mm of the broadband communications drop cables pass above the roof overhang, and (2) they are terminated at a through-the-roof raceway or support.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 799,
      "bounding box" : [ 71.99, 366.79, 384.861, 406.714 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 3: Where the roof has a slope of not less than 100 mm in 300 mm, a reduction in clearance to not less than 900 mm shall be permitted.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13847,
    "page number" : 799,
    "bounding box" : [ 71.996, 291.017, 385.112, 356.228 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(g) Final Spans. Final spans of network-powered broadband communications cables without an outer jacket shall be permitted to be attached to the building, but they shall be kept not less than 900 mm from windows that are designed to be opened, doors, porches, balconies, ladders, stairs, fire escapes, or similar locations."
  }, {
    "type" : "paragraph",
    "id" : 13848,
    "page number" : 799,
    "bounding box" : [ 71.992, 252.972, 384.809, 280.235 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Conductors run above the top level of a window shall be permitted to be less than 900 mm requirement above."
  }, {
    "type" : "paragraph",
    "id" : 13849,
    "page number" : 799,
    "bounding box" : [ 71.997, 177.138, 384.894, 242.14 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Overhead network-powered broadband communications cables shall not be installed beneath openings through which materials may be moved, such as openings in farm and commercial buildings, and shall not be installed where they will obstruct entrance to these building openings."
  }, {
    "type" : "paragraph",
    "id" : 13850,
    "page number" : 799,
    "bounding box" : [ 71.986, 101.233, 384.845, 166.51 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(h) Between Buildings. Network-powered broadband communications cables extending between buildings and also the supports or attachment fixtures shall be acceptable for the purpose and shall have sufficient strength to withstand the loads to which they may be subjected."
  }, {
    "type" : "paragraph",
    "id" : 13851,
    "page number" : 799,
    "bounding box" : [ 71.992, 25.274, 384.996, 90.517 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where a network-powered broadband communications cable does not have sufficient strength to be self-supporting, it shall be attached to a supporting messenger cable that, together with the attachment fixtures or supports, shall be acceptable for the purpose and shall have sufficient strength to withstand the loads to which they"
  }, {
    "type" : "paragraph",
    "id" : 13852,
    "page number" : 799,
    "bounding box" : [ 456.83, 531.254, 535.317, 545.858 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "may be subjected."
  }, {
    "type" : "paragraph",
    "id" : 13853,
    "page number" : 799,
    "bounding box" : [ 456.837, 468.081, 769.681, 520.631 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(i) On Buildings. Where attached to buildings, network-powered broadband communications cables shall be securely fastened in such a manner that they will be separated from other conductors in accordance with 8.30.2.5(i)(1) through (i)(4)."
  }, {
    "type" : "list",
    "id" : 13854,
    "level" : "5",
    "page number" : 799,
    "bounding box" : [ 474.832, 215.116, 769.702, 457.392 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 799,
      "bounding box" : [ 474.832, 442.755, 769.671, 457.392 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Electric Light or Power. The network-powered broadband",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 86,
        "page number" : 799,
        "bounding box" : [ 456.836, 379.522, 769.853, 444.523 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "communications cable shall have a separation of at least 100 mm from electric light, power, Class 1, or non-power-limited fire alarm circuit conductors not in raceway or cable, or be permanently separated from conductors of the other system by a continuous and firmly fixed nonconductor in addition to the insulation on the wires."
      } ]
    }, {
      "type" : "list item",
      "page number" : 799,
      "bounding box" : [ 474.832, 354.256, 769.662, 368.892 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Other Communications Systems. Network-powered",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 87,
        "page number" : 799,
        "bounding box" : [ 456.825, 291.022, 769.678, 356.023 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "broadband communications cables shall be installed so that there will be no unnecessary interference in the maintenance of the separate systems. In no case shall the conductors, cables, messenger strand, or equipment of one system cause abrasion to the conductors, cables, messenger strand, or equipment of any other system."
      } ]
    }, {
      "type" : "list item",
      "page number" : 799,
      "bounding box" : [ 474.832, 265.696, 769.702, 280.333 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Lightning Conductors. Where practicable, a separation of at",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 88,
        "page number" : 799,
        "bounding box" : [ 456.836, 240.376, 769.722, 267.464 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "least 1 800 mm shall be maintained between any network-powered broadband communications cable and lightning conductors."
      } ]
    }, {
      "type" : "list item",
      "page number" : 799,
      "bounding box" : [ 474.833, 215.116, 769.671, 229.752 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) Protection from Damage. Network-powered broadband",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13855,
    "page number" : 799,
    "bounding box" : [ 456.826, 177.136, 769.695, 216.884 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "communications cables attached to buildings and located within 2 400 mm of finished grade shall be protected by enclosures, raceways, or other approved means."
  }, {
    "type" : "paragraph",
    "id" : 13856,
    "page number" : 799,
    "bounding box" : [ 456.833, 101.176, 769.751, 166.42 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A low power network-powered broadband communications circuit that is equipped with a listed fault protection device, appropriate to the network-powered broadband communications cable used, and located on the network side of the network-powered broadband communications cable being protected."
  }, {
    "type" : "heading",
    "id" : 13857,
    "level" : "Subtitle",
    "page number" : 799,
    "bounding box" : [ 456.833, 75.917, 694.603, 90.553 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.30.2.8 Underground Circuits Entering Buildings."
  }, {
    "type" : "paragraph",
    "id" : 13858,
    "page number" : 799,
    "bounding box" : [ 456.827, 25.338, 769.68, 65.294 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Underground Systems. Underground network-powered broadband communications cables in a duct, pedestal, handhole enclosure, or manhole that contains electric light, power conductors,"
  }, {
    "type" : "paragraph",
    "id" : 13859,
    "page number" : 800,
    "bounding box" : [ 71.99, 505.989, 384.847, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "non-power-limited fire alarm circuit conductors, or Class 1 circuits shall be in a section permanently separated from such conductors by means of a suitable barrier."
  }, {
    "type" : "paragraph",
    "id" : 13860,
    "page number" : 800,
    "bounding box" : [ 71.996, 442.75, 384.893, 495.366 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Direct-Buried Cables and Raceways. Direct-buried networkpowered broadband communications cables shall be separated at least 300 mm from conductors of any light, power, non-power-limited fire alarm circuit conductors or Class 1 circuit."
  }, {
    "type" : "list",
    "id" : 13861,
    "level" : "6",
    "page number" : 800,
    "bounding box" : [ 71.99, 303.557, 384.873, 432.033 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 800,
      "bounding box" : [ 71.99, 392.11, 384.809, 432.033 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Where electric service conductors or networkpowered broadband communications cables are installed in raceways or have metal cable armor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 800,
      "bounding box" : [ 71.99, 303.557, 384.873, 381.394 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Where electric light or power branch-circuit or feeder conductors, nonpower-limited fire alarm circuit conductors, or Class 1 circuit conductors are installed in a raceway or in metalsheathed, metal-clad, or Type UF or Type USE cables; or the network-powered broadband communications cables have metal cable armor or are installed in a raceway.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13862,
    "page number" : 800,
    "bounding box" : [ 71.985, 139.223, 384.979, 292.987 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Mechanical Protection. Direct-buried cable, conduit, or other raceways shall be installed to meet the minimum cover requirements of Table 8.30.2.8. In addition, direct-buried cables emerging from the ground shall be protected by enclosures, raceways, or other approved means extending from the minimum cover distance required by Table 8.30.2.8 below grade to a point at least 2 400 mm above finished grade. In no case shall the protection be required to exceed 450 mm below finished grade. Type BMU and BLU direct-buried cables emerging from the ground shall be installed in rigid metal conduit, intermediate metal conduit, rigid nonmetallic conduit, or other approved means extending from the minimum cover distance required by Table 8.30.2.8 below grade to the point of entrance."
  }, {
    "type" : "paragraph",
    "id" : 13863,
    "page number" : 800,
    "bounding box" : [ 71.99, 63.258, 384.908, 128.435 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: A low power network-powered broadband communications circuit that is equipped with a listed fault protection device, appropriate to the network-powered broadband communications cable used, and located on the network side of the network-powered broadband communications cable being protected."
  }, {
    "type" : "heading",
    "id" : 13864,
    "level" : "Subtitle",
    "page number" : 801,
    "bounding box" : [ 38.64, 731.11, 556.742, 771.066 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 8.30.2.8 Network-Powered Broadband Communications Systems Minimum Cover Requirements, Burial in Millimetres (Cover is the shortest distance measured between a point on the top surface of any direct-buried cable, conduit, or other raceway and the top surface of finished grade, concrete, or similar cover.)"
  }, {
    "type" : "table",
    "id" : 13865,
    "level" : "7",
    "page number" : 801,
    "bounding box" : [ 35.1, 539.3, 559.56, 731.12 ],
    "number of rows" : 2,
    "number of columns" : 4,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 801,
        "bounding box" : [ 35.58, 654.44, 296.52, 730.61 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 801,
          "bounding box" : [ 76.499, 685.39, 255.286, 700.026 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Location of Wiring Method or Circuit"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 801,
        "bounding box" : [ 296.52, 654.44, 364.02, 730.61 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 801,
          "bounding box" : [ 314.157, 653.71, 345.878, 706.327 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Direct Burial Cables (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 801,
        "bounding box" : [ 364.02, 654.44, 436.02, 730.61 ],
        "row number" : 1,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 801,
          "bounding box" : [ 369.294, 653.71, 430.253, 731.646 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Rigid Metal Conduit or Intermediate Metal Conduit (mm)"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 801,
        "bounding box" : [ 436.02, 654.44, 559.08, 730.61 ],
        "row number" : 1,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 801,
          "bounding box" : [ 442.44, 653.71, 553.275, 731.646 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Nonmetallic Raceways Listed or Direct Burial; Without Concrete Encasement or Other Approved Raceways (mm)"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 801,
        "bounding box" : [ 35.58, 540.02, 296.52, 654.44 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 801,
          "bounding box" : [ 40.86, 602.71, 291.039, 655.117 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "All locations not specified below In trench below 50 mm thick concrete or equivalent Under a building (in raceways only) Under minimum of 100 mm thick concrete exterior slab"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 801,
          "bounding box" : [ 48.777, 577.456, 290.96, 604.477 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "with no vehicular traffic and the slab extending not less than 150 mm beyond the underground installation"
        }, {
          "type" : "paragraph",
          "id" : 7,
          "page number" : 801,
          "bounding box" : [ 40.86, 539.47, 290.985, 579.218 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "One- and two-family dwelling driveways and outdoor parking areas and used only for dwelling related purposes"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 801,
        "bounding box" : [ 296.52, 540.02, 364.02, 654.44 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 8,
          "page number" : 801,
          "bounding box" : [ 321.72, 602.711, 338.249, 655.118 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "450 300 0 300"
        }, {
          "type" : "paragraph",
          "id" : 9,
          "page number" : 801,
          "bounding box" : [ 321.72, 564.791, 338.249, 579.219 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 801,
        "bounding box" : [ 364.02, 540.02, 436.02, 654.44 ],
        "row number" : 2,
        "column number" : 3,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 10,
          "page number" : 801,
          "bounding box" : [ 391.5, 602.712, 408.029, 655.119 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "150 150 0 100"
        }, {
          "type" : "paragraph",
          "id" : 11,
          "page number" : 801,
          "bounding box" : [ 391.5, 564.792, 408.029, 579.22 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 801,
        "bounding box" : [ 436.02, 540.02, 559.08, 654.44 ],
        "row number" : 2,
        "column number" : 4,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 12,
          "page number" : 801,
          "bounding box" : [ 489.54, 602.713, 506.069, 655.12 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "300 150 0 100"
        }, {
          "type" : "paragraph",
          "id" : 13,
          "page number" : 801,
          "bounding box" : [ 489.54, 564.793, 506.069, 579.221 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "300"
        } ]
      } ]
    } ]
  }, {
    "type" : "caption",
    "id" : 13866,
    "page number" : 801,
    "bounding box" : [ 35.28, 528.377, 58.797, 540.203 ],
    "linked content id" : 239,
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "Notes:"
  }, {
    "type" : "list",
    "id" : 13867,
    "level" : "8",
    "page number" : 801,
    "bounding box" : [ 44.64, 476.657, 560.155, 529.883 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 801,
      "bounding box" : [ 44.64, 518.057, 487.547, 529.883 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "1. Raceways approved for burial only where concrete encased shall require a concrete envelope not less than 50 mm thick.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 801,
      "bounding box" : [ 44.64, 507.677, 470.84, 519.503 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "2. Lesser depths shall be permitted where cables rise for terminations or splices or where access is otherwise required.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 801,
      "bounding box" : [ 44.64, 497.357, 560.155, 509.183 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "3. Where solid rock is encountered, all wiring shall be installed in metal or nonmetallic raceway permitted for direct burial. The raceways shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 85,
        "page number" : 801,
        "bounding box" : [ 35.28, 486.98, 299.516, 498.806 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 9.0,
        "text color" : "[0.0]",
        "content" : "be covered by a minimum of 50 mm of concrete extending down to rock."
      } ]
    }, {
      "type" : "list item",
      "page number" : 801,
      "bounding box" : [ 44.641, 476.657, 560.154, 488.483 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 9.0,
      "text color" : "[0.0]",
      "content" : "4. Low power network-powered broadband communications circuits using directly buried community antenna television and radio distribution",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13868,
    "page number" : 801,
    "bounding box" : [ 35.281, 455.957, 560.164, 478.106 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 9.0,
    "text color" : "[0.0]",
    "content" : "system coaxial cables that were installed outside and entering buildings prior to January 1, 2000, in accordance with Article 8.20 shall be permitted where buried to a minimum depth of 300 mm."
  }, {
    "type" : "paragraph",
    "id" : 13869,
    "page number" : 802,
    "bounding box" : [ 71.996, 505.989, 384.963, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Pools. Cables located under the pool or within the area extending 1 500 mm horizontally from the inside wall of the pool shall meet those clearances and requirements specified in 6.80.1.10."
  }, {
    "type" : "paragraph",
    "id" : 13870,
    "page number" : 802,
    "bounding box" : [ 71.99, 455.35, 268.018, 495.306 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.30.3 Protection 8.30.3.1 Primary Electrical Protection."
  }, {
    "type" : "paragraph",
    "id" : 13871,
    "page number" : 802,
    "bounding box" : [ 71.985, 316.282, 384.903, 444.726 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Application. Primary electrical protection shall be provided on all network-powered broadband communications conductors that are neither grounded nor interrupted and are run partly or entirely in aerial cable not confined within a block. Also, primary electrical protection shall be provided on all aerial or underground network-powered broadband communications conductors that are neither grounded nor interrupted and are located within the block containing the building served so as to be exposed to lightning or accidental contact with electric light or power conductors operating at over 300 volts to ground"
  }, {
    "type" : "paragraph",
    "id" : 13872,
    "page number" : 802,
    "bounding box" : [ 71.99, 278.292, 384.892, 305.555 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Where electrical protection is provided on the derived circuit(s) (output side of the NIU) in accordance with 8.30.3.1(b)(3)."
  }, {
    "type" : "list",
    "id" : 13873,
    "level" : "9",
    "page number" : 802,
    "bounding box" : [ 81.351, 182.945, 375.457, 267.188 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 802,
      "bounding box" : [ 81.351, 210.554, 375.455, 267.188 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: On network-powered broadband communications conductors not exposed to lightning or accidental contact with power conductors, providing primary electrical protection in accordance with this article will help protect against other hazards, such as ground potential rise caused by power fault currents, and above-normal voltages induced by fault currents on power circuits in proximity to the network-powered broadband communications conductors.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 802,
      "bounding box" : [ 81.351, 182.945, 375.457, 202.807 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Network-powered broadband communications circuits are considered to have a lightning exposure unless one or more of the following conditions exist.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13874,
    "level" : "10",
    "page number" : 802,
    "bounding box" : [ 81.35, 136.988, 375.421, 175.206 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 802,
      "bounding box" : [ 81.35, 155.408, 375.421, 175.206 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "(1) Circuits in large metropolitan areas where buildings are close together and sufficiently high to intercept lightning.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 802,
      "bounding box" : [ 81.35, 136.988, 375.4, 156.786 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "(2) Areas having an average of five or fewer thunderstorm days per year and earth resistivity of less than 100 ohm-metres.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13875,
    "level" : "10",
    "page number" : 802,
    "bounding box" : [ 71.982, 23.05, 384.837, 126.246 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 802,
      "bounding box" : [ 71.983, 61.036, 384.836, 126.246 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Fuseless Primary Protectors. Fuseless-type primary protectors shall be permitted where power fault currents on all protected conductors in the cable are safely limited to a value no greater than the current-carrying capacity of the primary protector and of the primary protector grounding conductor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 802,
      "bounding box" : [ 71.982, 23.05, 384.837, 63.007 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Fused Primary Protectors. Where the requirements listed under 8.30.3.1(a)(1) are not met, fused-type primary protectors shall be used. Fused-type primary protectors shall consist of an arrester",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13876,
    "page number" : 802,
    "bounding box" : [ 456.82, 493.401, 769.723, 545.742 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "connected between each conductor to be protected and ground, a fuse in series with each conductor to be protected, and an appropriate mounting arrangement. Fused primary protector terminals shall be marked to indicate line, instrument, and ground, as applicable."
  }, {
    "type" : "paragraph",
    "id" : 13877,
    "page number" : 802,
    "bounding box" : [ 456.835, 455.411, 769.673, 482.707 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Location. The location of the primary protector, where required, shall comply with (b)(1), (b)(2), or (b)(3)."
  }, {
    "type" : "list",
    "id" : 13878,
    "level" : "5",
    "page number" : 802,
    "bounding box" : [ 474.828, 328.932, 769.774, 444.727 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 802,
      "bounding box" : [ 474.829, 430.091, 769.774, 444.727 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) A listed primary protector shall be applied on each network-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 83,
        "page number" : 802,
        "bounding box" : [ 456.822, 404.837, 769.699, 431.925 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "powered broadband communications cable external to and on the network side of the network interface unit."
      } ]
    }, {
      "type" : "list item",
      "page number" : 802,
      "bounding box" : [ 474.828, 392.172, 769.654, 406.808 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) The primary protector function shall be an integral part of and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 84,
        "page number" : 802,
        "bounding box" : [ 456.821, 341.598, 769.706, 393.939 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "contained in the network interface unit. . The network interface unit shall be listed as being suitable for application with network-powered broadband communications systems and shall have an external marking indicating that it contains primary electrical protection."
      } ]
    }, {
      "type" : "list item",
      "page number" : 802,
      "bounding box" : [ 474.828, 328.932, 769.692, 343.569 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) The primary protector(s) shall be provided on the derived",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13879,
    "page number" : 802,
    "bounding box" : [ 456.821, 291.018, 769.667, 330.7 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "circuit(s) (output side of the NIU), and the combination of the NIU and the protector(s) shall be listed as being suitable for application with network-powered broadband communications systems."
  }, {
    "type" : "paragraph",
    "id" : 13880,
    "page number" : 802,
    "bounding box" : [ 456.833, 240.373, 769.638, 280.121 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "A primary protector, whether provided integrally or external to the network interface unit, shall be located as close as practicable to the point of entrance."
  }, {
    "type" : "paragraph",
    "id" : 13881,
    "page number" : 802,
    "bounding box" : [ 456.833, 139.225, 769.711, 242.141 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "For purposes of this section, a network interface unit and any externally provided primary protectors located at mobile home service equipment located in sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves, or at a mobile home disconnecting means grounded in accordance with 2.50.2.13 and located in sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves, shall be considered to meet the requirements of this section."
  }, {
    "type" : "paragraph",
    "id" : 13882,
    "page number" : 802,
    "bounding box" : [ 466.19, 99.009, 760.26, 128.048 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Selecting a network interface unit and primary protector location to achieve the shortest practicable primary protector grounding conductor helps limit potential differences between communications circuits and other metallic systems."
  }, {
    "type" : "paragraph",
    "id" : 13883,
    "page number" : 802,
    "bounding box" : [ 456.836, 35.715, 769.774, 88.266 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Hazardous (Classified) Locations. The primary protector or equipment providing the primary protection function shall not be located in any hazardous (classified) location as defined in Article 5.0 or in the vicinity of easily ignitable material."
  }, {
    "type" : "paragraph",
    "id" : 13884,
    "page number" : 803,
    "bounding box" : [ 71.99, 531.249, 333.104, 545.853 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: As permitted in 5.1.3.51, 5.2.3.51, and 5.3.3.51."
  }, {
    "type" : "list",
    "id" : 13885,
    "level" : "8",
    "page number" : 803,
    "bounding box" : [ 71.99, 149.541, 385.002, 520.566 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "next list id" : 13947,
    "list items" : [ {
      "type" : "list item",
      "page number" : 803,
      "bounding box" : [ 71.99, 303.616, 385.002, 520.566 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.30.3.4 Grounding or Interruption of Metallic Members of Network-Powered Broadband Communications Cables. The shields of network-powered broadband communications cables used for communications or powering shall be grounded at the building as close as practicable to the point of entrance or attachment of the NIU. Metallic cable members not used for communications or powering shall be grounded or interrupted by an insulating joint or equivalent device as close as practicable to the point of entrance or attachment of the NIU. For purposes of this section, grounding or interruption of networkpowered broadband communications cable metallic members installed at mobile home service equipment located in sight from and no more than 9 000 mm from the exterior wall of the mobile home it serves, or at a mobile home disconnecting means grounded in accordance with 2.50.2.13 and located in sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves, shall be considered to meet the requirements of this section.",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 81,
        "page number" : 803,
        "bounding box" : [ 81.351, 263.469, 375.46, 292.508 ],
        "font" : "ArialMT",
        "font size" : 7.98,
        "text color" : "[0.0]",
        "content" : "FPN: Selecting a grounding location to achieve the shortest practicable grounding conductor helps limit potential differences between the network-powered broadband communications circuits and other metallic systems."
      }, {
        "type" : "paragraph",
        "id" : 82,
        "page number" : 803,
        "bounding box" : [ 165.41, 238.029, 291.395, 252.666 ],
        "font" : "TimesNewRomanPS-BoldMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "8.30.4 Grounding Methods"
      } ]
    }, {
      "type" : "list item",
      "page number" : 803,
      "bounding box" : [ 71.99, 149.541, 384.858, 227.346 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.30.4.1 Cable, Network Interface Unit, and Primary Protector Grounding. Network interface units containing protectors, NIUs with metallic enclosures, primary protectors, and the metallic members of the network-powered broadband communications cable that are intended to be grounded shall be grounded as specified in 8.30.4.1(a) through 8.30.4.1(d).",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 13886,
    "level" : "Subtitle",
    "page number" : 803,
    "bounding box" : [ 81.351, 124.211, 205.125, 138.847 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Grounding Conductor."
  }, {
    "type" : "list",
    "id" : 13887,
    "level" : "5",
    "page number" : 803,
    "bounding box" : [ 89.989, 48.372, 384.848, 113.587 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 803,
      "bounding box" : [ 89.99, 98.951, 384.848, 113.587 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Insulation. The grounding conductor shall be insulated and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 79,
        "page number" : 803,
        "bounding box" : [ 71.994, 86.291, 253.487, 100.719 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "shall be listed as suitable for the purpose."
      } ]
    }, {
      "type" : "list item",
      "page number" : 803,
      "bounding box" : [ 89.99, 73.631, 384.791, 88.267 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Material. The grounding conductor shall be copper or other",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 80,
        "page number" : 803,
        "bounding box" : [ 71.994, 61.037, 325.23, 75.465 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "corrosion-resistant conductive material, stranded or solid."
      } ]
    }, {
      "type" : "list item",
      "page number" : 803,
      "bounding box" : [ 89.989, 48.372, 384.814, 63.008 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Size. The grounding conductor shall not be smaller than",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13888,
    "level" : "7",
    "page number" : 803,
    "bounding box" : [ 71.992, 23.049, 384.867, 51.129 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 13932,
    "list items" : [ {
      "type" : "list item",
      "page number" : 803,
      "bounding box" : [ 71.992, 23.049, 384.867, 51.129 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2.0 mm2 (1.6 mm dia.), and shall have a current-carrying capacity approximately equal to that of the grounded metallic member(s) and",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13889,
    "page number" : 803,
    "bounding box" : [ 456.83, 505.989, 769.679, 545.741 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "protected conductor(s) of the network-powered broadband communications cable. The grounding conductor shall not be required to exceed 14 mm2."
  }, {
    "type" : "paragraph",
    "id" : 13890,
    "level" : "2",
    "page number" : 803,
    "bounding box" : [ 456.834, 455.41, 769.749, 508.026 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(4) Length. The grounding conductor shall be as short as practicable. In one-family and multifamily dwellings, the grounding conductor shall be as short as permissible, not to exceed 6 000 mm in length."
  }, {
    "type" : "paragraph",
    "id" : 13891,
    "page number" : 803,
    "bounding box" : [ 466.19, 406.095, 760.288, 444.248 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: Similar grounding conductor length limitations applied at apartment buildings and commercial buildings will help to reduce voltages that may be developed between the building's power and communications systems during lightning events."
  }, {
    "type" : "paragraph",
    "id" : 13892,
    "page number" : 803,
    "bounding box" : [ 456.83, 292.167, 769.679, 395.192 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: In one- and two-family dwellings where it is not practicable to achieve an overall maximum grounding conductor length of 6 000 mm, a separate communications ground rod meeting the minimum dimensional criteria of 8.30.4.1(b)(2)b shall be driven, and the grounding conductor shall be connected to the communications ground rod in accordance with 8.30.4.1(c). The communications ground rod shall be bonded to the power grounding electrode system in accordance with 8.30.4.1(d)."
  }, {
    "type" : "list",
    "id" : 13893,
    "level" : "5",
    "page number" : 803,
    "bounding box" : [ 456.823, 190.937, 769.656, 281.467 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 803,
      "bounding box" : [ 456.834, 254.171, 769.648, 281.467 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Run in Straight Line. The grounding conductor shall be run to the grounding electrode in as straight a line as practicable.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 803,
      "bounding box" : [ 456.823, 190.937, 769.656, 256.147 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(6) Physical Protection. Where subject to physical damage, the grounding conductor shall be adequately protected. Where the grounding conductor is run in a metal raceway, both ends of the raceway shall be bonded to the grounding conductor or the same terminal or electrode to which the grounding conductor is connected.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13894,
    "page number" : 803,
    "bounding box" : [ 456.835, 153.011, 769.635, 180.307 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Electrode. The grounding conductor shall be connected as follows."
  }, {
    "type" : "heading",
    "id" : 13895,
    "level" : "Subtitle",
    "page number" : 803,
    "bounding box" : [ 456.833, 115.031, 769.645, 142.327 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) In Buildings or Structures with Grounding Means. To the nearest accessible location on the following:"
  }, {
    "type" : "list",
    "id" : 13896,
    "level" : "6",
    "page number" : 803,
    "bounding box" : [ 484.188, 26.532, 769.721, 104.408 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 803,
      "bounding box" : [ 484.188, 89.771, 769.605, 104.408 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. The building or structure grounding electrode system as",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 77,
        "page number" : 803,
        "bounding box" : [ 456.826, 77.111, 541.607, 91.539 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "covered in 2.50.3.1"
      } ]
    }, {
      "type" : "list item",
      "page number" : 803,
      "bounding box" : [ 484.188, 64.452, 769.721, 79.088 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. The grounded interior metal water piping system, within",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 78,
        "page number" : 803,
        "bounding box" : [ 456.826, 39.132, 769.565, 66.219 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "1 500 mm from its point of entrance to the building, as covered in 2.50.3.1"
      } ]
    }, {
      "type" : "list item",
      "page number" : 803,
      "bounding box" : [ 484.188, 26.532, 769.638, 41.168 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "c. The power service accessible means external to enclosures as",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13897,
    "page number" : 804,
    "bounding box" : [ 71.99, 531.309, 156.771, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "covered in 2.50.5.5"
  }, {
    "type" : "list",
    "id" : 13898,
    "level" : "6",
    "page number" : 804,
    "bounding box" : [ 99.35, 468.07, 384.973, 533.286 ],
    "numbering style" : "english letters",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 804,
      "bounding box" : [ 99.35, 518.649, 269.502, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "d. The metallic power service raceway",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 804,
      "bounding box" : [ 99.35, 505.989, 254.67, 520.626 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "e. The service equipment enclosure",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 804,
      "bounding box" : [ 99.35, 493.39, 384.817, 508.026 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "f. The grounding electrode conductor or the grounding electrode",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 76,
        "page number" : 804,
        "bounding box" : [ 71.988, 480.73, 202.68, 495.158 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "conductor metal enclosure, or"
      } ]
    }, {
      "type" : "list item",
      "page number" : 804,
      "bounding box" : [ 99.35, 468.07, 384.973, 482.706 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "g. To the grounding conductor or to the grounding electrode of a",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13899,
    "page number" : 804,
    "bounding box" : [ 71.988, 442.75, 384.831, 469.838 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "building or structure disconnecting means that is grounded to an electrode as covered in 2.50.2.13"
  }, {
    "type" : "paragraph",
    "id" : 13900,
    "page number" : 804,
    "bounding box" : [ 71.994, 392.171, 384.858, 431.918 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "For purposes of this section, the mobile home service equipment or the mobile home disconnecting means, as described in 8.30.3.4, shall be considered accessible."
  }, {
    "type" : "paragraph",
    "id" : 13901,
    "level" : "2",
    "page number" : 804,
    "bounding box" : [ 71.983, 328.937, 384.822, 381.487 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) In Buildings or Structures Without Grounding Means. If the building or structure served has no grounding means, as described in (b)(1), the grounding conductor shall be connected to either of the following:"
  }, {
    "type" : "list",
    "id" : 13902,
    "level" : "5",
    "page number" : 804,
    "bounding box" : [ 71.987, 177.138, 384.86, 330.699 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 804,
      "bounding box" : [ 71.987, 303.611, 384.793, 330.699 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. To any one of the individual electrodes described in 2.50.3.3(a)(1), (a)(2), (a)(3), or (a)(4)",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 804,
      "bounding box" : [ 71.987, 177.138, 384.86, 305.44 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. If the building or structure served has no grounding means, as described in 8.30.4.1(b)(1) or (b)(2)a, to an effectively grounded metal structure or to a ground rod or pipe not less than 1 500 mm in length and 13 mm in diameter, driven, where practicable, into permanently damp earth and separated from lightning conductors as covered in 8.0.2.10 and at least 1 800 mm from electrodes of other systems. Steam or hot water pipes or lightning-rod conductors shall not be employed as electrodes for protectors, NIUs with integral protection, grounded metallic members, NIUs with metallic enclosures, and other equipment.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13903,
    "level" : "6",
    "page number" : 804,
    "bounding box" : [ 71.994, 25.329, 384.908, 166.51 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 804,
      "bounding box" : [ 71.994, 101.233, 384.908, 166.51 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Electrode Connection. Connections to grounding electrodes shall comply with Section 2.50.3.21. Connectors, clamps, fittings, or lugs used to attach grounding conductors and bonding jumpers to grounding electrodes or to each other that are to be concrete encased or buried in the earth shall be suitable for its application.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 804,
      "bounding box" : [ 71.995, 25.329, 384.854, 90.609 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(d) Bonding of Electrodes. A bonding jumper not smaller than 14 mm2 copper or equivalent shall be connected between the networkpowered broadband communications system grounding electrode and the power grounding electrode system at the building or structure served where separate electrodes are used.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13904,
    "page number" : 804,
    "bounding box" : [ 456.831, 518.589, 683.368, 533.193 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: At mobile homes as covered in 8.30.4.2."
  }, {
    "type" : "list",
    "id" : 13905,
    "level" : "7",
    "page number" : 804,
    "bounding box" : [ 466.191, 469.329, 760.296, 507.548 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 804,
      "bounding box" : [ 466.191, 496.926, 645.11, 507.548 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: See 2.50.3.11 for use of lightning rods.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 804,
      "bounding box" : [ 466.191, 469.329, 760.296, 489.128 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: Bonding together of all separate electrodes limits potential differences between them and between their associated wiring systems.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 13906,
    "level" : "Subtitle",
    "page number" : 804,
    "bounding box" : [ 456.831, 443.829, 696.001, 458.465 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.30.4.2 Bonding and Grounding at Mobile Homes."
  }, {
    "type" : "list",
    "id" : 13907,
    "level" : "6",
    "page number" : 804,
    "bounding box" : [ 456.828, 190.929, 769.75, 433.266 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 804,
      "bounding box" : [ 456.836, 330.076, 769.69, 433.266 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) Grounding. Where there is no mobile home service equipment located in sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves, or there is no mobile home disconnecting means grounded in accordance with 2.50.2.13 and located within sight from and not more than 9 000 mm from the exterior wall of the mobile home it serves, the network-powered broadband communications cable, network interface unit, and primary protector ground, shall be installed in accordance with 8.30.4.1(b)(2).",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 804,
      "bounding box" : [ 456.828, 190.929, 769.75, 319.387 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Bonding. The network-powered broadband communications cable grounding terminal, network interface unit grounding terminal, if present, and primary protector grounding terminal shall be bonded together with a copper bonding conductor not smaller than 3.5 mm2 (2.0 mm dia.). The network-powered broadband communications cable grounding terminal, network interface unit grounding terminal, primary protector grounding terminal, or the grounding electrode shall be bonded to the metal frame or available grounding terminal of the mobile home with a copper bonding conductor not smaller than 3.5 mm2 (2.0 mm dia.) under any of the following conditions:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13908,
    "level" : "6",
    "page number" : 804,
    "bounding box" : [ 456.834, 140.35, 769.689, 180.306 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 804,
      "bounding box" : [ 456.834, 153.01, 769.689, 180.306 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Where there is no mobile home service equipment or disconnecting means as in 8.30.4.2(a), or",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 804,
      "bounding box" : [ 474.829, 140.35, 723.664, 154.986 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Where the mobile home is supplied by cord and plug",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13909,
    "page number" : 804,
    "bounding box" : [ 516.469, 102.31, 710.014, 116.946 ],
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.30.5 Wiring Methods Within Buildings"
  }, {
    "type" : "heading",
    "id" : 13910,
    "level" : "Subtitle",
    "page number" : 804,
    "bounding box" : [ 456.829, 39.135, 769.685, 91.685 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.30.5.1 Installation of Network-Powered BroadbandCommunications Cables and Equipment. Cable and equipmentinstallations within buildings shall comply with 8.30.5.1(a) through8.30.5.1(d), as applicable."
  }, {
    "type" : "heading",
    "id" : 13911,
    "level" : "Subtitle",
    "page number" : 805,
    "bounding box" : [ 81.351, 531.249, 220.716, 545.885 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Separation of Conductors."
  }, {
    "type" : "paragraph",
    "id" : 13912,
    "level" : "2",
    "page number" : 805,
    "bounding box" : [ 89.99, 505.99, 234.477, 520.626 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) In Raceways and Enclosures."
  }, {
    "type" : "list",
    "id" : 13913,
    "level" : "5",
    "page number" : 805,
    "bounding box" : [ 71.988, 392.176, 384.977, 495.366 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 805,
      "bounding box" : [ 71.988, 442.75, 384.977, 495.366 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "a. Low and Medium Power Network-Powered Broadband Communications Circuit Cables. Low and medium power networkpowered broadband communications cables shall be permitted in the same raceway or enclosure.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 805,
      "bounding box" : [ 71.999, 392.176, 384.853, 444.727 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "b. Low Power Network-Powered Broadband Communications Circuit Cables. Low power network-powered broadband communications cables shall be permitted in the same raceway or enclosure with jacketed cables of any of the circuits shown below:",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13914,
    "level" : "6",
    "page number" : 805,
    "bounding box" : [ 107.99, 278.352, 384.918, 381.487 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 5,
    "list items" : [ {
      "type" : "list item",
      "page number" : 805,
      "bounding box" : [ 107.99, 366.851, 384.873, 381.487 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1. Class 2 and Class 3 remote-control, signaling, and power-",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 70,
        "page number" : 805,
        "bounding box" : [ 71.987, 354.257, 280.587, 368.685 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "limited circuits in compliance with Article 7.25"
      } ]
    }, {
      "type" : "list item",
      "page number" : 805,
      "bounding box" : [ 107.99, 341.592, 384.79, 356.228 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2. Power-limited fire alarm systems in compliance with",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 71,
        "page number" : 805,
        "bounding box" : [ 71.987, 328.932, 124.564, 343.359 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "Article 7.60"
      } ]
    }, {
      "type" : "list item",
      "page number" : 805,
      "bounding box" : [ 107.991, 316.272, 366.032, 330.908 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3. Communications circuits in compliance with Article 8.0",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 805,
      "bounding box" : [ 107.991, 303.612, 384.788, 318.248 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4. Nonconductive and conductive optical fiber cables in",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 72,
        "page number" : 805,
        "bounding box" : [ 71.988, 291.018, 200.234, 305.445 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "compliance with Article 7.70"
      } ]
    }, {
      "type" : "list item",
      "page number" : 805,
      "bounding box" : [ 107.991, 278.352, 384.918, 292.989 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "5. Community antenna television and radio distribution",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13915,
    "page number" : 805,
    "bounding box" : [ 71.999, 265.692, 249.043, 280.12 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "systems in compliance with Article 8.20"
  }, {
    "type" : "paragraph",
    "id" : 13916,
    "page number" : 805,
    "bounding box" : [ 71.99, 189.799, 384.874, 255.009 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "c. Medium Power Network-Powered Broadband Communications Circuit Cables. Medium power network-powered broadband communications cables shall not be permitted in the same raceway or enclosure with conductors of any of the circuits shown below:"
  }, {
    "type" : "list",
    "id" : 13917,
    "level" : "5",
    "page number" : 805,
    "bounding box" : [ 71.989, 75.974, 384.909, 179.11 ],
    "numbering style" : "unknown style",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 805,
      "bounding box" : [ 71.989, 151.879, 384.875, 179.11 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "1. Class 2 and Class 3 remote-control, signaling, and powerlimited circuits in compliance with Article 7.25",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 805,
      "bounding box" : [ 71.989, 126.554, 384.787, 153.85 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "2. Power-limited fire alarm systems in compliance with Article 7.60",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 805,
      "bounding box" : [ 107.992, 113.894, 366.027, 128.53 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3. Communications circuits in compliance with Article 8.0",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 805,
      "bounding box" : [ 107.992, 75.974, 384.909, 115.87 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "4. Conductive optical fiber cables in compliance with Article 5. Community antenna television and radio distribution",
      "kids" : [ ]
    } ]
  }, {
    "type" : "list",
    "id" : 13918,
    "level" : "6",
    "page number" : 805,
    "bounding box" : [ 71.989, 88.574, 91.283, 103.002 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "next list id" : 13930,
    "list items" : [ {
      "type" : "list item",
      "page number" : 805,
      "bounding box" : [ 71.989, 88.574, 91.283, 103.002 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "7.70",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13919,
    "page number" : 805,
    "bounding box" : [ 71.989, 63.315, 249.033, 77.742 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "systems in compliance with Article 8.20"
  }, {
    "type" : "paragraph",
    "id" : 13920,
    "page number" : 805,
    "bounding box" : [ 71.99, 25.335, 384.841, 52.631 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "d. Electric Light, Power, Class 1, Non–Powered Broadband Communications Circuit Cables. Network-powered broadband"
  }, {
    "type" : "paragraph",
    "id" : 13921,
    "page number" : 805,
    "bounding box" : [ 456.828, 493.401, 769.714, 545.743 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "communications cable shall not be placed in any raceway, compartment, outlet box, junction box, or similar fittings with conductors of electric light, power, Class 1, or nonpower-limited fire alarm circuit cables."
  }, {
    "type" : "list",
    "id" : 13922,
    "level" : "7",
    "page number" : 805,
    "bounding box" : [ 456.833, 328.882, 769.723, 482.619 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 805,
      "bounding box" : [ 456.833, 430.036, 769.723, 482.619 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Where all of the conductors of electric light, power, Class 1, non-power-limited fire alarm circuits are separated from all of the network-powered broadband communications cables by a permanent barrier or listed divider.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 805,
      "bounding box" : [ 456.833, 328.882, 769.713, 419.379 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Power circuit conductors in outlet boxes, junction boxes, or similar fittings or compartments where such conductors are introduced solely for power supply to the network-powered broadband communications system distribution equipment. The power circuit conductors shall be routed within the enclosure to maintain a minimum 6-mm separation from network-powered broadband communications cables.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13923,
    "level" : "2",
    "page number" : 805,
    "bounding box" : [ 456.825, 265.703, 769.77, 318.254 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Other Applications. Network-powered broadband communications cable shall be separated at least 50 mm from conductors of any electric light, power, Class 1, and non-powerlimited fire alarm circuits."
  }, {
    "type" : "list",
    "id" : 13924,
    "level" : "5",
    "page number" : 805,
    "bounding box" : [ 456.833, 101.185, 769.685, 254.921 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 805,
      "bounding box" : [ 456.833, 189.744, 769.658, 254.921 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Where either (1) all of the conductors of electric light, power, Class 1, and non-power-limited fire alarm circuits are in a raceway, or in metal-sheathed, metal-clad, nonmetallic-sheathed, Type AC, or Type UF cables, or (2) all of the network-powered broadband communications cables are encased in raceway.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 805,
      "bounding box" : [ 456.833, 101.185, 769.685, 179.022 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Where the network-powered broadband communications cables are permanently separated from the conductors of electric light, power, Class 1, and non-power-limited fire alarm circuits by a continuous and firmly fixed nonconductor, such as porcelain tubes or flexible tubing, in addition to the insulation on the wire.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13925,
    "page number" : 805,
    "bounding box" : [ 456.827, 38.0, 769.669, 90.616 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Support of Conductors. Raceways shall be used for their intended purpose. Network-powered broadband communications cables shall not be strapped, taped, or attached by any means to the exterior of any conduit or raceway as a means of support."
  }, {
    "type" : "paragraph",
    "id" : 13926,
    "page number" : 806,
    "bounding box" : [ 71.985, 493.395, 384.843, 545.945 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Cable Substitutions. The substitutions for network-powered broadband cables listed in Table 8.30.5.1 shall be permitted. All cables in Table 8.30.5.1, other than network-powered broadband cables, shall be coaxial cables."
  }, {
    "type" : "heading",
    "id" : 13927,
    "level" : "Subtitle",
    "page number" : 806,
    "bounding box" : [ 148.252, 455.35, 308.441, 469.986 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Table 8.30.5.1 Cable Substitutions"
  }, {
    "type" : "table",
    "id" : 13928,
    "level" : "6",
    "page number" : 806,
    "bounding box" : [ 71.331, 339.44, 384.771, 455.3 ],
    "number of rows" : 2,
    "number of columns" : 2,
    "rows" : [ {
      "type" : "table row",
      "row number" : 1,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 806,
        "bounding box" : [ 71.811, 429.26, 121.071, 454.79 ],
        "row number" : 1,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 1,
          "page number" : 806,
          "bounding box" : [ 82.491, 428.53, 109.955, 455.826 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Cable Type"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 806,
        "bounding box" : [ 121.071, 429.26, 384.291, 454.79 ],
        "row number" : 1,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 2,
          "page number" : 806,
          "bounding box" : [ 182.151, 434.889, 323.789, 449.526 ],
          "font" : "TimesNewRomanPS-BoldMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "Permitted Cable Substitutions"
        } ]
      } ]
    }, {
      "type" : "table row",
      "row number" : 2,
      "cells" : [ {
        "type" : "table cell",
        "page number" : 806,
        "bounding box" : [ 71.811, 340.16, 121.071, 429.26 ],
        "row number" : 2,
        "column number" : 1,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 3,
          "page number" : 806,
          "bounding box" : [ 77.09, 377.529, 98.449, 429.937 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "BM BLP BLR BL"
        }, {
          "type" : "paragraph",
          "id" : 4,
          "page number" : 806,
          "bounding box" : [ 77.09, 352.27, 99.046, 366.698 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "BLX"
        } ]
      }, {
        "type" : "table cell",
        "page number" : 806,
        "bounding box" : [ 121.071, 340.16, 384.291, 429.26 ],
        "row number" : 2,
        "column number" : 2,
        "row span" : 1,
        "column span" : 1,
        "kids" : [ {
          "type" : "paragraph",
          "id" : 5,
          "page number" : 806,
          "bounding box" : [ 126.23, 377.53, 379.74, 429.938 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "BMR CMP, CL3P CMP, CL3P, CMR, CL3R, BLP, BMR CMP, CMR, CM, CMG, CL3P, CL3R, CL3, BMR, BM,"
        }, {
          "type" : "paragraph",
          "id" : 6,
          "page number" : 806,
          "bounding box" : [ 126.23, 339.611, 379.728, 379.298 ],
          "font" : "TimesNewRomanPSMT",
          "font size" : 10.98,
          "text color" : "[0.0]",
          "content" : "BLP, BLR CMP, CMR, CM, CMG, CMX, CL3P, CL3R, CL3, CL3X, BMR, BM, BLP, BRP, BL"
        } ]
      } ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13929,
    "page number" : 806,
    "bounding box" : [ 81.351, 300.609, 338.041, 315.246 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Installation and Use. Section 1.10.1.3(b) shall apply."
  }, {
    "type" : "list",
    "id" : 13930,
    "level" : "6",
    "page number" : 806,
    "bounding box" : [ 71.99, 224.715, 384.857, 289.926 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13918,
    "list items" : [ {
      "type" : "list item",
      "page number" : 806,
      "bounding box" : [ 71.99, 224.715, 384.857, 289.926 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.30.5.19 Medium Power Network-Powered Broadband Communications System Wiring Methods. Medium power networkpowered broadband communications systems shall be installed within buildings using listed Type BM or Type BMR, network-powered broadband communications medium power cables.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 13931,
    "level" : "Subtitle",
    "page number" : 806,
    "bounding box" : [ 81.351, 199.451, 384.835, 214.087 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Ducts, Plenums, and Other Air-Handling Spaces. Section"
  }, {
    "type" : "list",
    "id" : 13932,
    "level" : "7",
    "page number" : 806,
    "bounding box" : [ 71.996, 186.791, 161.459, 201.218 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13888,
    "list items" : [ {
      "type" : "list item",
      "page number" : 806,
      "bounding box" : [ 71.996, 186.791, 161.459, 201.218 ],
      "font" : "TimesNewRomanPSMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "3.0.1.22 shall apply.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 13933,
    "level" : "Subtitle",
    "page number" : 806,
    "bounding box" : [ 71.986, 123.557, 384.872, 176.107 ],
    "heading level" : 4,
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(b) Riser. Cables installed in vertical runs and penetrating more thanone floor, or cables installed in vertical runs in a shaft, shall be TypeBMR. Floor penetrations requiring Type BMR shall contain onlycables suitable for riser or plenum use."
  }, {
    "type" : "list",
    "id" : 13934,
    "level" : "5",
    "page number" : 806,
    "bounding box" : [ 71.992, 60.252, 384.828, 112.774 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 806,
      "bounding box" : [ 71.992, 85.511, 384.828, 112.774 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 1: Type BM cables encased in metal raceway or located in a fireproof shaft that has firestops at each floor.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 806,
      "bounding box" : [ 71.992, 60.252, 370.342, 74.855 ],
      "font" : "TimesNewRomanPS-ItalicMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "Exception No. 2: Type BM cables in one- and two-family dwellings.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13935,
    "page number" : 806,
    "bounding box" : [ 71.997, 22.332, 384.825, 49.628 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(c) Other Wiring. Cables installed in locations other than the locations covered in 8.30.5.19(a) and 8.30.5.19(b) shall be Type BM."
  }, {
    "type" : "paragraph",
    "id" : 13936,
    "page number" : 806,
    "bounding box" : [ 456.833, 480.678, 769.721, 533.195 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception: Type BMU cable where the cable enters the building from the outside and is run in rigid metal conduit or intermediate metal conduit, and such conduits are grounded to an electrode in accordance with 8.30.4.1(b)."
  }, {
    "type" : "paragraph",
    "id" : 13937,
    "page number" : 806,
    "bounding box" : [ 456.833, 417.504, 769.661, 469.989 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.30.5.22 Low Power Network-Powered Broadband Communications System Wiring Methods. Low power networkpowered broadband communications systems shall comply with any of the requirements of 8.30.5.22(a) through 8.30.5.22(d)."
  }, {
    "type" : "list",
    "id" : 13938,
    "level" : "1",
    "page number" : 806,
    "bounding box" : [ 466.193, 265.695, 769.698, 406.81 ],
    "numbering style" : "english letters",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 806,
      "bounding box" : [ 466.193, 392.174, 769.684, 406.81 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(a) In Buildings. Low-power network-powered broadband",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 68,
        "page number" : 806,
        "bounding box" : [ 456.827, 354.26, 769.73, 393.941 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "communications systems shall be installed within buildings using listed Type BLX, Type BL, Type BLR, or Type BLP networkpowered broadband communications low-power cables."
      } ]
    }, {
      "type" : "list item",
      "page number" : 806,
      "bounding box" : [ 466.194, 328.934, 769.674, 343.571 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(b) Ducts, Plenums, and Other Air-Handling Spaces. Cables",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 69,
        "page number" : 806,
        "bounding box" : [ 456.84, 291.02, 769.728, 330.702 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "installed in ducts, plenums, and other spaces used for environmental air shall be Type BLP. Type BLX cable installed in compliance with 3.0.1.22."
      } ]
    }, {
      "type" : "list item",
      "page number" : 806,
      "bounding box" : [ 466.194, 265.695, 769.698, 280.331 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(c) Riser. Cables installed in risers shall comply with any of the",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13939,
    "page number" : 806,
    "bounding box" : [ 456.84, 253.035, 670.422, 267.463 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "requirements in 8.30.5.22(c)(1), (c)(2), or (c)(3)."
  }, {
    "type" : "list",
    "id" : 13940,
    "level" : "4",
    "page number" : 806,
    "bounding box" : [ 474.832, 126.557, 769.727, 242.352 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 3,
    "list items" : [ {
      "type" : "list item",
      "page number" : 806,
      "bounding box" : [ 474.833, 227.715, 769.727, 242.352 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(1) Cables in Vertical Runs. Cables installed in vertical runs and",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 66,
        "page number" : 806,
        "bounding box" : [ 456.837, 177.141, 769.696, 229.549 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "penetrating more than one floor, or cables installed in vertical runs in a shaft, shall be Type BLP, BLR or BMR. Floor penetrations requiring Type BMR or BLR shall contain only cables suitable for riser or plenum use."
      } ]
    }, {
      "type" : "list item",
      "page number" : 806,
      "bounding box" : [ 474.832, 164.476, 769.692, 179.112 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) Metal Raceways or Fireproof Shafts. Type BLX cables shall",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 67,
        "page number" : 806,
        "bounding box" : [ 456.836, 139.222, 769.723, 166.31 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "be permitted to be encased in a metal raceway or located in a fireproof shaft having firestops at each floor."
      } ]
    }, {
      "type" : "list item",
      "page number" : 806,
      "bounding box" : [ 474.832, 126.557, 769.643, 141.193 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) One- and Two-Family Dwellings. Type BLX or BL cables",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13941,
    "page number" : 806,
    "bounding box" : [ 456.836, 101.237, 769.648, 128.324 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "less than 10 mm in diameter shall be permitted in one- and two-family dwellings."
  }, {
    "type" : "paragraph",
    "id" : 13942,
    "page number" : 806,
    "bounding box" : [ 456.837, 50.657, 769.697, 90.613 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(d) Other Wiring. Cables installed in locations other than the locations covered in 8.30.5.22(a), (b) and (c) shall comply with the requirements of 8.30.5.22(d)(1) through (d)(5)."
  }, {
    "type" : "paragraph",
    "id" : 13943,
    "level" : "2",
    "page number" : 806,
    "bounding box" : [ 474.832, 25.337, 717.763, 39.974 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) General. Type BLP, BL, or BM shall be permitted."
  }, {
    "type" : "list",
    "id" : 13944,
    "level" : "4",
    "page number" : 807,
    "bounding box" : [ 89.988, 366.85, 384.948, 533.286 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 807,
      "bounding box" : [ 89.99, 518.649, 384.797, 533.286 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(2) In Raceways. Type BLX shall be permitted to be installed in a",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 63,
        "page number" : 807,
        "bounding box" : [ 71.994, 505.989, 111.382, 520.417 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "raceway."
      } ]
    }, {
      "type" : "list item",
      "page number" : 807,
      "bounding box" : [ 89.989, 480.73, 384.939, 495.366 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(3) Type BLU Cable. Type BLU cable entering the building from",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 64,
        "page number" : 807,
        "bounding box" : [ 71.982, 442.75, 384.828, 482.498 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "outside shall be permitted to be run in rigid metal conduit or intermediate metal conduit. Such conduits shall be grounded to an electrode in accordance with 8.30.4.1(b)."
      } ]
    }, {
      "type" : "list item",
      "page number" : 807,
      "bounding box" : [ 89.988, 417.489, 384.813, 432.126 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(4) One- and Two-Family Dwellings. Type BLX or BL cables",
      "kids" : [ {
        "type" : "paragraph",
        "id" : 65,
        "page number" : 807,
        "bounding box" : [ 71.992, 392.169, 384.917, 419.257 ],
        "font" : "TimesNewRomanPSMT",
        "font size" : 10.98,
        "text color" : "[0.0]",
        "content" : "less than 10 mm in diameter shall be permitted to be installed in oneand two-family dwellings."
      } ]
    }, {
      "type" : "list item",
      "page number" : 807,
      "bounding box" : [ 89.988, 366.85, 384.948, 381.486 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "(5) Type BLX Cable. Type BLX cable entering the building from",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13945,
    "page number" : 807,
    "bounding box" : [ 71.992, 328.936, 384.841, 368.683 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "outside and terminated at a grounding block or a primary protection location shall be permitted to be installed, provided that the length of cable within the building does not exceed 15 m."
  }, {
    "type" : "paragraph",
    "id" : 13946,
    "page number" : 807,
    "bounding box" : [ 81.351, 261.198, 375.466, 317.768 ],
    "font" : "ArialMT",
    "font size" : 7.98,
    "text color" : "[0.0]",
    "content" : "FPN: This provision limits the length of Type BLX cable to 15 m, while 8.30.3.1(b) requires that the primary protector, or NIU with integral protection, be located as close as practicable to the point at which the cable enters the building. Therefore, in installations requiring a primary protector, or NIU with integral protection, Type BLX cable may not be permitted to extend 15 m into the building if it is practicable to place the primary protector closer than 15 m to the entrance point."
  }, {
    "type" : "list",
    "id" : 13947,
    "level" : "8",
    "page number" : 807,
    "bounding box" : [ 71.99, 223.15, 384.821, 250.446 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 1,
    "previous list id" : 13885,
    "list items" : [ {
      "type" : "list item",
      "page number" : 807,
      "bounding box" : [ 71.99, 223.15, 384.821, 250.446 ],
      "font" : "TimesNewRomanPS-BoldMT",
      "font size" : 10.98,
      "text color" : "[0.0]",
      "content" : "8.30.5.25 Protection Against Physical Damage. Section 3.0.1.4 shall apply.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "paragraph",
    "id" : 13948,
    "page number" : 807,
    "bounding box" : [ 71.99, 185.17, 384.83, 212.466 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.30.5.28 Bends. Bends in network broadband cable shall be made so as not to damage the cable."
  }, {
    "type" : "heading",
    "id" : 13949,
    "level" : "Subtitle",
    "page number" : 807,
    "bounding box" : [ 162.411, 147.19, 294.353, 161.826 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.30.6 Listing Requirements"
  }, {
    "type" : "paragraph",
    "id" : 13950,
    "page number" : 807,
    "bounding box" : [ 71.99, 84.022, 384.888, 136.506 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "8.30.6.1 Network-Powered Broadband Communications Equipment and Cables. Network-powered broadband communications equipment and cables shall be listed as suitable for the purpose."
  }, {
    "type" : "paragraph",
    "id" : 13951,
    "page number" : 807,
    "bounding box" : [ 71.99, 33.377, 384.851, 73.234 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 1: This listing requirement shall not apply to community antenna television and radio distribution system coaxial cables that were installed prior to January 1, 2000, in accordance"
  }, {
    "type" : "paragraph",
    "id" : 13952,
    "page number" : 807,
    "bounding box" : [ 456.829, 518.594, 769.609, 545.857 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "with Article 8.20 and are used for low power network-powered broadband communications circuits."
  }, {
    "type" : "paragraph",
    "id" : 13953,
    "page number" : 807,
    "bounding box" : [ 456.831, 480.672, 769.659, 507.936 ],
    "font" : "TimesNewRomanPS-ItalicMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "Exception No. 2: Substitute cables for network-powered broadband communications cables shall be permitted as shown in Table 8.30.5.1."
  }, {
    "type" : "paragraph",
    "id" : 13954,
    "page number" : 807,
    "bounding box" : [ 456.825, 430.093, 769.704, 470.049 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(a) Listing and Marking. Listing and marking of network-powered broadband communications cables shall comply with 8.30.6.1(a)(1) or (a)(2)."
  }, {
    "type" : "paragraph",
    "id" : 13955,
    "level" : "2",
    "page number" : 807,
    "bounding box" : [ 456.834, 177.152, 769.795, 419.47 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(1) Type BMU, Type BM, and Type BMR Cables. Networkpowered broadband communications medium power underground cable, Type BMU; network-powered broadband communications medium power cable, Type BM; and network-powered broadband communications medium power riser cable, Type BMR, shall be factory-assembled cables consisting of a jacketed coaxial cable, a jacketed combination of coaxial cable and multiple individual conductors, or a jacketed combination of an optical fiber cable and multiple individual conductors. The insulation for the individual conductors shall be rated for 300 volts minimum. Cables intended for outdoor use shall be listed as suitable for the application. Cables shall be marked in accordance with 3.10.1.11. Type BMU cables shall be jacketed and listed as being suitable for outdoor underground use. Type BM cables shall be listed as being suitable for general purpose use, with the exception of risers and plenums, and shall also be listed as being resistant to the spread of fire. Type BMR cables shall be listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor."
  }, {
    "type" : "list",
    "id" : 13956,
    "level" : "4",
    "page number" : 807,
    "bounding box" : [ 466.19, 54.191, 760.301, 166.028 ],
    "numbering style" : "unknown style",
    "number of list items" : 2,
    "list items" : [ {
      "type" : "list item",
      "page number" : 807,
      "bounding box" : [ 466.19, 100.217, 760.3, 166.028 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: One method of defining resistant to spread of fire is that the cables do not spread fire to the top of the tray in the vertical tray flame test in the Reference Standard for Electrical Wires, Cables and Flexible Cords, ANSI/UL 1581-1991. Another method of defining resistant to the spread of fire is for the damage (char length) not to exceed 1 500 mm when performing the CSA vertical flame test for cables in cable trays, as described in Test Methods for Electrical Wires and Cables, CSA C22.2 No. 0.3-M-1985.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 807,
      "bounding box" : [ 466.19, 54.191, 760.301, 92.407 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the cables pass the requirements of the Standard Test for Flame Propagation Height of Electrical and Optical-Fiber Cable Installed Vertically in Shafts, ANSI/UL 1666-2002.",
      "kids" : [ ]
    } ]
  }, {
    "type" : "heading",
    "id" : 13957,
    "level" : "Subtitle",
    "page number" : 807,
    "bounding box" : [ 474.83, 28.809, 769.678, 43.446 ],
    "heading level" : 3,
    "font" : "TimesNewRomanPS-BoldMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "(2) Type BLU, Type BLX, and Type BLP Cables. Network-"
  }, {
    "type" : "paragraph",
    "id" : 13958,
    "page number" : 808,
    "bounding box" : [ 71.99, 215.14, 385.032, 545.737 ],
    "font" : "TimesNewRomanPSMT",
    "font size" : 10.98,
    "text color" : "[0.0]",
    "content" : "powered broadband communications low power underground cable, Type BLU; limited use network-powered broadband communications low power cable, Type BLX; network-powered broadband communications low-power cable, Type BL; network-powered broadband communications low-power riser cable, Type BLR; and network-powered broadband communications low-power plenum cable, Type BLP, shall be factory-assembled cables consisting of a jacketed coaxial cable, a jacketed combination of coaxial cable and multiple individual conductors, or a jacketed combination of an optical fiber cable and multiple individual conductors. The insulation for the individual conductors shall be rated for 300 volts minimum. Cables intended for outdoor use shall be listed as suitable for the application. Cables shall be marked in accordance with 3.10.1.11. Type BLU cables shall be jacketed and listed as being suitable for outdoor underground use. Type BLX limited-use cables shall be listed as being suitable for use outside, for use in dwellings, and for use in raceways and shall also be listed as being resistant to flame spread. Type BL cables shall be listed as being suitable for general-purpose use, with the exception of risers and plenums, and shall also be listed as being resistant to the spread of fire. Type BLR cables shall be listed as being suitable for use in a vertical run in a shaft or from floor to floor and shall also be listed as having fire-resistant characteristics capable of preventing the carrying of fire from floor to floor. Type BLP cables shall be listed as being suitable for use in ducts, plenums, and other spaces used for environmental air and shall also be listed as having adequate fire-resistant and low smoke-producing characteristics."
  }, {
    "type" : "list",
    "id" : 13959,
    "level" : "5",
    "page number" : 808,
    "bounding box" : [ 81.351, 27.732, 375.461, 203.948 ],
    "numbering style" : "arabic numbers",
    "number of list items" : 4,
    "list items" : [ {
      "type" : "list item",
      "page number" : 808,
      "bounding box" : [ 81.351, 174.909, 375.426, 203.948 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 1: One method of determining that cable is flame retardant is by testing the cable to VW-1 (vertical-wire) flame test in the Reference Standard for Electrical Wires, Cables and Flexible Cords, ANSI/UL 1581-1991.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 808,
      "bounding box" : [ 81.351, 138.128, 375.446, 167.167 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 2: One method of defining resistant to spread of fire is that the cables do not spread fire to the top of the tray in the vertical tray flame test in ANSI/UL 15841991, Reference Standard for Electrical Wires, Cables and Flexible Cords.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 808,
      "bounding box" : [ 81.351, 92.111, 375.461, 130.327 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 3: One method of defining fire-resistant characteristics capable of preventing the carrying of fire from floor to floor is that the cables pass the requirements of ANSI/UL 1666-1997, Standard Test for Flame Propagation Height of Electrical and Optical-Fiber Cable Installed Vertically in Shafts.",
      "kids" : [ ]
    }, {
      "type" : "list item",
      "page number" : 808,
      "bounding box" : [ 81.351, 27.732, 375.453, 84.366 ],
      "font" : "ArialMT",
      "font size" : 7.98,
      "text color" : "[0.0]",
      "content" : "FPN No. 4: One method of defining a cable that is low smoke-producing cable and fire-resistant cable is that the cable exhibits a maximum peak optical density of 0.5 or less, an average optical density of 0.15 or less, and a maximum flame spread distance of 1 500 mm or less when tested in accordance with NFPA 262-1999, Standard Method of Test for Flame Travel and Smoke of Wires and Cables for Use in Air Handling Spaces.",
      "kids" : [ ]
    } ]
  } ]
}