![image 1](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile1.png)

![image 2](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile2.png)

###### Max B. FAJARDO, Jr. and Leo R. FAJARDO

![image 3](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile3.png)

###### ELECTRICAL

###### LAYOUT AND ESTIMATE

Second Edition

###### by

###### Max:P. FA1,ARDO Jr. Leo R.. FAJARDO

.Max B..Fajardo Jr..•BS Arch. NU, Member UAP, .MPA, PM-III, Regional Director DPWH, Vice Pres. Camarines Sur ill Electric Cooperative Inc.·Dean College ofArchitecture and Engineering Univer· sity ofNorthEastern Pbilippmes; Author of: Simplified Construction Estimate; Simplified Methods on Building Coitstruction; Plumbing DesignandEstimate; Planning andDesignersHandbook; Elementsof Roads and Highways; Project Construction Management; Specifications and Contract; Electrical Layout and Estirriate and Simplified Mathematics ofInvestment.

.Leo R. Fajardo - BSEE; NUManila; Member nEE, SystemLoss Analyst, Camarines Sur ·III Electric CoOperative Inc. Contractor;.

Mana2erELECOL En.!!ineeringEouioment Sum:>lv and Service.

![image 4](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile4.png)

Philippine Copyright.

2000 . .

by 5138 Merchandising

###### __)~A~:r..--;A·~_. . ..l-'~

._.c..••T ....)_.,

. . ...::.--·-·.\'~ :· . ~ ~· . . . .

.~· . btj.... · .

. . . .

###### . '· AIJ Rights ~eserved

; j.

; 0

![image 5](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile5.png)

###### .FOREWORD

Electricity is a necessity in·human's daily.activity. F,.1be simplest-household to._the more .elaborate dwellings, ·_coritplft ·offices an<( even to the most sophisticated buildings; electricity · is a basic need for human comfort.

· The ElectricaLLayout and Estinlate.is the fourth volume of the author ab9ut. Construction. It was prepared··for engineering students, master electricians, linemen and those interested in the art of electrical circuitry and .construction .of the distribution lines. The book rontains infOl'Jllatibnofvarious wiring material$, receptacles and accessories,with tables of.technical-data for

· ~Y reference. lndeed, not only.the basic underlying-principles governing electrical layout were stressed but also the generalized conceptofgood practice incircuittywas incorporated.

Basically, the electric circuitry in a house or building compriSes the branch circuit, the feeder, and_the main. The National Electrical Code .provides that the braru:h circuit that supplies currerrt to lighting and convenience outlets shall be of ample size and rating to carry the·expected load. It shall at all times be protected with an'over current protection called.fuse or circuit breaker. Thus; the basic approach to protect the circuit.r:Y is to know the load, the size ofthe 'wire and the rating ofthe fuse or.

circuit breaker. That is where this book will come in to assist the reader.

Presented here are problems of circuitry from the small to .

multiple dwellings and commercial load using electric motOrs. The fundamental process offinding the size ofthe branch cir- · cuit, the feeder and the main including the size of raceway was tho!oughly presented in detail. The rating of the over current protective device was given special emphasis in the presenta- . tion.. Likewise, the basic fundamental of Illumination was also included because the author believed tl;lat lighting is no less iin- · porlant than the circuitry itself. For what use is the circuitry

· whenlightingwas not given importance. It couldbewell appre-:

cjated only through the performance and effectiveness of illu-

mination~

![image 6](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile6.png)

Another i.Jni>ortant feature ofth~-book is the.constrildion of

· the distribution line used by the 120 Electric Cooperatives lighting the entire country from the heart ofthe city, to the remotest household in the barangay. Presented are the various parts of the distribution line construction showing the different accesso- 1

ries used to serve as visual a.id for familiarization ofthe materials specifi~ and itemizedina·standard alphabetical coding.

The second edition is the outcome of numerous suggestions prompting improVement ofthe first edition. Generally, no effort was spared to come out with a better edition. For this second edition, the. author wishes to express his grateful ackrtowledg~ ment for.the valuabl~ help of Mr. Gil Mananzala who drafted most ofthe figures presented and to those persons who have.

contributed materially and morally in making possible the publicationOrthisbook:

MBF ·.

![image 7](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile7.png)

###### ELECTRICAL LAYOUT AND ESTIMATE

i ·I . . ~ • · .... ''"; ~ · {

###### TABLE OF CONTENTS

' . . ' . : .:

) .. ·. . . . . .·· ..· :· .· '

Chapter· 1 INTRODUCTION TO'E.LECTlttCJTV Page

- 1-1 Electricity' •· · ''>'i ·
- 1-2 Definition ofTerms 2
- 1-3 Electric Current. · · 4
- 1-4. ComparisonofAC and DC Electricttv.. . 7


. 1-:-5 The Ohms Law ·. 8 l-6! Series and Parallel Circuit 12 . 1;;,7 Volt Transformation' · 14

- 1-8 Power and Energy 15
- 1-9 Voltage and Voltage Drop 18


###### Chapter -lCONDUCTORS ANDWIRINGACCESS~RlES ·..

. 23

2~1 Conductors and Insulators .

- 2-2 Different Type5 ofCables ·.·
- 2-3 AmJ)acity ofEleciri<:al Conductors
- 2-4 Raceway .
- 2-5 Conduit . ,2-6 Outletand~cles·


. 29 34

Jo... •

###### 37

.40

44

c~~r-3THE8RANCHcmcmrr

- 3-1 Introduction
- 3-2 Circuiting Guidelhes
- 3-3 Protection ofthe Branch Circuit
- 3-4 Fuse, Breaker and Panel Board
- 3-5 Lamp Control and the Master SWitch ·3-6 Emergency Electric Supply System


49

###### 53

56

59

70

76

###### Chapter - 4 ELECTRICAL.CIRCUITIN BUU..DING

4-1 Service Entninpe

###### 81

·4-2 Electric Service Metering

84

###### 89

- 4-3 .Single and Three Phase EleCtricity
- 4-4 .Grounding and Ground Fault
- 4-5 Circuit Safe Load ..


###### 94

96 '

![image 8](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile8.png)

###### .ttuieritlb.J.LAYOUTANDJtSnMATE

4-6 Sizing the ~Chlclor Wires and~ • .. .. OverCu.rren,t. ~ ': ....Protective. . : . .Devices. . ·..,

101

Chapter· 5 ELECTRICAL LIGHTING MATE~

....

. 5-1 .Incandescent lamp

149

153 160

·. 5-2 Flourcscent Lamp.

; .

. :

..5·3 Mercury Lamp ·

..

, ..

- 165
- 166 171


..•S-4S-5 HighMetal HalidePressure SodiumLamp tamp. . . ;S-6 LowPressure Sodium1amp · 5-7 Lighting Fixtures

.172

, .,..;.

###### . ..... . 6. PIJINCIP,LES 91'.O:..LUMINATI()N,

Chapt~r ~

' . . . ~ . . ' . . ' . ·.. .'

( : I

4

175

6--1. Defuiition ofTerms· . ... , . . '...

·.177

.~2 Estimating illumination~.Brightness .. 6-3 CoefficientofUtilU.ationM'aintcnanoe FactOr

183 189

. .6-4 Measuring footcandie · ·· ·

. 6·5 Uniformity,ofLigbt

.191

192

. ~-6 Classification ofLighting System .

..' . 6-S Street Lighting ... ,

6-7 Lighting Control · · · ··

196

201

.'

..···

'·.:

....~..

... ...": :. . . .·.-.,

###### ..

. ., . : ..

.· .

![image 9](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile9.png)

###### PART- II

###### CONSTRUCTION OF THE DISTRIBUTION LINE

ll- 1 Single Phase Construction 219 ·

II- 2 Two Phase·Constructi.on 235 II - 3 Three Phase Construction 244 U - 4 Three Phase Double Circuit Coilstruction 268

- II - 5 Guy Assemblies 277
- II - 6 Anchor Assemblies 287 ·
- II -7 Transformer Assemblies . 291 ll.- 8 SecoiUiary and ServiceAssemblies 297 II- 9 Miscellaneous Assemblies · . 304 II - .10 Regul~tors, Capacitors and Metering Assemblies 318 II- 11 Transformer Connection Guide ·323


![image 10](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile10.png)

![image 11](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile11.png)

----------------- CHAPTER

###### , INTRODUCTION TO .ELECTRICITY

###### 1-1 Electricity

Electricity is a fonn ofenergy generated by friction, indue~

tion or chemical change, having Jtlagnetic, Chemical and radiant

effect. Inshort, ~ectricityis Ekctrons in motiolf~ ·

Electricity is one ofthe most useful discovery ofman which paved the way to the numerous inventions from the simple tools to the most sophisticated gadgets ·making. .what originally seemedto be impossible~e a reality. · ·

Contrary to some belief. .electricity is not new. lt.has been here with us ever since and, its:existence is as old as the uni- · verse which was discovered accidCntatly. by the ancient Greeks sometime in600 B.C; However, the title·of"Fillhu ofEII!!:'Jrlc;. ity" was accredited to William Gilbert, an English Physicist after publishing his studies.on the "Electric AltracJion,.(lnd "TheElectric Force."

Electricity. is ·a ·property·of the basic particles·of tnatter Whichlikeanatom, consists of:

###### ..

· a) .Electron

- b) : Pr~ .
- c) Neutron


:The Electron is the negatively ~ged parti,cle of an Atom

sometimes r~erred to as the negative charge of electriclty.. On the otherhaiid,.the Proton is thC positivelyCharged particleof anAtoln whichis sometimes referredtoasthe. positiyeCharge .

. ' .

1

![image 12](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile12.png)

ELECTRICAL LAYOUT AND ESTIMATE

ofel~city.tbat weighS about 1850 times as much as the Elec-

tron.

The Neutron is that particle of an Atom which is not electricallycharged·and weighs slightly morethanthe prOton.

###### Theory:

. . . i

- 1. That, all matters are made up ofmoleculeS.
- 2. 1bat, molecules are made up ofatoms,
- 3. That, atom contains neutrons, electrons andprotons.


###### .4. ;That,neutronisneutral.Itisneitherpositiveor..·

negatively charged. , • . . . . .

###### .5. That, the electron ofan atom ofar•.y substance oouldbe trarisfonned into another atom.

·.. ·

###### 1;.2 Definition ofTerms.

Ion is the tenn applied to an atom or molecule which is not electrically balanced. It is an atom or molecule that.is electri. caDy charged. It simply m~ there is.a loss or gain ofone or

more d.eCt:rons,

···lonsi oocui wheJi.·the electrons mthe atom is loosened

. through ·frictioli ·by another atom. .Therefore, the presence of electi'Oris in uny organic·or inorganic substance is a.·fact. that electricity is always present. ·

· Volt or Voltage -is the electrical pressure that causes the electr~ to move through a conductor (wire). In other words,

voltageisthe electronwtweforce. ·

Comparatively, to have 12 volts is like having.12 pounds of water· pressure inside the pipe of a water system. 'Thus, ·the higherthevoltage, the more electricity will be forCed tO flow.

.Volt was named afterAlessandro Volta, anItali~ scientist

who discovered tliat. eiectroits flow when·two different i:netals

are connected·byawire ·andthen dipped into.a liquid thatcon-

duct or carry electrons. · -

2

~.

![image 13](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile13.png)

INTRODl]CTIONTO ELECTRIC~

Ampere - is the standard unit used in. measuring the strength ofan electric current, nam~afterAndre M. Ampere..

It is the amount ofcurreilt flow,. sent by one volt through the resistance ofone Ohm.When there is too much·flow ofelectric· ity in a small cimductor or wire, heat is produced which e''e.ntu-

. ally may blow-offthe proteCtive devise·called.fuse, or bum the wire insulator and create fire. ·

Watt - is the rate or measure ofpower used or consumed. It represents the equivalent heat volts and ampere consumed by lights, appliances or motors. A term comnwnly labeled on light bulbs or appliances, giving us ari idea·of what kind of circuit would be installed. The teim ·is.named after James. Watt a S®ttish inventor.

Circuit refers to the wire inStallationsthatsupply cilrrCntto light and convenient outlets.

Resistance - is the friction or opposition tothe flow of cur- .

rent by·the wires .and ttansfonners, analogous to pJ:inubing in-stallation, ·where the flow of water is subjected tO resistance caused by friction between the water. and the inside wall ofthe pipe, and the various fonn ofturns and fittings. For direct current (DC.electricity), the tenn Resistance is useJ.for friction, and Jinpedance for alternating current (AC electricity).·

###### Factors that Influences Conductor,_Resistance.

. .

- 1.· Composition oftbe Conducter: This refers to·a conduc-

tor~vinBfree electrons thafhaslowresistance.'·

- 2. Le.igtb of Wire. The Ioriger th~ ~e~ the J#gher is the

reSistance.

- 3. Cross Sectional Area ofWire. The bigger the cross sec-

tional area of.wire, the lawer its resistance.

• . •, . •. . . . . . I.

- 4.. Temperature. Metal offers high resistanCe tp high'ten\-


###### .perature (heat). ·: ·

3

![image 14](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile14.png)

. ELECTRICAL LAYOUT AND ESTIMATE .

###### 1~3· Ele_ctric CUrrent

Bydefinition, Electric Current is theflow orr:ate offlow of electricforu in a conductor. A cuxrent will only flow ifa circuit is foqned comprising a complete loop and contains all the

· ' following required components.

- 1. Source ofvoltage
- 2; A closed loop ofwiring
- 3. ·.An electric load, ,
- 4. A means ofopening and closing the circuit


###### . Eledrie CUI'I'tnt is Cla11ified·u:

·l. DirectCurrent(DC).

###### 2. Altcin8.ting Cutreat(AC)

Dirett Current. The DC electricity, flows in one direction.

The flow.is .said to·be·from negative to positive. The nonnal

souree ofa DCelectricity, is-thedrYcell orstoragebattery.

Alternating· Current. .The AC electricity constantly reverses- its direction of flow. h is generated by machine Called . generator. This type of curreilt is universally accepted because of its unlimited mimber of applications with the following ad-

vantages. . .

- 1.. ItiS easilyprOduc~.
- 2; Itis clleapertOm~intain.
- 3. It could be transfonned into higher voltage.
- 4. It cOUld be distribution to far distance with low voltage drop.' .
- 5. Itismore efficient compared withthe direct cuncnt : . .


Once a big·controversy emued· betWeen the propc:ments of .

the DC electricity led by· Thomas Edis,on and the advocates of the AC electricity led by George WeStinghmiSe·. A~rding· to Thomas~. .

4

![image 15](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile15.png)

INTRODUCTION TO ELECTRICITY

..uTheACelectricity(s.dangerous, beeau$e, it Involves J,lgh·. vo4ate n:ansmiuwn_lin~ ,:. . . · ··

The AC advocates on the otherhand, countered that;.

"The AC allernadon is just like a hanclsaw wh!ch cuts on

· the upstroke and the::doWn ·stroke. T!fe h.igk vo/Jage ln t4e triliismisaion line could:b'e reduced to tlte'desiredvo1tage asil passes the ~ution.line.., · ; ·

Alternatine Current or Vottaeeisacurr~·~r·wltaaethat changes in strength according to a sine curve. An ~ting currC!ltAC n.Wersts·itS·polaritY oil eacll altematiori aild·reverses its ditectian offlow·for e8i::h'alternation~-The' AC curieot goes through one positive loop and one negaJive loop to form one complete·cycle that Js continuously repeaud. · · ·

The nuinber oftimes this cycle ofplus and minus lOop occur per second is called the Frequency of alternating current

AC expressed in cycles per seCond normally referred to as

Hertz (hz) nam:ed after H.R. Hertz. The frequency ofthe Direct CurreDt DC is obviously zero Hertz. The voltage is constant and never changes inpolarity.

A circuit operating at increased voltage,·has a lower power loss, power voltage drop; aDd eixmOmically constructed for using smaller copper wires. On transmission and distribr.ti.on line, power .loss·is·the most impOrtant.problent to resolVed. This is the main reason whyAlternating Current AC gained more fir.vor and acceptance during the middle part M·thc 19th century. .In

· thC USA, ail ordinary house currentis described as 120 volts 60

hertz. . .

###### Resistance

In a hydraulic system,_the flow of fluid is_impe4ed or resisted by ftiction between the wall ofthe pipe, fittings and·other

· turns and offsets. In the same manner,.the.flow ofcurrent in.a circuit(electricalWiringinstallation) is also'imPededorresisted

5

![image 16](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile16.png)

ELEc;TRICAL1.-:AYO~T_A,ND_~STJMATE

·by the wire, transfonner·and other devices..This is 9811ed lm· pedance, the electtical'tenn for Friction 'in'AC electricity. In a direct current DC circuit, this Impedance is called Resistance.

Ohms.However, both· · are· expressed· · · ·. in· the unit· .· of measure·. ·call~·

·. Just ~ ill a hydraulic systeM,·the.amount or'w~ter. flowing, *s _proportional with the. pre5Sllfe and inversely_pr.<?~onal with the friction. Similarly, in electric circuit,_1he current is proportional with the voltage and inversely proportional with the

.circuit ~sistance.or load. Thus:. .· .. ,..

.:·· :1..· TheHich~r'theV~ltq~, th~-Lar&er-~C~r~eot..·.·

~. l. TheHieberthe !tUistance,the Lower the~rren~

. . . . . .

Their relationship may beexpressed bythe following equa·

tion known as the Ohms Law. ·

'. .

###### .r = Y

###### ·. R .

. •.·~

·. Where:.

I = current

.V =-voltage . .

R .,.. r~sistallce.for DC.electricity

.· •.·

.For ACelectricity, the Ohms I,.aw is expressed as:

1 -= ·y

###### z

Where:

I' .•

I = current

###### .. ·.zV.. == ·impooancc:voltage ·_-·:

· .• ..

· 'I)letirutofCurrent ~ the ~ (~- or·a.).·

·. ·! •• . ..

6

![image 17](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile17.png)

INTRODUCTION.TO ELEC'fJUCIT)' .

###### 1·4 CompariSon of AC and DC Electricity ..

Under the principles of DC electricity. Pin1:er is th~ pmduct ofvoltage and Cu"ent. · :

###### Watts = Vo~ts x Amperes

Under the.principle of AC electricity, the product of volts and amperes is equal to the quantity called volt~ampere (v.a.)

whichisnotthe sameas'watts.Thus;

###### VoltAmperes = Volts x Amper·es

And to oonvert volt-ampere to wtltts or·power, a power fac-

###### .tor.(pf) ~s introduced. And to get power in an AC circuit, \Ve

· havethe folio~ formula: ·

Watts =Volts x. Amp~res x power factor W := Vx·l x pf

ILLUSTRATION 1·1.

A 12 amperes electric·fan and blo-Wer\Vlthapower factorof

' 0.85.\.vas connected to a 240 volts convenient outlet (c.o). Calculate the current and power in.~ circuit. SOLUTION

. .

Power (watts) =·V~ts x Amperes x powet; factor

w ;, 240 v. X 14amp. X 0.8S .

. . ·.. . ... ,•• '

W = 2,448 watts ·

.ILLUSTRATION 1-l .. .

'

Anel~ctric.motQrb3s atrademark labdof2h()rsepow'er, 240 volts, 15amperes. Calculatethe~otorpower.hctor.

7

![image 18](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile18.png)

ELECTRICAL LAYOUT AND ESTIMATE

SOLUTION.

- 1. ·Assume motor efficiency say 85%
- 2.· 1-horse power is 746 watts, convert HP to watts. 746 x 2 = 1,492 watts
- 3. Efficiency = Out,put · Input ·

Input = 1.492

. 0.85'

..

=1,1sswatts

- 4. For AC current Power = Volts x ·Amperes x power (actor


powerfactor =· Power

Volts x Amperes

.. pf. = 1 755

###### 240v. x 15amp.

###### pf ~ .0.4875 .

·Volt-Amperes.= 240 v. x 25

·Volt·Ariiperes =3,600v.a_.·

Take note the difference betWeen volt-amperes and watts.

###### 1-5 The Ohms·Law

In 1926, George· Siinon Ohm, a German scientist, discov· ered the relationsilip betw~ the Current, Voltage'and Resis· tanc·e-now referredto as'the Ohms Law which states that:

B

![image 19](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile19.png)

fNTRODUCTION.TO ELECTRICITY

.. . .

wrhe higher the voltage, the larger the current, and the highertheresistance, the lowerthe current " .

The relationship between the current, voltage and re..~istance. is presented in the following equations known ·as· the

Ohms Law.

###### I= V

###### 'R

·Where:.

I = Currentflow(amperes) V=Electromotiveforce (volts)

###### •.R= Resistanee (Ohms)

To Find the:

- *Voltageelectrical pressure (volts)~ .V =I~
- *Current (Ampere).............. I =.Y..

R

- *ResistaJ;lce (ohms). . . . . . . . . . . . . R =:=_y_ I


###### ILLUSTRATION 1-3

. .

.Determine the current flow in a circuit having a resistaitce of5 Ohms .on a 120 .volts aqd 240volts <:unent supply. (Circuit refors to-the.·electrical wiring installation) ·

SOLUTION·

###### 1. For 120 volts:

= 120

I= V

R

5

###### I = 24 amperes

9·

![image 20](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile20.png)

###### .. .

2. For 240 vol~s .

###### . I= V =. 240 R ·. 5

I :::;; 4 8 amperes

isinversely proportional to· Examining the Oluns Law,theitresistance.will be noted thatThus~ as resisumcethe current

· decreases, current lncre~es. It can be concluded from the foregoing .illustrations that a 240 volts circuit, is better.choice

than using a 120 volt.circuit as computed with 48 and 24 am-

###### .peres respectively. ·

ILLUSTRATION 1"4 ' .

r· .

\ ··A.circuit has a Tesistance .of20 Oluns and the current fl~

at 12 amperes·.Detennine the·voltage. · ·

SOLUTJGN

V = {xR

·· ·= f2 X 20

V =240 volts

··Gen~ally, the basic wire installation is good for •300 volts

rating which is the same amount of power that can be carried ~With·less tlum<?ne'hhlfthe.cost ofcopper wire.Corisideringthe ·price ofcopper Wire that 'is·becoming more prohibitive~ the. use ·.of 240 volts was aceepted worldWide except in.the U.S.A. where the basic supply ofcurrent is rated at 120 volts. Andto change their whole systems inclu~.ing all the appiialices ;and ·eq~pment to adopt a 240 volts circuit wOuld mean a gigantic cost .which would affect the national: eeonomy. However, it ·

might be given serious thought,:Considering the a.dva:rltages of the 240 volts over the 120 volts circUit. ··

The Advantages ofusing 240 volts over the 120 volts current supply are: · · ,

10

![image 21](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile21.png)

INTRODUCTION·TO ELECTRICITv l. Economy through the use ofsmaller wires.

.. ·.

·.. ~·

- 2. Lowerpower loss. · .
- 3. Smaller·percentage ofpower drop.. .<


Comparatively, a system with higher voltage circuit is.more ecOnomical than the lower voltage circuit. The .~f ~dV.~tages of a higher voltage for transmission and distributiOn lim~ paved the wayin search for easy· methods.oftransfonning one voltage to another. This is one advantag~ ofthe·A.C currentthat could not be done With··the DC cuireirt-that resulted to the worldwide acceptarice of alternating curreDtJAC) and the almost total abandolun.ent ·ofthe direct currenf.(DC) for general utilization. · ·

###### ..:,

..~·-~

' . ·.

. . .

.Summary-of the Ohms Law Fora;nula

··.·...·

###### V~ltage = Curr~ x.Resistance

###### - V=IxR· __ .·

Current == Voltage ·. Resistance

###### .. .. =vv ·,. ,;: ..... ..:.........,.....:. ~~..,~' '

, I

Resistance' =:·Vol:tagt

: Currerit

R=V

·:;. . ~

·..; ~:...,.. . .;

. I

.PoWQ'. . = ·Voltage x Current.. .

'• . . . ' .: ~ ..·'

.r.

~ ' ·.. .. '

###### P =' v ·.i:I .·.:·;

'•:

.. .:.:.:·~

. ...., .

By.Further AlgebraicManipulation·~rtheFotmula

###### [ =l

V·=l· R= P· .

I :-. . jz

v

11

![image 22](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile22.png)

ELECTRICAL'LAYOUT AND ESTIMATE

R = yJ

I=(f v~

p

· R

Other Ohms Law fonnula use the letter E for volts but V is used h.ere for·clarity. ·

FIGUREM

###### l-6·Series and-Parallel Circuit ..

A circuit components can .be arranged in several ways but withtwo fundamentalt}rpes ofconneCtions,namely: .

- 1. Seri~ circuit .
- 2. Parallel circuit


· In a Series Connection, a single path exist for current flow,

that ·is, the elements are arrariged in a s¢es one after the other' -·with no branChes. Being a single path in a series .arrangement,

voltage and resistance Simplyadds, thus: · · ·

Voltage total V t = Vt +V2 ~ V3 ...._. .

Resistance Rt = R, + R2 +RJ .....

12

![image 23](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile23.png)

###### INTRODUCTION TO ELECTRICITY

. . ,. . . !

###### ·Example:

Tw~automobile headlights are CO.lUlected>in se.-ies to ~ 12 volts battery each having a resistance of I.0 Ohm. What is the

current.flo~ in the circuit?

Solutio,n'

· V .= l2 volts

· Total Resistance: R = Rt +R2

###### I = V

R

I ·= 12v ; .I =.6amperes

2.0.

Under .the series arrangement where only <me pail\o( cw;. rent. is.'supplying the light; failure· of any one of the .bUlbs Win

cause.abreakinthe circuit, cuttingoffthe entiredrcW.tiy..An~. . other example of a .series colUlection is· the String: of ChriStmas . tightS·having a single wire supplying the current.·When a single

bulb breaks off. the flow of current is also· cut off, putt:ilig the .entire ·~eries oflight into total darkness. The next problem is the. 'location ofthe fault that is very diffiCultto lOca.te. This problem of series connections howeverf was addressed by the introduction ofParallel CircUit. ·

###### The Parallel Circuit

.The parallel circuit i.S sometimes· referred to·as mu.ltiple connections where the loads are placed across the same voltage constituting a separate circuit. In hydraulic analogy, the connections are· similar to branchjng pipe arrangement. Parallel Cir-

.cuit is the stapdard .arrangement for. house ·wiring connections wherein the lights ~onstitute one paraUel.grouping and the convenience wall outlets constitute the secondparallel grouping. ·

![image 24](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile24.png)

ELECTRICAL LAYOUT ANI)EsTIMATE

The fundamental principle under this type· of circuitry is that; "loads in parallel are additivefor current, and that.each

· hastl{e sa,.e_voltiige imposed." ,·. ··. · ·

I • • • • • • • • ._ • • •

Examining further the Ohms Law as previously discussed, current is Inversely proportional to the resistance. As resistanc~ increas~, current fjecreases. When current rises-instantly tO a .

very ~ level, the condition will constitute a short circuit. Hence, it·is mandatory for all circuit to be protected by fuse or circuit brCaker that automatically open and dis~ble the line in case ofa fi\uh or short circuit. · · ·

###### 1-7 Volt Tra-nsformation /

Transformer is a simple static device consistjng ofa magnetic ~re wherein the primary and secoruJa.rY windings are made. The voltage is directly proportional to the number of Windings or turns. Thus,"ifa:120 AC will be conneCted to.the·

left side.contallung 100 tuins,240 volts would be. on the right sideconfiUnmg 200turns. ·. · · · · . ·.. · · ·. .· ·

:.

. .

.Step UP:. ~

~ . Mag.,etic core ·

![image 25](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile25.png)

![image 26](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile26.png)

High voltage ·

AC

winding·

l,.oad

100 rums

· L~w voltage

winding 50,turns

'', ·.:'

#### . L ......

.·'

. .

###### : .:

loW V-olt-age--If:

High Voltage · ·

FIGURE 1-2

14

![image 27](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile27.png)

INTRODUCTION TO ELECTRICITY

. . . '·

The Input. side is• classified.as the· Primary.while.the Out-. put side is classified as the Secondary. Under..this condition,· the.transformer is said to be 120 /240 volts step up transformer with 120primary arid 240 volt seconqary. · . ,

' . The same ncmsfbrmer could be used .as step down trans-. former byreversing the supply and the 19ad..The 240 vql:ts;Will . · be. the primary and the 120 volt the secondary. In short: .tran.s-. formers are reversible. · · · · · ·

###### l~8 .Power and Energy·

.. Power ·ax¢ Energy is tOO 'frequently interchangeably used:

Power is the technical term for the common: word work> and ·

• • • • J

Worl{, is the product of Power and Time expressed in the following equation: · ·

###### - Energy or Work = Power x Time

What is Power? ~ Power is the rate at which e:D:ergy is used or alternatively; the rate at which work is done. Since energy. and power is synOn.ymousy power. implies. continuity, That iS> the use.ofenugy atparticular rat~ over a given span oftime. The concept ofpower irivolve.s time atthe rate atwhich work is done. Thus, multplyingpuwerby timegives energy. . .

What' is Energy? lh electrical terms, .energy is synony~· mous with Fuel. It is associated with.work. Energy can be ex~ pressed fu gallons, liters. barrels or tons of oil, coal, kilowatt . hour or consumed·electricity arid cost ofoperatiQn:s. Iritechi.iieal tenns, Energy is expressed in. unitS of BTU (calories), foot pound (joules) or kilowatt hour. · · .- . · r

. . . . . .

, • Under the English Unit System,.the unit. of power. is expreSsed in horsepowir, ]JTUper hour., wati andhilowatf. UJ:t~ der the Metric System or Sl, it is correspOndingly expr~ssed u

joules ~r second; calories per second, :waJ:tS andkiluwat(s. In physi~ terms, poweris also the rate atwhi.cb fuel or energy·is

15

![image 28](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile28.png)

ELECtRICALLAYOUT AND ESTIMATE

used and expressed as liters offuel per hour, cubic meter ofgas per minute ortons ofcqal per day, etc. ·

###### ·Powerin Electric Circuit

The measu.ripg unit of electric power is the Watt. When multiplied by 1000, the product is called Kilowatt. Thus,·1,000 watts 'is·One Kilowatt. Po-wer has several fonns: an. electric motor produces mechanical pawer that is measured in terms·of horsepower. An eleCtric heater produces heat or,theonal power,

.tennsand light bUlbofcandleproducespower. Wattbothisheattheand lightpowertenn. Itthat isis ameasuredmeasurein ofthe power consumetl. The power input (in. watt) to any elec:... trical device having a resistance R with the currerit I is expressed.inthefollowing equations: · ·

###### . Watt= 12 x R

··.'

By Ohms law:

###### V = IR .·

Since W == 12 R

###### W = Vl

Where.:

W is inWatts

###### R is inOhms I in Amperes ~

V inVolts

ILLUSTRAT~ON 1-5

A mercurylanlp Mving a hcit resistance Of50 Ohms, iS con-

. D;ectedto a socket witll'240·v. cU.rrentsupply. ·

. . : ' . . . . .

- a. How muchcu~ flows thioughthe lamp'?
- b. Calculate the power drawn.


16

![image 29](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile29.png)

INTRODUCTION TO ELECTRICITY: ·

SOLUTION

:..·

I = V ; I = 240 ; I = 4.8 Amperes

·R 50

. Where power'· factor (pf) ina purelyresistive circuit, such as . those with only electric heating :elements. impedance or resis-

tance power factOr ( pf) is equal to 1.0. Thus: . ·

###### w =VI X. pf

W = 240 x4.8 ·1'1.0

w =1,152watts

###### ·W = 11 R

W = (4.8)2 x.' 50 ·

W = 1,152 watts ILLUSTRATION 1-6

,.

A water heater draws Ioamperes at 240 volts cUrrent sup-

. ply. Determine.its heat resistance..

SOLUTION

. R = V I

. .

· R = 240: .

10 .

.R ~ 24 Ohms

###### . Energy Calculations

.•Oetennine themonthly·energyconsumption0'the follow-

ing appliances: · ·

17

![image 30](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile30.png)

###### ELECTRICAL LAYOUT AND E$TlM~TE

###### ..

|·. Appliarlces|Load|Daily Used .|
|---|---|---|
|Elec;tric Iron .: Water Heater Toaster|1,200 watts..<br><br>1,000 watts<br>2,300 watts<br>|2hours.<br>3·hours 30 minutes<br>|


I '' .

( .·.·.: ·.·

SOLUTION Electric iron

1,200w =1.2 kw..X 2hrs. =2.4 kwh. l,OOOw =l.OkW.x. ~hrs. = 3.0kwh },300W =1.3k:w. X 0.5hrs. =,65 kwh,

.Water·H~ter

Toaster

Total...... ..... 6.05 kwh.

Ifthe average cost of energy (not power) is P5.00 per .kwh.,' for 30 days consumption, multiply: ·

30 x 6.05 = 181.50kwh. permonth .

. X 5.00

Total cost....:P 907.50

l-9 Voltage.and Voltage Drop

###### .. C~ativeiy,.in a S~es.Cir¢uit ;. Cur~t is.the same

throughout but voltage di.ffe:rs. · · : · · · ·

In a Parallel Circuit, the Voltage is the same, but the current differs. · · ··

Take notethat in a parallel arrangement; aUc-Urrent loads

cumulativ.ely add. For instance, appli~s and light lQads con- ,

riected.to a paraltel circuit has the same voltageirnp<;>sed, but each load draws a different 'current acco~dirig to its wattage.rat-

. ing. · . Another one important principle ~ j~ worthy ~ note is; .~

"The .sum of the voltage drop :around a circuit is equal to the supply voltage." Tltis·principl~ is Q.rlpq.rtant in.:a:sC.ti.es cir":' cuit: On a parallel.circuit, each item has the sarri~volta.g~'across

. it,.vyhich constitu~,a 'circui~ by itself, J)lc volta;gedrop on wire

~ CUYTeJrt is:. .

###### 18

![image 31](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile31.png)

INTRODUCTION TO ELECTiuCI'f\' .

. ( . . . . .

·yottagedrop In wire • C•rried current x Resistanceofwire

.. . . \"

· ·The power loss fu the wire·coitductOr can·be calculated as ·· the product of the voltage and the current. It is eqtial tO the ·componentsresistance#mes the c~rrenl squiired. ·

The power loss in.the .conductor wire is transto~~ mto

heat. Comparatively, a 1200 watts appliance rating has l 0. am-·. peres current flow ~ a .120 volts current sUpply comparedto 5.

· amperes only on a 7,~0 volts current supply. 1berefore, it is.cer..

tain tO say ~t bigger wire is required on a 120 volts thanon a. · 240 volts current sunulv.. · · ·

Example:

l.) Fora 120volt currentsupply:

###### .Current drawn :;: ·1200 watts = 10 a.tnperes

··120 volt supply

. ·.. '. \.

2.) For a 240 volicurrent. . supplywe have:. . .. . .

:. '

###### Cui:rent drawn ~ 1200watts .. .:-:. 5. amperes

240 volts supply

From the foregoing example. it appears~·that a smallu ~.

ameter wire()11.a240.volts cu"entcansafelyca"Y,·morecUI'*

rent inprop011ion with its weight th11n a larger:'.d;ainideiwire

'!"a 120 yo/ts ·supply current; Ineffect., :less copp~r is r~

to carry the same amount of power on a higher voltage current supply.

Jfthe basic wire insulation is rated at 300 volts, the same amount ofpowerCan be ~ed'with'less than cine'halfthe cost ofcopper. This is the mahi reasonfor the almost·worldwide use of 240 volts current replacing the 120 volts line for practical and eConomical reasons. . . ;. . ' . .·.

![image 32](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile32.png)

###### E.LECTRICAL LAYOUT AND·ESTJMATE

All other factorS .considered, the higher the circuit wltage, the more economical. the system wiU be. The advantages ofus. ing high voltage fur transmission and distribution line facilitate

the conversion from one voltage· to anoth~ that could not be

done·with the.direct current (DC).but much easier with the al-

ternating CUrrent (AC).

Example:

·The owner of a 5 kw. electric motor irrigation pump, requested line connection from the electric .cooperative. The owner Was given an optioh tO avail of either 120 or 240 volts service. What is'the good choice ifthe circuit line has a resistanceof '.42 Ohms? ·

· Solution in a Compat:ative Analysis

5 kw. is =:= 5,000watts

|current drawn|120 volts|240 volts|
|---|---|---|
| |s.ooow 120v<br><br>i:: 41..66 ampere ·|5,000 w.<br><br>=20.83240vampere|
|Minimum wire size required to carry the current without ovemeathig|No. SAWG|No. 12AWG<br><br>(see Table 1-1)|
|Relative cost ofthe<br><br>No...aand No. 12 wire<br><br>in comparative ratio|2.2|1.0|
|Voltage drop|==41.6617.5014.60%v.xA2 ·|·2o;a3 x 42<br><br>==8.75v3.60%|


t

o

R

N

i

V

.Advantages o.fthe 240 volts over the 120volt .

· current supply.

- 1. Smaller wire is required which means, lower in,cost.


1 .20

![image 33](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile33.png)

###### unRODUCTIONTOELECTIUCITV

- 2. Less power loss..
- 3. Smallet: percentage ofvoltage drop..


###### Comments:

l. Comparatively, the current drawn by the 5 kw. motor on .a 120 volts current supply is double that of the··Clm'ent

drawit from 240 vatts·supply when the load in wattS was · divided by the current v.oltage~ · ·

- 2. The size of the·.conductor wire is relatively proporti~nal with the amount ofload. The use of._No.8 AWG wire for the 120 volts line against the No.l2 AWG wire for the 240 volts lineb3s a bigdifferenceincost ·
- 3. The 14.6% voltage drop on the ·120 volts is too high. Change the No. 8 wire with a bigger No.2 wire to reduce

.the voltage drop andpower loss;

- 4. And to change the .No.8 with No. 2 conductor Will in~

creasethe costto a ratio of 10to l insteadof2.2to I ra-

tio as computed

- 5. Teclmically, power loss cannot be avoided even to the most sophisticated electric system because this is an in'herem effect of resistance ~ the materials and the current flow although it can be·controlled and reduced to the least. percentage of voltage drop. Therefore,.tlte 240 volts current supply is more advantageous than the 120 volts line.. .


TABLE 1-1 \VIRE SIZE AND AMPERE CAPACITY

Wire Si:ze No. AWG

Amperes

###### ,2'

15

14

20 30 40

10

6

55

6

70

4

95

2

. 125 .

·0

00

145 155

000

21

![image 34](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile34.png)

ELECTRICAL LAYOlJT AND ESTIMATE

###### It is interesting to note that the capacity ofthe.cirCuitry inCreases as the wire number dec.-eaSes:. The ratings ·ofthe wires

·apply onlytO copper wire be it solid or stranded types.Alumi-

###### num wires is not recommended for circuitry or.house wiring.,

TABLE l-1 _LOAD LIMI'l'IN WATTS ·.. .

|· Circu_it Capacity<br><br>in Amperes|Load.Umit in watts|
|---|---|
|15 .<br><br>20<br><br>. ,•,. 30|18000· 2400- .<br><br>. ~00|


·: j ..

. r

. : .

•'',

......

. 22

![image 35](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile35.png)

###### ____--...;....··_.··__,_. CHAPTER

. . : .

CONDUCTORS-AND

.. WIRING ACCESSORIES.

'··

###### ~~~ Conductqrsand Iuulators

. .

###### .· ··_E!Ktric: Condu~ton·are. sUb~·or· materials'·used to·

. conVeyorallow~Bawofeiectriccuttent·.IniulatorsOfl.1he otherhand, are su~ces·or materials·that resist.th.e flow of,

. electricqurerit. · · · ·

·,

··Materials Con5idered as Good Electric Conductors are: · l.·Silver·

- 6.Zinc ·..
- 7..Plaiiltum ·
- 8.'1ron
- 9.1~
- 10. Tin ·


..·2. Copper

.3. Aluminum ·

- 4.Ni~
- 5. Brass ·


Various Kind ofInsUI•tors:

·1. Latex. . .

· l._Rubber

###### 8. AsbeStOs ...

- 2..Poreelain
- 3.'Varrtish.
- 4. Slate.
- 5. Glass ·6. Mica


·. 9..P~per ... ·

###### 10. Oil

. 'lLWax ;

... 12.. Themioplastic. .

###### . . Resistance ~ already ~U$Sed, is due to the frictiOn ~. ,'

:tween·the flow Ofc.mrr~ aitdthe conductOras wen asthe•: ·~r. Thefe.is no sucltthingas perfectcciftductot, oi'~

· inS#httor, because cendUctors, insulators, a,tcfresiStots, at¢-.,

·si!tive materials.·Good oonductoJ'S are~ stibstanees::with

extremely low resistance'tOcim'ent flow. ,. · . · · ·:· · ·

. , .· .· . . . . ...· .

. ;... ·.,

'

23

![image 36](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile36.png)

ELECTRICL LAYOUTAND ESTIMATE

. .. . . . \ .

::pn the ..other hand, good insulators are those with ~tremely highresistance to Cur.rent flow arid mOderate resistance to load resistor: · · ·

Conductor.I~sulato..s

. .

EI~catcoiufutrors ar~ ~ade.in·numerouS tYPes. desig.: nated byletters.according tO the kind of insulation used. The . conductor insulator serves .as. physical s}lield o(·tlle wire against heat, water and othei: ele.irum.is ofnature. msulation is .

.r~ by vo.~e from ~00 :to 15,000 :volts. Iftb.e insUlation

###### .•usedisabQve..itsspeeifiedrating,the riskofbre&kdownjSbi8h

'\vhich ri;li,ght ca~e short .circUit and arcing.thatmay resu}t·tO . ·-fire~· Ordiriacy conductor wires for buildings is·oormally rated ·

at.300.or 600 volts. ' · -

:\.... ...~'··:..;'...:..:.

Wires and Cables

. . .

. . \ . . . . . . . .

Wires are those etectrical-conductors 8 mm~ (AWG No.

8) and smaller in sizes.- Cables qn·the Otherha:nd, are those which are l~ger than the wires. Wires and Cables are either:

•a.) Stranded wite · b.) 'Solid wir~ ·•

. .

Stranded Wire - coi:tsi~tS·of'a·group of wireS twist,ed to. ·. · fonn a metallic string. The circillai mil·area·ofa .stranded wire · 'is found by multiplying thi'circu/ar m'il.area ofeach'st;and.

by the total numbertifstrand. ..··.·.··· · ·

.. ·..

...' .. C()rd - is thetermgiventOaninsulatedst~andedWife. . '';".~MU ~.P.~or..to .the adoptio~ofthe Men;ic smem(SI),all .

·' ..

. .eJ.e.stn~ ~s an~ ~bles. sizes we;re expressed in t~nns of

,.AWO .(~ri~Wire ~uge)'. The word milthatis.:eq~,to

·..'.JilQQO:ofan.mch.was: used to describe. or measwe ·a ro:iind '· 'wlre:dliUndter: If a·wi~..~·a.diam~·ofone·mil; it has.·a ·.·cross sectional area ofonecircular mil. · · · · ··

'24'

![image 37](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile37.png)

###### CPNDUCTORS AND WIRING ACCESSORIES .

TABLEl--1 DIFFERENT TYPES OF ELECTRICWIRES AN»CABLES ·•··

|PI¢~..- · Desa{JtlO~ .· Operating .. Tempera(ure|. ~!Ze Range ·<br><br>· "| |
|---|---|---|
|.. ·-- (<br><br>. JWcilll!Sistant ' 60~.c<br><br>.....•.•---.... tllilmoplll'lic|1.60~•500.~rrf-- ·<br><br>sol~&stfaoded' .|.~<br><br>OnliiaiY.bUitdii\g\\ire<br><br>. '. ' .|


![image 38](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile38.png)

/ ,··~

· FI~W!Rl: •. """'·.· . '11'tllempJlla$1iC 60°c 0.60mm·0.30m:n2 singleconductor

n

-...;.., . filcture Wni SOlid and stranded ' . 2~rtv.l$!e<l

orp.wa1lel '. .,· '

. .. 3 duclor~ed

II 1~·1000 ~M . Pol)'etll):lene iowlated

![image 39](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile39.png)

-----~--"-.

solida~dstraildeCt . ~rresistant wre

~":"--

![image 40](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile40.png)

••· Pbl)'etl!)ianeln'wi/Jited

Aluminum liie ¥lite .J!f>C :12·400AAC

\lo&lhef~is!anty,ire

Copper . . . .anoWr!Jead

Bare Copper

sti:andedv.ire($(1(111}~

t60trm•500~ tlllllsmlssion lne

an6-i:lrgi'Ounchwe

:· ·.

High·Te~re1QfC #18·#8 _··

![image 41](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile41.png)

wre. ,. .

•.:··.

![image 42](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile42.png)

TVmnnam .No. 24.No.2C

![image 43](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile43.png)

![image 44](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile44.png)

AutO!OOI!ve.~ tosOc 118.11·2 .

·. j>oWertabklforaerial

Mdduct 600YOits .

![image 45](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile45.png)

60°C H4•' fO IB·f1000MCM

POINflrcalli&i:lraerial

duct~'dVedburial 6~ .

. . . For~9' t.SorM!-2:60trm2 ~·\\Ot$/o air 2, 3_&4~uctors. .)'l)ic{aInniiiSOIII}' blocks rwndor~ Ct<tllewillisnotexpoSed

###### 2"·rzi1==

Ncn-Metalk .

·I

.shluiltedQlllle . 60°C

type.NM ..

.10eXceSsiYeinolstyte

ord~600\lOlls

###### 25

![image 46](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile46.png)

.····-=.~orelect

. ELECTRICAL LAYOUT AND'ESTIMATE

No22-No.12

![image 47](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile47.png)

·ilr:MI t~eater'<:Ord

![image 48](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile48.png)

![image 49](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile49.png)

###### .(

![image 50](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile50.png)

·'

1plirthru 1001*t

![image 51](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile51.png)

![image 52](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile52.png)

![image 53](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile53.png)

DBTtelephont

~te jREAspecs.)

' .

GT0.15.

![image 54](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile54.png)

![image 55](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile55.png)

###### eo•c ·' 22•u l1llti-.

ForGONJii!

Corlrotcables

![image 56](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile56.png)

(IPCEA speCa)

c:cndUI:toti .

lllrillduc:la lftd directburial

eo•c No. 22•No.• Poit.blecuida

![image 57](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile57.png)

2, 3&4COIKIUCI!n

eo•c t14~t.f

'for~,..._ofdeePWiler..

2&3COiidoc:im .

!Wrdc:ionnediol!

well·.

MAGNETIC.WIRI: WJ 200

_sirigltnlheiiWY .

·~ '14-130

for~h~

![image 58](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile58.png)

.lllllllri'...14''

~-

.•••.:.•.. ...-.

··.

1300C #7·1t)6 .... U1:UCsinglt~-

tiN 13ft

' ciu.A.ln~

. .. .

:'-:,''· .. .·

hiNi.,

\' .

uwe.105 10s4c 17:113 .

C.CoiiDnA·CMiell& ClasH·

. .

. . . ... .~ .

. .

cdkintawlld Oil&A&H.lnlullllon

tMIC 200 200"c ,,. ... 30

![image 59](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile59.png)

![image 60](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile60.png)

###### CONDUCTORS AND WIRING ACCESSORIES

. .

TABLE 2-l .CHARACTERISTICS OF SBLE~D-lNSULATJ.D CONDUCTORS FOR. GENERAL WIRING

Trade Name Type . .Operating

Application provisicm ·

· • ·Letter · t&ITIP· ·

###### Kf:iW .

MQistureand heat Resistant rubber

· Dry·and-wet·.:

.location·

• I

Dry locatio~

T

Thermoplastic

Dry and wet

·Moisture resistant thermoplastic ·

TW

l.ocatlon

###### THHN

. Dry locatio!)

Thermoplastic heat {esistant Moisture and heat · · · resistant thermopla~c

Dry and wet · 1ocat1Qn

THW

Dryimd'wet

Moisture and heat resl.stant thermoplaStic.

.. THWN

rocation,

Mpisture and.heat resistant •XHHW

Dry location

cross linked themiOsettlng. .

Wetlocation

·., 75dC .

Polyethylene SHico-n asoestos . . -·· • sA Asbestos & vamish cambric AVA

90°C

Dry location

.•,....

~ry location

·110°-C

-SOURCE: The Nattonal Electrical Code .

.·.. ... . :: .0021neh

~ . . . ' ~ . . . .

·.21 STRANDED CONDUCTOR

.Diameter.of eact:utrand = 2~Its ...

Clrcut.r milarel =DlC2 =4·Circular-milli

Total clrc~r mil area of ~on<luctor is:

4 x 21 = 84 circular mils.

' ' ·'.

FtGuRE'· 2·1. CROSS SEcnONOF ACORD.

The universal.accep~~-ofthe Metric System·(SI)~ has. led. to ·the conversion· of English System to Metric measures tha~brought someinconveniencestomost·teclmi~l men,lay-

![image 61](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile61.png)

ELECTRICAL LAYOUT AND ESTIMATE. . . . ·

.men, and ~~.who were using the traditional ~~ lish Measures. .W~tes .and cables were expressed msquare . millimeter written as mm2 for short. : · ··

. . ~ · . . .

The following·fumiUla and conversion factor is·pr~ented· ·for referenceincomputingthe area of~s and cable s~s.

Circular mil ,; d 2 ;

' \ . . Square.mil ~ 3.1416·r ;2·

Conversion Factor

Square mil = Square inch x ·.ooooor . Sqilare irich . = SqUaremil x l,ooo,ooo

###### . . ~.quare mil ,,,, Circularmil, X o;7854

###### ..

Circu:larmil = Squaremil x 1.273

.Millimeter ·=· InChes x 25.4 ·.·.

Square millimeter = Circular lnil ~·0.0005067

TABLE l.-3 TABLE OF CIRCULAR MIL- AREA EQUIVALENT

|;Size ·<br><br>AWQ.orMCM|Area . Circularmil|Size Area . .<br><br>AWGor.MCM Circular,.,,|
|---|---|---|
|.. 18 16<br><br>14 .<br><br>12 . : 10<br><br>·a<br><br><6.·<br><br>4 ·<br><br>3<br><br>2|1.620 2,580<br><br>4,110<br><br>10,380'6'·530·' 16,5_10· 26,240<br><br>41,700<br>42,620 .<br><br><br>66,360<br><br>..|1- ~3.690'<br><br>: 0 : 105,600 00 13~.100<br><br>000 167,800 0000 211,600<br><br>' ·. 2So 250,000 ~00 300,000 : 350 350,dQO<br><br>. . ·400 . 400,000 500 500,000|


I

.

###### .... .

' .

ILLUSTRATION 2-1 '

. '

.. Wh~t Is the equivalent'si.zein squaremillimeter'ofa.cable

. 250MC~? .

';.

SOLUTION ':e.

·..J ...~CM standsfor.thousand circular mils.

. 28 ..

![image 62](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile62.png)

. CONDUCfORS:AND WIRING ACCI!SSORJES.

.• . . ..· . . . . ' .....

2~0MCM = 250~000.circularmils ·.

###### .·.·,

2. Squaremilfuneter =·Circularmilx ;0005067

###### ....·. ··,....;.

·=·250,000 X -0;000506J.

' . . :

![image 63](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile63.png)

. . : . .

TABLE2-4PHYsicALi'aoPEtttmsoFBA'Rl:coNDucToRs

###### ,.. :·

Di.ameter ·' DC resistance...

. ' ··omn~l1oo61t· AWGorMCM Circular mils ·.Solid stranded at 25°C .

, Siie Area

, ... .. ,.

###### ·~:=~ -·

16 ·2;580

.. . ..

4.10

' ·

###### . . ..

14 410~ ... 2.57,.·

12 6,5.30 0.0808 ~ ' 1;$2' .

11 :··

.10' 10,380 0.1019 - 1.02 8 16,510. 0,1285 - 0.64 6 26,24d -~:~z~g .

·..· ·.

0~184 ... 0.41 24 . '41_..74066,360'.::,.·, ;-g:.~~ 0.26

###### ......

0:2sso•:·! 0.16

###### 1 83,690 (1:2890' ./?·o:33.2. 0.13•

·,

0 (1/0) ~05,600 ~0;3200.•.. :...0.373' 0.;1.0

###### .l~~~~~~ .

00 (210) ..

,: :0,3650 . •'0.418 0;081·

opoo000 (3/0}(4/0) .·.211,600 ..0.41000.46QO ·. ·o.47o0;528 ·0.0510.064 2.50MCM 250,QOO. 0.5000 0:575 O.ll43 300MCM 300,000 0:5480 0.630. 0..036 400.MCM 400,000 0.6320 0.7~8 ·. ·. 0.021

.·. soo.ooo, ....0.7070

..0.81~

' J'-022

500MC~

: /

. SOURCE: Exttacted fr9m the.·National Electrical Code.

: . . -:

I~LUSTRATlON 2~.2.· ·· ...

What. iSthe.eqUiVal~ atea.of No.8 ~ndUctor_Wii.~..k .

square mcollles. . .. • .1.. nt . . . . . .·. . . . .· . . ·. ...

. \

·,·•l . .... : .. ·;,: . ' ..•.

'SOLUTION· /· : .:' ,....

###### ...1. Refer toTable 2-i'Thearea ~fNo. '8conductor wU:o .··

. factor.in cir•· niilis l6~510 milS.. Using.· · the e<?nversi6Ji:.

: • 1

1

![image 64](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile64.png)

. '

'· ELECTRICAL LAYOUT AND Es.TIMATE

. ;

SquareInch =Squaremii·x·~000001

.Sq..are mil = Circular mil :a::·o.7854

2. BySubstitutioo.:·

SqUare lncll :;: 16.5l0.X 0)854 X .000001

~ .013 ~.inch

!.·: .

###### 2-2 Different Types.ofCables

. .ArmoredCable (AC)isarBbricatedassembly.ofinsulated

...

conductOrs caclosec..in fleXJ.oiemetal sheath. Armored cable is.

usec!,J:>Otlionexposed~conCealedwork .

.Rubbet Jnsutatio~ .. .

. J:olor Cod~ t1pe ·

......, •,..;., •·pt.. . · Steelflexiblelnterl~kedarmor·

. ,

...,.....1

1

.· Blndtf tapt ·

. fiGURE 2-2 TYPE of:~~ AR~.D~LE (BX)

Metal CJ.ad Cable (MC) is a.faCtory a.ssembied ~ble of ·

· ;OIU'.or· more conductors each·individually insulated ~d enclosed m.' ametallic sheath ofinterlockingtaPe ofa.smooth or corrugatedtube:This type ofcable is espe¢.ally used for ser.vicefeeders, bnuich circuit, andfor indoorOr~work..

.. . .

.·Milleralln•ulated Cable (MI) is a factory'assembly of .boo ·or.more .conductOrs irisulated.with a highly·CoiRpressC<l

. refrac;tory.~ iDsuhitioD. enclosed in ~ liquid and gas tight coDUnuous·cOpp,er sheath. This.type·of·cable iS usecfm dry. Wet OJ: coritinuou!ly moist'IOcation as service.feederS or branch ·

circUit! . . . . . . .

30'

![image 65](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile65.png)

.... . -

·· Non-Metallit Sheathed ·C.able (NM) is also a nictory

###### .assembly' of two or more,.ins,ulated.conductors .having tl ..

.moisture resistant, flame re'tardant, and non-metallic'·materi81' outer sheath. This type ·is used •specific.atly ·for one or two family dWellings noteXceeding-3 storeybuildings. . . ·.'

FIGURE 2... TYPICAL NEC NON METALLIC TYPE CABU!

###### : Shielded Non~Metalli~ Sheathed_Cable (SNM)~ This type ·

of ¢able··i$ a..factory.assembly'·_of twO or .ptore insulated.

.condpCtorS·in anCxttuded.core of~Oi$re.resiStant~-flaiDe retar~·material.·coV,ered within an overlapping spiral .mdal tape. This.type Is tised in.hazardous.locations ·and .iti·~ble..·

###### .·.:.etay$or inraceways. . . .

. .

·~.Undergrt)und Feeder and ·B~anch-CirclJitCabl~··(uF)is

·.a moi$ture resiStant ·eable·used for·Un.dergrorind c~ .· · including··direct burial :in the; giotind as feeder ar branch

ci~. ·

.31

![image 66](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile66.png)

J;LECTRICI\L LAYOUt AND ESTIMATE

SerVice Entrance Cable is .of the types SE and USE. A

ansingleover.cirallmuhi.:COitductorcoveringprimarilyassembly providedused forservice·.wirewith. or without

....··..;·i.

..·. ..·· .

ltisufltion · ·

. Atumfnum with

·steel wire at core

·~ . '

. . .. . .

• · FJGURE 2..& SERVlCE ENTRANCE CABLE , .

· ·Power ~d ControJ: Tr.ay C~ble (TC). This is ~-factory

'·

assembled. tw0· or more inSulated· ~dU9t(>ts with.or :without associated bare OI' covered grounding under a metallic sheath. This is' used for. installation in cable trays, raceways~ or where itissupported bymessenger Wire. · · ·

·.Flat Cable Assemblies (FC)~ Is an assembly of_parallel conductOrs •funned.integrally with.an iriSula1:ins.material web · designed specially for field insiallation in metal surface or

:raceway~. .

. . . .

Flat Conductor Cab.le (FCC) consists of three or more flat ~. eondUctor. placed .e4ge.to' edge. sepa:rated. and

.·. enclosed within an•insulat:irig ·assembly. This type·of cable iS .. used for general..purposes·such'as: app~iarice 'branch dr~: . and' fur individual branch circuits, especially iri hard ~moOth

###### contmuo\ls floor surtaces'andthelike.' · ·· · · ·

###### . •Me.dium V~ltage Cable (M.V Gable) js .a.single_or multi~ conductor solid dielectric insolated cable :rate.O. at. 2~000 vohs

· .or higher. This type is ~sed for power system up.to 35,000'

volts. · · ·· · · ·

' t

32

![image 67](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile67.png)

The MV,.c:ables-.-has different typesand_characteri$tics.

- 1. Traden~e : M~ium Vol~Solid Dlelectnc.
- 2. · Type letter : MV-.75; MV-8,5; MY-90. 1..• Maximum operatingtemp~.;:_ 75°C; 85° C; MV 90°C:.


- 4

7

: Application : Diy or wet locations, rated at 2,000 volts or higher.· . . .

- 5 . .. Insulation : Thennoplitstic orthermoSetting.. ·6. .Outer covering; Jacket,-Sheath orArmor. . ..


###### tnctlvidi.ily coJ«-cOd.d,.

800v, ln&tlltlcl ClOnduGtOr'll

![image 68](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile68.png)

. Fllflr IIIIWilif

i0.1W}Mkl~ .

r-.TC-pllliltlc; - NE-e.a1kle*

Type UF-pltedc; • NECM'dc:ft 338. . ·..

TV..·ALS-IIIunlnutri; .. NEC .,_ »1.

f.ype C:S-~ - NEC _.... 332

###### FIGU.RE 2-6 ~ 800 VOLTS JACKETED.C~LES'

###### ,· ..

![image 69](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile69.png)

•. ,1·

![image 70](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile70.png)

FIGURE 2:.'1 .

Typicalconstruction.ofjackete'd .building YfirasuehasType T and Type TW

·conductorsnormallysolid1hrough No. 8 AWG, llid stranded from Na. 6 AWG ·

· .· _·_and larger...· ·

###### .,33

![image 71](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile71.png)

###### 2-3 .Ampacity ofElectrical Conductors

·AinpacityisdefinedaStheabitrtYofthe Wire or cOnductor to Carry current:. withOut overheating..Conductor resistance tO current..flow, g~rate r1ot only heat,but also contri.bute'to the

voltage.~p. expressedinthefollowing cquafron, . ;'.

' .

Voltagedrop Inwire =.cr~ultCUrrent XResistanceofwire

.Power los.i In:Nire =Circu~current.. x Voltagedrop

' .

P .= lx(lxR) ·

###### P=I1 R : · ·

###### .Power Lb)"i is eqwiltO the c.;,po~ents resiStance tillfi!S. .the currtint'$quared. -~ power.loss being eonvertecr into

·~t, nn:ast be dissipated. A·~ wife diam.etel'can safely ·

carry .rlfQre curnnt in proportion .to its weight. The use of :

. copper wire·is most ~ted..Section 3.1.2~1 ofthe National Electrical Code providesthat:· · ~ ·..

'.

. "Conductor siu:andpiJing shall have suj]lc'lentampacity· · to Nrry load..Tltq $ht1(l have afl,quate mechanical strength

Qlfd$hal~.nothelt!ssthantheratingofthe branch circuit and ·

not leu than.the maXimum ltJadto h~ suved." ~

. ·Conductors Ampacity is cletermifted ·by the maximum oper~ tempera~ :~t its ~ori ~ wi~ oont,inuously without heating. Current floW and c:Onductor•s resis· tancenortnallygeneiates heat: Thus; the operating temperatUre depends Upon the amount Of~rrentfliJW, wire resiStanU, and DW;,_tHUiteld. Environment reft:rs',t(, ~er.enclosed·.or opm Cfndilion on~hicbthewiieisplace4.. . . ·

~ Amp~ or ability ofthe conductOr tO carrY load~ .

·increases as the siies ofcoilducior'increases. If'more·tJuln 3

conducoois. are ~ into .a.·coDduit. the temper~e alsq

.increases.and it requires .derating ofthe conductors atnpaeitY

a~ pre5cribed in Tables 2-S~ z..:.(i and ~-7. .

. '34

![image 72](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile72.png)

###### CO.NDUCTORS AND.WIRING 1\C~RII!S

. .

TABLE·z.$ ~OWABL~ AMPACITIES OFINSULAnD COPPPER

CONDUCI'ORs.NOT MORETHAN3 WIRES IN RACEWAY ·

..

###### . :

' TemperatureRatingsofCondu~tor

60°C 75°C 90°·c. t1cPC

SIZE (140°F) · (16~F) (194° F) (230°F)

Types ·. Types ·

.. RHW SA '·

Type THW RHli

mfn2 AOO T TH~ THHN . TYPe

MCM ·rw :· XHHW ..XHHW AVA

- 2.0 1~ 15 15 25 ·.30 ..
- 3.5 12· .-. 20 20 30. 35 5.6 10 30 30 4,o· -45 8.0 8 40 ·~s 50 eo


e 56 65 -70 80 . 4 70 85 ; 90 ' : 105 3 80 100 105 t20 · 2 95 115. 120 13$

1 110 130 140 180

' •.Q 125 . 150 :156. 1~ ..

00 ·.. 145 175 ~65 215 .

000 165. ·200 210 245 0000 195 ·. ,. .230 ' 235 .276 250 215 ~55 270 316

:

. ' 300 240 285 300 3-45 36(). 280 310 .325 390'

400 280' 335 ·360 420 500 · 3~ 38Q 405·. 470

,.

600 35~ 420 :455 .· Si& 7'00 -385 460 . 490 sec 750 400 475 !oQ 5!()•

###### ..

~90 ·. 5.15 ' 800 . 900 4~5 520 . .555 ..

800· 410

<

'··

![image 73](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile73.png)

. ELECTRICAL LAYOUT AND ~StiMATE

![image 74](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile74.png)

. TAB E 1CURRENTCARRYINGC

Number' ofConductors

Oeratirig Factor

lnaR~~Y

·o.so

4· to 6 7 to 24

·.· 0.70 .

2S to 42

0.60

~3 andabove

0.50

..

![image 75](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile75.png)

Mit:'Imum rating'required

Location Temperature Well ventilated normally

Conductor insulatiol\

he111ted·building 30°C Building with ~ch major

See note.below

75°c

heat sources as power · ·. 40°C stations or.industrial

· processes ·Poorlyventilated, spaces.. 45°C sUch as attics Furnaces and boiler room . Min. 40°C

75°C

·M~x. tl0°C .

90°C

OutdOor iri·sl!ladeJn air ·40°C . In thennal io~ulatton 45°:..C Direct solar exposure 45°'C

75°C 75°C.

75°C 1'10°C

Placea,bove '60°C

Note: .60"C.J,tpto No. 8AWG copper wire~nd75.,;.Cfo~blggerthanNo.e

SOUllCE: The National Electrical Code . . . . ·.· . .

})~rating'()fCQnductors Ampaclty ~meartS.that; the full . amo\mt ofallowable amp3city, is tetluced to a certain percent~· age ~e t.O the enviro~ condition it is exposed ofand the·

numbei ofwires plaCed·inside the condUit..The Current ratfu.&

.of VJire ina·.nee air· enVironment is higher thanthose placed•

· inside the conduit. Concomitant with this, if the ambient temperature is abOve 30° C, the allowable. ampaciiy will .be re.; duced bythe factors givenin Table 2-6. · ··

36.

![image 76](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile76.png)

![image 77](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile77.png)

. . . . .

###### 2-4 Raceway ·

~eways are channels'or wiring'accesso.ries so designfA for. holdirig ·wires, cables· or busbars that are·either made of metal, plastic, or anyinSulating mediums. ··

< • ' . . . .

The common types of ra~~ys. fo; hOusehdld wiring .· installatiOns are: · · · · ·

. L The conduits •· · . . .

2. .The <:O~ectors and other accessories. .

###### ·...

..TABLE 24. . CHARACl'.ERISTICS OF RACEWAYS. .. . . ' . . .

RaceWay ~n through wn· .NumberofWiles

., ...

Type No; racewaY sit& •'1)1ieRHW TypeT,TW

' .

14 3 3

200

~-

I

.· 112' 2 3

w 14 ' 5 6

500··· ·. ·t2· . .4• 6

'10 .2. 4

·' . . I

..

gl·

14 1 8

' : '· 12 6. 8 fi . ::r 10 ' 3 6

700

·~.

.... ...

~-

1000 1214 1010 1010

.,1.0 '· ..

.6 ·\

8

: 111~.- .

(

###### 1500 -~~1~-~ 14 4 8

. ·· ~-,;,;,- 12 4 6 . . ~., 10 4 4

37.

·.·:..

![image 78](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile78.png)

ELECTtuCAL LAYOUT AND ESTIMATE

t •

~y -·.Devices· ~s·.

TABLE.2-8 CIIA,RACTERISTICS OF RAC:.'EWA\iS

|Racewey<br><br>Type No| |
|---|---|
|.,900| |


Sectlon~h WU"e .With No . Willi No.

..

01·

·.

14 3 3 3 3

J;:-...·... . " 1'2 ·3 :''3' .3' 3

..

|'|...|
|---|---|
| | |


·..·.J_"t:l.~-

2000. 14 3 3 3 3·

12 .3 .·. 3 3 3

..

·'

###### s~

14 b 17 ', b. 17 2100 ..

. '

·. 'it.:. 12 b 14 b 14

.·." u ·· 10 ': 10 b. 10

:

' • I' " '

. '

14 - - 10 10:

E9

'•

2200 . . . - ~. 12 -~ ~ 10, 10

r ··!.. . 10 - 10 10

###### m, .i=:=tw.. b

...

"

|~0| |
|---|---|
|400Ci|· ...|


. 14 .44 ' b 56

###### t:~·

12 b. ' 40 : b 42 10 · b. .20 b 20

14 17 : i& .. 17 68'

~ +~

12 15 2~ .15 .53

10 11 20 11 '41. 8 7.· t2 7 22

. ,

14. -~~- 97 61 '234 1-2 .M. 82 54 184

" ···.-r·.'

###### ......

10 .38 68 38 \141

.6000 '

8 27 41 27. 27 ·• e 20 25 20 38:

•'

~4~

'" ... "

###### . 38

![image 79](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile79.png)

CONDUCTORS.ANJ.) WIRING ACCESSORIES

###### Other Types ofRaceways

cype.Aside•OfracewayS such as:fr.om the conduits. and·connectors;· there are other

1. Qmduitcouplmg,elbows·and other fitfuigs

. 2. Conduit suppo~. such as clamps, hanger; etc. ·

- 3. ·Cabletrays, ~ble bus,.etc.
- 4. M~ raceways.
- 5. N~etal raceways and other..


![image 80](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile80.png)

![image 81](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile81.png)

![image 82](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile82.png)

![image 83](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile83.png)

C!::::.j

. .

###### ···t~ ~-

![image 84](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile84.png)

![image 85](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile85.png)

. ..

![image 86](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile86.png)

![image 87](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile87.png)

. FIGURE 2-f TYPESOfCONDUIT FmJNGS

![image 88](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile88.png)

ELECTRICAL LAYOUT AND ESTIMATE..

###### 2--5 -Conduit

· .Conduit pipe 'is· the ~ost cOrr.mon electrical ·ra,ceways ·used in all types of construction. With respect -to the type ·of materials used,. ~may be classified. into:

I. Metallic such as steel pipes, aluminum, etc.

###### 2. Non-metallic such as plastic and the like

With Respect to its Make, Conduit may ~ Classified as:

- 1. Rigidmetal
- 2. Flexible metal ·
- 3. ~non-metal ·. 4:· Flexible rion-Jt!.eta}


.,

###### The Purp_oseofElectrical Conduits are: ·...

. ···.

1. To provide a means for the running wires from one

###### ..pointto another. . ' .

. ·.7;,

###### ·2. ··.To physically_protectthe wires. :3. ·To provide a grotmded ericlosure.

' '

- 4. To protect the surroundings against the effect of fault inthe writi.n$· · ·
- 5. To protect the wiring system from damage by ·the ~uilding and the.~upants.


16. To protect tlie ·building and the occupants from

damage bythe electric system.

###### Conn~t~t · · 1..

c~~or is a metal sleeve usually made ofcopper that is slipped over and secured to the butted ends of conductors in making a joint.

· C::onnector is otherwise. . called splicing sleeve..

40

·'·

![image 89](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile89.png)

CONDUCTOR$ AND WIRIN.G ACCESSORJES

###### ..6 ·.e-12

###### .-112". 12

..

0"''112 . 112"

·~.... 314"1 e-314·8 .

###### fr-10

314". .

###### &'1•

~:-

0<10 ~81.

###### 0' .1·1/4"· .

###### ·Q)·3

###### (8)· 2

. 1·114"

400,000 C.M. .

1'-114*

(}~~~~C.~.. •®-1~12'

~1'

~ . 2"·.: ®..· 200,000C.M.

. .~1.·112"

###### ~000

\.;,7 t;()ao,oooc.M. · . 2" . ·

0 1,100~~M. ®J!O·~~JO

"~;[)! 2'~ .

..·~500,000

. .

0 . ':t' .®. 600,000

.·- . . . . .

. 2,000,000 • . . l 3" ·w~

.. e

®~.~

..

·1!50,000

. .. 3-112"

. .

® ®

1,000,000

4

1,100,~0 . .

..

. 4 .

4" ..··:. ,, ..

. . . FIGURE 2-9 .

STANDARD SIZE OF CONDUIT FOR INSTALLATION Of= WIRE CABLE

41

![image 90](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile90.png)

###### 'ELECTRICAL LAYOUT AND ESTIMATE

¢

.·,···.,.\'•. 6 Hanaer.ro~· .

.,

-c·clamp

R.ti. tlftlld .

·.~

LH thrnc:?

~ :. ·....{·

. • ··'· Pipe Clamp41

.. , Forged Steel Turnbuckle

. :

###### .t-..l.-cu .

###### · ~···. .

###### ~···

..

. II .,

U-Bolt

I Beam clamp

Sid• Beam Clamp

FIGURE 2-10 OTHER TYPE'S Of RACEWAYS

···.··,;·· .

•

• • ,h •

,..,~ ·_.•a.__·

(;omjlteulorlTYJI'

C<xnpressionType Rain T~ghtCoonelllicJn .•

!ns!Maledin~

·: \ .

..: ..'·..

,.:-

-. ~ ~'

.'

!A!Sclllw

Coonedor lnsuili!ed ·

FIGURE 2·11 VARIOUS TYPE~ OF EMT CONNECTORS

42

![image 91](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile91.png)

CONDU~TORS AND WIRING ACCESSORIES

.TABLE :Z.9 MAXIMUM NUMBER OF WlltES IN ACONDUIT

Number ofVVires In One Conduit (mm)

Size ofVVire 1 2 3 ·. 4 5 6 •7 8 9 1... 13 13 13 - 20 20 25 . 26 27 · 28

12 13 13 20 2Q 20 ;1!5 25 25 32 10 13 . 20 20 . 25 25 2S 32' 32. . 32 8 13 ·20 25 25 ~ 32 32 32 32 6 13 25 32 32 38 38 so· 50 50 5 20 32 . 32 31 38 50 50 50 50

###### "

20 32 32 38 5Q 50 50 50 63 3 20 32 32 38 50 . 50 . 50 . 63 83 2 20 32 38 38 50 50 ..63 83 83 1 . 20 38 38 50 60 63 63 75 75

o· 25 38 50 50 83 63 ·75 75 1{$ 00 25 50 50 e3 63 75 75 75 88

000 25 . 50 ·50 63 75 -75 ..75 88 88 .

0000 32 50 83 63 75 .'75 • 88 88 100 20000 32 50 83 63 75 75 88. 88 100

22500 32 63 83 75 75 88;

. ' 250000.· 32 63 · 83 75 75 · as 3ooooo 32 83 75 75 .. as 88. .. 35QOflO 32 83 75 88 . 88 1QO. 400000 32 75 75 . 88 100 100 ·,

.4!50000 · 38 75 75 88 100 113

. 500000 38 75 75 88 100 113 550000 .38 75 88 100 113. 125 eooooo· 50 .75 88 100 H3 125

850000 50 88 88 100

. 700000· 50 88 ·as ·1.13 750000· . 50 88 88 113 800000 50 88 88 113 eeoooo 50 88 100 113 900000 !50 88 100 .113 950000 50 100 100 ' 125

1000000 50 100 100 ' 125

43

![image 92](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile92.png)

\

ELECTRICAL LAYOUT AND ESTIMATE

###### 2-6 ·outlet ~nd Receptacles ·

. . . . . tI .

An outlet is apointin the wiring system at which current is

taken to supply utiliZation equipment. In a simple tenn, an .

outlet is any point that supplies an electric load. An outlet usually consists ofa small metal ornon-metal box into whi~ a raceway and or cable ends: ·

###### Different kinds ofoutlet

- 1. Convenience outlet or attachment cap.
- 2. Lighting outlet.
- 3. Receptacles outlet A Convenience outlet or attachment cap is·a device that


by inseftion into a receptacle establishes connection between

· the ·.conductor of the. flexible ·cord.· and the conductors

connectedperinanentlytothe receptacle.·

3 pole, 4 ·w>re .

L.ock•"CJ · ·

· One normal Tti!>•e• !S 1mr:> 2·pole-J ~~• . one lock>~g <kvice Sinqle lyp• qroun<ll"'l ·

·outd()o·,

w~•thetproof

. FIGURE 2-11 VARIOUS CONVENIENCE Ot,ITLET

44

![image 93](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile93.png)

CONDUCTORS AND.WiRING ACCESSORIES

Wall Outlet. The ·com1non W~I · Outlet is called Convenien~ Outlet. And to call it wall plug is not correct.A plug is another name for the attachment cap on the wire cormng from a device such ~.lamps or appliances,

.···

.

0

.

.

###### - .

.

FIGURE 2-13 VARIOUS T.YPES OF OUTLET BoXES

· Lighti.ne Outlet is an outlet ~ed for·direct connection to a lamp holder, lighting fixture, ~r· ·a: pendant ··cord,

· terminating. in a lamp holder.

###### ...

. Receptade Outlet is an outlet .where · one ·or. more receptacles are installed. Aside-from-the outlets,·there are also

·other wiring accessories s~ch·as:

. 45

![image 94](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile94.png)

·EU:CTRICL LAVOUT AND ESTIMATE

.J. ThejWlction box

- 3. The puli box ·
- 4. Switches and the like


2. Receptacles Junction Box is notan outlet. By definition, it d~es not

supply current .to utilization device. Do ·npt allow yo:ur·

eleCtrical contractor to count wall switches ·and junction boxes as outlets. This is an important thing to Clarify specially when payment is to be made from a contract based on the number ofoutlets. . .

AnOutleton the otherp~, refersonlyto theboxltse.lf. It does not·include the items·. The receptacle d~ice is not .an elect.ricalloadbut ratt.er an atension ofthe box wiring. The outlet is separate from the .load device e\en if it is included as·

part ofthedevice. ·· · · ·

.· The ·Pull Box is a box. with a blank cover... .. that is inserted in

' .

one ot. more runs or ·raceways to facilitate pulling-in the ~nductors. Itmay also serveto distribute the conductors.

Receptacles are contact device installed at the outlet for

the .connection of a single .attachment plug. Receptacles are .

included in the general classification of wiring ·devic~. lt inolu~s all receptaCles and their matching .cap (ph1g), .waH

·~;·smal(dimmers, and outlethoimounteqlights.

Receptacle is defined by the N~tional Electrical Cpde as:

·~ contact device installed at the outletfor the connection ofa single at~achmentplug. " ·

. .

Any nurm>er of receptacles mounted·toiether-in one· or· mote coupled boxes is classified. a.S on~ o.~tlet. The lower. the nuinb_er ofoutlets the lower is the cost. A circuit with 6 duplex

.ftjceptacles 'individually mounted.is normally more t11a11 tWice the cost ofthe same 6 receptacles installed in two ~ets group · of three gang each.·_Receptacle~ are described and identified

aecoi'din& to·the pole ofwires. . .

46

![image 95](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile95.png)

###### CONDUCTORS AND WIRING ACCESSQRIES

Mounting the Re~eptacles

- 1. Abetweenwaif convenience30 to 45 centimetersreceptacleaboveis verticallyth~finishedmount¢floor .

line. • . .

- 2. hi industrial areas,.·.$hops, workroom and the like, .the·. mounting height is from.l05 to HO·centimeters. This is' above the table height horizontally mounted so that

.thecordswillnot hang_ontopofeachother.

- 3. The GFI or GFCI (ground fault circuit)nterceptor) re:-


.ceptacle should be installed on lociltions where sensi.tiVity~ electric -shock is high mch aiin·wet areas. ·

###### Switch .

ASwitchis a devicethat openor closed·the circuitry.in an electric circuit. · • ·· '

. .~ ..

•.

Sl*ial ·

.IE3ct\lator~.

:.

###### . ; .·

.

llo 4 aane

. ·..·

###### ,/9fl.le Key

. .

· Specification Gtlde. .

switches . . . ·

1~. 20 and JC·empert

. r.. ·...

..~.

..-.:

Mainlll~ cont.Ct

~·· ··;_:,-·

· ·· . ~omenti.ry~ switch'. . ·.

Rotary switch 15aftd20·~ .....·

!!I ampere 15 and 20 ampere COouble throw, <:enter Ofl).. · :.·.. ·

... . ,{:..

FIGURE 2-14 BRANCH CIRCUIT.SWITCHES ·

![image 96](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile96.png)

###### ELECTRICALLAYOUTANDESTIMATE

TABLE 2·10 PERMISSIBLE CONNECTION lN BOXES

T)1)e'of Box Sides Depth No. 14

No. 12 No. 10 No. 8

Octagonal 4 1K 6 4 1% 7 . 4 21h 10

- 5 5 .

, I

4

- 6 6 ' .·s


' 9 8 7 · a 7 6

Square 4 1~ · 9

9 8 7

..4 1~ 10

·. . 4 2·1/8 . 15.

. 13 12 10

11 10 a

~-11116 1~ 12

..4J-11116 1% 14 Switch 3x23x2 2%2~ 56:

13... 11 9

- 4 4 3
- 5 5 4


. 6 5 4 8 7 .6

3x2 2% 7 . ' 3x2 2% 9

###### Switches are Oassified into:

I.. General use switch

2. Geil.e:ral use snap Switch

. 3.·. AC geneial use snap switch

·s.4.·.AC·DCf5olatinggeneral use switchswitch

. 6. Motor circuiqwrtch

•t .· The Genualust switchis intended·for v.se inthe general.·

~o:utioo and branch circuit rated in ~- It is capable

ofintehup~ the rated.~em·at a rated voltage..·; .·

.·; The.General use sn;., switch ~~ a form of general use switch installed in flush device boxes:or·~ outlet Q<>x coyer.

~ Is(Jiating mitcfl.is a switch intended fur isolating 3I)

el~c·circuit fromthe source ofpower..

,. .' : . . . ~ .

###### . '

·48

![image 97](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile97.png)

.·

![image 98](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile98.png)

------~----------CHAPTER

###### THE BRANCH CffiCUIT

·. . . .,, ..

###### 3-llntroduction

.Electric Circuit refers to the complete path traversed by

an electric cUrrent. In.short, .electric circuii is the.entire house · wiring installation. . . · · ·

Branch Cireult is .defined by the National El~c:al C~ . (NEC)as: "tJ.re circuit condudors.between .thefm.lll over cur.. r~nt proteCtive device an'd.th.e out(ets." Meanmg, the b~

·circuitisonlythe winng installed betweenthe circuitQvcr cur- ,

rent protective device i.e. fuse or cirCuit breaker) and the out- '

~. ' . .

In practice however,. it is a comJ:non knowledge that the

· branch circuit comprises the following:· ' · ·

- 1. The so~ce ofV'?ltage
- 2.. The wiring aild .


###### .3. Theload

![image 99](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile99.png)

Ov.rcurrent Device ·

###### '··

LOad1.e.outlets

Source~fVoltage Wiringthe Branch·

Ci«;\Jlt

FIGURE S-1 DIVISION Of. ELECTRtCAL CIRCUIT INTO ITS COMPONENT

49

![image 100](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile100.png)

ELECTRICAL LAYOUT AND ESTIMATE

...ers__. .Circuitry designl:lowever, gOQd.circuitryvaries acCQrdingdesign istobasedtlie nu~r.on the followingofdesign-

co.hsiderations: · ·

1~. Flexib.ilityofthe circuit.

t. ·.Re~b'ilityrmd· efficiency.ofservice'

- 3. Safety ofthe circuitry
- 4. Economy as to cost
- 5. Energy consideration ·


· 6. Space allocation

. .

·Fle:ribility of the Circuit means that th~ installation can . accommodate altprobable pattern ar:rangerrieri.t.S and loeation

ofthe loads for expansiOn, or future development.

###### ·ReUiibilitY and 'Efficiency·,of.Service means io ha~e a coritinuous<service and supply ofpower that are all dependent ·ontn~ Wiring system. · · .

; ·Reliability .of electric power in a facilitY is detenniried by ·two factors: .

. . .:1. Theutilityservice .

2. Building electricsystem

. Safety means tluit.independent service can be 'used in lieu. of emergency equipment as backup for. noirnal services. For teliability of the circuitry, the following principles shoulcl be considered.· ·

. . .. . ..

- 1. To provide double emergency power equipment at se-

. ·:·lected weakpoints inthe sysrem. · . . · .

- 2'. ::That the ·electrical servi~ and·th~ building distribution · ~einmust act together sothatthe power can reach the

.. desired,point ofservice. . . . .. . . .

- 3. · Crlticafl~ads·\Vitrun the faciiity must be pinpoilltedto.


.~ine the best way to serve them by providing a reliable· power ·either from the outside source, or by standby p.ower P3;C.kage for them. ·

50

![image 101](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile101.png)

.'

·THE BRANCHCIRCUIT .

4. The s:Ystem design ·mUst readily detect any equipm(:nt"

failure and to be corrected automatically.

. ~- '. ·''~ ..

###### ·Economy refers to the initial cost·as well as the operating costs. These two cost~fuctors stand in·inverse relati'onShip to· oite another. Ovu.design is. as bad as ·utttkr design. It is

·wastefulboth on initial and operating costs. ·.·. ·

. The EtTed_ofAc:quiring ~ow Cost Equipment

- 1. Highenergycost · · ·
- 2. ·.Higher maintenance cost
- 3. Shorter life


Energy. Consideration .is a complex-one considering·the

###### .folloWing. factors:

- 1. ·Energy J,aws and codes ·
- 2. Budget . .. . . . .
- 3. · Energy conservation technique ·
- 4. .Energy control·


SpaceAllocation.:.mustconsiderthe following:

1. Easy maintenance

·2. Ventilation .

- 3.· Expandability
- 4. Centrality · . . s·. Linlltation ofaccess


Protectivedevice

Generally 15, 20 ampere$·

![image 102](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile102.png)

L.lght outlet

FIGURE 3~1 GENERAL PURPOSE BRANCH CIRCUIT

###### ..

![image 103](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile103.png)

·ELECTRICAL LAYOUT AND ESTIMA'J'E

Branch Circuit- The brarlch Circuitis classified into:

1. Generalpurpose branch·circuit. 2.: Appliance branch cimlit.

3. . lndivi~ branch circuit. · .

\

The NatiOnal Electrical ~ode defines the different typ~s of branch cirCuit as follows: ·

- 1. General purpose branch cirtuit- supplies outlets for lighting and appliances; inclu<fuig convenience receptacles. · ·
- 2. Appliance :branch circuit supplies outlets intended fot feeding.appliances. Fixed Ji8htiDg however. is·not

• ~lied.

GenerallY20amperes

- ~~~------~----~--~--~-

A A A

.. FIGURE 3~ APPLIANCE.BRANCH CIRCUIT

- 3.· Individual brancb circuit is designed tO.supply a single specific item. · · · ·


![image 104](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile104.png)

Size requlr$d

for Item fed

![image 105](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile105.png)

. ' .

FtGUit£ 3-4!NolvloUAL BRANCH.CIRCUIT ·

52.

![image 106](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile106.png)

·THE BRANCH CIRCUIT .

###### .3-2 Circuiting Guidelines ·

.Thefe are many-~ys ofdoing the circuitry butthere is no optimum orPelfect way ofdoingit.However~ there are certain

rules and guidelines promulgated by the National Electrical Code (NEC) for flexibility,. ~nom.ical and convenient way of

. ~a circUitry. · · ·

· 1. The Code retjuires s\ifficient·eireuitty ·to.S1ipply resi-

dential load of 30 watts per square meter in buildings

. excluding poiches,'garageS and'baSements. · ·

###### 2. The requirement of30:.watts per square:meter"is..up to 80 sq. m. for a 20aniperes circUit(2,400 watts) or 60

. ~meters for.l5 amperes circuit (1,800 watts).

J. Gopd practice.·s\iggests tliat the I~ shOW,d not exceed 1,600 watts .fur a 20 ampe.res .circuit aiut 1,200 Watts for a 15 amperes c~cuit. Thus: · · ;

. .

- a) Observe a minimum loild :of 1;4QO watts on a 15 amperes circuit with a maximum area.of40 square meters. . . · . .
- b) A1 maximum IQild of 1,600 watts On a 20.am· peres circuit with a inaxim.um ·atea of 5-3


square m.eters.

.4. The Code requires a minimum of 20 amperes appli· ance branch circuit to feed all s~l appliance .outlets inthe kitchen, pantry, <fiillng.and faritilyfOOm:· .; ·

- 5. The general purpose branch circuit; shall be rated at 20 amperes circuit, Wired with No. 12 AWG being _the

.minimiunvenience outl4size·of.conductOr. .,wire. required for. .all'con-

- 6. Circuit load on a 15-ampere circuit shall be limited to the ~ues giveilinTabl~ 3-l and Tatile 3-2. · :. -
- 7. Plug outletS or convenience . receptacles· shall ·be counted in computing the lQad if it is not included in the load for general lighting circuit: .T<;> find the num-- · ber of outlets. for 9 and J2 amperes loading on a IS and 29 ~pe~ circui~.respectively, We ~ve:


'63

![image 107](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile107.png)

ELECTRJCAL·LAVOUTAND ESTIMATE .

- a) Forl5amp circuit: ·...,...2.. =·.6,~tlets

. 1.5

- b).·For 2().amp circuit: i.i._.,; ·8 outl~


###### . 1.5 .

- 8.:Conv~ence: rectptacles... should b.e planned'prpt>.erly, o


so that in.case of failure by any <me or' ihe Circuitry. the eirt:ire ada will DQt be depri~ ofpower supply.In

.. . tenns of.rdiability ofservice, each ai~ should be pro·.

Vide4~mately\vithdiffefent.circWts.,.: · .

. 9. All.kitchen·outlets should be fe(i from at least two of

thesecirclli:ts. .

.( } : . . : . .. . . ~

10. The.Code fuither stipUlated • ~allrecept4cles are

. . pdtt:!ftial'appliance outlet and'at _least two cirCuits

slttiUbe supp_lied~oservethem'~ ·

11~ Certain outlets in the room should.be desigiled as ap-

.· pliance outletlike: ·· ·' · ·

. .. ..

- a) All kitchen receptacles .
- b) .Dining room receptacles .
- c)..On~ in t4e li.ving roo:q1. . .


12. The Code'requires that,·,4zt..least ~ne ~0 amperes cir~

,. 'cuitsupply·tht: laundry outlets.,.

. · .1

·13: Ifair COiidit.lonet is_antiCipated, provide a·separate cir-

###### . cuitfor this partict¥ar appli~.:. · · · '

###### ,· TABLE3:-(~cHC~:RCu.ricAPAciT¥-:e~cmcHlir

|..<br><br>Circuit BreakerSize|Malrin'lum. Watts| |
|---|---|---|
| |·120 ypfts|. 240 volts|
|/:·.. ·. '<br><br>:· 15 amp.<br><br>·.·=·· 20 ainp.<br><br>30 amp,.<br><br>. •'·|1446 1920<br><br>2~80|2880<br><br>3840'<br><br>5760-|


~ ',

###### ·

![image 108](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile108.png)

###### THE BRANCH CIRCUIT '

TABLE 3-l BRANCH CIRCUIT REQUIRlMENTS

|..<br><br>MaximummeOf conductor Minimum size taps over current devlpe rating lamp holders permlted _Receptacle·rating perJ11ltted Maximum load|15 amp.|20amp.|30amp:|40amp.|50 amp.|
|---|---|---|---|---|---|
| |No.14 No.14<br><br>1Samp<br><br>Anytype<br><br>15 ainp.<br><br>15amp ·|12 .<br><br>14 20<br><br>Any type<br><br>15-20 20<br>|'\0<br><br>14<br><br>3().<br><br>H.Outy<br><br>30<br><br>30|8'<br><br>12<br><br>-40<br><br>H.Duty<br><br>40-SO<br><br>·4o .|6-<br><br>12 .<br><br>50<br><br>\<br><br>.H.Outy<br><br>50<br><br>so|


M M o l _ M

· Other Good Ptactices in.Circuiting

· 1.· Lighting and receptacles shOuld n~ be·combin¢ in a

###### single circuit. . · . · . · .

- 2. Avoid connecting all building lights on ~· single cir· cUit.
- 3. Lighting and receptacles should.be supplied with current from at least two circuitS so that, ifa single·line is

out. theentireareais not deprived ofpower.

- 4. 09 not allow ·combination sWitch and receptacle olrtlets. .


5, Provide at 1~ one ·reCeptacle in the bathrootll, and one ~utsidethe ho~. Both must be GroUnd Fault Circuit lntenupter (GFCI) type.

- 6. Provide.-switch control ·for closet lights.. Pull chain switchis anuisance. ·
- 7. Convenience outlet though counted as part ofth~ general-lighting load shall be limited to 6. convenience outlets on a ·15 amperes ciTCUi~ and 8 conyenieJ1ce ()Ut-

. lets on a 20 amperes circuit. ·

- 8. ·The Code requires that, atl~ one ZO.arnperes circuit supply shallbeinstal~ to the hiundiy outlets. ·
- 9. Convenience outlet shall be laid..out in such a·manner


anthatoutlet. Useno pointon aa:grounding tYpe receptacleWall is morethan~i~ooonly.meters from

·55

![image 109](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile109.png)

ELECTRICAL LAYOUT AND·ESTIMATE

###### 3-3 ~ro~ection of the Branch Circuit

As a Rufe, branch circuit should be protectedfrom over current. Hence,. an over all current protective devices shall be installed in all branch circuitries..

The function of _the over"":Current protective devices is to open the circuit (disconnect the .line) when the current ~;ating capacity of the equipment being protected is exceeded. The circuit protective device represents the source of voltage. It is

. always connected at its hot line endtothevo/Jage source and · its lo'ad end to the circuit wiring. AppMently, it becomes the · source ofvoltage. ·

The Panel Board wherein the over current protective device is ~ part, t.tte busbars.'becotn,e the source ofvoitage as we look·upstream from the over current deVices. The National

' Electrical Codealsodefines the branch circuitas ('that·portlon

ofthe circuit beyondthe over currentdevice."

. . .

###### ·Ca~se!l ofOver Current · .

There are two principal causes ofover current

- 1. Overload in the equipment or.conductors
- 2. Short circuitor ground fault


Both were the results of excessive current flow in the circuit. The primary function of.the ov~r-current devices is to protect'the branch circuit and the load ~reagainst excessive curr~t supply. However, regar4less whether ·the excess curr(}nt .is bt-":ing caused by·an eqwp,meat problem of overloading, or by a circuit problem such as un-intentional ground fault, the proteCtive devices.has but on~purpose -:to interrupt the line, in casetitere is an excess.currentjluw·in the ~ircuit. ·

. .

. .When the over current protective devices senses an exces~ · sive flow of. current, it automatically open the circuit or. simply ·

• 56,

![image 110](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile110.png)

THE BRANCH CIRCUIT

cut offthe line to prev-ent the excessive flow ofcurrent in creating damag~s to the circuit or to the equipment The over current .device automatically opens t.l'le lirie to release the exceSsive current. The. action ofthe ov'er current protective deVice is called ''Clearing" ~use it clears.the circuit of'the fault or·

over current load..lttherefore acts mthe Saine manner as the

mechanical ({evice to.relieve the inachine from exces.sive pres-

###### sure. . . .

The over current protective devices are installed in circuits to protectthe following:

1. The wiring . " ·2.·. The transfonner·

3. The lights ·4.. Appliances.and other equipments

On the Protection of. Conductors, the National Electrical: Code provides that: 11Conductors shall.be prf?tected again~t over current in accordance with their ampaciti.es." ·

\ By definition, Over Current ·iS any current in excess of the rated capacity ()/the equipment or the rated ampacity ()f the condu£:!or. It was clear that both the equipment 3.nd the 'wire installation shall·be protected from the over current flow.· .

· Electrical equipment has its own rated ampacity. Sin:rilarly, electrical cori.ductors have also their respective allowable. aznpacity. Thus,. any load in excess oftheir rated or allowable arnpacity,could damagethecircuitorthe equipment ·

Application ofOver~current Protection is also Governed·

· . by.the Following Rules: ·

###### ·.,·...

- 1. Thattheover-ctiirent protect1on devices.should be in-:stalled on the line or: supply side ofthe equipment be- .

ing protected.

- 2. . The over-current protective devices shall be plac~ in · all underground conductors oft;he protected circuits.


57

![image 111](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile111.png)

· ELE~CALt.AYOUT AND ESTIMATE

- 3. All equipment Should be protected· in accordance with itS currentcarrying capacity.
- 4. . That, the over--current protective devices should be readily as~bled and protected-from physical dam-

agesandawayfrom eaSilyignitedmaterials. . .

- 5. CQnductors size should not be r~uCed in a ~rcuit or tap unless the smallest wire is·protected by the·circuit over current devices. · · · ·


###### ..

Main Supply

Tapsmay be made ifsmaller conduetOI isprotcc:ted bymain feeder. protection (100 amp.'circuit breaker for No.2 wite)

###### \ 100~.

No.lRHW( llS~p.)

Taps up to 7 m. longisallowed if tapconductorshasminimum I/3 ampacity. ofmain andterminates ina single ciicuit~ OI set of·

7.5 m. Maximum

1/3 capacity =J1Q ~eo 45 amp fuses which limits the current on 3 · r----, . the tap to the wire capacity. 40 a.

###### '"~...,..·:,.....·------440~ fuselimitll·e~ton45amp

·· Use No. 8 RHW.min. fuse capacity.wire.

![image 112](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile112.png)

Taps up to 3 m.long 8lll allowed Provided they have sufficient capa city for the circuit they·feed, say ifthewiringfeeds 2-15 amp. circuitS, itmuSt have 30amp·capa· ci~and shoiJ.J.dbe No. 10AWG, · RHWwire-Or.·equal rating.

3m. maximum

No.lORHW

incoiiduit ·

2.-15 amp circuit .

. . ..

Taps ohnylengthmay be made if conductor is protectedat the tap point by andapproxintatelysized

Main feeder No.l/0 RHW

![image 113](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile113.png)

130 amp C!l[)$City

overcuirent device.

/ Compu~sizeto protect · ·

Feeder ·

FIGURE 3~ PERM'S11BLE TAP ARRANOEMENTI

. I •

58

![image 114](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile114.png)

THE BRANCH CIRCUIT

###### 3-4 Fuse,· Breaker and Pan,el Board

·\ .

Fuse is·defined aS~ 11n lWei' 11ll current prot~dive device with a·circuit opening fusible eleitt~nt which opens (break) when there·is an over cu"ent in the circuit

The Fuse is a onetime protectivedeViCeto be repiaced~ the fault is cleared: It is the simplest and in6st common type d( circuit protective device. used in most house wiring installations. It is available in hundred design ratings and shapes but basically, the same in functions. ' ·

Genenllly, fuse consist ofa fusible link or wire that easily meh at low temperature classified.into two types: ·

L .The Cartridge type which is enclosed in an insulating

fiber tube and ·

2. The Pl~g Fuse type enclosed in a porcelain cap.

. TABLE 3-3 FUSE RATING AND CONSTRUCTION

|CWTent Ratings|Rel'Il8.£ks .|
|---|---|
|OtO 10 15,20,25 to'30|P)ug fuse construction nias. 150 v. to ground|
|Oto 10 35, 40, 45, 50to 60|Cartridge type with ferrules single and dual elemerit 250 ~ 600 volts|
|70, 80, 90,1PO, 110, _125, 150 175,200,225,250,300,350<br><br>400,450,500,600 .|Cartridge type, knife blade .contacts: 250 and 600 volts|
|·soo, 1ooo. 1200, 16oo,2ooo<br><br>2500,'3000, 4000, 5000, 6000|Cartridge type bolte4<br><br>knife blade contacts; 600 volts|


###### Circuit Breaker

The Circuit .Br:eaker is an over-curr~t protective device designedto function as a switch. Basically, a circuit breaker is

59.

![image 115](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile115.png)

ELECTRICAL LAYOUT AND ESTIMATE

equipped with an automatic tripping device· to protect the branch cix:cuit from overload and ground fault. Circuit breaker can: be manually tripped, so that, in many cases, it also acts a5 ·circuit switch.

Trip or Tripping refers to the cutting-off or disconnection 'Of~e C\W'ent Sl.ipply.

. Advantages of Circuit Breaker Over the Fuse.

• I .

· 1. The circuii breaker act as switch aside from its being an

over current protective device.

2. Unlike the fuse that has to be c.iscarded after it·was

busted due·to an OVer.cmrent flow, the circuit bre.iker trips offautomatically and after correctmg the fault, it is a.gain readily available for switch on. ·

###### · ~··. ---

...

###### ·. -·.·-..

(b} Single Element Knife Blade Fuse

(a) Commo.nHousehold Plug

Ferule contact

.Thermal cutoutelement

Short cifchit fuat~link

Dual element • time d~lay fuse with E'dison base, fe~ru.le contacts, and·l<nire blade contacts respectively · · ·

. FIGURE 3-$. STANDARD TYPE OF FUSE;

Circuit breaker can b~ multiple pole installed with 1,2 or

3 poles ~vhichwill simultaneously.protect:and switch

![image 116](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile116.png)

###### . . .

THE BRANCH CIRCUIT

one to three lines. The fuse on the other hand, is a single· pole, installed on a single wire that could only protect a single elemic line. ·

- 4. The circuit bre3ker position is easier ·to detect. It could be closed, tripped, or open right at .the handle. On the contrary, the busted fuse coUld not be•detected easily be-

causethemelted fusible element is insidethefuse cas-

~. . . . . . ..

- 5. The circuit breaker can be manually tripped.so that in many cases, italso.acts as the circuit switch.


CB:t!GEI

i;onvlntiCiflal

· bre1ker wired into

breatcsr ·

wired into

·panel bO>t

pilnel box

wir• connec;tt to ·

panel atiutrfl

EqUillll)ll'lt ground bus

All j:Qftntclfons to the C83 tircljit bttN:fl' .,. simlltr to fltOII of eoovmtiontl breektrs except for lh• ~tlon of a neutral corm.:tiot>.

FIGURE 3·7 BRANCH crRCUIT PROTECTION

![image 117](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile117.png)

ELECTRICAL LAYOUT AND ESTI!WATE

###### Advantages of the Fuse over the Circuit Breaker

Despite the.·advantages ofthe circuit breaker 9ver the fuse, the Wer has also some advantages over the circuit breaker enumerated as follows: ·

- 1. One major advantage ofthe fuse over the circUit breaker is its reliability and stability. The fuse· can stay on its

position for years and act whim.called on to act as de-

signed. .

- 2 The cost of the fuse is very much lower compared to that ofthe circuit breaker. .


3.·· Circuit b~rs has Sev-eral moving partS which re-

quires.maintenance and p~odic· testing to be in good ·

condition at all time. · · ·

load

Feeder

Panel Main Circuit Breaker

Loii<l

•

THE BRANCH CIRCUIT RADIATE FROM THE PANEl. TO THE LOADS

###### .. FIGURE 3..& CONVENltoNAL RADIAL WIRING SYSTEM

Loads Loads

FIGURE 3-t ALTJ!RNATIVE WIRING METHODS

62.

![image 118](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile118.png)

###### .THE BRANCH CIRC~

Is.Mcewil'inc

·,

..

Main .nthboinSIMI•

![image 119](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile119.png)

![image 120](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile120.png)

..

![image 121](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile121.png)

![image 122](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile122.png)

###### J

![image 123](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile123.png)

###### ..

FIGURE 3-10 TYPICAL SINGLE WIRING DIAGRAM SHOWING. ' . . ' ·

1. Relation of COf'OPOOent to ~ other

:2. Proper location of tNef c:urrent deVIces .

![image 124](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile124.png)

###### ELECTRICAL 4 YOUT AND ESTIMATE

![image 125](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile125.png)

Trip indicattng llal'ldle lor immediat. Identification

offaun· circuit

H811<Jlewith

~:11"'-it-•. ampere rating

Polym< molded case

Push toteot llutt<ln to

in1u,.. proper aperati<>n

CuiA1 box tugs

Ground Fault Circuit Interrupters (GFCI) or (GFI). A unit that will provide ground fault protection in addition to functioning as an ordinary circuit breaker

FIGURE 3-11 MOLDED CASE CIRCUI~ BRE;AKER.

TABLE 3-4 TYPICAL MOLDED CASE CIRCUIT BR.EAKER. , . CHARACTERISTICS

Frame Size· Amperes •

Trip Settin~ (Amp) Voltage Remarks

5'0 15 . 20 30 40 " 50 240 1-3 pole$ 100 15 20 30 40 240 1-3 poles .

50 70 . 90 100 600 :225 70 . 90 100 125 600 1~3 poles

150 175 200 225 400/600 125 150 175 200 ·225 600 1~3 poles

250 300 350 400 500 600

800' 1200 250 300 350 400 500 600 1-3 poles 600 800 1000 1200 1600 400 600 800 1000· 600 2-:.3 po.les 1200 1600 3 poles

###### The Panel Board ·

The Panel Board is defined by the National EleCtrical Code as ~~ single panel or group pa11el limits designedfor asse'mbly in theform ofa singlepanel•." ·

64.

![image 126](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile126.png)

THE BRANCH CIRCUIT

This includes· buses arid automatic over.:.current pro~· devices with or without switc4es for the control of light, heat or power circuits. Panel board is designed for mounting in -~•. cabinet or cutout box installed in or against a wall or partition . accessible onlytO the front·

Panel· board. iS popUlarly krio~ as panel or electricat

·panel. Panel board is ·simply the box wherein the protective devices.are grouped from which they are fed. Ifthe devices are offuses, it is ·called Fuse Panel and ifthe devices·are circuit

- breakers, itis called BreakerPanel

Fuse and. breaker however, are very rarely mixed in. a

·panel, except thatacircuit breaker panel sometimes has a main switch and a fuse for overall protection·ofthe panel. Basically, a panel consists of a set ofelectrical busbars where the cjr(:uit protective devices are connected. ·

A single phase.·3- wire panel is fed·with two hotlines. and a neutral line cottnected tO the line. buses and the neutral bus which varies in:

- a. Ampere ratings ofthe buses ..
- b. Type ofprotective. .devi~s. i:ilstalled


(

.. . . . .

Regardless whether the p~el is flush or surface mounted· type, it is described inthe folloWing liUI;Illlet: ·

House panelcircuit breakertype, surface mounting 1201240 volts 150amperes mein 100180amp. 2 pole main circuit breaker· Branch breakers all 80 amp. frame 10-20 amp. single pole 2~30 smp..2 pole 1-20amp. SP,GFI

There are as many different format ofpanel schedule as the numbers oftechnologists and every one believes that his work·. is the best. Hence, it Willbe~alledS~hedule ofChoice. · ·

![image 127](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile127.png)

·ELECTRICAL.LAYOUT AND ESTIMATE' . .

###### Principles,Applie~ in Installing Panel Board

- 1. · The approaCh ~l.be acC.essible and more convenient.
- 2..Th.e..panel board is centrally. . •,l~atedtoshorten the home.

wmng~.

- 3.· It must be installed ·near the load ~, as in most cases panel boards are mounted near the kitcllen and the

·laundry where heavy duty loads are expected. · ·

- 4. To. Iinlit voltage drop onthe branch circuit, the pa,Del

board shall be iocated in such a manner that no circuit (wiring connections) exceed 35 meters long.

- 5. Inthe eventthat a circuit.more than. 35 meters long can· not be avoided, No.1 0 AWG wire shall be used for I'J1l1S up to 50 meters long and No. 8 AWG.wire for longer circuits'.·


Cittwt Winno

J<noclcouta

_2 pole CIS

Feeder

Neutn.rwiring

Loclmw ~Y.

·- Circuit conduits

###### .if.,t

'!'!;

~·

FIGU~ 3·12 PANEL BOARD

66

![image 128](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile128.png)

. . .

T~E BRANCH CIRCUIT

![image 129](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile129.png)

{of top

Horizontal

-lQf-~l bra";h circuit

center line

' l li

'2~

Fin. floor.

·E

~

II),..."

(a)

(bJ

a) Pam~/botmlwtth 100cm..htgh or Ius shO:IIld be located JJS eM. Jmm thefloor to 1M centerlim of1Mbox.

4.of top

![image 130](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile130.png)

bfanch circuit

h) Panel ·board with boxes owr J(J{) em. lrtgh ilhould ht loca(ed 7S c11t.

· from tltefloo,- to tft4.bottomoftM box, ext:4pt that rhe highest bram:lt cti'Ciill W'til mould not be lltON than 195 em fro,., tit#!floor.

Minimum

distance ·

c)Ifhecu$ary, the box maybe lower•d to a r.Jistancl! not/e$s than 15 em. from the~floor to 1M bottom of the box. Hownwr.whtJn a m<Uimum hltghl of

floof from floor

----------~~----(c)

![image 131](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile131.png)

. 195 em aliQve the floor to the "PP'' cii'Ctllt 01' a 11tlttl1m1M. distance of 45 · cm. abow llut floor cannot be done, I~ JNIIW/ moufd be dtvided lttlo IWd

MiscellaMOUS

distributiOn bole

sectltNI& ·

t ofboth

d) q.two or more boxes·an tuljaeent

bOQS

on 1M &~~flU · wall, thtty sltt!t~ld ~ , tnstalkti wilh 1M horillolftal cenur .

line ofeach box•9utdtnaltCfl,fotntf iiJit floor.. The center liM disttmCtJ ·of/M higher box controlling IM ~es should be installed with a minlmwm. 8paclng ofJO em. apal'l. .

·Fin. floor

(d)

FIQURE 3-13 INSTALLATIONOF THE PANEL BOARD

###### 87

![image 132](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile132.png)

ELECTRICAL LAYOUT AND ESTlMATE

TABLE 3-S WIRE GAUGE FOR COPPER WIRE CIRCUITS

| | |Maximum Distance of Circuit in Amperes and Watts<br><br>(In Meters)| | | | | |
|---|---|---|---|---|---|---|---|
|cirCuit<br><br>AWG|Wlre<br><br>Amp.|5A 375w|10A 1150w|15A 1725w|20A 2300w|25A<br><br>2875W|35A 402Sw|
|14 12<br><br>10<br><br>8<br><br>6|. 15<br><br>20<br><br>30 . ,40<br><br>55|27.<br><br>42<br><br>66<br><br>108<br><br>168|13 21<br><br>33<br><br>52<br><br>84|9<br><br>13<br><br>21<br><br>36"<br><br>54|10<br><br>16<br><br>27<br><br>42|'<br><br>13<br><br>. 21<br><br>33|15<br><br>24|


c

A

Source: National Electrical Code ·

Circuit No. Circuit No.

1 ----~~~-+~----~----~~-r2 2 •

3 ___,

4

![image 133](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile133.png)

6 8 10

###### 5 --~,-~~~------~--~~~-~

Space

13 14

![image 134](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile134.png)

###### 12

###### A

3 Phase 4-Wire Panel

10-SP, 2-2SP, 2-3P · Circuit Breaker

FIGURE :s.t.t TYPICAL SCHEMATIC DIAGRAM OF A PANEL BOARD ·

###### ·'

![image 135](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile135.png)

THE BRANCH CIRCUIT

Other Features ofthe Over Current Protective Device

~ .

· 1. The over cu.Trent protective.device is always upstream . of the equipment being protected. Meaning, ·Electricity' is ahead ofthe load. · ·

- 2. Electric current flows downstream, and to cut offexcess

• current. the. protective device should be placed ahead of. ·the protective items. .. . . . . ·.

- 3. The panel is the source ofcurrent. the over current protective device of branch circUit .is inside the electrical. panel that supplies eleetric current. ·


· 4. The upstream s~de ofthe device is called Line: Side. 'fPe downstream side is called theLoadSide. ·

###### Switchboard and Switchgear

The Switchboard and·Switchgear are free standing as~em,blies of switches, fuses and ·circuit breakers · that provide switching and feeder protection to a number of circuits.connected to the main source: It distribute large amount ofj)ower ~to small packages. In hydraulic analogy, the main buswork of·the switchboard is equivalent to a main header supplying

. water. so· far there. is no .clear distinction between the switchboard .and the switchgear. Thus, a awitchboard is a switchgear.

Incoming service conductorb

Meter

Current transformer

.Main switchb~rd 3 . Busbars

FIGURE 3-15 SINGLE DIAGRAM OF SWITCHBOARD REPRESENTING 3.PHASE CIRCUIT .

###### .

' 69

![image 136](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile136.png)

ELECTRICAL LAYOUT AND ESTIMATE

###### 3-5 Lamp.Control and the Master Switch

Lamps are contrOlled by switch from a celtain iocation il-

###### lustrated as follows:

Two IW'itcnes in off position. . · Ead\ l1mp'controlled by ib own switch

·SWitch No. 2 Is on • lights are on

SOURCt

Swltcn NO.2 is baa< to original

j)osltlon • lights are off·

-~ ~· $ ·~

sWitch No.1 Ison • lightsarton

LamPs controllecUr~m 2 location!.

70

![image 137](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile137.png)

mEBRANCH CIRCUIT.

![image 138](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile138.png)

4.WAV

![image 139](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile139.png)

SOURCE ·

Two 3-way tnd one·4-wiY Switches contro.lllng.limPSfrOm 3.loc:atloniJ

![image 140](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile140.png)

Two 3 ·w•yand two 4 -w•y ·. · . Swltctm contrenlng lamp'S frorri 41ocatlons

. . . Four 4 -w•y swttches to control t.mps frOm 4 locations

![image 141](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile141.png)

Two 3·wayarid thref4 •way

switches controlling lamps from 5 locations

FIGURE 3-17 LAMPCONTROL .

71

![image 142](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile142.png)

###### ELECTRICAL LAYOUTAND ESTIMATE

)·WAY SWitCHES

![image 143](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile143.png)

BOTH SWITCJiES· IN CEF POSITION

![image 144](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile144.png)

PQSIT ION a> SWITCKNo,2CMAN!;£0 ICUll Rl'NT 0N1

.···.

![image 145](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile145.png)

![image 146](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile146.png)

.... .\'

![image 147](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile147.png)

f>OSJHOK ~SWITCH No.I CHANGW IACKTOORIIliMAl PoSJTIQH ICUitRM' tJFR

FIGURE 3-18 LAMP CONTROL

72

![image 148](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile148.png)

###### THE BRANCH CIRCUI'J'-·

![image 149](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile149.png)

lAMPS·

![image 150](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile150.png)

![image 151](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile151.png)

SWITCH

###### ..

GROUP~ 2.

~--~----~--~--~

![image 152](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile152.png)

1ST POSITION

![image 153](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile153.png)

GROIJP ·I

2NO POSITICJ4

![image 154](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile154.png)

GROUP - 1

![image 155](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile155.png)

![image 156](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile156.png)

###### } SOO~E

..

GROUP· 2

![image 157](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile157.png)

·.-:: ,

•LIGHTS

3RO POSITI~

CIF

![image 158](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile158.png)

®

LIGHTS

· GROUP • l

CN :..:

![image 159](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile159.png)

![image 160](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile160.png)

J·--

GROUP· 2

![image 161](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile161.png)

C1li POSITION

.FIGURE 3-18 TWO ELECTROLOIR SWITC!i AR~_NGEMENT

73

![image 162](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile162.png)

###### ELECTRICAL LAYOUT AND-.ESTIMATE

)>CJitaiiT SWITCM

• LIGHTS<f'

###### (E)uas•

• t • ~ •

FIGUR£3-iG THREE CIRCUlT ELECTROLOIR SWITCH ARRANGEMENT

74

![image 163](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile163.png)

THE BRANCH CIRCUIT

,·•

'

![image 164](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile164.png)

![image 165](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile165.png)

J WAY SWITCM

4•WAY '--..;....__......,_____~ . SWITQt

WIIUNG IHAQJtAM OF MASTEJit CONTROL FOR ON! CIRCUIT

--SOUR~:£

![image 166](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile166.png)

![image 167](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile167.png)

MASTER

SWITCH

![image 168](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile168.png)

t rSWITCH .

PMIN

###### -- WJRI~GDIAQAAMOFMASTE~CON~O~·

SOORC£ FOR lWO CIRCUITS

FIGURE S.Z:t WIRING DlAGRAM OF MASTER CONTROL

· FOR2 CIRCUITS

###### 75

![image 169](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile169.png)

ELECTRICAL LAYOUT AND.ESTIMATE

###### 3-6 Emergency Electric Supply System

The National Electrical Code req~res ari entirely sq>arate . emergency standby electric supply system ~ coriunercial and industrial .establishments. The concept .of the emergency · standby system is td replace nonnal power supply to.selected , or entire I:Qads wi¢in the building incase ofutility powci' out~ ' age.

The emergency stmdby Source of _electricity includes. all .

devices, wirings raceways and ~ electrical equipm~ ~Y . to _supply electric power·to the entire establishment orto a se-·' lected loads. These loads include egress light on stairs, dO()rS, exit a:nd lobby_area. Signal equipment such as public address

.·and 'fire 3lann shall remain funCtional dUring the eni~enc.y and.one.ormore elevatOrs as reqUired by the Code. The emer-

.gency eleCtrical supply system. could be arranged asfollows:

###### DC

Normal Service AC

| |Central Battery|
|---|---|
|. I| |


![image 170](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile170.png)

,__.......,..,..,~---!

~ ...

Lighting and other loada Loads capable of , operating on oq

F1GURE ~3 CENTRAL BATTERY.BANK TO AC and DC LOAD,}.

###### Battery Suppli.ed , . ·,

; ..·~: .

- 1. Storage batteries are connected to a converter to activate


to~ediat:elystandbyeinergenc)!Iiglits.mcase of power·o~tage· ·to·su~~y·~~~..!~ current·

'j"6

![image 171](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile171.png)

THE.BRANCB CIRCUIT

###### 2. Where all emergency loads ~ould be supplie!O·with di-rect cwTent DC as in the following diagram, the Samearrangement in Figure 3-23 :could be adopted ifalternat-ing currentAC is required. ·

Normal AC

DC

![image 172](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile172.png)

![image 173](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile173.png)

Inverter

ACto DC

![image 174](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile174.png)

![image 175](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile175.png)

![image 176](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile176.png)

l.oad which can

~oadwhich can operate on AC

operate-on OC .

FIGURE 3-24 CENTRAL INVERTER IS USED WHEN AC AND DC CUR· RENT MUST BE SUPPUED

###### 3..When the e:merg~cy equipment. is totally. separatedfrom the fonnal equipment and is · normally de--energized, th~ following arrangement could be utilized.

Normal Voltage Sensing

![image 177](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile177.png)

Non- Emergency

![image 178](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile178.png)

Emergency·

Panel

FIGURE341

THE EMERGENCY LOADS ARE NORMALLY DE-ENERGIZED AND REAC• TIVATED.THROU~~v:~~~c;J~R;WHEN IT SENSES

77

![image 179](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile179.png)

El.EC~CAL LAYOUT AND ESJ'IMATE

###### Current Supply by Generator

###### . Where emergency loads are large enough that batteries. could not be economically feasible, and where 8 to 15 seconds starting timeistolerable, a generator setisemployed.

###### ·.,

![image 180](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile180.png)

![image 181](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile181.png)

![image 182](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile182.png)

Emergency Loads Generator

1: A single transfer switch serves the normal powertransfer to the generator in ease of power failure.

· Emergency

Normal

![image 183](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile183.png)

Transfer Switch

Non- Emergency

Loads

Emergency L.oad8

Genemtor

2. The entire emergency power system should be protected by adopting a smaller transfer switching device to reduce the

. chance of a single equipment failure faulting.

FiGuRE3-21Al.TERHATENORMALARRANGEMENT OF..owERSUPPLy EMERGENCY

78

![image 184](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile184.png)

THE BRANCH CIRCUIT

###### Two Separate Electric Services

· The National Electrical Code allows the use oftwo separate electric services. One for normal, and the other for emer· gency source, provided that, they are independent coming fr9m differeut utility transformers or feeders entering the bulletin& at differentpoints anddirectionsusingseparateservice drops.

![image 185](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile185.png)

Nonnel

Standby

ONI! SERVICE ACTS ONLY AS ST~

![image 186](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile186.png)

I l 1 I-

![image 187](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile187.png)

![image 188](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile188.png)

. standby

![image 189](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile189.png)

BOTH SUPPLY NORMAL LOADS AND EACH ltCT M STANDBY FOR I!ACH OTHER

FJQUR! s.J7 EMERGENCY POWER SUPPUED BY DUAL II!IIMCE

###### .· 79

![image 190](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile190.png)

ELECTRICAL LAYOUT AND ESTIMATE

SYMBOL LIST · .

.tr:J a::::J Outletandfluorescentfixtureceilinglwa.U·:··

o· Outlet BoxmQUDledwith.blank.cover..

JUnctionBox withblank~

Duplex Convenience ~le Outletwall·uwu.nted

.30 m. from floor line.

. Triple OutletasabOve

1-' A 2P 2W or 3W GFCI Duplex outlet 20 A 2P 2W or 3W Single/Duplex outlet

~ B 30 A 125/250V 3P 4WGND.

~ c 60 A 1251250 V 3p 4WGND.·

(9 ClockHangerOutlet2.25m.from fir. line

. Sa Single Pole Switch 15 A 220 V 1,25 m. ht. Lettershows outletsQODtrOUcd. S3 Three Way Switch 15A 220 V 2.25 m. fromtlr. line S4. Four Way Switch, as above Spp . Double PoleSwitch,.asabow S.: KeyOPeratedSwitch, asabove ST Switch with Thermal J;!lementsuitedfor Motor.

~ Combination Swi~ap.dReceptaclein2 gang box ~ Combination Switchai:adDimmer

' 80

![image 191](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile191.png)

________________ CHAPTER

###### ELECTRIC.AL .CIRCUIT

###### IN BUILDIN.G

###### 4-1 Service Entrance

The .S~rvice Entrance is defined as that portion of the supply conductors wbj,cb. extends from the street main duct or transformer to the serviee or switchboard ofthe ,building supply. The .National Electrical Code (NBC) defined service entrance as: lithe.conductor and equipml!ntfo, delivering en-

ergyfrom theelectricity supply systemto thewiringsystemof

thepremises served.n

###### Sen'ice Entrance is ~ither:

- 1. Overhead service
- 2. Underground service


The Overhead Service Entrance is the cununon type of service wire installed by electric power supply companies for industrial, commercial.·and residential houses. Aservice drop, is connected from the nearest utility pole·to th~ building ser· vice entrance point.and enter the bUilding through the weather head, downtothe electric_power hleter.

The Underground. ServiCe.~ntra.Dce consists of a race· way (conduit) extendiilgJhnn the building to the property line where it is tapped to the main. The cable re~ommended for underground service entrance is the OSE type (Underground Service Entrance) cable. A low voltage cable is not advisable for installation in a concrete enveloped raceway, except, when the service.equipment is not .at.the point at which the underground runmeets thebuilding. · · .. ··

![image 192](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile192.png)

.ELECTRICAL LAYOUT AND ESTIMATE

·Sarvloe drop

Neutral 1Mfor

multlpt.~

BaAl neutral dHd·tnd

3JC bare neutral polyethylene

ln&uflted aklminum oroopper

service drop cable

--et"'-1-"fi ·~-H-+f--l~lted cl~

Uae MCOnCirtiUIIted oliVIa '---+--- wtten.csdllioniJMI'Yionant

ntqUir.cl

###### .__.;;:::::t--HM::.----Seoondery rodteeaembly

###### ARRANQEMENTOFSECONDARYCAILE

S.OOndary r1Cic 3 or 4 wint

•,.quired

· Wealt!er ptOOf

HI'Yicehaad

&ngll or multiple

. wi'e$

FIGURE 4-1 ovERHEAD ~RYleE ENTRANCE ;

82

![image 193](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile193.png)

###### ELECTRICAL CIRCUIT IN BUILD!NG

1•1l'iMIIIIer'"'*'*"

. --lnftnclClble

- 2 - w.therheedlbrcondul
- 3 • 3~Mfuctar~ ·entnlnctCll>ltNo. I min.
- 4 • Pore...Inwlnt holdtir


- 6 - GMnlndcondul26ft'IM"*'·

8 - 20min gi'CK.IM rod

- 7 - 12 mmGel. Ironpipe wiiJIaroundwn
- 8 • Gi'oi!Mfdlmp
- 9 • COnduit ar cebllt llrllllf ·
- 10 • w.urtlght ~nnec:tor.
- 11 -.Gllvanlzed llltlnO
- 12 • Mlltet'
- 13 - MlleriC!Cbt
- 14 •.s.rm.tntranc.aWitoft
- 15 • No.8A'NG.Ina~(mln) 18 - CircuittOlolif · · · · 17 • Soldet1nconnectota


-.a.I. Oo!ll-·1011-QIN_.-......,...,......,. ~~-.........

......._ __.,,....."""'!'.......

83

![image 194](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile194.png)

ELECTRICAL LAYOU1 AND ESTIMATE

Most of buildings Service EntrMces are connected to the secondary line low voltage below 600 volts. The Service en-

trance can be 2, 3, or 4 wires including a grounded neutral

wire. Service entrailco may be 2 wires of 120/240 volts or 4 wires with 120/208 or 277/480 volts for lalger..instilllations. In each case, the size ofthe service wire Varies from 60, 100 or 200 amperes depending upon ~ ~d load, but generalJy, the 2 wire service'entrance,'does not exceed 60 amperes.

###### 4-2 ElectricSenrice Metering

~ . . ElectriC Meter is generally installed outside the building at the property line wall, or electric post for ready access to the meter ~er, making it more difficUlt to tamper or to install

jumpers.COI.Dittefcw··ForestabliShments,multi-doOr servicesthe usesuchof a asmasterapartmentsmeteringandis

prefened. A battery ofmeters are installed in a central meter room or reserved space, to facilitate the meter reading and making ita ~ stop affair.

Meter pan • na

Meter dt.connect

###### PLAN

Typlcal individual

MIVice Clilconnect

ELEVATION OF PHYSICAl AftMNQEMENT

FIGURE.4.1 ~ETERING FOR MUUI-:'JCC~PANCY BUILDING

![image 195](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile195.png)

ELECTRICAL CIRCUIT IN BUILDING-

![image 196](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile196.png)

ONE I,INE DIAGRAM

![image 197](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile197.png)

lneomlng Sefovice Conduit

lncori"i0g$e1Vice----+tl

Conductors for O.H. S8Mce

or Cable ~h Seal at

###### Entranceto Box

Metering Section

Service LOad Section

Containing 'ServiCe

Disconnect

Incoming Service

Conducton; . ..

Grolmdlng Conductor Raceway

..,..._..........,~--+--·for UG SeNice LoadCo~it •.

Grounding conductor

Grounding Electrode

. '

FIGUREU COMBtNAT10N METER AND SeRVICE CABINET FOR OVERHEAD OR UNDERGROUND SERVICE

![image 198](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile198.png)

ELECTRICAL LAYOUT AND ESTIMATE

###### The Feeder

TheNational Electrical Codedefine Feeder as;

"All drt;llit conductors betw~en the service quipment or the gmerator switcltbtHI1'd ofan isolatedplant, and thtfinal

###### /Jr(Uich circuit(!Vet'cu"enttkvice."

·Feeder is installed under the following eonsiderations:

- 1. On large installation, each floor is provided with one feeder.
- 2.. Insmall installati~ 1or 2 feeders is satisfactory.
- 3. Feeder for electrical motor shall be independent and totally separatedftom the light circuits.
- 4. Feeder& requiring more than SOmm (2') diameter conduitpipe should notbeused.
- 5. Feeders shall be sub-divided ifthere are several.bends · or offsets on the line. A 50 n1m conduit pipe is the largestd:iameterthatcouldbe economicallyused.
- 6. Feeders radiating ftom the distribution pane~ shall be provided each with a properly rated switch and circuit . breaker.


7: .Good :Practice·dictates ~ feeders and main shall·be · installed inside a conduit pipe as it carries highvoltage · thatrequires specialprotection.

###### TheMain

The Main is a feeder interior wiring exteoding from the service switch; generator bus, or couverter bus, to the·main distribution centerorelectric service equipments.· Loeation.ofthe Serviee Equipment

1. The Service Equipment should be centra1ly located to

shorten all home.nms. Branch circuit nm in CJroCSs of ·30meters willhaw anexcessive voltage drop.

![image 199](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile199.png)

I ,

.. ELECI'RICAL ClltCUIT IN.BUWUNG

·2.' Accessible and convenient to approach.

3. lp residential houses; it is located near the heaViest

loadcentersuch as. .. thekitchen and the. , .~laundry. . area. .·

###### ..

![image 200](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile200.png)

5th Flocr

· .·LP • U;hting Panel · ._P.P·- Power Par!el

. -: C3 - Gutter

. CT'- Current T1'81'tsformer

. FIGURE+I .

· · 'MAiN AN.DSOB-FEEDER

• j •

###### 87

![image 201](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile201.png)

###### .ELECTRICALLAYOUT AND.ESTIMATE

Roof

Fire eltrm

###### )_-o-w:u~~·

###### ·~

. Stalranci ·

.exit panel

###### lncomiri& service

FIGURE 4.fTYPICAL POWER'RJSER DIAGRAM .

. 88

![image 202](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile202.png)

ELECTRICAL cntClJITIN BlJILJ)JN(;

. . .

###### 4-3 ~ingte·and ~ree Phase.Electricity ·.

" . •.

. The·~ree Phase AC electiicity, is a Triple Cirtoit. ~ lighting and outlet loads are connectc:d.betweCil any phase-~

·~da neutralline. Machineriesaridotherbigg"'erloads are .con-· nectedto the phase legoilly. Thethree phasesYStem. isusedin 'l?uiJ.dings' where the loa$ eiceed 5{) Kva:, or Where ·it is te-

. quitedfor bigger load suchas motors and ruachineries.

The neutral 00.0duef9r of a. three .phase .s~ althOugh

###### commonto all three lines, Ol'llycanies the unbalanced current. ·..

•ThU$,theneutralconduclorCQfflQnoCU"i!ntwbm /oat/8on . botlr. sides ofit are JitilanMI. 'fy{eaning,·ifthe tWo legs CarrieS ' fu.esame.l~ofsay 1.20volts;1heDeutrallineIszerovobge. · .

A SinglePhase~CU.ll'ent.(AC)caneitherbe2or 3 wires, However, a 3 pb«se AC'has 3 or 4 w.ites Consisting of 3.-hpt l~gs deSignated as A, B aiid C plus a neutral wire desig· ·

nated with letterN. The conirD.on eiectrical cirCI;Iit.serving resi"' dential·buildiriJ is'the two wires recepta.cle circuit that feeds · tJie ceiling and the Wall·pll.Jg, -The Hrv.iee enirance j.s some-·

• times 3wifes cifcUitwrittenas, >wire ll0/240 volt 60 hertz.

. . I ·. : :. :. ·- . .'., .: . ·. : : . , . . . .

Advi.Qta&ef ofthe1)r~ Phase System .

1:· The·l:ZOVoltisfor)jgbtmg·andr~Jesoutlet·~y.

·2: · Th.e24o:Voltis f:lt biggerIo8ds. . · ·,:. ·· · : · ·

###### · · . ·3. ·.vo~taSe dt&p_islOWci-. · · ·

· · .·4. Smaller wii'e.is ~. ·

The size ofa.service..conductor is..baS~ On the.240 volts . . rather than on 120 volts line..Smaller wire is used because tlie

·-thesizeofaI20volts line semngtheOOnd~ctorserving240,voltWn.e amouri(Ofloadiscomparativciy.smailer· ·

:." . .

The 3·PhaSe.ConductorWire~~re c~to.rCoded ·;

- a) · Neutral.......:.. ~.'.. :~.. ..:c...White or graycolor ·
- b) FirSt Hot line A........:...:..Btack coloi:


.c) : Second Hotline B............Red color.

![image 203](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile203.png)

ELECTRIC~ LAYOUT AND·ESTIMATE

The neutral totiductor wire -~ no current when the lOad on line A and B are.equal. SinCe the neutral.litW is grountiecf;·it·is at a neutral ·zero-~-®in,g ~·mty in volt• betweerithe·hot line A and B. . .. . ·

. Hlg~oltage prh;,.ry feedel"&

Oiluibutlori.

· Ptinela

- 2400, 4160, _7200, or., 3200V.

![image 204](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile204.png)

Swltche•

·Circuit

.Breaker& Metering

SmaiMotors·

and'Controla ·

. r

· Typlcil one ilnediagram oi.' buildin9 electrical system

ftom the incoming servicetotheutilization.Items.

.FIGURE 4-7 BLOCK·.OwJRAM

. . . . . .

This type ofpresentation is.called Block'Diacram wherein

the.maj~ ~ are representedby ~es ar bloCks.

· When.this ~ of data.is presented showing the s{>ati.al rela-. tions·between components, it is ~eel Riser Diacram..When electrical symbols are used ~-ofbloCks~· it is catled·One ·Line or aSineJ.eLine D•acram.

###### Power.Service· .· ·

· 1. Thecomm.anl.y120 v<J1tsusedsinglefof smallpbase,.dwellings.2-wireupTheto 100capacity {)faamperes iS

.100amperessemceofthi$tYPeis;

Kva = 100amp x 120v

.•

1000 .

=12 Kwmaximum·

![image 205](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile205.png)

###### .·ELi..£.'fRJ;CA.J:.......................~D:lCUlT-···-.. . . IN ·BUiLDING··.

.2. The 120/240.volt single phase, 3-wires up to 400 am~

··petes is us¥ for residential-and small cOmm.ercial ser-

vices. Themaximum poweris:

· . Kva = 400amp x 240 v =96 Kva

. . . . f ·.· . .....

1000

- 3. 1be 120/208 volt 3-phase 4-Wiies witha. ~um load nat to exCQed 2,500 amperes.is the nonnal urban 3-

. p,hase s~ce: fo~ conunercial buildings. The maximum

.po-Weris:·

Kva·=A x 2os x 2500 = 900.Kva

. 1000

- 4.·. The 277/480wit, 3-pbase 4wireswithalOad·~~ttoexc:eed 25,00 amperes is a service for commercial aiui in~


Hdustrial building)! with. larger loads and heavy motors.

###### Themaxillium poweris: ·. · · ·

. Kva ~./3 x 480 x 2500 = 2000 Kva ,

1000 .

UneA ·' · ·

![image 206](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile206.png)

. LineS ·

Typlcal·convenience receptacle.circuit walt pliJg

![image 207](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile207.png)

Linewire A

120v, load ·

120v . 2«lv

Neutral Line N

~rou

120v. · ·. Machlncrl

120v:.load

24.0v. load .

i..N.wlreB

3-Wire. 120/240 v. arrangementcommonto residential and other

. .. smallbuildlngs. Acombil')~tion of a 2120 v and.240v. c.o. . ·

FIGURE4-t

![image 208](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile208.png)

###### , ELECTRICAL LAYOUT ANJ).ESTIMATE

Une Wire A c 25 amp:

|. . . .<br><br>NeUtral line N..0 amp... ·|1Sampi120v.|
|---|---|
|10amp. 240v.|![image 209](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile209.png)<br><br>15amp.120v..|


L:lnewlnl B • 25amp

. ·..The oeufralllnt carries no correlitwhenthe 120V. load·Ofa3-wire.

system are balanced. lineA and Bcimlestheentireload..

![image 210](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile210.png)

ltne¥Ne A=30amp.

|Neutial Hili$ N.,4amp.|![image 211](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile211.png)<br><br>10amp.,120v. .|
|---|---|
|lhnvtre B=26amp. · ~amp.|2«1v. 6emp.120v.|
| | |


N

l

. .

.This is a single phaseAcwith.3-wtres 120f240voltscircuit·The ·neutral line only carne$ the difference between the 120 v~·loads

on the 2 UneWires..

. . FIGURE 4-10

Pha&eA-10~·-~----41t---~-.....------

240v. · . 240v.

·~ .

Phase B -10amp· _.-..---1-----il---tt---+----..,.--

10amp 120\i:

![image 212](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile212.png)

###### ···'toamp:: 120v.··

. . , .;;., · JO.,np. 120~.

N~ial N.~o amp: .~-~-~a---tt---:----tl~-

In3.;phasesystem,·theNeiitraflin~c:arriestheu~t:iarancecurrentonly

F~4-t1

###### ·92. .·

![image 213](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile213.png)

ELECTRICALCIRCUIT IN BufLDING.

Phas4t~A·

• Blliewlre ··

.-240'11. 2<t()v. ...

Phae.. B

--~~~.-~--+-----~~-·-R·~.~~·

120v 120v.

...,_-··wire

Phase-C

120v.

Neutrai·· N ---___,;..:...t.......--...;..,.;.___,.._.....~M11tt Wire .

This.Isatypical.~-phasewiri{lg system indicatingphase to.neutral .

voltage: ft has·3-slngte phase circuits with one. . . . . . common. return.. wire..

~

FIGURE4-12·

System and Utilization Voltage .

. . . .

###### :The System .Voltaee is the power supplied bycomPan.y like Merako and Ele<:tiic Cooperative or what 1he,fr.msfo.mler

prOduces. Utilizatio~ Voltaee·al,.the other~ is the cutTent

·beirig utilizedaftersome normalvoltage drop. ·

Electric MotorS.are.~ratei.at.Utilization Volt3ge. Trans~

-former .iS rated c¢ 240/480 volt .and an electric motQr is 230/460W.tts l-espe¢vely, andtO iridicate'thatamou)risrated at 480 vOlts is nOt Cor:tect.'Motors tOr ~08 and240·volts s}'StCm.S.areratedat2oo.and.230vOlts.and$0on.TheyCannOtbe Used·-~bly.Without.senOus effect On the moror per;. .. fonnanee. Thus, when specifyingti'ansformir,iise,the'system

###### ·voltage For eleclric motors fue utiliiation voltage..The ~~

utilizations voltage drop is within.thenonnalmotortQl~<;e.

###### TABLE4-tsvmMuTil.u.AnoNSTANDARD vdLTAGE .

System Voltage · •. , Uti!ilatlon Vo~ge . Transformer , . · Motors · · .

Normal With 4%:droc ·· Ne\vStandard · · Old standard .

·.; 1.20··.

. :11.5'

. 110..

115.2 199.7

###### . 200.

208

' 298

24Q

. 230.4 . 460.8

220 440

. 230 460

4ao··

. 5$0.

575

575.0 . ,..

600

![image 214](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile214.png)

ELECTRICAL LAYOUT ~D ESTIMATE

·The new trend in power _supply system·is tQ avail ·of a higher voltage level at an points. The·old cuiTeni sUpply sys• tern was lately .improved ·by #!creasing tile voltage. This nn-: provement was··aue to· the advanee .~ology ·Of insulating materials and t.IJ.e'new technique ofconst:ructianthatpen.nit the · raising up ofthevoltage levet ·· · ·

~ 34S,OOO volts (345 Kva) and the 500 .J'v are·now ·

common, and the voltage up to 750 Kv are already ntu.cJi in wed..With,re~ds to t1te ·dis:tributibn 1eve~ th~. 13200 volts (13.2'Ky) iS fast replacing the 4l60 voltS While the 46 Kv is repiaciilg the 23 Kv. This higher yoltage supply of current from the distribution line Was improveto 120/240 volts replac-

: ·. _houseing thepanel110/220circlii:try,voltsapplianCes,supply..s~and(orequl.p~nem..safety~One·Cxa!npleofthe is the disttiblition line of;ttae electric·.cOoperative.··popUlarly· kuown•a ·MUlti OrouDd System.to be·presented at the later part ofthisbook. ·.' ..

###### 4-4 Gr0.9Dding,~.d.Gr9und Fault

·.n~.NationBI Eiectri~ c~·.(NBC)·defines Gr~una:a5 ~i'o Voltaie. The _purpose ofgro\mding t® cirCUit is tO fix. p_erina.t,ten~y a -Ze!O voltage point_in the system. Th.c; grouilded liileofa circuitshouldm~t.be·broken norfused.to.inaintaina sc;>lif} and.lllliliterrupted coimeeti,on.to the. gro~d. An estab~·

·IisheO ~ automatically bec.Qines the iefe,:~ for all v9lt·

age in the System.·. · · · · . ·. ·

Grounding Could be Actomplisbe4 by:·. ·

. . . . . ' . . . . .. . . . . i ~ : • . . . . ·.' ·,...

1. C<?Jlll~to ~bUried eoJd.'watermain

###### ·2. conneciin8·fuagrouru:frod

-3 .-. Connecting. to a buried ~ound plate.

' ' . .. .. . ' \ '

·The:Code requires that;·"AU ne..i·i.nsta.llations ;hall use groundM outlets such as; GF1 and GFCI devices on .all appliaiice circuits nwreparticularly on outdoors andhalhl'fJ()in ·location$ ofoutim. "

94._

![image 215](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile215.png)

ELECTRicAL ClRCUIT IN BUILDING ·

'.

###### ·Reasons for Grounding the Circuit Syaun»

- 1. .To prevent a sustained·contact,between thelow voltage ~daryline and the high wl~ primaty line in.casc ·ofinsulationfire. · . , ·
- 2... To p~ent single. ground$.fro~ being· unnoti.ced·onfe-

.. ·tected until a second ground ciccurs 'Which could totally. disable the secondary line. . · ·

- 3. ·To fuciHtate inloca#ngtheground faultS. ·.
- 4. To protectagainsfa short sudden rush ofelectric currerit inthecircuit · · ·
- 5. To establish a neutral at zero potential not to be interruptedby switches or otber:devices.:
- 6. To.Pointcoiutectandtotheuse coloiedservice wirese8traneeforeasy identificationto ground Only at.one.


![image 216](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile216.png)

###### .. ., ..

I IUILOING $(JMC[ SWITCH; j...--21'01.(, rusEO, PLUS SOUD MEUTltl..

I I .

I

I

..J

![image 217](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile217.png)

VOlTioiiE • 0 BUilOIHG

GIIOUHCING COHDUCTOA

![image 218](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile218.png)

![image 219](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile219.png)

".fiGURE._1S SERVICE GROUNDING

95

![image 220](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile220.png)

ELECTRICALLAYOUT AND ESTIMATE

4-:S Circuit Safe Load · ·..

'/ .

! : Brandl Circuitis the:technical term for the House Wirilrg JnstallllliDn~ House·wiring varies in ·siZeS depending upon the kind of.load it is to serve. Load refers tothe electricity drawn

. .orConsumedbylighting'fixtutes, appliances, equipmentetc. .

. ' . . . . '

· Th¢ problem confronting 1hetechnologist is h~~.to deter..

mine the types of wire to ~ l!Sed~ their sizeS.and other aPPur" . ti

teoancel .relative to its inStallatioJl. TheSe.problems: .however,. has .been addreSsed by the·Na~ Electrical. Code under the ..following specificproyisions:• · · ·

- 1. The Code provides t!Urt·witings for electrical ¢irc1Utzy : · ~-be.ofthe ~s llli\V,,.T,.THW~ 1W, THWN,.

XHHW iri a raceway or cables as piesented oit Table .

.' 2·5 . ... . . . . . . .

- 2. That, on a IS amperes circuit, a single appliance shall notdtawa maximum load ofmorethan 12 amperes.


- .3. That,on~dt>'~~eire~a single appliinceshall

notdrawcurrentinexcess o£'16amperes..·

- .4. That, ifa branch:clr.cuit·is·combiDe.d.wi$. lightingor


pc)nable appliances,, any ~ed appliance shall'not 1le .anowed to draw more than 75 amperes on a 15 am.: .peres'circuit and 10.a1nperes cin a 20 amperes circuit. .

###### ' .

S• .--~- cin a 30 amperes cirQ.lit, a .single.appliance draw

shallnOt~ 24 ~· .

. ..

6. That, a.heavy lamp holders shall be:mtednotless·thaD.

###### -· 750watts. . . . ' .

1; That,:a3()

40 and 50 amperes circuit sball not be used ·forfixed lighting in residen~. .• . . · · ' .

1

. . .

8. · That, whellloads.are connectedfor ·a long penod of

·time, its actual ·load ·shall·be compu.ted not to exceed .

. 80%ofthe fuse {ati.Dg. LOng petiQdof time refersto

![image 221](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile221.png)

' ' ' . ' . . \ '.' . ! .. '

###### electric motdts/Ait t;9nditiQn,er, and other simitarunits ::· .

_with a~l1?tiil~.··.· · · ·· · ···

.·?. That;.a _contin\10\lS typC load -shall be,considered at · ·. . .. 125%oftheactuat-"ioadinallloadcaiculati~. .•. . .

' : .

- 10. That,a singlereCeptacleon:individual bnmchcirc¢t. ShaD. . haveatati.ng. of.not. leSsthari. :the. citcuit.
- 11. R~ fo.c:din8 portable and or steady appliance.

. ·shallbelimitedtO loads of80%ofthCirrating, thatis: ·

a~ 12~s for a 15 amperes·receptacle. b. ·16 amperes for a20 amperes receptacle. c:: 24 amperesfor a30ampc!es receptacle

- 12. The number ofoutlets ina cjrcuit shall be limitedto:


' • ' I ' ' '. ~ ' ' ' ' ' • ' • ' ' ...

·6s:outletsOutletsOilon·:aa_-2015ampereamPerecirctiitcircui(

· Com~mts: ·:·

- . A 15 or 20 amp~ circuit refers to the branCh circUit or .wiring mstallati011.. Tb.e protective device has to open.in ca5e

. ofover ¢urrent or fauh befOrethe wiring ¢ircu.itry is damaged. -Thus; fuse rating shoUldbe lower.thanthe allQwable ainpacity ofthe:~ except on No. 14,.12, ·alu:t l0 AWG coilductors ·were ~tile load cWTent rating_·add the over cummt pi'otection

.·shallnotexceed 15, 20and 30amperesrespectiVely. · . ·. ' .. . If16 ampereS is:allowedto i?edraWnbyasingleapplian~ ··on a·20·~eres cirC?tJ.it. it.simply mean ~ the 4 amperes ·dUfercncc is 20% safC:ty factor provided by the Code..To fuid

the wattage or ~ 1084 eqwvalenttO 16 ~reiOn,-an oUtletfor a ~ applianceload:wehave:·· ..

: ._WattorPowe(_~.Voltage.X Ampere

.....

W =:='. 24.0xJ6 amp.

###### = 3,840watts ·

4

. " .•

• •

###### ' . 97

, ·

![image 222](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile222.png)

ELECTRI~~ LAYOVT AND ESTIM.ATE

TABLE4-1 STANDARDAMPERE·RATING FOR FUSIS .

. AND'ClRCUlT BREAKER

Fuse I,Breaker - _Receptacle --Maximum Loag lAmoeres) -

· Rating · ·Rating (Amp} Non-Continu.ous ContinuoUs

~-

15 Not Over 15 12 8 20 .15or2D 1e 25 30 30 '2~ 12

•'

. 35

40 40or5o 32 .

45

50 :-50 40

20

i

.. 7060.. 5648 2428·

~0 . . 64. 32 90. 72 36

100 eo 40 110 99 44 125 100 50 150. 120 60 175• ' 140' 70 200'. .·· 160 80

###### 225. '•

·. 180 ''90

250 200 100 300 240 120 350 280 140 400 320 160

.. .·:

450 360 . 180

500

400 200

"

600 480 240 '

700 .. 560 280

. 800 " 840 ' 320 ·

"

1000 8~ 400

2000 '1600 800

3000 · 2400 . 1200

• ConlinuOusLoad : Motor, AirConditioJJingUnitetc.

. 98 ..

![image 223](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile223.png)

··· .TABU 4-b MAXJMUM.N'UMJEROF CONDUCTORS INTRADB SIZES OF CONDUIT TUBING

.. ·- . ·.

CondulTrade - - •· .· .15 .. 20. '

25 32 40 50 ·-85 80 90 . 100 1'15 125 150

~-

ConcM:tora

~~Alters

mm=~(mmell.) ·· ···.. ...

###### .

'.

: ·g . 15 . 25 44 99 14i

TW,T,RUH,. . 2.0 (1.6)·' 60

RlMI, 3.5 (2.0}. -7 12 . 1!1 35. ~ 78 . 111 171 tMIXHHW (2(1,6) · 5.5 (2.6) .' . 5 .. ·9 15 .26 36 60 85 131 ua ·

8(3.2)) . . - -8.0 (3.2) 2 . 4 7 12 17 28 40 62 . 84 . 100 RHINandRHH .· . 2.0 (1.6) . e ~0 16 29 40 . ·. es· 93 143 192

covemv) 5.5(2.6} ...: 6 H .19 26 43 61 95 127 :1673.

~QP!er 3.5 (2.0)' 4 a' 13 24 ·32 53 76 117 157

THW 8.0 (3.2) 1 .3 - 5 10 13. 2;1 32 49 68 85 l06 133

TW,THW;r .. 302214 111 . 211 . . .324 . ...57 . 107.5 . . 1129.6 . 231713 'Z!3620 · 362748 344762 .. -43.7858 ' 549773 10614178 RUH(14·30)RlMI{14 -30) · ·. 5038 11 11 ·32 34 6 ·9 14 . 19 .25 .._.31 39. 57

5 ... . 8 12 16 21 'Zl _33 . ~ FEPB(14.,.3o) 80· 1_ .' ..

,.. 1 3 .5. 7· . 10' 'f.4 18 23 29

RHWand.RHH (wiho\i. 10080 1 ' 11 . 11 2 4 8 - 9 .12 ·. 15 19" 24 35·41

###### .,

1 ..

3 _5 . 7 10 13 16 20 - '29 Cover:ing)_ 125 1

1 -2 4 6 8 10 13 16 23 ·

.. -_ . 325200-400250..150. .. .. 1 ·_f11·- 11111. T'Z111 ··. .21311 53324 53744 95674 .. ---~11569 1411679 26141118g..

###### !8

•• '•if,~',"•' ::·.. •' : • : '::..~.·. ,\ ••.••• .r..•... . ····- ..,... -- .

![image 224](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile224.png)

. .. .

ELECTRICAL LAYOUf A.l'ID ESTIMATE

TBLE4-lALLOWABLEAMPACITIESOFINSULATED

C.ONDUCfORs~TED0-2000 VOLTS, 60°TO90°C .Not more.~ailtlirte conduetorainrac~y or cabl~ or .

.. . directly hUrried~d on Alnbiem Temper.ature

~ . . . . . .

' ..

Sill'

~ R.( 1NG OF(:llfOJCTO tS

Sl2£

eeOc -~ ~c 9lf.C 60'C 75"t ~ 9lr.C TYPE .TYPE 1"\'Pe T'tPE TYPE . 'tYPE TYPE lYP£

.. '

RUW :r=epw v TA RUW RH v · TA·

'mm'

IMI'.

rrrn(dla.) T RH' ·. Ml 1ij$ ·r RHW Ml TBS 1W ..RHW SA 1W RUH SA .t.IF. ··;_:mwRHy ··SISAl/8 UF THWNRHW- AV8SIS

rwn(dla.)

'nfMI ,. 'fEP XHHW. .'RHH .. .. )CHHW "FEPB usE '11t-IN

...

USE ~- -xHHW

zw "MiN

. "XHHW ..

2.0(1.6) '5 15. 25 25 . . . . . . 3.~(2.D) . 20 ~- 3) 30 15 15·.. . 25 25 3.5'(2.0) . 5.5.(2.6) 30 3) 40 40 . 25. 25 30 30 5.5(2.6)

COPPER . &I COPPERCLAD&IIR IM...

'·

a.o~ . 40 ~ ~ 50 30 40 ..40 40 · e.o~ 14 55 65 .· 70 70 40 50 55 ~ 14

·22 70 '85 .w 00 55 66 70 70 22

30... !r) ' 110 . 115- 115 - 70 - 85 90 90 30 .. 38 100 125 ·130 130 eo 95 100 100 3e

\

50 . 120 145 • 150 100 ···95 115 120 13). .

50 m .135 160 170. 170 105 .125 13S.. 1~ 60

.«).. 160 1~ ~ .~ 125 ! 150 ·1eo 1~ aQ 100 185 220 .225 225 145 170'·. 180' 1So 100 .

125 210 255 265 .265 170 200 : 210 210 125 1sb 240 280 .. 295.' 195 190 .. 230 .· 240 240. ' 150 200. 2SO 3:l) 355 ,355 225 m. 290. . 290 200

.. 250 315· 375 400 400 260 :ns ~ . 33o' :·.250 . ·. 325 370 435 470 470 295 . 355 ~ -3eo . 315

··',. ~ilillt: ·405445 540 •.485 515580 515580.. . .33()~ -~440' :·420·475:..-· 4:10~~· -400500.

.. ,.,.

![image 225](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile225.png)

. Atrtiet'it. forMtlent~_OWJ(D:lc.~byan..,acHJe$shO'Mletlo'litby1118

31'-40' .82. .ea ..90 . .91. .82. ..88 .90 :.91·.*;.fO'

Tg'C. !I!D!QP!iallc;jmd!onfac1or.,d!!!ermlneth!ffiaxtnymjii!Ot4JeIQedqlmtt~ •-•·.

4.1;ao .58 .15' .80 .82 . • .08 . ;n; :80. ·. :.82 ... .41·!!0

1St«) · .68 .01 ·:n .58. ..67 .7.1 . 51-{10 ~ ..35 · .52 .58 _:.35 · ·.52 ·.sa .. :s1.70 7~ :.30 ~41 ..30 . ..41. 11:80

![image 226](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile226.png)

ELECTRiCALCIRClfll' IN Bun.DING

·4:..6 Sizing the Conductor Wire8_and the_Over

- ...Current Prot~·tive D~~ices

•:' •• • 1 •' :1

•, • ' ,. / :•, ' ''

1 0

· Under this.topic, the.siZes ()fthe b.iinch circuit wirCs ·aDd

..its housing :COnduits plus the over ctuielitprotective device or

fuse will be_deteriniried b~ on the lOad it will s~. A

sketch plan of the··convenience outlets, .lightings and 'their

switches should be prepared. The···~ load.is computed,

· ·and tlie num~r of'cirCuit necessary for the lights, convenience

outlet, appliances and others are. detennined.

TABLE 4-3 GENERAL UGHTING LOAD BY OCCUPANCY

. UnltLoad

·Type ofOccupancy ·

'Watts per__ Sq. M.

·,· ) . ·, ,•'. . .

a

··aanksArmories and auditorium< . .

40 :

Ba1ber .shop and'beauty pal1or

24

Churches · ·

8 16.

ClUbs .. .

COurt rooms ·

1el

###### 244'>

Dwellln~- - -· -~ :_- ..

~-· ....--

Garag-...commercial storage · Hospitals · ·. . .

. \ .

1'6 '

Hotels; mOtels and apartment (no prQ- ·

Vision-for cooking by tenants)

16

4.6 : ·.

· ,.Jndustrial commerCial loft building ·. .· . . ~~~ge_room -· .· · ·

12 .

.:omce buildit,lg

40

Restaurant ·

16 .

SchooII

24

24 .

· stores .'- ,

' 2

Warehouse (storage) .

###### a·•

Assembly haJis andauditorium

...At-tails, corridors, closets

###### 4 .

' • , , • f I • :. •,

AH' receptai:les outlets of20 anq)eres or less rating in one family and-mutn:.:famity_c!Wellings and in gu.est'roOms ofhotels and motels.·

except thoSe connected to the receptacle.circuits specified in Sec. ·. ~.3.13 (b)-of_the Code shallbeconsidered as oiltlets.for gener~ illu· ·

·mination.and no additioilal load calculationS ·.shall_be ~ f~r- ·

such ~ets . . ...

. . _ • . • '- . •• ··-·-- ·.- .

1

###### 101

··.·. . ·,,.: .. . .

![image 227](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile227.png)

··.·. ,.

![image 228](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile228.png)

###### .~ILLUStRATI0~-4-1· :.·.·

SINGLE FAMn.Y })WELLING .

Type ofService - 130 Volts;

.· S"aqalePhase .;.. ~Wire60Hz.

Line..tq Ground Current SyStem.. . . .'

,.

3.00 '5.00

3.00

![image 229](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile229.png)

8.R. ·

###### ·-¢t.

1~ .

'

. 4.00

.. 2.70

![image 230](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile230.png)

,S1

"

###### .. 4.00

4.00

###### -~

8.R.

###### ., ·.

·./

·3.00

. 3.00 s.oo·

.UGHnNci. P~ ..

·. . , •· . I

. f=IGURE 4-14 .LIGHTING ~YOUT

.' 102

![image 231](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile231.png)

ELECTRICAL CIRCUIT lNBUU..DlNG

PROBLEM4-1

. . . .. .

·· A single fiunily dwelling is to be circuited With the following •rements as shownonFigure4-14.Detennine the:

- · a.. Sizeofthebranch circuit wire for lighting outlets. I'
- · b. Size oftheconduit-pipes.


.c:.. Size or rating. ofthe fuse protective device.. . .. . .

SOLUTION

. .

A. Circuit-l for:Lighting Load

. . .

·I. From Figure 4-14, deteilnine the number of lighting

.outlets. Bydirect counting, there are Slight ou~. · TheNational Ekctrical Code providesthat:

"100 watts shallbe the maximum loadfor each householdlightingoutlet.."·

Adoptingthe lOOwausperlighting-outletwe have:-

8 outletsx100 =800watts

. . . . .

2; Determine.the Total Current load . ·

800 watts ::d 3.48 amperes ·

230'volts

.. .. . .

- 3. Determine the Size ofConfhlctor wire for Circuit -L Refer to Table 2-5 or-Table 4-2. Use 2 pieces 2.0'mm2 or No.14 TW copper wire having an ampacity of 15 a.rnperes.that is much larger thanthe 3.48 amperes computedmaXimum load. · · ·· ·
- 4. ·Detmnine the Size ofthe Conduit Pipe. Jiteferto Table


..

.2-9. The smallest diameter ofa conduit pipe that ooitld .accommodate up .to 3 pieces of No. 14 TW conductor

Wire is 13 mm diameter. Therefore, specify 13 mm diameter(:Ollduitpi~. ·

.. .

'·

S. DeJ.ermint the Size or Rating ofthe fuse protective.

device. RefertoTable 4-1. Use 15 amperesjUse.

103

![image 232](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile232.png)

ELEC'I'RICAL LAYOUT AND ESTIMATE

The National Electri~.Code provides that:·

"Ampacity oftheconnectedload shallnote.Xated 80% of the amperagecapaCity ofthe conductor andthefuse."

. . :' .

###### mm2InorTable 2·5 and .4-2,No.l4 AWG copperthe.maximumWire.is'15ampacityamperes.load of80% ofa 2.015 .

amperes is 12~ the ni3ximum allowable load ofthe circuit suf~ ficient Cn.ough to carry the 3.48 amperes computed load for a maximum 100 watts per light outlet. Therefore, the use of 2.0 mm2 orNo. 14 TW wire is safe.

3.00 5.00

![image 233](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile233.png)

| | |
|---|---|
| | |
| | |


4.00

4.00

. 3.00 .. 5.00

. FtGURE4·15 CONVEMENCEOun..ETLAYOUT

104

![image 234](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile234.png)

ELECTRICAL CIRCUIT IN BUJLDING '

B. Circuit-2 For Smaii.Applianee Load

..··'·.•'. ..

. :·~

###### SOLUTION

The National Electric31 Code provides that:.

''F.or eaclt singler.ec~tacie8ha.U beCl)nsidired Ill no less than 180wattsr_attng.". ·

###### . It simply mean that, udt amvenience outld, is consid· ered to have a ~m load ofnot less than 180 watts per plug or gang:Thus:/ . . . . ·

1. From Figure 4-15, there are 6 eonvenicnce receptacles for small appliance load. Considering that there ~e two plugper outlet,.thetotal mtmbcrofplug willbe:

6 outlets x 2 plug = 12 pieceS

###### 2: Solve for the TotalEStimatedLoad.

12X 180Wattsperoutlet = 2,)60watts .

- 3. ~tileMaJamum ~i:tedCu"ttnt Load,

2.160 watts =·9.39 amperes

230wattS '

- 4. Determine the Slu of the Conductor Wm~. Refer tQ· Table 4-2: For9~39 amperCs, use 2 pieCes 3.5 nun2 or No.l21W copper wirefor C~ No 2.
- 5. D~ the Size of the Conduit.Pipe for the 2-No. 121Wwire, referto Table 2-9.Use f3 ~conduitpipe.


. :

6: Detenninc t,he Over Current fuse Protection. Refur to

###### Table 4-1. Under the colwnn of fuse & breaker rating,

· the 20 amperes fuse can safely-carry a maXimum-load of · 16 ampereS the 80% of20 amperes load.pe[mitted bythe National Electrical CodeonNo.l2 ciicUitwire. .

105.

![image 235](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile235.png)

.ELEcrRICAL LAYO'(JT AND ESTIMATE

Co.p~ment:

- ·1. On convenience outlet receptacle, the Nati~ Electrical Code provides that, "Ed sing/~ recepuzcl~ shiiU be. considu~da1n<J les:s than 180.walis rating." .
- ·2. otExaminingNo.14AWG,.theYcliues1Wcoppergivenon~eTablehas4-2,an allowable am-the 2,0mm.l


pacity rating of 15 amperes. Granting that only 80% of .

this 15·amperes is considered the derated value, still 12 ampe:reS is very much ~er than the 9.36 ampen:s computed as· maximum·lOad for the 6 converil.en~ outlet. Why specify a bigger 3.5 nun2 or No. 12 AW{! condUc-

.. :.-~.wire?

.3. · Altbougb. the 2.0 mm2 or No. 14 AWG wire conductor

coUld'safety carry the 9.36 ~s computed load, con- ·

sidering its 15 amperes ampacity rating, yet. :we cannot do so because the Code SPedfically inimdat~dthe use of a3.5mm2or No. 12AWGcopperWireastheminimum siZI! for all typis 'Ofco,Venience outlet wiring except, for anjippliance with I~ load wherein a 2.0 mmz or ·

###### No.14 AWG wire ispCnnitted . ~· Circuit - 3.for·Oth~ Loads

SOLUTI()N ·.

. .. 1. Examining!7igure4-15, Qtberloadsan~:

1-unitelectricstoveatLl kW =1,100watts 1.-unit waterhea~at 2.5kw.,; 2.500watts.

Totalload......3,600 watts .

###### 2. ~ Compute for the current'l011d. Divide:

. 3,600 watts = .15.65 amperes ·.. 230vohs · ·

###### 3. ·Determine tbe ske of~e.service eondu~or.~ire. RefertoTable.2-5or4-2. . . ·

106

![image 236](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile236.png)

. ELECTRICALCIRCUITINBUU.DING . .

- 4. For the 15.65 amperes load, use 2 pieces 3.5.mni2 orNo.·

12 AWG, TW copper wire. ...

. . .

- 5. beteimine the Size of the Conduit Pipe (if'required).·

.Refer to Table 2.·9. Two pieceS No.:12 AWG wire can be accommodated :comfortably in ··a .l3 min diameter

.conduit pipe. Specify 13 nnn diamctetconduit pipe.

- 6. Det:ennine the Size or Rating ofthe Ovef-current ProtecJion. Refer to Table 4-l. For the 15.65 amperes load. use 20 amperes fuse ratmg.


Comment ·

. .

The fuse rating is 20 amperes. Granting that it will be der· ated at 80% x·20, the·16 a:iriperes derated value is still higher than the computed load of 15.65 ampereS.- Therefore, the 20 amperes fuse overcurrentprotection is accepted. . .

###### Finding the Size ofService Entrance

The size of scivice entrance ·being the supply.coilductor and equiptnent "for delivering energy from the e~cicy ~p.. ply to the wi,ring syStem. 'of tbq. building, is also computed based onthe total load Supplied by the br~ circuit. Coritinu· ing the solution ofillustration 4-1, we have th.e·following:

- 1. Solve for the Total loadofCircuit1to. Circuit3. ·

Totalcurrent load = Total connectedload

. Voltage rating .

Totalload =.800w+2.160w+ 3,600w

230volt ·

.= 28.52 amperes

- 2. Apply 80% demand factor as p~ by the National


. Electrical Code. . . .

107·

![image 237](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile237.png)

ELECTRICAL LAYOUT AND ESTIMATE

28.52 x .80 == 22.8 amperes

- 3. Find the Siz.e ofthe Sen~ice Wire. Refer 22.8 amperes

toTable 2-S. Use 2 • &.0mm

2orNo.·8 1Wcopperwire.

- 4. Detennine the Size ofCmlduilPipe for the service wire. Refer to_ Table. 2-9, for No. S TW copper wire., use 20 m'mdiameterconduitpipe. · ..


Service Meter

![image 238](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile238.png)

Main Feeder 2~ mm2

![image 239](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile239.png)

....__...., · Safety Switch

lOAF

2PST

2Wft

---4--v"...__~,...._.-+---.20A To e.o.

To Ught_Outlet

15A

--~~=~~J- KI.C.O.

Sp8f8

![image 240](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile240.png)

. Comment

· 1. A demand factor of 80% was applied cOnsidering that

notallreceptacles andoutletsanbeing.used limulta-

.. neously (see Table 4-6). !

###### 2. 'lbese type of loads are classified as non-continuous

· load. From Table4:-2, the 5.5 nnn2 orNo~IO AWG copper Wire conductor has 30 amperes ampacity which is bigger than 22.8 cimperes as computed. However, we do

· not specify· the use of No.10 AWG. wire because the

###### . COtk limits. tlte use of8.(J 1lfl1lorNo. 8AWG, conduc-

tor as minimum1iufor Sen~ice Eniritnce:

108.

![image 241](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile241.png)

ELECTRICAL CIRCUIT IN BUU..DING

3. The National Electrical Code on Service Entrance pro-

###### videsthat:

Service entrance shall h.ave suffiCient ampacity to ·.

44

carry the building load. They shall have adequate mechimical strength and !lhall not be smaller· than 8.0.

'llfll'l or 3.1 mm diameter eXceptfor installation to sup- . ply l~edload ofa single brqnch circuit such as small . poly-phasepi:Mer, controlled water heaters andthe like and they shall not be &mailer than 3.5 mm2 or.2.0 mm dimnltu copper or ~quivalent ".

###### T.he Main Disconnecting Means or Safety Switch

Find the total c6mputed load.

· Circuit - 1... . . . 3.48 amperes · Circuit-.2... ... 9.39 ~es.

CircUit ..:.3...... 15.65 amperes Total......: 28.52 amperes

![image 242](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile242.png)

· To c.o.

Fuseconduit pine!

·Ground

fiGURE 4-17 SCHEMATIC RISER DIAGRAM

1.09

![image 243](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile243.png)

ELECTRICAL LAYOUT AND ESTIMATE

.. 2. Use ~. pieces 30 amperes fuse parallel coanedion 60 • amperes 2 pole·.single ·throw (PST) 250 volts safety switch. ·

3. Provide 2-double branch circui(cut out with two 15 and

.. 2 - 20 cunperes fuse ~vely.

###### Multi-ground System and Line to Line Senice

The protection ofbranch circuit is tappedtO the hotlineor live wire. The grounded line being neuttal zero voltage, is not protected with fuse. This is one advantage ofthe Mu/ti.-ground .System being. adopted by the·electric cooperative implemented

by the Rural·Electrification ·program of the government.·The branch circuit and cUtout oould be·doubled because the engaged voltage in tb.e line is only 230 vohs while the other is

•zero voltage beinggrounded(seefigure.4-11}.

Other electric service system on the other hand. are classi- · fied as Line to Lint{ Service wherein the engaged voltage is · 'll5f230 volts whichrt~quiresfuse protection for both lines.

ScJ:teduleofLoad TypeofService

230 volt, 2-wires.60 Hz. . .

·a«. i.oiJd.. ... · No..of ArnPena. . N~.tA Protection ·we;.. ·Conduit No. · OUI'- Volts Watts percld. Pole 1!1 amp .. 1k.e . In mm t .. Ught load 8 230 800 3.48 2P 15 · 1·2.0mm~

13mm

- 2 . S~lapp. 6 230 2160 . 9.39 2P 2o 2-3.5mm~
- 3 Otherload. . 2 230 3600 15.65 2P. . 2o ·2-3.5 mm2
- 4 Spare . 230 2P .


t3mm

13mm

It =28,62·amp.X 80% Oeinand factor ~22.8 amp.

. . Use2 pieces 8.0mm2TW cu:Wlra@20mm conduitpi~

RSC- Rfgld Solid Concltdt .

·rMT ·- Intermediate Metal Tube

PvcCP- Pvc Conduit pipe

RSC • Rigid Solid Conduit IMT.= IntermediateMetal Tube

11.0

![image 244](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile244.png)

ELECTRICAL CJR.CUlT IN BUILDING .

I '

THW ~ Thermoplastic moisture and heat r8SJStance @ 45 . · amperes up.

TW - Thermoplastic moistureresistance@ 40 amp. below:

Materials

Quantity: .

Safety Switch, 30amp. 2 DPST, 250 volts Fuse cutout. two branches ,

###### l pes. .

- 1unit .
- 2pcs.


###### 3oamperesfus~

20 amperes fuse. 15 anlJlCfeS fuse

_2pcs.

2pcs.

8.0 nun?TW topper wire ·

. 50mts.

3.5 ~2TW copper wire 2.0 :rnD:t21Wcopper wire

1roll

%roll

13 mm diameterPvc conduit pipe 20mmdiarileterconduitpipe Pvc.

18pes. Spes. 4pcs.

OnegangsWitch withplate

. Two gang switchplate .

2pcs.

Twogang convenience outlet (small appliance) Cookiilg unit outlet · · .-:· · · ·

6pcs. 2pcs:

Jtmetion boxwith screwf Receptacle withscrew

.7pcs.

.Spes.

· ·Utility box

l4pcs.

Inc;:andescent lamp Fluorescent lamp . Meter base (to·be provided bythe owner)

4pcs

4pcs.

- 1pc. ·.
- 2pcs.


Electrical tape (big)·

Note: The quantity of materials is subject·to change de· pending upon the area and the choice of the designing engi-

neers. For open wiring instalbttio.Q, conduit pipe can .be Ghange .to split -knobs or PDX wires. · . .·. · · ·. · ·

'

111

![image 245](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile245.png)

. ELECTRICAL LAYOUT AND ESTIMATE

ILLUSTRATION 4-2

###### . SINGLE FAMILY DWELLING

Type ofService -US/230 volts ··

###### Single Phase...:. 3 wire 60 Hz.

Line to Line Service ·

3.50 5.00 4.00

![image 246](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile246.png)

2.00 3.00

3.5(1· 5.00 4.00

There are 19, light outlets divided into two circuits.

· Circuit 1; = 10 outlets · •

Circ\ii:t'2; = 9 outlets

FtGURE 4·18 LIGHnNG LAYOUT

112

![image 247](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile247.png)

ELECTRICAL CIRCUIT IN BUILDING

SOLUTION .

Examining the lighting plan of Figure 4-18, there are 19.· lighting outlets. Split the 19 outlets intotwo circuits A and B. ·

###### A. Circuit-1 Lighting Load (10 light outlets)·

L The Philippine Electrical Code provides that 100 watts be the maximum /.Qad perlight outlet. Thus, for 10light outlets at I00 watts, multiply: · ·

10 outlets x 100 watts = 1~000 watts

- 2. Computethe Current Load.

. .

1.ooowatts = 4.35 amperes

230volts ·

. .

- 3. Find the Site ofBranch Circuit2Wire. Refer. to• Table. 4-2. For 4.35 amperes, use 2.0 nun 1Wcopper:wtre.


.4. Find the Rating ofOvercun:entProtection.·Refer to Ta·

ble 4-1. For 4,33 amper~, use 1$ ami>eres trip breaker.

5. Determine the Size ofCimduitPipe. Refer to Table 2-9. ForNo.l4 'IW copperwire, use 13 mm oondui:t.pipe.

###### B. Circuit- 2· Lighting Load ( 9 light outlets )

###### 1. For 9lightoutlets, find the Tottilloadinwatts.·

.9outletsx·1 00watts per ou®t = 900watts · Divide:. 900watts =·3.91 ampereS ·

230volts · ·

; :. . . . . .

###### 2. Determine the Size ofthe Branch Circuit Wire.·RefertoTable 2~5 or 4-2. For the 3.91 amperes load, use 2:0mm2 orNo. 14 ·TW copper wire. · ·

113 .

![image 248](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile248.png)

.ELECTRICAL LAYOUT AND ESTIMATE

- 3. .Determine the Size ofthe Conduit Pipe. Refer tO Table 2-9. For 2 pieces No. 14 JWcopper wire. usethe 13 mm minimum size ofconduit pipe. ·
- 4. ·Determine the SiZI! or Rating ofthe Overcurrent Protection. Refer to Table 44. ·For the 3.91 amperes load, use 15 amperes fuse ortrip breaker. ·


###### C. Circuit-3 For Small Appliance Load -· ·

. . .

Section 3.3.1.2 of the Philippine Electrical Code specify · ·. 180watlsloadlimitpu convenie~ceoutlet. Thus:

' 1. Findthenumber ofappliance outlet and the;current lomt

6.outlets x 2gangper outlet x180watts.

12x 180 = 2,160watts Divide: 2.160 watts ·

·230vohs

=9.39amperes ·

. ·2. Determine the Ske ofthe Service Wire ConduCtor. Refer to Table 2-5 or·4..2. Forthe 9.39 amperes load, spec-

###### .ifythe minimum wire se;tu8e for convenience ou~et.

2·pieces 3.5 nun2orNo. 121Wco.PPerwire

. . . \

. . . . \ . . . . .

. 3. ·Detennine the Size ofthe Cqnduit Pipe. Refer to Table . 2-9. For 2 pieces No. 12 TW copper wire. Use 13 mm

diameter conduit pipe. · . . ·• .

4. Solve for the Size orRatingofthe Over CurrentProt«-

.don. Referto Table 4-l. For 9.39 amperes on No.l21W copperwir.c specify: ·· ·

20amperes fu-se ortrip breaker.

114.

![image 249](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile249.png)

###### ELECTRICAL CIRCUIT IN BUILDING .

3.~ 5.00

![image 250](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile250.png)

![image 251](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile251.png)

2.00 . 3.00 3.50 5.00 4.00

fiGURE4-19 18CONVENIENCE QUTLET LAYOUT.

*Circuit-3= 6 convenience outlet

·.• Circuit-4***Circuit·5Ciicuit-6Circuit~7====1-: Water heater6 convenience outlets1-1• AirconRange loadUnii ·.·

• Circuit-S ;;: 1-Aircon Unit

###### D. Ciretrtt-.4 for Small Appliance Load ·.

. . . . . .

I. The.lOad ofcircuit 4 is identical With circuit 3. Use the ·..samesize ofwire, condui~ and Wire.protectionrating. .

###### E: Circuit.-'5 .for Range,L0Jd -

l. Range load (appliance rating) at &.0 kw. =. 8,000 watts..

115

![image 252](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile252.png)

ELECTRICAL LAYOUT AND ESTIMATE

- 2. Solve for the Line Cu"ent.

8a000 watta = '34.78 amperes ·.

230volts

- 3. . Referto Table 4-6, .t1J1ply 80% denumdloadfactor•


.34.78 X.JO d.f =·27.82 alnperCS

· 4. Determine the Siu.oftheBranch Ci;cuit Wire. Referto Table 2-:-5 or4-2. Fprthe 27.82 amperes, use 8.0inm2 or No. 8.0 1Wcopperwire. ·

. . . . . .

.·S. Determine the Sit.e ofConduit Pipe. Refer to Ta}>le 2:9,

for 2 pic:Ces No. 8 wire use 20 mm diameter pipe.

6. Find the Site or Rating ofthe Fuse or Trip Breaker.·

. Refer to Table 4-1. For appliance load, use 40 ;unperes

fuse ortrip breaker.

###### . F. Circuit- 6 For Water Beater Load

- 1. Oileunitwaterheaterat2.5.kw. =·2,500watts
- 2. The curl-ent load willbe;

2.500watts =10.863mperes

230volts

- 3. Solve for the Sit.e ofBranch Circuit Wire. Refer to .


Table 2~5 or4-2. For the 10~86 amperes convenieDce

outletusc2 pes. 3.5 DJn1,2 orNo. 12·1Wcopperwire.

.4.' Determine·the Sit.e ofthe ConduitPipe.·Refer to Table 2-9. For.2·No.l.2.wire, USC'13 mm conduitpipe.

. . .

· 5. . Findthe Sit.e orRatingofthe0vet'CI!"mtProtection. ·Refer to Table 4':'1. Forthe 10.86 Cll1lWCS load, usc 20

amperes fuse or. trip·~er.. .

116

![image 253](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile253.png)

·ELECTRICAL CIRCUIT IN BUD..DJNG

###### .G. Circ~it 7 and 8 with l;.Unit Air Cond.itioner each

· 1. One~tairconditioner at 1.5 horsepower is:

. l.5 hp X 746watts = 1,119Watts

Article 6.7 ofthe PhitlppineElectrlcal.Code (PEC) provides

'Btanch CU.cuit contiMctorsupplyingamotOI'shallhave tU. ainpacity itotlessthan 12S% oftheflillloadcummt."

that:

1

- 2. Current Load: Ll19.watt:s = 4.86 amperes 230volts · ·

4.86·X 125% = 6.07 amperes

- 3. Fine. the Size ofthe Branch Circuit service.wire. Refer to Table.4-2.·The .6.7 amperes can be served by a 2.0 No.l4 TW copper wire, but the Code limits the size of convenience outlet to No. 12AWG·mpper ,.,U.e. SpecifyNo. 12 TilWcopper wire for circuit.? andcircUit 8. .
- 4. ~ind the Size ofthe Conduit Pipe. Refer to Table 2-9. For two No.l2 wire, use 13.mmConduitpipe.


S. Find theSiu andRatingt!/the Branch CircuitProtec-. .tion. The Code on branch circuit protection for a single motor. provides that: "It shallbe inereased by 250~ of

·. thefuU loadcurrent ofthemotor., Thus:

4.86 x 250% =12.'15amperes.FromTable 4-1 for

. a continuousload use 2- 30 amperes trip breaker

. . . . .

###### Calculating the AJnpacity ofthe Service Entrance Conductor and the Main Disconnecting .Means

1. ·Find th.e total current load ofcircuit 1to Circuit 8:

.LightingLoadCt.-1 andCt -2 Small appliance load Ct.-3 and Ct.-4 Otherloads Ct.-5 and Ct.-:6.

1,900 watts 4,320 watts.

###### 1o.soowatts

TOtal load (exceptthe Airconunit)

16,720 watts

111

![image 254](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile254.png)

ELECTRICAL LAYOUT AND ESTIMATE

2.· Froin Table 4-4, Optional Calculation for Dwelling Unit, apply demand factor (df).. ·

'

Forthefirst lO,OOOw. at 100%(df) ........ IO,QOOwatts Subtract: 16,720.- 10,000 = 6,720 watts.

For other load, multiply·by 40%.. (S~Table 4-4) ··

:.•

###### 6,720 x 40%............... :.............. 2,688 watts

·Airconunitat1oo%denWtdfactor<df)

2..,units at 1~119watts......................2.238 watts

. . Total.................. 14,926watts Total Connected Load plus 25% ofthe Largest Motor ·.

1. Amp~ · I = 14.926w + C2S%of1,119w)·

230 volts

'·

I =:63.37 amperes

2. Fmd the Size of Main. Feeder a:nd the Neutral Line.

FromTable 4-21use 2 ·38 mm2 TW·eopper wire.

.3. : The Ne$1 conductor ~fa 3-wire line to line suj>ply ·

system shall have an ampacity of not less than 70% of the ~ded (live wire) conductor or·Two T11ade s~e .smaller than the unvotm.ded conductor.·(PEC Specifit::ations). Therefore use 1,- 22 mm2 TW copper ~re for theNeutral line. .

- 4. ~ the.Siu ofthe.Co_nduit Pipe. Refer to Taple Z-9,·use 32 mm diameterpipe.

•

- 5. For Main Breaker; refertoTable 4-1. Use 2-l6o amp.


2-w.ires 250.volts, 2-pole molded air drcuit breaker.· Comment:

. . Thetotal~ load is 63.37 amperes. From Table 4-2

. 118'

![image 255](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile255.png)

ELECTRICI\L CIRCUIT IN.BUILDING

the 30·mm~ oopper wire could be used cOn.sidering its 90 amperes ampacity. However, the National Electrical Code (NEC) _provides that:

"Ifthe computed load exceeds 10,000 watts, the conduc. tor and ~t!I'CUI"rent prolecJ.ion .shall be rated not less than

100 amperes'~ . . . . . · . .

Therefore, use 2-38 mm2 1W wire for the Main Feeder. and 2- 10'0 ainperes for the main breaker. ·

LOAD SCHEDULE TYPE OF SERVICE: 230 v.3WIRES 60Hz. SINGLEPHASE Ckt oescription No. Volts Watts Amp Protection Size or.ccwer CondUit ·No.' OUtlet Cl<t perCkl Wlies diameter

- 1 ll{lht load 10 230 1000 4.35 . 15AT 2-2.0 mm2 13mm
- 2 light load 9 230 900 3.91 15AT 2·2.0 nim2 13mm
- 3 SmaiiApp. 6 230 2160 9.39 20AT. 2-l.S mm2 13mm
- 4 SmaiiApp. 6 230 2100 9.39 20AT . 2-3. .5mm. 22 13mm
- 5 R,nge-8 kw.,. 1 230 8000 34.78 60AT . 2-8.0 mm 20mm '6 2.5 kw heater 1 230 2500 10.86 20AT 2-3.5 mm2 · 13mm


a7 Alrcon 8Alrcon6..07Q7 a.a.· 11 230230 11191119 44,86.86 30AT30AT · 2-32-a..5mmsmm22-. 13mm13mm 9 Spare . .

###### . . .

. It:63.37/vnperes. Use 2-38mm2TWciopper'wreand t-8inm'TWcop~..We for

Main!and Neutral Feeder respectively. one 1QO ~ 2 j:)ole, 3 wire, 250 volts breaker ·

###### ..____0

Service ~ntrance: 115/230 v. 3-Wire 100 AT . 30 AT

![image 256](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile256.png)

| | |
|---|---|
| | |


Main Feeder

30AT 20AT

![image 257](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile257.png)

(!)-~

i-38 mm2 TW copper \We 1-22 mm2 TW«lPP«v.ire

BOAT. 20AT

###### (V-.-4 '®

ori 32mm dia. conduH pipe

•

20AT . 20AT

--@

![image 258](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile258.png)

15AT

15AT~

![image 259](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile259.png)

![image 260](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile260.png)

Ground But ·I.

.Ground

FIGURE 4-20 ONe LINE DIAGRAM

![image 261](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile261.png)

###### ELECTRICAL LAYOUT AND ESTIMATE

1·22 mm2 TWcopperwire 1•38 mm2 TW copperWire 1-38 mm2 TW copp.,-wire

......._.....9-Spare

Ckt. No., . Ckt. No. ··

![image 262](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile262.png)

![image 263](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile263.png)

5·Range 6 •W~ter He.r

![image 264](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile264.png)

![image 265](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile265.png)

![image 266](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile266.png)

###### 3-c.o. 4 -conv.Outlet

![image 267](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile267.png)

··-··

1151230v. 3-wlre ael'\llce A N B

FIGURE 4-21 SCHEMATIC RISER DIAGRAM

ILLUS'(RATION 4-3 SMALL FAMILY DWELLING

Type ofSe~ce- 230 volts; Two Wire Line to Ground System

A single family dwelling with.a floor area of80 sCtua,re

met:eis has the. following receptacles and outlets load: . ·

Lighting :

###### 7 pes. - 40 watts fluorescent lamp

###### 2pes. - 20wattsIncandescent lamp

Convenience Outlet: .

###### •

l,OOOwatts

l= Electric iron,.. ,;............:

- 1-· Electric stove............ : . .
- 2- Electric·fan...................


1,100 watts 500wattS 175 watts . 100 watts 300watts

###### 1- 7cu. ft. Refrigerator.........

1- Portable stereo... :...........

1- 20" TV set.........,.....,...: .

![image 268](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile268.png)

###### . ....

ELECTRJCAL LAVOUTANDEsnMAft··· .."•·.

. . .

··.... .

SOLUTION

. • "'f ·

. A. Circuit 1 • Lighting Load by the Area Methoc;l· ·

I 1 • •

1. Det,ermine the wattage·required per square meter a.Tea.. · From Table 4-3, .the wattage.required per square meter · for dwelling unit is 24 \Vatts. Multiply:

...

80 sq. m~ x 24 watts

= 1,920 Witts

2:· Determine thecu"eniload. Divide:

1.920 Watts = 8.35 amperes 230 volts

###### ..

- 3. Compute fo~ the actuallighting ~oad.·Multiply:

· 7 -FlourescentlamP~x 40 watts =280 watts 2 • Incandescent bulb X 60 watts = 120watts Total.................:.400 watts

- 4. Solve for~ actualcurrent load. Divide:

400watts = 1.74 amperes

230 volts .

- 5. Determine the Size of the Branch Circuit Wire..From Table 2-5 or 4-2, the 1.74 amperes.is very small load to be Carried by 2.0 nun2 or No. 14lWcopperWire.Theref~ the No. 14'wire is safe.
- 6. Detelmjne the Size ofthe_Conduit Pipe. Refer to Table

2-9, for 2 -. . No.l4 wire, use 13 nun conduitpipe.

~ .

- 7.· Determine tha Size or Rating of the Brandt Circuit Protect.U:m. Refer to Table 4-1. For 2.0 m m2No.l4 cop- · per wire conductor; use 15 amperes fuse or irip breaker.


121

![image 269](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile269.png)

###### · ELECTRICAL CIRCUIT JN BUn.DING

· TABLE 4-4 OPTIONAL CALCULATION FOR DWELLING UNIT

. '

Load (KW or ~va ) • ·Demand Factor Air conditioning and coo~ng including ....... 100 %

heat pump comprM,sors Central electric space heating.................. . 65 % Less than four separately coi)tro1led :........ ' ·65% ·

electric space heating units· .

First 10 Kw ofall other load .............'....... · 1oo % Remainder ofotherload ........:.... ...... .. .... 40 %

TABLE 4-5 OPTIONAL (:ALCULATION-DEMAND FACTORFoR THREE ORMORE MULTI-FAMILY DWELLING UNITS

Number of Dwelling Units ·

·Demand Factor Percent 45%'

3-5

44%

6~7

8-10

43%

- 11
- 12-13


42%

41%

14-15, 16-17 18-20 21

40%

.39%

38% 37·% '

###### '22 -23

36%

35''%

24-26 . 26-27

34%

33%.

.·28 -30

31 32-33

32% 31%

30%

34-36

29% 28% ..

37-38

39-42

43-45' ·46'-50

27% .

###### -·· __._....

26%

51-55

25%

. ~

24%

56-61 62 and over

23%

![image 270](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile270.png)

. ELECTRI~AL CIRCUIT IN JIUU..DING

###### B. Circuit-·2 For Small Appliance Load .

- 1. Solve for the total applianCe current load.

'·

LOad Current'= 1.000 + 1.100 + 500.+ 175 +·3oo + 100'·

·. · 230 volts

= 3.175 watts

. 230 vplts ·

= 13.81 ampere$

. ..

- 2. Detennine the Siie ofthe Branch (:ircuit Wire conc:hic-·

.tor. Refer to.Table 4-2. For a convenience outlet load of l3.81 amperes specifY 3.5 nun2 or No.l2 TW copper

wire, the minimum sizerequirect.for convenience outlet.

- 3. Find the Site ofthe Conduit Pipe. Refm: to Table 2-9, · for 2 pi~s No.l2 TWwire, use }3 mmpipe.


·· 4. Fipd.the Size orRatingoftheProtective Device. See

Table 4-1, for 13.81 amp_eres, use1-20 amperes fuse.

###### Comment

It is interesting to note that only one ~0 ampere fuse pro- .

tection wa5 used because the current is a Line to Ground or Mult~gro11nd. System where one line is zero voltage ·being grounded. Unlike the Line to Line System of~rent supply; it is ·necessary to provide 2 fuses to protect the two line branch circuit. · .. . ·

###### .Findi~g. . the Size of. the Servic~ .Entrance. or Feeder.

. . . .

. . 1. Get the sum total•of:connected load. Add:

###### .Lighting load.............1,920 watts Small Appliance load...3,175 watts

Total...... ............5,095 watts· .

123

![image 271](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile271.png)

. .

: . .

ELECTRICAL LAYOUT AND ESTIMATE

. .

###### .2. Solve for thetotal connected load currenL Divide~

###### s.o9s}]'!tts ~ 22.15 amperes

230voltS

.•

- 3. Find the Size ofService Entr.{lnce. Refer to Table 4-2 or For 22.15 amperes; use No.8 TW copper wire, the mini-mumsizefor servke entrance.
- 4.· Find the Size ofthe C()nduit Pipe. Referto Table 2-9 for · No.81W wire, Use 20 mm diameter conduit pipe.
- 5. For Main Protection, use. 1- safety switch, 2-pole; 2:.


. wires; 250 volts.·

![image 272](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile272.png)

'-.A-+-,--- Light outlet

Safety Switch

· Service Entranoe

FIGURE 4·21 ONE LINE DfAGRAM

,.

![image 273](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile273.png)

![image 274](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile274.png)

2.;.2.0mm21W

###### l..,._.,_.....__...,. UghtOutlet ;

2-3.5rntl¥TWwire Ground

FJGURE 4·23, SCHEMATICRISER DIAGRAM

124

![image 275](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile275.png)

ELECTRICAL CIRCUIT IN BUH..DING

Under the preceding .set·up, C:me safety switch could supply both lighting and convenience outlet at different branch circuit· without. the u~ of fuse ctitout. This.is .orily.applicable to thei . line io:ground or multi-ground supply system being used by · ·the electric eooperative. · ·

ILLUSTRATION 4.-4

· MULTI.! FAMfi.JY DWELLINGS 4- DOOR APARTMENT

· . * Type ofService- 230 Volts .

* 2-wire, Line to Ground System

· *Floor Area per unit ::d80 square meters·

"Total FloorArea =320 square meters

. \ . . . .

Determine the brimch circuit protection, size ofconductor .

wires andth¢mainfeeder. · ·

![image 276](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile276.png)

\

###### · ~.--5>

~2 .''',·· ~

3 / 3 .,

I' I

;'

I'

###### ~y. up Hl-Q I up ..

f:

y

I 2nd Unit 3rd Unit 4th Unit

###### .. I

~

I

###### •\ I '

iooo "'2" v

![image 277](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile277.png)

. .

FIGURE 4•24 LIGHTING ANO CONVENIENCE OUTLET LAYOUT

. 125

![image 278](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile278.png)

ELECTRICAL LAYOUT AND ESTIM.An;

###### SOLUTION

.~ A~sume that the dwelling unit is.·equipped with one 5.l kw cooking.unit;·one unit laund,ty circuit at 1.5 kw. (see appliance ratings)

###### A. Circuit~i For Lighting Load perUnit (see plan)··

/

· ·1. ' By the Area Meth()(l, refer to T«l.ble 4-3. General Light-

. ing Loadby Occupancy for Dwellirig Units. · ·

80 sq. m. x .24 watts per square meter

=1,920 wat~s

- 2. Compute for the lighting load. Divide:

1,920watts = 8.35 ampere$

· 230 volts ·

- 3. . Detennine the Siu of the Branch. Circuit conductor wire. Refer to Tabl~ 2-5.or 4-2. For 8.35 amperes load. use2pieces 2.0mm2or No. 14 AWG, TW copper Wire.


· 4. Determine the Size of the CondUit Pipe (if required).

Refer to Table 2.:.9. For number 14 AWG, 1W wire use · '

13mmtheminimum sizeofconduitpipe.

5. Detennine the Size or Rating of the BranCh· Circuit.

Protection. Refer again to Table 4~l> for.' 8.35 amperes · . load on a 2.0 mm2 :wire conductor size, uSe 15 amperes

fuse· or trip breaker.

###### B.· Circuit .... 2 ForConvenience Outlet Load (seeplan) ·

• ' • I

###### ..1. Solve for the tot{II current load. Multiply:

###### 8 receptacles x 2gang per outlet x 180 watts.

= 2,880 watts · ·

126

![image 279](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile279.png)

. .

ELECTRICAL CIRCUIT IN BUILDlNG

- 2. Sol~efortheappliance currentioa'i. Divide·:

I = 2.8so watts

230 volts == 12.52 amperes ·

. .

- 3. Determine the Size of the Branch Circuit conducrot.. Refer to Table 2-5 or 4;-2. For il 12.52 amperes load,:a 2.0 mri:t2 or No. i4 AWG, 1W, copper wire would be

. su.tflcieirt considering its 15 amperes ampacity that is. · biggerthan12.5,2amperesascomputed.

- 4 . .B;ut the Nationa~ . Electrical Code limits the size of convenience outlet" wire to a minimum of 3.5 mm2 or

· No.l2 AWG cop~ win~. the Code must prevail. Use

No 12 TW wire ratherthanthe No.l4 aS.computed.

. .

- 5. Detennine the Size ofthe Conduit Pipe.·Refer to Table


i-9,for twoNo.12TWwile, use 13mmdiameterpipe.

6: Find the Size of the Branch Circuit Fuse Protection. Refer to Table 4-1. For 12.52 amp~ pon continuous l~cin convenience outlet,.use 20 amj>eres trip breaker. ·

###### C. Circuit- 3 Otber Load.·

1: Laundry circuit ~t l,.5oo watts _per circuit (PEC provi-

sion). ·

1.500 watts :::: 6.52 amperes

###### 230 volts.

- 2. Find the Size.of the Branch Circuit Com:luctor• From Table. 4-2, use 2 pieces 3.5 mm2 or No.l2 'IW copper wire,.theminimum sizefor.convenience' . .putiet.
- 3. Find the Si:e ofthe Conduit Pipe ifrequired. From Ta-


ble 2·9, Use 13 mm diameter pipe. .

..·

1

.···.

![image 280](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile280.png)

ELECTRICAL LAYOUT AND ESTIMATE

- 4. Find the.Sit.e of the Branch Circuit Fus~ Protection. From Table 4-:1, the 6.52 amperes load on convenience outlet reqUires 20 amperes .fuse.or trip breaker.


- D. Circuit-:-- 4 For Cooki~g Unit

- 1. Totalloadis5.lkw.= 5,100watts
- 2. ·· Refer tO Table 4~ Demand Laad for Household. For .

electric range, apply 80% demand factor. ·

. .

Total load x demand factor (df)

. 5,100 watts X .80 = 4,080 watts .

- 3. Compute for thelineCll"ent load. Divide:

4,080 watts = 17.74 amperes

230 volts

- 4. Find theSit.e oftheBranch Circuit Wire. Referto Table· 4-2, for the 17.74 an:1pere line current, use 55 mm2 or No.Jo1WCopperwire:·
- 5. · Dete:rinine the Size ofConduit Ptpe. From Table 2"9, for · No.10 TWwire, Use 20 nun diameterpipe.
- 6. Find the Size·of the Branch Circuit Fuse Protection. R.Cfcr to Table 4-1, for 17.74 amperes cUI'1'Cnt Ioru( use


.. 30.amperes fuseortrip breaker..

- E. Determine the Sub-Feeder per Dwelling


###### . .

###### •

,1. Solve for the ta&alcOnnectedloadperdwelling..

T~ttrlgon.l.•.. load 1 ·~···:......., ......... , Cotivenience outletload .........

1,920~

.2,880 watts 6.600 watts 11,400watts

..Qtberload 5.1 k\y + lj kw .....

Total...................·......

128

![image 281](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile281.png)

. ELECTRICAL CIRCUIT IN BUIL.DING·

- 3. Determine the Size ofthe.SziJ;.:.Feeder and Protection ·.per dwell~ for 39.65 .amperes.. Fro~Table 2:-5 or 4-2,

use 8.0 mm or No.& THW cooper Wire. .

- 4. Find the Size ofConduit Pipe. From Table 2w9~ for 8.0 mm2 or No.8 wire, specify25 mm diameter pipe. .
- 5. 'Detennine the Size or Rating of the Fuse ProtecJ.ion. From Table 4-1, use 60 amperes moldeci circuit breaker 2-wire 250Voltswithsolid bus.


###### . F. Determine the Size.ofthe Main Feeder.

###### 1. Solve for the Total Connected Load on 4 dwelling unitsat 1t,400 watts each. Multiply:.

11,400 x 4 :::; .45..600 watts ·

###### 2. .Refer:.tri·Table 4-5..Fo~ .4 dwelling units apply 45% de-mand factor. Multiply:

./ .

45,600 x .45 :::: 20,520 watts

###### 3. Solve for the line cul.l'ent (amperes). .

I = 20,520 watts

230.volts ··, ::: 89.22 amperes .

###### 4. l>etermine the Size ofthe Conducto/Wire. ·Refer to Ta-ble 4-2. For 89.22 amperes, use 2- 50 inm2 TW copperwire or 2 « 38 mm2 THW copper wire.

129.

![image 282](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile282.png)

ELE.CTRICAL LAYOUT AND ES:riMATE · ·

###### Comment:

· It will be noted in Table 4·2 that the 89.22 amperes ·as computed does not exceed 80% ofthe 120 allowable ampacity of50 riun2 1W.copper wire or 125 ampacity of38 rnm2 THW ropper Wire. Therefore, any one of these two types of wire could be used ~rmain feeder (See Art. 6.7 PEC). ·

- 5. Fitid the Size ofConduitPipe. Refer to Table 2-9. Use 38 mmdiameterRSC orIMTpipe. ·
- 6. ·Fiiid the Sir.e or Rating ofthe over-cu"ent Protection. ·· Refer to Table 4-1: Use ~25 amperes safety sWitch, 250 . volts, 2pole. ·


![image 283](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile283.png)

2-2Pmm2TW

Service E.ntranQe .

.2-50 mm2 TWCopper Wire ·

![image 284](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile284.png)

.· Typ~llJi.yout ·

Door •2

Gutter ....___ '+-+--+--+' ·'.·

Sub Feeder

2-8.0 r:nm2 ----lf:--~---t-4

Typical Layout .

TWc~pperwJre

DOor-3

###### •

.typical Layout

Ooor·4

. FIGURE 4-26 ONE LINE DIAGRAM.

130

:.-:

![image 285](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile285.png)

JLECTRICAL, CIRCUIT IN BUILDING

LdADSCHEDULE TYPE OFSERVICE; 230v.·3WIRESeoHz.SINGI.iPHASE· Ckt Description No. Volts watts AA1l . Branch Stze·ofcopper ..~

No. · ·Outlet Ckt . proteCtion W'l8s . cJimet«

- 1 Light load 12 230 1,920. 8.35. 15AT 2-2.0 mm2

. .. i.IJ

131'1\f.t,'

- 2 SmaUApp. 8 230 2,880 .12.52 20AT

. 2

. 2-3.5 mm 13~.'....

- 3 Launclty load • ·230 1500 6.52 -20AT · 2-3.5 mm2 13.rnftJI·i...',
- 4 Cooking load • 230 s:1oo 17.74 30AT 2-!5.6mm2 201Mii~i
- 5 Spare - · '':'1


TOTAL 49.56 AT- Ampere Trip RSC:- Rigid Solid Conduit ·

CurrentloadperDwelling =11ADOwatts.=49.56amperes.

230 volts.

•.Current Load. per [):welling: I = 49.56..x SO% d.f. =39·.65 amp.

Therefore: . Use8.0mm2copperwireona 20mm RSC. f50 anip. moJded circuit breal,<er, 2 wire 250 volts With s·branch circuit

· For Main Feeder: Total load x 45% = 45.600 watts x .45

Voltage' 230 v. Total load = 89.22

Therefore: Use 2 - 38 min2 TW copperwire or

' 2 - 30 mm2 · THW copperwire

Straight PuU

.25mm dllrneter

![image 286](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile286.png)

H

·FIGURE 4·28 STRAIGHT PULJ,.

.13'1

![image 287](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile287.png)

. ELECTRICAL LAYOUT AND ESTIMATE

In straight pulls,- the length of the box should not be less than eighttimes the.tra~e diameter ofthe largestcondlljt. .

· · L = 40 mm x 8 = 320 mm. H ==· whatever height necess3ry to provide proper installation ofthe conduit lock nuts and bushing withinihe enclosure. · ·

The depth ofthe box shouid be.sufficient enough to permit

installation ofme largest locknut and bushmg·ofthe'conduit

includingthe spacing betweenthe a(ija~t conduitentries.

###### Angle or U PunBox

. -

For boxes where the conductors are pulled at an angle or in a. "U" condition, the distance between each conduit entry inside the box, and the opposite wall of the box should not be less than six times the tr(lde diameter ofthe largest'conduit; and the·.distance must be increased· for additional conduit en. tries by the amount of the sum of(he diameter ofall other · conduit entr:ies on the same;wall ofthe box. The distance between · the conduit entries enclosing· the same conductors should not be less than six times tire trade diameter of the largest raceway.

,.. ll1

. 40mm I

25m"!..· 4Q mm

FIGURE 4·21 IJ.PULL BOX •

The 40 mm diameter conduits = ·is the largest, thus: l 1.= 6 x40 mm +.(25 mm +25,mm)=290mm (r:ni'n.). l2 =. 6 X40 inm + 25 mm ....,.'.........=265 mm (min.} D = 6x40 mm... ... ... ......... ........ = 240 mm (min.)· D ·=. ·Distance between raceway entries enclosing the

same condu~tor.

132

![image 288](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile288.png)

ELECTRICALcmcUITIN BUll..DING

TABLE 4-6 DEMA.ND LOAD FOR HOUSEHOLD APPLIANCES·

.OVER 1.75 KW RATIN:G

|Number of Appliances|Maximum Demand|Demand Factor PE!rcent '| |
|---|---|---|---|
| |ColumnA Not over 121<.w<br><br>Rating (kw)|Columl) B ·<br><br>•Less tha.ri 3 112 kw<br><br>Rating%|Column C<br><br>3 112 kw.to 8 314 kw ·<br><br>Ratirig%|
|1<br>2<br>3<br>4<br>5<br>6<br>7<br>8<br>9<br>10<br>11 '<br>12<br>13<br>14<br>15<br>16.<br>17<br>18:<br>19<br>20<br>21<br>22<br>23 2,4 25<br><br><br>25--30<br><br>31--40<br><br>41·50<br><br>51-60<br><br>61·over|8<br><br>11<br><br>14<br><br>17<br><br>20<br>21<br>22<br><br><br>.. 23<br><br>24<br>25<br>26<br>27<br>28<br><br><br>I 29<br><br>30<br>31<br>32<br>33<br>34<br>35<br>36<br>37 36<br><br><br>,~9<br><br>40<br><br>(15kw+1 kw)<br><br>for each range<br><br>25 l<.w +314 kw<br><br>for each.. range|80'<br><br>I<br><br>75<br><br>10<br><br>66<br><br>62 5$<br><br>se·<br><br>53<br><br>51<br><br>,.<br><br>49.<br><br>47<br><br>•, 45 43<br><br>41<br><br>'40 . .<br><br>39 38<br><br>37<br><br>.. 36<br><br>35<br><br>34 33<br><br>. 32<br><br>3'1<br><br>30 30<br><br>30 30<br><br>30'<br><br>30|80<br><br>6~<br><br>55 50<br><br>45<br><br>43 .<br><br>40 36 35<br><br>34<br><br>32<br><br>32 32<br><br>32<br><br>32<br><br>28<br><br>28<br><br>.28 '<br><br>28<br><br>28.<br><br>26<br><br>26 26<br><br>26<br><br>26<br><br>24<br><br>22<br><br>2Q<br><br>18 16|


###### 133

![image 289](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile289.png)

ELEcTRICAL LAYOUT AND ESTIMATE

TABLE 4-7 T\'PEOF~LcONT.\_CTO.RSAN~THERMAL

·oVERLOAD RELAYS OFVARIOVS MOTOR.

Motor . LstType TllelmalCA..Alta~ at. Pawef· ArlPfox. curtent . b.lntador · Ra"" Bade·~ current n factor

Moler~

###### ,.

KWHPICV· A re Tre! T~!! delayj!d

Cos.

Forl-IJ!l!lR!:!f!!ionat 22!h. 50180Hz.

1.1 t5 4.8 LS&'!..1.1 b7. 4.0 to 6 .1(1 74 ·o.so

- 1.5 2.0 6.4 · LS.61L 11 b7 5:5 toe 20 77 0.80
- 2.2 3:0. 9.2 LS61L11 b7 8.0 to 12· 25 77 0.80
- 3.0 4.0 . 12 LS61L11 b7 8;0 to 12 25 78 0.80
- 4.0 5.5 16 LS 811.14 b27 11.0 lo 16.5 40,80 0.80
- 5.S 7.5 21 LS 16/L 18 b27 15.0 IO 23 50 813 .0.80 7.5 ~0 29 l.S200..24 bZ7 .. 21.0 lo 32 . 63 86.5 0.85


1Ul 15 3& LS 3211..40 b67 30.0 to 46 100 89 0:83 15.0 . 20 ' 45 LS3611..44 b67. 42.0 tp 63 125 00 CUM 18.5 25 63 · LS361l44 b67 •2.0 to 63 ' 125 90.5 .0.84 22.0 30 74 LS6M.84 b207 . 55.0 to 80 · HlO 91 0.84

30 40 99 lSOOII..84 b207 80.0 to120 200 92 0.85 37 50. 1·26 lS11»'1. 144 b207 120 to180 · 300 9'2.5 0.86 -45 eO 151 1.81000. 1<14 b207 . 120 to180 .· 300· 92.5 0.86 55. 75 180 LS10M.1<44 b207. .120 to 180 300 93 0.88 75 100 249 LSml:ISO b400 200 to400 500 93.5 0.86 90 125 299 L.S33M.410. b400 200 to400 630 94 . 0.86 100. 150 3156 L$33011.410 b400 200 to400 630 94 0.86 132 180 426 To U cagemx:tion ~OISon 95 0.86 160 220 . 514 AC 3<byat1800min-1 95.5 0.86 200 . 270 626 95.5 0.86

· LSL Type ThennalOilftetay

·ContattcrFuse1 Approx. Range Batkl4l Fuse1

KW AA A

Dttaved

for~h OQ!I!;Iot:!at 220volts oomoHz.

- 1.8 to .· 27
- 2.7 .to 4.0 ~.0 ·to 6.0 5.5 · I!) 8,0 5.5 · to to 8.0 to 12.0 11.0 to 16.5 · 15.0 · to 23.0


- 2.4 LS &\. 11
- 3.2 · L.S 6/L11
- 4.6 LS 6/L 11 . 6.3 · . LS.&t.11 ao LS6\.11 10.3 LSM.11 14 I.SM.11 19 LS 1M. 18 27 lS»t24 37 LS32A.40 49 LS~44 63 LS3M.44 75 LS 6M..84 · 9'2 .· .. LS 60tt84 124 LS 100t1. 144 1-49 LS 1004. 144 177 lS 100\.144 ·212 lS 200il.200


b7

6

b7

10 16

b7

b7

20 20

b7

b7

25

b27 . b27

40

50

.21.0' . to 32.0 30.0 to 46.0 42.0 to 610 42.0 to 62.0 ·

b27.1 .

63

b67

100 125

b67

b67

125

###### 55.0· to eo.o .

b207

###### :~

eo.o to ·120.0

b207

J20.0 to... 180.0

b2<t7

300

. 120.0 tO 180.0

b207

300

120.0 to 1~.0

b2o7

300

200.0 ·lo 400,0 200.0 · to 400.0 .2oo.o to 400.0

b400

500 630 630

· 255 LS300.t410 311 LS 33CJl.410

b400

b-400

·.134

![image 290](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile290.png)

· ELECTRI~AL CIRCUIT IN BUU..DIN~

ILLUSTRATION 4-5

###### COMMERCIAL LOAD.

Type ofService; ·230 Volta; 3-Phase

' . '

PROBLEM·

.DetenniJle the size ofthe main fi;:ede~ ofa25 h.p. 3-pahse, ·3-wire 230 volts With an efficiency of 90.5% and'84%power fuctor lagging to serve a rice mill with 12 lighting·outlets plus

. convenience outletfor appliances. '

.: . . .

. For 25 h.p. motOr 3-phase,.3-wire 230 volts 60 I:Iz.. 91% efficiency and 84% power factor, refer to Table 4-7 Type of LSL Contactors and Thermal Overload- Relays of Various Motors•

. . SOLUTION

###### A. Circuit-. 1 for. Lighting Load. .

.. . . . .

,l. For 12lighqlUtlets at 100 watts peroutlet.

12 x 100 = 1,200watts

;

- 2. Qnn.putethe Lighting Cu"en.tLoad.

· i.200 watts = 5.22 amperes

23.0volts

..

- 3. Find t.b.e Size ofConductor Wire. Refer to Table 4-2, for 5.22 amperes load, use 2 pc~. 2:0....mm21W. eopper Wire.
- 4. Find the-Size IJfCurrent PrOtection. Refer to.Table 4-1•.

usel~ 15 amperes trip breaker for 5.22 amperes load.

. . . . . . .

·:· ' . ' . .

- 5. Find the Size ofConduit Pipe..Refer to Table 2-9, use 13 nun diameter conduit pipe. '


. 1l5.

![image 291](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile291.png)

ELECTRICAL LAYOUt·AND ESTIMATE

- B. Circuit...:. 2 For SmaU Appliance Load


I .

· 1'be Philippine.Electrical COde (PEC) provides.that "the Brandt Ciratil andreceptaclufor snwiJappliance toadshall be rated.at no less than -1,500 wattS. However, ifthenumbi!T ofreceptqc/q WI!Te iru/icated .and spedf~ ln the plan~ the loadis computedat 180wOtts.pi!T outlet_." · · · ·

In thi$·examPle·problem, thete is no specific nUmber of . outlets given~ adopt the 1,500 watts·as mandated by the · PhilippineElectrical Code:

SOLUTION

. .

·1: .Solve.for:the Total.. .Cu"entLoad.

1:500watts =6.52 amperes ·

·230 voltS ·

. .

2. Refer to Table 2~5 or Table 4~2,.the 6.52 amperes could be safely setved by No.l4 AWG,-T'W·conductor·wire,

but the Code limits the use of No.12 for convenience outlet. 'fberefore, spCcify No. 12 AWG, TW copper wire for €irCuit-2. . . .

· 3. If conduit pipe is ~ired, rcl'er to Table 2-9 and the

· pipe diameterfur 2.pieces No.l2 TW.wire is l3 nuit

·4. o·etennine the Over-cu"ent Fuse Protection, Refer to Table2-5 or4-2. The3.5 rom2orNo;121Wbranchcir· cuit wire requires 20amPerefuse protection.

###### .C. Su));.Feederfor Circuit 1 and 2

###### •

··L )~~the total sum ofcuirentload ofCircUit l and 2..

.1~200w + 1.500W

·. ·. 230volts· •

= 11.7 4amper:es

![image 292](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile292.png)

.ELECTRICAlf, CIRCUIT IN JSUD..DING ··•.

. . .

2. Determine the Size.ofthe'811b-Feder Conductor Wire. ·

RefertoTable 4-2. For 11.74 amperes, use 8.0·nun2.or;

No. 8 AWG, TW copperwire.

On Table 4-2, the 11.74 amperes loadfor ·a,.cu~ 1 . and 2 could be safely carried by 2.0',( wire/or ha:v-

. / ·big an aUowable ampaciJ.y ofJS.omper~, butthe.Code

limitstheFeeder SitetoB.o·tttn(orNo. 8A.WGCiJpper · wire. The Codemustprevail, specify81lfllil copper wil-e condili:tor/orSub-Feeder. ...

- 3. FindtheSize ofConduitPipe. Refer to Table 2-9, for 2~ 8 nnn2 or 2- No. 8 AWG 1W wire; speeity 20 mm di-

.amet:erpipe Rigid SolidConductor(RSC). ·

- 4. · Find theSiu orRatingofthe lJver..c:urrentProtection. . RefertoTa~le.4-1, for No.8 AWG wire, specify: ·


· 60 amp. trip molded circuit breaker,

... 2 pole, 250 ~oltS. ..with 3branch' ·. ~ circuit~. D.-Circuit for Motor Load ·

###### Name plateofttie motor

· 25h,p.,220vo~3phase;3wires

60Hz~ 0.84pawer faaot 90.5%_efficiency

SOLUTION

l. . Solve for theCurientload~

1 horsepPwer ~ 746 wattS

I =Load in hp x-746w .

kxExPFxn

Where:k- 1.0 for 2 wire single.~DC . ··. ·..· ' ··

· . . 1.73 for3 -wirei3-phase AC or 0

·2.0 for 3 ·Wiresingle oAC or DC ·

-3.0 for 4 wites, 3 11AC

-·137::.·

![image 293](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile293.png)

,ELECTRICAL LAYOUT AND .ESTIMATE

E • Voltage between the neutral and live wire or

betweentwolive wire ifnoneutral line exiSt..

.I·- Currentillanylive wire except Neutnilline.

PF - Power Factor

###### N - Efficiency·

- 2. Applyingthe FQhnrila~..

' .

l = 25 hp x 746 watts , 1.73 X 220 volts X 0.84 X 90.5%

· = 64.45 amperes ·

- 3. Ddermine the Motor Feeder. The current-load ofa mo- ··

.·tor multipliedby 125% (Code reqUirements).

64A5.x 1.25 =80.56 amperes·.

..

- 4. FindtheSite ofthe ConduCtor Wire. Refer to Table 2-5 ot 4.;2, for 80.56 amperes, use arty ofthe following:

. 3-38 nun2TIIW or RHW copperwire ·.

. 3-50mm2TWcopper wire .

3-80 nun21Waluminum or copper clad alum. 3-50 mm2THWor·RHW almninumorcopper

·clad aluminum · ·

The aliowable ~acities ofthe above wires on Table 42 was derated by 80% to earrythe 80.56 amperes current load.

- 5. Solvefor the Si~e ofConditit Pipe. Refer to Table 2~9,

U.se50mmdiameterpipe. •

. . . . .. . . .

- 6. .Determine theSize ;,.Rtlting ofthe Over•current Pro-· tection. The Code provide!! ."The .maiimum over current. proteqtion for a.single riwtor oracombination ofmotors should be, 250% ofthe ampacity ofthe largest motor..


· plus the sum ofthe follload current ofthe other motors,

138

![image 294](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile294.png)

###### .ELECTRICAL CIRCUIT IN BUILDING

There~re: ·

64.45 amp. x 250% .=: 161.12 amperes minimum .

. . . . .

7. "Refer .to Table 4-1. ·use ISO ·amperes fuse or trip

·..·brealt.er. It is the nearest standard rating which-d~ not exceed the 161.12 amperes current load as coinputed.· ·

###### E. Main Feeder

- 1. Findthe Totai.Con~ededCurrent Load

- a. For Circuit 1and 2load.....:... .. 1L74 amp.
- b. Circuit for motor cum.nt load.... 64.45 amp. Total currentload....76-.19 amp. ·


- 2. The 76.19 amperes plus 25% ofthe largest motor as re- . quired by.the.Code we have:


76.19 + .25 (64.45)

###### .=92.30amperes

. · 20~ Amp,." switCh ·

A· lab ao_.5_B_Am_....p_._____,__~. ~ , · B • I be 92.30 Amp:. ·

###### -~-~

|......<br><br>I| |
|---|---|
|. Lighting and<br><br>. Appliance load| |


.25 hp. Motor

c- 1ca ~o-·.s_s_A_m..;.p -----~-------~.

FIGURE4·21 .

139 °

![image 295](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile295.png)

ELECTRICAL LAYOUT AND ESTIMATE

By inspecti~ · · A- 1 ab 80.56 amp.

B -lbc 92~30 amp.

· . C ;;. 1ca80.56 amp.

The.·~t..~pbaSe B..C conductors. that. ...........~~_ both the . mOtor and the 1ightiilg loadbas an amperage capacityOf92.30.

###### · ampereS. The ·~ selected i$ adequate and .sadO to serVe 1he

mQtor and.thelighting load.

· . · HO'WCVet, ifthe phase current lbc which is equalto 92.30

~· ~ceedS the ampacity of the 38 mm2 1W Which is . ·equals to 125x 80% ~ 100'a~Qpcres, (see Tablo 4--2)thm, Se-

###### lectthe nexthighertrade·sizefor phase 1~-

Selection·Qf the thermal· aDd 1l1agDeti.c ~ tday for. various motQ.r.referto Table 4-.8 as speci1icdbyNEMA. ·

###### •

![image 296](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile296.png)

![image 297](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile297.png)

###### · 150Amp. Saflty8wtton

.-+--t---t-, 2150v. 3-wh, 3-phue

.!v.woont:rQj

220v. Ughtlng and

(!fUNd)

· POMfPanef

.. GnM.Incl

OL

•

' ·

. '

![image 298](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile298.png)

' 140 . .

![image 299](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile299.png)

###### ELECTRICAL CIRCUIT IN BUILDING

SCHeDULE OF LOAD .TYPEOF SERVICE 3 PHASE, 3 WIRES, 60Hz.

|..<br><br>Ckt. Descrtptlon No.|No. of<br><br>outlet|votta|watts|Amp./<br><br>c.kt..|Fuse|Size of<br><br>W~re Conduit|
|---|---|---|---|---|---|---|
|.1" Ught Load<br><br>2 ~ Convenience<br><br>outlet ,<br><br>3-25 hj)Motor ·|12<br><br>.<br><br>1|230:<br><br>230.<br><br>230 .|1200.<br><br>1500 18650|5.22<br><br>e.52<br><br>64.45|15AT 20AT 150AT|2-2.0 mm2 13rr'lm<br>2-3.5 mm213 mm . '3-38 mm2 50 mm<br>|


C

N

11 = 92.30 amp, use 3-38 mm2 THWcopper~ 150amperes

safetyswitch, 250·'V014 3~poles single throw on 50 mm conduitpipe. .

·. Mttterials for Motor Installation

# ·.• . .

L ·25 lip. IndUction rbotor 230 volts,· 3-p~e,··1,800 5

rpm, 60 Hz. At 40° •perature rise. . . 2. . Magnetic thermaloverloadcontrol witlicontraetors. · 3: Service entnuicecap 50mniwith locknut.·

54:. 50 mm38mm22THWdiameterorIMT or RSC conduit pipe.RHWcopperwire.· ·

6. Conduit clamp with screw. 50 mmCon.dujtpipe.· ·7. TPST safety switchorcircuit breaker 150 a 250 volts:.

. .

The quantity ofmaterials depends upon the area and cboice ofthe ,designing Engineer ·

.Calculation Procedures in·Finding the Size of Feeder and tb~ Overt~ad Current Protection for a G~oup of Motors.

###### ILLUSTRATION 4-6

Four 3-pltase motor 220 volts squirrel cage .induction motordesigned for ~ooC.temperature rise·at 1,800 rpm.60 Hz,

• APPBQX. fULl. LOAD CURRENT

RATING

45 amp.. 3~ .amp,

20 hp

15 lip

29. amp. · 21 amp.

101'lp

.7.5 hp

- • For Approximate Full Load Current values, see Table.4-7 ·Overload Relays ofVarious Motors.


''

![image 300](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile300.png)

LECTRICAL LAYOUT AND ESTIMATE

•

![image 301](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile301.png)

![image 302](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile302.png)

45 amp. : 39 amp. .

29 amp.. 21 amp..

- • ForApproximate FullLoad Currentvalues, seeTable 4-7 Overload~lays ofVarious Motors. ·


·soLUTION.

###### 1. · Determine the main feeder ofthe motors, Apply 25~ of .

. .the biggest nwtor current'loadplus the sum oftheother

motors. ·

(45 X. 1.25) +39+29 +21 ·=. 145.25 amperes·

###### 2. Refer to Table 2~5 or 4-2. For the 145.25 amperes ctir-rent load use anyofthe follpwing conductor 'Wires:

3- SOnm2lHWor RHW copperwire .

3-100 nun2 TW'copper wire . . · .· 3.....r2s mm. 2THW.·alwiunumarRHW alunlimun· or· c6pperclad 3-1somm21WcladaturilinUm.

. .

###### 3. Determine the .oWn Overcurrmt Protection. The Na-

.tional Eectrical Codeprovides that:

. . .

." Theprotection rating or setting of11 motor shaU be 2SO% percmt (maximum) of the full load currqat of.. the bigrut motor bditg servedplus the sum'ofthefull

.loadcurrentoftheothermotors., . .

(45 x 125%)'x (250%+39+29 +·21) ·.

###### 140.625 +89·.= 229.~25 ~res(~)

![image 303](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile303.png)

. ELECTRICAL CIRCUITIN BUILDING ·

- 4. · Refer·to Table 4-8. Select a fuse or trip breaker that iB nearest to ·sianda.rd rating that will not eXceed 229.62.


~res. Use 200 amperes. ·

TASLE 4-8 SUMMARY OF BRANCH CIRCUIT REQUIREMENTS .

|Circuit Rating|1samp:|20 amp.|30amp.|. 40 amp.|50 amp|
|---|---|---|---|---|---|
|CONDUCTORS (Minimum size)<br><br>Cin::uit Wires • Taps|2 (1.6).<br><br>2 (1.6)|3.5(2)<br><br>2(1.6)|. 5.5(2.6)<br><br>.. 2(1.6) .|.8(3:2)<br><br>~.5{2)|14<br><br>3.5(2)|
|OVERCURRENT PROTECT10N|15amp|20amp|30amp ·|·..Oamp|·soanip|
|OUTLET DEVICE Receptacle Amp.|15|15or20|30|40«50|50|
|AXIMUM LOAD|. 15amp|20amp|30amp|.. 40amp ·|50 amp|


. . .

These Ampacitlesarefor COflPe\coill:Juctora where.derating Is not required.

2wire Controlifused'

![image 304](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile304.png)

Circuit Breaker

![image 305](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile305.png)

![image 306](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile306.png)

![image 307](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile307.png)

Magnetic OL

###### ~.a~~~·

~IOL Ol

. ·•

FIGURe'4-30 ·. . ·

WJRJNG DIAGRAM FORA TYPICL coMBt~TION STARTER

143

![image 308](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile308.png)

###### EJ,.ECTRJCALLAYOUT AND ESTIMATE.

![image 309](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile309.png)

T111t18fooner ·

$tar Delta

![image 310](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile310.png)

![image 311](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile311.png)

###### ~I II

###### .....,..__~.........~

s.ommMain2 r-NFeedercOpperwire· . .

![image 312](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile312.png)

###### t .t•· t .'

ACB t~CB

###### ~ ~.. ~· ·.~

ROL25

###### AftiP.

![image 313](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile313.png)

![image 314](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile314.png)

###### •

. ''.

FJOURE441

TYPCAL ONE LINE DlAORAMOF AGROUP OJ=

..MQrOR8 ANI),C,ONTROLS:

144

![image 315](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile315.png)

###### ELECTRICAL CIRCUIT IN BUILDING

![image 316](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile316.png)

~nect·

1

![image 317](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile317.png)

| |2|
|---|---|
| |3|
| | |


/

FIGURE442

OTHER WiRING DIAGAAM FOR

TYPICAL COMBINATION STARTER

![image 318](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile318.png)

• l • •

ELECTRICAL LAYOUT AND ESTIMATE

Electriul Symbols,Conftgurations and Figure$

for EledricaiPlans,Panels,CircuitsaoMiscellaneous

Description

Symbols

·····X·-X-.

Barbed wire fence

.................

Board Fence

Bl~ctrified·Fence

- -..,-E~-E--

·.~

.;....; -Ill

~

- -rv-~11•
- -ff-
- --<t=


Antemta

Lightning arrester.' Indicate type~d Ky rating Circuit breaker, indicate rating and setting Fuse cutout, indicate rating.

Ground

Transformer. Indicate :Kva t)'pe, volt;tgc & phase Service entrapce, l'lldicate number ofconductors, . size type and voltage Service kilowatt-hour meter Air c~cuit breaker. Indicate rating.and settin,g.. Oil circuitbreaker, Indicaterating and setting. Current Transfoimer cabinet MagneticStarter Starter, Delta Wye

###### C0

###### ·iACB 1-

. .@i).. ..·

-icrcJ~

###### [:$J

~

®

###### •

Push.button switch. Start and stop

. I . . .

@R

Pusb button switch. Remote control, start and stop.

146

![image 319](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile319.png)

###### ELECTRiCAL CIRCUIT IN BUILDING ·

@ power factorGenerator. Indicate Kva phase, voltage and

·- panelnumber·

lP- f Lighting panel. The numl;>er U)dicate's lighting

t><J Controller

~~ Incandescent light outlet

'

~~ Outletfo~vapord~s~elamp

~. Drop·cord light outlet

.i

~·~

Exitlightoutlet

·.o Fluarcs.centlightoutlet

):J.ps Lamp outlet with pull switch

€>t ..Pullswitch

'® Outletwith blank P cover

® Fan Outlet

###### ··.@-f .. ClockQutlet

- e Duplex. conveilience outlet ...


@:wP . Weatherproofconvt;hlence outlet @R Range outlet.3·wirc ·

&..· Switchandcon~~oUtlet @§ Radio and convenience outlet

Special purpose outlet. Indicaterating in 6pecitlcations

.~

@.F. Floor outlet

147

![image 320](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile320.png)

ELECTIUCALLAYOUTA.ND ESTIIWATE

![image 321](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile321.png)

- Junction boxwith'orPull Boxwith P

Riser-down .

Riser-up Doublethrowsafety switch. Indicate ratingand

fiPDT1..IULJ.

. nurilberofpoles NF (None}:7used) .

. , .

~- - Safety s~tch. Indicate rating, number ofpoles

~ F·20A (F·210-20 ampere fuse) . ·

###### L

( Knife switch. Indicate rating number ofpoles

- f. .·F"""lalilio&Wl"idl.tn4i<atenumber ofpoles


'•.

![image 322](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile322.png)

Lightingand orappliancecircuit. The number indicates. . circuit. . numbu. -·. ·. . . . .

Lo~ center. (Number indica~ load centernumber)

LC-1

IE I

Power panel. (Number indicatespanel numbcf} ·

-~

. .

###### hxH

Range. IndlcateKw. rating, phase and voltage. Heater. Indicate Kva. rating; phase and voltage

-~

@}]"

Welder. Indicates Kva. or Kw.ratiitg,typephase and voltage. ' ·

. ~gfan ·•

![image 323](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile323.png)

###### ~®··__ _·

Wall fan Motor. Indicate HP, p.hase, voltage and ampere rating

M .

. 148'

![image 324](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile324.png)

###### --~--~------------ CHAPTER

~· . .

.. . . : .

ELECTRICAL LIGHTING

###### MATERIALS,

###### S.llncandescent Lamp

~ lamp has a wide variety offoims; shapes and . sizes·: LikeWise, its base is aho made of ~ types and ·

· various designs. ~.:lamps are critkally dependent on the wattage ~ly th&t·even for a smatl fluctuation ofthe . current voltage, its life, .output, and eft'i~ency·iS m.aterialiy ~- Forinstance: ·· · ·

· 1. Burning a.120 voh lamp with 115 volts Current supply · ·

will mean approximately:·

15% less light oftbc ~(lumens) .. ,

· 7% lower~:~tiori. (watts) ·· 8% lower efficacy (lumens perhour) 72% more life (bu~g hours)

###### 2. ·. Burning a 120 .voh laD1p with 125 volts~ ~ly

will mean: app~tely: '•

· 16%more light{lumens)

"'- - 6%1;00re power consumpt:i.oil (watts)

8%higherefficacy(lumens perwatt) 42% less life {bllming hours)

Incand~ lamp is verY...$ensitivc.tovoltage change,·and· voJtaae ~.materially a&,cts its life span. At an average 1o~· lower voltage supply, ·itS life span is increased by 25% · · and reduces by 15% With IO~·over voltage supply. · ·

On the .ver~.ge~lessthan t0%of 1hC'Wattageisutilizedf.o

149 .

![image 325](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile325.png)

ELECTRICAL LAYOUT AND ESTIMATE

· prodUce·light and the rest.produces heat. In short, this type of lamp is .opnsidered ~ a poor choiCe for energy conversation because it produces poor and low.level of lighting. However,

in~descent lamp has also the following Advantages:

- 1. ltisc~
- 2. Instantstartandre-start·. 3: Simple inexpensive dimm~g


- 4. Simple and compact installation requiring no accessories
- 5. High power factor ·
- 6. Itcan be focused
- 7. Its lite is independent ofthe number·ofstart . 8: · Ithas goOdcolor.


Disadvantages ofIncandescent Lamp

- 1. ~ loweffi.ccu;y
- 2. Has shorter life. .
- 3. . Sensitive and-criticaltovoltagechangesorfluctuati011S.


. 4. High inaintenance cost

·. 5. ,Moreheatisproducedthanlight

Due to its poor energy characteristi~s,: InCandescent lamp should be limi:ted. tO. the folloWing. '.. applicatiOns:. .

- 1. Infrequent or shQrt durationuse~
- 2. Where.lowcostdimming is necessary.
- 3. In focusing fiXtures . ·4. Where minim~ initial cost is required


![image 326](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile326.png)

-- Filllrnent

Bulb.

###### •

###### ....,f----Mica

Exhl..-t tut. _....:..latf---'--· FUM

F=ll--- a...

![image 327](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile327.png)

150

![image 328](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile328.png)

.ELECTRICAL LIGHTING MATERIAI.s

TABLE 5-1· EFFECTS OF oVERVOLTAGE AND UNDERVOL.TAGE

|tOAD .|CONDITION| |
|---|---|---|
| |10'11. U~ervoltage|10'11. Overvollage|
|UGHTINC<br><br>Incandescent<br><br>Fluorescent<br><br>Mercury lamp ..|·•<br><br>Output reduced by30'11. OutputLoWoutput,red~.poorpoor startstart|LiferediJQ&d by67%<br><br>.eau.toverflNting Ballast overheating|
|MOTORS|20% Lowertorque, hotter<br><br>opliiC'IIIIon, raduce Bfe,<br><br>ovafloadlng .|High starting current;<br><br>. excessive starting<br><br>torque, highernoise|
|BEATERS<br><br>SMALLTOOLS|20% reduction In 04.1tput StaiRng, lew power|Overheat, thort life.<br><br>Reduce life, bu.m winci-<br><br>lhgs|


###### _TABLE 1-2 TYPICAL DATAOF INCANDESCENT LAMPS

|• · Lamp<br><br>w~ ..|Ava. Rated<br><br>Ufe (tva.)|Initial<br><br>Lumens|Lumens per watt|S~of<br><br>bae|
|---|---|---|---|---|
|'<br><br>80<br><br>.75·<br><br>. 100too<br><br>..200160 .<br><br>100SB<br><br>200SBIF<br><br>300SBIF|'<br><br>1100<br><br>750 750<br><br>.750 750 750<br><br>1000 1000<br><br>10.00|. 855<br><br>..1180<br><br>1750 1710 2760 4000<br><br>1.450<br><br>3300<br><br>5250|14.2<br>15.7 17.5<br><br>17.1<br><br>18.4<br><br>20.4<br><br>14.5<br><br>16.5 .<br>17.5<br>|.. .•.<br><br>Meet Meet<br><br>Meet · Meet<br><br>MedMed.:<br><br>Meet.<br><br>.Mad.<br><br>Mag. ·|


'Uo' , ..".'

_._....

![image 329](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile329.png)

'"':' . .......

. -~

. ~ ..

. .. . ··- ..

1ntermedl•t• ,· Moout

![image 330](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile330.png)

Miniature

![image 331](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile331.png)

~Mt :

Il

·rJl.

![image 332](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile332.png)

###### ut

·.-~

.

![image 333](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile333.png)

Medium SkM Pl'ont M.Cium Skln.d Mogul E.ncl Pront

·FIGURE 1-2 TYPE$ OF INCANDESCENTlAMP BASE

151

![image 334](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile334.png)

###### ELECTRICAL LAYOUTAND ESTIMATE

.M£01UM MID. SlOE SltlltTfO til l'tii*G ~ BASI. 1:11

MIO. SlOE

![image 335](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile335.png)

~

![image 336](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile336.png)

###### ..

|PROJECTOR|PAR-38| | | |PAR-4|PAR;.IJI|PAR--64|
|---|---|---|---|---|---|---|---|
|wttm·:|7.5|1011|UIO|1110|.200|300|500 •|
|BEAM TYPE|SP|FL|SP|Fl|SP|MED. FL|~EO. Fl|
|OIAMETtfl"|·3~-|.,.|.,,.|.s,,|5;6|1|8|
|M.O,L"|~~·|""|51tttltl<br><br>41ne 121,| |.. 4|·s|&|


![image 337](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile337.png)

SP • SPOTtlGtU

Fl • FLOODLIGHT

FIGURE ~~ REFLECTOR SPOT AND FLOOD LAMPS

9QQ

![image 338](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile338.png)

![image 339](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile339.png)

·PearShape

![image 340](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile340.png)

![image 341](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile341.png)

Globe Pear Elli~eal Shape

FIGURE 5-4 VARIOUS.TYPES Of INCANDESCENT LAMP

###### ·152

![image 342](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile342.png)

'ELECTRiCAL LIGHTING MATERIALS

..

![image 343](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile343.png)

![image 344](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile344.png)

![image 345](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile345.png)

0

F.lama .Shape Arbitrary: . ParaboUc Tub:.JI3r

Cone Shape

designation

. . .

5·2 Fluoresc~nt Lamp .

The Fluorescent Lamp was first introduced in 1937. It was considered the be~ and most widely used type of lamp. Generally, it comes in varieties ofsizes, wattages, colors, voltages arid specific applications. '

·., .·

The Cathope fluOrescent lamp is the most. common 'type.

comprising ofa cylindrical glass tube sealed at both ends, containing a mixture of_ an inert gas g~erally argon, andlow pres·· sure menruryvapor. At eacltend; is a cathode.thatsupplies the ·

electrons to start and maintain the mercury arc or gaseous.discharge. The short wave ultra-violet light produe<:d by the mer" cury arc is absorbed by the phosphors coating inside the tube ·

and is re-radiated in the.visible light·range. Th.e fluorescent lamp is so called because its phosphors radiate lightwhen exposed to ultra violet rays..· ·

. FluoYescent l!!Itlp requires ballast in its circJit. The ballast is basically made of coil to limit the current in the circUit in which, ifnqt controlled, will open the fhse orcircuit breaker. ·

###### Characteristics ofa Fluorescent Lamp

L The· fluorescent lamp efficacy.is much higher than the

incandescentlamp. · ·

2. About 200% ofits input energy becomes light, 80% js

###### . -

·convertedtoheat including the ballast heat energy loss. ·

1$3

![image 346](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile346.png)

ELECTRICAL LAYOUT AND ESTIMATE

Efficiency • refers to the amount of energy converted to visible light. ,

. · Efficacy - is a measure ofthe lumens Pjf watt prodUced

bythe lamp. · . . ·

Life Span ofFluorescent Lamp

Fluorescent lamp has longer life span comPared with the incandescent lamp. Its life span is materially affected by the number oftimes the lamp is switched on and switched off. .Generally, switching wears out the lamp cathode and CQDtinuous burning of fluorescent lamp tvould laSt·.about· 30,000 hours. With an average of 3 hours burning per start, fluores:centlamp <:ouid lastfor about 12,000 hours only. ' ..

. .

![image 347](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile347.png)

![image 348](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile348.png)

Calhode (Tungstettl!lament)

###### . Tubefilledwith

·..· l'llre gilt.net·

mercuryv.,.-

•••.·;. •7•.. ·m·... •.•

-~.

.Pin~·. . OUt:slc:Je .•

.metal

.·.t]).

###### ·.{E

t-12 .

. T·1.2 ·

###### T-12

Mecl.Si-Pin

Ritcessed

. .·Single Pin

..

FIGURE 6-1 TYPICAl DeTAIL OF A FlUO~SCENT LAMP

. Pre-Heat Lamp

The original fluorescent lamp is the preheated design. The circuit used is a separate starter. When the .lamp circuit is closed, the starter energizes the cathode. After 2 to 5.seconds delay, it initiates a high voltage arc across the lamp causing it to start. .

154

![image 349](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile349.png)

ELECTlUCALLIGHTING MAttRIALS

The preheat fluorescent }aii).p is ordered mthe followmg

speiCifications:

F 20 T 12 WW whichmeans; · Fluorescent ~ 20 watts, Tubular shaped bulb 12/8Warm, White. . inches· diameter

###### Rapid Start Lamp

. Tbe Rapid Start Lamp_was introducedin 1952. It was typically the same in construction as the preheat lamp. The basic difference is the circliit.ry :that eliminates the delay inherent in _l)teheat circuit by constaritly keePing the cathodes ~ or_ preheated.. . . . .· . . .

###### . . .

·•. The 40W Tl2 is the most popular lamp represented by code name F40 T12 WWJ.VS. This high ou1put lamp bas a recesSed .contact base that requires special circuit and ballast that are not interchangeable with any other types oflattlp~ This type oflamp however, has shorter. life span and iS less ·.efficient

·compared with the 4200 .milli-ampere rapid Starl_lainp. MoSt·of

the rapid Start lamps operate at425 ~s: .

· ·· Another objection to this type of tamp, is ibe·glare ·it piQduces aside from its very limited application: However, this particular type oflamp is specially Used for outdoor sign lighting, streetlighting, and merchandisedisplay. · · ·

. There are two special'types .of·~. output rapid start .

lamps. Namely: · ·

1. One tluU. operates at 800 milli-amperes caned High. Out-

put(HO) .

· 2. ·One that oper8tes at I.SOO miDi-amperes (1.5·amp.)

· callC:d; Very High Output lVHO); Super High:OUtpUt or . Simply 1500 miJJiamPere Rapid Start Lamp. In ordering thistype oflamp, the abbreviation is: · ·

·155

![image 350](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile350.png)

ELECTRICAL LAYOUT AND ESTIMATE

F 48 T 12/CW/VHO .whichmeans: Fluorescent,48 in. long, Tubular 12/8 in~ diameter.bulb

. CoolWhite, Very High Output (1500 mla:) or

F 72 T 12/CW/HO whichmeans: . . fluorescent 72 in. long, Tubular 12/8 in. diameter tube Cool White, High Output (1l00 mla.)

###### Instant Start Fluorescent Lamp

This type of fluorescent lamp was introduced in 1944. It was ~cd the Slim Lamp oonsidered thf; best among the varieties of instant start fluoresCent lamps. It haS only one pin at each end acting as a.switch4> br~ the ballastcircuit whenthetube is removed. The lamp is operated mtwo lamp circuits at'various current such as: ·

Nonnal current...200 and 425 milli-amperes (mla,.) .

· . Normal length....24 in., 36in., 42, 48, 60, 64, 72, 84 and 96.

This lamp is. a hOt cathode, instant start lamp, clifierent . from the high voltage cold cathode type. Comparatively, this

type lamp is more expensive than the ·rapid star.t type and. somewhat less efficient. However, it has also the advantage of starting at a much lower ambient :tempera.ture than the rapid start circqit;.This lamp is preferred on outdoorinstallations.

To Order this Type ofLamp it is Written as:

F 42.T 6 CW Slim line, mtianing: .

Fluorescent lamp 42 in. long, Tubular 6/8 in. diametertube Cool White, Instant start

###### •

. Take note th3.t for Instant Start Lamp, the nwnber follow-

. 'ing.the.letter.F in9icates the lengthofthe tube> not the wattage. This is applicable to all lamps tPat operate at other than 425 milli-amperes which is tlie noimal current.

![image 351](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile351.png)

ELECTlUCAL LIGHTING MATERIALS

· TABLE 5-3 FLUORES.CENT LAMP DATA

~ lAJt1) Initial

Aetual

lamp CUTent BaiiiiSt TcQJ lle Output Code'- Watts mil-an.,. WatfsllC watts·hr~ Lumens-

EffiCaCY

I~

Prehe•t Lllmp

F15T8CW 15 425 F20T12CN 20 425

58

'65

Rapid start• Preheat Lampsh

- 79
- 80 55 65


F40T12CN 40 425

F40T12WW 40 425 . F40T12CWX 40 425· F40 T12 0 40 425

RepidSta1· High Output . .

n

F48T12CWMO ?60 800 F60 T'l2 CWMO 75 800 FnT12CWIHO 85 800 F98 T12 CWIHO 105 800

###### n

78

88

Rapid start· Very High Output

57 60

F48 T12 CWNHO 110 1500 F72 T12 CWNHO. 165 1500 F96 T12 CWNHO 215 1500

Q

lnstantstst (Simine)_Lamps

70

F42T6CW 25 200 F84 T8CW 40 200 F48T12CW 40 430 F84T12CW 55 430 F96T12CW 75 430

70 •

75

'&5 84

- a Standa'd ordering abbreviatiori

8

10

II

6

6

6

15

15

15

15

8

8

13

- 15

' 10

- 16 18
- 17


23 7500 870 30 9000 1300

48 18000 3150 48 -18000 3200 46 18000 2200 46. 18000 2600

75 12000- 4300

90 12000 5400

100 12000 6650

121 12000 9200

118 9000 . 6250

173 9000 9900 228 9ooo 14500

so40. 74007500 17s028()0.

56 9000 3000 71 12000 3600 92 12000 6300 .

.e Alter100 hoii'S bltlllng

- f lndudes balastloss
- g ~udes belutJon


Acbiel

E~mJwf

38

- 43

68

70 48

57

57

60

- 67 76

- 53

- 57 64

44

- 58


- 54 51


- 68




c:N,coolwhite; WW,'MIImt W.it8; CWX, coOlwhitedeluxe; D. daylgtt

- b Figll'flSn fer atwo-lamp circuit per slart


· h Data givenfar lampe in a

rapid sbrt circuit

d lifef.:IIRS lifefor3 hotnbt.ming

perstart

157

![image 352](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile352.png)

###### ELECTRI«;:AL LAYOUT AND ESTIMATE

![image 353](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile353.png)

~-~------:,.1

BaUastpackag6'

Preheat Circuit

![image 354](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile354.png)

![image 355](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile355.png)

.Ballast

![image 356](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile356.png)

###### Ir---------------,

![image 357](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile357.png)

I

I

I

I .

I

I

###### .I

.I

&oeJine I

I I

--:----- --.J

###### •

R.,.pid Start

FIGURE 5~

![image 358](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile358.png)

ELECTRICALLlGHTJNG MATEIUAI..S

. Typical Two Lamp InstantStart Circuit

Two La~ Preheat Circuit or Lead Lag Circuit

FfGURE&-7

###### 159

![image 359](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile359.png)

ELECTRICAL LAYOUT·AND ESTIMATE

Cold Cathode Tube is another typ·e of lamp that offers a very long life setvic~ compared with the hot cathode lamp. The lamp is not affected by the number ofstarting or switching ofthe lamp. It has a lower overall efficacy compared to the hot cathode lamp and is generally used where a long continuous burning is required~

###### Characteristics and Operation ofFluorescent Lamp

- 1. . Life Span - depends on the burning hours per start.
- 2. Lumen Output -decreases rapidly during the first 100

hoursofburning and thereafter much more slowly.

- 3. Efficacy - depends on the operating current and the phosphors utilized. Generally, the warm white lamp is more efficient than the white, .cool white, daylight.and· colored lamps.


•

~

High Output Lampa

Hlgl\ Voltage End ·

~

.P.....Heatand

Rapid Start Lampe

Very Highouiput L,;amp• Receaud Double Contact ·

LO'wVoltage End

FIGUREs.a HIGH OUTPUT LAMPS

•

###### 5-3 Mercury Lamp

Mercury lamp is a· combination of, the arc discharge characteristics ofa fluorescent lamp and the compact focusable

shape of an incandescent lamp. The combination effect is re-

sponsible for its efficiency and long life in·various uses.

![image 360](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile360.png)

ELECTRICAL-LIGHTING MATERIALS .

The American Standard fustitute adopted a si,mplified code for the manufacture of mercury lamps containing five parts

###### . suchas: ·

. H38 MP lOODXwhich simplymeans;

###### H- Me1curylamp .

.38-Ballast number MP~·Lamp Physical characteristics 100-Lamp wattage DX-Indicates phosphors, glass coating or coloring

.I

Arctube

Arc tube tupport

. I

Heat deflector

Starting realetor

· FIGURE I.$ TVPICAL CONSTRUCnON OF A CLEAR MERCURY .

. . VAPOR LAMP .

###### Special Featur~s ofMercury Lamp·

###### 1. It is available in wide variety of shape, size and colorwith rating from 50.to 150 watts.

161

![image 361](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile361.png)

ELECTRICAL LAYOUT AND ESTIMATE

- 2. It reqt¥res ballastthat cauld be mounted away from the lamp. · .
- 3. Because of its high effiCiency, mercury lamp is a good · replacement for incandescent lamp in the conservation ofenergy. ·
- 4. Dimming of mercury lamp is possible with a dimming ballast.


![image 362](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile362.png)

|Explanation of color suffix In orderingabbrmati.OU: Dx - Deluxe white R - Beauty'lite N - Style-Tone No suffix clear (non-phosphor coated)<br><br>Descriptio& Symbob · · B -Black light. RF-Rdlectorflood FF-Froastcd face .S - Streetlighting G- Gene.rallightingVW- Very widebeam W- Wide·beam .|
|---|


.-- ::,-ftG\JRE 6-10 TYPICAL.f9JitMS OS MERCURY.l.AMPS

###### .....'...·.:·

.. · :

###### Lamp Life ofa Mercury ~am~ .

- 1. The 4unP tire ofa me~cwy lamp is extremely long with an ·average of 24,000 hours based on 10 burning hours per start.
- 2. Mercury lamp is nQt Suitable for installation which is subject tO coitstaDt switching. Thus, long period ofbum- . ingper start is preferred. ·
- 3. The life oflamp ifaffected by: ·


- a. Ambient temperature
- b. Lipe voltage
- c. Ballast design


162

![image 363](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile363.png)

ELECTRICAL LIGHTING MATERIALS

- 4. Lamp is replaced if accelerated lumens depreciatiOn is nearthe end ofits life span. .
- 5. .·Clear lamp bas the best lumen main:tenancc; followed by the.color iniProve4 and phosphors coatedunits.


.· .1,

The Ballast

. .. . I . .

Ballast is necessary to start the lamp> and thereafter, to .

control the arc; The basic ballast is a simple reactor that controls the arc ~ the.discharge bas.been initiated. The lamp requires 3 to 6 minutes after switch onto reachthe full output.

Types ofBaUast.

. L Reactor &lllaSt is alow .power factor and does not re. quire ·voltage r~ti~. This is only used where line

voltage_fluCtuatian-d<>esnotexceed plJis or ttrinus 5%.

2.· 'Auto trtm'sformt!l' Ballast is a ·reactor lUlit with trans- .

fonner ·t.Q match line voltage to lamp voltage. It bas a

..lowpower factor andnon;.regu]ating. ·

3. High Power Factor Auto transformer Ballast is the'

same as type 2 ex,cept the additional capaeitor to im-

###### provethe power&Ctor. ·. · . ·

4. Constant Wattage Auto trllllsformer Ballast is also · calle4 Lead.Circuit Ballast. A regu1atinghighpowerfile..· tor unitthaimaintains Jamp voltage nlalcing wattage .. · lumen output constam. The lamp wattage .varies Jrom 5%with a to%voltage change.

###### ..,;. •

Dimming Ballast ·

,. : .

Dimming of mercwy lamp is possible.by using a.d~ ballast and a solid-state dimming control available tot 400-700 and 1000 Watts. A little use but effective and economical otao-. p~ t:eductlOn prQCess, could be·dOne·by simply cha.riging the ·

circuit capacitaru:e with an amowtt depending upon the tamp: siZe andballasttype. A3 such,the18utpwattageaM,outputciW:.·

be redm:ed by approximately 500.4 with no adverse effect on . lamp or ballast. · ·· ;·.

###### 168

![image 364](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile364.png)

ELECTRICAL LAYOUT AND ESTIMATE

TABLE 6-4 MERCURY VAPOR LAMP DATA

|A~ Code Watts Bull Base|Rated Approx<br><br>AWl. L1lnens lie<br><br>tn.. Initial Mien|
|---|---|
|40 !M7 . Mel!. H480L.5010X G 50 B·17 Mecl. H480L-40-50/DX 0<br><br>75 9·21 Med, H43AZ-75 0,8 H43AY-7510X o.s H43AY·7SIN G,S H<13AY-751R o.s<br><br>100 A·23 Mild. H38LL·100 0 H38MP-100JOX 0 H38MP-1001N 0<br><br>B·25 Mog. HleHT-100 0,8,8<br><br>r138JA·1DDR o.s<br><br>R...CO Med. H38BP-10010X RF,FF,VW H38BP-1001N · RF,FF,VW H38BP-1001R _RF,FF,VW<br><br>1715 9T·2e' Mo_o. H3Eit<8-'t75 0.8.8 H39Kc-17.WX 0,8<br><br>H39KC-1751N o,s<br><br>H39KC.·1751R 0,$ R-40 Mild. H39BM·175 RF,FF.W<br><br>l'f399P·17510X RF,FF,VW 2SO BT-28 aotog. H37K8~250 0,8,8<br><br>l:i37KC·2SOI'R. 0,6 300 . BT-37. Nog. H33C0-300 G,S '{econ-o-watt) H33GL-30010X G,S<br><br>400 BT-37 Mog. H33C0.400 G,S,B<br><br>H33GL-4oo.'OX O,S<br><br>R-67 Mog. H33FY-400 G,B,RF,FFW ' H330N-40001X G<br><br>,iqo ·.: BT-411 Mog. H~5NA·700 G,S<br><br>1W»,: .: BT-58 Mog· . H34G.V·1000 G,&<br><br>··.'·,'.,...· H38GV·1000H~W·1CICJO#t)XH3<1GW-100010X o.s.e0<br><br>.. . o.s|1~ 1100 BOO 1GOOO + 1550 1150<br><br>18000+ 2800 ~16000+ 2800 2200<br><br>16000+ 20SO 1800 18000+ 2800 2200<br><br>2400Q+ 4100 3450 24000+ 4300 3200 24000+ 3600 2850<br><br>2~+ 4100 3450 2.cooo+ 4400 3300 24000+ 2850 22BO 24000+ 2450 11150 24000+ 2~ 2280<br><br><br>2~ 7700 8800<br><br>24000+ ~ 1800<br><br>2«100+ 7000 5600 24000+ 28SO . 2280<br><br>24000+ 6100 5150 2400CJ.oo 57SO 4800<br><br>2-4(J()b. 12100 8850 2~ 13000 8750<br><br>teoro. 14000<br><br>18000+ moo<br><br>24000+ 21000 18300 24006+ 23000 18400<br><br>24000- 18SOO 18400 2<1000+ 23000 18400<br><br>24000+ 41000 351~.<br><br>10000• .55000 . 44000 . 1eooo+ 56000 38400<br><br>2-4000+ 57~ .ntoo<br><br>240Q(). 03000 44700|


###### W

·

###### .

mx •Delulce While B • Blactlllght s·.StreetlightinG FF • Froeted FR -,Beauly l.fe vw. veryWldaa..m G •Oellllf1ll Llglltlng W .'Wide Bellm

IN - ltylil Tone Nolll1l!k • "'"'" Clear RF'- Fe!lec:torFlood

164

![image 365](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile365.png)

ELECTRICAL LIGHTING MATERIALS ·

###### Special Type ofMercury Lamp. ·

A small-mercwj lamp to replace interior incandescent lamps.are available in 40; 50; 75 to 100 and 175 watts, sizes in deluxe white, and other color -corrected design.

Self Ballast Lamp (un~ballasted) is available on where ballast mounting is impractical and inconvenient. Small size mercury · lamps are also available to replace incandescent lamps. However, where a self-ballasted mercury.lamp is contemplated, fluorescent Jamp is a better choice considering the following advantages: ·

- 1. Lower incost 4. Good color ·
- 2. Longerlife · 5. More attractive
- 3. High efficiency 6. Lower energy co$!


###### S-4 M~tal Halide Lamp

Basically, Metal .Halide Lamp is ·Mercury Lamp, im· proved by the addition of halides of metal such as ThaUium, Indium, orSodium to the arctube. ·

The addition oftheSe ., makes the light frequency radi.ate other than the basic mercury colors arid at·the same instance,_increases its efficacy, but reduces the life and lwi:tens

maintenance to about 60%.attwo thirds life. ·

The color pToduCed ho~ is much warmer than the mer-

cuzyligbt.

BriefComparison ofMercury lamp and Metal Haiide lamp

MercuryLamP MetalHalide Latnp

16,000 to 14,000hrs. 7,50{) to 1~,000 hrs.

· Life span Color Lamp Efficacy

Poor to fair · Good to excellent 50 to 60 lpw. 80to 100 lpw.

165

![image 366](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile366.png)

ELECTRICALLAYOU'I' AND.ESTIMATE

RecOmmended Applications

...1. Forexterlor.use,clearlamps are recommended.

2. For indoor use, the phosphor coated unit is recommended including lights for food display.· ·

###### Other CharacteristiCs ofMetai Halide Lamp

- 1. . The color depends on the amoUnt of iodized-halide salt in the are. Its performance is extremely sensitive to voltw age, temperature and burnin8pOsition.
- 2. Strike.time is shorter than that ofthe mercury lamp from 2to 3 minutes.
- 3. The re-strike tirile is.up to 10 minutes making little in- · convenienceinindoor areas thatneeds immediate tight.
- 4. ~ metal.halides are usable·with mercury lamp bal· last:


###### S..S High Pressure Sodium Lamp

· The High Pressure Sodium Lamp was first developed and intr~ by General :Electric Co. (GE).·This is one of the latest developments in the high intensity disvharge (fDD) lamps·. It~ markedunder·thetrade name Lucalux, Cetamalux andA:DaiOx. · · · · ·

One outstanding featute ofthis lamp is its output. The effi~y andballast losses, is almost 100.lumen per watt, which is double that of a colored corrected mercury lamp. It has a yellowish color similar to a low wattage incandesCent larpp, and a wann white fluorescent lamp. It is smaller in siZe,·high output, and l.Qnger life. But like all high intelisity disc.baige lamps, sQdi'IUillampsdQ not.startinstantaneously. Thestart3l!'ire-strike time required, is shorter than that of a mercury lamp. Unlike ~ metal halide lamp, the HPS is not sensitive to.voltage changes.. Its color is constant, and the ballast is different froni

·that Qf the mercury .or metal halide lamps that.needs higher

voltage..· · ·

·166

![image 367](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile367.png)

ELECTRICAL LIGHTING MATERIALS

###### Lamp efficacy

85 to 140 lpw 16,000to 24,000 hours

Life span

Lumen.maintenance

SOto90%

3to 4 minutes

Wannuptime

·Re~strike time

###### ~to I Y2 minutes

End clamp

Elecltic

tlisctl~~"ge

###### through ---t<""

sodium

v~

Vacovrn

mount

structure

Cerarric

arctube

The main feature ofthe HPS lamps are the alumina ceramic tube, amalgam reservoir and

Electricalty, the HPS lamp is a simple device. The base contactan~ the internal wiring serves to provide a current oonnection to the ballast and arctube electrodes. ·

. the rigid arctube structure.

This type is rated at 310 watts . and yields 37,000 initial lumens

and lastfor about 24,000 hr. life.

FIGURE 5·11 HIGH PRESSURE SODIUM LAMP

![image 368](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile368.png)

###### ELECTRICAL LAVOUT AND ESTIMATE

TABLE5-5 HIGH PRESSURE SODIUM .t-AMP(HPS) LUMALUX CLEAR LAMPS- Special BallastRequlr~".d

![image 369](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile369.png)

![image 370](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile370.png)

Average

Rattd ·Lamp Lamp& Hours Approx. Lumens Efficacy Balla$t

Bulb Life • ln(tial Mean LCL M.O.L (LPW) Efficacy

Watt.

BT-25 20000 5800 5220 5 7·112 83 58 BT-25 20000 9500 8850 · s ·7-112 95 66 8!·25 24000 16000 14400 5 7-112 106 79 BT-28 24000 18000 ~·400 5 8-5116 106 79

70

100

150 150

250

E 18. 24000 21500 24750 5-314 9-314 110 90

E18 240000 50000 45000 5-3/4 9·314 125 104 E25 24000 140000 126000 8-314 15·1116 140 121

400

1000 .

|watts<br><br>"'verage<br><br>Rated<br><br>Houra<br><br>Bulb Life*|Approx. Lumens<br><br>Initial Meeo|L.C.L. M.O!L|Lamp Lain11 & El'fioacy Ballast<br><br>( LPW) Efficacy|
|---|---|---|---|
|70<br><br>100<br><br>400 .<br><br>BT·25 2oo0oo<br><br>BT·2S . 20000<br><br>BT-37 24000|5..ao .4860<br><br>~ 7920<br><br>47500 42750|5 7-112 5 7-112<br><br>' 7 11·112|77 54<br><br>100 74<br><br>119 •<br><br>99|


1 Bllseci on operation on properauxiliary equipment for 10hr .or more perstart

###### ..

168

![image 371](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile371.png)

ELECTlUCALLIGJl'l'ING MATERIA.LS

###### Lumalux Coated Lamps are used in open bottotn fixtures or. where glare is a problem. Special ballastis required.·

![image 372](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile372.png)

- • Operate on ~sting Mercury 119 type auto~ranaformer ballatn.or 240.277 volt feactort. .
- • Will operate on moat mercuryMriea.Cif· cults. ·


FIGURE 1-13LUMALUXCOATED LAMPS

UNALUX CLEAR LAMPS

| | | | | |
|---|---|---|---|---|
|Watts Bulb|A\'ertge<br><br>Rated<br><br>Hours<br><br>lffe'|\<br><br>Approx. lumens<br><br>lnitUII Mean|LCL ·. MOL|Lamp Limp&<br><br>Etr~Ct~cy Ballast . LPW Emcacv|
|150 BT-28 360 BT-37|12000 16000|12000 10800<br><br>36000 32400|5 8-5116<br><br>1 11•1/2|/<br><br>ao 65<br><br>100 8&|


UNALUX COATED LAMPS • U•eo io open bottom fixture• or where glare i1

eproblem.

|Watts. Gull)|Ave.rage Rated . Hours<br><br>t.ife •|Approx. L1.1men'<br><br>Initial Mean|LCL t.*OL<br><br>I|I<br><br>!.amp Lamp&<br><br>Etncaey Ballast<br><br>lPW El!le4ey|
|---|---|---|---|---|
|150 BT-28 360 BT.S7|12000<br><br>18000|13000 11700<br><br>. 38000 34200|5 S.S/16 7 11·112|87 70<br><br>106 ·93|


W

Unalux Coated Lamps is used in open bottom fixtures or glare is a problem. Operates on existing Mercury lag type auto transformer ballasts or .240-277 volt reactors. This type o.f lamp operates on most mercwy series circuits.

169

![image 373](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile373.png)

ELECTRICAL LAYOUT AND-ESTIMATE

![image 374](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile374.png)

Vacuum

Arc tube With

lodlum mercury

end xenon

E-18 T·18

LIFE HRS: 108URNING · HRSPER LUMENS

###### "WATTS BULB BASE LCL

MOL START INITIAL.. MEAN

150 8T·28 . Mog. s·

8 S/18" 15000 18000 14400 931~· 15500 2~ - 23200 8314" 20000 50000 45000

250 E -18 Mot- 5314. .oKlO E ·11 Mog. 5 31.4-

15 1118 ·1()(l()OC) 130000 1oftleoo

1000 T -18 M~. 83/4"

SOURCE: General E.lectrlc Company

###### ..

FIGURE 1·14 HIGH PRESSURE SODIUM LAMPS (HPS)

170

![image 375](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile375.png)

ELECTRICALLIGHTING MATERIALS

###### 5-6 Low Pressure Sodium Lamp

This type oflamp is also called SOX. h produces light of

sodium characteristics monochrOmatic deeP yellow color. This

is not applicable for general lighting purposes because of its very high efficacy oye{ 150 lumeils per watt including ballast loss. Itcan beused wherever coloris not an important criteria. ·

. . . ; . SOX is widely used on streets, roads, area lighting and for

mcnemergency.maintenance,or after hourslong lifeindoor lightingwhich could. SOXlast forhas18,000100% lu-or

more hours making it the most economical source in'terms of · costper million lumens produced.

###### Choice ofLight Source

Coststudy should be based..on: 1: Annual and life cycle ofthe lamp

'2. hppact onthe heating/cooling system

- 3. .Quantity oflumens procfu:ced \
- 4. Re•lamping whichincludes labor
- 5. Energy cost
- 6. Capital investment


###### S...7 Tungsten-Halogen Lamp

The Tungsten-Halogen Lamp is popularly called Quartz Lamp. It is a special type Ofincandescent lamp, One advantage

· it has over the nonnal incandescent lamp iS' itS ability to main-

tain a coUstantlevel oflight outputthroughout its life.

The J.ife span ofa quartz lamp isaboutthree.to four times that of the nonnal incandescent lamp. According to the· result of experiments mad~. 13% of its wattage, produces lightand 87% produces heat. Comparatively, it was proven after sufficient time ofUSC·thatthequartz IamPhaslonger lifeand more efficient.thanthe.incandescent lamp. .

171

![image 376](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile376.png)

###### ELECTRICALLAYOUT AND ESTIMATE

![image 377](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile377.png)

tnert ps.

Quirtz tube

Iodine vapor ·

FfGURE 1·14TUNGSTEN-HALOGEN LAMP OR QUARTZ LAMP

###### TABLE 5-' TYPICAL DATA FOR TANGSTEN·HALOGEN LAMP

|Watta|.Bulb|. M•xOver~~U<br><br>Length.<br><br>~nchM mm|R•tled·llte<br><br>Houre|Approx ln'l Totall~.m4tna|Me•nlumen<br><br>ThR~ughllte<br><br>~ .|
|---|---|---|---|---|---|
|250 500<br><br>1000<br><br>1000<br><br>250<br><br>300<br><br>..00 500<br><br>750<br><br>1000|PAR-38 PAR-56 PAR-84<br><br>R-60<br><br>T-.4<br><br>T-4<br><br>T-4<br><br>T...<br><br>HJ<br><br>. T.e|5.31 135<br><br>5.00 125 fJ.OO 150 10.12 257 3.00 7!5 3.12 80 3.82 92<br>6.00 150 8.00 . 150 !5.82 1~<br>|4000<br><br>4000<br><br>4000<br><br>3000<br><br>2000<br><br>2000 2000<br><br>20tiO<br><br>2000<br><br>-.xJ|3220 8000<br><br>19400 17000<br><br>4850<br><br>5650<br><br>7970 10750<br><br>15750<br><br>19800|94<br><br>94<br><br>94<br>95<br><br><br>95 .<br><br><br>95<br><br><br>. 95<br><br>95 . 95<br><br>85|


.

###### ..

###### S-7 Lighting Fixtures

Lighting fixtures are electrical devices designed to hold · and connect the Ianq)s to power supply as·well as coutrol and

distribute the light, andto 'position 8ndprotectthe lamp.

172

![image 378](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile378.png)

ELECTRICAL LIGHTING MATE~

Not all lighting fixtures however, possess all these func.tions. For instance, lamp hOlder only serves as holder of 1he lamp> or as a connection ofthe lamp and sOm.e others fixtures

· that are utilized as aidinthe distribution or control oflight.

Considering the various types and design of lighting fix-

. tures serving a definite and specific purpose; lighting fixtures are classified into: lampholders, reflectors or shields and diffusers. Lampholders are either cord or box-mounted sockets for the incandescent lamps or wiring strips for the fluorescent lamps which.is provided with wiring channel and mounting for the ballast. Aside from holding the lamp and comecting it to the power supply it is also designed to protect the lamp itself. ·

###### Some lampholders are even provided with reflectors and others are designed for focusing the light.

FIGURE 1-16 LAMPHOLDERS

. FIGURE 1·11 LIGHTIJIIG REFLECTORS AND DIFFUSERS :,

173

![image 379](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile379.png)

###### ELECTRICAL LAYOUT AND ESTIMATE

Shatlow Symme.tric

C.Ning line

![image 380](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile380.png)

r-~--,

H·--]J\·

~-----~..

Shielding

![image 381](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile381.png)

Su.penllon bracket -

![image 382](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile382.png)

Reflector- • 18 gauge

\.

![image 383](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile383.png)

![image 384](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile384.png)

![image 385](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile385.png)

Deep Bow1

. RLM Standard Dome

Shallow Come

![image 386](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile386.png)

··~

t.ame·

![image 387](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile387.png)

.·. .1T. • . 14.

80:100w

. 1!50w

16"

200w

18"

300-500w

Elllpt.ic:a! Angle..

R·LM Symmetrfoal Angle

FfGURE 5-18

LIGHTING REFLECTORS AND DIFF(JSERS

174

![image 388](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile388.png)

![image 389](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile389.png)

--~------------CHAPTER

###### PRINCIPLES·OF · ILLUMINATION

###### 6-1 Defmition ofTerms

IUumination is defuled as the intensity of light per unit area.' When we talk of illumination, or simply lighting, we are referring to man made lighting. Daylight.being excellent is not

.included." Indeed, we assume a nighttime condition. · · Electric Illumination is ~e production of light by means ofelectricity and 1ts·applications to provide efficient, comfort. able and safe vision. Specifically, when one speaks of lighting

design. he refersto onlytWothings: ·

- 1. .The quantityoflight and
- 2. · The quality oflight ·


Quahtity of Light refers tO the amount ofillumination or

-luminous fluX. per unit area. Quantity oflight can be measured and easily handled because it deals with the number of light · fixtures required for a cCrtainarea.

Quality of Light refers to the distribution ofbrightness in th~ lighting installation. It cieals with the ess~tial nature or characteristics oflight In short, quality oflightis the mixtureof all the ·items related to illumination· other than the quantity of

.lightwhich includes several elements such as:• ·

I. Brightness 5. Brig}rtriess ratio or contrast

2. Glare · 6. Diffuseness

· 3: Color 7. Aesthetics

4. Psychological 8. Economics reactionto color and fixtures

175

![image 390](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile390.png)

. ELECTRICAL LAYOU'tAND ESTIMATE

###### Th~re are four factors that affect illumination:

- 3. Glare
- 4. Diffuseness


l. Brightness 2.. Contrast

Brightness is thelightthat seemsto radiate from an object being viewed. Brightness or luminance is the luminous.·flux {light) emitted, transmitted or reflected from a surface.

Contrast is the ·difference in brigtrtness or the brlghtness ratio between an object and its background. The recommended

brightness ratio between an object being viewed and its back-

giOlJ1ldis normally 3:1.

Ifa print on a white paper can be clearly seen on· a·light backgrouild, it is due to the effect called contrast. Likewise, if a light·object is placed on a dark background, the light object reflects more light and look brighter although bOth have equal illumination. It is for this reason that office furniture is gener· ally light colored, ~orlightgreen for eye comfort.

Glare is a strong. steady, dazzling light or reflection. The quality ofthe lighting system must also include the visual com-:fort of the system. that is, the absence of glare. An excessive luminance .and ot excessive luminance ratio in the field of visionis referredto as glare.

There are twotypes ofglare:

- 1. Direct Glare is an annoying brightness oflight ina persOn.~s notm.af: field ofvision.
- 2. .lndirecJ or Reflected Glare is muCh more serious and diffiCult to ·control. TechniCally) reflected glare is•a glossy object. ·


When the discomfort glare is caused by light sources in the field ofvision, it is known as direct or discomfort glare. When

the glare is caused by reflection of a light source in a viewed surfaceitis calledreflected glare or·veiling rejleciion.

•

![image 391](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile391.png)

PRINCIPLES OFILLUMINATION ·

Diffuseness· refers to the control of shadows cast by light. Diffuseness is the degree to which light is shadowless, and is t.herefore a function of the number of directions to which light collides witha·particular pointand the compa.ratiw intensities.

.Penect Diffusion is an equal intensity of light clashing from aU directions producing no shadows: A s.iDgle Jamp will cast sharp aud deep shadows. The color oflighting and the corresponding color of the·object within a space is an important consideration in producing a quality oflight. A luminous ceiling provides a satisfactoly diffused illumination and less shad-

###### ows.

There are three characteristics that define a par-·

. ticular coloration, they are: ·

- a.. Hue - is the quality attribute by which we recognize · and describe colors as red, blue, yellow, green, vjolet andsoon. .
- b. Brilliante or Value- is the difference between there'.sult3nt colors of the same hue, such as: white is the most briliiant of the neuttal colors· while.,lack is the least.
- c. :Saturation or Chromate - is the d.iffeten.ce from the purity ofthe colors. Colors of high saturation must be used in a well lit spaces. ·


###### ·6-2 Estimating Ulumination and Brightness'

In many respect, it is more important to know luminance mea.suremmrts and illumination because the.eye is more sensitive to brightness than simple illumination. ltismore·difficult to measure luminance than illumination. However, tberC arethree types ofluminancemeter avai~ble:

. 1. The Comparator type requires the operator to make a brightness equivalence judgment between the targetand the background.

177

![image 392](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile392.png)

ELECTRICAL LAYOUT AND ESTIMATE

- 2. The Direct Reading type is basically an illumination meter eqwppcd ·with a hooded :cell arranged to 'block oblique light: · ·
- 3. The Accurate .Laboratory Instrument that is unsuit- . able for fieldwork.


· The quantity oflight or level ofillumination can be measured or calculated with the aid ofa portable foot-candle meter.

Foottandle (fc) istheanoumoflightflux density. Itisthe unit ofmeasure used when describing the amount of light in a room and is expressed in lummsper squarefoot.

Footlambert (fl) is defined as "the luminance ofa aurfaee reflecting, transmitting 01' emhting one lumen (lm) ofillumin.ldion per squarefoot ofare~~ in the direction being lliewed or the comentiotuJl unit ofbrightnes,s or luminance. In the same mannc;, the lumens (1m) is the light output generated continuouslybya standard wax candle.

In ~ study of light, we are interested·in the amount of ijgbtthat f).llS on the areas we want to illuminate. We also want to know the lumens per square foot or.square meterin a particUlar space. This quantity calledLight Flux Density iS the oommi.mtenn Foot--candk (fc) rq>resentedbythe formula: ·

Footcandte = Lumens

Area

ILJ,.USTRATION .6 ·1

A 40-watt fluorescent lamp 120 -centimeters (48 in.) long produces 3,200 lumens of light in a·room having a gener.al•dimCnsions of10 x 20 ft. Find the illumination on the floor.

SOLUTION

1. Footcandle (fc) = Lymeps

Area ·

![image 393](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile393.png)

ELECTRICAL LIGHTING MATERIALS

Fe = 3.2001m

lOx 20ft.

=16 footcandle

The Footcandle is an important unit ofmeasure.in calculating the desired illumination and layout of fh:tures. In the absence offootcandle table ofequivalent for a particUlar fixture) a rule ofthumb of 10-30-50 illumination level is here presented.

10- footcandle is adequate for halls.and con;idors. 30 - footcandle is sufficient for areas between work stations

such as in offices otherthandesk areas.

50 - footcandle is satisfactory on spaces where office work

is being done.

. However, providing an adequate quantity of l~t alone is not a guarantee for an efficient arid comfortable vision. In fact, the quality of light is very important especially where difficult visual needs are required. The luminance or brightness ofa diffusely reflecting surface is equal to the product of the illumina-

.tion andthe reflectance. Thus;

. Luminance = Illumination x Reflectance factor or· Footlambert = Footcandle x Reflectante facto.:

ILLUSTRATION 6 -2

From illustration5-l, find the luminance ifthe reflectance factor ofthe wall is 40%.

SOLUTION

Footlambert = Footcandle x Reflectance factor

= 16x 40%

= 6.4

179

![image 394](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile394.png)

ELECTRICAL LAYOUT AND ESTIMATE

###### . .

Lighting Units in Metric Measures

In the English System of measure, the distail.ce is expressed in feet and the area is in square feeL Under the Metric System (SI) the distance and area .are eA.-pressed in meters and square meters respectively. Meanwhile;

###### Lumens flux remains in Lumens; but

###### Illumination or light ftux is expressed in Lux. Thus:

Lux = Lumens

###### · Area (sq. m.)

###### TABLE 6·1 APPROXIMATE REFLECTANCE FACTOR

Medium Value Color Percent

·white 80·85 Light gray 45-70 Dark gray 20-25 Ivory white 70-85 Ivory 60.70

Pearl gray· 70~75·

Buff 40-70 Tan 30·50 Brown . 20-40

·Green 25-50 Olive 20-30

·.Azure blue 35-40 Sky blue 35-40 Pink 50·70 Cardinal red 20-25 ..

.Red 20-40

,In the Metric System, Luminance or Brightness is ex- · pressed in Lambert which is defined as ((the. luminance. or. briglitness ofa surface reflecting, transmitting or emitting one · lumen per squarecentimeter.

180

![image 395](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile395.png)

PRINCIPLES OF D..LUMINATION

Millilambert is more conveniently used ·than the lambert because the value of lambert is greater than what is usually encountered. ·

TABLE .6-2 TABLE OF COMPARISON

|Description .|English|.Metric (Sf)|
|---|---|---|
|Length<br><br>Area<br><br>Luminous Flux Illumination Flux Density<br><br>Luminance|Feet Square foot Lumens Footcandles Foottamberts|Meter. Square meter<br><br>Lumens Lux Lamberts or Milli-lamberts|


·

###### ILLVSTRATION 6-3

A 40 watts x 120 centimeters' long fluorescent lamp pro-

. duces 3~200 lwnens of light in a room having a general dimenSion of 10 ft x 20 ft. Compute the illumination on the floor comparingthe.English andthe Metric units.

###### SOLUTION by Comparison

Engllish Metric (Sl) . Light Flux = 3,200hn.... .3,200Jm. Area = . 10' X 20' ......10 X 20 ·

10.76

= 200 sq. ft... .. .18.59 sq. m. Illumination = 3,200 lm.... ..3,200 lrn

200 sq. ft. ·. 18.59 sq. m.

- 16 fc....... . 172.16lux

181 '

![image 396](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile396.png)

. .

ELECTRIC,U. LAYOUT AND-ESTIMATE

ANOTHER. SOLUTION

· Convert : 10feettometer = 3.048 m.

- 2.0... ... ...... ... = 6.097 m.

Lux= · 3,200

- 3.048 X 6.097


###### = 172.19 Lux-

ILLUSTRATION 6-4

Compute the brightness of a fixture with a 1'x 4' plastic diffuser having a transmittance of 0.6 and illuminated by 2 pes. 3,200 lumen lamp assuming 100% use oflight flux.

SOLUTION

- 1. Luminance =Total lumens x·Transmission factor

Area ofdiffuser

=•2pcs. x 3.200 x 6

1' X 4• .

= 960footlambert

- 2. To obtainthe metric equivalent, multiply: Millilambert = Footlambert x 1.076


###### ...

= 960 X 1.076

= 1,032.96 millilambert

###### The Watts per Square Meter

Another mCthods tised in determining the illumination, is

thewattspersquaremeter. The floor area is computed from the

outside c;limension8 ofthe building excluding open porches.

18:2

![image 397](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile397.png)

fJUN:CIP~~QF.,ILL_U~~A~9N , ,

, . ..·. ~ JJP011the size·.oft)le.~ colo~·of:waft an.d,. ~ types.oflighting uriit.s~ aDd methc;lds of'ligh~ us~ the watts per square meter.~Ctbqd Jnay·pi'Qdu~ S0 to 100 -hix· thatisapprc»Pmately5to 10tOOtCaridlcs.:· .r ••, • • • ···;.·:'

·. . .

,: L·'PO'r ilidustriaiareas, tWentY'(20)wattspetsqUare1neter

###### will provide an ilttiminatimfof 100 tO uo lui Wbicli·i! · approximately 10to15 foOtcandles.

2. For comroereial areas, two (2} Watts-pet square foot or

. 22 ·wa~ per square meter will provide from 80 to 120 ·

luxwhenused with standardqualityequipment. ·

· 3 .. Forty. (40)·.watts -per square·:meter wiiL}»''Vide·about 200·hix that.is- apprOximately 20 fc wherein greater il-

. h~minationis required. · ·

··4. ·Sixty (60) Watts per square_ meter will.provide.·~ttt ·

300 lux or appr~tely 30 fc USU.3lly recommended .·for·niany·amvmtional, in4ustrial arid -commercial re-

~---···.._,., ··· .....

5. · Eigbty.(80) watts per square· meter·Wlll ptovide from

.·· ll8btin8s300·t(j 350arenecessarY.lUX: In excess: .of·.·3SO;:~. .1~. : supplementary,·:...,· · ··.

,...

··.'·

###### .6-3 Coefficient ofUtilization and ..·

·Mainten~~~-- Fact~~ .:... .

The lisabie Initial footcandle or ·lux is ·equatto the footcan- . dle prOduced by the coefficient ofu#l~tion (eu): ..' · . ·

Initial was·emphasized.·because the output·Qf the light fixture is reduqed with time as the hunp fixture becomes old and dirty. Lamp output nonnally drops and·it:is,.·~ .~ Mai{l(e. ,ance. Faaot (mf). And to find the a~e nWnta.ined ill\nni;nlliO.D,.-.we_reduce.the.~al. illuminati~.lJY the. ~t,enance

..~,:.f . ...· . .. : :.. ·.· ··~~ ' ·.: :. ·, . .:;·.: :.. ·:·· . .

###### ..:ft.c'~cy.of~light..fixt~reiSequ~··~·~~.dfiw-

.tu~outputbunenstolal!fPoutpJ#lumm8. Whatwe~i~~

._detepirinea'ri.umberindicatipg theefficiencyofthe fixiUre ·~..·

J~3 .

![image 398](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile398.png)

ELEcnucALLAvoriTAN»ESTIMATE

roomcOinbinatiOn, oi·h,ow·aparticular·lightfixtureliibtsaparticular roortl. This ·tnnnber·iS nonnatty expressed·in decimal. valUeS called coefficient o(utilitation (cu). .

. The Jll&ble initial footcandle is·equal to tm;.footcandle

###### -prod~by'thoc0efficic21tofutili?arion(cu)...·.. . ..

.a) .Initial footcudle = footgmdle I cu.

'· . J , ·"' .Area ·, ;

· · b) Maiataaace illumination • lamp 1m 1 .·cp. 1 mf.

###### ...· •''· '. ·.. Ana

###### .··*Lamp lumen thtrrefore Is siinply tM rated output oftM lamp.

![image 399](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile399.png)

• _'1

Fixture Description . ·' ·. eu

EfftdeiitfiXture; largeunttcolored.room 0.45

Average fbdure, medium size roOm 0.35 lneflldent fixture, smaU or dark room 0.25

![image 400](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile400.png)

EI).Cio$ed fixture, clean room . Average conditions . .

0.80

'0.70

###### ·o.so ·

Open fiXture ordirty room

. ~ ·.

ILLUSTRATION ._5 ·· · ·

. ' .

. . ·+ :

.• ,: I . • I , ,

·A:SchOol c1as5ro0m with generahumwions or24-x 30teet is lightA:d with lQ·fluorescent lamp 4F 40 TI2 WW rapid Start. lamp. ·Calculate the .initial and.maintained illumination in· ~

' ·candle·(E1iglis~)·and'Lux f),(etrlc); assuming that tli.e~cient · . of utili:iaflorf'(cu), is 0.35 arid 'the· mai:nteniulce factor·.(mf) is

Q~ .. . .· .

![image 401](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile401.png)

. PRINCIPLES OF ILLUMINATION '. ·

SOLUTION- 1 (English Measure) ·

. . .

. L R.efet to Table 5,-3. The F 40 T 12.WW watts~

lamphas 3,200 1m..output. Multiply: ··

. ::r .•· . .

i.atnpIumtas ·==··lQ40fixtures .x 3,200 lumens per lampx.41ampsperfixture

.= 128,000 lumens .·

· f(

' .. . • I

· . Initiai.Foot Candle = Lumens x tu x mf ·. " .: . Area .,.: .

###### ' = 12B.OQO..·:,24ft.X 0.35 X 0.70 .

·... X 30ft.

:.•

~ 62.22fc. X 0.70mf·

~· 4i~s·f'tlotcandle ·

SOLlfllON~ 2·'BythC~~~Mwure(SI)..•.

. ·: ,;:~ .. .. .. . :

. .

Convertfeet rometer: · 24ft = 7.32 m.

· i '3o'ft.'= 9.14-m. ·.

Lux = Lwugs & cu x mf

###### . .. Area ·

###### - :128;000 X 0.35 X 0~70. ·.

7.32m. x 9.l4m.

###### = .468'.75.Lux ·

.'

Check theans'Wu:

· ··" ·• . One lux = .09294 foot. candle ··

··.: ' ·.;:463;7.Sx .09294 =· 43~56fc ·· · ·.· . · · · ····

'.

~.

.. : .•.

When the size ofthe room· and the fooi candle ~ given;

·the problem ,is ~w to find.the. number of lamps,required...jn·

each~· Th.efullowin,g cOOmiplei&presented. . . ·

.1-85

![image 402](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile402.png)

ELECTIUCAL ~YO~ AND.-UTIMATE

ILLUSTRATION6-6 ·

·.:·.AnOffice room with geUehd dimc:Osiaosof·8,~20.metersis ·.

• f . •

to be lighted at.an aVerage maint.ainMfoot-~.ofSO. How

·rnal).y 3-J.ainp fixtures of 120 CCIItimet.m long F40 Tl2 WW

rapl<fstait~~ wnpt..are~-as&lWriag038 cu.and

0.7S·mf? '.

SOLUTION . ·

' ..

1. LamplumeDS' =,maintained footqndle ! .area .

###### · cu .t nir

I

= SOfc x (~ m. x 20m.)

###### o.~8 x0.7S

###### = 28,010lumens

·2.' Ead1 40 watt fi~ lamp bas an output of 3,200

###### ' . ~ them.unbefoflamps wilfbe: · · · '- ·· ,:

· -Numberotlumens =28.070

. :3~200

###### .=· 8:17 lamJiS

3.· s~ there are 3.~ far each fixture, divide: ·

..·.w3 =2.93say3lamps: ineachfPc:ture

###### Calculati~ UwolviQg •·wide an:a is sometUnes conftwing ..

than by con1puting the ,..,.,. ofJainp fixtures per bay or per row which is foUnd to be Simple • imea1esting:,This could be ~easilYbyusingthefollowingformula: ·. . ·· .

. "

N'um·bllt9ffixtures • Ulumlnftion x area .

.. .. · l•mp per flxt&uw xlumena " cux mf - ·. .

###### 186

![image 403](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile403.png)

###### ..·, · PIUNCIP,LES ()F. ILLUMINATION ,

' . , . .· ::

This meansthat.:thearealighted bya. sin&le· fixture is:

·Area per fixture • lamp per fhcturt x lumtns e!r lame x cu x mf

UJumf~len

TABLE 6-6 EFF1CACY OF VARlOUS J..AMP.S

|Source|· Lumens er Watt|
|---|---|
|·candle<br><br>OiH,.amp·.<br><br>.Original Edison l;.811lP·<br><br>1910 Edison Lamp<br><br>Mo~ern lncand~cent lamp. · Tungsten Halo.gE!h Lamp· . .<br><br>· Fluorescent Lamp (InCluding ballast losses) Mercury Lamp (including ballast losses) Metal Hatide Lamp (including ballast losses).<br><br>·High Pressure Sodium Lamp ·|0.10 0.30<br><br>1.40 4.50<br><br>14-20 16-20<br><br>5()-80 40-70<br>6().,.80 90.:.100<br>|


ILLUSTRATION 6~7 .·

An•entire office floor is.·lighted at an average.lnainta.ined 538·luX or SO fc. The floor measures 20 meters by SO meters

andis,diyidedintobays lllCaSuring4J,U..x5.m: Using2~1arnpof ·

.F~O TI2 CW rapid start preheat lamp, find the number.of~· t1.ltes requirecl. Assume an eCon.omy grade fixture With a low cu · of;0.35 and mfof.O.70.· . . · .. .

###### . SOLUTION- 1

l.....S.;J.:Solveforthe nuinber of. fixtur~. perbay.Referto.Tabl~

. .

.· . . for ;F40 Tl2 CW, lwnens. == 3,150 · 2. No. orr~res = Illumination·~· Art!

Lampperfixture x bnilensxcuxmf·

###### = S38 luX ·x (4 m. x 5J!l.) .·, ·· 2-lamps x 3~150]ni x ·o;35 x 0.70 ·

·187 ·

![image 404](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile404.png)

ELECTRICAL.LAYOU1' AND ESTIMATE

=· 10;760. = 6.9fixtures ..

###### • 1.543 ' . . AC:x:ept 6pieces Of fiXture per bay to make.it synunetricaf.

.SOLUTION.i:l . ..

###### · 1. From the following Formula, substitute the Values: .

Are•perFixture • LampptrDxturex tumennampx cyx mf

Illumination

###### c: 2-l;aqmsmflxnti-ex·3.isolin.xQ.35x0.10

###### 1·. •• -:·· . . , 538 lwr .· . .· . ·.

: ·!:·~···

= 1.543.5 = 2.~7sq..m. perfixture.• .··:·:.·.

. 538 . J•t:··· .

###### 2. Therefore, the number offixtures per~yis;

4m.x.5m. = 6.9 say 6pcs.perbayfor.

2:87 .: ·symmetry

,! ~ •

. ·"··

| | | | | |
|---|---|---|---|---|
| |. One b4y<br><br>. 4m.x Sm.| | |. ,.|
|. 0 p 0<br><br>0 0 0|0 0 0<br><br>. ....<br><br>0 0 0|~ . 6Iigh!|lij,er'bay| |
| |..| | | |
| |:. : .| | | |


. .

· FIGUR£1-1 DJST'RJBtmoN OF LIGHTS PER.BAY

1u .··

![image 405](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile405.png)

PJQNCIPLES OFIJ..LtJ.MlriATION ·

###### "-4 .Measuring Footcandl~ ,·

; ..

The unit of measure for illumination is the footcandle, or h,lx..··This unit is ftequemly used WbcD c:tescribin& the'amount of ·light iriside a room. h is:nat'just en.Ougb. hoW to·calculate the ·.

· illuminati.on level but is alsa equally important how t9 measUre

.tbeni. in·- an~. space. ..1~~ ~.· . • ..ni:.~waauo.-.....i..~on. ,~1,the.

footcandle meter is held horizontally ~ 'itS sensitive surfiM:e .

ai·least 30 c:aW.meter$ front tiie bOdy_.ofthe·peison holding the meter, or it could.be placed on a·table and read from a distance to avoid obstructing.the'light. .. . ·

In amduc1ing general illumination·check inside a·rooln, the meter is )leld about 80 ~ abow·the ftoor. ~ is undertakt:n throughout the ~ aod the results arc.recorded on

###### · the ulanofeachroom. ·. ·

u.wbelloriWilat•.,.._

![image 406](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile406.png)

ItI~of5Clll. RIAic1lla

~Nd1ftlrl~-

~oiMIIII al•36%(~.} ·.·

. 7G .

![image 407](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile407.png)

"*'lllcm....;t.an.._.

. eayC"*-'rtd'G.~Rf-.. . ,'\

.-IIIII C......ollllienOMIIMiface It ~·tlO'-~·

. . . ~ .\

'IGUftE I.Z MEASURING REFLECTANCE

1.89 ..

![image 408](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile408.png)

###### ELECTRICAI./UVOtiT ANDESTIMATE

TABLE ft-7 SPACING AND MOlnmNGHElGHT RELATIONSHIP.··

OFLUMINAJR~ FOR .ILLUMINATION lJNIF1)1JMiyyA

.;..

, ·uGHTDJSTRIBUnoN· .

. . ·S•mJ· ·..GtMfll Olr«:it· Spteao :::;::;:;,Con~,.,.

Indirect .tndirecr Oitl,ni~ Indirect · Direct Direct . IIi; Dftitt:t

![image 409](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile409.png)

'. .. '

Dl•·· ·Mtiilmume M®titlntfl 011· MaJCimumo 'M•xlmumo ·Mexlnlumt

tttnc:e• S~>~ti:lng Hflight tanc.1 Spacing• S/»Cf(lfl Spar:~f.~; C.tlin{l from of of from of Of. of Height Wall• <.Umin.ltiN Lumlnelre1 WeiIa l.uminelrel l.umlnilirtts Lumirutir.,

- 2.40 .. .60 2..70. ~.40 .eo .225 1.65 ,7!5

2.70 .60 3.15 2.70 .60 2.70,. 1.80 .90 3.00 .75 3.75 3.00 .75 ,·3.15 2.10 1.20 S.30 .75 4.'00 3.30 .75 . ·. 3.60

,,

2.40 1.3!1

- 3.60 -~ ~.'!50 3.60 .90 4.00 2,70 4.50.


- 3.90 1.20 . :5:10 3.90 1.20 -4.50 .. 3.00 1.65

- •.20 '1.5o 5:70 ·-t.20 .. 1.50 4.95 3.30 1.80 4:50 1.!50 6.00. 4.50 uso · S.40 3.60. 1.9!5

4.8o 1.80 6.60 4.80 1..80 6~00 3.90 2.10 5.40 1.80 7.20 5.40 1.80 6.80 4.65 2.40 &.oo+ 2.10 8.<40 a:oo. 2.10 7.® 5.25 2.70

., '

·''..;': -·

·,... ,..

- • AHdmensiOntS )n ·mete,... · .~!~·




- b These apacinga·apply where deska ari<t_benchea are next to wall, ctherwlae. on.thlnf the ap•c:ing be.We•n unitaia.atlsfactory; · · · ..
- c The actual'spaCing ~- lumlo~rea ia ~ually te..thanthemaximum•p•clng

/~.-·

toault bay or room dlmenslona. '

- d For'mountoint hitlgtlfcf~cinera~dift'Ueing anci direct.Indirect fixture•·.·


• J

~ ,' .

![image 410](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile410.png)

PRINCIPLES OF ILLUMINATION

. ~ :

6-5 Uniformity ofLight .

The pUrpoSe.oflighting calcu1ation, by·the·footCandle Or

1~ 'js to.dettrmitle Ute average illl.Jmintmon in a.room to a working level condition. This working level coD.dition refers to the height 'ofabout 75 centimeters above the floor being the ap- ·

###### .proximate height ofthe .table. The average.illumination at the · working level is ·dirCCtly related to the maxiinum spacing ofthe

• lighttothe mmmtingbeight~tio representedbythe formulA:

where: .

. ......

S =. Spaciqgqfljght fix:tures

mh =. mnnnttftft ~.~.;..'-+ .

. • ¥~. AM.t''6'U.

Nonnatly, the manufacturer ofJigh:t fixm.te:s,provides ~

with respeCt to. spacing·and mounting ratio. However, in ·the .

event tpa.t the man~·failed to,provide these .data, Table. ·

·~o6-8 wasforaparticulai.li~·conditions.presented.sho~ :the spacing..·· and· ·~~·· · ·· heiaht· ·

. . . . . . . ~ .

![image 411](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile411.png)

S/~ Ratio ' ' '

S stem

Direct cancentrattng ' ·

OAd·

Direct Spreading Direct Indirect DiffUsing

.1.20

1..30

.Semi - Direct ~Indirect ·

. 1.50

ILLUSTRATIO)S.~& . r\. '

;,' ......·. ·. · . '

A room with a ceiling height of 3 meters is to hl: lighted with direct con.Qentrating fluorescent light What is the Jriaxi..:

mum fixture spaCing? · · · · '

191 .

![image 412](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile412.png)

..ELECTRICAL 1.4\YOUT,ANDESTBJA.TE

SOLUTION .

.L For spacing and mquntiilg ratio, refer to Table ~-8. The

· in.....-+t~... J..H<9'-+ lati6 fa ..a;_...., ·· · · · F•·'-+ is

..·VWUWU6 ~·~ . (). , ~~~ concentra:lln8 '6'-"~ . ,

· · o:4o. therefo~: · · · ·

,.. _B_=: mh 0.40

. .

· 2. ·Substitutingthe given values; whereinmhisthe ·

.·ceilingheight, .

###### -S.. = 0.40

3m.

S. =!= 0.40 .X 3.00 .

Spacing:· S .,;,_1.20·meters·~um sideto side

ofthe·fixtures.

. ILLUSTRATION.6-9· .

·· . AwarehouseWill mstatlpcndaDtdOme·iricai\dCScet1ttamps

...

.·at amOmiting ~-·ratio of 1..50 meters. 'l)e lamp':Will·be mOunted oo. a grid measuriDgs.oo·x 5.oo niet.efS~ What~ the minimum 1:DOUntiughClght ofthe lamps?· ·

·soLUTION

. .·

M~untiDg height is; · mh.= Spacing i •

###### Ratto· ·

mh = 5e00m. =: ~.30~s

..

1:50

###### ~6 Classification ofLi~ting System.· .

· . · Lighting systemis classifiedint~ four types,..namely:

1. D~lighting ·;.-semi.:mri:ct·l~ . ·

![image 413](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile413.png)

###### .. ..PRINCIPLES OF iLLmtiNATION

###### ·3. ·_~mu~indi~~·hglititlg 4.·Irtdirectlighting .

###### ·oirect Lilbtina..·\\lien-the light on an illuminated ~-is focused do"nwa:rd corning directl)· from the lighting fixture.

###### ..

![image 414](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile414.png)

![image 415](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile415.png)

90-100.. .

![image 416](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile416.png)

![image 417](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile417.png)

Direct Light .. ;~... Direct Light _goncentr~~ing _ . . ·; Sp.re,di~g-

FIGURE I~

Semi~Direet Lighting~ When the predominaDt light on tbe

. illuminated area is.fed .directly ,ft;~-~Jighting units wherein the greater amount ·of light is obtained from the ceiling'tbrough refleaion. - · ·

.. . . . . ; . .. .·. . .: :· .

.. .... , , 1, . !., • •• :·.

,.: .

:. .·.

............... ----+

![image 418](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile418.png)

'\

' 10~

•..

![image 419](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile419.png)

60-9K '

..

,_. Semi Dlr.ect Lighting Semi._lndirect Lighting

. :- ·

FIGURES...

193·

![image 420](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile420.png)

EUpTRICAI!.~YOUTANJ) ES~TE

Semi-Indirect-Liehtina. A lighting ~ wherein 5% :tD 25% of the light is directed downward with more than baJf.of~lightfocUsedupwardandreflectedtromtl)e ceiling.

![image 421](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile421.png)

40·60%

Reflectance ,. .

![image 422](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile422.png)

I

·.'.'!!? .' •....

###### ' .

.. ·... ·, :

![image 423](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile423.png)

. .

·Indirect ·.Liahtina -·when the light is diffUsed·_. reflCcted

###### 'from a wide ceiling:area. This kind oflighiingproduces a soft

·· and subflued effect due to low brightness and absence of sharp ·

shadows.

TABLE '-9 LIGHl' DISTRIBUTION OFVARIO[!STYPES OF . LIGHTING SYSTEMS.

. ..·..

###### PmentofDistn~

###### UpWard · ·Downwiid ..

Type ofntumination ..

1·10.

90-100 . .

###### DirectSemi-direct. .

60-90

1().40

General dift\Jsing . .

. 40-60

40-60

Semi..indirect

60..;90 90-100

·10-40

Indirect

l-10

..

194

![image 424](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile424.png)

. •·P~ClPLJtSOlliLLU~ATlON .

•. . :~ . ; J·~ . +

··.· ,. ··'' '. ·.

###### ..'.. .·.·...

![image 425](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile425.png)

. f

. ) ·..:

.·.......:,~·.·..·, .

•Olr.ct.~... ·..

... 111M •

'··· .

' :.~· . ~ .

,.. .I

·FIGUREt:-f. CHART FOR EsTIMATING.LIGHTING tOAOANO!IllUMf~TIONt!;VEL CALCUl.ATEO FOR FAtRLY lARGE ROOM .

:195

![image 426](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile426.png)

ELEC'tiOCALLAYOUT.~ EsTIMATE

###### 6-7 Li~hting Control

' .

Lighting control includes all techniques necessary for the operation ·of lighting system ~ ·bodr ~ual and .automatic control. The control plan Must.be in,coi)lorated :with the lighting design. because the control~ shoul4bC appropri··

ate to the lighting source. As a ICS1,1lt,.the'~ aa:essories.

and arrangement'depends on the.cOO.trol s~. fot instance, ifdimmirig is_tO-be used using flUO~escent lightsoUrce. then the

. range,of~. control.· . deterininCs the:. · ·' . . . ·

- 1.· ·Type-~fb~ to fJe ~-.
- 2. Their.sMtclliogpoints;and ·.


·3. Thedegree;,ofdimmingfleXibility.

. .·.., ··: ..~. . . . .

###### The·..S~-~~~·ofJi&btiitgcOntrol ~:

"'":·. ' •,; .

- 1. Flexibility.and
- 2. Economy


. .,,;~... •. ! ~ . ' . ., .

Flexibility ·to·pmttle the modifications of brightne.&s aruf pattern as viewed by'the desiper, and_Ecdnomy ofboth energy sources and cost_considerations. Conip~\;cly, a prbPCrly de-

. sigiacd·lightiaB cOntrol'~ will reduce eJICtgy us.a8~by 10% :to SO% against the un.coiitroUed installatioit 'withoui reducing

ligbtiJl&~veness. . . ·· . ::: · · · ·. -~: .:

...... !; .

![image 427](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile427.png)

. . · .. ~-

. 1. ~cedeaergy.consumption-. . .. . ·. . . ;, · • .

- 2. Reduced air conditiOning.costS as_a~·oflower light;.

. ing waste heat. . '

- 3. LOnger lamp.and ballast life dUe to lower opCrating tent- · ~tures and lower output. . ·
- 4. Lower labor costs due·to controlautomation. .


In view ofthe overlappiilg tenninologics, it is necessary to

· . ditfe~af.e. the term,:...contrt?l functions; co_n.trol devices, and .

. controlsystmc for·clarity.· . · · .··. . :·. : . · · · ·

.. ' 196

![image 428](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile428.png)

![image 429](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile429.png)

. . . . ; . .

- a.) For lightiilg, 1h:e only controlfuncdons ate Switclrlng and ' ~. ····. ' .·
- b.) The .~o,tirol dnices are .the meatis by"· which 'ihe sWitclllng··and dilnming functions ~peiates. "It in.:

·.. ·clu9.es; from .sjmple . wall switChes,· .through time

·swl.tchC!S and.~~s:_pfan,-~~~ AISo-~chided; ~n

. this·category ..re.._oontrol·initiatioq deVices~:su~ ·as

occupancy semoraand.photo~lls.. . ··. . · · · ··.··.

- c.) Control System is the eDtire assembly Ofcontrol and signal initiating=.-c:quiplnan together with their._intercounectioos plus ·the ~sors aJJd prOpammablc ~­


··'·· ·trollers. The. system C8l1 be a siand.alcine ~:qr

~~lypart of.t'J.l.·'~gy ~em~ Systent,EMS

.... ora buililing au~~,system BAS or~-·· . . . . ..

' .i· '

![image 430](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile430.png)

·· .. For examph~· takirig.~- fbiotesoent :fiXtUrts. the

###### deSigner Car!.obtainb~ wiifonriity!andfour!lmlS o(ilhuw-

nattODby switching1:beballasts: ·· ·; · ··

. •'.• .•. ~: . . . ... ....

###### . .,

![image 431](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile431.png)

' .

. 197

![image 432](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile432.png)

ELECTIUCAL. LAYOUT ANO IS'l'IMATE

' . . . . . ... .

.1. All-.ballasts on .

100%illumination

· 66%intimiDation

2..Twolamp balla,ston

3··o3%.illumiriaii.Oilillulniiiation. ·· ·

:.3..-~ o(tw~lamp ~~on.·

. 4. AD..ballastoff . . .

·. · FigUre.6-121sanschematitdiagr3mofswitclring:ammge-

tiM:mS ·to adri.eve multip•e ·cfulcieet lighting levelS witli..t1m::e ·

·· ·· ·tamp·fluOICSCent lighting·fiXture&.' Two WiJp ballasts are used

inthe interestofenergy tonservatj.onand·financial economy.

Schetnc (a) ballasts..are sWitched, thus removing either . .one .or two lamps from service. Finer control is achieved ~:·~ :~o.level·batfasts or·by itltroducing impedance

(b) into.the :Circuit either ma block for an·entire circuit of distributed m.each fixture..The use of automatic controls ~ been_enco\lraged: because itis the only proven method ofattaining si&nfficant energy conservation: . .

###### . ~iub.g

. :'fluoresceat -~·,with corivtmtiOnal ballasts·dinuUint re·

~ dpw(i.~ ~t tQ app. roxiinately 40% witho_Ut r~ci.Dg .

###### -~·· ~ that below 40% oUtput effica dr s·off .··is-~ ·ecOiuxiuc;at·IDd efficient~! scheirie; ~m:ttiin-· ·

min& and switching·Cic niiilti-tamp fluore5~ fixtures to jtield an ilnt~>Sf·l<>Wer OUtput JAm8C ofl3 ~ .100%output, the continuqu.dimming over a I0 to 100%.·rqe is-'practlcable with ·

spCcial dimming ~allasts or with·elect,rOiric ballastS,·Electronic

.ballasts are much ~ore energy efficientthan conventional ones

aJKI.m.ust·be considered..forall new installations dimmed or not.

'"· ;}! • ·, ' .·; ... . ...... .:,

...,,:

![image 433](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile433.png)

###### .".··· ·T.he..corttror·~tion iS~:eitJier ~-~i' autQmatic. Man-

~ operatiim'is applicable onlyto.~number of~jmple funcM tions such as on and offor level switching. Even thel;),. the ten. dency·is·to.leave ligJrts on at the maximwn levelandnOtto shut ..

###### them.·off. when..leaving.. .af(JOttl.. . . : ',

![image 434](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile434.png)

PRINCIPLES OF U..i..UMINATION .

AccOtding 10 Studies,,there is no lasting energy eeonomy is . possible.with the control initiation·entirely operated manually· · that relies on a facilities personnel.. ·

·A small .portion ·of ~ergy conservation is possible when the tum-off function .is. automated by the tise of

11

/ime out"

switches that open after a pre-set intervaL Long terpt energy · reduction can only ·be achieved ·with· automatic·control initia~ · tion.

Automatic controls are oftwo types: the open drcuit•and · · the closed·loop feedback type.·It is otherwise known as static

and dytumtic control respectively; The open circuit type is a

~ol function that is·ip.dependerit ofthe actual lighting condi-· tioil. The•dy.Damic control type reacts to the condition. of the · lightingsituation it controls Via a feedback loop.

###### Static·control

The most common type of oi>en circuit lighting.control is . the programmable time.controller. Th.eSe devices are available

in a myriadofdesigns and capacities, but all performthe same basic function ._ remote CQntrol ofloads and circuits on a pre· progranuiwd· time basiS. It is.pro~ed with tight energy· savings up.to 50%over an uncontrolled installatiOn.

These devices act only on a t:iJ:ile base minus actual"field or. special cOnditions. If the timer is·arranged to shut off during non-working hours, provision must be made for.persons work-.·.

ing overtime. In genera:.l, programmable time controls are best applied.to filcilities·with"regular, repetif:jve schedules and few excq>tional situations. '

###### Dynamic Cq~drol

This type·ofautOmatic control initiation responds to sen5or

indicated:field conditions via an infonnation·fee9b~ck loop. The initiation-of control function depends not on a fixed pro-· gnlnuriedparameter such astime,butonreal $tefield param.e-

199

![image 435](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile435.png)

·,

ELECTIUCAL.LAYOVT.AND ESTIMATE

. ters. The control device in its entirety.is called programma/Jle contt:oller.which.il\ combjnation.with·the field sensors. and th~ interconnecting wiring constitUte.the eontrol syst~ Some sys- ·· terns are wireless using high frequency signals impressed on the power wiring. system to transn:rit control signals. This. ar~ ··.rangememj.s known as·power line carrier system (PLC).·In ad· ·· dition to its microprocessor (CPU) the progxammable controller contains input/output interf~, rnemo.rY and meanS; for programming and reprogramming.

###### Lighting Design

.I

Lighting·design is·a combination ofapplied art 'and applied science. There are countless solUtions to the same lightiilg prob;. ··

lem and all of which will satisfY·the minimum requitements. · However, some· will be poor \l\lhile others will display ingenuitY· and resOurcefulness.· Considering·.the large nwnber of intern~-

. fated factors in lighting, no single design is the correct·one. A good lighting designer solve each problem again and once more byjntroducin,g a Jcnowledge of current technology and years of b~ound and experience, yet; rarely.being satisfied with a.·

###### xerox copy ofa previous design. ·

###### Obj~tives.ofaLightilig Design

The objeCtives of a lighting design is to create an efficient and. pleasing ~terior.·In.short, it should be utilitarian and aesthetic demonstrated by every .good·lighting design. Light can and should:be used as a primaryarchitectural material.

- 1. LightinSJevel should be adequate .for efficient seeing of the particular objeCt involved. Variations within acceptable lurniriance ratios in a given field of view·are ddirable to avoid monotony and to create perspective eff~ts.
- 2. Lighting equipment should.be unobtrusive. but not necessarily invisible..fixtures can .be M,osen and auanged in


.·.various.ways to complement ,the architecture or tc) create· . domhlant or minot architectural features or patterns. Fix-

.tures may.be decorative to enhance the interior design.

200

![image 436](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile436.png)

.· .. PRINCIPLES. . ·OF.ILLUMINATION. :

- 3. Lighting m~st have th.e proper quality. Accent lighting, directional.lighting, .and other highlighting .techniques increase the utilitarian as well as architectural quality ofa space.
- 4. The entire eleCtrical design must be accomplished effi.-


.· ciently in terms of capital and energy·resouroes_, the former detem'rined principally by life-cycle costs and.the lat. tet by operating energy costs and resource-energy usage.

Both the capital and energy limitations are, to a large extent, outside the control of the designer, who works within constraints inthese areas.

###### 6-8 Street Lighting

###### . .

The .Irist.itute.of Integrated · Electrical Engint:ers instituted guidelines for adequate and accep~ble illllllliil3tion of the streets ·i!l order to prQIDOte safety. This concept ·was brought about by the continuousiy increasing speed of motor vehicles \lSIDg ~ roads. . . .

· The·· Philippine Electrical Code Committee· prepared the · guidelines .for a standatcfpractice·on ~esign of stf,eet lighting installation recoinmenditig the proper quantity anq"quality of

lightfor traffic routes.

###### Definition of Terms

Lighting Installation - is defined as the whole ofthe equip-

.tnent provided for lighting the roadway comprising the. iamps lwninaires, means of support and electrical in~lations including other auxiliahes. · . ·

Lighting Syste~- refeis to an array ofluminaires having a.

characteriSticoflightdi$ibution. . . . .

Luminaire ~ is a housing for one or more lamps eomprising .a body and any refraet9r, diffuser or enclosure associated ·withthe lamps. ,·

Road Width- is the distance between the,edges ofthe road curbs measured at right angles to the.length.e(the roadway. ·

) 201

![image 437](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile437.png)

ELECTRICAL LAYOUT AND ESTJ::i\.fATE .

###### . . Outreach .;. is the distance measured horizOntally between ·t.J:ie outer ofthe column or.~face orlamp post and the center

ofthe lumjnaires. · Overhang - is the horizontal distance between the center of

luminaires.andthe adjacent edge oftheroad. Mounting Height - refers to the vertical distance between

the center ofthe lumiruiire and the surface ofthe roadway. · Spacing - .is the distance between the successive.Iuininaires

in an installation. ·

![image 438](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile438.png)

'Jh

###### I

o = Overhang d ::w:. Distancespacitlg c =Clearance . ·w= W~dth.oftheroadway- . h = Mounting height or Outreach

FIGURE 6-8 STREET LIGHTING

. 202

![image 439](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile439.png)

. PRINCIPLES OF U..i.UMINATION

###### .Maximum .Light Utilization - In order to attain the maximum utilization oflight from the fixtures. the.luminaires should be mounted undqthe following specifications

• Ou

![image 440](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile440.png)

1.50to 3.00 m. 3.00w9.15 m. 9.15 to 15.25 m.

.60m.

.. 1.60m.

3.00m. ·

:41.00m.~z;-·•~om.-!t

![image 441](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile441.png)

###### e

....8.

###### --....,-----A_"_'•_'•_~~t_*"_·_·_so_.oo_m_._·_......,.____·J

.· FlGUREt.f STREETUGHTAVERAGE SPACING DISTANCE..

Working·Voltage

Luminafres are properly selected and mounted on a location

.most feasible and effective With minimum co~. For a 230 volt _System, a voltage drop of5% is allowed although in extreme ·cases 15 % voltage drop is sometimes tolerated..For street illuminatiOn, the following fommla is used:

E = AI x {tu x mfl

wxd Al=Exwxd

cuxmf

where:

··E = The illuminationinLux AI = Averagelumenswithatypicalvalueof:

203

![image 442](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile442.png)

ELECTRtC.AL LAYOUT AND ESTIMATE

20"500 lumens for 400 watts llSOO lUmens for 250 watts

5400 lumens'for 125 watts

The value ofAI however, varies de~nding upon thetype-nf lamp speclfle<f. ·

. m.f = themaintenance ~actorwhichdependsorithefollowing:

- a. Maintenance practiceoftll.e company. . .
- b. Operation oflight sources at rate cu.rrent and voltage. ·
- c. Regular·replacement ofdepreciated lamps.
- d. Periotiic cleaning ofthe luminaires either 0.8-0.9.


w = Width ofthe.roadway d = Distance bCtween luminaires

cu = Coefficientofutili7.ation dependent onthem>e offixtures, mounting height, widthofroadway and the length ofmast arm or outreach.

TAJILE 6-10.RECOMMENDEDAVERAGE.HORJZONTAL ILLUMINATION LEViL, LUX

|Pedestrian|Vehicular Traffic Classification| | | |
|---|---|---|---|---|
| |. Very.light|.Light|Medium|.Hea-.y to Heaviest|
|Traffic|Under 1SO|150--500|50010 1200|. 1200UD|
|Heavy Medium Light|9.68<br><br>6.4~<br><br>2.15|12.91<br><br>8.61 . 4.30|16.14<br><br>10.26 6.46|. 21.52 12.91 9.68|


· . . The values given are based on favorable reflectance for asphalt road, the reconunended illumination .should be increased by 50%. For concrete road, the recotnll1eilded value could be decreased.by 25%. . r

In designing street illumination. consider the modem lighting of the present that \\ill not be obsolete tomorrow when the .minimum light levels are raised. The increasing motor vehicles Spec!d, and the increasing cong~sri:ons on the street. requires .higher level of J?,ighway lighting. ·Thus, fbture needs for light should be considered in the design. · ··

![image 443](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile443.png)

PRINCIPLES OF ILLUMINATION

ILLUSTRATION 6-10

. Considering~the data ·presented on Figure 6-8 when the night pedestrian traffic is estiniated to be light, and the night vehicular traffic is to be medium, detennine the required lumens :if~.road is a c:Oricrete pavem~t.· ·

SOLUTION

L Referring to Table 6-9, E =6.46 for light pe4estrian me-

.' · ditlin traffic classifications. For concrete ·road,.the ·reflectance will be higher but let us accept the.value of 6.46 lumens.

2. Detennine the·average pole distance.

E:"":' 6.46 lumensp~~q. m. .

###### w = ';.oo·meters· · d =.50meters

mf= 0.9

###### ~~ ~ 0.29 (type.A.fi,a:Uie}

Al = ·Exwxd

C:u x ·m( · ·

AJ = 6.46 x·7.00 X 50m.

.0.29x0.9 ·

AI = 8,662.83 average lumens

Under .the.Working Voltage, ttu,"inean lamp Iu,mens pf a ·

250 watts lamp is 11,500 lumens, this is the nearest value to 8,6-62.83 ·average lumens. Therefore, a 250 watts lamp is·ac-

. .ceptable. , . ·

. .

Computi.ng for the new ·actual illumination E ·

E = AJxcuxmf

.wxd

![image 444](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile444.png)

###### ..

E~CTRICAL LAYOUT AND ESTIMATE

E = 11,500 X 0.29 X 0,9 .

•7.00 'l' 50

E"" 8.57 lumens per sq.m.

This is higher than the 6.46 recommended in Table 6-11..

Therefore, the road is considered as adequa~ly li~. .

###### =Q= ~---- =<>" ~ ~ -~- -§._--- -·=¢=

. s.

. , ... .

![image 445](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile445.png)

###### --- :;;;:=..:---~----~-~-=¢=-~---- ~

~- -------- :2:-----~---- .... ..: :6:;;-;

,

StaneraciArrat191rt1ent

###### ---:¢=--- --~-¢-- ~---=<>----~ -~-

Oppos+te Arfangement

--9-- ...~--:2::---:..-..z~--..: --o-~

###### .--~..o----~4--~--·.~--__ :.:4-·

Alda.' Arrangtment

###### .FIGURE 6-10 BASIC ARRANGEMENT OF PUBLIC LIG,HTING

![image 446](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile446.png)

PRINCIPLES OF ILLUMiNATIGM

###### Classification ofPedestrian Traffic

·a.) Light or No Pedestrian·Traffic streets in residential or warehouse areas and on·express or elevated depressed roadways. ·

- b.) Medium Pttdutrian Traffic on a ~econchuy business street and some industrialroads.
- c.) Heavy Pedestrian Traffic as in busines$ streets.


EVI:N SPACING

..

UNEVEN SPACING

FJGURE 1-11 STREET.LIGHT MOUNTING ARRANGEMENTS

![image 447](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile447.png)

###### ELECTRICAL LAYOUT;..AND ESTIMATE

TABLE 6-10 ROADWAY CLASSifiCATIONS ·

• I .

|·Cia·ssJbtion Number.|Number ofVeh Mal<imum Nit!hi Hour.|icles oer Hour<br><br>Both.Direction|
|---|---|---|
|Very light traffic Light traffic Medium traffic<br><br>.Heavy traffic<br><br>. Very heavy traffic Heaviest traffic|Under<br><br>. 150<br><br>500.<br><br>1200<br><br>2400 over|.· ·soo150 1200<br><br>2400<br><br>4000<br><br>:~WOO|


![image 448](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile448.png)

EVEN MOUNTING HEIGHT

![image 449](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile449.png)

UNEVEN MQUNTING H~C3HT

FIGURE 6-12 STREET·LIGHT MOUNTING ARRANGEMENTS

![image 450](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile450.png)

###### PRINCIPLES.OF ILLUMINATION :

###### . TABLE 6-11- COEFFICIENT OF UTILIZATION

Average Coefficient ofUtilization

Fixture · -Ro3dwidth 3,00 m. to 9.15 m · Roadwidth 9.15 m. to 15.25m.

c

33.0%

35.0%

A

###### 34.G%.

29.0%

B

44.0%

38.9%

TABLE 6-12 UGHT DISTRIBUTION DATA

'

Desired Lamp light wattag·e Type of Coeffiorent •Arrangement level· w fixture of. utilization · of,lumlnalre

Nominal spacing

..

10.76 250 A 36.3% Opposite

46 23 58

: Staggered 10.76 : 250 B 45.5% Opposite

Staggered

- 29 67 34 86 44 61
- 30'


10.76' . 250 A 31.6% ·Opposite

· .Stagge~ed 10.76.. 250 B 42(5% . Opposite

. Staggered

- 5.38 125 A 31:6% ·opposite stagg~red·
- 5.38 125 B 42.5% .. Opposite.


. 84

41

.staggered

5.38 '125 c 36.2% Opposite .

- 72 35 67

.90 30 43 ,.

35 64

88

- 73


Staggered

5.38 .. 250 A

31.6% One side

5.38' 250 B 42.5% ··ooe side

5.38 125 A 31.6% One•side

5.38 125 e 42.5% one side 5:38 ;_' .. 125 c 36.2% One side 3.23· . 126 A 26.2% One side· 3,23 125 8

I

35.6% one side.

3.23. 125 c 29.7% Qneside.

Residential ( Road width 3 to 9 m.) Traffic ( Road Width 9 to 15 m.)

f .

SOURC.E.: Philippine Electrical Code part II

20~

![image 451](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile451.png)

###### ELECTRICALLAYOUT AND ESTIMATE

TABLE 6-i3 LEVEL OF lLL~ATION FOR VARIUS.

. TYPES OF APPUANCES

I . .

LUX

![image 452](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile452.png)

###### A. USJD:ENTLU.

1. Liviq rooms Ocuerllli&blioc

iso

Locally <r-ldioa.Wl'iliaietc.)

~1000

. 2 BcdroomJ

###### ISO

.ae..Ilicl:bal

- 1,0-500

uo

2-'0.-'00

ISO

lS0.$00

ISO

250..500

- 2,~-


LocaUy(mimln, draaiqtables,bedJiPtiaa)

- 3. Kitchen o-.1tiabdDI

. Locally (ltovc, drtlaer, table)

- 4. HaUwaya.8tU'calel,Loftl.0..,. OeDinl~ · .


. ,LocaUy(~hob},ytlbla)

###### B.ICBOOLS

- 1.NllriNI)oldloob
- 2. ClaMtooml oit:.ni<E"-*Y.maltScb:lol. LedintoOGI.) w~.a.-roam Dr.awial~.
- 3.ayma..a.,., AI.Mably Halla,c.atca,Coniclcm
- 4.6mc...La"Qyck: . .


~1,000

1.50

2».500 .

###### C. BOSPITALI

1. ~ I'DOIIl .

uo

o-nJ li&tDII

Worktilllc

500-1,000

. 2. DUpeilury

###### uo

. GeoeralliJb&iDa

,. . DiapealiJtatable Store1'00111

~~.000

###### ·uo

3. F'Jf'llAidDepadml!lt

###### .. ...

Geoenllfaflliq

~1.000

Locally '

10,000.20,000

....Labcntory

Jblun:htoOGI. . Worktable

2'0..500 :

.soo-1,000

'· ~c _.'lblnpouticltoOm

ljO.S()O

Oa.nlt~

Di.p..mctllble·

500-1,000

210

![image 453](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile453.png)

PRINCIPI-.ES·oFILLUMINATION

6.Sarsicl1~ SUrilWra&roam.opcrltig1hcmr

500-t.ooo

o...lli&fi&iq ()pcnli.clstlble

10,000. 40,000

7.~~

. Doliv.)tbecl .

. 5,000..10.00Q .

~,0.500

DeliveryI'OO)Upt\tl'l1

. . . Nun«y_ .

150

. 8. DoiUIDepii1Dumt

Derul room, pDift1

,...•• c:hair

~

9. ~R.cclmtforPatioail

.Oe:nmJ.

Bedu,htiq

lO.~~brvy 12.Alac1hlyIWJa,~aitiaaroom.Oonidon

lfaiJv(ayallldbaUitooal

150

- D. ·COMMIRCIAL BUILDINGS


. I. &bopundStore _ ,

l.arptownlhoppinaQllldcn

1,000..2;000 5,000.10,000

Shopwindow~.~

~lemcutcyspotJiafXia3 .

2.0dtm.~

Buppiemeataryspot~

' 3. Shopialaior.....townlhoJ:Ipiqcent.-

- 4.0Chcf~ .
- 5,Railwayalllda.Stl&ion .


warua,room..plliform.Javltoriealad~

T'tebtb.&liiiDCloffice

l.aitaaPdepot

6. &talla~

uo

hstaunat,loqe,bar,hUiways.lt.tircuet

Llrpr1'00DII .

150

Conf«RD~:e JWJD .

. 2,0.500 250.500

Pl&form. exhibition lllddemcmtntiOD

Kilcbm

uo

.Hotelbochoms,pnc:ral

.Becl~ writiq...<liwa&wtlble

~'MOO

1.omc. .

U..,...room.conference room _ . 250.500

Typicalpooll,reoonta • ICCOldlbookbcpirt& soo-1,000· J.nwiqcftica.llnllreJi*yotltca,~ · owr2,000

211 .

![image 454](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile454.png)

###### ELECTRICAL LAYOUTAND ESTIMATE

DcaipiJJ&-~ IDd EqiDeerias oflket

DcQonnvedraWiD&lllddcetdUDc ~parlor, fillillltooal8

•. Ston&• '

Ooneri1storca (usedfRquently)

Ftctory(ua«tfftctUCiltly)

BUlkltorage, mW1items Very amallitc:ml

- E. INDUSTRIAL BUILJ)INGS


1. Milkf&c:tory

StaWzinaJOOmS,stmqe, cooliftahaJ!apactcwiution

. creamJftPidlioA·weisbioaroom

soatin1 ofboUm

Bottle Wllhing.~. iDJpectiOJU, fiDin& lab.

· 2. Foocll'rocaainil>llumandCanoeriu ~andwa.thinl Colorsortine

2~,00

1,000.2,000

###### -c.amn,pun) .

###### .z,Moo · .

IDt_pectioa offilled CUIS SealinJofcalli Packiqincctoos

1,000.2,000

3; 0amlart Factories

~oa ofmaterial~

L~fabrici

Dirkfabric& . Cultiuiaacl~OJ Li&Jitfahric:t

Darttt'abrict·

Sewiag aaclTl'immillg

J.ialblfahriga

Darttfabrics

4. SoapFactom. BoiJin&CuuJaJ,manuf'UCW"eofpowderandfllllta ~ wrapp~n, md packing,·

' · Texrile Plants .

. CottbJs BalebJ:ell.cin& mixifts•orting. ~in&dQwina aizing,apoolwin.cJiDJ,. spiruliq

###### WNviaa

Jnspc:~

~,.,...

FKtmovir:IJpiecel

212

![image 455](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile455.png)

###### ELECTRICAL LAY9UT AND ES'f1MA1'.1 .

- 3..SilkIUidSyuthc:tic: F'abers dc!Jummin&dydna.cirymg. Bob&inwindin&tpoofwitldiag SpiDainJ, light colorredyuns dadr.color Wca'Vina
- 4. Wool


###### ISO

2$0.!00

. 1,000..2,.000

mt~ooo

·aakbreakia&bkndin&sortiog

ISO

·· . SOO.l,OOO

Ina~ . . . . ·. . .

~clraw'illf.sizizl&~·~J.wiDdjng

. 250..$00

###### ~~······ ····' ···'• ..·

###### ·' 2SO.SOO

. . .•

· ColOred

$00.1,000

$00.1,000

1,000..2,.000

. F. srEEL. MAN'U.FAC'i'u:RINC. . l'LA.NT·. /

· 1. R.o1Ji113MU~ . • . · .. . , · ·

·• .· PrimaryNilm,. ilitroU~nilliDg ots1rip

. nn.Wia&mcllheetsof111hea,~·liufwire ..

150

' 250.SOO

2. PilteMil.l&

T'umiilg. galv.W:iJl& cold rolling

· 2SO.SOO

.EngiDeroom.

)$()

3.~01l

~aheets, roUCdslab~

. ~1.000

C. OTHERS

- 1. Museum;ArtOaUcries .

•Omeral. Oapicture&supplemenury liafJtioa 0Dll:1llpturesaDdotherobj~

- 2•.spons Sttdium Trainingfield .· Hot~e rate tracb·

Tenmscourts*·

- 3.Gmct


l$0

2SMOO 250..1,000 .

2SMOO

1$-lSO

J25-2SO 22S4.SO

.Omp ~mmodMiOn

.1$0

Orcatia,bay

1~

Worbbop, JRUingpit, washingplace

2SO..SOO

Work.beaclu:a, abow room

SOO.l,OOO

213 ..

![image 456](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile456.png)

ELECTRICAL LAYOlJT.AND ESTIMATE

###### CONSTRUCTION OF THE DISTRIBUTION LINE

. ;

###### .. .

214

![image 457](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile457.png)

###### .-THE_ CONSTRUCTION··-·DJS'f~IA{JTIQ~;LINE·- . ,_. .

..:'. . ~. . . .

###### Introduction

·. Prior to the declaration ofMartia.l ~w·m.~ Phili~ines on

September 21, 1972, the supplyan(fsaleS ofelectric currentin ·various parts ofthe countrywas under.the..monopoly o(:$eVeral ·franchise Pt>ldm..Thus, electric· s.etviees in·the ·coun(:cy were_ ccin.t:mUed by.private .capital. ·This Set;:up howeve.r,-.-resulted to

non-uniformityf.)(eJeCl:ric·rates·.and sei'Vices~use ofthe dif·

·tei'ent cloctric. QQJ,npanies. o~.business .in different, prov-

inces$ cities andmunicipalities ~onw.ide: .·~:· ' .·' .·· ...·. ·

###### ....--·When M~..~'was.~e b{Presidentie~d·E. Marcos, on $eptemb~ 197~,.. the. Priv:il~gC$..~ein.$ enjoy~ l>y these franchise holders 'WCl'C totally scrapped and·abolished by

·virtue:·-of Presidential. Decree ·No. ..269 creating the N~onal ···Electritieation Administration (N;EA)·attd t® Eleciric. Coopeia·

. tivc:s. These two agencieS· 'ofthe gove.rnn..u were :then·s~ed with the ~ibility ofimplementing the.Rural Electrification . Program. The Rural Electrification program was among the pri.ority program·ofthe·Marcos Administration. tOwards.industri.alizationareasata reasonable lower rateand extending efficientofetectricity:.services 1o.1he remotest rural

. .. ·....~ . ... . . .'. . .:. . ..

··.:· Inorderto cariy.outthis ambitious program·of1hegovern-

.,mcnt, .the Marcos administi'ation embarked on foreign borrow-.

.:.i~P.to #Poit the·~cial:neCc:Js.ofthe _National Po\ver Cor:

·..potation ·•.master ... .. P .J3n. .istpe;fO..cOnStructElectric (:oc>perati~.VanOUS. .. POWer:.:. .theg¢nera+iH.;,'blue. ......aoprintPJantSof'and·the diStiib'ution Ifues·in LuzOn: and then consolidate and.interconnectall.generated. pow~tothe main. s~teni. c8Ileci'Lt'lzoil.Otid.. .

·•··. The LuZbn Grid Will then supply eleCtricity to 1he·different

. . • . . .• . . • .•. ·l- · .:. . . . . : ' ' . • . • •.

·et~e oo,opet~ves·:wbq$~ ~ilsmess is to ~l e~cityto•the.

.end'UsetS' rrom indU$t.rial,. Commercial and ~de:ntial-cOrisum- .

· ~.··-· ·. . . ... ..•.. ..· .

; ·. . .

·215 .

![image 458](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile458.png)

###### '

![image 459](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile459.png)

' •• ' .r, ' '' ••: •• •• ' • •

###### . The Electric Di~tributi()n Systein ·.

. t ' .• . . ~. . ,,· . •

,·

Under.thepresent set-up; el~itywill besuppliedby: / 1. The'National Pawer Corporation

.2 .. -~ Meralco .

###### . ·3. ne·Electric·Coo,Perative8 Inc.· ~.

. The·.Mml¢o bas its:·own·poser·geoerating pbmt but also depends oil the National·Power.CmporatiOn. for its power defi-

. ciency;.On thinJther hand, EJ.Cctric OoOperatives that Serve~.as the rotiil .outlet of eleccricity.-outside Metro Mauila are·mostly dcpen.de:rit on the curreat.supplied by ~ ·National Power Corporation. A ~ nUmber··of .electr.i,c ~ws·however, ·

gt;lCI'ateS power through their own J.lLni hydro electric plants. ·pOWc.fed·geneiating·plants or· dendio tbctm8l plant but·js not

###### .. enOugh. fOr1MgrpwingdCinarid~bitcoiisumers. · · · ··

. ... . .~ ..: .

.!()ne probablo:disadvantaae af1kis synCbrooiZed·supply:of

CIIl're.l'lt through 1be Luzon Grid is in c:ase of povver plant or ··trtmsJnission line·fiW.ute or bteak,dawn~ In such a·we, bJack ··outntaYbefeltthro\Jahouttho c:utiresupplyco~.area. · ·'

• . • • \ ! : • • . •

###### .. ·At preseut tJ.e ~ two..$yStCihS.being a4opted m·the ser-

. vice of.electricity;theyare: . . . ·

/ ..

.1.··'The LinetoLineservicebythe Meralco ·~.. The Mult;i-GrOUDd system-~Ythe Elec¢c.~·

·: Thc·~e to~ serVice has ·~.eniaged-~o~..~f::ns/2.30 volt$, w~le.~ Ill~groundsystCmoftbeC1ectric ~~es ~ • -eOp:ged vo- of230 Volts oDly~ 230/0 whiChlllea,ils

.oDly.pne~:Mie i~ WryiDg \rohag~ aud.~ .Other v4U4..,Is

~.is~ovol~. . /.:.:. · .: .·, · ··

. -• ·Pte~ ~.this ~f ~ 1bc ·Multi-Qrcnm.cl ~used

..bY· no ·less. ... thai1...120·cleetric.. ~~· ··· · ·.'in---the ·~.Y'..·· ·· toda . ·The actUal..CQDStruction of.the 7.62113 Kv. diStributiQD ~jn-

cludmg the.materials requind'for ready 'refe:tCnCC ofthe qi~ electricians and linemen inthe field ofconstrUctiOn. .

216 . .

![image 460](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile460.png)

![image 461](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile461.png)

Thedistribution~..·.~011.., . is'divi&,d'intOibree ·..... .... . .... .PaitS·:. ...

- 1•. Construdi. Qn,O,. fthe, _;~.....:bUJ:I'-ll •.......:'40J1 LinC.; :·'.. , "·:·:·-.i ''·...' ' • a. sqp.e,Ph8sC ;; .·... ·· ..

··.·:··:.·b. 1\vqP.base ·;·•:·-:,

c: •·'thn:ePhase

- 2. 'JlW··OOreremAs~liesoftheDistributioll~

. a. .Priinaiy ...· .:•

' b:·s~·

.... c.. · ~·-· ·· .'

- 3.. PtotcCtiOti~the~and~ ..,. .·. ....,


'..···.....·.·....·..·.:a,b. :'t~1·Ftise'htm.CutDUtAmster' ·.. ·./ ':•. ..·..

###### ••~;· -~·:~:: H '.:.·. •· 0

d. ·.VoltageReplatorand Capacitor. . .. ,·:

###### ..·· . · ·e;·:Transfonnett: · ··" ...:

![image 462](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile462.png)

.~ '.

·.. .·:,

: .:··... ... .··~.

![image 463](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile463.png)

.·. :. ::.·· . ·:; : . . . .

. . . ......... ...' {:

![image 464](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile464.png)

. FIGUREU-A. ·· ..·~. .' .·:. ~.. : '•...:

![image 465](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile465.png)

![image 466](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile466.png)

. STANDARDALP.IIAJJE~CODiNG J'01lMA'IUW.SUSIDBY ALL JtLECI'RIC COOP:ERAnvES SPECIFIED BY TIU NATIONAL

JtLBCI'IlD'IC4TION ADMINISTRATION

'· ' . • ! ·. .~ •••~· ~ ' t•.:

tUm Materials Item .Materials

- a- Pinweln8UatOr ~- .Guytwx.*. .·. ...
- b- Poletoppin · tt-· GUy~···. · :
- c - Mactinebolt . . . bm -.Guy.twnble
- d. wastier ·bn- Loop~-cM:Jend
- e- B<ilt bo - kdrX_ihaclde ·
- f • Crolumuteelpin ... · : . · .bp-.. G~Mrized,nail ·


...

. .g_- Cross~ tw- Chlln..~ :

- h- Brace . ba- -~-postbolt
- i-· Can1agebolt . bt- ~:tdw. .
- j - Lag ecnW . . . . bu- ConileCtor~ ..
- k• SuspensionII"'IUator .bV • .Anrarod, ~ .


·t- Deadind~ ~f Armor'rod(air9e~ m· SUspeneion~ ,.. ·bf-2 ~ftld(df.dlle~) · n- ()cd)leninobott cc• · NiOinrtdaacf'tndasserrtly ·o- .Eyebolt ' ' · q~ · GaindYift · p- ~cc:meca- ..... a..~:ancttarandbordng a- ~ olevia(eecoridlly) em- SpcxtlnsUatcr

.t - Armor.tape cr- A!Vebracket"

u- Guydlnl' cu - WOodbrace . .

.. v.. GUyattachmat da - Bracket

yX•-· AndlorGuywnrod .. en-cl - TnNformarPipeispacertnoket · z- ~ ·· · .· '··· ·, cl- Deed.ndaeMc&· ·

###### · aa• Eyenut . ea- Polttplf*.Aator _. .

- ab- eyerut'INatl(e.t)lle , . . .. et~.:.. Blactetrotpost•-i~
- ac -·Braca (lidlamdligonal) ec·- Bracket,offset,ntUtrallnaWitor 88 - -~ngarrester . ak -. Loc:knUt . . ..


sf• FUllCl..lfiDUt .. .· fO~ Tranafom•MCOndarybrdet ag- ·GrcxniWira ftc- Extension.bracketL-tp aP Groundrod . fc- ~Ailecor•~- ·.· ·

-~ •·. Gnuldrod~ . ,. gc. CorlCUt. _al- stapiegroood~ -gc:t • Shpa

ge- ~- .,- Transf«mar 8p • Hbl.llrie dMip .. .. lib• MeWbOx, meterandtest block aq. .lrnper.iand!aids ..,; .Regulator, -typeat . Guy~ . ed- Clmnthl..rotmlr

.ax- CUbJt~(cor'lillnation}.. ak - By.pasaawltc:tl

ti)• BfD. lidearmY8l1lcalangle ,_·_tw.- Tief,ft ·

' be.~..~·· · ·· ···· ..''···

218

![image 467](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile467.png)

###### · ELECTRICAL.LAYOOT..AND ES~:

###### -·:.

·.!\·· ........ •.

. -·.

. -:.. .

219 .

![image 468](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile468.png)

###### ELECTJUCAL.LAYOUT AND ESTIMATE

![image 469](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile469.png)

POLE TOP PIN ASSEMBLY ..

![image 470](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile470.png)

~---

I

I I

l

I

I

I 1.

###### ::~·:.1

.J .I

l.

###### •

ELEVATION SlOE VIEW

FIGURE 11·1

. .

..U2/1UKY. PRIMARYSINGU!PHASE 0° TOe0ANGLE

. 'Item Materials Quanl!ty Item

![image 471](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile471.png)

- a • Pin lriN!ta' 1 TW· Tl8.. 18'
- b• 20" Poleteppin
- c• 618"X8~Machinebolts
- d• 3/16" x2%-1311&" hole washet bv. 1Almorrod (singte ~ "Cohductor Acc.ssorles


- 1 ek • 5.8'tocmut 2
- 2 bs• 8"Si.upsetbolt 1
- 3 em- .1 %"cia.gY)0\'8spool lnsulataf 1 2.


![image 472](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile472.png)

.DISTRIBUT. . .(ON LINE CONS'fiWCnON.·. . ..,·,' ".·.· .. :

. ___;_;~·---

![image 473](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile473.png)

###### ••

. 't .

###### . . . I I• . ' .

'cl .

###### . .,.1 .

. . I I f .

I I . ·

I I

··. ~l~~ ..

-~-- ---~

' I I . . . .

If I lll•al'l..

I I I i I

###### 1I I'I

It I

###### 1I.I'I

I I I J I

###### '11I 1

I, I .

'I'I •I

###### ttJ.r '

'E.!.EVATION.

SIDE VIEW

. ,, '

FIGURE 11·2

·.1~12/13.2KV~PRJ~ARY,~PHAsE0°TO1°AHG&i! .

DOUILE-PRIMARY SUPPORT

|![image 474](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile474.png)<br><br>Quanti ·|·Item Matirials· . Quanti|
|---|---|
|![image 475](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile475.png)|. . .. •.:<br><br>crri-'1 %"da.x 1%"flipe $plQ!I' 1 d • .%"da. X11'•pipe.spacer ;·: ..2 ilk• 5/ff Locknut .. ... 2<br><br>I:N·f hmorrad.(sm;t~· 1. I:N-2 Annotrod(~support)": 1|


![image 476](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile476.png)

221

![image 477](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile477.png)

![image 478](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile478.png)

>:·f:l, I .

###### ./:.1'': ··'

l··~H.w.l

![image 479](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile479.png)

~ ·I '

~--' .

![image 480](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile480.png)

.· . ·:· I d•··c:m

###### ..·\ : \

.h\' .\ >\. \ .

Posit!an ofguy

###### . \J.\ \.

cin

ell. I

I

I

TOP VIEW

I

I I I

I l

<II£1-·

###### I:I.:I

b

I I

###### --.+:,·-' I

I 1

' .

I I

t+J

e

ELEVATION

POLE TOP PIN ASSEMBLY

FIGURE 11.:1

·.. ..: ··.. ·

7.82/13.2 KV. SINGLE PHASE DOUBU PRIMARY SUpPoRT

MAXfMUM TRANs\IER8E·LOADIMJ.22rlCG.. (HO LBs,}PER:.PIN

. · 1°T030~.MAXJMUJ.fANGL£ ,

: . .

•' ·' :

·ilari Mateiiais

![image 481](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile481.png)

.. .,.

a- PinWtiiiU.b ,2 dl• Bllcket 1 cLj •- 5l8"20"PoleX·1a'topMae.lljnepin bolts . .•22 dek •• W.%"cla.lodcnutl..Gr.vcMIp~·~. ·. .· .42

- c- fi8"XW~botts=. 2 tw-1 MT!crrod~sUAIOf1r; 1·
- d- l'Wx2~·1l'16Holewasher 3 ' b\i-2 Armal't!d(docllle~ · 1 an• 1%"Grotwe·~1nsulator ·· 1 ·tw· Ti•v.ve- · · .. 24'.


• Conductoraccessotfes

![image 482](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile482.png)

![image 483](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile483.png)

##### .... '.·..~·..__.;'

![image 484](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile484.png)

###### - ~

\

'.\

'\.

' I

·: .. :

TOP VIEW

###### ,.....,j.l

. /'-...

.. I

###### ~ --

\ .

###### \

\

\

. ELEVATION

·SECTION X-X

.·,' ..

FIGURE ,1-4 ·

· 7.12/1S.2 KV. PRIMARY, SINGL! PtiASE10°TO10°ANCJLE

·Q1.lantit)' · ltam· :t.tatitria&·.. ·· • Qu~ntity

![image 485](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile485.png)

2. em • 1%" dla!JWiespoollnaUtator · 1 2 bo •· Aitcbcnhadde, ,: . . 1 2 ek.. ·518"lod<nuts : .' . . . 2 1 _tw~ Tiewire• .8' 1 bY • ,6nn(rrod(mglt~· 2

.,'·d • 2%"X~1.8" Hole Wlisher' k•·Suspenslotfftulldor · o• 518"X9"Eyebolt m• Suspensioni:limp s .·.Secondaryswingl~ clevis

• ConductorAc:ceason.s

![image 486](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile486.png)

###### , £~~CT~~CAL.~Al'OUT AND ESTIMATE

·'

![image 487](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile487.png)

![image 488](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile488.png)

.TOP ViEW.

![image 489](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile489.png)

. ;

FRONT VIEW

Pt.AN

FIGURE 11.-CS

7.12/13.2 KV. PRIMARY, SJNG\.E PHAsE 10°TO 80° ANGLE

|Mataials QuantitY|![image 490](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile490.png)<br><br>Item · Materials|
|---|---|
|![image 491](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile491.png)<br><br>·|.• •,|


###### .•COnductorAoe.$so#M

![image 492](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile492.png)

![image 493](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile493.png)

·'···...

. •' ·• :.. . . .

![image 494](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile494.png)

---~.·· . ~.--

··.~-~~--~· ···:' · .

. . .11

###### TOPW!W

###### -;

TC?,P,~EW

,.·'.. .•· .~ .

... ··~·

![image 495](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile495.png)

• i• .

F~ONTVIEW $~CtlON X-X

FIGURE11~

. 7.12/1UKV.PRIMARV,SINGU!PHASE~END(It'ING\.el ." ..

. '

Materia~~ Quantity ltlrn Ma~ Quantity

![image 496](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile496.png)

;.

![image 497](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile497.png)

![image 498](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile498.png)

![image 499](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile499.png)

## . :..

![image 500](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile500.png)

![image 501](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile501.png)

,··.

. .·..·

![image 502](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile502.png)

###### .•

·::.-r~ ..

FRONT VIEW . FRONT VIEW

FIGURE 11-7 7.82/13.2 KV. PRIMARY, SINGLE PHASE TAP

No. Requi'ed

A 8 c

Item Materials

.d- i %"x2%"Xl/16",13f11r Hole washer k. su~ lnstllab o• 51~xrequiredJeng1flEye boll p· C~conneetors . .

2 2 0 2 2 2 2'-9" 2~-9· 1'-18" 2 2 2

aa• 5/ffEyenut aq • .1\mperSandleads (as~ · ·.. • ' bo·· ~horsh~ · bv·.~·.Annorroo·.t,.,nm...·

- 0 .1 3 Q 1 1
- 1 ... 1 .1.
- 2 2. 0 1 .. ' 1 1 1 1 1


:. ek, 518"locknuts ...". ·

r

.._. •· Hotline~ ..

I -· Dead '"d d~. . .· . s~ .~8\WtgngcleviS ·. · an· 1WCia:~espoolinsulator · bn~ Dead endloOP~ · ·

.1 .1 1

- 1 1 ~
- 2 2 .2 1' r- '1'


. t• Anncir tape• .

• Conductor~

22B

![image 503](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile503.png)

. .

DISTIWltmON. .. . . .,. . LINE CONSTRUCTJON. .; : : ~.:. . .

~­ .,I

. I

I

-~~-

###### -~~

TOP VIEW

. TOP VIEW . ap \

. .. \

![image 504](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile504.png)

![image 505](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile505.png)

###### •

Top8adclll btueedlil-at

TIPPinG~Aiel .

' '.,.

,• ~

·.~tQURE. .11-1 .

7.62113.2... . .KY;~-IIlYSINGLE:P.KASE'l'AP

··~'-'~...": : _:-.'-': . ... .

. )I'~ • • No.Reauied

Item Materials . A 8

...

a - Pin typeInsulator ·...... d• insulalnr 2%"x2%"x311r,:.Holediameter k• suspension 1nsurator •··· ·

- 1
- 2


0

- 0 ,2

- 0 2 2.
- 1'


- 1 .


.2

- 1
- 2 2


·b • 20" Pole top pin .i

p. Compressionconnector~. t. ~: ·. u • 518"diameterEyenut

. ... . ~

.... . J\111*S'Iimf:ieadl{a~ l- hwnortape* .. . . .. •••

- 1~ t
- 2 2


. 'tiv • Armor rod~ " . .. C:• 518"X9"Machineboll ...

.....

.ek • Mr.locknuts . ~~ . ..

.1:. ·.·

ap • 't-totbclamp · · . ··.:'•. ·,

'•. '1

' . 1 1 '

1·

I· Deadend~ ·. .

em.·'1wciarnetefft>ovesPoQ1i'lilulator

- 1'.
- 2' 1


###### . 2 ·..J

bn· Deacf'end~dlr\1) · '·

s . sfJco swi . clevis

. . 1

. ··~ .

![image 506](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile506.png)

• ConductorAccessories

227.

![image 507](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile507.png)

![image 508](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile508.png)

![image 509](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile509.png)

. •' ·:

![image 510](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile510.png)

SlOE VIEW

...'..-~. -~.--. ~...-. .

###### ..,.._ .... .. =-·..:.......,.·

. ..ins-em •.em bn

TOP VII;W

FIGURE11..

7.32/1U'KV.PRIMARY.SINGLE PHASI!veRTICALoEAOENo.(DOUBLE)

Jtem · Manis Quantity , Hem Quantity.

![image 511](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile511.png)

![image 512](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile512.png)

. ..;. .

![image 513](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile513.png)

··.zza

\.

![image 514](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile514.png)

![image 515](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile515.png)

![image 516](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile516.png)

TOP VIEW

. ··~·.<•, :;

15

....~~--- - .•+-~--..scm. 11l'

..., :•.. .,... •.....

1,,.;,, • .

· . .•. .

.··::..,

![image 517](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile517.png)

FONT VIEW

###### . ·.

. ." ~

Frduiti 11,;,10

··i. 7.t2 /1$.2 KV. SWC3LE PHASE, CROSS-ARM CONSTRUCTION,

( DEADEND SINGLE)

: lwn . .. . .Quantity.. Item

![image 518](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile518.png)

![image 519](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile519.png)

· d· ~16"x2~·1l'16.Holewas1W 10 ·. t · Secondlry.awi!'iglngclt.vll'·. 1

. g. l/1/2")( 4%)(8'.ero..m. .2. cu• -28" WoodbrlclfJ. .·.• . . . . 4

·J•t·.·%"~Xxo4"4~·CaniageLagetftW boitJ · .42'·.:bnem~·:1o.cf~d&.:F.JQVtlttldloq).,..,apodl.loslllafDr:,.. 21

· K• Suspnion~ . . 2, ek • 518"locknuts ;. · 8 · I· Oeadenddlr{lp . 1 ek .... 318"LoQsnuts. · 4

..n• W x18"DcUlle8l1llingbolt 3 t• ArmortaPe • . · 12" u·. Wetenut 2.

•ConductoiAt:ceJsorlet

229

![image 520](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile520.png)

ELECTRIC:~~.LAYQUT-AND.ESTIMA'J'E

![image 521](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile521.png)

..-...

·~;

###### .l ..J :I,.l,'.f ·.

###### w..__I,

I.

1I,ll

![image 522](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile522.png)

I

I I' . I .

I.

I

f ...

FRONT'VIEW

###### . .Guy

TOP VIEW

FIGu~ 11.-11

UZ'/13.2 KV. SINGLE PHASE CROS~M CONSTRUCTION

(~~LE)

.Item .· · ~ ·

![image 523](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile523.png)

. d- ~16".x2%"-U'16" Holewasher 10 .p_;_CCJrllll'assionconnector · . 1

· .g-.3%"x4% xt=cros.m 2· aa~·· .5/B"Eyenut 4

·W··28"Woodbnlee 4.. · aq- ~(asreqlli'ed)

_i • W:t4%"'~bolt · 4 ··ek- ·w·Locknuts . . -~ 8

###### :· j• %"X4"lagSC'It'eW :.. ·.2. ek • 318"Locknuts ·.:. ·' 4 · k- ~....... . ·4 . an- 1W dla;,oovespOci4insUator 2

n• &S"x 18"'DcUfellirmingbOit 3 ap- Hotrtneelan1) .. 1 1-.Dead endc:tan.,' ." · 2 tw • Armorrod~~ · · 1 s· Secondary~clevis ··•2 t• Almertape • ·'' 24"

tlf\- loqHieacklnd~ . 4 · lw- .Tiewn• · 40'

*CondUctorAc<:e$sodes ·

![image 524](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile524.png)

![image 525](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile525.png)

![image 526](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile526.png)

I

I I

###### ! I

I: r·I~

###### ..

I l

FRONT VIEW

![image 527](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile527.png)

TOPVICW

FIGURE11·U U111UW..8JNCill.EPMAt2 CROetWlMCONSlRUCTION

DOUBU!LINI!ARM

|Item . . Materiaft ., QuMity|![image 528](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile528.png)<br><br>Item .. Mallrials .·.|
|---|---|
|1 • Pin.lnS\IIatoJ 4 d. 3M'd %. WaeMr . 1()<br><br>, • &'8"x 10"x%"Colslrm..pin 4<br><br>·g. 3%"x4%~_xrcn-m 2<br><br>cu- 28"'Wood:blw:lt 4 t• air'·X4WC8TtagBballs· 4|j - %"'x4•t.ag.screw 2<br><br>n- Mrx1S'~arrnbolt :,... -~<br><br>ek. 5llr.~ . . 1.0<br><br>ek· 3M1~ '4<br><br>tw-2 ~roeS. . 2<br><br>tw.·r..ww. · ·32"|


###### .

![image 529](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile529.png)

. 231

I'

![image 530](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile530.png)

ELECTRJC~.L4YOYTA~DEB.'fiMATE

![image 531](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile531.png)

· FRONT VIEW

![image 532](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile532.png)

·TOP VIEW

###### FIGURE11~1S

U~/1UI(\I;.SINGLE'PHASEcRossARMCONS.TRIJCTIOIN

· ·SINGU UHARM

![image 533](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile533.png)

![image 534](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile534.png)

![image 535](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile535.png)

###### ... .

:·a-Piltypelnstlla!Xt ·· e-5Wx12"Mai:tiiMbolt

2 ·J- Wx4•tagscrew

.1 ·2

:t1 .·:·ekcU -:.: 28"Mrlocl<nuta'Woodlncie . .· ·.

::(ff.'. 5/ffx10%."~staelpin3.116"X2W-13116'Hofe... g- 3%"x4%"x8'CroStinn. ··· · ·1·- l/8"X4%"Caniagebolls ·..·.

- 1

·2

- 2


..2 . ek • 318"lackriut

' '1 . .tw-. Annorrod(si9eIIPt)•.

·2 . ' ~- Teewire•

16'

. . ~.."

•ConductorA.cces$odes

![image 536](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile536.png)

..•D~TRIBUTIQN LIN~COty~T.RUCTiq1'!f.

![image 537](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile537.png)

![image 538](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile538.png)

###### . ~

:l: d4k

.·.Hk J· :~ · ·.Hi< 1!<;4

I..,.,I .

1, . I I

. 'I

: I .

: ·' A ,J:

###### . 'IIt· I

'I

I,.~

. 1.·1

c

Hk~ll

I .1

~· ·~

• •.1 II

###### ~

·~

. •(·•

FRONT VIEW

SIDE VIEW SlOE VIEW .

###### ..

FlGUR£.1144 ·

ua11uKV.PRiMARY,•~PHAie $IDEARMTANGE.Nr

ltein . Mataials

Quantity .Hilm ... Matsrials.· .Quantify .A B ..A .B

![image 539](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile539.png)

·c• wa-x1rMactirnebolt · · 1 o

c· W·'x 10" Machlneboit f 2

.d. 131$"x9ns-Holtwastier 2 ·e . f• 5/8'X10~C.r.ntstsefpill 2 4

J~ Wx4"~8eteW · · 1 .2

ek • %"-Lod<itlifi . 2 .4

b\1~ Nrrlxrodslnfe~~. 2 0

bv-2 kmorrodcb&~ .o .2

· *C«<ductor AccesS..· ·

![image 540](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile540.png)

![image 541](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile541.png)

![image 542](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile542.png)

###### . '

- I

t I I

- II,! l~


FRONTVIEW ·

![image 543](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile543.png)

TOP VIEW

FIGUR£11-11

7,82/13.2 KV. SINGLEPHAsECROSSARM eONSRUCTION

. . SIJ,IGL.e PHASE, ~.UNCTIQNAT0~ T0_11°

![image 544](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile544.png)

·· ~ ·

![image 545](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile545.png)

![image 546](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile546.png)

..·..

![image 547](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile547.png)

·..

![image 548](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile548.png)

###### ELEC:J'RIC.A.L LAYOUT AND ES~TFI

235

![image 549](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile549.png)

.'EL£CTRJCAL LAYOUT AND ESTlMA:TE

###### ..

10

![image 550](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile550.png)

~ern. ~ .cu

............\·~tk:

PolllanofM If II I

. ....

###### . I I\-~IM .

![image 551](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile551.png)

pi aft.

###### ud /.; :. '.

.•• l: C•cl

-~ ,

I" ,,,·.: .·;:

!__.:..... . I

I

.. I' I

###### __.,;._. ....~·I '----~

.FRONT VIEW

. I I b1

###### . 4J.

I I I

SIDE VIEW

FIGURE'11-1C

7.t2/1U KV. TWO PHASE CROSSARM CONSTRUCTION 0°.TO 5°ANGLE SINGLE PRIMARY SUPPORT

Item ..Materials Quantity · Item · Materials Quantity · a· Pintype_insulator 2 ek •.5/lrLocknuts . 1

c· 518"X.14"Machinebolt f I• 5/B"x4~· Csrriage bolt .. 2 d• ~16"X2'//•13116" HoleWasher 3 b.s • 10' Sir9& upsetbolt' 1 f- 518"x 10'A"Crossawrnsteel pin . 2 ·. j- 212"x4"-Lagscrew 1 g- 3%"x4%"x~Crosswm · ·1 em .- 1'A" cia. IJ'OOV8spoolinsulator 1

·cu·- 28" Woodbrace 2 · bv-1 ·Aimorrodsingle~~• 3 ek - 3M' Locknuts · 2 .tw- ·T1a 11\te·• 24'·

"'Conductor Accessories

·i

![image 552](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile552.png)

, '

![image 553](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile553.png)

![image 554](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile554.png)

n-cr-1111 ,..

. '

80ctll ........_

###### 1. Politi~.:;.~ ~·~ I j c:u

i. ••

~ rl1 ·

d--;,'l'a1< 'Ij --

-d~~

lIl!l'........_illem

0·.1 · ,.

·~1·1

. ' j ' II :~:·

~i~ ... .\ .. .. :1

··.,;., . ' ·. .'~ -. .

.:.~-:. '•... . .

I I

I

I I

I

I

fRONT VIEW

' I

I ,

·.~=tJ

I'J 1I.

SlOE VIEW

,,:.· .. f=IGURE 1M7

![image 555](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile555.png)

. '·

Item.' Material$ ..

a~ntiiy 11am

·Quantity .

![image 556](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile556.png)

a• Pint')P.e!nsU!atcr 4 f· %"x4".Lag~:: .. ·2

d- 3116"x2~~-13(16Hole'wnhli .11 n- 518"x20"~Jearmingbolt, . ~

o·f. ~&rxto%"Ctoss.MMI~.3.%·x~~·xs'.Ciwsa!'m ; •2 ·em·bs- 1D~Sjf9e1'.4da.~e~l~ut~..~bolt :.. ·.-... 11 c\1 • 28"Wciodbt8oe ·.: . .C bv-1 Aim« rOd single~~ . · 1 ek- ~t.oc:kni.!fs· · .. · ,. bv-2 Alm«roddo~Alfe~* ... 2 ek~ 518"locknuts 10 iw• Tiewre• 40' I •. 3RrX4W' carriage bolts 4

•conduciorAccassories

237.

![image 557](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile557.png)

ELEcrRICALLAYOVTAND...UTIMATE.

![image 558](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile558.png)

•

r

· FftONT VIEW TOP VIEW

F~11·11.

7.U/t3.21WOPHAHCR08aARMCONSTRUCTION

OOUBLEPUAARY~.MAX. TRANSVERSE

....,._,..._,..~.m,.o·u..u.M~MG&.a

: . .. . ' . .· ·.

![image 559](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile559.png)

![image 560](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile560.png)

###### •· 'Pilp__. .. A.

![image 561](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile561.png)

C· W'xiO" ......Dal . 1 d· a'tfdW~tMf'H*..,. 4 f- s.'S"x1o·%" ~..,,. ~ g. 3·%'x.4%"•~~ ·. 2 cu - .21"WocMf..... . . ..4 tk· ...... ~ lk• .w lodcnuts 11

![image 562](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile562.png)

238

![image 563](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile563.png)

###### ·DISTRJBUTION·LINE CONSTRUCTION

22Jem.o·d-e1t .~t'l~· ·. .m . .

. I

r

1

. o·d-lk ~·m 1

-,.-"4-·- . ---

###### -.......... ....+- .•

..san.! 't.11tjl .ll!l·~tt .·

.·Guy./ t ·\.>~ \•·

--~...,~~.. .

. j___~!..L.:..__ .

.'bo . \

· I I'- .. .

120lan. . ! : ·l'olltionofguy

\

. I j • .

I

I I . m

TOP VIEW

·rt·-~-~

###### l 45an. 11!

iA'..::.W'!•;-

###### 120tan.r'~! ~ 1

![image 564](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile564.png)

. I j

I l •

o-d-llk-~~--­/.11I!1I ........._em

I I

l j

FRONT VIEW

SECTION X-X

· .FGJRE11•tl · ·

.7.12/12.2KY.'J'WoJePHAse.0 TOHVEimCAL0 AHGLE CONSTRUCTION·

. . .

![image 565](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile565.png)

###### . Q~ ltem .Materials

![image 566](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile566.png)

. . .

d• 3116"X2%"-1atf5"licillewasher 3 an- P$'dia.goQVespool~b- 1

. k- Suspension~ . 4 bo- Ai1cflor ~ 2

m·Suspeasjon- 2 bv~1 Arm«fl)d(single~* 3

o- 518'x10"Eyebolt 3 ek • 518"l..ocknuts · .3

s• Secondlly~·dtvi$ 1 tw- Tie v.Ye •.. ·· · · · 8'

•CCtJducl.orAcce$$Dttes

•2.39

![image 567](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile567.png)

ELECTRICAL LAYOUT AND ESTIMATE

![image 568](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile568.png)

SECTIONY-Y SECTION X-X

FIGURE 11-20

![image 569](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile569.png)

Item . .Material$ ·Uuintlty Item Materials d~ 3116"x2%"·1316"Holewash« 6. em~ _1 %" cia.IJ'OOY8SpOolinSulaklr 2

![image 570](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile570.png)

.· k • SUspensioninstiatoi' 8 bn~ Qeadendloq:i'clamp ···~ .4 o- SA.rx10"Eyebolt . 6. bo- Anc:Mr~e 2 o• Sitx8"Eyebot .. 2 ek~ 5irrtocknutS · 6

· p• Compressioneonnecta'$ 2 ap- HoJ!Ine • . 2

. . aa- 5/B"Eyenut · · . 2 ·1 • Oeadtnd.,. 4

aq • Liadsandj~(MII1JICII*ed) bv· Mna'rod(taPping} • .2 s- SecondafySIM'ngingclevis' 2· t - Amlortype.. . .2'

![image 571](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile571.png)

240

![image 572](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile572.png)

~· DISTRIBUTION LINE CONSTRUC'i'ION

![image 573](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile573.png)

FRON.T VIEW .

![image 574](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile574.png)

###### I

._._

l .

:

. a. I

TOP VIEW

FIGURE:~1-21

7..82/13.2 KV. TWO PHASE CROSSARM CONSTRUCTION

. SINGLE UNE ARM •··....

|Item Matarials ·Quantity|·Item · Materials . · Quantity|
|---|---|
|a~ Pin~insul&klr .3. · C•· 5f8"X10"~bolt 1 c~ %"X frMac:hi1ebolt 2 .<br><br>c •· 518"X14" Mal:t!IMIbolt 1 d- 3116"X2%"X tY16Holewasher 3 d• 1318"dla. x9110 Holetd. washer 2 f. 618"x10¥/Crosslrm~pin 3|g• 3%"X31//X10'Crosnlm 1<br><br>cu ~ so~ Spanwoodbrace. .,1<br><br>ek • W locknUt 2<br><br>ek • 5f8"Locknut 2<br><br>bv-1 ArmQrf'Od{sif9e~)" ·. 3.<br><br>tw- Tie\WJ*· · ·· 24'|


###### .

·• CondUctorAcces.todN

_·. 241

![image 575](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile575.png)

ELECTRICAL LAYOUT AND;ESTIMATE

' . ' . : ' . '

--orb--.

![image 576](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile576.png)

###### . d4k·~--:ll .

.~-,.,. . .

. .·. 'I ,..-1111

![image 577](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile577.png)

...

###### ,;.,.,.

###### I: I

Ill'I

I I I

11&--w

###### ,,.1,.~.

1 11

It I

1,,,1

~ I l

I: I

II.

###### .....,II l.

'f I I

II o-d

I

I

I .

I I I j

###### FRONT .VIEW

###### U:J

SIDE VIEW f,t211UKY.1'WOPHASE SIDE ARMS coNSTRUCTION FOR SINGLE ANDDOU8t..E PRIMARY SUPPORTS

![image 578](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile578.png)

. . .

|![image 579](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile579.png)<br><br>111m|No. Required<br><br>A B|
|---|---|
|a- Pin~insUator .<br><br>c • Wx 14~·Machineballs<br><br>c - %~X6" Maichinebolts<br><br>C• %" X10"Machine bolts d· 2%"x2%"-3116"hole-scpnwashar. d- 13f8'1--x9116":tiOie:I'QIRtlllllher<br><br>f. !W'x1o%·Cn..mmelpja. ·<br><br>9• 3%".x<4%"x .8'CRlssllm #~ ~·x.c- Lagsc:rew·... :.<br><br>n- W x20"Dcdllenling~ ac • 1'W'lftiii8·3M'x7'Sideanncllgol'lllltrace tlb • 50.Side-wi:alangletrace ek - filfJ' lodcrMs . ek • %"·l.cl::km.«s<br><br>bv. Mnar.rod(~in;e~r<br><br>bv-2 Annorrod{(i)ltlie~)•<br><br>tw-.Tie......<br><br>.·;<br><br>·"<<br><br>..·.<br><br>....~·|3 62 0<br><br>2 4 1 2<br><br>4 12 ~... 6<br><br>3 e<br><br><br>.2 4<br><br>: -o.1 :24<br><br>. 1 2 C'<br><br>1 . 2<br>2 . 12.<br>3 . ·.8 . 3<br><br><br>: 3<br><br>. 7.5m. 15m.|


.

·

![image 580](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile580.png)

242

![image 581](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile581.png)

###### .. nlsTa.nnmoNLINEcoNsmucrroN

10 10 .

![image 582](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile582.png)

FRONT VIEW I l10Cift.I

###### J Saun»l~ l

###### ·t-r.r--+- ..

TOP VIEW

FIGURE 11-2'

7.12/13.2 KV. TWO PHASE CROSSARM CONSTRUCTION

SINGLE PHASE JUNCTION AT 0°TO 1°ANGLE

|Item Matl!rials Quanti|Item Materials · Q|
|---|---|
|a• Pin type lnsulata' . • 4 c• &8" x 14" Machine bolts 2 d• ~16" X2%"-13116bolewutler 5<br><br>f. w·x1o~·CJ'ossarmsteelpin 4<br>g. 3%")C4%"x8'Crossclm 2<br><br><br>cu- 2$"Wood~e · 4<br><br>ek • 318'Locltnuts 4 ek • 5l1f locknuts 2<br><br>ep • Hotftneclamp 1|bv • Anna'rod tapping * 1 bv-1 ~rod (sin~ support)" 5 tw • Tie'Nltf · 40'<br><br>. i·i· %"318'x4"lag screwX4%" Caniag&bolt · 24<br><br>p· CCllll'l'essionconnectas 4 aq • .kmpersand leads (asrequired) an : 1a;t dia. woovespool insulata" ·1 bs - ll8"x10"si•upsetbOJt . 1|


c

e

e

e

![image 583](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile583.png)

243

![image 584](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile584.png)

·', ..

·..,. .

.· .'

![image 585](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile585.png)

###### DISTRIBUTIONLINE CONSTRUCTION

![image 586](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile586.png)

![image 587](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile587.png)

FRONT VIEW

SIDE VIEW

FICURE 11·24 ..

i.U/13.2KY.THREEPHASE cROSSARMCONSTRUC·TioN

SINGL,E PRIMARYSUPPQRTAT0° TOi 0 ANG~ .

·it*n ·Materials

![image 588](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile588.png)

I• ,intjp'einldalar ~ ··I•.318'X4l,{•c.rta9ebolt .2

- b- 21rPoletcppln f · j- %"x4"\..a9~ . ·· 1 C• 518"X10"MachiMbolls 2 bs•.518"X10"Single~bolt . 1
- c- W x14"M.~jnebO!t .1 em• 1%"(II.goovespoot.fi\W!ator 1 .
- d- 3118"x.2%":..1~~holeMS!ler 5 ek· 3/S"l..od<ll.it . · · .2 ·


(• .&8"X10%"c:m-mstallpin 2 ek • 518"loCknli( . . 3 · g- 3-Wx.t%·~~~ a bv-1 ~rod{~eJqlpOff}* . .4

CU· 28"Woodtnce . 2 tw· r~e'M'e• . . ~· .

·conducto!AcceNOffes

24.5

![image 589](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile589.png)

###### ELECTRICAL LAYOUT AND ESJ'IMATE

![image 590](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile590.png)

###### ...,,

I

. 1 I

###### I:II:I

I '

I I

. ·~

I I

###### I~~· I:

~

FRONT VIEW SIDE VIEW

fiGURE.11-Zt

7,Ui13.2 KV. THREEPtiASECROSSARM CONSTRUCTION

· DOUBLE PRIMARY SUPPoRTAT0°toI"A~

ltlm · MiWials Qua Materials

. .

- a- Pin ~ ifalag 6 · bs·- W x10"single~~
- b- 20"PollIDppin .. 2 · tk• ·518"locknut ·
- c • &8"X12"M&ctlil)lbolts 2 ik• 318"l.oclcnut . .


f

, 13A

###### t Wx~~~c~~:

••

1

###### l · :-~ ~~v::=.b·

1 2 ·

.~• 3%"X4%"d'CtOs$iJm 2 <1.· ~tta:X1%"fl..SpaCer'_ r•i..%"X 4"318"x4lag%"Ga'rlagescrew bOlt 42 tw-1bv-2 Armer~rocfrod.{singlu~(dcJtble~••·

. 1

. 3 58'

n- snrx18"dCMj)leannfngbolt 3: tw-·---- .

![image 591](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile591.png)

246

![image 592](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile592.png)

###### . DISTRIBUTION LINE CONSTRUCTION;,

![image 593](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile593.png)

a

' C·d-81< I'

..;...·..____·-~/ ~-~·-r"cm~~

1

d I I ·

I I

I I I.

###### /I!

![image 594](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile594.png)

###### ~~JI 1 I

FRONT VIEW

I

I

·~Neuttal

I

I

TOP VIEW

. .

FIGURE 11-28

###### ·' 7.62113~KV.3PHAsecttos5ARMcciNsmuchtoN.

. .AT 0°TO 2° AN(3LE:(l.ARGE CONDUCTORS) ·.. ' . lfem.. ·.· Materials Quantity.. Item Materials

Quantity

- a· P.'"'lfr";'rmi!\~• lator. ··3'· · ek • 5/f!'lockni.ttS ··..: · · • 6 ·
- b - 2<1'Prikdop.~!n· 1' f- Crossarmclf~!W1ypepin -2 C• '%"X 6"Mac:ll1ne bolts '2 9• . 3%"X4%"X.$'C,mssarm · 1


c.· &8"x5"Machin&bolts 2 bs• 12" Singleupsetbo( · · 1 cc •- 518"&a·xX12"16~MIEI!IneMachineiX.lltBbolt .· 31 cu •em • oo·1%"Wood~d~.!1-oovespool· insldator· 1'.1

- d• 3116~X:2W-1~16"hOlewasher 10 bv-1 Armorr6d(sin~s!JPPbrt)* 4. · d• liS"dla. 9116"!lateroood~ 2 tw~ 'TieWire'l. · · ·· 32'


ek· Wl.ocknuts · ' ' 2 · · ·

• ConductorAccessories .

247

![image 595](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile595.png)

###### . .

###### ELECTRICAL LAYOUT AND·ESTIMATE

![image 596](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile596.png)

FRONT f;t.EVATION . TOP VIEW

FIGURE 11-27

7.12/13.2 KV.$.PHASECROSSARM CONSTRUCTION, DOUBLE

PRIMAitYa_uPPoR~.~TO~:ANGLE(LARGECONDLicTolts)

|![image 597](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile597.png)<br><br>Itan . Quanuty|Jtem Materials .. Quanllty|
|---|---|
|a. Pintypelnsulab' 6<br>b• 20"Poletlppin . 2<br><br><br>cc: -· %·518" )( 12".x6"MlctllneMachinehciltbolt 43 c: • &&"x14"Machinebolt ·2 d. l/16"X2W-13116'hOteWIJSher 13 d. 1W'cia: 9118"holerd. ~ 4<br><br>d • %"<Ia.X1%"Pipespacer 2<br><br>f • .c~stsel~pin type 4|g. 3%"x4%"x8'eross.tn 2<br><br>n• f6 x24"~~rmlngbOlt 3 cu •.80" Span woodltace 2 dll· ~et ~ 1 ek. 518"l.odinut 15 ek - %"t.oc:krM 4 .tw~1 hrr«rod(silgle~• ·1 bv-2 Nrrvxrod(dcltJie~. 3 tw- r.v.te• · 56'|


###### .

- d


![image 598](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile598.png)

248

![image 599](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile599.png)

DISTRIBUTION LINE CONSTRU~~ty

![image 600](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile600.png)

PositiOnorguy

___r.·_d~J ..._~...,:..em

c-d-lltl/1lrI •d. .

1 • •

###### II'

I I

I I I

I I I I I I

I I I

~-*-'

![image 601](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile601.png)

FRONT ELEVATION

C•d I

TOP VIEW

· FiGuRE 11;3

7.12/13.2 KV. ~.JIHASE CROSS ARM CONSTRUCTION

..2°TOco·ANGLE (i.MGECOHo~TORS) .

' ' ' ' ' • ' ' I

Materials •.QU&ntity Item . Materials . Quantity

a• Pil~ Ins~ 4 ·em • '!' cia.wooveSpoolinsulator 1

- b· ~Pol~tq,pin . . 2 · 9· 3%"x4'A·xa·eros.m 1 c• 518"x12"Machinebolts 3 eu - 60" span woodtnce.: 1 c• %"X8" Machint bolts . 2 da • Snlcket . · 1

c•518"x.14"MJdme- 2 dl·%"ella.~.f%~P.,&.......· 2

e-ws·x18"MeNnebolt 1 ek • snrLocknut . 1

- c· 5/B"xs-~-. 2 ·ek-%"toc:knut .2
- d· 3f16"X2~·13118"hole.washer 10 . bv·1 hmcrrod(single··~~ - 3 d• 1318'ell. 9J1f)'hole rd. washer 2 bV·2 Mn«!'tid(double~• 1 f• Crossari:npil~~type · 2 tw • TieMe". 40' ·*Coi'JducltxA~orles ·.


. . 24Q

![image 602](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile602.png)

ELECTIUCAL LAYOUT .AND'ESTIMATE

![image 603](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile603.png)

###### "'-.._t'· O.ek

1

118 .

###### ---':':!' !:!.~-

###### Ill.

1'1

###### :.,:

I I

I .

I I

###### I II

ltJ

·. '

FRONT ELEVATION

SlOE VIEW

###### ..

FIGURE 11~9

###### . .

1.e21u:zKV.·3;pKAsEcoNs'rituciloN oouat&PRIMARYsuPPORT MAXIMUM TRAVERS[ LOADING-221 KG.'(600 LBS) PER PIN . .. 5° TO 30° MAXIMUM'ANGLE. . ·

Item Materials Quantity Item ·.MatErials • -Quantity · .a- Pintypelnsulakil" 6 em - 3"dia. goove 5p9011n$ulator 1

- b• 20"Poletoppin·· . . ~- cu - 28"WoOd.brace· 4
- c• 518"x12"·Machinebolt ·· 2 da• Bracket · · · ' . ' 1

. c • 518"X14"Machinebolt 2 ·cl - %"cla:X·fm" Pipespacer . . 2·

- d• 3116'"X2%"· 1311e--fdeWaSher 13 . ek • 518' Loctaiuts 13 f- 518"X10%"Crossarm steel pin . 4 eJ(~ ~ LoCi<nUts .. · . 4


g- 3~"'x4:%"x.8'Crossarm · 2 · bv·1 1.\rmelf'tod(sinj#e ~·· ··· 1

i• 318"x4 %.CSrriage bolt 4 · bv-2 Almot'rod'(double s~ • 3 · j • ~· x.C: Lag sciew 2 tw • Tie wire • 56'

• ConductorAccessotfes

' 250

![image 604](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile604.png)

###### • DI~T,RIB,UTION LI~E CONSTRUCTION

![image 605](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile605.png)

g·

###### . .·.·...

·. ·•·.

TOP VIEW

![image 606](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile606.png)

1:121.scm. . . . ·. :':.e-lk .

.---..--~-,t~-;-. ·c:·d•tlk......._.'I·I NeWII

. I I . .

. . I

. !I! «~~

###### w

. . . .

F~ONT ELEVATION

FIGURE 11-30 ·

• • <..

7.82/13.2 KV. 3-PHAsE CON.STRUC'J'JONDOUBLEPRUMRV' SUPPORT. ·.MAX. TRANSVERSE LQAPING 710°LBS.JP\N 15°TO ~0° MAX. ANGLE

. Item . Materials Quantity Item. ·. MatsnaiS · · Quantity a• Pintjpeins~~tor . 6 em • 3"dla. ~oovespoolJilsdtator. 1

·c"= SIS" x12" Machine bolt . 2 e;u. oo·Span\IIOOd brace · 2 c- %" x6"Machine bolt 4 c1a- Bracket · · 1· d~· 3116"x2%"· 13116"holewasher 11 ek • 518" lodmut · 12 d• 1318"dla: x9/16:hole.rd..washer 4 ·ek • %·tOc:knUts . 4 ·

· f~ 518"X10.%•Crossarmsteel pin · 6' : bv·1 Amiorrod(sfn~supPOrt} • . f . ·9. 3%"x'4%"x10'Crossarm 2 bv-2 ArmorrOd (cbuble suptjort) • · 3 n- 518.x22"Dotimurmingbolt 3 tw • Tte wire • · · · 56'

"ConductorAccessOries·

251

![image 607](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile607.png)

###### ·..

###### ELECTRICAL LAYOUT AND.EST1MATE

![image 608](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile608.png)

TOP VIEW

![image 609](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile609.png)

I

I 1c-eil

I, I .

ek-c-ciJi ~em

###### >t··~-

1JI <Sa .

I I

I.;.J

· FRONT ELEVATION FIGURE 11.-31 . 1.12/1~.2 KV.'3-PHASE CRosSARM CONSTRUCTION. DOUBL£

PRIMARY-SUPPORT« LARGE CONDUCTOR) MAAJMUM

·' . . . .TRAVERSE.,L4ADJNG 1.000La$./ PIN · · . .... Item . Materials ,....: . , Quantity Item · Materials · Quantity

a- Pin~~ .'s da- Bracket : · 1 · c• 518"x12" Madllne,.bolls .. 2 an- 3"dia.-fpJ0/8 ~nulalor 1 c, %"X 8"Machine bob. ..·.. 4 ~U- 60"Span~brace ; 4.· 311trx2%"-13116"t\CII&Washer 19 .ek- W.l~nUt · . 19. d·~· 13Ift dl.9116"hOlerd.washer. 4 ·ek - %• LOC;Mirt 4

. f • Crosslrmsleelpin,cl~ttPe · 8 ·bv-1. ArrnPrrod(qes~• 1

g. 3%"x4-A"x 10'Crossanri . 2' ~-2 Armorrod(slng1u~)·· . 3

; - %"x·4"Lagscrew · . · 2 tw~ TteWIIJ•· 66'· n: ~x22"Ooubte arml.ngbert. 5 · ·

![image 610](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile610.png)

252 .

![image 611](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile611.png)

DISTRIBUTIONLINECONsTRUCfiON

I

I

I

![image 612](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile612.png)

. . I

###### . ·-·~.,.........._ ~~~~.

~--'itl{· · .

~ ...~ . bo "

. . \

\

###### '

TOP VIEW

![image 613](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile613.png)

'·

~ECTIONX-X

FRONT ELEVATION

FIG.URE 11~~·.

r.n11s.~KV.s.PHASEvern.CAL.CONSTRUCTION so

. fo so"ANGLE ·

0

.

item Materielll ·Quantity Item Materials ...

..

d- 3116"x2~"-1311rholewasher 4. bo. • Ancoonhacl<le. 3 k- Suspension insulata' · 6 o -. S/8" x12"Eyebolt , 4 e1t • W'Loetnut. · 4 em • 3"elia.!J'OCH.spoolinsulator.. '1.

m- Suspensionclamp . . 3 hY·1 Armorrod{silglesupport) • 4.

- •- second!ry-~cleVIs 1 tw. ne• • a·
- • CondUctorAccus~ 253 .


![image 614](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile614.png)

.E....ECTJUC~L.~\;OUT t\ND:ESliMATE

. .

![image 615](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile615.png)

![image 616](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile616.png)

··...

. ~·,., , . _~~~-· TOP VIEW

·..·· .•:·

FRONT ELEVATION

FIGURE 11-33

··7.62 f 13:2 KY. VERTICAL CONSTRucl"'oN 100TO20o ANGLE·

(LARGE CONDUCTORS ) .

. •. ~.

Item · Materials Quantity · Item Quantity

![image 617](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile617.png)

d~ 3116"x2~· x1S/16'! holewasher 8 k ~ Suspensloh insulata', .· •6

·cr - 51/T·Angle bracket .· . ef• &s·x12·clevisbolt ek - 518" locknut · bv-1 .Armor·rod {'single sl4lPOrt)

4 '

8 8

- •m ~ Suspertsion clan'lp. ·4 bo •· Anchor shackle 4'


4 :

• Conductor Accessories

![image 618](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile618.png)

###### ,

![image 619](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile619.png)

Soi.JI'Ce t ·

![image 620](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile620.png)

~:--bv

###### ..

Top Saddle may btl used in lieu ot

· TappingArmor Rod

SoureeI .

I ...; ap-bv

load

FIGURE 11-34 7~82/13.2 .KV. 3-PHASEVERTICAL CO~.TRUCTION 60o. TO 90° ANGLE

|Item · Materials · . ' . ·· Quantity..|![image 621](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile621.png)<br><br>· ·Jtem .. ·Ma!MaiS|
|---|---|
|d· ~1a,·x2~·- ~3116" hole washer<br><br>k- Suspension insulator .<br><br>.o· SB"X12" Eyebolt<br><br>o- &'S"x·1~Eya.bolt<br><br>. p · CcmpressicinCO!llleclor<br><br>ek : 5.18"Locknut ·..<br><br>ap - HotUne clamp<br>aq · J~ ( as requred)<br><br><br>,8 12<br><br>8<br><br>4<br><br>1<br><br>8<br><br>.j|bo • Anch« bracket c:m• 3" dia.-!Tf.lOVespoolinsulator<br><br>' 4<br><br>2<br><br>4<br><br>4.<br><br>aa - .518~ Eye,nut_ . . . qn ·. Dead endtQop·cl~p.... I · Dead end clamp.,, ·. ...<br><br>~ • Secondary swinQing clevis·<br><br>bv · Almor rod (tapping) • t - Armor Ia~• . :<br><br>6<br><br>.2<br><br>..3<br><br>4'|


..

--

• Conductor AcCesSOiies

255.

![image 622](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile622.png)

ELECTRICAL LAVOUT.AND ESTIMATE

. ~·rh~"t ·.

. I . -

![image 623](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile623.png)

,L .

7ft

1- . ' . . .

..-~--~ :~--~. .

·-tj]· ·-

![image 624](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile624.png)

###### ·-

120B:d·lk~'ii - .

·--1·1·~~ ~

j_ I' .

_4SOJL I J bo

~-~~T

L

###### 'I'an . .

N 1'1

###### ' ·---71··~~;;;--

###### • O•cl·t*~

FRONT ELEVATION

AGURE 11-31 ·

7.$2113.2 KV. S.PHASE VERTICAL~TRUCnoNDEADENDSINGLE Item Quantity Item Materiils' QuantitY

![image 625](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile625.png)

d• a/16"X2%•...13116" hatewaSher 4 k• SUspension Tnaulat!J' 6

aa • 518.Eyenli 2

- bn • Dead endtocp'da~ 2 ·
- bo • Anctlorst1ackle .2


I· DeadendclamP 3

. o· 518"X12" Eyebatt 4 · o• 518".x 18"Eye bolt 2

C:m -·3"<h.go0vespoolinsulator 1

ek• S/8' locknut . 4 .

s. seeonclaty8\!Anjjngclevl$ . 1

![image 626](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile626.png)

256

![image 627](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile627.png)

. .\

###### DISTRIBUTION LINE.C.ONSTRUCTION

![image 628](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile628.png)

15

![image 629](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile629.png)

I ;I l

###### .r---.~~~~-· --

X· I'I l SECTION X·X

__......,.....,___1rl'o-d

',

###### .... Guy,, .

!,.!. .

n-ct~ek .·. I d·tlk

I I,

. I .

![image 630](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile630.png)

I

###### ll,,1.-f'll..II.

FRONTVIEW

###### I.

TOPVlEW

·· FIGURE!'-11-H ·

7.82/13,2 KV,1.PHASE CROSSARM CONSTRUCTION-

• DEAD END SINGlE

Materials . Qi.Jantlty Item Materials

Quantity

IIBm

d• l'16"x..2%-.13/16"holew..sh« 11· ~ - Secondll'ySIMngingClevis 1 . g. 3%'x4%~x8'Crossarm 2 ~·· ~Eye.m.l · . . 3

1· ~·X4W'Cf,rriagabolt ~f bn • Dead.00loopClamp · 2 ·. j- ..112.x4"l.8g"~ ·2 cu- ·28"Woodtnce · 4

k, Suspen$1Qniniu!ata' 6 ek - 3m'lockn~ 4

1- Deadend~ 3 ek- shrloCknut 11

n- 518x2Z [)oq)le81'[11ngbolt 3 an - 'r d'ltl.~ spool'lnsulata' · 1. o• &8"X12" Eyebol 1 t•· Armoc'·taj)e* 2'

![image 631](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile631.png)

257

![image 632](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile632.png)

###### ELECTRICAL LAYOUT .t\ND. EST~ATE

![image 633](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile633.png)

·.SE~T10NX·X

FRONT VIEW

TOPVtEW.

FIGURE 11-37·. 7.62/13.2 KV. 3-PHASE CROSSARM CONSTRUCTION

OEAD'END DOUBLE

Materials ~Quatttity · Item ·MataiaiS . Quantity

Item

c• &a·xJ2"Machinebolt 1 ek• 618"~od<nut 12 c- ~·x6"Machinebolts 4 d• 518').C12"Eyet?olt 2 d. 3116~X~ %•-13116"holewasher 14 0. 518"X18" Eyebolt 2 d• 1.3/ffround, 9/1'6" hole wa$hilf 4 . p- Coiripress,ion connector ~ 5

em- 3"dia. rJOoVe spoelirisulatCr :·2 aa•.518"Eye nut 8

g~ 3%" x 4Wx8'Crossarin . 2 aq- Jumper andleads(as requ~

.k - Suspension in$ul8tor · . 1·2 .bo • Anchorshaclde · · 2

n. &8" x24" DoublearmingbOrt :3 : cu- 6o·Spanwoadbrace · 2 I" Dead end clamp · . · ·6 bri • Dead end loop clamp· 4 s. seeoni.tary sWingin_g.etevls' z·t· Armor• · 2·

ek.• Yt" Locknut . . ' 4

25$

![image 634](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile634.png)

'DisTRIBUTIONLINE CONSTRUCTiON

![image 635](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile635.png)

![image 636](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile636.png)

.,

###### . ,

'I

' /

###### i

.···::

',I

###### I

I

k

FRONT ELEVATION

I

I

·.•. .

. . .

TO?ViEW·

.FIGURE.11~8

..·7.62113.2J<V; 3-PHAs$ ~ROSSAAM colii$TRUCTiON

. · · DEAD END DOUBLE. ·. . · .

··.lti!m ' Materials . Ouanljty · _Item : Materials .·

Quantity

.a • Pin Typeinsulator 4 p~ Com~ession'connector . 4 c• 518•X12" Machine bolt 1 .o• &8"X18~ Eyebolt 2 c- ~·x6"Mactllnebolt ·4 aa • ·518" Eye riuf · ·· · 10 d- 3116"d%~-13116" hole washer' 18 aq- Jumper~dleai:ls(a$r~quired)

d• 13/a'da. 9116" holerd.washer 4 bo• AnchorshaC!de· ·.. . . 2 .

f . ·518~x10%"ctOss8nnsteel pin· 4 cu - 60" span~oobtaee 2 g• 3Y:.x4%;;x 10'Crossarm 2. ek• '518' LQcKflut ~ · · · 11 k• Suspension insulatpr 12 ek • Yt"locknut 4 ·

I• Dead end clamp · 6 s• Secondary swinging clevis 2

em-·3"dia. goove spool'insulator 2 . n• · 5'8" x24•Doublearming'bolt 5

. bn. Dead en<t clamp 4 t. Armor tape · ·· · 4'

. 259

![image 637](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile637.png)

ELECTRICAL I.AYOU.T AND ESTIMATE

-~

![image 638](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile638.png)

4. .

..as,_,em__....,_

.Iguy

Position or-~

FRONTVIEW

. : {

~r~

.~

TOP VIEW

SEC'riON A-A

FJG~11-38

. 7.12/13.2 KV• 3-PHASE CROSSARM ~ONSTRUCTION . DEAD END LARGE CONDUCTORS.WJTH UNBALANCED LOAD

Item. Malllrials Quantity : Item Materials Quantity. c- 518"x 12".Machine bolt ' s• Secondary S\W9ng clevis

2

· c• %~X6"Mac.IHAebolt . 4 · aa • &8" Eyenut .

f}

d· .3116"x2%~·13116" holewasher 22 aq· Jlrnpel:(as.require<l) d- 1.31&"daW1~".holetel.washer 4 bfl. Deadendioq>ctamp g. 3%"x4%"x·8'.~ 3 bo· Anct\Orshlaue . .

###### • 24

k• Suspensioni~~tor ·12 .em•3"ditt.!JOOVespoolirisulalor

2

- n• 518"x26" d(d)learming belt 5 cu • 6a'span~bl'ace 0 • &8"X12"Syebolt. . 2 ek • %"L.oc*nut.. .
- o• &s~x 18" Eyenut 2 . ek. 518'locknut · p. c~COMector .. 4 t~ Nm«tape I· Dead end cramp 6


2

4

14.

4'

260.

![image 639](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile639.png)

• .. .

###### DISTRIBVTION LINE CONSTRUC110N

1ct

![image 640](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile640.png)

###### ..

f .

###### f!E~~$~$=.:$;~=$!~.

![image 641](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile641.png)

FRONTVIEw . TOP VIEW

FIGURE 11·40

7..8.2/1UKV. 3~E CROSSARM CONSTRUCTION

. · DOUBLEUNE ARM

Item . M.... Quantity Item Matetills · Quantity a• Pin·t;-peJniulab' · 8

n• 5ilrx2b"l:fol.tieariningbolt . 3 cu. 60"-woodbraCe . 2 tk• %" Locknut 4 ·

t · &8"x12" MaChinebolt 1

c• %"X6" Midlinebott 4 •

- c:i. ·l'1rx2w-~13116"horewashar 10
- d. 1w dia.at16"holerd.waSher 4 f. !W"x 10%"Crvsssml1eelpin 8 g~ 3'A"X4%"X 10'0roSunn 2 .


-ek.· &18"l.oc:llhilt 11

tw. Tie\Ike. 64' bv·2..Annill'rod{OOi.tlle'~ng)* 4

. ·• ConductorAccessodes . .

261

![image 642](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile642.png)

![image 643](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile643.png)

![image 644](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile644.png)

a

f

t ... - .. .

~~~~~~~

![image 645](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile645.png)

.. · ..

###### · FRONT ElEVATION TOP VIEW

... :; ·..

FIGURE 11-41 7.62/13.2 KV. S-PMASECROSSARM CONSTRUCTION Stl'fGLE UNE ARM

|![image 646](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile646.png)<br><br>. Quantity ·:|Item · Materilis Quantity|
|---|---|
|a- .Pintypek]sulator..., . 4 c• 5IB"x 12"Machine~ . :1. c• ~·Xe·Mat;hine balls. ·. 2<br><br>c- 518" x 16"Machinebolt· .·i ' ·<br>d- llt6"x2W~13116"~~wosner a·<br><br><br>d- 13/lr:<Ia.·9116: holerd.washer 2 · f •. ·518' x 10%" Crossarm steel pin 4|.f·.:. .. • •<br><br>g- 3a;:X4%"Cresslrm<br><br>cu • 60"~n ~ brac:e ·· ek -. %" ~odmuf<br><br>"\-<br><br>1<br><br>ek •·'S/K..tocknuf<br><br>·b.v.·1 MJi·or.·fod(single~*<br><br>2<br><br>2<br><br>4<br><br>tw • rse.viJre*. · 32'|


"

• CoilductorAca.essor/es ·

262

![image 647](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile647.png)

DISTRIBU.TION LINE <;ONSTRUCTION

![image 648](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile648.png)

TOP VIEW

![image 649](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile649.png)

FRONT ELEVATION

FIGURE 11-42

· 7.82/13.2 kv. 3-JlHASE CROSSARM CONS'nwcnoN

DOUB.LE UNE ARM AT 0°T011° ANGLE CONQUCTORS

|Item. . Mataria~J; QuantitY|Item . Materials ·. . .|
|---|---|
|a.· Pin~~ 8<br><br>c·- 518..xtr.M8c:blnebolt' 1 e~ %•X5"Machi~boit . 4 d· 3116"x2%"-13116 hole.washer 1&· d •. 131.8"da.W.1~hoferd.washer 4<br><br>. t.• Ctossannsteelpitdlrll'>t)<pe 8 n• 518"x'lZ'~-llmilgbolt . 5|cu9.•. 60"3%"Xspan4%"XMlOdj()'braceCrossarm. 22<br><br>ek· Wt.ocmrt : · 4.<br><br>elc - t:/8" locknut . . . . 19 tw • 'fiewire • . . . 64'<br><br>.bv-2-Almorrod(doOO!e~. ..4|


·

..

###### .

• CcnduCtorAccesstllfas..

263

![image 650](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile650.png)

###### ELECTRICAL LAl:'OVT AND ESTIMATE

![image 651](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile651.png)

TOP VIEW

![image 652](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile652.png)

. FRONi VIEW

FIGURE 11·OU · 7.12113.2 .KV. 3-PHA.SE CROSSARM CONSTRUCTioN SINGLE UNI! ARM l.ARGE'COHDOCTOitS .

!tern · ·· Materials Quantity.

![image 653](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile653.png)

c-a • 518"Pin type insula!«xs·Mllchine'bOlt · 44 gf ••·CrossaMn3¥/x4%•steelx10'pinc~ctamp~1·41 c• ~·X6"M~hineboR . 2 cu · 60"~~oc:t'tnce . : 1

c• 518"X12• Machinebolt t. ek~ Ylt.ocknut· 2· c:; SIS"x16~Machinebolt 1 .ek • 516'1~ & d· ~1~x'2·%"~13116" holewasher 11' bv·1 AI'TII«rod(sirigle~• 4·

. d• 1.318"c~~a;Me·holerd. washer 2 tw - Tre~.* · 32' · ·

· • Conductor Accessoties · ' · ·

###### . 264.

![image 654](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile654.png)

DISTRIBUTION LINE'CONSTRUcTION

![image 655](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile655.png)

![image 656](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile656.png)

.Ooek I I :

., I

1•1 ~·

. Ill

,,

I

I I I

- I I I 1 I I

IJ,:II ..

- J ; I ·


I I I'"'"f ac

I ll

###### ..'•'

t 111

I 111

If I'',,

I: I

e,.. I J'lfI .

l·j

. cHk"4-l i-

l

- j l iI

###### !J;J·

###### L-~

. SIDE ElEVATION

FRONT ELEVATION

FIGURE 11-44

7.tz'I1.U KV. 3~1! Sit~E AJ(M CONSTRUCTION FOR 81NGLE ( DOUBLE PRIMARY SUPPO.RT)

|Item .Materials .<br><br>Quantitr:<br><br>A: ·S|llem · Materials<br><br>Quantity<br><br>A B|
|---|---|
|a• Pint,'pe insulate.' .. 4 ,8 e•.%"xe·Machinebolts<br><br>I.·.· %"X4"1.agsctew. ek • wl.DCI(nut<br><br>·2 4<br><br>a1 . 2s|.c,- ~~f6'MaChiilebotts . 2<br><br>o- Wx10"&12"Machinebolts1 · 2<br><br>·.ek •tw •·fiJ8'r~ev.te*Loc:k.nt . ·· 32'2 64'12|


d· 3118~-d:Wj 13116" holet4WeWUher rd•• !.'8"1318".xdlrnetere/18" hole1Q%".Cnllllfl'nlleel·roundwasherpin · ' · IJ'· 3':%·x~*~·.en..rm . · · ft"' 518"X22" cbible tnnlngbolt

4 12

.3 f

.·,.4 &

0 •• ,. •

·.·

. . 4

'• 4 ···t 2

ec :.· 1W angle.l/1r xT dagona!'side armbrace · bb• 5IYsidearmvertiCII.Ingte btace . tw-1 Almcrrod{sin~~)* bv-2 hniorrod (cblbltsupport) • .

. •,, '.

1 2

4.

·:

4

-ConductorAccea~orles

![image 657](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile657.png)

###### ELECTRICAL LAYOVTAND ESTIMATE

![image 658](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile658.png)

TopSaddle may tie used)n lilou or

· TappilgArmor Rod

raoNTVJEW : · . TOP VIEW·

###### ... .

FlGU.RE 1~-~·

7.82/13:2KV. 3.PHASE.CRO$SARMCONSTRUCTION

SINGI:.E..PHASE JUNCTlON AT0°TO1°ANGLE

Item . · Materials Qiiantity Item ·MaterlaS

· Quantity . a· Pintype.insulat<r 5 ap. HoUine claq) 1

: . .

- b• 2lr Poletoppin 1 · 8q• ~lmdleads (asrBCJifed)
- c~ &'8"'x12"Machinebolt 2 ,;t)s. Wx1Z'singla'4*tb01t 1 · c·-. ~·x16"Machinebolt 2 ·bv· .Annorrodt~)· · . r .1
- d· ~16"x2%"-13116h~awasher 7 tw-1 An'nerrod{sln!jlesl~·tr• 8


- f•. &a·x 10WCrossann steel pin 4 cu - 28"wOodtnce··.;; 4
- g- 3~· X4%"X8'0roSsartn ·. ;2 an •·.1%"da:, gotW8~ iraJiala'1 · I•·. 318~x4~·.Carriagebolt 4 ek • Sit' LQcknut 4 · ;'• Wx4"legscrew 2 · ek• JJ8"Lqc:knut. · . . .4 .


. p~. Ccm~onconnecter 3 )W• TieWire • 48'

![image 659](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile659.png)

![image 660](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile660.png)

"DisTIUBU'l'IONLINE CONSTRUCTION '' :.·

![image 661](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile661.png)

· I ·

FRONT ELEVATION TOP VIEW

. I

FIGUJU! ~48

7.12/13.2 KV. S-PHASE CROSSARM CONSTRUCTION 1WOPHASE JUNCTION AT 0°T0..5° ANGLE

· Item . Materials Quantity Item Quantity

###### aq • Jllnpers(asrequi'ed )

- a • Pin~Insulator . 5
- b• 20" Pole toppin 1
- c • S'8"X12" Machinebolt . 2 c• W x16"Machine boll 2 d·• ~6"x2W-11116"holewasher 8 t • 518"x10%"cross.msteelpin .4 9• 3~·X4%"'X8'Cros:sarm 2 i · ~X 4~· Carriage.bqlt 4 j • %"x4"Lagwew 2 p•· Cat'pessioncxmactor 6


ap • Hotlll)e clainp . . . 2 bs • 518"x12"single~~bolt . 2 an • 1%" cia ,.oove spociliftsulau 2 cu • 28"~l:nCe 4 ej{• w l.od<nut 4: ek • 3/lr l.acknut 4 tw • Tie v.te* 56' bv • Ann«rod (tspplhg ) • . 2 bv-1 Armorrod(sin"'support) • 7

![image 662](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile662.png)

![image 663](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile663.png)

. .

. ELECI'RI(.':ALLAYOUT AND ESTIMATE

###### ..

·.·'

###### ...•

•.' I,,

... '

If

:,; \

......

•!'·

![image 664](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile664.png)

###### DISTRIBUTION LINE CONSTRUCTION

![image 665](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile665.png)

,r·,-C·d

·I ek·

·~

r

120 em.

I I d

. +~-

I I .

lI .

~c-d.

I --*--

. 1 ·.

- I · I i

..z..... ___d__.\J~.¥an:

- II·I I 'b•


###### .:I:

I

I •

I I .l

I I '·

r

I l -1

FRONT VIEW -~~_j 11

Sroe vtew 1:J.-.J. ·

FIGURE 11-47

7.32'/13.2 KV. 3-PHASE CROSSARM CONSTRUCTlON

·DOUBLE CIRCUrr SINGLE PRfMARY SUPPORT AT 0°TO 1°ANGLE (2 X ARM TYPE)

ttem Materials .No. ltilm·, · Matllrials

No.

.a- Pin ftpeinsulat« · · . · ·6 ·. c~ 518"x12"Machinebolt c• %'X6"Machine bolt . ' 2 ·c• MrX16"Machi~bolt . I• ~X4'n" Carriagebolt . 2 .j • 'h" X4"lag6Cl8W • bs- ·snrx12"single~bott ·. t tw-1 Armorrods!nge~ cu- 28"wood bra 2 w - 6d"spanv.oocHnce.- . ek-' ·~·.lodlnut. · 2 ek • W lod<oot• ek •.·5llrlorJcnut 3 tw • Tiev.i'e

.1 .

2 1

7

1. '2

56' .

d- ·2v..··x·2%~~_311irx 13116"holesquNebolts, d~ 1W dll'n~ter 9/16"haleround Vttihar · ·

&·

.' 2

- f- &s•x10%"crossam$teeipin · · g.·3Wx4J.4"x10'c:rasS.m ·
- g- 3Wx4%"x8'crosSarm .


·.: .. 6

,, '1.

. .' 1·

·.,. .,.

em - 1%" dameter~spOOl Insulator ·.

' ;

269 .

![image 666](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile666.png)

·. .

###### ELECTRICAL LAYOUT AND ESTIMATE

![image 667](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile667.png)

t20om..

eoan.

1

###### I !

~I

FRONT ELEVATION .. · SIDEVIEW

\.

F.IGURE 11·41

7.12/13.2 I(V. 3.P}:IASE CROSSARM CONSTRUCTION ·. · DOUBLE CIRCUrr. SI;NGLE PRIMARY SUPPORT AT ~

0

TO 1°

![image 668](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile668.png)

Item Matirials .

F ' Wx4~Lag·saw . 2

6.

a- Pin type i~

e."5'8"x12" Machinebolt ~:' ~· X6" Machine bolt c•·&8"x·16"Machinebolt ·

bs• 518"x14•sin~~tlolt 1 c:m. 1%"-da.IJOOYtspoollnedltDr# t Cll • 28"v.oodbirlce 4

- 1
- 2
- 3' 8 2 6 1
- 4


C:u- 6o·~~~ 1·

d· l'16".x2%"-13116"hole--

ek ;;_ %" locknut . 2 .ek • 3irLocknut .·4 ek-tw-. .n.wn•w t.GCMut· '· ·58·4·

- d • 1318"x9/16" holeroundwasher


- f • fJS"X10%"CrOssarmsteel pin 9• 31/."X4'/."X 10'ClossMn I -· 318"X4%" Cllrlagebolt


· ~

![image 669](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile669.png)

![image 670](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile670.png)

###### DISTRIBUTION LINE CONSTRUCTION·

![image 671](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile671.png)

###### FRONTVIEW · SIDEVIE;W.

·,louRE·f1~a

.t.tJ/13.2Kv.3~E·(:~MCONSTRUCTiON

DOUBLE CIRCUfTSM~· P.RIMA~YSUf'POI{TWtnf'

. OVERHEAD Net:ITRAL AT 0° TO 1°ANGLE .

l~f .Materials ··· ·· Quantity ltllm

a• Pint,'peinsu!atr'· 7 ~• l•.4"X4%"X 1(rCl'osstlm 1 b· P$1qtpin . 1 ·g· 3%"x4·~"X'8'~ 1 c• SIB"x12."Machinebolt : 2 . i· 3M-X'4%"·Cemagebolt 2 c• %•X6"MaChine bolt 2. j • %"lt4" lagSci'eW .· 1

- e •·SIB"x14"MachinebOlt ·1 cu. 28" woodlhtfi · .2 c- Wx16"Machintbblt ·2 eu- 60"spanwooobiiice .. ·· · 1 d· 3116"x2%"-1311t tiOJeMSher ,.7 ek- 518"LOcknut · ·· 5 d• 1W ella. &'16"holerd. washer 2 ek • 3/f!'Locknut 2

ek· %"ladmut' 2 bv-1 Armarod(singlesupPort)'* ·7

- f. &s"x 10"A"CrosssmSteefpin. .. .. ··s . tw-. Tlevile" 5&'


![image 672](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile672.png)

271'

![image 673](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile673.png)

###### ELECTRICAL LAYOUT.AND ESTIM~TE

![image 674](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile674.png)

FRONTVIEW . SlOE VIEW.

f;IGURE.11-10

..

. T.l%/13.2 KV.3-#.HASE~ CO~TR~TJON DOUBLE

· CIRCUIT, DOU...PRIMARY.SUPPORT AT 0.: TO 4°.ANOLE

(JX- ARM :t\'f'l; ) .

Item Materials · · .· Quantity

![image 675](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile675.png)

• • Pin~in8IJiata' ·12 bs • W~14" slilgleupset.boll 1 c• &8"x12.•Mar;hiAebolt. · 1. em •.1%"cia.IJOOVespeql~ 1 c• %"x6"M.act!ioabolt " 4 cu • 60"span'M)I)dtrace 2

- d· 3116"x2Y4-t31'18"holawuher 31 CU· 28"wocicUiace ·. · 8 d• 1-318"da<91t6~hole rd..Washer 4 .• • 1.2" Lpcknut. .· . . ~


- f • 518"X1'0%"~-pin ~2. . .ek • W LOGkAut .. . 31
- g• .3%"X4%"X to•~ · 2 ek • 3/8'LockMt 8 !l· 3%'.x4.%"xa·~ 4 · 17J-1 ~~(single~·· . 1


- I • ~X4 %"CaTiagabolt . 8 bv·2 Armortocl (OOibte~~ · 6 . n• 518"x24"doWiearming bolt 9 · tw • 111~• . . 104'


![image 676](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile676.png)

272·

![image 677](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile677.png)

DISTRIBUTION LINE CONSTRUCTION

. ..I bo • I ~I I I .

. o·d ..f.r•, 1 ~() P-~-..~ 7~ /m

###### -7t·~·~-.. . . -~~-~""'1, t..- ,·'

. :· . \ TOPVleW \\.

. \ .

###### .~!.5cnil._dt~--··.

###### .J.s•J.i~

. t-IO·d.........I11'I '.. . ..

. 52-jf"'·. Oo<HIIll.I .I ' m

1 an_-~-Vl-~ Poll4lonofCJIIY

.1l~~-

t4

###### 12¥0cmr-:-ri .

. 11, . . I . . m .·

em., . I . .

###### -~~-~

. I k .

12.0Hem,: ] ·... . · I ·.

120{-cm. : J ; ·

. I I

......~~-

-+·-~--

###### ·12ocmft.15.cm.l·;..1IITL:Polition·o-·bo~. ol~

.~t'TJJ~

m.

PoelticnofOUY1!!·

###### ./..111!~·-li--·111I I· ..--

'iJI I

(l·ek I I ·

l I .

L- ~ ' . . '

FRONT VIEW

..t=IGV- 11-11

7.12 /1U KY. :S~HASE DOUBLE CIRCUIT VERTJcAL

CONSTRUC1JlN30°TOI0°ANGLE ·

|Item ·Materials Quantify|·ttem ·.Mitteiials ·· quantity|
|---|---|
|. : .· ~<br><br>d- ~16"x2.%~·13/Wholewasher 7 k • SUSp.enskinlnsulliDr 12<br><br>o- &8"X14" Eyebolt·: T.<br><br>m-Suspension~..·lti4.... . 7|bo- AnchorsMi:kle ·· · · ' ;e·<br><br>ek • 518"locf<nut 7 bV-1 Annc:lrrdd~single~~ *. . . 7 t.v- T~ev.te'* .. 8'|


·

·

![image 678](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile678.png)

·.273

![image 679](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile679.png)

###### ELECTRICAL LAYOUT AND. ESTIMATE

![image 680](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile680.png)

.FRONT VIEW ·ToP VIEW

FIGURE 11-'2 ·

7.82/ U.2 KY. t-PMSE, DOUBL.ECIRCUlT VERTaCAL

· · : CONSTfWC~...~..TO10°ANGLE ~.

. .llant. . Materials . .Quantity .Item .Ma~ ·

· d- ~16"X2W4311Fflole.washer 14 8p· Hottmcimp

8

. k· Suspension~ ·.· · ·24 bV· Atmcx'nxt(~)*

6

. 0. ~X 14" OValeyebolt . 14 . aq- Jd'I'~C'U$te<~UWed* . ·o• SIS~x1.6'Ovaleye:boll . 8 .bo• Mcltcrshaclde.. · ek • f4'locknut .14 p • CompressioftConnecter aa:- Eyenut ..8 . I • Deadend~

8

8

. 14

![image 681](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile681.png)

274

![image 682](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile682.png)

###### DISTRIBUTION LINE CONSTRUCTION

![image 683](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile683.png)

jl •

###### .1----~--~f(·.. r I I· ·

ll&cm . cu

. . . O•d , , ~

• I, I ·

·. !1·1

~J .

FRONTVJEW TOP VIEW

. .FIGU~t1.Q. . l ·' . . .

7.12/13.2 KV. s_;,HAIE:t:Rbii.MM CONSTRUCTION · .'· DOUBLE CIRCUIT DEAD IN~ (DOUBLE 2X-ARM TYPE) .

|Item · Materials Quantity|·,.,.,.. . Materials ·· Quantity|
|---|---|
|a -. Pin type insula~ •<br><br>C• &8"X12"Macbinebolt 1·<br><br>c. %"xe·Machinebob 4<br>d- l'16"x 2%"·13118" holewesMr 30<br><br><br>d. 1318:"Ga.9116"hole.-. 4.<br><br>f• 1-SIB"X10%"CI'OSIIIm1ttlelpin 4<br>g• 3%"X 4%"X 10' Crossllm 2 g- 3%"x4Wx8'CI'olarm· 2<br><br><br>I ~ l/8"X4%"Cwrilgebolts 4'<br>J• %"x4%" Lagscrew 2 k - Suepension insulaiDr.. , · · 24 I- Deadei'ld~ 12 0 • 5/lrX18'Ovaleyebolt · 4 o - &8"x12" oYaleye bolt 1 n• W x24" doublunringbolt 8<br>|p• Compressionconnedor 7<br><br>s - Secondary~r9ngclevis 2 aa- Eya nut 17 aq• J~crleads (nrequied) ·<br><br>bn • Oeadlllidioop~ .. 4<br>bo - Anchashackle. 4<br><br><br>an · ~cia.~~lnsdator . 2 cu • 28'woodtnce- . 4 cu • 60" spanModtnce 2 ek·• %"lodutut 4 ek• 518"Lod<nut .. 17 ek- ll8"Locknut. 4<br><br>tw- TieWI'e• 32'<br><br>t • Arm« tape • ...<br>|


###### •ConductorAccessones

275

![image 684](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile684.png)

###### ELECTRICALLAYOUT.AND ESTIMATE

![image 685](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile685.png)

..-..,.__--:-~1----~~----

FRONT VIEW ·TOP VIEW

FIGURE 11-14

7.12113.2 KV. 3-PHASEcltOsaAARMCONSTRUCTION DOUBLE ·

.CIRCUIT I-PHASE TAP AT0° TO,.,ANGLE 2X..ARM TYPE

Item . ~terials · Quality . .Item . .MateriaB .. Quantity a •. Pint1Peinsulati' c• &a" x12".Mactlinebelt . . . . c• %" x8~ Machinebol c~ fNX14" Machine belt . d• 31f&"X2 W'·13116" hole\WIIher

6.. ••- 518"Eye nut 4· ·1· ·aq • ~ tJ-teads (as~

2. bn. Deadendloclp~ . 2

- 2 ' bo • . Anchof shackle . 1

17 · bs· 5JIS"x12"Sinf8.14*t~ . ·1

2a. an-an- 1rWdac1a.gorN8..JO!N8.sp!)OIInstllatljspoOlinsulab 1t 1.. C\1 • 28" wooc1braCe · e

- 3 cu -.eo·spanwoodtnce 1


., • sm·d. 1-3/B"<ia.x 1o.w9/16".holerd.--croelarmltliilpin

- g- 31//x4314:"x10'~ g- 3%"x4%"x8'erc-.m i · 318" X4 %" Carriagebolt


8 tk • %" l..ocfcnut . . . . ;

e .3 . :•«< ··~ 318"W.LOcknutl..ocknut · 11a·

- J • %•x4"liQ"screw . k:- SuapensioninSulalor · . . I• Dead end clllll' .


' 3 . ap. Hotllna,diiJl) . . 3

n·' 5/ttx24".double smlngbolt

3 t •· Almortllpe* . 1 .

###### ·o.• sm·x1r OValayebolt

- 1. bv • Annor rod (tappiilg) • 3
- 2 bv-1 Annornld(s119estPt)• 7 .


p. c~ connector

1 tw • r..wire • .. .5.6'

s· .Sicondaly~devil

![image 686](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile686.png)

216

![image 687](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile687.png)

ELECTRIICAL,LAYOUT AND ESTIMATE

277

![image 688](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile688.png)

###### ·ELECTRICAL LAVOUTAND ESTIMATE

Add Graood AtMmbfy • r.qu!Nd

![image 689](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile689.png)

. / c-d-tk

1:1 ...

FRONT VIEW

' .

FIGURE11·si

SINGLI! DOWN GUY, THROUGH BOLT TYPE .

Guy AMtmbly Unit

![image 690](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile690.png)

1/4" . . 3M .1116'

C • MJ"MactmebOlt 1 d • lf1f'X2%"-13/16'Holewash« d• 5'18"X3"X3"XU/1f'HofeCliVedwasher j • %~x4"Lagsaew p• PnllelwooveCU11Xesslonconnector · u• 3bolt.6" longguy clanll v~ GLr)laftachment y• GllfWie, SM T.-and . .

1"-8" 1'"-8" 1"-S"

- 1 . 1
- 2


1 , 2 ·2

'2l-<lrty

2L-duty 2L-clJtf

1 1 .

###### so·1

50' SO'

'ck. ,Anchcrrod~clamp . aq • J~l4.3-ehndaltlnimm aloy ek • 5m'Loc:tnut

1 1

1

5'

5' 5'

1 1

1

278

![image 691](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile691.png)

·D.ISTRIBUTlON LINE ~ONSTRUCTION .

u

![image 692](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile692.png)

·TOP VIEW OF A

I

·; !j!"'

I I

I I 1

###### // -~~'!

I I. I''

I :f!

..L ·-UL

I . II II

FRONT )flEW

Ff$1RE11-II '1,12113.2KV.SINGLEOVERHEAD GUY. THROU(JH BOLT TYPE

~uvWi'eAsser1iivUil!t

rtam · Materials I 1/4. ,. 318" . 7/16" d- l#16"X 2:%"·1l#16"Hole washer 1 ... d· Si16"xt :r -11/16"Hole ctJVedwasher · 1 1 '

y• .7stJandSMguy.,.. 70' 10' ;. 7(}~ •• 112~Thhi)le.,.eyebel 1·8'. 1-9" 1-10"' .U. 3-boltbuycarr., . 2l-d.!ty 2l-drty. 2l-drty oo- &8" 11lirlbietypeeyebolt 1-a·. · 1.:.g• 1-ut aq~ ~.##4AING3snndak.m~unalloy 5' s· .S'.

P· ~connedrlr 2' 2 2 ek~ 518'loduwt 1 1 1

279

![image 693](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile693.png)

.:ELECTIUCAL LAYOUT AND ESTIMATE

![image 694](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile694.png)

u "

###### -~... .

~~if~· ·· ..' ..

Jl.••

###### ~.··

TOP VIEW

![image 695](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile695.png)

....

serveotctip

ccinnecttoneuhlcond,uctor.

otorounctwn v

ouYGU.ARO

###### . '

FRONTVfEW ·

FIGURE11~7

7.12/13.2 KV. SINGLE DOWN'OUY, WRAPPED TYPE

.··· .. GtiVWireAssembly

Unit Item . Matel'lals '

3/fJ' 7/16" Gu.-d 1 1 I

'

C.• 3/B'x1"".Macnioet?o~t ..,

2 ' 2 ~h.~· 21Htlity :

p•. Compression CQnnector U· 6".lo~g,guyclamp,3bolt

50'.· 50'·. , 5' s··..

Y· Guyv.te.SM,:7stand ·.

ag·•, Jtmper14AWG, 3mndall.minum alloy

at •· .s· mlnln,lin1engtfiGuy~

1

bj .• J Gtrfh,bek ..

2 2

2 2·

4"X8",gauge 14Guyplate Nail, 8penny,galvanized c1~p.anchorroctbonding 518"locknut .

###### 8 : ·a ..

bl<~

bp:.

' •

·1 ·.1-

ck··

###### ek -·

1 1-

. . ..

..•....

280,

![image 696](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile696.png)

DISTRIBUTION LINE CONSTRUCTION ·..

![image 697](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile697.png)

. I

###### I ..1iI,,1

I 'I

I I II

. m

,1 !u

###### I fh

.J,·!

I Ill ·

l[

' ~

. . . . I

.

FRONJVIEW

: . FIGURE 11-11

7.12/13.2IW:SINGLE OVERHEAD GUY, WRAPPEDTYPE.

GWWre Unit

'Item M~ .318.. 7116"

c.~ 5/.8"Machine bolt p • Cofr4'lressionconnector u, Deed8ndb'GuY llhnd y• 7Shl'ld SMGuy\\;e .

..1-12"

- 1~1lr
- 2


2

..2~..7f1s·. ,...

2~

.70'

aq. ~f4AWG' 3 Slrande.dakmriumaUoy

5'.

- bj • Gllf hooK · . .. . .
- bk. 4~ X8"gauge 14 G!IYplate .


. 2 .·

. 2

2

2·

8

.8

bp • 8pennygalvaniZed nail · ek • Locknut .,

1

1

281

![image 698](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile698.png)

###### ELECTRICAL LAYOUT AND ESTIMATE

![image 699](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile699.png)

###### TOP VIEW

![image 700](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile700.png)

Connect10 Neutral

COO!llctorot

groundwlf'e

FRONTVIEW

'FtGURE11.U · ·

.7.12/132 t(V. DEAD END GUY CROSSARM CONSTRUCTION

WRAPPED TYPE .

|Item Materials . Q~ntity|. Item Materials . : Quantity|
|---|---|
|a·· .3116"x.2Y."·t31116" holn1lsher 9<br><br>n• &8"x24"doublearmingbolt · 2·· p• C«l1JresSlonconnector 4<br><br>u• liS"boll6"lo!1gGuyclamp 6 y• 7Strand SMGuyv.;re• 100' c• 518"x10"Machine bolt 1<br><br>ak • .W' locknut 8|. ~<br><br>bp ~ Penny nail gatiantzed 8 ab • &a" Tni'nbl8.!ype fl'/8nut. 2 ao • &8"x'12" Thinble type eyenut · 1 aq • J~~nper#4; 3standal. alkJj 5' a1 : Staple!J'OUf1d•e · ·1 bk• 4" X8" gaug&14QUY plate 2 bj • Guy hook J · 2|


.

282

![image 701](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile701.png)

DISTRIBUTION·.LINE CONST~lJCTJON .

![image 702](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile702.png)

# ·I

###### ' . .

~-

FIGURE 11-6o

7.12113.2 KY. DOUBLE DOWN GUY

..GtrtWreAssemblYUnit 3/P: 7/16"

ltan Materials

- c- 5/trMachine bolt d- 3'x.3" x 5116" CU"Vedwasher
- d• 2'A'X2%" - 13116" holewasher. j- ~··x4"1..a'gscnw · p - COIT\fns$ionconnector


2-.10" 2 -12"

2

1'

2 4 4

###### : 4 4

- u - 3~Us heavy cllty rpt c!Sf'll) v·• .M*8bleion heavyctrtyrpfatt.achnient
- v· Gltfattadfnentlhroughbolttype


2 2

.100' ..~oo·

- y.~ 7 Strand, S.M.guyMe act .lll'r1perst 4AWG; 3\Weslrand altrrinum aiiQy ck- Guybond~ · · · ek. 5.&-.locknut .


10' 10' 2 2 · 2 2

283

![image 703](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile703.png)

ELECTRICAVLAYOV1' AND.E~ATE .

![image 704](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile704.png)

r

socm. _

u ·

'Ck

###### I

FROtfTVIEW

FIGURE 1.1.e1 . ·

7.82 /13;2 KV. 3-DOWN GUYS FORLARGECONDUCTORS

GuvAs!!!y#tLnt

: 3llr 7/16"

Item · Matarials c• &8"X12" Machinebolts d• 5118"X3"X3"CIJ'Vedwashilr j' ~·x4"lagscrew'·

.3 .

3

3 '

3.

###### 3

- 3
- 4


p.·cai~pesaonc:onnecasu• Guy~ heavy.ciJty . .

'. ~ 4

6

6 3

.v• Ma._.ron.heavydutyguyatlaclirnetlt y- 7Stand S.M.IJIYv.Ye .

3

. '150'

150'

·act'·##c«- Anchct4AWGrod~bondsingle3si'anchillll'inum&(bubJerodcl!lll)alloy

15'

. 1~'

. 1

1

ek·. L.oc:kriut

3

3

284

![image 705](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile705.png)

. .

DJSTRIBUTiON LINE CON.STRUCTIQ~

![image 706](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile706.png)

~250cm.-1

min.

. FRONT VIEW ·

FIGURE 11-82

7.82.113.2KY. FOUR DOWN GUYS FOR LARGE CON~TORS

|Item Materials<br><br>.|:.:wGW~lnt7/1~|
|---|---|
|p - .Canpres'sioncontle!:tor<br><br>u• 3-bolt heavy ~ty fPI clamp<br>v . Guya«.c~mentpole bondtype y• SM - J.SiandfPI Wire .<br><br><br>a.ct- ##4AWG Jl~Jl*S 3shnd ahlnimm a~ ck· Clan1l'PIbondingtortwinfiJ•rod|.·. +>·.. 4 .<br><br>8 . - 8 ·•<br><br>4 4 :<br><br>200':. . 200'.<br><br>20' ..· ' . 20'..<br><br>2 . 2 .|


·

.

###### 285

![image 707](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile707.png)

###### ELECTRICAL LAYOUT AND·ESTIMATE

![image 708](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile708.png)

###### ,.

)

###### t--~ . ·~ c. .

---~ ~ -:q: .'~ ·. SECTION X:'X

•/ Served0(clip

\1 . f l

r--: :--1 .

I I

SECTIOHY·Y

X X

![image 709](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile709.png)

I*

p

###### t .

y

FRONT VIEW

FIGURE 11~

7.12111.2KY. SINGLE LOoP GUY, WRAPPED TYP£

![image 710](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile710.png)

Item Materials

c. ·~Michlnebolt

1-10' H-<luty 80'

1-12'·

· u· . ~~a.r., .'

1L-O.Ity

###### eo·

.y. ·s-m Guyv.te .

. ~2

###### . 2:

.e« .p. ~on~11\d!«connect«rod bofidng. .

- . 1
- . 2


- 1

. 2

- 2a· 5'. . 1


bll'· 4" X8"'Gauge#'4 guyplate

bj • .1guyhook . . .

. ·2

bp • 8Pemygalvanized nal aq •· t#4AWG3slrandah.mirumal~· ek •..5/frlodtnut

8

. . 5•.

1

![image 711](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile711.png)

###### DISTRIBUTION LINE CONSTRUCTION

...287

![image 712](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile712.png)

ELECTRICAL LAYOUT.AND ESTL~ATE

![image 713](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile713.png)

%;·-v-·.x.

- z


. SCREW

![image 714](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile714.png)

EXPAHOING

FIGURE 11.._.

LMAHCHORASSEM.._.n

|Holding POwer InOrdinar.ySoilk,....<br><br>lwm Materials|·tlnit<br><br>,_-....::6:...:000~~· ---'-~8~OO~O..___,.-...I.l1111l~~o~.!OOO=.<br><br>· A No. B No. c No.|
|---|---|
|X • Rod, aneha', lhimlt. x - Rqd, anch«, twin flY•<br><br>z ~ Anclwi;~tp|5/8" X 7' 1 5/8" X 7' 1 .<br><br>%"x8'<br><br>Sway|


.

.

###### .288

![image 715](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile715.png)

DISTRIBUTION LINE CONSTRUCTION

. . . . . f .

![image 716](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile716.png)

.x

###### t

.,

.'. Norrn.lly-45•.

S.ECTION X~X .

FIGURE 11-4JI .

'LOG ANCHOR ASSEMBLY ,

'

I

|•<br><br>~~ Matmals<br><br>·'<br><br>.|AssernblyUnit. a· incInches·| | | |
|---|---|---|---|---|
| |A<br><br>No. &'JYpe|No.& Type|No. &Type|D<br><br>No.&r·|
|d....13116"Hole~her · ..<br><br>X· AnchOrrod thinbletype Z· .Ancticr (cteatedlog): · Hc:lklngpowerinordnarya .|1-%x4x4<br><br>1-S"x B"xr<br><br>· 1•&"x4'<br><br>8.000 b$.|1-%.x4x4<br><br>1-%x8',<br><br>19"x4.5'<br><br>.10,0001:11.|1-%x(x4<br><br>1~%")(8'<br><br>1-1crxs:.<br><br>12,000h|1·)h4x4<br><br>1- f'x1.0'<br><br>1-12"xs·<br><br>tG,OOObs|


·

. 289.

![image 717](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile717.png)

lLEC11UCAL. :LAVOUT AND ESTIMATE

·'

![image 718](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile718.png)

![image 719](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile719.png)

###### ,,.

. A

![image 720](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile720.png)

· C

·.

FIGURE 11-48 ROCK ANC.HOR ASSEMBLIES

###### . ,

No. Beg!t!d

![image 721](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile721.png)

A B C

. 1 .

X• Anch«.« thi'nbletyperOd

.z• Rotk anchcr bm· 'Guy 1Nmble.

1

290

![image 722](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile722.png)

· DISTRIBUTION.LINE CONSTRUCTION

. ;

###### ..

###### ·.

··291

![image 723](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile723.png)

.· .

###### ELECTRICAL LAYOUT:AND ESTIMATE

![image 724](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile724.png)

. FRONTVIEW TOP VIEW . SfOE VIEW

FIGURE 11~7 7.82/13.2 KV. SINGLE PHASE TRANSFORMERON3-f'HME CIRCUIT FOR CONVENTIONAL TRANSFORMER WITH TANK MOUNTED COUT0\11' AND ARREST.ER

Quantity ·Item·· Quantity a~ ~·X 12" Machinebolt 2

![image 725](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile725.png)

###### aq • I 4ACSRprinlljPr1lfll' 1m. aq - .Secondaryinsut~jumper 2m. af • Cutoutfuseopenlink 1

·d- ~18"x2%"-13118"hale~ . 2

p• CCIIlllessioOconnector 4 an - POletypehnsformar . 1 ...ap • Hotline.ct~ 1

·ae - li!tltning.res1er 1 ek • 5m'Lodtnut 2 bv - lwu rod (ta!:lpi1g) •. 1

p• Spllbolc:onneckr 1 ag • Ground wire U AWG; 3stand tl'

292

![image 726](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile726.png)

DISTRIBUTION LINE CONSTRUCTlON

![image 727](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile727.png)

•• • t

7.1211UW. .

I

I

WI.RI~G.biAGRA~

tS~

J~.-t>· .

w.. ·I

III .

I

-i~r----

_lf-1t----

,, I

- ---

###### ~

1

![image 728](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile728.png)

• II• ..

I J

FRONT VIEW

SlOE VIEW

FIJGURE 11~ Ill ' :

1_q113.2KY•.TWOTRANSFOftMERJCL~·MoutnEDOPEN WYJ;

OPEN DELTA FOR 248 VOLT POWER LOADS CORNER GROUNDED

Item Materials .·. Quantity Item

![image 729](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile729.png)

. . ..

. ax- C~niitiOncllklut..,..stir ·2 cu • 28" MIOdtlniCe 2 ctn • Transfcnnei'tncket ~

c• 518"x14"~ilchinebolt 3 d• l'16"x 2%"-13116"holewasha' 4

g~ ~.X 4-SilrX 8'crossami 1

·t •·Wx4%"Carria98bolt 2

ek• 518"locknut" 3

ek • JIB"L.ociCn~ . 2..

i- %"x4~L,agsaew 1

.em· 1%"cia.~spoollnsulator 3

.P• c~·c:On·ri8ctor 3

.~w·.·.Annorrod(tapping)"• :· ·. · ·2 .

P- Splitboltc:Onnectii · .5

·an- 25tcvg.'fAll)(..~lonalnns 2 ·ap • Hottine~ · .2 aq • ~insulated11111* t5m. aq. Prlnaryt#4ACSR~ . ·10m.

aq •· f#4AWG 3strandallln. Aloy 20'

~wiring · · ·

fo ~ Transfanner secondary bracl(et . 3 al • Ground wire .... 30 .

![image 730](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile730.png)

293

![image 731](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile731.png)

###### ELECTRICAL LAYOUT AND ESTI¥ATE

![image 732](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile732.png)

FRONT.VIEW SlOE VIEW

FIGURE 11-lt

. 1 7.12/13~kV. THREE TRANSFORMERS CLUSTJiR MOUNTED

fJNDERGROUNOED WYE PELTA FOR 2401480 VQLT f'9WER LOADS

|ltiar$ . Materiels . QUantity|![image 733](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile733.png)<br><br>Item · Meliiials|
|---|---|
|I<br><br>d- 2%"x1:V1~·.hole 'MISher 2<br><br>I • 318"X12C8rriagll bolt 2<br><br>p. ·~ tjpec;onneetor 3 ·P-·Splitboftconrieca 2 ax • C.mut &MesterCOmbined· 3 bv • Soldarless.connectr.f . 4 cU. 28"·waodtnc8 .2<br><br>. •,.~ . 1<br><br>n• &8"x18"dolble~.bolt· 1 ek • 518" Lo<:Mut 2 em. ·1 %"tie.fOO'I8 spocpl io5~ata' 3<br><br>d~ 2%"X2%"X ~16"~ 2|9· 3%x4%"x8'emserm 1<br><br>j · %"x4"-Ligscrw · . .4<br><br>an- 100!at.•Max.(Or!V.Tf1ll'l:lfol'm« .3 ·<br><br>aq- SeCoodalyinUated~ 15m.<br><br>aq • Prinaryim1*St 4ACSR 12ql. cc. Neunldeadtnd~ 1 ctn Braclcet, tansfannerdustlr 1 fo • T~2ndarybr8cket 3 ap·- Htilne~ 3 ek ~ 3llrL~nut'. · 2 bv. Aimorrod.(tapping) • 3|


- a
- b
- c


e

e

###### 294

![image 734](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile734.png)

###### DISTRIBUTION LINE CONSTRUCTION

![image 735](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile735.png)

![image 736](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile736.png)

T~ {4.37$ CITL dla~r.)

em

###### -~

•k

a

an

cm.dra.gr.)

. 5c !DOOo

F.JGURE 11-73

·SECONDARY ASSEMBLIES

lle('n · · Materials

QUantity Item Matetials Quantity c• &8.".x 10" Machine bolt tw • Tiewire 4'

- d- 2Wx 2%"x 3116"-13116 hotewashei' . t • Armortape• t'


- o• fdx10"Eye bo~ ca• 518'Eye nut
- p• ·Connector (asrequied) bn • Deadend loopclamp
- q• 518"xHrDolbl8.-bolt. cq. Steeve, offset, spicing .


!'• ·SeCondaryS¥infngclevis insulated da - Sracket . : ·· · . Cm- 1~·cia. f10018 spool inSulator fo- TransfOI'I'I'Iel' secondary brlcket em- ~ cla.!JOOYespoolinsulator eli: • W'·Locknuts . bv-1 Armorrod (sin~ s~ ·

• ConductfiAccessones ··

![image 737](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile737.png)

ELECTRICAL LAYOUT AND ESTIMATE

![image 738](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile738.png)

![image 739](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile739.png)

###### .j.

p .

LOOPTYPE .

.LOOP TYPE

![image 740](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile740.png)

![image 741](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile741.png)

bn .. l'ape

p

0

LOOP TYPE

FIGURE 11-74 SERVICE ASSEMBLIES

|·Item· · . Materills|Quantity| | | |
|---|---|---|---|---|
| |A|B|c|0|
|bt• Meholder,clevis~.#24\WOdsa:ew ,<br><br>o- SIS"!' 9~ Eye bolt ..<br>p• CaJ1ll"essionC9llMCtor .·<br><br><br>t~ Arm«tape . : em- 1%"cia.goovespoolinsUla~.: bn• Dead emUoop-cl~· . bt • Wle holder, clellistjpe,.#~4 'M:lOdscrew ek• 51~ locknut<br><br>.d • .2%"x2%"xM!~- 1:V16" hale washer|.1'. t<br><br>1 1|![image 742](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile742.png)|1<br>2 1'<br><br><br>.. 1|··~<br><br>1'<br><br>1|


e

b

b

e

300

![image 743](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile743.png)

DISTRIBUTIQN. . .. . ·' LINE. CONSTRJICTION. . '· . .. .

bt

![image 744](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile744.png)

Tape

###### ....·.····\.61n.. ,.

. •. IM:DGE TYPE

###### IM:DGE TYPE ,

as ~(3.44 em. die. gt,)

- -t'- _·;::..,.__.¥-'d~ . :r~pe
- -- ~'... . .


.'

pe

I .

~~-!l·, .

###### IVP

c

0

'M:DGETYPF.' ' WEDGE TYPE

FIGU.RE 11-76

.SER.VIECE.ASSEMSUES.

Qu~tity

Item -

...

Materials A .B· c ·D

an• 1316"di8.IJ'Ol:Nespoolinsulator ·1 .··. ·1' .. .. . an· ·1%"cia. (10(1Ve spool insulator 1 .. as- 'clevis, service sv.inging 1 1

-bt- Wi:e holder, ckNistypd24 woodscrew 1 ..

dt· Service·deadend, Wedgetype 1 ..._,4·.,· .1 .

d

0· &a·x~Eyetlolt 1 "

'

... 1 ..

d- 2 %"X2 %" X318"-13116" hole washer . . ;•

ek- .5/8"locknut 1 -

P· C~onconnectcx- 2 2. ·'2

###### ..

![image 745](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile745.png)

###### ELECTRICAL LAYOtJT AND ESTIMATE

![image 746](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile746.png)

![image 747](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile747.png)

TOPVIEVI

A

![image 748](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile748.png)

p

WEOOETYPE

'M:OGETYPE

SIDE VIEW

FtGURE 11·78

SERVICE ASSEMBUES

Quantitv

![image 749](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile749.png)

ltam

A 8

c• 518" X 10"Machinebolt d• 2tSX2%X318'-1l/16"holewash8r

1

- 1
- 2 1'


###### ,.1

2

p• Ca'J1lf~ conneetor s• secoric:By.swln~ngclevis ·

~• Armortape..

aa- 5/r'Eyenut

1

.del· Sacondrrybracket ek • 518"Locknut an-em- 1~•t.•<iameterCiametergooveJ:OOV8$pOOl insulattrspoolin su:at« bn• .Deadendloop·damp·

1

.1

- 1
- 2


1

1

302

![image 750](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile750.png)

DISTRIBUTION LiNE CONSTRUCTION

![image 751](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile751.png)

bv-ap

Primart and Secondary

Neutrals must b&

ll)t<aN;Onnec:ted.

WIRiNG DIAGRAM ,.o.•••

·~-

,I

###### !\

###### ·~ ·

'I

I'

w

FRONT VIEW SIDE VIEW

SECTION X-X

FIGURE 11·70

7.82113.2K\1. THREE TRANSFORMiRS CLUSTER MOUNTED FOUR

. WJRE GROUNQED WYE FOR 2401410 VOLT POWER LOADS

Item . Materials . Quantity Item Material' Quantity

9· 3%"x4%"xs•erosswm

- 1 4 3 3 3 3
- 2
- 3


i• 318"X41/Z' Cariagebolt 2

j - wx4"Lagscrew p~ Spitboltconnector

p• ~connectortype 3 ap • Hotlinecorinectr . .3. aq- Secondlrynsw.~ 15m aq- Bare'#4ACSRJc.rnpers 12m

an • ·100 kva. Max.Ttlnsformers ax • cutout-Nrtfb!lcattined

cu. 28" WlOdbrace 2

.bu • Solderlesc:onnecU:t ek • 3/frLotknut . bv· hrrarod~·

ek • 518'locknutS : 2

n• 518'xdolblearmingbolt · 1

![image 752](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile752.png)

2

astequi'od

3

3

.3 .

###### 295

![image 753](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile753.png)

###### · ELECTRICAL LAYOUT AND-ESTIMATE

![image 754](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile754.png)

FRONT VIEW SlOE VIEW

· ·. FJGVRE 11·11 .

. . ·. . .

7.12 113.2 KV. THREE TRANSFORMERS. CLUSTER MOUNTED.

3-WIRE QROUNDJ:O DELTA·FOR 240,1480 VOLT POWER._LOAD

·c•.~16"x2W-t311~··hoiewaSher2· ,ax· Cutoutandiirr*combiOed 3

. Item

.Quantity · Item M~terials . Quantity

![image 755](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile755.png)

### ; :·c~-=~ ·3 and adapterr~~tot-as requi'ed

. 9- . lY."~4,Wx81 ~ · .·1 ·CU· 28"'iWQdbnice · . 2 1~ 3M'"4,%"~pQ~t . ..2 to • SeConcay.tlr.ckettranstamer ·2 j· %.x·.r Labscrew .. · 4· bu • Soicieifess.i:oMecf« • ..5

· 518"dott>le · : bOlt ., · 4 ·On- Bntcket,hnsbmerc1uif.ir ,.

###### P· Spitbdt:COOnectDr· . . . . 3 2·1inkgt,u~ . ..

.ap • Hotlne connecb' 3-:· ·.ak • ·3/ff LodmUt . ·2 "'" :·100kvamax. transfomJer .· 3 ·ek· · 5Jlrl.od(ftut. :2

:aq • J~prin.BnACSR#4 12m ag• il4~·Wn 5005allm. alloy 6'

··aq •em:.·Spool.ll.np!rinsulatorsecondary insulated1%"goove 15m3 bv • lvmrxrod(lapping) • . 3

![image 756](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile756.png)

###### J)ISTJ.UBUTION L~ CONS'IltUCT.lON

.. ·.

###### <297

![image 757](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile757.png)

. .

ELECTRICAL LAYOUT AND ESTIMATE

![image 758](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile758.png)

![image 759](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile759.png)

![image 760](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile760.png)

FIGURE 11-12 SECONDARY RACK ASSEMBLY .

|Item Matl!rials|Bolted<br><br>ABC|NoBolt<br><br>ABC|Bn<br><br>A B|lnsul.<br><br>A B|
|---|---|---|---|---|
|2- Wnrack<br><br>. 3.· Wterack<br><br>4- Wi'erack<br><br>e- !in!"X9~Machinebolt d· 2%"X2W X3116" -13/16"hole<br><br>squarewasher .<br><br>ek· 513"Locknut an • 1¥/ da. g'Otlncfspoolinsulator bv-1. hmcrrod (single support) • tw • . Tie v.te*<br><br>t· .Almertape.<br><br>bn- Deadendloopclamp|1<br><br>1 1<br><br>222<br><br>2 2 2 222<br>|1<br><br>1<br><br>1|1 1<br><br>1<br><br>4'<br><br>1<br>2<br>|f<br><br>'<br><br>1 1 4'<br>2<br>|


Unit

.

: 298

![image 761](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile761.png)

###### DISTRIBUTION LINE CONSTRUCTION

![image 762](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile762.png)

al:

PLAN OF PlATE TYPE

B

GROUND

A

SlOE VIEW

SlOE VIEW

FIGURE 11-80

POU! PROTeCTION ASSEMBLY· BUTTTYPE

![image 763](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile763.png)

Item Materials

. al- Slaple,~Jati!dwre,2%·.agauge

40' 35'

. al • GroundWi'eclp

1 3'·

cj• Grounchwej1Jl1)8r,#4AWG, sfrandaltminuin alloy . cj- Groundlfffreron-51.8"da.3snndgalvanized dli- Butttype(JOuncingdeviceplate · · ·p- canpess1ortconnecter · p• ·SplitbOlt t;tpe connecb'

40' .38'

1 . . 1

1 1

1

bp- Nails,1incllroolng,galVanized

4 4

307

![image 764](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile764.png)

###### ELEC.TRI<:;AL.LAYOUT AND ESTIMATE

~---150om.~· - - -11

![image 765](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile765.png)

![image 766](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile766.png)

. __;

,/ No.2COJ)Pe!' .

·'

SECTIONX·X

(Detail of gr':"ol'ld rid)

.

Clamp and Sraid

4

to.be fiJmlshed with >'"~ ;;.·,

###### X'

control& . f~'. . 't

\ I " I I

["\ .g..•,... :

![image 767](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile767.png)

LA• I.

f~,~I::::1. II

I 110 ~ I

I~ '"'i 't~ ,•-'

. . .

![image 768](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile768.png)

SE~tiON A-A

FRONT VIEW

FIGURE 11-'1

GROUNDING ASSEMBLY-GROUND ROO TYPI! FOR

SECTlONALIZING AIR SREAK SwtTCH

###### ..

|fan . Materials Quantity|·<br><br>.Item · .Matarials Quantity|
|---|---|
|al - 518" die.x 10' gounc:lrod<br><br>aj- c~.~ndrOd<br><br>al· Staplegd.\We2"xW#8<br><br>4 4<br><br>50'|..<br><br>cj· Ground-..w da.3.shlldga~toftan~(.on 80'<br><br>p-~~ 1|


###### .

.

308

![image 769](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile769.png)

###### . DIS11UBUTION LINE CO.NSTRUCTIQN

![image 770](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile770.png)

![image 771](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile771.png)

0

SECTION X-X

DEAOENOARRANGEMENT TANGENT ARRANG£MENT

FRONT VIEW SlOE VIEW

•, ...

FIGURE 11~2.

POLE TOP PROTECTtON ASSEMBLY .·

|![image 772](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile772.png)<br><br>Item Quantity|Item ,Materials,.: ·.. . .Quantilv|
|---|---|
|p. ~connector<br><br>at • Staple,agaugeSJ'oundwire,2"x~·<br><br>1<br><br>8|cj • Gfd. Wi'e #4 AWG, 3s1raf)d SO'<br><br>alurninllll.alk:¥<br><br>al- Ground ..clp ' 1|


###### a

![image 773](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile773.png)

###### ELECTRICAL LAYOUT AND ESTIMATE

![image 774](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile774.png)

a!

FRONT VIEW SIDE VIEW

FIGURE 11..SS 7.82/13.2 KV. SINGLE PHASE·ONE SECTIONAUZING FUSE CUTOUT

A~B

Item Materials c• fJ8"x 14• Machine bolt d• 2%"X2y:X3116".-13116 holewasher g• 3%"X4%"X4' Crossarm i · :W"X4 %"Carriage bolt j • %"x 4' Lag screw p• CCJI1)feSSion connector

- 1
- 2


- 1
- 2


- 1
- 2 1
- 3m.


- 1
- 2

- 1 f .

3m.

- 2




af• Fuse cutout,!!1198-shot aq. Lead orj~. ACSR

cu • 28"wood trilc:e .

lk. Extensionl:racktt l ~

1

.1

. ek - 518'locknut ek • 318"locknut

- 1
- 2


bv. Armorrod<tappingr

- ap • Hotlineclamp (u requhd)


310

![image 775](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile775.png)

DISTRIBUTION LINE CONSTRUCTION

![image 776](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile776.png)

(4.375 ern. dia.gr.}

![image 777](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile777.png)

em.

TOP VIEW A

TOP\IIEW

B

![image 778](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile778.png)

![image 779](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile779.png)

###### ·.~~~~

. ~

###### p-~

. LOOP TYPE

LOOP TYPE

SIDE VIEW

FIGURE 11-77

. SERVICE ASSEMBLIES

Quaritity

###### A B

Item Materials

- c. 518"x1o·Machine bolt
- d • 2%"X21/4•X3/lr-13/15"holewBsher


1

- 1
- 2


p• Ca'Tip'es$ionconnector ·

2

s- Secoodiry SY!in(jng clevis t • Almer•.

1

- 1'
- 2


1' 1

aa· WEyenut

da- Secondary lncket

. ek • 5/W'Locknut an- 'S'cl!metergoovespoolinsulata' · an- 11/."ciameter gwvespoolinsulator · bn • Dead endloq)~

303

![image 780](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile780.png)

###### ELECf,RICALLAYOUTAND.ESTIMATE

![image 781](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile781.png)

###### DISTRmUTION LINE CONSTRUCTION

![image 782](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile782.png)

![image 783](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile783.png)

B

###### .'

SIDE VIEW

SI.DEVIEW FRONT VIEW

FlGURE11.;.f8

GROUNDtNGASSEMBLY~ OROUNDROD TYPE

Assef®Un~ ·

###### Itam

A·· . B

![image 784](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile784.png)

-l

p. ~connector ai • 5/f'clametermin. 10'longgatvanized steelrod aj • Clamp.IJ'OUndrod,.tamperroor·. : ··· · al·"~netWire clp . · al· 2"lt %" 8gauge g;.ound wire staple tW- ~. No.4 AWG aJuminwn*J,stranded · cj • ·114AWG, alumimm gound wire

1

1

1

1

1·

'1

35 .

. 35

:y ..

30'·

30' ·

. 1

p• Spitconnecter,bohtype ·

305

![image 785](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile785.png)

###### ELECTRICAL LAYOUT AND ESTIMATE

all'rlir~t--CiipQo

--~--

![image 786](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile786.png)

ijl

; :

• : J : p

~ I

I I t. I

p

![image 787](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile787.png)

P·Compression spliu

v.tlen req~m'ed

6

A

SIDE VIEW

SIDE VIEW

FlOUR!! 11·78

GROUNDING ASSEMBLY • GROUND ROD TYPE

|Item Malerials..|Ass!!ptlLOt<br><br>.A B|
|---|---|
|p- Splitconnect«, bolt al • 5/tdimleterx8'steel ,-otrtdingrod aj - CISll), f'Oilndrodfar 518"steelrod<br><br>81 • Staple~ndwire, 2" X%"t#8gauge al- Ground.wirecJ4:1 · cj •. Groundwre#4AWG 3strandatwnilllmalloy<br><br>p- , c~ connector cj - &16dia. ironIJOUI'clingv.i'e|1<br><br>1 1<br><br>1 1<br><br>4()• 35'<br><br>1<br><br>3'<br><br>1 . 1<br><br>35' 33'<br><br>,|


.

###### 306

![image 788](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile788.png)

DISTRIBUTION LINE CONSTRUCTION

Top Saddlemay beused In litu t~fTappillg . \. Neutta! . ·· . I ..

###### _::.-:::.~~==-·

![image 789](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile789.png)

&.P"~t,'~

###### PLAN

. LOAD. r.,tSOURCE_.. 11v

![image 790](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile790.png)

![image 791](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile791.png)

###### -~·,-~~-- '

, : I 'P

![image 792](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile792.png)

I I

,, J

###### ---...11',_--1•1

###### ·'

I II

ll~ft

###### FRONTVIW- SIDE VIEW

![image 793](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile793.png)

. . . . . \ . • *..

ONE SECTIONAl.JZ!ROR 01.C.IJ{CUIT RECLOSER .

Itam

Quantity Item.

![image 794](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile794.png)

![image 795](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile795.png)

c• .518"x1tr.Machinebolt 1 cj • Gl'd.\\h##4AWG akm. alny 4 d• 2%"X2%"X3116"holewasher 2 y;. l.igltningarrester · . 1 p• ·ooei"'eaionconnector 2 et • Settionallzer (M3-41 only) · t ep • Hotlinec:lllrl1) 2 ek • 5llrLod<riut 2

- aq- Leacr~ $m tN. Nrraroct~ 2 be. Oilctcultrecloler (M3-10 only) . 1


3-11

![image 796](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile796.png)

ELECTRICAL..LAYOVT AND ESTIMATE.·

![image 797](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile797.png)

![image 798](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile798.png)

FRONT VIEW

FRONT VIEW

![image 799](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile799.png)

--e!!i~~K!SP.:~=:;.4

![image 800](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile800.png)

![image 801](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile801.png)

###### I·

![image 802](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile802.png)

.TOP VIEW

"FIGURE 11o81.

T.t2 ~13.2 KV. 2 OR3- PHASE SECTIQNAUZINO

![image 803](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile803.png)

Quantity

. A B

- 2 2
- 2 3


2 3 .

2 3

11 11

###### 4 4 1Q·10

-'

. 2 2

. 2 2 . 2 2

3 ~ ..

###### . 2 2.

15 15 .

..2 2

2 3 .

![image 804](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile804.png)

DISTRIBUTION LINE CONSTRUCTION ·

![image 805](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile805.png)

![image 806](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile806.png)

..requlf1dl . .

###### -~~·

J I I ,I

I •I

SIDE VIEW FRONTVIEW .

![image 807](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile807.png)

TOP.VIEW

FKIURE'U..n·

7.82113.2I(V. 2 OR s.-ECT'IONALIZitiG OIL CIRCUIT REQLOSER

![image 808](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile808.png)

Itim Material$

2

![image 809](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile809.png)

2 3

2 3

15m. 25m 1 3

4 · e

1. .1

###### .. e

2

![image 810](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile810.png)

###### ELECTRICAL LAYOUT AND ESTIMATE

![image 811](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile811.png)

![image 812](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile812.png)

![image 813](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile813.png)

c:g

FRONT VIEW SIDE VIEW

FIOURE11.a7

' '7.12/13;2-KV. SECTIONAUZJNG~RBREAK $WrrcH

|Item . ."~aterials Quantity|Item · Quantity|
|---|---|
|c • SIB"x18" Maehloe bolt c• wxe·Machine bolt c• &8" x12"Maet\lnebolt<br>d· 2%"x2%"X3116"-13116<br><br><br>hole wastier .:<br><br>. 16 . . 4<br><br>3<br><br>. . 25<br><br>d • 1-3/S"X9116~ holeround washer ~<br><br>g. 3%"HWx8'Crosaaim 2<br><br>k•. Suspensioninsul8tor ·. 12<br><br>I • Oeac:tendc:mn., . e n• 518~x22" DoUble arming·bolt 3 o. 5'8"x 1Z'Eyebolt 1|ek •%. Locknut . 4<br><br>p~ -~COfinector · 2· 8- SecondaryAl'Mngingclevis 2<br><br>bo- Anchash~....· . ·, '8 cg • SVtit:h, airbreek,·3pole unit 15kv.<br><br>operating ~illrtS' spacers 1<br><br>aa -em- 'S'&IS"eta.Eye nutpavespoollnsu4tkl' · . 1.2 ek - SIS'locknut. 24-· t. .Atmortape• .. 4|


.· .

314

![image 814](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile814.png)

DISTRIBUTION LINE CONSTRUCTION

![image 815](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile815.png)

,.

+J'+.-Iek .}.--. •.

Cl~· d · .. _. 41

J

0 .

1

c-d ek

I

lf.~

.B •

H.

FtGuRE 11-118

![image 816](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile816.png)

I Materials. ·',.· ... a - Pin f¥pe i{ISulatcr·:

![image 817](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile817.png)

.b- ·20"P.oie.·lq) pininsUlator•

- c- 5/lf'x·8":Macllinebons _. ,.
- d. 2'A"x2'Ax3116 holeW9stter ·


- SIS"x1 •: Cross

![image 818](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile818.png)

k• Suspension insulata n- 518"x 14"Do~armingbolt o• &8"X12"and 18" Eyebolt . p• Coo~pession connector u- 3"G I

. '. . .

![image 819](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile819.png)

ei - &8" Eye nut

ae - Lighting arrester

ep - Hotlinect~mp aq-. .krnper

(J' le

![image 820](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile820.png)

~.. lnsulatQrac:laflter ·· ·.

d - p~spacer, pole pin

• • 7" studposttypeils~ ek - 5M lock~ bY - Mrrxrod{tiJlplngY

.·..

![image 821](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile821.png)

###### ELECTRICAL LAYOIJTAND ESTIMATE

![image 822](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile822.png)

FIGURE 1~·1t r.,ISCEL~EOUS PRIMARY A8.8EM8UES

. Nll!lber~ !tam Mllllrills A B C D E .F ·a c- S'8"X12"and 18"MacNnebolls 1 . 1 . t c• %"X8"Macf11nebolt . 2 2

H

- 1
- 2 ·


. d• 2%"X2%"l(l/16"~washer ' 1 1 2 2

:d. 13111' cillneter 9115"holerQWld-- ' 2 '2 . 1 g- 3W'x4%"x 8'Cnl$swm 1

- g• 3~·X-'"RX10'Qoss11m

- g- 3Wx4Wx8' crossarm 1

h• 1%"X1%"X28"flatbrace 1.

- h·- 1Wx1%"xll18"~brace l -'




1

###### . I• W«•%"C8l1tagebolt . 1 '

f

.j· Wx4" Lllgscrew · 1

- P· ~can;wetor 2 2


###### . af• Singe8hotcutout 1

ig-J· 2 2 ax· ·CUfxlJ,Itand~~ 1 eu• 60"!JP1n*XIdtnce 1

ek - 1.2"Md&8'locknut .1 3 3. 1 2

316

![image 823](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile823.png)

###### ELECTRICAL'LAVOUT ANDESTIMATE

![image 824](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile824.png)

![image 825](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile825.png)

![image 826](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile826.png)

c-d '

I

I I I

'C{-.J B

###### .~~

###### ·o

.: .

( .· , :, . l,

FlGURE11-80 MISCELLANEOUS PRIMAR'( ASSEMBLIES

NUI'IUI' Requi'ed

###### Item A B C 0 E F. G H

![image 827](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile827.png)

a.· 518"xrequied~madllne bolt · d. 2%"square-- .

2 .

2 1

i • 3f8" X4.%•Carriagebolt j • %.x4"Lagscrew k• Suspensionilisulattr .

' 2

ea • 1%"studposttypeilsulator · eb• I~type postbracket ec•. lns!Utedneub'aloffset bracket ek • 3J8"locknut tu• 26'woodbracff aa • 518"Eytnut bo~ ~shackJt .

1

- 1 1
- 2 1


.1 1

. . .1.

- Q - 518"X18"Eye-bol ~- HoUnetXII'Ifl8dor aq· ~ · '


1

P·,_ C~connectorOead.encl~

1

1

m-~~

![image 828](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile828.png)

·ELECTRICAL LAYOUTAND ESTIMATE

###### ' ,..

318'

![image 829](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile829.png)

DISTRIBUTION LINE CONSTRUCTION

###### --

![image 830](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile830.png)

1

![image 831](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile831.png)

• V't'IRJNG DIAGRAM

.· .·

###### .....-

·.1

###### SIDE VIEW SECTION X·X · FRONT VIEW.

FIGURE 11..1 7.12/t:U KY.'. ONE. vOLT~EREGULATOR POLE MOUNTED.

|Item . Matartill Quantity|![image 832](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile832.png)<br><br>Item|
|---|---|
|a • Pintype insulib' . · 1<br><br>c • %"x6" MachNbolt · 4 .<br><br>c• l'8"x5" MachinebOt 4 · c• ~~ X18"Macblnebelt ·2 'cf. 1318' da.Mrhol8'rd.waSher' 4 .<br>d· 3f1e"x2'%"·1:V1e"·hcllewasher 9 f• SIB"X1() %;Crcainnpii< ·1<br><br><br>g. 3%~x4W.x~Cross-an'll 2<br><br>i · 318"x4'%"Clft'lagebolt 4. ·<br>j . %"x4"Lag sCnlw 2<br>k. s~ lntiMtm' 1 ek - 311'.Locknut 4<br>|ek • %" lockrKrt . ek • 518"locl<iWt'<br><br>I · DadOhdc:flrrt><br><br>p. canpeSsrMcOO."ltCtlr<br><br>ca-u~....-.<br><br>aq • U!edsor~AOSR ·<br><br>br· &8"x3~Crllitlnk ··<br><br>bu • Soldet'lilsiconnectors··.<br><br>cu .: 28" \WlOdtnce<br><br>fiC • . Step type regulator<br><br>Ilk • Bypassswl:flregllab'·<br><br>••• Bypassarester<br><br>4<br><br>4'<br><br>·2<br><br>,. 4<br><br>1<br><br>10m<br><br>1<br><br>1<br><br>4 '<br><br>1<br><br>1<br><br>1|


###### .

.· ~19 .

![image 833](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile833.png)

###### ELECFRICAL·LAYOUTANllESTIMATI

![image 834](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile834.png)

I .

SID~ VIEW FRONT VIEW TOP VIEW

. FIGURE 11~2·

. ; .

1.aru~KV. 11fW.VOLTAGeRi!out..AroRPLATFORMMOUNTED

Qurity Item QUantity

![image 835](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile835.png)

![image 836](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile836.png)

![image 837](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile837.png)

·320

![image 838](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile838.png)

###### ..

·DISTRIBUTION LINE CONSTRUC'tfON

![image 839](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile839.png)

![image 840](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile840.png)

N

p WRING DIAGRAM . ..

FORINSTRUMENTTRANSFORMSR

..FRON-T VIEW

I.

###### FIG'URE 11-H

SECONDARYM£T'I!taNoGIMOES.PHASE 12CUZ40·· .

.OR 240/.410vot.TS 4-WIREDl!t..TA. ·

|. Quaritity|![image 841](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile841.png)<br><br>![image 842](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile842.png)<br><br>Item|
|---|---|
|![image 843](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile843.png)|.~- Meterbai;~tlsttitock . 1<br><br>sd • Ctmnti'ansfonnet . 2<br><br>·Servicehead · 1<br><br>wn •an. vvnWnND-12NG:14·nsu.mill.taruM-ent·~-··so·80'|


..·

321;

![image 844](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile844.png)

###### . ·ELECTRICAL LAYOVJ' AND ESTIMATE

p .

![image 845](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile845.png)

12DcmJ

###### I

.·..·

' i

SECTION X-X

SIDE VIEW

![image 846](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile846.png)

RGuR£11-M.

7.12113.2 KY. 2 ORS-PHAII! CAPACITOR ASSEMBLY ·

· Item ·,~tity !fil!n:t .. :: Quantity a· Pintype insWI~ · · 1 · ax- Cirtout-lliest«c:cmbination . 3

![image 847](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile847.png)

.. d·c· ·518"~16"x2%"X14" Macbile·i~16hc*wastwbOlt · 12 :q,CU •.. 28" v.oodGroundwire-tnce . · .~22 g• 3%"x~ %".x8'Crossarm 1: ea - Pasttype~nsu-.v.f1" stud 2 I· l'&".x4%~~.. ...· . lloit 2 .fc • CapaCitpr KVA-.:h

. J- %"x4"1agacrew , . ·4 . fd • HingerckistertYPe · . 1 ···.P· ~~~ 3 tit· ·518"Locl<nut 2 ·

:~~=((==r . --~: :.xl~~-~-Jin -~

322.

![image 848](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile848.png)

·DISTIUBUTION LINE CONSTRUCTlON•·

..~·..· ··,

\

###### ~·.

1••

![image 849](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile849.png)

ELECTRICAL LAYOUl' AND ~Tl~ATE

![image 850](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile850.png)

![image 851](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile851.png)

PLAN

PLAN

![image 852](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile852.png)

![image 853](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile853.png)

| | |
|---|---|
| |16|
| |20|
| |30|


'

PRIMARY DEADEND

PRIMARY OEAQENO .

ERVICETAKE OFF

SERVICE TAKE OFF BELOW TRANSFORMER

AT TRANSFORMER l.EVEL

FRONT VIEW

FICIUR£ 11·15

TMHaFORIIER CONNEcnGN Cl~'fDE OPEN WIRE SERVICES

. 324

![image 854](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile854.png)

.. DISTRIBUTION'LINE CONSTRUCTION

![image 855](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile855.png)

![image 856](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile856.png)

PLAN

PLAN

![image 857](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile857.png)

![image 858](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile858.png)

t

1.

. I

. . I

###### Ld

PRI~Y TANGeNT

PRIMARY TANOENT . ~ERViCE TAICE OFF

SERVICE TAKE OFF · AT TRANsFORMER

· BELON~ORMER

LEVEL . .

.•

ELEVATION

FIGURE11...

1'RAimFoRMI!R eoNNecnO..·ouiDE oPEN·Wifte &ERVJCI!a'

325

![image 859](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile859.png)

ELECTRICAL LAYOUTAND ESTIMATE

![image 860](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile860.png)

![image 861](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile861.png)

PLAN

· PLAN

![image 862](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile862.png)

![image 863](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile863.png)

_..-f+-..C~

###### ~~--t.~••i.I ·

![image 864](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile864.png)

r 30

###### .~ ..

~,.,'---+-'"'"~ I •• ntq'd

###### ....-..cJII~·~ -~.-~t-.

I t

~.x.J .

P;.rlmary deadend service

Primary Ctftdend.service Take.O;, attransformer

take:offbelow transformer

F~ONTVIEW

FIGURE 11·17

.·.. '•

·TRANSFORMER CO~NECllON G~ 'QUPLEX CAfilLE URVItEI

328

![image 865](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile865.png)

DISTRIBUTION L.INE CONSTRUCTION

![image 866](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile866.png)

![image 867](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile867.png)

PLAN

![image 868](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile868.png)

![image 869](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile869.png)

~0

. aa req'd

###### ~ .

FRONT VIEW

Primary tangent service take offbelow transformer

Primary tangent serviC9 .take off attransformer

...

FIGURE 11-18 , TRANSFORMER CONNECTION OUlDE TRIPLEX CABLE SERVICES ·

![image 870](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile870.png)

DISTRIBUTIONLJi-il: CONStRUCTION

![image 871](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile871.png)

![image 872](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile872.png)

...

PlAN

![image 873](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile873.png)

![image 874](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile874.png)

12 .

I. I

')'

###### ! :

; t l I' (· I ,

I • ·. J

t..t.J.)

·. FRONTVIE:W

###### . .

Primary tangerft

· Primary tangent Secondary tangent

second~ry tangent

FIGURE 11·99

. , . ~ I. .• .. .

.TRANSFOR~ER CONNECTION OUIO'E S.ECONOARY UNDERBLilLD

i. •, ,. . •·

328 .;· . . i: . . ·. ·

![image 875](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile875.png)

###### .DISTRIBUTION LINE CONSTR,UCTION. . . ·.., . .

;' .-·. . ..

###### . '

###### :.. PLAN

'.··'

·. ···

··, ~.:

I

###### r.

I

I .

###### I I I

###### .'--i~j

###### ..£LEVATION

FIGURE 11-10G

"··--

~MARYQEADENDSECONDARYDEADEND

•' '\·,· . . . ·. .\ . . . ,. :··......

###### 329

![image 876](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile876.png)

' ·

PLAN PLAN

Of'ENWIU tiUPWCAill

###### ·· .ELI;VATION

FtGURE 11- 101

TRANSFORMERCONNEC~ON .AND s·ERVICE

330

![image 877](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile877.png)

DISTRIBUTION.LINE CON.STJWCJ:JON ·.

Priniary Voltage . ·. Secondaty Voltage. · Service Drop Voltage

. 750 .-15_.000 wits.....

0 - 750 volts . 0- 750 volts

. ' •'

###### -

|. . ., .<br><br>.<br><br>Site COndition|Primary·<br><br>.without; · Neutrat·|Primary<br><br>'<br><br>with multi · grounded· neutral|.. ..<br><br>Secondary|Service<br><br><ir~ps|
|---|---|---|---|---|
|Over Railroad tracks Over Public street OVer Pede$trian ways<br><br>AJQng_.Ufban streets<br><br>Along Rural roads|a~som.<br><br>6.00m.<br><br>4'.50 m. ·6.0011).<br>5.5om.<br>|8.00m.<br><br>· s:som. 4.50m. S.SOm.<br><br>-4.50m.|.·.e.oo.ffi. '<br><br>5.50m.<br><br>4.50m. :<br>5.S0m..<br><br><br>. 4.5'0 m.|8.50 ni.<br><br>s.so·m.<br><br>.-..|


O O

O

A

A · Over Commercial driVeways Over Residential pedestrian ways

4.50m.

3.60 m.

..· ·..~

| | | |
|---|---|---|
| |~ -<br><br>..,.| |


r

I .

J

FiGURE 11·102

BASIC MINIMUM HEIGHT Of DtSTRIBUTtON UNE .

331

![image 878](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile878.png)

###### .

.ELECTRlCAL LAYOUTANn ESTIMA'I'E

###### Specifi(atioils· for Construction ·.·\

.. ·

###### 1. General'

Allc.aDstru~onWorkshall be donemathorou~and.wOrk~. manlike manner·in ~rdance ·with the Staking Sheets, Plaits and.Specifi~~~·andthe COnstructionDrawings~

..:·: .

###### 2. Di~tribu..oJi ofPoles

In.distribUting the·p~lcs, large ~; closed 8tam poles

shallbe·usedfortrans~, d~dtnd.· qle and comerpoJes;

###### 3. setting.ofPoles

TheminUnumdePthforsettingoffx>l~shallbeasfollows: ··"~dlinr.inSoil"~ Specifica4ons shallbe: . .. .

- a. :Wh~epoles.aretobesetinSail ' . .. .
- b. Wherethereisa layer ofsoil ofmorethan·60centime-

tersiiutepthiYVersalid·rock ·.. · · ~ . ·

- c. Where file holein 59iidrock is not substantiallyv~cal


.Or the diameter·of the hole at the sluface·ofthci lock ~ceeds aPI"ro~ly twice the diameter.ofthe pole at ~samelevel.. ·

"S.ddng in Solid~"

Speclflcatians shall aPPlY where polei are to.be set in solid rock·anc(where the ~le is substantially.vertical;.awrciximately .~~ diameterandlarge.enoughtopermitthe~oftamp· mg barslbrough·the full depthofthe hole. ·.

'.''• . .

·, .. ,,..:.Wheretbcre·is·a tayer·Gf~"60·eCntimeters·or·lessilldepth over the solid rock, 1hC depth ofthe hole shall. be the depth of the soil in ad~tjon to the deptlt.~ed·under "Setting in·all Solid.lWck"proviliedtl)at suchdepth shallnot.exceedthedepth specifiedunddi'"Setit'ngtn,Soil"~·· · ·. · ··· ' .· '·

. 332

![image 879](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile879.png)

DISTRIBUTION. LINE.CONSTRUCTION....

. . . . .

On sloping'ground, th~ depth of the.hole shall be.measured · from ihe low side ofthe hole. · . · .·. - · · . · . '·Pole shallbe.set'sot,liat alternating cross ann gains f~e in .. opPosite.directions>except·at wnrunals and.~ ends.~here the

gains @fthe last two poleSsha11·be on the.side. facing the tenni-.· .

nal or dead enc.t.. On long spans1the poles shall.~ set so that the . crossarm .cOmes on the side &f the pole away.A-om.the:1008:';

span. Where j,ole tOp pins are used, they shall be on the oppo~ 'site side ofthe pole from the·gain, With the flat side against the pole.

P~~l.beset~alignment arui'pluinbex~atearners, ·

.tcrmi.n3is,.arigles, junctions,OJ.otherpointsofstrain. whe~ethey. shallbe.set.arid.raked againSt the strain so that the'conductors.

·shall be inlin~. · · · · · . · ··

,. ·, .

Poles shall be faked aga.Utst the ·conductor. strain riot less than 2.5 .ceritirileters for ~. 3..00 meter of pole length nor more·than 7.60 ·~_'for~ 3.oo·meti:tS pole length. · . aftef condntto~ are installed at the reqW.r~ tenSion. Pole backfill shall be thOt:augbly wnped to the full depth. Excies~ dirt· ·

.must bebanked~oundthepole: ·;....:·., · · ' .:·.

.'

.· :· ...

4. Grading~f.~~~~. ·..

. / . : ~- . ' ~· .. When using high poles to clear.obstacles.~·a,s.buildipgs,

###### streamforeiglionwilethecrossingS;pintype.inSulatorsrai!OOadS;inpadingetc., thereth~'~~each.bC no\YaYup-to..

lower poles. · · · ·· · ·

,,~ .. .

· S. Guys and Anchors: .·

.. ·' . .": ·"' ·.

###### Guys sbali be placed betbre·:·the ~uctors·~·~~.~d·.

sbaJI beattacltedto the.pole;~ ShoW~) in'tJie constnl,d.ion draw~..,

· ings. All anchors and"rods shall l>e.in line With 1:qe strain·and.. ~: be ~ installed that. app(Oxima~ly 1$ ¢entimete.~ ofthe · rod m:nain out.ofthe ·ground. In.cultiva~.~~·or other·Ioca·:·. tions•.as deemed necessary; the.projectio.Q ofthe .anchor.rod .. above .earth may be increased to maximum of3Q.centimeter.s to

. . 333 .

![image 880](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile880.png)

###### •ELECTIUCAL LAYOUT AND ESTIMATE

. . .. .

prevent burial of the rod eye. The back·fill ofall anchor holes

.shall be thoroughly tamped to the fun depth. · · ·

.. . . .

· When a cOne·anchor' is used, the hole. after the anchor has been set in place. shall be backfilled with coarse .crushed rocks

. for 60 centimeters above the anchor, tamping' during the filling

with the remainder 'ofthe hole to be backfilled and tamped·with dirt: . . . . .

###### 6~ Locknuts-

A Lock;nllt shall be installed with each mit:, or other:faStener

..·on allbolts or threaded hardware such as irisulator pins, upset

bolts. double anning bolts, etc.·.

. .

Condu~ ~hallbehandl~ Withca.re: Conductors shall not· be tramped on nor run over byvehicles. E!;lch ;reel shall be ex-

..amined and the wire shall be inspected for c$, kinks, or other !injuries. Injur.ed portion Shall be cut and the conductOr spliool. The condUctors properly mounted on pulled over suitable rollers or stringing blocks shall. be carefully mounted ·011.pole or crossarni if·necessary to preventbinding while Stringitig. ·

..Theneutl'al Conductorsh3116¢ maintained oit9neside ofthe

pole·(preferably· the.rOad .sid.~) for tangent construCtion and·for

angles noiexceeding 30°.. · · · · ·

With pin-type insulators; the conductors shall be tied op the

top·groove ofthe insulator on tangent poles and·onthe side of ·

the.insul~tor away from the.strain at ailgles.·Pin t}pe insulators

shall be tight on the p4t and ~ the tangent. Th~ tOp groov~

###### . mustbe. ix.tfme. with the oondlictOrattertying.it. · · ·

~ .

###### . For neutral attd serondary .conducto~·(m poles,·ii1sulated . brackets may be sUbstitUted for the single anddouble upset. .

bolts on angles·of 0:0 to.5° in locations kriown tO be subject_to· considerable conductor vibration. . .

334

![image 881](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile881.png)

DISTRiBUTION LINE CONSTRUCTION

All conduCtors shall be.cleaned tho~oughly by wire brusrung before splrcing:·ofthe installation of COIIIleOtO.rSt clanips or tap·

·ping·armor rods. A suitable inhibitor shall be used on aluminum cOnductors before splicing, before applying connector8,.clamps or\>efoz:e installing tapping.annor ~- , . ...

###### ·~- Spli~ing and Deadends..

Conductors, shall be spliced arid dCadend a$ shown on the

coostruction drawings. Thc;re shall be not more than one splice . per conductor in any 'span and splicing sleeVes sbali not be.Jo.. cated near·conductor support. ,M~ 3.00 meters·or more

separation 'betWeen. 'the splice and the condUctor support.No ·splices shall be located .in Grade B crossing spans and·preferablynotinthe a~acent spans.

###### ·.9. Tapi.and. Jumpers' · IUJllPCI'S and other Jeads QOIUlCCted to line c9nductors ~

have sufficient slackto allow free·movementofthecondu~. Where slack is not shown on the construction·drawings, it shall be providedby at leasttwo bends in a vertical plane, or one in a .·· horizontal p~, or the 'equivalent.·In areas where vibrations

·occurs; special' measures .to·:minimize 'the e.treCts of. jumper

breaks shall~usedasspecified:. ' '

·All leads on equipment such as transf'ormers, reclosers; etc., '

shall beaminimumofNo. 6 copper condUCtivity.

###### 10. Bot Line CJamps and Connectors

Connectors and.hot line clamps suitablo for.·the purpose shall be installed as shown on guide·drawings.. On all hot line

·clamp insW}ations, the clamp and jumper shall be so in~led. ·

. . so that they are permanently bOnded to the load side ofthe line,

. allowing thejumperto·be en~~ whenthe clamp· is· discon- · netted..This applies in all cases, even where the line layout .is . suCh that the·tap line is.in 'actuality the main back to the pOwer stmrce. Do not install hot line clamps directly to ACSR conduc-

tors.

335

![image 882](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile882.png)

ELECTRICAL LAYOUT-AND ESTIMATE

###### . ,I

·. Use tapping armor rods on tap saddles. Before installing hot line clamps .to the sud'ace <?f tapping anno~ rods, clean thor~oughly..by wi~ brushing and apply a suitable inhibitor to the area·ofthe tapping.amior rod·coming in contact with the·hot·

.line clamn, ·

###### 11~ Lighting Arrester Gap Settings.

. ,

The ~ gap electrodes·oflightning·arresters, combina;. ti<m arrester·eutou.t units; and the transfonner mounted arresters 'shall be .adj~-to the manufacturer's recominended spacing; c~ shallbetakentha~theadjustedgapisnot.disturbed when the.~ is installed. ·. ·. . . .

###### 12. Conductor Ties

. .

Ties shall be in aecordance With Construction Dra·wings: Hot linetie~ shall not be used at Grade B crossi.tigs.

·.·

###### 13. Sagging otConductors

. . . ' .

·· ·Conductors shall be sagged in·accordance with the conductor manu&cture.rs·recommeodations except·. thai ·.~ maximum

increaseof7.6oentiritetersofthe sj,ecifiec(sag·ittany.span will" be.acceptable but in no cirCimtstaitces'. shall a.dectease in the sjlecified sagbe allowed. · · . · .· ·. -

All conductors· shall be sagged·evcnly. Theaatemperature at the time and p~ of scigging shall be.determined by a certified etched glass thennometer. .: .

###### 14.,Secondatyand Se...ViCe D~Ps .

· SCC.Ondary conductors·may .be.bare or' coveted wires .OJt·

mlilti-conductnr s~ce eable. Conductors for·secondary under : build, on primary lines· is :no~y bare exCept in.$ose iri· . Stances where prevailing conditions ·ma.y - primary span

length to the.extent that covered wires or service cables may be

.used.. Service drops shall be covered wire or service cable.type. .Secoruhuy and service drops shallbeso installedas not to obs-:

\.

![image 883](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile883.png)

. . . .

DISTRIBUTION. LINECONSTltUCTION. .

truct climb~ space. 'J'here.shall nOt be more.tbM: ()he splice. petcOndUciorin any span,. and 'splicirig"sleev'es shallhOtbelo- . cated near the conductor suppon.. Maintain . 3 meters or more

separation betweenthe splice and the condUctor support. Where· · ·the same covered conductors or service cables are to be used for

the :seconruuy artd s~ce drop, they 'may be,installed iti~one

###### continuousrun. . .

###### 15. Ground

Ground rods shall be driven.inundistributed earih in -~ dance with the consttuction drawingS. Where alumiitum:ground wire is Wied,.it must be terminated above ground at a galvanized· ground rod or·splice by a compressiOn corutector·to a copper

·. steel ground Wirt ~tx.te3ision to the grourid rod·ofWhich the top

ofthe.groundrOdsha'U,be 30 em.or 'more belowthesurface of . the' ~. The grbUnd we'sball be attached to.thC rod with a

. • clamp and SeCured tothe.pole-with staple. Staplesonthegtound wire shan .be spacedtWQfeet a,partexcept for adis~ceof2.40 meters ab<>Ve the growtd rOd,.~ 2.40 meters·downftoni the top

·ofthe.],ole.where they shall pave at least tWo Colmedions from

the frame case or tank.to the mUlti-grounded neutral C9itductor..

. . . The equipment shall.be-interc;Onnected and attac}led tO a.com-..

###### mon ground wire. .··.~.·· · ··· ·.

![image 884](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile884.png)

|Length ofPole in Meter|~etting i.nsciil •<br><br>·in Meter|·.·Setting.in Sollsf.Rock<br><br>in Meter|
|---|---|---|
|6.00 7.50 9.00<br><br>10.00<br><br>. 12.00<br>. 13.50 '15.00<br><br><br>"16.50<br><br>18.00|1.20<br><br>1,50 ...<br><br>1.65<br><br>fao·1.80<br><br>1.95 .<br>2.10<br><br><br>2.25.<br><br><br>. 2.4~·|0.90 ..1.05<br><br>'1.05<br><br>1.20 .. 1.20 .<br><br>1.35<br><br>1.35<br><br>.1AO<br><br>1..50|


337

![image 885](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile885.png)

ELECTRICAL LAvout·A.Nn ESTJM4TE

FIRST AID INSTRUCTION INCASE OF ACCIDENT C'.A.USED BY ELECTROCUTION

'. '·

###### Prelimiliary Pretautions

··Switch ~ff~line or have it done by the pt,wer compally, . then remove·the victim from contact with the electric.conductor. 'J Remember that in removing a vi~ from a live wire~ the· res- · cuer is exposed to danger ofelectrocUtion. In such a case, adopt any o£the following procedures: ·

###### . . .

·In~ Q.f.Low Volta&e Installation.

' . . •' .

- 1.. Insulate yourself fror:ti the·grqund by severai layers of

.drYboards, b~.wOodenboxes or rubberfusulators.

- 2. Remov.e.the linefrom the vic;l:iin bynieans.ofa longdry Wooden sticks, dry ladder etc. Metal objects'sholll.d not beused..Ifthis doe$ n¢wo*: · ·
- 3 . ..Wrap several layers of dcy cloth iU'ound·your.bands and push,.or pullthe Victim awayfrom·the linewhitestanding on inSulating boards, rubber shoes·etc. Do not rouch


. the victim except byhis clothing. . .

. In Case ofiD&h Voltage Installation

. 1. Only(:xperts shouldbepermittedroremovetl1evictim.

2. Ifthe victiM.is hangin8 ori the wires, spread straw,·hey

orbedd,ingundemCath. ·

·3. Notifyth.e·powercOmpany andcana dOctor.

A. ~o~ a guardatthe site ofthe accident; .· Treatment in case ofUnc(msc:iousness

- 1. Afterthe victim haS been iemoved from ~contact with the power line, Start immediate attempt to.·resrore his breathing. · . ..
- 2 ..·Plaee the.unoonscious person orthis back, withthehead


ro one side wi~ a P,illow tinder hiS shOulder open his ·.

![image 886](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile886.png)

DISTRISUTIONLINE CONSTRUCTION

collar,·scarf, belt andtight'clothing etc..

- 3. Carefully open the·mouth ofthe patient and place som~

.haid object pretmbly a· piece .of \VOOd, betwe.ea his

teethandremoveani:dentures.

- 4. Slowly but with .sutlicient stret;lgth pull out his tongue using a handkerchief. Let.somebody h~ld ifor tie ·it to the chin ofthe victim. ·
- 5. TtY·to·get him to breath spontaneously by tickling his·

nose and thrOat. .

- 6. If no Unmediate success is achieved, start at once.with

.artificial ~: KMe1 deym behind'the head ofthe· vict.iril ·S:rasP·h.iJ &rm$. under the elbow!, press ~ tirmly ~ Jiis·Chest and then draw them slowly apart ir,a·circle aver·hishead:· · .. ·

- 7. .After two .seconds, bring.the anus backto.~ initial position. ·. . ; . . . .
- 8. Repeat the exercise at:tbe mte of 16 t9'20 times a min· ute. If necessary for ~ hours until 1!le.doctor ar•

rives. More rapid movements are harmfuland needlessly

tiring. .

- 9. Stop the.artificial respiJ;ation as soon as the victim starts


. . breathing. . . · ' .

1o:ACtiwte the blood circulation by sprinklinghiShCad and

###### chest'Withcoldwaterandrubbinghard. .

- 11: If the·victiin recovers, cover him up and·let him sip · warm dritlks from a teaspoon as soon a,s he is able to · swallow. · · ·
- 12.'Leaveanyfurther. .aidtothe doctor. . .


![image 887](Electrical Layout and Estimate 2nd Ed by Fajardo_images/imageFile887.png)

•· ELECTRICAL LAYQVT AND E$TL\tATE REFERENCES.

. Philippine BtectricalUXlePart-1 & Part ll . . ..

EleetriCa.l SystembyW.J. Me. GuilmeS.s andB. Stein NationalElectrification Administration(NEA) CatalOgue 1975

·Electric Wiring and Lighting for Home andOffireby Saffordl Audels Practical EleCtricity ···

###### ReadersDigestHomeImpl'O'Vem.ent Manuai · . . .

· .· MakingElectrical ~tionsby J.P. Mc·Partland IIEE Technical Guide on Electrica1 and Electronic Producl:s · · ·. 1981 Edition. ..

·ArchitecturalColumbia Wires and Cables Teclmical Data.Graphic StBndards AIA. CG..RanJseyand

. H.R Sleeper. . . .. . . .

·ElectricalFtm.damen'talsfor Technicians RL. Shrader.

Me GrawHill · · ·

###### NationalElectricalCode {NEC) · . . .

###### SimplifiedElectrical WiringHandbook, SearsRciebock& Co. NBC Article 210 andTable 210"24. . · ... ~ ·

\

###### . .; .

