![image 1](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1.png)

###### E L E V E N T H E D I T I O N

###### Mechanical and Electrical Equipment for Buildings

FM.indd i 9/21/09 7:32:35 PM

E L E V E N T H E D I T I O N

![image 2](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2.png)

Mechanical and Electrical Equipment for Buildings

Walter T. Grondzik

Architectural Engineer Ball State University

###### Alison G. Kwok

Professor of Architecture University of Oregon

###### Benjamin Stein

Consulting Architectural Engineer

###### John S. Reynolds

Professor of Architecture University of Oregon

![image 3](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile3.png)

John Wiley & Sons, Inc.

###### Part opener pages are from the drawing set for the Lillis Business Complex at University of Oregon, designed by SRG Partnership, Portland, OR.

DISCLAIMER The information in this book has been derived and extracted from a multitude of sources including building codes, fire codes, industry codes and standards, manufacturer’s literature, engineering reference works, and personal professional experience. It is presented in good faith. Although the authors and the publisher have made every reasonable effort to make the information presented accurate and authoritative, they do not warrant, and assume no liability for, its accuracy or completeness or fitness for any specific purpose. The information is intended primarily as a learning and teaching aid, and not as a final source of information for the design of building systems by design professionals. It is the responsibility of users to apply their professional knowledge in the application of the information presented in this book, and to consult original sources for current and detailed information as needed, for actual design situations.

This book is printed on acid-free paper. ∞

Copyright © 2010 by John Wiley & Sons. All rights reserved.

Published by John Wiley & Sons, Inc., Hoboken, New Jersey Published simultaneously in Canada

No part of this publication may be reproduced, stored in a retrieval system, or transmitted in any form or by any means, electronic, mechanical, photocopying, recording, scanning, or otherwise, except as permitted under Section 107 or 108 of the 1976 United States Copyright Act, without either the prior written permission of the Publisher, or authorization through payment of the appropriate per-copy fee to the Copyright Clearance Center, 222 Rosewood Drive, Danvers, MA 01923, (978) 750-8400, fax (978) 646-8600, or on the web at www.copyright.com. Requests to the Publisher for permission should be addressed to the Permissions Department, John Wiley & Sons, Inc., 111 River Street, Hoboken, NJ 07030,

(201) 748-6011, fax (201) 748-6008.

Limit of Liability/Disclaimer of Warranty: While the Publisher and the author have used their best efforts in preparing this book, they make no representations of warranties with respect to the accuracy or completeness of the contents of this book and specifically disclaim any implied warranties of merchantability or fitness for a particular purpose. No warranty may be created or extended by sales representatives or written sales materials. The advice and strategies contained herein may not be suitable for your situation. You should consult with a professional where appropriate. Neither the Publisher nor the author shall be liable for any loss of profit or any other commercial damages, including but not limited to special, incidental, consequential, or other damages.

For general information about our other products and services, please contact our Customer Care Department within the United States at (800) 762-2974, outside the United States at (317) 572-3993 or fax (317) 572-4002.

Wiley also publishes its books in a variety of electronic formats. Some content that appears in print may not be available in electronic books. For more information about Wiley products, visit our web site at www.wiley.com.

###### Library of Congress Cataloging-in-Publication Data:

Mechanical and electrical equipment for buildings / Walter T. Grondzik . . . [et al.]. — 11th ed.

p. cm. Includes index. ISBN 978-0-470-19565-9 (cloth)

- 1. Buildings—Mechanical equipment. 2. Buildings—Electric equipment. 3. Buildings—


Environmental engineering. I. Grondzik, Walter T. TH6010.S74 2010 626—dc22 2008049902

Printed in the United States of America

10 9 8 7 6 5 4 3 2 1

Contents

Preface xvii Acknowledgments xix

PART I DESIGN CONTEXT 1

- 3.4 Analyzing the Site 55
- 3.5 Site Design Strategies 55
- 3.6 Direct Sun and Daylight 57
- 3.7 Sound and Airflow 65
- 3.8 Rain and Groundwater 76
- 3.9 Plants 80
- 3.10 Case Study—Site and Resource Design 83


###### CHAPTER 1DESIGN PROCESS . . . . . . . . . . . . . . . . . . . . . . . 3

- 1.1 Introduction 4
- 1.2 Design Intent 7
- 1.3 Design Criteria 8
- 1.4 Methods and Tools 8
- 1.5 Validation and Evaluation 9
- 1.6 Influences on the Design Process 10
- 1.7 A Philosophy of Design 16
- 1.8 Lessons from the Field 21
- 1.9 Case Study—Design Process 22


###### CHAPTER 4COMFORT AND DESIGN STRATEGIES . . . . . . . 89

- 4.1 The Body 89
- 4.2 Thermal Comfort 91
- 4.3 Design Strategies for Cooling 104
- 4.4 Design Strategies for Heating 108
- 4.5 Combining Strategies 111
- 4.6 Visual and Acoustical Comfort 111


###### CHAPTER 2ENVIRONMENTAL RESOURCES . . . . . . . . . . . . 27

2.1 Introduction 27

- 2.2 Energy 29
- 2.3 Water 32
- 2.4 Materials 34
- 2.5 Design Challenges 39
- 2.6 How Are We Doing? 42
- 2.7 Case Study—Design Process and Environmental Resources 44


###### CHAPTER 5INDOOR AIR QUALITY . . . . . . . . . . . . . . . . . . 115

- 5.1 Indoor Air Quality and Building Design 116
- 5.2 Pollutant Sources and Impacts 117
- 5.3 Predicting Indoor Air Quality 120
- 5.4 Zoning for IAQ 122
- 5.5 Passive and Low-Energy Approaches for Control of IAQ 125
- 5.6 Active Approaches for Control of IAQ 133
- 5.7 IAQ, Materials, and Health 149


###### CHAPTER 3SITES AND RESOURCES . . . . . . . . . . . . . . . . . 49

- 3.1 Climates 49
- 3.2 Climates within Climates 51
- 3.3 Buildings and Sites 54


PART II THERMAL CONTROL 151

- 6.5 Shading 164
- 6.6 Shadow Angles and Shading Masks 167


CHAPTER 6

###### SOLAR GEOMETRY AND SHADING DEVICES . . . . . . . . . . . . . . . . . . . . 153

- 6.1 The Sun and Its Position 153
- 6.2 Solar versus Clock Time 156
- 6.3 True South and Magnetic Deviation 157
- 6.4 Sunpath Projections 157


CHAPTER 7

###### HEAT FLOW . . . . . . . . . . . . . . . . . . . . . . . . . .175

- 7.1 The Building Envelope 175
- 7.2 Building Envelope Design Intentions 176 v


- 8.14 Passive Cooling Calculation Procedures 291
- 8.15 Case Study—Designing for Heating and Cooling 319


- 7.3 Sensible Heat Flow through Opaque Walls and Roofs 180
- 7.4 Latent Heat Flow through the Opaque Envelope 197
- 7.5 Heat Flow through Transparent/Translucent Elements 199
- 7.6 Trends in Envelope Thermal Performance 204
- 7.7 Heat Flow via Air Movement 206
- 7.8 Calculating Envelope Heat Flows 207
- 7.9 Envelope Thermal Design Standards 211


###### CHAPTER 9HVAC FOR SMALLER BUILDINGS . . . . . . . . . 325

- 9.1 Review of the Need for Mechanical Equipment 325
- 9.2 Heating, Ventilating, and Air Conditioning (HVAC): Typical Design Processes 326
- 9.3 Equipment Location and Service Distribution 327
- 9.4 Controls for Smaller Building Systems 329
- 9.5 Refrigeration Cycles 329
- 9.6 Cooling-Only Systems 331
- 9.7 Heating-Only Systems 338
- 9.8 Heating/Cooling Systems 363
- 9.9 Psychrometrics and Refrigeration 374


CHAPTER 8

###### DESIGNING FOR HEATING AND COOLING . . .215

- 8.1 Organizing the Problem 216
- 8.2 Zoning 218
- 8.3 Daylighting Considerations 219
- 8.4 Passive Solar Heating Guidelines 225
- 8.5 Summer Heat Gain Guidelines 238
- 8.6 Passive Cooling Guidelines 240
- 8.7 Reintegrating Daylighting, Passive Solar Heating, and Cooling 256
- 8.8 Calculating Worst Hourly Heat Loss 258
- 8.9 Calculations for Heating-Season Fuel Consumption (Conventional Buildings) 260
- 8.10 Passive Solar Heating Performance 263
- 8.11 Approximate Method for Calculating Heat Gain (Cooling Load) 281
- 8.12 Psychrometry 286
- 8.13 Detailed Hourly Heat Gain (Cooling Load) Calculations 289


###### CHAPTER 10LARGE-BUILDING HVAC SYSTEMS . . . . . . . . 377

- 10.1 HVAC and Building Organization 377
- 10.2 HVAC System Types 393
- 10.3 Central Equipment 401
- 10.4 Air Distribution within Spaces 429
- 10.5 All-Air HVAC Systems 436
- 10.6 Air and Water HVAC Systems 442
- 10.7 All-Water HVAC Systems 452
- 10.8 District Heating and Cooling 454
- 10.9 Cogeneration 456


###### PART III ILLUMINATION 465

- 11.10 Luminance Measurement 477
- 11.11 Reflectance Measurements 478
- 11.12 Inverse Square Law 478
- 11.13 Luminous Intensity: Candela Measurements 480
- 11.14 Intensity Distribution Curves 480 LIGHT AND SIGHT 481
- 11.15 The Eye 481
- 11.16 Factors in Visual Acuity 482
- 11.17 Size of the Visual Object 484
- 11.18 Subjective Brightness 484
- 11.19 Contrast and Adaptation 485


###### CHAPTER 11LIGHTING FUNDAMENTALS . . . . . . . . . . . . . 467

- 11.1 Introductory Remarks 467 PHYSICS OF LIGHT 468
- 11.2 Light as Radiant Energy 468
- 11.3 Transmittance and Reflectance 469
- 11.4 Terminology and Definitions 469
- 11.5 Luminous Intensity 471
- 11.6 Luminous Flux 471
- 11.7 Illuminance 472
- 11.8 Luminance, Exitance, and Brightness 473
- 11.9 Illuminance Measurement 476


CONTENTS vii

- 11.20 Exposure Time 488
- 11.21 Secondary Task-Related Factors 488
- 11.22 Observer-Related Visibility Factors 489
- 11.23 The Aging Eye 490 QUANTITY OF LIGHT 491
- 11.24 Illuminance Levels 491
- 11.25 Illuminance Category 492
- 11.26 Illuminance Recommendations 493 QUALITY OF LIGHTING 497
- 11.27 Considerations of Lighting Quality 497
- 11.28 Direct (Discomfort) Glare 497
- 11.29 Veiling Reflections and Reflected Glare 500
- 11.30 Equivalent Spherical Illumination and Relative Visual Performance 506
- 11.31 Control of Reflected Glare 508
- 11.32 Luminance Ratios 512
- 11.33 Patterns of Luminance: Subjective Reactions to Lighting 512 FUNDAMENTALS OF COLOR 514
- 11.34 Color Temperature 514
- 11.35 Object Color 515
- 11.36 Reactions to Color 518
- 11.37 Chromaticity 518
- 11.38 Spectral Distribution of Light Sources 519
- 11.39 Color Rendering Index 522


- 12.10 Tungsten-Halogen Lamp Types 537 GASEOUS DISCHARGE LAMPS 540
- 12.11 Ballasts 540 FLUORESCENT LAMPS 543
- 12.12 Fluorescent Lamp Construction 543
- 12.13 Fluorescent Lamp Labels 546
- 12.14 Fluorescent Lamp Types 546
- 12.15 Characteristics of Fluorescent Lamp Operation 547
- 12.16 Federal Standards for Fluorescent Lamps 550
- 12.17 Special Fluorescent Lamps 550
- 12.18 Compact Fluorescent Lamps 551 HIGH-INTENSITY DISCHARGE LAMPS 552
- 12.19 Mercury Vapor Lamps 552
- 12.20 Metal-Halide Lamps 555
- 12.21 Sodium-Vapor Lamps 557
- 12.22 Low-Pressure Sodium Lamps 559 OTHER ELECTRIC LAMPS 559
- 12.23 Induction Lamps 559
- 12.24 Light-Emitting Diodes 560
- 12.25 Sulfur Lamps 561
- 12.26 Fiber Optics 561


CHAPTER 13

###### LIGHTING DESIGN PROCESS . . . . . . . . . . . . 563

- 13.1 General Information 563
- 13.2 Goals of Lighting Design 563
- 13.3 Lighting Design Procedure 564
- 13.4 Cost Factors 566
- 13.5 Power Budgets 566
- 13.6 Task Analysis 567
- 13.7 Energy Considerations 569
- 13.8 Preliminary Design 572
- 13.9 Illumination Methods 573
- 13.10 Types of Lighting Systems 573
- 13.11 Indirect Lighting 573
- 13.12 Semi-Indirect Lighting 575
- 13.13 Direct-Indirect and General Diffuse Lighting 576
- 13.14 Semi-Direct Lighting 576
- 13.15 Direct Lighting 576
- 13.16 Size and Pattern of Luminaires 580
- 13.17 Other Design Considerations 585


###### CHAPTER 12LIGHT SOURCES . . . . . . . . . . . . . . . . . . . . . . 525

- 12.1 Basic Characteristics of Light Sources 525
- 12.2 Selecting an Appropriate Light Source 526 DAYLIGHT SOURCES 526
- 12.3 Characteristics of Daylight 526
- 12.4 Standard Overcast Sky 527
- 12.5 Clear Sky 529
- 12.6 Partly Cloudy Sky 530 ELECTRIC LIGHT SOURCES 531

INCANDESCENT LAMPS 531

- 12.7 The Incandescent Filament Lamp 531
- 12.8 Special Incandescent Lamps 535
- 12.9 Tungsten-Halogen (Quartz–Iodine) Lamps 536


- 15.20 Calculation of Light Loss Factor 661
- 15.21 Determination of the Coefficient of Utilization by the Zonal Cavity Method 663
- 15.22 Zonal Cavity Calculations: Illustrative Examples 665
- 15.23 Zonal Cavity Calculation by Approximation 670
- 15.24 Effect of Cavity Reflectances on Illuminance 672
- 15.25 Modular Lighting Design 673
- 15.26 Calculating Illuminance at a Point 673
- 15.27 Design Aids 674
- 15.28 Calculating Illuminance from a Point Source 676
- 15.29 Calculating Illuminance from Linear and Area Sources 678
- 15.30 Computer-Aided Lighting Design 678
- 15.31 Computer-Aided Lighting Design: Illustrative Example 678
- 15.32 Average Luminance Calculations 681 EVALUATION 688
- 15.33 Lighting Design Evaluation 688


###### CHAPTER 14DAYLIGHTING DESIGN . . . . . . . . . . . . . . . . . 587

- 14.1 The Daylighting Opportunity 588
- 14.2 Human Factors in Daylighting Design 589
- 14.3 Site Strategies for Daylighting Buildings 589
- 14.4 Aperture Strategies: Sidelighting 590
- 14.5 Aperture Strategies: Toplighting 594
- 14.6 Specialized Daylighting Strategies 594
- 14.7 Daylight Factor 598
- 14.8 Components of Daylight 598
- 14.9 Guidelines for Preliminary Daylighting Design 601
- 14.10 Design Analysis Methods 602
- 14.11 Daylighting Simulation Programs 617
- 14.12 Physical Modeling 621
- 14.13 Recapping Daylighting 623
- 14.14 Case Study—Daylighting Design 624


###### CHAPTER 15ELECTRICAL LIGHTING DESIGN . . . . . . . . . . 629

###### LUMINAIRES 629

- 15.1 Design Considerations 629
- 15.2 Lighting Fixture Distribution Characteristics 630
- 15.3 Luminaire Light Control 632
- 15.4 Luminaire Diffusers 635
- 15.5 Uniformity of Illumination 638
- 15.6 Luminaire Mounting Height 645
- 15.7 Lighting Fixtures 646
- 15.8 Lighting Fixture Construction 646
- 15.9 Lighting Fixture Structural Support 647
- 15.10 Lighting Fixture Appraisal 647
- 15.11 Luminaire-Room System Efficiency: Coefficient of Utilization 648
- 15.12 Luminaire Efficacy Rating 648 LIGHTING CONTROL 649
- 15.13 Requirement for Lighting Control 649
- 15.14 Lighting Control: Switching 650
- 15.15 Lighting Control: Dimming 651
- 15.16 Lighting Control: Control Initiation 651
- 15.17 Lighting Control Strategy 654 DETAILED DESIGN PROCEDURES 660
- 15.18 Calculation of Average Illuminance 660
- 15.19 Calculation of Horizontal Illuminance by the Lumen (Flux) Method 661


CHAPTER 16

ELECTRIC LIGHTING APPLICATIONS . . . . . . . 689

- 16.1 Introduction 689 RESIDENTIAL OCCUPANCIES 689
- 16.2 Residential Lighting: General Information 689
- 16.3 Residential Lighting: Energy Issues 689
- 16.4 Residential Lighting Sources 690
- 16.5 Residential Lighting: Design Suggestions 690
- 16.6 Residential Lighting: Luminaires and Architectural Lighting Elements 691
- 16.7 Residential Lighting: Control 692 EDUCATIONAL FACILITIES 695
- 16.8 Institutional and Educational Buildings 695
- 16.9 General Classrooms 696
- 16.10 Special-Purpose Classrooms 698
- 16.11 Assembly Rooms, Auditoriums, and Multipurpose Spaces 698
- 16.12 Gymnasium Lighting 700


CONTENTS ix

- 16.13 Lecture Hall Lighting 700

- 16.14 Laboratory Lighting 700
- 16.15 Library Lighting 701
- 16.16 Special Areas 702
- 16.17 Other Considerations in School Lighting 703 COMMERCIAL INTERIORS 703
- 16.18 Office Lighting: General Information 703
- 16.19 Lighting for Areas with Visual Display Terminals 704
- 16.20 Office Lighting Guidelines 709
- 16.21 Task-Ambient Office Lighting Design Using Ceiling-Mounted Units 712
- 16.22 Task-Ambient Office Lighting Using Furniture-Integrated Luminaires 712
- 16.23 Integrated and Modular Ceilings 713
- 16.24 Lighting and Air Conditioning 713 INDUSTRIAL LIGHTING 714
- 16.25 General Information 714
- 16.26 Levels and Sources 714


- 16.27 Industrial Luminance Ratios 715
- 16.28 Industrial Lighting Glare 715
- 16.29 Industrial Lighting Equipment 715
- 16.30 Vertical-Surface Illumination 716

SPECIAL LIGHTING APPLICATION TOPICS 716

- 16.31 Emergency Lighting 716
- 16.32 Floodlighting 721
- 16.33 Street Lighting 721
- 16.34 Light Pollution 721
- 16.35 Remote Source Lighting 723
- 16.36 Fiber-Optic Lighting 724
- 16.37 Fiber-Optic Terminology 725
- 16.38 Fiber-Optic Lighting—Arrangements and Applications 726
- 16.39 Hollow Light Guides 728
- 16.40 Prismatic Light Guides 729
- 16.41 Prismatic Film Light Guide 730
- 16.42 Remote-Source Standards and Nomenclature 734


PART IV ACOUSTICS 737

- CHAPTER 17 FUNDAMENTALS OF ARCHITECTURAL ACOUSTICS . . . . . . . . . . . . . . . . . . . . . . . . . . 739

17.1 Architectural Acoustics 739

- 17.2 Sound 740
- 17.3 Hearing 743
- 17.4 Sound Sources 748
- 17.5 Expressing Sound Magnitude 749
- 17.6 Noise 758
- 17.7 Vibration 765


- CHAPTER 18 SOUND IN ENCLOSED SPACES . . . . . . . . . . . 767


- 18.1 Sound in Enclosures 767 ABSORPTION 767


- ROOM ACOUSTICS 773
- 18.6 Reverberation 773
- 18.7 Sound Fields in an Enclosed Space 775
- 18.8 Sound Power Level and Sound Pressure Level 775
- 18.9 Noise Reduction by Absorption 777
- 18.10 Noise Reduction Coefficient 780 ROOM DESIGN 782
- 18.11 Reverberation Criteria for Speech Rooms 782
- 18.12 Criteria for Music Performance 784
- 18.13 Sound Paths 785
- 18.14 Ray Diagrams 788
- 18.15 Auditorium Design 789 SOUND REINFORCEMENT SYSTEMS 792
- 18.16 Objectives and Criteria 792
- 18.17 Components and Specifications 793
- 18.18 Loudspeaker Considerations 795


- 18.2 Sound Absorption 767
- 18.3 Mechanics of Absorption 768
- 18.4 Absorptive Materials 770
- 18.5 Installation of Absorptive Materials 772


- STRUCTURE-BORNE NOISE 841
- 19.22 Structure-Borne Impact Noise 841
- 19.23 Control of Impact Noise 842
- 19.24 Impact Insulation Class 843

MECHANICAL SYSTEM NOISE CONTROL 843

- 19.25 Mechanical Noise Sources 843
- 19.26 Quieting of Machines 844
- 19.27 Duct System Noise Reduction 845
- 19.28 Active Noise Cancellation 848
- 19.29 Piping System Noise Reduction 850
- 19.30 Electrical Equipment Noise 850
- 19.31 Noise Problems Due to Equipment Location 852
- 19.32 Sound Isolation Enclosures, Barriers, and Damping 852

STC AND IIC RECOMMENDATIONS AND CRITERIA 853

- 19.33 Multiple-Occupancy Residential STC/IIC Criteria 853
- 19.34 Specific Occupancies 854 OUTDOOR ACOUSTIC CONSIDERATIONS 857
- 19.35 Sound Power and Pressure Levels in Free Space (Outdoors) 857
- 19.36 Building Siting 857 REFERENCE MATERIAL 859
- 19.37 Glossary 859
- 19.38 Reference Standards 861
- 19.39 Units and Conversions 861
- 19.40 Symbols 862


###### CHAPTER 19BUILDING NOISE CONTROL . . . . . . . . . . . . . 797

NOISE REDUCTION 797 ABSORPTION 797

19.1 The Role of Absorption 797

- 19.2 Panel and Cavity Resonators 798
- 19.3 Acoustically Transparent Surfaces 800
- 19.4 Absorption Recommendations 801
- 19.5 Characteristics of Absorptive Materials 801 SOUND ISOLATION 804
- 19.6 Airborne and Structure-Borne Sound 804 AIRBORNE SOUND 807
- 19.7 Transmission Loss and Noise Reduction 807
- 19.8 Barrier Mass 808
- 19.9 Stiffness and Resonance 808
- 19.10 Compound Barriers (Cavity Walls) 810
- 19.11 Sound Transmission Class 814
- 19.12 Composite Walls and Leaks 815
- 19.13 Doors and Windows 819
- 19.14 Diffraction: Barriers 822
- 19.15 Flanking 824 SPEECH PRIVACY 825
- 19.16 Principles of Speech Privacy between Enclosed Spaces 825
- 19.17 Sound Isolation Descriptors 827
- 19.18 Speech Privacy Design for Enclosed Spaces 829
- 19.19 Principles of Speech Privacy in Open-Area Offices 832
- 19.20 Open-Office Speech Privacy Levels and Descriptors 836
- 19.21 Design Recommendations for Speech Privacy in Open Offices 838


PART V WATER AND WASTE 863

- 20.7 Components 893
- 20.8 Case Study—Water and Basic Design 902


###### CHAPTER 20Water and Basic Design . . . . . . . . . . . . . . . . 865

- 20.1 Water in Architecture 865


- 20.2 The Hydrologic Cycle 868
- 20.3 Basic Planning 870
- 20.4 Rainwater 876
- 20.5 Collection and Storage 878
- 20.6 Rainwater and Site Planning 883


CHAPTER 21

Water Supply . . . . . . . . . . . . . . . . . . . . . . . . 909

- 21.1 Water Quality 909
- 21.2 Filtration 913


CONTENTS xi

- 22.6 On-Site Individual Building Sewage Treatment 1029
- 22.7 On-Site Multiple-Building Sewage Treatment 1037
- 22.8 Larger-Scale Sewage Treatment Systems 1047
- 22.9 Recycling and Graywater 1055
- 22.10 Storm Water Treatment 1060


- 21.3 Disinfection 915

- 21.4 Other Water Treatments 918

- 21.5 Water Sources 921
- 21.6 Hot Water Systems and Equipment 932
- 21.7 Fixtures and Water Conservation 959
- 21.8 Fixture Accessibility and Privacy 970
- 21.9 Water Distribution 974
- 21.10 Piping, Tubing, Fittings, and Controls 982
- 21.11 Sizing of Water Pipes 986
- 21.12 Irrigation 994


CHAPTER 22

LIQUID WASTE . . . . . . . . . . . . . . . . . . . . . . . 999

- 22.1 Waterless Toilets and Urinals 999


- 22.2 Principles of Drainage 1005


CHAPTER 23

###### SOLID WASTE . . . . . . . . . . . . . . . . . . . . . . . 1065

- 23.1 Waste and Resources 1065
- 23.2 Resource Recovery: Central or Local? 1070
- 23.3 Solid Waste in Small Buildings 1072
- 23.4 Solid Waste in Large Buildings 1074
- 23.5 Equipment for the Handling of Solid Waste 1077
- 23.6 The Service Core 1080


- 22.3 Piping, Fittings, and Accessories 1008
- 22.4 Design of Residential Waste Piping 1015
- 22.5 Design of Larger-Building Waste Piping 1018


###### PART VI FIRE PROTECTION 1083

- 24.16 Automatic Fire Detection: Incipient Stage 1143
- 24.17 Automatic Fire Detection: Smoldering Stage 1145
- 24.18 Automatic Fire Detection: Flame Stage 1149
- 24.19 Automatic Fire Detection: Heat Stage 1150
- 24.20 Special Types of Fire Detectors 1153
- 24.21 False Alarm Mitigation 1153
- 24.22 Manual Stations 1155
- 24.23 Sprinkler Alarms 1156
- 24.24 Audible and Visual Alarm Devices 1156
- 24.25 General Recommendations 1157
- 24.26 Residential Fire Alarm Basics 1157
- 24.27 Multiple-Dwelling Alarm Systems 1158
- 24.28 Commercial and Institutional Building Alarm Systems 1158
- 24.29 High-Rise Office Building Fire Alarm Systems 1159
- 24.30 Industrial Facilities 1161


###### CHAPTER 24FIRE PROTECTION . . . . . . . . . . . . . . . . . . . 1085

###### FIRE RESISTANCE, EGRESS, AND EXTINGUISHMENT 1085

- 24.1 Design for Fire Resistance 1085
- 24.2 Smoke Control 1097
- 24.3 Water for Fire Suppression 1102
- 24.4 Other Fire-Mitigating Methods 1123
- 24.5 Lightning Protection 1129 FIRE ALARM SYSTEMS 1133
- 24.6 General Considerations 1133
- 24.7 Fire Codes, Authorities, and Standards 1134
- 24.8 Fire Alarm Definitions and Terms 1136
- 24.9 Types of Fire Alarm Systems 1137
- 24.10 Circuit Supervision 1139
- 24.11 Conventional Systems 1139
- 24.12 System Coding 1140
- 24.13 Signal Processing 1142
- 24.14 Addressable Fire Alarm Systems 1142
- 24.15 Addressable Analog (Intelligent) Systems 1143


###### PART VII ELECTRICITY 1163

- 26.20 Unit Substations (Transformer Load Centers) 1207
- 26.21 Panelboards 1210
- 26.22 Principles of Electric Load Control 1211
- 26.23 Intelligent Panelboards 1212
- 26.24 Electric Motors 1215
- 26.25 Motor Control Standards 1216
- 26.26 Motor Control 1216
- 26.27 Motor Control Equipment 1218
- 26.28 Wiring Devices: General Description 1219
- 26.29 Wiring Devices: Receptacles 1221
- 26.30 Wiring Devices: Switches 1223
- 26.31 Wiring Devices: Specialties 1224
- 26.32 Low-Voltage Switching 1224
- 26.33 Wireless Switching and Control 1228
- 26.34 Power Line Carrier Systems 1228
- 26.35 Power Conditioning 1231
- 26.36 Power-Conditioning Equipment 1232
- 26.37 Surge Suppression 1233
- 26.38 Uninterruptible Power Supply 1239
- 26.39 Emergency/Standby Power Equipment 1242
- 26.40 System Inspection 1244


###### CHAPTER 25PRINCIPLES OF ELECTRICITY . . . . . . . . . . . 1165

- 25.1 Electric Energy 1165
- 25.2 Unit of Electric Current—the Ampere 1165
- 25.3 Unit of Electric Potential—the Volt 1166
- 25.4 Unit of Electric Resistance—the Ohm 1166
- 25.5 Ohm’s Law 1167
- 25.6 Circuit Arrangements 1167
- 25.7 Direct Current and Alternating Current 1170
- 25.8 Electric Power Generation—DC 1170
- 25.9 Electric Power Generation—AC 1171
- 25.10 Power and Energy 1171
- 25.11 Power in Electric Circuits 1172
- 25.12 Energy in Electric Circuits 1174
- 25.13 Electric Demand Charges 1175
- 25.14 Electric Demand Control 1177
- 25.15 Electrical Measurements 1180


###### CHAPTER 26ELECTRICAL SYSTEMS AND MATERIALS:SERVICE AND UTILIZATION . . . . . . . . . . . . 1185

- 26.1 Electric Service 1185
- 26.2 Overhead Service 1186
- 26.3 Underground Service 1186
- 26.4 Underground Wiring 1186
- 26.5 Service Equipment 1189
- 26.6 Transformers 1189
- 26.7 Transformers Outdoors 1192
- 26.8 Transformers Indoors: Heat Loss 1193
- 26.9 Transformers Indoors: Selection 1193
- 26.10 Transformer Vaults 1194
- 26.11 Service Equipment Arrangements and Metering 1195
- 26.12 Service Switches 1195
- 26.13 Switches 1197
- 26.14 Contactors 1199
- 26.15 Special Switches 1199
- 26.16 Solid-State Switches, Programmable Switches, Microprocessors, and Programmable Controllers 1201
- 26.17 Equipment Enclosures 1203
- 26.18 Circuit-Protective Devices 1204
- 26.19 Switchboards and Switchgear 1206


CHAPTER 27

###### ELECTRICAL SYSTEMS AND MATERIALS: WIRING AND RACEWAYS . . . . . . . . . . . . . . 1245

- 27.1 System Components 1245
- 27.2 National Electrical Code 1245
- 27.3 Economic and Environmental Considerations 1246
- 27.4 Electrical Equipment Ratings 1248
- 27.5 Interior Wiring Systems 1248
- 27.6 Conductors 1249
- 27.7 Conductor Ampacity 1249
- 27.8 Conductor Insulation and Jackets 1250
- 27.9 Copper and Aluminum Conductors 1250
- 27.10 Flexible Armored Cable 1252
- 27.11 Nonmetallic Sheathed Cable (Romex) 1252
- 27.12 Conductors for General Wiring 1253
- 27.13 Special Cable Types 1253
- 27.14 Busway/Busduct/Cablebus 1253
- 27.15 Light-Duty Busway, Flat-Cable Assemblies, and Lighting Track 1256


CONTENTS xiii

- 28.10 Application of Overcurrent Equipment 1300
- 28.11 Branch Circuit Design 1304
- 28.12 Branch Circuit Design Guidelines: Residential 1307
- 28.13 Branch Circuit Design Guidelines: Nonresidential 1309
- 28.14 Load Tabulation 1315
- 28.15 Spare Capacity 1317
- 28.16 Feeder Capacity 1317
- 28.17 Panel Feeder Load Calculation 1320
- 28.18 Harmonic Currents 1322
- 28.19 Riser Diagrams 1323
- 28.20 Service Equipment and Switchboard Design 1324
- 28.21 Emergency Systems 1325


- 27.16 Cable Tray 1258

- 27.17 Design Considerations for Raceway Systems 1258
- 27.18 Steel Conduit 1259
- 27.19 Aluminum Conduit 1262
- 27.20 Flexible Metal Conduit 1262
- 27.21 Nonmetallic Conduit 1262
- 27.22 Surface Metal Raceways (Metallic and Nonmetallic) 1263
- 27.23 Outlet and Device Boxes 1263
- 27.24 Floor Raceways 1265
- 27.25 Underfloor Duct 1266
- 27.26 Cellular Metal Floor Raceway 1270
- 27.27 Precast Cellular Concrete Floor Raceways 1270
- 27.28 Full-Access Floor 1271
- 27.29 Under-Carpet Wiring System 1272
- 27.30 Ceiling Raceways and Manufactured Wiring Systems 1275


CHAPTER 28

ELECTRIC WIRING DESIGN . . . . . . . . . . . . . 1281

- 28.1 General Considerations 1281


CHAPTER 29

###### PHOTOVOLTAIC SYSTEMS . . . . . . . . . . . . . . 1329

- 29.1 A Context for Photovoltaics 1329
- 29.2 Terminology and Definitions 1331
- 29.3 PV Cells 1331
- 29.4 PV Arrays 1333
- 29.5 PV System Types and Applications 1334
- 29.6 PV System Batteries 1338
- 29.7 Balance of System 1339
- 29.8 Design of a Stand-Alone PV System 1340
- 29.9 Design of a Grid-Connected PV System 1343
- 29.10 Codes and Standards 1346
- 29.11 PV Installations 1347
- 29.12 Case Study—PV 1349


- 28.2 Load Estimating 1283
- 28.3 System Voltage 1286
- 28.4 Grounding and Ground-Fault Protection 1291
- 28.5 Energy Conservation Considerations 1294
- 28.6 Electrical Wiring Design Procedure 1295
- 28.7 Electrical Equipment Spaces 1296
- 28.8 Electrical Closets 1299
- 28.9 Equipment Layout 1300


###### PART VIII SIGNAL SYSTEMS 1353

###### MULTIPLE-DWELLING SYSTEMS 1363

- CHAPTER 30


Signal Systems. . . . . . . . . . . . . . . . . . . . . . 1355

- 30.8 Multiple-Dwelling Entry and Security

- Systems 1363

30.9 Multiple-Dwelling Television

- Systems 1364


- 30.10 Multiple-Dwelling Telephone Systems 1364
- 30.11 Hotels and Motels 1365

SCHOOL SYSTEMS 1366

- 30.12 General Information 1366
- 30.13 School Security Systems 1366


- 30.1 Introduction 1355
- 30.2 Principles of Intrusion Detection 1355 PRIVATE RESIDENTIAL SYSTEMS 1358
- 30.3 General Information 1358
- 30.4 Residential Intrusion Alarm Systems 1361
- 30.5 Residential Intercom Systems 1361
- 30.6 Residential Telecommunication and Data Systems 1361
- 30.7 Premise Wiring 1362


- INDUSTRIAL BUILDING SYSTEMS 1375
- 30.23 General Information 1375
- 30.24 Industrial Building Personnel Access Control 1376
- 30.25 Industrial Building Sound and Paging Systems 1378 AUTOMATION 1380
- 30.26 General Information 1380
- 30.27 Stand-Alone Lighting Control Systems 1381
- 30.28 Building Automation Systems 1382
- 30.29 Glossary of Computer and Control Terminology 1383
- 30.30 BAS Arrangement 1384
- 30.31 Intelligent Buildings 1388
- 30.32 Intelligent Residences 1389


- 30.14 School Clock and Program Systems 1367
- 30.15 School Intercom Systems 1368
- 30.16 School Sound Systems 1369
- 30.17 School Electronic Teaching Equipment 1370 OFFICE BUILDING SYSTEMS 1371
- 30.18 General Information 1371
- 30.19 Office Building Security

- Systems 1371

30.20 Office Building Communications

- Systems 1372


- 30.21 Office Building Communications Planning 1373
- 30.22 Office Building Control and Automation Systems 1375


###### PART IX TRANSPORTATION 1391

- 31.13 Cars and Signals 1407
- 31.14 Requirements for the Disabled 1408 ELEVATOR CAR CONTROL 1408
- 31.15 Drive Control 1408
- 31.16 Thyristor Control, AC and DC 1412
- 31.17 Variable-Voltage DC Motor Control 1414
- 31.18 Variable-Voltage, Variable-Frequency AC Motor Control 1414
- 31.19 Elevator Operating Control 1415
- 31.20 System Control Requirements 1415
- 31.21 Single Automatic Pushbutton Control 1415
- 31.22 Collective Control 1415
- 31.23 Selective Collective Operation 1416
- 31.24 Computerized System Control 1416
- 31.25 Rehabilitation Work: Performance Prediction 1417
- 31.26 Lobby Elevator Panel 1418
- 31.27 Car Operating Panel 1419 ELEVATOR SELECTION 1420
- 31.28 General Considerations 1420
- 31.29 Definitions 1420
- 31.30 Interval or Lobby Dispatch Time and Average Lobby Waiting Time 1421


- CHAPTER 31 VERTICAL TRANSPORTATION: PASSENGER ELEVATORS . . . . . . . . . . . . . . . 1393


GENERAL INFORMATION 1393

- 31.1 Introduction 1393
- 31.2 Passenger Elevators 1393
- 31.3 Codes and Standards 1394 TRACTION ELEVATOR EQUIPMENT 1394
- 31.4 Principal Components 1394
- 31.5 Gearless Traction Machines 1396
- 31.6 Geared Traction Machines 1397
- 31.7 Arrangement of Elevator Machines, Sheaves, and Ropes 1397
- 31.8 Safety Devices 1398 HYDRAULIC ELEVATORS 1398
- 31.9 Conventional Plunger-Type Hydraulic Elevators 1398
- 31.10 Hole-Less Hydraulic Elevators 1401
- 31.11 Roped Hydraulic Elevators 1401 PASSENGER INTERACTION ISSUES 1403
- 31.12 Elevator Doors 1403


CONTENTS xv

- 31.31 Handling Capacity 1421
- 31.32 Travel Time or Average Trip Time 1422
- 31.33 Round-Trip Time 1423
- 31.34 System Relationships 1431
- 31.35 Car Speed 1431
- 31.36 Single-Zone Systems 1432
- 31.37 Multizone Systems 1434
- 31.38 Elevator Selection for Specific Occupancies 1435

PHYSICAL PROPERTIES AND SPATIAL REQUIREMENTS OF ELEVATORS 1437

- 31.39 Shafts and Lobbies 1437
- 31.40 Dimensions and Weights 1437
- 31.41 Structural Stresses 1440 POWER AND ENERGY 1443
- 31.42 Power Requirements 1443
- 31.43 Energy Requirements 1444
- 31.44 Energy Conservation 1445
- 31.45 Emergency Power 1446 SPECIAL CONSIDERATIONS 1446
- 31.46 Fire Safety 1446
- 31.47 Elevator Security 1447
- 31.48 Elevator Noise 1447
- 31.49 Elevator Specifications 1448
- 31.50 Innovative Equipment 1451


- 32.10 Rack and Pinion Elevators 1462
- 32.11 Residential Elevators and Chair Lifts 1463
- 32.12 Innovative Motor Drives 1467 MATERIAL HANDLING 1467
- 32.13 General Information 1467
- 32.14 Manual Load/Unload Dumbwaiters 1468
- 32.15 Automated Dumbwaiters 1468
- 32.16 Horizontal Conveyors 1468
- 32.17 Selective Vertical Conveyors 1468
- 32.18 Pneumatic Tubes 1468
- 32.19 Pneumatic Trash and Linen Systems 1473
- 32.20 Automated Container Delivery Systems 1473
- 32.21 Automated Self-Propelled Vehicles 1474
- 32.22 Materials Handling Summary 1474


CHAPTER 33

###### MOVING STAIRWAYS AND WALKS . . . . . . . 1477

###### MOVING ELECTRIC STAIRWAYS 1477

- 33.1 General Information 1477
- 33.2 Parallel and Crisscross Arrangements 1477
- 33.3 Location 1480
- 33.4 Size, Speed, Capacity, and Rise 1483
- 33.5 Components 1484
- 33.6 Safety Features 1485
- 33.7 Fire Protection 1486
- 33.8 Lighting 1489
- 33.9 Escalator Applications 1489
- 33.10 Elevators and Escalators 1490
- 33.11 Electric Power Requirements 1490
- 33.12 Special-Design Escalators 1491
- 33.13 Preliminary Design Data and Installation Drawings 1491
- 33.14 Budget Estimating for Escalators 1492 MOVING WALKS AND RAMPS 1492
- 33.15 General Information 1492
- 33.16 Application of Moving Walks 1492
- 33.17 Application of Moving Ramps 1493
- 33.18 Size, Capacity, and Speed 1493
- 33.19 Components 1494


- CHAPTER 32 VERTICAL TRANSPORTATION: SPECIAL TOPICS . . . . . . . . . . . . . . . . . . . . . 1453


SPECIAL SHAFT ARRANGEMENTS 1453

- 32.1 Sky Lobby Elevator System 1453
- 32.2 Double-Deck Elevators 1454 FREIGHT ELEVATORS 1454
- 32.3 General Information 1454
- 32.4 Freight Car Capacity 1455
- 32.5 Freight Elevator Description 1456
- 32.6 Freight Elevator Cars, Gates, and Doors 1456
- 32.7 Freight Elevator Cost Data 1456 SPECIAL ELEVATOR DESIGNS 1458
- 32.8 Observation Cars 1458
- 32.9 Inclined Elevators 1460


###### PART X APPENDICES 1497

- APPENDIX A Metrication, SI Units, and Conversions 1499
- APPENDIX B Climatic Conditions for the United States, Canada, and Mexico 1505
- APPENDIX C Solar and Daylighting Design Data 1531
- APPENDIX D Solar Geometry 1577
- APPENDIX E Thermal Properties of Materials and Assemblies 1591
- APPENDIX F Heating and Cooling Design Guidelines and Information 1645


- APPENDIX G Standards/Guidelines for Energy- and Resource-Efficient Building Design 1665
- APPENDIX H Annual Solar Performance 1669
- APPENDIX I Economic Analysis 1701
- APPENDIX J Lamp Data 1707
- APPENDIX K Sound Transmission Data for Walls 1711
- APPENDIX L Sound Transmission and Impact Insulation Data for Floor/Ceiling Constructions 1723
- APPENDIX M Design Analysis Software 1733


Index 1737

###### Preface

SEVEN DECADES AND A FEW GENERATIONS have passed since the first edition of Mechanical and Electrical Equipment for Buildings was published in 1935. At its birth, this book was 429 pages long. Now, in the 11th edition, the book is more than 1700 pages, an increase of 400%. Many new topics have been added, and a few have disappeared; computer simulations are now routinely used in system design; equipment and distribution systems have undergone major changes; mechanical cooling has become commonplace; fuel choices have shifted (coal has moved from an on-site to an off-site energy source). In recent editions, the book has increasingly added discussions of “why” to its historic focus upon “how-tos.”

The buildings of today contribute to negative global consequences that will impact future generations, and our approach to mechanical and electrical systems must consider how best to minimize and mitigate—if not negate—such negative environmental impacts. Thus, on-site resourcesdaylighting, passive solar heating, passive cooling, solar water heating, rainwater, wastewater treatment, photovoltaic electricity—share the spotlight with traditional off-site resources (natural gas, oil, the electrical grid, water and sewer lines). On-site processes can be area-intensive and laborintensive and can involve increased first costs that require years to recover through savings in energy, water, and/or material consumption. Off-site processes are usually subsidized by society, often with substantial environmental costs. On-site energy use requires us to look beyond the building, to pay as much attention to a building’s context as to the mechanical and electrical spaces, equipment, and systems within.

Most of the systems presented in this book involve energy consumption. As North American society has moved from its early reliance on renewable energy sources (wind, water, and horse power) to today’s seemingly endless addiction to nonrenewable fossil fuels, it has also added vastly to its population and increased its per capita energy use. The resulting environmental degradation (primarily evident in air and water quality) has spurred efforts to reverse this decline. Governmental regulations are a part of such efforts, but this book emphasizes the investigation of alternative fuels and design approaches that go beyond those minimally acceptable to society. Designers are encouraged to take a leadership role in mitigating environmental degradations.

Throughout the many editions of this book, another trend has emerged. Society has slowly moved from systems that centralize the provision of heating, cooling, water, and electricity toward those that encourage more localized production and control. Increased sophistication of digital control systems has encouraged this trend. Further encouragement comes from multipurpose buildings whose schedules of occupancy are fragmented and from corporations with varying work schedules that result in partial occupancy on weekends. Another factor in this move to decentralization is worker satisfaction; there is increasingly solid evidence that productivity increases with a sense of individual control of one’s work environment. Residences are commonly being used as office work environments. Expanding communications networks have made this possible. As residential designs thus become more complex (with office-quality lighting, zones

On this note, it is becoming increasingly clear that global warming is well under way. It may be less clear to what precise extent our hugely increased carbon-based energy consumption is responsible, with its associated heat release and gaseous additions to the atmosphere. But it is very clear that the world’s supply of fossil fuel is diminishing, with future consequences for all buildings (and their occupants) that today rely so thoroughly on nonrenewable energy sources.

xvii

xviii PREFACE

hand-calculated results should point in the same direction as results obtained with a computer; the greater the disparity, the greater the need to check both approaches. This is not to disparage the use of simulations, which are valuable (if not indispensable) in optimizing complex and sometimes counterintuitive systems.

for heating/cooling, sophisticated communications, noise control), our nonresidential work environments become more attractive and individual.

Air and water pollution problems stemming from buildings (and their systems and occupants) are widely recognized and generally condemned. A rapidly increasing interest in green design on the part of clients and designers may help to mitigate such problems, although green design is hopefully just an intermediate step in the journey to truly sustainable solutions.

This book is written with the student, the architect- or engineer-in-training, and the practicing professional in mind. Basic theory, preliminary design guidelines, and detailed design procedures allow the book to serve both as an introductory text for the student and as a more advanced reference for both professional and student. This work is intended to be used as a textbook for a range of courses in architecture, architectural engineering, and building/construction management.

Another pervasive pollutant affecting our quality of life is noise. Noise impacts building siting, space planning, exterior and interior material selections—even the choice of cooling systems (as with natural ventilation). Air and water pollution can result in physical illness, but so can noise pollution, along with its burden of mental stress.

A “MEEB 11” World Wide Web (WWW) site will provide supporting materials to enhance learning about and understanding the concepts, equipment, and systems dealt with in this book. The opportunity to provide color images via this medium is truly exciting. As with previous editions, an Instructor’s Manual has been developed to provide additional support for this 11th edition. The manual, prepared by Kristen DiStefano, Walter Grondzik and Alison Kwok, outlines the contents and terminology in each chapter; highlights concepts of special interest or difficulty; and provides sample discussion, quiz, and exam questions. The manual is available to instructors who have adopted this book for their courses.

This book is written primarily for the North American building design community and has always emphasized examples from this region. Yet other areas of the world, some with similar traditions and fuel sources, have worthy examples of new strategies for building design utilizing on-site energy and energy conservation. Thus, some buildings from Europe and Asia appear in this 11th edition, along with many North American examples. Listings of such buildings (and associated researchers and designers) have been included in the index of this edition.

Building system design is now widely undertaken using computers, often through proprietary software that includes hundreds of built-in assumptions. This book encourages the designer to take a rational approach to system design: to verify intuitive design moves and assumptions and to use computers as tools to facilitate such verification, but to use patterns and approximations to point early design efforts in the right direction. Hand calculations have the added benefit of exposing all pertinent variables and assumptions to the designer. This in itself is a valuable rationale for conducting some portion of an analysis manually. Rough

Mechanical and Electrical Equipment for Buildings continues to serve as a reference for architectural registration examinees in the United States and Canada. We also hope to have provided a useful reference book for the offices of architects, engineers, construction managers, and other building professionals.

WALTER T. GRONDZIK ALISON G. KWOK BENJAMIN STEIN JOHN S. REYNOLDS

###### Visitwww.wiley.com/go/meeb

for the expanding set of learning resources that accompany this book.

###### Acknowledgments

Many people and organizations have contributed knowledge, materials, and insights to the several editions of this book. We begin this acknowledgment with those from whose work we have borrowed at length: J. Douglas Balcomb, Baruch Givoni, John Tillman Lyle, Murray Milne, William McGuinness, and Victor Olgyay; ASHRAE (the American Society of Heating, Refrigerating and Air-Conditioning Engineers), the American Solar Energy Society (ASES), the Illuminating Engineering Society of North America (IESNA), the National Drinking Water Clearinghouse, the National Small Flows Clearinghouse, the National Fire Protection Association (NFPA); and the many equipment manufacturers whose product information and photographs are used to illustrate the book.

appear throughout the book—citations to these firms and individuals are found throughout the book.

Testing in the classroom is a particularly valuable way to find needed improvements in any textbook. Students at the University of Oregon have, over many years, raised probing questions whose answers have resulted in changes to succeeding editions. Valuable suggestions have come from many graduate teaching fellows at the University of Oregon, particularly Rachel Auerbach, Christina Bollo, Alfredo Fernandez-Gonzalez, Sara Goenner, Jeff Guggenheim, Susie Harriman, Jake Keeler, Angela Matt, Jonathan Meendering, Tobin Newburgh, Roger Ota, Therese Peffer, Troy Peters, David Posada, Barbara Reed, Amanda Rhodes, Nick Rajkovich, Jonathan Thwaites, and Michael Walsh. Michael Ober provided unrestrained encouragement with a YouTube video special for “MEEB.” Former Oregon students who helped with research include Troy Anderson, Daniel Irurah, Reza Javandel, Jeff Joslin, and Emily Wright.

Several professionals provided valuable assistance in assembling materials, and clarifying ideas and details. These include Michael Utzinger and Joel Krueger (Aldo Leopold Legacy Center), Vikram Sami (Blue Ridge Parkway Destination Center), Craig Christiansen (NREL research reports), William Lowry (climate of cities), Daniel Panetta (AIWPS and recycling at California Polytechnic, San Luis Obispo), Dr. Jonathan Stein (computer applications), John A. Van Deusen (vertical transportation), and Martin Yoklic (cooltower performance analysis).

A large portion of the work involved in producing a manuscript is accomplished by supporting personnel. Among these, we wish particularly to thank Jackie Kingen for coordinating illustrations for this edition. Britni Jessup, Jocelynn Gebhart, Amanda Rhodes, Lisa Leal, and Rachel Auerbach receive thanks for long hours of assistance with file coordination and project management. Adrienne Leverette—thanks for your surprise visit and assistance. Special, and very sincere, thanks go to Theodore J. Kwok, who gave extensive and prompt input on database development and troubleshooting.

In addition to drawings by Michael Cockram (whose work first appeared in the 8th edition), we are very pleased to include in this 11th edition illustrations by Lisa Leal, Nathan Majeski, and Jonathan Meendering (who also helped illustrate the 10th edition). We continue to thank those who assisted with illustrations for the 10th edition: Dain Carlson, Amanda Jo Clegg, Eric Drew, and Erik Winterstudents (now professionals) who embrace the principles and concepts of environmental technology in their design work and therefore clearly understood what they were drawing. We also acknowledge the many architects and engineers who provided illustrations of their buildings and design artifacts that

Finally, we are indebted to the staff at John Wiley & Sons for their diligent and highly professional work, especially Amanda Miller, vice president and publisher; Paul Drougas, acquisitions editor; Lauren Olesky, associate developmental editor; Sadie Abuhoff, editorial assistant; Kerstin Nasdeo, production manager, Abby Saul, production assistant; and Devra Kunin at Foxxe Editorial Services, copyeditor.

xix

P A R T I

![image 4](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile4.png)

###### DESIGN CONTEXT

DESIGN CONTEXT

### O

ften mechanical and electrical equip-

ment for buildings is not considered until many important

design decisions have already been

made. In too many cases, such equipment is considered to have a corrective function, permitting a building envelope and siting to

“work” in a climate that was essentially ignored.

1

- Ch01.indd 1 9/21/09 5:57:37 PM


2 PART I DESIGN CONTEXT

###### DESIGN CONTEXT

Part I is intended to encourage designers to use the design process to full advantage and to include both climate and the key design objectives of comfort and indoor air quality in their earliest design decisions. Chapter 1 discusses the design process and the roles played by factors such as codes, costs, and verification in shaping a final building design. The critical importance of clear design intents and criteria is emphasized. Principles to guide environmentally responsible design are given. Chapter 2 discusses the relationship of energy, water, and material resources to buildings, from design through demolition. The concept of environmental footprint is introduced as the ultimate arbiter of design decision making. Chapter 3 encourages viewing a building site as a collection of renewable resources, to be used as appropriate in the lighting, heating, and cooling of buildings. Chapter 4 discusses human comfort, the variety of conditions that seem comfortable, and implications of a more broadly defined comfort zone. It includes an introduction to design strategies for lighting, heating, and cooling. Chapter 5 introduces the issue of indoor air quality, which is currently a major concern of building occupants and the legal profession and an underpinning of green design efforts.

- Ch01.indd 2 9/21/09 5:57:39 PM


#### C H A P T E R 1

###### DESIGN CONTEXT

###### Design Process

![image 5](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile5.png)

IN MARCH 1971 VISIONARY ARCHITECT Malcolm Wells published a watershed article in Progressive Architecture. It was rather intriguingly and challengingly titled “The Absolutely Constant Incontestably Stable Architectural Value Scale.” In essence, Wells argued that buildings should be benchmarked (to use a current term) against the environmentally regenerative capabilities of wilderness (Fig. 1.1). This seemed a radical idea then—and remains so even now, over 30 years later. Such a set of values, however, may be just what is called for as the design professions inevitably move from energyefficient to green to sustainable design in the coming decades. The main problem with Wells’s “Incontestably Stable” benchmark is that most buildings fare poorly (if not dismally) against the environmentenhancing characteristics of wilderness. But perhaps this is more of a wakeup call than a problem.

As we enter the twenty-first century,Progressive Architecture is no longer in business, Malcolm Wells is in semiretirement, mechanical and electrical equipment has improved, simulation techniques have radically advanced, and information exchange has been revolutionized. In broad terms, however, the design process has changed little since the early 1970s. This should not be unexpected, as the design process is simply a structure within which to develop a solution

Fig. 1.1 Evaluation of a typical project using Malcolm Wells’s “absolutely constant incontestably stable architectural value scale.” The value focus was wilderness; today it might well be sustainability. (© Malcolm Wells. Used with permission from Malcolm Wells. 1981. Gentle Architecture. McGraw-Hill. New York.)

3

- Ch01.indd 3 9/21/09 5:57:40 PM


process may span weeks (for a simple building or system) or years (for a large, complex project). The design team may consist of a sole practitioner for a residential project or 100 or more people located in different offices, cities, or even countries for a large project. Decisions made during the design process, especially during the early stages, will affect the project owner and occupants for many yearsinfluencing operating costs, maintenance needs, comfort, enjoyment, and productivity.

to a problem. The values and philosophy that underlie the design process absolutely must change in the coming decades. The beauty of Wells’s value scale was its crystal-clear focus upon the values that accompanied his design solutions—and the explicit stating of those values. To meet the challenges of the coming decades, it is critical that designers consider and adopt values appropriate to the nature of the problems being confronted—both at the individual project scale and globally. Nothing less makes sense.

The scope of work accomplished during each of the various design phases varies from firm to firm and project to project. In many cases, explicit expectations for the phases are described in professional service contracts between the design team and the owner. A series of images illustrating the development of the Real Goods Solar Living Center (Figs. 1.2 and 1.3) is used to illustrate the various phases of a

###### 1.1 INTRODUCTION

The design process is an integral part of the larger and more complex building procurement process through which an owner defines facility needs, considers architectural possibilities, contracts for design and construction services, and uses the resulting facility. Numerous decisions (literally thousands) made during the design process will determine the need for specific mechanical and electrical systems and equipment, and very often will determine eventual owner and occupant satisfaction. Discussing selected aspects of the design process seems a good way to start this book.

A building project typically begins with predesign activities that establish the need for, feasibility of, and proposed scope for a facility. If a project is deemed feasible and can be funded, a multiphase design process follows. The design phases are typically described as conceptual design, schematic design, and design development. If a project remains feasible as it progresses, the design process is followed by the construction and occupancy phases of a project. In fast-track approaches (such as design-build), design efforts and construction activities may substantially overlap.

- Fig. 1.2 The Real Goods Solar Living Center, Hopland, California; exterior view. (Photo © Bruce Haglund; used with permission.)

![image 6](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile6.png)

- Fig. 1.3 Initial concept sketch for the Real Goods Solar Living Center, a site analysis. (Drawing by Sim Van der Ryn; reprinted from A Place in the Sun with permission of Real Goods Trading Corporation.)


![image 7](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile7.png)

Predesign activities may be conducted by the design team (often under a separate contract), by the owner, or by a specialized consultant. The product of predesign activities should be a clearly defined scope of work for the design team to act upon. This product is variously called a program, a project brief, or the owner’s project requirements. The design process converts this statement of the owner’s requirements into drawings and specifications that permit a contractor to convert the owner’s (and designer’s) wishes into a physical reality.

The various design phases are the primary arena of concern to the design team. The design

- Ch01.indd 4 9/21/09 5:57:41 PM


INTRODUCTION 5

###### DESIGN CONTEXT

- Fig. 1.4 Conceptual design proposal for the Real Goods Solar Living Center. The general direction of design efforts is suggested in fairly strong terms (the “first, best moves”), yet details are left to be developed in later design phases. There is a clear focus on rich site development even at this stage—a focus that was carried throughout the project. (Drawing by Sim Van der Ryn; reprinted from A Place in the Sun with permission of Real Goods Trading Corporation.)

![image 8](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile8.png)

- Fig. 1.5 Schematic design proposal for the Real Goods Solar Living Center. As design thinking and analysis evolve, so does the specificity of a proposed design. Compare the level of detail provided at this phase with that shown in Fig. 1.4. Site development has progressed, and the building elements begin to take shape. The essence of the final solution is pretty well locked into place. (Drawing by David Arkin; reprinted from A Place in the Sun with permission of Real Goods Trading Corporation.)


captures the owner’s imagination so that design can continue. All fundamental decisions about the proposed building should be made during conceptual design (not that things can’t or won’t change). During schematic design (Figs. 1.5 and 1.6), the

building project. (The story of this remarkable project, and its design process, is chronicled in Schaeffer et al., 1997.) Generally, the purpose of conceptual design (Fig. 1.4) is to outline a general solution to the owner’s program that meets the budget and

![image 9](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile9.png)

- Ch01.indd 5 9/21/09 5:57:42 PM


conceptual solution is further developed and refined. During design development (Fig. 1.7), all decisions regarding a design solution are finalized, and construction drawings and specifications detailing those innumerable decisions are prepared.

The construction phase (Fig. 1.8) is primarily in the hands of the contractor, although design decisions determine what will be built and may dramatically affect constructability. The building owner and occupants are the key players during the occupancy phase (Fig. 1.9). Their experiences with the building will clearly be influenced by design decisions and construction quality, as well as by maintenance and operation practices. A feedback loop that allows construction and occupancy experiences (lessons—both good and bad) to be

- Fig. 1.6 Scale model analysis of shading devices for the Real Goods Solar Living Center. This is the sort of detailed analysis that would likely occur during schematic design. (Photo, model, and analysis by Adam Jackaway; reprinted from A Place in the Sun with permission of Real Goods Trading Corporation.)

![image 10](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile10.png)

- Fig. 1.7 During design development the details that convert an idea into a building evolve. This drawing illustrates the development of working details for the straw bale wall system used in the Real Goods Solar Living Center. Material usage and dimensions are refined and necessary design analyses (thermal, structural, economic) completed. (Original drawing by David Arkin; reprinted from A Place in the Sun with permission of Real Goods Trading Corporation. Redrawn by Erik Winter.)


![image 11](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile11.png)

- Ch01.indd 6 9/21/09 5:57:44 PM


###### DESIGN INTENT 7

###### DESIGN CONTEXT

used by the design team is essential to good design practice.

###### 1.2 DESIGN INTENT

Design efforts should generally focus upon achieving a solution that will meet the expectations of a well-thought-out and explicitly defined design intent. Design intent is simply a statement that outlines the expected high-level outcomes of the design process. Making such a fundamental statement is critical to the success of a design, as it points to the general direction(s) that the design process must take to achieve success. Design intent should not try to capture the totality of a building’s character; this will come only with the completion of the design. It should, however, adequately express the defining

- Fig. 1.8 Construction phase photo of Real Goods Solar Living Center straw bale walls. Design intent becomes reality during this phase. (Reprinted from A Place in the Sun with permission of Real Goods Trading Corporation.)

![image 12](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile12.png)

- Fig. 1.9 The Real Goods Solar Living Center during its occupancy and operations phase. Formal and informal evaluation of the success of the design solution may (and should) occur. Lessons learned from these evaluations can inform future projects. This photo was taken during a Vital Signs case study training session held at the Solar Living Center. (© Cris Benton, kite aerial photographer and professor, University of California–Berkeley; used with permission.)


![image 13](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile13.png)

- Ch01.indd 7 9/21/09 5:57:45 PM


important. Design criteria should be established as early in the design process as possible—certainly no later than the schematic design phase. As design criteria will define success or failure in a specific area of the building design process, they should be realistic and not subject to whimsical change. In many cases, design criteria will be used both to evaluate the success of a design approach or strategy and to evaluate the performance of a system or component in a completed building. Design criteria might include the following:

characteristics of a proposed building solution. Example design intents (from among thousands of possibilities) might include the following:

- • The building will provide outstanding comfort for its occupants.
- • The design will consider the latest in information technology.
- • The building will be green, with a focus on indoor environmental quality.
- • The building will be carbon neutral.
- • The building will provide a high degree of flexibility for its occupants.


- • Thermal conditions will meet the requirements of ASHRAE Standard 55-2004.
- • The power density of the lighting system will be no greater than 0.7 W/ft2.
- • The building will achieve a SilverLEED®rating.
- • Fifty percent of building water consumption will be provided by rainwater capture.
- • Background sound levels in classrooms will not exceed RC 35.


Clear design intents are important because they set the tone for design efforts, allow all members of the design team to understand what is truly critical to success, provide a general direction for early design efforts, and put key or unusual design concerns on the table. Professor Larry Peterson, former director of the Florida Sustainable Communities Center, has described the earliest decisions in the design process as an attempt to make the “first, best moves.” Strong design intent will inform such moves. Weak intent will result in a weak building. Great moves too late will be futile. The specificity of the design intent will evolve throughout the design process. Outstanding comfort during conceptual design may become outstanding thermal, visual, and acoustic comfort during schematic design.

###### 1.4 METHODS AND TOOLS

Methods and tools are the means through which design intent is accomplished. They include design methods and tools, such as a heat loss calculation procedure or a sun angle calculator. They also include the components, equipment, and systems that collectively define a building. It is important that the right method or tool be used for a particular purpose. It is also critical that methods and tools (as means to an end) never be confused with either design intent (a desired end) or design criteria (benchmarks).

###### 1.3 DESIGN CRITERIA

Design criteria are the benchmarks against which success or failure in meeting design intent is measured. In addition to providing a basis against which to evaluate success, design criteria will ensure that all involved parties seriously address the technical and philosophical issues underlying the design intent. Setting design criteria demands the clarification and definition of many intentionally broad terms used in design intent statements. For example, what is really meant by green, by flexibility, by comfort? If such terms cannot be benchmarked, then there is no way for the success of a design to be evaluated—essentially anything goes, and all solutions are potentially equally valid. Fixing design criteria for qualitative issues (such as exciting, relaxing, or spacious) can be especially challenging, but equally

For any given design situation there are typically many valid and viable solutions available to the design team. It is important that none of these solutions be overlooked or ruled out due to design process short circuits. Although this may seem unlikely, methods (such as fire sprinklers, electric lighting, and sound absorption) are surprisingly often included as part of a design intent statement. Should this occur, all other possible (and perhaps desirable) solutions are ruled out by direct exclusion. This does not serve a client or occupants well, and is also a disservice to the design team.

This book is a veritable catalog of design guidelines, methods, equipment, and systems that serve

VALIDATION AND EVALUATION 9

###### DESIGN CONTEXT

- TABLE 1.1 Relationships between Design Intent, Design Criteria, and Design Tools/Methods


|Issue Design Intent<br><br>Possible Design Criterion<br><br>Potential Design Tools<br><br>Potential Implementation Method|
|---|
|Thermal comfort Acceptable thermal comfort<br><br>Compliance with ASHRAE Standard 55<br><br>Standard 55 graphs/ tables or comfort software<br><br>Passive climate control and/or active climate control|
|Lighting level (illuminance)<br><br>Acceptable illuminance levels<br><br>Compliance with recommendations in the IESNA Lighting Handbook<br><br>Hand calculations or computer simulations<br><br>Daylighting and/or electric lighting|
|Energy efﬁ ciency Minimal energy efﬁ ciency<br><br>Compliance with ASHRAE Standard 90.1<br><br>Handbooks, simulation software, manufacturer’s data, experience<br><br>Envelope strategies and/or equipment strategies|
|Energy efﬁ ciency Outstanding energy efﬁ ciency<br><br>Exceed the minimum requirements of ASHRAE Standard 90.1 by 25%<br><br>Handbooks, simulation software, manufacturer’s data, experience<br><br>Envelope strategies and/or equipment strategies|
|Green design Obtain green building certiﬁ cation<br><br>Meet the requirements for a LEED gold rating<br><br>LEED materials, handbooks, experience<br><br>Any combination of approved strategies to obtain sufﬁ cient rating points|


projects, but rather that little research-quality, publicly shared information is captured for use on other projects. This is clearly not an ideal model for professional practice.

as means and methods to desired design ends. Sorting through this extensive information will be easier with specific design intent and criteria in mind. Owner expectations and designer experiences will typically inform design intent. Sections of the book that address fundamental principles will provide assistance with establishment of appropriate design criteria. Table 1.1 provides examples of the relationships between design intent, design criteria, and tools/methods.

(a) Conventional Validation/Evaluation Approaches

Design validation is very common, although perhaps more so when dealing with quantitative concerns than with qualitative issues. Many design validation approaches are employed, including hand calculations, computer simulations and modeling, physical models (of various scales and complexity), and opinion surveys. Numerous design validation methods are presented in this book. Simple design validation methods (such as broad approximations, lookup tables, or nomographs) requiring few decisions and little input data are typically used early in the design process. Later stages of design see the introduction of more complex methods (such as computer simulations or multistep hand calculations) requiring substantial and detailed input.

###### 1.5 VALIDATION AND EVALUATION

To function as a knowledge-based profession, design (architecture and engineering) must reflect upon previous efforts and learn from existing buildings. Except in surprisingly rare situations, most building designs are generally unique—comprising a collection of elements not previously assembled in precisely the same way. Most buildings are essentially a design team hypothesis—“We believe that this solution will work for the given situation.” Unfortunately, the vast majority of buildings exist as untested hypotheses. Little in the way of performance evaluation or structured feedback from the owner and occupants is typically sought. This is not to suggest that designers do not learn from their

Building validation is much less common than design validation. Structured evaluations of occupied buildings are rarely carried out. Historically, the most commonly encountered means of validating

###### 1.6 INFLUENCES ON THE DESIGN PROCESS

building performance is the post-occupancy evaluation (POE). Published POEs have typically focused upon some specific (and often nontechnical) aspect of building performance, such as way-finding or productivity. Building commissioning and case studies are finding more application as building validation approaches. Third-party validations, such as the Leadership in Energy and Environmental Design (LEED) rating system, are also emerging.

The design process often appears to revolve primarily around the needs of a client and the capabilities of the design team—as exemplified by the establishment of design intent and criteria. There are several other notable influences, however, that affect the conduct and outcome of the building design process. Some of these influences are historic and affect virtually every building project; others represent emerging trends and affect only selected projects. Several of these design-influencing factors are discussed below.

###### (b) Commissioning

Building commissioning is an emerging approach to quality assurance. An independent commissioning authority (an individual or, more commonly, a team) verifies that equipment, systems, and design decisions can meet the owner’s project requirements (design intent and criteria). Verification is accomplished through review of design documents and detailed testing of equipment and systems under conditions expected to be encountered with building use. Historically focused upon mechanical and electrical systems, commissioning is currently being applied to numerous building systemsincluding envelope, security, fire protection, and information systems. Active involvement of the design team is critical to the success of the commissioning process (ASHRAE, 2005; Grondzik, 2009).

###### (a) Codes and Standards

The design of virtually every building in North America will be influenced by codes and standards. Codes are government-mandated and -enforced documents that stipulate minimum acceptable building practices. Designers usually interface with codes through an entity known as theauthority having jurisdiction. There may be several such authorities for any given locale or project (fire protection requirements, for example, may be enforced separately from general building construction requirements or energy performance requirements). Codes essentially define the minimum that society deems acceptable. In no way is code compliance by itself likely to be adequate to meet the needs of a client. On the other hand, code compliance is indisputably necessary.

###### (c) Case Studies

Case studies represent another emerging approach to design/construction validation and evaluation. The underlying philosophy of a case study is to capture information from a particular situation and convey the information in a way that makes it useful to a broader range of situations. A building case study attempts to present the lessons learned from one case in a manner that can benefit other cases (future designs). In North America, the Vital Signs and Agents of Change projects have focused upon disseminating a building performance case study methodology for design professionals and students—with an intentional focus upon occupied buildings (à la POEs). The American Institute of Architects has developed a series of case studies dealing with design process/practice. In the United Kingdom, numerous case studies have been conducted under the auspices of the PROBE (post-occupancy review of building engineering) project.

Codes may be written in prescriptive language or in performance terms. A prescriptive approach mandates that something be done in a certain way. Examples of prescriptive code requirements include minimum R-values for roof insulation, minimum pipe sizes for a roof drainage system, and a minimum number of hurricane clips per length of roof. The majority of codes in the United States are fundamentally prescriptive in nature. A prescriptive code defines means and methods. By contrast, a performance code defines intent. A performance approach states an objective that must be met. Examples of performance approaches to code requirements include a maximum permissible design heat flow through a building envelope, a minimum design rainfall that can be safely drained from a building roof, and a defined wind speed that will not damage

keys to a completed building) is the most commonly used cost factor. First cost is usually expressed as a maximum allowable construction cost or as a cost per unit area. Life-cycle cost (the cost for an owner to acquire and use a building for some defined period of time) is generally as important as, or more important than, first cost, but is often ignored by owners and usually not well understood by designers.

a roof construction. Some primarily prescriptive codes offer performance “options” for compliance. This is especially true of energy codes and smoke control requirements in fire protection codes.

Codes in the United States are in transition. Each jurisdiction (city, county, and/or state, depending upon legislation) is generally free to adopt whichever model code it deems most appropriate. Some jurisdictions (typically large cities) use homegrown codes instead of a model code. Historically, there were four model codes (the Uniform Building Code, the Standard Building Code, the Basic Building Code, and the National Building Code) that were used in various regions of the country. There is ongoing movement to development and use of a single model International Building Code to provide a more uniform and standardized set of code requirements. Canada recently adopted a major revision to its National Building Code. Knowledge of the current code requirements for a project is a critical element of the design process.

Over the life of a building, operating and maintenance costs can far exceed the cost to construct or acquire a building. Thus, whenever feasible, design decisions should be based upon life-cycle cost implications and not simply first cost. The math of life-cycle costing is not difficult. The primary difficulties in implementing life-cycle cost analysis are estimating future expenses and the uncertainty naturally associated with projecting future conditions. These are not as difficult as they might seem, however, and a number of well-developed life-cycle cost methodologies have been developed. Appendix I provides basic information on life-cycle cost factors and procedures. The design team may find life-cycle costing a persuasive ally in the quest to convince an owner to make important, but apparently expensive, decisions.

Standards are documents that present a set of minimum requirements for some aspect of building design that have been developed by a recognized authority (such as Underwriters Laboratories, the National Fire Protection Association, or the American Society of Heating, Refrigerating and Air-Conditioning Engineers). Standards do not carry the weight of government enforcement that codes do, but they are often incorporated into codes via reference. Standards play an important role in building design and are often used by legal authorities to define the level of care expected of design professionals. Typically, standards have been developed under a consensus process with substantial opportunity for external review and input. Guidelines and handbooks are less formal than standards, usually with less review and/or consensus. General practice, the least formalized basis for design, captures the norm for a given locale or discipline. Table 1.2 provides examples of codes, standards, and related design guidance documents.

###### (c) Passive and Active Approaches

The distinction between passive and active systems may mean little to the average building owner, but it can be critical to the building designer and occupant. Development of passive systems must begin early in the design process, and requires early and continuous attention from the architectural designer. Passive system operation will often require the earnest cooperation and involvement of building occupants and users. Table 1.3 summarizes the identifying characteristics of passive and active systems approaches. These approaches are conceptually opposite in nature. Individual systems that embody both active and passive characteristics are often called hybrid systems. Hybrid systems are commonly employed as a means of tapping into the best aspects of both approaches.

###### (b) Costs

The typical building will usually consist of both passive and active systems. Passive systems may be used for climate control, fire protection, lighting, acoustics, circulation, and/or sanitation. Active systems may also be used for the same purposes and for electrical distribution.

Costs are a historic influence on the design process and are just as pervasive as codes. Typically, one of the earliest and strictest limits on design flexibility is the maximum construction budget imposed by the client. First cost (the cost for an owner to acquire the

###### TABLE 1.2 Codes, Standards, and Other Design Guidance Documents

|Document Type Characteristics Examples| | |
|---|---|---|
|Code<br><br>![image 14](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile14.png)|Government-mandated and government-enforced (typically via the building and occupancy permit process); may be a legislatively adopted standard|Florida Building Code; California Title 24; Chicago Building Code; International Building Code (when adopted by a jurisdiction)|
|Standard<br><br>![image 15](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile15.png)|Usually a consensus document developed by a professional organization under established procedures with opportunities for public review and input|ASHRAE Standard 90.1 (Energy Standard for Buildings Except Low-Rise Residential Buildings); ASTM E413-87 (Classification for Rating Sound Insulation); ASME A17.1 (Safety Code for Elevators and Escalators)|
|Guideline<br><br>![image 16](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile16.png)|Development is typically by a professional organization, but within a looser structure and with less public involvement than a standard|ASHRAE Guideline 0 (The Commissioning Process); IESNA Advanced Lighting Guidelines: NEMA LSD 12 (Best Practices for Metal Halide Lighting Systems)|
|Handbook, design guide<br><br>![image 17](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile17.png)|Development can vary widely—involving formal committees and peer review or multiple authors without external review|IESNA Lighting Handbook; ASHRAE HandbookFundamentals; NFPA Fire Protection Handbook|
|Design guide<br><br>![image 18](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile18.png)|Development by experienced practitioners and educators; offers schematic design process guidance implementation consideration, architectural implications, links to USGBC LEED checklist|Design guidelines, procedures; general sizing procedures, green design strategies, case studies|
|General practice<br><br>![image 19](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile19.png)|The prevailing norm for design within a given community or discipline; least formal of all modes of guidance|System sizing approximations; generally accepted ﬂ ashing details|


Image Sources: code—used with permission of the International Code Council; standard—used with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers; guideline and handbook—used with permission of the Illuminating Engineering Society of North America; general practice—used with permission of John Wiley & Sons.

Acronyms: ASHRAE = American Society of Heating, Refrigerating and Air-Conditioning Engineers; ASME = American Society of Mechanical Engineers; ASTM = ASTM International (previously American Society for Testing and Materials); IESNA = Illuminating Engineering Society of North America; NEMA = National Electrical Manufacturers Association; NFPA = National Fire Protection Association.

have been updated on a periodic basis since then. As with all code requirements, mandated energy efficiency levels represent a minimum performance level that is considered acceptable—not an optimal performance level. Such acceptable minimum performance has evolved over time in response to changes in energy costs and availability, and also in

###### (d) Energy Efficiency

Some level of energy efficiency is a societally mandated element of the design process in most developed countries. Code requirements for energyefficient building solutions were generally instituted as a result of the energy crises of the 1970s and

Ch01.indd 12 9/21/09 5:57:49 PM

TABLE 1.3 Defining the Characteristics of Passive and Active Systems

|Characteristic Passive System Active System| | |
|---|---|---|
|Energy source|Uses no purchased energy (electricity, natural gas, fuel oil, etc.)—example: daylighting system|Uses primarily purchased (and nonrenewable) energy—example: electric lighting system|
|System components|Components play multiple roles in system and in larger buildingexample: concrete floor slab that is structure, walking surface, and solar collector/storage|Components are commonly singlepurpose elements—example: gas furnace|
|System integration|System is usually tightly integrated (often inseparably) with the overall building design—example: natural ventilation system using windows|System is usually not well integrated with the overall building design, often seeming an add-on—example: window air-conditioning unit|
|Passive and active systems represent opposing philosophical concepts. Design is seldom so straightforward as to permit the exclusive use of one philosophy. Thus, the hybrid system. Hybrid systems are a composite of active and passive approaches, typically leaning more toward the passive. For example, single-purpose, electricity-consuming (active) ceiling fans might be added to a natural ventilation (passive) cooling system to extend the performance of the system and thus reduce energy usage that would otherwise occur if a fully active air-conditioning system were turned on instead of the fans.| | |


Technically speaking, efficiency is simply the ratio of system output to system input. The greater the output for any given input, the higher the efficiency. This concept plays a large role in energy efficiency standards through the specification of minimum efficiencies for many items of mechanical and electrical equipment for buildings. Energy conservation implies saving energy by using less. This is conceptually different from efficiency but is an integral part of everyday usage of the term. Energy efficiency codes and standards include elements of conservation embodied in equipment control requirements or insulation levels. Because of negative connotations some associate with “conservation” (doing without), the term energy efficiency is generally used to describe both conservation and efficiency efforts.

response to changes in the costs and availability of building technology.

In the United States, ANSI/ASHRAE/IESNA Standard 90.1 (published by the American Society of Heating, Refrigerating and AirConditioning Engineers, cosponsored by the Illuminating Engineering Society of North America, and approved by the American National Standards Institute) is the most commonly encountered energy efficiency benchmark for commercial/institutional buildings. Some states (such as California and Florida) utilize state-specific energy codes. Residential energy efficiency requirements are addressed by several model codes and standards (including the International Energy Code, the Model Energy Code, and ANSI/ ASHRAE Standard 90.2). Appendix G provides a sample of energy efficiency requirements from Standard 90.1.

Passive design solutions usually employ renewable energy resources. Several active design solutions, however, also utilize renewable energy forms. Energy conservation and efficiency concerns are typically focused upon minimizing depletion of nonrenewable energy resources. The use of renewable energy sources (such as solar radiation and wind) changes the perspective of the design team and the way compliance with energy efficiency codes/standards is evaluated. The majority of energy efficiency standards deal solely with onsite energy usage. Off-site energy consumption (for example, that required to transport fuel oil or natural gas, or the losses from electrical generation) is not addressed. This site-based focus can seriously

Energy efficiency requirements for residential buildings tend to focus upon minimum envelope (walls, floors, roofs, doors, windows) and mechanical equipment (heating, cooling, domestic hot water) performance. Energy efficiency requirements for commercial/institutional buildings address virtually every building system (including lighting and electrical distribution). Most energy codes present a set of prescriptive minimum requirements for individual building elements, with an option for an alternative means of compliance to permit innovation and/or a systems-based design approach.

under the auspices of ASHRAE Standard 189 (Standard for the Design of High-Performance Green Buildings Except Low-Rise Residential Buildings). The LEED system presents a palette of design options from which the design team can select strategies appropriate for a particular building (Fig. 1.10) and its context. Amassing points for selected strategies provides a means of attaining green building status—at one of several levels of achievement, via a formal certification procedure. Prerequisite design strategies (including baseline energy efficiency and acceptable indoor air quality) provide an underpinning for the optional strategies.

skew thinking about energy efficiency design strategies.

###### (e) Green Building Design Strategies

Green design considerations are increasingly becoming a part of the design process for many buildings. Green design goes well beyond energy-efficient design in order to address both the local and global impacts of building energy, water, and materials usage. Energy efficiency is a key, but not selfsufficient, element of green design. The concept broadly called “green design” arose from concerns about the wide-ranging environmental impacts of design decisions. Although there is no generally accepted concise definition of green, the term is typically understood to incorporate concern for the health and well-being of building occupants/users and respect for the larger global environment. A green building should maximize beneficial impacts on its direct beneficiaries while minimizing negative impacts on the site, local, regional, national, and global environments.

The emergence of green building rating systems has greatly rationalized design intent and design criteria in this particular area of architecture. Prior to the advent of LEED (or GBTool), anyone could claim greenness for his/her designs. Although green design is entered into voluntarily (no codes currently require it, although a number of municipalities require new public buildings to be green), there are now generally accepted standards against which performance can be measured. Appendix G provides an excerpt from the LEED green building rating system.

Several green design rating systems have found wide acceptance as benchmarks for design. These include the U.S. Green Building Council’s LEED system, the Green Building Initiative’s Green Globes Environmental Assessment system, and an international evaluation methodology entitled GBTool. Somewhat similar rating systems are in use in the United Kingdom and Canada. A code-language set of green building design requirements is being developed by a coalition of professional organizations

###### (f) Carbon-Neutral Design

Climate change and global warming are growing concerns in the design community, as evidenced by the positive response of many professional organizations to the 2030 Challenge (and the related 2010 Imperative) issued by Architecture 2030

![image 20](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile20.png)

![image 21](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile21.png)

###### (a) (b)

- Fig. 1.10 (a) The Jean Vollum Natural Capital Center, Portland, Oregon. A warehouse from the industrial era was rehabilitated by Ecotrust to serve as a center for the conservation era. (b) LEED plaque on the front façade of the Vollum Center. The plaque announces the success of the design team (and owner) in achieving a key element of their design intent. (Photos © 2004 Alison Kwok; all rights reserved.)


energy consumption for heating, cooling, and building support operations; and through the disposal of waste organic construction materials that decompose. Waste produced by a building in operation can also contribute to CO2 production—but this may be harder to engage as a part of the design process. Of the three main carbon release mechanisms, energy consumption for building operation is the largest contributor and the most readily available target for reductions. Energy use itself is not the carbon culprit, but rather the use of fossil fuels to produce the energy (Kwok).

(Architecture 2030). Design to reduce carbon emissions is becoming an issue on many building projects. The term carbon-neutral design is generally used to express this concern and accurately represents a key design intent in a number of innovative projects. The Aldo Leopold Legacy Center in Baraboo, Wisconsin, is an exciting example of such a project (Leopold).

Carbon dioxide (CO2) is a major greenhouse gas; methane is another. Greenhouse gases trap heat below the Earth’s atmosphere in the same way that glass traps heat from solar radiation in a greenhouse (or passive solar heating system). This trapping of heat increases temperatures and leads to climate change (ASES). Buildings are important contributors to carbon dioxide emissions and are therefore logical targets for mitigation in an attempt to reduce global warming. See Fig. 1.11 for an estimate of the role buildings play in producing CO2 emissions.

Options for reducing carbon emissions from the operation of building systems include: improving the efficiency of building envelopes and systems (the ultimate, and unrealistic, goal being a zeroenergy project); using renewable energy to meet the energy needs that remain after aggressive efficiency moves (the goal being a net-zero-energy building); and purchasing or obtaining carbon offsets (or credits) to mitigate the effects of residual carbon emissions not stemmed by efficiency and renewables.

Buildings produce carbon dioxide in three major ways: as a result of vehicle use associated with building functions and siting; as a result of

![image 22](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile22.png)

- Fig. 1.11 Contribution of the buildings sector (commercial and residential) to U.S. carbon dioxide emissions (MtC = million metric tons of carbon dioxide), and the relative impact of various use categories on commercial and residential carbon impacts. (Drawing by Jonathan Meendering. Source: 2005 Buildings Energy Data Book, U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy.)


Ch01.indd 15 9/21/09 5:57:54 PM

while minimizing the negative ones—with respect to energy, water, and material resources. Sustainable design is an attempt to solve today’s problems while reserving adequate resources to permit future generations to solve their problems. Energy efficiency is a constituent of green design. Green design is a constituent of sustainable design. Regenerative design steps out beyond sustainability.

Carbon credits are somewhat controversial, being akin to buying one’s way out of trouble—but are an appropriate means of reducing carbon impacts beyond what can reasonably be achieved by design solutions.

At this time, there is no code, standard, or guideline that defines “carbon-neutral” and only limited formal design guidance to assist in reaching that goal (SBSE). This situation should change fairly quickly as interest in and demand for carbonneutral projects grow.

The goal of energy efficiency is to reduce net negative energy impacts. The goal of green design is to reduce net negative environmental impacts. The goal of sustainability is to produce no net negative environmental impacts. The goal of regenerative design is to produce a net positive environmental impact—to leave the world better off with respect to energy, water, and materials. Obviously, if design for sustainability is difficult, then regenerative design is even more difficult. Nevertheless, there are some interesting examples of regenerative design projects, including the Eden Project in the United Kingdom and the Center for Regenerative Studies (Fig. 1.12) in the United States. Both projects involve substantial site remediation and innovative design solutions.

###### (g) Design Strategies for Sustainability

Unlike green design, the meaning of “sustainability” in architecture has not yet been rationalized. The term sustainable is used freely—and often mistakenly—to describe a broad range of intents and performances. This is unfortunate, as it tends to make sustainability a meaningless term—and sustainability is far too important a concern to be meaningless. For the purposes of this book, sustainability will be defined as follows (paraphrasing the Brundtland Commission): Sustainability involves meeting the needs of today’s generation without detracting from the ability of future generations to meet their needs.

###### 1.7 A PHILOSOPHY OF DESIGN

Sustainability is essentially long-term survival. In architectural terms, sustainability involves the survival of an existing standard of living into future generations. From an energy, water, and materials standpoint, sustainability can be argued to require zero net use of nonrenewable resources. Any long-term removal of nonrenewable resources from the environment will surely impair the ability of future generations to meet their needs (with fewer resources available, as a result of our actions). Because sustainability is so important a concept and objective, the term should not be used lightly. It is highly unlikely that any single building built in today’s economic environment can be sustainable (yielding no net resource depletion). Sustainability at the community scale is more probable; examples, however, are rare.

From a design process perspective, the operating philosophy of this book is that development of appropriate design intent and criteria is critical to the successful design of buildings and their mechanical and electrical systems. Passive systems should generally be used before active systems (this in no way denigrates active systems, which will be necessary features of almost any building); lifecycle costs should be considered instead of simply first cost; and green design is a desirable intent that will ensure energy efficiency and provide a pathway toward sustainability. Design validation, commissioning, and post-occupancy evaluation should be aggressively pursued.

John Lyle presented an interesting approach to design (that elaborates upon this general philosophy) in his book Regenerative Design for Sustainable Development. The following discussion presents an overview of his approach. The strategies provide design teams with varied opportunities to integrate site and building design with components and processes. Those strategies most applicable to

###### (h) Regenerative Design Strategies

Energy efficiency is an attempt to use less energy to accomplish a given design objective (such as thermal comfort or adequate lighting). Green design is an attempt to maximize the positive effects of design

![image 23](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile23.png)

![image 24](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile24.png)

(c)

(a)

![image 25](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile25.png)

(b)

- Fig. 1.12 (a) The Center for Regenerative Studies (CRS), California Polytechnic State University–Pomona. (b) Site plan for the CRS. It’s not easy being regenerative—the highlighted elements relate only to the water reclamation aspects of the project. (c) Plants provide water treatment and generate biomass in an aquacultural pond at the Center for Regenerative Studies, Cal Poly–Pomona. (Photos © 2004 Alison Kwok; drawing from John Tillman Lyle. 1994. Regenerative Design for Sustainable Development. John Wiley & Sons, Inc. New York.)


natural processes on site (Fig. 1.13), where they occur, in place of dependence upon services from remote/nonrenewable sources. Smaller buildings on larger sites are particularly good candidates for this strategy.

the design of mechanical and electrical systems are presented here. This approach guided the design of the Center for Regenerative Studies at the California Polytechnic State University at Pomona, California (Fig. 1.12).

(b) Consider Nature As Both Model and Context

###### (a) Let Nature Do the Work

This principle expresses a preference for natural/ passive processes over mechanical/active processes. Designers can usually find ways to use

A look at this book reveals a strong reliance upon physical laws as a basis for design. Heat flow,

###### (c) Aggregate Rather Than Isolate

![image 26](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile26.png)

This strategy recommends that designs focus upon systems, and not just upon the parts that make up a system—in essence, seeing the forest through the trees. The components of a system should be highly integrated to ensure workable linkages among the parts and the success of the whole. An example would be optimizing the solar heating performance of a direct-gain system involving glazing, floor slab, insulation, and shading components, while perhaps reducing the performance of one or more constituent parts (Fig. 1.14).

###### (d) Match Technology to the Need

This strategy seeks to avoid using high-grade resources for low-grade tasks. For example, it is obviously wasteful to flush toilets with purified water, but perhaps less obviously wasteful (but equally a mismatch) to use electricity (a very-highgrade energy form) to heat water for bathing. The corollary to this strategy is to think small, think simple, and think locally (Fig. 1.15).

- Fig. 1.13 Letting nature do the work—via daylighting. Mt. Angel Abbey Library, St. Benedict (Mt. Angel), Oregon, designed by Alvar Aalto. (Photo by Amanda Clegg.)
- Fig. 1.14 Aggregating, not isolating. (a) The Cottage Restaurant, Cottage Grove, Oregon. (b) This section through the restaurant illustrates the substantial integration and coordination (aggregation) of elements typical of passive design solutions. (Photo by Lisa Leal; drawing by Michael Cockram; © 1998 by John S. Reynolds, A.I.A.; all rights reserved.)


###### (e) Seek Common Solutions to DisparateProblems

water flow, electricity, light, and sound follow rules described by physics. This principle, however, suggests looking at nature (Fig. 1.12) for biological, in addition to the classical physical, models for design. The use of a Living Machine to process building wastes, as opposed to a conventional sewage treatment plant, is an example of where this strategy might lead.

This approach requires breaking out of the box of categories and classifications. An understanding of systems should lead to an increased awareness of systems capabilities—which will often prove to be multidisciplinary and multifunctional. Making a design feature (Fig. 1.16) serve multiple tasks

![image 27](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile27.png)

![image 28](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile28.png)

(a) (b)

- Ch01.indd 18 9/21/09 5:58:04 PM


![image 29](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile29.png)

![image 30](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile30.png)

- Fig. 1.15 Match technology to the need. Sometimes it’s the simple things that count. (Photo © 2004 Alison Kwok; all rights reserved.)

![image 31](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile31.png)

- Fig. 1.16 Seek common solutions. The “atrium” of the Hood River County Library, Hood River, Oregon, provides a central hub for the library, daylighting, views (spectacular), and stack ventilation. (Photo © 2004 Alison Kwok; all rights reserved.)


Fig. 1.17 Shaping the form to the flow. Using a “band of sun” analysis as a solar form giver (see Chapter 3 for further details). (Redrawn by Jonathan Meendering.)

###### (f) Shape the Form to Guide the Flow

(perhaps mechanical, electrical, and architectural in nature) is one way to counteract the potential problem of a higher first cost for green design features. Solutions can be as simple and low-tech as using heat from garden composting to help warm a greenhouse.

The most obvious examples of this strategy are solar-heated buildings that are shaped (Fig. 1.17) to gather winter sun, or naturally ventilated buildings shaped to collect and channel prevailing winds. Daylighting is another obvious place to apply the “form follows flow” strategy, which can have a dramatic impact upon building design efforts and outcomes.

###### (g) Shape the Form to Manifest the Process

This is more than a variation on the adage “If you’ve got it, flaunt it.” This strategy asks that a building inform its users and visitors about how it works both inside and out (Fig. 1.18). In passive solar-heated and passively cooled buildings, much of the thermal performance is evident in the form of the exterior envelope and the interior space, rather than hidden in a closet or mechanical penthouse. Professor David Orr of Oberlin College addresses this issue succinctly by asking, “What can a building teach?”

###### (h) Use Information to Replace Power

This strategy addresses both the design process and building operations. Knowledge is suggested as a substitute for brute force (and associated energy waste). Designs informed by an understanding of resources, needs, and systems capabilities will tend to be more effective (successfully meeting intent)

- Ch01.indd 19 9/21/09 5:58:05 PM


![image 32](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile32.png)

- Fig. 1.18 Shaping the form to the process. Stack effect ventilation is augmented by the building form in this proposal for the EPICenter project, Bozeman, Montana. (Courtesy of Place Architecture LLC, Bozeman, Montana, and Berkebile Nelson Immenschuh McDowell Architects, Kansas City, Missouri. Redrawn by Jonathan Meendering.)

![image 33](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile33.png)

- Fig. 1.19 Use information to replace power. Section showing intelligent control system components for the proposed EPICenter project, Bozeman, Montana. (Courtesy of Place Architecture LLC, Bozeman, Montana, and Berkebile Nelson Immenschuh McDowell Architects, Kansas City, Missouri. Redrawn by Jonathan Meendering.)


unchangeable operating modes. Users of buildings can play a leading role in this approach by being allowed to make decisions about when to do what in order to maintain desired conditions. Reliance

and efficient (meeting intent using less energy) than uninformed designs. Building operations informed by feedback and learning (Fig. 1.19) will tend to be more effective and efficient than static,

- Ch01.indd 20 9/21/09 5:58:08 PM


LESSONS FROM THE FIELD 21

###### DESIGN CONTEXT

on a building’s users is not so much a direct energy saver—most controls use very little power—as it is an education. A user who understands how a building receives and conserves heat in cold weather is likely to respond by lowering the indoor temperature and reducing heat leaks. Furthermore, some studies of worker comfort indicate that with more personal control (such as operable windows), workers express feelings of comfort across a wider range of temperatures than with centrally controlled air conditioning.

![image 34](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile34.png)

###### (i) Provide Multiple Pathways

Fig. 1.21 Manage storage. A concrete floor and barrels located high along the north wall provide thermal storage (for both heating and cooling) in the Cottage Restaurant, Cottage Grove, Oregon. (Photo by G. Z. Brown.)

This strategy celebrates functional redundancy as a virtue—for example, providing multiple and separate fire stairs for emergency egress. There are many other examples, from backup heating and cooling systems, to multiple water reservoirs and piping pathways for fire sprinklers, to emergency electrical and lighting systems. This strategy also applies to climate–site–building interactions in which one site-based resource may temporarily weaken and can be replaced by another (Fig. 1.20).

supply cycle, the more critical storage management becomes. Rainwater can be stored in cisterns, balancing normal daily demands for water against variable monthly supplies. The high variability of wind-generated electricity output can be managed with hydrogen storage, providing a combustible fuel that can be drawn on at a rate and time independent of wind speed.

On sunny winter days, a room’s excess solar energy can be stored in its thermally massive surfaces (Fig. 1.21), to be released at night. On cool summer nights, coolth (the conceptual opposite of heat) can be stored in these same surfaces and used to condition the room by day. Most storage solutions will strongly impact building architecture.

###### (j) Manage Storage

###### Storage is used to help balance needs and resources across time. Storage appears as an issue throughout this book. The greater the variations in the resource

![image 35](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile35.png)

###### 1.8 LESSONS FROM THE FIELD

Bill Bordass, with the Usable Buildings Trust in the United Kingdom, has occasionally presented the Society of Building Science Educators (SBSE) listserve with summaries of lessons learned through extensive post-occupancy evaluation (POE) studies of buildings. This chapter is an appropriate place to digest some of the design recommendations that flow from these findings.

Bordass notes that building design features tend to have four attributes, sometimes possessing these attributes simultaneously:

Fig. 1.20 Providing multiple pathways. Three distinct sources of electricity are projected in this conceptual diagram for the proposed EPICenter project, Bozeman, Montana. (Courtesy of Place Architecture LLC, Bozeman, Montana, and Berkebile Nelson Immenschuh McDowell Architects, Kansas City, Missouri. Redrawn by Jonathan Meendering.)

• Physical: Fit and forget—if the designer and contractor have done a good job, the feature does its job and users can take it for granted.

- Ch01.indd 21 9/21/09 5:58:11 PM


in the following sets of words to guide the wise designer:

- • Administrative: Fit and manage—the feature needs looking after, and the question arises: Are the vigilance demands clear to the client and the operator? Often design features turn out to be more demanding on the operator than is realized at the time of design.
- • Behavioral: Implement and internalize—the users have to understand the feature to make effective use of it. Often, however, the design intent is not clear, the feature has not been properly delivered, how it should be used has not been explained to the occupants, and use does not make sense or go with the flow of occupancy, even if explained.
- • Perverse: Risk and freedom—often design features have both good and bad effects; it is easy for designers to get excited by the good ones and forget about the bad ones.


- • Process before product—then product and back to process
- • Passive before active
- • Simple before complicated
- • Better before more
- • 80 before 20 (use design time wisely)
- • Robust before fragile
- • Self-managing before managed
- • Efficient before elaborate
- • Trickle before boost
- • Intelligible before intelligent
- • Usable before alienating
- • Forgiving before demanding
- • Assets before nuisances
- • Response before provision
- • Off before on
- • Cellular before open
- • Experience before hope
- • Thought before action
- • Horses before carts


An intriguing recommendation, based upon the results of the Usable Buildings Trust POE studies is: “Keep it simple and do it well, and only after that begin to be clever.” This guidance can be illustrated

###### 1.9 CASE STUDY—DESIGN PROCESS Gilman Ordway Campus of the Woods Hole Research Center

new construction and extensive remodeling of a venerable old house to provide office and laboratory facilities. This recently opened building has generated a lot of interest. The clients are quite pleased with the facility and are using it as a vehicle to promote awareness of the environment and green design. The Research Center won an American Institute of Architects/Committee on the Environment (AIA/COTE) Top Ten Green Project award and was the site of an Agents of Change POE training session. (The discussion that follows was extracted from information provided by William McDonough + Partners and the Woods Hole Research Center.)

###### PROJECT BASICS

- • Location: Falmouth, Massachusetts, USA
- • Latitude: 41.3 N; longitude: 70.4 W; elevation: near sea level
- • Heating degree days: 5426 base 65ºF (3014 base 18.3ºC); cooling degree days: 2973 base 50ºF (1652 base 10ºC); annual precipitation: 45.5 in. (1156 mm) (degree day data are for New Bedford; rainfall is for Woods Hole)
- • Building type: Remodeled and new construction; commercial offices and laboratory
- • Building area: 19,200 ft2 (1784 m2); four occupied stories
- • Completed February 2003
- • Client: Woods Hole Research Center
- • Design team: William McDonough + Partners (and consultants)


Context. The work of the Woods Hole Research Center is focused upon the related issues of climate change and defending the world’s great forests. When a new headquarters was considered, it was decided that the facility should

Background. The Gilman Ordway Campus of the Woods Hole Research Center includes both

- Ch01.indd 22 9/21/09 5:58:12 PM


reflect the Research Center’s core values, support its research and education mission, and provide a healthy environment for building occupants and the outside world. Fund-raising was a major issue for this project and substantially impacted the design process and scheduling. Perhaps the most valuable lesson to be learned from this project is the inestimable value of perseverance and the benefit that a clearly enunciated set of objectives (design intent and criteria) can provide in seeing a donor-supported project through to completion.

![image 36](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile36.png)

Design Intent. The Woods Hole Research Center project sought to demonstrate that a modern building can “harmonize with a habitable earth” while providing a healthy, comfortable, and enjoyable workplace. Enhanced productivity and job satisfaction for employees were key intents, as was far-beyond-code-minimum energy performance. In addition, the building was to serve as a teaching tool, providing an exemplar of a thoughtful approach to energy production and use, water quality and conservation, site design, and materials selection.

Design Criteria and Validation. The aggressive energy performance criteria set by the client and design team required the use of ENERGY 10 computer simulations and the ongoing services of an energy systems consultant. Interestingly, this same

Fig. 1.22 Initial concept sketch for the Woods Hole Research Center (WHRC)—the “leaf.” This is an exceptional example of a conceptual design phase product. (© William McDonough + Partners; used with permission.)

![image 37](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile37.png)

Fig. 1.23 Schematic design phase section through WHRC showing spatial organization and photovoltaic array locations. (© William McDonough + Partners; used with permission.)

- Ch01.indd 23 9/21/09 5:58:13 PM


![image 38](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile38.png)

- Fig. 1.24 The site/floor plan of WHRC is representative of the evolution of a project as it moves into and through the design development phase. (© William McDonough + Partners; used with permission.)

strong energy-related design intent allowed the retention of critical mechanical system elements during an extensive value engineering phase that cut approximately 15% from the construction budget. The owner retained an independent authority for building commissioning.

Key Design Features

- • Extensive daylighting throughout the building
- • Operable windows throughout the building
- • An exceptionally tight and carefully detailed building envelope featuring triple-glazed windows and Icynene foam insulation (also an air barrier)


- Fig. 1.25 Construction phase photos of WHRC: (a) showing the structure for the new addition and the existing house being remodeled, (b) showing the merger of new and remodeled parts of the building as the envelope enclosure is finalized. (© William McDonough + Partners; used with permission.)


![image 39](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile39.png)

![image 40](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile40.png)

(a) (b)

- Ch01.indd 24 9/21/09 5:58:15 PM


Post-Occupancy Validation Methods. The client has installed an extensive energy-monitoring and -reporting system. Data collected by this system are available to the public via the World Wide Web (see For Further Information, at the end of this section) and are also being used internally to optimize systems operations. Soils scientists from the Center are studying the effectiveness of the innovative septic system. In addition, the client has a very open and reflective attitude toward evaluation of the building and its systems. With a relatively small number of occupants, informal exchanges among Research Center users appear to be proving an effective means of POE.

![image 41](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile41.png)

- Fig. 1.26 Exterior photo of the completed and occupied WHRC. (Photo © Alison Kwok; all rights reserved.)

![image 42](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile42.png)

- Fig. 1.27 Bird’s-eye view of the occupied WHRC building and site. Photovoltaic panels are a prominent feature on the roof. (© Cris Benton, kite aerial photographer and professor, University of California–Berkeley; used with permission.)


Performance Data. As this is a case study of design process as much as of a building, much of the following performance information relates to process outcomes.

- • A Ruck wastewater system, 95% on-site retention of stormwater, and collection of rainwater for site irrigation
- • A ground source heat pump system for heating and cooling (coupled with a valence delivery system in office spaces)
- • A rooftop, net-metered, photovoltaic array


- • The building design received an AIA/COTE Top Ten Green Projects Award (2004).
- • Measured data from the first year of occupancy show an energy consumption of about 20,000 Btu/ft2 (227,200 kJ/m2) per year; this is


- Ch01.indd 25 9/21/09 5:58:21 PM


siding and Brazilian ipé wood for the extensive porch, deck, and entrance stairway.

roughly 25% of the consumption of a typical office building and a 75% reduction from the energy density of the Research Center’s previous facility.

• Paints and coatings meet low volatile organic compound (VOC) criteria; no carpet is used in the building.

- • A grant from the Massachusetts Renewable Energy Trust allowed installation of a photovoltaic array consisting of 88 panels (each at 25 ft2 [2.3 m2]) that is expected to provide 37,000 kWh annually (about 40% of the building’s power needs).
- • All of the interior finish woodwork is a Forest Stewardship Council (FSC) certified sustainably harvested product; exterior wood finishes are also FSC certified, including cedar shingles and


FOR FURTHER INFORMATION

Summary and real-time energy performance data for the Woods Hole Research Center building can be accessed at: http://www.whrc.org/building/

A description of the building and design process can be found at: http://www.aiatopten.org/hpb/ overview.cfm?ProjectID=257

###### References and Resources

Housing Innovation. http://www.lulu

Agents of Change. Department of Architecture, University of Oregon. http://aoc.uoregon.edu/ Aldo Leopold Legacy Center: http://www.aldoleopold

.com/content/paperback-book/zero-net-energyworkshop-and-design-charrette/7297327 Lyle, J. T. 1996. Regenerative Design for Sustainable

.org/legacycenter/

Development. John Wiley & Sons. New York. McLennan, J. R. 2004. The Philosophy of Sustainable Design. ECOTone Publishing Company, LLC. Kansas City, MO.

ANSI/ASHRAE/IESNA. 2007. Standard 90.1: Energy Standard for Buildings Except Low-Rise Residential Buildings. American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA.

NRC. 1995. National Building Code of Canada. National Research Council Canada, Institute for Research in Construction. Ottawa, ON.

ANSI/ASHRAE. 2004. Standard 55: Thermal Environmental Conditions for Human Occupancy. American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA.

Preiser, W. F. E. (ed.). 1989. Building Evaluation. Plenum Press. New York.

Real Goods Solar Living Center: http:// www.solarliving.org/index.cfm

Architecture 2030: http://www.architecture2030

.org/

SBSE. 2009. Carbon-Neutral Design Resources. Society of Building Science Educators. http:// www.sbse.org/resources/index.htm

ASES. 2007. Tackling Climate Change in the U.S. C. Kutscher (ed.). American Solar Energy Society. Boulder, CO.

Schaeffer, J. et al. 1997. A Place in the Sun: The Evolution of the Real Goods Solar Living Center. Chelsea Green Publishing Company. White River Junction, VT.

ASHRAE. 2005. Guideline 0: The Commissioning Process. American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA.

Usable Buildings: http://www.usablebuildings.co.uk/ U.S. Department of Energy. 2005. 2005 Buildings

Fuller, S. K. and S. R. Peterson. 1995. Life-Cycle Costing Manual for the Federal Energy Management Program. National Institute of Standards and Technology. Gaithersburg, MD. http://fire.nist.gov/bfrlpubs/

Energy Data Book. Office of Energy Efficiency and Renewable Energy. Washington, DC. (Regularly updated.)

GBI. Green Globes Environmental Assessment. Green

USGBC. LEED Rating System: http://www.usgbc.org/ Vital Signs. Center for Environmental Design

Building Initiative: http://www.greenglobes.com/ Grondzik, W. 2009. Principles of Building Commission-

Research, University of California–Berkeley: http://arch.ced.berkeley.edu/vitalsigns/

ing. John Wiley & Sons. Hoboken, NJ. ICC. 2006. International Building Code. International Code Council. Falls Church, VA.

Wells, M. Wilderness-Based Checklist for Design and Construction: http://www.sbse.org/resources/ docs/wells_checklist_explanation.pdf

ICC. 2006. International Energy Conservation Code. International Code Council. Falls Church, VA.

World Commission on Environment and Development. 1987. Our Common Future (the Brundtland Report). Oxford University Press. Oxford, UK.

Kwok, A. (ed.). 2009. Zero Net Energy Workshop and Design Charrette. University of Oregon Center for

- Ch01.indd 26 9/21/09 5:58:22 PM


#### C H A P T E R 2

###### DESIGN CONTEXT

###### Environmental Resources

THE DESIGNER OF TODAY’S BUILDINGS will add or reshape spaces on a planet that has, for eons, evolved by using renewable energy arriving from the sun at a generally fixed and limited rate. Suddenly (in geologic time) our planet is experiencing population growth, nonrenewable resource depletion, and apparently global warming. Today’s designers have available a vast, yet declining, reservoir of material resources, fossil fuel energy, and water. The building design professions thrive on a rapidly increasing population, each person consuming more resources than did her/his grandparents. Eventually, our planet must live within a fixed budget of renewable energy, water, and material resources. The question is: How can our present building designs best move toward this necessary accommodation with sustainability? How can building designers be environmentally proactive instead of simply reactive?

The building design process plays an active role in deciding where these people will live and work and how much of what kinds of resources they will use. The mechanical and electrical systems that support our new buildings can be part of a growing problem or an important start to a solution.

###### 2.1 INTRODUCTION

Buildings depend upon energy and matter for their very existence and must pay heed to several fundamental rules of science. The First Law of Thermodynamics establishes the conservation of energy and matter (energy/matter can neither be created nor destroyed) and essentially states that you cannot get something for nothing. The Second Law of Thermodynamics expresses the tendency toward disorder that is part of the normal nature of things. Entropy is a measure of such disorder; as disorder increases, so does entropy. The Second Law is a declaration against perpetual motion, and essentially states that not only can’t you get something for nothing, you can’t even break even, due to unavoidable losses (disorder) that contribute to increased entropy.

Population growth is both the source of much of our work as buildings professionals and the underlying source of our greatest problems. Our planet did not support a human population of 1 billion until about 1830, at which time the United States depended almost entirely upon the renewable energy sources of fuel wood and work animals; interior lighting was provided by burning oil or gas. In less than 200 years, 4 billion more people were added to our planet, and the United States shifted to almost total dependence upon nonrenewable fuels: coal, oil, and natural gas (Fig. 2.1). Another 1 billion in population is expected around the year 2010.

The construction and operation of buildings are fundamentally ordering processes. Materials are mined or harvested, refined or shaped, placed in manufactured products, transported to a building site, and assembled. All of these processes consume energy and materials as the various building systems are established. The operation

27

![image 43](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile43.png)

- Fig. 2.1 U.S. fuel sources since 1850, showing a progression from dependence on renewable fuels (wood and work animals) to fossil fuels (coal, then oil and gas). Wind and water power were shifted from mills to electricity generation between 1890 and the present. Although not shown here, much fossil fuel is now converted to electricity before use. (Data 1850–1970 are from Fisher, 1974; data 1970–1980 are from Meyers, 1983; future projections are from Brower, 1990. Drawing by Michael Cockram; © 1998 by John S. Reynolds, A.I.A.; all rights reserved.)


The site scale is normally self-explanatory, running from property line to property line. Energy efficiency issues are typically and historically addressed at the site scale and often ignore (unfortunately) energy consumption off-site (such as electric power plant losses or natural gas transportation losses). Renewable/passive energy systems must consider microscale effects (such as orientation) in order to be successful. Nonrenewable/active systems often are oblivious to any scale of concern.

and maintenance of a building consume further resources, as conditions (temperatures, light levels, flows of water) are established that would not otherwise occur under less-ordered natural conditions. Maintaining building materials and systems over time against the forces of nature requires additional inputs of energy and materials. Buildings are inherently antientropic. This is not necessarily bad (learning and evolving are also antientropic), but it should be considered during the design process. As will be seen later in this chapter, buildings have a substantial collective impact on our patterns of energy, water, and materials consumption.

Time is another, and very interesting, scale of concern to building design. The scales typically addressed include now and the future—although the past is sometimes of concern with adaptive reuse and historic preservation projects. The concept of the future is usually left quite nebulous unless lifecycle costing is undertaken for a project, in which case the expected lifetimes of systems and equipment are explicitly estimated. It is clear that most buildings have a useful life of 25, 50, perhaps 100 years (or more). Stuart Brand provides an interesting look at buildings over time in How Buildings Learn: What Happens After They’re Built. The problem with design for the future is that we don’t know precisely what it holds. Nevertheless, design for sustainability requires the design team and the design

The design process should consider various scales of concern relative to the impacts of buildings upon the environment. One such scale is geographic. Geographic scales of concern include the micro scale, the site scale, and the macro scale, with design focus historically being at the site scale. The terms micro (small) and macro (large) are not absolutely defined but are often referenced to a particular site. Thus, the area of influence of a microclimate is smaller than that of a macroclimate—but is usually also smaller than that of the site scale, often applying to one part of a site (perhaps with a steeper slope, lower elevation, or greater shading than other parts).

natural gas are examples of nonrenewable energy resources. Using nonrenewable fuel sources is analogous to living off a one-time lottery win that can be spent in 1 year or over 50 years, depending upon needs and planning, but that is gone for good when all spent.

process to consider the needs of future generations. This makes sustainability a very challenging concept and highly objective—but no less important than design for today.

###### 2.2 ENERGY

The United States, like other industrialized countries, has spent the time since the mid-1800s in an energy transition (Fig. 2.1). This transition began with renewable energy sources, obtained locally, that did relatively low-grade work: animals pulled or pushed, and wood was burned to provide heated air, water, or steam. Buildings and people were directly affected by energy sources; work animals were fed, tended, and housed; fuel wood was cut nearby and stacked in large sheds (Fig. 2.2); fireplaces were social centers of buildings; and smoke from chimneys indicated activity inside. The side effects of energy use were also directly sensed—animal wastes, deforestation, and polluted air. Fuel use depended upon human labor. Architects of the era responded to the visual and spatial organization potentials of fireplaces and chimneys (Fig. 2.3).

Energy resources are broadly classified as renewable or nonrenewable. Renewable resources are those that are available indefinitely but are generally diffuse and arrive at a rate controlled by nature. For example, the influx of solar energy varies from day to day, but on average it should be available forever and at a generally predictable rate. Likewise, a woodlot produces a limited amount of wood per year but can do so for centuries if properly managed. An analogy for using renewable fuel sources is living on a fixed annual salary—with no hope for spectacular annual raises or unexpected bonuses but with long-term stability if wisely managed.

Nonrenewable energy resources are those that, once exhausted, cannot be replaced in a time frame that is meaningful to the human race. Coal, oil, and

![image 44](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile44.png)

![image 45](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile45.png)

![image 46](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile46.png)

- Fig. 2.2 Residential heating: past and present. (a) The house dependent on fireplaces or wood stoves also depends on someone to tend the fire. The warmer area near the fire in this early Oregon farmhouse was used for social purposes; the colder extremities served as sleeping areas and for storage of food and fuel. (Based upon a plan drawn by Philip Dole.) (b) The contemporary suburban home has either a small furnace area or electric heat built into each room. Heating equipment is no longer a major influence on building form.


Fig. 2.3 The fireplace and the more efficient wood stove can inspire architectural form. This chimney symbolizes permanence as well as protection against the cold. The major social space of the house is marked both by the arched window and by the fireplace chimney. (Photo by William Johnston.)

Ch02.indd 29 9/21/09 6:00:40 PM

For several reasons, buildings designed for today are likely to rely heavily upon electricity (Fig. 2.5), a situation that carries serious implications for resource depletion and environmental quality:

North America is now almost entirely dependent upon nonrenewable energy resources, an increasing proportion of which consists of imported oil and natural gas and electricity transported across substantial distances (Fig. 2.4). Buildings account for a good percentage of this energy demand. This trend is partly due to rapid growth in both population and per capita energy consumption. It is also due to the allure of highly concentrated energy available from fossil fuels, which encourages the use of high-quality energy sources such as electricity and natural gas for buildings and gasoline for transportation. People are now largely oblivious to their sources of energy: electricity is generated in far-off power plants; natural gas arrives through buried pipelines, and fuel oil via supertankers. The experiential impact of energy use on building design and operation tends to be diluted. Energy consumption is regulated by automatic controls, and heating and cooling equipment is hidden from sight. Building occupants/users—who often do not personally control a thermostat, see climate control equipment, or pay a utility bill—have no direct contact with or concern about energy resources. Clients hire architects to provide for function and comfort. Architects then pay engineers to design (and usually to successfully hide) mechanical and electrical equipment. Entropy, however, continues to increase.

- 1. Consumption of electricity is expected to rise about twice as fast as overall energy demand, and we are more often using electricity in place of other energy forms. Part of the reason for this is that, for some primary energy sources (such as coal, heavy fuel oil, or a nuclear reaction), generation of electricity for subsequent (secondary) distribution to buildings is the only convenient usage option.
- 2. Other than daylighting (unfortunately still rare in today’s buildings), electricity is the only source for building illumination. Heat produced by electric lighting may reduce a building’s need for space heating, but it increases its need for space cooling—and mechanical cooling is almost universally provided by electric air-conditioning equipment.
- 3. Electricity is a convenient and versatile energy form; it not only serves such high-quality and highly concentrated (or high-grade) tasks as lighting and providing drive power via electric motors, it can also serve such low-quality,


![image 47](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile47.png)

- Fig. 2.4 U.S. energy flow, 2005: sources and end uses. Fuel types and sources are shown to the left and end use sectors to the right. Note the importance of residential and commercial consumption to total U.S. consumption—and the currently minuscule contribution of renewable energy sources to the whole. (Drawing by Nathan Majeski using data from the Energy Information Administration, U.S. Department of Energy, Annual Energy Review, 2005. This data resource is updated on a regular basis, but the general patterns shown in this figure change slowly.)


![image 48](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile48.png)

![image 49](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile49.png)

- Fig. 2.5 Energy resources as consumed by various end-use sectors in the United States, 1996. Total: 94.0 quads (1 quad = 1015 Btu). Not included are raw materials used in manufacturing.


- (1) Both residential and commercial buildings are included.
- (2) Renewables do not include passive solar energy use; hydroelectricity and PV are included in “electricity.” (3) “Other” includes fuel oil, liquefied natural gas, coal, kerosene, and other petroleum products. (Data from U.S. Office of Building Technologies, Core Databook, 1998. Drawing by Michael Cockram; © 1998 by John S. Reynolds, A.I.A.; all rights reserved.)


Fig. 2.6 Variations on higher-grade energy and lower-grade tasks. (a) Natural gas (a fossil fuel) is often burned in furnaces to provide low-grade space heating. With today’s high-efficiency furnaces, well over 80% of the energy in the gas is delivered to the building as space heat. (b) However, when that natural gas is used instead to generate (higher-grade) electricity, and electric resistance is used for space heating, the inefficiencies at the electric power plant cut deeply into the available energy: only about 27% is delivered to the space as heat. (c) However, when the electricity generated by natural gas is used to drive a heat pump and the outdoor air is above freezing, about 71% of the energy in the gas is delivered as space heat. (Drawing by Michael Cockram; © 1998 by John S. Reynolds, A.I.A.; all rights reserved.)

low-temperature (orlow-grade) tasks as cooking, water heating, and space heating (Table 2.1). All-electric buildings are commonplace, even though they are subject to paralysis in blackouts—as any building dependent upon a single energy source is vulnerable to disruptions. As shown in Table 2.1, of a total of 38 quads used for all building energy requirements, the primary energy used for electricity generation was 27 quads, equal to over two-thirds of the total.

implemented by solar energy converted directly to electricity (through photovoltaics [PV]) on or near the building requiring the electricity. Solar collectors (some for heating water, others for producing electricity) will shape the roofs and silhouettes of buildings. Building design professionals can choose to ignore or embrace such opportunities.

4. Electricity generated by thermal processes (except for cogeneration) delivers to the end user less than one-third of the total energy that goes into its production; more than two-thirds is usually lost as waste heat at the generating plant (Fig. 2.6). (In Table 2.1, for every 1 quad of electricity delivered, 3.22 quads were assumed used in generation.)

Hydrogen may be stored and distributed as a high-grade fuel, produced from water using electricity generated from renewable resources such as solar energy and wind. The lifetimes of mechanical and electrical equipment specified today will probably overlap such a future. In this near future, lower-tech processes such as biomass conversion (combustion of wood and waste products) may develop faster than higher-tech processes such as PV. PV is growing very rapidly, though; its growth

As we consume our planet’s resources, including fossil fuels, many look to a return to renewable and sustainable energy. This vision will be partially

TABLE 2.1 Energy End-Use in U.S. Buildings, by Fuel Type (Quads)a

|Natural Fuel Other Renewable On-Site On-Site Primary Primary End Use Gas Oilb LPG Fuelc Energyd Electric Total % Electrice Total %|
|---|
|Space heatingf 4.96 1.02 0.30 0.19 0.40 0.69 7.55 38.6 2.21 9.08 23.7 Space cooling 0.01 1.43 1.45 7.4 4.62 4.63 12.1 Ventilationg 0.31 0.31 1.6 1.01 1.01 2.6 Water heating 1.74 0.19 0.05 0.05 0.55 2.58 13.2 1.77 3.79 9.9 Lighting 2.12 2.12 10.9 6.84 6.84 17.8 Refrigerationh 0.76 0.76 3.9 2.45 2.45 6.4 Cooking 0.47 0.03 0.25 0.75 3.8 0.81 1.31 3.4 Wet cleani 0.07 0.29 0.36 1.8 0.94 1.01 2.6 Computers 0.20 0.20 1.0 0.65 0.65 1.7 Electronics 0.62 0.62 3.2 2.00 2.00 5.2 Otherj 0.38 0.02 0.24 0.05 0.10 0.48 1.28 6.5 1.56 2.35 6.1 Adjustmentsk 0.64 0.22 0.73 1.59 8.1 2.34 3.21 8.4 Total 8.27 1.46 0.62 0.24 0.54 8.45 19.58 100 27.20 38.33 100|


hIncludes refrigerators (1.37 quads) and freezers (0.43 quad) and commercial refrigeration.

Source: U.S. DOE (2004). Data are for the year 2002. aQuad = 1015 Btu (1 Ej). bIncludes distillate fuel oil (1.38 quads) and residual fuel oil (0.08 quad).

iIncludes clothes washers (0.10 quad), natural gas clothes dryers

- (0.07 quad), electric clothes dryers (0.76 quad), and dishwashers
- (0.08 quad).


cKerosene (0.08 quad) and coal (0.11 quad) are assumed to be attributed to space heating; motor gasoline (0.05 quad) is assumed to be attributed to “other” end uses.

jIncludes commercial service station equipment, emergency electric generators, fuel oil cooking, natural gas-driven pumps, natural gas lighting, automated teller machines, telecommunications equipment, medical equipment, residential pool/hot tub heating, residential small electric devices, outdoor grilles, outdoor natural gas lighting, and the like.

dPassive solar space heating is not included. It includes wood space heating (0.39 quad), geothermal space heating (<0.01 quad), solar water heating (0.05 quad), biomass (0.01 quad), and solar PV (<0.01 quad).

kEnergy Information Administration (EIA) adjustment to address discrepancies among data sources. Energy is attributable to the residential and commercial buildings sector, but not directly to specific end uses.

eSite-to-source electricity conversion = 3.22 due to generation and transmission losses.

fIncludes electric furnace fans (0.25 quad). gCommercial only (residential fan and pump energy use included proportionally in space heating and cooling).

a fixture of building design ever since. In general, such standards seek to reduce building energy consumption—not to shift energy resources from nonrenewable to renewable. The green building design movement has provided momentum for a serious look at both reduced energy use and the use of energy from renewable resources (see Appendix G).

curve is as steep as that during the first 15 years of computer technology. One major oil company’s energy scenario (in the late 1990s) anticipated 50% of world energy demand being met by alternatives to fossil fuels by the year 2050.

Today’s fossil-fueled economy seems so entrenched as to defy a transition to renewable energy. A common question is often heard: Is solar energy adequate for our energy needs? Table 2.2 compares the Earth’s receipt of solar energy at the surface in a single day with other energy phenomena. There appears to be adequate resource availability—given the will to move toward renewable and site-based resources. Energy efficiency efforts will play a critical role in making such a transition feasible.

###### 2.3 WATER

The building design profession’s efforts toward a more resource-efficient product have, for the past 30-some years, focused primarily upon energy. This focus has been warranted by the limits upon nonrenewable energy sources imposed by the laws of thermodynamics. There is no option for the reuse or recycling of fossil fuel energy (as may be done with water and materials). Water concerns, however, are at crisis level in many parts of the United

To date, societal focus has been primarily upon using less energy—energy efficiency. The oil embargo of the 1970s spurred the development of energy efficiency standards, which have remained

- Ch02.indd 32 9/21/09 6:00:43 PM


WATER 33

###### DESIGN CONTEXT

###### TABLE 2.2 Daily Arrival of Solar Energy on Earth Compared to Other Energy Quantities

|Solar energy received each day Melting of an average winter’s snow during the spring A monsoon circulation between ocean and continent Use of energy by all mankind in a year A mid-latitude cyclone A tropical cyclone Kinetic energy of motion in earth’s general circulation The first H bomb A squall line containing thunderstorms and perhaps tornados A thunderstorm The first A bomb The daily output of Boulder Dam A typical local rain shower A tornado Lighting New York City for one night<br><br>1<br><br>1<br><br>10 1<br><br>100 1<br><br>100 1<br><br>1000, 1<br><br>10 000, 1<br><br>100 000, 1<br><br>100 000, 1<br><br>100 000, 1<br><br>1000 000, , 1<br><br>100 000 000, , 1<br><br>100 000 000, , 1<br><br>10 000 000 000, , , 1<br><br>100 000 000 000, , , 1<br><br>100 000 000 000, , ,<br><br>|
|---|


Source: Reprinted by permission from Lowry, W. 1988. Atmospheric Ecology for Designers and Planners. Peavine Publications, McMinnville, OR.

States, and water may well be the emerging limit to growth and development—especially locally and regionally—rather than energy.

In the case of energy, transportation and industrial uses influence per capita consumption; with water, energy production and agricultural uses play a role. About half of all U.S. fresh and saline water withdrawals in 2000 were used in conjunction with thermoelectric power generation. Most of this was surface water used for once-through cooling at power plants. Withdrawals for this use have been relatively stable since 1985. (In a quirky turnabout, the California State Water Resources Control Board estimates that 6.5% of California’s total electricity use is related to pumping and treating water.)

Concerns about a viable supply of potable water have dominated politics and civil engineering in the arid western United States for a century. Surprisingly, Tampa, Florida, in the heavily rainedupon Southeast, has a desalination plant to provide water for an otherwise underresourced region. Although water is a recyclable resource, it is not a renewable resource (no new daily supplies are being delivered to Earth). A quote generally attributed to National Geographic (October 1993) made this point succinctly: “All the water that will ever be is, right now” (UNH, 2004). In addition, where the water is, is not necessarily where it is wanted. Periodic water rationing is an unpleasant fact in many areas. Table 2.3 compares regional water resources with sustainable water usage capacity; it is clear that some areas of the United States now have serious water shortages. Accelerated depletion of underground water stocks (from aquifers, which are analogous to fossil fuel reserves) and maxed-out imports (both hydrologically and politically) suggest more trouble on the way. On a global scale, the disparities become even greater. Mostafa Tolba, former executive director of the UN Environment Program, speaking of the international picture, notes: “We used to think that energy and water would be the critical issues for the next century. Now we think water will be the critical issue” (UNH, 2004).

Irrigation remains the largest use of freshwater. Since 1950, irrigation has accounted for about 65% of total water withdrawals, excluding those for power generation. Historically, more surface water than groundwater has been used for irrigation. The percentage of total irrigation withdrawals from groundwater has continued to increase, from 23% in 1950 to 42% in 2000. Irrigated acreage more than doubled between 1950 and 1980, then remained constant before increasing nearly 7% between 1995 and 2000 (USGS, 2004).

Public water supply withdrawals in 1950 were 14 Bgal/day (53 GL/day); in 2000, more than 43 Bgal/day (163 GL/day). During 2000, about 85% of the U.S. population obtained drinking water from public suppliers, compared to 62% during 1950. Surface water provided 63% of the total during 2000, compared to 74% during 1950. Potable water obtained from a surface source via a public supply system is becoming the norm; private well

As with energy, per capita use of water involves more than consumption within a building.

- Ch02.indd 33 9/21/09 6:00:44 PM


###### TABLE 2.3 Comparison of Regional Water Use versus Resources for the Continental United States

|Water Resources Regiona Consumptive Use<br><br>Renewable Water Supplyb Ratio (Use/Supply)|
|---|
|New England Mid-Atlantic South Atlantic/Gulf Great Lakes Ohio Tennessee Souris-Red-Rainy Upper Mississippi Lower Mississippi Missouri Arkansas-White-Red Texas Gulf Rio Grande Upper Colorado Lower Colorado Great Basin Pacific Northwest California<br><br>0.6 1.3 6.1 1.9 2.3 0.3 0.5 2.3 40.3c 17.5<br><br>9.6<br><br>9.1<br><br>3.5 4.2<br><br>10.6c 3.5<br>11.2 25.8<br><br><br>78.4 80.7<br><br>233.5<br><br>74.3 139.6<br><br>41.2<br><br>6.5 77.2<br><br>484.8 52.9 68.7 33.1<br><br>5.4 13.9 10.3 10.0<br><br>276.2 74.6<br><br>0.8%<br>1.5%<br>2.6%<br><br><br>2.6% 1.7% 0.7%<br><br>7.7%<br><br>3.0%<br><br>8.3%<br><br><br><br><br>33.1% 14.0% 27.5% 64.8% 30.2%<br><br>103.0% 35.0%<br><br>4.1% 34.6%|


bRenewable water supply represents a long-term sustainable resource: precipitation plus imports less evaporation, exports, and water needed to maintain minimal stream flows.

Source: Adapted from United States Geological Survey, 1984, with 1995 updates for water usage: http://water.usgs.gov/watuse/misc/ consuse-renewable.html

aThese are water resource areas generally independent of state boundaries.

cThese values are for the entire river system.

###### 2.4 MATERIALS

systems are less common than in the past. As with energy, population increases are increasing overall consumption, while efficiency efforts provide some counterbalancing effect.

A global or even countrywide perspective on materials resources is more difficult to obtain than is the case for energy and water. In the United States there appears to be a general upward trend in per capita consumption of materials. In the early 1900s, per capita consumption (in metric tons per person) was around 3.0, about 50% of which was construction materials; in 1950 about 6.0, with about 60% in construction materials; and from 1970 to 1990 about 10.0 (with ups and downs), with about 65% in construction materials.

Water efficiency standards are not nearly as extensive or ubiquitous as energy efficiency standards, although most building users are aware of low-flow toilet requirements, flow restrictors for showers, and self-closing bathroom faucets in public facilities. Surprisingly, given the few design restrictions that exist, per capita water use in the United States has remained flat for the past several years—and is currently 25% lower than in the late 1970s. This is partly because overall per capita use involves important sectors other than buildings (agriculture and power generation, for example) and partly due to increasing awareness of the value of water.

Given the scarcity of quantitative data, a qualitative comparison with water must suffice. Many materials used in building construction and upkeep come from a generally fixed resource base. Like water, materials (at least many) may be recycled, but there is a fixed quantity of resources available on Earth. For many materials, what we have now is what we will have in the future, a marked exception being those organic materials (such as fiber products) that are renewable.

As with renewable energy sources, green building design efforts have also increased awareness of and design for water supply savings and alternatives. Part V, “Water and Waste,” discusses many design alternatives that would likely be used in a green building. The role of water in the U.S. Green Building Council’s Leadership in Energy and Environmental Design (LEED) rating system is outlined in Appendix G.

Finding adequate material resources for a building directly on the building site is rare: wood, straw, and earthen construction systems, for example, require large land areas to supply the materials

raw resource (more work needed to extract materials requires more energy), variations in distance from raw resource to manufacturing locations, and variations in the fuels used (and their efficiency of use) in the refining or fabricating processes.

for even a small building. The most commonly used construction systems involve materials brought to a site from some distance. A designer can generally select between imported renewable or nonrenewable materials and between imported virgin or recycled materials. The common thread isimported—not necessarily from overseas, but from a distance. Reducing the transportation distance and finding local materials when available are emerging design strategies.

Consider two alternatives for exterior wall cladding: wood siding and aluminum siding. Wood has embodied energy from a renewable resourcethe sun. It takes the energy of human beings and chain saws to cut the trees and fuel to haul them, perhaps 100 miles (160 km), to a mill. At the mill, more energy is invested as logs become lumber, and still more energy is used as lumber becomes finished siding—which is then transported to a construction site. Aluminum begins as bauxite, which requires energy to mine, then more energy to ship great distances to smelters, which use large quantities of electricity in the refining process. Cheap electricity (as in the Pacific Northwest, with its once-surplus hydropower) attracts bauxite mined thousands of miles away. Once aluminum ingots are formed at the smelter, they are shipped—again, sometimes thousands of miles—to factories that make products such as siding; the products are then transported to a construction site. For a given surface area of finished siding, the aluminum alternative represents about 100 times as much embodied energy as the wood. This, however, is not the end of the story—as a designer must consider the impacts of these two siding materials on building energy consumption and envelope maintenance and replacement needs and schedules.

Wood is the only renewable construction material currently in wide use in North America. It is easily worked, supports a wide variety of finishes, has moderate structural strength, requires regular maintenance for long life, burns easily, and has only moderate value either as thermal mass or as insulation. This common building material illustrates the impact a rapidly increasing population can have on a fixed, even if renewable, resource base. As huge old trees are harvested to the point of disappearance, growing demand for wood outstrips the supply available from younger, smaller trees. New production methods are devised (such as laminates, particle board, and engineered lumber) to allow large wood members to be constructed from smaller timber. The value of salvaged older wood members increases.

Nonrenewable materials are by far the most commonly used materials in mechanical and electrical systems; metals and plastics predominate. Their advantages include strength, durability, fire resistance, and conductivity or resistivity as required. Most such materials are obtained, however, at a significant energy cost to mine/manufacture, transport, and shape them for our use.

###### (b) Recycled or Virgin Material

With rapidly increasing demand for both renewable and nonrenewable materials, how can a designer on a planet with fixed resources respond? What are the key materials issues for the design team to consider?

It seems paradoxical that, while the world’s population is increasing and its raw materials are decreasing, labor costs are growing so much faster than the costs of raw materials. One consequence is that labor-intensive practices become less economically attractive. Recycling is one such labor-intensive practice (see examples in Chapter 23), whether at the scale of a household, an office building, or an entire industry.

###### (a) Embodied Energy

One issue is embodied energy, a complex and therefore elusive indicator of how much energy must be invested to mine/harvest/produce, fabricate, and transport a unit of building material. Table 2.4 summarizes information on embodied energy for common units of today’s prevalent construction materials. Such apparently simple numbers are complicated by variations in availability of the

Building construction, renovation, and demolition involve many opportunities for recycling, but at present these activities represent a major source of waste. The U.S. Environmental Protection Agency’s 1998 report Characterization of Building-Related Construction and Demolition Debris in the United States

###### TABLE 2.4 Approximate Total Embodied Energy in Building Materialsa

Per Volume Per Weight Per Area Per Unit Btu/Unit MJ/Unit Btu/lb MJ/kg Building Material Btu/ft2 MJ/m2 Btu MJ

MASONRY

Brick: clay firedb

14.8/brick 35.2/brick 3.9/block 25.5–33.6/block

14,000/brick 33,400/brick 3,700/block 24,100–31,800/ block

9.3 0.3 1.7–2.24

4,000 123 730–960

ceramic glazedc Adobe: semistabilizedb Concrete blockb Quarry tilec Ceramic tileb Concrete

51,000 25,160

580 285

Ready-mix concreted

1,500,000/yd3

2,070/m3 2,346/m3 2,760/m3

- 3,000 psi
- 4,000 psi
- 5,000 psi


- 1,700,000/yd3
- 2,000,000/yd3


Ingredients

Portland cementb Sand for concrete, unprocessedd

5.6–9.3

2,400–4,000

43,200/yd3 67,500/yd3

60/m3 93/m3 250/m3

Sand, washed Crushed stone, dry, for concreted

180,225/yd3

Slaked limee

0.005 29.5

2.2 12,680

Reinforcing steel: 25 mme

Reinforcing barsc: #2 #8

0.84/m 13.4/m

2,600/ft 41,800/ft

Welded wire meshc: 2 × 4, 14/14 2 × 12, 8/8

9 59

3,900 25,400

METAL FRAMING 19,200

Steel framingb Steel shapesc:

44.7

W12 × 65, carbon W12 × 65, alloy WT6 × 27, carbon WT6 × 27, alloy Angles, 50 × 8 mme Joists, 203 × 152 ×

390/m 560/m 175/m 250/m

1,217,800/ft 1,749,200/ft 543,350/ft 780,400/ft

14,060 16,830

32.7 39.1

52 mm (1 kg/m)e Aluminum shapesc:

260/m 150/m

811,800/ft 469,900/ft

8 I 8.81 6 I 5.10

WOOD FRAMING 91,620/ft3

Wood framingb

3,400/m3

2 × 4b Lumberc Glue laminated

3,750/ft 7,600–9,800/bd ft

1.2/m 8–10.3/bd ft

160,800/ft3

6,000/m3 5,720 13.3

timbersb

14.2/bd ft METAL SHEETS

13,400/bd ft

Steelc: 22 guage

333 667 565

29,400 58,800 49,800 98,500

16 guage Galvanizedc: 22 guage

1,118

16 guage Corrugated galvanized

93.8

40,330

iron (0.6 mm)e

Aluminum platec: ¼ in. 1 in.

4,775 19,070

420,700 1,680,300

Stainless steelc: cold rolled hot rolled

321.7

138,300 80,800 265,140 105,620

188 617 245

Coppere Leade

###### TABLE 2.4 Approximate Total Embodied Energy in Building Materialsa (Continued)

Per Volume Per Weight Per Area Per Unit Btu/Unit MJ/Unit Btu/lb MJ/kg Building Material Btu/ft2 MJ/m2 Btu MJ

WOOD PRODUCTS

Shinglesc Plywood: 38 in. softwoodc Flooringc Mouldingsc Mineral surface

7.7/bd ft

7,300/bd ft

56.8– 65.8

5,000– 5,800

10.9–15.1/bd ft 18.9/bd ft

10,300– 14,300/bd ft 17,900 bd ft

insulating boardc

67,500

766

ROOFING (SEE ALSO WOOD PRODUCTS)

Asphalt shingleb: self-sealing regular strip

337 288 89–125

29,730 25,330 7,800–11,000

Rolled roofingc Saturated feltb

13,630 31.7

21 42

1,840 3,680

15 lb 30 lb

PLASTER AND LATH

Lath boardb Steel lathb Gypsum boardb

2,600

29.5

12,000 27.9

38 in.c

60.2 GLASS

5,800

Glassb,g Flat glass:

- 6,750–
- 7,500


15.7– 17.4

15,430 72,600

175 824

double-strength tempered

Plate and float glassc: 18–¼ in. Laminated plate glassc: ¼ in.

48,000 212,500

545

2,412 THERMAL INSULATION

Fiberglassb Polystyreneb Polyurethaneb Mineral wool, 4 ½ in.c 8,300 94.2

30.2 117 72.1

13,000 50,400 31,000

ACOUSTICAL CEILING SYSTEMS 19,200

44.7 241

Steel suspension systemsb Aluminum suspension systemsb

103,500

FLOORING (SEE ALSO WOOD PRODUCTS) 7,350 22,560–27,730 5,900

Linoleumb Vinylb Vinyl composition tileb Modified resin vinyl tilee 68,370 776

17.1 52.2–64.5 13.7

FINISHES

33,303 76.8 Water-based paintb Stains and varnishesb Paintsc

1,400/L 1,220– 1,420/L

503,670/gal 437,000– 508,500/gal

aThese numbers are rounded in most cases. Due to the quirky nature of many material dimensions, conversions to-from I-P and SI sizes are not attempted.

dFrom Construction Technology Laboratories, Martha Van Geem, P.E. (correspondence, 1997). Metric conversions by the author.

bFrom American Institute of Architects (1996). cFrom Hannon et al. (1977).

eFrom Irurah (1997). fPlaster information not yet available. gGlass products currently available with 30% less embodied energy; under development with 60% less embodied energy.

Ch02.indd 37 9/21/09 6:00:46 PM

reinforcing bars from ferrous scrap metal; cellulose insulation from newsprint; parking lot bumper strips, fence posts, and park benches from recycled plastics; and nonstructural concrete from incinerator ash. Even plastic yogurt containers, complete with scraps of aluminum foil, are made into a terrazzo-like floor tile.

estimated that 136 million tons per year (123 Mg) of such material are produced in the United States and that 65% to 85% of that total ends up in landfills.

Consider building demolition. If more of a demolished building can be recycled, more of the energy embodied in its material can be recovered, and fewer virgin materials will be required for some other project. At present, the recovery of usable materials from demolition is limited because the cost of labor is high and the cost of energy and new products is relatively low. It is currently easier, quicker, and cheaper to reduce a building to rubble and haul it to a landfill than to recycle. As landfill capacity becomes scarce, design regulations concerning recycled material use can be expected.

Architect Pliny Fisk, codirector of the Austin, Texas-based Center for Maximum Potential Building Systems, has developed a wide array of such applications. His “Advanced Green Builder” home near Austin displays several applications of “ashcrete,” made with coal fly ash and bottom ash, producing a 97% recycled-content concrete. This is used as ferro-cement for columns and beams and is foamed for hollow wall infill. Numerous other innovative recycled-material applications are showcased as well.

An Atlantic City, New Jersey, project was able to recycle 90% of its demolition waste. Of a total of 1583 tons (1400 Mg) of demolition waste, only 152 tons (140 Mg) were nonrecyclable. Concrete and masonry became crushed aggregate for road building. Glass became “glasphalt” embedded in road surfaces as reflectors. Wood waste became mulch. At Fort Ord in California, four buildings totaling about 11,000 ft2 (1022 m2) were dismantled rather than demolished, saving roofing boards, framing lumber, and tongue-and-groove wood flooring. Unpainted drywall was reclaimed for composting.

The most effective form of recycling involves reuse of a building or building shell. Audubon House in New York City is an excellent and well-publicized example of this level of reuse. The next most effective form of recycling involves the reuse of a building component as is. A residential demolitionby-hand salvage project in Portland, Oregon, recovered doors, windows, bathroom fixtures, framing lumber, plywood, siding, flooring, and bricks. The energy and economic summary for this project is shown in Table 2.5.

Construction recycling opportunities include crushed wallboard as a replacement for lime in agriculture, carpet ground up for attic insulation, plate glass crushed for use in glass fiber insulation, and pulverized wood as a composting aid at sewage sludge treatment facilities. Used acoustic ceiling tiles can become part of the slurry from which new acoustic tiles are made. Building materials are now increasingly being made from recycled materials:

As with water and renewable energy sources, much of the current interest in lowering the embodied energy content of construction materials and increasing the recycling and reuse of products is attributable to green design efforts. The role of LEED in promoting a change in thinking about materials is outlined in Appendix G. The impact of building materials on

TABLE 2.5 Residential Salvage for Reuse

|Embodied Energya Btu/ft2 Floor Area (kJ/m2 Floor Area)<br><br>Value U.S. $/ft2 Floor Area (U.S. $/m2 Floor Area)|
|---|
|Total for reusable salvageb Demolition energy consumedc Value of energy embodied in salvaged Value of avoided dumping fees<br><br>Total energy savings and value<br><br>46,890 (532,497) −3,380 (−38,384)<br><br>43,510 (494,112)<br><br>4.90 (52.74) +0.50 (5.38)<br><br>+2.70 (29.06) 8.10 (87.19)|


cGasoline for transportation and hauling, plus human labor at 254.6 Btu/h (268.6 kJ/h).

Source: Joslin et al. (1993). aBased on Stein et al. (1981). bFraming lumber alone constituted 38% of this embodied energy.

dAssumed at $.04/kWh, very low rate typical of the Pacific Northwest.

of a building’s life, elements of its structure can be reused elsewhere.

occupant health and well-being is also an emerging area of concern and interest. There is a direct link between the selection and maintenance of building materials and indoor air quality (see Chapter 5). Although beyond the scope of this book, LEED also looks at this aspect of materials use, and several reference texts provide fundamental information on design for healthy buildings. Many building products with substantially reduced heath impacts have been developed and marketed during the past 10 years.

- 2. Design for “breathing room” where possible: between a building and its neighbors or between major spaces within a building. Some expansion is thus possible without rebuilding. This could include designing the columns and footings to support an extra floor or two for vertical expansion.
- 3. Maximize the utilization of on-site (natural) forces such as sun and wind. The less sophisticated the mechanical and electrical equipment, the less obvious will be the obsolescence of such equipment with the passing of time.
- 4. Use materials and components distinctly: avoid combinations that make recycling of these elements difficult. A steel or plastic pipe embedded in a concrete slab is neither easily repaired nor easily recycled; some “sandwiches” (manufactured building panels) do not allow metals, plastics, and other products they contain to be separated for reuse at the end of the panel’s life.


###### 2.5 DESIGN CHALLENGES

The buildings we design today are very likely, over their lifetimes, to experience major changes in the way they are used and in their sources of energy supply. The societal value of water and embodied materials will also probably change. The resource perspective of the future is unlikely to be that which we hold today. This poses some overall challenges to the designer.

Although maximum savings of embodied energy can be realized when a building component is reused as is, even the crushing and reprocessing of some (separated) building materials will save energy compared to their original manufacture from virgin material (see Chapter 23).

###### (a) Design for Building Recycling

Designing for the recycling of buildings is a two-part balancing act. First, the designer should provide enough flexibility to prolong the useful life of a building by enabling it to adapt easily to changed usage. Flexibility, however, can be expensive to implement physically and can result in a bland “sameness” throughout a building. The latter characteristic is easier for the designer to change than the former. Second, the design can allow for demounting of parts so that the structure can remain safely intact while reusable materials and components are removed. This can result, however, in heavier buildings in which floor systems are not structurally integrated with beams. This approach also discourages integration of mechanical and structural systems, as discussed in Chapter 10. Furthermore, a demountable building may be especially subject to energy leaks, such as from cracks widening around self-contained components of the façade.

(b) Design for Energy Transition Two more challenges to designers arise:

- 1. To design buildings not only to save energy, but also so that they can eventually be weaned away from dependence on nonrenewable fuels. A transition away from electricity from the utility grid, to site-generated photovoltaic or fuel-cell electricity, seems easy enough given appropriate building orientation, collection surfaces, and equipment spaces.
- 2. To use energy wisely; to expect only a fair share of locally available renewable fuels, recognizing that such resources are limited even though they are continuously available. For example, in a high-density setting, it may be tempting to erect a large solar collector to intercept sunlight that would otherwise be utilized by a neighboring building. This temptation grows stronger as a building is designed to


Some initial guidelines for recyclable buildings are as follows:

1. Design the structure to be separable from everything else and to be easily disassembled. Extensive remodeling is then possible without major structural modifications, and at the end

through a large central skylight (Fig. 2.7). A computer monitors indoor and outdoor temperatures, keeps track of solar altitude and azimuth, and then regulates the insulated shading louver position according to the building’s heating or cooling needs. Solar gain is stored in a masonry wall that supports the skylight. A plenum behind the wall then heats air to be supplied to the vestibule areas of the airport,

rely more heavily upon the sun. The concept of a solar envelope to protect each building’s fair share is discussed in Section 3.6.

###### (c) Design for the Information Age

Controls for mechanical and electrical systems have become much more sophisticated, thanks to developments in information systems and electronics. With the advent of smart houses, intelligent buildings, and smart appliances, it is now possible to regulate an array of building systems collectively and across great distances to optimize performance and minimize resource consumption. For a building, with some zones requiring heating and other zones cooling, some zones with available daylight and others without, an automatic central control system can, without human intervention, integrate the flow of fresh air, sunlight through movable shading devices, and intensity of electric lighting to achieve maximum use of on-site renewable energy.

![image 50](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile50.png)

The Albany County Airport in New York State uses automated controls to regulate solar gain

- Fig. 2.7 The Albany County (New York) Airport features a central skylight (a) that provides 40% of the light and 20% of the heat for the building. (b) The insulated louvers are controlled by computer to admit or block the sun and to store heat within the building on winter nights. (Courtesy of Einhorn Yaffee Prescott, Architects, Albany, NY. Redrawn by Amanda Clegg.)


![image 51](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile51.png)

###### (b)

###### (d) Design for Transportation

where winter heat losses are greatest. Photoelectric controls turn off electric lighting when daylight is adequate. The skylight provides 40% of the lighting and 20% of the heating needs of this 57,000 ft2 (5295 m2) building.

There are clearly links among design decisions at regional and neighborhood scales (urban planning and subdivision design), transportation, and resulting energy use for commuting, shopping, and recreation. This sphere of concern, however, is beyond the scope of this book. The link between transportation systems and building mechanical/ electrical equipment may seem obscure, but consider the impact on buildings of the automobile and its internal combustion engine. Fresh air intakes at street level face significant pollution from engine exhausts. Parking lots below buildings compete for space with heavy mechanical and electrical equipment such as boilers, chillers, ice storage tanks, and switchgear and greatly complicate vertical transportation design. Sloped parking floors make future space use for other purposes quite difficult. Ventilating parking levels to remove fumes from automobiles requires large fans and energy to run them.

Information systems promise enormous energy conservation achievements while using very small amounts of energy themselves. They also require one of the least space-consuming distribution systems, or distribution trees, of all building service systems, especially compared to air ducts and plumbing pipes. In return for such agreeable characteristics, building designers must recognize that developments in information technology are so rapid that the nature of these systems is likely to undergo frequent and dramatic change. Information system distribution spaces may be quite small, but they must be highly accessible. Where information can be transmitted without wires or cables, the impact on building service space demands is even smaller. Adaptable information systems can make more feasible the renovation, rather than demolition, of older buildings for new tenants. These potentials notwithstanding, the need of occupants to play some role in the use and control of their environments should not be ignored.

In a likely future of electrically powered vehicles, photovoltaic arrays over parking areas can provide electricity for a building and recharge the batteries of parked cars throughout the day (Fig. 2.8). In an alternative future of hydrogen fuel cell-powered

![image 52](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile52.png)

- Fig. 2.8 “Building” integrated photovoltaics (BIPV) provide shelter, shading, and power for a fueling station/convenience store in Eugene, Oregon. Note the green roof on the store and the biofuel pumps. (Photo by Nathan Majeski.)


- Ch02.indd 41 9/21/09 6:00:48 PM


and standards. Concern for energy consumption, renewable energy use, water resources and quality, and materials resources and consumption is an integral element of the green building movement. Per capita energy and water use in the United States appears to be stable and/or decreasing.

vehicles, engine discharge consists simply of water. No fumes are emitted from such cars, saving fan space and energy. To the extent that cars become smaller, or are replaced by public transit or bicycles, significant space may be reclaimed from parking for other uses. When entire buildings are now built as single-purpose parking garages, skillful design for reuse might allow such buildings to be renovated to serve new functions rather than demolished.

From the perspective of yesterday, today’s building designs (even the worst) are arguably more resource-efficient and respectful of the environment (this does not necessarily mean they are better designs). The question is: From the perspective of tomorrow, is today’s good design good enough? The answer in one context is, unfortunately, no. That context is the environmental footprint. Environmental footprints are a concept promoted by Rees and Wackernagel (1995) that plot the gross resource demands of a geographic area as a footprint on the planet. Figure 2.9 provides an illustration of the environmental footprint concept applied specifically to water resources. The area in question may be a city, state or province, or country. If the footprint is larger than the geographic boundaries of the area in question, then the area is stepping on someone else’s environmental toes. Such a city, state/province, or

###### 2.6 HOW ARE WE DOING?

From the preceding discussion and that in Chapter 1, it might seem that, environmentally, the building professions are doing pretty well. There are minimum standards for energy efficiency and plumbing fixture water consumption that affect virtually every North American building. Such standards are also common internationally. There is growing interest in green buildings, generally fueled by private sector and government owners seeking to set an example, which is moving design beyond the just-acceptable minimum requirements of codes

![image 53](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile53.png)

- Fig. 2.9 The effective watershed of the greater Los Angeles area. The area (even if partial) needed to provide water to this metropolitan area (its water footprint) is vastly greater than the politically defined city limits. (From Design for Human Ecosystems by John Tillman Lyle. Copyright © 1999 by Harriet Lyle. Reproduced by permission of Island Press, Washington, DC.)


HOW ARE WE DOING? 43

###### DESIGN CONTEXT

country needs more land to support itself than is available—thereby surviving through imports from other places. All is well as long as there are other places with surpluses; all is not well when surpluses diminish or disappear. Table 2.6 shows estimated ecological footprints for several countries. It is clear that some countries are substantially overstepping their boundaries, while others are able to accommodate that overstep because of their less consumptive lifestyle. Continuing worldwide population growth makes the footprint balance tenuous. Table 2.7 provides similar environmental benchmarking for the same countries with respect to energy and water use and carbon dioxide (CO2) emissions. CO2 is becoming the key environmental metric in the United Kingdom and parts of Europe (Roaf, 2004).

The ecological footprint for the “world” shown in Table 2.6 should lead to serious reflection regarding the meaning of sustainability. One unfortunate offspring of the growing interest in green design is a seemingly endless stream of oneupmanship that glibly promotes “sustainable” this and “sustainable” that—including buildings (virtually impossible in today’s economic climate), communities (possible, but rare today), and states (perhaps necessary in the future). The termsustainable has lost almost any meaning through incessant misuse. This is unfortunate if one believes the story of the ecological footprint—sustainability is essentially keeping the Earth’s footprint on the planet. A good idea, as it is the only planet we have right now.

###### TABLE 2.6 Ecological Footprintsa for Selected Countries

|Country|1997 Population|Footprint (ha/cap)b|Available Capacity (ha/cap)|Surplus (if +) or Deficit (if −)|
|---|---|---|---|---|
|Australia Austria Bangladesh Brazil Canada China Egypt Germany India United States WORLD|18,550,000<br><br>8,053,000 125,898,000 167,046,000<br><br>30,101,000<br><br>1,247,315,000 65,445,000 81,845,000<br><br>970,230,000 268,189,000<br><br>5,892,480,000|9.0 4.1 0.5 3.1 7.7 1.2 1.2 5.3 0.8<br><br>10.3 2.8|14.0 3.1 0.3 6.7 9.6 0.8 0.2 1.9 0.5 6.7 2.1|5.0 −1.0<br><br>−0.2 3.6 1.9<br><br>−0.4<br>−1.0 −3.4<br><br><br>−0.3 −3.6 −0.7<br>|


bThe ecological footprint, available ecological capacity, and surplus or deficit capacity are in hectares/capita (multiply hectares by 1.66 to obtain acres).

Source: http://www.ecouncil.ac.cr/rio/focus/report/english/footprint/ ranking.htm/

aUpdated 1997.

###### TABLE 2.7 Per Capita Energya and Waterb Use and CO2 Emissionsc for Selected Countries

|Country|1997 Population|Energy Used|Water Usee|CO2 Emissionsf|
|---|---|---|---|---|
|Australia Austria Bangladesh Brazil Canada China Egypt Germany India United States WORLD|18,550,000<br><br>8,053,000 125,898,000 167,046,000<br><br>30,101,000<br><br>1,247,315,000 65,445,000 81,845,000<br><br>970,230,000 268,189,000<br><br>5,892,480,000|5,975<br><br>3,790 145<br><br>1,064 8,000<br><br>887 695<br><br>4,264 514<br><br><br>7,921 1,631|1,250 261 576 345<br><br>1,494 494<br><br>1,013 572 635<br><br>1,682 633|16.8 7.9 0.2 1.8<br><br>16.2 2.7 1.7<br><br>10.2<br><br>1.0 19.8<br><br>6.1|


aSource: World Resources Institute, Earth Trends: The Environmental Information Portal; http://earthtrends.wri.org/searchable_db/

dUnits are thousand metric tons of oil equivalent per person per year. Data are for 2001. World per capita consumption has been stable over the past 10 years; that of the United States has increased slightly (7538 in 1990; 7921 in 2001).

bSource: World Resources Institute, Earth Trends: The Environmental Information Portal; http://earthtrends.wri.org/searchable_db/

eUnits are cubic meters of water withdrawals per person per year. Data are for 2000.

cSource: Nationmaster.com; http://www.nationmaster.com/; from World Resources Institute. 2003. Carbon Emissions from Energy Use and Cement Manufacturing, 1850 to 2000. Available online through the Climate Analysis Indicators Tool (CAIT) at http://cait.wri. org. Washington, DC: World Resources Institute.

fUnits are thousand metric tons of carbon dioxide per 1000 people per year. Data appear to be for 2000.

###### 2.7 CASE STUDY—DESIGN PROCESS AND ENVIRONMENTAL RESOURCES Philip Merrill Environmental Center, Chesapeake Bay Foundation

###### PROJECT BASICS

be a reflection on CBF’s mission. It would serve as a paragon for the Bay’s watershed region of sustainable development—“walking the talk,” “practicing what CBF preaches.” The design was to emulate the regional vernacular and utilitarian functions of working on the Bay. The building was to respond to habitats, vegetation, soils, buffer zones, views, solar orientation, topography, prevailing wind direction, and functional requirements. The organization of the elements on the site would tell the story of CBF’s mission to educate and involve the public in taking responsibility for the health of the Bay.

- • Location: Annapolis, Maryland, USA
- • Latitude: 38.9 N; longitude: 76.5 W; elevation: near sea level
- • Heating degree days: 4707 base 65ºF (2615 base 18.3ºC); cooling degree days: 3709 base 50ºF (2061 base 10ºC) for Baltimore, MD; annual precipitation: 42 in. (1063 mm)
- • Building type: New construction; commercial offices and interpretive center
- • 32,000 ft2 (3000 m2); two occupied stories
- • Completed December 2000
- • Client: The Chesapeake Bay Foundation
- • Design team: SmithGroup (and consultants)


The leading principles behind the design were as follows:

Background. The Philip Merrill Environmental Center was one of a half-dozen buildings certified as LEED Platinum at the time this case study was prepared. Platinum is the highest possible LEED rating. Elements of the design process for the Environmental Center are presented in the following sections, in order to emphasize the critical importance of an appropriate design process to the development of high-performance buildings. Design team and client values were important to the success of this project—and led to the development of explicit and aggressive green design intent and criteria. Concern for energy efficiency and water conservation led to much of the distinctive form of the building—especially the signature water storage tanks on the entry façade. (The information that follows was provided by SmithGroup.)

- • Set a precedent for sustainable development on the Chesapeake Bay.
- • Provide for the functional needs of CBF.
- • Create an effective work environment.
- • Embody a sense of unity and connectiveness.
- • Push the envelope of green building.
- • Reflect the utilitarian nature of CBF.
- • Mesh indoor and outdoor spaces.
- • Create interactive spaces.
- • Integrate CBF’s departments while preserving distinction.
- • Enhance public service.
- • Facilitate an educational experience.


Design Criteria and Validation. The project was intended to achieve a LEED Platinum rating. At the time design commenced, LEED was a largely unknown rating system in its pilot phase of development. The LEED system was used both as a benchmark and as an assessment tool—a way of validating the design’s sustainability. Energy modeling using Energy 10 software was performed during the preliminary design phases. The overall energy modeling during subsequent phases used Trace software.

Context. The Chesapeake Bay Foundation (CBF) is an environmental advocacy, restoration, and education organization headquartered in Annapolis, Maryland. Before the creation of the Philip Merrill Environmental Center, CBF’s facilities included three properties in Annapolis and a small building outside of town. The functioning and unity of the organization suffered from the disparate locations and consequent separation of departments, justifying the creation of a new headquarters that could unify and house CBF in an optimum environment.

Post-Occupancy Validation Methods. A full year of monitoring and POE was performed by the National Renewable Energy Laboratory (NREL). NREL provided the monitoring equipment to measure the resource consumption (water, electricity, propane)

Design Intent. The new headquarters would not only house the Foundation, but would also

of the building and to measure the energy generated by the building. The Department of Energy performed a productivity analysis of the workers inside

the building in an effort to evaluate how green buildings can not only save energy, but can create a healthier and more productive work environment.

![image 54](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile54.png)

- Fig. 2.10 Conceptual design sketch showing the earliest concept of the Philip Merrill Environmental Center and illustrating how the form of the building was directly related to the environmental goals for the project. This sketch is used by the design team as an ongoing example of how early goal setting allows designers to shape a building to respond to goals, thus creating an integrated design. (© SmithGroup; used with permission.)

![image 55](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile55.png)

- Fig. 2.11 Schematic design diagram illustrating how the conceptual design idea was refined, and the role that natural ventilation, passive solar heating, rainwater collection, and daylighting and views played in shaping the building. Energy and water are clearly focal elements. (© SmithGroup; used with permission.)


![image 56](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile56.png)

- Fig. 2.12 Section through the Philip Merrill Environmental Center developed during the construction documents phase. The water storage tanks, which are a signature element of the final design, have evolved from concept to buildable artifact. (© SmithGroup; used with permission.)


- Ch02.indd 46 9/21/09 6:00:52 PM


![image 57](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile57.png)

- Fig. 2.13 North (inland) façade of the Philip Merrill Environmental Center showing the visual impact of rainwater collection intent and solution. Water conservation has informed this façade. (Photo © 2004 Walter Grondzik; all rights reserved.)
- Fig. 2.14 South (bay side) façade of the Philip Merrill Environmental Center showing PV panels, daylighting/solar apertures, and shading elements. Energy collection has informed this façade. (Photo © 2004 Walter Grondzik; all rights reserved.)


Performance Data. Information available to date suggests substantial design team success in “pushing the envelope of green building”—particularly in the areas of material, water, and energy conservation:

![image 58](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile58.png)

- • The building achieved a LEED Platinum rating.
- • All wood was obtained from renewable resources; more than 50% of building materials were obtained from within a 300-mile (480-km) radius of the site.
- • There is a projected 90% reduction in water use compared to that of a comparable (conventional) office building.
- • There is a projected annual energy use of 350,000 kWh (90% electricity) with an anticipated contribution of 43,000 kWh equivalent from solar thermal systems and PV; plug loads account for roughly a third of the energy use, lighting another third, and climate control the remaining third.
- • The project received a Grand Award, Building Team Project of the Year, from Building Design & Construction magazine in 2001.


- Ch02.indd 47 9/21/09 6:00:55 PM


• The building was named one of the AIA/COTE Top Ten Green Projects in 2001 (American Institute of Architects/Committee on the Environment).

FOR FURTHER INFORMATION

High Performance Buildings Database, U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy: http://eere.buildinggreen.com

###### References and Resources

Redefining Progress (Ecological Footprint Quiz; go

ahead, take it): http://www.myfootprint.org/ Rees, W. and M. Wackernagel. 1995. Our Ecological Footprint: Reducing Human Impact on the Earth. New Society Publishers. Gabriola Island, BC.

American Institute of Architects. 1996. Environmen-

tal Resource Guide. John Wiley & Sons. New York. Brand, S. 1994. How Buildings Learn: What Happens

After They’re Built. Viking. New York. Brower, D. 1990. Cool Energy. Union of Concerned Scientists. Cambridge, MA. California Integrated Waste Management Board (recycling in building construction): http://www

Roaf, S. 2004. Closing the Loop: Benchmarks for Sustainable Buildings. RIBA Enterprises, Ltd. London.

Stein, R. et al. 1981. Handbook of Energy Use for Building Construction. U.S. Department of Energy. Washington, DC.

.ciwmb.ca.gov/WPIE/Building/default.htm Fisher, J. 1974. The Energy Crisis in Perspective. John

Sustainable Development Indicators. 2004: http://www.sdi.gov/indicators/lc_mater.htm (derived from the Materials Information Team, U.S. Geological Survey, U.S. Department of the Interior).

Wiley & Sons. New York. Hannon, B., R. Stein, B. Segal, and D. Serber. 1977.

Energy Use for Building Construction. Center for Advanced Computation, University of Illinois. Champaign-Urbana, IL.

UNH. 2004. Watershed Protection, University of New Hampshire: information from website, no longer available.

Irurah, D. 1997. “An Embodied Energy Algorithm for

Energy Conservation in Building Construction as Applied to South Africa.” Ph.D. thesis, University of Pretoria.

USDOE. 2004. 2004 Buildings Energy Databook. U.S. Department of Energy, Office of Energy Efficiency and Renewable Energy. Washington, DC.

Joslin, J. et al. 1993. The Waste Papers: Analysis and Discussion of the Potential for Salvage and Re-Use of Construction Materials from Residential Demolition. Metro Solid Waste Department Publications. Portland, OR.

The United States Energy Information Administration: http://www.eia.doe.gov/

USEPA. 1998. Characterization of Building-Related Construction and Demolition Debris in the United States. EPA530-R-98-010, U.S. Environmental Protection Agency. Washington, DC.

Lyle Center for Regenerative Studies: http://www

.csupomona.edu/~crs/index.html

Lyle, J. T. 1999. Design for Human Ecosystems: Landscape, Land Use, and Natural Resources. Island Press. Washington, DC.

USGS. 2004. Estimated Use of Water in the United States in 2000 (USGS Circular 1268), United States Geological Survey. Washington, DC.

Meyers, R. 1983. Handbook of Energy Technology and Economics. John Wiley & Sons. New York.

U.S. Geological Survey (Water Resources of the United States): http://water.usgs.gov/

- Ch02.indd 48 9/21/09 6:01:02 PM


#### C H A P T E R 3

###### DESIGN CONTEXT

###### Sites and Resources

SITE ANALYSIS TYPICALLY PRECEDES SITE planning. The purpose of a site analysis is to understand the character of a given site. Such an analysis usually includes the collection of information on utility availability, noise sources, zoning, views, solar access, traffic and pedestrian patterns, climate, and the like. In some cases, long-term statistical data are available as an information resource (such as for climate, solar position, utility services); for other variables (such as noise, views, pedestrian circulation in an urban area) there is usually no existing database, and all information must be collected directly by the designer. To be useful and successful, a site analysis must do more than simply catalog information; it must place value on the collected information in the context of a proposed project and its design intent. For a given building, is solar radiation a desirable resource or a problem to be solved? Is wind a usable design element or an environmental force to be avoided? Understanding what resources are available for inclusion in a design solution, and what natural forces are potential problems to be mitigated by design, is the essence of site analysis—and a necessary precursor to green design.

reduce dependence upon nonrenewable fuels. They can also do this without limiting the availability of local energy resources for neighboring buildings. In addition to saving energy, the use of on-site resources can create outdoor spaces that become especially pleasant to be in. Such spaces can direct winter sun to a glass wall while blocking the wind, or funnel summer breezes through shade to an open window. Site planning is greatly influenced by economic considerations, zoning regulations, and adjacent developments, all of which can interfere with the design of a site to utilize the sun, the sky, and the wind. Integration of all these concerns at the site-planning stage is the first step in adapting a building to its climate. This chapter looks briefly at some aspects of site-climate interactions.

###### 3.1 CLIMATES

Climate is a long-term statistically derived picture of weather. Weather is what happened today or yesterday, while climate is what happened over the past 10, 15, or 20 years. Our most familiar names for climates describe their most severe season, as shown in Fig. 3.1. This is a convenient means of description, but it can be misleading for designers. “Cold” climates can have very hot, sometimes humid summer days; hot-arid climates can have bitterly cold winter conditions. Before designing buildings that will modify exterior conditions to provide indoor comfort, we should know when

A designer’s early site-planning decisions will, at a later date, influence available options for a building’s climate control and lighting systems and affect a building’s overall consumption of energy. When the site is seen as a collection of resources (sun, wind, water, plants) and also as part of the environment we all share, buildings can greatly

49

- Ch03.indd 49 9/21/09 6:04:32 PM


![image 59](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile59.png)

![image 60](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile60.png)

###### (a)

![image 61](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile61.png)

Fig. 3.1 Regional climate zones of the North American continent. (From Victor Olgyay, Design with Climate: Bioclimatic Approach to Architectural Regionalism; © 1963 by Princeton

University Press. Reprinted by permission.)

and how much modifying is appropriate. This is not necessarily easy, as there are 8760 hours in a year and several climatic variables of interest for each hour (temperature, relative humidity, solar radiation, wind speed, etc.). A graphical means of portraying all these variables is helpful. A very useful set of graphic analysis tools for climates was developed by Olgyay (1963) under the name bioclimatic design. Bioclimatic design links comfort and climate. Chapter 4 provides details on thermal comfort, but a discussion here of Olgyay’s approach will provide an introduction to a few key issues.

###### (b)

Fig. 3.2 Timetables of climatic needs for (a) New York City and (b) Miami, cities representative of two of Olgyay’s North American regional climate zones. Isolines within the shaded regions represent air speeds; the lines outside of the shaded areas represent solar radiation intensity. (From Victor Olgyay, Design with Climate: Bioclimatic Approach to Architectural Regionalism; © 1963 by Princeton University Press. Reprinted by permission.)

Figure 3.2 shows Olgyay timetables for cities representative of two of the four climate zones shown in Fig. 3.1. These graphical views of thermal environmental needs are plotted across an entire year (the horizontal axis) for all hours of the day (the vertical axis). Those portions of the year within the bounds of the bold shading line require shade for thermal comfort. The darker-shaded (overheated) zones are bounded by an isoline that corresponds to a temperature of about 78–82ºF (26–28ºC), depending upon relative humidity. At higher temperatures, there is a need for air motion as well as shade to remain comfortable outdoors. Areas farther within the overheated zone correspond to thermal comfort needs for 300 and 700 fpm (1.5 and 3.6 m/s) air

velocities. An occupancy schedule for a proposed building can be overlaid on such a timetable, providing insights into climate/building interactions.

The timetable for New York City (Fig. 3.2a) shows that about one-fifth of the year requires shade for outdoor comfort, with most of the hours from mid-July to mid-August falling in the overheated period. Little relief can be expected at night in summer. Perhaps one-third of the year is “too cold,” with temperatures too low for shirtsleeve comfort outdoors and requiring more than 300

- Ch03.indd 50 9/21/09 6:04:33 PM


![image 62](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile62.png)

![image 63](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile63.png)

![image 64](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile64.png)

Fig. 3.3 Urban heat island: a densely occupied area with a temperature distinctly higher than that of the surrounding rural area. (a) Direct solar radiation is likely to be reflected within the city, thereby increasing solar heat gain in urban areas. (b) Temperature records at a rural site (solid line) and in the center of a city (dashed line) during a typical night and day. The city’s heat-conducting materials and thin cloud of polluted air acting alone would not change the average air temperature but would reduce the day–night difference (the dotted line). In addition, the heat from increased solar gain and city-specific heat sources (cars, buildings) warms the air at all hours, producing the observed urban record (dashed line). (c) Idealized profile of the air temperature difference between urban and rural areas at times of peak differences—calm, clear nights. (d) Based upon (c), typical isotherms (lines of equal temperature) provide a “contour map” of the urban heat island. (e) The urban heat island can affect the countryside “downstream.” (Reprinted by permission from Lowry, 1988.)

![image 65](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile65.png)

![image 66](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile66.png)

well. In Miami, the focus is upon shading and cooling. Several design strategies can utilize the ambient climate as a heat source or sink for heating and for cooling.

###### 3.2 CLIMATES WITHIN CLIMATES

Btu/h ft2 (960 W/m2) of radiation, an unlikely solar bounty during New York winters.

The climate at a particular site can be quite different from the climate data that are published as being representative of an entire region. This is particularly evident when visiting a site where a neighboring hill blocks wind or winter sun, or an adjacent lake cools summer breezes or adds a damp chill to the winter air. Such local variations constitute microclimates, with some characteristic distinctly different from those of the larger macroclimate. The characteristics of a microclimate are influenced by the interaction of the characteristics of both the site and the macroclimate:

The timetable for Miami, Florida (Fig. 3.2b), shows that about four-fifths of the year demand shade for outdoor comfort, and about three-fifths are in the overheated period. A large portion of the year needs over 700 fpm (3.6 m/s) wind, with these hours occurring both during the day and at night. There is also a need for wind to counteract high vapor pressure (humidity), independently of high temperature. Clearly, wind is important to comfort in Miami in any unconditioned building. There is no such zone as “too cold” there.

Site Characteristics Climate Characteristics Soil type Sun Ground surface Air temperature Topography Humidity Vegetation Precipitation

Olgyay’s climatic timetables provide a graphical view of outdoor conditions relative to thermal comfort for four key climate regions (Fig. 3.1). Of these four, the New York timetable suggests an emphasis on space heating but a need for cooling as

- Ch03.indd 51 9/21/09 6:04:34 PM


engines in cars. This urban and industrial heat production is shown in Table 3.2 and Fig. 3.4. It appears that cities and industrial regions of the world release less internal heat per capita as people live and work closer together—although the heat density (temperature) is greater. Commercial and industrial cities release more heat for a given population density, and tropical cities release less, while still conforming to the pattern that greater compactness permits less energy use per capita.

Water bodies/flows Air motion Views Air quality Human effects (heat,

noise, etc.)

Most urban sites are under the influence of an urban subclimate that differs from the conditions of the surrounding countryside unaffected by urbanization. Probably the best-known urban climate feature is the heat island. Urban heat island effects are summarized in Table 3.1 and Fig. 3.3. Designers should note that city climatological stations are often located at nonurban sites, such as an outlying airport, masking the effects of a heat island.

Rain that falls on a city can be an effective evaporative cooling mechanism, especially as water evaporates from wet surfaces. Yet streets and buildings are usually designed to shed water quickly and thoroughly, sending rainwater into storm sewers instead of letting it evaporate slowly in the wind and sun. As a result, evaporative cooling from these surfaces is minimized.

The most obvious reason for a city’s relative year-around warmth is its concentration of heat sources: the air conditioners, furnaces, and electric lighting in buildings and internal combustion

A city also changes the overall cooling action of the wind by channeling it into narrow streets. The geometry of high vertical walls and narrow streets also increases summer heat collection in cities as the high sun is reflected downward to be absorbed and then reradiated by the often rocklike streets and building surfaces. In winter, however, this geometry puts most urban surfaces at a solar disadvantage because the low sun strikes only the upper portion of south-facing walls. A reduction in radiant heat loss at night, caused by this lack of access to the sky, is a key element in the formation of the urban heat island, as summarized in Fig. 3.5. Sky access is discussed in more detail in Section 3.6.

TABLE 3.1 Average Changes in Climate Effects Caused by Urbanizationa

|Effect<br><br>Comparison with Rural Environment|
|---|
|Contaminants Condensation nuclei and particulates Gaseous admixtures<br><br>10 times more 5 to 25 times more<br><br>Cloudiness Cover Fog, winter Fog, summer<br><br>5 to 10% more 100% more 30% more<br><br>Precipitationb Totals Days with less than 2 in. (5 mm) Snowfall<br><br>5 to 10% more 10% more 5% less<br><br>Relative humidity Winter Summer<br><br>2% less 8% less<br><br>Radiation Global Ultraviolet, winter Ultraviolet, summer Sunshine duration<br><br>15 to 20% less 30% less 5% less 5 to 15% less<br><br>Temperature Annual mean Winter minima (average) Heating degree days<br><br>0.9 to 1.8ºF (0.5 to 1.0ºC) higher<br>1.8 to 2.6ºF (1 to 2ºC) higher<br><br><br>10% less<br><br>Wind speed Annual mean Extreme gusts Calms<br><br>20 to 30% less 10 to 20% less 5 to 20% more|


A more subtle urban climate influence is contaminated air. Small particles in a city’s air can keep some sunlight from reaching the city, yet can also help to keep the city’s heat from radiating outward. These particles also form additional nuclei for fog droplets. Table 3.1 suggests that fog may occur in a city in winter up to twice as often as in the surrounding countryside. Trees and greenery, which can act as crude filters of airborne dust, are not as available in a city.

The city thus modifies its climate from that of its surroundings. In winter, the city’s factories, vehicles, surface materials, and geometry combine to increase temperature and reduce the amount of energy needed for heating buildings. The typical means of providing needed winter heating (fossil fuel-burning heating equipment and power plants) contribute to airborne particles and urban fog.

Source: Landsberg (1970). aThese effects vary from city to city and from day to day.

bResearch since 1970 has shown that it is not at all certain that urbanization causes increases in precipitation amount within a city.

- Ch03.indd 52 9/21/09 6:04:35 PM


###### TABLE 3.2 Heat Generated within Cities

|City or Regiona<br><br>Population (millions) Area mile2 (km2)<br><br>Population Density 103/ mile2 (103/km2)<br><br>Energy Use per Capitab (kW/capita)<br><br>Energy Use per Unit Areab (W/m2)|
|---|
|CITIES AND INDUSTRIALIZED REGIONS|
|3 Fairbanksc 0.045 30.8 (80) 1.6 (0.6) 10.91 6.55<br><br>11 Vancouver 0.6 42.8 (111) 14.0 (5.4) 3.55 19.2<br>12 Brussels 1.3 62.9 (163) 20.7 (8.0) 3.5 28.0 14 West Berlin 2.3 90.7 (235) 25.4 (9.8) 2.14 21.0<br><br><br>9 St. Louis 0.75 96.5 (250) 7.8 (3.0) 5.3 15.9<br>10 Munich 0.9 116 (300) 7.8 (3.0) 3.0 9.0 5 New Jersey<br><br><br>suburbs of NYC<br><br>4.7 2355 (6100) 2.1 (0.8) 9.1 7.3<br><br>1 Los Angeles County 7.0 3860 (10,000) 0.2 (0.07) 10.5 0.74 4 Nordheim–Westfalend 16.9 13,045 (33,800) 1.3 (0.5) 8.0 4.0<br>2 BosNyWashe 33.0 33,582 (87,000) 1.0 (0.38) 11.2 4.3<br>|
|COMMERCIAL/INDUSTRIAL CITIES|
|15 Sheffield 0.5 18.5 (48) 26.9 (10.4) 1.83 19.0 17 Manhattan 1.7 22.8 (59) 74.6 (28.8) 5.52 159.0<br>16 Montreal 1.1 30.1 (78) 36.5 (14.1) 7.02 99.0 13 Budapest 1.3 43.6 (113) 29.8 (11.5) 3.74 43.0<br><br><br>8 Cincinnati (summer) 0.6 85.7 (222) 7.0 (2.7) 9.3 25.1 7 Hamburg 1.83 295 (763) 6.2 (2.4) 5.3 12.7 6 Chicago 3.5 711 (1842) 4.9 (1.9) 27.2 51.7|
|TROPICAL|
|18 Hong Kong 3.9 40.5 (105) 96.1 (37.1) 0.88 32.6<br>19 Singapore 2.1 54.0 (140) 38.9 (15.0) 0.81 12.2<br>|


Source: Lowry and Lowry (1995) by permission. aIndex numbers refer to Fig. 3.4. b0.317 W/m2 = 1 Btu/ft2. These columns were not converted to I-P units. The units shown are as presented in the source, but technically energy should be expressed in kW-h while power is in W. cData for Fairbanks, Alaska, include a sparsely populated incorporated area surrounding the central business district. dNordheim–Westfalen is the heavily urbanized and industrialized region in the lower Rhine valley near Düsseldorf–Dortmund. eBosNyWash is the term often used by urbanists to refer to the megalopolis that stretches from Boston through New York to Washington, DC.

![image 67](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile67.png)

![image 68](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile68.png)

![image 69](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile69.png)

Fig. 3.5 The urban heat island effect is particularly strong on calm, clear nights. (a) With a greatly reduced “sky view factor” (Ψ) to the cold night sky, the walls and floors of urban canyons (the right part of the sketch) cannot lose heat as readily as can the open countryside or less dense suburban areas (the left part of the sketch). (b) The more narrow the Ψ, the more pronounced is the effect (ΔT) of the urban heat island in cities throughout the world. (Reprinted by permission from Lowry, 1988.)

Fig. 3.4 Population density and energy use per capita for 19 cities and regions. Numbers refer to locations in Table 3.2. The heat island effect is influenced by both density and energy use. (Data with permission from Lowry and Lowry, 1995.)

- Ch03.indd 53 9/21/09 6:04:36 PM


influenced both by the “private” needs of a building and the “public” patterns of resource availability, which should remain accessible to all.

Solar-assisted heating would diminish this pollution—and with less air pollution, more sun would reach a solar collector. However, the greater the population density, the more difficult is access to winter sun, especially at latitudes farther from the equator, where winter heating is most needed. High buildings readily block low sun altitudes.

###### 3.3 BUILDINGS AND SITES

In summer, the city’s internal heat makes things worse. Air conditioners add their own process heat to the building heat that they pour into the air; their appetite for electricity taxes power plants, in turn adding vastly more waste heat. Again, solar energy can help, this time by generating photovoltaic (PV) electricity to run air conditioners. High summer sun angles make solar access much less problematic. The stronger the sun, the more electricity is produced for air conditioners and other loads. PV arrays are currently high in first cost, but are noiseless, emit no exhaust gases, and add no internally generated heat to the summer air.

Buildings are temporary occupants of their sites. The arrival of a building usually produces rapid and dramatic changes to the biological systems on a site, to the microclimate, and often to the surface geology. Buildings are guests, sites are hosts; a fundamental design question is, how can the two most productively coexist?

A site offers a building earth for support, as a potential heat source and heat sink, and for the growth of plants where building density permits. Sounds on a site depend upon the context, urban or rural. Water is somewhere below a site, flows across it, falls on it as rain, and perhaps collects on its surface. Wind moves erratically across a site. Solar energy arrives in diurnal and seasonal cycles. Long-term patterns of sun, wind, and water are steady and generally predictable, although great variations can occur over shorter (daily, monthly, annual) time spans. At some level, an ecosystem of life is already established.

Site- and urban-planning responses to these urban climate characteristics can sometimes lead in contradictory directions. For example, the provision of greenways within cities would bring softer ground surfaces cooled in summer by shading, breezes, and evaporation. However, the winter impact of greenways might be an increase in fog via evaporation of retained storm water; or perhaps fog would be discouraged locally by increased wind speeds in channels formed by the greenways. The summer impact of a greenway is also mixed; changes in comfort would depend upon the particular combination of increased humidity and cooler temperature a greenway produces. On balance, a greenway within a city seems to be a positive and aesthetic step in ameliorating the urban climate.

During construction a building arrives, bringing with it people and vehicles, a flow of materials into and out of the site, sounds of activity, and imported utility services such as electricity, water, and natural gas. The building offers the site electric light by night, a continuous flow of heat (to or from), a radical change in water flows (both at and outside of the building envelope), and liquid and solid wastes (or nutrients, depending upon one’s viewpoint). In our society, the waste outflows are most often whisked off for treatment “elsewhere.”

While considering how the sun, wind, and other climate elements can be utilized on a site for the benefit of a building, it is important to remember the need to protect the access of others to these same shared resources. In “The Tragedy of the Commons” (1968), Garrett Hardin writes about the commons as publicly owned meadows shared by many herders. Each herder realizes that his personal wealth will increase as animals are added to his herd, so all herders increase their livestock. The meadow capacity, however, does not increase; overgrazing occurs, and as a result the commons become unable to support any animals. The following discussions of sun, air, and water resources available to a site are

When a site is larger than its building, both may be designed to improve building performance and user experiences. Large sites offer smaller buildings the opportunity to accept, filter, or block sun, wind, sound, and rainwater to make effective use of on-site resources. Vegetation, ground forms, and orientation, as well as roofs, walls, and floors, can play a role in this interaction.

When a building fills its site, opportunities for on-site resource use are more limited. Because buildings that completely fill sites are often located in densely built-up areas, less wind is available

SITE DESIGN STRATEGIES 55

DESIGN CONTEXT

of the layer of the site in which they are located. Consequently, both vertical and horizontal site analyses are needed. A lecture hall, requiring both an acoustically isolated and a closely controlled environment, is an obvious candidate for the subsurface layer. Electrical equipment, which benefits from a cool environment, is also suitable for the subsurface layer.

around the building walls, and solar radiation may be blocked. The built-upon earth is less able to act as a heat sink or absorb water. The building roof often provides the major opportunity to receive sun and rain and discharge heat to the wind. It may offer the only opportunity to grow plants on the site. In dense urban areas, the future roofscape will be dominated by climate-building interactions: solar collection, rain collection, heat rejection, water treatment, and gardens. Compared to today’s urban roofscape dominated by horizontal black or gray surfaces behind parapet walls, this represents a dramatic design opportunity for aesthetic, social, and technical change.

One building whose form responds to these layers is Boston’s City Hall (Fig. 3.6b). Activities with the most frequent public interaction are located near the surface, such as the skylit, high-ceilinged lobby, whereas special ceremonial functions are elevated to distinctive forms in the near-surface layer above. The city offices with less frequent public contact occupy several floors in the sky layer, where daylight is plentiful. Storage and mechanical functions, as well as parking, are in the subsurface layer. An aesthetic equivalent of this horizontal layering is architect Louis Sullivan’s concept of a façade as a “base, body and capital.”

###### 3.4 ANALYZING THE SITE

After recognizing the resources that exist on and around a site, a designer then decides how best to integrate these resources into the building design while making the building and site a successful addition to the larger patterns of the surroundings. Schematic site plans are typically used as a kind of inventory; overlaid bubble diagrams can test possible design arrangements that relate rooms or functions to their surroundings in the plan view. Sun and wind conditions (in both summer and winter), noise sources, and water runoff patterns are often included in a schematic plan. It is particularly important to identify microclimates on the site, the places that have special characteristics differing from the regional climate. Microclimates can present opportunities for an expanded comfort zone: more sun in cool periods, more wind in warm periods. Microclimates can sometimes provide building sites where less energy is consumed because the winter is warmer or the summer cooler. Microclimates can also present problem areas to be avoided for buildings or outdoor activity, or where special design measures need to be taken to correct their difficulties.

- 3.5 SITE DESIGN STRATEGIES

Sites can be organized to aid in heating, lighting, cooling, and controlling noise in buildings. A few of the most common site strategies are compared with their seasonal roles by Watson and Labs (1983) in Fig. 3.7. Later in this chapter, several of these strategies are discussed in more detail. The graphics in Fig. 3.8 suggest a focus upon housing but also apply to any function that can utilize an extended comfort zone.

One example of how the information in Figs.

- 3.6 and 3.7 can be applied (and manipulated) in the planning of a building and its site is a house designed by Frank Lloyd Wright in the 1940s (Fig. 3.8). The direct gain of solar heat through its south-facing windows in winter makes this an early example of passive solar heating. (By contrast, active solar heating includes collectors and a singlepurpose storage volume for solar heat, such as a tank of water or a bed of heated rocks.) This house, known as the Solar Hemicycle, was built in 1948 near Madison, Wisconsin, which lies between the cool and temperate climate zones. Winter heating is the dominant thermal influence in this area. The house stands on a rise in the prairie, particularly vulnerable to winter winds. During construction, earth was scooped from in front of the south face


Microclimates on a site are not limited to those visible on the surface (in plain view). Conditions of privacy and accessibility, view, heat, light, air motion, sound, and water all change with vertical distance from the surface (Fig. 3.6a). To minimize energy consumption for constructing and using buildings and to integrate buildings with their surroundings, the conditions best suited to various functions should approach the characteristics

![image 70](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile70.png)

###### Fig. 3.6 (a) Characteristics of horizontal layers of a site. (b) Horizontal layers and form: Boston City Hall, 1969. (Kallman, McKinnell andKnowles, Architects.)

![image 71](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile71.png)

- Fig. 3.7 Generic bioclimatic site design concepts and building strategies. (Reprinted from Passive Cooling by permission of the publisher, American Solar Energy Society.)


In the Solar Hemicycle house, protection from summer overheating is provided by an overhang along the south glass walls, as well as by the shaded and cool thermal mass of the north stone/berm wall combination. The high windows in both the north and south walls allow warm air to rise and escape.

of the house and bermed against the entire curved north wall, almost to roof level. Only a narrow strip of second-floor windows separates the berm from the roof. This berm and curve combination gives winter wind protection from the northeast to northwest and provides further insulation for the north wall. The north wall is made of stone, which absorbs and stores winter solar radiation (heat) that comes in through the floor-to-ceiling, southeast-to-southwest-facing glass. The concrete slab-on-grade first floor also stores solar heat in winter. The impression that this house and site are sun collectors is heightened by an entrance tunnel in the northeast end of the house that leads from the parking area through the berm and onto the sunny, protected south terrace overlooking a sunken “sun-trap” circular lawn. Passage from the cold north side through an even colder tunnel to the sunny south side prepares a visitor for the solar-heated interior.

###### 3.6 DIRECT SUN AND DAYLIGHT

The Earth actually receives only a very small percentage of the sun’s daily energy output. This small portion, however, is critically important to life on Earth. Almost all of today’s energy sources have the sun as an ancestor. Fossil fuels are solar energy that has been concentrated by time and geologic conversion. Biomass, hydropower, and wind power represent shorter-term concentrations of solar energy. Even without concentration, the renewable solar resource is often more than adequate for building heating and lighting.

This house plan is shorter in the north-south and longer in the east-west direction (about a 1:3 ratio). This elongation is typical of passive solar designs, which are able to store and use winter solar heat gain, and thus profit from having long southfacing glass walls to act as passive collectors. Had these large windows been well insulated at night and the roof and walls insulated to current standards, this house would be a very up-to-date case study of passive solar heating.

The amount of solar energy available at any given site varies both seasonally and daily. Typically, the closer the sun is to a position directly overhead, the more solar energy that reaches a horizontal site. Fortunately, sunlight’s embodied heat energy is not its only resource; direct sun is our most intense light source. Indirect sun, such as on an

![image 72](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile72.png)

- Fig. 3.8 An early passive solar-heated home, Frank Lloyd Wright’s Solar Hemicycle (Jacobs House II) near Madison, Wisconsin. The house was designed in the early 1940s and built in 1948. (a) Floor plans. (b) Section-perspective, looking east toward the entry tunnel in the berm wall.


ings become taller and density increases, daylight reflecting down between buildings is diminished; in response, the maximum buildable volume becomes narrower as it rises.

overcast day or from the clear north sky, is a wonderfully diffuse and readily utilized light source.

###### (a) Access to Light and Sun

When direct sun in winter is desirable at the ground floor of all sites, the buildable volume is sharply reduced in height due to the low angle of the winter sun in northern latitudes. Protection of this most-restricted buildable envelope, called the solar envelope, is at present rarely mandated, but solar access ordinances have been enacted for residential zones in some cities. The most restrictive feature of

The value of daylight (and fresh air) to buildings has long been recognized in zoning laws, which require that minimum distances (setbacks) be maintained between a building and the property line in lowerdensity areas. Height restrictions often accompany these setbacks, defining a maximum buildable volume that a building can fill (Fig. 3.9). As build-

- Ch03.indd 58 9/21/09 6:04:39 PM


![image 73](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile73.png)

![image 74](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile74.png)

![image 75](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile75.png)

- Fig. 3.9 Protecting access to light and solar radiation. Three regulatory approaches that compromise between private optima (e.g., maximum rentable floor space) and public optima (e.g., daylight at street level). (a) Simple daylight access, residential and low-rise commercial areas. (b) Daylight access in high-density areas. (c) Access to direct sun for winter heating.

![image 76](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile76.png)

- Fig. 3.10 Various approaches to defining maximum allowable building envelopes for daylight access. These envelopes are applied to a 200-ft × 400-ft (61-m × 122-m) block at 40° N latitude. The east-west streets (along the longer side) are 65 ft (20 m) wide; the north-south streets are 45 ft (14 m) wide. In this case, “daylight spacing angles” and “daylight indicators” produce nearly identical envelopes. (From DeKay, 1992, with permission of the American Solar Energy Society.)


upon the work of Knowles (1981). Clearly, winter solar access is closely related to maximum density of development.

the solar envelope is the low slope of its northern face, usually corresponding to the altitude of the sun above the horizontal for about 2 hours before and after noon on December 21. This feature allows 4 hours of access to direct sun for a neighbor on the site just to the north, on even the shortest day.

For daylight access, building surfaces can be almost as important as building geometry. The importance of light reflected from vertical and horizontal surfaces is apparent in daylighting calculation methodologies. Lighter-colored surfaces produce more internal daylighting, especially in crowded urban conditions, where a view of the sky from windows is not common. An increase in daylight results for all surfaces on an urban street if the building and site surfaces have light colors. This can conflict with the use of planting for shading and evaporative cooling, although lighter-colored groundcover plants are available. Although daylight reflected in a diffused way from building and ground surfaces is a potential benefit, harsh specular reflections of direct sun from mirror surfaces are often unwelcome. See Section 3.6(f).

A brief history of daylight and solar access regulations and an overview of current design guidelines are given in DeKay (1992). Figure 3.10 shows the application of six variations of regulations on an urban block at 40º N latitude, elongated east-west. The east-west streets are wider than the north-south streets. Further development of the solar envelope is shown in Figs. 3.11 and 3.12, based

###### (b) Charting the Sun

For site planning, one of the earliest tasks is to determine when direct sun reaches a building or spacesuch as a playground, deck, or courtyard—on a site. Information on solar geometry is presented in Chapter 6. Numerical data on sun position and intensity are found in Appendices C and D. Details of how a building can utilize the sun are found in later chapters on solar space heating, solar water heating, and daylighting. Effective design for solar utilization, however, begins with an understanding of the basics.

The chart in Fig. 3.13 shows the sun’s position for 40º N latitude and also shows, for the 6 hours of greatest insolation, what percentage of clearday insolation is gained each hour by an unshaded

- Ch03.indd 59 9/21/09 6:04:40 PM


![image 77](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile77.png)

- Fig. 3.11 These solar envelopes are refinements of the solar access “pyramid” of Fig. 3.9. (a) The slope of the solar envelope changes with latitude. (b) The larger the site, the greater the buildable volume of the solar envelope. (c) Solar envelopes for various individual site orientations. (Reprinted, by permission of R. Knowles, from Sun, Rhythm, Form; © 1981, MIT Press.)

![image 78](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile78.png)

- Fig. 3.12 Solar envelopes for east–west elongated blocks (left) and for north-south elongated blocks (right). (Reprinted, by permission of R. Knowles, from Sun, Rhythm, Form; © 1981, MIT Press. Redrawn by Nathan Majeski.)


south-facing vertical window. The emphasis on a southern orientation calls attention to its useful characteristic of receiving more sun in winter and less sun in summer than any other orientation. To convert these percentages to actual heat gains, see the numerous tables in Appendix C with data for clear days at a given latitude and the table for an average day by climate station (January and July only).

###### (c) The “Band of Sun”

A building section drawing can be a powerful site analysis tool. A north–south section is drawn through a proposed building and its site. At three times of year (each solstice and the equinox), the noon solar altitude angle is determined, as in Fig. 3.14. Then the band of sun that strikes the building and site is drawn, incoming at the noon altitude. The portion of this available direct radiation that is used by the building and site can then be analyzed. The more of the band that is unused in each season, the higher the potential for redesign in order to better utilize the solar resource. This analysis helps to show how wintertime solar utilization

- Ch03.indd 60 9/21/09 6:04:41 PM


![image 79](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile79.png)

- Fig. 3.13 Sun chart for 40° N latitude showing the approximate percentage of clear-day insolation for south-facing windows for each of the 6 maximum hours of sun each month. (From Edward Mazria and David Winitsky. 1976. Solar Guide and Calculator. Center for Environmental Research, University of Oregon.)


one-fifth of the potential solar gain in the November to January period.

depends upon lower sun altitudes, and summertime uses depend upon higher altitude angles.

###### (d) Skylines and Winter Sun

###### (e) Sun and Shadows: Model Techniques

The skyline as actually seen from a given location on a site can be charted to determine access to direct sun at any time of the year (Fig. 3.15). Such an obstruction analysis should precede the placing of any solar collector, whether it is a south-facing window or a manufactured collector. Seasonal obstructions within the six “best” collection hours (9:00 A.M. to 3:00 P.M.) are particularly serious and should be minimized when siting a collector.

The graphic site analysis techniques just described have a limitation: Each graph applies only to one particular location on a site. To study multiple locations, multiple graphs must be constructed. By contrast, a three-dimensional model used in conjunction with a sun shadow plot (Fig. 3.16) can yield three-dimensional sun penetration patterns as they change over time, for any position, indoors or out, in/on the model. Models are initially time-consuming to build but can save time when considering alternative locations on a site, alternative window and space combinations, alternative shading devices, and so on. Perhaps most important to a designer, models suggest three-dimensional solutions, because one is testing a volume rather than merely a plan or section. However, if obstructions to sun exist far from a site (such as nearby mountains), it might be better to rely on graphs rather than trying to include such large obstructions on a (quickly becoming huge) model.

At the same time, consideration of neighbors’ access to direct sun is appropriate. This can be checked by charting another skyline somewhere along the northern boundary of a site. The outline of the building being designed should be included on this skyline, and can then be modified, if necessary, to preserve solar access for the neighbor.

The location charted in Fig. 3.15 is quite a good one for a summer solar usage, such as a swimming pool heater, or for a PV array that serves summer loads such as air conditioners. It is also a possible location for a solar collector for domestic water heating, which will work well during the six months from March through September; obstructions are few within this period. However, it is quite poor for winter solar collection, allowing only about

A sunpeg chart, correctly attached to a model of any scale, allows a designer to quickly determine

![image 80](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile80.png)

###### Fig. 3.14 The band of sun available to a proposed building is charted at solar noon on a north-south section. (a) The summer solstice,where most-optimum collecting surfaces are at near-horizontal tilt angles. (b) The equinox. (c) The winter solstice, where most-optimum collecting surfaces are at near-vertical south-facing tilt angles.

![image 81](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile81.png)

- Fig. 3.15 Charting the skyline from a specific site position. (From Edward Mazria and David Winitsky. 1976. Solar Guide and Calculator. Center for Environmental Research, University of Oregon.)


- Ch03.indd 63 9/21/09 6:04:43 PM


![image 82](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile82.png)

Fig. 3.16 A model of a small building with a glazed open-frame circulation space on the south side is observed at the sun’s position at 3:00 P.M. on December 21 through the use of a sunpeg chart.

might involve considerable glare because the sun is so low in the sky. In such a case, vertical fins inside the south glazing would help intercept and diffuse direct sun while still permitting solar heat gain.

exact sun penetration and shadow patterns at many times for any date. These plots are one of the most important tools for a concerned designer, both early and late in the design process.

In Fig. 3.16, a model is observed at a sun position corresponding to 3:00 P.M. on December 21. At this end of the 6-hour period of best collection, it can be seen that sun still fills the south-side glazed openframe circulation space and enters spaces beyond through south openings. It can also be seen that passing from these spaces into the circulation space

###### (f) Controlling Solar Reflections

###### The use of highly reflective (or “mirror”) glass to reduce envelope heat gain in office buildings has increased the frequency of annoying solar reflections from buildings (Fig. 3.17). Large areas

![image 83](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile83.png)

Fig. 3.17 Mirror-glass windows in a newer office building (left) in San Francisco, California, cast strong reflections on the north- and westfacing walls of an older building next door. Although this reflected radiation/heat might be welcome in winter, the resulting glare can be intense. In summer, the older building is particularly disadvantaged by additional thermal loads. (© 2009 Alison Kwok; all rights reserved.)

- Ch03.indd 64 9/21/09 6:04:44 PM


![image 84](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile84.png)

- Fig. 3.18 Selective protection from reflections. (a) The trees standing west of this south window wall do not interfere with solar access during the best hours for solar collection (around noon), nor do they prevent early morning sun from entering the windows. Any reflections of the early morning sun are intercepted by the trees before they can annoy those in nearby buildings. (b) The late afternoon sun is blocked by the trees before either solar gain or reflections can occur.

of nonmirror glazing, such as found on passive solar-heated buildings, can also cause reflection problems. The farther the sun’s rays are from being perpendicular (or normal) to any surface, the more radiation is reflected, rather than absorbed or transmitted, by that surface. Thus, the intensity of reflection is greatest (and the transmission of solar gain is least) when the sun’s rays are nearly parallel to a surface.

![image 85](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile85.png)

- Fig. 3.19 The “eggcrate” shading devices shown on the southwest corner of this University of Oregon building reduce solar heat gains by blocking acute sun angles from either side of the window. Different shading devices are appropriate for different façade orientations.


Because the most intense reflections occur when the sun’s rays are nearly parallel to a wall, such reflections are fairly easily blocked or intercepted. For example, foliage (Fig. 3.18) can intercept reflected sunlight from a south-facing window without blocking solar collection during the best hours. Another common approach is to use external projections around windows, as in Fig. 3.19. The use of a model and a sunpeg chart is a good way to explore reflections. Using mirrored surfaces to represent reflective glass on a model will make resulting reflections evident along their three-dimensional path.

###### 3.7 SOUND AND AIRFLOW

Sound and airflow are considered together here because they are so difficult to separate. Many buildings that could be opened to ventilation or cooling by breezes rely instead on forced ventilation because of noise that would accompany breezes through an open window. Pollution is another potential deterrent to natural ventilation. Almost any object or device that reduces noise will also reduce the velocity of a breeze, as is true of most filtering devices used to remove dust particles.

###### (a) Noise

Any sound that is unwanted becomes noise. The urban building in Fig. 3.20 is unusual both in providing an opportunity for wind-driven ventilationair moves freely below it as well as around it—and in the extraordinary intensity of traffic noise that is borne on the air.

- Ch03.indd 65 9/21/09 6:04:46 PM


![image 86](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile86.png)

Fig. 3.20 Apartment buildings in series straddle the approach ramps to New York City’s George Washington Bridge. (a) Section along the freeway. (b) Looking down to the freeway. These buildings were the scene of a study linking noise levels with reading disabilities for occupants of the apartments. (From Cohen et al., 1973.)

all others, masking sound will interfere and become unwanted “masking noise.”

Two characteristics of cities contribute to increased noise at street level: hard surfaces that reflect rather than absorb sound and parallel walls that intensify sound by interreflection rather than dissipating it. Increasing horizontal and vertical distances from urban noise sources affect outdoor noise levels in various ways, as shown in the graphs of Fig. 3.21. Unfortunately, obtaining much distance between sound source and receiver in dense urban areas is quite difficult.

Where site conditions allow, barriers to street noise can be installed that cast sound shadows on a site (Fig. 3.22). Such barriers may do little to reduce noise levels at upper windows, but surface activities can be given much lower noise levels, especially near the barrier. Many cities now require such barriers between new housing developments and highways or railroads.

Another urban noise source is the mechanical equipment of buildings themselves. Many noise complaints against buildings involve airconditioning equipment (the compressive refrigeration cycle and its year-round utilization as a heat pump are described in Chapter 9). When densely packed buildings are forced to rely upon mechanical cooling, such closeness makes the noise of the systems even more annoying. Noise is generated both by the compressor and by the great quantities of outdoor air that must be rapidly pushed through outdoor condenser coils. The condenser’s need for outdoor air is so critical that attempts to surround it with noise shields can hinder its efficient operation and shorten its life. Fortunately, more recent

Although building surfaces are generally made of hard materials for durability in weathering, softer and multiplaned materials (such as plants) are desirable from a public noise-reduction viewpoint. Their impact on measured sound levels may be slight, but visually softer surfaces reinforce a perception of acoustically softer environments (much as the sound of running water reinforces our perception of cool environments). Fountains are especially useful sources of masking sound; they can be kept flowing as long as a noise persists, and they enhance the cooling function of natural ventilation via evaporative cooling, especially in drier climates. Not all spaces benefit from masking sound; where a single sound source is expected to predominate over

- Ch03.indd 66 9/21/09 6:04:47 PM


![image 87](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile87.png)

- Fig. 3.21 Predicting noise levels outdoors. (a) Distance as a factor influencing sound pressure level. (b) Building height as a factor in noise propagation. (From Clifford R. Bragdon. 1971. Noise Pollution: The Unquiet Crisis. University of Pennsylvania Press. Reprinted by permission.)


(especially of fossil fuels) are contributing heavily to these greenhouse gases, which include carbon dioxide, methane, nitrous oxide, ozone, and chlorofluorocarbons (CFCs). Another serious threat is stratospheric ozone depletion, with potentially devastating consequences to ecosystems due to increased ultraviolet radiation received at the Earth’s surface.

energy-efficient equipment is quieter, although not silent.

In residential neighborhoods, the greater distance between buildings might be expected to lessen these difficulties. Yet the much lower ambient (or background) sound level of residential areas is one of their more appealing characteristics, and an intruding compressor on a hot summer night can irritate neighbors who formerly enjoyed cool—and quiet—night breezes.

The designers of buildings can influence these trends in several ways. First, they can help to greatly reduce the air pollution caused by electric power plants and by burning fuel in buildings, by designing for greater energy conservation and by utilizing clean and renewable energy sources within buildings. Chapter 8 is concerned largely with this topic. Second, they can specify materials and equipment that, through their manufacture or operation, lessen air pollution. This suggests avoiding fuel combustion (coal, oil, trash, wood, and natural gas, roughly in descending order of air pollution threat). This philosophy also encourages selection of refrigeration equipment that uses environmentally friendly refrigerants, as well as insulation and

###### (b) Air Pollution

Problems of global importance are resulting from air pollution; these are summarized in Table 3.3. Building construction and operation are among the contributors to air pollution. The greenhouse effect (Fig. 3.23) threatens to produce global warming, a trend most scientists now firmly believe is under way. The greenhouse effect occurs because gases that block the outgoing flow of long-wave radiation (heat) from the Earth’s surface are accumulating in the atmosphere. Energy production and use

![image 88](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile88.png)

###### (a)

![image 89](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile89.png)

- Fig. 3.22 Outdoor noise barriers. (a) A noise barrier abutting a highway in central Oregon. (Photo by Nathan Majeski.) (b) To determine the approximate noise reduction (in decibels) due to an outdoor barrier, construct a section locating the noise source (N), the solid barrier (B), and the receiver’s location (R). On this section, determine the effective height (H) of the barrier and the diffraction angle (β) with the resulting “noise shadow.” Enter graph (c) with H and β; where the lines intersect determines the noise reduction in dBA (left axis). A reduction of 10 dBA is perceived as half as loud as the original source. Note the perceptible noise reduction from simply breaking the line of sight (β = 1°). (From Doelle, 1972. Reprinted by permission.) For a more detailed procedure, see Fig. 19.33.


###### TABLE 3.3 Air Pollution: Sources and Effects

|Gas or Pollutant Sources Effects|
|---|
|Carbon monoxide (CO) Gasoline-powered vehicles, industry<br><br>using oil and gas, building heating using oil and gas, biomass burning<br><br>Enters human bloodstream rapidly, causing nervous system dysfunction and death at high concentrations; interferes with self-cleansing of atmosphere|
|Carbon dioxide (CO2) Fossil-fuel combustion, deforestation Contributes to greenhouse effect|
|Methane (CH4) Rice fields, cattle, landfills, fossil-fuel production<br><br>Contributes to greenhouse effect|
|Sulfur oxides (sulfur dioxide [SO2] and sulfur trioxide)<br><br>Industry using coal and oil; heating using coal and oil; power plants using coal, oil, and gas; ore smelting<br><br>Acid rain, damaging plants and attacking building skin materials; irritates human respiratory tract and complicates cardiovascular disease; decreases visibility in atmosphere|
|Nitrogen oxides (NOX), e.g., nitric oxide (NO) and nitrogen dioxide (NO2)<br><br>Gasoline-powered vehicles, building heating using oil and gas, industry and power plants, biomass burning<br><br>Acid rain, damaging plants and attacking building skin materials; irritates human eyes, nose, and upper respiratory tract; triggers development of smog; decreases visibility in atmosphere|
|Nitrous oxide (N2O) Nitrogenous fertilizers, deforestation, biomass burning<br><br>Contributes to greenhouse effect|
|Hydrocarbons (compounds of hydrogen and carbon)<br><br>Petroleum-powered vehicles, petroleum refineries, general burning<br><br>Promotes smog; toxic to human beings at high concentrations|
|Chlorofluorocarbons Aerosol sprays, refrigerants, foams Contributes to greenhouse effect and to stratospheric ozone depletion|
|Particulates (liquid or solid particles smaller than 500 micrometers)<br><br>Vehicle exhausts, industry, building heating, general burning, spore- and pollen-bearing vegetation<br><br>Promotes precipitation formation; some are toxic to human beings; some pollens and spores cause allergic reactions in human beings|


Sources: Adapted from Marsh (1991) and Graedel and Crutzen (1989).

upholstery products made with non-CFC blowing agents. Many of these practices are mandated, but the designer can go further and seek out the most environmentally benign products.

![image 90](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile90.png)

Buildings are substantial contributors to air pollution: the fuel combustion within, the power plants that supply electricity, the incinerators and landfills that receive waste from buildings. Buildings and power plants are major contributors to the greenhouse effect and the primary causes of acid rain (sulfur oxides) and smog (nitrogen oxides). The transportation that takes people to and from buildings is another major air pollution source. We design buildings to utilize “fresh” air, whether by natural or forced ventilation; we must then also design buildings to preserve our fresh air resource (see Fig. 1.1). The less energy buildings require, the cleaner the outdoor air will be.

- Fig. 3.23 The greenhouse effect traps heat in the Earth’s upper atmosphere. Clouds and particles in the atmosphere reflect about one-fourth of incoming solar radiation while blocking about two-thirds of the heat that the Earth would otherwise lose to outer space. Currently, the atmosphere keeps the Earth about 33ºC (60ºF) warmer than it would be without this heat-trapping process. Increases in greenhouse gases theoretically will reflect more incoming solar radiation but block even more outgoing radiation, resulting in global warming. (Drawing by Amanda Clegg.)


On site, local sources of air pollution must be minimized and, as far as possible, isolated.

and downstream of the wind-directing object being analyzed. Wind-tunnel tests using scale models are far more reliable than these generalized patterns; unfortunately, such tests are expensive and still fraught with opportunities for misprediction. Nevertheless, a site can and should be analyzed graphically for seasonal wind utilization.

![image 91](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile91.png)

Wind ultimately returns to its original flow pattern after encountering an obstacle such as a windbreak or a building. Before it reaches the obstacle, it slows, builds (positive) pressure, and turns upward or sideways. As it passes the obstacle, it increases its speed, and reduced (negative) pressure results at the sides of and behind the obstacle. These pressure differences, flow patterns, and the size and shape of the wind-protected areas behind an obstacle are all usable for control of air motion, both inside a building and outside.

- Fig. 3.24 Reactive protection of an outdoor air intake. A loading dock near an intake was a source of indoor air pollution from truck motor fumes, prompting the installation of a warning sign.


Windbreaks are commonly used to protect outdoor areas; these can be fences or plants. Figure 3.26 shows the relative reduction in wind velocity at the level of a windbreak as wind approaches and then passes. The distances (horizontal axis) are in units of the height of the windbreak. Note that the densest windbreak produces the greatest reduction in wind speed behind it—but that the wind recovers its full velocity closer to such a barrier, compared to a less-dense windbreak. Thus, the more dense the windbreak, the greater the reduction in wind speed but the smaller the area so affected.

Combustion gases pose a threat, especially where vehicles approach buildings (Fig. 3.24). Idling truck motors at loading docks or automobile motors at drive-up service windows can threaten building occupants through openings such as doors and windows; mechanical system fresh air intakes are particularly vulnerable, because outdoor air is intentionally drawn into them. Again, consider the neighboring buildings: will the location of some activity on your site threaten a neighbor’s fresh air?

###### (c) Wind Control

Gaps in windbreaks can produce increased wind speeds through the gaps. Figure 3.27 shows a small area of wind speeds above a windbreak even greater than the undiverted wind speed. Although a gap is a threat to winter wind protection, it is an opportunity for summer wind speed enhancement. Given constant prevailing summer wind directions, a windbreak gap could provide a small area with above-average air motion.

For most buildings, wind (like sun) changes from resource to detriment with the change of seasons. In many locations, wind also changes its prevailing direction with the seasons. Control of wind often means utilizing wind-sheltered areas in winter while encouraging increased wind speeds in summer. From spring through fall, outdoor spaces might benefit from this barrier-to-connector changeover on a daily basis: less wind during cool mornings, more during hot afternoons. Fortunately, winds are generally weakest in the early mornings and strongest in the afternoons because of the effect of the sun’s heating on the surrounding environment.

Wind flow around buildings is a complex matter; nevertheless, some general patterns for shelter areas are shown in Fig. 3.25, whereas Figs. 3.28 and 3.29 show wind behavior to be expected in typical building combinations. Some patterns from the situations shown in Fig. 3.29 include:

The generalized patterns of wind flow around thin windbreaks and thicker buildings (Fig. 3.25) help us to understand where shelter and increased airflows occur. These patterns, however, are much more complicated than they first appear and are highly influenced by objects upstream, to the sides,

- • With the bar effect (a), the downward-spinning wind behind a building can reach 1.4 times the speed of the average wind.
- • With the Venturi effect (b) and few obstructions upwind or downwind from the narrow neck of


![image 92](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile92.png)

![image 93](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile93.png)

(a) (b)

![image 94](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile94.png)

![image 95](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile95.png)

(c) (d)

- Fig. 3.25 Approximate patterns of wind around objects. (a) Effects of different barrier lengths (widths). (b) Reduction in wind speed due to windbreak density. (c) Effects of different barrier heights. (d) Wind flow through trees and buildings. (Reproduced with the permission of the American Institute of Architects; © 1981, AIA. Redrawn by Jonathan Meendering.)


a building, wind speeds through the neck can reach 1.3 times the average, up to heights of 100 ft (30 m), and 1.6 times the average at about 165 ft (50 m) in height.

![image 96](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile96.png)

- • The gap effect (c) begins to occur with perpendicular winds and buildings of more than 5 stories (50 ft [15 m]) in height; by 7 stories, wind speeds 1.2 times the average can occur through the gaps; by 60 stories, gap wind speeds can be 1.5 times the average.
- • For higher buildings (d), increased wind speeds occur at the corners (localized within a radius from the corner equal to the width of the building “d”); where height is 50 ft (15 m), wind speed can reach 1.2 times the average; for heights above 115 ft (35 m), wind speed can be 1.5 times


Fig. 3.26 Wind speed reduction behind windbreaks of varying permeability. Solid (impermeable) barriers produce the lowest wind speeds, but these are effective for the shortest distance beyond the windbreak. Units of distance = heights of windbreak. (Brown and Gillespie, 1995. Redrawn by Erik Winter.)

- Ch03.indd 71 9/21/09 6:04:51 PM


![image 97](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile97.png)

Fig. 3.27 Wind speeds accelerate through a gap in a windbreak. Numbers indicate the percentage of the incoming (unaffected) wind speed. (From Caborn, J. M. 1957. Shelterbelts and Microclimate. Edinburgh: H.M. Stationery Office. Cited in McPherson, 1984.)

the average. Where two towers approach each other, increased wind around corners and between the towers can go as high as 2.2 times the average for towers 330 ft (100 m) high.

Beranek (1980) discussed methods for charting the shelter areas in such building groups. Localized effects of wind turbulence between buildings can have a particularly powerful impact on entryways. People leaving the controlled air motion of a building lobby are often unprepared for the speed and turbulence of channeled wind just beyond the doorway.

• Increased wind speed and turbulence within the wake of buildings (e) can be especially serious for towers at heights from 16 to 30 stories, where wind speeds can reach 1.4 to 2.2 times the average.

![image 98](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile98.png)

Fig. 3.28 Wind patterns around single buildings. (a) Tall, slender buildings: height greater than 2.5 times the width. (b) Tall, rather wide

buildings; height between 2.5 and 0.6 times the width. (c) Long buildings; height less than 0.6 times the width. (From Beranek, W. J.. “General Rules of the Determination of Wind Environment,” in Wind Engineering, J. E. Cermak [ed.], Vol. 1; © 1980, Pergamon Press Ltd. Reprinted by permission.)

- Ch03.indd 72 9/21/09 6:04:53 PM


![image 99](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile99.png)

###### Fig. 3.29 Wind patterns among building clusters (see text for quantification). (From Gandemer, J. “Wind Environments Around Buildings: Aerodynamic Concepts,” in Wind Effects on Buildings and Structures, K. J. Eaton [ed.]; © 1977, Cambridge University Press. Reprinted by permission.)

Wind flow for the cooling of buildings is discussed in detail in Chapter 8.

![image 100](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile100.png)

###### (d) Ventilation and Cooling

Outdoor air is introduced to buildings for two distinct reasons. Ventilation involves the provision of fresh air to interiors to replenish the oxygen used by people and to help carry away their by-products of carbon dioxide (CO2) and body odors. Ventilation is desirable year-round; recommended minimum rates of fresh airflow are found in Appendix E. Passive cooling (with outdoor air) replaces heated indoor air with cooler outdoor air. Cooling by breezes is a seasonal opportunity, limited to times when the outdoor air temperature is lower than the indoor air temperature, and the outdoor humidity is at or below that desired indoors. When outdoor air temperatures are about the same as interior temperatures, breezes might still be useful to increase interior air motion, thus extending the comfort zone, as quantified by Olgyay (1963) and discussed in Chapter 4.

Fig. 3.30 Ventilation with and without occupant cooling. The size and position of a window will influence the flow of air within a space. (a) Ventilation: the window directs breezes upward, removing hot air at the ceiling. Airflow has minimum contact with occupants. (b) Space ventilation and people cooling: the window directs breezes toward the floor and across occupants and provides a direct people-cooling effect from air motion and fresh air for the space.

Although airflows for indoor air quality control and for cooling are both commonly referred to as “ventilation,” they are not identical design situations. Building codes/standards typically rigidly define ventilation. Airflow for passive cooling can require far greater quantities of air than airflow for control of air quality, and the influence of such requirements on building siting and window size and placement is considerable. Figure 3.30 illustrates the differing approaches to these two uses for airflow and suggests that window position and human occupants be considered together in design.

![image 101](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile101.png)

Two examples of contemporary buildings that use the wind appear in Figs. 3.31 and 3.32. The first served as a summer exhibition space in Montreal, Canada, and relied upon prevailing winds (and on rising hot air) to remove air heated by display lighting and crowds of people. The second is a chapel in a cemetery in the hot, humid climate of Houston, Texas. The architects intended this shaded, open-air space as a respite from the sealed, airconditioned buildings and cars prevalent in Houston. In this building, a funeral is a time and place for reunion with physical phenomena; breezes and shade trees provide cooling, rainwater collected in a pool reflects skylight, and a narrow shaft of direct

Fig. 3.31 Cooling with the wind. The air inside this exhibition hall is heated by lights and crowds of people. It rises via the stack effect and is sucked out of the large clerestory opening by the prevailing winds. Note that winds do not blow into this high opening but create a negative pressure outside the opening, encouraging an outward flow of air from the exhibition space. (African Place at Expo ’67, Montreal, Canada; John Andrews, architect.)

![image 102](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile102.png)

![image 103](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile103.png)

![image 104](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile104.png)

Fig. 3.32 The Beth Israel Chapel and Memorial Garden, Houston, Texas. (a) View from the west. The oversized gutter delivers rainwater to a pond that reflects daylight. Trees on islands in the pond provide evening shade. (b) Plan. Curved walls visually separate the open south courtyard from the roofed chapel but allow breezes to pass. A narrow triangular roof opening allows a shaft of direct sunlight to fall along the interior north wall, marking the passing of time. (c) Section, south to north. The curved roof sheds rainwater to an oversized gutter above the curved walls. Suspended ceiling fans can augment air motion. (Photo by Timothy Hursley. Courtesy of Solomon Inc., Architecture and Urban Design, San Francisco.)

openings or downstream near an outlet can substantially reduce the velocity—and thereby the cooling effect—of the wind. Wind can cool people in hot weather (primarily by increasing evaporation from the skin), yet it can become an irritant at higher speeds (Tables 3.4 and 4.4). Manual controls for openings are a necessary

sun marks its daily path along the rough stone interior north wall.

A building that relies on prevailing wind for cooling must be sited with attention to wind direction. One building should not be erected to obstruct another building’s access to breeze. As seen previously, obstacles upstream from intake

- Ch03.indd 75 9/21/09 6:04:55 PM


TABLE 3.4 Beaufort Scale (Lower Speeds Only)

|Beaufort Number<br><br>Speed 6 m (19.7 ft) Above Ground Description of Effects Outdoors m/s fpm mph On Land Over Water|
|---|
|0 0.3 <88 <1 Smoke rises; no perceptible movement<br><br>Smooth sea<br><br>1 0.6–1.7 88–264 1–3 Smoke drift shows wind direction; tree leaves barely move<br><br>Scale-like ripples<br><br>2 1.8–3.3 352–616 4–7 Wind felt on face; leaves rustle<br><br>Small wavelets<br><br>3 3.4–5.2 704–968 8–11 Leaves, twigs in constant motion; hair is disturbed; wind extends light flag<br><br>Large wavelets; occasional white foam crests<br><br>4 5.3–7.4 1056–1408 12–16 Small branches move; dust rises; hair disarranged<br><br><br>Small waves become longer|


Source: Reprinted from Passive Cooling (1981) by permission of the publisher, American Solar Energy Society, Inc.

###### 3.8 RAIN AND GROUNDWATER

part of a natural ventilation design. Finally, the proper size and placement of openings, with an unobstructed airflow path through the building, must be provided.

Most buildings interact with four forms of water: rainwater and groundwater involve lightly controlled exterior interactions, whereas potable water and wastewater involve tightly controlled interior services.

###### (e) Wind, Daylight, and Sun

When daylight and wind-driven ventilation are desired, their design constraints combine to limit building width. Multistory hotels are an example; where such hotels fill entire blocks, they are often arranged around a central atrium, and the surrounding building is only two hotel rooms and one corridor deep. Multistory office buildings used to have a similar form, but increasing urban density and reliance on electric lighting and mechanical cooling have changed their form considerably (Fig. 3.33). There is now a trend back to arranging office workspaces closer to daylight openings and, in Europe, to including operable windows for fresh air as well.

Rain, like solar energy, is a generally diffuse, intermittent, and often seasonal resource. It is most often collected on site and used as a source of water where other water resources are scarce or of poor quality. Rain, like sun, has an influence on building design: heavy rains and pitched roofs have long been found in the same locales. Overhangs may extend farther beyond walls exposed to storm winds; gutter and downspout details can become a design feature, as shown in the chapel in Fig. 3.32 and in several other examples in the book. A building that reflects the combined influences of daylight, wind, and rain is shown in Fig. 3.35.

Rainwater’s impact on site design can be thought of as similar to that of wind. Once on the surface, it will flow downhill in a wide path (on a wide plane), and buildings that obstruct this path must make provisions to divert it. Slight, shallow ditches called swales are frequently used in such diversion. The orientation of a building to the slope can also affect surface water diversion, as shown in Fig. 3.36.

When wind and sun are combined, they tend to be influential in opposite seasons. Fresh air, however, is desirable year-round, so in winter a supply of tempered fresh air is necessary. Figure 3.34 captures some issues surrounding a design decision regarding whether to face a clerestory to the north or south for a given set of seasonal prevailing winds.

- Ch03.indd 76 9/21/09 6:04:56 PM


![image 105](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile105.png)

Fig. 3.33 In contrast to office building plan (a), which uses daylight and natural ventilation in each office, office building plan (b) receives cooled, filtered air, is less subject to exterior noise, typically provides both constant light and temperature throughout, and provides for more rentable floor space on its site. It also allows less daylight to reach the street level, requires much more electricity (though probably less heating fuel), and thus contributes more heat (and possibly more noise from mechanical equipment) to its surroundings year-round.

feature also provides the sound of running water, it can serve to mask noises such as traffic or conversations in adjacent rooms.

Surface water can be used to advantage in thermal, acoustic, and daylighting roles. Hot, dry breezes that pass over water surfaces (and especially through misty sprays above ponds) gain substantial moisture while undergoing a drop in dry-bulb temperature, as a result of the evaporative cooling process. Such conditioned air can provide improved comfort in hot, dry conditions. If a water

Surface water plays a more complex role in daylighting due to the reflection characteristics of water. The surface of water is highly reflective to light striking at low angles of incidence; for example, the reflections of the setting sun

- Ch03.indd 77 9/21/09 6:04:57 PM


![image 106](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile106.png)

- (a)
- (b)


![image 107](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile107.png)

Fig. 3.34 Some relative advantages of north versus south orientation for a clerestory window/shed roof combination. (a) Winter, with low sun and southerly storm winds. (b) Summer, with high sun and northerly breezes. (These wind directions are prevalent in the Pacific Northwest.)

water bodies east, south, and west of buildings can provide increased reflected light on sunny winter days and somewhat decreased reflected light in summer, relative to alternative grass surfaces. On heavily overcast days, however, when the sky is uniformly gray (and the least amount, but most glare-free quality, of daylight is available), water surfaces will not be particularly helpful.

from the small pond will illuminate the ceiling and east wall of the chapel in Fig. 3.32. On the coast, reflected sunlight from an infinitely huge surface can throw a blinding sheet of light across buildings on the shore. Conversely, sunlight near noon in summer strikes a water body at high angles of incidence—nearly perpendicular at southern U.S. latitudes. Water is highly absorptive and transmissive to radiation at these angles, thereby reflecting relatively little light. Therefore,

The reflection of sunlight off water tends to be in sparkling patches of always-changing patterns.

![image 108](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile108.png)

Fig. 3.35 This roof over a covered outdoor tennis facility at the University of Oregon, Eugene, was designed to ward off rain-bearing south winds in winter. Direct glare from the sun is also unwelcome; instead, north skylight is admitted along with reflected light from roof surfaces. Gutters at the lower edge of each roof plane carry away rainwater; the courts stay dry for all but a few days each year. (Unthank Seder Poticha Architects. Photo by Amanda Clegg.)

- Ch03.indd 78 9/21/09 6:04:58 PM


![image 109](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile109.png)

(a) (b)

Fig. 3.36 Rain as surface flow. (a) Where buildings intercept surface water, provisions for diversion are necessary. A building sited as in (b) needs less elaborate provisions, as the form itself is a diverter. (Drawing by Dain Carlson.)

This can provide a fascinating design feature or it can be annoying (either as glare or as a distraction from a visual task). Reflected off a matte-finish ceiling, such dancing light might be welcome; reflected directly into eyes or onto a work surface, it easily becomes a problem. Sparkle for one viewer may be glare for another.

![image 110](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile110.png)

Groundwater is generally avoided by designers where possible, as it is a threat to foundations and below-ground spaces. This avoidance carries over into site planning; marshy places are usually unwelcome near buildings and represent an ecologically sensitive area as well. In urban areas, dry soil conditions are intensified as ponds are drained, streams are piped away, and hard surfaces impede water percolation into the soil.

Groundwater has interesting thermal potential as a heat sink, providing a place to discharge building heat in summer and providing heat from groundwater for winter building heating. The quantity of groundwater available to act as a heat sink varies with geographic location and subsurface conditions, and little information is readily available to indicate its potential on a given site. Geothermal systems using groundwater are becoming very common. As more buildings discharge heat to and tap heat from this resource, eventually groundwater temperatures will change, but by how many degrees and for how long remains unpredictable. Groundwater pollution is another risk, through increased handling of groundwater or from refrigerants in the mechanical cooling equipment. As a

Fig. 3.37 Fixed overhang sun control. This south-facing exterior corridor in Oregon is open to the air year-round. Low winter sun fills the corridor, and some of its heat is stored by the tile floor. In cold weather, however, the offices connected by the corridor are disadvantaged by unbuffered exposure to cold air. In summer, little of the corridor is exposed to sun, improving comfort. Sun control is identical in the (cool) spring and (warm) fall with such fixed shading.

- Ch03.indd 79 9/21/09 6:04:59 PM


result of such concerns, many localities now strictly regulate the use of groundwater as a heat sink/ source.

![image 111](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile111.png)

The ready ability of water to conduct and store heat, which encourages its use as a heat sink, also makes it a thermal nemesis for heat storage tanks and bins in solar-heated buildings. There is little point in storing heat from solar energy in an underground tank for later use if surrounding groundwater is allowed to strip the tank of its heat. Groundwater, however, can help storage tanks for cooling systems. Such tanks are often used to provide cooling water to buildings during peakload hours on hot days and can greatly lessen the demand for electricity to run conventional air conditioners.

Snow has special site design implications: it delays runoff, provides a blanket of thermal insulation, absorbs sound, and reflects more solar radiation than almost any other naturally occurring surface. Wind patterns can deposit snow much more thickly in some places, for better or worse. Snow hampers the movement of external control devices such as awnings or thermal shutters, can collect to excess on external light shelves, and can create disabling glare if it reflects low winter sun into windows at eye level.

![image 112](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile112.png)

###### 3.9 PLANTS

Plants play several roles on a building site: They affect the absorptivity and emissivity of the Earth’s surface; they are part of both the food and water cycles; by day they turn carbon dioxide into oxygen; they can provide organic matter suitable for building materials; and they help people mark time both by growth and by change with the seasons. Our associations with plants are mostly pleasant ones, and they contribute to the enjoyment of the places where they grow.

Plants are also of immediate practical value to building design because they enhance privacy, slow the winter wind, reduce glare from strong daylight, and/or prevent summer sun from entering and overheating buildings. In the last role, plants are particularly noteworthy, because they enhance a feeling of coolness when breezes rustle or sway their leaves. Most importantly, they respond more to cycles of outdoor temperature than to the cycles of sun position. Unlike fixed-position sunscreens on

(b)

Fig. 3.38 A deciduous tree as a naturally “smart” shading device. In hot August, the tree is in full, dense leaf, providing shade. In cold January, bare branches admit winter sun. These photographs were taken on the equinox at 4:45 P.M. solar time: (a) On September 21, the local average temperature is 75ºF (24ºC) and the tree functions as a shading device. (b) On March 21, the local average temperature is 53ºF (12ºC) and the tree has fortuitously not yet developed its leaves. (From Reynolds, 1976.)

- Ch03.indd 80 9/21/09 6:05:00 PM


###### PLANTS 81

###### DESIGN CONTEXT

![image 113](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile113.png)

![image 114](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile114.png)

![image 115](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile115.png)

![image 116](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile116.png)

Fig. 3.39 Deciduous vines, temperature, and sun position. The sun’s path through the sky is identical in late May (a) and late July (b). Paired—but lower—sun paths occur in late November (c) and late January (d). This deciduous vine responds more to the temperature of its Oregon climate than to the sun’s position, which makes it particularly useful as a sun control device. (For termite control and wall longevity, it is best to keep vines on a trellis rather than on the wall surface.) (From Reynolds, 1976.)

- Ch03.indd 81 9/21/09 6:05:01 PM


TABLE 3.5 Deciduous Trees for Summer Shading and Winter Solar Collection

|Transmissivitya Range % Mature Height|
|---|
|Botanical Name Common Name Summer Winter Foliationb Defoliationc m ft|
|Acer platanoides Norway maple 5–14 60–75 E M 15–25 50–82 Acer rubrum Red maple 8–22 63–82 M E 20–35 65–115 Acer saccharinum Silver maple 10–28 60–87 M M 20–35 65–115 Acer saccharum Sugar maple 16–27 60–80 M E 20–35 65–115 Aesculus hippocastanum Horse chestnut 8–27 73 M L 22–30 72–98 Amelanchier canadensis Serviceberry 20–25 57 L M Betula pendula European birch 14–24 48–88 M M–L 15–30 50–98 Cercis canadensisd Red bud 62 74 L M 12 40 Carya ovata Shagbark hickory 15–28 66 24–30 78–98 Catalpa speciosa Western catalpa 24–30 52–83 L 18–30 60–98 Cornus floridad Dogwood 43 53 L E 11 36 Fagus sylvatica European birch 7–15 83 L L 18–30 60–98 Fraxinus pennsylvanica Green ash 10–29 70–71 M–L M 18–25 60–82 Gleditsia tricanthos inermis Honey locust 25–50 50–85 M E 20–30 65–98 Juglans nigra Black walnut 9 55–72 L E–M 23–45 75–148 Liquidambar styracifluad Sweet gum 33 47 M L 24 78 Liriodendron tulipifera Tulip tree 10 69–78 M–L M 27–45 88–148 Platanus acerifolia London plane tree 11–17 46–64 M–L 30–35 98–115 Populus detoides Cottonwood 10–20 68 E M 23–30 75–98 Populus tremuloides Trembling aspen 20–33 E 12–15 40–50 Quercus alba White oak 13–38 Quercus palustrisd Pin oak 45 47 L L 23 75 Quercus rubra Red oak 12–23 70–81 M 23–30 75–98 Robinia pseudoacaciad Black locust 38 40 L E 21 69 Tilia cordata Littleleaf linden 7–22 46–70 L E 18–21 60–69 Ulmus americana American elm 13 63–89 M M 18–24 60–78|


Source: Brown and Gillespie (1995), except as noted. aTransmissivity to solar radiation; varies with instruments used by various researchers. bFoliation: E = early (before April 30); M = middle (May 1–15); L = late (after May 15). cDefoliation: E = early (before November 1); M = middle (November 1–30); L = late (after November 30). dFrom Montgomery (1987). Transmissivity % = (100% − blockage %).

ation is more welcome in early spring than in early fall, yet sun position is identical at these times. In contrast to fixed sunscreens, deciduous plants do most of their shading from the middle of June to early October, giving windows access to solar radiation throughout much of the spring (Figs. 3.38 and 3.39).

buildings, plants thus provide their deepest shade in the hottest weather.

To illustrate this mechanical-horticultural contrast, a fixed sunscreen (an overhang for southfacing windows) is shown in Fig. 3.37. Such sunscreens block the sun for some defined portion of the year, centered on June 21; that is, maximum shade is provided at the summer solstice. A typical approach to such sunscreens in the U.S. temperate zone is to shade at least half of a south window in a residence (or all of a window in an office with internal heat loads) from March 21 to September 21 (vernal equinox to autumnal equinox). Yet, March is (on the average) a colder month than September; March 21 is the last day of winter, whereas September 21 is the last day of summer. Indeed, average monthly temperatures for June and September can be quite similar. Full solar radi-

Deciduous trees have a potential disadvantage for solar heating, in that certain species (such as sweet gum and some oaks) hold on to their leaves well into the heating season, a tendency increased by fertilizing or irrigating near a tree. Other trees have a dense branch structure, blocking a surprisingly high percentage of solar radiation even when bare (Table 3.5). Agricultural extension services in most areas can provide information on the hardiness and average dates of defoliation for various tree species. For solar collection, avoiding trees or

- Ch03.indd 82 9/21/09 6:05:05 PM


large shrubs within the area shown in Fig. 3.40 is recommended. In this protected zone, a deciduous vine on a trellis above a south-facing window is a better planting strategy.

Many large buildings have a relatively short heating season because they have constant internal heat gains. For such internal-load (heat-dominated) buildings, a tree or vine that foliates early in spring, defoliates late in fall, and has low transmissivity in summer is advantageous. The choice of trees, shrubs, and vines to improve a site and/or building microclimate can best be made after a month-by-month anal-

- Fig. 3.40 Protecting access to winter sun, given a lawn or terrace ysis of building heating and cooling needs. of limited size to the south of solar collecting surfaces. Coniferous and even deciduous plants within the “protected zone” should be avoided unless they are very low growing or are a reliably early defoliating species (see Table 3.5). Summer sun protection for such south-facing windows is best provided by flexible architectural controls such as awnings or hanging screens.

![image 117](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile117.png)

3.10 CASE STUDY—SITE AND RESOURCE DESIGN

![image 118](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile118.png)

- Fig. 3.41 The Aldo Leopold Legacy Center in Baraboo, Wisconsin (north of Madison), which attained LEED Platinum certification. (© The Kubala Washatko Architects, Inc.; used with permission.)


###### Aldo Leopold Legacy Center, Baraboo, Wisconsin

• Heating degree days: 7673 base 65ºF (4263 base 18.3ºC); cooling degree days: 2389 base 50ºF (1327 base 10ºC) at Madison airport; annual precipitation 33.8 in. (858 mm)

###### PROJECT BASICS

- • Location: Baraboo, Wisconsin
- • Latitude: 43.52 N; longitude: 89.46 W; elevation: 974 ft (297 m)


- Ch03.indd 83 9/21/09 6:05:06 PM


![image 119](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile119.png)

Fig. 3.42 Site plan of the Aldo Leopold Legacy Center showing elongated buildings and southern orientation around a courtyard. (© The Kubala Washatko Architects, Inc.; used with permission.)

- • Building type: New construction; offices, meeting rooms, exhibit area
- • 13,000 ft2 (1208 m2) [8644 ft2 (803 m2) conditioned space]
- • Completed Spring 2007
- • Client: Aldo Leopold Foundation
- • Design team: The Kubala Washatko Architects, Inc. and consultants


Center utilizes a number of passive strategies and is constructed with local materials not traveling more than an average of 100 miles per pound (359 km per kg).

Context. The Aldo Leopold Legacy Center (ALLC) is an organization dedicated to promoting Aldo Leopold’s land ethic. Leopold, author of the Sand County Almanac, developed a land ethic and belief that the term “community” should expand to include elements such as the “soils, waters, plants and animals, or collectively: the land.” His writing set the stage for the modern conservation movement in terms of our current ecological thinking. The original building, called the “Leopold shack” served as a retreat as well as a center for ecological research. Formerly a chicken coop, the shack was built primarily of found materials, used passive strategies for daylighting and ventilation, and required no electricity. Design of the new center retained the same ethic of conservation present in the shack, even with increased occupancy, energy demands, and building functions.

Background. The Aldo Leopold Legacy Center is a Leadership in Energy and Environmental Design (LEED) Platinum certified project, the first ever earning 61 of 69 possible points and the first to earn a point for being a net-zero carbon-neutral building. Site and resource design were integral components in achieving this aggressive goal, which will be discussed in the following sections to demonstrate the opportunities and resources that are on-site, free, and ready to be captured. The Aldo Leopold Foundation’s (ALF) mission is to uphold the land ethic, and this unwavering goal helped to motivate the design team to exemplify the founding principles of the Foundation through innovation and sustainability. The Aldo Leopold Legacy

- Ch03.indd 84 9/21/09 6:05:08 PM


![image 120](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile120.png)

Fig. 3.43 Administrative center of the Aldo Leopold Legacy Center, with clerestories and daylight zoning throughout the buildingstrategies that helped to reduce the use of electric lighting. (© The Kubala Washatko Architects, Inc.; used with permission.)

Design Intent. The ALLC is a direct reflection of Aldo Leopold’s values. The leading principles (intent) behind the design included:

forests, including many red and white pines planted by Aldo Leopold himself in the 1930s, were used in the building. The smaller trees were kept “in the round,” which allowed the sapwood, the strongest part of the wood, to remain intact. Each selectively harvested tree from the site was measured and its use accounted for within the building. Natural ventilation, daylighting, and passive solar strategies helped the center reach the carbon-neutral benchmark, although active systems are needed to meet the occupants’ comfort needs during very cold and hot and humid conditions. Energy sources for the building include on-site photovoltaics, solar hot water panels, and wood-burning heat. Radiant floors meet heating and cooling loads in the offices and exhibit space. Required ventilation air is tempered by earth tubes. Additional energy, if needed, is purchased from wind power providers. On a net annual basis, the ALLC is designed to produce 110% of the energy that is required for its operation.

- • Respect Aldo Leopold’s land ethic in all aspects of design.
- • All occupied zones are perimeter zones designed for daylight and natural ventilation.
- • Minimize electric lighting use during occupancy.
- • Minimize HVAC systems use during occupancy.
- • Minimize motive power in all piping and ductwork systems.
- • Achieve a building energy demand goal of 17,000 kBtu per square foot of floor area per year (0.46 kWh per m2 per year).
- • Generate energy on site from solar radiation and biomass.
- • Achieve carbon-neutral building operation.
- • Utilize on-site wood resources in the building.


The Center was built on land that was previously used for housing; hence no new land was built upon. Ninety-thousand board feet (27,400 board-meters) of wood harvested from nearby

Design Criteria and Validation. The project achieved a LEED Platinum rating, with the highest number of LEED points earned to date in the certification

- Ch03.indd 85 9/21/09 6:05:11 PM


![image 121](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile121.png)

Fig. 3.44 Building section showing strategies for lighting, heating, cooling, and ventilation. (© The Kubala Washatko Architects, Inc.; used with permission.)

would require for operation. In its first year of operation, the building has required approximately 4300 Btu per square foot per year (48,848 kJ/m2) more than the renewable energy generation. A colder than normal winter, record annual snowfall (covering the PV array in January and February), and some system operation errors are assumed to cause the performance shortfall. The building operations are currently being modified for the second year of occupancy.

process. The project also earned a point in the Innovation and Design category for achieving carbon neutrality in building operation. To develop an appropriate energy use goal for the building, the design team researched energy consumption and production of other buildings of similar size and function, and also calculated the amount of solar radiation available to the site to find the potential for solar energy use. The team took a unique design approach by first establishing a solar budget by using the available roof area of 3000 ft2 (278.7 m2) for a photovoltaic array that would provide 50,000 kWh per year of energy. The design team then set a maximum building energy demand to fall within the solar budget: approximately 8600 ft2 (799 m2) of conditioned building area resulting in 5.7 kWh per square foot (0.46 kWh per square meter) per year.

Performance Data. Information available to date suggests that the design team succeeded in upholding the Leopold legacy by utilizing on-site energy and resources:

- • The building achieved a LEED Platinum rating.
- • Total emissions: 45.3 metric tons of CO2/yr.
- • Offset from renewable energies: −20.8 metric tons of CO2/yr.
- • Forest sequestration: −29.1 metric tons of CO2/yr.
- • Net result: −4.6 metric tons of CO2/yr.
- • Half of all wood used in the building, 90,000 board feet (27,400 board-meters), was harvested on site and milled 70 miles (112 km) away.
- • The building materials on average only traveled 100 miles per pound (359 km per kg) to the site.


Post-Occupancy Validation Methods. Energy modeling using the TRNSYS software integrated with the CONTAM program was performed during the preliminary design phases. Performance monitoring over a 12-month period is currently being performed by Michael Utzinger of the University of Wisconsin-Milwaukee.

The design model suggested that the building would generate approximately 3100 Btu per square foot per year (35,216 kJ/m2) more energy from on-site renewable energy than the building

- Ch03.indd 86 9/21/09 6:05:12 PM


REFERENCES AND RESOURCES 87

###### DESIGN CONTEXT

![image 122](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile122.png)

![image 123](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile123.png)

- (a)

![image 124](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile124.png)

- (b)


Fig. 3.45 The carbon emissions diagram showing carbon neutrality: a balance of emissions versus offsets. (© The Kubala Washatko Architects, Inc.; used with permission.)

- • More than 95% of construction waste was recycled.
- • The project is designed to meet the goals of the 2030 Challenge.
- • The building uses 70% less energy than a typical building its size.
- • The building was named an AIA COTE Top Ten Building for 2008.


Fig. 3.46 (a) Trees selectively harvested from the site. (b) Accounting for each tree and placement of each board within the building. (© The Kubala Washatko Architects, Inc.; used with permission.)

FOR FURTHER INFORMATION

The Aldo Leopold Foundation: http://www.aldoleopold.org/ Aldo Leopold Legacy Center: http://www.aldoleopold.org/legacycenter/ Boehland, Jessica. “Building on Aldo Leopold’s Legacy.” Green Source, April 2008. pp. 80–85. The Kubala Washatko Architects, Inc.: http://www.tkwa.com/

Chapa, Jorge. 2007. “First LEED Platinum Carbon Neutral Building!” Inhabitat: http://www.inhabitat.com/2007/11/08/first-leedplatinum-carbon-neutral-building/ Wisconsin Green Building Alliance: http://www.wgba.org/artman/publish/article_583

.shtml

###### References and Resources

Bragdon, C. 1971. Noise Pollution: The Unquiet Crisis. University of Pennsylvania Press. Philadelphia.

ASES. 1981. Passive Cooling. American Solar Energy Society. Boulder, CO.

Brown, R. D. and T. J. Gillespie. 1995. Microclimatic Landscape Design: Creating Thermal Comfort and Energy Efficiency. John Wiley & Sons. New York.

Beranek, W. J. 1980. “General Rules for the Determination of Wind Environment,” in Wind Engineering, J. E. Cermak (ed.). Pergamon Press. Elmsford, NY.

Cohen, S., D. C. Glass, and J. E. Singer. 1973. “Apartment Noise, Auditory Discrimination, and

- Ch03.indd 87 9/21/09 6:05:15 PM


Reading Ability in Children,” in Journal of Experimental Social Psychology, Vol. 9.

Lowry, W. P. and P. P. Lowry. 1995. Fundamentals of Biometeorology, Volume 2: The Biological Environment. Peavine Publications. McMinnville, OR. Marsh, W. M. 1991. Landscape Planning, Environmental Applications, 2nd ed. John Wiley & Sons. New York.

DeKay, M. 1992. “A Comparative Review of Daylight Planning Tools and a Rule-of-Thumb for Street Width to Building Height Ratio,” in Proceedings of the 17th National Passive Solar Conference, Cocoa Beach, FL. American Solar Energy Society. Boulder, CO.

Mazria, E. and D. Winitsky. 1976. Solar Guide and Calculator. Center for Environmental Research, University of Oregon. Eugene.

Doelle, L. 1972. Environmental Acoustics. McGrawHill. New York.

McPherson, E.G. (ed.). 1984. Energy-Conserving Site Design. American Society of Landscape Architects. Washington, DC.

Gandemer, J. 1977. “Wind Environment Around Buildings: Aerodynamic Concepts,” in Wind Effects on Buildings and Structures, K. J. Eaton (ed.). Cambridge University Press. New York.

Montgomery, D. 1987. “Landscaping as a Passive Solar Strategy,” in Passive Solar Journal, Vol. 4, No. 1. American Solar Energy Society. Boulder, CO.

Graedel, T. E. and P. J. Crutzen. 1989. “The Changing Atmosphere,” in Scientific American, September. Harden, G. 1968. “The Tragedy of the Commons,” in Science, Vol. 162, Issue 3859, 13 December. Knowles, R. 1981. Sun, Rhythm, Form. MIT Press. Cambridge, MA.

Olgyay, V. 1963. Design with Climate: Bioclimatic Approach to Architectural Regionalism. Princeton University Press. Princeton, NJ.

Reynolds, J. S. 1976. Solar Energy for Pacific Northwest Buildings. Center for Environmental Research, University of Oregon. Eugene.

Landsberg, H. E. 1970. “Climates and Urban Planning,” in Urban Climates. World Meteorological Organization Technical Note 108. Geneva.

U.S. Environmental Protection Agency, Global Warming Site: http://www.epa.gov/ climatechange/index.html; Ozone Depletion Resources: http://www.epa.gov/docs/ozone/

Lawrence Berkeley National Laboratory, Heat Island Group: http://eande.lbl.gov/HeatIsland/

Lowry, W. P. 1988. Atmospheric Ecology for Designers and Planners. Van Nostrand Reinhold. New York.

Watson, D. and K. Labs. 1983. Climatic Design. McGraw-Hill. New York.

- Ch03.indd 88 9/21/09 6:05:17 PM


#### C H A P T E R 4

DESIGN CONTEXT

###### Comfort and Design Strategies

58.2 W/m2). One MET is the energy produced per unit of surface area by a seated person at rest. Under these conditions, the total heat produced by a normal adult is about 360 Btu/h (106 W). The more active we are, the more heat we produce, and our own (first) skin becomes the most important regulator of heat flow.

ONE OF THE EARLIEST REASONS FOR building was to create shelter from the climate and to enhance thermal comfort. This chapter is about the interrelationship among bodies, buildings, and climate. It begins by discussing bodily heat flow, then thermal comfort, and then design strategies that are appropriate to various climates.

Of the many interactions between our skin and the rest of our body, consider these three: touch, blood, and water. The sensation of touch includes pressure and pain as well as heat and cold. The sensations of heat and cold are produced by contact with surfaces or moving air as well as by radiation. They are frequently our signals for shifts in body heat regulation, which is controlled by the thermostat in our brains, called the hypothalamus.

###### 4.1 THE BODY

Because we are alive, we are always generating body heat. Because the body’s core must stay within a narrow temperature range, we nearly always need to lose this internally generated heat to our environment. The rate at which we produce heat changes frequently, as does the environment’s ability to accept heat. To regulate our body’s heat loss, we have available three common layers between our body cores and the environment: a first skin, which is our own; a second skin, our clothing; and a third skin, a building.

In response to signals from our skin surface and to changes in our core temperature, the hypothalamus calls for changes in our blood distribution system. If we are too cold, we need to decrease our rate of heat loss, so the flow of blood from our core toward the surface of our skin decreases. Blood carries heat (in heating, ventilating, and airconditioning [HVAC] terms, we are an “all-water” system): the less exposure to cool air at the skin surface, the less heat is lost. This decreased blood flow toward the surface is called vasoconstriction, and is triggered in part by cold signals from our skin. In this condition, less water is forced to the skin surface by our sweat glands, which reduces evaporation and therefore heat loss.

###### (a) Metabolism

The rate at which we generate heat (our metabolic rate) depends mostly upon our level of muscular activity, partly upon what we eat and drink (and when), and partly on where we are in our normal daily cycle. Our heat production is measured in metabolic (MET) units (Table 4.1). One MET is defined as 50 kcal/h m2 (equal to 18.4 Btu/h ft2 or

89

Ch04.indd 89 9/21/09 6:11:19 PM

(ears), the faster the temperature will drop in cold conditions. The most variable thermal zone of all is our skin surface.

- TABLE 4.1 Metabolic Rates for Typical Tasks


|Metabolic Ratea|
|---|
|Activity<br><br>MET Unitsb Btu/h ft2 W/m2|
|Resting<br><br>Sleeping 0.7 13 40 Reclining 0.8 15 45 Seated, quiet 1.0 18 60 Standing, relaxed 1.2 22 70<br><br>Walking (on the level)<br><br>2 mph (0.9 m/s) 2.0 37 115<br>3 mph (1.2 m/s) 2.6 48 150<br>4 mph (1.8 m/s) 3.8 70 220<br><br><br>Office activities<br><br>Reading, seated 1.0 18 60 Writing 1.0 18 60 Typing 1.1 20 65 Filing, seated 1.2 22 70 Filing, standing 1.4 26 80 Walking about 1.7 31 100 Lifting, packing 2.1 39 120<br><br>Driving/flying Car 1.0–2.0 18–37 60–115 Aircraft, routine 1.2 22 70 Aircraft, instrument<br><br>landing<br><br>1.8 33 105<br><br>Aircraft, combat 2.4 44 140 Heavy vehicle 3.2 59 185<br><br>Miscellaneous<br><br>occupational activities Cooking 1.6–2.0 29–37 95–115 House cleaning 2.0–3.4 37–63 115–200 Seated, heavy limb<br><br>movement<br><br>2.2 41 130 Handling 110-lb (50-kg)<br><br>bags<br><br>4.0 74 235 Pick and shovel work 4.0–4.8 74–88 235–280<br><br>Machine work Sawing (table saw) 1.8 33 105 Light (electrical industry) 2.0–2.4 37–44 115–140 Heavy 4.0 74 235<br><br>Miscellaneous leisure activities<br><br>Dancing, social 2.4–4.4 44–81 140–255 Calisthenics/exercise 3.0–4.0 55–74 175–235 Tennis, singles 3.6–4.0 66–74 210–270 Basketball 5.0–7.6 90–140 290–440 Wrestling, competitive 7.0–8.7 130–160 410–505|


When cold conditions worsen, we get goosebumps, symptoms of our skin’s unsuccessful attempt to create insulation by fluffing up our body hair. Because we cannot add insulation this way, we soon increase our metabolic rate, or burn more fuel, by shivering, muscular tension, or increased muscular activity. At the point where shivering incapacitates us, we may reach 6 MET. Before this point, we seek help from our second and then our third skins of clothing and buildings.

The opposite occurs when we are too hot: first, blood flow toward the skin surface increases (vasodilation), triggered primarily by warm signals from our core. The sweat glands greatly increase their secretion of water and salt to the skin surfaces. This increases heat loss by evaporation (although salt accumulations impede evaporation by lowering the vapor pressure of water).

###### (b) Heat Flow

Once blood and water transport our surplus heat to the skin surface, we have four ways to pass it to the environment: convection (air molecules contact our body, absorbing heat), conduction (we touch cooler surfaces, and heat is transferred), radiation (when our skin surface is hotter than other surfaces “seen” but not touched, heat is radiated to these cooler surfaces, and vice versa when other surfaces are hotter than our skin surface), and evaporation (a liquid can evaporate only by removing large quantities of heat from the surface it is leaving). The amount of heat we lose by each of these four methods depends upon the interactions among our metabolism, our clothing, and our environment. Figure 4.1 illustrates the typical situation of a person at rest as environmental conditions change.

Source: Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. From 1997 ASHRAE Handbook—Fundamentals.

aFor average adult with a body surface area of 19.6 ft2 (1.8 m2). For whole-body average heat production, see also Table F.8.

As air and surface temperatures approach our own body temperature, we lose the options of convection, conduction, and radiation. Evaporation becomes essential, so access to dry, moving air is greatly appreciated. As air and surface temperatures fall, evaporation decreases while convection, conduction, and particularly radiation increase. Under the normally comfortable temperature in Fig. 4.1 of about 70°F (18°C), the proportions of body heat loss per hour are as follows:

bOne MET = 18.4 Btu/h ft2 = 58.2 W/m2.

Note the implications of this zoning within the body. We strive to maintain, at all costs, a nearly constant core temperature for our vital organs. This most protected zone takes thermal precedence over the less vital zone of our extremities, such as the arms and legs; next in priority are our fingers and toes. The farther from our central body mass (fingers and toes) and the greater the surface area

![image 125](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile125.png)

Fig. 4.1 Heat generated and lost (approximate) by a person at rest (RH fixed at 45%).

American man’s business suit in 1941, when the concept of CLO was developed (1 CLO is equal to 0.88 ft2 h °F/Btu [0.155 m2 K/W]). The total CLO of what you are now wearing can be estimated by assuming 0.15 CLO/lb (0.35 CLO/kg) of clothing weight. The total CLO of your attire may also be estimated by simply adding the CLO of each item from Table 4.2; this total will be a bit higher than the actual CLO value of the ensemble. Sometimes the position of clothing is as important as its CLO value; consider the role of socks as they separate our feet from contact with a cold floor.

Radiation, convection, and conduction: 72% Evaporation

From skin surface: 15% From lungs (exhaled air): 7%

Warming of air inhaled to lungs: 3% Heat expelled in feces and urine: 3%

###### (c) Clothing

Usually clothing acts as an insulating layer and is particularly effective at retarding radiation, convection, and conduction. As air and surface temperatures in our environment fall well below our body’s temperature, we adjust this second skin to provide increased insulation. However, in a hot, humid environment, our first skin needs exposure to moving air to encourage heat loss, yet needs protection from the sun’s radiant heat. We need a simple second skin that acts as a sunshade. In a hot, arid environment, our second skin may keep us from losing too much valuable water while also performing the vital role of shading.

Our second skin is just as likely as our third (building) skin to be more dominated by considerations of style than of thermal regulation; we cannot always count on our clothing—or buildings—to increase our thermal comfort.

###### 4.2 THERMAL COMFORT

A positive definition of comfort is “a feeling of wellbeing.” The more common experience of comfort is simply a lack of discomfort—thermally, of being unconscious of how you are losing heat to your

The insulating value of clothing is measured in CLO units, 1 CLO being equivalent to the typical

- TABLE 4.2 Typical Insulation Values for Clothing Ensembles


![image 126](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile126.png)

|Ensemble Descriptiona CLOb|
|---|
|Walking shorts, short-sleeve shirt 0.36 Trousers, short-sleeve shirt 0.57 Trousers, long-sleeve shirt 0.61<br><br>Same as above, plus suit jacket 0.96 Same as above, plus vest and T-shirt 1.14<br><br>Trousers, long-sleeve shirt, long-sleeve sweater, T-shirt<br><br>1.01<br><br>Same as above, plus suit jacket and long underwear bottoms<br><br>1.30<br><br>Sweatpants, sweatshirt 0.74 Long-sleeve pajama top, long pajama trousers, short 3/4-sleeve robe, slippers (no socks)<br><br>0.96 Knee-length skirt, short-sleeve shirt, pantyhose,<br><br>sandals<br><br>0.54 Knee-length skirt, long-sleeve shirt, full slip,<br><br>pantyhose<br><br>0.67 Knee-length skirt, long-sleeve shirt, half slip,<br><br>pantyhose, long-sleeve sweater<br><br>1.10<br><br>Same as above; replace sweater with suit jacket<br><br>1.04 Ankle-length skirt, long-sleeve shirt, suit jacket,<br><br>pantyhose<br><br>1.10<br><br>Long-sleeve coveralls, T-shirt 0.72 Overalls, long-sleeve shirt, T-shirt 0.89 Insulated coveralls, long-sleeve thermal underwear, long underwear bottoms<br><br>1.37|


Fig. 4.2 Indicators of coolness in a courtyard include running water and shade from vines that move with the breeze. The senses of sight, sound, touch, smell, and taste all may be involved in a perception of coolness.

Consider the courtyard in a hot, dry climate

- (Fig. 4.2). Its fountain suggests coolness in the color and texture of its water; running water provides splashing sounds and sparkles of light and may generate some air motion. Vines provide shade, and their leaves sway in the slightest breeze, evidence of at least some air motion. Blossoms of flowering plants yield a cool fragrance that blends with the aroma of moistened surfaces in hot, dry surroundings. The measured coolness of such a courtyard may be but a slight improvement over the environment beyond, but it seems cool.

Then consider a fireplace in a cold climate

- (Fig. 4.3). The fire’s color is intensely warm, and it dances and casts a flickering light; it crackles, and it yields a smoky aroma (not appreciated by all). Few textures seem hotter than that of glowing coals. Yet a fireplace might add but slightly to the overall warmth of a room, because it draws in cold air to replace the air that passes up the chimney. We seek a place near the fire for the real radiant warmth, but also for the psychological comfort the fire offers.


Source: Based on ASHRAE (1997).

aAll ensembles include shoes and briefs or panties. All ensembles except those with pantyhose include socks, unless otherwise noted.

bOne CLO = 0.88 ft2 h °F/Btu = 0.155 m2K/W.

environment. ASHRAE (2004) defines thermal comfort as “that condition of mind which expresses satisfaction with the thermal environment. . . .” There are three categories of factors that affect comfort: personal, measurable environmental, and psychological. Most personal factors are under your control: your metabolism and your clothing, as well as various adaptations such as migration to a more comfortable place, or drinking or eating warm or cold foods. Measurable environmental factors are the familiar tools of the designer: air temperature, surface temperature, air motion, and humidity. Psychological factors are also familiar designers’ tools, but they are difficult to quantify for comfort: color, texture, sound, light, movement, and aroma. These factors are often overlooked as we strive to meet the numerical (therefore calculable) physical criteria for thermal comfort. However, our primary design intent is to make people comfortable, and all aspects of buildings are our means to that end.

In our society, designers are encouraged to take numerical data quite literally. The measurable environmental factors have been tested extensively in laboratories—but exclude other factors. A holistic view of designing for comfort considers numbers as a nonabsolute guide; common sense and a designer’s own thermal experience play important roles as well. Lisa Heschong’s Thermal Delight in Architecture (1979) is an excellent expression of these points of view.

- Ch04.indd 92 9/21/09 6:11:21 PM


by evaporative heat loss. This is further evident in comfort studies, which show that skin temperature is an important factor in cold conditions, whereas skin wettedness (percentage covered by water) is most important in hot conditions.

![image 127](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile127.png)

###### (a) Comfort Standards

The ASHRAEcomfort zone (Fig. 4.5) represents combinations of air temperature and relative humidity that most often produce comfort for a seated North American adult in shirtsleeves (total 0.6 CLO) in the shade and without noticeable air motion. The concept of a comfort zone is diagrammed in Fig. 4.4, where surface temperatures are assumed to be not markedly different from air temperatures. Moving to the left of this zone, at lower air temperatures, comfort is still attainable if added radiant heat is provided—such as by increasing surface temperatures or providing exposure to the sun. Higher activity and more clothing would also help achieve

![image 128](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile128.png)

Fig. 4.3 The open fire seems the very spirit of warmth, despite the heat lost by large quantities of exhaust air up the chimney. The senses of sight, sound, touch, and smell all may be involved in a perception of warmth, wrapped in this red brick environment. (Courtesy of the architect and photographer, Edward Allen.)

Ultimately, our buildings will be expected to demonstrate success with regard to the measurable environmental factors of comfort, so it is necessary to understand how air and surface temperatures, air motion, and humidity are related to heat transfer.

Heat Transferred by:

Primarily Dependent upon:

Conduction Surface temperature Convection Air temperature, air

motion, humidity Radiation Surface temperature, orientation to the body Evaporation Humidity, air motion, air temperature

From this comparison, it is evident that humidity is relatively unimportant in cold conditions, where heat loss by convection, radiation, and conduction is dominant. However, humidity is of primary importance in hot conditions, dominated

Fig. 4.4 Comfort zone defined by relative humidity and air temperature.

- Ch04.indd 93 9/21/09 6:11:22 PM


![image 129](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile129.png)

(a)

![image 130](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile130.png)

(b)

Fig. 4.5 (a, b) ANSI/ASHRAE Standard 55-2004 comfort zone. (Redrawn by Nathan Majeski; reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., from ANSI/ASHRAE Standard 55-2004, Thermal Environmental Conditions for Human Occupancy.) (c) Relationships between increasing air speeds and temperature relative to thermal comfort. (Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., from ANSI/ASHRAE Standard 55-2004, Thermal Environmental Conditions for Human Occupancy.)

- Ch04.indd 94 9/21/09 6:11:23 PM


![image 131](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile131.png)

(c)

Fig. 4.5 (Continued)

comfort. Similarly, by moving to the right of the comfort zone (at higher air temperatures), comfort is still attainable by increasing air motion (such as exposure to wind), lowering the activity level, and removing clothing. In both directions limits are soon reached, but the important point is that the basic comfort zone can be expanded by changing environmental variables and/or human behavior.

temperature and relative humidity, and where air speeds are not greater than 40 ft/min (0.20 m/s). Two zones are shown—one for 0.5 CLO of clothing insulation (assumed worn when the outdoor environment is warm) and one for 1.0 CLO of insulation (for when the outdoor environment is cool). Figure 4.5c suggests the effect of increased air speeds on thermal comfort. The thermal comfort variables used here are defined as follows:

The human thermal response, perceived as thermal comfort or discomfort, is shaped by four environmental parameters: dry-bulb air temperature, relative humidity, radiant temperature, and air speed. These variables can be measured directly or derived from other measurements (using a psychrometric chart where physical properties of moist air and related thermodynamic processes are graphically expressed). Two nonenvironmental parameters, clothing and metabolism, are key personal variables.

Dry -Bulb (DB) Temperature. DB temperature is the ambient air temperature as measured by a standard thermometer, thermocouple, or resistance temperature device. DB temperature can be used in combination with globe temperature and air velocity to calculate mean radiant temperature. Temperature affects comfort in a number of ways and, in combination with the other parameters described in this section, is a key factor in our energy balance, thermal sensation, comfort, discomfort, and perception of air quality.

Figure 4.5 (parts a and b) shows the thermal comfort zone as defined by the American Society of Heating, Refrigerating and Air-Conditioning Engineers (ASHRAE), where acceptable ranges of operative temperatures (Top) and relative humidity are given for sedentary (1.0–1.3 MET) persons wearing typical clothing (between 0.5 and 1.0 CLO of thermal insulation). Figure 4.5 specifies the comfort zone parameters where there should be 80% occupant acceptability for the range of operative

Ope rative Temperature. This is the average of the drybulb temperature and the mean radiant temperature (MRT).

Wet -Bulb (WB) Temperature. WB temperature is measured by a thermometer with a wetted bulb rotated rapidly in the air to cause evaporation of its moisture—as with the sling psychrometer shown in Fig. 4.6. In dry air the moisture

- Ch04.indd 95 9/21/09 6:11:26 PM


easily constructed using a hollow sphere (e.g., a Ping Pong ball) with a thermocouple or thermometer bulb at its center. Equation 4.1, for determining MR temperature from globe temperature, is as follows (ASHRAE, 2001):

readily evaporates and draws heat out of the thermometer to produce a lower temperature reading, called the wet-bulb depression (the difference between DB and WB temperatures). A large depression is indicative of low relative humidity (RH). Lower evaporation, as when the air is already moisture-laden, results in a small wet-bulb depression and indicates high RH. Note that at 100% RH, DB and WB temperatures are equal.

I-P units: t–r =

225

.

0

⎡ ⎣ ⎢

⎤ ⎦

×

.

4 4 74 107 0 6

V D

.

g + + a tg ta

−

− 460

t

( )

( )

460 ⎥

ε

.

0 4

(4.1) SI units: t–r = ( )

Rel ative Humidity may be measured directly or derived from DB and WB temperatures, and is the ratio of the actual density of water vapor in air to the maximum density of water vapor that such air could contain, at the same temperature, if it were 100% saturated.

225

.

0

⎡ ⎣ ⎢

⎤ ⎦

×

.

4 1 10 108 0 6

V D

.

g + + a tg ta

−

− 273

t

( )

273 ⎥

ε

.

0 4

###### where

Mea n Radiant Temperature (MRT). The radiant temperatures of surrounding surfaces influence human comfort. With respect to the human body at a particular location, mean radiant temperature is defined as the uniform temperature of an imaginary surrounding enclosure in which radiant transfer from the human body would equal the radiant heat transfer in the actual nonuniform enclosure (ASHRAE 2001). MRT is a calculated variable and cannot be directly measured. One calculation approach involves using a globe thermometer, which can be

t –r = mean radiant temperature, °F (°C) tg = globe temperature, °F (°C)

Va = air velocity, fpm (m/s) ta = air temperature, °F (°C) D = globe diameter, ft (m) ε = globe emissivity (dimensionless)

###### Another calculation approach involves the geometry of the room relative to a specific point and uses Equation 4.2 (Egan, 1975):

###### ∑tα

I-P or SI units t–r =

360

t1 1 t2 2 t3 3 tn n 360 α + α + α +... α

=

(4.2)

![image 132](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile132.png)

###### where

t–r = mean radiant temperature, °F (°C) α = surface exposure angle (relative to the occupant)

in degrees

DB air temperature by itself is usually not an adequate comfort indicator, especially in passively solar-heated or passively cooled spaces where radiant temperature or air motion may be more influential than air temperature.

The comfort zone in Fig. 4.5 purports to apply to both genders, any age, and any national origin; research by ASHRAE supports such a view. High humidity is avoided (to avoid mold and mildew as well as discomfort), and air motion is assumed to be unnoticeable. Occupants of naturally ventilated buildings, however, seem to find comfortable a combination of higher temperature and RH than do occupants of sealed, air-conditioned buildings.

Fig. 4.6 Sling psychrometer and its usage. Air motion encourages evaporation from the moist cloth, lowering the wet-bulb temperature below the surrounding air temperature, whereas the dry-bulb temperature stays constant at the surrounding air temperature. (At 100% RH, WB and DB temperatures will be equal.)

- Ch04.indd 96 9/21/09 6:11:27 PM


Figure 4.7 shows a much higher incidence of these warmer, more humid environments in Hawaiian naturally ventilated classrooms than in similar air-conditioned classrooms. Yet, the majority of students and teachers in these Hawaiian schools voted these conditions as acceptable. These observations were made in both hot and cool seasons (see Kwok, 1998).

influence one’s own comfort. ASHRAE Standard 55 recognizes that people can be comfortable in a wide range of temperatures and provides an optional method for determining acceptable thermal conditions for naturally conditioned spaces. Humphreys and Nicol (1998) elaborate on this approach, with occupant behaviors summarized in Table 4.3. They present a formula to determine the indoor comfort temperature, Tn, relative to an exponentially weighted running average of outdoor temperature, and applicable to free-running buildings (without mechanically—narrowly—controlled indoor temperatures):

Does long-term acclimatization influence the sensation of thermal comfort? Researchers disagree. ASHRAE Standard 55 recognizes only two seasonal comfort zones, influenced by activity and clothing. Givoni (1998) advocates a higher-temperature, higher-humidity limit for “hot-developing” countries (Fig. 4.8), based upon a combination of traditional and economic factors. In Fig. 4.8, an interior air speed of 2 m/s (about 5 mph) is assumed.

Tn = 0.534 Trmo + 12.9 (°C) (4.3)

whereTrmo is in°C and represents the mean outdoor air temperature during a period of hot weather. Note that relative humidity is not included in this relationship. Using this equation, with Phoenix,

An adaptive model of comfort recognizes acclimatization’s influence as well as personal actions to

![image 133](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile133.png)

Fig. 4.7 Natural ventilation and comfort. Measured conditions compared to the ASHRAE summer comfort zone for naturally ventilated (NV) and air-conditioned (AC) classrooms in Hawaii. The majority of the occupants voted these conditions acceptable. A higher temperature and humidity comfort zone for naturally ventilated buildings is supported by studies such as this (Kwok, 1998). (Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from ASHRAE Transactions, 1998, Vol. 104, Number 1. Note that the comfort zone shown herein has been modified to conform to ASHRAE Standard 55-2004.)

- Ch04.indd 97 9/21/09 6:11:28 PM


![image 134](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile134.png)

- Fig. 4.8 Suggested boundaries of outdoor air temperature and humidity within which indoor comfort can be provided by natural ventilation. Assumed air speed is 2 m/s (4.5 mph). The higher limits for “hot-developing countries” assume acclimatization by those cultures. (Based upon Givoni, 1998.)


decrease in clothing, an increase of 1°F (0.6°C) is allowed in the borders of the summer comfort zone.

###### Arizona’s, average July–August temperature of 32.3°C (90.2°F) (to approximate Trmo, an exponentially weighted running average):

The upper and lower borders for relative humidity are based upon less precise data, but in general, the lower limit seeks to avoid problems such as coughs, nosebleeds, static electricity, and dust mites from excessively dry air; the upper limit tries to keep skin wettedness within acceptable levels, as well as discourage the growth of mold and mildew.

Tn = 0.534 (32.3) + 12.9 = 17.25 + 12.9

= 30.1°C (86.2°F)

Figure 4.5 specifies comfort zone boundaries for environments that meet specific operative temperature criteria, where the air speeds are not greater than 40 fpm (0.20 m/s), based upon specified clothing insulation values. Air speeds greater than 40 fpm (0.20 m/s) may be used to increase the upper operative temperature limit of the comfort zone in certain circumstances. For example, the borders of the summer comfort zone may be raised 1°F for each 30 fpm (1°C for each 0.275 m/s) increase in air motion up to a limit of 82.45°F at 160 fpm (28°C at 0.8 m/s). At this air speed, loose paper, hair, and other objects might start to be blown about (however, see Table 4.4). Note: Optimum summer operative temperature is 76°F (24.4°C). For each 0.1 CLO

###### (b) Passive Building Comfort Standards

A somewhat different approach to comfort standards has been proposed for buildings that take a passive approach to heating and cooling in areas where acceptable humidity can be maintained. In these buildings, direct sun might add significantly to body warming in winter; strong air currents might be expected as a part of summer body cooling. These tend to be the kind of free-running buildings mentioned earlier as candidates for the adaptive model of comfort prediction.

###### TABLE 4.3 Adaptive Behavior for Thermal Comfort

|Response Category Actions in Response to Cold Actions in Response to Heat|
|---|
|Regulating the rate of internal heat generation<br><br>Increasing muscle tension and shivering<br><br>Reducing one’s level of activity Drinking cold liquids (induces sweating) Drinking hot liquids (induces sweating) Eating less Adopting the siesta routine (matching<br><br>activity to the thermal environment) Regulating the rate of body heat<br><br>loss<br><br>Vasoconstriction (reduces blood flow to the surface tissues)<br><br>Vasodilation (increases blood flow to the<br><br>surface tissues) Curling or cuddling up (reduces exposed<br><br>surface area)<br><br>Adopting an open posture (increases exposed surface area)<br><br>Adding some clothing Taking off some clothing Regulating the thermal<br><br>environment<br><br>Turning up the thermostat Lighting a fire Complaining to management (so<br><br>that someone else will raise the temperature)<br><br>Insulating a loft or wall cavities Improving windows or doors, weather-<br><br>stripping<br><br>Turning on the air conditioner Switching on a fan Opening a window Shading a window from the sun<br><br>Selecting a different thermal environment<br><br>Finding a warmer spot (such as going to bed)<br><br>Finding a cooler spot<br><br>Visiting a friend (with a warmer place) Visiting a friend (with a cooler place) Visiting a heated public building<br><br>Building a new home Emigrating: a long-term solution<br><br>Acclimatizing, letting the body and mind become more resistant to cold stress<br><br>Visiting a cooled public building (or going<br><br>swimming) Building a new home Emigrating: a long-term solution<br><br>Acclimatizing, letting the body and mind adjust so that heat is less stressful<br><br>Modifying the body’s physiological comfort conditions|


Source: Based on Humphreys and Nicol (1998).

comfort factors. Where the users of buildings are expected to adjust to the wider temperature swings associated with passive buildings, these guidelines may be used. Some differences in the basic assumptions of Arens et al. from those of ASHRAE (1995) should be noted:

Arens et al. (1980) demonstrated a wider range of comfort conditions and considerably more tolerance for summer air motion than ASHRAE (1995). A summary of these results is shown graphically in Fig. 4.9. Such graphs are called bioclimatic charts because of their interrelation of climate and human

###### TABLE 4.4 Indoor Air Velocity and Comfort

|Air Velocity<br><br>Possible Lower-Temperature Comfort Sensation (Between 80°F and 90°F; Larger Numbers Correspond to<br><br>High-Humidity Areas) Probable Impact|
|---|
|Up to 50 fpm (0.25 m/s) No change in comfort sensation Unnoticed 50–100 fpm (0.25–0.51 m/s) 2–3F° lower (1.1–1.7C°) Pleasant 100–200 fpm (0.51–1.02 m/s) 4–5F° lower (2.2–2.8C°) Generally pleasant but causing<br><br>a constant awareness of air movement<br><br>200–300 fpm (1.02–1.52 m/s) 5–7F° lower (2.8–3.9C°) From slightly to annoyingly drafty Above 300 fpm (1.52 m/s) More than 5–7F° lower (2.8–3.9C°) Requires corrective measures if work is<br><br>to be efficient and health secured|


Source: Adapted from Victor Olgyay, Design with Climate: Bioclimatic Approach to Architectural Regionalism, Copyright © 1963, Princeton University Press. Reprinted by permission.

![image 135](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile135.png)

![image 136](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile136.png)

Fig. 4.9 Comfort zones that encourage passively heated and cooled buildings. The “winter” (0.8 CLO) comfort zone (a) and the “summer” (0.4 CLO) comfort zone (b) are combined for the year-round zone shown in (c). (Based upon Arens et al., 1980.)

Ch04.indd 100 9/21/09 6:11:30 PM

![image 137](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile137.png)

Fig. 4.9 (Continued)

at temperatures other than air temperature. A more convenient quantity for designers may be the total solar radiation (or insolation) on a horizontal surface, termed Ith. Insolation values are more readily available, and the added-radiation lines of Fig. 4.9 represent Ith converted to its approximate radiant impact on a human body’s surface area when the sun is at an altitude of 45°. Arens et al. (1980) give further details on the effects of solar radiation on comfort at other sun altitudes, activity levels, and clothing combinations.

Activity: 1.3 MET (ASHRAE, 1.2 MET) Winter: 0.8 CLO (ASHRAE, 1.0 CLO) Summer: 0.4 CLO (ASHRAE, 0.5 CLO)

Note particularly that rather than operative temperature, ordinary air temperature (DB temperature) is used in Fig. 4.9. Added radiant heat for conditions below the shading line can be utilized to extend the comfort zone to lower temperatures; added air motion above the nearly still air line can extend the comfort zone to higher temperatures. Radiant heat to be added to a lower-extended comfort zone is shown in Fig. 4.9 using two quantities: The effective radiant field (ERF) is a measure of the net radiant heat flux to the body from all surfaces

Added air motion is shown in Fig. 4.9 for quite a wide range of velocities. Table 4.4 indicates that people easily tolerate air motion outdoors up to about 600 fpm (3 m/s), but indoor studies have

temperature. These surfaces are made of materials that conduct heat rapidly so that they can soak up solar radiation without overheating the room. This high conductivity makes them eager to accept human warmth as well, and persuades us as we touch them that they are cooler than, in fact, they are. Anyone who has walked barefoot from a rug to an unheated tile floor will sense that the tile is colder, even when both have exactly the same surface temperature. This same characteristic works for passively cooled surfaces in summer.

indicated that about 400 fpm (2 m/s) is the maximum tolerable air speed from overhead fans.

Caution is still advised when relative humidity is above 70% or below 20% for reasons cited earlier.

###### (c) Localized Comfort

How can comfort be ensured at each workstation in an office or wherever people spend a lot of time? The location of heating, cooling, and ventilating components is an important detail. The human body is most affected by the thermal environment in its thermally sensitive places. Although we sweat and are sensitive to heat or cold over nearly all of our skin surface, we are most thermally sensitive in these places:

Excessive air motion is called a draft and results in an undesirable local cooling of the body. It is a particularly serious threat in winter, yet summer drafts from very cool conditioned air are also bothersome. Figure 4.10 shows the percentage of people dissatisfied due to a perceptible draft on their head, neck, shoulders, and back. Again, this applies to sedentary people wearing normal indoor clothing. Note the influence of air temperature: the lower the temperature, the higher the dissatisfaction. Many air-conditioning systems deliver summer supply air at temperatures as low as 55°F (13°C), well below the lowest temperature shown here. The standard summer 50 fpm (0.25 m/s) air speed at such supply air temperatures seems to threaten more than 40% dissatisfaction from drafts. However, ceiling fans with the same air speed, for comfort at higher temperatures such as 80°F (27°C), should cause less than 15% dissatisfaction.

Heat receptors: fingertips, nose, elbows Cold receptors: upper lip, nose, chin, chest, fingers

So, on a hot, humid day, cool air moving across the face is a particularly strong promise of comfort, whereas on a cold day, a burst of heat (such as radiant heat from a window, a heater, or a cup of coffee) to the face and fingers is quickly effective.

Regarding our sense of touch: our fingertips are most sensitive to the rate at which heat is being conducted to colder objects or from hotter objects. The temperature of our skin at the fingertips under ordinary conditions is in the high 80s°F (high 20s°C), so our sense of touch works against many passively heated surfaces in winter, which feel cool even though they are warmer than room air

Another comfort factor isradiant asymmetry, the difference between the temperatures of two opposite surfaces as experienced by a body seated between

![image 138](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile138.png)

Fig. 4.10 Percentage of people dissatisfied as a function of mean air velocity. The warmer the air, the greater the tolerance. (Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., from the 1997 ASHRAE Handbook—Fundamentals.)

![image 139](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile139.png)

- Fig. 4.11 Percentage of people expressing discomfort due to asymmetric radiation. A warmer ceiling produces the highest discomfort; a warmer wall, the least discomfort. (Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., from the 1997 ASHRAE Handbook—Fundamentals.)

![image 140](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile140.png)

- Fig. 4.12 Percentage of people dissatisfied as a function of the vertical air temperature difference between the head (higher temperature) and ankles (lower temperature). A cold floor proved uncomfortable. (Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., from the 1997 ASHRAE HandbookFundamentals.)


from “warm walls” (typical of a sunny window in summer or a passively heated mass wall in winter).

them when one of these surfaces is markedly different in temperature from all other surfaces within a space. Figure 4.11 shows that the greatest dissatisfaction arises from “warm ceilings” (typical of radiantly heated ceilings in winter)—almost half of the experimental subjects experienced discomfort with ceilings 27°F (15°C) warmer than a space’s average temperature. Less serious were “cool walls” (typical of a cold window in winter). Less than 10% dissatisfaction resulted from “cool ceilings” (such as radiant cooling panels in summer) and even less

Because warm air is less dense than cold air, it rises; therefore, in most building spaces, air temperature is somewhat higher at the ceiling than at the floor, regardless of the season. Figure 4.12 shows experimental results of dissatisfaction with a vertical air temperature difference between the head at 43 in. (1.1 m) and the feet at 4 in. (0.1 m). (When the head level was cooler than the floor, much greater temperature differences were tolerated.)

Ch04.indd 103 9/21/09 6:11:32 PM

![image 141](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile141.png)

- Fig. 4.13 Passive cooling design strategies by climate. After plotting the outdoor climate data on this chart, consider how that information would affect a design strategy. (Based upon Milne and Givoni, 1979.)


###### 4.3 DESIGN STRATEGIES FOR COOLING

passive cooling under summer conditions. Average monthly climate data (as in Table 4.5) are now available from software and various websites (see Appendix M). Such climate data can be plotted on this chart. If they do not exceed the “boundaries” of a strategy zone, then a match is indicated between the climate and that strategy. Although

The chart in Fig. 4.13 is a guide to various approaches to passive cooling in temperate climates. It is based on the building bioclimatic chart developed by Milne and Givoni (1979). It helps to assess the suitability of four approaches to

TABLE 4.5 Normal Data from Annual Summary of Local Climatological Data for Dodge City, Kansasa

|Daily Temperatures °F (°C) Relative Humidity (%) at Normal Extremeb Hour Wind|
|---|
|Month Max Min Max Min 00 06 12 18<br><br>Mean Speed mph (km/h)<br><br>Prevailing Direction|
|June 86.0 (30.0) 61.4 (16.3) 108 (42.2) 41 (5.0) 63 75 44 38 14.4 (23.2) South July 91.4 (33.0) 66.9 (19.4) 109 (42.8) 47 (8.3) 66 78 46 42 12.9 (20.8) South August 90.4 (32.4) 65.7 (18.7) 107 (41.7) 47 (8.3) 71 80 50 46 12.7 (20.5) South|


aRecords as of 1979. bExtremes do not occur on the same day or series of days.

the edges of each strategy zone are drawn as lines, these boundaries are more broad and vague than the lines suggest. When a climate surpasses the boundaries of all four strategy zones, conventional air conditioning is almost certainly desirable. The similarity between Figs. 4.9 and 4.13 is evident: the comfort zones include somewhat warmer conditions for naturally ventilated buildings.

adequate to meet the needs of the typical August day in Dodge City. (Using this strategy, the lowtemperature end of the line is also important and should be below the comfort zone for best results.) Another strategy, high mass, appears just barely adequate. Two other strategies, natural ventilation and evaporative cooling, appear inadequate because the highest temperature/lowest RH combination falls outside their boundariesslightly so for natural ventilation, but greatly so for evaporation.

To plot average monthly conditions for a climate on this strategy chart, assemble information such as that shown in Table 4.5. This is available for every climatological station maintained by the National Oceanic and Atmospheric Administration (NOAA) of the U.S. Department of Commerce. These climate summaries, often called LCDs (Local Climate Data), are available from the National Climatic Data Center (Federal Building, Asheville, NC 28801). Many libraries also carry such summaries in publications such as Climates of the States.

Using design climate data corresponding to the values in Table 4.5, the summer DB and mean coincident WB temperature is 97/69°F (36.1°C/20.6°C); this combination is shown as a circle around the point in Fig. 4.14. The 97°F (36.1°C) DB temperature is plotted on the corresponding vertical line; the 69°F (20.6°C) WB temperature is found by first locating the 69°F (20.6°C) DB vertical line and following that line up to 100% RH, where 69°F (20.6°C) DB and WB are coincident. Then follow downward to the right along the constant WB line to its intersection with 97°F (36.1°C) DB.

In addition to a typical hot summer day, it is useful to check for the design condition, that statistically relevant condition for which engineers would design a building’s mechanical cooling equipment. The design condition shows the climate near its worst, while avoiding the freakish conditions of extreme temperatures listed in the NOAA data. Summer (and winter) design data are available in Appendix B (along with discussion of the nature of the data).

The design condition point falls just outside the zone of high-mass cooling and just within the zone of evaporative cooling. Because the design condition falls well within the zone of high mass with night ventilation, this strategy is thus confirmed as clearly the best of the passive cooling strategies for Dodge City. ■

###### (a) Natural Ventilation Cooling

This is the most obvious strategy suggested by the comfort charts presented earlier, in which higher air temperatures were offset by increased air motion. It may be the only passive strategy available in humid, hot climates in which temperatures are only slightly lower by night than by day. Buildings should be very open to breezes while simultaneously closed to direct sun. They may be thermally lightweight as well, because night air is not cool enough to remove much stored daytime heat. Very high humidity may be avoided only by sealing and air-conditioning buildings.

EXAMPLE 4.1 Plot the typical day of the hottest month for Dodge City, Kansas.

###### SOLUTION

By inspection of Table 4.5, the hottest month is July, but August is close and sun angles are lower (more gain through windows). To chart the typical August day, find the approximate RH for the coldest and hottest hours. Because RH is listed only at four times, first select the highest RH, occurring here at 6:00 A.M.: this will coincide approximately with the coldest hour. Thus, one end of the linear climate plot for August in Dodge City will be at the combination of 80% RH and 65.7°F (18.7°C). The other end of the plot will be at the lowest RH and the hottest hour, in this case at 6:00 P.M., a combination of 46% RH and 90.4°F (32.4°C). The line between these points is shown in Fig. 4.14.

Natural ventilation has two variations: crossventilation and stack ventilation. Cross-ventilation is driven by wind and is accomplished with windows. It relies upon rather narrow plans with large ventilation openings on either side. Thus, it is naturally compatible with daylighting. Stack ventilation depends upon very low openings to admit outside

From Fig. 4.14 one passive cooling strategyhigh mass with night ventilation—appears clearly

![image 142](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile142.png)

- Fig. 4.14 Hot-month daily ranges and the summer design condition for Dodge City, Kansas, superimposed on the design strategy chart of Fig. 4.13.


air and very high openings to exhaust air; it is driven by the principle that hot air rises. Stack ventilation is generally weaker than cross-ventilation—except when there is no wind at all. Design guidelines for sizing apertures for ventilation are found in Chapter 8.

Roof ponds are a form of high-mass cooling for one- and two-story buildings. Because they require only the roof to be massive, they allow for considerable design freedom in walls and fenestration. Where cooling is the only objective, this approach uses water that is stored between the metal ceiling and the roof insulation; by night, the water is pumped (and/or sprayed) over the exposed roof surface and allowed to trickle back through the insulation to the storage pond. At lower latitudes (with high winter sun altitudes), roof ponds can be used for passive solar heating as well. This strategy uses sliding panels of insulation over bags of water; the panels slide open on winter days to collect sun, and open on summer nights to radiate heat to the sky. A design guideline sizing procedure is found in Chapter 8.

###### (b) High-Mass Cooling

This strategy is for warm, dry summers, when the extremes of hot days are tempered by the still-cool thermal mass of a building. Cool nights then slowly drain away the heat that such mass accumulates during the day. The thermal mass can be in floors, walls, or roofs but will need a sink to which it can reject its heat by night. The roof has the advantage of radiating to the cold night sky, but it should be protected from exposure to sun by day. The masonry courtyard-type buildings of the Mediterranean are indigenous examples of this passive cooling strategy; their courtyard floors and roofs can be protected with movable shading devices (toldos) by day, then opened to night-sky radiation.

Another variation on high-mass cooling depends upon earth contact. The earth acts as a heat sink, keeping walls and floors (even roofs when earth-covered) cool. However, if the earth is allowed to continue to act as a heat sink in winter, heating needs could be greatly increased. Thus, a

strategy for summer contact and winter isolation might be appropriate.

comfort zone temperature if this strategy is to be effective. Figure 4.15 shows the need to inspect both ends of the typical day’s plot for this strategy.

This cooling strategy is highly compatible with passive solar heating strategies that rely on large areas of thermal mass, such as direct gain (Section 4.4a). It is suitable for large, high buildings, particularly those that have concrete (thermally massive) structural systems. A design guideline sizing procedure is found in Chapter 8.

- (c) High-Mass Cooling with Night Ventilation


This hot-dry summer design strategy must use outside air at subcomfortable nighttime temperatures to flush away heat stored during the daytime. The fewer the subcomfortable night hours, the greater the area of thermally massive surface that must be provided to store the day’s heat. Also, because there are more hours of daylight and fewer of nighttime, the ventilation must occur quickly and thoroughly, probably using fans. (Nightly wind velocities are typically lower than daytime velocities, because summer wind is often driven by regional solar overheating of the ground.) The building switches from a thermally closed condition by day (to exclude sun and hot outdoor air) to an open condition at night (to allow ventilation to cool the mass). Note: Nighttime temperatures must be cooler than the

###### (d) Evaporative Cooling

This design strategy relies on the principle that when moisture is added to air, relative humidity increases while dry-bulb temperature decreases. (On the bioclimatic chart, this pattern exactly follows the constant wet-bulb line, upward and to the left.) In conditions that are more uncomfortably dry than uncomfortably hot, higher humidity is gladly exchanged for lower air temperature. However, large quantities of both water and outdoor air are

![image 143](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile143.png)

- Fig. 4.15 Strategy chart segment for night ventilation of thermal mass. This strategy is most successful when cool nighttime temperatures are available, preferably below comfort zone temperatures for several hours.


The three solar heating strategies are direct gain (let sunlight into the space, where it warms exposed thermally massive surfaces), indirect gain (sun strikes the thermal mass first and is then passed only as heat to the space behind), and isolated gain (a sunspace or greenhouse heated greatly by the sun that then passes some of its heat to the space behind). Direct-gain systems carry the symbol DG; indirect-gain systems, TW (for Trombe wall); and isolated-gain systems, SS (for sunspace). For more details, see Appendix H. All the systems in this figure assume double-glazed windows (and for the direct and indirect ones, low-ε, argon-filled windows), but none uses night insulation over windows. The direct gain is system type DGB2, the indirect gain is a vented TWD2, and the isolated gain is SSE1.

needed; fan-driven evaporative coolers are the most common way to provide this kind of cooling.

Evaporative cooling imposes few constraints on designers because the equipment resembles conventional HVAC systems. Rather high indoor air velocities and their associated sounds are typical of these systems, and the aroma of the wetted material of the cooler is often noticeable. The coolest air will be in the vicinity of the air inlet to the space, the warmest air at the outlet from the space. Design guideline sizing procedures are found in Chapter 8 for fan-driven coolers and for passive cooltowers. Indirect evaporative cooling, involving mechanical equipment, is first discussed in Chapter 5.

###### 4.4 DESIGN STRATEGIES FOR HEATING

###### (a) Direct Gain

Figure 4.16 indicates how greatly solar space heating may contribute to a building in the winter months. To use these charts, refer to Table C.15. For your location, find the average January ambient (DB) air temperature, calledTA, and the average January daily solar radiation on a vertical southfacing surface, called VS. On each chart, find these two data points to determine the approximate percentage contribution that solar energy can make to your building’s winter seasonal fuel needs. In Fig. 4.16a, these points of TA and VS are plotted for seven North American cities. Sunny and cold Denver, Colorado, contrasts sharply with cloudy and cool Portland, Oregon. Yet, the subsequent charts show that even in Portland, solar energy can contribute to space heating.

Almost any building with some south-facing glass could claim to be a direct-gain building. The sun is admitted to the space to be heated, striking furnishings and room surfaces. In a well-designed directgain space, there are ample thermally massive surfaces (such as concrete slab; concrete block; or brick, quarry, or ceramic tile) that directly receive much of this incoming sun. Such massive surfaces should have at least three times the area of southfacing glass in order to keep the space from overheating in sunny hours. The mass should be thick enough, typically at least 4 in. (100 mm), to absorb and later reradiate a winter day’s dosage of direct sun. In Chapter 8 and Appendix H, variations on direct-gain approaches involve glazing types, relative mass areas and thickness, and whether night insulation is used over windows.

The remainder of Fig. 4.16 compares two building envelope types with three common solar heating strategies. The left column (Fig. 4.16b, d, f) assumes a building with insulation at coderequired minimums and some south-facing glass (unshaded in winter). For this modestly solar building type, the seasonal fuel bill will be reduced, but rarely more than 40%, by using solar energy. The right column (Fig. 4.16c, e, g) assumes a building that exceeds minimum insulation requirements and is designed with much greater areas of southfacing glass unshaded in winter. For this seriously solar building type, the seasonal fuel bill will be reduced by about twice as much as its modest counterpart.

Direct gain is popular because of its simplicity and its ample daylight and view to the south. Relative to the other passive solar approaches, it has problems of glare, overheating on sunny days, large radiant heat losses to glass areas by night (and thus a large diurnal difference in interior temperature), and fading of furnishings in direct sunlight. This winter heating approach is well matched with the summer cooling strategy of night ventilation of mass; both systems depend on large areas of internal exposed thermal mass, so such an investment pays off in both winter and summer.

###### DESIGN STRATEGIES FOR HEATING 109

###### DESIGN CONTEXT

![image 144](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile144.png)

![image 145](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile145.png)

![image 146](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile146.png)

- Fig. 4.16 Early assessment of passive solar heating potential. (a) From Tables C.19 and C.20, the January TA (average air temperature) and January VS (daily solar radiation on a vertical surface) are plotted for Atlanta, Georgia; Boston, Massachusetts; Denver, Colorado; Dodge City, Kansas; Madison, Wisconsin; Phoenix, Arizona; and Portland, Oregon. The Solar Savings Fraction (SSF), the percentage reduction in heating fuel achieved by a passive solar design, is approximated for modestly solar “LCR 100” (smaller south windows, moderately well insulated) and seriously solar “LCR 30” (larger south windows, very well insulated) buildings. († Indicates where SSF is approximately 6% higher than that shown on the graph for these locations: in California: Fresno, Mt. Shasta, Sacramento, and San Francisco; in Idaho: Boise and Pocatello; in Montana: Helena and Missoula; and in Nevada: Reno.) (b) Direct-gain systems in modestly solar and (c) seriously solar buildings (LCR 30). (d) Indirect-gain systems in modestly solar and (e) seriously solar buildings. (f) Isolatedgain systems in modestly solar and (g) seriously solar buildings.


![image 147](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile147.png)

Fig. 4.16 (Continued)

###### (b) Indirect Gain

after sunny days. Many applications of indirect gain incorporate a smaller area of direct gain (window) within the larger indirect-gain wall surface.

This is the passive solar approach encountered least often, perhaps because a sheet of glass covering an opaque wall seems such a denial of “window.” The mass wall behind the glass is usually 8 to 12 in. (200 to 300 mm) thick, and should be of a dense and highly conductive material such as standardweight concrete or dense brick. Water in containers is also an option. An air space between the glass and the mass allows for the option to “vent” the mass wall, where cool air from the heated space behind the wall enters at the bottom, rises with solar heating, and then exits into the space behind near the ceiling. Sometimes this air space is made wide enough to admit a person for cleaning the inside surface of the glass, but operable casement or awning-type glazings are other cleanable options. The back surface of the mass (facing the heated space) should be kept clear of hangings or large furniture, to facilitate radiant heat transfer to the space. In Chapter 8 and Appendix H, variations on indirect-gain approaches involve mass characteristics (water or masonry), thickness, and surface treatments; whether masonry walls are vented; glazing types; and whether night insulation is used behind the glazing.

###### (c) Isolated Gain

This is a popular passive solar approach because it provides a uniquely sunny habitable space, alternately called a sunspace, greenhouse, sun room, or winter garden. This space experiences great variations in temperature—hot in the afternoon, cold before dawn—in order that the space behind it can be kept reasonably comfortable with solar heating delivered as needed. The sunspace usually has both south-facing vertical glazing and inclined glazing, increasing insolation in both winter and summer. In Chapter 8 and Appendix H, variations on isolated-gain approaches involve configurations of the glazings; whether the sunspace is surrounded by the building or is added on; whether the common wall between sunspace and building is masonry or insulated frame; whether the sunspace’s end walls (facing east and west) are glazed or insulated; glazing types; and whether night insulation is used behind the glazing.

Chapter 8 presents much more detail on building insulation standards, south-facing window areas, thermal mass, and options for movable window insulation. This introduction to passive solar heating design is intended to help the designer find combinations of daylighting, passive cooling, and passive solar heating design approaches that are feasible in a given climate.

Indirect gain is less popular than direct gain because it admits much less daylight and lacks a view to the south. Yet, relative to the other passive solar approaches, it has advantages of less glare, significantly less overheating on sunny days, and no fading of furnishings in direct sunlight. Another advantage is its large radiant heat contributions in the evening

- Ch04.indd 110 9/21/09 6:11:36 PM


###### 4.5 COMBINING STRATEGIES

###### (b) Daylighting, Cooling, and Heating

Although the relationships among these three aspects of environmental control are quite complex, in general the decision to extensively daylight a building tends to decrease its need for electricity and cooling and increase its need for heating. This is due to the influence of the large glass areas associated with daylighting. In summer, properly shaded daylighting openings contribute less heat gain than the electric lights that the daylight is replacing. This reduces the need for both electricity and cooling. In winter, some solar gain through daylight openings assists with heating (especially with south-facing windows), but the daylight still replaces electric lights that would otherwise be additional sources of heat. Thus, compared to a conventional building of the same size and function, the daylit building is likely to use more heating energy (unless passive solar heating is emphasized), less electricity for lighting, and less cooling energy.

Renewable sources of on-site energy for lighting, heating, and cooling allow a building to function with less need for imported energy sources. As building designs are shaped by the use of on-site sources, they become more regional in appearance. This works against the one-design-fits-all approach common to chain retailing (such as video stores or fast-food outlets), but works for the subtle integration of a building into its regional climate and culture while reducing the economic and environmental costs of imported energy.

###### (a) Daylighting

This may be the most obvious and commonly used of all on-site energy sources. Two approaches are sidelighting, using windows in walls, and toplighting, using skylights in roofs. A hybrid approach is the clerestory window in very high walls; depending upon the clerestory window’s relation to the floor plan, it could be considered either sidelighting or toplighting.

The matrix of design strategies in Fig. 4.17 illustrates some opportunities for a simple onespace building across a range of on-site energy sources. Ventilative cooling strategies depend upon the air as a heat sink; evaporative/radiative cooling strategies depend upon both sky and air as heat sinks; earth coupling cooling strategies depend upon the earth as a heat sink. For a more extensive treatment of combined strategies by region for daylighting, cooling, and heating, see Lechner (2008) for 17 U.S. climate zones with bioclimatic charts of monthly conditions, vernacular design approaches, and recommended climate design priorities.

Sidelighting not only admits light but allows for a view of the exterior (and of the interior, especially at night). Sidelighting varies substantially by orientation and season, and direct sun can pour large quantities of heat through unshaded windows. With windows that face east and west, daylighting problems can occur due to the low sun altitudes in morning and evening that result in glare and unwanted summer heat gain.

Toplighting admits more light per unit area than does sidelighting, as skylights are directly exposed to the bright sky dome as well as direct sunlight. Toplighting less often results in glare problems because the light source is high in the space, unlike a sunny window that is in one’s field of view. However, direct sun passing through a clear skylight may strike interior surfaces, with consequent glare and fading. Moreover, unshaded skylights (more than unshaded windows) are exposed to summer sun by day and to the cold winter sky. Although more efficient as admitters of light, they can represent a significant thermal penalty. Therefore, seasonal controls on skylights are even more important than on windows. Design guidelines for the sizing of windows and skylights are found in Chapter 14.

###### 4.6 VISUAL AND ACOUSTICAL COMFORT

The state of being comfortable includes several environmental qualities—thermal, visual, and acoustic conditions that contribute to our health and wellbeing. As discussed in this chapter, thermal comfort is represented by a fairly unified theory in which the interrelationships of environmental and personal variables are defined and quantified. Visual and acoustical comfort variables are not so well developed or researched. The visual and acoustical comfort pictures are complex: If one variable changes, the impact on other variables is unclear and there are no guarantees of comfort. For example, if

![image 148](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile148.png)

###### Fig. 4.17 Combining daylight, passive cooling, and passive solar heating opportunities. These schematic sections of simple one-cell buildings remind designers of the potential for site-based, renewable resources and how they might interact. (Sharon Shoshani and Alan Rutherford, University of Oregon class project.)

![image 149](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile149.png)

Fig. 4.17 (Continued)

comfort in a classroom may mean that teachers and students can hear one another, and external noises are prevented from reaching the classroom; or classrooms may simply have good reverberation time so that students can hear the teacher.

daylight and electric light are integrated, is glare necessarily eliminated by adequate illuminance and color rendering? Visual comfort can also mean providing a connection to the outdoors and visual stimulation through the use of view windows. Acoustic

This chapter focused upon thermal comfort because of the highly developed state of thermal comfort information and standards. A focus on visual and acoustical comfort is no less important to building design, but the information available to the designer is not as well integrated or standardized. The designer can begin to understand the complexities of these issues by examining issues individually and then integrating concerns via the design process.

Refrigerating and Air-Conditioning Engineers. Atlanta, GA.

Egan, M. D. 1975. Concepts in Thermal Comfort. Prentice-Hall. Englewood Cliffs, NJ.

Givoni, B. 1998. Climate Considerations in Building and Urban Design. Van Nostrand Reinhold. New York.

Heschong, L. 1979. Thermal Delight in Architecture. The MIT Press. Cambridge, MA.

Humphreys, M. and J. F. Nicol. 1998. “Understanding the Adaptive Approach to Thermal Comfort,” in ASHRAE Transactions, Vol. 104, Number 1.

###### References and Resources

Arens, E., R. Gonzalez, L. Berglund, P. McNall, and L. Zeren. 1980. “A New Bioclimatic Chart for Passive Solar Design,” in Proceedings of the Fifth National Passive Solar Conference, Vol. 5.2, pp. 1202–1206. American Section of the International Solar Energy Society. Boulder, CO.

Kwok, A. 1998. “Thermal Comfort in Tropical Classrooms,” in ASHRAE Transactions, Vol. 104, Number 1.

Lechner, N. 2008. Heating, Cooling, Lighting: Design Methods for Architects (2nd ed.). John Wiley & Sons. New York.

ASHRAE. 1995. ANSI/ASHRAE Standard 55a-1995, addendum to ANSI/ASHRAE 55-1992, Thermal Environmental Conditions for Human Occupancy. American Society of Heating, Refrigerating and Air-Conditioning Engineers. Atlanta, GA.

Milne, M. and B. Givoni, 1979. “Architectural Design Based on Climate,” in Energy Conservation Through Building Design, D. Watson (ed.). McGraw-Hill, New York.

National Climatic Data Center, U.S. National Oceanic and Atmospheric Administration: http://www. ncdc.noaa.gov/

ASHRAE. 1997. Handbook—Fundamentals. American Society of Heating, Refrigerating and Air-Conditioning Engineers. Atlanta, GA.

Olgyay, V. 1963. Design with Climate: Bioclimatic Approach to Architectural Regionalism. Princeton University Press. Princeton, NJ.

ASHRAE. 2001. Handbook—Fundamentals. American Society of Heating, Refrigerating and Air-Conditioning Engineers. Atlanta, GA.

Thermal Comfort Index Calculator (Macquarie University): http://atmos.es.mq.edu.au/~rdedear/ pmv/

ASHRAE. 2004. ANSI/ASHRAE Standard 552004, Thermal Environmental Conditions for Human Occupancy. American Society of Heating,

World Climate: http://www.worldclimate.com/

#### C H A P T E R 5

DESIGN CONTEXT

###### Indoor Air Quality

SINCE THE ADVENT OF MODERN HVAC systems, ventilation has generally been addressed via heating and cooling system design efforts. In centuries past, however, there were special systems to provide outside air to buildings, even at the residential scale. Banham (1969) describes both large and small buildings where outside air was deliberately introduced. In the home that Dr. John Hayward built for his family in 1867, the Octagon in Liverpool, England (Fig. 5.1), outdoor air was brought into the basement, slowed down to precipitate some particulates, then heated to help it rise throughout the four-story building. Ceiling vents just above gas lights drew “vitiated” air from each room, which was then vented to a “foul air chamber” in the attic. From there, a large shaft functioned using a combined siphon and stack effect. Powered at its low point by ever-present heat from the kitchen cooking range, it drew the foul air down, then up a very high chimney to discharge.

![image 150](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile150.png)

Fig. 5.1 Fresh air intake, stale air exhaust at the Octagon, Grove Street, Liverpool, 1867. Dr. John Hayward built this exhaust system. Dirty air outside (coal-fired industries and buildings were common) and inside (gas lamps) probably produced an IAQ considerably worse than today’s norms. 1. Fresh air intake;

2. Settling chamber in the basement; 3. Heating coils; 4. Air passages in lobby floors; 5. Air passages in the cornice; 6. Extract above a gas lamp; 7. Foul air chamber; 8. Foul air down a duct;

9. Foul air chimney; 10. Flue from a kitchen range. (Reprinted by permission from Banham, Reyner. 1969. The Architecture of the Well-Tempered Environment. The Architectural Press. London.)

115

- Ch05.indd 115 9/21/09 6:43:13 PM


###### 5.1 INDOOR AIR QUALITYAND BUILDING DESIGN

that lost productivity from either on-the-job illness or sick leave can result in much greater costs. One estimate for a large office building compared the cost of increasing ventilation and improving air filtration to the value of projected health and productivity benefits. Initial improvements yielded estimated benefit-to-cost ratios of 50 to 1 (increased ventilation) and 20 to 1 (improved filtration). Acceptable thermal conditions and acceptable IAQ are not synonymous. Buildings that are thermally comfortable can still cause SBS when pollutants are sufficiently numerous.

Several trends have combined to bring indoor air quality (IAQ) concerns back into prominence. First, an increasingly large percentage of people’s time is now spent indoors, and in more tightly controlled environments, as a service-based economy overtakes a manufacturing-based one. Second, the oil embargo of 1973 raised the world’s consciousness regarding finite energy sources, producing a sudden and powerful rush toward energy-conserving designs. This, in turn, encouraged designers to limit the introduction of outdoor air that required cooling in summer and heating in winter. Third, a proliferation of chemicals in our environment has produced a vast array of potential air pollutants—from synthetic products permanently installed within buildings, from equipment used indoors, and from cleaning fluids used in maintenance. With more time spent in less fresh air and surrounded by more pollution sources, increasing numbers of buildings have seen experiences with sick building syndrome (SBS). SBS (by one definition) is a situation wherein more than 20% of the occupants complain of symptoms associated with SBS—such as headaches, upper respiratory irritation, and irritations of the eyes, among others. If these symptoms disappear after occupants leave the workplace (weekends are especially good periods of contrast), SBS is strongly indicated.

ASHRAE (Standard 62.1, 2007) has defined acceptable indoor air quality as: “air in which there are no known contaminants at harmful concentrations as determined by cognizant authorities and with which a substantial majority (80% or more) of the people exposed do not express dissatisfaction.” There are two components to this definition—a comfort response and a health benchmark. Providing acceptable IAQ depends upon four major considerations, three of which depend largely on the designer:

- 1. Limiting pollution at the source (choosing materials and equipment carefully)
- 2. Isolating unavoidable sources of pollution
- 3. Providing for an adequate supply and filtering of fresh air (and recirculated air)
- 4. Maintaining a building and its equipment in a clean condition


Dealing with indoor pollution at its source, by choosing materials and equipment with care whenever possible, rather than increasing outdoor airflow rates (and related energy consumption) is the most rational IAQ strategy. The designer can further provide for improved IAQ by carefully locating a building on its site; zoning to isolate pollutant sources; and providing clean, adequate, and well-distributed outdoor air, air-cleaning devices, and building commissioning. Providing a flush mode following completion of construction might be considered. It is up to a building’s managers to maintain IAQ by means of a regular equipment maintenance program, regular interior cleaning, and a careful selection of cleaning agents. Furthermore, a flush of the building after every unoccupied weekend or holiday period is helpful in removing pollutants accumulated from finishes and furnishings.

The building designer has an elusive task when air quality is at issue, because so little can be accurately predicted. Heat flow rates, occupancy schedules, and typical weather patterns can be combined to estimate with some confidence how much energy will be consumed by a building; construction types can then be altered in the design stage to yield predictably different results. Designers have few tables that provide rates of outgassing for various materials at given temperatures and no well-established data on design conditions for the quality of local or regional outdoor (fresh) air, even though there is readily available and reliable information for air temperature and humidity.

Controlling the quality of indoor air may be as important to building occupants as controlling for thermal or acoustical comfort. Designers know that saving energy for heating and cooling lowers the cost of maintaining a building; employers know

POLLUTANT SOURCES AND IMPACTS 117

###### DESIGN CONTEXT

###### 5.2 POLLUTANT SOURCES AND IMPACTS

Often a simple measurement of carbon dioxide

(CO2) concentration is used as a first indicator (a surrogate) of potential IAQ problems related to occu-

Indoor air pollution can be described both in terms of the types of contaminants (gaseous, organic, or particulate) and the types of effects (odors, irritants, toxic substances) involved. People not only inhale contaminants, but also absorb and ingest somethe nose is not the only pollutant receptor/sensor. Table 5.1 summarizes some common indoor air pollutants, their effects, and simple strategies to ameliorate them. For some contaminants, the only method of avoidance is to design for their exclusion; equipment will not remove them, although increased ventilation can reduce their impact. Examples are asbestos, radon, and pesticides.

pancy, because the CO2 concentration indoors is generally proportional to the human concentration.

Filtering odors from indoor air is usually accomplished with electronic or activated charcoal filters, described in Section 5.6.

###### (b) Irritants

Unlike odors, which are immediately perceived and fade with prolonged exposure, irritants are often imperceptible at first but cause increasing distress over time. Symptoms of irritants include itching or burning eyes, sneezing, coughing, dry nose and throat, sore throat, and tightness of the chest. Most irritants are present in the form of particles and gas dispersoids (Table 5.2).

###### (a) Odors

One of the most immediate indicators of IAQ problems is odor. People are sensitive to odors over an extraordinary range, whereas equipment to detect and classify odors is woefully lacking. Odors are perceived most strongly on initial encounter; then “fatigue” occurs and perception fades. Thus, visitors are more likely to detect odors than are the longterm inhabitants of a space. Odors may be simply unpleasant, with psychological consequences, or may be indicators of a more serious IAQ problem with physiological consequences. When an unfamiliar odor is detected, our reactions are positive, neutral, or negative, depending upon whether we perceive a threat or enjoyment through the odor.

Sources of irritants typically include the building itself and the equipment and occupants within. New and newly renovated buildings are particularly prone to problems from outgassing of paints, adhesives, sealants, office furniture, carpeting, and vinyl wall coverings. Volatile organic compounds (VOCs) are chemicals containing carbon molecules that are volatile; that is, they off-gas or evaporate from material surfaces at room temperatures. The VOC list is long: methane, ethane, methylene chloride, trichloroethane, chlorofluorocarbons (CFCs), hydrochlorofluorocarbons (HCFCs), hydrofluorocarbons (HFCs), formaldehyde, and hydrocarbons such as styrene, benzene, and alcohols. All are now found frequently in new buildings.

Sometimes odors are directly traceable to a source, but in office environments odors are usually more complex. A typical office environment odor blend may include body odors, grooming products (perfumes, colognes), copy machines, food products, cleaning fluids, and outgassing from materials. More rarely, in a decreasing number of locales, tobacco smoke may also be present. This complexity produces an interesting reaction; people tend to become less sensitive to each of the component odors, with a resulting overall masking. However, an architecturally imposed masking approach—the deliberate introduction of a “perfume” to cover offending odorsis rarely successful. (Sweet-and-sour may work nicely for the palate, but olfactorily it can be uniquely nauseating.) Conversely, as the indoor environment is freed of multiple odors, people become more sensitive to the one or two odors that remain.

Long-term occupancy brings other irritants. Ozone, valuable in the upper atmosphere but a smog component below, is produced by copy machines, high-voltage electrical equipment, and—ironically—electrostatic air cleaners. Mineral fibrous particles can be produced by the breakdown of duct liner/insulation and fireproofing. Hydrocarbon compounds come from copy machines and copy papers. Tobacco smoke is a mixture of gases and fine particles especially irritating to many individuals. Low humidity can exacerbate problems with irritants, producing symptoms similar to those from chemicals. Carpet shampooing yields organic solvents and ammonia; nighttime cleaning coinciding with reduced or nonexistent ventilation is especially problematic.

###### TABLE 5.1 Common Air Pollutants

|Pollutant|Sources|Effects|Control Strategies|
|---|---|---|---|
|Excess moisturea|Cooking (heating open liquids), washing, exhaling|Increases growth of fungi, bacteria, and dust mites|Exhaust ventilation at source; dehumidification|
|Carbon dioxide (CO2)|Human respiration|Minor discomfort at high concentrations; “stuffiness”|CO2 is a good indicator of the ventilation rate in tightly enclosed spaces or where occupancy is high|
|Carbon monoxide (CO)|Incomplete combustion: furnaces, stoves, fireplaces; motor vehicle exhaust|Headaches, dizziness, sleepiness, muscle weakness, potentially lethal|Sealed combustion burners, adequate combustion air, safe exhaust flues|
|Nitrogen oxides|High-temperature combustion|Irritation, possible immune suppression|Safe exhaust flues, sealed combustion burners|
|Sulfur oxides|Combustion fuels containing sulfur (oil, coal)|Potential irritant, burning eyes, reduces lung function|Alternative fuels, safe exhaust flues, sealed combustion burners|
|Polynuclear aromatic hydrocarbons|Smoking, combustion of wood or coal, barbecuing, burnt food|Irritants and carcinogens|Prohibit smoking, lower temperature in cooking, use clean fuels, burn wood in enclosed firebox with adequate oxygen supply|
|Ozone|Laser printers, photocopiers, small motors, electronic air cleaners|Inflammation of bronchia, wheezing and shortness of breath, dizziness, asthma attacks|Remove sources or exhaust at source, maintain electronic air cleaners|
|Volatile organic compounds (VOCs) Formaldehyde|Particle board, interior laminated panels, glues, fabric treatments, paints|Burning eyes and nose, skin rash, shortness of breath, headaches, nausea, dizziness, fatigue|Use alternative materials, seal particle board if used, ventilate|
|Others|Paints, solvents, carpets, soft plastics, adhesives, caulkings, softwoods, paper products, cleaning and maintenance products|Intoxication, burning eyes and nose, shortness of breath, headaches, nausea, dizziness, loss of judgment, panic|Use alternative materials, age materials before installing, ventilate|
|Lead|Pre-1970s paint, pre-1985 pipes and solder, dust and soil near roads (residue from leaded gas)|Neurotoxic, especially if ingested by young children; learning disabilities, nausea, trembling, numbness of extremities|Identify and remove or seal old paint, replace pipes and solder, avoid foods grown by roadside|
|Pesticide residuesb|Treated basements and foundations, treated ceiling and wall cavities, treated cabinets and closets, treated soil outside foundation|Neurotoxic or long-term risk of liver, kidney, and other diseases, including cancers|Identification and removal by expert if history known, sealing in pesticide if possible|
|Asbestos fiber|Pre-1975 steam pipe and duct insulation, furnace and furnace parts, pre-1980 reinforced vinyl floor tile, and fiber cement shingles and siding|Long-term cancer risk from inhaling fibers|Leave material undisturbed, get expert identification and removal if required, seal with special sealant and cover with sheet metal if not crumbling|
|Mineral and glass fiber|Thermal insulation, pipe insulation, fire-resistant acoustic tile and fabrics|Potential irritant, burning eyes, itching skin, long-term risk of lung damage and cancer|Handle only with respirator and gloves, seal and enclose, do not disturb in place|
|Fungus particles, dust mites|Grow in basements, damp carpet, bedding, fabrics, walls and ceilings, closets|Very allergenic, burning eyes and nose, sneezing, skin rash, congestion, and shortness of breath|Keep surfaces dry and clean, cover bedding and upholstery with barrier cloth, ventilate, use borax treatments to retard fungus|
|Hazardous bacteria (e.g., Legionella)|Standing warm water, untreated hot tubs, airconditioning drain pans, humidifier reservoirs|Severe respiratory illness, potentially lethal|Prevent standing water, clean and treat tubs and reservoirs|
|Radon gas|Natural radioactivity in soils|Increased lifetime lung cancer risk|Seal foundation and floor drains, ventilate subsoil|
|Methane and other soil gases|Decomposing garbage in landfills, leaking sewage lines, toxic waste|Possibly explosive or toxic, nuisance odors|Know site history before building, remove soil if necessary, seal foundation and floor drains, ventilate subsoil|


Source: Adapted from Rousseau and Wasley (1997). aToo little moisture also adversely affects health. bPre-1980s treatments are more likely to leave residues and be toxic.

###### DESIGN CONTEXT

![image 151](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile151.png)

###### 119

Ch05.indd 119 9/21/09 6:43:15 PM

Remedies for biological contaminants begin with good design and end with vigilant maintenance. Although exposure to ultraviolet radiation is sometimes used as a control strategy, filters are rarely an effective solution for these contaminants.

In contrast, night maintenance with increased ventilation rates—as with cooling by night ventilation of thermal mass—can reduce this threat.

As with odors, the impacts of irritants can be reduced with an increased outdoor air supply. Filters for the removal of irritants usually consist of particulate filters; less common are gaseousremoval filters, air washers, and electronic air cleaners. These are discussed in Section 5.6.

###### (e) Radon and Soil Gases

Radon is a radioactive gas that decays rapidly, releasing radiation at each stage. It is colorless and odorless, and thus is undetectable by human sense. If we inhale radon, radiation release in the lungs can cause lung cancer. Other soil gases include methane (usually odiferous) and some pesticides that can volatize and enter buildings with soil gases. Effects on human beings are not likely to be beneficial.

###### (c) Toxic Particulate Substances

At the top of this list is asbestos, widely used in buildings until its toxicity was realized in the 1970s. Asbestos in tightly bound form is encountered as asbestos-cement and in vinyl-asbestos floor tiles, and in loosely bound form as sprayedon asbestos insulation. The latter is particularly dangerous, readily releasing toxic asbestos fibers over the life of the material. With asbestos, neither increased ventilation nor filtering is acceptable; it must be either removed under stringent isolation controls or sealed and left in place.

In many buildings with high levels of radon, the problem has been traced to exposure to soil. Radon penetrates through floor and wall cracks and openings around plumbing pipes; thus, below-ground spaces are particularly at risk. Penetrations of below-grade walls and floors should be both minimized and well sealed; under-slab ventilation (Section 5.5c) may be appropriate, especially in areas of high radon risk.

Some of the respirable particles (see Table 5.2) that result from incomplete combustion are toxic. Incomplete combustion can occur from tobacco smoking, in woodstoves, fireplaces, and gas ranges, and from unvented gas or kerosene space heaters. Lacking control of combustion at its source, the remedies are to isolate the source insofar as possible, exhaust air from the immediate vicinity, increase the outdoor air supply to the area, and utilize particle filtering.

###### 5.3 PREDICTING INDOOR AIR QUALITY

Assuming that pollutant sources have been minimized, designers essentially need to know how much outdoor air and what extent of filtering will produce acceptable indoor air quality. These questions are difficult to answer.

###### (d) Biological Contaminants

Because living things inhabit both buildings and outdoor air, there will be biological contaminants such as bacteria, fungi, viruses, algae, insect parts, and dust within buildings. Moisture encourages both the retention and growth of these contaminants; standing water (which may occur in HVAC system components) and moist interior surfaces are likely trouble sites. Allergic reactions and infectious and noninfectious diseases can result. Outbreaks of Legionnaire’s disease have occurred when improperly maintained HVAC systems incubated and then distributed disease-causing microorganisms. Now residential humidifiers, dehumidifiers, and air-conditioner drain pans are suspect.

###### (a) Ventilation Rate

The most common remedy for SBS (after controlling pollution sources) is to increase the rate of outdoor air ventilation. Recommended rates of ventilation are found in Tables E.25 (nonresidential) and E.26 (residential). Although very small amounts of outdoor air will provide sufficient oxygen, and although human body odor control is usually achievable at a rate of from 6 to 9 cfm (cubic feet per minute) (3 to 4.5 L/s) of outdoor air per occupant, outdoor air has more to do than provide oxygen and control odors. Defining minimum outdoor air supply rates has proven

###### PREDICTING INDOOR AIR QUALITY 121

###### DESIGN CONTEXT

TABLE 5.3 Estimating Indoor Air Quality

to be a controversial task. The current ASHRAE ventilation standard (Standard 62.1-2007—for other than low-rise residential buildings) establishes minimum rates (Table E.25) on the basis of an occupancy component and a building component in recognition of these distinct contaminant sources. Some feel that the outdoor air requirements are too high, others that they are too low.

|PART A. PERCEIVED OUTDOOR AIR QUALITY, C0|
|---|
|During smog episodes In cities with moderate air pollution On mountains or at sea<br><br>>1 decipol 0.05–0.3 decipol<br><br>0.01 decipol|
|PART B. ESTIMATED OLF LOADS IN OFFICES PER m2 of FLOOR AREA|
|Pollution Source olf/m2|
|Occupants (10 m2 per person) Bioeffluents Additional load from 20% smokers 40% 60%<br><br>Materials and ventilation system Average in existing buildingsa Low-olf buildingsb<br><br>Total load in office buildings Average in existing buildings (40% smokers) Low-olf buildings (nonsmoking)<br><br>0.1 0.1 0.2 0.3<br><br>0.4 0.1<br><br>0.7 0.2|


Two units have been proposed to integrate the various indoor air pollutants in the same way that they are perceived by human beings. The olf is a unit of pollution (1 olf = the bioeffluents produced by the average person); the decipol is a unit of perceived air quality. These are related in this proposed comfort formula:

G Ci −Co

Q = 10

###### where

Source: Fanger (1989). Reprinted by permission from the ASHRAE Journal, © 1989 by the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., Atlanta, GA.

Q = ventilation rate, L/s G = total pollution sources, olf Ci = perceived indoor air quality, decipol Co = perceived outdoor air quality, decipol

aBased upon field studies of 15 randomly selected buildings in Copenhagen.

bDesigned to contain low-outgassing materials and a frequently maintained ventilating system.

for all the “old” air to be exhausted. There is, then, a difference between the fresh air input rate (ACH) and the replacance—the fraction of air molecules at one specified time that was not in the indoor space at an earlier reference time. This relationship, along with details of air pollutants (and of heat exchanger design for energy conservation), is thoroughly discussed in Shurcliff (1981).

At present, Ci is recommended to be set at 1.4 decipol, which represents an expectation of 80%

of occupants satisfied with IAQ. Co and G may be roughly estimated from Table 5.3. These proposals are discussed in more detail in Fanger (1989).

The concept of replacance affects the design of ventilation systems. Table 5.4 shows that at the rate of 1 air change per hour (ACH) of outdoor air, an indoor space would have only 63% “new” air after 1 hour; about 8 hours at this rate is required

The campus for the Environmental Protection Agency (EPA) in Research Triangle Park, North

- TABLE 5.4 Air Replacance Compared to Input Air Changes per Hour (ACH) Note: Mixing is considered continuous and vigorous—as would be obtained in a forced-ventilation system.


|Time from Start of Run (h)<br><br>Rate of Air Input (ACH):<br><br>Replacance (%) 0.06 0.12 0.25 0.5 1 2 4 8 16| |
|---|---|
|1<br><br>16 1<br><br>8 1<br><br>4<br><br>1<br>2<br><br><br>|0.4 0.8 1.6 3.1 6.1 11.7 22.1 39.3 63.2<br><br>0.8 1.6 3.1 6.1 11.7 22.1 39.3 63.2 86.5<br>1.6 3.1 6.1 11.7 22.1 39.3 63.2 86.5 98.2 3.1 6.1 11.7 22.1 39.3 63.2 86.5 98.2 99.9<br>|
|1|6.1 11.7 22.1 39.3 63.2 86.5 98.2 99.9 100|
|2 4 8<br><br>16|11.7 22.1 39.3 63.2 86.5 98.2 99.9 100 100 22.1 39.3 63.2 86.5 90.2 99.9 100 100 100 39.3 63.2 86.5 98.2 99.9 100 100 100 100 63.2 86.5 98.2 99.9 100 100 100 100 100|


Source: Shurcliff (1981). Reprinted by permission.

material choices, etc.), remaining unavoidable pollutant sources should be identified. Then more sensitive building areas should be isolated from the key contaminators. This is sometimes difficult, as in “open offices” where walls are unwelcome but copying machines are essential. In such cases, the method is to erect as much of a barrier as possible around an offender, then task ventilate to remove the contaminated air immediately. Sometimes air pollution sources also produce unwanted sound, in which case the argument for a more complete barrier may become more compelling.

Carolina, was designed with special emphasis on IAQ (Fig. 5.2). The designers considered several alternatives for fresh air provision, deciding that a simple variable air volume (VAV) system, set at a minimum of 3 ACH (of combined fresh and recycled air) would be acceptable. If the system had been designed with a typical minimum, only 1 ACH would have resulted during periods when neither heating nor cooling was required (typical spring and fall conditions). A 6 ACH alternative, on the other hand, would have dramatically increased energy consumption.

Many health-care and laboratory buildings have “clean” and “dirty” zones, and even separate circulation pathways. Differential air pressures are often maintained to discourage air flow from dirty to clean zones—with higher pressure in clean areas, lower pressure in dirty areas. Lowerpressure areas can be created simply by exhausting air from such spaces, as well as by limiting the volume of supply air. Higher-pressure areas can be created by installing makeup air equipment, as well as increasing the volume of supply air from the HVAC system.

###### (b) Testing

When a client is especially interested in IAQ, full-scale time tests can be used. At the new EPA campus (Fig. 5.2), the contractor was given a target for allowable contaminant concentrations (Table 5.5, Part B). Any material assembly deemed likely to contribute more than one-third of these allowable concentrations, and used in large quantities, was to be tested before acceptance. One desirable outcome of such testing and associated materials specifications is the possible avoidance (or shortening) of an anticipated flush-out of a completed building before occupancy.

On a site-planning scale, try to locate air intakes upwind from pollution sources. Because winds frequently change direction, this may be more a matter of adequate separation distance than direction. The most obvious example is a major air intake for a central HVAC system, which should be as far as possible from parking areas,

###### 5.4 ZONING FOR IAQ

After pollution control is implemented at the source (cleaner equipment, prohibiting smoking, careful

![image 152](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile152.png)

Fig. 5.2 The campus of the U.S. Environmental Protection Agency at Research Triangle Park, North Carolina, features concentrated parking separate from the buildings. High exhaust stacks disperse air from laboratories; intakes are kept well away from exhaust. (Courtesy of Hellmuth, Obata + Kassabaum, Washington, DC.)

ZONING FOR IAQ 123

DESIGN CONTEXT

- TABLE 5.5 Air Quality Standards


PART A. NATIONAL AMBIENT-AIR QUALITY STANDARDS FOR OUTDOOR AIR

Short-Term Concentration Averaging Contaminant μg/m3 ppm μg/m3 ppm

Long-Term Concentration Averaging

80 75a

1 year 1 year

0.03 —

Sulfur dioxide Total particulate Carbon monoxide Carbon monoxide Oxidants (Ozone) Nitrogen dioxide Lead

365 260

0.14

24 hours 24 hours 1 hour 8 hours 1 hour

—

40,000 10,000

35 9 0.12b

235b

1 year 3 monthsc

0.055 —

100 1.5

Source: U.S. Environmental Protection Agency.

PART B. MAXIMUM INDOOR AIR CONCENTRATION STANDARDS AT EPA CAMPUS Indoor Contaminants Allowable Air Concentration Levelsd Carbon monoxide (CO) Carbon dioxide (CO2) Airborne mold and mildew Formaldehyde Total VOC 4 Phenyl cyclohexene (4-PC)e Total particulates Regulated pollutants Other pollutants

<9 ppm <800 ppm Simultaneous indoor and outdoor readings <20 μg/m3 above outside air <200 μg/m3 above outside air <3 μg/m3 <20 μg/m3 <National Ambient-Air Quality Standards (see Part A) <5% of TLV-TWAf

Source: Hellmuth, Obata + Kassabaum (2001). aArithmetic mean. bThe standard is attained when the expected number of days per calendar year with maximum hourly average concentrations above 0.12 ppm (235 μg/m3) is equal to or less than 1. cA 3-month period is a calendar quarter. dThese levels must be achieved prior to acceptance of building. They do not account for contributions from office furniture, occupants, and occupant activity. e4-PC is an odorous contaminant constituent in carpets with styrene-butadiene-latex rubber (SBR). fTLV-TWA is threshold limit value, time-weighted average.

summary of design decisions and their impact on IAQ. Some of the more visible design consequences are the separation of parking and building, the concentration of parking in a structure (less impact on the existing landscape, more control of vehicle fumes), and the height of the exhaust stacks from the laboratories. Many other design decisions are hidden within the building’s materials and HVAC system, as detailed in Table 5.6.

delivery docks, and streets—and from the exhaust outlets from that same HVAC system or outlets from other building systems. Even exhaust outlets should be located carefully, because there is a possibility that at times outdoor air can be drawn into these exhaust openings. A mechanical equipment room is the typical location for both intake and exhaust; energy conservation devices such as heat exchangers benefit from close proximity of intake and exhaust. Most animals use the same “ducts” to breathe in and exhale, obviously inviting air reentrainment. For a building, however, separation of these openings is prudent design.

The topic of zoning includes decisions about local versus central equipment. Should individual exhaust fans be installed (creating selective lower-pressure areas) or a central exhaust fan (that can discharge up a very tall stack)? Should air cleaners be installed locally, where they can be selected according to the degree of pollution, or centrally, where they can be more easily and regularly maintained? What about heat exchangers for tempering incoming air: many smaller

The campus for the EPA (Fig. 5.2) is an example of predesign planning for IAQ. This is a 1,000,000-ft2 (92,900-m2) building complex serving a population of more than 2000 on 133 acres (54 hectares) of farm land that has reverted to second-growth hardwoods. Table 5.6 gives a

###### TABLE 5.6 Design Decisions and Impacts: EPA Campus, Research Triangle Park

|Item|Decision|Impact on IAQ|
|---|---|---|
|Siting of building|Locate exhaust downwind from air intakes, separate by >100 ft (30 m) Maximize separation between parking areas and air intakes|Minimizes reentrainment of laboratory exhaust air at air intakes Reduces the potential for vehicular exhaust entering building|
|Location of parking garages|Locate parking structure away from the building|Reduces the potential for vehicular exhaust entering building|
|Laboratory exhaust stacks|Increase stack height to 30 ft (9 m) based on wind tunnel testing|Minimizes reentrainment of laboratory exhausts into air intakes|
|Radon|Site-specific testing confirmed low levels of radon|Confirmed that radon levels are safe|
|Delivery/loading zone|Maintain negative pressure in loading area, positive pressure in building|Eliminates entrainment of delivery vehicle exhaust|
|Landscaping|Low-maintenance and nonsporulating plants selected Plants used as a barrier to vehicle exhaust|Intake of spores, fertilizer, or chemicals entering building is reduced Minimizes entrainment of delivery vehicle exhaust|
|Laboratory fume hoods|Install flow gauges and alarms|Provides warning of air contaminants present in laboratory areas due to loss of flow|
|Acoustic insulation of ducts|Ductwork increased in size to reduce need for<br><br>acoustical insulation; in select areas, mylarcoated duct silencers are used as ductwork transitions out of equipment rooms|Minimizes release of fibers into the airstream and possible contamination of the HVAC system (duct liners are difficult to monitor or to clean and can be sites of microbial growth)|
|Moisture accumulation|Install drain pans pitched toward drain pipe|Reduces moisture, which could result in introduction of bacterial contamination into HVAC system|
|Humidity control|No moisture carryover into system|Minimizes moisture in HVAC system and resultant bacterial contaminants due to moisture|
|Corrosion inhibitors|Inhibitors do not contain volatile amines|Eliminates exposure to certain air contaminants|
|System maintenance|Provide access panels at ductwork appurtenances and ample clearance around equipment|Maximizes ease of maintaining HVAC system|
|Outside ventilation rate|100% outdoor air in laboratories; 20 cfm (10 L/s) per person in offices Flexibility to increase ventilation rate 20% for unexpected sources|Maximizes occupant comfort and removal of air contaminants Minimizes possible occupant exposure to contaminants|
|Airflow efficiency|Minimum airflow rate set at 3 ACH for VAV system in office areas Flexible connections to room diffusers in open office areas|Increases air movement and ventilation effectiveness Facilitates modifications to enhance airflow as necessary|
|Air cleaning|ASHRAE 30% efficiency pre-filters with 85% final filters Flexibility to add scrubbers to laboratory exhaust Use bird-proofing mesh screen|Minimizes dust and other aerosols entering<br><br>indoor air via the HVAC system Minimizes release of contaminants to ambient air Eliminates bird droppings and possible<br><br>microorganism infection in the HVAC system|
|Thermal control|Building automated control system Fixed windows|Provides optimum control of temperature and pressure<br><br>Prevents unconditioned air from entering building; maintains positive pressure in laboratories|
|Exhaust system|100% exhaust for photocopying rooms, laboratories, food preparation areas<br><br>Photocopiers located within 10 ft (3 m) of exhaust vent|Eliminates potential to recirculate contaminants and odors through the building via the HVAC system<br><br>Controls potential source of air contaminants; recirculated air is filtered prior to its return|
|Smoking|Designate building as nonsmoking|Eliminates exposure to secondhand smoke and recirculation of tobacco smoke via the HVAC system|
|Building materials, finishes, furnishings|Materials selected to minimize release of contaminants from products|Minimize occupant exposure to contaminants as a result of off-gassing from building materials, finishes, furnishings|


Source: Hellmuth, Obata + Kassabaum, Architects, Washington, DC. This material was produced with U.S. government sponsorship through Order #70-2124-NTLX.

ones or one large one? The larger and more complex a building is, the more likely the development of a mix of local, specialized zones and a large, more general zone that is centrally served. Figure 5.3 explores the issue of the location of an office copier: at the edge, where task ventilation is easy, but plentiful daylight and a view may be “wasted” on this function, or away from the edge, where a central exhaust system is more likely to be utilized.

![image 153](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile153.png)

###### 5.5 PASSIVE AND LOW-ENERGYAPPROACHES FOR CONTROL OF IAQ

This section deals with passive ventilation for control of indoor air quality. Ventilation is an approach that assumes that “the solution to pollution is dilution.” Another IAQ strategy, air cleaning, almost always involves forcing air through various filtering devices using active systems. Filters and other equipment associated with active approaches to both ventilation and air cleaning are discussed in a following section.

Fig. 5.3 Zoning for IAQ: the office copier. This notorious source of VOCs can be located at the perimeter (a), where access to fresh air and direct exhaust is simple; however, perimeter space is prime real estate for daylight and views. If the copier is located in less-desirable interior space (b), exhaust air can create negative air pressure, drawing air from adjacent offices and containing the VOCs; longer runs of exhaust ducts are required.

###### (a) Windows

Operable windows are one of the oldest and most common “switches” of all. Passive ventilation through windows and skylights is influenced by the position of the open window; if wind strikes the glass surface in its open position, it will be deflected. The direction of the wind approaching the window is generally unpredictable. Also, whereas for simple ventilation (without cooling) it is usually desirable to keep wind away from people, for cooling at temperatures above the standard comfort zone, wind across the body is helpful (see Fig. 3.30). For these reasons, a window that can be opened in a variety of positions can be useful; some examples are shown in Fig. 5.4.

Campus (Fig. 5.2) elected to install fixed, not operable, windows.

Some windows offer more free area of opening than others of the same size. Figure 5.5 compares some common window types. The pattern of incoming flow is also highly influenced by the way in which these windows open. The outward flow is somewhat affected as well. Insect screens will reduce the flow of air. Details of windows and screens are discussed in Chandra et al. (1986). Estimating wind-driven airflow through window openings is discussed in Chapter 8.

Perhaps the best aspect of operable windows is that they give the building occupants some control over the source of outdoor air. Perhaps the worst aspect is that they rarely offer any means of filtering this incoming air. They also can confound attempts by a central HVAC system to regulate airflow and the resulting pressure. Sometimes they admit air (windward side); at other times, they exhaust it (leeward side). Note that the EPA

Windows work best in the presence of wind. In calm conditions, they may still admit—or exhaustair due to the stack effect. The taller the building, the more pronounced this effect. Operable windows in very tall buildings have been shunned by designers until recently. The Commerzbank in Frankfurt, Germany, is a 56-story tower. Each office’s exterior window (Fig. 5.6) is operable in temperate weather, and the occupant decides the degree of openness; a

![image 154](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile154.png)

Fig. 5.4 A window that can open in more than one position can enhance ventilation performance. (a) The window tilts from the top, directing the incoming air toward the ceiling; fresh air does not directly encounter workers within the space. (b) The window swings inward, allowing incoming air to move across people, enhancing warm-weather cooling. (Courtesy of Three Rivers Aluminum Company, Inc.)

![image 155](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile155.png)

Fig. 5.5 The percentage of actual openable area varies with the window type. (Reprinted by permission from Moore, Fuller. 1994. Environmental Control Systems: Heating, Cooling, Lighting. McGraw-Hill Company. New York.)

![image 156](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile156.png)

Fig. 5.6 The Commerzbank is a recent addition to Frankfurt, Germany’s, skyline. Operable windows in this 56-story tower are tilted in from the top by occupants, while a fixed outer pane with continuous venting slots at the top and bottom keeps air currents under control. Shown here in exhaust mode, the window can also supply fresh air to the office. Under adverse outdoor conditions, the building management system (BMS) locks the inner window in the closed position.

lock-out is controlled by a building management system (BMS). The full-height office window’s outer skin consists of fixed single-glazed safety glass, with 5-in. (125-mm) ventilation slots all across the top and bottom. These serve the 8-in. (200-mm) wide cavity between the outer and inner window skins. The inner window is double-glazed, hinged at floor level, and has a motor-operated tilt-in mechanism at the top. Motorized blinds for solar shading are located within the cavity between the window skins. A central atrium provides a stack effect so that an open window is usually a source of incoming rather than exhaust air, although the top and bottom slots allow for a slight stack effect at each window.

ing suction when wind blows across the top of a stack. Probably the most common (available in chain-store catalogs) are wind gravity or turbine ventilators (Fig. 5.7); typical performance characteristics are listed in Table 5.7. This is probably not the most effective topping device, however. Figure 5.8 compares volumetric airflow results for a turbine and several other ventilators with those

![image 157](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile157.png)

###### (b) Stack Effect

