Several applications of the principle that hot air rises are applicable to IAQ. Estimating airflow due to the stack effect is discussed in Chapter 8, along with more detailed calculations. Devices can be used to enhance the stack effect by creat-

Fig. 5.7 Two wind-gravity (turbine) ventilators accent the skyline of the addition to Barton Hall at the University of New Hampshire. These draw hot exhaust air from the auditorium; cool outdoor air is admitted through low windows and shutters in the auditorium’s north wall. (Courtesy of Banwell White Arnold Hemberger & Partners, Inc., Hanover, NH.)

- Ch05.indd 127 9/21/09 6:43:19 PM


###### TABLE 5.7 Turbine Ventilator Performance

Note: The combination of wind suction and stack effect produces the following exhaust capacities (in cfm) for various throat diameters and stack heights of turbine ventilators. Recommended spacing between ventilators is 20 ft.

|IP UNITS| | | | | |
|---|---|---|---|---|---|
|Outdoor Wind Velocity: mph|2|4|6|8|10|
|ΔT, indoorsoutdoors ºF|10 20 30|10 20 30|10 20 30|10 20 30|10 20 30|
|Turbine Throat Diameter<br><br>Height Above Intake ft<br><br>Exhaust Capacity (cfm)| | | | | |
|6″<br><br>10 114 125 130 210 221 226 314 325 330 426 437 442 534 545 550 20 122 135 144 218 231 240 322 335 344 434 447 456 542 555 564 30 129 144 156 225 240 252 329 344 356 441 456 468 549 564 576 40 135 152 166 231 248 262 335 352 366 447 464 478 555 572 586| | | | | |
|10″<br><br>10 209 222 274 370 383 435 545 558 610 728 741 793 915 928 980 20 234 269 301 395 430 462 570 605 637 753 788 820 940 975 1007 30 254 301 328 415 462 489 590 637 664 773 820 847 960 1007 1034 40 269 318 355 430 479 516 605 654 691 788 837 874 975 1024 1061| | | | | |
|14″<br><br>10 333 383 422 558 608 647 804 854 893 1062 1112 1151 1324 1374 1413 20 376 444 496 601 669 721 847 915 967 1105 1173 1225 1367 1435 1487 30 413 496 560 638 721 785 884 967 1031 1142 1225 1289 1404 1487 1551 40 444 539 614 669 764 839 915 1010 1085 1173 1268 1343 1435 1530 1605| | | | | |
|18″<br><br>10 476 564 623 755 843 902 1071 1159 1218 1399 1487 1546 1737 1825 1884 20 549 662 747 828 941 1026 1144 1257 1342 1472 1585 1670 1810 1923 2008 30 611 747 853 890 1026 1132 1206 1342 1448 1534 1670 1776 1872 2008 2114 40 662 819 941 941 1098 1220 1257 1414 1536 1585 1742 1864 1923 2080 2202| | | | | |
|24″<br><br>10 716 874 978 1101 1259 1363 1522 1680 1784 1963 2121 2225 2412 2570 2674 20 844 1046 1196 1229 1431 1581 1650 1852 2002 2091 2293 2443 2540 2742 2892 30 954 1196 1384 1339 1581 1769 1760 2002 2190 2201 2443 2631 2650 2892 3080 40 1046 1324 1542 1431 1709 1927 1852 2130 2348 2293 2571 2789 2742 3020 3238| | | | | |
|30″<br><br>10 1139 1385 1545 1719 1965 2125 2379 2625 2785 3068 3314 3474 3769 4015 4175 20 1342 1655 1890 1922 2235 2470 2582 2895 3130 3271 3584 3819 3972 4285 4520 30 1514 1890 2185 2094 2470 2765 2754 3130 3425 3443 3819 4114 4144 4520 4815 40 1655 2090 2430 2235 2670 3010 2895 3330 3670 3584 4019 4359 4285 4720 5060| | | | | |
|36″<br><br>10 1613 1967 2201 2475 2829 3063 3418 3772 4006 4414 4768 5002 5428 5782 6016 20 1901 2354 2692 2763 3216 3554 3706 4159 4497 4702 5155 5493 5716 6169 6507 30 2148 2692 3115 3010 3554 3977 3953 4497 4920 4949 5493 5916 5963 6507 6930 40 2354 2981 3470 3216 3843 4332 4159 4786 5275 5155 5782 6271 6169 6796 7285| | | | | |
|42″<br><br>10 2183 2663 2998 3350 3835 4170 4645 5125 5460 6000 6480 6815 7365 7845 8180 20 2588 3203 3668 3760 4375 4840 5050 5665 6130 6405 7020 7485 7770 8385 8850 30 2928 3668 4243 4100 4840 5415 5390 6130 6705 6745 7485 8060 8110 8850 9425 40 3203 4058 4723 4375 5230 5895 5665 6520 7185 7020 7875 8540 8385 9240 9905| | | | | |
|48″<br><br>10 2868 3500 3925 4412 5044 5469 6078 6710 7135 7843 8475 8900 9638 10270 10695 20 3378 4185 4785 4922 5729 6329 6588 7395 7995 8353 9160 9760 10148 10955 11555 30 3817 4785 5535 5361 6329 7079 7027 7995 8745 8792 9760 10510 10587 11555 12305 40 4185 5300 6175 5729 6844 7719 7395 8510 9385 9160 10275 11150 10955 12070 12945| | | | | |


- Ch05.indd 128 9/21/09 6:43:20 PM


###### TABLE 5.7 Turbine Ventilator Performance (Continued)

Note: The combination of wind suction and stack effect produces the following exhaust capacities (L/s) for various throat diameters and stack heights of turbine ventilators. Recommended spacing between ventilators is 6 m.

|SI UNITS| | | | | |
|---|---|---|---|---|---|
|Outdoor Wind Velocity: m/s|0.9|1.8|2.7|3.6|4.5|
|ΔT, indoorsoutdoors ºC|5.6 11.1 16.7|5.6 11.1 16.7|5.6 11.1 16.7|5.6 11.1 16.7|5.6 11.1 16.7|
|Turbine Throat Diameter mm<br><br>Height above Intake mm<br><br>Exhaust Capacity (L/s)| | | | | |
|150<br><br>3 54 59 61 99 104 107 148 153 156 201 206 209 252 257 260 6 58 64 68 103 109 113 152 158 162 205 211 215 256 262 266 9 61 68 74 106 113 119 155 162 168 208 215 221 259 266 272<br><br>12 64 72 78 109 117 124 158 166 173 211 219 226 262 270 277| | | | | |
|250<br><br>3 99 105 129 175 181 205 257 263 288 344 350 374 432 438 463 6 110 127 142 186 203 218 269 286 301 355 372 387 444 460 475 9 120 142 155 196 218 231 278 301 313 365 387 400 453 475 488<br><br>12 127 150 168 203 226 244 286 309 326 372 395 412 460 483 501| | | | | |
|350<br><br>3 157 181 199 263 287 305 379 403 421 501 525 543 625 648 667 6 177 210 234 284 316 340 400 432 456 522 554 578 645 677 702 9 195 234 264 301 340 370 417 456 487 539 578 608 663 702 732<br><br>12 210 254 290 316 361 396 432 477 512 554 598 634 677 722 757| | | | | |
|450<br><br>3 225 266 294 356 398 426 505 547 575 660 702 730 820 861 889 6 259 312 353 391 444 484 540 593 633 695 748 788 854 908 948 9 288 353 403 420 484 534 569 633 683 724 788 838 883 948 998<br><br>12 312 387 444 444 518 576 593 667 725 748 822 880 908 982 1039| | | | | |
|610<br><br>3 338 412 462 520 594 643 718 793 842 926 1001 1050 1138 1213 1262 6 398 494 564 580 675 746 779 874 945 987 1082 1153 1199 1294 1365 9 450 564 653 632 746 835 831 945 1034 1039 1153 1242 1251 1365 1454<br><br>12 494 625 728 675 807 909 874 1005 1108 1082 1213 1316 1294 1425 1528| | | | | |
|760<br><br>3 538 654 729 811 927 1003 1123 1239 1314 1448 1564 1639 1779 1895 1970 6 633 781 892 907 1055 1166 1219 1366 1477 1544 1691 1802 1874 2022 2133 9 715 892 1031 988 1166 1305 1300 1477 1616 1625 1802 1941 1956 2133 2272<br><br>12 781 986 1147 1055 1260 1420 1366 1571 1732 1691 1897 2057 2022 2227 2388| | | | | |
|910<br><br>3 761 928 1038 1168 1335 1445 1613 1780 1890 2083 2250 2360 2562 2729 2839 6 897 1111 1270 1304 1518 1677 1749 1963 2122 2219 2433 2592 2697 2911 3071 9 1014 1270 1489 1420 1677 1877 1865 2122 2322 2335 2592 2792 2814 3071 3270<br><br>12 1111 1407 1638 1518 1814 2044 1963 2259 2489 2433 2729 2959 2911 3207 3438| | | | | |
|1070<br><br>3 1030 1257 1415 1581 1810 1968 2192 2419 2577 2831 3058 3216 3476 3702 3860 6 1221 1512 1731 1774 2065 2284 2383 2673 2893 3023 3313 3532 3667 3957 4176 9 1382 1731 2002 1935 2284 2555 2544 2893 3164 3183 3532 3804 3827 4176 4448<br><br>12 1512 1915 2229 2065 2468 2782 2673 3077 3391 3313 3716 4030 3957 4360 4674| | | | | |
|1220<br><br>3 1353 1652 1852 2082 2380 2581 2868 3167 3367 3701 3999 4200 4548 4846 5047 6 1594 1975 2258 2323 2704 2987 3109 3490 3773 3942 4323 4606 4789 5170 5453 9 1802 2258 2612 2530 2987 3341 3316 3773 4127 4149 4606 4960 4996 5453 5807<br><br>12 1975 2501 2914 2704 3230 3643 3490 4016 4429 4323 4849 5262 5170 5696 6109| | | | | |


Source: Reprinted courtesy of Western Ventilating Equipment, Inc., Los Angeles. SI units appended by authors of this book (they are not part of original source).

- Ch05.indd 129 9/21/09 6:43:21 PM


![image 158](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile158.png)

Fig. 5.8 Performance of some passive ventilators compared to a simple open stack. The popular turbine ventilator is identified as #1 but is outperformed by many other devices. (From the work of R. P. Schubert and Philip Hahn; reprinted from Progress in Passive Solar Energy Systems; © 1983. By permission of the publisher, American Solar Energy Society, Boulder, CO.)

surface area of the undercroft is 32 ft2 (3 m2) per person. The audience of 270 people is ventilated and cooled by the air rising from this undercroft, through openings that total 3.5% of the floor area. Gaining heat, the air rises toward the central cupola, aided when necessary by a “punkah” fan (see Fig. 9.4), and exits through four louvered sides of the cupola, with a total outlet area of 6% of the floor area. The overall height of this stack is 51 ft (15.5 m); a maximum of 15 ACH is expected at around 5ºF (3ºC) difference (warmer inside than outside). This ventilation-cooling system is silent and utilizes no refrigerant. In the heating season at partial occupancy, the stack outlets are closed, and the fan can be run in reverse to send collected warm air downward to the floor.

for a simple open stack. The tests were done in a wind tunnel at the Virginia Polytechnic Institute.

Because the stack effect works more forcefully with increased height, intakes should be as low as possible. When these openings are near the ground, precooling of summer intake air is possible. The Cottage Restaurant in Oregon (see Fig. 1.14) took some advantage of this principle. The Olivier Theatre at the Bedales School in rural Hampshire, England (Fig. 5.9), uses a gently sloping site to similar advantage. The tightly packed audience of a theater generates considerable heat, as do the lights. For this theater, the maximum acceptable temperature around the audience is about 77ºF (25ºC); the heat produced by people and lights provides a temperature increase of about 12.6ºF (7ºC). Therefore, whenever the outdoor temperature is about 64.4ºF (18ºC), cooling of the incoming air is needed.

###### (c) Under-slab Ventilation

In this theater, air is introduced to an “undercroft” (crawl space) with a concrete floor, on which are built many concrete block walls, forming an indirect path for the incoming air. This undercroft is cooled by night ventilation, and thus is made ready for the next event’s heat gains. The inlet openings are 5% of the theater floor area; the

Although the theater uses the ground’s coolth to advantage, there are some places where the ground contains radon (or other soil gases). A map of the United States (Fig. 5.10) shows the relative risk from radon, a long-term harmful gas, on a county-by-county basis. Buildings on former industrial sites or landfills could be threatened by

- Ch05.indd 130 9/21/09 6:43:22 PM


![image 159](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile159.png)

![image 160](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile160.png)

- Fig. 5.9 Stack ventilation caps the Olivier Theatre at the Bedales School in rural Hampshire, England. (a) View from the east. (Photo by VIEW/Dennis Gilbert.) (b) Section shows the openings that admit outdoor air to the concrete “undercroft,” where it is cooled, then admitted below seats to the auditorium; gaining heat, it rises (assisted when necessary by a punkah fan) and exits out the four-sided dampered openings in the cupola. (Designed by Fielden Clegg Architects, Bath, Avon; engineering by Max Fordham and Partners, London.)


other dangerous soil gases. Even ordinary sites can be threatened by methane gas from a leaking sewer line. A precaution against soil gas is to design for a passive subslab depressurization system. This involves at least one 4-in. (100-mm) pipe open at both ends. The lower end is set into a layer of clean, crushed rock at least 4 in. (100 mm) thick that lies immedi-

ately below the floor slab. The object is to allow air within this rock layer to enter the open end of the pipe. The slab is poured and carefully sealed around the pipe, and the pipe is extended (through interior walls) through the roof, where it can vent radon and other soil gases to a safer place. Heat from the building drives the stack effect within this pipe.

![image 161](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile161.png)

- Fig. 5.10 Relative risks of high radon levels in the soil by county in the United States. The darker the zone, the higher the risk (zone 1, for example, presents more risk than zone 2). (Courtesy U.S. Environmental Protection Agency. From A Guide to Radon. Environmental Health Center, National Safety Council. Washington, DC. 1996.)


Thus, heat loss from the building through the south wall is recaptured by the inflowing outside air. In summer, a fan draws air directly from the outside, bypassing the solar cavity. The holes at the top of the wall serve as outlets for the stack effect produced by the solar gains through the outer surface. There are numerous installations around the world—one of the largest, at 108,000 ft2 (10,034 m2), is for an aircraft manufacturer in Quebec, Canada. For the design procedure, see NREL (1988).

###### (d) Preheating Ventilation Air

Fresh air brought directly into a space during the winter will improve IAQ, but at the expense of thermal comfort. Several passive or low-energy strategies to mitigate this problem are available. The office building in Fig. 5.11 is surrounded by a 4-ftwide (1.2-m) cavity between the inner and outer glass surfaces. Air within this cavity is heated, both by the sun and by indoor heat sources, and rises out of a damper-controlled opening. Although this building does not utilize such heated air for ventilation, it demonstrates the possibility of such an approach. See the Comstock Center (Fig. 10.63) as another example.

Another approach to both residential winter ventilation and heat exchange is the breathable wall combined with an exhaust air heat pump. This system depends upon a house being under negative pressure, which is ensured by forced exhaust air. A heat pump then takes heat from the exhaust air and delivers that heat either for space heating or domestic water heating. The fresh air to replace that being expelled is drawn in through the outside walls by a unique combination of fiberglass lap siding board, fiberglass insulation batts, breathable sheathing, and no vapor barrier. This allows a slow, steady stream of cold air to enter, be warmed by the insulation, then enter the house. More information is available from the National Research Council Canada.

The use of a south-facing wall as a winter preheating device with an (unglazed) transpired collector (available as Solarwall) is illustrated in Fig. 5.12. Aluminum sheeting, specially finished for solar absorption and penetrated by thousands of tiny holes, is the exterior surface. Behind this is a cavity kept under negative pressure by a fan. Outdoor air is drawn through the holes, heated by the dark outer surface, and drawn up the cavity to the fan and then on to the space. Insulation and the interior surface complete the south wall.

![image 162](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile162.png)

![image 163](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile163.png)

![image 164](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile164.png)

- Fig. 5.11 The Occidental Chemical Corporate Office Building, Niagara Falls, New York. (Architects: Cannon Design, Inc.) (a) Fully exposed to sun and wind despite its downtown site, the building appears as a conventional curtainwall box. (b) An ordinary-looking plan with a central core and suspended ceilings. (c) On all four sides, a 4-ft (1.2-m) cavity allows for maintenance of movable daylight louvers and window washing, as well as for ample natural ventilation by the stack effect. Although cavity airflow is released at the roof, it could be utilized during winter as tempered fresh air to the interior.


###### 5.6 ACTIVE APPROACHES FOR CONTROL OF IAQ

handling. A general note about heating and cooling system choice: Acceptable IAQ will be easier to achieve if the heating and cooling systems utilize forced-air motion, because some filtering is built into the air-handling equipment. However, separate air-cleaning systems are becoming increasingly common, so radiant heating systems with

This section concerns equipment that moves, heats or cools, humidifies or dehumidifies, and cleans air. A large range of capacities is involved, from room-sized to central whole-building air

- Ch05.indd 133 9/21/09 6:43:24 PM


![image 165](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile165.png)

Fig. 5.12 Winter preheating of fresh air on a south wall using an unglazed transpired collector (a). Tiny holes in the aluminum skin admit air to a cavity outside the wall’s insulation, where it is preheated by sun on the dark aluminum, as well as by heat escaping through the insulation. A fan draws this air to a supply plenum, after which it is distributed to the space. In summer (b), the fan draws directly from the outside, and the collector is self-ventilated by the stack effect. (Courtesy of the National Renewable Energy Laboratory.)

negatively pressured area that further limits the spread of undesirable air. In buildings with heating systems without air motion (radiant heating), exhaust fans are often the only built-in devices for moving air. They are often very noisy, which is sometimes useful for covering noises associated with bathrooms, but also noisy enough to discourage their use over long periods of time. In its most simple application, the exhaust fan is a stand-alone device, with no thought about where the replacement air will be drawn from, and rarely much concern about where this unwanted air will be discharged to. (Discharge into attics, basements, or crawl spaces is prohibited by code.)

separate forced-air cleaning can yield high IAQ (given adequate outdoor air). For cooling, an economizer cycle (see Fig. 10.36) provides up to 100% outdoor air at times, and cooling by night ventilation of thermal mass provides many complete air changes during the nightly building maintenance activities that are so fume-producing. Evaporative cooling (see Chapter 8) provides a continuous flow of outdoor air.

###### (a) Exhaust Fans

Exhaust fans remove air that is odorous and/or excessively humid before it can spread beyond bathrooms, kitchens, or process areas, creating a

- Ch05.indd 134 9/21/09 6:43:25 PM


A more comprehensive approach in a residence includes the addition of a principal exhaust fan, which should be centrally located (drawing from the greatest space), quiet, and suitable for continuous use. Its exhaust capacity should be at least 50% of the entire system’s capacity. In turn, this entire capacity is typically no less than 0.3 ACH. When this principal exhaust fan is operating, outdoor air must be brought in, tempered, and circulated throughout the residence. The tempering can be done by mixing with indoor air or by heating. Figure 5.14 shows two approaches to whole-house exhaust, one for forced-air systems and one without forced-air motion.

ANSI/ASHRAE Standard 62.2-2007, Ventilation and Acceptable Indoor Air Quality in Low-Rise Residential Buildings, requires intermittent (usercontrolled) exhaust fans of at least 50-cfm (25-L/s) capacity for bathrooms and 100 cfm (50 L/s) for kitchens. The intakes for these fans should be as close to the source of polluted air as possible so as not to drag such air across other locations before it leaves the space. In kitchens, this is directly above the range (grease, odors, and water vapor); in bathrooms, in the ceiling above the toilet (and shower) in order to remove the most moist air. Some options are shown in Fig. 5.13.

This additional continuous exhaust capacity may cause problems of inadequate air for, or spillage of fumes from, combustion equipment. Such equipment (furnaces, stove-top barbecues, etc.) with a net exhaust greater than 150 cfm (75 L/s) must be provided with a makeup air fan that turns on/off with the equipment.

![image 166](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile166.png)

###### (b) Heating/Cooling of Makeup Air

###### Where climates are mild and/or energy is inexpensive, special equipment (Fig. 5.15) other than heat exchangers can be used to heat and/ or cool a particularly large quantity of makeup

![image 167](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile167.png)

Fig. 5.13 Options for exhaust air from toilet rooms: (a) Daylight enters from the sides; incoming air from the lower window picks up heat and moisture near the ceiling and exits through a high clerestory. (b) Two skylights admit daylight; one exhausts hot, moist air at the ceiling. Makeup air will be needed from the adjacent rooms. (c) Adding an exhaust fan will ensure negative pressure in the bathroom, isolating moisture and odors from the adjacent rooms. (d) In public toilet rooms, exhaust directly above toilets is desirable. In cold weather, small radiant heat lamps with timer switches could add task heat and light.

- Ch05.indd 135 9/21/09 6:43:26 PM


![image 168](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile168.png)

- Fig. 5.14 Ensured ventilation for residences. (a) Ventilation system with forced-air heat. (b) Partially distributed exhaust system with a vent. (Based upon Canadian Research Council studies.)

![image 169](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile169.png)

- Fig. 5.15 Makeup air heaters/coolers. (a) Distributed on a factory roof, these units prevent negative indoor air pressures by providing replacement (makeup) air for the air that is exhausted from processes indoors. Often, a separate heating/cooling system will be used for gains or losses through the building skin. (b) Heat recovery ventilator, utilizing a cross-flow core, serves from 200 to 900 cfm (100 to 450 L/s), with supply air entering at a temperature 0.6 to 0.8 that of exhaust air temperature. (© Conservation Energy Systems, Minneapolis, MN.)


- Ch05.indd 136 9/21/09 6:43:27 PM


###### (c) Heat Exchangers

air. Especially common in factories or laboratory buildings with high exhaust air requirements, these simple devices often supplement the building’s main heating/cooling system, which deals primarily with heat gains/losses through the building skin. In warm, dry climates, evaporative coolers are often used for makeup air because they are already designed to utilize 100% outdoor air. Even in hot and more humid climates, indirect evaporative cooling can help lower the temperature of makeup air. In Fig. 5.16, outdoor air is at 104ºF (40ºC) and 10% RH (point A). Two streams of outdoor air are involved. An evaporative cooler cools one air stream along a constant wet-bulb temperature line to point B, where it is now 70% RH but considerably cooler at 73ºF (23ºC): in the comfort zone, but warm and humid. At this point, it enters an air-to-air heat exchanger (see Section 5.6c). The other outdoor airstream enters the other side of this heat exchanger, again at point A conditions. As the two streams exchange heat, they move toward the same temperature: the evaporatively cooled stream moves from point B to point C, about 86ºF (30ºC) and 42% RH and is then exhausted. On the other side, outdoor air moves from point A to point D, about 91ºF (33ºC) and 16% RH. This second airstream is indirectly evaporatively cooled. Although it is still well above the comfort zone, it can then be either cooled by typical refrigerant systems or evaporatively cooled until it reaches the comfort zone.

As the tightness of construction increases and fewer air changes per hour (ACH) occur from infiltration (unintended air leaks), forced ventilation becomes more attractive as a means of reducing indoor air pollution. When a heat exchanger is used, it is possible to maintain an adequate supply of fresh air without severe energy consumption consequences. Figure 5.17 illustrates the basic principle of a simple air-to-air heat exchanger that is becoming increasingly common for tightly built small buildings. Note that the outgoing and incoming airstreams must be adjacent.

Some commercially available heat exchangers are capable of extracting 70% or more of the heat from exhaust air. The lower the volume of airflow, the higher the efficiency. Table 5.8, Part A, shows representative sizes, airflows, and efficiencies for these devices. For the best diffusion of incoming fresh air through a building, the heat exchanger should be incorporated at the central forced-air fan (Fig. 5.17b). When a central forced-air system is not available, heat exchangers can be placed at various points in a building; typically, each heat exchanger is then equipped with its own fan. These may serve as makeup air units that are more energy efficient than the devices discussed in Section 5.6(b).

Some cautions about air-to-air heat exchangers:

1. Avoid using them on exhaust airstreams that are contaminated with grease, lint, or excessive moisture (through cooking and clothes drying

![image 170](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile170.png)

Fig. 5.16 Indirect evaporative cooling can precool fresh air. The psychrometrics of the process.

![image 171](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile171.png)

![image 172](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile172.png)

Fig. 5.17 Air-to-air heat exchangers are particularly helpful in cold weather. (a) The basic principle of operation. (b) A superinsulated home is heated by coils fed from the domestic water heater, plus a heat exchanger to preheat incoming cold air. (Reprinted by permission of Alberta Agriculture, Home and Community Design Branch, Low Energy Home Designs; © 1983 by Brick House Publishing Co.) (c) Fan-powered heat exchanger utilizing a heat/moisture exchange wheel (see also Fig. 5.20). This model is adjustable from 70 to 200 cfm (35 to 100 L/s), can be ceiling-, wall-, or floor-mounted, and operates at 75% to 80% thermal efficiency. (Courtesy of Air Xchange, Inc., Rockland, MA.)

###### TABLE 5.8 Representative Heat Exchanger Data for Smaller Buildings

|PART A. AIR-TO-AIR SENSIBLE HEAT EXCHANGERS| | |
|---|---|---|
|Approximate Sizea L × W × H|Airflow Range|Temperature Recovery at 32ºF (0ºC)|
|in. mm cfm L/s| | |
|21 × 13 × 25 34 × 17 × 21 53 × 17 × 21 47 × 20 × 37<br><br>535 × 330 × 630 865 × 435 × 530 1335 × 435 × 530 1195 × 505 × 940<br><br>50–120 75–225 75–225 350–700<br><br>25–60 35–110 35–110 165–330<br><br>70% 80% 93% 65%| | |


Source: Conservation Energy Systems, Inc., Saskatoon and Minneapolis.

|PART B. AIR-TO-AIR SENSIBLE + LATENT HEAT EXCHANGERS| | |
|---|---|---|
|Approximate Sizeb L × W × H|Airflow Range|Wheel Efficiency|
|in. mm cfm L/s| | |
|46 × 32 × 24 54 × 48 × 34<br><br>67 × 67 × 43 124 × 84 × 60c<br><br>1170 × 815 × 610 1375 × 1220 × 865<br><br>1705 × 1705 × 1095 3150 × 2135 × 1525<br><br>500–1000 600–1600 1600–2300 1750–3250 3000–4500 3500–6500 6000–9000<br><br>235–470 285–760 760–1090 830–1535 1420–2125 1660–3070 2835–4250<br><br>84–82% 87–80%<br><br>75–70%<br><br>85–80%<br><br>76–71% 85–80% 76–71%<br><br><br>| | |


Source: Greenheck Fan Corporation, Schofield, WI. aAccess to one face (L × W) is needed for servicing. bSeveral arrangements (interior and rooftop) are available; dimensions do not include service clearance access, supply hoods, or exhaust

hoods. cThis unit contains two wheels.

has its own air-to-air ERV that accepts air from the two small bathrooms in the apartment. Control is by individual switches in the bathrooms. Prefiltered outdoor air is drawn into the ERV, exchanging heat with the outgoing exhaust air. This fresh air is then fed directly into the air handler for each apartment’s heat pump, adjacent to the ERV. Thus, the bathrooms are under negative pressure relative to the rest of the apartment. Outside, the fresh air intake is located high on the wall, the exhaust outlet lower. Intake and outlet locations on the walls are separated by a minimum of 8 ft (2 m).

in particular) because clogging, frosting, and fire hazard problems can develop.

- 2. In colder winter conditions, a built-in defroster, which will consume energy, will be needed.
- 3. Carefully locate the outdoor fresh air intake. Keep this intake as far as possible from the exhaust air outlet to avoid drawing contaminated exhaust air back into the building. Keep the intake away from pollution sources such as vehicle exhaust, furnace flues, dryer and exhaust fan vents, and plumbing vents.


A student housing complex in Greensboro, North Carolina, utilizes heat exchangers on the exhaust air from bathrooms (Fig. 5.18). These exhaust devices are called energy recovery ventilators (ERVs). Each floor of the three-story complex has four apartments, each with 1078-ft2 (100-m2) floor area and 8-ft (2-m) ceilings. Each apartment

A heat pipe (Fig. 5.19) also transfers sensible heat between adjacent airstreams. Within the heat pipe, a charge of refrigerant spends its life alternately evaporating, condensing, and migrating by capillary action through a porous wick. Because the only thing that moves is the refrigerant and it

![image 173](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile173.png)

Fig. 5.18 Energy recovery ventilator (ERV) serves two small bathrooms (a) in a student housing complex in Greensboro, North Carolina. The ERV is activated by switches in either bathroom. Air is drawn out beside the water closet and exchanges heat (at about 85% efficiency) with incoming fresh air. This tempered fresh air is then mixed with some return air and fed directly to the indoor unit of a heat pump (b) located above the ERV. The supply air is then fed to other rooms, ensuring a negative pressure in the bathroom while the ERV operates. Each of 16 apartments has its own ERV and heat pump. (Design by Harry John Boody, Jamestown, NC.)

Ch05.indd 139 9/21/09 6:43:29 PM

![image 174](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile174.png)

Fig. 5.18 (Continued)

ing coil. No energy input is required. A configuration of the heat pipe for this task is shown in Fig. 5.19b.

is self-contained, no maintenance and long life are likely. Efficiency ranges from 50% to 70%; modular sizes are available to 54 in. × 138 in. × 8 rows deep (1.4 × 3.5 m).

Energy transfer wheels (Fig. 5.20) go further than the two preceding devices in that they transfer latent as well as sensible heat. In winter, they recover both sensible and latent heat from exhaust air; in summer, they both cool and dehumidify the incoming fresh air. Seals and laminar flow of air through the wheels prevent mixing of exhaust air and incoming air. A further precaution in the process purges each sector of the wheel briefly, using

Heat pipes can assist in the dehumidification and cooling of incoming air. The typical cooling process using cooling coils is shown in Chapter 8. This potentially energy-intensive process often overcools the air to “wring out” (condense) water, then reheats the air. The heat pipe precools the air (subtracting heat) before the cooling coil, then warms it (adding heat) after the cool-

![image 175](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile175.png)

- Fig. 5.19 The heat pipe is a self-contained device with no moving parts. (a) It silently transfers sensible heat between adjacent freshair intake and stale-air exhaust airstreams. (From AIA: Ramsey and Sleeper, Architectural Graphic Standards, 9th ed.; © 1994 by John Wiley & Sons, Inc. Reprinted with permission of John Wiley & Sons, Inc.) (b) The heat pipe can increase moisture removal by first precooling incoming hot air before it reaches the cooling coils. Then the heat is returned to the cooled air, bringing it to a temperaturehumidity combination acceptable for supply air to a space. (Courtesy of Heat Pipe Technologies, Inc., and Environmental Building News.)


a building’s exhaust air is enough to release and vent the moisture removed from incoming air.

fresh air to blow away any unpleasant residual effects of the exhaust air on the wheel surfaces. Carryover of exhaust air qualities, except those of heat and moisture, is between 4% and 8% without purging and less than 1% with purging. Efficiency ranges from 70% to 80%, and available sizes range up to 144 in. (3.6 m) in diameter. Table 5.8, Part B, shows some representative sizes, airflows, and efficiencies. A smaller example of this device is shown in Fig. 5.17c.

Research on materials suitable for desiccant cooling and solar-driven regeneration should produce improvements in the types available as well as their performance. For an extended discussion of both solid- and liquid-based desiccant systems, see Grondzik (2007).

(e) Task Dehumidification and Humidification

Humidity affects comfort; for a sedentary person, a 30% RH change will produce about the same comfort sensation as a 2ºF (1ºC) change in temperature. Higher humidity adds to hot air discomfort, making evaporation more difficult, increasing skin wettedness, and increasing the friction between skin and clothing or furniture surfaces. As RH exceeds 60%, problems with IAQ increase due to mold and mildew growth. Lower humidity produces cooler and drier sensations, but too-low humidity can irritate the skin.

###### (d) Desiccant Cooling

Another rotating-wheel process involves desiccant cooling. Desiccant cooling systems (Fig. 5.21) are attractive because they use no refrigerants (that may contain CFCs), and they lower humidity without having to overcool the air. The desiccants (such as silica gel, activated alumina, or synthetic polymers) in an active system must be heated to drive out the moisture they remove from the incoming air; at present, natural gas is typically used, but solar energy is a promising substitute due to its plentiful summer availability. Waste heat from other mechanical systems may also be used. In a passive desiccant system, heat from

For spaces that need only dehumidification rather than mechanical cooling, refrigerant dehumidifiers are commercially available (Fig. 5.22). Their advantage over desiccant

![image 176](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile176.png)

- Fig. 5.20 Energy transfer wheels. The wheel surface is impregnated with lithium chloride (or similar material), which absorbs moisture and transfers it to the other airstream. The wheel delivers moist air in winter (a) and dry air in summer (b). Cross section (c) through the wheel and the two airstreams it serves. Exhaust air may be filtered to help keep the wheel clean. (d) Multiple-unit installation. Room exhaust air passes through the upper chambers, and incoming fresh air passes through the lower chambers. Wheels rotate at 8 to 10 rpm. (e) Rooftop unit supplies up to 1000 cfm (500 L/s). (Courtesy of Air Xchange, Inc., Rockland, MA.)


![image 177](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile177.png)

###### Fig. 5.20 (Continued)

![image 178](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile178.png)

- Fig. 5.21 Desiccant cooling utilizes a rotating wheel impregnated with either silica gel or another desiccant material. The wheel removes moisture from incoming hot outdoor air and delivers some of it to outgoing exhaust air. The remaining moisture must be driven from the wheel by a heat source: natural gas or, ideally, solar energy. (National Renewable Energy Laboratory.)


be removed from these units and, if untended, could become a source of disease. Most refrigerant dehumidifiers encounter operating difficulties at air temperatures below 65ºF (18ºC), at which point frost forms on their cooling coils. This could cause problems in a tightly enclosed residence in winter.

dehumidifiers is that the air temperature remains essentially unchanged during dehumidification (desiccant dehumidifiers raise the temperature of the dried air). These devices consume energy to run the refrigeration cycle, however, and this energy is added, as heat, to the space. Accumulated water must periodically

![image 179](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile179.png)

Fig. 5.22 Refrigerant dehumidifiers typically are installed as free-standing units in smaller buildings.

- Ch05.indd 144 9/21/09 6:43:32 PM


![image 180](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile180.png)

Fig. 5.23 Air filter efficiencies. Methods of determining efficiency vary; the Arrestance Method can be used across all groups, while the Atmospheric (Dust-Spot) Method should be used for medium- and high-performance filters. The Detection Operational Program (DOP) Method is a military standard. (From D. Rousseau and J. Wasley. 1997. Healthy by Design. Hartley & Marks. Point Roberts, WA.)

polluted or IAQ-demanding environments. Air filter characteristics are summarized in Table 5.9. See ASHRAE Standards 52.1-1992 and 52.2-2007 for further details on air filter ratings. Specialists recommend using dust collectors rather than filters when the dust loading equals or exceeds 10 mg/m3. Again, it is wisest to remove pollutants at the source.

Task humidifiers are widely available and often used to relieve symptoms of respiratory illnesses. Again, the problem of bacterial and mold growth in water reservoirs arises; some products add an ultraviolet (UV) lamp to counteract this threat.

###### (f) Filters

There is a wide variety of particle air pollutants, as described in Table 5.2. The larger particulates are the easiest to remove, but much smaller respirable particles pose a greater threat to health. Not all pollutants can be removed by filters. Figure 5.23 compares filter groups and testing methods with associated filter efficiencies. Groups I, II, and III are widely used and are generally illustrated in Fig. 5.24. The highest-efficiency filter, the highefficiency particulate arrestance (HEPA), is most often found in special air cleaners for unusually

Particulate Filters. Particulate filters are very common and come in several guises. Panel filters are furnished with HVAC equipment and function mainly to protect the fans from large particles of lint or dust. Because they are relatively crude, they are not really considered to be air-cleaning equipment. Media filters are much finer, using highly efficient pleated filter paper within a frame. They function both by straining and impaction. The larger particles are strained out by the closely

- Ch05.indd 145 9/21/09 6:43:33 PM


![image 181](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile181.png)

Fig. 5.24 Several air filter types (a, b, c); not shown are pleated and roll types.

efficiency of 90% (minimum) and are typically at least 6 in. (150 mm) deep; this is for a six-month minimum life cycle.

spaced filter fibers, while some of the smaller particles that would otherwise pass through are pushed into the fibers due to air turbulence. Particulate filters need regular maintenance, especially media filters, which can become blocked and cause damage to HVAC equipment and increased energy consumption if not replaced frequently enough. Media filters of high quality are expected to perform at an

Adsorption Filters. Adsorption filters are for gaseous contaminant removal and vary according to the pollutant in question. Activatedcharcoal filters are the most common of these types, absorbing materials with high molecular

###### TABLE 5.9 Air Filter Characteristics

|Percent Efficiency Range<br><br>Media and Type Atmospheric Dust Small Particles<br><br>Dust-Holding Capacity<br><br>Airflow Resistance in. water (Pa)a Dry panel, throwaway 15–30 NA Excellent 0.1–0.5 (25–125) Viscous panel, throwaway 20–35 NA Good 0.1–0.5 (25–125) Dry panel, cleanable 15–20 NA Superior 0.08–0.5 (20–125) Viscous panel, cleanable 15–25 NA Superior 0.08–0.5 (20–125) Mat panel, renewable 10–90 0–60 Good to superior 0.15–1.0 (37–250) Roll mat, renewable 10–90 0–55 Good to superior 0.15–0.65 (37–162) Roll oil bath 15–25 NA Superior 0.3–0.5 (75–125) Close pleat mat panel NA 85–95 Varies 0.4–1.0 (100–250) High-efficiency particulate NA 95–99.9 Varies 1.0–3.0 (250–745) Membrane NA to 100 NA NA Electrostatic with mat 80–98 NA Varies 0.15–1.25 (37–310)|
|---|


Source: Reprinted by permission from AIA: Ramsey and Sleeper, Architectural Graphic Standards, 9th ed., © 1994 by John Wiley & Sons. aHigher airflow resistance values will require increased fan energy.

The panel filters provided with HVAC equipment are usually located upstream from the unit fan. High-efficiency particle and adsorption filtering systems should be located downstream from the HVAC cooling coils and drain pans to ensure that any microbiological contaminants from those wet surfaces are removed rather than being distributed throughout the building.

weights but allowing those of lower weights to pass. Other adsorption filters use porous pellets impregnated with active chemicals such as potassium permanganate; the chemicals react with contaminants, reducing their harmful effects. Adsorption filters must be regularly regenerated or replaced.

High-quality adsorption filters contain gas adsorbers and/or oxidizers with sufficient capacity to remain active over a full service cycle of 6 months at 24 hours per day, 7 days per week. Air velocity should be such as to allow the air to remain in the filter for about 0.06 second.

In buildings where a filtering system must be integrated with a central HVAC system (typical of small buildings), the HVAC system should be capable of continuously circulating air at the rate of 6 to 10 times per hour and of operating against the considerable static pressure that results from high-efficiency filters.

Air Washers. Air washers are sometimes used to control humidity and bacterial growth. The moisture involved can pose a threat if these devices are not well maintained.

###### (h) Ultraviolet (UV) Radiation

Since early in the twentieth century, UV radiation in the C band (200–280 nm wavelength) has been used to kill harmful microorganisms, but under tightly controlled conditions. Now there are UV lamp units that work within HVAC systems, promising to control fungi, prevent the development and spread of bacteria, and reduce the spread of viruses. As an additional benefit, cooling coils and drain pans stay cleaner. The germicidal output of these lamps is somewhat higher at room temperatures (and above) than at lower temperatures. These devices take up very little space (they are placed within ductwork) and generate no ozone or other chemicals. They are even more effective when installed in a UV-reflective duct interior: aluminum seems to be the best UV reflector commonly available. UV lamp life is 5000 to 7500 hours.

Electronic Air Cleaners. Electronic air cleaners can pose a different threat due to ozone production, but have the advantage of demanding less maintenance. Static electricity is produced in the selfcharging mechanical filter by air rushing through it; larger particles thus cling to the filter. The more humid and/or higher the air velocity, the lower the filtering efficiency. In a charged media filter, an electrostatic field is created by applying a high dc voltage to the dielectric material of the filter. Many particles are not polarized, however, due to an insufficiently strong field. A two-stage electronic air cleaner first passes dirty air between ionizing wires of a high-voltage power supply. Electrons are stripped from the particulate contaminants, leaving them positively charged. Then these ionized particles pass between collector plates that are closely spaced and oppositely charged. The particles are simultaneously repelled by the positive plates and attracted to the negative plates, where they are collected.

UV radiation also looks promising as a treatment for VOCs. The National Renewable Energy Laboratory is helping to develop a process that bombards polluted air with UV radiation in the presence of special catalysts. Pollutants including cigarette smoke, formaldehyde, and toluene are quickly broken down into molecules of water and carbon dioxide.

###### (g) Locating Air-Cleaning Equipment

Before the advent of IAQ concerns, buildings were often designed with rather crude panel filters located only at the HVAC equipment; they were primarily intended to intercept materials that might adversely affect combustion or heat exchange. In addition to these equipment-protecting devices, a building requiring high IAQ will now have a combination of high-efficiency particle filters and adsorption filters.

###### (i) Individual Space Air Cleansing

Energy conservation considerations have reduced the air circulation rate in many central airhandling systems; moving less air reduces the

![image 182](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile182.png)

Fig. 5.25 A stand-alone electrostatic air filter operates independently of the central HVAC system; no ductwork is required. Airflow rates vary; the slower the flow, the more efficient the filtering. Flush-mount (recessed in suspended ceiling), ceiling surface-mount, wall-mount, and portable models are available. (Courtesy of Tectronic Products Co. Inc., East Syracuse, NY.)

example of an independent electrostatic air filter is shown in Fig. 5.25.

energy used by fans. One result can be low distribution efficiency, which causes poorly mixed air within the occupied spaces. With local (individual space) air-filtering equipment, both a high circulation rate and proper air mixing are achievable. Each such unit has its own fan that can operate either with or without the central HVAC fan. An

Air circulation through these filters should occur at rates between 6 and 10 times per hour. The air is then ducted to diffusers, hence circulating in a sweeping pattern across a space to return air intakes on the opposite side.

![image 183](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile183.png)

Fig. 5.26 This air-cleaning system uses a combination of high-voltage dc and high-frequency ac. The supply air emerges with greatly reduced submicron particles, which have coagulated into larger particles more easily carried by air currents. As this air moves through the occupied space, it picks up submicron particles and is either exhausted or returned to the equipment, where it is filtered to remove the larger particles. (Courtesy of CRS Industries Inc., Tampa, FL.)

- Ch05.indd 148 9/21/09 6:43:35 PM


IAQ, MATERIALS, AND HEALTH 149

DESIGN CONTEXT

additional relays that activate equipment. They are about the size of a programmable thermostat; the mounting height depends upon which gas is to be monitored.

A variation on electrostatic air cleaning is shown in Fig. 5.26. In this equipment, a mixture of outdoor and indoor air is passed through a complex electrical field produced by both highvoltage dc and high-frequency ac. This supply air emerges with greatly reduced submicron particles that have coagulated into larger particles more easily carried by air currents. As this air moves through the occupied space, it picks up submicron particles and is returned to the equipment (some is exhausted), where it is filtered to remove the larger particles.

Such devices can regulate ventilating heat exchangers, such as the ERV (shown in Fig. 5.18). This could be especially useful during unoccupied periods, holidays, and weekends. Many HVAC systems are shut off during such extended periods; VOCs from finishes and furnishings continue to accumulate, however. Periodic flushing from ERVs, controlled by VOC monitors, will help maintain acceptable air quality and could eliminate (or greatly reduce) the need for a Monday morning preflush.

Portable air cleaners abound. One more elaborate model combines UV germicidal radiation with carbon/oxidizing media and HEPA. It is a counter-height rolling device about 15 in. (380 mm) square that emits cleansed air from the top. It claims to purify air in a space of about 12,000 ft3 (340 m3).

###### 5.7 IAQ, MATERIALS, AND HEALTH

The effect of IAQ on occupant health and productivity seems to be an emerging building design issue. This concern stems partly from increasing interest in green design (with its focus upon environmental quality and the resulting impact on materials choices) and partly from continuing stories about the adverse health impacts of poor IAQ (especially cases involving mold and mildew).

###### (j) Controls for IAQ

A large number of air quality-monitoring devices are now available, some of which can control the operation of IAQ-related equipment. One of the oldest and simplest devices measures the concentration of CO2 in parts per million (ppm). Wherever there are indoor concentrations of people, elevated levels of CO2 can be expected. Thus, CO2 becomes a kind of “canary in the coal mine,” an early indicator of pollutant buildups due to occupancy. In the Bedales School theater (Fig. 5.9), the operation of the exhaust air dampers in the cupola is controlled by a building management system. Under ordinary conditions, damper opening is regulated by information from the CO2 monitor. This can be overridden by indoor and outdoor temperatures (summer night ventilation is encouraged), air velocity monitors below the seats (too much draft could produce discomfort), the presence of wind and rain (openings limited), or a fire alarm (damper fully open to aid in smoke extraction).

###### (a) Multiple Chemical Sensitivity

This is an unusual (and sometimes controversial) condition, also known as environmental illness. The controversy arises because the causes of this condition are poorly understood and likely involve numerous factors. When causes are mysterious, establishing targeted remedies becomes difficult. People with multiple chemical sensitivity are likely to see the provision of outstanding IAQ as a primary intent of the design process. People with this condition avoid environments with any known environmental risk factors.

Ecology House (in San Rafael, California) is an apartment complex for people with multiple chemical sensitivity. Its construction avoided plywood, using Douglas fir sheathing instead; the floors are tile instead of wall-to-wall carpet; cabinets are metal, not plywood or oriented strand board; the heating system is radiant hot water, not forced air. Barbecues and fireplaces are absent, painted

Where contaminants are expected from sources in addition to human beings (typically the case), monitors may be installed to detect carbon monoxide, or combinations of VOCs, or fuels such as propane, butane, or natural gasor even for depletion of oxygen. These monitors can be installed as stand-alone alarms or with

surfaces are minimized, and any window coverings are alternatives to curtains. There is even an “airing room” where, for example, newspapers can be hung before they are read in order to evaporate ink odors.

ASHRAE. 2007. ANSI/ASHRAE Standard 52.22007: Method of Testing General Ventilation AirCleaning Devices for Removal Efficiency by Particle Size. American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA.

- ASHRAE. 2007. ANSI/ASHRAE Standard 62.12007: Ventilation for Acceptable Indoor Air Quality. American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA.
- ASHRAE. 2007. ANSI/ASHRAE Standard 62.22007: Ventilation and Acceptable Indoor Air Quality in Low-Rise Residential Buildings. American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA.


###### (b) Materials and IAQ

There is a rapidly growing availability of environmentally responsible building materials. Many such products address the issue of outgassing via low-VOC formulations. Others provide alternative materials to replace less-benign products in common use. Even so, quantitative data are hard to find. Manufacturers of building materials are required to provide Material Safety Data Sheets (MSDS). These reports list all chemical constituents that make up at least 1% of a material (and are not deemed proprietary). Unfortunately, this information does not predict pollutant emission rates. A designer is left with the suspicion that the higher the percentage content of a chemical, the more likely its outgassing.

Banham, R. 1969. The Architecture of the Well-Tem-

pered Environment. University of Chicago Press, Chicago, and the Architectural Press, London.

Chandra, S., P. W. Fairey, and M. Houston. 1986. Cooling with Ventilation, Solar Energy Research Institute. Golden, CO.

Fanger, P. O. 1989. “The New Comfort Equation for Indoor Air Quality,” in ASHRAE Journal, October.

Grondzik, W. (ed.). 2007. Air-Conditioning System Design Manual, 2nd ed. American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA.

###### (c) Green Design and IAQ

The U.S. Green Building Council’s LEED rating system has helped to improve the visibility of acceptable IAQ as a design objective. LEED for new construction and major renovations, for example, establishes compliance with ASHRAE Standard 62 and control of tobacco smoke as prerequisites for LEED certification. Beyond these minimums, designers may choose to address CO2 monitoring, low-emitting materials, or pollutant source control strategies (among others) to achieve rating points. See Appendix G.2 for further information.

Hellmuth, Obata and Kassabaum. 2001. The

Greening Curve: Lessons Learned in the Design of the New EPA Campus. U.S. Environmental Protection Agency, EPA 220/K-02-001.

The New Buildings Institute (scroll to link for Commercial Building Indoor Air Quality): http:// www.newbuildings.org/mechanical.htm

NREL. April 1988. Federal Technology Alert: Transpired Collectors (Solar Preheaters for Outdoor Ventilation Air). National Renewable Energy Laboratory, U.S. Department of Energy. Boulder, CO.

###### References and Resources

Rousseau, D. and J. Wasley. 1997. Healthy by Design. Hartley and Marks. Point Roberts, WA. Shurcliff, W. A. 1981. Air-to-Air Heat Exchangers for Houses. Brick House. Andover, MA. U.S. Environmental Protection Agency, Research Triangle Park Campus: http://femp

AIA. 1994. Ramsey, C. G. and H. R. Sleeper. Architectural Graphic Standards, 9th ed. American Institute of Architects/John Wiley & Sons. New York.

ASHRAE. 1992. ANSI/ASHRAE Standard 52.11992: Gravimetric and Dust-Spot Procedures for Testing Air-Cleaning Devices Used in General Ventilation for Removing Particulate Matter. American

.buildinggreen.com/overview.cfm?ProjectID=30 U.S. Environmental Protection Agency, Indoor Envi-

ronments Division (IAQ): http://www.epa

.gov/iaq/

Society of Heating, Refrigerating and AirConditioning Engineers, Inc. Atlanta, GA.

P A R T I I

![image 184](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile184.png)

THERMAL CONTROL

THERMAL CONTROL

### T

he next five chapters deal with solar geometry, heat flow fundamentals, and

climate control systems for a range of building types and sizes. The underlying

design intent is the comfort of people, for whom we heat, ventilate, and cool buildings,

and the provision of acceptable indoor air quality. Thermal comfort criteria are discussed in Chapter 4 and indoor air quality in Chapter 5.

151

- Ch06.indd 151 9/21/09 6:44:42 PM


###### 152 PART II THERMAL CONTROL

Chapter 6 presents information on solar geometry, a concern with direct impact upon the design of climate control and daylighting systems. Chapter 7 discusses the basic theory of heat flow; whether calculating heat gain in summer or heat loss in winter, the analysis process is based upon the same principles of heat flow. Chapter 8 presents extensive criteria and procedures for design and analysis of building climate control and associated daylighting systems. Initially, numerous strategies are presented as design guidelines, followed later by more detailed design and verification procedures. Chapter 9 addresses heating and cooling equipment for smaller buildings, and Chapter 10 deals with larger buildings and groups of buildings.

###### THERMAL CONTROL

#### C H A P T E R 6

THERMAL CONTROL

###### Solar Geometry and Shading Devices

AN UNDERSTANDING OF THE SUN’S position during the day is critical to site planning, daylighting design, passive solar design, and controlling unwanted heat gains. In early civilizations, most cultures revered the sun as a deity and understood its patterns and importance in the cycle of life. Today, such understanding is just as important when considering the relationships between the environment and technology in the design of buildings. We can no longer afford the resources to sustain the construction and operation of buildings with poorly designed glazed areas habitable only through the use of active climate control systems. We can rely on the patterns of the sun as a constant in the design process and create environments that work with these patterns, climate, and wellconsidered design intents.

than 750 nm). Though 93 million miles from Earth, the amount of the sun’s radiation (heat energy) reaching the Earth’s outer atmosphere is relatively stable and is called the solar constant—433 Btu/ft2 hr (1.37 kW/m2). Some annual variation in the solar constant occurs because of the elliptical orbit of the Earth around the sun, but it is so small that it has little effect on building design. The length of radiation’s path through the atmosphere is the most important factor in determining how much radiation reaches the surface of the Earth. This received radiation is termed insolation.

![image 185](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile185.png)

###### 6.1 THE SUN AND ITS POSITION

The sun is a giant star and the largest object in the solar system. The sun’s energy is produced by nuclear fusion that occurs at temperatures in the range of 18–25 million ºF (10–14 million ºC). The energy from thermonuclear fusion at the sun’s surface is released as electromagnetic radiation at approximately 10 million ºF (5.6 million ºC). The solar spectrum (Fig. 6.1) consists of approximately 5% ultraviolet (shortwave) radiation (less than 350 nm), 46% light—what we see—(350 to 750 nm), and 49% infrared (longwave) radiation (greater

Fig. 6.1 At the Earth’s surface the solar radiation spectrum consists of ultraviolet radiation, visible radiation (light), and infrared radiation. (Drawing by Erik Winter; © 2004 Alison Kwok; all rights reserved.)

153

###### (b) Altitude and Azimuth

(a) Earth’s Rotation and Tilt

The position of the sun at any instant with respect to an observer on the ground is defined by its altitude angle and its azimuth angle. The altitude of the sun is the angle between the horizon and the sun’s position above the horizon. The altitude varies during the day, beginning and ending at 0º at sunrise and sunset and reaching a daily maximum at solar noon. The altitude angle at noon varies from day to day, reaching a yearly maximum on June 21 (the summer solstice), a minimum on December 21 (the winter solstice), and a point halfway between the two on the vernal and autumnal equinoxes (March 21 and September 21). The azimuth (also called the solar bearing angle) is the angle along the horizon between the projected position of the sun and true (solar) south. Note that the azimuth is referenced from south herein, whereas in other sources it is sometimes referenced from north; there is no clear consensus on this issue. Refer to Fig. 6.3 and Tables C.11 to C.18 for solar position and insolation information.

The Earth’s axis of rotation is tilted at 23.5º (precisely, 23.47º), also known as its declination. The Earth travels in the plane of the ecliptic (Fig. 6.2) in its orbit around the sun. The tilt of the Earth is toward the sun (June +23.5º) or away from the sun (December −23.5º). This tilt is responsible for the seasons. In the northern hemisphere in June, the sun’s direct radiation is perpendicular to the Earth’s surface; in December, there are fewer hours of sun, and the radiation passes through a longer, nonperpendicular, length of atmosphere to reach the Earth. The rotation of the Earth (once every 24 hours) and its tilt determine the length of atmosphere that solar radiation passes through and consequently how much energy the Earth’s surface receives.

THERMAL CONTROL

![image 186](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile186.png)

Referring to the graphic relationships in Fig. 6.2, the height of the sun in the sky (altitude angle) depends upon the observer’s position on the Earth (the latitude) and the seasonal changes (the tilt of the Earth). This can be expressed in Equation 6.1, as follows:

altitude angle at solar noon = 90º − latitude ± declination (6.1)

![image 187](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile187.png)

Fig. 6.2 (a) The ecliptic is the annual path of the Earth around the sun. (b) The tilt of the Earth’s axis in the plane of the ecliptic results in the seasonal variations. In the northern hemisphere the Earth tilts away from the sun in December (−23.5º), resulting in winter’s low sun altitude and cold weather. In June the effect is reversed.

Fig. 6.3 Altitude and azimuth angles. (Drawing by Erik Winter; © 2004 Alison Kwok; all rights reserved.)

THE SUN AND ITS POSITION 155

hemisphere, the sun rises north of east and sets north of west between March 22 and September 20. This is shown graphically in Fig. 6.5 for one specific latitude (32ºN). Sunrise on June 21 is 28.5º north of east, and sunset is correspondingly 28.5º north of west. On December 21 sunrise and sunset are 28.5º south of east and west.

For example, the solar altitude for Minneapolis (44.9ºN) for various seasons at solar noon is:

Maximum (June 21): = 90º − ∼45º + 23.5º = 68.5º Equinox (Mar/Sept 21) = 90º − ∼45º − 0º = 45º Minimum (Dec 21) = 90º − ∼45º − 23.5º = 21.5º

THERMAL CONTROL

These relations are shown graphically in Fig. 6.4.

A designer can use three basic solar pattern concepts when designing with the sun:

The azimuth angle during its path from sunrise to sunset changes with the season. On the equinoxes (March 21 and September 21) the sun rises due east and sets due west. In the northern

1. The altitude of the sun is highest in summer, lowest in winter, and in between in spring and

![image 188](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile188.png)

Fig. 6.4 (a) The position of the sun is expressed in terms of vertical angle above the horizon (altitude) and horizontal angle (azimuth, measured from the south). (b) Approximate position of the sun in each of the seasons at a mid-northern latitude (approximately 45º). Note that the altitude angle is maximum in summer, minimum in winter, and in between in spring and fall. (c) Maximum sun altitude at various latitudes for both solstices and equinoxes.

Ch06.indd 155 9/21/09 6:44:45 PM

The Earth’s motion on the ecliptic is not uniformit moves more rapidly when farther from the sun. As a result, the actual length of a solar day varies. Since it is impractical to use timepieces that need daily adjustment, we use an average, or mean solar day, as the basis for timekeeping. There are three reasons for the difference between solar time and clock time:

![image 189](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile189.png)

###### THERMAL CONTROL

- 1. Location within a time zone. The 360º circumference of the Earth is divided into 24 one-hour time zones, each with a width of approximately 15º of longitude, which corresponds to approximately 1000 miles (1610 km). An observer located at any point other than directly on a standard time zone reference longitude (normally in the center of a time zone) must make a time correction for his/her distance from the reference longitude. (In some countries, a reference longitude is more than 30 minutes from time zone extremes. In such places, the time correction for longitude plus the equation of time can total well over an hour. This situation does not exist in the continental United States.)
- 2. Equation of time. The speed of the Earth in its orbit around the sun is nonuniform; it moves more rapidly when farther from the sun. As a result, the actual length of the solar day varies as defined by the equation of time (Fig. 6.6a). The extent of this variation can be determined from a curve called the analemma (Fig. 6.6b) or from tabulations in various sources. The analemma is the shape that results if the sun’s position in the sky is recorded at the same time of day throughout the year.
- 3. Daylight saving time (DST). During DST, clocks are moved forward one hour to effectively give (from the morning) one more hour of daylight in the evening during the summer months. (Note: The official term is daylight saving time, not daylight savings time.) The purpose of DST is to make better use of daylight. In most of the United States (except Arizona and Hawaii), DST begins at 2:00 A.M. on the second Sunday of March and reverts back to standard time on the first Sunday in November. In the European Union, Summer Time begins at 1:00 A.M. Universal Time (Greenwich Mean Time) on the last Sunday in March and ends the last Sunday in October.


- Fig. 6.5 A diagram of the sun’s azimuth path from sunrise to sunset projected on a horizontal plane for solstices and equinoxes at latitude 32º N (Jerusalem, Savannah, Tucson). The sun’s azimuth angle, like its altitude, varies with the time of day and the date.


fall for all latitudes. The maximum difference in altitude angle between summer and winter solstices is about 47º.

- 2. The daily maximum altitude of the sun increases as a location approaches the equator (low latitudes, either north or south). The seasonal altitude variation, however, is the same for all latitudes (except at those extreme north and south latitudes where the sun is above or below the horizon for extended time periods). This factor not only has a pronounced effect on the design and efficacy of sun-shading devices, but also affects exterior daylight illuminance levels.
- 3. The azimuth angle of the sun is dictated by the time of day and by the season. The sun by definition traverses the sky between sunrise and sunset and in the northern hemisphere rises north of east during the summer, due east on the equinoxes, and south of east during the winter. The principal significance of the azimuth angle is its role as an important consideration when orienting a building on a site, establishing building exposures, and analyzing shading angles.


###### 6.2 SOLAR VERSUS CLOCK TIME

The basis of all timekeeping is the length of the solar day, that is, one full rotation of the Earth on its axis.

![image 190](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile190.png)

###### THERMAL CONTROL

- (a)

![image 191](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile191.png)

Fig. 6.6 (a) Equation of time. (b) The analemma is a miniature almanac where the vertical coordinates of the path represent the sun’s declination on a particular day of the year, while the horizontal coordinates tell how much the sun is ahead of or behind clock time on that day. (Drawings by Erik Winter; © 2004 Alison Kwok; all rights reserved.)

- (b)


Fig. 6.7 The concept of magnetic deviation (from true north), illustrated for Phoenix, Arizona (12º easterly) and Washington, DC (13º westerly). (Drawing by Erik Winter; © 2004 Walter Grondzik; all rights reserved.)

![image 192](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile192.png)

(depending upon the locale) not the same as true north. Figure 6.7 illustrates this phenomenon. To correct between magnetic north (compass) and true north (solar), a magnetic deviation is applied to the compass reading. Depending upon the location on the Earth’s surface, the deviation may be as large as 50º—but in most locations this is not the case. It should be noted that the magnetic field is not uniform, stationary, or perfectly aligned with the Earth’s poles; thus, magnetic deviations can change and have changed over time.

Unless otherwise clearly noted, most solar position tables and charts (including sunpath diagrams) are based upon solar time, not clock time. This must be considered when solar-driven loads are being added to clock-driven loads (for example, the heat gain from the western sun is being added to the heat gain from office occupants to determine the total load). Such an addition must use coincident values, and solar and clock times are rarely coincident.

###### 6.4 SUNPATH PROJECTIONS

Design tools such as sunpath projection charts can be used to assess site conditions, orient a building, or provide information critical for passive solar design. Sunpath charts represent the sun’s position throughout the year. There are two fundamental types of sunpath projections: vertical and horizontal. Horizontal projections are more commonly encountered. The basic idea behind the horizontal projection is shown in Fig. 6.8. The sky vault is represented as a hemisphere that projects as a circle, the center of which is the zenith. The observer looks down onto the hemispherical sky vault and projects the sunpaths from the vault onto the twodimensional projected circle. The basic difference between the various horizontal projections is in the spacing between circles of equal altitude. Vertical projection charts are also available.

###### 6.3 TRUE SOUTH AND MAGNETICDEVIATION

Working from a “true south” or “solar south” orientation (opposite of “true north,” location of the Earth’s axis of rotation) is the starting point in the planning and design of a building, particularly for passive solar strategies. When a compass is used on a building site to find north, the compass yields a reading toward magnetic north, determined by the Earth’s internal magnetic field. This is usually

Four of the more common sunpath projections are (1) gnomonic, (2) equidistant, (3) rectilinear, and (4) stereographic.

![image 193](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile193.png)

###### THERMAL CONTROL

![image 194](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile194.png)

Fig. 6.8 (a) The sky vault is represented as a hemisphere, which projects as a circle (b) on a projection plane. The exact shape of the sunpath chart depends upon the projection method. The hour points on the sunpath chart are connected to form hour lines that are useful for interpolation.

and Ubbelohde, Inside Out: Design Procedures for Passive Environmental Technologies, John Wiley & Sons, © 1982) and shown in Fig. 6.10.

1. The gnomonic projection (used with sundials and sunpeg charts) is derived from the sundial. The observer is at the center of the projection; therefore, low sun angles (sunrise, sunset) extend to infinity. For this reason, this method is rarely used for solar charts but is easily applied to building shadow studies. Sunpeg charts for specific latitudes (see Fig. 6.9 and Appendix D.2) will show the exact position of sun penetration and shadow on a model of any scale, on any date, at any time of day between shortly after sunrise and shortly before sunset. Use of the sunpeg chart is explained in the following outline (reprinted by permission from Brown, Reynolds,

- • Find the sunpeg chart corresponding to the nearest latitude for a site.
- • Make a copy of this chart. If the copier changes the chart size, the peg height line will also change; there should be no problem.
- • Construct a “peg” (gnomon) whose finished height above the chart surface corresponds exactly to the “peg height” shown on the copy of the chart. This peg must stand and remain perfectly vertical relative to the model and not be bumped out of vertical alignment.


Ch06.indd 158 9/21/09 6:44:47 PM

![image 195](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile195.png)

###### THERMAL CONTROL

Fig. 6.9 Sunpeg chart for 44º N latitude.

the intersection of the chosen time line and the chosen date curve. When the end of the peg’s shadow touches this intersection, the model will show the same sun-shadow patterns as would occur on the time and date chosen.

- • Mount the copy of the chart on the model to be tested. The chart must be perfectly horizontal over its entire surface, and the north arrow on the chart must correspond to true (solar) north on the model.
- • Choose a test time and date. Take the model out into direct sunlight. (With a small model, a camera tripod might serve as a mount.) Tilt the model until the shadow of the peg points toward


- 2. The equidistant projection (horizontal, polar) is used almost exclusively in the United States because of the ready availability and wide acceptance of the sunpath charts provided in the Pilkington (formerly Libbey Owens Ford) Sun Angle Calculator. The observer moves around the skydome, like the sun’s view to the Earth. Figure 6.11 shows a sample equidistant projection sunpath diagram. A full set of equidistant projections is provided in Appendix D.3. This projection method is equally applicable to all latitudes, and a latitude-specific sunpath is needed for a location under study. The Pilkington Sun Angle Calculator sunpath diagrams are available in steps of 4º of latitude between 24º and 52º latitudes.
- 3. The rectilinear projection (vertical, cylindrical) is a two-dimensional graph of the sun’s position


![image 196](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile196.png)

Fig. 6.10 A sunpeg chart attached to the base of a scale model to study solar access and shadow patterns in and about a building. (Photo by Jonathan Meendering; © 2004 Alison Kwok; all rights reserved.)

![image 197](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile197.png)

###### THERMAL CONTROL

Fig. 6.11 Equidistant (horizontal, polar) sunpath diagram for 44º N latitude. (Reprinted with permission from Architectural Graphic Standards, 8th ed..

1988. John Wiley & Sons, Publishers.)

and C.20 for average day data by climate station (January and July only).

in Cartesian coordinates. Azimuth is plotted along the horizontal axis and altitude on the vertical axis. The development of this type of chart is shown in Fig. 6.12. These charts are actually graphs superimposed on the eye of an observer. At the vertical center of each chart, the observer is looking due south. The horizon (a horizontal plane at the observer’s eye level) is the line at the bottom of the chart. A set of rectilinear charts for several latitudes (from Mazria, 1979) is found in Appendix D.4.

4. The stereographic projection (circular, equal spacing) also represents the sun’s changing position in the sky throughout the day and year. The format is like a fish-eye photograph of the sky pointed to the zenith directly above. The various paths of the sun throughout the year can be projected onto the sky, then “flattened.” The principal advantage of this projection is that it is very simple to draw sunpaths at any scale and for any latitude without having to rely on published sunpaths. Thus, for any serious sunshading design, a designer can prepare a large-scale sunpath chart at the exact latitude of a project and do accurate graphical analysis. For a detailed description of the method of preparing these charts, see Szokolay (1980).

These charts may also be used to easily determine the number of hours of greatest insolation, that is, what percentage of clear-day insolation is gained each hour by an unshaded south-facing vertical window (Fig. 6.13). This emphasis on south orientation calls attention to its useful characteristic of receiving more sun in winter and less sun in summer than any other orientation. To convert these percentages to actual heat gains, see Tables C.1 to C.10 (for clear days at a given latitude) or Tables C.19

The design of sunshading devices necessitates projecting the three-dimensional solar path onto a

![image 198](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile198.png)

###### THERMAL CONTROL

Fig. 6.12 Illustrations (a) through (g) describe the development of the rectilinear sunpath chart. (From Edward Mazria and David Winitsky. 1976. Solar Guide and Calculator. Center for Environmental Research, University of Oregon.) (h) U.S. map showing cities along similar latitudes.

- Ch06.indd 161 9/21/09 6:44:49 PM


![image 199](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile199.png)

###### THERMAL CONTROL

Fig. 6.12 (Continued)

###### 162

- Ch06.indd 162 9/21/09 6:44:52 PM


![image 200](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile200.png)

###### THERMAL CONTROL

Fig. 6.13 Sunpath charts for three latitudes (32º, 40º, 48º) show the approximate percentage of clear-day insolation for south-facing windows for each of the maximum hours of sun each month.

###### 163

164 CHAPTER 6 SOLAR GEOMETRY AND SHADING DEVICES

angles. A variety of shading devices are illustrated by the diagrams and examples in Figs. 6.14–6.18.

two-dimensional surface. Stereographic and equidistant projections are the most popular for sunshading analysis.

Direct solar gain through east- and west-facing windows can be an extraordinary heat gain liability and produce thermal and visual discomfort. During the early design stages, it is best to orient spaces to face north or south to avoid the east/west sun’s low angle. If this is not possible, vertical fins are an effective strategy for east and west orientations. Eggcrate shading devices (a combination of overhangs and fins) provide optimal shading particularly in hot climates (Fig. 6.19). North-facing windows receive direct solar radiation in the summer in the early morning and near sunset, when the altitude of the sun is very low. For shading on the north side at these times, vertical fins are most effective.

THERMAL CONTROL

###### 6.5 SHADING

Shading windows from solar heat gain is a key design strategy for passive cooling and to reduce cooling loads on active HVAC systems. Shading the opaque building envelope is also important, but since thermal resistance is usually greater through such elements than through glazing, the discussion in this section refers primarily to design strategies for shading windows oriented south, east, and west. Northern windows often also need shading devices, contrary to the myth that the north façade never receives direct beam radiation.

###### (b) Operable Shading Devices

Operable exterior shading devices are useful because they respond to daily and seasonal variations in solar and weather patterns in ways that fixed shading devices simply cannot do. The operation of a movable shading device can be as simple as twice-a-year adjustment—for example, manually extending roller shades, awnings, rotating fins, or louvers at the beginning of summer and

###### (a) Shading for Orientation

Because of the high altitude of the sun, the most effective shading device for south-facing windows during the summer is a horizontal overhang. On east- and west-facing windows, a horizontal overhang is somewhat effective when the sun is at high positions in the sky but is not effective at low-altitude

![image 201](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile201.png)

![image 202](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile202.png)

###### (a) (b)

- Fig. 6.14 (a) Overhang with horizontal louvers. (b) Horizontal louvers allow free air movement—office building in Honolulu, Hawaii. (Drawing by Erik Winter, photo by Alison Kwok; © 2004 Alison Kwok; all rights reserved.)


SHADING 165

###### THERMAL CONTROL

- Fig. 6.15 (a) Overhang using a series of vertical panels. (b) Application of horizontal overhangs at the IBM Tower in Kuala Lumpur, Malaysia. (Drawing by Erik Winter, photo by Alison Kwok; © 2004 Alison Kwok; all rights reserved.)

(a) (b)

![image 203](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile203.png)

![image 204](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile204.png)

- Fig. 6.16 (a) Vertical fins. (b) Fixed vertical fins on a government building in Honolulu, Hawaii. (Drawing by Erik Winter, photo by Alison Kwok; © 2004 Alison Kwok; all rights reserved.)


facility managers are of the opinion that movable exterior shading devices require high maintenance and are prone to malfunctioning, the designer can apply appropriate technology to provide a lowmaintenance solution.

retracting the shade after the hot season has ended (in fall). These devices are very effective at blocking low sun angles from the east or west. More complex movable devices are typically on automated daily and seasonal programs. Although many

![image 205](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile205.png)

![image 206](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile206.png)

(a) (b)

- Ch06.indd 165 9/21/09 6:44:56 PM


###### THERMAL CONTROL

(a)

- Fig. 6.17 (a) Movable fins. (b) Movable fins are positioned according to the sun’s position at the Ala Moana office building in Honolulu, Hawaii. These effective shading devices were removed when the building was remodeled to make it look more contemporary. (Drawing by Erik Winter, photo by Alison Kwok; © 2004 Alison Kwok; all rights reserved.)

(b)

![image 207](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile207.png)

![image 208](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile208.png)

- Fig. 6.18 (a) Eggcrate shading device. (b) Modified eggcrate to allow air movement and lighter structure at the Board of Water Supply in Honolulu, Hawaii. (Drawing by Erik Winter, photo by Alison Kwok; © 2004 Alison Kwok; all rights reserved.)


![image 209](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile209.png)

![image 210](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile210.png)

(a) (b)

166

- Ch06.indd 166 9/21/09 6:44:57 PM


###### THERMAL CONTROL

- Fig. 6.19 Integration of eggcrate shading devices into the envelope at (a) the Hawaii Medical Services Association building in Honolulu, Hawaii, and (b) the University of Arizona library in Tucson. (Photos by Alison Kwok; © 2004 Alison Kwok; all rights reserved.)

(a) (b)

![image 211](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile211.png)

![image 212](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile212.png)

- Fig. 6.20 Vines grow on an exterior structure at the Finnish Embassy in Washington, DC. (Photo by Alison Kwok; © 2004 Alison Kwok; all rights reserved.)


exposed to the sun. More angles come into play with shading device design.

![image 213](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile213.png)

###### (a) Shadow Angles

When designing shading devices, the geometry of the device itself and its relationship to the face of a building produce a number of angles relative to the desired shadow being cast. Since there is no universal nomenclature for these relationships, the angles involved in the design of shading devices will be very carefully defined. Refer to Fig. 6.21, which shows the shadow cast by a horizontal overhang on a wall exposed to sunlight. Note that the shadow is defined by two angles: the vertical shadow angle (VSA), which indicates the position of the leading edge of the shadow as defined from the leading edge of the overhang, and the horizontal shadow angle (HSA), which defines the leading edge of a shadow cast by a vertical element (indicated by a dashed line) as defined with respect to that element’s leading edge. The terms vertical shadow angle and horizontal shadow angle are in use throughout the world, although in the United States the vertical shadow angle is also known widely as the profile angle because it is so designated on the Pilkington Sun Angle Calculator.

Designers can also situate deciduous trees and vines at key locations around a building, which will act as natural shading devices with a natural cycle for shade in the summer and loss of leaves in the winter (Fig. 6.20). Plants have the advantages of costing little, reducing glare, providing an attractive connection to nature, and reducing exterior surface (wall and ground) temperatures.

###### 6.6 SHADOW ANGLES AND SHADING MASKS

Figure 6.22 shows the same information in slightly different form; line DA is the shadow cast by lineDE, which is the intersection between a horizontal projection and a vertical projection. This line is particularly important in determining the required extent of a shading element, as will be shown in the following sections.

Altitude and azimuth angles are very useful in understanding solar position and sunpath diagrams, but are much less useful in defining the shadow angles cast by a projection on a wall

- Ch06.indd 167 9/21/09 6:44:59 PM


###### THERMAL CONTROL

- Fig. 6.21 The shadow cast by a horizontal overhang is best defined by the vertical shadow angle (VSA) and the horizontal shadow angle (HSA). The VSA is also known as the profile angle in the United States.

![image 214](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile214.png)

- Fig. 6.22 The shadow DA cast by the intersection line DE between a horizontal and a vertical shading element defines the edge of each of these shadows. DE can also be thought of as a pin, normal to and extending from the wall, casting a shadow, DA, on the wall. The location and size of line DA are best defined in terms of angles VSA and HSA.


![image 215](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile215.png)

- (b) Shading Masks

A shading mask is a sunpath chart (horizontal projection) that shows the shadow cast by a particular shading device, as shown in Fig. 6.23. For a horizontal shading device, the leading edge of the shadow cast by all horizontal elements with the same VSA (profile angle) projects as a segmental line, and when plotted on the sunpath chart, it is shown as a segmental mask. To draw this segment, a protractor is required. The Pilkington Sun Angle Calculator includes a profile angle protractor (an overlay to the sunpath chart) to draw the required segment. With no shading, there is no shadow, the VSA is 90º, and no segment exists. With a very deep overhang, the VSA approaches 0º and the unshaded area shrinks.

For vertical shading elements, such as fins (Fig. 6.23b), the leading edge of vertical shading elements forms a shadow, shown as radii projecting from the center, which forms an angle HSA, from a line normal to the wall. These radial lines can be drawn with the assistance of an ordinary protractor or by use of the protractor in Fig. 6.23c. The full segments and full radial lines of the shading masks are of infinitely long elements, which, of course, do not actually exist. Shading masks that appear in the literature (Olgyay and Olgyay, 1951; AIA, 1981) are frequently drawn as if for infinite elements, and the masks must be truncated for real-world shading design.

- (c) Use of Shading Masks


It is extremely important to note that a horizontal overhang shading element the same width as a window can provide full shade for the window only when the sun is exactly opposite the window (when the solar-window azimuth is 0º). This situation occurs for only an instant (Fig. 6.25). At all other times, some part of the window will be exposed to the sun. To provide full shading for more than an instant with a horizontal element and no vertical (side) elements, an overhang must extend beyond the sides of the window. The amount of such an extension can be determined both graphically and analytically. Since graphic solutions are amply treated in the literature (Harkness and Mehta, 1978; Lim et al., 1979; Cowan, 1980), the focus here is the analytic solution. In reviewing this discussion, keep in mind the requirement that shading masks for 100% coverage must be prepared so that the extremities of the opening are shaded.

THERMAL CONTROL

(d) Designing Finite Horizontal Shading Devices

Although any percentage of window shading coverage is possible, most shading devices are designed to give either 50% or 100% coverage. Deciding upon shading coverage is the first step in design. The second step is to establish the required depth of the shading device (the distance it projects from the wall). Figure 6.26 shows how the required depth and the corresponding segmental mask are determined. At times, because of window areas left unshaded by the original overhang, it is necessary to determine the required side extensions beyond the window’s edges.

A shading mask is drawn on some transparent medium (e.g., paper or plastic sheet) and laid on top of a sunpath diagram for the proper latitude drawn to the same scale (see Fig. 6.24, which illustrates the placement of a shading mask). Its center point is placed on the center point of the sunpath diagram, and it is rotated until its facing direction (the direction normal to the wall) is aligned with the appropriate azimuth line on the sunpath diagram. Assuming that the shading mask has been correctly drawn to provide shading for the window (typically 50% or 100% coverage), the shaded hours for the window and device in question can then be read directly from the underlying sunpath diagram as summarized in Table 6.1. (This is why the shading mask must be drawn on a transparent medium.)

Due to the symmetry of solar motion about the ecliptic, the position of the sun is symmetrical on both sides of its maximum/minimum positions, that is, the solstices. Thus, the sun’s position on May 21 is the same as on July 21, since both dates are 1 month from the summer solstice. As a result, any fixed shading device will give the same shade in the spring (before 21 June) as in the summer (after 21 June). Since in many locations spring is cool, desired late summer shading will produce spring shading that may not be desirable. Solutions to this apparent dilemma are either to use a movable or a variable-size fixed shading device or to compromise on the amount of shading, that is, to design for

![image 216](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile216.png)

###### THERMAL CONTROL

- Fig. 6.23 A shading mask is the horizontal projection of the shadow cast by the elements with the same VSA or HSA. Thus, any infinitely long horizontal element with the VSA shown in (a-1) will have a shading mask, as shown in (a-3). Similarly, any infinitely high vertical elements with the HSA shown in (b-1) will have the shading mask shown in (b-3). A protractor (c) is required to draw the segmental horizontal element mask properly.


![image 217](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile217.png)

###### THERMAL CONTROL

- Fig. 6.24 A shading mask for a typical horizontal overhang on a window is laid over a sunpath diagram to permit determination of the shaded hours. The mask is drawn to provide 100% shading for the entire window. The hours during which the entire window is shaded are determined by the intersection of the mask perimeter with the date/hour lines of the sunpath diagram, and are tabulated in Table 6.1. Only during the hours falling within the dotted area is a window fully shaded by an overhang element that is as wide as the window. The shading element shown here is not symmetrical about the center, indicating that an extension to the left was used to provide a larger shade period after noon. This is typical for east-facing windows and is reversed for western exposures.


TABLE 6.1 Time of Day When Window Is Fully Shaded

appropriate shading device. As the sketches are developed into scaled drawings, a sectional drawing will show the geometry of the building. The VSA for 100% shading would be an angle from the windowsill to the outer edge of the overhang. Once the VSA is established, a shading mask can be created and overlaid onto the appropriate sunpath chart to determine whether there is adequate shading during specific times of the day and year. A more detailed description of this design process is found in Olgyay and Olgyay (1951).

|With Required Overhang Extensions|With Element Same Width As Window|
|---|---|
|Date From To|Time|
|21 June 21 July/May 21 Aug./Apr. 21 Sept./Mar. 21 Oct./Feb. 21 Nov./Jan. 21 Dec.<br><br>0900 0850 0845 0940 1040 12N<br><br>1230<br><br>1240 1250 1330 1400 1410 1300|1115 1100 1035 0955 —|


50% shading for late summer (and early spring) and 100% shading for early summer (and late spring).

Shading devices can greatly enrich the aesthetics of a building as well as improve performance. Examples of shading device models for various orientations (Fig. 6.27) show a range of shading design solutions for a building in a temperate climate.

###### (e) Design Approaches

In addition to the approach just described, design might start with conceptual sketches of an

###### THERMAL CONTROL

- Fig. 6.25 A horizontal overhang with sufficient depth to provide 100% shading can provide full shading only when the sun is exactly opposite a window. At any other time, part of the window will be exposed to the sun. Full shading from low early morning or late afternoon sun is not possible with horizontal elements.

![image 218](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile218.png)

- Fig. 6.26 One way to find the required depth of a horizontal overhang is to establish the required segmental shading mask (a) and read the VSA (profile angle) off the protractor that corresponds to the segment. Draw a wall section (b) to scale with the VSA. The VSA can be drawn for 50% shading coverage, 100% coverage, or any other value. The depth of the overhang can be measured directly from the section. Alternatively, if the overhang depth is known, the segment can be drawn.


![image 219](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile219.png)

- Ch06.indd 172 9/21/09 6:45:02 PM


![image 220](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile220.png)

![image 221](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile221.png)

###### THERMAL CONTROL

- (a) (d)
- (b) (e)
- (c) ( f )


![image 222](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile222.png)

![image 223](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile223.png)

![image 224](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile224.png)

![image 225](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile225.png)

Fig. 6.27 Examples of shading device models (a–f ) illustrate a variety of design responses to orientation, shading requirements, and view for a university building located at 44º N latitude. (Photos by Fumiko Docker; © 2004 Alison Kwok; all rights reserved.)

173

- Ch06.indd 173 9/21/09 6:45:03 PM


References and Resources

Online Sun Angle Calculator: http://www.susdesign

.com/sunangle/

AIA. 1981. Ramsey, C. G. and H. R. Sleeper. Architectural Graphic Standards, 8th ed. American Institute of Architects/John Wiley & Sons. New York. Cowan, H. J. (ed.). 1980. Solar Energy Applications in the Design of Buildings. Applied Science Publishers. London.

Pilkington Sun Angle Calculator. 1975. The Pilkington Sun Angle Calculator (formerly the Libbey Owens Ford Sun Angle Calculator) is available through the Society of Building Science Educators (SBSE). See http://www.sbse.org/resources/sac/ index.htm/

THERMAL CONTROL

Geomagnetic Maps (showing magnetic deviation): http://www.geo-orbit.org/sizepgs/magmapsp.html

Square One Research (solar position tutorial): http://www.squ1.com/archive/ (use menu for topics).

Harkness, E. and M. Mehta. 1978. Solar Radiation Control in Buildings. Applied Science Publishers. London.

Sundials.org (information on clock vs. solar time): http://sundials.org/faq/tips.htm Szokolay, S. V. 1980. Environmental Science Handbook. Halsted/John Wiley & Sons. New York.

Lim, B. P., K. R. Rao, K. Tharmaratnam, and A. M. Mattar. 1979. Environmental Factors in the Design of Building Fenestration. Applied Science Publishers. London.

University of Oregon (sunpath diagram software): http://solardat.uoregon.edu/SunChartProgram. html

Mazria, E. 1979. The Passive Solar Energy Book: A Complete Guide to Passive Solar Home, Greenhouse and Building Design. Rodale Press. Emmaus, PA.

U.S. Naval Observatory (complete sun and moon data for one day): http://aa.usno.navy.mil/data/docs/ RS_OneDay.html

Olgyay, A. and V. Olgyay. 1951. Solar Control and Shading Devices. Princeton University Press. Princeton, NJ.

- Ch06.indd 174 9/21/09 6:45:04 PM


#### C H A P T E R 7

THERMAL CONTROL

###### Heat Flow

UNDERSTANDING HEAT FLOW IS fundamental to all aspects of climate control. Chapter 4 addresses heat flows to and from the body that affect thermal comfort. Chapters 8, 9, and 10 deal in part with heat flows to, from, and within various elements of active and passive climate control systems. This chapter deals with heat flows through building envelopes, both through the materials of the building skin and by way of outdoor air that replaces conditioned indoor air. Basic concepts and calculations of heat flow are presented in this chapter, whereas applications of these concepts (passive solar heating, passive cooling, active HVAC system/equipment sizing, seasonal energy usage) are found in subsequent chapters. Numerous data tables that accompany this chapter are presented in Appendix E.

been site-assembled to meet design requirements. These components and materials may be assembled into commonly used configurations with generally understood performance or into configurations unique to a given project and of uncertain performance. The job of envelope thermal analysis is to ensure that a proposed envelope will meet the design intent and criteria (including building codes).

From a functional perspective, the envelope of a building is not merely a two-dimensional exterior surface; it is a three-dimensional transition space—a theater where the interactions between outdoor forces and indoor conditions occur under the command of materials and geometries. Sun and daylight are admitted or rejected; breezes and sounds are channeled or deflected; and rain is repelled or collected. This transition space is where people indoors can experience something of what the outdoors is like at the moment, as well as where people outside can get a glimpse of the functions within. Figure 7.1 shows an example of an envelope that is a transitional space, not merely a surface. The more suited the outdoors is to comfort, the more easily indoor activity can move into this transition space. At building entries, a person will be especially aware of the difference between indoors and outdoors during the passage between the two conditions.

###### 7.1 THE BUILDING ENVELOPE

From a building science perspective, the exterior enclosure (or envelope) of a building consists of numerous materials and components that are assembled on site to meet the intents of the owner and the design team. A building envelope typically includes some prefabricated components (such as windows and doors) that are available off the shelf and have well-defined and tested thermal performance characteristics. The typical envelope also includes materials in a variety of forms (sheets, blocks, bulk products, membranes, etc.) that have

The envelope has a fourth dimension: it changes with time. Seasonal changes have a marked effect on the façade shown in Fig. 7.1 and

175

Ch07.indd 175 9/21/09 6:45:53 PM

In general, we define a connector as a means to establish a direct connection, a filter as a means to make the connection indirect (controlled), a switch as a regulating connector, and a barrier as a separating element. . . . An opaque wall thus serves as a filter to heat and cold, and as a barrier to light. Doors and windows have the character of switches, because they can stop or connect at will. (p. 113)

![image 226](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile226.png)

###### THERMAL CONTROL

In addition to these historic envelope intents, a new option is emerging: the transformer. A transformer is intended to convert an environmental force (such as solar radiation) directly into a different and desirable energy form (such as electricity). A photovoltaic roof shingle is an example of a transformer.

- Fig. 7.1 The envelope is more than a surface. This southfacing office façade in Oregon forms a microclimate zone that buffers the transition between indoor and outdoor conditions. Groundcover plants at eye level for seated occupants and deciduous vines overhead give a seasonally changing view to the outdoors through a façade that also admits winter sun, year-round daylight, and summer breeze. (Photo by Amanda Clegg.)


The fundamental range of choices surrounding envelope intent and components can be illustrated by two opposite design concepts: the open frame and the closed shell. In harsh climates (or where unwanted external influences such as noise or visual clutter abound), the designer frequently conceives of the building envelope as a closed shell and proceeds to selectively punch holes in it to make limited and special contacts with the outdoors. Such an approach might be called barrierdominated. When external conditions are very close to the desired internal ones, the envelope often begins as an open structural frame, with pieces of building skin selectively added to modify only a few outdoor forces. Such an approach might be called connector-dominated. (Note that a connector, filter, or barrier for one natural force may change its role for another force: glazing may be a connector to daylight but a barrier to wind.) The open-frame or the closed-shell approach to envelope design, when combined with material availability and the influence of local culture, can produce a distinct regional architecture, as shown in Fig. 7.3.

a more subtle effect on the east-facing balconies of the apartments in Fig. 7.2. The year-round usable volume of these apartments is increased by making the balcony into a sun porch. This allows sun to enter while blocking the wind—a response to Oregon’s long, mildly cold winter. The more that users are involved in decisions about how much of the outside to bring inside, the more changeable the building envelope will be. Not all buildings encourage such flexibility and individual expression; an unchanging envelope can be a symbol of stability and may be considered appropriate for some governmental and religious monuments.

###### 7.2 BUILDING ENVELOPE DESIGN INTENTIONS

Called by their familiar names, the basic components of a building envelope include windows, doors, floors, walls, and roofs. On closer inspection, windows can include skylights, clerestories, screens, shutters, drapes, blinds, diffusing glass, and reflecting glass—an array of components that determines how the envelope does its job of making the transition between inside and outside. NorbergSchulz (1965) suggests that a component can more fundamentally be thought of in terms of its design intent relative to the exchange of energies: as a filter, connector, barrier, or switch:

With a wide range of energy sources, building materials, and mechanical equipment available, it is possible to build connector-dominated buildings anywhere, regardless of the climate. The consequences of the resulting energy consumption can be severe. In contrast, if defending against outdoor conditions becomes an overriding consideration, barrier-dominated envelopes may be appropriate in any climate. The designer’s use of connectors, filters, and barriers is basic to the design of building exteriors. With the addition of switches that allow

![image 227](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile227.png)

###### THERMAL CONTROL

- Fig. 7.2 Envelopes change with time. This east-facing Oregon building façade changes by season and over the years. (a) December morning sun floods unshaded balconies in the building’s early years. (b) Months later, June morning sun is blocked by shading devices on some balconies. (c) Years later, many balconies have been enclosed for greater winter comfort. (Cascade Manor, Eugene, OR; John Graham & Associates, Architects.)


![image 228](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile228.png)

###### THERMAL CONTROL

Fig. 7.3 Open frame (Seminole and Crow) and closed shell (Pueblo and Eskimo) envelope approaches are influenced by climate, materials, and culture. The influence of climate is dramatic, but material availability and cultural expectations also influence the envelope design solutions in these examples. (Drawing by Dain Carlson.)

people are unpredictable. If the designer has carefully considered the range of choices that a switch will provide, successful user control of that switch is possible. Building skins plentifully supplied with switches become demonstrations that architecture is a performing art, not simply static sculpture. Figure 7.4 shows a remarkably integrated switchdominated envelope in vernacular architecture.

the envelope to respond to changing conditions and transformers that respond to building needs and site resources, a liveliness can result that makes a building an attractive addition to its environs.

Switches are a designer’s way of having an envelope respond in a variable manner and/or giving building occupants some control of their own environment. Seasons and functions change;

Ch07.indd 178 9/21/09 6:45:56 PM

![image 229](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile229.png)

###### THERMAL CONTROL

Fig. 7.4 Thermal switches on the Great Plains. (a) With an interior fire, smoke flaps at the top are adjusted to vent the smoke, and an interior liner forces the cold combustion air entering at ground level to first rise along the sides of the tipi, gaining some warmth, before it moves across the occupants on its way to the fire. Six adjustments to the lightweight, translucent, and portable tipi are shown: the tipis in these diagrams are facing east, with their backs to the prevailing westerly winds. (b) In severe rainstorms, the smoke flaps at the top can be closed. (c) For ordinary conditions of west wind, the smoke flaps block the wind, thus creating suction to draw out the smoke. (d) In hot weather, breezes are admitted under the cover at the ground. (e) In extremely cold weather, a temporary windbreak can be added. (f) For the unusual wind or (g) southwest wind, the smoke flaps are manipulated to block wind, again encouraging smoke draw-out, as in (c). (Parts b–g from The Indian Tipi: Its History, Construction, and Use by Reginald and Gladys Laubin. Copyright 1957 by the University of Oklahoma Press.)

Passive heating and cooling systems are especially reliant upon switches, hence on the knowledge and cooperation of their users. These users often must base their actions in manipulating thermal switches at some point in time on what effect will be needed at a later time. This practice, called thermal sailing, is similar to the actions of outdoor workers in the far north, who learn to unbutton their coats in the cold early hours of the workday before they begin to sweat. Sweat would soak their insulating clothing, with harmful results later in the day as temperatures fall rapidly near dusk.

Daylighting/solar control devices are perhaps the most common and visible switches. Awnings block direct sun at some times and admit it at others. Opaque drapes can expose all of a window to incoming daylight on dark days or block out daylight entirely when desired. Translucent curtains can change bright sun into a diffuse light for the interior, or be drawn back to allow strong direct sun and shadow to be cast inside a room. Passive solar heating systems rely on switches to control the incoming sun on warmer days, as seen in Fig. 7.2b. Operable windows are a commonly used thermal switch. Ventilating switches may be separate from windows.

THERMAL CONTROL

Misjudgments in passively solar-heated residences can result in extraordinarily high temperatures on a sunny day or uncomfortably cold nights without stored solar heat. For a building closely connected to its climate, the design of switches is also the design of an educational process for the users. The challenge is to involve, but not bind, the users in the management of their environment. Automated controls are a partial answer to this challenge; switches that are easy, fun, and obvious to use are another.

Visually, switches are a particularly promising source of three- and four-dimensional interest on a building’s exterior. For the office buildings in Fig. 7.5, on which façade would the daily and seasonal changes be most visually evident? If it is easier to imagine human beings working behind the windows of one building than of the other, might that suggest a more satisfactory work environment? Might more personal control of a window promote greater comfort?

Switches encourage interaction between users and their environments. This is usually satisfying to the users, who are able to select the desired exposure to the climate at a given moment. Yet without automation, supervision, or training in their use, switches can also be detrimental to system performance. Examples include a thermal shade left to cover a passive solar-collecting window on a cold, sunny morning; a vent left open during the hottest hours in a high-mass, night-ventilated building; or an awning rolled up to expose a window to summer sun. People in buildings often use switches as they feel appropriate, as demonstrated in Fig. 7.6. Conventionally air-conditioned buildings typically do away with user-operated ventilating switches (operable windows) so that the system will instead function with a closely and automatically controlled flow of filtered outdoor air. Thermally efficient as this practice may be, it can also be a source of widespread dissatisfaction with air-conditioned spaces. Sealed windows greatly curtail people’s contact with sounds, smells, and breezes from the outdoors. This is frequently beneficial in urban areas, yet on beautiful days it can be very frustrating. A lack of switches can contribute to a feeling of helplessness about one’s personal environment.

###### 7.3 SENSIBLE HEAT FLOW THROUGH OPAQUE WALLS AND ROOFS

The flow of heat through a building envelope varies both by season (heat generally flows from a building in winter and to a building in summer) and by the path of the heat (through the materials of a building’s skin or by way of outdoor air entering the interior through intentional and unintentional pathways). These complexities must be considered by a designer who intends to deliver comfort and energy efficiency. The following discussion of heat flow will focus first upon the building skin (opaque elements, then transparent elements), followed by heat flow via air exchange.

In the 1970s, designers began placing increasing emphasis on thermal performance of the building skin to conserve energy in the wake of energy scarcity. Tighter building envelopes resulted in decreased air leakage, leading to ongoing concerns about indoor air quality and “sick building syndrome.” It is likely that today’s building code requirements strike a fair balance between envelope energy efficiency and air quality requirements. Buildings have changed as a result of this balance. Today’s

![image 230](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile230.png)

###### THERMAL CONTROL

Fig. 7.5 Sun control for Boston offices. (a) Shading switches both inside the glass (blinds) and outside the glass (awnings) are evident, and the windows themselves are operable. Awning use varies with window location and occupant needs and desires. (New England Merchants’ Bank; Shepley Rutan & Coolidge, Architects; demolished 1966.) (b) Three-dimensional filters (overhangs) dominate the south façade (right) of this building at Boston University; the adjacent west windows (where overhangs are less effective) have only internal switches (blinds) deployed in a variety of positions. (Law and Education Building; Sert, Jackson and Gourley, Architects). (c) A two-dimensional filter of reflective glass equally sheathes all faces of this office tower, sending reflected sunlight to the neighborhood below. The “switches” in this case are thermostats; variability is removed from the envelope, and users are not involved in defining the outside–inside relationship. (John Hancock Headquarters; I.M. Pei and Partners, Architects; photo by Stephen Tang.)

- Ch07.indd 181 9/21/09 6:45:58 PM


![image 231](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile231.png)

###### THERMAL CONTROL

Fig. 7.6 Which is spring, which is summer? The awnings for this south-facing office in Eugene, Oregon, are teamed with overhangs and side walls (or fins) to provide sun control for windows. (a) The altitude of the spring sun is low enough to threaten glare in the lower windows and cause awning deployment. (b) The summer sun, at a higher altitude, is readily blocked by the overhangs, and the awnings can be rolled up with less risk of glare. (Moreland-Unruh-Smith, Architects.)

typical new North American building loses somewhat more winter heat via incoming fresh air than it loses through its skin. In summer it gains somewhat more heat through its skin than it does via incoming fresh air (although this is climate-dependent). This pattern is due in part to solar radiation being so important to envelope heat gains in summer, and in

part to the design outdoor–indoor temperature difference being much greater in winter than in summer (in most North American locations).

Sensible heat is a form of energy that flows whenever there is a temperature difference and that manifests itself as an internal energy of atomic vibration within all materials. Temperature is an

- Ch07.indd 182 9/21/09 6:45:59 PM


loss to, and gain from, the environment in three principal ways. In convection, heat is exchanged between a fluid (typically air) and a solid, with motion of the fluid due to heating or cooling playing a critical role in the extent of heat transfer. In conduction, heat is transferred directly from molecule to molecule, within or between materials, with proximity of molecules (material density) playing a critical role in the extent of heat transfer. In radiation, heat flows via electromagnetic waves from hotter surfaces to detached, colder ones—across empty space and potentially great distances. Evaporation can also be involved in envelope heat loss, carrying heat away from wet surfaces, but this is much less influential for most buildings than for our bodies. Moisture flow through envelope assemblies and via air leakage are the principal means of latent heat gain (or loss).

indication of the extent of such vibration, essentially the “density” of heat within a material. Other forms of energy (such as solar radiation or sound) can be converted to heat and vice versa (within limits). Latent heat is sensible heat used to change the state of (evaporate or condense) water. Power refers to the instantaneous flow of energy (at a given time). In buildings, energy refers to power usage over time. Table 7.1 lists commonly encountered terms related to energy, power (the rate of energy use), and heat flow. Admittedly, some of the units used to quantify heat, power, and energy are quirky. Nevertheless, time spent understanding these units may be rewarded.

THERMAL CONTROL

###### (a) Static versus Dynamic; Sensibleversus Latent

The combination of sensible heat flow by convection, conduction, and radiation through some typical combinations of materials is shown in Fig. 7.7. Heat flow through the various components of a building skin involves both heat flow through solids and heat flow through layers of air. Multiple air spaces and reflective surfaces are useful and inexpensive ways to slow the flow of heat via radiation from hot spaces where temperature differences are large. Some of the most effective insulating materials, therefore, combine dead-air spaces and layers of reflective films.

Although the general principles remain the same, analysis of heat flow under dynamic (rapidly changing) conditions is more complex than under static or steady-state (fairly stable over time) conditions. The effects of heat storage within materials become a greater concern under dynamic conditions than under static conditions. A static analysis requires consideration of fewer variables than a dynamic analysis and is therefore simpler. The key determinant of steady-state heat flow is thermal resistance. An analysis of heat flow under dynamic conditions involves more variables—including thermal capacitance. The following discussion begins with steadystate assumptions and then looks at the dynamic situation.

###### (c) Thermal Properties of Components

Each material used in an envelope assembly has fundamental physical properties that determine how that material will interact with sensible heat. These key properties are described in the following section.

Heat flows are of two forms—sensible heat and latent heat. Sensible heat flow results in a change in temperature. Latent heat flow results in a change in moisture content (often humidity of the air). Total heat flow is the sum of sensible and latent flows. Materials react differently to sensible and latent heat flows; as such, the discussion that follows begins with sensible heat flow and then deals with latent heat flows.

Conductivity. Each material has a characteristic rate at which heat will flow through it. For homogeneous solids this is called conductivity (designated as k), and in the inch-pound (I-P) system it is the number of British thermal units per hour (Btu/h) that flow through 1 square foot (ft2) of material that is 1 in. thick when the temperature difference across that material is 1ºF (under conditions of steady heat flow). Thus the I-P units of conductivity are Btu in./h ft2 ºF.

###### (b) Heat Flow Processes

Whenever an object is at a temperature different from its surroundings, heat flows from the hotter to the colder. Likewise, moisture flows from areas of greater concentration to areas of lesser concentration. Buildings, like bodies, experience sensible heat

The System International (SI) equivalent is the number of watts that flow through 1 square meter

TABLE 7.1 Energy, Power, and Heat Terminologya

|Concept|Termi nology|Symbol|Discussion|
|---|---|---|---|
|ENERGY|British thermal unit<br><br>Joule<br><br>Watt-hour|Btu<br><br>J<br><br>Whb|The term energy implies a cumulative perspective, such as the potential in a barrel of oil or solar radiation collected during a heating season.<br><br>The British thermal unit is the fundamental I-P unit of energy. A Btu is the amount of energy (heat) required to raise the temperature of 1 lb of water by 1ºF. A burning wooden match releases approximately 1 Btu.<br><br>The joule is the fundamental SI unit of energy. A joule is a newton-meter (a force of 1 newton acting over a 1-m distance). A joule is a fairly small unit of energy, so the kilo-joule (kJ), equal to 1000 J, is commonly used in building design.<br><br>The watt-hour is a commonly used SI unit of energy. 1 W = 1 J/s 1 Btu = 1.055 kJ 1 kJ = 0.9478 Btu|
|POWER|British thermal unit per hour<br><br>Watt<br><br>Horsepower|Btu/h or Btuhb<br><br>W<br><br>HP|The term power is used to describe the rate of energy usage, production, or flow. Power is always associated with a time frame (often an hour in building design). A rate of energy flow. Btu/h is used to express heat gains and losses and the heating and cooling capacity of equipment. The watt is the SI unit of power and is used the same as Btu/h. 1 Btu/h = 0.0293 W 1 W = 3.412 Btu/h An I-P expression of power, typically used to describe the capacity (size) of certain HVAC equipment (such as motors). 1 HP = 2545 Btu/h 1 HP = 746 W|
|HEAT FLOW|Conductivity<br><br>Conductance<br><br>Film or surface conductance<br><br>Overall coefficient of heat flow<br><br>Resistance<br><br>Permeance|k<br><br>C<br><br>h<br><br>U (or U-factor)<br><br>R<br><br>M|Heat flow is a form of power and in building design is typically expressed in Btu/h or W. There are a number of heat flow-related properties of materials with specific definitions and uses described in the following material. These properties are based upon a unit area of material and a unit temperature difference.<br><br>The rate of heat flow through a unit thickness of a homogeneous material. I-P units: Btu in./h ft2 ºF SI units: W/m ºC Btu in./h ft2 ºF × 0.1442 = W/m ºC The rate of heat flow through a specific nonhomogeneous object (such as a concrete masonry unit) or a defined thickness of a homogeneous material. I-P units: Btu/h ft2 ºF SI units: W/m2 ºC Btu/h ft2 ºF × 5.678 = W/m2 ºC The conductance of an air film; same concept and units as conductance.<br><br>The rate of heat flow through an assembly (window, wall, etc.) bounded by air on both sides. Includes the effects of all materials, air films, and air spaces.<br><br>I-P units: Btu/h ft2 ºF SI units: W/m2 ºC<br><br>Btu h ft2 ºF × 5.678 = W/m2 ºC A measure of resistance to heat flow; the reciprocal of conductivity (or conductance). Essentially the force required to cause a unit flow of heat. I-P units: h ft2 ºF/Btu SI units: m2 ºC/W h ft2 ºF/Btu × 0.176 = m2 ºC/W (I-P) R per in. × 6.93 = (SI) R per m Although permeance deals directly with water vapor flow, it is related to heat flow through the need to add or remove heat to humidify or dehumidify a building. I-P units: grains/ft2 h in. Hg SI units: ng/m2 s Pa grains/ft2 h in. Hg × 56.7 = ng/m2 s Pa|


THERMAL CONTROL

aA more complete listing of I-P (inch-pound) and SI (Système International) units and conversions is provided in Appendix A. bUnits oddity: The alternative symbol “Btuh” is shorthand for Btu/h and does not imply a product of energy and time; on the other hand, Wh is a product (1 watt of power over a 1-hr period); furthermore, Btu (without a time unit) is a measure of energy, as is Wh (with a time unit).

![image 232](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile232.png)

###### THERMAL CONTROL

Fig. 7.7 Heat flow through materials, across air spaces, and through construction assemblies. Means of heat flow include conduction, convection, and radiation.

(m2) of material 1 m thick when the temperature difference across that material is 1 K (equal to 1ºC) under conditions of steady heat flow. Thus, the SI units of conductivity are W/m K or W/m ºC (these two terms are used interchangeably in the tables related to this chapter).

neous solids. Conductivity is an important factor in passive heating or cooling designs that depend heavily upon the rate at which heat is conducted into a material from its surface.

Conductance. Many solids such as common brick, wood siding, batt or board insulation, gypsum board, and so on are widely available in standard

Conductivity is established by laboratory tests and is published as a basic property of homoge-

difference is 1ºF. In the I-P system, the units are h ft2 ºF/Btu. SI units are m2 K/W. Resistances and other important thermal properties are listed for many conventional building materials in Table E.1 (Appendix E). Table E.2 provides similar information for alternative (less commonly used and/or emerging) construction approaches.

thicknesses. For such common materials, it is useful to know the rate of heat flow for that standard thickness instead of the rate per inch. Conductance, designated as C, is the number of Btus per hour that flow through 1 ft2 of a given thickness of material when the temperature difference is 1ºF. The units are Btu/h ft2 ºF. SI units are W/m2 K. Conductance is also used to describe the rate of heat flow through defined sizes of modular units of nonhomogeneous materials (such as a concrete masonry unitcomposed of pockets of air surrounded by concrete).

THERMAL CONTROL

Resistance is especially useful when comparing insulating materials, because the greater the R-value, the more effective the insulator. For this purpose,R is sometimes listed as “per inch” of thickness, in which case the units are h ft2 ºF/Btu-in. SI units are m K/W (indicating “per meter” of thickness across 1 m2, even though the canceling units are odd).

Resistance. Conductivity and conductance are compared in Table 7.1 and Fig. 7.8, which also include another useful property, resistance. Designated as R, resistance indicates how effective any material is as an insulator. The reciprocal of conductivity (or conductance), R is measured in hours needed for 1 Btu to flow through 1 ft2 of a given thickness of a material when the temperature

Emittance. Radiation heat transfer is highly influenced by surface characteristics; shiny materials are much less able to radiate than common rough building materials. This characteristic is

![image 233](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile233.png)

Fig. 7.8 Relationship between conductivity, conductance, and resistance for two typical materials. Glass fiber is a material of low conductivity (high resistance); concrete is a material of high conductivity (low resistance). Note: Standard unit of area is 1 ft2 (1 m2); standard air temperature differential is 1ºF (1ºC).

Ch07.indd 186 9/21/09 6:46:03 PM

be preformed to fit nonplanar surfaces such as pipes.

called emittance, the ratio of the radiation emitted by a given material to that emitted by a blackbody at the same temperature. The impact of emittance (shiny vs. matte surfaces) is seen in Tables E.3, E.4, and E.5, which present properties of air layers and air spaces within construction assemblies; the lower the emittance, the lower the radiative heat exchange. For most materials, emittance is related to absorptance: a highly absorptive (lowreflectance) material will usually have a high emittance as well. Selective surfaces (sometimes used in solar collectors) are highly absorptive yet have very low emittance.

Exterior insulation and finish systems (EIFS) have become very popular (and controversial), both for retrofit and for new construction. Utilizing expanded polystyrene rigid boards applied to exterior gypsum, plywood, or cementitious substrates, then covered with fabric-reinforced acrylic, this construction method achieves slightly more than R-4 per inch of thickness (SI about R28 per meter).

THERMAL CONTROL

Reflective materials are available in sheets and rolls of either single or multiple layers, sometimes as preformed shapes with integral air spaces. When used without attachment to blanket or batt insulation, a reflective layer is called a radiant barrier and is especially applicable to roofs in warmer climates. Radiant barriers are also useful in east- and westfacing walls in such climates; details of applications in the southern United States are found in Melody (1987).

###### (d) Thermal Classifications of Materials

Architectural materials generally interact with heat either as insulators that retard the flow of heat (useful for thermal barriers) or as conductors that encourage heat flow (useful for thermal storage materials). It is common to find both insulators and conductors in the same construction. For example, a wall can have an inner layer that is highly conductive and thermally massive (for thermal storage), with an outer layer that is also highly conductive and thermally massive (for durability and weathering) and a highly insulative, low-mass material in between.

A combination of dead (still) air spaces and reflective surfaces produces some of the most effective insulating products, especially when made of lightweight materials of low conductivity. Glass fiber, cellular glass, expanded styrenes (foamed plastics), and mineral fibers all enclose vast numbers of dead-air spaces per unit volume. When they are bonded to reflective films and properly installed (the shiny film facing a dead air space), high resistance to heat flow is achieved.

Insulations. Materials used for insulation fall into three broad categories: (1) inorganic fibrous or cellular products (such as glass, rock wool, slag wool, perlite, or vermiculite), (2) organic fibrous or cellular products (such as cotton, synthetic fibers, cork, foamed rubber, or polystyrene), and (3) metallic or metalized organicreflective membranes (which must face an air space to be effective).

For a summary of contemporary insulation materials, including environmental impacts and life-cycle considerations, see Wilkinson (1999). For a range of information on insulations, see Bynum (2001).

Insulating materials are available in a wide variety of forms. Form-fitting materials include loose fill (as above a ceiling on the floor of an attic); insulating cement, a loose material mixed with a binder and troweled onto a surface; and formed-in-place materials such as expanded pellets or liquid-fiber mixtures that are poured, frothed, sprayed, or blown in place. Less form-fitting but more common are batts and blankets of flexible, semirigid insulation, with varying degrees of compressibility and adaptability to substrates. Rigid insulation, with little on-site adaptability, is applied in blocks, boards, or sheets and can

Conductors. Materials used as conductors are typically dense, durable, and able to diffuse heat readily. Table E.1 lists the density, conductivity or conductance, and specific heat for many common materials. For a given material, the higher the numerical values of these three characteristics, the more successful that material’s performance as a conductor. Some specifics on thermal mass are presented in the following section and in Chapter 8.

Air Films and Air Spaces. Air films and spaces are interesting thermal components. Although

construction assembly. As indicated in Tables E.4 (I-P) and E.5 (SI), the resistance provided by an air space is a function of its width, position (vertical, horizontal, tilted), and surrounding emittances. To be effective in resisting heat flow, an air space must be relatively “dead”—without substantial air circulation.

they are actually void of material, they have potentially useful thermal properties and contribute substantially to the insulating capabilities of some construction assemblies. All aboveground envelope assemblies include at least two air films (interior and exterior), and many common assemblies include a substantial air space.

THERMAL CONTROL

Air Films. At the exposed surfaces of solids, heat transfer takes place both by convection and by radiation. (Evaporation also can occur, occasionally with thermally significant results—see Fig. 8.44, the United Kingdom Pavilion, Seville, for an example of an entire wall used as an evaporative heat transfer element.) Convection is highly dependent upon air motion, so wind speed must be considered when estimating exterior surface convection. Also, because warm air rises and cold air falls, vertical surfaces that encourage surface airflow will exchange heat faster than similar surfaces placed horizontally, unless the direction of the heat flow isupward through the horizontal layer, as illustrated in Fig. 7.7.

###### (e) Composite Thermal Performance

The variety of terms used so far to express thermal properties is potentially bewildering. These properties are, however, only components of a larger picture. Fortunately, there is one overall property that expresses the steady-state rate at which heat flows through architectural envelope assemblies. This property is the U-factor. U is the overall coefficient of thermal transmittance, expressed in terms of Btu/h ft2 ºF (in SI units, W/m2 K). U-factors are commonly used to specify envelope thermal design criteria, as presented in Appendix G and Chapter 8. Many codes and standards specify maximum U-factors (or, for insulation alone, minimum R- or maximum C-values) for various components of the envelope. An example of such requirements for a small office is found in Example 7.7. Because U-factors are so important and so often encountered, data for typical wall, floor, roof, door, and window constructions are presented in many design resources (see, for example, Tables E.6 through E.16).

When air motion along a surface is minimal, an insulating layer of air “attaches” itself to the surface. The resistance of this layer of still air along a vertical surface is equivalent to that of a thickness of ½-in. (12.7-mm) plywood. When this air layer is disturbed, however, its resistance drops quickly; with a 15-mph (6.7-m/s) wind, resistance drops to about one-quarter of the still-air value (see Table E.3). Similar drops in air film resistance occur when forced-air registers are located immediately above or below windows.

U-factors are calculated for a particular element (roof, wall, etc.) by finding the resistance of each constituent part, including air films and air spaces, then adding these resistances to obtain a total resistance. The U-factor is the reciprocal of this sum (∑) of resistances:

The insulation value provided by layers of air is often listed as conductance, the reciprocal of resistance. Surface conductances are designated hi for interior air layers and ho for exterior or outside air layers (sometimes the symbols fi and fo are used instead). Like other conductances, they are expressed in Btu/h ft2 ºF (in SI units, W/m2 K). The variations in surface resistances and conductances are shown in Table E.3.

1

= ∑

U

R

This procedure is shown in Example 7.1. “Precalculated” U-factors for many common constructions are found in Tables E.6 through E.16, typically based upon an outside wind speed of 15 mph (6.7 m/s), except for summer conditions as noted. Unfortunately, many common constructions are not so simple, as discussed in the sections that follow.

Air Spaces. An air space is a planar volume of air contained on two sides by some elements (drywall, brick, insulation, etc.) of an envelope assembly. Like the air films just discussed, air spaces can contribute to the overall thermal resistance of a

latent (moisture-related) heat flow. The U-factor is an overall coefficient of heat transfer, and includes the effects of all elements in an assembly and all sensible modes of heat transfer (conduction, convection, and radiation). The term U-factor should be used only where heat flow is from air to air through an envelope assembly. Airto-ground heat flow (as through a slab-on-grade floor) is a different matter and is considered in Section 7.3(f).

EXAMPLE 7.1 What is the winter U-factor for the wall assembly shown in Fig. 7.9?

THERMAL CONTROL

###### SOLUTION

Component R (I-P) R (SI) Data Source Inside air film 0.68 0.12 Table E.3 Gypsum board

(0.375 in. [10 mm]) 0.32 0.056 Table E.1 Plastic film vapor

retarder nil nil Table E.1

Walls. Compared to other elements of the building envelope, wall U-factors are quite straightforward. There are few complications such as ground contact, crawl spaces (as with floors), or intermediary attic spaces (as with roofs). There is, however, the issue of thermal bridging: Where framing interrupts insulation, there are actually two different wall constructions, and an averaged (an insulated portion with an uninsulated portion) U-factor must be found. Example 7.2 illustrates this procedure.

Glass fiber batt insulation (nominal 6 in. [150 m]) 19.00 3.35 Table E.1

Plywood (0.5 in.

[12 mm]) 0.62 0.11 Table E.1 Wood siding (1 in.

[25 mm]) 0.79 0.14 Table E.1 Outside air film 0.17 0.03 Table E.3 Total resistance (R) 21.58 3.81

U (I-P) = 1/∑R = 1/21.58 = 0.046 U (SI) = 1/∑R = 1/3.81 = 0.262 ■

There are several important points to remember about the U-factor. The U-factor is a sensible heat property—addressing heat flow resulting from a temperature difference but not addressing

EXAMPLE 7.2 Considering thermal bridging, what is the winter U-factor for the wall assembly shown in Fig. 7.10?

SOLUTION For those portions of the wall where insulation is encountered:

![image 234](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile234.png)

Component R (I-P) R (SI)

(6) Inside air film (still) 0.68 0.12

(5) Gypsum board (0.5 in.

[12 mm]) 0.45 0.079 Plastic film vapor retarder nil nil

(4) Glass fiber batt insulation (6 in. [150 mm]) 19.0 3.32

(3) Vegetable fiber board (0.5 in. [12 mm]) 1.32 0.23

(2) Lapped wood siding (0.5 in. [12 mm]) 0.81 0.14

(1) Outside air film

(15 mph [24 km/h]) 0.17 0.03 Total resistance through

Fig. 7.9 Wall section used in Example 7.1 to illustrate the process for determining a U-factor (overall thermal transmittance). (Drawing by Jonathan Meendering.)

insulation 22.43 3.92

For those portions of the wall where framing is encountered:

The effects of framing with wood studs are nominal but noticeable. With metal studs, the detrimental effects of thermal bridging are more serious; Table E.8 provides information on correction factors and resulting R-values. The latest editions of ANSI/ASHRAE/IESNA Standard 90.1, Energy Standard for Buildings Except Low-Rise Residential Buildings, and ANSI/ASHRAE Standard 90.2, Energy-Efficient Design of Low-Rise Residential Buildings, present examples of whole-wall U-factors that account for thermal bridging. See Appendix G for excerpts from Standard 90.1.

Component R (I-P) R (SI)

THERMAL CONTROL

- (6) Inside air film (still) 0.68 0.12

(5) Gypsum board (0.5 in.

[12 mm]) 0.45 0.079 Plastic film vapor retarder nil nil

- (7) Wood studs (nominal 6 in. [150 mm]) 6.82 1.20


(3) Vegetable fiber board (0.5 in. [12 mm]) 1.32 0.23

To illustrate the complexity of thermal bridging, consider the following range of U-factors, all for nominal 4-in. (100-mm) thick framed walls with R-13 [SI: R-2.3] insulation located within the stud cavity:

(2) Lapped wood siding (0.5 in. [12 mm]) 0.81 0.14

(1) Outside air film

(15 mph [24 km/h]) 0.17 0.03 Total resistance through framing 10.25 1.80

Metal building wall, nominal 4 in. U = 0.14 (SI: 100 mm U = 0.79) Steel frame wall, 3.5 in. at 16-in. o.c. U = 0.134 (SI: 90 mm at 400-mm o.c. U = 0.76) Steel frame wall, 3.5 in. at 24-in. o.c. U = 0.115 (SI: 90 mm at 600-mm o.c. U = 0.65) Wood frame wall, 3.5 in. at 16-in. o.c. U = 0.094 (SI: 90 mm at 400-mm o.c. U = 0.53) Wood frame wall, 3.5 in. at 24-in. o.c. U = 0.091 (SI: 90 mm at 600-mm o.c. U = 0.52)

Assuming that 12% of the surface area of the wall consists of framing (studs, sills, and plates), the area-weighted resistance and U-factor of the wall are as follows:

R wtg = (0.88) (22.43) + (0.12) (10.25) = 20.97 U wtg = 1/20.97 = 0.048 (compared to 1/22.43

= 0.045 if framing is ignored) SI: R wtg = (0.88) (3.92) + (0.12) (1.80) = 3.67 SI: U wtg = 1/3.67 = 0.272 (compared to 1/3.92

For the same type of wall construction (wood frame), increasing stud spacing from 16-in. o.c.

= 0.255 if framing is ignored) ■

![image 235](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile235.png)

Fig. 7.10 Wall sections used in Example 7.2 to illustrate the process for determining a weighted-average U-factor to account for thermal bridging in a frame wall. (Drawings by Jonathan Meendering.)

Ch07.indd 190 9/21/09 6:46:05 PM

by ties, thermal bridging is greatly reduced. The following is a sample of manufacturers’ whole-wall U-factors for medium-density (120 lb/ft3 [1920 kg/ m3]) concrete block insulation alternatives:

to 24-in. o.c. (400 mm to 600 mm) decreases (improves) the U-factor from 0.094 to 0.091 (SI: 0.53 to 0.52)—a nominal difference. Changing from wood to steel studs (at 16-in. o.c.; 400 mm), however, increases (degrades) the U-factor from 0.094 to 0.134 (SI: 0.53 to 0.76)—equivalent to an R-3 (SI: R-0.5) decrease in insulation. If a detailed calculation of thermal bridging effects is required, consult the 2009 ASHRAE HandbookFundamentals, Chapter 25.

THERMAL CONTROL

8-in. two-core concrete block,

uninsulated U = 0.39 (SI: 200-mm two-core concrete block,

uninsulated U = 2.21) 8-in. two-core concrete block with

insulated cores U = 0.19 (SI: 200-mm two-core concrete block

Several developments are promising to improve the thermal performance of wall systems. Structural insulated panels (SIPs) are now available in a wide variety of surfaces, insulation types, and thicknesses. Because a single factory-built panel replaces site-built framing, savings in labor can be substantial. Thermal performance is considerably improved because no framing members penetrate the insulated core. The typical SIP consists of two structural surfaces (often oriented-strand board, or OSB) that enclose a core of either expanded polystyrene (EPS) (R-4 per inch; SI: R-27.7 per meter) or polyisocyanurate foam (R-6.5 per inch; SI: R-45 per meter). The panels are joined with plywood splines that connect the structural surfaces of adjacent panels in a manner that reduces the thickness of, but does not interrupt, the insulated core. Another joining method, shiplap joints, maintains full-thickness core insulation. Air tightness is generally greater than with stud framing. U-factors of framed walls and SIPs are compared in Table E.9.

with insulated cores U = 1.08) 8-in. proprietary two-wythe concrete

block and core U = 0.11 (SI: 200-mm proprietary two-wythe

concrete block and core U = 0.62)

Where poured-in-place concrete is not to be used as a surface material, insulating concrete forms (ICFs) can be used to improve thermal performance. This system employs preformed rigid insulation as a formwork for poured concrete; the form/insulation remains in place after the wall is poured. Rigid insulation thus protects both faces of the structural wall (although it isolates the thermal mass); exterior and interior finishes are then applied to the insulation.

Roofs. In the simple case of a roof/ceiling separating a conditioned space from the outdoors, the U-factor is calculated as for walls. Where insulation is broken by framing, the effects of thermal bridging must be considered. Table E.8 shows correction factors to be applied to insulation/metal truss assemblies. Similar adjustments, although of lesser magnitude, are required with wood framing. ANSI/ ASHRAE/IESNA Standard 90.1 presents several detailed tables of whole-roof U-factors that account for thermal bridging. If a detailed calculation of thermal bridging is required, consult the 2009ASHRAE Handbook—Fundamentals, Chapter 25. Roof insulation, however, is often placed entirely above (or entirely below) the supporting structure, greatly reducing the effects of thermal bridging. There is a growing availability of above-the-roof-structure insulation materials, some penetrated by fastenings, others essentially unbroken. These options should be explored as a means of reducing roof heat loss and gain—with appropriate consideration of the environmental impacts of material selections.

Insulated masonry systems can offer lower Ufactors while preserving a masonry exterior (for weathering and appearance) and a masonry interior (for thermal mass). Past approaches (filling hollow cores of concrete block or clay tile with insulation) left considerable thermal bridging through the solid masonry, with rather high resulting U-factors. If one of the masonry surfaces is not to be exposed, then a continuous layer of insulation can be applied to that face, with much lower resulting whole-wall U-factors. Even in cavity walls, the layer of insulation between wythes of block is usually penetrated by ties—with resulting thermal bridging. The most elementary improvement in this regard uses ties with lower thermal conductivity, such as fiber composite materials in place of steel. Another approach is to use precast blocks that can be stacked integrally with preformed rigid insulation; to the extent that the insulation layer can both be thick and unbroken

are a relatively large factor in overall door thermal performance. Many doors are near forced-air supply registers or return grilles, reducing the resistance of the indoor air film. Conversely, the exterior air film may be more effective than anticipated because doors are typically protected somewhat by overhangs, porches, and so on. The wind conditions assumed in Table E.10 are typical of winter (not summer) conditions. Where significant door glazing is involved, U-factors for similar windows should be substituted or the specific manufacturer’s product data used.

Where an insulated ceiling separates a space from an uninsulated attic, the simplest approach is to assume that the attic is at outdoor temperature. This assumption likely overestimates the winter heat flow rate because the temperature in a vented attic may be higher than the outdoor air temperaturebut it simplifies analysis. If an accurate estimate of attic temperature is required, a more complex procedure is used, as presented in the 2009 ASHRAE Handbook—Fundamentals, Chapter 27. An attic is a space having an average distance of 1 ft (0.3 m) or more between the ceiling and the underside of the roof. A vented attic is often used to carry away moisture that may have migrated through the insulated ceiling. See Lstiburek and Carmody (1994) for detailed information on attic design practices.

THERMAL CONTROL

###### (f) Special Envelope Heat Flow Conditions

The overall coefficient of heat transfer (U-factor) is a convenient property for analysis of aboveground envelope assemblies. It is only applicable, however, to assemblies exposed to air on both the interior and exterior surfaces. In other situations, such as slabon-grade floors and belowground walls and floors, U-factor is not a well-defined property (how much soil is part of the floor?), and other thermal analysis methods must be used. Typically, data derived from empirical studies are used in lieu of fundamental heat flow equations. Because the concept of Ufactor is so simple to understand and apply, much of the empirical data are presented in terms of equivalent U-factors.

Floors. When a floor is exposed to outdoor air (as with a cantilever or crawl space), the U-factor is calculated as for walls and roofs. When insulation is placed within framing cavities, the effects of thermal bridging must be included. It is becoming increasingly common to provide a continuous layer of insulation below the framing cavity, thus greatly reducing the detrimental effects of thermal bridging. ANSI/ASHRAE/IESNA Standard 90.1 presents several tables of whole-floor U-factors that account for thermal bridging.

Many codes require vented crawl spaces. In such situations, the simplest procedure is to insulate the floor above the crawl space and assume that the crawl space is at outdoor temperature. This assumption overestimates the heat flow rate, because a vented crawl space will rarely be as cold (warm) as outdoor air under winter (summer) design conditions. If a more accurate analysis of crawl space design temperatures is required, or if crawl space walls are insulated, a more complex procedure is used, as presented in the 2009 ASHRAE Handbook—Fundamentals, Chapter 27. It is rarely energy-conserving, however, especially in colder climates, to insulate the walls of a crawl space instead of insulating the floor above. See Lstiburek and Carmody (1994) for detailed information on crawl space design practices.

Slab-on-Grade Floors. Heat flow dynamics change when the lower surface of a floor is in direct contact with the ground. The ground is often at a temperature different from that of outdoor air, and earth is more conductive than air. Testing has shown that heat flow in this complex situation is strongly related to slab perimeter length. Table E.11 shows the heat flow rate through a concrete slab-on-grade, given as F2 units (per foot or meter of perimeter length) rather than U-factors (per unit area). Four edge insulation conditions are shown, with corresponding values of F2 for three climate zones. Interpolation can be used to estimate F2 for other climates (correlated to heating degree days). This procedure relates all heat loss from the floor to the length of perimeter.

Slab-on-grade heat loss illustrates the principle of diminishing returns: An incrementally higher R-value does not produce an equally lower heat flow. An insulation truism is that the first few

Doors. Table E.10 lists U-factors for solid (no glazing) doors in common use in North America. These precalculated values are convenient but should be used with care, as air film resistances

inches (millimeters) of insulation make a much greater impact on the rate of heat flow than do the last few inches (millimeters). Table E.11 lists a maximum slab-edge R-value of 5.4 h ft2 ºF/Btu (SI: R-0.95). If more slab-edge insulation seems desirable, consult Table E.12. Note how much more effective is vertical insulation at the exposed perimeter compared to insulation beneath the slab. The highestF2 value listed in Table E.12 is for insulation at R-10 (SI: R-1.8) not only around the perimeter, but also under the entire area of the floor slab. This lowest rate of heat flow is a reduction of just 25% from the performance provided by the same insulation employed only around the perimeter to a depth of 4 ft (1.2 m).

SI Units:

|Insulation Approach<br><br>Total Volume of Slab Insulation Used (m3)<br><br>F2 (W/m K)<br><br>F2 × Perimeter = Rate of Heat Flow (W/K)<br><br>Reduction in Heat Flow (W/K)<br><br>Reduction per Unit (m3) of Insulation|
|---|
|Uninsulated slab<br><br>None 1.26 123 None —|
|R-0.9 vertical, 0.6 m, 25 mm<br><br>(0.6 m) (97.8 m) (0.025 m)<br><br>= 1.5<br><br>1.0 97.5 25.5 17.0|
|R-1.8 vertical, 1.2 m, 50 mm<br><br>(1.2 m) (97.8 m) (0.051 m)<br><br>= 6.0<br><br>0.83 80.9 16.6 2.8|
|R-1.8 fully insulated, 50 mm<br><br>(0.6 m) (97.8 m) (0.051 m)<br><br>+ (595 m2) (0.051 m)<br><br>= 33.3<br><br>0.62 60.5 20.4 0.6|


THERMAL CONTROL

EXAMPLE 7.3 A warehouse will be built with a slabon-grade floor. The warehouse is 80 ft (24.4 m) square in plan. What is the relationship between total slab insulation and rate of heat flow through the slab?

###### SOLUTION

From Table E.12, F2 is related to total insulation as follows: building slab perimeter—four sides at 80 ft (24.4 m) each = 320 ft (97.5 m); building slab area: 80 ft (24.4 m) × 80 ft (24.4 m) = 6400 ft2 (595 m2).

Thus, a minimal initial investment of 640 ft2 (60 m2) of 1-in. (25-mm)-thick insulation cuts the uninsulated slab heat flow by one-fifth. However, a vastly greater investment of 7040 ft2 (654 m2) of 2-in. (50 mm)-thick insulation (22 times as much!) cuts the less-insulated heat flow only by one-fourth. ■

I-P Units:

|Insulation Approach<br><br>Total Volume of Slab Insulation Used (ft3)<br><br>F2 (Btu/h ft ºF)<br><br>F2 × Perimeter = Rate of Heat Flow (Btu/h ºF)<br><br>Reduction in Heat Flow (Btu/h ºF)<br><br>Reduction per Unit (ft3) of Insulation|
|---|
|Uninsulated slab<br><br>None 0.73 233 None —|
|R-5 vertical, 2 ft, 1 in.<br><br>(2 ft) (320 ft) (1/12 ft) = 53.3<br><br>0.58 186 47 0.88|
|R-10 vertical, 4 ft, 2 in.<br><br>(4 ft) (320 ft) (2/12 ft) = 213.3<br><br>0.48 154 32 0.20|
|R-10 fully insulated, 2 in.<br><br>(2 ft) (320 ft) (2/12 ft) + (6400 ft2) (2/12 ft) = 1173.4<br><br>0.36 115 39 0.04|


Basements. Heat flow through basement walls and floors is complicated by an increasing length of the heat flow path with increasing depth,

- as shown in Figs. 7.11a and 7.11b. A further complication is that the temperature of the earth is not equal to ambient air temperature and becomes more and more out of phase with air temperature
- at increasing depths. To obtain a “design temperature” for belowground heat loss, first estimate the mean winter temperature of the site location. For example: using Tables C.19 and C.20 in Appendix C, take the average of the ambient temperature (TA) for January and for the year. Then, from this mean winter temperature, subtract the value of the constant amplitude, Fig. 7.11c. This gives a design temperature. Table E.13 is then used to determine the heat flow rate.


![image 236](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile236.png)

EXAMPLE 7.4 Calculate the design heat loss for a basement in Minneapolis, Minnesota, which is 28 ft (8.5 m) wide by 30 ft (9.1 m) long, sunk 6 ft (1.8 m) below grade. An insulation of R-8.34 (SI: R-1.5) is applied to this wall to a depth of 2 ft (0.6 m) below grade. An internal temperature of 70ºF (21ºC) is to be maintained.

THERMAL CONTROL

###### SOLUTION

The soil-path design temperature is estimated from Tables C.19 and C.20; for Minneapolis, the TA in January is 12ºF (−11ºC); TA for the year is 44ºF (6.7ºC); the average of these is 28ºF (−2ºC). From Fig. 7.11c, the amplitude is about 24ºF (13.3ºC) at Minneapolis. The design temperature at the ground surface is therefore 28 − 24 = 4ºF (−2 − −13.3 = −15.3ºC).

![image 237](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile237.png)

The heat loss through the basement wall is estimated using Table E.13, Part A, by determining the loss per degree of temperature difference per 1-ft(0.305-m)-high strip of wall and then summing for the full height of the wall:

1st ft below grade (insulated) 0.093 Btu/h ft ºF

- SI: 1st 0.3 m: (0.53) (0.305) = 0.162 W/m K 2nd ft below grade (insulated) 0.079
- SI: 2nd 0.3 m: (0.45) (0.305) = 0.137 3rd ft below grade (uninsulated) 0.155*
- SI: 3rd 0.3 m: (0.88) (0.305) = 0.268*


![image 238](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile238.png)

- 4th ft below grade (uninsulated) 0.119

- SI: 4th 0.3 m: (0.67) (0.305) = 0.204

5th ft below grade (uninsulated) 0.096

- SI: 5th 0.3 m: (0.54) (0.305) = 0.165

6th ft below grade (uninsulated) 0.079

- SI: 6th 0.3 m: (0.45) (0.305) = 0.137




Total per 1-ft length of wall 0.621 Btu/h ft ºF Total per 1-m length of wall 1.073 W/m K Basement perimeter = 2 (28 + 30 ft) = 116 ft

Fig. 7.11 Heat flow below grade. (a) Heat flow through basement walls and floors follows radial paths (that are generally perpendicular to soil isotherms). (b) Heat flow paths of differing lengths for a partially insulated basement wall. (c) Lines of constant amplitude of ground temperature; just below the surface, the ground temperature fluctuates around a mean annual temperature by this amplitude (5ºF difference = 2.8ºC difference; 9ºF = 5ºC; 14ºF = 7.8ºC; 18ºF = 10ºC; 22ºF = 12.2ºC; 27ºF = 15ºC). (Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from the 2001 ASHRAE Handbook—Fundamentals; parts a and b redrawn by Amanda Clegg.)

SI: 2 (8.5 + 9.1 m) = 35.2 m Total wall heat loss = 0.621 Btu/h ft ºF × 116 ft

= 72 Btu/h ºF SI: 1.073 W/m K × 35.2 m = 37.8 W/K

*Note that although this is an increase in loss relative to the segment of wall directly above, it represents a design decision exhibiting understanding of the law of diminishing returns.

each on the exterior side of a component; total temperature gradient spans (68 − 32) = 36ºF:

The heat loss through the basement floor is calculated using Table E.13, Part B.

Average heat loss per ft2 floor

|Thermal Component<br><br>Component Resistance<br><br>Cumulative Resistance<br><br>Reference Point<br><br>Temperature Difference to Reference Point (ºF)<br><br>Temperature at Reference Point|
|---|
|Room air — — A — 68.0|
|Inside air film<br><br>0.68 0.68 B (0.68/21.58)<br><br>(36) = 1.1<br><br>66.9|
|Gypsum board<br><br>0.32 1.00 C (1.00/21.58)<br><br>(36) = 1.7<br><br>66.3|
|Vapor retarder<br><br>nil 1.00 D (1.00/21.58)<br><br>(36) = 1.7<br><br>66.3|
|Batt insulation<br><br>19.00 20.00 E (20.00/21.58)<br><br>(36) = 33.4<br><br>34.4|
|Plywood sheathing<br><br>0.62 20.62 F (20.62/21.58)<br><br>(36) = 34.4<br><br>33.6|
|Wood siding<br><br>0.79 21.41 G (21.41/21.58)<br><br>(36) = 35.7<br><br>32.3|
|Outside air film<br><br>0.17 21.58 H (21.58/21.58)<br><br>(36) = 36<br><br>32.0|
|Outside air<br><br>— — I — 32.0|


THERMAL CONTROL

= 0.025 Btu/h ft2 ºF (for 28-ft width, 6-ft depth);

SI: per m2 floor = 0.14 W/m2 K (for 8.5-m width, 1.8-m depth)

Floor area = 28 ft × 30 ft = 840 ft2

SI: area = 8.5 m × 9.1 m = 77.4 m2 Total floor heat loss = 0.025 Btu/h ft2 ºF × 840 ft2

= 21 Btu/h ºF

SI: 0.14 W/m2 K × 77.4 m2 = 10.8 W/K

Total heat loss for the basement below grade: walls 72 + floor 21 = 93 Btu/h ºF

SI: walls 37.8 + floor 10.8 = 48.6 W/K Design temperature difference: (70ºF inside)

− (4ºF at earth’s surface) = 66ºF SI: (21.1ºC inside) − (−15.6ºC at earth’s surface) = 36.7ºC

Design heat loss below grade = 93 Btu/h ºF × 66 ºF

= 6,138 Btu/h

SI Units: resistance values are from Example 7.1; “reference point” is a shorthand means of describing a series of locations throughout the wall assembly, each on the exterior side of a component; total temperature gradient spans (20 − 0) = 20ºC:

SI: design below-grade heat loss

= 48.6 W/K × 36.7 ºC or K = 1784 W ■

(g) Predicting Surface Temperatures and Condensation

Surface temperatures, as well as the temperature at any point within a wall, roof, or floor assembly, can be predicted if the inside and outside air temperatures and the thermal properties of the construction are known. The variance in temperature through a cross section of a construction assembly is called a thermal gradient. For any construction, the thermal gradient can be predicted by proportioning the collective thermal resistance at any point in the assembly to the overall difference in temperature across the assembly. This procedure is illustrated in Example 7.5:

|Thermal Component<br><br>Component Resistance<br><br>Cumulative Resistance<br><br>Reference Point<br><br>Temperature Difference to Reference Point (ºC)<br><br>Temperature at Reference Point (ºC)|
|---|
|Room air — — A — 20.0|
|Inside air film<br><br>0.12 0.12 B (0.12/3.81) (20) = 0.6<br><br>19.4|
|Gypsum board<br><br>0.056 0.18 C (0.18/3.81) (20) = 0.9<br><br>19.1|
|Vapor retarder<br><br>nil 0.18 D (0.18/3.81) (20) = 0.9<br><br>19.1|
|Batt insulation<br><br>3.35 3.53 E (3.53/3.81)<br><br>(20) = 18.5<br><br>1.5|
|Plywood sheathing<br><br>0.11 3.64 F (3.64/3.81)<br><br>(20) = 19.1<br><br>0.9|
|Wood siding<br><br>0.14 3.78 G (3.78/3.81)<br><br>(20) = 19.8<br><br>0.2|
|Outside air film<br><br>0.03 3.81 H (3.81/3.81) (20) = 20<br><br>0.0|
|Outside air — — I — 0.0|


EXAMPLE 7.5 Determine the thermal gradient, under winter design conditions, through the wall assembly shown in Fig. 7.12. The interior air temperature is 68ºF (20ºC), and the exterior air temperature is 32ºF (0ºC).

###### SOLUTION

I-P Units: resistance values are from Example 7.1; “reference point” is a shorthand means of describing a series of locations throughout the wall assembly,

###### ■

Ch07.indd 195 9/21/09 6:46:08 PM

![image 239](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile239.png)

thermal capacity. Thermal capacity can (but will not always) reduce heat flow via storage. Heat entering a wall construction during the daytime, for example, can be stored within the wall for several hours until it flows back out to the cool night air—assuming appropriate weather conditions and adequate thermal capacity. As a minimum, the effect of heat entering a massive wall at, say, 10:00A.M. will not be seen on the interior surface until a few hours later.

###### THERMAL CONTROL

Density. Density is the weight of a material per unit volume. In the I-P system, density is given as lb/ft3; in the SI system, it is given as kg/m3. For a fixed volume of material, greater density will permit the storage of more heat. Table E.1 provides density data for common building materials.

Fig. 7.12 Wall section used in Example 7.5 to illustrate the procedure for calculating a thermal gradient through a construction assembly. (Drawing by Jonathan Meendering.)

Specific Heat. Specific heat is a measure of the amount of heat required to raise the temperature of a given mass of material by 1º. In the I-P system, this is expressed as Btu/lb ºF; in the SI system, it is expressed as kJ/kg K. It takes less energy input to raise the temperature of a low-specific-heat material than that of a high-specific-heat material. Table E.1 provides values of specific heat for common building materials.

Understanding envelope surface temperatures is fundamental to predicting thermal comfort. How cold in winter, or hot in summer, will an interior surface be, and how will this affect mean radiant temperature? Understanding temperature patterns within materials is critical to establishing where water vapor might condense within or on a wall, roof, or floor assembly; this is discussed further in Section 7.9.

Thermal Capacity. Thermal capacity is an indicator of the ability of a fixed volume of material to store heat. The greater the thermal capacity of a material, the more heat it can store in a given volume per degree of temperature increase. Thermal capacity for a material is obtained by taking the product of density and specific heat; for example:

###### (h) Dynamic Thermal Effects

The preceding discussion of thermal properties of materials and assemblies focused upon static (steady-state) conditions. Such conditions are usually presumed for analysis of winter heat loss (assumed to occur under the darkness of night). A more complex situation exists when thermal conditions experience rapid changes—such as those brought about by solar radiation impinging upon various portions of the building envelope. Dynamic conditions are usually presumed for analysis of summer heat gain (assumed to occur during daylight hours). The dynamic situation requires consideration of more thermal properties.

Thermal capacity for concrete:

(140 lb/ft3) (0.24 Btu/lb ºF) = 33.6 Btu/ft3 ºF SI: (2240 kg/m3) (1.0 kJ/kg K) = 2240 kJ/m3 K

###### Thermal capacity for water:

(62 lb/ft3) (1.00 Btu/lb ºF) = 62.0 Btu/ft3 ºF SI: (992 kg/m3) (4.18 kJ/kg K) = 4147 kJ/m3 K

###### Thermal capacity for air:

Under static conditions, heat flow is primarily a function of temperature difference (the driving force) and thermal resistance (the resisting force). Under dynamic conditions, these two factors are still important, but heat storage in the envelope assembly itself becomes a compounding issue. Heat storage is a function of the density of a material and its specific heat; the product of these two properties is known as

(0.075 lb/ft3) (0.24 Btu/lb ºF) = 0.02 Btu/ft3 ºF SI: (1.2 kg/m3) (1.0 kJ/kg K) = 1.2 kJ/m3 K

Time Lag. Time lag is a measure of the delay in the flow of a pulse of heat through a material that results from thermal capacity. Units are hours. As an example, if the sun comes out from behind clouds and strikes the exterior surface of a mass

LATENT HEAT FLOW THROUGH THE OPAQUE ENVELOPE 197

sensible heat flow. The permeance of the materials of construction is the latent equivalent of sensible conductance. (As with conductance, permeance refers to the bulk properties of a material, and permeability refers to unit thickness properties.) The less permeable a material is, the greater the resistance to water vapor flow. Materials with low permeance are termed vapor retarders, and are incorporated in envelope constructions as a means of reducing the flow of water vapor and subsequently the risk of condensation of the vapor within the envelope assembly. I-P units of permeance are grains/h ft2 in. Hg; SI units are ng/s m2 Pa. (Grains refers to grains of water, with 7000 grains per pound; in. Hg is inches of mercury, a pressure measurement; ng is a nanogram or 10–9 of a gram.) The I-P units for vapor pressure are in. Hg; the SI units are Pa [pascals].

wall at 10:00 A.M., the exterior surface temperature will rise quickly. It may be several hours, however, before this temperature “spike” is seen at the inside surface of the wall. The reason is that some heat is being stored in the wall material, and that heat will not continue to flow through the wall. Time lags of several hours are possible with very heavy wall constructions.

THERMAL CONTROL

The design effects of capacitive insulation are difficult to analyze without computer assistance. As a result, most hand calculation methods incorporate capacitive effects through the use of surrogate variables that attempt to simplify calculations for the end user.

###### 7.4 LATENT HEAT FLOW THROUGH THE OPAQUE ENVELOPE

From an architectural design perspective, reducing water vapor flow is accomplished using very thin materials (membranes) that must be carefully located to ensure that they work as intended. Although placement within an envelope assembly is critical, vapor retarders take up virtually no space—in drastic contrast to the thickness requirements of sensible heat retarders (insulations). The specific location of a vapor retarder within a wall, roof, or floor cross section will vary with climate and construction types. The fundamental principle, however, is for the retarder to stop the flow of water vapor before the vapor can come in contact with its dew point temperature within the assembly.

The information presented in Section 7.3 focused upon sensible heat flow through various elements of the building envelope. Water also moves through building envelope assemblies—in both liquid and vapor states. The focus here is upon water vapor movement (assuming that proper architectural design of the envelope components will control the movement of liquid water). Water vapor will often need to be handled by a climate control system through the use of energy (termed latent heat). In the summer, moisture will typically flow into an air-conditioned building, increasing humidity and requiring dehumidification, which is often accomplished through removal of the latent heat of condensation of the added moisture. In the winter, it is not unusual to add water vapor to the air in a building to keep RH from dropping too low. This is often accomplished by evaporating water by adding the latent heat of vaporization. In some building types and climates, dealing with latent heat may be as big a problem as dealing with sensible heat.

###### (b) Cold Climate Moisture Control

Most common building materials, including gypsum board, concrete, brick, wood, and glass fiber insulation, are easily permeated by moisture. Most surface/finish materials are also permeable. In cold climates, the winter outside air contains relatively little moisture, even though the RH may be high. By contrast, inside air contains much more moisture per unit of volume, despite its probably lower RH. The resulting differential vapor pressure drives the flow of water vapor from high to low vapor pressure (typically from warm to cold).

###### (a) Moisture Control Fundamentals

A difference in vapor pressure is the driving force behind moisture flow through components of an intact building envelope assembly, while gaps in the envelope can provide a route for airflow that carries water vapor. Vapor pressure difference is to latent heat flow as temperature difference is to

The primary problem with water vapor flow in winter occurs when the temperature somewhere

those inside, especially when strong winds force outdoor air indoors fast enough to produce noticeably cold drafts. Therefore, the combined moistureand infiltration-tight characteristics of plastic film vapor retarders are usually beneficial.

within a wall, floor, or roof drops low enough for water vapor passing through the assembly to condense. The temperature at which this occurs is the dew point temperature of the air acting as the source for the water vapor. Such a temperature often occurs within the insulation layer. Insulation can then become wet and thereby less effective, because water conducts heat far better than the air pockets it has filled. If wet insulation compacts, the air pockets are then permanently lost. Worse yet, moisture damage can occur, such as dry rot in wood structural members.

THERMAL CONTROL

In cold climates, condensation on cold interior surfaces can also occur, especially at windows (with little resistance to reduce the slope of the thermal gradient). Occupant annoyance or material damage can result. Although the air indoors may not be particularly humid (perhaps 30% to 50% RH), it often contains enough moisture to support condensation on cold surfaces. Condensation can be readily predicted (see Fig. 7.12) and addressed during design.

The usual remedy for envelope condensation problems in cold climates is a vapor retarder installed within the building envelope assembly. Because very low permeability is desired, these retarders are commonly a plastic film installed with as few gaps and holes as possible. Because the moister air on the warm side of the envelope is the source of the problem, the vapor retarder needs to be installed as close to the warm side as possibletypically, just behind the interior surface (gypsum board, wood flooring, etc.) before the dew point can be encountered. However, with higher insulation R-values, it is becoming common to install the vapor retarder within the insulation at a point about one-third of the distance from the interior to the exterior. This allows the inner one-third of the wall to be used as a chase for wiring or plumbing without penetrating the retarder, yet with enough insulation beyond this point to prevent condensation by maintaining the temperature above the dew point.

###### (c) Hot, Humid Climate Moisture Control

In hot, humid conditions, cool inside surfaces are often encountered—for example, a radiant cooling panel containing chilled water, a water pipe, or a supply air diffuser. If hot, humid air contacts such a surface, condensation can occur, with the moisture vapor in the air condensing to form visible droplets of water on the cool surface. The result can be mildly annoying if droplets of condensation fall on occupants, or serious if water stains occur and, eventually, mold grows on damp surfaces.

In hot, humid climates, the object is to keep the moisture in the warmer outside air from penetrating to the cooler (and usually less humid) interior. One method is to use a drainage plane, installed just inside the exterior surface material, to block the flow of liquid water through the envelope. The drainage plane can consist of simple tar paper (building felt). If any moisture succeeds in penetrating this drainage plane, it should be allowed to wick to the interior; therefore, no vapor retarder such as plastic, vinyl wallpaper, or vapor retarder paints should be used on interior surfaces. Numerous severe problems with water vapor damage to building interiors—and related mold and mildew growth, with associated IAQ problems—have recently been publicized, typically related to condensation of moisture on the exterior-facing (hidden) side of vinyl wall coverings used as an interior finish. See Lstibuek and Carmody (1994) for details on hot and cold climate moisture control.

Another approach is to use vinyl wallpaper or vapor retarder paints on interior surfaces of the envelope. These give less protection, however, than the around-the-corners wrap that can be achieved with properly installed plastic films. This performance disadvantage is shared by aluminum foil–faced insulation; it is very effective thermally but less effective as a vapor retarder. Also, the aluminum foil must face an air space if it is to be thermally effective as a radiant barrier.

A substantial benefit of plastic films is that they also reduce airflow through construction—acting as an air barrier. Outdoor air is always infiltrating a building, gradually replacing the indoor air. This unintended flow of cold air becomes a problem when temperatures outside are very different from

7.5 HEAT FLOW THROUGH TRANSPARENT/TRANSLUCENT ELEMENTS

![image 240](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile240.png)

THERMAL CONTROL

Heat flow through windows and skylights requires special attention for several reasons. Despite dramatic improvements, these transparent/translucent envelope components still usually have the lowest R (highest U) of all components of an envelope. Also, they are major contributors to infiltration of outdoor air, which adds to winter heating or summer cooling loads. Perhaps thermally most important, they admit solar heat, for better (winter) or worse (summer). By design, this radiation (heat) passes through a window or skylight with minimal resistance, which complicates thermal analysis. Transparent/translucent devices also admit daylight to buildings and often provide desired ventilation. The huge variety of such components and the several important roles they play require special attention from designers.

Fig. 7.13 Certifying window thermal performance; a sample NFRC window label. Air leakage and condensation resistance data are optional. (© National Fenestration Rating Council; used with permission.)

A standardized approach to rating window performance characteristics has been developed. This approach is coordinated by the National Fenestration Rating Council (NFRC). Each window or skylight manufactured in the United States bears an NFRC label certifying that the window has been independently rated. The label carries a brief description of the product, such as “Model #, Casement, Low-e = 0.2, 0.5” gap, Argon Filled” and lists the following mandatory information: U-factor, solar heat gain coefficient (SHGC), and visible light transmittance (VT). Figure 7.13 shows a sample NFRC label. Similar labels are available for site-assembled window units. Characteristics of some residential-sized windows are found in Table E.15.

###### (a) U-factor

As with opaque envelope components, heat flow due to temperature differences through windows and skylights is a function of the U-factor. The determination of U-factors for windows and skylights is complicated by significant differences in heat flow rates between the center-of-glass, edgeof-glass, and frame portions of a unit. The NFRC “U-factor” melds these into a single representative value for an entire window or skylight unit. The size of the air gap between glazings, the coatings on the glazings, the gas fill between glazings, and the frame construction all influence the U-factor. The lower the U-factor, the lower the heat flow for a given temperature difference. Tables E.14, E.15, and E.16 list U-factors for various windows and skylights. Appendix G presents sample requirements for window U-factors and SHGC (solar heat gain coefficient, see Section 7.5b) for nonresidential buildings excerpted from ANSI/ASHRAE/IESNA Standard 90.1-2007.

The following sections provide information on fundamental thermal properties of transparent/ translucent assemblies and approaches that can be taken to enhance the performance of such assemblies. A transparent material permits a generally undistorted view (as with clear glass); a translucent material permits at best a distorted view (as with glass blocks or milky plastic). Both types of material, however, permit some unimpeded transmission of radiation—as opposed to an opaque material/ assembly that permits no direct solar radiation transfer.

###### (b) Solar Heat Gain Coefficient (SHGC)

This thermal property is also generally based upon the performance of the entire glazing unit, not just that of the glass portion. SHGC represents the

###### (c) Visible Transmittance (VT)

percentage of solar radiation (across the spectrum) incident upon a given window or skylight assembly that ends up in a building as heat. It is a measure of the ability of a window to resist heat gain from solar radiation. SHGC can theoretically range from 0 to 1, with 1 representing no resistance and 0 representing total resistance. SHGC values for real products typically range from about 0.9 to 0.2. SHGC is dimensionless. A high SHGC (meaning poor resistance to radiant gain) is desirable for solar heating applications, whereas a lower SHGC (good resistance) is better for windows where cooling is the dominant thermal issue. The SHGC depends upon the type of glass and the number of panes, as well as tinting, reflective coatings, and shading by the window or skylight frame.

This thermal/optical property represents the percentage of incident light (only the visible spectrum) at a normal angle of incidence that passes through a particular glazing. VT is dimensionless. The higher the visible transmittance, the greater the daylight transmission. VT is influenced by the color of the glass (clear glass has the highest VT) as well as by coatings and the number of glazings. VT may be expressed relative to the glass portion only of a glazing unit or relative to the glass and frame. The appropriate expression will depend upon the nature of an analysis; in any case, noncomparable values should not be compared. All NFRC-certified VT values should be directly comparable.

THERMAL CONTROL

NFRC tests and lists SHGC values only for glazing units; laboratory testing does not include auxiliary elements such as draperies, overhangs, trees, and the like. Prior to the development of the SHGC approach, the term shading coefficient (SC) was universally used to quantify the same concept. Shading coefficients, however, were based only upon the glass portion of a glazing unit—specifically excluding the frame. Although theoretical SC values also range from 0 to 1, the basis of SC is different from that of SHGC. SC is the ratio of radiant heat gain through a given type of glass relative to 18-in. (3-mm)-thick single clear glass. SC is still a useful concept for comparing glass types and especially for expressing the effects of external or internal shading devices.

It might seem intuitive that any glazing or coating that reduces SHGC (via lower radiation transmission) will also reduce VT (implying lower radiation transmission). This is not always the case, however, as SHGC deals with the full solar radiation spectrum (including light), whereas VT deals only with the visible (light) spectrum. Spectrally selective glazings and selective coatings are available that greatly reduce SHGC with little reduction in VT. The relationship between SHGC and VT is expressed as the light-to-solar gain ratio (LSG) obtained by dividing the VT by the SHGC. The greater the LSG, the more suitable a glazing is for daylighting in hot climates (or wherever cooling is the dominant thermal condition). Values of LSG are not listed on NFRC labels. LSG values for common glazing units (including the effects of the frame) are included in Table E.15.

A wide variety of window and skylight Ufactor, SHGC, and VT (see Section 7.5c) data can be found in Chapter 15 of the 2009 ASHRAE Handbook—Fundamentals. Tables E.17 through E.24 list SHGC, SC, and/or VT values for various types of transparent/translucent products and shading approaches.

###### (d) Air Leakage

A small sample of U-factors for skylights is shown in Table E.16. Note in this table the great thermal penalty paid when using smaller units: the “manufactured skylights” are 2 ft × 4 ft (600 mm × 1200 mm), whereas the “site-assembled glazing” unit size is 4 ft (1200 mm) square. For otherwise identical construction, the wholecomponent U-factors are almost twice as high for the smaller units. With these smaller units, a frame with better thermal performance is a smart investment.

This is the rate of outdoor air infiltration between a new window and its frame measured under defined conditions—usually under pressure equivalent to that of a 25-mph (40-km/h) wind, with the window locked. High-performance windows may be tested/rated at even higher pressures. As weather stripping deteriorates with age, higher rates of infiltration may be expected with older and well-used windows. Design air leakage values are not required to be listed on NFRC labels but may be obtained from manufacturers’ catalog data.

- (e) Low-Emittance (low-ε) Coatings

These coatings are typically applied to one glass surface facing into the air gap between multiple glazings. A low-ε coating blocks a great deal of the radiant transfer between the glazing panes, reducing the overall flow of heat through the window and thus improving the U-factor. Indeed, one such coating is almost as effective as adding another layer of glazing. In Table E.15, compare the U-factor for window 5 with the U-factors for windows 7 and 12. An important added benefit of these films is their reduction of UV transmission, thus reducing fading of objects and surface finishes in rooms.

Two approaches to providing low-ε films are hard-coat (durable, less expensive, but less thermally effective) and soft-coat (better thermal performance but more expensive and subject to degradation by oxidation in the manufacturing stage).

Three common types of low-ε coatings are:

- 1. High-transmission low-ε: For passive solar heating applications, where a low U-factor is combined with a high SHGC; window 7 in Table E.15 is an example. The coating is on the inner glazing, where it traps outgoing infrared radiation that otherwise would be lost. Summer overheating can be avoided with external shading devices.
- 2. Selective-transmission low-ε: Where winter heating and summer cooling are both important, requiring low U-factor and low SHGC, but with a relatively high VT for daylighting. Window 9 in Table E.15 is an example, with an LSG ratio of 1.65. The coating is on the outer glazing, where it blocks incoming infrared radiation, which as heat is then convected away by outdoor air.
- 3. Low-transmission low-ε: Where the sun is the enemy, low U-factor, low SHGC, and even low VT seem warranted. Window 10 in Table E.15 is an example, again with the coating on the outer glazing, where it rejects more of the solar gain. With a tinted exterior glazing, even lower SHGC and VT could result.


- (f) Selective Transmission Films


low-emittance) film somewhere within the glazing cavity. As shown in Fig. 7.14, these films admit most of the incoming solar radiation in both the visible and near-infrared (short) wavelengths. Warm objects within a room emit far-infrared (long-wave) radiation. This long-wave radiation is reflected back into the room by the selective film. These selective films typically are available as separate sheets that can be inserted between sheets of glazing as a window is fabricated. As a separate sheet, a selective film could also be applied to existing windows—for instance, between storm windows and the ordinary windows they protect.

THERMAL CONTROL

![image 241](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile241.png)

###### (a)

![image 242](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile242.png)

###### (b)

Fig. 7.14 Performance of selective transmitters. (a) Spectral characteristics of solar (short-wavelength) radiation and roomtemperature (long-wavelength) radiation. (b) Transmission and reflection performance for several Heat Mirror selective transmitter films. Incoming solar radiation (both visible and near-infrared) is mostly transmitted, whereas heat radiated from roomtemperature objects is reflected and thereby kept within heated spaces. (Courtesy of Southwall Corporation.)

Heat flow due to radiation can be greatly reduced by the introduction of selective transmitter (or

consequences are enormous. Figure 7.16 compares the heating- and cooling-season performance, in a residential application, of several windows in three locations in the United States with quite different climates.

With continuing advances in glazing performance, an increasing range of selective transmission options is available. For example, products from Southwall Technologies range from Heat Mirror 77 (low reflectance, recommended for vertical glass) to Heat Mirror 22 (low transmission, recommended for sloping glass), and provide various colors. A clear Heat Mirror 88 has the lowest reflectance of all. Some skylight and greenhouse manufacturers offer this low-emittance product as a standard option.

THERMAL CONTROL

###### (i) Shading

Perhaps the single most important energy-related component for passively cooled buildings is the sunshade. Because many solar-heated buildings will experience overheating in hot weather, sunshading is critical for passively heated buildings as well. If correctly implemented, sunshading rejects most solar heat gains yet aids in distributing daylight deep into buildings, where it reduces internal heat gains due to electric lights.

###### (g) Inert Gas in the Air Gap

Filling an enclosed air space with argon or krypton has thermal benefits. These less-conductive gases greatly reduce heat transfer by convective currents within the air gap between multiple glazings, producing lower U-factors. As a result, the inner surface of the glass is maintained at a temperature closer to that of the indoors, with greater comfort (because radiant heat flow to or from the window surface is reduced) and less chance of condensation on the inside surface. To preserve this gas fill over the life of the window, a very reliable edge seal is required.

If a building is arranged to intercept the intense rays of the sun before they pass through its transparent envelope elements, instead of afterward, the cooling load can often be cut in half. In approximate terms, effective external shading rejects about 80% of the fierce attack of solar energy, whereas internal shading absorbs and reradiates 80% of it. Outside louvers have a chance to cool off in an occasional breeze, but inside draperies are part of a heat

For argon, the optimum air gap width is about ½ in. (12 mm). When a thinner window is needed, more expensive krypton can be used with an air gap of only ¼ in. (6 mm). Because the combination of inert gas and low-ε coatings is so effective at lowering the U-factor, most manufacturers offer them together (as with windows 7 through 11 in Table E.15) rather than separately.

![image 243](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile243.png)

###### (h) Superwindows

When all of the currently available high-performance glazing options are combined in one product, it is called a superwindow. The combination of multiple glazings and/or suspended films, coatings, inert gas fill, and sealed/thermally broken frame construction yields a lower heat flow rate and a higher price. Window 11 in Table E.15 is a superwindow. An early example of a superwindow, a double-glazed assembly with two selective films, yielding three gas-filled cavities, is shown in Fig. 7.15. With a combination of superior thermal resistance and useful solar gain potential, superwindows can conceivably provide better heating-season thermal performance than an insulated opaque wall. The potential design

Fig. 7.15 The Superglass window system (an early superwindow) utilized two Heat Mirror films between two outer panes of glass. Three air spaces are thus created and filled with a nonreactive gas mixture to retard convection. Nonmetallic spacers reduce heat flow at window edges. The resulting window provided a center-of-glass insulating value of R-8.1 (SI: R-1.43). (ASHRAE lists for a similar window, nonoperable, 4 ft (1220 mm) square, an overall window U = 0.19.) Very low transmission of UV radiation is another characteristic. (Courtesy of Hurd Millwork Company, Medford, WI.)

![image 244](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile244.png)

###### THERMAL CONTROL

Fig. 7.16 (a, b) Seasonal energy performance comparison of various windows—assuming a typical 1540-ft2 (143-m2) residence with a glazing area of 15% of the floor area, equal glazing area on all four orientations, and no external or internal shading. Window numbers correspond to those in Table E.15. MBtu = millions of Btu; HDD = heating degree days, base 65ºF (18.3ºC); CDH = cooling degree hours, base 74ºF (23.3ºC). U-factors in figure are I-P values; multiply these by 5.678 for SI U-factors. (From Residential Windows: A Guide to New Technologies and Energy Performance, by John Carmody, Stephen Selkowitz, and Lisa Heschong. Copyright © 1996 by John Carmody, Stephen Selkowitz, and Lisa Heschong. Adapted by permission of W.W. Norton & Company, New York.)

of controls for automatic sunshading can easily be incorporated into the overall cost of controls.

trap, and they constitute a system of hot-weather radiant heating that causes discomfort for those who work near perimeter surfaces.

Interior shading devices are less effective than exterior devices but are far more commonly used. There are several reasons for this seeming contradiction. They are not subject to weathering or dirt accumulation and generally are easier for users to adjust. The designer who prefers a clean, apparently unchanging façade appearance will rely on interior devices. Tables E.23 and E.24 list shading coefficients for several combinations of interior shading devices.

To properly reject direct sun yet allow for a view and daylight, many sunshades project out from the windows they protect. These exterior projections become highly visible elements of façades, and they tempt some designers to impose formal aesthetic criteria that can be damaging to the solar control functions. A frequent example is the application of the same sunshade geometry to all façades of a building. When the sunshades are fixed in position, this tends to help one façade but not the others (see Fig. 3.19). Where they are movable, as with awnings, this same-sunshade effect is not so serious.

THERMAL CONTROL

The overall performance of multiple shading devices/approaches can be estimated by taking the product of the shading coefficients for individual devices that are used in series. For example, the overall shading coefficient of a window with external shading with an SC of 0.75, integral shading from the glazing unit of 0.65, and internal shading providing an SC of 0.7 is (0.75) (0.65) (0.7) = 0.34. In general, shading coefficients lower than 0.2 should be used with caution. There is no direct conversion between SHGC values and SC. Nevertheless, it may be necessary to convert an SHGC value to SC in order to determine the overall shading performance of a glazing unit with external or internal shading devices. In this case, an approximate conversion of SC = SHGC/0.87 may be used.

Fixed sunshading devices are very common, partly because they lack moving parts and controls that can be expensive and troublesome. They pose a dilemma in the spring and fall, however, because in order to block the sun on any elevation in September, they will also block it in March. For many buildings in temperate climates, March is a heating-need month, whereas September is a cooling-need month. A procedure for evaluating fixed shading device performance is presented in Chapter 6; some approximate shading effects, expressed as shading coefficients, are found in Tables E.20 and E.21.

Adjustable sunshading, once extremely common (it seemed as if every 1930s shop and office window had an awning) but later considered oldfashioned, has made a comeback with the increased interest in passive cooling. Some basic approaches to adjustable shading devices are shown in Table E.22. The first type shown, made of durable materials, has proved effective against both break-ins and hurricanes.

###### 7.6 TRENDS IN ENVELOPE THERMAL PERFORMANCE

As a result of the oil embargo of the early 1970s, there have been huge increases in installed component R (therefore, huge decreases in assembly U-factor) over the past 30-plus years. Sometimes this has occurred because of the use of increased thicknesses of insulation (as with many current wall and roof designs), sometimes because of substantially changed materials (as with windows). Improvements in code minimum values for envelope performance at times seem painfully slow to emerge, especially in light of growing concern for global warming mitigation and green design initiatives. Then again, publication of the Advanced Energy Design Guide series (ASHRAE) has been a welcome addition to the designer’s tool kit. Although not mandatory, these guides suggest easy-to-adopt ways to reduce building energy consumptionincluding improvements in envelope performance.

How are movable shading devices adjusted to the desired position? Most manufacturers offer three types of controls: manual, motorized, and automatic. Manual systems are cheap and relatively troublefree, but they require thoughtful, timely action by the users of a building. So do motorized controls, but for adjusting large/heavy devices in remote places (clerestories, for example), motorized assistance is a practical necessity. Automatic systems have the advantages of freeing the users from adjustment tasks and of taking into account the thermal needs of the building as a whole when setting the sunshade’s position. With computerized controls becoming commonplace for large buildings, the added costs

TRENDS IN ENVELOPE THERMAL PERFORMANCE 205

punctures, this may be a development more suited for appliances than for buildings. The resistance is about R-20 to R-25 per inch (SI: R-139 to R-173 per meter).

What might the next quarter-century bring, and how might the designer of today’s building envelopes anticipate—or participate in—these advances?

THERMAL CONTROL

Windows have undergone the most dramatic thermal improvement. Resistances for window units (glazing plus frame) have evolved from about R-1 (SI: R-0.18) to R-6.5 (SI: R-1.14) or more. Prototypes as high as R-20 (SI: R-3.52) exist. This improvement has been accomplished through a series of developments: a second layer of glass; a wider air space between glazing layers; tinted, reflective, photochromic, and low-emissivity coatings; low-conductivity gas between glazings; intermediate films between glazings; operable blinds between glazings; lower-conductivity glazing spacers and frames; and more airtight weather stripping (to reduce infiltration). Future developments are likely to include smart windows with on-demand variable light transmission. For example, in electrochromic glazing, an applied electric field switches the window from a clear state to one with a deep coloration; intermediate states of coloration are possible. The most likely application is in coolingdominated climates where control of glare, solar gain, and visual privacy are paramount. Carmody et al. (1996) provide an excellent overview of residential window technologies, while Carmody et al. (2003) provide a similar overview of commercial window technologies.

Structural systems may be changing due to the advent of SIP. They promise greatly improved insulation and airtightness compared to the siteassembled wood or steel framing systems they would replace. SIP can incorporate the latest developments in both insulated cores and thermal storage surfaces, and do so with less thickness and lighter weight than stick-built alternatives. Since the early 1970s, walls have progressed from using R-7 (SI: R1.23) batts between typical 2-in. × 4-in. (50-mm × 100-mm) studs to R-26 (SI: R-4.58) batts between 2-in.× 6-in. (50-mm× 150-mm) studs plus insulating sheathing, thereby providing a threefold reduction in heat flow. With insulated cores for SIP now approaching R-25 and higher (SI: R-173), the next quarter-century could produce yet another threefold reduction in heat flow without an increase in wall thickness. Another potential development is an interior panel surface of phase-change wallboard, to store and release heat at room temperatures. This could increase thermal capacity considerably with very little increase in weight, with advantages for winter solar heating and summer night ventilation. Floors and roofs can similarly benefit from the use of SIP rather than framed construction.

Insulation developments include aerogel, gasfilled panels, powder-evacuated panels, and compact vacuum. Some of these products are suitable for retrofit applications in existing construction. Aerogel is both transparent and porous, one of the lightest solid materials. Silica aerogel can be foamed into cavities without ozone-depleting CFCs. In a 90% vacuum, silica aerogel has a resistance of R-20 per inch (SI: R-139 per meter). By adding carbon to absorb infrared radiation, R-32 per inch (SI: R-222 per meter) is possible.

Before the oil embargo of the early 1970s, windows represented the component with the greatest heat flow rate in a typical building envelope. Today, the highest rate of heat flow is more likely to be from outside air infiltration (or deliberate ventilation). Windows do so many things in addition to providing weather protection—admitting daylight, allowing views outdoors and in, admitting breezes, and admitting warming winter sun—that their relative thermal weakness compared to their desirability continues to challenge manufacturers. Over the next quarter-century, windows may well continue to display the most dramatically improved resistance to heat flow of all the components of the envelope.

Gas-filled panels are hermetically sealed plastic bags enclosing honeycomb baffles of thin polymer films and low-conductivity gas (argon, krypton, or xenon). Relative resistance values of these insulating cores are: argon, R-5.2 per inch; krypton, R-13.4 per inch; and xenon, R-19.3 per inch (SI: R-36, 93, and 134 per meter, respectively). Powderevacuated panels contain a vacuum and compacted silica-based powder sealed within a multilayer gas barrier. Expensive to produce and threatened by

Roofs are of particular interest relative to heat gains and losses because they are subjected to such extremes. On a clear night, radiant losses to the sky can lower a roof’s surface temperature below that of the outdoor air—beneficial in summer, but a problem in winter. In summer, elevated

smaller buildings with no ventilation) or only ventilation (typically required by code for larger buildings, and which usually pressurizes a building and blocks infiltration). Both infiltration and ventilation airflow rates are expressed in cubic feet per minute (cfm); in SI, the units are liters per second (L/s).

roof surface temperatures in sunlight are dramatic and problematic. Efforts are under way to disseminate information regarding the benefits of cool roofs and to incorporate credit for such roofs into national energy codes (CRRC, 2004). Both reflective roofs and green (or eco-roof) designs are being employed.

THERMAL CONTROL

As discussed in Section 7.7, limiting heat flow via unwanted air movement is an important aspect of envelope design. The tightness of buildings has improved remarkably over the past 20 years, partly due to improved components (such as windows) and partly due to increased care in construction (involving caulking and air barriers/retarders). As a result of this improvement, building airtightness as a means of reducing energy usage is now in conflict with IAQ needs and concerns. It is likely that future improvements in this area will revolve around the use of heat recovery ventilators that permit reasonable ventilation rates without excess energy penalties.

###### (a) Infiltration

The main problem with infiltration is estimating how much air will leak into a building once it is built. There are two primary means of calculating the infiltration airflow rate during design: the airchange method and the crack method.

The air-change method is very simple and quick but tends to overestimate. Air-change is a correlational method wherein observed performance of a set of existing buildings is matched (correlated) to key characteristics of a proposed building. The characteristics used are construction type and climate. Virtually no detailed information about a building or its spatial arrangement is required. Table E.27 lists estimated numbers of air changes per hour (ACH) as a function of these two characteristics. ACH is indicative of the “turnover” of air within a building or space. The greater the ACH, the greater the rate of outdoor airflow. A tight building might permit 0.25 ACH or so, a leaky building 1.0 ACH. ACH can be converted to airflow rate as follows:

Commissioning of the building envelope is an emerging trend. Commissioning goes beyond construction quality control to attempt to ensure (through design review, documentation, and testing) that envelope design, construction, and maintenance meet the owner’s project requirements. The National Institute of Building Sciences developed a building envelope commissioning guideline that is available via the Whole Building Design Guide (NIBS).

3

(ACH)(volume,ft ) 60min/h

V =

where V is airflow rate in cfm. In SI units:

###### 7.7 HEAT FLOW VIA AIR MOVEMENT

3

(ACH)(volume,m ) 3600 sec/h

V =

Outdoor air can enter a building by means of infiltration and/or ventilation. Infiltration is an unintended influx of outdoor air due to air leakage through the building skin. Ventilation is a deliberate, designed introduction of outdoor air. In either case, air at a different temperature and humidity interacts with the air inside a building. This interaction brings sensible and latent heat loads. Of the two means of air entry, infiltration is the more difficult to predict, since it is by definition unintended. Ventilation air quantities are intended and thus easily quantified. Although it is possible for infiltration and ventilation to occur simultaneously, usually it is reasonable to assume one of the following scenarios: only infiltration (which is typical of many

where V is in m3/s. Although both m3/s and L/s are used as SI units of airflow rate, L/s is more commonly encountered in building design work. L/s = m3/s × 1000.

The crack method requires more effort and assumes that data on window and door construction and wind velocities are known. It also assumes that all infiltration under design conditions is due to cracks around doors and windows. To estimate the airflow rate, calculate the length of cracks on the windward exposure(s) only and multiply this by the respective assembly air leakage rate(s) as follows:

V = (total lin. ft of window/door edge)

× (air leakage rate(s), cfm per lin. ft)

where V is in cfm. In SI units:

###### When the required outdoor airflow rate is based upon floor area:

V = (total lin. m of window/door edge)

V = (cfm [or L/s] of outdoor air per unit floor area)

× (air leakage rate(s), L/s per lin. m)

× (total floor area)

THERMAL CONTROL

where V is in L/s.

###### 7.8 CALCULATING ENVELOPE HEAT FLOWS

See Table E.15 for generic air leakage data or get NFRC or manufacturer’s ratings for a specific product. If air leakage rates are unknown, Table E.28 shows how much leakage per unit length of crack should be assumed, for the windward exposure(s) only, to arrive at the total infiltration airflow rate. Multiply the total length of crack by the infiltration rate from part B of Table E.28.

When the fundamentals of heat flow through a building envelope are understood, calculations to determine the magnitude of such flows can be undertaken. Three types of heat flow are usually of primary interest: (1) a design heat loss based upon “worst-hour” conditions, which is used to size heating systems, (2) a design heat gain (or cooling load) also based upon worst-hour conditions, which is used to size cooling systems, and (3) an annualized heat flow, based upon year-long climate conditions, which is used to predict annual energy usage and costs and/or demonstrate compliance with energy standards. Hand calculations can provide reasonably accurate estimates of design heat loss and gain—even though the use of computer programs for these analyses is very common. Although a rough estimate of annual energy usage can be made using hand calculations, it is much more likely that a computer program will be used for this purpose. Many such programs are readily available, although they generally have a moderately steep learning curve and require detailed input information. Regardless of whether a manual or computerized calculation approach is taken, understanding the concepts and issues involved is critical to good design.

It is possible to measure the actual infiltration performance of a constructed building using a fairly simple device called a blower door. Some energy codes require that building tightness be verified by a blower door test. As a result, local utility companies may be able to provide reasonably accurate values for air-change rates for buildings constructed using prevailing practices. Such local current data may provide better estimates of infiltration than the crack method.

###### (b) Ventilation

It is important to provide some minimum amount of fresh air to indoor environments as a means of IAQ control. Odors and a sense of staleness can be uncomfortable, and dangerous buildups of pollutants such as formaldehyde and radon gas can occur within buildings. These pollutants are most effectively removed via fresh airflow. Tables E.25 and E.26 list recommended design outdoor airflow rates to produce acceptable IAQ. A more thorough discussion of IAQ is found in Chapter 5.

###### (a) Design Heat Loss

Calculation of design heat loss is an estimation of the worst likely hourly heat flow from a building to the surrounding environment. This value is used to size heating systems; the greater the design heat loss, the larger the required heating system capacity. The design heat loss is not the highest heat loss that can (or will) ever occur; rather, it is a statistically reasonable maximum heat loss based upon a chosen outside air temperature. By convention, design heat loss is assumed to occur at night (no sun), during the winter (coldest temperatures), with no occupants, lights, or equipment to offset heat lost through the envelope. These assumptions lead to an easy analysis based upon steady-state conditions.

Many building codes require a minimum outdoor airflow rate based upon either building population or floor area. These requirements are generally based upon ASHRAE Standard 61.1 (nonresidential buildings) or ASHRAE Standard 62.2 (residential buildings). This minimum is often (but not always) provided by mechanically induced ventilation. Since ventilation is intended, estimating such airflow rates is simple. With some simplification, when a building’s required outdoor air (Table E.25) is based upon population:

V = (cfm [or L/s] of outdoor air per person)

× (number of people)

To calculate the design (statistically worsthour) heat loss through a building’s envelope, the following information is necessary:

###### where

q = hourly sensible heat loss through the slab-ongrade floor under design conditions

THERMAL CONTROL

- 1. The rate at which heat flows through each of the elements that make up the building envelope—the assembly U-factors
- 2. The area of each of these assemblies
- 3. The designtemperature difference between inside and outside


F2 = heat loss coefficient for the floor slab/insulation

configuration P = perimeter of the floor slab Δt = design temperature difference between inside

and outside air

With only the first two factors, a comparison of the thermal integrity of one building envelope versus another, in any location, can be made. These two factors are an outcome of the design process. The third factor, temperature difference, is a function primarily of climate (but also of comfort criteria). Design temperatures for various geographic locations (climates) are listed in Appendix B.

###### For below-grade basement walls and floors (see Example 7.4):

q = (F) (A) (Δt) summed across various

depths below grade of the wall/floor I-P units: Btu/h = (Btu/h ft2 ºF) (ft2) (ºF) SI units: W = (W/m2 K) (m2) (K)

###### where

The design sensible heat loss through all types of aboveground elements of the building envelope can be calculated as follows:

q = hourly sensible heat loss through the basement wall/floor under design conditions

q = (U) (A) (Δt) for each element I-P units: Btu/h = (Btu/h ft2 ºF) (ft2) (ºF) SI units: W = (W/m2 K) (m2) (K)

F = heat loss coefficient for the wall-floor/insulation configuration at a given depth below grade A = area of the floor or wall at a given nominal

depth below grade

###### where

Δt = design temperature difference between inside

q = hourly heat loss through a specific envelope component (by conduction, convection, and radiation) under design conditions

air and surface of the ground

###### For airflow due to infiltration or ventilation, design sensible heat loss is calculated as follows:

U = U-factor for a given envelope component A = surface area of the envelope component Δt = the design temperature difference between inside and outside air (see Appendix B)

q = (V) (1.1) (Δt)

###### where

q = sensible heat loss due to infiltration or ventila-

tion (Btu/h) V = outdoor airflow rate in cfm Δt = temperature difference between outdoor and

(If a representative heat loss is desired, use average temperatures such as from the latter part of Appendix C or local climatological data.)

In addition to the aboveground components, heat loss through at- and below-grade elements and through airflow must be estimated. For slabon-grade floors (see Example 7.3):

indoor air (ºF)

1.1 = a constant derived from the density of air at 0.075 lb/ft3 under average conditions, multiplied by the specific heat of air (heat required to raise 1 lb of air 1ºF, which is 0.24 Btu/lb ºF) and by 60 min/h. The units of this frequently encountered, but quirky, constant are Btu min/ft3 h ºF.

q = (F2) (P) (Δt) I-P units: Btu/h = (Btu/h ft ºF) (ft) (ºF) SI units: W = (W/m K) (m) (K)

M = permeance of the envelope element, lb/h ft2 in.

In SI units, this becomes

Hg (ng/s m2 Pa) A = surface area of the envelope component, ft2 (m2) Δp = difference in vapor pressure between outdoor

q = (V) (1.2) (Δt)

where q is in watts, V is in liters per second, 1.2 is a constant (the density of air [1.20 kg/m3] multiplied by the specific heat of air [1.0 kJ/kg K]), and Δt is in degrees K.

THERMAL CONTROL

and indoor air, in Hg (Pa)

C = an approximate value of energy content under typical interior conditions, 1076 Btu/lb (2500 kJ/kg)

The total design sensible heat loss for a building is the sum of the component losses (aboveground elements, on-ground and belowground elements, and airflow). All the aboveground envelope elements could be lumped together (using an area-weighted U-factor) under the same equation (as orientation, tilt, and transparency are of no consequence in the absence of sun). It is very useful, however, to identify the loss of each component (window, floor, roof, etc.) so that design improvements can focus upon those envelope components with the biggest contribution to overall heat loss. Design for energy efficiency in the building envelope essentially consists of trying to reduce the value of any variable that occurs on the right-hand side of these design heat loss equations. This is the design palette; no other design change will affect design heat loss:

As it is common to install a reasonably effective (very-low-permeance) vapor retarder in cold climate constructions to minimize condensation problems, latent envelope heat loss is often assumed to be negligible. Because the on-grade and belowground portions of a building are commonly waterproofed with very-low-permeability materials, these components are typically assumed to be impermeable and to support no latent heat loss. Substantial latent loss can occur, however, as a result of airflow.

The design latent heat loss due to the flow of outdoor air into a space is calculated as follows:

q = (V) (4840) (ΔW)

###### where

- • Reduce component U-factors (within the constraints of the budget and constructability).
- • Reduce areas of components (within the constraints of the program and design intent).
- • Reduce the design temperature difference (usually by lowering indoor air temperature, perhaps by microclimate improvement).
- • Reduce airflow into the building.


q = latent heat exchange due to ventilation (Btu/h) V = outdoor airflow rate in cfm ΔW = difference in humidity ratio between outdoor

and indoor air (lb of moisture/lb of dry air)

4840 = a constant derived from the density of air (0.075 lb/ft3) multiplied by the heat content of water vapor (1076 Btu/lb) and by 60 min/h (the density and heat content values noted are for conditions typical of interior environments)

In practice, design latent heat loss is often ignored. There are two reasons for this: (1) humidity (directly affected by latent loss) is often allowed to float during the winter, and (2) there is no single system or piece of equipment that will handle both sensible and latent heat loss. Even so, it is possible to estimate design latent heat loss for the various envelope elements. The calculation of latent heat loss through aboveground components involves an equation similar to that used for sensible heat loss:

###### In SI units, this becomes

q = (V) (3010) (ΔW)

where q is in watts, V is in liters per second, W is in kJ/kg, and 3010 is the density of air (1.20 kg/ m3) multiplied by the heat content of water vapor (2500 kJ/kg for typical indoor conditions).

q = (M) (A) (Δp) (C)

###### where

###### (b) Design Heat Gain

q = l atent heat exchange due to vapor pressure difference, Btu/h (W)

The calculation of design heat gain (more correctly called cooling load) is far more complex than

as heat gain. It turns out, however, that some of this instantaneous gain does not immediately affect indoor air temperature—specifically, radiation heat flows that are absorbed and stored by the internal mass of a building. Those heat gains that affect air temperature at the hour of interest are collectively called the cooling load. It is only this distinct subset of heat gains that must be handled (at the time) by a cooling system. Conceptually, cooling load is equal to instantaneous heat gain minus any part of that heat gain that is stored within the building plus any previously stored gains that are now affecting air temperature. The distinction can be substantial, providing first cost savings in equipment capacity and life-cycle savings through improved operating efficiency.

the calculation of design heat loss. The simplifying assumptions made for winter conditions (nighttime with no sun and ignoring occupancy-related heat sources) are untenable for a summer situation. There is sun during the “worst” summer hour, and the highest temperatures are usually in the afternoon, when a nonresidential building would be in full work mode with occupants, lights, and equipment generating heat. In a nutshell, design cooling load calculations must deal with many more variables—including the compounding effects of solar radiation, which create the need for dynamic heat flow analysis. Things get very complicated.

THERMAL CONTROL

There are hand calculation methods for estimating design cooling load and computer programs to do the same. The details of these methods will not be presented here (see Chapter 8 for more information). It is important, however, to establish the conditions under which such calculations are conducted. In addition to the design variables that affect design heat loss (envelope assembly U-factor, surface area, temperature difference, and airflow rate), the following variables will affect design cooling load:

Solar radiation plays an important role in building envelope heat gain, and not just via transparent/translucent components. The impact of solar radiation on opaque construction assemblies can be substantial. The concept of sol-air temperature helps to illustrate this impact. Sol-air temperature is the apparent outdoor air temperature that would produce the same heat flow experienced under the combined effects of temperature difference (based upon actual outdoor air temperature) and radiation. Essentially, sol-air temperature lumps the heat flow caused by radiation absorbed and retained by a surface with the heat flow caused by the air-to-air temperature difference. This is a convenient concept, as it produces a delta-t value that can be plugged into the conventional heat gain equation. The simplified sol-air temperature formula (in I-P units) is:

- • The orientation of an assembly (north, south, etc.)
- • The tilt of an assembly (vertical, horizontal, inclined)
- • The surface reflectance of an assembly
- • The thermal capacity of an assembly
- • The solar heat gain coefficient of a transparent/ translucent assembly
- • Shading for any envelope component
- • Heat gain from occupants
- • Heat gain from lights
- • Heat gain from equipment


α ×

l h

−

te= to+ 7ºF

o

###### where

Design decisions influence all of these variables and therefore the resulting design cooling load. This list of variables is again the palette from which energy efficiency decisions may be selected. It is critical that this palette be fully appreciated early in the design process and not be delegated to a mechanical engineering consultant who may enter the design process too late to provide effective advice.

te = sol-air temperature to = outdoor (ambient) dry-bulb temperature α = absorptance of surface for solar radiation (for

light-colored surfaces, usually assumed = 0.45; for dark-colored surfaces, usually assumed = 0.90; detailed values are listed in Table 9.1)

How does design heat gain differ from design cooling load? In the past, calculations for summer loads simply totaled all the heat flows at a given hour that entered or originated inside of a building envelope. This total instantaneous heat flow is known

I = total solar radiation incident on the surface, Btu/h ft2 (see Appendix C for solar heat gain factors, which are approximately equivalent to I for horizontal surfaces)

ENVELOPE THERMAL DESIGN STANDARDS 211

ho = coefficient of heat transfer by long-wave radiation and convection at the surface (usually assumed to be 3.0 Btu/h ft2 ºF)

building types. In the United States, code adoption is a local matter, and the specific energy code to be followed depends upon the jurisdiction. Even so, the energy code most likely to be encountered for nonresidential buildings is ANSI/ASHRAE/IESNA Standard 90.1. In California, Title 24 is the statewide counterpart of Standard 90.1. Residential buildings are likely to fall under the requirements of the International Energy Conservation Code (or its predecessor Model Energy Code—both of which are really standards until adopted as law). ASHRAE also publishes a residential energy standard, Standard 90.2. Although energy codes provide efficiency requirements for more than just the envelope (usually also dealing with HVAC equipment efficiency, hot water heating, and lighting), this discussion focuses upon envelope requirements.

THERMAL CONTROL

###### The simplified sol-air temperature formula in SI units is:

αl h

−3 9. ºC

te = to+

o

###### where the differences from I-P units are as follows:

I = total solar radiation incident on the surface, W/m2 ho = usually assumed to be = 17.0 W/m2 K

EXAMPLE 7.6 What is the sol-air temperature for a horizontal white roof, compared to a dark roof, on a clear July 21 at noon, at 40º N latitude? Assume outdoor air temperature of 90ºF (32ºC).

It is typical for energy codes to provide two paths to compliance: (1) a prescriptive path, which provides precise statements of minimal acceptable component characteristics (for example, a minimum R for wall insulation or a maximum U for a window) and (2) a performance path, which sets a minimum level of overall energy performance that may be met using a wide range of solutions. Code compliance via the prescriptive path is usually straightforward and requires little analysis or creativity. Following the performance path may require detailed analysis (usually by way of a computer program) and opens the door to innovation and creativity.

###### SOLUTION

From Table C.3 of Appendix C, on July 21 at noon at 40º N latitude, the solar heat gain factor on a horizontal surface = 262 Btu/h ft2 (827 W/m2).

αl h

−7ºF For a white roof:

Sol-air temperature: te = to+

o

×

2

0.45 262Btu / hft 3.0Btu / hft º

+ 2

−7ºF

te = 90ºF

F

= 90 + 39.3 − 7 = 122.3ºF For a dark roof:

×

2

0.90 262Btu / hft 3.0Btu / hft º

+ 2

−7ºF

te = 90ºF

Energy codes need to be placed in context. They establish a set of minimum requirements. Just barely meeting an energy code simply means that a building envelope is not illegal. In today’s design environment, doing better—perhaps much better—than the minimum required by code is becoming a common design intent. The U.S. Green Building Council (USGBC) LEED rating system, for example, requires compliance with ANSI/ASHRAE/IESNA 90.1 as a prerequisite for green building status. To actually gain any points toward a green building rating, a design must exceed these minimum requirements (by variable percentages, depending upon the points sought). As noted, ASHRAE has released several volumes in its Advanced Energy Design Guide series (distinct from the 90.1 energy standard) to assist in the design of buildings that will perform 30% better than a Standard 90.1 compliant building.

F

= 90 + 78.6 − 7 = 161.6ºF

Solar radiation has a marked impact upon surface temperature (and resulting heat flow). Elevated temperatures in full sun will drive considerably more heat through both roofs compared to shaded conditions. The white roof has a Δt about 1.4 times greater in full sun than in shade. The dark roof has a Δt about 1.3 greater than the white roof under the stated conditions. ■

###### 7.9 ENVELOPE THERMAL DESIGN STANDARDS

The building design team will find that there are code requirements that establish minimum thermal envelope performance requirements for virtually all jurisdictions in North America and for virtually all

Appendix G provides excerpts from the USGBC LEED program and ASHRAE’s nonresidential energy-efficiency standard. These excerpts include:

- Note from these data that the U-factor requirements vary with the type of construction. This flexibility in requirements (depending upon the construction approach) reflects the fact that Standard 90.1 is a consensus document attempting to satisfy many constituencies, and that it is not based on scientific absolutes or idealized efficiencies. A further look at the wall requirements (Table G.1) shows that the minimum insulation resistance for both types of constructions is R-13 (“equivalent” to U = 0.077) (SI: R-2.3; U = 0.44). The oddly higher overall U-factor requirements for both construction types reflect the lower resistance of the framing and are especially reflective of the thermal short-circuiting that occurs with steel studs.
- • Floor (assuming wood-framed, over a crawl space): maximum U-factor: 0.051 (SI: 0.29).

Note from Table G.1 that in this situation (as opposed to the wall case just discussed), the U requirements for wood framing and steel joists are virtually identical (0.051 [SI: 0.29] for wood, versus 0.052 [SI: 0.30] for steel joists). The minimum insulation resistance for both constructions is R-19 (SI: R-3.3), equivalent to U = 0.053 (SI: 0.30); thus, an insulation detail that is not breached by framing must be assumed (compared with the wall requirements).

- • Opaque doors: maximum U-factor: 0.7 (SI: 4.0) (assuming swinging doors).

Doors are a substantial weak link in the thermal envelope resistance but are usually a small percentage of the overall wall area.

- • Windows: If operable windows constitute 5% of the wall area, their maximum U-factor is 0.67 (SI: 3.8), and the maximum SHGC is 0.39 (except for north glazing at SHGC 0.49). If the windows constitute 25% or 35% of the wall area, then these maximums still apply; at 41% of wall area, however, the maximums reduce to U: 0.47 (SI: 2.7) and SHGC: 0.25 (north: SHGC 0.36).


- • A sample of the prescriptive envelope requirements from ANSI/ASHRAE/IESNA Standard 90.1 (nonresidential buildings)
- • The criteria set used for LEED certification of new buildings


THERMAL CONTROL

The ASHRAE standards and LEED criteria are continuously being updated. The intent of these excerpts is not to provide the most current information, but rather to show the general format by which such design requirements are conveyed.

EXAMPLE 7.7 A two-story medical office building is being designed for St. Louis, Missouri. What are the maximum permissible U-factors (and other envelope characteristics) for such a building in this location?

###### SOLUTION

Refer to Appendix B for climate data and to Appendix G (Table G.1) for sample provisions of ANSI/ ASHRAE/IESNA Standard 90.1-2007.

- • Climate: St. Louis, Missouri: HDD65: 4758 (SI: HDD18 = 2643); CDD50: 4283 (SI: CDD10 = 2379). (HDD and CDD values would be obtained from Standard 90.1 or another data resource.)

These benchmark climate indicators (heating and cooling degree days; HDD and CDD, respectivelysee Chapter 8 for more information) are used to establish which set of the Standard 90.1 prescriptive requirements apply to a building in St. Louis. Within the applicable set (Table G.1), note that one of the labeled columns of design values applies to a nonresidential (for this example, an office) building, while the other columns apply to other situations.

- • Roof: maximum U-factor: 0.034 (SI: 0.193), assuming a roof/attic as typical of this type of building.

As noted in Table G.1, insulation of R-30 (SI: R-5.3) minimum is required. This compares to a total R of 1/0.034 = 29.4 (SI: 1/0.193 = 5.2) for all components of the roof, suggesting that the negative effects of thermal bridging and the positive effects of other materials such as sheathing/ shingles will generally cancel each other.

- • Frame walls: if wood framed, the maximum Ufactor is 0.089 (SI: 0.51); if steel framed, the maximum U-factor is 0.124 (SI: 0.70).


The window prerequisites are the most situationspecific of the envelope requirements, varying with the type of window (fixed versus operable), the extent of window glazing versus wall area, and the orientation (for SHGC). ■

###### References and Resources

Several publications of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., Atlanta, GA:

Advanced Energy Design Guide for Small Office Buildings. 2004.

REFERENCES AND RESOURCES 213

ICC. 2009. International Energy Conservation Code. International Code Council. Falls Church, VA.

Advanced Energy Design Guide for Small Retail Buildings. 2006. Advanced Energy Design Guide for K-12 School Buildings. 2004. ASHRAE Handbook—Fundamentals. 2009.

Lawrence Berkeley National Laboratory, Building Technologies Department: http://eetd.lbl.gov/ eetd-org-bt.html

THERMAL CONTROL

- ASHRAE Standard 62.1-2007: Ventilation for Acceptable Indoor Air Quality.
- ASHRAE Standard 62.2-2007: Ventilation and Acceptable Indoor Air Quality in Low-Rise Residential Buildings.


Lstiburek, J. and J. Carmody. 1994. Moisture Control Handbook: Principles and Practices for Residential and Small Commercial Buildings. John Wiley & Sons. New York.

Melody, I. 1987. Radiant Barriers: A Question and Answer Primer. Florida Solar Energy Center (FSECEN-15). Cocoa, FL. http://www.fsec.ucf.edu/en/ publications/pdf/FSEC-EN-15-87.pdf

ANSI/ASHRAE/IESNA Standard 90.1-2007: Energy Standard for Buildings Except Low-Rise Residential Buildings.

ANSI/ASHRAE Standard 90.2-2007: Energy-Efficient

National Fenestration Rating Council (NFRC). Certified Products Directory. NFRC Incorporated. Silver Spring, MD. http://www.nfrc.org/

Design of Low-Rise Residential Buildings. AEC InfoCenter (with links to insulation

manufacturers’ WWW sites): http://www

NIBS. 2006. NIBS Guideline 3-2006: Exterior Enclosure Technical Requirements for the Commissioning Process. National Institute of Building Sciences. Washington, DC. http://www.wbdg.org/ccb/ NIBS/nibs_gl3.pdf

.eacinfo.com/ Bynum, R. T., Jr. 2001. Insulation Handbook. McGrawHill. New York. Carmody, J., S. Selkowitz, and L. Heschong. 1996.

Norberg-Schulz, C. 1965. Intentions in Architecture. MIT Press. Cambridge, MA.

Residential Windows: A Guide to New Technologies and Energy Performance. W.W. Norton and Company. New York.

Oikos: Green Product information (including building envelope components): http://www.oikos.com/ green_products/index.php

Carmody, J., S. Selkowitz, E. Lee, D. Arasteh, and T. Willmert. 2003. Window Systems for HighPerformance Buildings. W.W. Norton and Company. New York.

Sweet’s System Online (links to insulation product manufacturers’ WWW sites): http://sweets

CRRC. 2004. Cool Roof Rating Council: http://www

.construction.com/

.coolroofs.org/ Efficient Windows Collaborative: http://www

Wilkinson, G. 1999. “Beyond R-Value—Insulating for the Environment,” in Environmental Design and Construction, January–February 1999.

.efficientwindows.org/

###### Ch07.indd 214 9/21/09 6:46:17 PM

#### C H A P T E R 8

###### THERMAL CONTROL

Designing for Heating and Cooling

CHAPTERS 1 THROUGH 5 PROVIDE SOME preparation for design: a perspective on energy, water, and material resources; an understanding of human comfort and indoor air quality; an analysis of the climate resources available on site; a list of the general design strategies appropriate to various climates; a discussion of the basics of heat transfer calculations; and some attention to requirements for the components of the building envelope. Hence, we now know much about the variables outside of a building, the desired conditions inside, and the individual components of a building’s skin. In this

chapter, all these variables are integrated into the process of designing for heating and cooling with the important related factor of daylighting. The design of mechanical support systems is introduced in Chapter 9.

The information in this chapter is organized from the general to the particular. It also serves two distinct kinds of buildings—buildings using on-site energy resources and more conventional buildings using imported energy. The sections that pertain to one or the other building type—and to both—are outlined in Table 8.1.

TABLE 8.1 Proceeding through Chapter 8

|Buildings Using On-Site Energy Conventional Buildings Using Imported Energy|
|---|
|Prior Decisions: Chapter 3. Sites and Resources Chapter 4. Comfort and Design Strategies Chapter 7. Heat Flow<br><br>← Section 8.2 Zoning → ← Section 8.3 Daylighting Considerations →<br><br>Section 8.4 Passive Solar Heating Guidelines<br>Section 8.5 Summer Heat Gain Guidelines<br>Section 8.6 Passive Cooling Guidelines<br>Section 8.7 Reintegrating Daylighting, Passive Solar Heating, and Cooling ← Section 8.8 Calculating Worst-Hourly Heat Loss →<br><br><br>Section 8.9 Calculations for Heating-Season<br><br>Fuel Consumption (Conventional Buildings) Section 8.10 Passive Solar Heating Performance<br><br>← Section 8.11 Approximate Method for Calculating Heat Gain (Cooling Load) →<br><br>← Section 8.12 Psychrometry → Section 8.13 Detailed Hourly Heat Gain (Cooling Load) Calculations<br><br>Section 8.14 Passive Cooling Calculation Procedures|


215

- Ch08.indd 215 9/21/09 6:47:55 PM


8.1 ORGANIZING THE PROBLEM

footage of windows are considered first because they so largely determine whether space heating or space cooling will be the dominant need within the building.

How should the building envelope respond to the sometimes conflicting needs for heating, cooling, and daylighting? Heating and cooling design strategies were related to climate in Chapter 4, where it became evident that internal heat gains can shift the appropriate design strategies for a building toward cooling, perhaps eliminating heating needs entirely. Typically, much of this internal heat is provided by electric lighting. Daylighting can replace electric lighting for most of the typical working day in most building types—if the building is designed to allow daylight to reach most of the interior.

THERMAL CONTROL

###### (b) Building Form

At its simplest, form can be reduced to questions of tall or short, thick or thin. Figure 8.1 compares these form variations to their impacts on heating, cooling, and daylighting solutions. Thicker, taller buildings have more floor space away from climate influences; being electrically lit rather than daylit, they generate heat and need cooling all year. These buildings are called internal load dominated (ILD). In contrast, thinner buildings—in which nearly all spaces have an exterior wall—need heating in cold weather and cooling in hot weather; electric lighting by day is largely unnecessary. These buildings are called skin load dominated (SLD).

###### (a) Fenestration

Codes and standards typically prescribe a relationship between floor area and fenestration area (residential buildings) or total wall area and fenestration area (nonresidential buildings). These prescriptions assume that a building will be designed conventionally, that is, to rely on imported energy for lighting, heating, and cooling. Thus, prescribed areas of fenestration tend to be rather small. If a designer wishes to rely on daylighting to a greater extent, then some proof of benefit will be needed.

The ultimate choice of building form is determined by a combination of design issues; the energy use issue can help in the selection process. Once the building form has been chosen, the functions can be distributed according to typical architectural criteria, including thermal zoning considerations.

In the selection of a building form, some particularly important questions accompany each energy use. Because the question of daylighting versus electric lighting frequently is so influential in determining whether heating or cooling will be the dominant concern, we begin with daylighting.

Daylighting is accompanied by large glass areas, which increase a building’s heating needs in winter; yet in such buildings, less heat from electric lighting is available to fill those needs. Another complication is that adequate daylight requires much larger glass areas under dim winter skies than under bright summer skies. If the glass area is sized for winter daylighting, then excessive daylight—and, along with it, excessive heat—might be admitted in summer. With proper controls, daylighting can reduce summer cooling loads, relative to electric lighting, but it will usually increase winter heating loads. Where passive solar heating or surplus heat from another source is readily available, this trade-off is attractive.

###### DAYLIGHTING ISSUES

- 1. What will be the relative emphasis on sidelighting (characterized by uneven distribution and glare in the visual field but little glare on horizontal surfaces) and toplighting (the reverse characteristics)?
- 2. What role will direct sun play in daylighting? In winter, can solar heat without glare be admitted?
- 3. How can seasonal adjustments be made in the size of daylight openings?
- 4. To what extent will daily changes in daylighting control be necessary?
- 5. How can adequate daylight be admitted in an even way, such that unwelcome dark-appearing places are avoided?


One of the earliest and most difficult questions for the designer is how much fenestration is optimum for a building. Some of the major energy end uses in buildings are: 30% for space heating, 11% for space cooling and ventilation, and 14% for electric lighting. By building type and location, however, this proportion of energy use can change substantially. Daylighting and the related square

###### ORGANIZING THE PROBLEM 217

![image 245](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile245.png)

###### THERMAL CONTROL

Fig. 8.1 The effect of building form on environmental control strategies. The illustration shows how building layout affects cooling, daylighting, and heating opportunities. (Drawing by Nathan Majeski; based upon concepts presented in Figures 8.1 and 8.2 of Mechanical and Electrical Equipment for Buildings, 10th ed.)

shows some of the most common of these devices for varying orientations. Sections in this chapter give numerical criteria for sizing these skin elements, with an emphasis on the use of on-site, renewable energy resources. These criteria may conflict with the size relationships that may be prescribed by codes and standards for conventional buildings.

HEATING ISSUES

- 1. Can the sun be used to heat spaces? If so, how will south-wall design be affected?
- 2. How can openings in walls facing other directions be kept to a minimum without daylight being shut out? Where such openings are desirable, how low a fenestration U-factor can be justified?
- 3. What role will direct sun through south glass or skylights play in daylighting?
- 4. How can daylight be admitted but the chilling effects of large, cold glass surfaces be minimized?
- 5. How can incoming fresh air be warmed before it chills the people sitting near the fresh air opening?
- 6. Is there surplus heat elsewhere in the building that can be used to help warm perimeter spaces?


THERMAL CONTROL

An example of how lighting, heating, and cooling considerations can combine with other criteria (structural and acoustic, in this example) is shown in Fig. 8.3. These design diagrams explore opportunities in an office building in a cool-winter, drysummer climate; the actual resulting building is shown in Fig. 8.6.

###### 8.2 ZONING

###### COOLING ISSUES

- 1. Will the strategy be to open the building to breeze or close the building for coolth retention, or to use a combination of these alternatives (open by night, closed by day)?
- 2. How can direct sun be kept out of the building? Can east and west windows be minimized and adequate daylight still be provided?
- 3. How can adequate daylight be admitted for winter conditions without overlighting (and thus overheating) for summer conditions?
- 4. When can cooling be provided by outdoor air rather than by a refrigeration cycle?
- 5. Can the operation of refrigeration machinery be concentrated during the coldest (nighttime) hours, when electric power is cheapest?
- 6. How can incoming fresh air be cooled before it warms the people sitting near the fresh air opening?
- 7. Can the structure of the building be used to absorb heat by day, then be flushed with night air in climates with cool nights?


Before calculating winter heat loss and summer heat gain, zoning should be considered. Dividing the calculations into zones facilitates later decisions about sizes of equipment as well as fenestration and areas of thermal mass. The thermal and luminous zoning of a building recognizes that different envelopes and support systems may be required around and within the building. The more carefully zoning is considered in these early design stages, the better will be the lighting and thermal performance and the lower will be the annual energy consumption. (Also, the less likely it will be that all sides of a building will have an identical appearance.)

Zoning is most often influenced by the following factors:

- 1. Function. Particularly important because

of the variations in internal heat gains between functions, function may also influence the zonal organization of a building, as in Fig. 8.4. Comfort conditions may vary considerably between functions; air temperatures can be lower for a strenuous activity than for a sedentary activity, or heat tolerance may be greater for some activities (restaurant kitchens) than for others. Some functions thrive in daylight; others shun it. Some functions adversely affect the IAQ of other functions.

- 2. Schedule. Closely related to function,


###### (c) Building Envelope

The next design step involves relating the climate to the design of the building’s skin. Each skin element provides an opportunity for thermal and luminous exchange between inside and outside; heating, cooling, ventilating, and daylighting devices can be mixed as needed. Figure 8.2

scheduling can influence both the envelope

and the support system. An activity scheduled only between 9:00 A.M. and 4:00 P.M. can often be entirely daylit at a time when the outside temperatures are the warmest of the daily cycle. By contrast, an activity that takes place only from 9:00P.M. to 4:00A.M. will be entirely dependent on electric lighting, whose heat can be used to overcome the chill of the outside temperatures during these hours in winter. (In the summer, such heat can be flushed away with the cool outside night air in many U.S. locations.) Support systems are often divided by scheduling considerations: If one activity has operating hours different from those of the remainder of the building, a separate mechanical system is often provided. This saves energy, because large equipment will not be underused to provide heating or cooling for only one zone.

guidelines are described in detail in Chapter 14, where they are discussed as a means of predicting daylighting performance. In previous chapters, windows and skylights have been seen as a liability because of winter heat loss and summer heat gain. It is time to consider their benefits numerically. This section will use daylighting guidelines in a preliminary example of window sizing for an office building.

THERMAL CONTROL

When a building is designed to rely on daylighting, a prime design concern is the daylight factor (DF), which is expressed as a percentage of the outdoor illuminance under overcast skies that is available indoors.

indoor illuminace fromdaylight outdoor illumiinance

×100%

DF =

3. Orientation. The degree of exposure to daylight, direct sun, and wind is obviously important to zoning. Consider the block-square office building floors (Fig. 8.4) on a cold, sunny, and windy day. Perimeter spaces with direct sun through the windows may gain more heat than is lost and thus need cooling. This might be done by the opening of windows, but too much cold air (especially on the windy side of a building) may make the workers near the windows uncomfortable. Perimeter spaces without direct sun may have a net heat loss due to heat loss through glass, infiltration, and reduced electric lighting (because daylight is adequate). These spaces will need heat from a mechanical support system. Interior (no-daylight) spaces are overheated by electric lighting because they cannot lose heat. These spaces will need cooling from the support system.

Some simple target overcast-sky daylight factors and the simplest design guidelines that provide these target daylight factors are presented in Tables 14.2 and 14.3. These design guidelines consider two factors:How high is the window in the wall, and how large is the window or skylight area compared to the floor area for each daylit space?

The target daylight factors listed in Table 14.2 provide sufficient light during most of the daylight hours on overcast winter days. The relationship between office working hours, daylight, and outdoor temperature is explored in the climatic timetables of Fig. 8.5 for the building whose design diagrams appeared earlier (see Fig. 8.3). Much more light will be available on summer daysprobably more light than is needed, bringing heat along with it. When sizing windows and skylights, remember that controlling direct sun is necessary and that less opening area is needed in summer than in winter.

Zoning considerations are among the most important influences on building form and external design, along with the familiar aesthetic, social, legal, economic, and technical influences that combine in a tug of war familiar to the building designer.

EXAMPLE 8.1 Many of the design guidelines presented in this chapter will be illustrated by applying them to a typical bay of the building in Fig. 8.6. This 24,000-ft2 (2230-m2) office building for an electric utility is located in Eugene, in western Oregon’s wet-winter, dry-summer climate typical of the U.S. Pacific Northwest. Energy conservation and daylighting considerations played a major role in this building’s design and were integrated with solar heating,

###### 8.3 DAYLIGHTING CONSIDERATIONS

Sizing of windows and analysis of daylighting performance will generally use the same guidelines for recommended daylight factor. Such

![image 246](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile246.png)

###### THERMAL CONTROL

Fig. 8.2 The components of a building’s envelope can be used both to conserve energy and to admit on-site or natural energy sources.

tion about a building that will be required in order to apply these design guidelines.

night ventilation of mass, structure, and acoustics (see Fig. 8.3).

Example 8.1 is an ongoing illustration. Applications of various design guidelines will continue to appear in the context of this example throughout this chapter. Table 8.2 presents the type of informa-

Part A. Daylight design Part B. Overall rate of heat loss (Btu/DD ft2) Part C. Approximate solar savings fraction (SSF)

![image 247](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile247.png)

###### THERMAL CONTROL

Fig. 8.2 (Continued)

- Part D. Approximate heat gain
- Part E. Cross-ventilation guidelines
- Part F. Night ventilation of thermal mass guidelines
- Part G. January balance point temperature
- Part H. Annual SSF based upon the load to collector ratio (LCR)
- Part I. Clear January day indoor temperature swing
- Part J. Detailed night-cooling of mass calculation ■


EXAMPLE 8.1, PART A Daylighting design for this office building began with design diagrams (Fig. 8.3) and an assessment of daylighting potential (Fig. 8.5). After it was established that daylighting was available during almost all normal working hours, the building plan was organized so that almost all windows faced either south or north (Fig. 8.6) to avoid the problems of low-altitude sun (year-round glare and summer heat gain) that accompany east- and

![image 248](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile248.png)

###### THERMAL CONTROL

Fig. 8.3 Design diagrams explore opportunities in an office building in western Oregon (see Fig. 8.6 for the resulting building). (a) Choosing a one-way structure allows windows to be placed as high as possible for deeper daylight penetration. (b) Maximizing exposed interior surfaces that are thermally massive facilitates both winter solar heat storage and summer night cooling. Carpet was installed at the insistence of the client. (c) Shaping the window with additional area above a light shelf helps reduce the visual contrast near the window. (d) Indirect electric lighting is facilitated when higher ceilings are available; less glare on computer screens results. (e) With so much exposed mass surface, sound absorption is a must. This solution continues to expose the concrete ceiling and does not cast shadows from incoming daylight. (Drawings by Michael Cockram; © 1998 by John S. Reynolds, A.I.A.; all rights reserved.)

###### 222

Ch08.indd 222 9/21/09 6:48:00 PM

![image 249](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile249.png)

###### THERMAL CONTROL

Fig. 8.3 (Continued)

![image 250](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile250.png)

west-facing windows. Then the building section was designed so that the height of the windows (H) was related to the depth of the floor plan served by those windows (2.5H).

After a generous target DFav = 4.0% was chosen from Table 14.2, the next step was to size the windows and clerestories (as skylights), using the DF guidelines from Table 14.5. Applicable formulas for both sidelighting and for vertical monitor skylights:

Fig. 8.4 Zoning for a mixed-use building with perimeter and internal zones as well as varying types of use. Scheduling and/or internal load differences within any one of these zones could require division into additional zones. (Drawing by Amanda Clegg.)

window (or skylight)area floor area

DFav = 0.2

![image 251](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile251.png)

###### THERMAL CONTROL

- Fig. 8.5 A series of climate timetables was prepared while designing the office building for the Emerald People’s Utility District near Eugene, Oregon (Fig. 8.6). (a) Average outdoor temperatures show little daily variation in winter but a large daily range in summer. (b) Daylight peaks around noon near the summer solstice. (c) Work schedule shows the effect of summer’s daylight saving time. (d) A composite timetable indicates that daylight is available during almost all working hours and that half of the hottest hours occur after the building closes on summer afternoons—thanks to daylight saving time. Cool nighttime temperatures make night ventilation of thermal mass an attractive cooling option. (Courtesy of Equinox Design, Inc., and WEGroup, PC, Architects, Eugene, OR.)


![image 252](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile252.png)

###### THERMAL CONTROL

- Fig. 8.6 The office building for the Emerald People’s Utility District near Eugene, Oregon, is elongated east-west for maximum window areas facing north-south. (a) The site plan, (b) the ground-floor plan, (c) the second-floor plan, and (d) a section through a two-story wing. The cutaway axonometric (e) of a typical open-office two-story bay shows air flush through hollow cores of exposed precast concrete slabs, windows and shading, and suspended sound-absorbing baffles. The deciduous vines on trellises at the south façade change the building’s appearance by season; (f) at the summer solstice, the shading stripes will soften as vines leaf out with age; at the fall equinox, the leaves will still shade, whereas at the spring equinox (g) the branches will be bare to allow sun to reach the windows; (h) at the winter solstice, most of the window is exposed to the sun. (Drawing c is courtesy of Virginia Cartwright. Courtesy of Equinox Design, Inc., and WEGroup, PC, Architects, Eugene, OR.)


The seasonal window size question (more needed in winter, less in summer) was answered in this example by the use of deciduous vines outside the south windows. In winter and cool spring, the vines are bare of leaves. Warm weather brings leafy shade lasting well into the warm fall (Fig. 8.6f). ■

Applied to an entire typical bay, DFav =

97 ft2 north+97 ft2 south+132ft2 cllerestory 1440 ft2

0.2

= 0.45, or 4.5%

slightly above the target DFav of 4.0%.

Note that in this example, DFmin from the sidelighting occurs near the center of the building, at about the point (on the second floor) where the most light is available from the skylight. Therefore, relatively even daylighting distribution is expected on the upper floor. This is helped by the use of light shelves and the T-shaped windows shown in Fig. 8.6e.

###### 8.4 PASSIVE SOLAR HEATING GUIDELINES

When the building’s function, climate, and site are favorable, winter solar gains can contribute greatly to a properly designed building. One of the first criteria to be considered is energy conservation; there is

Ch08.indd 225 9/21/09 6:48:02 PM

![image 253](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile253.png)

###### THERMAL CONTROL

Fig. 8.6 (Continued)

PASSIVE SOLAR HEATING GUIDELINES 227

![image 254](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile254.png)

###### THERMAL CONTROL

Fig. 8.6 (Continued)

little benefit in pouring solar heat into a leaky building. For solar designers, the motto should be “Insulate before you insolate.”

the envelope and infiltration. To determine the whole-building heat loss rate, list for each envelope component (roof, walls, floor, windows, etc.) the U-factor (Chapter 7 and Appendix E) and the total exposed area A; then simply multiply U × A. (For slab floors on grade, see Chapter 7 for determining perimeter heat losses.) For the special cases of walls below grade, such as berm walls, an approximation is needed. During the coldest weather, the temperature outside such walls will nearly always be higher than the outdoor air temperature, so any procedure based on Btu/DD will overpredict the heat loss through these walls. As a result, designers often calculate the UA of below-grade walls by using their actual U-factor but using only half of their actual area; this lesser UA roughly compensates for the lesser Δt through these walls.

###### (a) Whole-Building Heat Loss Criteria

The recommended maximum rates of heat loss (in Btu per degree days [DD] per square foot) shown in Table 8.3 are the basis for development of the following passive solar heating guidelines. They are also useful as a quick check on overall envelope performance in residential or small commercial buildings. (Some states have adopted similar criteria as part of their building codes; be sure to check the applicable code before relying on these numbers for code compliance.) The heat loss rates are shown for two conditions:

For infiltration, determine the number of air changes per hour (ACH) under winter design conditions and multiply this infiltration (or fresh air) rate

1. Conventional (nonpassively solar-heated) small buildings. The overall rate of Btu/DD ft2 is based on total heat loss, including all portions of

![image 255](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile255.png)

###### THERMAL CONTROL

Fig. 8.6 (Continued)

- Ch08.indd 228 9/21/09 6:48:04 PM


![image 256](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile256.png)

###### THERMAL CONTROL

Fig. 8.6 (Continued)

###### 229

- Ch08.indd 229 9/21/09 6:48:05 PM


- TABLE 8.2 Design Data for a Typical Second-Floor Bay of the Office Building (Fig. 8.6e)

aR-40 over precast slab. Assume corrected R-35; therefore, U = 0. 028. bA 4-in. concrete block outside, 1-in. airspace, R-19 batt with metal studs at 24 in. and gypsum inside; approximate corrected R-11.9; therefore, U = 0.084. cClear double-glazed, 3/8-in. airspace, nonthermal break aluminum, U = 0.74. dPassive solar heating calculations do not directly include losses from south-facing glass. Also, there is no floor heat loss or gain, because this is a second-floor space.

by a constant that accounts for density and specific heat:

or

ACH (volume,m ) 0.33= ACH(volume, ft ) 0.018 =

3 3

× ×

⎫ ⎬ ⎪

⎭⎪

UA for infiltration

Add the envelope UA values to those for infiltration, multiply by 24 h/day to account for DD, and divide by the building’s total heated floor area:

( + ) 24h totalh UAenvelope UAinfiltration × eeatedfloor area(ft ) 2 =Btu/DDft2

2. Passively solar-heated buildings. Here the overall rate of Btu/DD ft2 excludes the solar collecting portion(s) of the envelope; otherwise, it is based on total heat loss from all other portion(s) of the envelope, and it includes infiltration. The

- TABLE 8.3 Overall Heat Loss Criteria for Solar Guidelines


|Component of Envelope<br><br>U-Factor (Btu/h ft2 ºF)<br><br>Area (ft2)<br><br>U × A (Btu/h ºF)|
|---|
|Floor Area (basis for guidelines) 1440|
|Exposed to Outside|
|Roofa Exterior opaque wallsb (north and south) North windowc<br><br>Total for passive solar guidelinesd UAns South windowc South clerestoryc<br><br>Total for passive solar guidelines Ap<br><br>0.028 0.084 0.74 0.74 0.74<br><br>1512<br><br>296 97 97<br><br>132 229<br><br>42 25 72<br><br>139|
|Interior Thermal Mass|
|Roof underside Bearing walls, beams and columns<br><br>Total for passive heating and cooling<br><br>1512<br><br>720 2232|
|Ventilation|
|Volume of enclosed space, 22,900 ft3 Occupancy is eight persons Ventilation is provided at the rate of 20 cfm per person Openable window area: 16 ft2 on north, 16 ft2 on south|


THERMAL CONTROL

Maximum Overall Heat Loss

###### Btu/DDF ft2 W/DDK m2

Passively SolarHeated Buildings, Excluding Solar Walla

Passively SolarHeated Buildings, Excluding

Annual Heating Degree Days

Conventional Buildings

Conventional Buildings

(Base 65ºF) (Base 18ºC) Solar Walla

43 37 32 26 20

51 45 40 34 28

7.6 6.6 5.6 4.6 3.6

9 8 7 6 5

Less than 556 556–1667 1667–2778 2778–3889 Over 3889

Less than 1000 1000–3000 3000–5000 5000–7000 Over 7000

Source: Balcomb et al. (1980). SI conversions approximated by the authors of this book. aThe guidelines in Table F.1 assume a solar building that meets this criterion.

climate is 5.6 Btu/DD ft2. This building’s heat loss rate is under this maximum, thus enhancing energy conservation. ■

equation used to determine the overall solar building rate is as follows:

(UAenvelope,except southglass +UAinfiltraation

×

) 24h totalheatedfloor area(ft )

THERMAL CONTROL

Passive solar heating and energy conservation have a complex relationship. Relative to conventional buildings, passively solar-heated buildings usually conserve purchased energy; yet, buildings that aim at very high percentages of solar heating can use more total heating energy than is used by buildings with smaller window areas. Designers interested primarily in saving purchased energy may aim at lower solar percentages and more insulation; designers interested in buildings that closely relate to climate and climatic changes may aim at higher solar percentages (and more daylighting), along with higher thermal masses and, probably, greater ranges of indoor temperature.

2

= Btu/DD ft2

One of the biggest unknowns in this procedure is the assumed rate of infiltration. A carefully designed and constructed small building can easily achieve a rate of 0.75 ACH; with increased attention to air barrier installation, caulking of all cracks, and so on, rates below 0.33 ACH have been demonstrated.

EXAMPLE 8.1, PART B Find the overall rate of heat loss, in Btu/DD ft2, for the Oregon office building presented in Fig. 8.6.

###### (b) Solar Savings Fraction (SSF)

The term solar savings fraction is used to express a building’s solar heating performance. The SSF is the extent to which a solar designreduces a building’s auxiliary heat requirement relative to a “reference” building—one that has, instead of a solar wall, an energy-neutral wall that experiences neither solar gain nor heat loss; otherwise, the solar building and the reference building are identical. The SSF compares the auxiliary energy needed by the solar building to the auxiliary energy needed by the reference building, as illustrated in Fig. 8.7. Remember that the SSF is not the percentage of the solar building’s heat supplied by the sun; typically, the sun provides a much higher fraction of a building’s total space heat than suggested by the SSF. Rather, the SSF is more a measure of the solar building’s conservation advantage.

###### SOLUTION

This office building is passively solar heated, so the overall rate of heat loss, in Btu/DD ft2, is determined by using the total U × A of the non-south-glass envelope. From Table 8.2, this is 42 + 25 + 72 = 139 Btu/h ºF.

To this must be added the effects of infiltration/ ventilation. From the same table, outdoor air is shown to be supplied at the rate of

20 cfm/person × 8 persons = 160 cfm

which can also be expressed as 160 cfm × 60 min/h = 9600 cfh. Comparing this hourly rate to the volume of the typical bay, we have:

3

9600 ft /h 22,000 ft

3 = The U × A for ventilation is therefore

0.44 ACH

A starting point for passive solar preliminary design is Table F.1. For your location, both a range of SSF values and a range of ratios of areas of south glass/floor area can be determined. The table shows the SSF ranges for both “standard performance” (simple double-glazed windows) and “superior performance” (for either night-insulated or superwindow) solar openings. This same information is shown graphically for six geographically diverse locations in Fig. 8.8. (Add your own location’s information from Table F.1 to a copy of this graph.)

0.44 ACH × 22,000 ft3 × 0.018 = 174 Btu/h ºF and the total rate of heat loss is

× 00 ft2

(139 Btu/h ºF + 174 Btu/h ºF) 24 h/day 144

= 5.2 Btu/DD ft2

This building is located in Eugene, Oregon, which corresponds most closely to the location of Salem, Oregon, as listed in Table C.19, where we find DD65 in Salem = 4852 per year. From Table 8.3, the maximum recommended rate of heat loss for a passively solar-heated building in a 3000- to 5000-DD

The difference between standard and superior performance is explored in Fig. 8.9 for the

![image 257](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile257.png)

###### THERMAL CONTROL

- Fig. 8.7 The solar savings fraction compares the auxiliary heat needed by solar-heated buildings to that needed by a nonsolar but energy-conserving building that is otherwise similar (called the “reference” building). For example, if the solar building needs 25 units of auxiliary (nonsolar) heat per year and the reference building needs 70 units, the difference is 70 − 25 = 45 units, or 64% of the reference 70 units. Therefore, SSF = 64%. (Note, however, that the solar building is 75% solar heated.) (From Brown, Reynolds, and Ubbelohde, Inside Out: Design Procedures for Passive Environmental Technologies; © 1982, John Wiley & Sons, Inc. Reprinted with permission of John Wiley & Sons, Inc. Redrawn by Erik Winter.)

![image 258](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile258.png)

- Fig. 8.8 Design guidelines for passive solar heating: ratio of south glass to floor area. The information in Table F.1 is presented graphically for six U.S. cities. “No night insulation” = standard performance; “With R-9 night insulation” = superior performance.


![image 259](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile259.png)

![image 260](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile260.png)

###### THERMAL CONTROL

![image 261](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile261.png)

Fig. 8.9 Average daily net heating, per square foot of south window, for three glazing assemblies in three climates. (a) In Boston, ordinary double glazing is a slight energy plus even in December. (b) In Madison, ordinary double glazing is a net loser for almost 2 months. (c) In Seattle, ordinary double glazing is a net loser for more than 2 months. (From Johnson, 1981.)

September–June period in Boston, Madison, and Seattle. The solid line charts the lower performance of simple double glazing (listed as U = 0.55 Btu/h ft2 ºF). The other two higher-performance alternatives (movable insulation and superwindows) show why the newer superwindows have made movable insulation nearly obsolete: without the need for any actions by the user, superwindows have a higher net heat gain than movable insulation in all three locations.

###### (c) Thermal Mass

Another early design question involves the amount of thermal mass (area) necessary to store the solar heat admitted each day. This reveals the simplistic, early-design nature of Table F.1, because it does not distinguish between the various approaches to passive solar heating (direct gain, indirect gain, and

Ch08.indd 233 9/21/09 6:48:09 PM

isolated gain, as discussed in Chapter 4). Table F.2 details the simple relationship between SSF and the area (also the weight) of water or masonry that should be provided in direct-gain designs.

solar heat collection. (If more solar heat but not more daylight is desired, the additional collection area could be provided as a Trombe wall.)

Table F.2 shows that direct-gain thermal mass appropriate to SSF = 25% would be about 75 lb of masonry per square foot of south glass, or about 2 ft2 of mass surface per square foot of south glass. From Table 8.2, the total exposed area of thermal mass in this typical bay is 2232 ft2:

THERMAL CONTROL

The distribution of the thermal mass is also important, however. Indirect gain systems (Trombe wall and water wall systems) usually place the thermal mass in full sun for the entire day, often just inside the glazing. In direct-gain systems, this thermal mass should be within (or should enclose) the direct-gain heated space, and the exposed surface area of the mass should be at least three times the glazing area. Masonry surfaces are less thermally effective (on a daily basis) beyond a depth of about 4 to 6 in. (100 to 150 mm). Note that the thermal storage area is relatively unimportant at low SSF values, but as the SSF increases, so does the relative proportion of thermal mass area to solar glazing.

2232 ft2 mass/229 ft2 south glass

= almost 10 ft2 mass/ft2 glass

This is much more mass area than the minimum recommended. This excess of mass area will help prevent overheating on sunny winter days and contribute to thermal stability year-round. For a more detailed analysis of this building’s SSF, see Example 8.1, Part H.

At this point, one must wonder why standard rather than superior performance windows were used. For Salem, the approximate SSF would have increased to about 44%, with more than adequate internal areas of thermal mass. The simple answer is that the client did not want movable insulation, and superwindows were not available at an attractive cost when the building was being designed. ■

EXAMPLE 8.1, PART C Find the approximate SSF of a typical bay of the Oregon office building (Fig. 8.6).

###### SOLUTION

Standard performance windows (simple doubleglazed) are used in this building, and the approximate SSF can be found from Table 8.2 (building data) and Table F.1 (SSF guidelines) as follows:

Phase-change materials are an alternative to simple thermally massive masonry surfaces. Flat bags of eutectic salts are shown in Fig. 8.10. Thin, horizontal tiles packed with these phase-change materials can store great quantities of heat with the phase change from solid to liquid. This change can be formulated to occur in the low 70s ºF (20s ºC) to prevent overheating of the space. As flat tiles enclosing bags of salt, they can form the finished surface in any horizontal application—floors, ceilings, or counterand tabletops, for example. Tubes and trays of salts can be arranged as desired. Because the function of these materials is to keep room temperatures steady, their performance in preventing overheating on a sunny winter day will also be appreciated on hot summer days, provided they are taken below the phase change or melting temperature at night. For U.S. locations with large daily temperature ranges in summer (see example mean daily range values in Appendix B), thermal storage surfaces for passive solar heating in winter are potentially useful for night ventilation cooling in summer.

2 2

south glass area 97 ft + 132 ft floor area

2 = 0.16

1440 ft

For Salem, Oregon, with standard performance windows, a range of 0.12 to 0.24 for glass/floor ratio yields SSF 21 to 32%. So, with an actual ratio of 0.16, the approximate SSF is determined as follows:

Salem ratio range 0.24 − 0.12 = Δ0.12 Salem SSF range 32% − 21% = Δ11% (Actual ratio 0.16)

−(Salem minimum ratio 0.12) = 0.04,

###### Δ Δ

0.04 ( 11%) 0.12

therefore =

= 3.7%, to be added to the minimum SSF;

Actual SSF = minimum 21%

+ 3.7% = 24.7%

As a preliminary guide, the phase-change tile surface area = one to three times the area of solar opening. Additional information on these materials can be found in Johnson (1981).

This glass area/floor area ratio (0.16) is consistent with the previously calculated daylighting design considerations, although there is somewhat more south wall area that could be utilized for additional

Rock beds are sometimes used to store the excess heat that isolated-gain (sunspace) systems can generate. They are typically placed directly beneath a concrete floor slab. The disadvantage of this approach is that any below-grade location raises suspicions of condensation and/or groundwater that may facilitate mold growth, yet cleaning of the rock bed is difficult.

![image 262](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile262.png)

THERMAL CONTROL

The general guidelines cited by Mazria (1979) are as follows: Rock bed volume, ft3, per ft2 of solar opening Cold climates: ¾ to 1½ Temperate climates: 1½ to 3 Rock bed surface area in contact with floor above Cold climates: 75% to 100% of floor area above Temperate climates: 50% to 75% of floor area above

Fig. 8.10 Using bags of phase-change material (eutectic salt) for thermal storage above a flat ceiling. Mirrored-surface venetian blinds reflect direct sun to the ceiling, where it strikes a heavy (at least 90 lb/ft2 [440 kg/m2]) board product with high conductivity. Metal ceilings or plaster are also suitable; ordinary gypsum board is not sufficiently conductive. Bags of salt weighing 5 lb/ft2 (25 kg/m2) are in contact with the ceiling material and must be installed in a horizontal position. They are usually formulated to melt between 70 and 75ºF (21 and 24ºC). (Adapted by permission from Johnson, 1981.)

###### (d) Orientation

How important is it that the passive solar opening face due south? The general recommendation is that this orientation be within 30º of south. In The Passive Solar Design Handbook (Balcomb et al., 1980), the average penalties for off-south orientation are listed as follows.

The Society for the Protection of New Hampshire Forests building utilizes phase-change storage above a metal ceiling (Fig. 8.11). It also uses waterfilled tubes as an interior partition, masonry interior walls, and a concrete floor slab to help store the winter daily solar gain.

5% decrease in SSF at 18º east or 30º west of true south 10% decrease in SSF at 28º east or 40º west of true south 20% decrease in SSF at 42º east or 54º west of true south

The New Canaan Nature Center (Fig. 8.12) is another innovative New England example using many passive/low-energy components. In addition to eutectic salts used in the south-facing railing on the upper level, the 4000-ft2 (372-m2) building utilizes extensive clear, double-glazed south glass, movable insulating shades, operable vents at the skylight for stack-effect ventilation, ceiling fans, a woodstove, solar collectors placed inside the skylight monitor (their water is used for warming planting beds), warm air heat recovery ducts, a well-insulated envelope, and even a rainwater collection system. The manually operated switches for ventilation, insulation, and shading represent an unusual degree of user–building interaction. There is also unusual attention to microclimates and the transition between inside and outside in this awardwinning building.

See Section 8.10 for more detailed coverage of passive heating performance that distinguishes among direct, indirect, and isolated gain systems and includes the expected annual auxiliary energy needed by a passively solar-heated building.

EXAMPLE 8.2 A small office building in Omaha, Nebraska, is to be passively solar heated. How much superwindow south glass area should be provided?

###### SOLUTION

Table F.1 shows that an Omaha building with a south glass area equal to 20% of its floor area can expect an SSF of 51 if its solar openings are superior performance.

![image 263](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile263.png)

###### THERMAL CONTROL

![image 264](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile264.png)

Fig. 8.11 The Conservation Center for the Society for the Protection of New Hampshire Forests, Concord, Banwell White Arnold Hemberger & Partners, Architects. (a) The plan is elongated on the east–west axis to maximize southern exposure and facilitate daylighting. Direct gain serves the reception area, workroom, and offices, and a sunspace double envelope combination warms the lecture room. A wood-fired boiler provides backup heat. (b) Section with south glazing and thermal storage materials: translucent water tubes, masonry walls, and phase-change materials in ceiling and windowsill positions. The circulation of hot air that collects at the clerestory is also shown. In summer, the hot air is vented, and an awning shades the clerestory. Daylighting is diffused through translucent tubes to the spaces on the north side. (c) At the workroom, mirror-finish venetian blinds reflect direct sun to the phase-change materials in bags above the dark metal deck ceiling. (Drawings a and b by Jonathan Meendering after original works by Banwell White Arnold Hemberger & Partners, Architects; photo c by C. Stuart White, Jr.)

![image 265](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile265.png)

- Ch08.indd 236 9/21/09 6:48:11 PM


![image 266](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile266.png)

###### THERMAL CONTROL

![image 267](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile267.png)

Fig. 8.12 The New Canaan (Connecticut) Nature Center (a, b) illustrates many passive and low-energy components. (c) Section illustrates the design features that utilize renewable energy and enhance energy conservation. The thermal storage elements are filled with eutectic salts that absorb excess solar heat via phase change (from solid to liquid) by day, then again change phase (from liquid to solid) at night to release their stored heat to the space. (Buchanan/Watson, Architects. Photo by Robert Perron. Courtesy of Donald Watson, FAIA, Troy, NY.)

- Ch08.indd 237 9/21/09 6:48:13 PM


variable. Nevertheless, a rough guide is desirable as a design starting point:

Select 20% of the floor area for south glass: SSF = 51. Thermal mass can be estimated from Table F.2; for SSF = 50, either 30 lb of water or 150 lb of masonry (per square foot of south glass) should be provided. Using brick as a thermally massive surface, 3.7 ft2 of brick should be provided for each square foot of south glass. ■

Collector/floor area ratio = the smaller of the two window/floor area ratios listed in Table F.1

THERMAL CONTROL

This should provide a portion of the annual heating load somewhere in the range of high-performance SSF from Table F.1. Larger arrays of collectors can be designed, of course, but they rarely will be economically attractive.

###### (e) Roof Ponds

This is yet another approach to passive solar heating, one not covered by the preceding guidelines. In general, roof ponds are used in warmer, less humid areas of the southern United States, where snow will not impede the movement of roof insulating panels, and the winter sun is higher in the sky than at northern latitudes. They are frequently sized for their summer cooling performance. In the U.S. southern latitudes, a pond sized for cooling will usually be adequate to absorb the needed winter sun. As a check for the pond’s heating capacity, Mazria (1979) recommends the following guidelines:

For collector tilt and azimuth optima: Optimum tilt = latitude plus 10º to 15º; optimum azimuth is from due south to 15º W of south

where the tilt angle is measured up from horizontal. The orientation somewhat west of south is attractive in climates with frequent morning fog. Also, because air temperatures are higher in the afternoon, collectors lose less heat then and therefore operate more efficiently.

The design guidelines for storage size are as follows: 2 gal of water storage per ft2 (81 L per m2) of

Roof pond area = 85% to 100% of floor area for winter average outdoor temperatures of 25ºF to 35ºF (−4ºC to +2ºC)

collector

or 0.5 to 0.75 ft3 of rock bed per ft2 (0.15 to 0.23 m3

Roof pond area = 60% to 90% of floor area for winter average outdoor temperatures of 35ºF to 45ºF (2ºC to 7ºC)

per m2) of collector

The large arrays of collectors necessary for space heating must be served by pipes or ducts. Whereas pipe size rarely influences design, air ducts for airtype collectors can consume fairly large amounts of space. The following flow rates are typical for active solar collectors:

These guidelines are for roof ponds that have two layers of enclosing material between the water and the sky (i.e., are “double-glazed”) and movable night insulation.

water flow rate of 0.25 to 0.5 gpm per ft2 (0.17 to 0.34 L/s per m2) of collector

###### (f) Active Solar Heating

In contrast to passive systems, which incorporate sun collection and storage as part of a building’s walls, floors, or ceilings, active solar heating uses mechanical equipment to collect and store solar energy. The most common early design questions for such systems involve the area of the solar collectors, their tilt and azimuth, and the size of the thermal storage. (Domestic hot water [DHW] solar heating information is given in Chapter 21.)

or airflow rate of 2 cfm per ft2 (10 L/s per m2) of

collector

Approximate pipe sizes can be determined from Chapter 21, and approximate duct sizing is shown in Chapter 10.

For active solar space-heating systems, the rules of thumb are reasonably complex. Building heating needs vary by function and climate. The percentage of space heating that can economically be provided with active solar systems is another big

###### 8.5 SUMMER HEAT GAIN GUIDELINES

Design guidelines for cooling are complicated by the fact that cooling loads frequently are more closely

SUMMER HEAT GAIN GUIDELINES 239

F.3 gives a quick approximation. Many buildings (restaurants, factories, stores selling heating appliances, etc.) have special heat sources within. For these unusually heat-loaded situations, Table F.3 will be inadequate. As a starting point for preliminary passive-cooling sizing for typical buildings, however, it should be helpful. Climate information is available from a variety of sources, including the ASHRAE Handbook—Fundamentals (extensively updated climate data produced by a recently completed research project was included in electronic format in the 2005 edition) and ASHRAE Standard

related to individual building characteristics than to climate; sunshading and internal heat gains are particularly influential on cooling loads. Because passive cooling guidelines (Section 8.6) are expressed in heat to be removed per unit of floor area, it is first necessary to estimate the extent of the heat gain problem. Later (in Section 8.13), more detailed passive cooling procedures are shown. A comparison of the guidelines with these more detailed procedures is given in Table 8.4.

THERMAL CONTROL

Detailed calculations for heat gain are presented in Sections 8.11 and 8.13. For now, Table

TABLE 8.4 Comparing Passive Cooling Design Guidelines with Detailed Calculation Procedures

|Design Guideline Detailed Analysis Procedure|
|---|
|PART A. CROSS-VENTILATION|
|Section 8.6(a)<br><br>• Assume 3Fº [1.67Cº] Δt<br>• Assume window orientation to wind<br><br><br>Section 8.14(a)<br>• Use actual Δt<br>• Use actual window orientation to wind<br>|
|PART B. STACK VENTILATION|
|Section 8.6(b)<br><br>• Assume 3Fº (1.67Cº) Δt<br><br>Section 8.14(b) • Use actual Δt|
|PART C. NIGHT VENTILATION OF THERMAL MASS|
|Section 8.6(c)<br><br>• Assume ratio of mass area/floor area<br>• Assume cooling during hour of max. Δt<br>• Assume max. Δt for natural ventilation estimation<br>• Find total cooling and required airflow rate<br><br><br>Section 8.14(c)<br>• Use actual exposed mass area<br>• Use actual mass heat capacity<br>• Use actual hourly chart of air and mass temperatures<br>|
|PART D. EVAPORATIVE COOLING (ACTIVE)|
|Section 8.6(d)<br><br>• Assume 2.67 cfm/ft2 floor area<br>• Assume 83ºF exhaust air<br>• Find allowable Δt as air passes through indoors<br>• Then cfm = (Btu/h)/(1.1)(Δt)<br><br><br>Section 8.14(d)<br>• Use actual outdoor temperature<br>• Find actual indoor supply temperature<br>|
|PART E. COOLTOWERS (PASSIVE, EVAPORATIVE)|
|Section 8.6(e)<br><br>• Find approximate exit air temperature<br>• Find approximate flow rate<br>• Then Btu/h = (cfm) (1.1)(Δt)<br><br><br>Section 8.14(e)<br>• Use actual outdoor temperature and wet-bulb depression<br>• Find actual exit air (supply) temperature<br>• Find actual exit airflow rate<br>• Then Btu/h = (cfm)(1.1)(Δt)<br>|
|PART F. ROOF PONDS|
|Section 8.6(f)<br><br>• Assume pond max. temperature of 80ºF<br>• Estimate pond minimum temperature<br>• Assume 30% gain through roof insulation<br>• Assume pond depth from 3 in. to 6 in.<br>• Find area of pond<br><br><br>Section 8.14(f)<br>• Actual outdoor temperature, resulting pond temperature<br>• Actual heat gain through roof insulation<br>• Actual hours of internal heat gains<br>• Choice of fan-forced or still-air layer at ceiling<br>• Evaporation or not on upper pond surface<br>• Find actual pond depth and area<br>• Find size of backup cooling<br>|
|PART G. EARTH TUBES|
|Section 8.6(g)<br><br>• Assume 65ºF soil temperature<br>• Assume soil conductivity<br>• Does not specify depth<br>• Assume 85ºF outdoor air<br>• Assume 500 fpm velocity<br>• Choose diameter and length to match cooling load<br><br><br>Section 8.14(g)<br><br>• Actual underground temperature; assume resulting tube temperature is within 4Fº<br>• Actual soil conductivity<br>• Actual depth<br>• Actual outdoor air temperature<br>• Actual or assumed velocity<br>• Calculate actual cooling<br>|


90.1-2007. The data in these two sources are derived from different approaches. Updated (2005) climate information for various U.S., Canadian, and Mexican locations is included in Appendices B.1–B.4. For some of the example problems that follow, climate data referenced to Appendix B.5 are indicated (these are legacy data for locations not available in the 2005 data set). Notations herein to Tables B.1–B.5 refer to Appendix B.

Roof: 1512 ft 0.028 Btu/h ft ºF 35

× ×

2 2 2

1.03 Btu/h ft2

1440 ft

THERMAL CONTROL

- D. Total heat gains, internal and through building skin:

11.07 Btu/h ft2

- E. Heat gains from ventilation:


× ×

20 cfm/person 8 persons 16 1440 ft2

Note that “open” buildings, such as those that are naturally ventilated, do not have heat gains from infiltration, because they assumedly maintain internal temperatures that are slightly above exterior temperatures (and air leakage would cool). However, these buildings do experience heat gains through windows, walls, and roofs due to solar impacts on these surfaces. For “closed” buildings, heat gain from infiltration or ventilation must be added, because these structures maintain internal temperatures lower than outside temperatures.

1.8 Btu/h ft2

Total approximate heat gains: 12.87 Btu/h ft2 ■

###### 8.6 PASSIVE COOLING GUIDELINES

The design guidelines for passive cooling are much newer and less tested than those for passive heating. It is important that the designer first check the match between the climate and the cooling strategy, as was done in Chapter 4, before applying these guidelines to a building design.

###### (a) Cross-Ventilation

- EXAMPLE 8.1, PART D Find the approximate heat gain for the Oregon office building in Fig. 8.6.


One of the oldest methods known, this strategy provides plentiful fresh air but maintains a building at temperatures slightly above those outdoors. The cross-ventilation inlet (window) areas, expressed as percentage of total floor area, are related to wind speed and resulting heat removal in Fig. 8.13. Remember that an equal (or greater) area of outlet openings must also be provided. Furthermore, any internal obstructions (such as partitions) must have a total area of openings at least equal to this required inlet area. The assumptions about wind direction and indoor–outdoor temperature differences that were used to produce these guidelines are explained in the figure. For more detailed wind speed and direction information, see Section 8.14.

SOLUTION From Table F.3:

- A. People and equipment (using the high end for European office buildings, based on assumptions about computer use) 5.8 Btu/h ft2
- B. Electric lighting (with a 4% DF from Example 8.1, Part A; this procedure assumes that most electric lighting is off when daylight is available)

0.5 Btu/h ft2

- C. Envelope (Eugene’s design temperature, from Table B.5, is 89ºF)


South glass, shaded by vines: (97 ft + 132 ft ) 16 1440 ft

×

2 2 2

2.54 Btu/h ft2 North glass, unshaded (Table F.6 Part B; regular

The Δt of 3Fº used in Fig. 8.13 is deliberately kept small to encourage open strategies in milder summer climates. Thus, an interior temperature of 83ºF, which is comfortable with sufficient air motion, lower RH, and comfortable surface temperatures, would be obtainable with an outside temperature of 80ºF. However, a greater Δt is often appropriate—for example, for spring or fall cooling of office buildings, or for summer cooling of factories or kitchens where internal temperatures may

double glass, venetian blinds): 97 ft 14 Btu/h ft 1440 ft

×

2 2 2

0.94 Btu/h ft2 Walls:

× ×

2 2 2

296 ft 0.084 Btu/h ft ºF 15 1440 ft

0.26 Btu/h ft2

in this case) is 16 ft2. The inlet area, as a percentage of floor area, is therefore

![image 268](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile268.png)

16 ft2/1440 ft2 = 1%

THERMAL CONTROL

Entering Fig. 8.13 with 8-mph wind velocity and 1% inlet area, we find that somewhat less than 15 Btu/h ft2 heat gain can be removed by cross-ventilation. In Example 8.1, Part D, we approximated a heat gain (excluding ventilation) of about 11 Btu/h ft2. Therefore, under average July conditions, the window area is probably adequate to remove heat gains and maintain an indoor temperature 3Fº above the outdoor temperature.

Eugene’s average July daily high is 83ºF. This would produce an interior daily high of 86ºF. Such a temperature would require somewhat more than minimum air motion in order for occupants to feel comfortable. At Eugene’s summer design temperature of 89ºF, the interior temperature would be 92ºF. For these reasons this building was designed to be night ventilated, relying on thermal mass rather than on cross-ventilation for hot-day comfort.

Fig. 8.13 Cross-ventilation design guidelines for heat removed per unit floor area and relationship of inlet openings and wind speed. The total inlet opening area is expressed as a percentage of the total floor area served by cross-ventilation. Note: Outlet areas must also be at least equal to inlet areas. This graph is based on an internal temperature 3Fº (1.7Cº) above the exterior temperature and assumes that the wind is not quite perpendicular to the window openings, for a wind effectiveness factor of 0.4 (see Section 8.14). (Redrawn by Jonathan Meendering.)

In milder weather, these windows can achieve substantial cooling because the temperature difference, Δt, is more than the 3Fº assumed in Fig. 8.13. For example, when the temperature indoors is 75ºF, outdoors 65ºF, the fully opened windows with the 8-mph wind would result in a cooling rate of

###### remain in the low 90s. In such cases, find the percentage of inlet area required; then multiply by the ratio

2 ×

about 15 Btu/h ft 10Fº 3Fº

hh ft2

= about 50 Btu/

which is considerably more than the actual gain of 11 Btu/h ft2. Therefore, under such conditions, the windows are only partially opened. ■

3Fº actual Δt

to obtain required cross-ventilation areas for any specific temperature difference (see Example 8.1, Part E).

###### (b) Stack Ventilation

See Table 8.4 for a comparison of these design guidelines with the more detailed calculations of Section 8.14 for both cross- and stack ventilation.

This is another historically useful strategy, which, like cross-ventilation, provides plentiful fresh air but maintains a building at temperatures slightly above outdoor temperatures. The stack inlet areas, expressed as percentage of total floor area, are related to stack height and the resulting heat removal in Fig. 8.14. Remember that an equal (or greater) area of stack outlet openings, as well as at least an equal cross-sectional area through the vertical stack, is also required. Again, consider internal obstructions: partitions must have a total of openings at least equal to this required inlet area. The assumptions about indoor-outdoor temperature differences that were used to produce this guideline are explained in the figure.

- EXAMPLE 8.1, PART E Find the required inlet areas for cross-ventilation of a typical bay of the office building in Fig. 8.6.


###### SOLUTION

This office building is located in Eugene, Oregon, whose monthly average wind velocities may be obtained from NOAA Local Climatological Data. For July, the hottest month, the average wind velocity is about 8 mph from a nearly due-north average direction. From Table 8.2 the inlet area (= outlet area also

![image 269](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile269.png)

3ºF actual Δt

to obtain the required stack ventilation areas for any other specific temperature difference.

###### THERMAL CONTROL

Until the advent of air conditioning, these methods of cross- and stack ventilation were used in virtually all commercial buildings. In some climates with mild summers, newer buildings are turning to these older methods (refer to Fig. 8.46). Figure 8.15 shows the Thoreau Center for Sustainability in San Francisco’s Presidio National Park. An older military hospital was renovated for offices for nonprofit environmental organizations. To maximize daylighting and passive cooling, the original operable windows are utilized. Interior partitions are kept low enough to facilitate crossventilation, with integral indirect electric lighting using the high white ceiling. The section indicates that both cross-ventilation and stack effect are anticipated. However, the stack openings to the attic and, subsequently, through the roof are less than 1% of the total floor area. The most likely benefit of the stack effect here is to keep the attic at cooler summer temperatures (with air drawn in at the eave vents, not flowing outward as shown).

- Fig. 8.14 Stack ventilation design guidelines for heat removed per unit floor area and the relationship of stack height and inlet openings. The area of stack inlet/throat/outlet is expressed as a percentage of the total floor area served by stack ventilation. Note: Outlet areas and the stack throat area must also be at least equal to inlet areas. This graph is based on an internal temperature of 83ºF and an exterior temperature 80ºF, for a 3Fº differential (28.3ºC internal, 26.7ºC external, for a 1.6Cº differential). (Redrawn by Jonathan Meendering.)
- Fig. 8.15 The Thoreau Center for Sustainability occupies renovated hospital buildings (a) in San Francisco’s Presidio National Park. (b) Relatively narrow floor plans facilitate daylighting and natural ventilation. (c) Interior at the center corridor. (d) Section illustrates daylighting and cross-ventilation. Very small stack openings relative to the floor area served limit the stack effect to a minor role. (Drawings courtesy of Tanner Leddy Maytum Stacy Architects, San Francisco.)


Adjustment of the Δt for this guideline is similar to the procedure for cross-ventilation. It requires multiplication of the required percentage of stack area by the ratio

![image 270](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile270.png)

![image 271](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile271.png)

###### THERMAL CONTROL

![image 272](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile272.png)

Fig. 8.15 (Continued)

###### (c) Night Ventilation of Thermal Mass

graphs show the daily Btu per square foot of floor area that can be stored. The “average” mass building is represented by a building with an exposed concrete floor 4 in. (100 mm) thick (or an exposed ceiling of equivalent construction). There is one unit area of exposed mass for each unit floor area. The “high” mass building is similar to the typical passively solar-heated, direct-gain building or to

This strategy maintains a building at temperatures lower than those outside by day and flushes the building with plentiful fresh air by night. The sizing procedure is shown in Fig. 8.16, where climate data are related to two representative types of thermally massive building. For each type, the

- Ch08.indd 243 9/21/09 6:48:16 PM


![image 273](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile273.png)

###### THERMAL CONTROL

Fig. 8.15 (Continued)

a multistory building with an exposed concrete structure, in which both sides of the floor slab are available for thermal storage, or an equivalent exposed mass area in walls, and so on. For this building, there are two units of exposed mass for each unit of floor area.

EXAMPLE 8.3 Compare the potential for night ventilation of mass in Sacramento, California, and Oklahoma City, Oklahoma.

SOLUTION Sacramento, California: Highest DB = 94.8ºF (Table B.1) Mean daily range = 31.9Fº (Table B.1) Lowest DB = 94.8 − 31.9 = 62.9ºF

The climate data needed for Fig. 8.16 (maximum summer design DB temperature and mean daily range) are given in Appendices B.1 through B.5. These data also allow calculation of the minimum summer design DB temperature; that is, maximum design DB temperature minus mean daily range. This minimum temperature is of interest here because the thermal mass of the building will be lowered toward (but not quite to) it during night ventilation. For high daily range climates, the lowest temperature obtained by the thermal mass will be about one-fourth of the mean daily range above the minimum air temperature (for lower daily range climates—30Fº or less—one-fifth of the mean daily range).

- Approximate lowest mass temperature: 1/4 of 31.9 = 8Fº; 63 + 8 = 71ºF

Oklahoma City, Oklahoma: Highest DB = 94.5ºF Mean daily range = 19.9Fº Lowest DB = 95 − 19.9 = 75.1ºF

- Approximate lowest mass temperature: 1/5 of 19.9 = 4Fº; 75 + 4 = 79ºF


From these data, it appears that Sacramento, with a comfortably low 71ºF mass temperature, is a likely site

- Ch08.indd 244 9/21/09 6:48:17 PM


![image 274](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile274.png)

###### THERMAL CONTROL

Fig. 8.16 Night ventilation of thermal mass design guidelines. Parts (a) and (b) show Btu/day stored and removed per ft2 of floor area (W/day per m2 of floor area). Enter these graphs with your location’s summer design outdoor DB temperature and the MDR (mean daily range). (a) “Average mass” structure has one unit area of mass surface exposed per unit area of floor area, where the mass is a 4-in. (100-mm) ordinary-density concrete slab. (b) “High-mass structure” has two units areas of mass surface exposed per unit area of floor area, where the mass is a 3-in. (75-mm) ordinary-density concrete slab (or both sides of a 6-in. [150-mm] concrete wall or slab exposed). Both average- and high-mass structures go into “open” mode when the outdoor temperature drops below 80ºF (26.7ºC); therefore, the highest mass temperature is assumed to be 80ºF (26.7ºC). Part (c) shows the approximate percentage of the daily total heat stored that is removed during the nighttime hour of maximum cooling. Part (d) shows the Δt between the outside air and inside mass that exists during that hour of maximum cooling. Required ventilation rates can then be determined from (c) and (d).

Before this information can be fully utilized, the number of hours for which the building must be “closed” must be determined. During these hours, heat will be stored in the structure, up to the maximum storage indicated in Fig. 8.16. Typically, these buildings will go into the thermally closed mode (allowing minimum ventilation only) at about 6:00 A.M. for a day with 100ºF maximum or about 8:00 A.M. for a day with 85ºF maximum, remaining in the closed mode until the outdoor temperature drops below 80ºF. (To approximate this hour, assume that the midpoint outdoor temperature, between daily high and daily low, occurs at around

for night ventilation to remove heat stored in the building’s mass. However, Oklahoma City’s 78.6ºF lowest mass temperature is at the middle of the comfort zone, suggesting a climate in which this passive strategy will be harder to achieve. In either location, performance studies can best be carried out with the details of this mass cooling procedure, found in Section 8.14.

We can also compare the daily heat removed. For a high-mass building, from Fig. 8.16b: Sacramento (DB = 94.8ºF, MDR = 31.9Fº) storage is somewhat more than 100 Btu/ft2 day.

Oklahoma City (DB = 94.5ºF, MDR = 19.9Fº) storage is much less than 80 Btu/ft2 day. ■

- Ch08.indd 245 9/21/09 6:48:18 PM


10:00P.M.) Thus, the typical office building remains thermally closed during the 8 or 9 hours of summer occupancy. All the heat generated during the closed mode—8 to 9 daytime hours—must be stored in the structure:

the building should perform satisfactorily with this method of cooling.

Although this building was designed for nighttime forced ventilation because of calm summer nights, we will check to see whether the operable windows are adequate for natural night cross-ventilation. In Fig. 8.16c, we find that during the hour of maximum night cooling, somewhat less than 14% of the total stored heat gains must be removed:

THERMAL CONTROL

Heat to be stored/ft2 floor area

= hours occupied in closed mode

× heat gain, Btu/h ft2 floor (from Table F.3)

14% × 117 Btu/ft2 day = 16 Btu/h ft2

Having found the amount of heat that can be stored each day, the designer must then solve the problem of removing the heat by night. Either natural or forced ventilation can be used, but in many locations wind speed is very low on summer nights. The ventilation rate is determined by the “best hour” of cooling during the night, that is, the hour during which the temperature difference, Δt, between inside mass and outside air is greatest, and hence the most heat is removed. This “best hour” information can be found in Fig. 8.16c and Fig. 8.16d. Then the cross- or stack ventilation rules of thumb can be used to size the openings.

From Fig. 8.16d, the resulting maximum hourly Δt is about 13Fº.

In Example 8.1, Part E, we determine that less than 15 Btu/h ft2 would be removed by cross-ventilation under average July conditions at a 3Fº Δt. Because during this hour of maximum cooling the indoor– outdoor Δt is 13Fº, cross-ventilation could remove

⎛ ⎝⎜

⎞ ⎠⎟ ×

13Fº 3Fº

15 Btu/h ft2 = 65 Btu/h ft2

Cross-ventilation by night appears feasible for this building, because excess stored heat could be removed during this hour of maximum cooling. Unfortunately, Eugene’s summer nighttime average wind velocity is nearly zero. Forced ventilation was therefore chosen. This also allows a thorough flushing of all interior mass surfaces with cool air.

See Table 8.4 for a comparison of these guidelines and more detailed calculation procedures for night ventilation of thermal mass.

The rate of forced ventilation during the hour of maximum cooling can be estimated from

EXAMPLE 8.1, PART F Find the potential for night ventilation of mass in the office building in Fig. 8.6.

×

qv

60 min/h (1.1 Btu min/ft3 Fº h)( t)

=

V

Δ

###### SOLUTION

For Eugene, Oregon, from Table B.5, the summer design temperature is 89ºF and the MDR is 31Fº. From Table 8.2, the typical bay has a ratio of exposed thermal mass/floor area of

Expressed per square foot floor area in this building, 16 Btu/h ft2 = V cfh [0.018 Btu min/ft3 ºF h] 13Fº

16 0 018. 13

V =

×

2 2

1512 ft + 720 ft 1440 ft

###### 2 =

1.55

= 68.4 cfh outdoor air/ft2 floor area

which places this example halfway between average mass (ratio 1.0) and high mass (ratio 2.0). Entering Fig. 8.16a, with Eugene’s climate data, we find that an average-mass building can store about 100 Btu/ ft2 day, whereas a high-mass building (Fig. 8.16b) can store about 170 Btu/ft2 day. This building can therefore store about 135 Btu/ft2 day.

This rate of forced outdoor air ventilation produces the following air change with average ceiling height at 15.3 ft:

2

68.4 cfh/ft floor 15.3 ft /ft , for 1 AC

3 2 = 447 ACH

4.

Assuming a 9-hour typical working day (including the noon hour), at the average approximate heat gain rate of 13 Btu/h ft2 (Example 8.1, Part D), the daily heat gain in this building is 9 h × 13 Btu/ h ft2 = 117 Btu/ft2 day. This average heat gain is less than the storage capacity of 135 Btu/ft2 day, so

a rate considerably greater than that required for minimum outdoor air per person by day. This promises an attractive indoor air quality by the next morning. ■

###### The administration building for the Fetzer Winery sits among grapevines in northern California’s

Mendocino Valley (Fig. 8.17). The summer design condition is approximately 96/68, with MDR 30Fº (35.6/20, MDR 16.7Cº). As an average-mass structure, this building could store and remove about 60 Btu/ft2 day (190 W/m2 day); as a high-mass structure, it could store and remove about 100 Btu/ft2 day (315 W/m2 day).

See Table 8.4 for a comparison of this guideline and the more thorough method.

THERMAL CONTROL

EXAMPLE 8.4 Evaluate the potential for evaporative cooling for a 3000-ft2 retail store in Denver, Colorado. Due to large electric lighting and equipment display loads, the approximate heat gain is 30 Btu/h ft2.

###### (d) Evaporative Cooling

###### SOLUTION

From Table B.1, Denver has a summer design DB temperature of 88ºF, with a coincident WB temperature of 59.6ºF. Checking back with Fig. 4.13, these design conditions fall well within the climate served by evaporative cooling. Next, enter Fig. 8.18 at the points of 88º DB and 59.6º WB; the intersection of these data lines shows that under such conditions, heat gains can be removed by evaporative cooling at a rate of about 37 Btu/h ft2 of floor area.

The most common evaporative cooler is not strictly passive cooling, as it depends on a fan to force large quantities of outdoor air through a wet filter, thereby lowering the air’s temperature and raising its RH before delivering the air to the space to be cooled. In hot and arid climates, the energy used by the fan in evaporative systems is less than the energy needed to achieve conventional cooling based on the compressive refrigeration cycle. Although this process requires quantities of water, it does not use refrigerants that may pose a threat to the Earth’s environment.

40 Btu/h ft2 capacity

> 30 Btu/h ft2 approximate heat gains

Before using these guidelines, be sure to check the cooling strategy chart in Chapter 4 to determine whether evaporative cooling is appropriate for your climate. It is unlikely that evaporative cooling will be helpful in the humid southeastern United States.

Therefore, evaporative coolers can meet the need. Because Fig. 8.18 assumes an airflow rate of 2.67 cfm per ft2, the cooler’s approximate size will be

3000 ft2 × 2.67 cfm/ft2 = 8000 cfm

This cooler size could be reduced by the ratio of cooling capacity to heat removal need:

The rates of evaporative cooling presented in Fig. 8.18 are based upon a rather high airflow of 2.67 cfm per ft2 of floor area. (In conventional cooling, an airflow rate closer to 1 cfm per ft2 is more common.) With this amount of air motion, a highest indoor air temperature of 83ºF is assumed; so the evaporatively cooled air, after absorbing heat from the space, exits at 83ºF. (Note: this may still be well below the outdoor temperature: might it do some useful cooling?) To use Fig. 8.18, first find in Table B.1 the summer design DB and mean coincident WB temperatures for your location. Enter the graph at these two data points, and at their intersection find the approximate amount of heat in Btu/h ft2 that evaporative cooling can remove. As WB temperatures surpass 68ºF (represented by dotted lines in the graph), indoor conditions become increasingly humid, producing almost certain discomfort with an indoor WB temperature of 75ºF.

2 × 2

30 Btu/h ft need 40 Btu/h ft cap

8000 cfm

aacity

= about 6000 cfm

However, the larger capacity will allow a lower indoor air exit temperature than the 83ºF assumed in Fig. 8.18, so the larger capacity is a safer approximation. ■

###### (e) Cooltowers

A more passive approach to evaporative cooling appears as a tower on the residence in Fig. 8.19. This University of Arizona experimental building near the Tucson Airport has acooltower with wetted pads on all four faces at the top. Hot, dry air is cooled

- as it passes through the pads, dropping to the base of the tower and then into the house. Analysis by Givoni (1994) indicates that such a tower’s delivery of wetter, cooler air is almost independent of wind speed and also is not dependent on the second tower
- at the opposite end of this building, a solar chimney


A more thorough method for evaluating evaporative cooling potential is presented in Section 8.14, where various airflow rates and temperatures of supply air and exit air can be examined.

![image 275](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile275.png)

###### THERMAL CONTROL

![image 276](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile276.png)

Fig. 8.17 The Fetzer Winery administration building (a) in its rural Mendocino County, California, setting. The south-facing clerestory and a deciduous vine and trellis are the more visible parts of the daylighting, passive solar heating, and passive cooling strategies. (b) Plan shows the relation of a workstation to north and south daylight. (c) Section with ducts for the night air flush as well as for conventional heating and cooling. (d) North-side dormers are for night air intake and exhaust. (Parts b and c redrawn by Dain Carlson from original drawings provided courtesy of Valley Architects, St. Helena, CA.)

through which air from the house is discharged. Temperature and flow rate of air delivered to a building by a passive cooling tower can be approximated from Fig. 8.20, but such data are based on very little experimental work. A well-regarded building using this principle, as well as Trombe wall passive solar

heating, is the Zion National Park Visitor Center (Fig. 8.21).

EXAMPLE 8.5 A 3000-ft2 (279-m2) retail store in Las Vegas, Nevada, has a summer heat gain of 14 Btu/h ft2

![image 277](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile277.png)

###### THERMAL CONTROL

![image 278](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile278.png)

Fig. 8.17 (Continued)

(44.2 W/m2). How large a passive cooling tower would be needed under summer design conditions?

At the Las Vegas design condition of 103.7 DB, 38Fº DB − WB, from Fig. 8.20c, it appears that a passive cooling tower of 40 ft (12 m) in height, with a total wetted pad area of 32 ft2 (3 m2), will provide about 3300 cfm (1558 L/s), somewhat more than the minimum just calculated. ■

###### SOLUTION

From Table B.1, Las Vegas has a summer DB = 103.7ºF with a mean coincident WB = 65.5ºF. This represents a wet-bulb depression (DB − WB) of 41Fº. From Fig. 8.20a, at 103.7ºF DB and 38Fº (DB − WB), the air exiting a passive cooling tower will be about 70ºF.

###### (f) Roof Ponds

This promising strategy has rarely been implemented, possibly due to water phobia among architects and clients alike. Yet it demonstrates the most stable interior temperatures of any of these techniques, needing electricity only to open and close the sliding insulation panels on the roof. Roof ponds sized for cooling will likely be nearly equal in area to the floors of the buildings they cool. Average pond depth is between 3 and 6 in. (75 and 150 mm). A

Next, determine the amount of supply air at 70ºF needed to maintain this building at an indoor temperature of 82ºF (probably a reasonable indoor temperature when it is 104ºF outdoors, given the air motion provided by this passive cooling tower). From Chapter 7:

cfm = (Btu/h)/(1.1)(Δt)

= (3000 ft2 × 14 Btu/h ft2)/(1.1)(82 − 70)

= about 3200 cfm

- Ch08.indd 249 9/21/09 6:48:21 PM


![image 279](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile279.png)

###### THERMAL CONTROL

Fig. 8.18 Fan-forced evaporative cooling design guideline for Btu/h removed per ft2 of floor area (W per m2). A forced airflow rate of 2.67 cfm per ft2 of floor area (13.56 L/s per m2 of floor area) is assumed, as is an exiting (exhaust) air temperature of 83ºF (28.3ºC). The dashed lines toward the left side of the graph represent increasingly humid indoor air, which may cause discomfort.

more detailed and precise procedure for determining pond area is presented in Section 8.14, but here is the quick approximation:

- • Pond’s allowable daily heat stored (from building), Btu/day ft2 = (0.7) (pond Δt) (pond depth, feet*) (62.5 lb/ft3 water)(1.0 Btu/lb ºF) (*depth not to exceed 0.75 ft) (This equation assumes 70% of the pond’s daily heat gain from the building below and 30% through the insulated panels above the pond)
- • Required size of pond (ft2pond per ft2floor area) building total heat gain per day


- • Pond maximum* temperature: 80ºF (*this temperature is based upon the assumption that any higher pond temperature would fail to produce cooling for the building interior)
- • Pond minimum temperature =minimum nighttime DB (= max. daytime temp − mean daily range, from Table B.1)
- • Pond Δt = pond maximum of 80ºF − pond minimum temperature


2

(Btu/day ft floor area) pond allowable hea

=

tt stored per day (Btu/day ft2 floor area)

![image 280](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile280.png)

Fig. 8.19 An experimental residence in Tucson, Arizona, is passively and evaporatively cooled by a cooltower (at the right in the photograph). Hot, dry air passes through the wetted pads at the tower’s top and undergoes a drop in DB temperature that causes it to fall, entering the residence at the bottom of the tower. The tower at the left is a solar chimney to help speed the flow of warmed exhaust air.

- Ch08.indd 250 9/21/09 6:48:22 PM


![image 281](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile281.png)

###### THERMAL CONTROL

Fig. 8.20 Design guidelines for cooltowers. (a) The temperature of the air as it leaves the cooltower (enters the building) depends on the outdoor DB temperature, as well as the difference between the DB and WB temperatures. The flow rate of the exiting air depends on the tower height, as well as the difference between the DB and WB temperatures. (b) Flow rate for a smaller area of wetted pads, 1.5 m2 (16 ft2). (c) Flow rate for a larger area of wetted pads, 3 m2 (32 ft2). (Based upon the work of Givoni, 1994.)

- Ch08.indd 251 9/21/09 6:48:23 PM


![image 282](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile282.png)

252 CHAPTER 8 DESIGNING FOR HEATING AND COOLING

###### THERMAL CONTROL

Fig. 8.21 The Visitor Center at Zion National Park (Utah) features both cooling by cooltowers and solar heating (a) by Trombe walls and a clerestory. Because many of the building’s functions can be performed outside, each cooltower (b) has both an indoor and an outdoor outlet, either of which can be closed off when not needed. Air enters through wet media pads at the top of the tower (c). An X-baffle then diverts the air downward. The building also features photovoltaics (PV) and water harvesting. (Courtesy of The National Park Service, Denver Service Center.)

![image 283](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile283.png)

###### THERMAL CONTROL

Fig. 8.21 (Continued)

###### See Table 8.4 for a comparison of the design guideline and the more detailed calculations for roof ponds.

large enough to cool the building. (If the entire ceiling is desirable as a cooled surface, then a slightly shallower pond of greater area could be used. However, the sliding insulation panels must be stacked somewhere beyond the edge of the roof pond.)

We revisit this building as Example 8.6, Part B, in Section 8.14. ■

EXAMPLE 8.6, PART A An office building in Albuquerque, New Mexico, is to be cooled by a roof pond 4 in. deep. An hourly heat gain of 15 Btu/h ft2 is assumed (excluding heat gain through the roof), somewhat more than the Oregon office building of Example 8.1.

The residence in Fig. 8.22 is one of the first roof-pond structures. Located in Atascadero, California, at about 35º N latitude, it has a remarkable history of thermal stability, providing both passive solar heating in winter and passive cooling in summer. Roof-pond inventor Harold Hay donated the building to California State Polytechnic at San Luis Obispo in the late 1990s. To emphasize the pond as the solar heating device, this house has almost no south-facing glass (most windows face east toward a small lake). The sliding insulation panels are stacked when open (by day in winter, by night in summer) over the carport on the north end of the building.

SOLUTION For Albuquerque:

Maximum temperature = 91ºF (Table B.5) Mean daily range = 25.3Fº (Table B.5) Minimum (night) temperature = 91 − 25.3 = 65.7ºF

Therefore:

Pond Δt = 80 maximum − 65.7 minimum = 14.3Fº Pond storage capacity for building heat

= 0.7(14.3º)(0.33 ft)(62.5 lb/ft3)(1 Btu/lb ºF)

= 206 Btu/day ft2 The required pond size, then, is 15 Btu/h ft 9 h/day

###### (g) Earth Tubes

These provide a way to cool outdoor air before it enters a building. A fan is used to force sufficient quantities of air through these long tubes. Because earth tubes need to be well underground as well as rather long in order to cool outdoor air, it is

×

2

= 0.66 ft2/ft2 floor area

2

206 Btu/day ft

(or 0.66 m2/m2)

Therefore, a 4-in. (102-mm) pond covering 72% of the one-story building’s floor area will be approximately

![image 284](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile284.png)

![image 285](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile285.png)

###### THERMAL CONTROL

![image 286](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile286.png)

Fig. 8.22 One of the first roof pond buildings, this Atascadero, California, residence is now a research building for California State Polytechnic University at San Luis Obispo. (a) The exterior from the west. (b) Plan. South exposure is minimal; the roof is the surface of interest for heating and cooling. (c) The roof insulating panels in the closed position (as on a summer day). (d) The roof insulating panels in the open position (as on a summer night). Water is contained within plastic bags laid directly on the metal deck ceiling. (e) Sections showing summer day roof pond insulation and night exposure. (f) Sections showing winter day roof pond exposure and night insulation. (g) Year-long record of the indoor temperature range compared to the outdoor range. (Drawings based in part on Sandia National Laboratory, Passive Solar Buildings: A Compilation of Data and Results, SAND 77-1204, 1977.)

variables in earth tube performance is soil conductivity, so Fig. 8.24 (also from Abrams, 1986) compares the cooling performance of 6-in. (152-mm)-diameter earth tubes when soil conductivity changes. Note that this design guideline presents Btu/h cooling of the outdoor air in the tube rather than total building Btu/h ft2 (for a typical ft2 of building floor area). Therefore, two adjustments must be made: first, find the Btu/h cooling load of the outdoor air alone; second, adjust for the difference between hotter air outdoors and cooler air desired within the building.

rarely economical to install enough earth tubes to completely meet a building’s need for cooling. If long trenches are needed for another purpose (underground water lines, for example), an earth tube is more feasible. Where earth tubes are considered, the component of building heat gain that is represented by cooling fresh air (Table F.3, Part E) can sometimes be mitigated using this strategy.

The estimate of cooling for the earth tubes described in Fig. 8.23 is based on Abrams (1986), who assumed a soil conductivity equal to that of heavy, damp earth. One of the most influential

- Ch08.indd 254 9/21/09 6:48:25 PM


![image 287](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile287.png)

###### THERMAL CONTROL

![image 288](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile288.png)

![image 289](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile289.png)

Fig. 8.22 (Continued)

###### 255

- Ch08.indd 255 9/21/09 6:48:26 PM


used only for cooling the fresh air, how many tubes at what length will be needed?

![image 290](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile290.png)

###### SOLUTION

###### THERMAL CONTROL

First, the cooling needed from the earth tubes is (4000 ft2)(2.2 Btu/h ft2) = 8800 Btu/h. Next, adjust this figure to account for actual project temperature conditions. If we accept 82ºF indoors (the walls are earth-sheltered and therefore provide some radiant cooling), then the total earth tube cooling needed is (8800 Btu/h)(87ºF/82ºF), or about 9330 Btu/h.

From Fig. 8.23, assuming heavy, damp soil, a 60-ft (18-m)-long tube 20 in. (508 mm) in diameter will deliver about 4500 Btu/h; two such tubes will deliver about 9000 Btu/h.

- Fig. 8.23 Cooling of intake air provided by an earth tube in Btu/ h. This tube is set in heavy, damp soil (k = 0.75 Btu/h ºF ft) whose temperature around the tube is 65ºF. The outdoor air entering the tube is at 85ºF and is moved at a flow velocity of 500 fpm. (Adapted by permission from Donald W. Abrams, Low-Energy Cooling; © 1986, Van Nostrand Reinhold Company.)

![image 291](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile291.png)

- Fig. 8.24 Six-inch-diameter earth tube cooling capacities as soil conductivity varies. The base case is a 6-in.-diameter earth tube 60 ft long, shown in Fig. 8.23 to deliver 1200 Btu/h of cooling at soil conductivity of 0.75, with other conditions as specified in Fig. 8.23. (Adapted by permission from Donald W. Abrams, Low-Energy Cooling; © 1986, Van Nostrand Reinhold Company.)


We return to this example in Section 8.14(g), Example 8.7, Part B. ■

Table 8.4 compares the design guidelines for passive cooling with the more detailed calculation procedures that are given in Chapter 7 (basement walls and floor) and later in Section 8.14.

See Section 8.14(g) for a more detailed calculation procedure for earth tubes in which tube depth, soil temperature, and soil conductivity are variable. See Table 8.4 for a comparison of the design guideline with the more detailed calculation procedure.

###### 8.7 REINTEGRATING DAYLIGHTING, PASSIVE SOLAR HEATING, AND COOLING

At this point, preliminary investigations of envelope component U-factors and fenestration/floor area ratios have proceeded through various codes, standards, and design guidelines. It is quite likely that conflicting advice has resulted. Depending on the location, building type, and client’s objectives,

EXAMPLE 8.7, PART A A partially underground nature center of 4000 ft2 (372 m2) in northern Pennsylvania, design DB = 87ºF, has an hourly heat gain of 9.3 Btu/h ft2, of which 2.2 Btu/h ft2 are due to required outdoor air ventilation. If earth tubes are

- Ch08.indd 256 9/21/09 6:48:29 PM


###### REINTEGRATING DAYLIGHTING, PASSIVE SOLAR HEATING, AND COOLING 257

a very different mix of glass, insulation, and thermal mass could result from prescriptive conservation approaches compared to a passive solar heating focus or any of several approaches to passive cooling.

rior walls produces the maximum daylight width of 2 × 18.75 = 37 ft. With our assumed maximum 32-ft width, all floor area is within the daylight zone. For our total of 15% of floor area in fenestration, DFav = 0.2 [0.15] = 0.03, or 3%. This seems to be sufficient according to the target DFs in Table 14.2.

THERMAL CONTROL

When prescriptive standards (such as those presented in Table G.1) appear to preclude either passive solar heating or passive cooling strategies in a building, the designer should remember that there are procedures for either window area trade-offs (in which more insulation in walls or roofs might allow more glass area) or methods to compare wholebuilding annual energy consumption that can demonstrate the superiority of using well-designed passive strategies over a simple conventional prescribed approach.

###### Passive Solar Heating:

Windows #7 through #12 (Table E.15) are under consideration. From Table F.1, footnote c, windows #7 and #12 qualify as superior performance glazings. For Billings, Montana, a south glass/floor area “low” ratio of 0.16 would produce SSF = 53%. From Table F.2, such an SSF would require at least 3.8 ft2 of interior masonry surface for each square foot of south glass. However, only 8% south window area/floor area is allocated. The designer can:

- • Reallocate window area so that essentially all windows face south (with daylight and crossventilation penalties)
- • Increase the total window area to more than 15%, with correspondingly better fenestration U-factors required (from the applicable energy code, up to 21% of floor area would require U = 0.29)
- • Settle for a lower SSF with only 8% south window area/floor area


EXAMPLE 8.8 Consider a one-story residence in Billings, Montana. How does the fenestration area prescribed for code compliance compare with desirable fenestration areas for daylight, solar heating, and ventilation cooling?

###### SOLUTION

A residential energy code states that windows that are ≥15% of the floor area must have a maximum U-factor of 0.36 and a maximum SC of 0.7. From Table E.15, windows #7 through #12 provide these values for U and SC (considered equivalent to SHGC for this purpose).

Cross-Ventilation: First, we need a quick estimate of heat gains. From Table F.3:

- A. Internal gains from people and equipment: assume 4 people at 230 Btu/h plus 1200 Btu/h from appliances:

(4 × 230) + 1200 = 2120 Btu/h 2120 Btu/h / 2048 ft2 = 1.04 Btu/h ft2

- B. Lights: Assume with 3% DF a gain of about 2.0 Btu/h ft2.
- C. Gain through envelope: Billings’ design temperature (Table B.1) is 87.2ºF.


We now need to assume the floor area and dimensions in order to proceed. A plan 32 ft (9.8 m) wide by 64 ft (19.5 m) long (long walls to face north/south) yields a floor area of 2048 ft2 (190 m2). Most windows can be placed in the long walls for both daylight distribution and cross-ventilation. However, the south wall will need the most window area to facilitate solar heating. Tentatively, assign window areas as follows:

South window area = 8% of floor area North window area = 5% of floor area East and west window area = 2% ( 1% each) of

Externally shaded window gains = (0.15) × 16 = 2.4 Btu/h ft2; gain through walls: total vertical area = [(2 × 32 ft) + (2 × 64 ft)] = 1536 ft2. Of this, window area = (0.15 × 2048) = 307 ft2; opaque wall area = 1536 − 307 = 1229.

floor area 15%

To meet the energy code, frame walls must have a U-factor no greater than 0.073, whereas masonry walls may have a maximum U-factor of 0.08. Therefore,

###### Daylight:

For sidelighting, DFav = 0.2 (window area/floor area), where all of the floor area is within 2.5 H of the window wall. If we assume that H = 7.5 ft (ceiling at wall is 8 ft high), then the daylight area is 2.5 × 7.5 = 18.75 deep. Light from opposite exte-

gain through walls = (1229 ft2 wall area/2048 ft2 floor area) × 0.08 × 15 = 0.72 Btu/h ft2

2. The design lowest outdoor temperature (see Appendix B) is occurring.

Gain through roof: Assume roof area equal to floor area, and to comply with the energy code, a maximum U-factor of 0.033. Therefore,

These are conservative assumptions that lead to the installation of heating equipment that is rarely used to capacity. Such equipment does provide a safety margin for those times when even lower than design temperatures occur or when windows are inadvertently left open or other temporary and unexpected heat leaks occur in very cold weather.

gain through roof = (1.0) × 0.033 × 35

THERMAL CONTROL

= 1.16 Btu/h ft2

D. For an open building (using cross-ventilation) total heat gain = 1.04 + 2.0 + 2.4 + 0.72 + 1.16

= 7.32 Btu/h ft2

Thus, to obtain design hourly heat loss, calculate

We can assume a total operable area of perhaps 90% of the glazed area using fully openable casement windows. With 8% floor area in south windows and 5% in north windows, the maximum available ventilation area = 0.9 × 5% = 4.5% of the floor area. From Fig. 8.14a, it appears that the estimated rate of heat gain can be removed through this inlet area by a wind velocity of only about 2 mph.

qtotal = q + qv

###### where

q = (∑UA) Δt

with ∑UA the sum, for all exposed components of the building’s envelope, of U × A; Δt = (interior temperature − exterior design temperature); and

Summary: Probably increase the south glass area (and the overall ratio of window/floor area) and use windows with lower U-factors, with summer external shading. The floor and many interior wall surfaces will be faced with thermally massive materials. ■

qv = 1.1V Δt (1.2V Δt; SI units)

where V is the volume in cfm (L/s) of outdoor air introduced.

###### 8.8 CALCULATING WORST HOURLY HEAT LOSS

(b) Maximum Hourly Heat Loss: Sizing Auxiliary Heating for Passive Solar Buildings The one important difference between the maximum heat loss calculations for conventional and passive solar buildings is the following assumption: No internal heat gains (lights, people, etc.) are pres-

Chapter 7 showed how heat is exchanged by transfer through a building envelope (q) and through ventilation of a building (qv). By combining these rates of heat exchange, we can obtain a building’s total hourly heat loss in winter. (To calculate the total hourly heat gain in summer, other gains must be added; this more complicated procedure is discussed in Sections 8.11 and 8.13.) The total hourly heat loss of a building can be calculated under several different assumptions reflecting different purposes.

ent, but there is sufficient stored solar energy to at least cancel out the heat losses through the south solar collection area.

Otherwise, the procedure is the same as that for conventional buildings:

qtotal = q + qv

###### where

(a) Maximum Hourly Loss: Sizing Conventional Heating Equipment

q = ∑UAns Δt qv = 1.1V Δt (Δt again based on the design

The most typical use of q + qv is to determine the maximum amount of heat per hour that heating equipment must provide. Two important assumptions are usually made:

condition, Appendix B) (1.2V Δt; SI units)

∑UAns excludes the solar collector area

###### This can lead to occasional chilly interiors, as when several days of heavily overcast skies coincide with design-condition outdoor temperatures. In some

1. No internal heat gains (lights, people, etc.) and no solar gains are present in the building.

CALCULATING WORST HOURLY HEAT LOSS 259

locations, therefore, designers use the more conservative, conventional procedure for sizing the auxiliary heatering for passive solar buildings.

The equipment, however, is selected on the basis of the maximum winter demand rate and therefore relates to the calculated heat loss at the design temperature. Sometimes your energy supplier will ask for the maximum hourly rate.

THERMAL CONTROL

(c) Maximum Hourly Loss: Checking Design Criteria

The calculations that produce q and qv are also useful in reviewing a building’s design. By showing where most of the heat loss is occurring, they can quickly pinpoint opportunities for energy conservation and increased comfort. If much of the building’s heat loss is occurring through large windows in one wall, for example, consider the following options:

EXAMPLE 8.9 Calculate the rates of burning for several fuels (or the rate of using electricity) to make up the hourly heat loss, under design conditions, of a mercantile store. Its maximum hourly heat loss is 159,840 Btu/h. For fuel values, refer to the data in Table 8.5.

- 1. Reduce the window size. (Architectural and daylighting considerations may override.)
- 2. Go to a lower window U-factor to reduce heat loss and increase the winter surface temperature of this large glass area. (Cost and detailing considerations may override.)
- 3. Add thermal shades or shutters to dramatically reduce heat loss and increase winter surface temperature. (Architectural, view, cost, and detailing considerations may override.)


###### SOLUTION

If, for instance, oil were used, the situation would be gal/h × Btu/gal heat value × efficiency = Btu/h capacity (= heat loss). Transposing, we have

Btu/h heat loss Btu/gal × efficiency

gal/h =

(Other consumption statements are similar.) Applying values to this and to relationships for the other fuels, we obtain the following rates:

If much of the building’s heat loss occurs through outdoor air, consider these options:

Coal: 159,840/14,600 × 0.70 = 15.6 lb/h Oil: 159,840/141,000 × 0.75 = 1.51 gal/h Gas (older, less-efficient equipment): 159,840/1052

- 1. Reduce infiltration by tighter construction (or reduce mechanical ventilation toward the code-required minimum).
- 2. Add a heat exchanger between outgoing and incoming air.


× 0.75 = 203 cfh

Electricity: 159,840/3413 × 1.00 = 46.6 kW

(46,600 W)

These calculations can also be used to check your building against published criteria for thermal performance (see Appendix G for example criteria). Redesign of building envelopes to meet such criteria is fairly common in the early stages of building design.

###### TABLE 8.5 Approximate Heat Values of Fuels

|Heat Value Typical Seasonal Fuel I-P Units SI Units Efficiency, %|
|---|
|Anthracite<br><br>coal No. 2 oil Natural gasa Propane Electricity Woodb<br><br>14,600 Btu/lb 141,000 Btu/gal<br><br>1,050 Btu/ft3<br>2,500 Btu/ft3<br>3,413 Btu/kW 7,000 Btu/lb<br><br><br>33,980 kJ/kg 39,300 kJ/L 39,100 kJ/m3 93,150 kJ/m3<br><br>1 kW 16,290 kJ/kg<br><br>65–75 75–90c 75–95c 75–95c 95–100 30–50|


###### (d) Hourly Rates of Fuel Consumption

When outdoor temperatures in winter drop below the building balance point (see Section 8.9), heating systems usually begin to operate. The hourly rate of fuel consumption depends on the hourly heat loss from the building. If the boiler (or furnace) is selected to run continuously at the outdoor, critical winter design temperature, then it will cycle (run intermittently) at higher outdoor temperatures.

Note: This table includes the thermal value of electricity used on site (but not losses in fuel energy at the electrical generating plant). Approximate seasonal efficiencies of typical burner–boiler equipment are also shown.

aNatural gas is frequently sold in therms; 1 therm = 100,000 Btu/h (SI units, 29.3 kW).

bAt 20% moisture content. cDepending upon age of equipment; high-efficiency furnaces are readily available.

###### (a) Balance Point Temperature

These results are based on the assumption that the boiler and its piping are enclosed within the useful volume of the store. If they were in a cold basement, or if the ducts or pipes ran through unheated space, more fuel would be used and overall system efficiency would decline. The rates established set the values by which the fuel-burning apparatus is selected. For instance, if oil is used, a nozzle that injects oil at the rate of about 1 gph should be tried. The above rates are for design conditions and are not typical of the lower average rate of operation throughout the winter. ■

###### When a building needs neither heating nor cooling, the internal gains equal the external losses:

THERMAL CONTROL

Qi = balance point qtotal

###### where

Qi = internal gains plus solar gains (Btu/h or W)

balance point qtotal = UAtotal (ti − tb) tb = balance point temperature

ti = average interior temperature over 24 hours, winter

###### 8.9 CALCULATIONS FOR HEATINGSEASON FUEL CONSUMPTION (CONVENTIONAL BUILDINGS)

UAtotal = total heat loss rate—envelope plus infiltration (Btu/h ºF or W/ºC)

###### Rewriting this equation to solve for the balance point temperature:

The following method of estimating the fuel used for space heating in a typical season best applies to residences and small commercial buildings that are skin–load dominated and not passively solar heated beyond SSF = 10%. To the extent that the combination of internal and solar gains can be predicted accurately, this method yields a reasonable estimate of annual fuel consumption for any building. (For passively solar-heated buildings, use instead the method given in Section 8.10.)

Q i UA

− i

tb = t

total

To determine the total heat loss rate UAtotal, combine the envelope (or skin) losses and the infiltration (or ventilation) losses.

The quantity Qi cannot be determined so straightforwardly. The internal gains can be estimated as shown in Table F.3 (remember, these are summertime gains) or calculated more precisely from known building population, lighting, and equipment data. For residences, the following daily total internal gains are considered typical:

Internal and solar gains make almost any building warmer than the outdoors during the heating season. The furnace (or other spaceheating device) is not needed until the outdoor temperature drops to the point at which these internal and solar gains are insufficient to heat the building by themselves, that is, when the heat lost through the building’s skin and infiltration matches the heat gained through solar plus internal loads. This particular outdoor temperature is called the balance point; it represents the beginning of the need for space-heating equipment usage.

People: Two adults and two children (average times of occupancy): 23,000 to 24,500 Btu/day (6.7 to 7.2 kWh/day)

Lights and equipment: See Table 8.6 for individual heat sources, but if actual appliances are unknown, then:

53,000 Btu/day (15.5 kWh/day) for standard efficiency equipment 100,000 Btu/day (29.3 kWh/day) for old and inefficient equipment

To estimate the annual energy needed for a building’s space heating, it is necessary to know the following:

- • The building’s heat-loss rate (envelope and infiltration)
- • The building’s internal plus solar gain rate
- • The building’s balance point temperature
- • The time period during which the outside temperature falls below the building’s balance point temperature (DD)


For more details on internal gains in residences, see the 2009 ASHRAE Handbook—Fundamentals, Chapter 17.

The solar gains are elusive; each month has a different average gain. For simplicity in the heating season, use the average January daily insolation on

###### CALCULATIONS FOR HEATING-SEASON FUEL CONSUMPTION (CONVENTIONAL BUILDINGS) 261

a vertical surface (found in Appendix C) with this approach.

lower than that of another). If thermal exchange between zones occurs for a major portion of the typical year, the choice of either a heating or a cooling strategy could be influenced.

During the heating season:

THERMAL CONTROL

internal gains (Btu/day) 24 h

Qi =

⎡

⎤

2 2 yy average), south

EXAMPLE 8.1, PART G Calculate the January balance point temperature for a typical bay of the office building in Fig. 8.6. Assume that the average indoor January temperature over a 24-hour period is an energy-conserving 68ºF.

January insolation area (ft ), (Btu/ft da

⎢ ⎢ ⎢

⎥ ⎥ ⎥

×

+

vertical surface glass

⎣

⎦

24 h

The balance point temperature, tb, can be used to do several things besides predict fuel consumption. By noting the tb on a graph of monthly outdoor temperatures, the designer can quickly see the relative importance of heating versus cooling for a specific building in a given climate. Also, it can be used to gain a better understanding of how zones in a building interrelate. Once the tb is calculated for each zone, it can be determined when the entire building needs heating (outdoor temperature below any zone’s tb) or cooling (outdoor temperature above any zone’s tb), or when one zone’s surplus heat can be another zone’s space-heating source (outdoor temperature higher than one zone’s tb but

###### SOLUTION

The (summer) internal gains from Example 8.1, Part D, may need some modifications. In darker winter, assume that the gain from electric lighting is closer to the 2 < DF < 4 value of 2.0 Btu/h ft2. The internal gain is then 5.8 + 2.0 = 7.8 Btu/h ft2 from people, equipment, and electric lighting. The average internal gains are as follows:

× 2

2

7.8 Btu/h ft 9 h 24 h

=

2.93 Btu/h ft

The January solar gain, VS, from Table C.19, for Salem, Oregon, is 471 Btu/ft2 day per ft2 of south glass:

2 × 2 + 2 44 h ×1440 ft2

###### TABLE 8.6 Typical Residential Daily Internal Heat Gains from Appliances and Lighting

471 Btu/h ft (97 ft 132 ft ) south glass 2

|PART A. ELECTRIC APPLIANCES|
|---|
|Heat Source Btu/day kWh/day|
|Frost-free refrigerator Freezer Dryera Rangea Televisionb Dishwasher Lights and miscellaneousc Water heaterd<br><br>16,000 10,900–15,700<br><br>8,900–11,600 6,500–11,300<br><br>3,400–4,400 2,400<br><br>9,500–18,800 13,700–27,400<br><br><br>4.7<br><br>3.2–4.6 2.6–3.4 1.9–3.3<br><br>1.0–1.3 0.7<br>2.8–5.5<br><br><br>4.0–8.0<br>|
|PART B. GAS APPLIANCES|
|Heat Source Btu/day|
|Water heater Dryera Rangea<br><br>13,700–27,400 12,000–19,000 12,000–27,000|


= 3.1 Btu/h ft2 Therefore,

Qi = 2.93 + 3.1 = 6.03 Btu/h ft2

UA for the typical bay (from Table 8.2 and Example 8.1, Part B) includes, for this calculation, all elements of the building envelope:

(42 + 25 + 72 + 72 + 98 + 174 infiltration)

= 483 Btu/h ºF expressed per square foot of floor area:

483/1440 = 0.34 Btu/h ºF ft2 Therefore,

Source: A New Prosperity: The SERI Solar Conservation Study. Brick House Publishing. Andover, MA, 1981. Adapted by permission from the 1989 ASHRAE Handbook—Fundamentals, published by the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.. Atlanta, GA.

2

6.03 Btu/h ft 0.34 Btu/h ºF ft

− 2 88 −17.8

tb = 68ºF

= 6

= 50.2ºF

aThese are for the appliance’s consumption per day; heat gain to a house is less, depending on the amount of heated exhaust air.

Consulting NOAA data for Salem, Oregon, 50.2ºF, although based on January insolation, is closest to the daily average temperature for the months of April and October. ■

bTotal daily use of TV per household. cThese figures are for an average 1350-ft2 house; the rate per square foot of floor area may be extrapolated. dStandby heat loss from water heater to house.

(b) Degree Days (DD)

To obtain theDD balance point needed to estimate a particular building’s heating needs, interpolate between the various base DDs as required. (If the balance point is below 50ºF, get lower DD base figures from your local weather station. Do not extrapolate!)

These data (found in Appendices B, C, and F) are published for each climate station and are calculated to various base temperatures. Heating degree days (HDDs) to a specified base temperature, such as HDD65, refer to average daily temperatures below the base temperature of 65ºF. Cooling degree days (CDDs) to a specified base temperature, such as CDD50, refer to average daily temperaturesabove the base temperature (of, say, 50ºF). (Climate data previously showed cooling degree hours [CDH], such as CDH74, referenced to the average number of hours above a base temperature of 74ºF. These data appear to have been generally displaced by CDD data.) For smaller buildings, such as residences, HDDs are in much wider usage than are CDDs (or CDHs), and many data sources simply list DD65; this notation is interchangeable with HDD65. Until recently, degree days were always based on 65ºF, because older, indifferently insulated buildings, with low internal gains, had a typical balance point of about 65ºF. The combination of much higher levels of insulation and much more electric equipment has shoved the average building’s balance point temperature downward; hence DD50, DD55, and DD60 are included with the traditional DD65 in Appendix C.

THERMAL CONTROL

###### (c) Yearly Space-Heating Energy

To estimate the heating energy needed over an average year for a building, E, calculate

UA

( )(DD balance point)(24 h) ( )( )

=

E

AFUE V

###### where

E is in units of fuel consumed per year (therms of gas or kWh of electricity)

UA is the total heat loss rate, envelope + infiltration (Btu/h ºF, or W/ºC) DD balance point is obtained as just described

AFUE is the annual fuel utilization efficiency, displayed on all furnaces manufactured within the United States (Table 8.7)

V is the heating value of the fuel from Table 8.5

TABLE 8.7 Some Typical Values of Annual Fuel Utilization Efficiency (AFUE)

|AFUE (%) Type of Furnace Indoor ICSa|
|---|
|NATURAL GAS|
|Natural draft with standing pilotb Natural draft with intermittent ignitionb Natural draft with intermittent<br><br>ignition and auto vent damperb Fan-assisted combustion with standing pilot or intermittent ignition<br><br>Fan-assisted combustion with improved heat transfer, with standing pilot or intermittent ignition<br><br>Direct vent with standing pilot, preheatb Direct vent, fan-assisted combustion,<br><br>and intermittent ignition Fan-assisted combustion (induced draft) Condensing<br><br>64.5 69.0<br><br>78.0 80.0 82.0 66.0 80.0 80.0 93.0+<br><br>63.9 68.5<br><br>68.5 78.0 80.0 64.5 78.0 78.0 91.0+|
|OIL|
|Standardb Standard with improved heat transferb Standard, with improved heat transfer<br><br>and auto vent damperb Condensing<br><br>71.0 76.0<br><br>83.0 91.0<br><br>69.0 74.0<br><br>74.0 89.0|


To derive HDD for a particular climate and X base temperature (HDDX), each day’s mean temperature (halfway between high and low) is subtracted from the base temperature; the result is the number of HDDX for that day. If the mean temperature equals or exceeds the base temperature, no HDDX are recorded. Then the HDDX are totaled for an average year.

For example, assume that a day in Troy, New York, had a high of 60ºF and a low of 34ºF. The mean temperature was (60 − 34/2) + 34 = 47ºF.

65 − 47 = 18 DD65 60 − 47 = 13 DD60 55 − 47 = 8 DD55 50 − 47 = 3 DD50

Clearly, a building with a 65ºF balance point will need more heat on a given day than will a building with a 50ºF balance point temperature.

Source: 1996 ASHRAE Handbook—Systems and Equipment, copyright © by the American Society of Heating, Refrigerating and AirConditioning Engineers, Inc., Atlanta, GA.

To convert DD I-P to DD SI, simply multiply DD I-P by 0.56:

aIsolated combustion system: combustion air is drawn from outdoors, not indoors.

bSince 1992, all new furnaces are required to have an AFUE (ICS) level of at least 78.0%.

DD SI = 0.56 DD I-P

approximately equivalent to double glazing with R-9 night insulation?

EXAMPLE 8.10 A residence in Springfield, Illinois, has a total heat loss rate UA of 544 Btu/h ºF and a balance point temperature of 55ºF. It will have a natural gas condensing furnace, located indoors, for which AFUE = 0.93. For Springfield, DD55 = 3434. The approximate average annual energy used for space heating is

The 24-hour averaged U-factor of the doubleglazed fixed window with R-9 night insulation is found as follows: a double-glazed window, with a wood/vinyl frame, corresponds to window #5 in Table E.15, with a U = 0.49. “Night insulation” assumes adding R-9 insulation, in place from 5:30 P.M. to 7:30A.M. This extra-insulated window should at night then have an overall R of at least

THERMAL CONTROL

(544 Btu/h ºF)(3434 DD)(24 h/day) 0..93 ×100,000 Btu/therm

Etherms =

(1/0.49) + 9 = R-11;

= 482 therms ■ 8.10 PASSIVE SOLAR HEATING

then nighttime U = 1/11 = 0.09.

(14 h)(0.09)] [(10 h)(.49) 24 h ⎡ + ⎣

⎤ ⎦ ⎥ = 00.257

PERFORMANCE

U24av =

⎢

Section 8.4 presents design guidelines for determining solar opening size, thermal mass, and the solar savings fraction (SSF). As a building design takes shape, more detailed information becomes useful: Which passive system matches the architectural program? Which performs better thermally? For a given solar opening, what exactly is the resulting SSF? How much auxiliary fuel consumption per year must accompany that SSF? If a building overheats on sunny winter days, how hot will it get?

The equivalent superwindow would then have these characteristics, based on window #5’s solar gain:

U = 0.26, SHGC = 0.58, VT = 0.57

Such a combination may be difficult to obtain. Here are some choices for superwindow substitutes for the “double/yes n.i.” option within the Appendix H reference types:

- • Where listed, choose the triple-glazing option instead of the double/yes n.i.
- • Use window #7, Table E.15, with U=0.33, SHGC


To this point, passive solar heating has been treated as a single approach; the design guidelines for SSF distinguished only between standard and superior system performance. Important architectural differences, however, characterize the various passive solar heating approaches, as summarized in Table 8.8. On the basis of the wider architectural implications presented in Table 8.8 and the detailed sizing information found in Appendix H, the designer can select a passive solar heating approach with some confidence in its applicability and its yearly need for auxiliary space heating.

= 0.55, VT = 0.52, with nearly identical solar gain characteristics, and interpolate between double/yes n.i. and double/no n.i. on the basis of U-factors:

Double/no n.i., U = 0.49 Double/yes n.i., U = 0.26 Window #7, U = 0.33

This places window #7 at about one-third of the difference, closer to double/yes n.i.

• Use the clear triple-glazed window (#12, Table E.15) in place of double/yes n.i., and given its U= 0.34, SHGC= 0.52, VT= 0.53, interpolate for U-factor as with window #7.

###### (a) Glazing Performance

In the reference systems of Table H.1, the glazing is assumed to face due south. The choices of glazing conditions include single, double, and triple glazing, and night insulation “no” or “yes.” Single, double, and triple glazing with no night insulation are common approaches. Movable night insulation, once common (Fig. 8.25), has largely been supplanted by superwindows. Yet, which of the current superwindows might provide a performance

Another option is transparent insulation materials (TIM), discussed earlier in Chapter 7, such as aerogel (one example). These materials transmit diffuse light and solar radiation but are opaque to thermal radiation. The four generic types of TIM are shown in Fig. 8.25. The absorber-parallel structures (Fig. 8.25a) are similar to the sheets of spectrally selective materials in superwindows; the

TABLE 8.8 Passive Solar Heating Systems Compared

|Influence on Plan Heating Characteristics|
|---|
|![image 292](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile292.png)<br><br>Sun can enter through south windows or skylights; open plan can allow sun and stored heat to serve entire top floor of building. Large areas of thermal mass surface should be darker-colored and free of rugs, wall hangings, etc. Lightcolored surfaces near glass reduce glare. Outdoor view and access to south are encouraged.<br><br>Quick to warm up in the morning; fast response to sun. Tendency to overheat at midday; large temperature swings. Much radiant loss to bare window by night; movable insulation encouraged (or triple glazing or selective film). Warmth spread throughout space along with thermal mass.<br><br>Needs to be on south wall of building. Inner wall of TW or WW should be kept clear of hangings, furniture, etc., but rest of space is unrestricted. Not much solar impact beyond about 25 ft from TW or WW. Outdoor view and access to south are discouraged.<br><br>Unvented TW, WW are slow to warm up by day, slow to cool by night; small temperature swings. Most radiant heat arrives in evening; comfort is most likely near the TW or WW surface. (Behavior of vented TW is midway between those of unvented TW and DG systems.)<br><br>Same influences as TW and WW above; or SS can be insulated from building, becoming a less-efficient heat source for a rock bed. Floor above rock bed should be kept free of rugs. SS becomes a special place with different characteristics from rest of building. Access to SS thereby encouraged. Access to south encouraged; view to south filtered.<br><br>SS thermally like DG, but with extreme temperature swings and accentuated radiant loss by night. Movable insulation often omitted and night use curtailed. Building beyond is thermally like TW or WW, depending on its connection with SS. Warm floor above rock bed in months with SS surplus heat.<br><br>Flat or nearly flat roof is desirable. Skylight is discouraged. Plan is completely unrestricted; sidelighting and views, access to outdoors encouraged.<br><br>Low-temperature swings; steady temperatures in both summer and winter. Winter air stratification possible, since warmest surface is also highest surface in the space.|


THERMAL CONTROL

TABLE 8.8 Passive Solar Heating Systems Compared (Continued)

|Daylighting Cooling|
|---|
|DG<br><br>TW,WW<br><br>SS<br><br>Roof pond<br><br>Very high DF possible, with high glare potential at lower windows. Possible conflict between light-colored surfaces for glare reduction and dark-colored surfaces for solar absorption. Summer shading greatly reduces DF. Encourages both side- and toplighting.<br><br>Cross-ventilation: encouraged by large windows to south. Stack ventilation: helped when clerestories are used.<br><br>Night ventilation/thermal mass: excellent potential, much mass surface and capacity.<br><br>Other closed-building cooling: large south windows are big threat. Shading (and lower DF) necessary in<br><br>overheating months.<br><br>No daylighting through TW unless interrupted by windows (high glare potential). Diffuse light possible through translucent WW. Discourages sidelighting.<br><br>Cross-ventilation: discouraged by solid TW, WW.<br><br>Stack ventilation: TW or WW can itself produce a stack effect, but with risk of evening overheating.<br><br>Night ventilation/thermal mass: limited interior mass surface exposure but a lot of mass capacity.<br><br>Other closed-building cooling: with summer shading of TW or WW, good match with controlled cooling; thermal mass delays and reduces peak heat gains.<br><br>Very high DF within SS; little or no daylight through common wall, except as encouraged by view and access to surface. Summer shading of SS reduces DF.<br><br>Cross-ventilation: only to extent that common wall is penetrated for view and access.<br><br>Stack ventilation: SS can become a moderately effective stack.<br><br>Night ventilation/thermal mass: both surfaces of common mass wall are available, but two spaces must be cooled.<br><br>Other closed-building cooling: with summer shading of SS, good match with controlled cooling (except in SS itself).<br><br>Discourages toplighting, encourages sidelighting, with very light color on underside of roof.<br><br>Cross-ventilation: excellent potential. Stack ventilation: discouraged. Night ventilation/thermal mass: easily<br><br>achieved with roof undersurface.<br><br>Other closed-building cooling: roof pond night sky cooling is often sufficient by itself, making other cooling unnecessary.|


THERMAL CONTROL

Source: Illustrations from AIA: Ramsey/Sleeper, Architectural Graphic Standards, 7th ed., © 1981 John Wiley & Sons, Inc., New York. Reprinted by permission.

For passive space heating, TIM use may be limited by the lack of visual transparency: these materials diffuse sunlight. They are thus appealing primarily for Trombe wall and water wall applications (Fig. 8.25e), where the view through the glazing is unimportant. Some information on U-factors and diffuse transmittance is presented in Table 8.9. Again, if we seek a substitute for movable insulation over double glazing, we would like U = 0.26, SHGC = 0.58, VT = 0.57; from Table 8.9, any of the honeycomb or capillary materials in Part A will

more layers, however, the less the transmission of solar gain. Absorber-vertical structures (Fig. 8.25b) include honeycomb or capillary materials that reflect and transmit the incoming solar radiation with fewer transmission losses. Combining these structures (Fig. 8.25c) can result in either transparent rectangular cross sections or transparent foam with bubble sizes of a few millimeters. Quasi-homogeneous layers (Fig. 8.25g) include aerogel. These scatter the incoming sunlight differently than do the types of structures shown in Fig. 8.25c.

![image 293](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile293.png)

![image 294](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile294.png)

###### THERMAL CONTROL

![image 295](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile295.png)

Fig. 8.25 Variations on insulation for solar apertures. Transparent insulation materials (TIMs) in most applications are more translucent than transparent. (a) The Duette window shade, when installed over double glazing, has winter R-values as follows: at 3⁄8 in. (9.5 mm) thick: translucent, R 3.23; 3⁄4 in. (19 mm) thick: translucent R 3.57; opaque, R 4.2. (b) The shades can move either vertically or horizontally, cover both planar and curved surfaces, and be either motor or manually operated. (c) These translucent materials are particularly effective as insulation for Trombe walls, where the heated mass can be insulated from the cold winter air temperatures yet still receive strong sunlight. (Courtesy of the Fraunhofer Institute, Freiburg, Germany, and Solar Today, American Solar Energy Society.) (d) Absorber-parallel systems utilize multiple films, as in “superwindows.” The more layers, the greater the optical losses. (e) Absorber-vertical structures include honeycomb or capillary materials. Some scattering and absorption of light occurs, but optical losses are lower than with type (d). (f) Cavity structures combine absorber-parallel and absorber-vertical structures. (g) Quasihomogeneous layers are similar to cavity structures and include aerogel. (Courtesy of Hunter Douglas, Inc., Broomfield, CO.)

Ch08.indd 266 9/21/09 6:48:33 PM

However, even more mass area will give a more thermally stable performance, as will become clear in Section 8.10(i); a common recommendation for DG spaces above 50% SSF is for a thermal mass area five to seven times the area of glass (for no more than the optimum 4-in. masonry thickness). There are many common ways to provide such mass surfaces, including brick veneer and clay tile over a bed of grout. These surfaces can be applied to a frame construction. Floors (such as slab on grade) are easy ways to achieve large mass areas, but carpeting and rugs are very popular with occupants.

TABLE 8.9 Transparent Insulation Materials (TIM)

|PART A. HONEYCOMB AND CAPILLARY STRUCTURES|
|---|
|U-Factorsa,b TIM τ Diffuseb Btu/h ft2 ºF W/m2 K|
|Honeycomb polycarbonate Thickness 1.97 in. (50 mm) Thickness 3.94 in. (100 mm) Capillaries, polycarbonate Thickness 3.94 in. (100 mm) Capillaries, PMMA (acrylic glass) Thickness 3.94 in. (100 mm)<br><br>0.35 0.19<br><br>0.17<br><br>0.16<br><br>2.0 1.07<br><br>0.98<br><br>0.91<br><br>0.85 0.78<br><br>0.73<br><br>0.80|
|PART B. AEROGEL BETWEEN DOUBLE GLAZING|
|U-Factorsa<br><br>Aerogel Granule Diameter τ Diffuseb Btu/h ft2 ºF W/m2 K|
|<0.079 in. (<2 mm) 0.118–0.157 in.<br><br>(3–4 mm)<br><br>0.157–0.236 in.<br><br>(4–6 mm)<br><br><br>0.236–0.315 in. (6–8 mm)<br><br>0.22 0.40 0.42 0.43<br><br>0.17 0.18 0.20 0.20<br><br>0.98 1.03 1.13 1.15|


###### THERMAL CONTROL

###### (c) Sunspaces (SS)

These are the next most common systems, especially the prefabricated “add-on” type shown in the Kelbaugh house (Table F.4). Perhaps the most common problem is the expectation that an SS will be a greenhouse where exotic plants will thrive. But the SS is a “thermal servant” to the “thermal master” space behind it; comfortable temperatures in the master space are achieved at the cost of very wide temperature swings in the servant space. Consequently, while there are many times in a day when the SS is at a comfortable temperature, there are other times when it is not. In the First Village example (Table F.4 and Fig. 8.26), the SS contains the stairs. Although not always thermally comfortable, the passage between floors is at least rapid and visually pleasant. The “master” spaces beyond, on both floors, can choose the degree of interaction with the SS by opening doors and windows into it.

Source: Wittwer et al. (1991). aMean temperature 50ºF (10ºC), Δt 18Fº (10 K). bPart A values are based on the TIM only, without the glass cover necessary in the actual application.

be close if we remember to reduce the τ diffuse and slightly increase the U-factor to account for a single cover sheet of glass.

###### (b) Direct-Gain (DG) Systems

When the SS’s common wall is masonry, the conductive flow of heat from servant to master is built in. Yet many of the SS systems in Appendix H show an insulated, lightweight-frame common wall. It is important to remember that, with such insulated common walls, the SS is assumed to contain a row of water containers extending across the full east–west width of the SS. These theoretical containers are twice as high as they are wide and sit adjacent to (but not on) the floor and the common wall. They have a volume of 1 ft3 for every 1 ft2 of common wall. This takes quite a bit of SS floor area.

These are the most commonly encountered systems because nearly all south-facing spaces have windows, and at least some have areas of internal thermal mass. In Table F.4, three of the four early solar examples utilize some DG collection. DG buildings include the Cottage Restaurant (Fig. 1.14) and the Oregon office in Fig. 8.6. The most common problems are overheating on sunny winter days and inadequate area of thermal mass.

For DG spaces, the thermal mass should be widely distributed around the room so that direct sun can strike the mass surface and/or be reflected to the mass surface as soon as possible on entering the window. Table F.2 gives design guidelines for mass; the DG reference systems (Appendix H) list either a 3:1 or a 6:1 mass-to-glass area ratio.

Both masonry and insulated common wall SS systems assume available thermocirculation vents in the common wall; the top vents are 8 ft (2.4 m) above the bottom vents, and the top vents constitute 3% of the area of the common wall, as

![image 296](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile296.png)

###### THERMAL CONTROL

![image 297](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile297.png)

![image 298](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile298.png)

Fig. 8.26 An early and well-known example of sunspace passive solar heating, Unit 1, First Village. Regularly-occupied spaces border the northeast and northwest sides of the enclosed sunspace. (a) Ground floor plan. (b) Upper floor plan. (c) Section showing how the hottest air from the sunspace (midday to late afternoon) can be forced into a rockbed below the main floor for nighttime radiant heat. (Drawings based in part on Sandia National Laboratory, 1977. Passive Solar Buildings: A Compilation of Data and Results. Sand 77-1204.)

###### (e) Water Walls (WW)

do the bottom vents. All SS systems are assumed to have a thermally massive, perimeter-insulated floor slab on grade.

These are the least common systems of all. Perhaps, as with roof ponds, this is another case of water phobia. They can be specially made, or made of corrugated galvanized steel culverts, steel drums, or fiberglass-reinforced plastic tubes (for which manufacturers provide suggested installation details). Within WW containers, some air space should be provided, as water expands when it heats. Either a rust inhibitor or a sacrificial anode should be added to the water within steel containers. Remember that WW systems should be opaque, not transparent; the more transparent the tubes, the closer to DG will be their performance. This is discussed later in Section 8.10(g).

The SS system descriptions are quite explicit as to dimensions (Fig. H.1), but variations from these dimensions are not a problem if the proportions of length-width-height are maintained. It is the shape, rather than the dimensions, of each SS type that influences its performance.

THERMAL CONTROL

###### (d) Trombe Walls (TW)

These systems are considerably less common. When used, they often have rather large DG openings within the TW for daylight and view. This is the case with the Kelbaugh house (Table F.4), an unusual example that mixes three passive systems. The main advantage of TW systems is thermal stability; the diurnal temperature swings are less than with most other passive systems. They deliver a large portion of their heat by radiation to the space. The main disadvantages seem to be the loss of view and daylight, and keeping the air space clean between the Trombe mass wall and the glass. Objects that interfere with radiant heat transfer from the interior surface must also be minimized.

Specially made WW can fit neatly below windows or anywhere else within exterior wall framing. The San Luis Solar Group Complex includes a house and an architectural studio (Fig. 8.28) near Santa Margarita, California. Both buildings utilize daylight (including clerestories and skylights), DG, PV, and domestic water panel collectors; there is also a small hydropower system adjacent to the complex. Of special interest here are the WW steel panels, 9 in. (230 mm) thick and painted on the outer surface with a black selective paint behind double glazing. The selective surface paint is an excellent absorber of short-wave solar radiation but a poor emitter of long-wave radiation from the heated black surface. The inside steel surface is painted and exposed to the space to be heated. These WW are used in the conference room of the studio, the dining area, and the upstairs bedroom. They are unobtrusive and correspond approximately to WWC2 in Appendix H.

Two major choices are vented and unvented. The vented TW systems provide naturally moving air (via the stack effect between the mass and the glass) in addition to heat conducted through the mass wall. They deliver warmer air sooner than an identical-but-unvented mass wall, thanks to the flow of warmed air. They also introduce dust and dirt to the space between the mass and the glass.

The unvented TW systems deliver heat quite a bit later, with the result of quite low daily temperature variations and warmth arriving in the evening. They are somewhat less efficient than vented TW because the very high temperature at midday between the mass and glass results in more heat flow out through the glass.

###### (f) Load Collector Ratio (LCR) AnnualPerformance

The following procedure is based on Balcomb et al., Passive Solar Heating Analysis (1984), published by ASHRAE and reprinted by permission. The reference offers a much wider variety of passive systems and a wider network of location listings than can be presented in this book. Along with more “sensitivity curves” to allow prediction for nonstandard passive systems, the reference also provides a much more time-consuming and detailed method for calculating themonthly SSF and auxiliary energy needs; the method presented here gives annual results only.

The warehouse in Fig. 8.27 utilizes a very high vented TW in the New England winter. The detail shows a simple device to prevent reverse airflow at night. This Vermont warehouse utilizes ceiling fans to prevent stratification of warm air at the ceiling. Daylighting is provided by roof monitors; the TW is vented to the outside in summer.

- Ch08.indd 269 9/21/09 6:48:36 PM


![image 299](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile299.png)

![image 300](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile300.png)

###### THERMAL CONTROL

Fig. 8.27 The warehouse for the Famolare shoe company in Brattleboro, Vermont (a) uses a huge vented Trombe wall, 20 ft by 184 ft (6.1 m by 56.1 m). The Trombe wall faces 10º east of south. The pond in the foreground is an absorption basin for rainwater from the roof and pavement. (Photo by Robert Perron.) (b) Interior shows lower and upper vents. (c) Simple switches at the bottom prevent reverse thermosiphoning on cold nights; seasonal switches at the top provide building ventilation, via the Trombe wall, in summer. Spacer disks prevent plastic double glazing from deflecting too far inward when its inner surface overheats. (Reprinted from Architectural Record, November 1979; © 1979 by McGraw-Hill, Inc.; all rights reserved. Reproduced with the permission of the publisher. Courtesy of Banwell White Arnold Hemberger & Partners, Architects, Hanover, NH.)

- Ch08.indd 270 9/21/09 6:48:37 PM


![image 301](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile301.png)

###### THERMAL CONTROL

![image 302](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile302.png)

Fig. 8.28 The San Luis Solar Group Complex near Santa Margarita, California, includes a house and an architectural studio. PV and micro-hydroelectricity generation joins daylighting, passive solar heating, and passive cooling in this innovative installation. (a) South façade of the studio. (b) Site plan. (c) Section north–south. (d) Exterior of a specially built water wall below a window serving the dining room. (Drawings courtesy of San Luis Solar Group, Santa Margarita, CA.)

- Ch08.indd 271 9/21/09 6:48:38 PM


![image 303](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile303.png)

###### THERMAL CONTROL

![image 304](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile304.png)

Fig. 8.28 (Continued)

- Ch08.indd 272 9/21/09 6:48:39 PM


- STEP 8. Finally, determine the approximate annual auxiliary heating Q required:

Q = (1 − SSF) × BLC × DD

Although this quick annual-results method is based on the DD65 listed in Table H.3, it is possible to adjust Q to approximately account for higher internal gains or better-insulated envelopes. In this adjustment, use DD based on the balance point instead of DD65 in the previous equation.

- STEP 9. Now compare the design guideline–predicted relationship between collector size and SSF to the actual one you have just calculated. If the SSF is smaller than you had hoped, can you decrease BLC (improve conservation) or increase collector size, or switch to another passive system with a more favorable SSF for the same LCR? If the SSF is larger, will you be happy with the increased fuel savings, or will you reduce the collector size or consider another, less-efficient passive system that has some architectural advantage over the one for which you calculated SSF? Table F.4 shows approximate LCRs for four historic solar buildings.


Thus, Balcomb et al. (1984) is an important and perhaps indispensable reference for the serious passive solar designer.

The method presented here, called the load collector ratio (LCR), yields the annual SSF and auxiliary energy needs for a building. This method has the following steps:

THERMAL CONTROL

- STEP 1. Choose the location and the reference passive system that most closely coincide with your building and its site. The locations listed in Appendices C and H are shown in Fig. C.1; the reference passive systems for which performance data are available (Appendix H) are summarized in Table H.1. If your system differs significantly from the closest reference system, see Section 8.10(g).
- STEP 2. Tentatively select a size for the solar openings, balancing the design guidelines for SSF (Table F.1) with those for daylighting (Table 14.5) and, if applicable, for ventilation (Figs. 8.13 and 8.14).
- STEP 3. Calculate the “non-south” envelope heat

loss rate, UAns, for the building design—one that excludes the solar openings but includes all other envelope losses, as well as the infiltration loss. Then multiply UAns by 24 h to obtain Btu/DD; this is called the building load coefficient (BLC).

BLC = 24 × UAns

- STEP 4. Check your building’s overall loss rate against the criteria from Table 8.3:

Btu/DD ft =

BLC floor area (ft )

2

2

Does your building envelope conserve energy sufficiently, or do you need more insulation (or less nonsouth glass or less infiltration)?

- STEP 5. Determine thevertical projection of the solar

opening area AP. (For a vertical solar opening, AP is identical to the actual opening area; for a 45º-

inclined solar opening, AP = 0.707 actual area.)

- STEP 6. Find the LCR, expressed in Btu/DD ft2:

LCR =

BLC AP

- STEP 7. For the reference system that most closely approaches your design, consult Table H.3 for the appropriate location. By interpolation, find the annual SSF that corresponds to your passive system’s listed LCR. Note also the annual DD65 listed in this table.


EXAMPLE 8.1, PART H What is the annual SSF for the Oregon office building in Fig. 8.6?

###### SOLUTION

The reference passive system most closely corresponding to the DG in a typical bay is found in Table H.1, Part D: DGC1 has a high thermal storage capacity, based on an average thermal mass thickness of 4 in., and a ratio of mass to south glass area of 6:1. It has standard performance double-glazed windows with no night insulation. (From Table 8.2, the actual building’s mass to south glass area ratio is 2232 ft2/229 ft2 = almost 10:1.) The BLC of the typical bay is

24 h/day × (42 + 25 + 72 + 174 infiltration) Btu/h ºF

= 7512 Btu/DD The LCR of the typical bay is therefore

7512 BLC 229 ft collector area

2 = 32.8

From Table H.3, for Salem, Oregon, with LCR = 33, system DGC1, SSF = about 27%, compared to the design guideline (Example 8.1, Part C) of SSF = 25%.

the requirements of local codes and the current version of ASHRAE Standard 90.1. The fenestration area:

Note that if superior performance windows had been used throughout the typical bay, the BLC would be reduced. The north window UA would become 97 ft2 × 0.30 Btu/h ft2 ºF = 29. Thus BLC = 24 h/day × (42 + 25 + 29 + 174 infiltration) Btu/h ºF

south glass 580 ft2 + north glass 90 ft2 = 670 ft2 Total wall area: north 1100 ft2 + south 1100 ft2 + east 600 ft2

THERMAL CONTROL

= 6480 Btu/DD

+ west 600 ft2 = 3400 ft2 Fenestration/wall area ratio = 670 ft2/3400 ft2

The passive system now closest to the actual building is DGC2, with triple-glazed, thus lower U-factor openings. The new LCR is

= 20%

Coincidentally, this is also the percentage floor area in south glazing.

6480 BLC 229 ft collector

2 = 28.3

We will assume that the following maximum Ufactors meet codes and standards and that ventilation at the rate of 20 cfm per person is provided. The building will house 2900 ft2/180 ft2 per person = 16 people. Outdoor airflow (in place of infiltration) = 20 cfm per person × 16 people = 320 cfm.

Therefore, with DGC2 in Salem, Oregon, with LCR of 28.3, find SSF as follows:

At LCR 25, SSF = 41; at LCR 30, SSF = 37 (from

Table H.3) Salem SSF range 41 − 37 = Δ4 Salem LCR range 30 − 25 = Δ5 (Actual LCR) − (Salem minimum LCR) = 28.3 − 25

- STEP 1. Given the emphasis on daylight and the original assumption of night ventilation with the windows, choose system DGC2. This has tripleglazed windows and will require six times as much thermally massive surface area (minimum 4-in. thick) as south glass area:

6 × 580 ft2 south glass

= 3480 ft2 exposed thermal mass, minimum

If all interior surfaces of exterior walls are exposed concrete block, we obtain

3400 ft2 wall total − 670 ft2 window

= 2730 ft2 interior mass area

which is not sufficient. So, add at least 750 ft2 exposed concrete slab floor area, such as a 10-ftwide strip just inside the south windows, for the entire length of the building.

- STEP 2. The solar opening was selected at 20% floor area, or 580 ft2.
- STEP 3. Calculate UAns. North, east, and west opaque (mass) walls:


= 3.3; therefore

= 3.3 (Δ4/Δ5) = 2.6, to be added to the

minimum SSF Actual SSF = 37 + 2.6% = 39.6%

This is a substantial improvement that increases the energy saved by about 50%. ■

EXAMPLE 8.11 We now take a more detailed look at the solar collecting area required for the passively solar-heated building in Omaha, Nebraska, discussed in Example 8.2.

###### SOLUTION

From the design guidelines used in Example 8.2, we expected that 20% of the floor area in south glass with superior performance would yield a 51% SSF. More detailed characteristics of this building are shown in Fig. 8.29. From a program requirement of 2900 ft2 of floor area, the 20% south glass area equals 0.20 × 2900 = 580 ft2. For daylighting by sidelight only, DFav = 0.2 (window area/floor area); if all of the south glass area is available for daylighting (as with DG systems), DFav = 0.2 × 20%, or 4%. This is adequate for office work. However, because you want to avoid dark areas near the rear walls of these spaces and investigate Trombe walls, and so on, some north light is desirable. Choose about 3% of the floor area in north glass (say, 90 ft2 glass); added DFav = 0.2 × 3% = 0.6% additional.

2210 ft2 × 0.08 = 177 South opaque (mass) wall: 520 ft2 × 0.08 = 42 Roof (insulation above deck): 1974 ft2 × 0.048 = 95 Slab perimeter: 200 lin ft × 0.54* Btu/h ºF lin ft

= 108 North glass: (triple-glazed, U = 0.33): 90 ft2 × 0.33

= 30 Ventilation: 320 cfm × 1.1 Btu min/h ft3 ºF = 346 Total 798 Btu/h ºF

Wall and roof insulation and overall percentage wall area in fenestration should be checked against

*From Table E.11, assuming insulated construction type (a), with R = 5.4 insulation, and interpolating for 6601 DD65.

![image 305](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile305.png)

###### THERMAL CONTROL

![image 306](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile306.png)

![image 307](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile307.png)

Fig. 8.29 Plans and elevations of the Omaha, Nebraska, office building discussed in Example 8.11.

Then

- STEP 6. Find the LCR: 19,152 Btu/DD

580 ft

2 =33.0

- STEP 7. Enter Table H.3 for Omaha, Nebraska, LCR

= 33, and DGC2. Interpolate between LCR 30 and

40. The annual SSF is found to be about 29.2%.

- STEP 8. The approximate annual auxiliary heating required is

Q = (1 − 0.292) × 19,152 × 6300 DD

= about 85,425,500 Btu

- STEP 9. Compare the actual SSF with the predicted value: SSF = 29.2% is only about three-fifths of the 51% SSF predicted by the guideline due to inadequate conservation measures, as explained in Step


BLC = 798 Btu/h ºF × 24 h/DD

= 19,152 Btu/DD

- STEP 4. Calculate overall heat loss rate:

19,152 Btu/DD 2900 ft floor

2 = 6.6 Btu/DD ft2

This is considerably in excess of the Table 8.3 criterion of 4.6 Btu/DD ft2 for this 6300 DD65 climate. Unless further conservation steps are taken, the annual SSF is likely to be much lower than was predicted by the design guideline. Promising targets: more insulation for the wall, slab edge, and roof; a heat exchanger for that 320 cfm of outdoor air.

- STEP 5. Determine the vertical projection of the solar opening. The south windows are vertical; therefore, AP is identical to the actual area, 580 ft2.


4. A lower LCR yields a higher SSF; thus a larger collector area would lower the LCR. However,

Ch08.indd 275 9/21/09 6:48:41 PM

Step 4 indicated that lower BLC, not higher AP, is the better way to achieve a lower LCR in this case.

This is less than 4.6 (for 5000 to 7000 DD), so it is acceptable. SOLUTION First, calculate as though all AP (390 ft2) were system WWB4:

Table H.3 can be used to compare the relative efficiencies of many passive heating systems. Using the column of LCR = 30, for instance, the best-performing systems are:

THERMAL CONTROL

BLC = 24 × 356 = 8544 Btu/DD

Omaha, Nebraska, LCR = 30 WWB4 47% SSF WWC2 45% SSE2 44% DGC3 42% (movable insulation) TWD4 42% TWE2 42%

8544 390

= 22

LCR =

For Buffalo, LCR 20 yields SSF = 0.37, and LCR 25 yields SSF = 0.31, so SSF = 0.35 by interpolation.

Next, calculate as though all AP were system DGA3. For LCR 22, Buffalo SSF = 0.28 by interpolation.

Now calculate the average SSF, given that the WW comprises 240/390 = 62% of the total solar opening and DG comprises 150/390 = 38%:

If any one of these systems is more architecturally compatible with the building program and/or design intent, it could be used instead of DGC2. In this case, DGC2 gives substantial daylighting with little impact on the exterior appearance; the large area of thermal mass necessary was relatively easily obtained. DGC2 appears to be a reasonable choice for this building in this climate, if the client prefers not to use movable insulation over windows. ■

+

0.35(62%) 0.28(38%) 100%

= +

0.217 0.106

= 0.323; SSF = 0.32

Result: The SSF is about 90% of what was predicted (0.32 as opposed to 0.36); because the glass area is already large, program requirements probably prevent further increases. The building already seems to conserve energy well, because it meets the Table 8.3 heat loss criteria.

What if two or more passive systems are used in the same building? In that case, first do calculations for the entire building, assuming that one system has all the solar area, and find the SSF. Next, do the calculations assuming that the second system has all the solar area, and find its SSF. Then average the SSF values according to the relative solar areas of the two systems.

The approximate annual auxiliary heating energy required is

Q = (1 − 0.32) × 8544 Btu/DD

× 3322 DD50 (balance point)

= 19 million Btu

(This is equivalent to about 5600 kWh, or about 220 therms of natural gas burned at 85% efficiency.) ■

EXAMPLE 8.12 A veterinary clinic in Buffalo, New York, is using two systems: WW for examination rooms and DG for the waiting/reception area. The building’s characteristics are

###### (g) Variations on Reference Systems

A particularly wide set of choices faces the designer of DG and SS systems, in which mass distribution and glass orientation can assume thousands of different combinations. The sensitivity curves furnished in Balcomb et al. (1984) give some guidance on how a predicted SSF might vary as an actual passive system departs from a reference system.

Balance point = 50ºF UAns = 356 Btu/h ºF AP WW = 240 ft2 (reference system WWB4) AP DG = 150 ft2 (reference system DGA3)

Total floor area = 1900 ft2 Predicted SSF from design guideline = about 36%,

Sensitivity curves can serve as early general design guidelines. Looking at the curves for your location, which design changes yield dramatic results, and which make little difference? The curves may also be used to adjust the SSF found for a reference design.

superior performance Checking the overall heat loss criteria (Table 8.3),

×

356 24 1900 ft

2 = 4.5 Btu/DD ft2

One passive solar example that departs radically from any reference case is the Class of 1959 Chapel at the Harvard Business School in Cambridge, Massachusetts (Fig. 8.30). The glazed “sunspace” resembles system type SSA in that it is attached to (rather than set into) the building behind it. However, this is manifestlynot the simple rectangular SS plan, and the solar aperture is divided into southeast- and southwest-facing halves. The aperture AP

is doubly complicated: the vertical dimension is the vertical projection of the sloping wall, whereas the horizontal dimension is the due-south projection of the plan. From Table H.1, because of the glazed end walls and masonry common wall, it comes closest to either SSA3 (standard performance) or SSA4 (superior performance). This depends upon the glazing chosen—in this case, clear double glazing with lowε, air space approximately ½-in. (13-mm) thick. In Cambridge (Boston), for a small LCR (a huge solar aperture relative to the building behind), the Balcomb reference shows:

THERMAL CONTROL

![image 308](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile308.png)

If LCR = 25 20 15

- If SSA3, then SSF = 37 41 47
- If SSA4, then SSF = 55 61 69


Given the complex geometry of this SS, the safer assumption is standard performance.

Water walls are rather uncommon in buildings, despite their relatively high performance throughout Table H.3. These systems are based on opaque containers, but some designers are attracted by the idea of daylight filtering through translucent water containers. Algae growth in transparent plastic tubes, encouraged by the daylight that passes through them, is usually controlled by the addition of an algaecide to the water. Dyes may be added to change the color of daylight seen through tubes or water-filled glass block, as in Fig. 8.31. The “WW” of this Long Island library is actually a hybrid between DG (light passes through the glass to strike massive surfaces beyond) and WW (all

![image 309](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile309.png)

Fig. 8.30 The Class of 1959 Chapel at the Harvard Business School is entered (a) through a sunspace with a sunken garden.

- (b) South-facing glazing of the sunspace.
- (c) Plan; south is about 30º east of the point of the sunspace. (d) Section. This is not a typical sunspace type from Appendix H. (Drawings courtesy of Moshe Safdi and Associates, Inc., Somerville, MA.)


![image 310](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile310.png)

###### THERMAL CONTROL

![image 311](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile311.png)

Fig. 8.30 (Continued)

###### 278

- Ch08.indd 278 9/21/09 6:48:44 PM


###### TABLE 8.10 Time Lag through Homogeneousa Walls

![image 312](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile312.png)

|Material<br><br>Thickness (in.)<br><br>U-Factor b (Btu/h ft2)<br><br>Time Lag (h)|
|---|
|Stone<br><br>Solid concrete<br><br>Common brick<br><br>Face brick Wood<br><br>Insulating board<br><br>8 12 16 24<br><br>2 4 6 8<br><br>12 16<br><br>4 8<br><br>12 16<br><br>4 ½<br><br>1<br>2 ½<br><br><br>1<br>2 4 6<br><br><br>0.67 0.55 0.47 0.36 0.98 0.84 0.74 0.66 0.54 0.46 0.60 0.41 0.31 0.25 0.77 0.68 0.48 0.30 0.42 0.26 0.14 0.08 0.05<br><br>5.5 8.0<br><br>10.5 15.5<br><br>1.1 2.5 3.8 5.1 7.8<br><br>10.2 2.3 5.5 8.5<br><br>12.0 2.4 0.17 0.45 1.3 0.08 0.23 0.77 2.7 5.0|


###### THERMAL CONTROL

![image 313](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile313.png)

Source: Victor Olgyay, Design with Climate: Bioclimatic Approach to Architectural Regionalism, Copyright © 1963 by Princeton University Press. Reprinted by permission.

aFor composite constructions, add an estimated additional time lag to the sum of the individual materials’ time lags as follows: Two-layer, light construction: ½ hour more Three or more layers: 1 hour more Very heavy construction: 1 hour more bThe U-factor is based on outdoor surface conductance of 4.0 and an indoor surface conductance of 1.65 Btu/h ft2 ºF.

Fig. 8.31 The Center Moriches Free Public Library (Long Island, New York) utilized water-filled glass block as a heat storage and daylight-diffusing south wall (a). Because the water storage is translucent, it functions somewhere between a DG and a WW system. Dyes add color to selected blocks, forming the pattern shown (b). Lightshelves and stack ventilators add to its energyconserving performance. (Courtesy of Banwell White Arnold Hemberger & Partners, Architects, Hanover, NH.)

in which the late evening sedentary entertainment hours occur with cold temperatures outside, yet maximum warmth is desired inside. A Trombe wall, for instance, made of solid grouted concrete block and 12 in. thick, will delay the arrival of maximum solar gain to the interior by almost 8 hours. If maximum solar heat gain occurs at about 1:00 P.M. (maximum sun at noon but highest temperatures at about 2:00 P.M.), then such a TW would deliver the maximum heat to the inner surface at about 9:00 P.M.

light is converted to heat within the opaque water containers, then passed to the space beyond). To assess the performance of such a system, interpolate between the entire aperture considered as the relevant DG system and the same entire aperture considered as the relevant WW system. The higher the visible transmittance, the closer to DG performance will be the result.

###### (h) Thermal Lag through Mass Walls

###### (i) Internal Temperatures

The time necessary for solar heat to pass through various thermally massive materials is shown in Table 8.10. This time lag can be put to use when the time of maximum solar heat is different from the time of maximum internal heat need. A typical example is for a residence’s living room in winter,

Two quantities are of particular interest to passive solar designers. How much higher, compared to the outdoor temperature, will the average indoor temperature be from solar heating alone? Also, how widely will this internal temperature vary (swing) on a clear winter day?

- Ch08.indd 279 9/21/09 6:48:45 PM


have an insulated common wall, or Fig. 8.30b if they have a masonry common wall.

The approximate temperature difference between inside and outside on a clear January day, called Δt solar, can be estimated from Fig. 8.32; it varies with latitude and with the LCR. Sunspaces are not shown in the figure. Although the temperature within an SS cannot be easily approximated, the Δt solar for the room beyond the SS can be approximated by using Fig. 8.32a, if these spaces

To determine the average winter indoor temperature:

THERMAL CONTROL

- 1. Find the average January ambient (outdoor) temperature, TA, from Appendix C.
- 2. Find Δt solar for the building and its site (Fig. 8.32).
- 3. Find the Δt due to internal heat sources:

Δt internal =

total internal gains (Btu/day) BBLC + (UAs × 24)

where UAs is for the solar area only. Note: Δt internal averages 5 to 7Fº for residences.

- 4. Add the quantities from the first three steps to find the average January clear-day indoor temperature.


![image 314](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile314.png)

When internal gains are high, there is less need for Δt solar; the building is mostly “heating itself” (becoming an ILD rather than an SLD building). If the average indoor temperature is too high, smaller solar openings should be considered, unless the climate is predominantly cloudy (clear days rare) in November through January.

The other important comfort question concerns the size of the temperature swing due to passive solar heating. Controlled by the sun and by the actions of users rather than by a thermostat, passive solar buildings typically experience larger daily variations (swings) in indoor temperature than do conventional buildings, especially on clear days. To estimate your building’s clear-day January temperature swing, or Δt swing, see Table 8.11. The average indoor temperature determined previously will fall in the middle of this Δt swing.

###### TABLE 8.11 Indoor Temperature Swing, Δt Swing

|Passive Solar System Δt Swinga|
|---|
|DG: = 1.5<br><br>= 3 = 9<br><br>1.11 × Δt solar 0.74 × Δt solar 0.37 × Δt solar 0.39 × Δt solar 0.65 × Δt solar 0.13 × Δt solar<br><br>WW TW, vented for 3% of wall area TW, unvented<br><br>mass area glass area|


Fig. 8.32 Graphs of Δt solar, the temperature difference to be expected between the average inside temperature and the average outside temperature on a clear January day. The curve marked “40º/20º” applies to both 40º latitude and 20º latitude. (a) Δt solar for direct gain, water wall, vented Trombe wall, or sunspace (insulated common wall) systems. (b) Δt solar for unvented Trombe wall or sunspace (masonry common wall) systems. (From Balcomb et al., 1980.)

Source: Balcomb et al. (1980). aThese swings are based on a thermal storage mass capacity of 45 Btu/ft2 ºF; Δt solar can be found in Fig. 8.32.

- Ch08.indd 280 9/21/09 6:48:46 PM


the fact that the hourly change in summer load can be very great, both from changing sun position and from changing internal loads. Also, in summer the thermal mass of the building becomes influential, delaying the impact of the radiant component of heat gains from all sources. The design guideline approach represented in Table F.3 cannot respond to hourly changes or to thermally massive construction. Furthermore, Table F.3 deals only with sensible heat gains and ignores latent heat gains.

EXAMPLE 8.1, PART I Find the clear January day temperature swing in the typical bay of the office building in Fig. 8.6.

THERMAL CONTROL

###### SOLUTION

- 1. (Appendix C) Salem’s average January outdoor temperature = 39ºF.
- 2. (Fig. 8.32a) At 44º N latitude, using a DG system, with LCR = 33, Δt solar = 24Fº.
- 3. Δt internal = (from Example 8.1, Part G, winter, and Part H)

7.9 Btu/h ft 1440 ft 9 h/day 7512 Btu/DD +

2 × 2 × (229 ft2 × 0.74 Btu/h ft2 ºF × 24 h/day)

= =

102,384 11,579

8.8Fº

- 4. Average January clear-day temperature indoors is 39ºF + 24Fº + 8.8Fº = 72.8ºF (within the comfort zone).
- 5. (Table 8.11) Indoor temperature swing, for DG with a 9:1 ratio of mass to south glass area = 0.37 × Δt solar:


Sensible heat is the kind of heat thatincreases the DB temperature of air; the glowing coil of an electric range adds sensible heat to the air of the kitchen.

Latent heat is the kind of heat that is present within increased moisture in air; boiling water in a pan on top of an electric range is evaporating, and as it evaporates it increases the latent heat in the kitchen air. This latent heat will increase the WB temperature, but not the DB temperature, of the air. In conventionally cooled buildings, the mechanical cooling equipment must be sized so that latent as well as sensible heat will be removed.

A simplified heat gain procedure has been developed for residential buildings; with some risk and some judgment, it can also be used for a quick approximation of the conditions in commercial buildings. This simplified method was devised to be used with buildings that, like residences:

0.37 × 24Fº = 8.9Fº Δt swing

Therefore, the clear January day interior will vary by 8.9ºF/2ºF on either side of the average temperature:

72.8 + 8.9/2 = 77.3ºF high 72.8 − 8.9/2 = 68.4ºF low

- 1. Are occupied and air-conditioned (internal temperatures closely controlled) for 24 hours per day. (Separate calculations can be done for weekdays and weekends.)
- 2. Derive much of their gains through the building envelope and ventilation rather than internally.
- 3. Can accept the effects of undersized cooling equipment, with the result that unusually hot weather means noticeably higher indoor temperatures (and that interior temperatures will vary during a typical summer day).


This appears to be a quite comfortable range. Because the Pacific Northwest is largely overcast in winter, the daily range typically will be less wide, but the Δt solar will also be smaller. Thus, the average January day indoor temperature will be lower. ■

###### 8.11 APPROXIMATE METHOD FOR CALCULATING HEAT GAIN (COOLING LOAD)

Because many commercial buildings do not have these characteristics, this method should not be applied if very accurate estimates are desired for such buildings. However, the method is rapid, if risky.

Unlike the calculations for winter worst-hour heat loss, which simply assume nighttime conditions and few if any internal gains, summer worst-hour heat gain calculations are very complex. The difference in air temperature between inside and outside, which was so influential in winter, is much less important in summer. Solar gains and internal gains from lights, people, and equipment must be included. Summer calculations are complicated further by

###### (a) Gains through Roof and Walls

The sensible heat gains through opaque parts of a building’s envelope are calculated with the equation:

q = U × A × DETD

equivalent temperature differences. (These DCLF values do not correspond to the worst-hour gains; they were obtained by averaging the hours from 5:30 A.M. to 6:30 P.M. at both 30º N and 40º N latitudes.) Again, the DCLF values were based on an inside temperature of 75ºF (23.8ºC) and outside temperatures as listed in Table F.6. (For rapid approximation, ignore the corrections procedure shown in note a.) Glass protected by exterior shading devices that exclude all direct sun may be considered equal to the values listed in Table F.6 for “north glass protected by awnings.”

###### where

U-factors are for summer A = area of the roof or wall

THERMAL CONTROL

DETD (design equivalent temperature difference) values are listed for broad categories of construction in Table F.5

The DETD values are based on an average indoor temperature of 75ºF (23.8ºC), and the outdoor conditions listed. Note that for lightweight wall construction (and doors) the DETD varies by orientation. A means of correcting DETD for other temperatures is as follows.

###### (c) Gains from Outdoor Air

Where the design temperature difference (outdoor design temperature minus assumed indoor temperature of 75ºF [23.8ºC]) is not an even increment of 5Fº (2.8Cº), the equivalent temperature difference should be corrected 1Fº (0.5Cº) for each 1Fº (0.5Cº) difference from the tabulated values.

