In residences, outdoor air often enters by infiltration. In many other buildings, codes require the deliberate introduction of outdoor air by mechanical ventilation. Whichever way outdoor air enters your building in summer, its sensible heat gain can be calculated by either

For rapid approximation, however, select the DETD directly from the table for the conditions nearest to your building/climate combination. The design temperature for your climate is listed in Appendix B.

qinfiltration = (Aexposed) (infiltration factor)

###### where Aexposed is the total area of exposed wall surface, including windows and doors, and the infiltration factor is found from Table F.7, or

Note that Table F.5 lists considerably higher DETD values for roofs than for any other component. This is due to the sol-air temperature, the effective temperature of outdoor air just above a solar-heated surface. When the sun strikes the surface, it adds its heat to that from the outdoor air. The darker the surface, the greater the resulting effective (sol-air) temperature. This elevated outdoor temperature thus increases the Δt through the roof, resulting in greater heat gains. The sol-air formula was discussed in Chapter 7. Sol-air temperature is discussed in detail in the 2009 ASHRAE Handbook—Fundamentals, Chapter 18. Uninsulated or poorly insulated roofs of darker colors are particularly impacted by sol-air temperature.

qmechanical ventilation = (Q) (ventilation factor)

where Q is the volume of outdoor air (cfm or L/s; see Chapter 7), and the ventilation factor is found from Table F.7. Latent loads will be addressed later.

###### (d) Gains from People

Only the sensible gains are tabulated, because a simple overall factor for latent gains is included later. The rate of heat gain from people in various activities is shown in Table F.8; values in the “Sensible Heat” column are generally used. (For residences, sensible heat gain per occupant is often assumed at 230 Btu/h [67.3 W]):

qpeople = (number of occupants)

× (sensible gain per occupant)

(b) Gains through Glass The quick way to approximate these gains is

###### (e) Gains from Lights

The power supplied to electric lamps (those that normally are on while cooling equipment is functioning) can be added directly to the sensible heat gain. Be sure to include ballast heat gains along

q = A × DCLF

DCLF (design cooling load factor) values are listed in Table F.6 and include the U-factors as well as the

with fluorescent lamps, usually done by takingfrom 1.12 to 1.2 times the total bulb wattage of such lamps (use the lower figure with energy-efficient ballasts).

EXAMPLE 8.13 (This example is adapted from the 1997 ASHRAE Handbook—Fundamentals. Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., Atlanta, GA.)

THERMAL CONTROL

###### (f) Gains from Equipment

In residences, a standard assumption is that 1200 to 1600 Btu/h (350 to 470 W) of sensible heat gain is produced by appliances. (Other residential heat loads are assumed to be vented.) For other buildings, see the gains of specific pieces of equipment given in Tables F.9 and F.10.

A one-story office building (Fig. 8.34) is located “in the eastern United States near 40º N latitude.” The adjoining buildings on the north and west are not conditioned, and their inside air temperatures are, for simplicity, assumed equal to the outdoor air temperature at any time of day. This is an unusual building both for its uninsulated walls and for very high lighting loads.

###### (g) Latent Heat Gains

Roof construction: 4.5-in. (115-mm) flat roof deck of 2-in. (50-mm) gypsum slab on metal roof deck, 2-in. (50-mm) rigid above-deck roof insulation, surfaced with two layers of mopped felt vapor seal built-up roofing having dark-colored gravel surface, no false ceiling. Summer U = 0.09 Btu/h ft2 ºF (0.51 W/m2 ºC).

These vary a great deal with the type of occupancy, but this simple method assumes that the latent gains are closely associated with outdoor air infiltration. Figure 8.33 is a method to estimate additional latent heat as a percentage of total sensible gains. The design DB and mean coincident WB temperatures from Appendix B, as well as the relative tightness of building construction, determine the latent percentage of total sensible gain. A minimum of 10% and a probable maximum of 30% additional latent are recommended limits.

South wall construction: 4-in. (100-mm) face brick, 8-in. (200-mm) common brick, 0.625-in. (16-mm) plaster, 0.25-in. (6-mm) plywood panel glued on plaster. Summer U = 0.24 Btu/h ft2 ºF (1.36 W/m2 ºC).

![image 315](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile315.png)

Fig. 8.33 Estimating latent heat gain as a percentage of total sensible heat gain, assuming that these additional latent gains are closely associated with outdoor air infiltration. Relative tightness of building construction is included as a variable. Design DB and mean coincident WB temperatures may be found in Appendix B.

Lights: 17,500 W fluorescent, from 8:00 A.M. to

![image 316](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile316.png)

5:00 P.M.; and 4000 W tungsten, continuous.

Equipment: This example does not include any

office equipment.

###### THERMAL CONTROL

Ventilation: The ventilation rate is 15 cfm (7 L/s)

per person, for a total of 1275 cfm (595 L/s).

The conditioning equipment is located in the adjoining building to the north.

Determine the sensible, latent, and total space cooling load at design conditions. SOLUTION

Fig. 8.34 Plan of the office building for which heat gain calcula-

Before beginning the calculations, estimate the heat gain using the design guideline procedure of Table F.3.

tions are shown in Example 8.13 (and in Table 8.12). (Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from the 1997 ASHRAE Handbook—Fundamentals.)

People (omit equipment in this example):

2.3 × 2a = 4.6 Btu/h ft2 Lightingb:

West wall and adjoining north party wall construction: 13-in. (325-mm) solid brick, no plaster. Interior partition U = 0.25 Btu/h ft2 ºF (1.40 W/m2 ºC).

21,500 W/4000 ft2 = 5.4 W/ft2 × 3.41 Btu/h W = 18.4 Envelope gains:

North exposed wall and east wall construction: 8-in. (200-mm) concrete block and 0.625-in. (16mm) plaster. Summer U = 0.48 Btu/h ft2 ºF (2.73 W/m2 ºC).

Windows: 90 ft2/4000 ft2 × 18c = 0.4 Walls:

South: 405 ft2/4000 ft2 × 0.24 × 19c = 0.5 East, north

Floor construction: 4-in. (100-mm) concrete slab-

exposed: 935 ft2/4000 ft2 × 0.48 × 19c = 2.1

on-grade.

Party: 1065 ft2/4000 ft2 × 0.25 × 19c = 1.3 Roof: 4000 ft2/4000 ft2 × 0.09 × 39c = 3.5 Ventilation: 1275 cfm/4000 ft2 × 21c = 6.7 Total 37.5 Btu/h ft2

Fenestration: 3-ft × 5-ft (1-m × 1.5-m) nonoperable windows of regular plate glass with lightcolored venetian blinds. Summer U = 0.81 Btu/h ft2 ºF (4.6 W/m2 ºC).

Front doors: Two, 2.5 × 7 ft (1.5 m × 2 m). Side doors: Two, 2.5 × 7 ft (1.5 m × 2 m). Rear doors: Two, 2.5 × 7 ft (1.5 m × 2 m), interior. Door construction: Light-colored 1.75-in. (45-mm)

a4000 ft2/85 people = 47 ft2 per person, more than double the heat gain at the lower density of 100 ft2 per person that is assumed in the approximate procedure, so increase people gain by a factor of 2.

bThis is considerably in excess of the lighting loads upon which the approximate procedure is based. Without a detailed knowledge of the actual installed lighting loads the design guideline would have suggested a lower load as follows.

steel door with solid urethane core and thermal break. Summer U = 0.18 Btu/h ft2 ºF (1.08 W/m2 ºC).

2

90 ft windows 4000 ft floor

(U-factors for all doors and outside walls were calculated assuming a wind speed of 7.5 mph [12 km/h]. For party and inside walls, still air was assumed.)

× 2 F

DF = 0.2

= 0.5% D

which is <1, therefore suggesting a load of only 5.1 Btu/h ft2. cInterpolate for 95ºF, between 90ºF and 100ºF outdoor temperature.

Outdoor design conditions: Dry-bulb temperature, 94ºF (35ºC); daily range, 20Fº (11Cº). Wetbulb temperature, 77ºF (25ºC).

Cooling load due to heat gain through building envelope: The heat gains through roof, exposed walls, and doors shown in Table 8.12 were calculated by

Indoor design conditions: Dry-bulb temperature, 75ºF (24ºC); wet-bulb temperature, 62.5ºF (18ºC).

q = U × A × DETD

for which DETD values are taken from Table F.5. In line with the approximate (and therefore rapid)

Occupancy: 85 office workers from 8:00 A.M. to

5:00 P.M.

Ch08.indd 284 9/21/09 6:48:48 PM

###### TABLE 8.12 Cooling Load through Building Envelope (Example 8.13)

|Net Area (m2)|U-factor (W/m2 K)|Δt (Cº)|DETD (Cº)|DCLF|Cooling Load (W)|Section|Reference|Net Area (ft2)|DETD (ºF)|U-factor (Btu/h ft2 Fº)|Δt (Fº)|DCLF|Cooling Load (Btu/h)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|371.6<br><br>37.6a 71.1a 15.8a<br><br>98.9a 3.25 3.25 3.25 5.6 2.8|0.51 1.36 2.7 2.7<br><br>1.41 1.08 1.08 1.08<br><br>( 4.6)c ( 4.6)c|11.2b 11.2b|24.4 9.1 9.1 9.1<br><br>13.1 13.1|97.9 72.6 Total:|4620<br><br>470 1750<br><br>390<br><br>1560 50 40 50<br><br>550 200<br><br>9680|Roof South wall East wall North wall exposed<br><br>Party walls Doors: S N E<br><br>Windows: S N|Table F.5 Table F.5 Table F.5 Table F.5<br><br>Table F.5<br><br>Table F.5<br><br>Table F.5<br>Table F.6<br><br><br>Table F.6<br>|4000 405a 765a 170a<br><br>1065a 35 35 35 60 30|0.09 0.24 0.48 0.48<br><br>0.25 0.19 0.19 0.19<br><br>(0.81)c (0.81)c|20b 20b|44.0 16.3 16.3 16.3<br><br>23.6 23.6|31 23 Total:|15,840 1,580 5,990 1,330<br><br>5,330 160 130 160<br><br>1,860<br><br>690 33,070|


###### THERMAL CONTROL

aCalculated from gross wall area less windows and door areas. bDesign temperature difference, inside to outside. cDCLF for glass includes the U-factor.

85 people × 75 = 6380 W (21,250 Btu/h)

nature of this calculation method, no corrections were made to DETD values to adjust for either outside or inside design temperatures differing from those listed, and actual gains were rounded to the nearest 10. The climate’s daily temperature range is medium; the roof is dark (typical of commercial buildings in air-polluted areas). An outside design temperature of 95ºF (35ºC) was used. To keep things simple, the temperature difference through party walls was made equal to that on which the table was based; in this case, 95 − 75 = 20Fº (35 − 23.8 = 11.2Cº).

Heat gains from office equipment are ignored in this example. (See Tables F.3 and F.9 for typical ranges of such gains.) The sensible gains from lighting, people, and equipment thus total 106,550 Btu/h (31,380 W).

Cooling load due to ventilation or infiltration: Because this is a commercial building incorporating deliberate introduction of outdoor air, infiltration will be ignored. This example assumes ventilation at 15 cfm (7 L/s) per person. Total mechanical ventilation is 1275 cfm (595 L/s). Sensible heat gains (from Table F.7):

Cooling load due to heat gain through glass: These heat gains were calculated by

Mechanical ventilation:

q = A × DCLF

22.0 × 1275 cfm = 28,050 Btu/h (13.6 × 595 L/s = 8090 W)

for which the DCLF values (which include the U-factor) were taken from Table F.6. Again, no corrections were made, and gains were rounded to the nearest 10.

Latent heat gains: The climate description suggests a typical northeastern U.S. climate at 40º N latitude. Newark, New Jersey (91 DB, 73 WB), and Philadelphia, Pennsylvania (90 DB, 74 WB), are examples. From Fig. 8.33, estimate latent gain as about 20% of the total sensible load.

Cooling load due to heat gain from lights, people, and equipment: The rate of heat gain from the lighting can be approximated simply by taking the energy input (including that required for fluorescent ballasts). For fluorescent lamps, 17,500 W × 1.2 ballast factor

= 21,000 W (71,650 Btu/h). For incandescent lamps,

| |W|Btu/h|
|---|---|---|
|Sensible gains, envelope Sensible gains, lights and people Sensible gains, ventilation Sensible gains, total Latent gains (20%, this example)<br><br>Total latent and sensible heat gains|9,680 31,380<br><br>8,090<br><br>49,150<br><br>9,830<br><br><br>58,980|33,070 106,550<br><br>28,050 167,670<br><br>33,530 201,200|


4000 W (13,650 Btu/h)

The sensible gains from people can be determined from Table F.8. For office work, assume 75 W (250 Btu/h):

###### ■

8.12 PSYCHROMETRY

Moisture, air, and heat interact with some consequences that are threats to, and other consequences that are opportunities for, building performance. In winter, condensation within insulation due to falling air temperatures can be disastrous. In summer, adding moisture to hot, dry air can lower its DB temperature while raising its humidity to more comfortable levels.

THERMAL CONTROL

These moisture, air, and heat interactions are complex. As air temperature rises, its capacity to hold moisture rises also, and the warmer air becomes less dense. These combined interactions are described by psychrometry, the study of moist air. Fortunately, these interactions can be combined within a single chart—see Fig. F.1 (I-P units) and Fig. F.2 (SI units).

- Fig. 8.35 Some basic components of the psychrometric chart: DB and WB temperatures and RH.

![image 317](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile317.png)

- Fig. 8.36 Climatic-conditioning processes expressed on the psychrometric chart. (Adapted from “Architectural Design Based on Climate,” by M. Milne and B. Givoni, in Watson [ed.], Energy Conservation in Building Design. Reprinted with the permission of the publisher, McGraw-Hill, Inc.)

![image 318](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile318.png)

- Fig. 8.37 Humidity ratio on the psychrometric chart: I-P units are lb moisture/lb of dry air; SI units are kg moisture/kg dry air.


In Chapter 4, we encountered the terms drybulb (DB), wet-bulb (WB), and relative humidity (RH). These elements are combined in the schematic chart of Fig. 8.35, where the term saturation line, at 100% RH, is introduced. This is also called the dew point (DP) because dew forms (water vapor condenses) when saturated air touches any surface at or below the air’s dew point temperature. This saturation is sometimes undesirable, as within walls or roofs, or on ceiling, air duct, or glass surfaces. However, it is often desirable, as on air-conditioner coils, where the resulting reduction of the moisture content in the air is deliberate.

The psychrometric chart may be used to graph a wide variety of processes, which are summarized in Fig. 8.36. To understand these processes, we must add to the basic chart of Fig. 8.35. The first addition is the humidity ratio, which indicates the amount of moisture by weight within a given weight of dry air. Air treatment processes that travel along these horizontal lines of constant humidity ratio (Fig.

![image 319](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile319.png)

- 8.37) are the familiar processes of simple heating (air passing through the heating coil of a furnace or through a solar collector) and simple (sensible) cooling (air passing through the cooling coil of an air conditioner before saturation). The humidity ratio is used in calculating latent heat gains from outdoor air.


The next addition shows how the density of air varies as its temperature and moisture content vary. These lines are those of specific volume, the reciprocal of density, a useful quantity in air-conditioning

###### PSYCHROMETRY 287

decreased moisture content is obtained at the price of increased air DB temperature; again, no change in enthalpy (total heat) occurs.

calculations and helpful in understanding the stack effect (Section 8.14b). The specific volume is given in ft3/lb (m3/kg) of dry air. From these lines in Fig.

- 8.38 it can be seen that a pound of hot air is larger (has more volume) than a pound of cold air. This larger volume per unit of weight increases buoyancy; thus, hot air rises, whereas cold air sinks.


THERMAL CONTROL

###### (a) Cooling Process

The work to be done by mechanical air-conditioning equipment is measured by the total change in enthalpy that must occur within the air that is treated by such equipment. The psychrometric chart is used to size an air conditioner accurately.

The next addition (Fig. 8.39) involves enthalpy, the sum of the sensible and latent heat content of an air–moisture mixture relative to the sum of the sensible and latent heat in air at 0ºF (0ºC in SI units) at standard atmospheric pressure. Enthalpy units are Btu/lb (kJ/kg) of dry air. Enthalpy lines are almost parallel to those of WB temperature. Perhaps the most familiar process to travel along the lines of constant enthalpy is evaporative cooling, where increased moisture and lower air DB temperature are obtained without changing the enthalpy (total heat content) of the air. There is indeed a drop in sensible heat as the temperature drops, but this is matched by an increase in latent heat as the moisture content increases. The opposite process is chemical (desiccant) dehumidifying, where

First, consider the problem of determining the total change in enthalpy. Assume outdoor conditions of 90ºF DB and 76ºF WB, with desired indoor conditions at 75ºF DB and 50% RH. From Fig. F.1, these indoor conditions are 75 DB/62.7 WB. In the simple (but relatively rare) case of cooling 100% outdoor air, the total heat to be removed is determined as shown in Fig. 8.40. (Once-through systems cooling 100% outdoor air require substantial energy. They may be found in hospital surgical rooms and laboratories with many fume hoods.) How much total heat will be removed in taking air from 90 DB/76 WB to 75 DB/62.7 WB?

For every pound of “dry” air (based on the weight of the air alone) that is cooled and dehumidified, 39.6 − 28.3 = 11.3 Btu must be extracted. Similarly, for every pound of air so treated, 0.0162 − 0.0093 = 0.0069 lb of condensed moisture must be disposed of.

The actual cooling process is more complex, as shown in Fig. 8.41. The conditioned air must be introduced to the space at both a lower DB temperature and lower RH than the desired indoor conditions so that such supply air can “soak up” heat and moisture, then leave through the return air grilles no worse than the desired indoor conditions (75 DB/50% RH). So another set of conditions, lower in DB and RH, will be established, depending on the rates at which air is introduced and the amounts of heat and moisture to be absorbed by the air passing through the space.

- Fig. 8.38 Specific volume on the psychrometric chart: I-P units are ft3/lb dry air; SI units are m3/kg dry air.

![image 320](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile320.png)

- Fig. 8.39 Enthalpy on the psychrometric chart: I-P units are Btu/ lb; SI units are kJ/kg.


![image 321](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile321.png)

Within the cooling equipment, the outdoor air follows a complex path; the lines labeled 1, 2, and 3 in Fig. 8.41 trace the cooling and dehumidifying steps. Outdoor air is cooled without a loss of moisture (step 1) until it reaches saturation (its dew point). The cooling then continues; the air continues to lose sensible heat in step 2, and now loses moisture as well, extracting more heat. When

Ch08.indd 287 9/21/09 6:48:50 PM

![image 322](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile322.png)

###### THERMAL CONTROL

Fig. 8.40 Use of the psychrometric chart to determine the change in enthalpy between given outdoor and indoor conditions.

![image 323](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile323.png)

Fig. 8.41 Process of cooling and dehumidifying outdoor air, summer conditions.

###### DETAILED HOURLY HEAT GAIN (COOLING LOAD) CALCULATIONS 289

![image 324](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile324.png)

###### THERMAL CONTROL

Fig. 8.42 Process of heating and humidifying outdoor air, winter conditions.

in enthalpy—shown in step 2. Then, in step 3, the saturated air is warmed to a higher temperature (105ºF in this case) than the desired indoor conditions of 70 DB and 40% RH. This supply air then loses its heat to the space. Note that in this process, we start at desired indoor conditions and work backward (along step 3) to saturation, then downward along the constant enthalpy line (along step 2) until we reach the line of constant humidity ratio of the warming outdoor air—in this case, 67ºF DB. As with cooling, the changes in heat can be read on the enthalpy scale.

step 3 begins (known as the reheating process), the remaining smaller amount of moisture and the air are both heated to 65ºF, 40% RH—slightly below the conditions to be maintained in the space. The changes in the heat and moisture content of the air at the various stages are measured along the enthalpy scale.

Deliberately adding heat to just-cooled air should sound wasteful. Many heat-recovery processes can be incorporated in cooling systems so that necessary reheat is provided by heat removed by another process. Heat-recovery equipment is discussed in Chapter 5.

###### 8.13 DETAILED HOURLY HEAT GAIN (COOLING LOAD) CALCULATIONS

###### (b) Heating Process

Ordinarily, the approximate method of calculating the peak cooling load (Section 8.11) is sufficient for a designer’s preliminary estimates of cooling equipment size for a small building. However, much more detailed procedures are used by engineers to actually size the equipment and to assess the peak-load impact of various design options such as shading devices.

The process of heating outdoor air in winter is charted in Fig. 8.42. Air at low temperatures in winter often has a humidity ratio so low that the moisture content would be unacceptably low when the outdoor air is warmed (step 1). Therefore, moisture must be added. Often this is in the form of a warm water spray. However, in Fig. 8.42 an adiabatic spray is used—that is, involving no change

![image 325](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile325.png)

###### THERMAL CONTROL

Fig. 8.43 Thermal storage effect in the cooling load caused by electric lighting. (Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from the 1997 ASHRAE Handbook—Fundamentals.)

architects, and are not presented here. However, a summary of the results of the calculations by each method for the office building of Example 8.13 is shown in Table 8.13.

The 1997 ASHRAE Handbook—Fundamentals (Chapter 28) presents three detailed methods for calculating heat gains and equipment cooling loads. The transfer function method (TFM) and the total equivalent temperature differential, time-averaging method (TETD/TA) both yield hourly values over a 24-hour day. They account for thermal storage by building mass, which can significantly shift the impact of instantaneous heat gains on the actual cooling load seen by the HVAC equipment, as shown in Fig. 8.43. These detailed methods are tedious and/or complicated enough to require the use of a computer. Another more direct, one-step method, cooling load temperature difference/cooling load factor (CLTD/CLF), more quickly yields a 1-hour value that also accounts for the effects of thermal mass; however, considerable judgment is necessary to choose the correct hour for analysis. These methods are used by engineers, and rarely by

The quick and uncomplicated heat gain methods shown in Table F.3 and Section 8.11 served the simple building in Example 8.13 rather well. Had the design guideline (Table F.3) been used to size a cooling system, it would have matched the TFM worst-hour sensible gains, but was only about 84% of the other methods’ worst-hour sensible gains. Latent gain estimates would have been necessary as well. The approximate method underpredicted latent gains, but the total (latent and sensible) gains of this quick, by-hand method ranged from 83% to 95% of the computer-based methods’ results.

As a quick approximation for estimating the overall equipment size or passive cooling approach, these by-hand methods are adequate for smaller

###### TABLE 8.13 Comparison of Methods of Heat Gain Calculation (Example 8.13)

| |Maximum Hourly Gain (W)| | |24-h Average Gain (W/m2)| | |Maximum Hourly Gain (Btu/h)| | |24-h Average Gain (Btu/h ft2)| | |
|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Method|Sensible|Latent|Total|Sensible|Latent|Total|Sensible|Latent|Total|Sensible|Latent|Total|
|Design guideline (Table F.3) Approximatea (Section 8.11) Transfer functionb<br><br>(worst hour 4:00 p.m.) CLTD/CLFb<br><br>(for 4:00 p.m. only) TETD/TAb<br><br>(worst hour 4:00 p.m.)|(118/m2) 49,150 (131/m2) 41,415 (110/m2) 53,499 (143/m2) 50,096 (134/m2)|9,830 15,040 15,040 15,040|58,980 56,455 68,489 65,136|68.3<br><br>68.3|32.0<br><br>32.0|100.3<br><br>100.3|(37.5/ft2) 167,670<br><br>(41.9/ft2) 149,623 (37.4/ft2) 179,140 (44.8/ft2) 169,082<br>(42.3/ft2)<br>|33,530 61,168 63,208 61,168|201,200 210,791 242,348 230,250|21.3<br><br>21.3|12.5<br><br>12.5|33.8<br><br>33.8|


aSee Table 8.12 and Example 8.13 for calculations. bFrom 1997 ASHRAE Handbook—Fundamentals, Chapter 28.

Ch08.indd 290 9/21/09 6:48:52 PM

in climates that have clear or cool summer nights. The following procedures go beyond the quicker design guidelines that appeared in Section 8.6 and allow the designer to better adjust a preliminary design to the program and the climate.

and simpler buildings. When utilizing these quicker methods, keep in mind that design judgment may require subdividing the calculations or even changing some of the multipliers to reflect unusual conditions. A designer’s checklist of considerations for heat gain should include:

THERMAL CONTROL

To introduce these more detailed methods, consider the United Kingdom Pavilion (now dismantled) at the 1992 Seville World Expo (Fig. 8.44). This was an unusually large passive building (213 ft × 105 ft × 82 ft high [65 m × 32 m × 25 m high]), with an unusually wide collection of passive cooling techniques, inspired by the traditional cooling methods of hot, dry southern Spain: shading, water, and mass. The Expo was an April to October event, with the greatest comfort challenge in July– August, when average daily temperatures range from about 64ºF to 102ºF (18ºC to 39ºC).

- 1. Characteristics of the building envelope: materials, sizes, external surface colors, and shapes
- 2. Building location and orientation, as well as the extent of external shading of the building by trees or adjacent structures
- 3. Outdoor design conditions
- 4. Indoor design conditions: DB, WB, and ventilation rate
- 5. The schedule of lighting, occupancy, equipment, and any other processes that contribute to internal heat gain
- 6. Thermal zoning requirements


Shading began with the flat roof, where standing wave-form racks carried both translucent fabric shades and PV cells facing south. Outside the south façade, projecting sail-like “fly-sheets” kept off direct sun. The east and west façades used different strategies.

###### 8.14 PASSIVE COOLING CALCULATION PROCEDURES

Water became a theme of the exhibit, beginning with the wavelike silhouette on the roof and featured as a continuous sheet of water streaming down the east façade, dripping into a pool. The water was pumped, with some power (about 50%) provided by the PV cells on the roof racks. Waiting visitors standing in line outside were treated to the sight and sound of this controlled waterfall, then crossed a bridge over the pond, flanked by spray fountains, to enter the Pavilion. The pond continued below the east wall, exposed to the interior. Water also played a much less evident role on the west facade.

When outdoor air is 85ºF (30ºC) or below, it is marginally possible to cool buildings by simple ventilation, maintaining conditions indoors that are within the adaptive thermal comfort zone. Design guidelines for sizing windows and stacks for either cross-ventilation or stack ventilation were presented in Section 8.6.

In the many climates in which the outdoor temperature is above 85ºF (30ºC) for a large number of working-day hours, buildings that are closed to the hot exterior during those hours are practical. Between 80ºF and 85ºF (27ºC to 30ºC), outdoor air can keep people within the comfort zone if air moves across the body fast enough. In areas with reliable winds, open buildings are feasible up to 85ºF (30ºC). Between 55ºF and 69ºF (13ºC and 21ºC), outdoor air is cool enough to use in place of, or to greatly supplement, mechanically cooled air if the humidity is sufficiently low. Passive cooling is even easier under these conditions; see Table F.11 for cooling data for a number of cities. Appendix B shows CDD50 for a wide variety of locations.

Mass was a particular challenge, as the building was designed as a lightweight structure to be dismantled and largely reused elsewhere. The west wall consisted of white metal containers filled with water to reflect the greater part of the direct sun and store the remainder during the day, radiating by night to cooler outdoor air.

Thermal zoning was a vital part of this concept, recognizing that people were entering from very hot, unshaded conditions and that most visitors would then move through rather quickly. Passive cooling was given the task of keeping visitors cooler than the outside; mechanical refrigeration was responsible for maintaining even lower temperatures

From the advent of air conditioning to recent years, the standard response of designers was to turn to mechanical cooling, utilizing the refrigeration cycle and forced air. More recently, some passive cooling alternatives have proved to be effective

![image 326](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile326.png)

###### THERMAL CONTROL

Fig. 8.44 The United Kingdom Pavilion at the Seville (Spain) World Expo, 1992. (a) Waveform shading devices on the roof also carry PV cells, whose electricity helps pump water from the pool that flows continuously over the east glass wall. (b) Section (east-west) with a combination of cooling strategies. (c) Section (east-west) with estimated maximum temperatures. (Sections are courtesy of Ove Arup Partnership, London.)

To some extent, both cross- and stack ventilation were also involved, despite the outdoor heat; the hottest air indoors rose to the ceiling and was replaced by outdoor air that was cooled slightly as it passed through the watery gap between the east glass wall and the pond. Very high vents at the top of both east and west walls admitted wind to sweep across the ceiling and remove the hottest air.

only where people gathered over extended periods of time, as in the “pods” that contained the restaurant and the cafeteria. Gardner and Hadden (1992) describe how the typical July visitor left a sunny outdoor environment at about 100ºF (38ºC) for the cooler interior at about 90ºF (32ºC) supplemented by radiant coolth from the huge east glass wall at a maximum of 75ºF (24ºC) thanks to evaporation from the running water. Exhaust air from the pods lowered temperatures in their vicinity to about 82ºF (28ºC). The pods themselves, maintained at about 73ºF (23ºC), were entered only after the visitor underwent a lengthy transition through the Pavilion from the hot outdoors.

###### (a) Cross-Ventilation

Once again, remember that cross-ventilation cooling works only when the outside is cooler than the inside. Otherwise, why bring in air that is warmer to

![image 327](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile327.png)

###### THERMAL CONTROL

Fig. 8.44 (Continued)

try to cool a space? For ventilation using windows, the quantity of outdoor air admitted is termed V. The flow of air from inlet windows through the building to outlet windows should have a minimum of obstacles. In I-P units,

Cυ = effectiveness factor (dimensionless) that adjusts for different wind orientations: 0.5 to 0.6 for winds perpendicular to the window openings; 0.25 to 0.35 for wind diagonal to the window openings

υ = velocity of wind, fpm (= mph × 88)

V = CυAυ

###### In SI units,

###### where

V = 1000CυAυ

###### where

V = volume flow rate of air, cfm

V is in L/s (= m3/s multiplied by 1000)

A = area of operable windows on inlet side or sides, ft2

A is in m2 υ is in m/s

A more detailed procedure for calculating cross-ventilation in residences given in Chandra et al. (1986) accounts for such factors as neighboring buildings and terrain, height of opening above grade, insect screens, and framing members within openings. To analyze natural ventilation in even more detail, wind tunnel tests or computation fluid dynamic (CFD) analyses are more likely to be useful than are detailed hand calculations.

The sensible heat removed by this flow of outdoor air through indoor spaces was presented in Chapter 7:

qυ = (V) (1.1) (Δt)

THERMAL CONTROL

###### where

qυ = sensible heat exchange due to ventilation (Btu/h)

V = volume flow rate, in cfm of outdoor air introduced

###### (b) Stack Ventilation

Δt = temperature difference between outdoors and

indoors (Fº) 1.1 = a constant (the density of air multiplied by the specific heat of air); units are Btu min/ft3 h ºF

This is another reminder that stack ventilation cooling works only when the outside is cooler than the inside. The stack effect needs several conditions: warmer air indoors that can enter the bottom of the stack, cooler air outdoors, and low inlets to admit that cooler outdoor air to the building. This cooler outdoor air picks up heat from the building and enters the bottom of the stack. Within the stack, this now-warm air rises, because it is less dense—therefore lighter—than the cooler outdoor air that surrounds the top of the stack.

###### In SI units, this becomes

qυ = (V) (1.2) (Δt)

where qυ is in watts, V is in L/sec, 1.2 is a constant (the density of air [1.20 kg/m3] multiplied by the specific heat of air [1.0 kJ/kg K]), and Δt is in K.

A further modification to these cooling formulas is usually necessary because wind data are typically taken at airports at a height of about 30 ft (10 m) above open, unobstructed ground. Rarely will buildings that rely on cross-ventilation be so favorably situated. Figure 8.45 shows correction factors to be applied to such airport wind velocities for variations in terrain and height above the ground. The dimensionless correction factor should then be applied to the quantity V, usually resulting in a reduced volume flow rate.

The following equation applies when there is no significant resistance to airflow within the building. To calculate ventilation cooling by the stack effect:

V = 60 KA 2gh t( i −to)/ti

###### where

V = airflow rate, cfm K = discharge coefficient for opening; assumed to

equal 0.65 for multiple inlet openings

A = in square feet, the smaller of either total free area of inlet or outlet openings or horizontal cross-sectional area (throat area) of the stack

- g = gravitational constant, 32.2 ft/s2
- h = height of the stack from inlet to outlet, ft ti = temperature indoors (>to), ºR to = temperature outdoors (< ti), ºR Note: ºR = ºF + 459.67. In SI units,


m

![image 328](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile328.png)

9.7

7.3

4.8

2.4

V = KA 2gh t( i −to)/ti

###### where

(33 ft)

V = airflow rate, m3/s (× 1000 = L/s) K = discharge coefficient for opening, assumed to

Fig. 8.45 Wind speed variation with height for various terrains. (From Cooling with Natural Ventilation, Florida Solar Energy Center, published by the Solar Energy Research Institute.)

equal 0.65 for multiple inlet openings

A = in m2, the smaller of total free area of inlet or outlet openings or horizontal cross-sectional area (throat area) of the stack

###### (c) Night Ventilation of Thermal Mass

Before doing these detailed calculations, be sure that (1) you have checked your summer climate against the passive cooling design strategies (Fig. 4.13) and that night ventilation of thermal mass is appropriate, and (2) your building and climate have been checked for approximate performance based on the design guidelines (Fig. 8.16) for this cooling strategy. Also have in mind a positive night ventilation strategy; Fig. 8.47 shows an example of a forced-air system integral with a concrete joist-andgirder structural system. The following procedure is adapted from one developed by Karen Crowther for a workshop at the Fifth National Passive Solar Conference in Amherst, Massachusetts, as presented in Miller (1980).

- g = gravitational constant, 9.81 m/s2
- h = height of stack from inlet to outlet, m ti = temperature indoors (>to), K to = temperature outdoors (< ti), K Note: K = ºC + 273.15.


THERMAL CONTROL

The height of a stack and its cross-sectional area present an unusual opportunity for building form. The Inland Revenue Centre at Nottingham, England (Fig. 8.46), took advantage of this opportunity to provide cylindrical stair towers at corners (or at ends) of its buildings as stack ventilators. These are three- and four-story buildings, with a width of 44.6 ft (13.6 m) to encourage both daylight penetration and natural ventilation. The tower stacks serve all floors except the top. The fabric-covered top of each tower is 23 ft (7 m) above the highest floor served, and can be raised up to 3.3 ft (1 m) or lowered (closed) to vary the flow of exhaust air. The stacks are enclosed in glass block so that solar gain can assist the heating—and thus the flow—of air by day within the stack. Berry et al. (1995) report that the airflow increased from 4.8 to 6.2 ACH with the tower operating in solar mode.

- STEP 1. In column II of Table 8.14, list the hourly outdoor temperatures for the design condition (these may be approximated from the summer DB temperature and mean daily range). This will give the worst-day performance. (To get average-day performance, list average hourly temperatures, which are available from local weather service records.) You need not list temperatures above 80ºF (27ºC) because outdoor air will not be used for cooling above that temperature.
- STEP 2. Calculate the 24-hour heat gain for the building in Btu. Find the sum of all the hourly heat gains through the envelope, the minimum ventilation while “closed,” and the internal gains while operating. List on line H of Table 8.14.
- STEP 3. Find the total area of the thermal mass surface that is exposed (no rugs, etc.) both to the space to be cooled and to moving night air during the ventilation (“open”) cycle; list on line A of Table 8.14. Note: The larger the mass area exposed, the better the performance. This is why direct-gain solar-heated buildings, with plentiful exposed mass, often make such good candidates for night ventilation cooling. Two additional comments on mass surface: place it where people “see” it so that it can readily receive their radiant heat, and keep direct sun off the mass (and out of the building) during the cooling season.
- STEP 4. Find the mass heat capacity for the entire space to be cooled: mass volume × density × specific heat. Table E.1 lists both density and specific heat for most common building materials; Table 8.15 shows


Each lower floor has a 43 ft2 (4 m2) opening to each stack, with the openings (doors) held open magnetically unless fire alarms close them. This rather small opening to the stack (relative to the floor area served) is the limiting factor in the outward flow of heated air; to supplement the supply of outdoor air, small three-speed fans are installed in the floor below each window to draw in fresh air, then distribute it through a wide floor grille. The triple-glazed windows are also operable, both as sliding “doors” and as tilt-ins from the top.

This fan-assisted stack effect is used on summer nights to help precool the building for the following day; the lower floors feature very large areas of exposed structural mass in their precast concrete ceilings.

The top floor is a lighter-weight structure, with the stack effect culminating in a ridge vent. Monitoring reveals that this floor is usually a few degrees warmer than the massive night-ventilated lower floors.

![image 329](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile329.png)

![image 330](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile330.png)

###### THERMAL CONTROL

![image 331](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile331.png)

![image 332](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile332.png)

Fig. 8.46 The Inland Revenue Centre at Nottingham, England. (a) Cylindrical stair towers at the corners and ends of three- and fourstory office blocks act as stacks; solar gain through glass helps speed the flow of exhaust air. (b) Tops of the towers are fabric and can be raised to increase the stack aperture and therefore increase the flow. (Photos courtesy of Vaughan Reynolds.) (c) Section of a three-story wing with a stack ventilation stair tower. (Drawing courtesy of Ove Arup Partnership, London.) (d) Section perspective with fan-assisted intakes below each window and an exposed precast concrete ceiling that helps store heat for night ventilation cooling.

![image 333](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile333.png)

![image 334](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile334.png)

###### THERMAL CONTROL

Fig. 8.47 Example of ductwork for night ventilation using the thermal mass of a concrete structural system.

a quick way to get mass heat capacities for the most common thermal mass materials. Enter this total mass heat capacity on line B of Table 8.14.

wall, or floor area in addition to the thermal mass areas counted in step 3. For example:

- • If the space has exposed concrete ceilings, walls, and floors—all counted already as thermal mass—skip this step.
- • If all thermal mass is in the form of free-standing water containers, enter the entire floor area.


STEP 5. For “supplementary” cooling due to surfacesother than those of the principal thermal mass, list the space’s floor area. This step should be taken only for spaces with a significant amount of roof,

TABLE 8.14 Night Ventilation of Thermal Mass

|Calculation Procedure<br><br>A. Mass surface area (from step 3)<br>B. Mass heat capacity (from step 4)<br>C. Floor area (supplementary cooling, step 5), and total building volume<br><br><br>ft2<br><br>Btu/ºF<br><br>ft2<br>ft3<br>|
|---|
|(I) Hour<br><br>(II) Outside Air Temperature (ºF)<br><br>(III) Cooling (Btu)<br><br>(IV) Mass Temperature (ºF)|
|8:00 P.M.<br>9:00 P.M.<br>10:00 P.M.<br>11:00 P.M. Midnight<br><br><br>1:00 A.M.<br>2:00 A.M.<br>3:00 A.M.<br>4:00 A.M.<br>5:00 A.M.<br>6:00 A.M.<br>7:00 A.M.<br>8:00 A.M.<br>9:00 A.M.<br>|
|D. Total mass cooling<br>E. Final mass temperature<br>F. Supplementary cooling (see steps 5 and 11)<br>G. Total cooling, D + F<br>H. 24-hr heat gain, from step 2<br>I. Flow rate required for night ventilation<br><br><br>Btu<br><br>ºF Btu Btu Btu cfh<br><br>ºF<br><br>or ACH|


Ch08.indd 297 9/21/09 6:48:57 PM

TABLE 8.15 Common Mass Heat Capacities

|I-P Units ft3 × (Btu/ft3 ºF) = Btu/ºF| |SI Units m3 × (kJ/m3K) = kJ/K|
|---|---|---|
|Volume × (62.4) Volume × (22.5) Volume × (18.7) Volume × (15.6)|Water Ordinary concrete Masonry, grout-filled Brick|Volume × (4181) Volume × (1507) Volume × (1253) Volume × (1045)|


###### THERMAL CONTROL

Source: Adapted from Crowther, “Night Ventilation Cooling of Mass,” in Miller (1980).

- STEP 9. Add all the hourly cooling Btu/h values (column III) to obtain the total mass cooling in Btu (line D).
- STEP 10. Note the final mass temperature from column IV. This is probably at least 5Fº above the lowest air temperature of the night (column II). If this lowest mass temperature is significantly higher, consider redesigning for more exposed mass surface area.
- STEP 11. If supplementary cooling is appropriate (see step 5), calculate it as follows:

supplementary cooling, Btu

= −

⎡

⎣

⎢ ⎢ ⎢

⎤

⎦

⎥

final mass 80ºF temperature (line E)

⎥ ⎥

× ×

⎡ ⎣ ⎢

⎤ ⎦

2.25 ⎥

floor area (line C)

The factor 2.25 assumes a modest role for the other, less thermally massive surfaces. Enter this supplementary cooling on line F.

- STEP 12. Obtain total cooling by adding lines D and F; enter the total on line G.
- STEP 13. In step 2, you entered the 24-hour heat gain for the building on line H. Compare this required cooling to the total cooling provided (line G). If you have not provided enough cooling, and the final mass temperature is more than 7Fº above the lowest nighttime outdoor temperature, consider redistributing the building mass over a wider surface (e.g., 3000 ft2 of 4-in. slab rather than 2000 ft2 of 6-in. slab) and trying again. If you do not have enough cooling, and the final mass temperature is 5Fº to 7Fº above the lowest nighttime outdoor temperature, consider providing both more mass and more surface area (e.g., 3000 ft2 of 4 in. slab rather than 2000 ft2 of 4-in. slab) and trying again.


- • If the entire ceiling is thermal mass, but the walls or the floors are not, enter half of the floor area.
- • If the entire ceiling is thermal mass, but the floor is not, and there are few or no walls (e.g., open office plan), enter one-third to one-fourth of the floor area.


- STEP 6. Complete column III hour by hour after determining the mass temperature (column IV for the preceding hour):

cooling Btu/h =

Previous hour mass outside tem

−

pp., ºF temp., ºF (col. IV) (col. II)

⎡

⎣

⎢ ⎢ ⎢ ⎢ ⎢ ⎢

⎤

⎦

⎥ ⎥ ⎥ ⎥ ⎥ ⎥

×

mass surface area, ft2 (line A)

×

surface conductance, Btu/h ft2 ºF

For the first hour, assume that the mass temperature is 80ºF. The surface conductance is usually assumed as 1.0 Btu/h ft2 ºF. (See Table E.3 for other surface conductances under various conditions, many of which are considerably more than 1.0.)

- STEP 7. Complete column IV, hour by hour, after calculating the cooling Btu/h (column III): mass temp. = previous hour mass temp. (col. IV)

−

cooling Btu/h (col. III) mass heat capacity,, Btu/ºF (line B)

- STEP 8. Continue this hourly process using columns III and IV until the falling temperature of the mass equals the rising temperature of the outdoor air. At that point, continuing with plentiful ventilation will only rob the mass of its coolth; the building therefore switches to (thermally) closed mode, with minimal ventilation.


STEP 14. Determine and enter on line I the approximate flow required for night-ventilating air. Use the following formula:

Occupied:

9 h × 13 Btu/h ft2 = 117 Btu/ft2 Unoccupied:

Btu/h 0.018 Δt

THERMAL CONTROL

cfh=

###### where

15 h × 1.29 Btu/h ft2 =19.35 Btu/ft2

cfh (ft3/h) = the minimum required flow rate of night air

Daily gains = 117 + 19.35 = 136.35 Btu/day ft2

For the entire typical bay (enter on line H),

Btu/h = the cooling Btu for the hour of maximum cooling during the night (column III)

136.35 Btu/day ft2 × 1440 ft2 = 196,344 Btu/day

- STEP 3. The area of exposed mass, from Table 8.2, totals 2232 ft2. The concrete floor is covered by carpet and is therefore assumed to be disconnected from thermal storage for this space. The wallboard interior surfaces of the exterior walls are also ignored.
- STEP 4. The mass heat capacity is estimated assuming that all elements are solid concrete at 150 lb/ft3 and 4 in. deep. The bearing walls are 8 in. thick, exposed on both sides, with concrete fill in the cores of all concrete blocks. The beams are 8 in. thick, but their inner faces are unexposed (they form the air duct for the night flush system). The precast ceiling slabs are 10 in. thick, but much of this thickness consists of air-filled cores; therefore, only the lower 4 in. are assumed to participate as “exposed” mass. From Table 8.15:

mass heat capacity = 2232 ft2 × 0.33 ft × 22.5 Btu/ft3 ºF = 16,573 Btu/ºF

- STEP 5. Little supplementary cooling is assumed, although the carpeted floor provides some (albeit insulated) mass, as does the wallboard surface of the exterior walls. Assuming that only one-fourth of the floor area contributes to cooling performance,


Δt = the temperature difference between the final mass temperature (column IV) and the outdoor air (column II) for that same hour of maximum cooling

###### It is often useful to express this night ventilation flow rate in terms of ACH:

cfhrequired building volume (ft3)

ACH=

EXAMPLE 8.1, PART J How much heat will be removed, and what is the final thermal mass temperature, in a typical bay of the Oregon office building in Fig. 8.6? In this procedure, assume that only the exposed surfaces of the thermal mass participate in night flush cooling. (In the actual building, the interior surfaces of the continuous cores in the precast floor slabs are also flushed with night air, yielding added cooling capacity.)

###### SOLUTION

- STEP 1. The design temperature for Eugene, Oregon, is 89ºF (Table B.5), with a mean daily range of 31Fº. This is distributed by hour (using the sine curve equation) as shown in Table 8.16, with the minimum daily temperature assumed at 4:00 A.M. and the maximum at 4:00 P.M.
- STEP 2. The 24-hour heat gain is estimated from Example 8.1, Part D. During the 9-hour workday, the heat gains total 13 Btu/h ft2. During the unoccupied hours, there are negligible gains from electric lighting, people and equipment, windows, or ventilation. However, the opaque envelope gains remain because this envelope stores heat and releases it gradually. These unoccupied gains (from Table 8.2) total 0.26 Btu/h ft2 from the walls, plus 1.03 Btu/h ft2 from the roof, totaling 1.29 Btu/h ft2.


0.25 × 1440 ft2 = 360 ft2

STEPS 6–10. See Table 8.16.

- STEP 11. Determine supplementary cooling: (80ºF − 67.2ºF) × 2.25 × 360 ft2 = 10,368 Btu.
- STEP 12. See Table 8.16.
- STEP 13. The building has more than adequate cooling capacity to meet the 89ºF design condition; on typical summer days, with a high of only 83ºF, there will be even more excess mass capacity. (A more conservative and very detailed analysis, assuming more electric lighting left on, extremely high temperatures, and a less-favorable coefficient of heat


TABLE 8.16 Oregon Office Building (Fig. 8.7) Performance: Cooling by Night Ventilation of Thermal Mass for a Typical Second-Floor Bay

|A. Mass surface area<br>B. Mass heat capacity<br>C. Floor area (supplementary cooling) Total building (bay) volume<br><br><br>2,232 ft2<br><br>16,573 Btu/ºF 360 ft2 22,900 ft3|
|---|
|(I) Hour<br><br>(II) Outside Air Temperature (ºF)<br><br>(III) Coolinga (Btu/h)<br><br>(IV) Mass Temperature (ºF)|
|P.M.<br><br>8<br>9<br>10<br>11<br>12<br><br><br>A.M.<br><br>1<br>2<br>3<br>4<br>5<br>6<br>7<br><br>80 No heat removed 80<br><br>77<br><br>(80 − 77) 2232 (see line A)<br><br>= 6,696 80<br><br>6696 16,573 (line B)<br><br>− = 79.6<br><br>74 (79.6 − 74) 2232 = 12,499 79.6<br><br>12,499 16,573<br><br>− = 78.8<br><br>71 (78.8 − 71) 2232 = 17,410 78.8<br><br>17,410 16,573<br><br>− = 77.7<br><br>68 (77.7 − 68) 2232 = 21,650 77.7<br><br>21,650 16,573<br><br>− = 76.4<br><br>65 (76.4 − 65) 2232 = 25,445 76.4<br><br>25,445 16,573<br><br>− =74.9<br><br>62 (74.9 − 62) 2232 = 28,793 74.9<br><br>28,793 16,573<br><br>− =73.2<br><br>60 (73.2 − 60) 2232 = 29,462 73.2<br><br>29,462 16,573<br><br>− =71.4<br><br>58 (71.4 − 58) 2232 = 29,909 71.4<br><br>29,909 16,573<br><br>− =69.6<br><br>60 (69.6 − 60) 2232 = 21,427b 69.6<br><br>21,427 16,573<br><br>− = 68.3<br><br>62 (68.3 − 62) 2232 = 14,062 68.3<br><br>14,062 16,573<br><br>− = 67.5<br><br>65 (67.5 − 65) 2232 = 5,580 67.5<br><br>5580 16,573<br><br>− = 67.2<br><br>8 68 Stop flush: mass temperature is now below outdoor temperature<br>|
|D. Total mass cooling<br>E. Final mass temperature<br>F. Supplementary cooling<br>G. Total cooling (212,933 + 10,368)<br>H. Compare to 24-h heat gain<br>I. Flow rate required for night ventilation<br><br><br>212,933 Btu 67.2ºF 10,368 Btu 223,301 Btu 196,344 Btu About 5.5 ACH|


THERMAL CONTROL

aA surface conductance of 1.0 Btu/h ft2 ºF is assumed in this calculation. bAt this point, enough heat has been removed to meet the typical bay’s design-day heat gain.

Another night ventilation example is the California Highway Patrol offices at Gilroy, California, shown in Fig. 8.49. This one-story building sits near a freeway interchange south of San José. In this building, the nighttime air is drawn in as far from the freeway as possible, taken underground a short distance (with just a bit of earth tube cooling), then distributed throughout the central corridor. At either end of a continuous skylight over the central corridor, large fans exhaust air by night. Corridor walls are concrete block, and the floor is a concrete slab on grade. The cool night air may carry a seasonal scent; Gilroy calls itself the garlic capital of the world.

transfer between mass and air, led to the decision to also flush the precast cores at night.)

Because of this excess capacity, it appears advisable to begin the night flush a few hours later, when the Δt between indoors and outdoors is greater and therefore more cooling is achieved per hour of fan operation. (Repeat the procedure, beginning the flush at midnight with a Δt of 80 − 68 = 12Fº, to see how similar results can be obtained with 3 fewer hours of fan operation.) The disadvantage is that the interior will remain hotter for a longer period in the evening, which could cause discomfort for a late worker. Alternatively, the flush could be stopped after 5:00 A.M., by which time the stored heat has been removed.

THERMAL CONTROL

STEP 14. The airflow required will be checked at 4:00 A.M., the hour of maximum cooling:

###### (d) Fan-Assisted Evaporative Cooling

29,909 Btu/h 0.018 Btu/ft3 ºF h × (71.4−58)Fº

=124,000 cfh

Before beginning the following calculations, be sure that:

124,000 cfh 22,900 ft

1. You have checked your summer climate against the passive cooling design strategies

ACH =

3 = 5.41

which is somewhat more than that predicted by the design guideline in Exercise 8.1, Part F, of 4.47 ACH. ■

![image 335](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile335.png)

What might be the advantages of this approach compared to conventional mechanical cooling? For this Oregon building, detailed records of electricity end use are available (see Ashley and Reynolds, 1994). Figure 8.48 compares several August monthly records for the (conventional) compressors and the night-flush fans. In the first two Augusts, the building operated as a nightventilated structure. In the third August (1991), due to a buildingwide computer control changeover, the building operated only as a conventionally cooled structure. The sun’s impact on the building should be relatively equal for these 3 months, but outdoor temperature varied as shown by the CDD18ºC values. Not only was as much electricity necessary to cool the conventionally operated building, despite lower CDD than the previous August, but also all the fan energy use and almost all the compressor energy occurred during the daytime hours of high consumption. In many locations, utilities charge more for electricity used during the daytime. With night ventilation, the fans deliver huge quantities of fresh air off-peak by night, unlike the conventional daytime operation that recycles some air to save energy.

Fig. 8.48 Comparing night ventilation of mass with conventional compressive cooling. The Emerald People’s Utility District offices (Fig. 8.7 and Example 8.1, Part J) are monitored for end use of electricity. In August 1991 (117 CDD65 [65 CDD18]), with compressive cooling only, 160 kW/day of electricity was used, nearly all of it during periods of heavy use (day time). Compare this to the hotter August 1990 (150 CDD65 [83 CDD18]), when 126 kW/day was used for compressive cooling by day, plus 34 kW/day for night ventilation fan-forced cooling. (From Ashley and Reynolds, 1994.)

- Ch08.indd 301 9/21/09 6:48:59 PM


![image 336](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile336.png)

###### THERMAL CONTROL

![image 337](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile337.png)

Fig. 8.49 The California Highway Patrol building near Gilroy, California (a) is flushed with night air for cooling. (b) Site plan. (c) Axonometric shows intake air through a very short earth tube; night flush exhausts are at either end of the central skylit corridor with thermally massive walls and floor. (d) Looking up at one night flush exhaust duct. (e) Exterior with night flush exhaust grille. (Drawings courtesy of The Colyer/Freeman Group, San Francisco.)

- Ch08.indd 302 9/21/09 6:49:00 PM


![image 338](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile338.png)

###### THERMAL CONTROL

![image 339](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile339.png)

Fig. 8.49 (Continued)

(The complete psychrometric chart is given in Fig. F.1 [I-P units].)

(Fig. 4.13), and the evaporative cooling strategy is appropriate.

2. Your building and climate have been checked for approximate performance based on the design guidelines for evaporative cooling (Section 8.6d).

- STEP 1. Determine outdoor air conditions. Enter the psychrometric chart at the summer design DB and mean coincident WB temperatures for your climate (point A in Fig. 8.50). As the air is blown through the evaporative cooler, it proceeds along the constant WB line toward saturation or 100% RH (from point A toward point B in Fig. 8.50).
- STEP 2. Determine supply air temperature. The most efficient evaporative cooler will be able to cool and humidify the outdoor air to a point about


First, find the total sensible heat gain in Btu/h that is to be removed from your building by evaporative cooling. Generally, this is calculated at your climate’s summer design DB and mean coincident WB temperatures (Table B.1). The psychrometric chart is then used to plot the progress of evaporatively cooled air, as shown in Fig. 8.50.

- Ch08.indd 303 9/21/09 6:49:03 PM


Btu/h removed = (cfm airflow) × (1.1 Btu min/ft3 ºF h) × (Δt, Fº)

![image 340](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile340.png)

###### THERMAL CONTROL

The designer can vary the cfm airflow rate by choosing larger or smaller evaporative coolers; any point less than three-fourths of the total distance from outdoor air to saturation may also be chosen.

EXAMPLE 8.14 A 4000-ft2 (279-m2) retail store near Tucson, Arizona, has been calculated to have a total sensible heat gain of 100,000 Btu/h at summer design conditions (105 DB, 66 WB for this location, from local climate data).

###### SOLUTION

- STEP 1. Enter Fig. 8.50 at 105 DB, 66 WB (point A).
- STEP 2. Measure along the constant 66-WB line to saturation, and determine that three-fourths of this distance corresponds to 76 DB, 66 WB (point B).
- STEP 3. Δt indoors depends on the assumed exhaust air DB temperature; assume 83ºF in this example (point C, corresponding to 83 DB, 68 WB). Then, Δt = 83 − 76 = 7Fº.
- STEP 4. Calculate heat removed and airflow rate indoors.


Fig. 8.50 Once-through cycle of outdoor air through a fan-forced evaporative cooler. Values are transcribed from the psychrometric chart (Fig. F.1). Hot, dry air can be humidified adiabatically (no change in total heat content) from point A to point B, reaching indoor conditions that fall within, or close to, the optimum summer comfort zone shown in Figs. 4.7 and 4.8. This is accomplished without the use of the high-energy-consuming compressive refrigeration cycle. As the humidified air picks up sensible heat from the space, it moves from point B to point C.

three-fourths of the total distance on the chart from entering air conditions to saturation (the threefourths point is reached at point B in Fig. 8.50); a more reasonable operating assumption may be two-thirds of that total distance.

100,000 Btu/h removed = cfm airflow) × (1.1 Btu min/ft3 ºF h) × (7Fº)

- STEP 3. Determine Δt indoors. At conditions of point B, the air leaves the evaporative cooler and enters the building. It immediately begins to pick up sensible heat (moving from point B toward point C in Fig. 8.50). When the air has picked up enough heat to reach a marginally warm temperature, it is exhausted to the outdoors (point C in Fig. 8.50). Note, however, that this exhaust air is still well below outdoor temperatures, and therefore is capable of some cooling just outside the building.
- STEP 4. Calculate heat removed and airflow rate indoors. The heat removed from the building by this air flow depends on two factors: (1) the DB temperature difference (Δt) between the supply air and the exhaust air (point B to point C in Fig. 8.50) and (2) the airflow rate usually expressed in cubic feet per minute:


Rearranging the equation yields

100,000 Btu/h 1.1 Btu min/ft3 ºF h × 7FFº

cfm=

= 12,987 cfm

Note that this is a rate of 12,987/4000 = 3.3 cfm/ft2 of floor area. This airflow rate can be provided by one larger or several smaller cooling units, depending on possible zoning of the building. For instance, two evaporative coolers at 7000 cfm each would meet the requirements for this retail store; one might serve a smallerarea zone in front with show windows and a lot of solar gain, while another might serve a larger-area interior zone with less solar gain. ■

Some typical evaporative coolers are shown in Section 8.6.

- Ch08.indd 304 9/21/09 6:49:04 PM


(e) Cooltowers

###### In I-P units, this becomes

One of the first North American cooltowers was shown in Fig. 8.19, along with estimated cooling design guidelines in Fig. 8.20. To more closely estimate the performance of such a passive evaporative device with calculations, some very complex equations are involved (for example, see Thompson et al., 1994). For a shorter but less-exact approach, consider this formula proposed by Givoni (1994) in either ºF or ºC:

V = 2.7 Aevap H (DB − WB)

###### where

THERMAL CONTROL

V = flow, in cfm Aevap = total area of wetted pads, ft2, in cooltower H = overall height of tower, ft

DB = dry-bulb temperature, outside, F WB = coincident wet-bulb temperature, outside, F 2.7 = accounts for pressure drop throughout the

texit = DB − 0.87 (DB − WB)

tower and the building

###### where

texit = air entering the space (exiting the cooltower) DB = dry-bulb temperature, outside

###### Note that this equation ignores the area of both the cooltower and the outlet. Knowing both the temperature and the flow rate, cooling achieved is

WB = coincident wet-bulb temperature, outside

Btu/h = 1.1 V [tint − texit]

This simple equation ignores the potential influences of both wind (driving more air through the evaporative cooling pads) and the optional solar chimney exhaust tower (seen in Fig. 8.19).

###### where

Btu/h = heat removed from space by cooltower V = flow from cooltower, in cfm

Cooling achieved by the tower depends both on the temperature of this exit air and on its flow rate. Givoni (1994) proposes, in SI units:

tint = DB temperature maintained indoors, F texit = air entering space (exiting cooltower), F

In a remote desert west of Tucson, Arizona, the Agua Blanca ranch uses several cooltowers to serve a building around a T-shaped courtyard (Fig. 8.51). This off-grid building complex uses PV for lighting and water pumping, propane for a refrigerator, and one wall heater and stand-by generator, and collects rainwater in a cistern below the courtyard. Wood stoves and fireplaces supplement direct solar gain in winter. The courtyard connects to the surrounding ranch by three passages, one covered with a roof and small open skylights, one covered with a deciduous vine on a trellis, and one open to the sky. Large rolling barn doors are located at the outer end of each passage; these provide both security and the ability to trap cool air from the cooltowers (or via the indoor spaces), thus increasing hot-weather comfort outdoors.

V = 0.033 Aevap H (DB − WB)

###### where

V = flow, in m3/s (× 1000 = L/s) Aevap = total area of wetted pads, m2, in cooltower H = overall height of tower, m DB = dry-bulb temperature, outside, C

WB = coincident wet-bulb temperature, outside, C 0.033 = accounts for pressure drop through the

tower and the building

###### Note that this equation ignores the area of both the cooltower and the outlet. Knowing both the temperature and the flow rate, the cooling achieved is

W = 1.2V[tint − texit]

Three cooltowers, 22 ft (6 m) high, each with a total evaporative pad area of 64 ft2 (5.9 m2), serve three units around the courtyard. At the outlet of each cooltower, switches allow the flow to be shared, sent to either of two locations, or closed off. One of the cooltowers can deliver air directly to the covered passage off the courtyard.

###### where

W = watts removed from space by cooltower

V = flow from cooltower, in m3/s (× 1000 = L/s) tint = DB temperature to be maintained indoors, C texit = air entering space (exiting cooltower), C

![image 341](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile341.png)

###### THERMAL CONTROL

![image 342](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile342.png)

![image 343](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile343.png)

![image 344](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile344.png)

Fig. 8.51 Cooltowers dominate the silhouette of the Agua Blanca ranch in a remote desert near Tucson, Arizona. (a) West side, with one of the large rolling barn doors that allow the courtyard/outdoor spaces to be connected with cooler breezes or to be protected from hot winds. Air from the cooltowers, after use within the units, can be discharged to the courtyard, while (under the hottest conditions) it is still cooler than outdoor air. This helps to form a “cool pool” of air in the protected courtyard. (b) Plan of three units, each with a cooltower, around a T-shaped courtyard/covered passage outdoor space. (c) East–west section through the courtyard. (d) North–south section through one of the three cooltowers. (Courtesy of Martin Yoklic, Environmental Research Laboratory, University of Arizona.)

tion of warm air negates circulation through the upper portion of the space.

Design simulations (Yoklic and Layseca, 1998) for a typical June in Tucson predict a flow from each cooltower of about 5000 cfm (2.36 m3/s), maintaining the indoor temperature at 74ºF (23.3ºC). In these quite small buildings, this translates into an ACH of about 60, considering the volume to include a height up to 6 ft (1.8 m), above which stratifica-

These computer-generated design simulations are summarized in Table 8.17. These results differ somewhat from the results of Givoni’s (1994) equations, suggesting that perhaps in this case:

TABLE 8.17 Cooltower Performance Hourly Simulationsa

|PART A. TOWER EFFECTIVE HEIGHTb = 10 ft (3 m)|
|---|
|Tower Outflow Tower Outflow Ambient (ºF)<br><br>RH (%)<br><br>Velocity (fpm)<br><br>Flow Rate (cfm)<br><br>Water Consumed (gal/h)<br><br>Ambient (ºC)<br><br>DB<br><br>RH (%)<br><br>Velocity (m/s)<br><br>Flow Ratec (m3/s)<br><br>Water Consumed DB WB RH (%) DB DB WB RH (%) (L/h)|
|82 56 18.2 61.6 72.0 170 4254 9.8 27.8 13.3 18.2 16.4 72.0 0.86 2.00 37.1 87 59 18.0 65.1 71.0 175 4384 10.8 30.6 15 18.0 18.4 71.0 0.89 2.07 40.9 93 62 16.7 68.9 69.1 183 4572 12.3 33.9 16.7 16.7 20.5 69.1 0.93 2.16 46.6 98 64 15.0 71.8 67.0 190 4752 13.9 36.7 17.8 15.0 22.1 67.0 0.97 2.24 52.6 102 64 11.4 72.9 63.2 199 4987 16.1 38.9 17.8 11.4 22.7 63.2 1.01 2.35 60.9|
|PART B. TOWER EFFECTIVE HEIGHTb = 15 ft (4.6 m)|
|Tower Outflow Tower Outflow Ambient (ºF)<br><br>RH (%)<br><br>Velocity (fpm)<br><br>Flow Rate (cfm)<br><br>Water Consumed (gal/h)<br><br>Ambient (ºC)<br><br>DB<br><br>RH (%)<br><br>Velocity (m/s)<br><br>Flow Ratec (m3/s)<br><br>Water Consumed DB WB RH (%) DB DB WB RH (%) (L/h)|
|82 56 18.2 62.2 69.6 205 5133 11.5 27.8 13.3 18.2 16.8 69.6 1.04 2.42 43.5 87 59 18.0 65.7 68.7 212 5289 12.7 30.6 15 18.0 18.7 68.7 1.08 2.50 48.1 93 62 16.7 69.6 66.7 221 5516 14.4 33.9 16.7 16.7 20.9 66.7 1.12 2.60 54.5 98 64 15.0 72.5 64.5 229 5734 16.3 36.7 17.8 15.0 22.5 64.5 1.16 2.71 61.7 102 64 11.4 73.7 60.5 241 6017 18.9 38.9 17.8 11.4 23.2 60.5 1.22 2.84 71.5|
|PART C. TOWER EFFECTIVE HEIGHTb = 20 ft (6.1 m)|
|Tower Outflow Tower Outflow Ambient (ºF)<br><br>RH (%)<br><br>Velocity (fpm)<br><br>Flow Rate (cfm)<br><br>Water Consumed (gal/h)<br><br>Ambient (ºC)<br><br>DB<br><br>RH (%)<br><br>Velocity (m/s)<br><br>Flow Ratec (m3/s)<br><br>Water Consumed DB WB RH (%) DB DB WB RH (%) (L/h)|
|82 56 18.2 62.6 68.0 235 5864 12.9 27.8 13.3 18.2 17.0 68.0 1.19 2.77 48.8 87 59 18.0 66.2 67.0 242 6043 14.2 30.6 15 18.0 19.0 67.0 1.23 2.85 53.7 93 62 16.7 70.1 65.0 252 6302 16.1 33.9 16.7 16.7 21.2 65.0 1.28 2.97 60.9 98 64 15.0 73.0 62.7 262 6550 18.2 36.7 17.8 15.0 22.8 62.7 1.33 3.09 68.9 102 64 11.4 74.3 58.7 275 6874 21.1 38.9 17.8 11.4 23.5 58.7 1.40 3.24 79.9|


THERMAL CONTROL

Source: Excerpted from Yoklic and Layseca (1980). Additional simulations courtesy of Martin Yoklic. SI conversions by the authors of this book.

aTower has a total evaporative pad area of 64 ft2 (5.95 m2); pad thickness is 4 in. (100 mm); tower outlet area is 25 ft2 (2.32 m2); building outlet area is 50 ft2 (4.65 m2). Ambient data are selected from Tucson, Arizona, typical June.

bEffective height is measured from the bottom of the evaporative pads to the top of the outlet to the building. cFlow rate (m3/s) × 1000 = L/s.

texit = DB − 0.70 [DB − WB]

check the building and climate for approximate performance based upon the design guidelines. Note, however, that the design guidelines are based only on summer night DB temperature. With evaporative cooling (such as a light spray onto the surface of the roof pond containers), better performance can be expected, as shown by the following calculation procedure, based on Fleischhacker et al. (1982). This procedure can be used to check the size and depth required for your building’s roof pond. It assumes an optimum pond depth of 4 in. (100 mm) but allows for other depths as well.

###### and that the flow rate (in SI units) may be closer to

V = 0.04 Aevap 2z (DB − WB)

where z = effective height of the tower, that is, from the bottom of the evaporative pads to the top of the outlet to the building.

###### (f) Roof Pond Cooling

Before doing the following detailed calculations, be sure to (1) check the summer climate against the passive cooling design strategies (Fig 4.13) to confirm that either the evaporative or the high thermal mass strategy is appropriate, and (2)

STEP 1. First, assemble the following data on your climate:

![image 345](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile345.png)

![image 346](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile346.png)

###### THERMAL CONTROL

Fig. 8.52 Finding the minimum (nightly) WB temperature, summer design conditions, for Dodge City, Kansas.

Maximum DB temperature (Appendix B) Mean daily range (Appendix B) Minimum DB temperature (= max DB − mean

Fig. 8.53 Range of N, average July operating hours, for residential air conditioners. (Based on Fleischhacker et al., 1982.)

daily range) Design WB (2%) (Appendix B) Average maximum RH for July (from local cli-

- STEP 2. Calculate the peak hourly heat gain but exclude internal gains. (The method given in Section 8.11 is appropriate for this roof–pond-sizing procedure.)
- STEP 3. Approximate the daily total heat (exclud-

ing internal heat) to be stored in the roof pond, QE, in Btu:

Q

N E =

(Btu/h, peak hourly gain) × ( , hours ffor July) 31, days in July

- STEP 4. Determine the rate of the internal gain, in Btu/h, while the building is occupied.
- STEP 5. Approximate the daily total internal heat to be stored in the roof pond, QI, in Btu.

QI = hourly internal gains, in Btu/h

× daily hours of building occupation

- STEP 6. Calculate the daily heat gain directly to the


matological data) July average temperature (TA July in Appendix C)

From these data, determine two further characteristics for your climate: (1) minimum WB temperature and (2) average July operating hours for residential air conditioning, or N.

Minimum WB temperature can be determined from the psychrometric chart (shown in Figs. F.1 and F.2). Enter the chart with minimum DB and move vertically along the constant DB line until you reach the average maximum RH for July. At that intersection, refer to the diagonal WB temperature lines, from which minimum WB temperature can be determined (Fig. 8.52).

Average July operating hours,N, can be estimated from Fig. 8.53. Enter at July TA for your climate. Your climate’s N will fall somewhere between the maximumN and minimumN lines; as a guide to estimating N for your climate, compare your climate’s mean daily range and design WB to those of the cities shown in Fig. 8.53. The higher the mean daily range and the lower the design WB, the lower the N.

roof pond through its insulated covers, QP, in Btu. This formula assumes R-16 (R:SI − 2.8) insulating panels with white upper surfaces and foil faces on the under surface.

QP = 0.4(Ac)(4 × DB max − DB min − 200)

###### (c) Find the pond temperature swing Δtp:

where Ac is the horizontal surface area of pond in square feet and temperature are in ºF.

ΔTpdry = max. pond t − min. pond tdry ΔTpwet = max. pond t − min. pond twet

- STEP 7. Consider whether fans will be used to stir the room air below the roof pond (to help the heat exchange between the pond and the room, as well as to provide comfort) and determine the value to be used for h, the overall heat transfer coefficient. A corrugated steel deck ceiling is assumed.

|Air Velocity<br><br>fpm (m/s)<br><br>0 (0)<br><br>44 (1.22)<br><br>73 (0.37)<br><br>115 (0.58)|
|---|
|Value of h 1.25 1.47 1.53 1.70|


- STEP 8. Determine the highest comfortable inter-

nal air temperature, top, from the comfort criteria provided in Fig. 4.9.

- STEP 9. Calculate the maximum allowable internal

air temperature, timax, which will be higher than top by a factorF that is related to your climate’s characteristics (see Table 8.18, Part A for values of F).

timax = top + F

- STEP 10. Determine the allowable temperature swing of the roof pond.


THERMAL CONTROL

(Obviously, if neither minimum pondt dry nor minimum pond t wet is lower than maximum pond t, a roof pond cannot be used for cooling.)

- STEP 11. Determine the required pond depth D (in inches).

D

Q +Q +Q t A

E I P p c

=

(0.19) ( ) (Δ ) ( )

where QE, QI, and QP are the daily pond heat gains from steps 3, 5, and 6;Δtp is from step 10; andAc is the horizontal surface area of the pond in square feet.

Note: If D is less than 4 in., consider reducing the pond size and recalculating. If D is much more than 4 in., consider a larger pond area, more air motion indoors, the use of a wet pond surface to more closely approach the optimum 4-in. depth, or see optional step 12.

- STEP 12. (optional) Auxiliary mechanical air conditioning may offer a more economical alternative than increased pond size. The size, in tons (12,000 Btu/h) of required cooling capacity, is determined as follows:


- (a) Calculate the maximum pond t: max. pond t =

timax −

peak hourly heat gain including interrnal heat gains, Btu/h

( c)

⎛ ⎝⎜

⎞ ⎠⎟

h A

where timax is from step 9, h is from step 7, and Ac is the horizontal surface area of the pond in square feet.

- (b) Calculate the minimum pond t, which depends on whether evaporative cooling will be used to help lower the pond’s temperature and on several characteristics of the pond and the building.


- (a) desired D is 4 in. optimum.
- (b) Δ

⎛ ⎝⎜

⎞ t ⎠⎟

D

Q Q Q p A

E I P c

=

0.19 ( + + )

- (c) max. pond t = min. pond t + Δtp
- (d) and tons of cooling at peak total hourly heat gain (Btu/h)


h Ac timax t

(Btu/h – [ ( )]( – max pond ) 12,000

=

where the peak total hourly heat gainincludes internal gains, h is from step 7, Ac is the horizontal surface area of the pond in square feet,timax is from step 9, and max. pond t is from step 10.

- 1. For a dry pond surface:

min. pond tdry = DBmin + 1.5Fº ± corrections Fº (if any, from Table 8.18 Part B)

- 2. For a wet pond surface:


EXAMPLE 8.6, PART B Size the roof pond for the Albuquerque office building for which we predicted that a 4-in.-deep pond equal to three-fourths of the building’s floor area would be sufficient. Assume that the one-story office is about 4000 ft2 (372 m2) in area. Try a 4-in.-deep pond of 3000 ft2 (279 m2).

DB – WB wet min 2

t − min min

min. pond = DB

Ch08.indd 309 9/21/09 6:49:08 PM

SOLUTION

- STEP 9. timax = top + F. In Table 8.18, Part A, Albuquerque’s conditions appear to be somewhere between those of San Antonio and those of Phoenix, so assume F to be 1.75.

timax = 83 + 1.75 = 84.75ºF

- STEP 10.

- (a) max. pond =

total hourlygain max ( c)

t t

i h A

−

= 84.75

24,000 + 36,000 1.7 3000

−

×

= 84.75 − 11.75 = 73ºF

- (b) Assume a dry pond surface. Because this is a 4in.-deep pond that is fully exposed to sky, with no night internal load, there is no correction factor from Table 8.18, Part B.

min. pond tdry = DBmin + 1.5Fº

= 66 + 1.5 = 67.5ºF For a wet pond,

min. pond = DB

DB WB wet min 2

t − min min

−

= −

− 66

2

66 56

= 61.5ºF

- (c) The pond temperature swing is therefore Δtp dry = 73 − 67.5 = 5.5Fº


Δtp wet = 73 − 61.5 = 11.5Fº

- STEP 11.


- STEP 1. Albuquerque, design data:

DBmax is 91ºF (Table B.5). MDR is 25.3Fº (Table B.5). DB min. is 91 − 25.3 = 66ºF. July RH maximum (nighttime) is approximately 50% (local data). July TA is 79ºF (Appendix C). WBmin is from Fig. F.1, at the intersection of the 66 DB and 50% RH, this is 55ºF.

July operating hours N for this dry, high area should be close to the minimum for TA = 79º; from Fig. 8.53, this is about 160 hours.

- STEP 2. Determine the peak hourly gain. Earlier in this exercise, a total gain of 15 Btu/h ft2 was assumed as an average. Assume that 9 Btu/h ft2 of this total represents the load from electric lighting, people, and equipment, and that 6 Btu/h ft2 is due to envelope and ventilation gains. (No heat gains to the interior are assumed through the roof pond.) Then peak hourly gains (excluding internal)

= 6 × 4000 ft2 = 24,000 Btu/h

- STEP 3.

QE =

24,000 Btu/h 160 h 31 days

= 123,870 Bt

×

u

- STEP 4. internal gains = 9 Btu/h ft2 × 4000 ft2

= 36,000 Btu/h

- STEP 5.

QI = (36,000 Btu/h)(9 hours of operation)

= 324,000 Btu

- STEP 6. QP = 0.4(3000 ft2) (4 × 91ºF − 66ºF − 200)

= 1200 × (364 − 66 − 200)

= 1200 × 98 = 117,600 Btu

- STEP 7. Fans will be used, at 115 fpm, for added comfort as well as for heat transfer. Therefore, h = 1.7.
- STEP 8. From Fig. 4.4, with 115 fpm (0.58 m/s) air speed, it appears that 83ºF is within the comfort zone. So, top = 83ºF.


THERMAL CONTROL

+ + × 0

0.19(123,870 324,000 117,600) 5.5 300

Drqd =

107,439 16,500

=

= 6.51 in. for a dry pond

(For a wet pond, Drqd = 3.1 in.) ■

It appears that a 4-in.- (102-mm)-deep pond with a wet surface of somewhat less than 3000 ft2 (279 m2) would be sufficient for this building in this climate.

Once the area and the depth of roof ponds have been determined, questions arise about the architectural integration of such large horizontal surfaces and their relative emphasis on heating or cooling. Figure 8.54 shows variations in the treatment of containers and the insulating panels

incoming ventilating air through earth contact before it enters the building. A small amount of air (perhaps equal to the minimum fresh air requirements—see Tables E.25 and E.26) is usually brought in through several tubes. These tubes are usually 8 to 20 in. in diameter, are buried at a depth of 5 to 10 ft, and are up to 200 ft long. Table F.12 summarizes several tested summertime applications.

to match the most important thermal role of roof ponds; Fig. 8.55 shows three typical approaches to the placement of roof ponds on buildings. A valuable source of information about the container bags, sliding insulation, roof decks, and other components needed for roof ponds is the California Passive Solar Handbook by Phillip Niles and Ken Haggard, written for the California Energy Commission in 1980. Commercially available products include the Skytherm® system, developed and pioneered by Harold R. Hay.

THERMAL CONTROL

The lowest temperature to which air can be cooled in such tubes will approach ground temperature; the more slowly the air moves through the tube, the more time there will be for cooling. The air temperature might come within 4Fº (about 2Cº) of the soil temperature under good conditions.

A variation of the roof pond (applying primarily to the cooling mode) is to move the water rather than move the insulation. Water-impervious insulation (such as Styrofoam) is secured in place above the metal ceiling at a distance sufficient to be a reservoir for the cooling water. At night, this water is pumped onto the top of the insulation, where it cools by radiation and evaporation, then trickles slowly back into the reservoir. This variation was tested at the School of Engineering Technology, University of Nebraska at Omaha campus. In winter, the reservoir of water above the metal ceiling acted as thermal mass for a DG passive system. However, cold winter rain must be excluded from that reservoir.

To approximate soil temperature around the tube:

- 1. Determine tGW, the groundwater temperature (in ºF) (assumed equal to deep-underground earth temperature) from the map in Fig. 8.56.
- 2. Determine tamp, the average amplitude of surface temperature (in Fº), using the map in Fig. 7.11.
- 3. Determine CF, the amplitude correction factor, depending upon whether the soil outside the earth tube is dry, average, or wet during the cooling period. The amplitudes, or seasonal variations in earth temperature, diminish to near zero at identifiable depths (referred to as CF):


###### (g) Earth Tubes

The use of the earth as a heat sink, in our culture at any rate, is still in an early development stage. The most direct application would be an underground building with uninsulated concrete walls set against the soil. The problem, of course, is that winter heat loss will likely exceed summer loss; if solar heat can be admitted (e.g., through skylights) to counterbalance the increased winter loss, uninsulated walls sized for the desired summer loss become more attractive. (However, except in dry climates, condensation on walls may pose a seasonal or even year-round problem.) A more thorough discussion of this option can be found in Watson and Labs (1983).

![image 347](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile347.png)

The long-term potential of the earth as a heat sink is lessened by the fact that soils are relatively slow heat conductors. For example, we ignore winter heat loss through concrete slabs to the earth below, calculating instead the heat losses through the slab’s exposed perimeter.

Fig. 8.54 (a) Key components of roof pond systems with movable insulation. (b–g) Variations on roof ponds for optimization of heating or cooling performance. (Reprinted from Niles and Haggard, 1980, by permission of the California Energy Commission.)

Earth tubes (as discussed under design guidelines in Section 8.6g) are devices for cooling the

![image 348](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile348.png)

###### THERMAL CONTROL

Fig. 8.54 (Continued)

Ch08.indd 312 9/21/09 6:49:10 PM

###### TABLE 8.18 Roof Pond Design Data

|PART A. VALUES OF FACTOR “F”| | |
|---|---|---|
|Location<br><br>Design DB/ Mean Coincident WB (ºF)<br><br>MDR (Fº)<br><br>“F,” Based on Interior Air Motion None Fans: 115 fpm (0.58 m/s)| | |
|Miami, Florida San Antonio, Texas Phoenix, Arizona<br><br>90/77 97/73 107/71<br><br>15 19 27<br><br>2.0 3.0 4.0<br><br>1.0 1.5 2.0| | |
|PART B. CORRECTIONS TO MINIMUM (DB) POND TEMPERATURE, Fº| | |
| |Night Internal Load| |
|Pond Depth (in.)|(Btu/h ft2)|Pond Portion Exposed to Sky|
|2 4 6 10|0 2 4 8|13 ½ 23 Fully|
|−1.5 +0 +0.7 +1.0|+0 +0 +0.8 +2.5|+3.3 +2.1 +1.2 +0|


###### THERMAL CONTROL

Source: Fleischhacker et al. (1982).

![image 349](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile349.png)

CF Dry soil 14 ft (4.25 m) Average soil 18 ft (5.5 m) Wet soil 22 ft (6.7 m)

- 4. Determine D, the depth (ft) at which the earth tube will be installed.
- 5. Determine tSG, the late summer ground temperature (ºF) around the earth tube:

tSG = (tGW) + (tAMP) [1 − (D/CF)]

(Note that when the tube is very deep and D≥ CF, tSG = tGW.)

- 6. Determine the temperature difference that makes cooling possible:

Δt = desired indoor temperature − tSG

- 7. Determine the long-term cooling rate:


Btu/h ft of tube length = (Δt) (C) (Area, tube surface, ft2/ft of length)

###### where C is a factor that accounts for the longterm effects of heat flow from the tube to the soil:

C = 0.11 for dry soil

Fig. 8.55 Three examples of roof pond integration with building form. (a) Insulating panels slide open to stack over exterior (or untempered) space. See Fig. 8.22 for this system in use. (b) Hinged insulating panels with reflective undersurfaces can act as reflectors to increase winter insolation. However, some interference with summer night sky radiation can result, because the pond surface cannot “see” the entire sky dome. (c) Bifold insulating panels also act as reflectors, interfering less with diffuse solar radiation and allowing somewhat more exposure to the night sky than (b). (Adapted from Niles and Haggard, 1980, by permission of the California Energy Commission.)

(soil conductivity k = 0.25 Btu/h ft ºF) C = 0.28 for average soil (k = 0.75) C = 0.44 for wet soil (k = 1.5)

###### In SI units,

- C = 0.62 for dry soil
- C = 1.59 for average soil
- C = 2.50 for wet soil


![image 350](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile350.png)

###### THERMAL CONTROL

Fig. 8.56 Distribution of well-water temperature (ºF) in the United States, adapted from the National Water Well Association. These temperatures may be assumed to be the yearly average ground temperatures. For seasonal temperature change amplitude, see Fig. 7.11. (Reprinted from Passive Cooling. 1981. Published by the American Solar Energy Society. Boulder, CO.)

This represents an attempt to simplify a complex problem. The airflow rate is ignored, even though, with very slow flow, there is more time for heat exchange in the tube. The longer the tube is flooded with hot air, the higher will be the earth temperature. For more detailed information about other approaches to earth tubes, see Givoni (1994), C.E. Frances, “Earth Cooling Tubes, Case Studies. . .” in Bowen et al. (1981), Abrams (1986), and Brown et al. (1992).

(In Part A, using design guidelines, assuming heavy damp soil, a 60-ft-long tube (18 m), 20 in. (508 mm) in diameter promised to deliver about 4500 Btu/h; two such tubes, about 9000 Btu/h.)

- 1. Determine tGW: From Fig. 8.56, northern Pennsylvania has an average underground temperature of 52ºF (11.1ºC).
- 2. Determine tAMP: The seasonal amplitude (from Fig. 7.11) is about 18Fº.
- 3. Determine CF: In wet soil, this amplitude extends to 22 ft (6.7 m).
- 4. Determine D: The given trench depth is 6 ft (1.8 m).
- 5. Determine tSG: The late summer ground temperature (ºF) around the earth tube:

tSG = (tGW) + (tAMP) [1 − (D/CF)] = (52) + (18) [1 − (6/22)]

= (52) + (13) = about 65ºF at most.

- 6. Determine the temperature difference that makes cooling possible:


EXAMPLE 8.7, PART B A partially underground nature center of 4000 ft2 (372 m2) in northern Pennsylvania has an hourly heat gain of 9.3 Btu/h ft2, of which 2.2 Btu/h ft2 are due to required outdoor air ventilation. A long trench at a depth of 6 ft (1.8 m) in heavy, damp soil must be dug for a utility connection. If one earth tube, used only for cooling the outdoor ventilation air, is installed at the bottom of the trench, what length and diameter will be needed?

Δt = desired indoor temperature − tSG

SOLUTION The total cooling needed from the earth tube is

In this case, we accept a maximum 82ºF air temperature (the walls will be cooler, thanks to their underground location), so 82 − 65 = 17Fº.

(4000 ft2)(2.2 Btu/h ft2) = 8800 Btu/h

2100-ft2 building also is served by an 8-kW wind generator and has its own well.

7. Determine the long-term cooling rate: Btu/h ft of tube length

= (Δt)(C)(A) where, A is area of tube surface, ft2/ft of length

THERMAL CONTROL

EXAMPLE 8.15 Use the psychrometric chart to investigate the cooling process at the Antelope Valley Visitor Center. The earth tube is 24 in. (610 mm) in diameter and 150 ft (45.7 m) long, at an average depth of 6 ft (1.8 m).

Here, C = about 0.44 (Btu/h ft2 Fº) for wet soil. Try first the 20-in.- (508-mm)-diameter tube from the earlier design guidelines: Btu/h ft of tube length

× π ×

⎡ ⎣ ⎢

⎤ ⎦ ⎥

20 in. 1 ft length 12

= (17Fº)(0.44)

###### SOLUTION

iin./ft

First, determine the design conditions. Nearby Barstow, California (Table B.5), has a similar climate; the design condition (ºF) is 104/68, with MDR 37 (and thus a nightly low of 104 − 37 = 67ºF even at design conditions). Enter the psychrometric analysis (Fig. 8.58) at slightly more severe conditions, such as 105 DB, 70 WB (point A). Note that RH = about 17% in this desert location.

= 39 Btu/h ft

To deliver the full 8800 Btu/h, the tube would need to be about 8800/39 = 225 ft (69 m) in length. The design guideline promised considerably more, in this case, than could be delivered.

In early summer, the earth temperature around the tube would be at its yearly average temperature of 52ºF. With this larger Δt, 82 − 52 = 30Fº, the performance improves:

Next, examine the earth tube conditions:

- 1. Determine tGW: From Fig. 8.56, the deep-earth temperature is about 64ºF.
- 2. Determine tAMP: The seasonal amplitude (from Fig. 7.11) is about 19Fº.
- 3. Determine CF: In dry (desert) soil, this amplitude extends to 14 ft.
- 4. Determine D: The given trench depth is 6 ft.
- 5. Determine tSG: The late summer ground temperature (ºF) around the earth tube:


Btu/h ft of tube length

× π ×

⎡ ⎣ ⎢

⎤ ⎦ ⎥

20 in. 1 ft length 12 i

= (30Fº)(0.44)

nn./ft

= 69 Btu/h ft

and the tube length under those conditions would be about 8000/69 = 127 ft (39 m). ■

###### (h) Passive Cooling Summary

tSG = (tGW) + (tAMP) [1 − (D/CF)] = (64) + (19) [1 − (6/14)]

As a summary example of a passively cooled and solar-heated building, consider the Visitor Center for the Antelope Valley California Poppy Reserve, about 85 miles northeast of Los Angeles (Fig. 8.57). Set in a high desert where winter temperatures sometimes fall below 20ºF, the building is 100% passively solar heated by a combination of direct-gain and Trombe wall strategies, interior thermal shades, and thermally massive ceiling, walls, and floor. An earthsheltered, thermally massive building was chosen for its suitability to the environmentally sensitive site, as well as for its year-round thermal advantage in a desert climate. On summer days when air temperatures frequently exceed 100ºF, a combination of an earth tube and evaporative cooling provides a modest supply of fresh air without overheating. Continuous power ventilating of the building at night draws the cool outdoor air through the tube, then over the thermally massive surfaces to provide added cooling capacity for the following day. The

= (64) + (10.9) = about 75ºF at most

(Note that during the April poppy season, the earth temperature is likely to be at the yearly average of 64ºF.)

The air in the earth tube will be about 4Fº above this late-summer temperature, or 74.9 + 4 = approximately 79ºF. (This may not sound very cool, but compare it to 104ºF outside.) To follow what happens to the air in the tube, move horizontally on the chart in Fig. 8.58, from point A toward 79 DB (point B): at 79 DB, about 62 WB, the RH in the air has risen to about 34%.

At this point, the air enters the building through a small fountain consisting of water droplets. To chart this evaporative cooling, move from point B along the constant 62 WB line. If this fountain is a really good heat exchanger, we might achieve 80% of the distance from point B to saturation; call that point C (about 66 DB, 62 WB, RH now = 80%). This combination (of pessimistic air/earth

- Ch08.indd 315 9/21/09 6:49:12 PM


![image 351](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile351.png)

###### THERMAL CONTROL

![image 352](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile352.png)

Fig. 8.57 Visitor Center for the Antelope Valley California Poppy Reserve near Palmdale, California. (a) The Visitor Center is set into the field of poppies; an 8-kW wind generator and the earth tube intake can be seen on the hillside above. (b) Plan shows earth sheltering for an elongated east–west axis, served both by direct gain and Trombe wall solar heating and by earth tube/evaporative cooling. (c) Solar energy enters mostly through the south glass; the glass block skylights and north clerestory are mostly for even distribution of daylighting. At rest rooms, a vented Trombe wall is used. Thermal shades on the interior protect the south glass and north clerestory on winter nights; a roll-down exterior sunscreen greatly reduces direct solar gain through south glass in summer. Concrete block walls and concrete roof and floor provide thermal mass, as useful for summer cooling as for winter solar heating. (d) In summer, the desert air first passes through an earth tube (assisted by a fan), then is evaporatively cooled within the building, in sight of visitors. This cooled air picks up the building’s heat and is then exhausted from the stack ventilator. (Courtesy of The Colyer/Freeman Group, San Francisco.)

- Ch08.indd 316 9/21/09 6:49:13 PM


![image 353](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile353.png)

###### THERMAL CONTROL

![image 354](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile354.png)

Fig. 8.57 (Continued)

Δt = outdoor temperature − tSG

temperatures and optimistic evaporative cooling expectations) is actually below the summer comfort zone!

= 105ºF − 75ºF = 30Fº

The air now begins to pick up heat from the building’s interior. With few sources of latent heat, we follow sensible heat gain horizontally to the right; if we are to maintain an interior temperature of, say, 82ºF (with air motion and cool underground surfaces), the air can be heated to point D: 82 DB, 67 WB, RH = about 47%. In this condition, it is discharged through the stack ventilator at the west end of the building. (Note that it is much cooler than the outdoor air at point A, even at the point of discharge.)

7. Determine the long-term cooling rate:

Btu/h ft of tube length = (Δt)(C) (Area, tube surface, ft2/ft of length); Here, C = 0.11 for dry soil. Btu/h ft of tube length

###### × π ×

⎡ ⎣ ⎢

⎤ ⎦ ⎥

24 in. 1 ftlength 12 i

= (30Fº)(0.11)

nn./ft

But does this theoretical process actually occur? We must complete the calculation process:

= 20.7 Btu/h ft

6. Determine the temperature difference that makes cooling possible. For the psychometric equivalent process,

Note that this rate is similar to that of the tubes in Table F.12, most of which are smaller in diameter but are located in moist soil. This tube will therefore

- Ch08.indd 317 9/21/09 6:49:15 PM


![image 355](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile355.png)

###### THERMAL CONTROL

Fig. 8.58 Following the path of passively cooled air at the Antelope Valley Visitor Center. Under summer design conditions, air enters the earth tube at point A. It is sensibly cooled within the tube, perhaps to the extent shown at point B. It then enters the building through a small fountain, perhaps being evaporatively cooled as far as point C. As the cooled air then picks up sensible heat from the building, the air heads toward point D, where it is exhausted through the stack ventilator.

It is likely that much more outdoor air will be pulled through the tube, thus entering the building at a higher temperature. Then evaporative cooling through the fountain will be necessary to deliver the air within the comfort zone.

cool outdoor air at the rate of (20.7 Btu/h ft) × (150 ft) = 3105 Btu/h under summer design conditions.

If the air in the tube is to drop from 105ºF to the 79ºF assumed at point B in Fig. 8.58, at what rate must it move?

For example, assume that for the cooling rate of 20.7 Btu/ft of length (based upon 105ºF outside air, 75ºF tSG) and resulting total cooling of 3105 Btu/h, the fan provides a modest flow rate of 500 cfm. Then

Btu/h = flow rate, cfm × 1.1 × Δt 3105 = cfm × 1.1 × [105 − 79]

The flow rate, 3105/28.1 = 110.6 cfm, is substantially less than the flow rates typical of Table F.12. Checking the velocity in this 2-ft.-diameter tube,

3105 Btu/h = 500 cfm × 1.1 × Δt

Δt = 5.65 Fº

The outdoor air then leaves the tube (new point B) at about 99 DB, 68 WB and, with successful exposure to evaporative cooling in the fountain, might reach (new point C) 75 DB, 68 WB, quite humid but within the comfort zone and likely welcome in this desert environment. It then could absorb some heat from the building before it is exhausted. ■

ft/min = cfm/ft2 of cross section velocity, ft/min = 110.6/π(1-ft radius)2

= about 35 ft/min

again substantially less than the velocities typical of Table F.12.

- Ch08.indd 318 9/21/09 6:49:16 PM


8.15 CASE STUDY—DESIGNING FOR HEATING AND COOLING Blue Ridge Parkway Destination Center, Asheville, North Carolina

THERMAL CONTROL

###### PROJECT BASICS

quarters. The Destination Center was developed as a partnership between the National Park Service and the Blue Ridge National Heritage Area to provide information about the Parkway’s history and the nearby region between the Shenandoah and Great Smoky Mountains National Parks. Completed in 2007, the Destination Center is a demonstration of high-performance and ecological design. Park Superintendent Philip Francis notes that the Destination Center “embraces themes central to the protection, preservation, and thoughtful promotion of the cultural and natural heritages of western North Carolina as well as the entire Blue Ridge Parkway.” The Destination Center features a variety of program areas including innovative, interactive exhibits, multimedia information about nearby places to visit, and a 70-seat surround-sound theater that shows a high-definition film about the Parkway, its history, and the region’s cultural and natural sights and sounds. The design of this green building was a direct response to regional

- • Location: Asheville NC, USA
- • Latitude: 35.57 N; longitude: 82.57 W; elevation: 2300 ft (652 m) Asheville Airport
- • Heating degree days: 4308 base 65ºF (2393 base 18.3ºC); cooling degree days 3365 base 50°F (1869 base 10ºC); annual precipitation: 31 in. (787 mm)
- • Building type: New construction; information and orientation services, exhibition spaces, theater, retail shop
- • 12,000 ft2 (1115 m2) floor area
- • Completed: December 2007
- • Client: National Park Service (Southeast Region)
- • Design team: Lord, Aeck & Sargent, Inc. (and consultants)


Background. The Blue Ridge Parkway Destination Center, located near Asheville, North Carolina, is a new visitor center for the National Park Service located adjacent to the Blue Ridge Parkway head-

![image 356](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile356.png)

Fig. 8.59 Blue Ridge Parkway Destination Center near Asheville, North Carolina. (© Jonathan Hillyer Photography, Inc.; used with permission.)

- Ch08.indd 319 9/21/09 6:49:17 PM


![image 357](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile357.png)

###### THERMAL CONTROL

Fig. 8.60 Main floor plan showing orientation and internal organization. (© Lord, Aeck & Sargent, Inc.; used with permission.)

![image 358](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile358.png)

Fig. 8.61 South-facing, sawtooth Trombe wall with shading to prevent overheating in the summer. (© Lord, Aeck & Sargent, Inc.; used with permission.)

- Ch08.indd 320 9/21/09 6:49:19 PM


###### THERMAL CONTROL

- Fig. 8.62 Exhibit space along the Trombe wall; note supply vents in the edges of the Trombe wall. (© Jonathan Hillyer Photography, Inc.; used with permission.)

![image 359](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile359.png)

![image 360](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile360.png)

- Fig. 8.63 Images from the shading and thermal performance analyses of the Trombe wall. (© Lord, Aeck & Sargent, Inc.; used with permission.)


- Ch08.indd 321 9/21/09 6:49:22 PM


![image 361](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile361.png)

###### THERMAL CONTROL

Fig. 8.64 Diagram showing integrated uses of the Trombe wall as a structural element along the exhibit space with summer venting, winter heating supply, and supplemental HVAC supply. (© Lord, Aeck & Sargent, Inc.; used with permission.)

spectacular views of the natural beauty of the Parkway.

climate conditions, featuring uniquely integrated Trombe walls, a green roof, radiant floors, energy recovery, occupancy sensors, and daylighting. The design team projects that the building will use 75% less energy than a minimally codecompliant building.

In addition to the National Park Service’s philosophy of pedagogic environmental interpretive centers, the ecological and energy-efficient building design was guided by the design team’s green design philosophy. Some of the key project goals were:

Context. Ideal passive solar orientation suggests a building along an east–west axis; however, existing site topography required that the building be oriented 30 degrees west of south to minimize regrading and protect existing vegetation. In the moderate, yet heating-dominated climate of Asheville, the use of passive solar heating offered a clear opportunity to conserve energy. The relatively benign cooling season and low evening temperatures allow for natural ventilation and nighttime ventilation of thermal mass. To optimize the exposure along the southern façade, the designers created a sawtooth-shaped façade, integrating multiple functions of structure, exhibit space, Trombe walls, and ventilation cavities. Climate analysis and preliminary energy modeling guided the schematic design process.

- • Achieve Leadership in Energy and Environmental Design (LEED) Gold certification.
- • Reduce energy loads through passive strategies (daylighting, passive heating, increased envelope insulation, natural ventilation, green roof).
- • Provide additional conditioning through appropriate, efficient HVAC system design (radiant heating, energy recovery).
- • Provide a Destination Center that reflects the deep green design philosophy of the design team.
- • Complement the natural beauty of the Parkway and provide a “tree-house” atmosphere.
- • Reduce solar gain in the summer through appropriate orientation and shading.
- • Increased adaptive comfort opportunities through passive design strategies.


Design Intent. The Destination Center takes advantage of its geographic location by utilizing the climate for passive solar strategies as well as providing

- Ch08.indd 322 9/21/09 6:49:27 PM


REFERENCES AND RESOURCES 323

Design Criteria and Validation. A USGBC LEED Gold certification was awarded to this project. The design team used DOE-2.2 (eQUEST v 3.6) in preliminary analysis to estimate overall energy use. Space heating accounted for 65% of the overall building energy use, and lighting, fans, and space cooling constitute 28% of the remaining loads. Additional energy models run without an HVAC system estimated that the Trombe wall would provide temperatures approximately 8°F (4.4°C) above a standard high-mass building with optimized orientation, and approximately 30°F (17°C) above exterior dry-bulb temperatures. Computational fluid dynamics (CFD) analysis conducted by Pennsylvania State University’s Applied Research Laboratory assessed the building in passive mode and showed the benefits of the Trombe walls in the winter-projecting a system effect of a 30°F to 40°F (17°C to 22°C) increase above the outside temperature.

from Georgia Tech University, conducted the monitoring.

Performance Data. Information available to date suggests substantial design team success in ecological design:

THERMAL CONTROL

- • On sunny days the Trombe walls were running 35°F to 40°F (19°C to 22°C) higher than outdoor temperatures; and 30°F to 35°F (17°C to 19°C) higher at night, correlating well with the preliminary CFD findings.
- • Minimum temperatures never fell below the maximum outdoor temperature range, indicating the Trombe wall system is performing well.


At this writing, the building is too recently occupied to provide more in the way of verifiable performance data, although post-occupancy monitoring is ongoing.

FOR FURTHER INFORMATION

Lord, Aeck & Sargeant: http://www.lordaecksargent.com/ Moffit, Debra, “Appalachian Suncatcher,” ArchitectureWeek, No. 381. May 21, 2008. Parkway Destination Center: http://www.blueridgeheritage.com/aboutus/ parkwaydestinationcenter.html

Post-Occupancy Validation Methods. A weeklong post-occupancy monitoring was performed during the first winter of occupancy to compare the performance of the Trombe walls with the simulations. The architects, along with students

###### References and Resources

Balcomb, J. D., R. Jones (ed.), R. McFarland, and W. Wray. 1984. Passive Solar Heating Analysis. American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA.

Abrams, D. W. 1986. Low Energy Cooling. Van Nostrand Reinhold. New York.

Ashley, R. and J. Reynolds. 1994. “Overall and Zonal Energy End Use in an Energy Conscious Office Building,” in Solar Energy, Vol. 52, No. 1, pp. 75–83.

Berry, B., J. Bown, J. Thornton, J. Turzynski, and M.

Walton. 1995. “The New Inland Revenue Centre, Nottingham,” in The Arup Journal, April. Ove Arup Partnership, London.

ASHRAE. 2007. ANSI/ASHRAE/IESNA Standard 90.1-2007: Energy Standard for Buildings Except Low-Rise Residential Buildings. American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA.

Bowen, A., E. Clark, and K. Labs. 1981. Passive Cooling. American Solar Energy Society. Boulder, CO.

Brown, G. Z. and M. DeKay. 2000. Sun, Wind & Light, 2nd ed. John Wiley & Sons. New York.

Brown, G. Z., B. Haglund, J. Loveland, J. Reynolds, and S. Ubbelohde. 1992. InsideOut: Design Procedures for Passive Environmental Technologies, 2nd ed. John Wiley & Sons. New York.

ASHRAE. 2009. ASHRAE Handbook—Fundamentals. American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA. ASHRAE. 1997. ASHRAE Handbook—Fundamentals. American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA.

Chandra, S., P. W. Fairey, and M. Houston. 1986. Cooling with Ventilation. Solar Energy Research Institute. Golden, CO.

Balcomb, J. D., D. Barley, R. McFarland, J. Perry, Jr., and W. Wray. 1980. Passive Solar Design Handbook, Vol. 2, Passive Solar Design Analysis. U.S. Department of Energy. Washington, DC.

Fleischhacker, P., D. Bentley, and G. Clark. 1982. “A Simple Verified Methodology for Thermal Design of Roof Pond Cooled Buildings,” in Proceedings of

the 7th National Passive Solar Conference. American Solar Energy Society. Boulder, CO.

Thompson, T., N. Chalfoun, and M. Yoklic. 1994. “Estimating the Performance of Natural Draft Evaporative Coolers,” in Energy Conversion Management, Vol. 35, No. 11. Elsevier Science Ltd. London.

Gardner, I. and D. Hadden. 1992. “UK Pavilion, Expo ’92, Seville,” in The Arup Journal, Autumn. Ove Arup Partnership. London.

THERMAL CONTROL

Givoni, B. 1994. Passive and Low Energy Cooling of Buildings. Van Nostrand Reinhold. New York.

U.S. Department of Energy. Building Energy Software Tools Directory: http://www.eere.energy.gov/ buildings/tools_directory/

Johnson, T. 1981. Solar Architecture: The Direct Gain Approach. McGraw-Hill. New York. Mazria, E. 1979. The Passive Solar Energy Book. Rodale Press. Emmaus, PA.

Utzinger, M. and J. H. Wasley. Building Balance Point. Vital Signs Curriculum Project Resource Module (scroll and click): http://arch.ced.berkeley.edu/ vitalsigns/res/rps.html

Miller, H. (ed.). 1980. Proceedings of the Passive Cooling Workshop, 5th National Passive Solar Conference. American Solar Energy Society. Boulder, CO.

Watson, D. and K. Labs. 1983. Climatic Design: Energy-Efficient Building Principles and Practices. McGraw-Hill. New York.

Niles, P. and K. Haggard. 1980. California Passive Solar Handbook. California Energy Commission. Sacramento, CA.

Wittwer, V., W. Platzer, and M. Rommell. 1991. “Transparent Insulation,” Solar Today, January– February.

Olgyay, V. 1963. Design with Climate: Bioclimatic Approach to Architectural Regionalism. Princeton University Press. Princeton, NJ.

Yoklic, M. and M. Layseca. 1998. “Earth Construc-

tion, Courtyards, Verandahs, and Cooltowers: An Arizona Ranch House with Middle East Vernacular,” in Proceedings of the 23rd National Passive

SERI. 1981. A New Prosperity: The SERI Solar Conservation Study. Brick House Publishing. Andover, MA.

Stromberg, R.P. and S.O. Woodall. 1977. Passive Solar Buildings: A Compilation of Data and Results, SAND77-1204, Sandia Labs, Albuquerque, New Mexico.

Solar Conference. American Solar Energy Society. Boulder, CO.

#### C H A P T E R 9

###### THERMAL CONTROL

###### HVAC for Smaller Buildings

- 11. The four generic HVAC system types for large buildings
- 12. Larger, centralized HVAC equipment
- 13. Air distribution considerations within spaces


THE PRECEDING CHAPTERS DEALT WITH most of the early steps in the design process, such as the choice of thermal design strategy (Chapter 4), the choice of siting (Chapter 3), and the choice of the components and initial sizing of envelopes (Chapters 7 and 8). Chapter 5 dealt with strategies and equipment for indoor air quality. Chapters 9 and 10 carry the design process into the specifics of mechanical systems and equipment for heating and cooling.

14–17. Details of the four generic HVAC systems 18, 19. Large-scale system opportunities

Items 1, 2, and 10 are a more theoretical introduction to systems and equipment; hence, rather than reading the chapter in order, you could read those items first, then go on to the component-and-equipment sections.

There are various ways to organize this large collection of components and systems. The next two chapters are organized as follows:

- Chapter 9:

- 1. A review of the relative thermal role of building envelopes versus their internal heating/cooling equipment
- 2. A look at the heating/cooling system design process begun by the architect and completed by the engineer
- 3. Equipment location and sizing for smaller buildings (one or a few thermal zones)
- 4. Controls for smaller buildings
- 5. Refrigeration cycles
- 6. Cooling-only systems
- 7. Heating-only systems
- 8. Heating and cooling systems
- 9. Psychrometry and refrigeration

Chapter 10:

- 10. The basics of the process by which mechanical systems are integrated into building design




###### 9.1 REVIEW OF THE NEED FOR MECHANICAL EQUIPMENT

One of the most basic functions of buildings is to provide shelter from weather. In a carefully designed building, the roofs, walls, windows, and interior surfaces alone can maintain comfortable interior temperatures for most of the year in most North American climates. With appropriate scheduling, the most uncomfortable hours within buildings can often be avoided; for example, the siesta avoids the hottest afternoon hours within stores and office buildings. Several aspects of comfort and climate, however, pose difficult challenges for ordinary building forms and materials.

A building surface influences comfort primarily through its surface temperature; secondarily, it slowly changes air temperature (as when cool air

325

Ch09.indd 325 9/21/09 6:52:54 PM

most general combinations of comfort needs and climate characteristics are considered:

moves across a warm surface). Important as these two determinants of comfort are, they sometimes are not sufficient by themselves. Especially in cooling situations, air motion and RH are significant comfort determinants; and for many indoor activities, air quality becomes an important issue in both heating and cooling.

Activity comfort needs are listed. An activity schedule is developed. Site energy resources are analyzed. Climate design strategies are listed. Building form alternatives are considered. Combinations of passive and active systems are considered. One or several alternatives are sized by general design guidelines.

THERMAL CONTROL

Building form can work with climate to produce air motion for cooling, although the faster air speeds that extend the human comfort zone above 83ºF (28ºC) may be difficult to provide without mechanical assistance. Relative humidity is still controlled by mechanical (or chemical) means. Building form and materials may be able to keep spaces surprisingly cool, but without dehumidification, surfaces in many North American summer climates can become clammy and covered with mold.

This level of analysis covers the process discussed in Chapter 1 and Sections 8.1 to 8.6. For smaller buildings, this analysis is often done by the architect alone. For innovative or unusual systems in smaller buildings, and especially for larger, multiple-zone buildings, consultants such as engineers and landscape architects often are included. The team approach is particularly valuable in assessing the strengths of various design alternatives. The architect and the consultants have very different perspectives, and when mutual goals can be clearly agreed on early in the design process, these perspectives are not only mutually supporting but can produce striking innovations whose benefits extend far beyond services to the clients of a particular building. By setting an example, the team can make available better environments for less energy for hundreds of subsequent buildings. With inspired teamwork, the distribution of HVAC services can enhance building form, as many examples in this chapter show.

It is difficult to filter air without a fan to force the air through the filtering medium. Electrostatic filtering, of course, is done within mechanical equipment.

Thus, whereas the desired air and surface temperatures can often be achieved by passive means (a combination of building form, surface material, and occasional user response), the comfort determinants of air motion, RH, and air quality often require mechanical devices. As the control of air properties—motion, moisture, particulate content—becomes more critical to comfort, the designer becomes more likely to respond with a sealed building, excluding outdoor air except through carefully controlled mechanical equipment intakes. In the recent past, this exclusion of outdoor air has often been accompanied by the exclusion of daylight, of view, of solar heat on cold days—in sum, by a general rejection of all aspects of the exterior environment. As designers come to terms with the role of mechanical equipment, they should also clarify the role of these devices in relation to the climate: Are they occasional modifiers, permanent interpreters, or permanent excluders of the outdoors?

By the time the design development phase is reached, one of the design alternatives has probably been chosen as the most promising combination of aesthetic, social, and technical solutions for the program. The consulting engineer (or architect, on a smaller job) is furnished with the latest set of drawings and the program. Typically, the architectural or mechanical engineer then:

- I. Establishes design conditions.

- A. By activity, lists the range of acceptable air and surface temperatures, air motions, relative humidities, lighting levels, and background noise levels.
- B. Establishes the schedule of operations.


- II. Determines the HVAC zones, considering:


###### 9.2 HEATING, VENTILATING, AND AIR CONDITIONING (HVAC): TYPICAL DESIGN PROCESSES

- A. Activities.
- B. Schedule.


HVAC systems usually involve a minimum of three design stages. In the preliminary design phase, the

###### EQUIPMENT LOCATION AND SERVICE DISTRIBUTION 327

###### 9.3 EQUIPMENT LOCATION AND SERVICE DISTRIBUTION

C. Orientation. D. Internal heat gains.

- III. Estimates the thermal loads on each zone:

- A. For worst winter conditions.
- B. For worst summer conditions.
- C. For the average condition or conditions that represent the great majority of the building’s operating hours.
- D. Frequently, an estimate of annual energy consumption is made.


- IV. Selects the HVAC systems. Often, several systems will be used within one large building because orientation, activity, or scheduling differences may dictate different mechanical solutions. Especially common is one system for the all-interior zones of large buildings and another system for the perimeter zones.
- V. Identifies the HVAC components and their locations.

- A. Mechanical rooms.
- B. Distribution trees—vertical chases, horizontal runs.
- C. Typical in-space components, such as under-window fan-coil units, air grilles, and so on.


- VI. Sizes the components.
- VII. Lays out the system. At this stage, conflicts with other systems (structure, plumbing, fire safety, circulation, etc.) are most likely to become evident. Because insufficient vertical clearance is one of the most common building coordination problems with HVAC systems (especially all-air systems—see Sections 10.2 and 10.5), the layouts must include sections


This chapter considers smaller buildings with one or a few thermal zones. For larger buildings, turn now to Chapter 10.

THERMAL CONTROL

Smaller buildings are typically skin load dominated: that is, for them, the climate dictates whether heating or cooling is the major concern. In some climates, only heating systems are needed; the building can “keep itself cool” during hot weather without mechanical assistance. In other climates, only cooling is needed. In still others, both heating and cooling are required.

###### (a) Central or Local?

A skin-load-dominated building may have such differing but simultaneous needs that a roomby-room solution (“local”) for heating, ventilating, and cooling is desirable. Consider a building with both north- and south-facing spaces on a cold, sunny winter day; one side gets ample solar heat, while the other side needs additional heat. The advantage of local systems is their ability to respond quickly to individual rooms’ needs.

The central system also has advantages: the equipment is contained within its own space rather than taking up space within each room, and maintenance can be carried out without disrupting activities within those rooms.

###### (b) Central Heating or Cooling Equipment

In the early design stages, determining an approximate size for the largest equipment is sometimes useful. Once the heating or cooling capacities are known, manufacturers’ catalogs can be consulted for the dimensions of the heating and cooling equipment.

- as well as plans. Opportunities for integration with other systems also become more apparent
- at this stage: air ducts can also help distribute daylighting, act as sunshading devices, or fulfill other functions.


The critical decision in sizing the heating equipment is the design temperature: what is the lowest reasonable outdoor temperature for which a heating device should be sized, if the desired interior temperature is to be maintained? These winter design temperatures are listed in Appendix B. When this is known, the next step is

After the architect and the other consultants hold conferences in which HVAC system layout drawings are compared to those for other primary systems (structure, plumbing, electrical, etc.),design finalizing occurs. At this final stage, the HVAC system designer verifies the match between the loads on each component and the component’s capacity to meet the load. Final layout drawings then are completed.

design Δt = inside temperature

− outside design temperature

In Section 8.4, the criteria for Btu/DD ft2 were listed in Table 8.3. To convert to the required capacity of a building’s heating equipment, calculate

effects to other building spaces according to their respective needs. The distribution tree is the means for delivering heating and cooling: the “roots” are the machines that provide heat and cold, the “trunk” is the main duct or pipe from the mechanical equipment to the zone to be served, and the “branches” are the many smaller ducts or pipes that lead to individual spaces.

2

THERMAL CONTROL

Btu/DDft 24h

× Δt × 2

ft floor area

= Btu/h heating capacity

(Note: For passively solar-heated buildings, the backup heating unit is sometimes sized for the heat loss of the entire envelope and sometimes for the envelope minus the solar wall, just as the criteria were defined in Table 8.3. Similarly, buildings with reliable internal gains (lights, equipment, people, etc.) are sometimes designed with smaller heating units because internal gains supply a constant portion of the space-heating needs. For a more complete discussion, see Section 8.8.)

For now, the questions to be answered about distribution trees for buildings are: How many? What kind? Where? A building can have one giant distribution tree, several medium-sized trees, or an orchard of much smaller trees. At one extreme, a large mechanical room is the scene of all heating and cooling production; leading from this room is a very large trunk duct with perhaps hundreds of branches. At the other extreme, each zone has its own mechanical equipment (such as a rooftop heat pump), with short trunks and relatively few branches on each tree.

The sizing of cooling (mechanical refrigeration) units is not so straightforward, as was evident when detailed hourly heat gain procedures were presented (Sections 8.11 and 8.13). However, avery approximate early estimate can be obtained from the estimated hourly gains in Table F.3. (Warning: This estimate is likely to be lower than that obtained using the peak heat gain hour, for which cooling equipment is often sized.)

What kind of distribution tree? Most simply, air (ducts) or water (pipes). Air distribution trees are bulky and therefore likely to have major visual impacts unless they are concealed above ceilings, below floors, or within vertical chases. Water distribution trees consume much less space (a given volume of water carries vastly more heat than does the same volume of air at the same temperature) and can be easily integrated within structural members such as columns. Both air and water trees can be sources of noise.

sensible Btu/h cooling capacity

= [approx. heat gain (Btu/h ft2)][floor area (ft2)]

Another common unit used for sizing mechanical refrigeration is tons of cooling capacity, 1 ton being equivalent to the useful cooling effect of a ton of ice, or 12,000 Btu/h (3516 W). Therefore, the required capacity in tons is

Where does the distribution tree fit in? On the exterior, it can lend a three-dimensional organizational structure to a façade. Exterior trees can take up a smaller amount of rentable floor space but require expensive cladding and are subject to considerable heat losses and gains, which could increase energy usage. Interior trees are often combined with other continuous vertical spaces, such as elevator shafts and stairways. If the choice is an exterior distribution tree, its potential contribution to façade performance should be considered. For example, the distribution tree might act as a sunshade or as a light reflector.

heatgain,Btu/h 12,000

= tons of cooling

With this information about needed Btu/h (or watts), equipment is then selected; physical size and service access areas are specified in catalogs. For a more general floor area estimate, see the sizing nomographs in Tables 10.3 and 10.4. Even more generally, equipment size may be estimated using these guidelines:

For ordinary equipment: 500 ft2/ton (46.5 m2/ton) High-efficiency chillers: 1000 ft2/ton (93 m2/ton)

To carry the tree analogy to its logical conclusion, consider the “leaves,” the points of interchange between the piped or ducted heating or cooling and the spaces served. One example is a large, bulky device such as a fan-coil unit on the exterior wall below windows. In contrast, a perforated ceiling

###### (c) Distribution Trees

Central heating/cooling systems produce heating and cooling in one place, then distribute these

REFRIGERATION CYCLES 329

so that just enough energy, just when needed, is provided. Lights will be set to the minimum required, hot water maintained at the minimum temperature to meet demands, only occupied rooms will be kept at an optimum comfortable temperature, and so on.

system with thousands of small holes acting as a widely spread grille is essentially invisible.

THERMAL CONTROL

###### 9.4 CONTROLS FOR SMALLER BUILDING SYSTEMS

The control framework compares energy costs to “misery” costs. Minimum settings and their time patterns are developed as the building is occupied over time. Whenever a preset minimum is overruled by the occupant, the system learns and readjusts accordingly; however, it occasionally tests lower minimum settings to be sure that energy conservation is not being unduly sacrificed to past desires.

In the past, when buildings had mechanical equipment for heating only, thermostats were simple onoff devices; when they dropped below a setpoint, the heat was turned on. With the advent of mechanical cooling and then concerns about energy conservation, thermostats added a deadband separating heating need temperature from cooling need temperature, and automatic setback provisions that allow buildings to change internal temperature between occupied and unoccupied hours. ANSI/ ASHRAE Standard 90.2, Energy-Efficient Design of Low-Rise Residential Buildings, calls for thermostats capable of being set from 55ºF to 85ºF (13ºC to 29ºC) as well as an adjustable deadband, the range of which includes a setting of 10Fº (5.6Cº).

###### 9.5 REFRIGERATION CYCLES

Unlike the slow, diffuse heat transfer processes that characterize passive heating and cooling approaches, mechanical equipment can rapidly concentrate heating or cooling on demand. The refrigeration cycle is a particularly useful mechanical process in heating as well as cooling applications. The two types of heat transfer process commonly used in mechanical equipment for buildings are the compressive and the absorption refrigeration cycles. (Equipment that utilizes these cycles is discussed in the remainder of this chapter and in Chapter 10.)

Building management systems (BMS) are now capable of regulating far more than temperature. They are capable of remote control, allowing systems to be activated in advance of the occupants’ arrival; this is particularly useful for weekend and vacation homes, where heating/cooling and domestic hot water systems, if left on, could waste much energy during unoccupied periods. Door and window locks, security cameras, lighting, and appliances are potential partners in a comprehensive control system.

Future developments include neural networks, where automation systems are capable of learning while being used. They thus predict usage patterns, adjusting in advance without needing specific commands from occupants. When the building use pattern is highly predictable, as with many retail and commercial occupancies, these self-programming systems should learn very quickly how to anticipate needs while conserving energy.

###### (a) Compressive Refrigeration

As shown in Fig. 9.1, the compressive refrigeration cycle is a scheme for transferring heat from one circulated water system (chilled water) to another (condenser water). This is done by the liquefaction and evaporation of a refrigerant, during which processes it gives off and takes on heat, respectively. The heat it gives off must be disposed of (except in the heat pump), but the heat it acquires is drawn out of the circulated water known as the chilled water, which is the medium for subsequent cooling processes.

In residences, usage patterns are likely more varied and less predictable. Experiments at the University of Colorado have revealed that even here, patterns may be more predictable than was first thought; for details, see Mozer (1998). The Adaptive Control of Home Environments (ACHE) system has two objectives: to anticipate inhabitants’ needs and to save energy. Lighting, air temperature, ventilating, and water heating are controlled

Refrigerants are gases at normal temperatures and pressures, and must be compressed and liquefied to be of service later as heat absorbers. To be liquefied (see Fig. 9.1), the refrigerant must first be compressed to a high-pressure vapor; then,

![image 362](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile362.png)

###### THERMAL CONTROL

Fig. 9.1 Schematic arrangement of the compressive refrigeration cycle, providing chilled water for a building cooling system.

chillers and other refrigeration machines. There is a potential conflict if lower-threat refrigerants are less efficient and therefore produce higher energy consumption. This conflict assumes continued power generation by fossil fuels; if photovoltaics (PV) are used to power these cooling devices, this aspect of the threat to global warming disappears.

by means of cool water, latent heat is extracted from the refrigerant, which condenses it to a liquid. This high-pressure liquid is a potential heat absorber because, when it is released through an expansion valve, it springs back mechanically to its gaseous form. In this change of state, it must take on latent heat by drawing heat out of the circulated water of the chilled water system.

Production of CFC refrigerants was banned in the United States by the mid-1990s. (A black market quickly developed for widely used CFC refrigerants such as Freon.) Fears that replacement refrigerants would be less efficient have largely disappeared; combinations of better chillers and new refrigerants produce energy savings.

It may be said that the refrigeration cycle pumps the heat out of the chilled water system into the condenser water system. Indeed, by special (reverse cycle) arrangements of the water systems, a heat pump is the result. (The compressive refrigeration cycle can be used to transfer heat between almost any media; whereas Fig. 9.1 illustrates a water-water cycle, Fig. 9.38 shows the heat pump in both air-air and water-air applications.)

Considerable efforts are under way both to reduce the likelihood of escaping refrigerant and to develop more efficient non-CFC refrigerants. The first alternative was hydrochlorofluorocarbon (HCFC) refrigerants—still a threat to our atmosphere, but better than CFC. HCFC still contains chlorine, a major influence on ozone depletion. Thus, HCFCs themselves are due to be phased out in the first decades after 2000. A longer-term replacement is hydrofluorocarbons (HFCs); even this improvement still threatens our atmosphere. Yet another possibility is natural hydrocarbons (HC). In general, comparing these two alternatives, HFCs have higher global warming potential and long atmospheric lifetimes, but they have low toxicity and are nonflammable. HCs have negligible global warming potential and short atmospheric lifetimes, but are flammable and explosive.

The piston-type compressor in Fig. 9.1 can instead be one of several other types: rotary, scroll, or screw compressors, each with characteristics suitable to particular applications. See Chapter 10 for further discussion.

###### (b) Alternative Refrigerants

Unfortunately, the most commonly used refrigerants of the early 1990s are a threat to our atmosphere, because they can escape from the equipment as chlorofluorocarbon (CFC) gases. The threats are stratospheric ozone depletion and global warming. A related global warming threat is the CO2 released from the production of electricity that powers

- Ch09.indd 330 9/21/09 6:52:58 PM


provides a 50% efficiency improvement over the double-effect cycle.

One alternative is ammonia, used in the early years of compressive refrigeration but discontinued because of its acute toxicity and (relative to CFCs) its flammability. It is now returning in some absorption cooling cycles. Ammonia does have the advantage of having a strong and unmistakable odor; it warns of its leakage, unlike the other refrigerants. Use of ammonia will require regular maintenance, good ventilation, and good access/ escape routes. It will encourage systems that keep the refrigerant loop within controlled spaces such as mechanical rooms.

THERMAL CONTROL

###### 9.6 COOLING-ONLY SYSTEMS

###### (a) Fans

Before the advent of mechanical air conditioning, cooling was commonly achieved with simple air motion provided by fans. The summer comfort chart shown in Fig. 4.8 encourages increased air motion as a way to extend comfort into air temperatures in the mid-80s ºF. As a general rule, people will perceive a 1Fº decrease in air temperature for every 15 fpm increase in air speed past the body (about a 1Cº decrease for every 1 m/s increase). Ceiling fans are often installed and run at slow speed to destratify warm air at the ceiling in winter; they can be run at higher speed in summer to provide added comfort through increased air motion. The air motion produced by ceiling fans will vary with the fan height above the floor, the number of fans in a space, and the fan’s power, speed, and blade size. Figure 9.4 shows expected air speeds with one 48-in. (1220-mm) ceiling fan in a typical residential living room.

The search for the ideal refrigerant continues and may never end. This is another area in which rapid developments may be expected in the near future. For a comprehensive review of refrigerants, see Calm (1994).

###### (c) Absorption Refrigeration Cycle

This process is illustrated in Fig. 9.2. No CFCs or HCFCs are used here; the process uses distilled water as the refrigerant and lithium bromide (salt solution) as the absorber. In order to remove heat from chilled water, this cycle uses still more heat in regenerating the salt solution. Typically, it is less efficient than the simple compressive cycle and needs about twice the capacity for rejecting heat. However, the heat for salt solution regeneration may be provided by solar energy or by relatively high-temperature waste heat from another source, such as steam or hot water, as from a fuel cell or industrial process. Because the high-grade energy (electricity) needed to run a compressor is replaced by the lower-grade heat needed to run the generator, the absorption cycle can enjoy an energy advantage over the compressive cycle, even though it is less efficient.

In the hot summer climate of Davis, California, an experimental house (sponsored by Pacific Gas & Electric, designed by the Rocky Mountain Institute) has eliminated a conventional cooling system through a series of alternative approaches. Fans play a major role: in addition to ceiling fans, a whole-house fan removes the hottest air from the central hallway, exhausting to the ventilated attic. More thermal mass (tile floors, double drywall), an attic radiant barrier, and low-ε, gas-filled windows are also used.

There are several variations on the absorption cycle. When a fuel such as natural gas is used as the heat for the generator, it is called direct fired. When another heat source (such as waste heat) is used, it is called indirect fired. The relatively simple (!) cycle shown in Fig. 9.2 is a single-effect absorption cycle using one heat exchanger between the strong and weak salt solutions. A double-effect absorption cycle (powered by steam in Fig. 9.3) adds a second generator and condenser that operate at a higher temperature. It approximately doubles the efficiency of the single-effect cycle. A triple-effect cycle, in turn,

###### (b) Unit Air Conditioners

The device shown in Fig. 9.5 is perhaps the most commonly seen piece of mechanical equipment in the United States. Perched in windows in full view of passersby, these window-box air conditioners noisily remind us that many of our buildings still are not centrally mechanically cooled. Mechanical cooling was considered a luxury until long after World War II.

Built-in, through-wall air conditioners offer a low-first-cost way to provide separate zones for

- Ch09.indd 331 9/21/09 6:52:59 PM


![image 363](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile363.png)

###### THERMAL CONTROL

Fig. 9.2 The steps taken to build a single-effect absorption refrigeration cycle. The refrigeration load from this cycle (step 4) is a building chilled water supply system. The heat source for the generator can be indirect fired (steam, hot water, waste heat, or solar energy) or direct fired (natural gas). (Adapted courtesy of the Carrier Corporation.)

- Ch09.indd 332 9/21/09 6:53:00 PM


![image 364](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile364.png)

###### THERMAL CONTROL

Fig. 9.3 Indirect-fired double-effect absorption cycle. Lithium bromide and water are used in this cycle. (Courtesy of the Carrier Corporation.)

###### (c) Evaporative Cooling: Misting

individual apartments, motel rooms, and so on (see Section 9.8). In noisy cities, the drone of these units masks street noise for the interior, thus potentially helping to promote relaxation. Unfortunately, such scattered units rarely afford the chance to conserve energy through the exchange of waste heat or the higher efficiencies that can accompany larger equipment. However, if turned on only when cooling is needed (i.e., when people are present), they can provide substantial savings over the larger always-on systems.

As explained in Section 8.12, the net effect of evaporative cooling is no total change in the heat content (enthalpy) of the treated air; its DB temperature is lowered, but there is an increase in RH. People feel cooler, although no change in total heat has occurred. One of the most direct approaches is a misting or fogging system whereby a fine spray of water droplets is blown into the air. A common application is for small outdoor areas—the team

![image 365](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile365.png)

![image 366](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile366.png)

Fig. 9.4 Ceiling fans are useful in heating and cooling. In winter, at slow speeds, they destratify warm air at the ceiling. In summer (a) they extend the comfort zone by providing increased air motion. Room size is typical of residential living rooms. (Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., from 1997 ASHRAE HandbookFundamentals.) (b) A ceiling fan is a visual feature in this Oregon residence. (Photo by Nathan Majeski.)

- Ch09.indd 333 9/21/09 6:53:01 PM


![image 367](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile367.png)

###### THERMAL CONTROL

Fig. 9.5 Diagram of a typical through-the-wall air-conditioning (cooling) unit. Direct heat exchange occurs between air and the process of evaporation (on one side) and condensation (on the other) of the refrigerant. The unit is self-contained, requiring access to outside air and electricity to power the compressor and the two fans. Typical capacities are 1 to 2 tons (12,000 to 24,000 Btu/h [3.5 to 7 kW]).

resists solar heat gain most effectively. (It also promises to reduce the heat island effect in urban areas; see Chapter 3.) A solar reflectance index (SRI) was developed to allow quick comparisons between roofing products. The SRI scale ranges from 0 (approximately the combination of 5% albedo and 90% emittance; roughly equal to black asphalt shingles) to 100 at 80% albedo and 90% emittance (roughly equal to T-EPDM).

benches of football stadiums or refreshment pavilions. However, very large spaces in hot, dry climates can also benefit; Fig. 9.6 shows mist descending from a skylight diffuser in the Atocha railroad station in Madrid, Spain. A large space using fogging (in a Michigan conservatory) is shown later in Fig. 10.52.

###### (d) Evaporative Cooling: Roof Spray

The night roof spray thermal storage system (NRSTS) cools water on a roof by night, using both night sky radiation and evaporation. The water is then stored for use the next day in building cooling. The water can be stored either on the roof (below floating insulation, above a structural ceiling) or in a tank below the roof. When stored on the roof, it becomes a variant of the roof pond cooling system. When stored in a tank, the water can be circulated through a cooling coil to precool air before it enters the chiller-fed cooling coils. It is thus used to assist mechanical cooling. Three variations are shown in Fig. 9.7.

In the past, when roofs were poorly insulated, roof sprays were rather common ways to reduce heat gains. New variations promise new energy savings.

Roof color is the first consideration; white or near-white roofs are the first step toward energy savings through control of sol-air temperature. However, emissivity is also involved; the higher the emissivity, the faster a roof surface reradiates its heat to the sky. Table 9.1 compares the solar absorptance, albedo (overall solar reflectance), and emittance of some common roofing materials. The combination of high albedo and high emittance

- Ch09.indd 334 9/21/09 6:53:02 PM


![image 368](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile368.png)

###### THERMAL CONTROL

Fig. 9.6 Mist is sprayed from a diffusing system located high in the Atocha railroad station in Madrid, Spain. It provides psychological reinforcement of evaporative cooling in a hot, dry summer.

delivered to the indoor space. The effect of the gently moving cool air is to cool the body and to produce further cooling by evaporation of body moisture.

At a Nogales, Arizona, border patrol station, a 6500-ft2 (604-m2) flat white roof was retrofitted with an NRSTS, utilizing a 10,000-gal (37,850-L) above-ground tank. Over the summer of 1997, it averaged 250 Btu/ft2 day of cooling. Water use at various sites has averaged 4 to 5 gal/h (15 to 19 L/ h) per 1000 ft2 (per 93 m2) of roof area. Details are presented in Bourne and Hoeschele (1998).

###### TABLE 9.1 Solar Performance of Roofing Materials

|Material<br><br>Absorptance (%)<br><br>Albedo (%)<br><br>Emittance (%)|
|---|
|White asphalt shingles 79 21 91 Black asphalt shingles 95 5 91 White granular-<br><br>surface bitumen<br><br>74 26 92<br><br>Red clay tile 67 33 90 Red concrete tile 82 18 91 Unpainted concrete tile 75 25 90 White concrete tile 27 73 90 Galvanized steel<br><br>(unpainted)<br><br>39 61 4<br><br>Aluminum 39 61 25 Siliconized white<br><br>polyester over metal<br><br>41 59 85<br><br>Kynar white over metal 33 67 85 Gray EPDM 77 23 87 White EPDM 31 69 87 T-EPDM 19 81 92 Hypalon 24 76 91|


###### (e) Evaporative Coolers

These are also affectionately termed swamp coolers and desert coolers and are familiar devices in hot, arid climates (Fig. 9.8). (They are used in other climates for special high-heat applications such as restaurant kitchens.) They require a small amount of electricity to run a fan and some water to increase the RH of the air they supply to the building. This process of cooling is explained in Section 8.14.

The typical evaporative cooler (shown in Fig. 9.8) needs full access to outdoor air and is thus often set on the roof; through-the-wall units are also available. Great quantities of dry, hot outdoor air are blown through pads kept moist by recirculated and makeup water. The “cooled” air is then

Source: Lawrence Berkeley National Laboratory.

- Ch09.indd 335 9/21/09 6:53:04 PM


![image 369](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile369.png)

###### THERMAL CONTROL

Fig. 9.7 Night roof spray thermal storage systems (NRSTS). (a) This version approximates the performance of a roof pond. (b) Remote water storage allows use of the cooled water at any time. (c) The floor slab is used as thermal storage in this version. (From Technical Installation Review, December 1997: WhiteCap Roof Spray Cooling System. Federal Energy Management Program, U.S. Department of Energy.)

- Ch09.indd 336 9/21/09 6:53:05 PM


![image 370](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile370.png)

###### THERMAL CONTROL

Fig. 9.8 The UltraCool evaporative cooler has a low profile and uses internal components of plastic or stainless steel to reduce corrosion. Typical dimensions for a 4000-cfm (1890-L/s) unit are 35 in. H × 42 in. W × 48 in. D (890 × 1070 × 1220 mm). (Courtesy of Champion Cooler Corporation, El Paso, TX.)

cooled by a second cooling unit.) Figure 9.10 traces the process by day. Extremely hot, dry outdoor air (A) is drawn into the rock bed, where it is cooled by contact (D). It can then be passed through an evaporative cooler to achieve a better combination of RH and DB temperature (E). After picking up both sensible and latent heat, the air is exhausted (at approximately temperature F). Note that at condition F, it is still much cooler than outdoor air.

Air introduced into the indoor space must then be exhausted for the system to operate properly. By selecting the room through which the air is exhausted, one can route cool air as desired in any chosen path from unit to relief opening. The closer to the relief opening, the warmer the indoor air.

###### (f) Indirect Evaporative Cooling

By comparison, simple direct evaporative cooling by day would have produced indoor supply air too hot and humid for comfort (B). Again, upon exhaust (C), it is still cooler than outdoor air.

The preceding discussion concerns the simplest application of evaporative cooling, known as the direct process (once-treated outdoor air directly introduced to the space). Unfortunately, some areas have such hot summer daytime conditions that these simple evaporative approaches cannot produce comfort indoors. Direct and indirect processes have been combined to achieve more “real” cooling and better indoor comfort conditions; a psychrometric process diagram is shown in Fig. 5.16.

Indirect evaporative cooling is combined with a direct refrigerant system in an innovative tent structure over a San Francisco department store (Fig. 9.11). Two layers of fiberglass, Tefloncoated fabric, separated by an average of 12 in. (300 mm), are supported by a network of cables hung from eight masts. The tent roof covers about 70,000 ft2 (6500 m2) of sales floor; its 7% translucency to sunlight provides 450 to 550 footcandles of daylight. This greatly reduces the need for electric lighting, although some electric lamps,

One of several such approaches is shown in Figs. 9.9 and 9.10. Warm, rather dry night outside air is evaporatively cooled and fed into a rock bed. The air’s temperature is low enough to cool the rock bed, and its RH is moderate. (At the same time, the house is directly evaporatively

![image 371](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile371.png)

###### THERMAL CONTROL

Fig. 9.9 Direct-indirect evaporative cooling utilizing a rock bed for storage and heat exchange. (a) Day operation; (b) night operation. (Reprinted by permission of the Environmental Research Laboratory, University of Arizona.)

indirect evaporative cooling process allows the supply air to be cooled without the RH being raised, as would be the case if direct evaporative cooling were used.

clipped onto exposed fire sprinkler pipes, are still used as accent lighting. About 3.5 W/ft2 of solar gain, mostly in the form of this diffused daylight, penetrates the tent cover. When this solar gain is combined with heat gains from people and electric accent lights, a cooling load is always generated in San Francisco’s mild climate, which rarely falls below 45ºF (7ºC). The roof’s relatively high U-factor is thus advantageous in helping to lose heat. Because San Francisco overheats even more rarely, such low resistance to heat flow is not seriously disadvantageous in summer.

###### 9.7 HEATING-ONLY SYSTEMS

There are substantial areas of North America in which the summers are so mild, but winters so cold, that heating systems are installed but not cooling systems. This is most common for residences and small commercial buildings.

To remove this heat, four sets of direct refrigerant equipment are provided at the tent perimeter on grade. These feed into a perimeter plenum, from which the entire store is supplied with cooled air. The exhaust air is collected at the center and returned to help with the task of cooling. Indirect evaporative cooling (also called sensible evaporative refrigeration) units are used to cool air (see Fig. 9.11b). In this application, two units work in tandem. Air to be cooled (supply air) enters the heat exchanger of the first unit, which is cooled by evaporative cooling of outside air. During peak temperature periods, the supply air is only somewhat cooled by this process; sufficiently low temperatures for use on the interior are obtained by passing it through the second unit’s heat exchanger. This second unit is cooled by evaporative cooling of the exhaust air from the store, which is cooler than outside air under summer conditions. Thus, the exhaust air does some work beyond the direct cooling of the tent’s interior. This two-stage,

Where should heating devices be placed within a space? The relative comfort in heated rooms from entire ceilings or floors as a heat source is discussed in Chapter 4. Figure 4.10 shows dissatisfaction with increased air velocity (the warmer the air, the

![image 372](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile372.png)

Fig. 9.10 Comparing direct (A to B to C) and indirect evaporative cooling (A to D to E to F) on the psychrometric chart.

![image 373](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile373.png)

###### THERMAL CONTROL

![image 374](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile374.png)

Fig. 9.11 Bullock’s Department Store, San Mateo, California. (a) The eight-masted white fabric roof, highly reflective to ward off solar heat, transmits about 7% of daylight to provide ample diffuse daylight for sales areas. (Photo by Steve Proehl. Environmental Planning and Research, Inc., architects; Giampolo and Associates, Inc., mechanical and electrical engineers.) (b) Cooling is provided by a twostage, indirect evaporative cooling system, which uses much less energy than does conventional compressive refrigeration.

higher the velocity tolerated), Fig. 4.11 shows dissatisfaction with asymmetric radiation (warmer ceilings were less tolerated), and Fig. 4.12 shows dissatisfaction with vertical air temperature differences (cold floors were less tolerated). Figure 9.12 shows why designers usually locate heat sources

below windows, despite the fact that warmer temperatures just inside an exterior wall will drive more heat through the wall in cold weather (heat loss = U × A× Δt). As windows and walls become better insulated, their interior surface temperatures rise, and the need for heat at the edge grows less. Indeed,

- Ch09.indd 339 9/21/09 6:53:07 PM


firebox doors, and a source of outside combustion air within the firebox.

with superinsulated components, the need for space heat disappears because internal gains from the sun, lights, appliances, and occupants can heat the space.

Wood stoves are available in a wide variety of styles and are made of several materials. The heating capacities of such stoves are often difficult to determine. Manufacturers rarely specify the Btu/h output, which depends on the density, moisture content, and burn time of the wood fuel. Wood that has been split, loosely stacked, and covered from rain for at least 6 months should achieve a moisture content of about 20% by weight. The following sizing procedure assumes no more than this 20% moisture content. For more details, see Issue 35 of Alternative Sources of Energy Magazine (1978).

THERMAL CONTROL

###### (a) Wood Heating Devices

After the sun, the most ancient method of heating is the radiant effect of fire. With each step from campfire to fireplace to wood stove, more of the fuel’s heat was captured for the room rather than wasted to the outdoors (Fig. 9.13). Although many people enjoy the sight, sound, and smell of the open fireplace, the tightly enclosed wood stove with a catalytic combustor is a substantially more efficient and less polluting approach to heating. Indoor as well as outdoor air pollution is a serious issue with fireplaces and stoves. Combustion generates carbon monoxide, breathable particulates, and, at times, nitrogen dioxide. Wood smoke can cause nose and throat irritation; it can remain in the lungs, and it can trigger asthmatic attacks. Keeping a clean chimney, burning small, hot fires rather than large, smoky ones, using seasoned wood, and ensuring adequate ventilation to the wood-burning device are strategies to minimize pollution and risk.

The formula for the hourly heat output to a room from a wood stove is

(V)(E)(D)(7000) T

Btu/h =

###### where

V = useful (loadable) volume of the stove (ft3) E = percent efficiency, expressed as a decimal (<1.0);

see Fig. 9.13 D = density of the wood fuel (Table 9.2) T = burn time (hours) for a complete load of fire-

Open fireplaces may be lovely to look at, but the amount of air exhausted up the chimney can quickly cause more heat losses than heat gained from the fire. The colder the outside air, the greater the net heat loss. Masonry mass around fireplaces can store and release some heat; for energy conservation, the mass should be surrounded by the building rather than located on an exterior wall. ANSI/ASHRAE Standard 90.2 requires fireplaces to have a tight-fitting damper,

wood; usually assumed at an 8-hour minimum 7000 = Btu/lb of firewood, 20% moisture content

“Bone-dry” wood can be assumed to have 8600 Btu/lb (20,000 kJ/kg). Note that a drop in burn time increases the heat output; it is evident that when the air supply is increased to the stove, the fire burns hotter, consuming the wood more quickly. To meet the design heat loss (worst

![image 375](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile375.png)

Fig. 9.12 Locating a heat source near an interior wall (a) encourages a cold draft along the floor in winter. Below a window (b) it evens the temperature throughout the room but also causes more heat loss through the window.

- Ch09.indd 340 9/21/09 6:53:08 PM


###### TABLE 9.2 Approximate Average Wood Density

![image 376](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile376.png)

|Type Density lb/ft3 (kg/m3)a|
|---|
|Shagbark hickory 40.5 (648) White oak 37.4 (598) Red oak 36.2 (579) Beech 36.2 (579) Sugar maple 34.9 (558) Yellow birch 34.3 (548) White ash 33.7 (539) Black walnut 31.2 (499) American elm 28.7 (459) Spruce 25.6 (410) Hemlock 23.7 (379) Aspen 23.1 (370) Red cedar 18.7 (299) White pine 17.5 (280)|


###### THERMAL CONTROL

Source: Alternative Sources of Energy Magazine, Issue 35, © 1978. Reprinted by permission.

aThese values are approximate; they vary a great deal. SI units added by the authors of this book.

From 10,000 to 50,000 Btu/h (2930 to 14,650 W) are produced, depending on the model and operating settings.

Wood stoves are frequently used as the sole mechanical heat source for an entire building, such as a residence or a small commercial building that is passively solar heated. Because radiant heat is the dominant form of heat output, the areas that “see” the stove get most of the benefit. However, circulating stoves convert a larger portion of their heat to convected heat, which produces a layer of hot air at ceiling level. By providing a path between rooms at the ceiling, this hot air will slowly spread throughout a building; it also easily finds its way upstairs, because warm air rises. The more thermally massive the ceiling construction, the longer it will store and reradiate the heat from this warm air mass.

Fig. 9.13 Wood-burning devices have substantially increased in efficiency since the time of the open fireplace. (Copyright © 1978 by Alternative Sources of Energy, Issue 35.)

The flue leading from a wood stove carries very hot gases that are a potential source of heat (and pollution). The flue can be exposed to a space, making its radiant heat available, or simple heat exchangers can be constructed (such as the preheating of domestic hot water). More elaborate heat recovery devices—for boiler flue heat recovery—are discussed in Section 10.3.

condition) for a room, burn times of 8 to 10 hours should be assumed. Stoves rarely need relighting with a 10-hour burn time.

Pellet stoves were introduced in 1984 and have several desirable characteristics. The pellets are made from densified quality sawdust, a manufacturing by-product. The form and content of this fuel produce a highly efficient burn with less pollution emitted. The fuel is cleaner and takes less storage space than cordwood; an electric auger automatically feeds fuel into the burnplace to maintain a fire.

Catalytic combustors, a recent development, reduce the air pollution from wood burning. These devices are honeycomb-shaped, chemically treated disks as much as 6 in. in diameter and 3 in. thick (150 mm in diameter, 75 mm thick). They are either inserted in the flue or built into the stove

![image 377](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile377.png)

itself. When wood smoke passes through the combustor, it reacts with the chemical and ignites at a much lower temperature; this causes gases to burn that otherwise would have gone up the flue. The result is more heat produced, less creosote buildup in the flue, and fewer pollutants in the atmosphere. Like the catalytic converters in autos, these devices impose limits on the fuel: plastic, colored newsprint, metallic substances, and sulfur are ruinous to combustors, which means that the stove must be used as a wood burner, not a trash incinerator.

THERMAL CONTROL

Wood stoves have a larger impact on building design than do most other heating devices. Either noncombustible materials must be placed below and around them or minimum clearance to ordinary combustible building materials must be provided. Furniture arrangements and circulation paths must be designed with the very hot stove surfaces in mind. Hot spots occur near the stove; cold spots occur whenever visual access to the stove is blocked. Thermally massive materials near the stove are advantageous in leveling the large temperature swings that can accompany the on–off cycle of the stove; this affinity for thermal mass has made the wood stove a popular choice for backup heat in passively solar-heated buildings. Finally, the amount of space required for wood storage should not be overlooked; recall the impact of the wood storage space on the house shown in Fig. 2.2. A covered, well-ventilated, easily accessible, and quite large space is optimum.

Fig. 9.14 The Finnish contraflow masonry heater.

of Technology has resulted in optimum masonry heater designs, described in Barden and Hyytiainen (1993).

###### (b) Electric Resistance Heaters

Masonry heaters overcome many of the metal wood stoves’ disadvantages. Their footprint is rather small compared to their height; typically, they are used to heat the entire building (such as a residence). An inner vertical firebox supports a hot, clean burn, resulting in efficient combustion; combustion gases then flow downward in outer chambers, transferring heat to exterior masonry surfaces. In Finnish masonry heaters, this is termed contraflow (Fig. 9.14). Cool air at the floor of the room flows upward as it is heated by contact with this masonry; the temperature difference between masonry and air remains fairly constant, with the highest temperatures at the top. Heat is gentle and even; dangerously hot surfaces are avoided. Fires may be built at 6:00 P.M., and combustion is completed by a family’s bedtime; the heat continues to radiate all night, but no fire is burning while people sleep. Research at Finland’s Tampere University

These common devices carry the disadvantage of using high-grade energy to do a low-grade task,

- as shown in Fig. 2.6. Their advantages, however, are impressive: low first cost and individual thermostatic control that can easily be used to make each room a separate heating zone. Thus, the energy wasted at the electricity-generating plant (usually 60% to 70%) can be partially “recovered”
- at the building, where unused rooms can remain unheated. A few of the many types of electric resistance heaters are shown in Fig. 9.15. As in the case of metal wood stoves, surfaces can sometimes reach high temperatures, requiring care in the location of heaters relative to furniture placement, draperies, and traffic flow. Electric heaters are sized by their capacity in kilowatts (1 kW = 3413 Btu/h). The maximum watt density allowed is 250 W per linear foot of heater (820 W per linear meter).


SURFACE MOUNTED OR RECESSED

WALL MOUNTED FLOOR MOUNTED

RECESSED

| | |
|---|---|
| | |


300 W TO 2000 W CAPACITY

| | |
|---|---|
| | |
| | |


| | |
|---|---|
| | |
| | |


###### THERMAL CONTROL

| | |
|---|---|
| | |
| | |


| | |
|---|---|
| | |
| | |


| | |
|---|---|
| | |
| | |


1000 W TO 4000 W CAPACITY

300 W TO 4000 W CAPACITY

300 W TO 2000 W CAPACITY

CABINET CONVECTOR FLOOR HEATER BASEBOARD HEATER HYDRONIC BASEBOARD

PENDANT MOUNTED

CEILING FINISH

500 W TO 1000 W CAPACITY

EMBEDDED CONDUCTORS PLACED IN CEILING ABOVE FINISH

SURFACE MOUNTED OR RECESSED; DECORATIVE PANELS ARE AVAILABLE

500 W TO 7000 W CAPACITY

INFRARED HEATER

RADIANT HEAT PANEL RADIANT CEILING

1 KW TO 36 KW CAPACITY

1.5 KW TO 50 KW CAPACITY

BRACKET MOUNTED

| | |
|---|---|
| | |
| | |


RECESSED

| | |
|---|---|
| | |
| | |


| | |
|---|---|
| | |


RECESSED

500 W TO 1500 W CAPACITY

SURFACE MOUNTED OR RECESSED

750 W TO 4000 W CAPACITY

UNIT VENTILATOR WALL HEATER CEILING HEATER UNIT HEATER

Fig. 9.15 Varieties of electric resistance heating units. (Reprinted by permission from AIA: Ramsey/Sleeper, Architectural Graphic Standards, 10th ed.; © 2000 by John Wiley & Sons, Inc.)

Radiant heaters should be sized by the surface temperature change they produce. Many manufacturers specify this surface Δt for specified mounting heights and angles relative to the surface to be heated.

###### (c) Gas-Fired Heaters

Radiant heaters fired with either natural gas or propane are often found in semioutdoor locations such as loading docks and repair shops. When vented, they can be used in more traditional environments such as the retail store in a remodeled warehouse shown in Fig. 9.16. Their advantage is that they heat surfaces first rather than air, so that comfort is obtained without the need for high air temperatures. When high rates of air exchange are expected, high-intensity radiant heaters are often used.

Gas-fired baseboard heaters are also available, using either natural gas or propane. They heat by both convection and radiation, as do their electric counterparts. At a steady-state efficiency of 80%, they use a lower-grade resource (than electricity) to do this lower-grade task. They are direct vented (using a built-in fan) to the outside, and therefore

![image 378](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile378.png)

heated to a rather high temperature. The primary disadvantage of ceiling heat is that hot air stratifies just below the ceiling, so that air motion is discouraged; remember also that Figs. 4.11 and 4.12 predict more discomfort with a warmer ceiling. Finally, the wires are hidden within the ceiling surface, and unwary occupants can puncture wires while installing hooks or additional light fixtures.

###### THERMAL CONTROL

###### (e) Hot Water Boilers

The remaining choices for whole-building heating systems are discussed in the following order: (1) hot water and (2) forced air. Such systems include a fuel, a heat source, a “mover” (such as a pump or fan), a distribution system, a heat exchanger or terminal within the space, and a control system.

Hot water boilers are rated according to heating capacity by several different categories. Heating capacity is the rate of useful heat output with the boiler operating under steady-state conditions, often expressed in MBh (1000 Btu/h). This “useful heat” assumes that the boiler is within the heated envelope of the building; thus, the heat that escapes from the boiler walls is available to help heat the building. AFUE, the annual fuel utilization efficiency, is defined as 100% minus the losses up the stack during both the on and off cycles, and the losses due to infiltration of outdoor air to replace the air used for combustion and for draft control. Finally, the net I = B = R rating (a designation of the Institute of Boiler and Radiator Manufacturers) is published by the Hydronics Institute Division of the Gas Appliance Manufacturers Association (GAMA). The net I = B = R rating load is lower than the heating capacity rating, because it consists only of the heating to be delivered to the spaces and excludes the heat loss of the boiler itself.

Fig. 9.16 A high-intensity infrared heater adds to the historic atmosphere of this retail store in an old warehouse (a). Exposed mechanical equipment includes the chains that operate the clerestory windows. The vented gas heater has an adjustable reflector that enables its radiant heat to be directed. (Clark-Ditton Architects, Eugene, OR.) (b) Vented gas high-intensity infrared heaters are available in both straight-line and U-shaped units. (Courtesy of Solaronics, Inc., Rochester, MI.)

must be installed on or near an exterior wall; vents are 1½ in. in diameter, with a maximum length of 19 in. (38 mm in diameter, 483 mm in length). With a cross section of 9 in. high by 5 in. deep (230 mm × 130 mm), a 48-in. (1220-mm) length will deliver 5800 Btu/h (1700 W); a 72-in. (1830-mm) length will deliver 9400 Btu/h (2755 W).

Select a boiler whose rating matches the calculated critical heat loss of the house or building; too small a boiler results in lower indoor temperatures at design conditions; too large a boiler costs more and is a waste of space. When using AFUE to select an efficient boiler, take care to see that the assumptions about “inches of water draft” and percentage CO2 are similar for the boilers being compared. Minimum AFUEs are specified both in ANSI/ASHRAE Standard 90.2, Energy-Efficient Design of Low-Rise Residential Buildings, and in

###### (d) Ceiling Electric Resistance Heat

Ceilings can be constructed to include wiring for electric resistance heating (Fig. 9.17). Because the ceiling is not touched by occupants, it can be safely

![image 379](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile379.png)

###### THERMAL CONTROL

Fig. 9.17 Radiant heating electrical cable is installed prior to completion of a plaster ceiling.

3. Oil-fired, cast-iron hot water boiler. Primary and secondary air for combustion may be regulated at the burner unit. Flame enters the refractory chamber and continues around the outside of the water-filled cast-iron sections.

ANSI/ASHRAE/IESNA 90.1, Energy Standard for Buildings Except Low-Rise Residential Buildings.

Boilers and their accessories comprise a wide inventory. A few selected types are discussed:

- 1. Oil-fired steel boiler. A refractory chamber receives the hot flame of the oil fire. Combustion continues within the chamber and the fire tubes. Smoke leaves through the breeching at the rear. Water, outside the chamber, receives the heat generated in the combustion chamber. If a domestic hot water coil is connected for use, a larger-capacity boiler is selected. An aquastat (water thermostat) turns on the burner whenever the boiler water cools off, thereby maintaining a reservoir of hot water ready for heating the building.
- 2. Gas-fired cast-iron hot water boiler (Fig. 9.18). Cast-iron sections contain water that is heated by hot gases rising through these sections. Output is related to the number of sections. Additional heat is gained from a heat extractor in the flue. With induced draft combustion, condensing unit in the flue, and intermittent electronic ignition instead of a pilot light, up to 90% AFUE is attainable. The American Gas Association (AGA) sets standards for gas-fired equipment.


(f) Hot Water Baseboard and Radiator Systems

Hot water heating circuits that serve baseboards or radiators come in four principal arrangements. Figure 9.19a shows the series loop system, usually run at the building’s perimeter. The water flows to and through each baseboard or fintube in turn. Obviously, the water at the end of the circuit is a little cooler, but because in all hot water systems the water temperature drop seldom exceeds 20Fº (11Cº) in residences, the average temperature can usually be used to select the baseboard or other elements. Valves at each heating element are not possible, because any valve would shut off the entire loop. Adjustment is by a damper at each baseboard, which reduces the natural convection of air over the fins. This is a one-zone system—all elements on, or off, together. There is no general rule about the maximum allowable length of a water circuit, but for long runs, the pipe size can be increased or

Ch09.indd 345 9/21/09 6:53:11 PM

![image 380](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile380.png)

###### THERMAL CONTROL

- Fig. 9.18 Gas-fired cast-iron sectional boiler for hot water heating. Very high operating efficiency is possible; no chimney is required, as lower-temperature exhaust gases can be vented through the wall to the exterior.


its lengths of supply-and-return main. More pipe is required for this system than for the systems shown in Fig. 9.19a or 9.19b.

several loops used in parallel to create more than one thermal zone.

The one-pipe system shown in Figs. 9.19b and 9.20 is a very popular choice. Special fittings act to divert part of the flow into each baseboard. A valve may be used at each one to allow for reduced heat or for a complete shutoff to conserve energy—an advantage that the loop system does not provide. The one-pipe system uses a little more piping and thus is not as economical to install as the loop system, in which piping is minimal. Again, the supply water temperature will be lower at the end of the run than at the beginning.

Figure 9.19d shows an arrangement that is not usually favored because the path of water through baseboard number 1 is much shorter than that through the others, especially number 5. Baseboard number 5 could easily be undesirably cool, because it is short-circuited by the others.

Pipe expansion requires expansion joints in long runs of pipe and clearance around all pipes passing through walls and floors. Each time a hydronic system changes from room temperature to a heated condition, the piping will undergo the following expansion, assuming a 70ºF (21ºC) initial temperature:

The two-pipe reverse–return shown in Fig. 9.19c provides the same supply water temperature to each baseboard or radiator, because it is not cooled either by passing through a previous baseboard or accepting the cooler return water. Equal friction, resulting in equal flow, is achieved through all baseboards (numbers 1 to 5) by reversing the return instead of running it directly back to the boiler. This equality is effected by equal lengths of water flow through any baseboard together with

|Pipe Expansion, in. per 100 ft (mm/100 m)|
|---|
|Water Temperature ºF (ºC) Iron Pipe Copper Tubing|
|160 (71) 0.7 (58) 1.0 (83) 180 (82) 0.9 (75) 1.3 (108) 200 (93) 1.0 (83) 1.5 (125) 220 (104) 1.2 (100) 1.7 (142)|


![image 381](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile381.png)

###### THERMAL CONTROL

- Fig. 9.19 Diagrams of hydronic distribution options (a, b, c, d), shown in plan view. Baseboard convectors are shown here. Controls are not shown.


valve. One type of air cushion tank, called a diaphragm tank, separates the air and water with an inert, flexible material; this prevents reabsorption of the air by the water.

An air cushion tank, compression tank, or expansion tank is a closed tank containing air, usually located above the boiler. When the water in the system is heated, it expands, compressing the air trapped in the tank. This tank allows for the usual range of temperatures within the system, including temperatures above the usual boiling point of water, without the frequent opening of the pressure relief

For a conventional (unpressurized) air cushion tank, allow 1 gallon of tank capacity for every 5000 Btu/h (1 L for every 385 W) of total system heat loss. For a pressurized tank of at least

![image 382](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile382.png)

###### THERMAL CONTROL

Fig. 9.20 One-pipe hydronic system.

8 lb/in2 (55 kPa), allow 1 gallon of tank capacity for each 7000 Btu/h (1 L for each 540 W), or see the manufacturer’s recommendations.

This uses more energy for the pump but minimizes system temperature variation and thus the possibility of expansion noises.

Air vents and water drains are part of the distribution system. Except for the necessary air cushion in the upper part of the compression tank above the boiler, air must not be allowed to accumulate at high points in the piping or at the convector branches. Air vents at all high points relieve these possible air pockets that would otherwise make the system air-bound and inoperative.

Makeup water is added as required, the air level in the tank is regulated by the air control fittings, and the circulator and burner operate as controlled by the aquastat and thermostat. If air vents in the piping are not automatic, they will require periodic manual “bleeding” of unwanted air.

Circulating pumps are used to overcome the friction of flow in the piping and fittings and to deliver water at a rate sufficient to offset the hourly heat loss of the house or building.

If a system is drained and left idle in a cold house, water trapped in low points can freeze and burst the tubing or fittings. Operable drain valves must be provided at such locations and, of course, at the bottom of the boiler, as shown in Fig. 9.21.

Pipe insulation is required whenever the pipes are outside the heated envelope of the building; ANSI/ASHRAE Standard 90.2 specifies insulation appropriate to the temperature of the heated water.

Hydronic and electrical controls allow automatic operation, described in Fig. 9.21. There are two options for system control:

- 1. As in Fig. 9.21, the thermostat controls the circulating pump and the boiler. In colder weather, the system operates almost continuously, and the average temperature in the system gradually rises.
- 2. The thermostat controls only the boiler, and the circulating pump operates continuously.


###### (g) Radiant Panels

Radiant floors have several comfort advantages over radiant ceilings (see again the introduction to Section 9.7). The components are largely the same as in the baseboard/radiator systems, except that now

![image 383](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile383.png)

###### THERMAL CONTROL

Fig. 9.21 An oil-fired boiler and its hydronic and electrical controls.

| | |
|---|---|
| | |


350 CHAPTER 9 HVAC FOR SMALLER BUILDINGS

The key to pipe sizing is the overall required flow rate. Ordinarily, the temperature drop that occurs as the hot supply water gives up heat to the space (through the convector) is about 20Fº [11Cº] in residences; in commercial applications, 30, 40, or 50Fº (17, 22, or 28Cº) temperature drops are also common, as recommended by the manufacturers of unit heaters and convectors. Because the entire building’s design heat loss is overcome by this system, in I-P units, total flow rate, gpm

whole coils of pipes replace the individual radiators and baseboards. A balancing valve should be installed on each coil. Where uninsulated spaces underlie floors (or are above ceilings), special attention should be paid to adequate insulation, because the radiant panel will generate especially high temperatures, and thus a very high Δt through the floor (or ceiling).

THERMAL CONTROL

Thanks to better insulation, today’s buildings often require panels smaller in area than the floor (or ceiling) area available. In a conventional radiant panel system, the panel is placed nearest the exterior walls, where the heat loss is greatest. In a solarheated building, this is not so clear. If the panel heats the floor surface just inside south-facing glass, how much warming will be left to the sun? A preheated slab will absorb much less solar radiation. However, in cloudy cold weather, the area closest to the south glass could become uncomfortably cool.

design heat loss, Btu/h 20Fº × 60min/h ×× 8lb/gal ×1Btu/lbFº

=

design heat loss 9600

=

In SI units, total flow rate, L/s

design heat loss, W 11Cº ×1kg / L × 4180W sec // kgCº

=

In the past, copper tubing was widely used for the heating coils. This typically involved a number of connections within a coil; each represented a potential point of failure over the life of the panel. Today, coils are typically one-piece and are made of synthetic materials such as cross-linked polyethylene tubing. When the floor is concrete or other cast-in-place material, the coil is either directly embedded in the slab (tied down to resist floating during the pour) or stapled to an underfloor, over which the slab is poured. Radiant floors with coils underneath wood floors are increasingly popular.

design heat loss 45,980

=

Then, using Section 21.11, we can account for friction through piping and fittings and can size the main supply and return pipes. The same procedure can be applied to branches, proportioned to the heat they must deliver. The total friction to be overcome in the most distant run is then converted from total psi to feet of head, with each foot of head = 0.433 psi (the pressure exerted by a foot-high column of water). In SI, 1 ft of water = 2.99 kPa.

| | |
|---|---|
| | |


| | |
|---|---|
| | |


Rugs or carpets over radiant floors are a mixed blessing; they are soft on the feet but interfere with the exchange of heat. Special undercarpet pads can facilitate heat transfer; higher water temperatures can be used in the coils, because skin contact with the floor is prevented by the carpet.

With both the friction of the system expressed in feet of water, or head, and the flow rate established, a pump can be selected. Figure 9.22 shows typical performance curves for four pumps. The designer enters the curve with a desired flow rate, then selects the pump with a head capacity greater than or equal to the head required. Pump performance curves are provided by the manufacturer.

###### (h) Hydronic Heating Sizing

The critical choice, however, is not pipe size. It is relatively easy to distribute such small-diameter pipes within wall and floor/ceiling construction. Rather, the critical choice is the hot-water supply temperature: the higher this temperature, the smaller the convector units that discharge the heat to each space. However, higher temperatures endanger occupants, who may suffer skin burns if they touch exposed parts of the convectors or the distribution tree. Higher

The calculations for the sizing of a water distribution system are based upon the required flow and the friction in the piping. (For a domestic water supply, another factor is the vertical distance the water must be raised. In closed loop space heating systems, however, the weight of the cooler water falling back to the boiler essentially counterbalances the weight of the hot water being raised. Furthermore, gravity helps the hot—lighter—water rise and the cooler water fall.)

| | |
|---|---|
| | |


![image 384](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile384.png)

even though this temperature results in larger convectors. A slightly lower annual average energy consumption should accompany the lower distribution temperature.

###### THERMAL CONTROL

Baseboard convector selection is then made from the manufacturer’s data tables, such as the one shown in Table 9.3. The two common baseboard types are RC, usually cast iron with a water-backed front surface and an extended rear heating surface, and finned tube, a metal tube with an extended surface in the form of fins, usually placed behind a metal enclosure.

Fig. 9.22 Typical pump capacity (or performance) curves for four pumps used in hydronic heating systems. One foot of water = 2.99 kPa; 1 gpm = 0.0631 L/s. (Courtesy of the Hydronics Institute Division of GAMA, Berkeley Heights, NJ.)

EXAMPLE 9.1 What length of baseboard convector (Table 9.3) is necessary along a 20-ft [6-m]-long living room wall? From heat loss calculations, the living room requires 9000 Btu/h (2635 W). The average water temperature is 180ºF, and water flow is about 1 gpm (0.6 L/s).

temperatures also can lead to steam within the boiler/distribution tree, although the system is under pressure and therefore the boiling point is greater than 212ºF (100ºC). These systems are not designed to accommodate steam, and serious injury can sometimes result. A safer choice of average water distribution temperature is 180ºF,

###### SOLUTION

With 180ºF supply water and 1 gpm flow rate, Table 9.3 shows that 580 Btu/h will be delivered for each lineal foot of baseboard convector; 9000 Btu/h ÷ 580 Btu/h ft = 15.5 ft. Choose a baseboard

###### TABLE 9.3 Hydronic Baseboard Convectors

Water Supply

Temperature Flow Ratea Heat Delivered per Unit Lengthb ºC ºF L/s gpm Watts/m Btu/h ft 60 140 0.06 1 307 320

0.25 4 326 340 66 150 0.06 1 365 380 0.25 4 384 400 71 160 0.06 1 432 450 0.25 4 461 480 77 170 0.06 1 490 510 0.25 4 518 540 82 180 0.06 1 557 580 0.25 4 586 610 88 190 0.06 1 614 640 0.25 4 653 680 93 200 0.06 1 682 710 0.25 4 720 750 99 210 0.06 1 739 770 0.25 4 778 810

Source: Slant/Fin Ltd. Mississauga, Ontario. aUse flow rate of 0.06 L/s (1 gpm) unless flow rate is known to be ≥0.25 L/s (4 gpm). Pressure drop is as follows: flow 0.06 L/s (1 gpm) = 3.76 mm/m (0.045 in./ft).

flow 0.25 L/s (4 gpm) = 42 mm/m (0.5 in./ft). bBaseboard finished length will be 76 mm (3 in.) longer than the length required to meet the heating need.

SOLUTION The panel area required is 12,000 Btu/h

combination of 16-ft overall length, consisting of two 8-ft (finished length) pieces. The total active finned length will be about 15.5 ft. ■

= of floor paanel

2 240 ft2

THERMAL CONTROL

Btu/hft

50

Panel (radiant ceiling or floor) heating design usually depends on a water temperature of 120ºF (49ºC) for heated floors and 140ºF (60ºC) for heated ceilings. An uncarpeted concrete floor slab using ¾-in.-diameter pipe or tube on 12-in. centers (20-mm diameter on 300-mm centers), with an average water temperature of 120ºF, will deliver 50 Btu/h ft2 (158 W/m2) of floor panel.

The room has 375 ft2 of floor available, so the heated panel is usually placed along the exterior walls, where the room heat loss is greatest (unless solar heat through south windows is involved). The number of coils in the panel is

12,000 Btu/h Btu/h per coil

= s

1.2coil 10 000,

A ceiling panel with nominal 38-in. tube on 6-in. centers (10-mm diameter on 150-mm centers), with an average water temperature of 140ºF, will deliver 60 Btu/h ft2 (189 W/m2) of ceiling panel.

Use one coil in this panel. ■

###### (i) Hydronic Zoning

To determine the area of heated panel, divide the room’s design heat loss by the rate of panel heat delivery. Although radiant ceilings deliver more heat per unit area, they also discourage air motion because the warmest air rises to lie against the warmest surface. In contrast, at a radiant floor the coolest air drops to contact the warmest surface, is then warmed, and rises to be cooled at the ceiling, drops to the floor, and repeats this cycle continually.

Figure 9.23 shows that zoning is relatively easy to accomplish with hydronic systems. The installation shown in the figure is made up of three separately heated areas—the first, second, and third floors. Each can be heated to different temperatures as called for by thermostats in each separate apartment. For example, if only the thermostat serving the second floor (zone B) calls for heat, it turns on pump B. Flow-control valves B open, admitting hot water from the boiler header to main B. Flow-control valves A and C remain closed, preventing flow in mains A and C. Any or all of the zones may operate at one time. The boiler keeps a supply of hot water continually ready to supply any zone on demand. This is achieved by an aquastat immersed in the boiler water. When the boiler water drops below the prescribed temperature, it turns on the firing device, such as an oil burner or a gas burner, which brings the water up to the temperature setpoint. If an overhead main supplies downfeed, as in the first floor of this installation, special downfeed supply and return fittings are necessary. For the second- and third-floor zones, one special return tee is sufficient. If the designer also elects to use a special upfeed supply tee of the venturi type, higher outputs of the convectors will result.

Each panel contains one or more coils. In floor panels, each coil delivers 10,000 Btu/h (2930 W) and should be no longer than about 200 linear feet (60 m). In ceiling panels (with smaller-diameter tubes), each coil delivers 3000 Btu/h (880 W) and should be no longer than about 100 linear feet (30 m).

Sizing of the main pipes and pump is based on the longest circuit, measured along the length of the supply pipe from the boiler to the coil and back along the return line to the boiler. Two guidelines apply:

- 1. Do not include the length of the coil itself in this circuit length.
- 2. No section of a floor panel main should be less than ¾ in. (20 mm) in diameter.


Two of the more famous residences in the Midwest utilize hydronic systems. Frank Lloyd Wright’s Robie House (Chicago) has wall radiators integrated below the north windows in the living room. Underfloor radiators with grilles in the floor were

EXAMPLE 9.2 Determine the panel area and coils required for a radiant floor in a living room 15 ft × 25 ft (= 375 ft2) with a design heat loss of 12,000 Btu/h (4.6 m × 7.6 m = 34.8 m2, heat loss 3514 W).

![image 385](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile385.png)

###### THERMAL CONTROL

Fig. 9.23 Three-zone, multicircuit, one-pipe system. (a) Each convector has connections to the one pipe. (b) Boiler, piping, and water controls suitable for this three-zone, one-pipe system. Each one-pipe circuit should be provided with two flow-control valves and a circulator (also called a booster or pump) on the supply (or return) pipe. (Courtesy of ITT Bell and Gossett.)

###### (j) Heating Equipment Efficiency, Combustion, and Fuel Storage

provided for below the full-height south windows but were apparently never installed. The boiler sits in a basement room. Mies van der Rohe’s Farnsworth House (Fox River, Illinois) preserves its four walls of ceiling-to-floor glass by concealing radiant heating pipes in the floor slab. The boiler sits within the central utility “closet.”

As fuels burn to produce heat, they require oxygen to support the combustion. Because oxygen constitutes only about one-fifth of the volume of air, reasonably large rates of airflow are required. The air should be drawn in from outdoors at a position close to the fuel burner or (preferably) led to this location by a duct. ANSI/ASHRAE Standard 90.2 calls for 0.5 cfm/1000 Btu/h (1 L/s per 1242 W). This supply duct should be arranged to remain open at all times. Although permitted by Standard 90.2, this combustion air should not be drawn from the general building space. It is a waste of energy, and contemporary “tight” construction inhibits such airflow. A dangerous condition is created whenever flue stack flow is restricted.

THERMAL CONTROL

Today’s radiators are designed to reflect the sleek and simple lines of contemporary architecture. The radiator is getting new exposure with some colorful and pleasing products (Fig. 9.24). The Mayer Art Center at Phillips Exeter Academy in New Hampshire (Fig. 9.25) features new exposed radiators in some older buildings. These radiators are based on simple components (typically, 2¾ in. [70 mm] wide) that can be combined in many heights and widths, inviting the designer to feature them rather than to hide them in metal cabinets.

![image 386](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile386.png)

Fig. 9.24 Hot water radiators are available in bright colors and are based on simple components. (Reprinted by permission from AIA: Ramsey/Sleeper, Architectural Graphic Standards, 10th ed.; © 2000 by John Wiley & Sons, Inc.)

- Ch09.indd 354 9/21/09 6:53:16 PM


![image 387](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile387.png)

###### THERMAL CONTROL

Fig. 9.25 Hot water radiators fit below a window (a) at the Mayer Art Center, Phillips Exeter Academy, Exeter, New Hampshire. Amsler Hagenah MacLean, Architects. (Photo by Alex Beatty.) (b) Radiator formed by flat tubes. (Courtesy of Runtal/North American Energy Systems.)

High-efficiency boilers and furnaces manage to remove so much heat from the exhaust gases that smaller flues at much lower temperatures result. These relatively small pipes can be vented through a wall to the exterior. Eliminating a chimney has lessened the impact on the building design of such boilers and furnaces.

Draft hoods above gas burners prevent downdraft from blowing out the flames.

Prefabricated chimneys (Fig. 9.26b) are replacing with increasing frequency the bulkier and heavier field-built masonry. They offer a number of advantages and can be easily supported on a normal structure.

For older or less-efficient fuel-burning equipment, it is important that when chimneys carry high-temperature flue gases, they be safely isolated from combustible construction to prevent the possibility of fire. The size of the flue will depend upon the boiler or furnace selected. Flue height (Fig. 9.26a) had traditionally been 35 to 40 ft (11 to 12 m). The function of providing a draft, for which chimney height was an important consideration, is now provided by fans. For example, oil is injected under pressure, accompanied by air, and forced in by a fan. Often a draft adjuster in the breeching (smoke pipe) that carries the flue gases to the chimney is arranged to open slightly to reduce the normal stack draft. If increased draft is ever required, an induced draft fan that puts suction on the flue side of the fire is usually chosen instead of greater stack height.

The storage space to be allowed for fuel oil depends on the proximity of the supplier and the space available at the building. For oil, when more than 275 gal (1040 L) was stored, it was common practice to use an outside tank buried in the ground. This practice eventually led to leaking tanks and contaminated soil and groundwater. Thus, several factors converged to discourage the use of oil: a cleaner and more efficient alternative (natural gas), few basements in new construction where oil tanks might be stored, and unsightly outdoor aboveground oil tanks.

Both ANSI/ASHRAE Standard 90.2 and ANSI/ASHRAE/IESNA 90.1 specify minimum efficiency ratings for heating and cooling equipment. Depending upon the size and the type, one of these terms will apply:

- Ch09.indd 355 9/21/09 6:53:17 PM


![image 388](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile388.png)

###### THERMAL CONTROL

35-40 ft, 10.7-12.2 m

8-10 ft, 2.4-3 m

(a) (b)

- Fig. 9.26 The need for 40-ft (12-m) chimneys (a) has been eliminated by controlled draft in burners (b) and by the use of highefficiency heating equipment that can be directly vented to the exterior. Note the buried fuel oil tank, a potential environmental threat.


Seasonal energy efficiency ratio (SEER) is the total cooling output of an air conditioner during its normal annual usage period for cooling, in Btu/h, divided by the total electric energy input during the same period, in watt-hours.

Annual fuel utilization efficiency (AFUE) is the ratio of annual fuel output energy to annual input energy, which includes any nonseason pilot input loss.

Coefficient of performance (COP) is defined slightly differently, depending upon the task. For cooling, it is the ratio of the rate of heat removal to the rate of energy input in consistent units, for a complete cooling system (or factory-assembled equipment), as tested under a nationally recognized standard or designated operating conditions. For heating (heat pump), it is the ratio of the rate of heat delivered to the rate of energy input in consistent units, for a complete heat pump system as tested under designated operating conditions. Supplemental heat is not included in this definition.

###### (k) Warm Air Heating Systems

These systems began to supersede the open fireplace in about 1900. Originally, an iron furnace that stood in the middle of the basement was hand-fired by coal. Surrounding it was a sheet metal enclosure. An opening in its side near the bottom admitted cool combustion air that gravitated to the basement. A short duct from the top of the enclosure delivered the warm air by gravity to a large grille in the middle of the floor of the parlor. Other rooms, including those in upper stories, shared a little of this warmth when doors were left open.

Energy efficiency ratio (EER) is the ratio of net equipment cooling capacity in Btu/h to the total rate of electric input in watts under designated operating conditions. (When consistent units are used, this ratio is the same as COP.)

Very gradual changes had culminated by the middle of the twentieth century in systems essentially like the ones described in Fig. 9.27. The improvements included:

Integrated part load value (IPLV) is a single-number figure of merit based on part-load EER or COP expressing part-load efficiency for airconditioning and heat pump equipment on the basis of weighted operation at various load capacities for the equipment.

Automatic firing of oil or gas Operational and safety controls Ducted air to and from each room

When electricity was used instead of oil and gas for space heating, provisions for combustion, chimneys, and fuel storage were unnecessary. Horizontal electric furnaces began to appear in shallow attics or above furred ceilings. Air was delivered down from ceilings across windows and taken back through door grilles and open plenum space. Electric resistance furnaces use more electricity than heat pumps to do the same heating task (see again Fig. 2.6), so heat pumps have largely supplanted such furnaces.

Blowers to replace gravity Filters Adjustable registers

THERMAL CONTROL

By the 1960s, the basement was beginning to disappear as subslab perimeter systems became popular for basementless houses (Fig. 9.28). The heat source was located centrally and fully within the insulated volume of the house; heat escaping from the unit itself merely helped heat the building. In general, air was delivered from below, upward across windows, to be taken back at a central highreturn grille.

As energy-saving design gained strength, insulated windows and well-insulated roofs, walls, and

RETURN DUCT SUPPLY DUCT

FLEXIBLE CONNECTION

SUPPLY DUCT

FLUE CONNECTION

FLUE CONNECTION

AUTO VENT

DAMPER

RETURN DUCT

FURNACE

COOLING COIL

SUPPLY PLENUM

(UNDER FLOOR)

COOLING

COIL

SERVICE

SPACE

FURNACE

24 "MIN.

SUPPLY DUCT (TYPICAL)

RETURN AIR INTAKE

HORIZONTAL

DOWNFLOW (COUNTERFLOW)

UPFLOW (HIGH BOY)

| | | |
|---|---|---|
| | | |


| | | |
|---|---|---|
| | | |


FLOOR REGISTERS

| | | | | | | | |
|---|---|---|---|---|---|---|---|


| | | | | | | | |
|---|---|---|---|---|---|---|---|


FLOOR

REGISTERS

| |
|---|
| |
| |
| |
| |
| |
| |


| |
|---|
| |
| |
| |
| |
| |
| |


FURNACE

| | |
|---|---|
| | |
| | |


PLENUM

| | |
|---|---|
| | |
| | |


RADIAL DUCTS

FURNACE

PLENUM

| |
|---|
| |
| |
| |
| |
| |
| |


| |
|---|
| |
| |
| |
| |
| |
| |


DUCTS

| | | | | | | | |
|---|---|---|---|---|---|---|---|


| | | | | | | | |
|---|---|---|---|---|---|---|---|


| | | |
|---|---|---|
| | | |


| | | |
|---|---|---|
| | | |


EXTENDED PLENUM SYSTEM PERIMETER RADIAL SYSTEM

- Fig. 9.27 Typical furnace types and duct distribution arrangements. (From AIA: Ramsey/Sleeper, Architectural Graphic Standards, 10th ed.; © 2000 by John Wiley & Sons, Inc. Reprinted with permission of John Wiley & Sons, Inc.)


![image 389](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile389.png)

###### THERMAL CONTROL

- Fig. 9.28 Forced-warm-air, perimeter loop system, adaptable for a cooling coil at the furnace. No returns are taken from the kitchen, baths, or garage.


summer. For both heating and cooling, a common arrangement is to place the supply registers in the floor, below areas of glass. This is important for winter operation. With adequate attention to supply register placement, return grilles can be located so as to minimize return air ductwork. High return grilles pick up the warmer air for reheating at the equipment. In many systems, air circulates at all times and is warmed or cooled as required.

floors lessened the need for space heating. From a central furnace or heat pump, short ducts could deliver warm air to the inner side of each room, because warming at the insulated windows was less essential. Air returned to the unit through open grilles in doors and at the furnace or heat pump enclosure.

Comfort is one of warm air heating’s advantages. The motion of air in the space helps to ensure uniform conditions and reasonably equal temperatures in all parts of a building. The building can quickly be warmed with a forced-air system. It is possible to clean both the recirculated air and the outdoor air by means of filters and other special air-cleaning equipment. Air may be circulated in nonheating seasons. Fresh air may be introduced to reduce odors and to make up the air exhausted by fans in kitchens, laundries, and bathrooms. Central cooling can be incorporated or introduced if ducts are designed originally to do so; cooling often calls for greater rates of air circulation. Humidification can be achieved by a humidifier in the air stream, and if cooling is included in the design, dehumidification can be accomplished in

Planning for warm air systems begins with the attempt to locate the furnace reasonably close to the center of the building. After the system is designed, a furnace must be selected. It should be capable of burning fuel at a rate suitable to make up the building’s hourly heat loss. The rate of air delivery depends on the air temperature rise that is planned. Finally, the motor and blower must be powerful enough to overcome the friction of air against metal in both the supply and return duct systems, as well as the friction of air flowing through the furnace, filters, registers, and grilles (see later Fig. 9.31). Minor adjustments can be made at the furnace to adapt to the demands of the system and the building.

![image 390](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile390.png)

###### THERMAL CONTROL

- Fig. 9.29 Furnaces with greatly increased operating efficiencies are now available. (a) An Amana gas furnace. (b) The small, highefficiency heat exchanger utilized by this furnace, which recovers heat from exhaust gases. (Courtesy of Amana Refrigeration, Inc.)


Some of the system components are discussed in the material that follows.

Do not permit connection or contact of conduits or water piping with the blower housing. Use a flexible connection between furnace bonnet and ductwork.

Furnaces have become much more efficient in recent years, thanks to forced-draft chimneys and heat exchangers, as shown in Fig. 9.29. Seasonal efficiencies of up to 95% are possible, in contrast to about 62% for older furnaces. The AFUE ratings for furnaces are based on an isolated combustion system that requires that all combustion and dilution air be drawn from outside.

Ducts also can be lined with sound-absorbing material to further discourage noise transfer, but beware of materials that encourage mold and mildew growth.

Duct sizes may be selected on the basis of permissible air velocity in the duct (Table 9.4). (See Section 10.4 for more detailed duct-sizing procedures.)

Figure 9.30 shows the relationship between a furnace, the duct distribution tree, and some elements of the spaces they serve.

Ducts are constructed of sheet metal or glass fiber and are either round or rectangular. Ductwork will conduct noise unless these suggestions are followed:

EXAMPLE 9.3 The main duct in the low-velocity, warm air system of a residence delivers 1600 cfm (755 L/s). It is located above a drywall ceiling and has a rectangular cross section. Select a size for this duct.

Do not place the blower too close to a return grille. Select quiet motors and cushioned mountings.

![image 391](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile391.png)

THERMAL CONTROL

Fig. 9.30 Conventional warm-air furnace and ducts. Low supply registers under windows and high return grilles at interior walls help ensure distribution within the spaces.

branch ducts leave the larger trunk ducts. The flow of each riser can be controlled by an adjustable damper in the basement at the foot of the riser. Labels should indicate the rooms served. Some codes require dampers of fire-resistant material actuated by fusible links to prevent the possible spread of fire through a duct system (see Fig. 24.6). Figure 9.32d shows how turning vanes can be used to assist airflow at sharp turns in ductwork. Such assistance reduces friction within the ductwork, thus reducing the total static head (Fig. 9.33) against which the supply fan must work.

SOLUTION

Table 9.4 indicates that for a residence, RC(N) should be between 25 and 35. Choose the quieter RC(N) = 25; then 1700 fpm would be a maximum acceptable velocity. The area of the duct in square inches would be

× 2

2 2

1600cfm in. /ft fpm

144 1700

( )

=

135 in.

A 10 × 14 in. (140-in.2) duct is acceptable; a larger duct would produce less noise and require less fan power to overcome friction. ■

Supply registers (Fig. 9.34) should be equipped with dampers, and their vanes should be arranged to disperse the air and to reduce its velocity as soon as possible after it enters the room. This is commonly done by providing vanes that divert the air, half to the right and half to the left. When a supply register is in the corner of a room, it is best if the vanes deflect all the air away from the corner. Return grilles are of the slotted type in walls and of the grid

Figure 9.31 illustrates a device that simplifies duct sizing. At a glance, it shows many duct cross-sectional configurations that will satisfy the combined requirements of friction, airflow, and air velocity.

Dampers are necessary to balance the system and adjust it to the desires of the occupants (Fig. 9.32). Splitter dampers are used where

Ch09.indd 360 9/21/09 6:53:20 PM

TABLE 9.4 Air Velocities for Ducts and Supply/Return Openings

|PART A. MAIN DUCTSa|
|---|
|Maximum Airflow Velocity fpm m/s<br><br>Duct Location Design RC (or NC) Rectangular Circular Rectangular Circular|
|In shaft or above 45 3500 5000 17.8 25.4 drywall ceiling 35 2500 3500 12.7 17.8<br><br>25 1700 2500 8.6 12.7<br><br>Above suspended 45 2500 4500 12.7 22.9 acoustic ceiling 35 1750 3000 8.9 15.2<br><br>25 1200 2000 6.1 10.2<br><br>Duct within 45 2000 3900 10.2 19.8 occupied space 35 1450 2600 7.4 13.2<br><br>25 950 1700 4.8 8.6|
|PART B. FACE VELOCITIES AT SUPPLY AND RETURN OPENINGSb|
|Maximum Airflow Velocity Type of Opening Design RC (or NC) fpm m/s|
|Supply air outlet 45 630 3.2 40 550 2.8 35 490 2.5 30 430 2.2 25 350 1.8<br><br>Return air opening 45 750 3.8 40 670 3.4 35 590 3.0 30 490 2.5 25 430 2.2|
|PART C. RANGES OF RC (NC)c|
|Function<br><br>HVAC System Noise in Unoccupied Spaces, RC (or NC)|
|Residential, private 25–35 Hotels, individual rooms, meeting rooms 25–35<br><br>Lobbies, corridors, service areas 35–45<br><br>Office buildings, private offices, conference rooms 25–35 Teleconference rooms 25 (max.) Open-plan offices 30–40 Lobbies, circulation 40–45<br><br>Hospitals and clinics, private rooms, operating rooms 25–35<br><br>Wards, corridors, public spaces 30–40 Performing arts, drama theaters, music teaching rooms 25 (max.)<br><br>Music practice rooms 35 (max.) Churches, mosques, synagogues 25–35 Schools, lecture halls 35 (max.) Classrooms over 750 ft2 (70 m2) 35 (max.) Classrooms up to 750 ft2 (70 m2) 40 (max.)<br><br>Libraries 30–40 Laboratories (with fume hoods), group teaching 35–45<br><br>Research, telephone use, speech communication 40–50 Testing/research, minimal speech communication 45–55<br><br>Courtrooms, unamplified speech 25–35<br><br>Amplified speech 30–40 Sports indoors, school gymnasiums and pools 40–50<br><br>Large capacity, with amplified speech 45–55|


THERMAL CONTROL

Source: 1995 ASHRAE Handbook—HVAC Applications, copyright © by the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., Atlanta, GA.

aBranch duct velocities should be about 80% of those listed, whereas velocities in final runouts to outlets should be 50% or less. Elbows and other fittings can increase noise substantially, so airflows should be reduced accordingly.

bThese are “free” opening velocities. Diffusers and grilles can increase sound levels, in which case these velocities should be reduced accordingly. cSee also Table 19.8 for recommended NC levels.

![image 392](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile392.png)

###### THERMAL CONTROL

Fig. 9.31 The Ductulator is a duct-sizing device available from the Trane Company. The designer selects any two factors (e.g., friction and airflow volume), and the device yields all the other factors (e.g., air velocity, diameter of the round duct required, or combinations of rectangular-duct cross sections required).

- Fig. 9.32 Air controls in ducts. (a) Air adjustment by opposedblade dampers. (b) Air adjustment by a splitter damper. (c) Conventional turns in ducts. (d) Right-angle turns with turning vanes—a more compact method.

![image 393](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile393.png)

![image 394](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile394.png)

- Fig. 9.33 The static head is the pressure, measured in inches of water (or pascals), available to overcome friction in the entire system.


turns off the burner in the interest of comfort and safety. As in all automatically fired heating units, a stack temperature control in the breeching cuts off the fuel if ignition fails.

type in floors. All registers and grills should be made tight at the duct connection. See Tables 9.4 and 9.5 for selection of registers based on output and recommended face velocity.

Controls: The burner is started and stopped by a thermostat, which is usually placed in or near the living room at a thermally stable location that is protected from cold drafts, direct sunlight, and the warming effects of nearby warm air registers. A cut-in temperature of between 80º and 95ºF (27º and 35ºC) is selected for the fan switch in the furnace bonnet. After the burner starts, the fan switch turns on the blower when the furnace air reaches the selected cut-in temperature. Burner and blower then continue to run while heat is needed. When the burner turns off, the blower continues to run until the temperature in the furnace drops to a level a little below the cut-in temperature of the fan switch. If, during operation, the temperature unexpectedly exceeds 200ºF (93ºC), a high-limit switch

9.8 HEATING/COOLING SYSTEMS

![image 395](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile395.png)

Mechanical cooling is a much more recent development than heating; in its early days, it was widely adopted as a retrofit to existing heating systems. The first two approaches to mechanical cooling that follow reflect this early attitude.

THERMAL CONTROL

(a) Cooling Coils Added to Warm Air Furnaces

![image 396](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile396.png)

This common system utilizes a rather simple arrangement of the refrigeration cycle. Figure 9.1 illustrated the circuit of a refrigerant in compression, condensing, and evaporation, in which the condenser heat is carried away by water and the evaporation process draws heat out of water in another circuit to produce chilled water. Thus, the heat is moved to a heat-rejection location outdoors. Figure 9.35 is a schematic diagram of an air-toair (in contrast to a water-to-water) refrigeration device. Air instead of water can be used to cool the condenser, and indoor air can be cooled directly by being passed over the evaporator coil in which the refrigerant is expanding from a liquid to a gas. Thus, heat is moved from the indoor air to the outdoor air by the step-up action or heat-pumping nature of the refrigeration cycle. When indoor air is cooled directly in this manner, by the expanding

Fig. 9.34 The typical floor register (diffuser) in its 2¼-in. × 12-in. (60-mm × 300-mm) size (a). It has diverting vanes for spread and an adjustable damper. See Table 9.5 for characteristics. (b) Spread and throw; cooler room air is induced by aspiration to join the stream of warm air, resulting in a bland, pleasant air stream that crosses the room.

###### TABLE 9.5 Typical Residential Forced-Air Register, 2¼ × 12 in. (60 × 300 mm)

|PART A. I-P UNITS|
|---|
|Heating (Btu/h) 3,045 4,565 6,090 7610 9,515 11,415 13,320 15,220 Cooling (Btu/h) 855 1,280 1,710 2,135 2,670 3,200 3,735 4,270 cfm 40 60 80 100 125 150 175 200 Vertical throw (ft) 3 4 5 6 8 10 12 14 Vertical spread (ft) 6 8 10 11 14 17 22 25 Face velocity (fpm) 280 420 565 705 880 1,050 1,230 1,400|
|PART B. SI UNITS|
|Heating (W) 890 1,340 1,780 2,230 2,790 3,340 3,900 4,460 Cooling (W) 250 375 500 625 780 940 1,090 1,250 L/s 19 28 38 48 59 71 83 95 Vertical throw (m) 0.9 1.2 1.5 1.8 2.4 3.0 3.7 4.3 Vertical spread (m) 1.8 2.4 3.0 3.4 4.3 5.2 6.7 7.6 Face velocity (m/s) 1.4 2.1 2.9 3.6 4.5 5.3 6.2 7.1|


Source: Lima Register Company. SI conversions by the authors.

- Ch09.indd 363 9/21/09 6:53:23 PM


refrigerant, the process is usually known as direct expansion. The cooling coils therefore are often referred to as DX coils. Figure 9.36 shows another popular arrangement in which the airflow through the furnace and coils is horizontal.

![image 397](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile397.png)

THERMAL CONTROL

Meanwhile, the compressor–condenser unit is placed outdoors on a concrete slab or on the roof. The unit creates a noisy, hot microclimate in summeran influence on both site and building planning.

###### (b) Hydronic and Coils

This system combines a perimeter hot water heating system with an overhead air-handling system. A boiler with a tankless coil supplies domestic hot water. The boiler’s heat output supplies both the perimeter loop and a coil in the air-handling unit of the duct system. The total heating load is met by the combination of radiant heat generated by the perimeter loop and heated air from the overhead air-handling system.

![image 398](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile398.png)

As installed in the Levittown standardized houses, the perimeter loop consists only of ½or ¾-in. (13- or 19-mm) tubing embedded 4 in. (100 mm) below the top of the floor slab to overcome the cold slab effect. It has the capacity to maintain a 35Fº (19Cº) differential between the inside and outside temperatures at the perimeter.

The air-handling unit and overhead duct system, incorporating supply outlets in each room and central return, is used throughout the year. Its cooling coil is connected to an adjacent outdoor condensing unit (Fig. 9.37).

Because the heating load is shared by the slab loop and by warm air, the winter indoor temperature remains fairly constant. The air can be distributed at no more than about 120ºF (49ºC), or 20Fº (11Cº) less than with a conventionally ducted system.

###### (c) Air-Air Heat Pumps

These use the refrigeration cycle to both heat and cool, thus eliminating the distinction between furnace (or boiler) and DX cooling coils. As shown in Fig. 9.38, heat is “pumped” from indoors to outdoors in summer (Fig. 9.38a) and from outdoors to indoors in winter (Fig. 9.38b). Heat pumps can transfer heat air-air, air-water, and water-water. The most common application for smaller buildings is the air-air heat pump, shown in Figs. 9.38 and 9.39.

Fig. 9.35 The compressive refrigeration cycle (a) used in an exterior air-cooled heat-rejection unit and an interior cooling coil suitable for placement in a central airstream. (b) Cooling/heating air-handling unit. Cutaway view shows an upflow air pattern. At the lower left is the return air intake and a filter; adjacent are the fan and motor. Above these components are the gasburning elements. At the top is the direct-expansion cooling coil. (Courtesy of American Furnace Division, Singer Company.)

- Ch09.indd 364 9/21/09 6:53:24 PM


![image 399](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile399.png)

###### THERMAL CONTROL

Fig. 9.36 Compact horizontal flow combinations for forced-air heating and cooling. The small pipe between the two refrigerant pipes of the cooling unit is a water drain that carries away the condensed moisture from the recirculated and outdoor air. The heating unit requires gas and flue or exhaust gas connections. Refrigerant pipes connect to the outdoor compressor-condenser unit.

the daylighted, passively solar-heated Mount Airy, North Carolina, library (Fig. 9.40). This 14,000-ft2 (1300-m2) building also has a solar preheating system for its hot water. The five air-air heat pumps utilize economizer cycles (up to 100% outside air when temperatures are favorable). The average annual building energy consumption has been monitored at about 17,000 Btu/ft2 (53,635 W/ m2)—approximately one-third of nearby similarfunction buildings.

In a single-package (also called unitary) system (Fig. 9.39a), only one piece of equipment is involved. A single-package air-air heat pump moves heat between an outdoor air stream and an indoor air stream; although kept separate, both streams pass through a single outdoor unit. A system with both outside and inside components is called a split system (Fig. 9.39b). A split-system air-air heat pump moves heat via a refrigerant loop between the outdoor unit (which also contains the compressor), through which outdoor air passes, and the indoor unit (which usually contains backup heating coils) for the treatment and circulation of indoor air.

Individual air-air heat pump units are especially common in building types with all-perimeter spaces with varying orientations and numerous thermal zones. Motels are a prime example. In Fig. 9.41, separate air-air heat pumps serve each motel room; at best, their constant noise helps mask the intermittent sounds from the adjacent parking lot/circulation space. Opportunities

Single-package heat pumps are commonly located on roofs, where they have unlimited access to outdoor air, and where their noise is less likely to annoy—provided they are sufficiently isolated from the building’s structure. This approach is shown in

![image 400](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile400.png)

###### THERMAL CONTROL

![image 401](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile401.png)

- Fig. 9.37 Combination hydronic and forced-air system (a) using a perimeter hot water loop in the floor slab and an overhead air supply. (Courtesy of Levitt and Sons. Design by mechanical engineer John Liebl.) (b) Close-up of the heating and cooling components. The boiler heats both the slab perimeter and the coils in the airstream.


![image 402](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile402.png)

for heat exchange between these heat pumps are scarce; if a central water loop (see Section 9.8e) were substituted for outdoor air as the heat source/sink, energy costs would go down, although the first cost would rise.

THERMAL CONTROL

Split systems are popular because the noise of the compressor and the outdoor air fan are re moved from the interior, and the size of the indoor unit can be quite small. This indoor element is often mounted either high on the wall or on the ceiling. Such an indoor unit is available with automatically changing louvers; when it is in the cooling mode, it delivers cool air along the ceiling, from where it sinks to the level of occupancy; cold air blowing directly on people is avoided. In the heating mode, the louvers shift to direct hot air steeply downward. The greater the distance between the indoor and outdoor units, the greater the strain on the refrigerant loop.

![image 403](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile403.png)

Heat pumps have a high initial cost, and they have in the past shown a relatively high frequency of compressor failure. Noise from the compressor and the outdoor air fan may affect site planning, especially for residences.

One of the primary attractions of the heat pump is that in its heating mode it can deliver more energy than it consumes (electrically). Although energy (usually electricity) is required to run the cycle, the pump draws “free” heat from a source such as outdoor air. The total heat delivered to the building is more than the heat (electricity) required to run the cycle. The measure of this heat advantage is called the coefficient of performance (COP), defined as

![image 404](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile404.png)

heat delivered to space necessary work iinput

COP =

(See the earlier discussion in Section 9.7j.)

In typical space-heating applications, a seasonal COP of 2 or more is common in mild-winter areas. Because the COP changes with outdoor conditions and indoor load, a seasonal energy efficiency ratio (SEER) rating system has been established. SEER measures the number of Btu/h removed for each watt of energy input, averaged over the cooling season. The higher the SEER, the more efficient the heat pump’s seasonal performance. SEER ranges are roughly as low as 5 and as high as 15. The heating cycle of the heat pump has a similar rating system, called the heating seasonal performance factor (HSPF).

- Fig. 9.38 Heat pump applications of the compressive refrigeration cycle. The simple air-air heat pump provides cooled air (a) or heated air (b). Teamed with a solar collector and water storage tank (c), the heat pump can yield usefully warm temperatures in the airstream while increasing the collector efficiency by lowering the storage tank temperature. (Reprinted with permission from Popular Science; © 1978 by Times Mirror Magazines, Inc.)


- Ch09.indd 367 9/21/09 6:53:26 PM


![image 405](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile405.png)

![image 406](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile406.png)

###### THERMAL CONTROL

Fig. 9.39 The package unit (a) and the split system (b) are popular applications of the air-air heat pump. The package unit and the outdoor unit of the split system are also typically placed outside walls, as well as on roofs, as shown here.

on a cold, partly sunny day, the collector being fed water from the tank at 90ºF is able to raise its temperature by 4ºF to 94ºF (from 32ºC to 35ºC). This improvement is slight because of the rather high heat loss that a 94ºF collector experiences when surrounded by cold air. If, however, the collector were to be fed 59ºF (15ºC) water, its heat loss would be greatly reduced. The heat that the collector does not lose to the cold air can be invested in the 59ºF water, which will thus leave at a considerably higher temperature than 59ºF + 4 = 63ºF. Thus, more solar energy is collected, and more is available for transfer to the building via the heat pump. The heat pump, in turn, can heat the 59ºF tank water to much higher temperatures to serve the coils in the air-handling unit.

As might be expected from a device that draws heat from winter outdoor air, there are limitations to its heating performance. As outdoor temperatures approach 32ºF (0ºC), the COP drops and the outdoor coil tends to ice over. Built-in electric resistance coils must then be used; this, of course, ends the efficiency advantage that made the heat pump attractive. See Fig. 9.42 for a demonstration of falling performance with falling temperatures. Because of this characteristic, air-air heat pumps are less frequently used in cold-winter climates. They also generally make questionable backup choices for passively solar-heated buildings in colder climates, because backup sources are typically needed only in the coldest weather.

Heat pumps that pump heat from water sources, such as wells or solar-heated storage tanks, or from the ground, are much more dependable cold weather performers. Water-air heat pumps (shown in Fig. 9.38c) and solar collectors make an effective team. As these rather high-COP heat pumps remove heat from the solar storage tank (to deliver it to the indoor air), the resulting lower temperature of the solar-heated water increases the solar collector’s performance. (See Fig. 21.36 for solar collector efficiencies.) Assume that

Although most of today’s heat pumps utilize electricity to drive the compressive refrigeration cycle, there are also absorption cycle heat pumps that utilize natural gas. The GAX heat pump (Fig. 9.43) not only uses this lower-grade resource for heating and cooling, it avoids CFCs and HCFCs and functions at outdoor temperatures much lower than those of the electric air-air heat pump. Eventually, solar energy can be used to drive the absorption cycle. Solar-driven refrigeration is a particularly

- Ch09.indd 368 9/21/09 6:53:27 PM


![image 407](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile407.png)

###### THERMAL CONTROL

![image 408](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile408.png)

Fig. 9.40 Mount Airy Library, Mount Airy, North Carolina. Mazria/Schiff & Associates, Architects. (a) View from the southwest. (Photo by Gordon H. Schenck, Jr.) (b) Plan. (c, d) North-south sections relate sunlight and natural heat flow. Individual package heat pumps are set on the flat-roof sections.

- Ch09.indd 369 9/21/09 6:53:28 PM


![image 409](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile409.png)

###### THERMAL CONTROL

![image 410](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile410.png)

Fig. 9.40 (continued)

elegant blend of energy source and task—the hotter the sun, the higher the cooling capacity.

almost completely out of sight, with no maintenance or weathering of exterior equipment. Noise is confined to the compressor in a small indoor mechanical room.

###### (d) Ground Source Heat Pumps

Some common configurations are shown in Fig. 9.44. In the closed systems (a–c) the flow rate is typically 2 to 3 gpm/ton of refrigeration (0.3 to 0.5 mL/J), with lower flows in the open loop systems.

Ground-air heat pumps, also called geothermal heat pumps or geoexchange systems, are found in several configurations throughout North America. They often provide domestic hot water in addition to heating and cooling. An environmentally safe refrigerant is circulated through a loop installed underground (or in a pond or lake), taking heat from the soil in winter and discharging heat to the soil in summer. The loop is often high-density polyethylene (HDPE). Below the surface, soil temperatures are more stable year-round than outdoor air temperatures, thus raising the COP relative to that of air-air heat pumps. Annual well-water (deep soil) temperatures were shown in Fig. 8.56. This system is

The horizontal ground source closed loop heat

- pump (Fig. 9.44a) requires trenches 3 to 6 ft (1 to 2 m) deep; typically, 400 to 650 ft (120 to 200 m) of pipe are installed per ton (12,000 Btu/h or 3.5 kW) of heating and cooling capacity. To squeeze more pipe length into a trench, a “slinky” coiled pipe is sometimes used. The trenches can be placed below parking lots or lawns and gardens.

The vertical ground source closed loop heat

- pump (Fig. 9.44b) is particularly applicable where the site area is limited. Vertical holes are bored from


- Ch09.indd 370 9/21/09 6:53:29 PM


![image 411](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile411.png)

###### THERMAL CONTROL

Fig. 9.41 Air-air heat pumps serve a motel. (a) A panel set just forward of the exterior wall allows the heat pump to inhale and exhale outdoor air around the panel edges. In summer it discharges warm air; in winter, cool air. (b) Interior cabinet contains the heat pump. Room air is taken in as shown, then discharged (after cooling or heating) upward across the glass surface—the likely point of maximum heat loss or gain.

150 to 450 ft (46 to 137 m) deep. Each hole contains a single full-depth loop and is backfilled (or grouted) after the loop is installed. Because the summer temperature is much lower at greater depths, less pipe length is required than for horizontal loops. The distance between boreholes varies from a minimum of 15 ft (4.6 m) with high water table and low building cooling loads to as much as 25 ft (7.6 m) for buildings with high cooling loads. A minimum distance of 20 ft (6 m) is usually recommended.

The pond or lake closed loop heat pump (Fig. 9.44c) is sometimes used when a building is close to an adequately large body of water. The loop is submerged, and the surrounding water conducts heat far more rapidly than does soil. The resulting shorter length required, and the low cost of placing the coils in water, can make this attractive. However, the water level in the pond should never drop below a minimum of 8 ft (2.5 m) and must have sufficient surface area for heat exchange.

- Ch09.indd 371 9/21/09 6:53:30 PM


The groundwater-source open loop heat pump (“pump and dump”) is suitable only where groundwater is plentiful, and may be prohibited by local codes and environmental regulators. One variant of this system (Fig. 9.44d) takes water from one well, through a heat exchanger within the building, then discharges it to a second well. Another variant (Fig. 9.44e) takes water from the bottom and discharges back into the top of the same (standing) well, typically 6 in. (150 mm) in diameter and as deep as 1500 ft (460 m).

![image 412](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile412.png)

THERMAL CONTROL

The Wildlife Center of Virginia at Waynesboro is a wildlife teaching-research hospital. Its 5700-ft2 (530-m2) floor area is served by four geothermal heat pumps (two at 4 tons, two at 5 tons) connected to 11,350 ft (3460 m) of underground horizontal pipe, laid in a “slinky” configuration and thus fitting within about 2500 ft (760 m) of trench. The trench was dug around existing trees and placed under future roadways in its forest setting. Energy simulations estimate that annual heating, cooling, and hot water will use about 35,000 kWh. Had air-air heat pumps and an electric water heater been used instead, the estimate is 66,000 kWh, a 47% yearly savings advantage for the geothermal system.

Fig. 9.42 Typical air-air heat pump operating characteristics; heat delivery falls with falling outdoor temperature. (Redrawn by Jonathan Meendering.)

Ground source heat pumps are often used in retrofits, especially in schools where site areas are plentiful, or historic structures where small-size interior mechanical equipment is highly desirable.

![image 413](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile413.png)

Fig. 9.43 An air-cooled advanced GAX (generator-absorber heat exchange) heat pump uses aqua ammonia as the absorbent and is operational down to −10ºF (−23ºC). The target cooling COP is 0.95; heating COP is 1.55. Designed for light commercial applications, it ranges from 5 to 25 tons capacity. (RHX = refrigerant heat exchanger; IP ABS = intermediate pressure absorber.) (Courtesy of Energy Concepts Company, Annapolis, MD.)

- Ch09.indd 372 9/21/09 6:53:31 PM


![image 414](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile414.png)

###### THERMAL CONTROL

Fig. 9.44 Configurations of ground source heat pumps. (a) Horizontal ground source closed loop heat pump laid in trenches. (b) Vertical ground source closed loop heat pump placed in boreholes. (c) Pond or lake closed loop heat pump. (d) Groundwater source heat pump taking water from one well and discharging it to another. (e) Standing column groundwater source heat pump taking water from, then discharging to, the same well.

The Daniel Boone High School near Johnson City, Tennessee, was built in 1971 with a two-pipe chilled water system and electric resistance heat. A 1998 ASHRAE Technology Award was won when this 160,000-ft2 (14,864-m2) school was retrofitted with a ground source vertical closed loop heat exchanger that is fed by 320 boreholes, each 150 ft (46 m) deep. Each borehole loop is 300 ft (91 m) of ¾-in. (19-mm) polyethylene pipe. The boreholes are arranged in sections of 20 holes each. The holes are 15 ft (5 m) on center. The 20-hole sections are separated by 20 ft (6 m). The loops all connect to an 8-in. (203-mm) supply and same size return

line to the new heat exchanger within the existing mechanical room. Within the building, a new water loop heat pump system is installed, one heat pump in each zone.

###### (e) Water Source Heat Pumps

The school described previously uses an interior closed water loop that connects all the heat pumps of all thermal zones. This system facilitates heating in one zone while another zone is being cooled, because simultaneous heat “deposits” and heat “withdrawals” actually help the system to function

- Ch09.indd 373 9/21/09 6:53:32 PM


most efficiently. Figure 9.45 diagrams the typical water loop system, where a supplementary heat source (such as a boiler) for cold weather, and a supplementary heat rejector (such as a cooling tower) for hot weather, are installed to maintain usable water temperatures within the loop. A large office building in Pittsburgh that uses such a system is shown in Fig. 10.63.

EXAMPLE 9.4 Find the total heat to be removed, and thus the refrigeration capacity required, for a dance hall. The design conditions are:

THERMAL CONTROL

Room conditions (summer) 75ºF DB (24ºC), 50% RH Number of occupants 80 people Activity Dancing Ventilation provided 35 cfm (18 L/s) per person Conditions, outdoor air 90ºF DB, 75ºF WB

(32.2ºC, 23.9ºC)

Motels are good candidates for water loop heat pumps, because some rooms face sunny conditions, others are shaded; some are occupied, some unoccupied; and substantial domestic hot water needs all combine to make a heat-sharing water loop attractive.

|Heat Gains in the Room 80 people dancing (see Table F.8)<br><br>Sensible Heat, SH (Btu/h)<br><br>Latent Heat, LH (Btu/h)<br><br>80 × 305 Btu/h 24,400 80 × 545 Btu/h 43,600 Total transmission<br><br>and solar gain, lights, equipment, etc.<br><br>67,600 None<br><br>Room sensible heat (RSH)<br><br>Room latent heat (RLH)<br><br>= 92,000 = 43,600 Total heat gains in room: 135,600 Btu/h (RSH + RLH)|
|---|


###### 9.9 PSYCHROMETRICS AND REFRIGERATION

The procedure for sizing cooling equipment is more complicated than for heating because latent as well as sensible heat must be considered. The example following refers to the psychrometric chart; a review of Figs. 8.35 to 8.42 may be helpful.

###### SOLUTION

First, determine the portion of the heat gain that is due to sensible heat gain, called the sensible heat factor (SHF):

RSH 92,000 RSH+RLH 13

= = = 0.68

SHF

5,600

![image 415](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile415.png)

On the psychrometric chart (simplified in Fig. 9.46a), draw a line between the fixed “bull’seye” (80ºF DB, 50% RH) and the value of 0.68 on the SHF scale at the upper-right edge of the chart. This is called the SHF line.

Point A is the room condition (of the “used” air) within the dance hall as it is returned for reprocessing: 75ºF DB, 50% RH (62.5ºF WB). Next, decide how much cooler the supply air should be than the return air. To avoid uncomfortable drafts, this supply temperature is usually 20Fº (or less) below the space’s air temperature. In this case, with such well-stirred air, choose 20Fº. Then the quantity of air required to cool the room will be

RSH 92,000Btu / h 1.1 t

= = = Δ

cfm

4260cfm º

(20F )

- Fig. 9.45 Water source heat pumps. (a) Each water-air heat pump either deposits heat into the loop (while cooling) or withdraws heat (while heating). This system is particularly well suited to buildings where simultaneous heating and cooling needs occur. (b) Supplementary heat sources (boilers) and heat rejectors (cooling towers) are usually provided. (Reprinted by permission from AIA: Ramsey/Sleeper, Architectural Graphic Standards, 9th ed.; © 1994 by John Wiley & Sons, Inc.)


(The factor 1.1 is the constant in the ventilation formulas explained in Section 7.8.)

The portion of this supply air that is outdoor air is as follows:

80 people × 35 cfm/person = 2800 cfm

###### PSYCHROMETRICS AND REFRIGERATION 375

![image 416](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile416.png)

###### THERMAL CONTROL

- Fig. 9.46 Sizing cooling equipment using the psychrometric chart (see detailed charts in Appendix F). (a) Finding the conditions for the supply air. SI values are: 12.8, 23.9, and 26.7°C DB. (b) Finding the conditions for the return air-outdoor air mixture. SI values are: 23.9 and 32.2°C DB; 23.9°C WB. (c) Points A, B, C, and D, shown within the building and its cooling equipment. SI values are: Point A (23.9/16.9°C); point B (12.8/10.7°C); point C (29.4/21.8°C); point D (32.2/23.9°C); outdoor air (1321 L/s); exhaust air (1321 L/s); supply air (2010 L/s); return air (689 L/s); room (23.9°C).


Point C (Fig. 9.46b) represents the mixture of 66% outdoor air and 34% return air that is brought to the cooling equipment for treatment and distribution back to the dance hall. First, connect points A (the return air) and D (outdoor air); then plot C at 66% of the distance from A to D. This occurs at 85ºF DB, 71.3ºF WB; enthalpy (hC) = 35.2 Btu/lb.

So the percentage of outdoor air is

2800

###### =

66% 4260

Now, several important points can be located on the chart. Point B is the condition of the air entering the rooms; it has been decided that it will be 20Fº cooler than 75ºF, which places point B somewhere on the 55º DB line. To determine exactly where, draw a dashed line through point A, parallel to the SHF line, and extend it until it crosses the vertical 55º DB line. This is point B, and occurs at 55º DB, 51.3º WB; enthalpy (hB) = 21.0 Btu/lb. Point D is the condition of the outdoor air, given (under design conditions) at 90ºF DB, 75ºF WB.

The cooling equipment must remove the grand total heat (GTH) according to the formula

GTH = 4.5 × cfm × (hC − hB)

(where 4.5 is a constant = 60 min/h × 0.075 lb/ft3 average air density). So, in this example

GTH = 4.5 × 4260 cfm × (35.2 − 21.0)

= 272,214 Btu/h

of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA.

The size of the required refrigeration unit is specified in tons, where 1 ton = 12,000 Btu/h. The refrigeration required:

ASHRAE. 2007. ANSI/ASHRAE Standard 90.22007: Energy-Efficient Design of Low-Rise Resi-

272,214Btu/h

THERMAL CONTROL

= =

22.7 s 12,000Btu/hton

ton

dential Buildings. American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA.

Note: If minimum outdoor air requirements of, say, 25 cfm per person were provided,

Barden, A. A., and H. Hyytiainen. 1993. Finnish Fireplaces: Heart of the Home, 2nd ed. Finnish Building Centre, Ltd. Helsinki.

80 people × 25 cfm/person = 2000 cfm The percentage of outdoor air becomes 2000/4260

Bourne, R. and M. Hoeschele. 1998. “Performance Results for a Night Roof Spray Storage Cooling System,” in Proceedings of the 23rd National Passive Solar Conference. American Solar Energy Society. Boulder, CO.

= 47%. Point C then moves to about 82ºF DB, 68.8ºF WB, at which point hC = about 33 Btu/lb.

The refrigeration required then becomes

Calm, J. E. 1994. “Refrigerant Safety,” in ASHRAE Journal, July.

230,040Btu/h 12,000Btu/h ton

4.5 × 4260 × (33 − 21) =

Hydronics Institute Division of GAMA. 1996. Installation Guide for Residential Hydronic Heating Systems, No. 200. Berkeley Heights, NJ.

= about 19 tons

This represents a first-cost saving in equipment size and, of course, energy savings over the life of the dance hall. (Dancers would smell more sweat, however. It is that trade-off again—energy conservation versus IAQ.) ■

Mozer, M. 1998. “The Neural Network House: An Environment That Adapts to Its Inhabitants,” in Proceedings of the American Association for Artificial Intelligence, Spring Symposium on Intelligent Environments. March 1998. Stanford University. Palo Alto, CA.

###### References and Resources

AIA, Ramsey, C. G., and H. R. Sleeper. 1994. Architectural Graphic Standards, 9th ed. Wiley. New York.

Natural Gas Cooling Equipment Guide, 4th ed. 1996.

American Gas Cooling Center. Arlington, VA. The New Buildings Institute. “Small Commercial

ASHRAE. 2009. ASHRAE Handbook—Fundamentals. American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA.

HVAC System Design Guide”: http://www

.newbuildings.org/mechanical.htm

ASHRAE. 2007. ANSI/ASHRAE/IESNA Standard 90.1-2007: Energy Standard for Buildings Except Low-Rise Residential Buildings. American Society

U.S. Environmental Protection Agency. “Energy StarLabeled Heating and Cooling Equipment”: http:// www.energystar.gov/

- Ch09.indd 376 9/21/09 6:53:34 PM


#### C H A P T E R 10

###### THERMAL CONTROL

###### Large-Building HVAC Systems

THIS CHAPTER CONTINUES THE DISCUSSION that began in Chapter 9, with a focus now on more complex systems for larger buildings with many thermal zones. Those using this book for reference rather than as a text may have gone directly to this chapter without reading the preceding material. If so, pay attention to the following comments.

increasing willingness to let mechanical equipment share its tasks with natural ventilation and daylighting. Building automation has made this easier to manage. Another trend is toward an underfloor plenum air supply (related to, but not identical to, displacement ventilation approaches commonly used in critical-environment facilities) rather than using ducts connected to diffusers and return grilles, both on the ceiling. Concern about air quality indoors and the environment outdoors is producing a variety of approaches to increased ventilation effectiveness. Refrigerants containing CFCs and HCFCs are being avoided. Fuel cells and photovoltaics are promising increased energy autonomy to larger buildings.

Before Selecting an HVAC System for a Large Building:

The choice of an HVAC system should consider preliminary design issues that are discussed in Chapter 5 and sections of Chapter 9:

Chapter 5, “Indoor Air Quality,” discusses the relationship between comfort, zoning, and equipment that helps maintain acceptable air quality in buildings.

###### 10.1 HVAC AND BUILDING ORGANIZATION

- 9.1 “Review of the Need for Mechanical Equipment,” reviews the relative thermal role of building envelopes compared to their internal heating, cooling, and ventilating systems.
- 9.2 “Heating, Ventilating, and Air Conditioning (HVAC): Typical Design Processes,” outlines the decisions made by the architect and the engineer.


By this time, many decisions about a building’s design have been made: design strategies appropriate to the climate and the building’s activities have been identified, and the basic siting and overall form of the building have been determined from daylighting and thermal considerations, among others. This section begins by considering the internal yet broad issues of zoning and system choice and ends with a discussion of the more detailed consequences of system choice. A general guide to estimation of a building’s thermal zone requirements was presented in Section 8.2, which discussed the importance of differences in function, schedule, and orientation.

9.5 “Refrigeration Cycles,” reviews both the compressive and the absorptive refrigeration processes.

At the onset of the twenty-first century, largebuilding HVAC is showing several trends. One is the

377

- Ch10.indd 377 9/21/09 6:54:09 PM


###### (c) Central versus Local Systems

(a) Zoning

Central systems require one or several large mechanical spaces (often in basements and/or on roofs), sizable distribution trees, and complex control systems. The noise, heat, and other characteristics of such mechanical rooms can be controlled fairly easily, because the machinery is concentrated at a few locations. Similarly, maintenance is easy to perform without interrupting normal activities, although breakdowns in central equipment can paralyze the entire building. Air quality can be controlled by locating the air intakes high above the pollution at street level and by regular maintenance of the centralized air-filtering equipment. Longer equipment life can be expected with regular maintenance. Energy conservation can be served by the recovery of one machine’s heat by-product for a nearby machine’s heat input. Although there are many ways to provide for the differing thermal needs of the many zones served by central systems, one important drawback of central systems is the size and length of the distribution trees necessary to carry centralized services to many local receivers. Another drawback is a difference in zone scheduling: when the entire system must be activated to serve one zone (such as computer operations in an office building on a weekend), energy is wasted.

The minimum number of thermal zones for a conventionally designed multipurpose building is shown in Fig. 10.1. A need for more than these 16 zones could result from differences in scheduling within a zone, such as between offices and stores. As is true of the other occupied floors, apartments have a minimum of five zones (based on orientation); however, the emphasis on individual controls—and the variation in usage patternsoften produces as many zones as there are apartments. When the details of zoning are added to the other preliminary design decisions, the details of HVAC systems can be considered.

THERMAL CONTROL

###### (b) System Anatomy

Table 10.1 describes the basic organization of any HVAC system. Three kinds of common tasks (heating, cooling, and ventilating) are done by production components; usually, they require distribution and delivery components. Intake supplies and exhaust by-products accompany each task. Although the eventual choice of HVAC system should follow an analysis of the zone’s needs, some early concepts underlie system choices.

Local systems therefore become increasingly attractive as scheduling differences multiply. Also, pronounced differences in other factors—function (with resulting comfort expectations) or placement within the building, for example—can lead to the choice of local systems. Large and centralized equipment spaces are not required with local systems; rather, production equipment is distributed throughout the building (or over the roofs of low-rise structures). Dispersal of equipment minimizes the size of distribution trees and greatly simplifies control systems. Moreover, system breakdowns affect only small portions of the building. However, noise and other by-products of multiple machines pose numerous potential threats to occupied spaces, and maintenance is demanding, because access to so many separate locations is often disruptive or constricted. Then, too, air quality depends on the regular cleaning of many filters scattered over the building, often within occupied spaces. The potential for energy

![image 417](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile417.png)

Fig. 10.1 The minimum number of thermal zones for a rather large, conventionally designed, multipurpose building.

Ch10.indd 378 9/21/09 6:54:10 PM

TABLE 10.1 Basic HVAC Systems: Tasks and Components

![image 418](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile418.png)

###### THERMAL CONTROL

makes energy recovery systems from boilers and chillers more feasible.

conservation seems promising, because heating or cooling is produced only as locally needed, but there is little chance to use one zone’s waste heat as another’s needed source.

###### (d) Uniformity versus Diversity

Central heat/cool, local air distribution has become a popular way to take advantage of the favorable characteristics of both central and local approaches. This is shown in Fig. 10.2b, with a central boiler/chiller space remotely located and fan rooms on each floor. This minimizes the bulky distribution tree for air; although the distribution tree for heated and chilled water is extensive, it is also of much smaller diameter and therefore is relatively easily accommodated. The central equipment room

How similar should the interior environments of buildings be? This question encompasses not only thermal experiences, but visual and acoustical ones as well.

The advantages of uniformity are most evident in a rapidity of design and construction that, through mass production and speed, often brings lower first costs. Uniformity of ceiling heights, light fixture placement, grille locations, and so on

![image 419](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile419.png)

###### THERMAL CONTROL

- Fig. 10.2 Fan rooms (F) can either be combined with or separated from boiler/chiller “equipment” rooms (*). (a) Common location for a central combined equipment room. (b) Increasingly common arrangement of a small fan room on each floor, with an equipment room in the basement. (c) An intermediate floor may be able to provide space for a central fan room, while the heavier and noisier equipment remains in the basement. (d) With a top-floor central fan room, the equipment may be located either on the roof or in a mechanical penthouse, or may remain in the basement. (Adapted by permission from E. Allen and J. Iano, The Architect’s Studio Companion, 4th edition; © 2007, John Wiley & Sons, Inc.)


hours away from the variability of the exterior climate.

promotes flexibility in office arrangements that can extend a building’s usable life span. However, there are at least four types of offices, which may need to be interchangeable within such “flexible” space. The typical enclosed office has the privacy of four walls and a door. The bullpen office has repeated, identical workstations, with low dividers at about the height of the desk surface. The uniform open plan office resembles the bullpen, but with higher divider partitions for added privacy. The free-form open plan office has some individually designed workstations with divider partitions of varying heights (sometimes reflecting the varying status of workers). In the bullpen and uniform open plan office, the resulting uniformity is not always attractive to users, and diversity is often encouraged at a more personal level—with office furnishings, for example. A more thorough approach to diversity can provide stimulus to the user who spends many

If offices must be uniform in ceiling lighting, air handling, and size, the corridors that connect them and the lounges or other supporting service spaces can deliberately be made different. Diversity requires a complete and detailed design of places; it gives the builder a more complex and interesting task; and it can provide orientation and interest to the users. The attractiveness of diversity is evident in most collections of retail shops, in which light and sound—and sometimes heat and aroma—are used to distinguish one shop from the next.

Diversity in the thermal conditions to be maintained, such as warmer offices and cooler circulation spaces in the winter, can be used to enhance the comfort of the office users. Designers have long recognized that a space can be made to seem brighter and higher if it is preceded by a dark,

daylight, and the addition of summer sunshading makes natural ventilation (through the stack effect, assisted by fans) possible during the cool summers. U.S. Pacific Northwest climate conditions are similar.

low transition space. Thermal comfort impressions can be manipulated similarly. Less than comfortable conditions in circulation spaces or other lesscritical zones not only make the critical spaces seem more comfortable by contrast, but also save significant amounts of energy over the life of a building. Furthermore, such conditions can make passive strategies more attractive.

THERMAL CONTROL

###### (e) Comparing Systems and Zones

In the process of selecting systems from among the wide variety available, it is helpful to consider the match between the zones’ characteristics and those of various systems. Among the considerations are zone placement (close to or away from the building skin), the zone’s thermal loads, the comfort determinants based on the zone’s activities, the space available for system components within

A large-scale demonstration of diversity in thermal zones is shown in Fig. 10.3. Passive solar heating can make a significant contribution, even through a shallow-sloped, single-glazed cover in cloudy Glasgow, Scotland, largely because the mall area and leisure areas are allowed a much wider thermal range than would be permitted in stores and offices. The overcast skies are quite suitable for

![image 420](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile420.png)

Louvers closed

Louvers closed

(a)

Louvers open—

Louvers

(b) (c)

- Fig. 10.3 St. Enoch’s Square, Glasgow, Scotland: a proposal to use passive solar heating, daylighting, and natural ventilation. Reiach & Hall and GMW Partnership, architects (joint venture); Cosentini Associates, energy consultants; Princeton Energy Group, daylighting consultants. (a) Schematic section showing winter operation; the mall temperature varies around 63ºF (17ºC) during operating hours, while offices are kept near 70ºF (21ºC). (b) Schematic section showing summer operation; the mall temperature varies from about 68 to 74ºF (20 to 23ºC) during operating hours. (c) Estimates of annual energy consumption for a conventional-design base case and several alternative configurations. Note the significantly lower heating energy requirements, resulting in part from the lower winter temperatures allowed for the less-critical zones such as the mall and the leisure areas in configurations A to E.


dominant problem—which, in turn, can influence the choice of system. A zone with little cooling load and low moisture production may be well served by a simple system of fresh air plus heating, with no humidity control. Zones that require cooling will usually also require more complete control of air motion and relative humidity. Although it is risky to generalize about which comfort determinants are most important (given the differences between activities and between individuals), it can

the zone, and the life-cycle costs of various system alternatives.

Zone placement will sometimes preclude local systems, which depend on easy access to outdoor air both for fresh air and for a heat source or sink. Local systems for interior (away-from-skin) zones are awkward. Relationships between zone placement and building forms are shown in Fig. 10.4.

THERMAL CONTROL

The thermal loads on each zone determine the extent to which heating or cooling is the

![image 421](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile421.png)

Fig. 10.4 Zone placement and building form are related to heating, cooling, and ventilating tasks; some applications take on typical building forms. (From class notes developed by G. Z. Brown, University of Oregon.)

amount of space the system requires. In some cases, it is easy to provide small equipment rooms at regular intervals throughout a building, such that little or nothing in the way of a distribution tree will be required. In other cases, a network of distribution trees and central, large equipment spaces are easier to accommodate. These central systems typically fall into one of three classifications:

generally be assumed that comfort and thermal tasks are related.

|For Heating of Spaces<br><br>For Cooling of Spaces|
|---|
|More important<br><br>↓<br><br>Surface, air temperatures<br><br>Air motion<br><br>Air motion Relative humidity Less important Relative humidity Air, surface<br><br>temperatures|


THERMAL CONTROL

All-air (the largest distribution trees) Air and water All-water (the smallest distribution trees, with local

Thus, the choice of systems can be based partly on whether the system provides good control of the more important comfort determinants.

control of fresh air)

The details of these systems can be found in Sections 10.5 to 10.7, along with typical applications and space requirements. Figure 10.5 shows the matrix of central-local, air-water influences on distribution trees.

###### (f) Distribution Trees

How many, what kind (air or water), and where should HVAC distribution trees be placed within buildings? HVAC system choice is influenced by the

![image 422](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile422.png)

Fig. 10.5 Matrix of distribution trees. (© 1998 John S. Reynolds; drawing by Michael Cockram.)

TABLE 10.2 Procedure for Matching Zones and Systems

|CAPSULE DESCRIPTION|
|---|
|A multipurpose building (similar to that shown in Fig. 10.1) is situated in a cold winter–mild summer climate. Apartments are on upper floors surrounding an open-air central court; they have adequate daylight and cross-ventilation.<br><br>Floor heights are quite low.<br><br>Offices are rented to various tenants. Exterior offices have high ceilings to facilitate daylighting, and therefore have low internal gains but restricted clearance for horizontal ducts. Interior offices have lower ceilings; vertical chase space is limited because it reduces rentable area.<br><br>Shops are located around the perimeter on the high-ceilinged ground floor; some smaller shops are located on the mezzanine and ground floors in the interior zone. Space for vertical chases is severely limited on these highest rental floors. The parking area is below grade, surrounded by air and light wells. Floor heights are very limited to reduce ramp length.<br><br>Activities Computer Offices Shops|
|(Program) Apartments Center Restaurant Parking Schedule 24 hours 24 hours 9 hours 9 hours 12 hours Placement Exterior Exterior for<br><br>access High<br><br>Exterior Interior Interior Exterior Exterior for access High plus moisture<br><br>Entire floor Internal gains Vary Low Medium High Medium Low with<br><br>exhaust gas Dominant HVAC task(s) Heat- Ventilate<br><br>ventilate<br><br>Cool Heat/cool Cool Cool Cool Cool<br><br>HVAC space available Vert. (in plan) Horiz. (in section)<br><br>Medium Tight<br><br>Medium Medium<br><br>Medium Tight<br><br>Tight Medium<br><br>Tight Tight<br><br>Tight Ample<br><br>Tight Ample<br><br>Medium Tight<br><br>System choices Local Central<br><br>All-air Air and water All-water F<br><br>A<br><br>(D) E<br><br>D D (D) E<br><br>B C|
|SUMMARY|
|A. The computer center’s unique schedule and rate of internal gain usually requires a separate system equipped with humidity and air quality controls to protect the equipment. Some heat recovery for use in E and F seems advisable.<br>B. The restaurant’s special problems of heat, moisture, and aroma, as well as its schedule, require a separate system.<br>C. The parking area needs only plenty of fresh air; it requires no tie with the other zones at all.<br>D. The always-cooling loads of interior zones are best served by all-air systems offering control of humidity and air quality. However, vertical chase size is tight, and high-velocity distribution may be required. (The exterior zones could also be served by all-air systems. But the need for heating, plus the likelihood of fresh air infiltration and the tight clearance for horizontal ductwork, suggest that the system for exterior zones should be separated from the system for interior zones.)<br>E. Quick changes from heating to cooling are best handled by water; some central air quality control is offered by air and water systems.<br>F. A central all-water system offers energy conservation advantages, recovering waste heat from system D (and potentially from A). Fresh air is easily and cheaply handled on a local basis, which also provides cooling.<br>|
|MECHANICAL SPACE|
|Probably best located on the top office floor or on a floor of its own between offices and apartments. Distribution tree sizes will thereby be minimized on the high-rent ground floor.|


###### THERMAL CONTROL

systems and zones, is shown in Fig. 10.6. This project includes four major building types in one structure:

A simplified procedure for matching zones and systems is shown in Table 10.2, in which preliminary system choices are made for a building such as the multipurpose structure shown in Fig. 10.1. In this process, the original 16 zones are translated into three local systems and three central systems: one all-air, one air and water, and one all-water.

- 1. Underground garage for the storage of cars
- 2. Commercial center at ground level, including a bank, a women’s specialty store, and other commercial establishments
- 3. Ten floors of offices
- 4. Sixteen floors of apartments


The Fox Plaza Building in San Francisco, which illustrates many of the matches between

![image 423](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile423.png)

###### THERMAL CONTROL

![image 424](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile424.png)

Fig. 10.6 The Fox Plaza Building, San Francisco. Victor Gruen Associates, Inc., architects and engineers. (a) Elongated façade facing northeast shows the 16 floors of apartments above, the 10 floors of offices below, and the 13th-floor mechanical space. In that space are chillers, and pumps for cooling tower water and chilled water, as well as boilers and converters (steam to hot water) for the fan-coil units in the residential stories above and hot water coils in the office stories below. Air handling for the offices is also located here, downfed by high-velocity ducts. Residences are heated; offices are heated and cooled. (The roof has the cooling tower and the domestic hot water generator-storage units for the residential stories.) (Courtesy of Progressive Architecture.) (b) Construction photo with air-handling units visible on the 13th floor, and downfeed ducts that supply high-velocity hot and cold air to the office floors. (Photo by Morley Baer.)

Ch10.indd 385 9/21/09 6:54:14 PM

###### (h) Concealment and Exposure

The mechanical level is located between the office portion of the building and the apartments above. The distribution trees—heating, air conditioning, electrical, and so on—are thus directed both upward and downward, resulting in two shorter trees rather than one longer tree. The spatial requirements of offices and those of apartments are quite different; thus, the floor-to-floor heights, window treatment, and heating, cooling, electrical, elevators, and other services are different. The placement of the mechanical level between the offices and the apartments also provides for a definite visual separation between the two functions.

The pipes, ducts, and conduits that take the necessary resources to and from the interior are often carried within a network of spaces unseen by anyone except builders and repair people. The advantages of concealment include less noise from moving water and air, fewer surfaces requiring cleaning, less care necessary in construction (leaks, not looks, are important), and more control over the appearance of the interior ceiling and wall surfaces. Although maintenance access to such hidden supply lines is more difficult, various types of readily removable covers are available, particularly in suspended ceilings.

THERMAL CONTROL

Quite unusual is the placement of the steam boilers on the 13th floor instead of in the conventional basement location. Only a small amount of auxiliary equipment is located on the roof and in a small portion of the garage. Residential areas have hot-water heating (residential cooling being rarely needed in San Francisco), offices have dualduct, high-velocity heating/cooling, and commercial (ground-floor) tenants are supplied with hot and chilled water for individual climate control requirements.

However, the exposure of these supply networks provides an honest and direct source of visual (and occasionally acoustical) interest. Exposure in corridors and service areas and concealment in offices constitute an approach used in many office buildings. Flexibility is usually encouraged by exposure; changes can be easily made when there is no need for neatly cut holes in concealing surfaces. However, flexibility from full-height movable partitions requires constant ceiling heights—a feature of the suspended-ceiling approach.

###### (g) Central Equipment Location

One of the more spectacular examples of exposed mechanical (and structural) systems is shown in Fig. 10.7—the result of a design competition for a museum of modern art, reference library, center for industrial design, center for music and acoustic research, and supporting services in downtown Paris.

The Fox Plaza Building has an intermediate location for the heating and cooling production equipment—one that separates floors of apartments from floors of offices. Other typical locations for central equipment are in the basement (where machine noise is most easily isolated, utilities are easily accessed, and machine weight is little problem) and on the roof, where access to air as a sink for reject heat is easiest of all, and headroom is unlimited. Very tall buildings may require several intermediate mechanical floors. Examples of these approaches are found throughout the rest of this chapter.

When users are invited to play an active role in adjusting conditions inside, exposure of the switches they manipulate is helpful. Visible mechanisms not only remind users of their opportunities but also encourage user interaction. In this way, adjustments are sometimes discovered that the designer had not anticipated.

The equipment’s considerable heat, moisture, air motion, noise, and vibration potentially annoy occupants on nearby floors (or even neighboring buildings). As shown in the Fox Plaza example, the equipment placement can be expressive of building services and can play a useful demarcation role between vertical layers of high-rise buildings. Moving the equipment off the roof also frees this prestigious view location for high-rent occupancy and allows a roof form much more expressive of great height than a flat roof with a cooling tower.

###### (i) Mechanical–Structural Integrationor Separation

The similarity of these two technical support systems—structures and environmental controlshas intrigued designers ever since mechanical systems began to require substantial volume for distribution, as in air-duct systems. As the complexity and size of the mechanical distribution systems was increasing with technological development

![image 425](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile425.png)

![image 426](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile426.png)

###### THERMAL CONTROL

Fig. 10.8 Distribution trees: with rooftop centralized air handling, the supply and return air duct sizes decrease as they approach the ground. Conversely, the structural load increases toward the ground.

enormous changes in mechanical systems, requiring entirely different equipment; structural changes of such magnitude usually occur only at demolition. Mechanical systems can invite user adjustment; structural systems rarely do.

Thus, although it is possible to wrap the mechanical systems in a structural envelope, it is of questionable long-term value, given the differing life spans and characteristics of these systems. The probability of future change suggests that the mechanical system be the exposed one, despite the appeal to many designers of the structural system’s cleaner lines.

Fig. 10.7 Centre Georges Pompidou, Paris. A view of the mechanical support systems. Piano + Rogers, architects. (Photo by John Tingley.)

(typically, more air is required to cool a space than to heat it because of a lower Δt), the increased strength of materials was reducing the size of the structural system. The uncluttered floor areas between the more widely spaced columns became desirable for flexibility in spatial layout. With the mechanical systems at or within these columns, floor areas remained clear, thus giving mechanical– structural integration further impetus. With the new expectations for cooling, the refrigeration cycle’s cooling tower often moved to the roof, often taking the air-handling machinery with it. This further encouraged the merging of systems, for one system was growing wider as the other diminished (Fig. 10.8). Thus, a fixed-column cross section, consisting mostly of the structural column at the base and the air duct at the top, became possible.

###### (j) Distribution Tree Placement Options

These options are summarized in Fig. 10.9. Vertical placement options are important because they affect floor space, influencing the flexibility of spatial layout and the availability of usable (or rentable) floor space. Horizontal placement options affect ceiling height—a particular issue in daylighting design and sometimes a critical factor when overall height limits are imposed yet maximum usable floor space is desired. (In Washington, DC, for instance, no building can rise higher than the Capitol.) Both vertical and horizontal distribution at the edges can have a dramatic impact on building appearance.

Yet the functions of these systems differ widely: compared to the dynamic on-off air, water, and electrical distribution systems, the structural system is static—gravity never ceases. The moving parts in mechanical systems need maintenance far more frequently than the connections of structural components. Changes in occupancy can mean

The history of distribution trees and high-rise buildings is one of trends and countertrends. Initially, multistory buildings relied upon daylight and cross-ventilation, so a thin, relatively high-ceiling plan with much perimeter was favored (refer to Fig. 3.33). The heat gain and loss was all at the

![image 427](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile427.png)

###### THERMAL CONTROL

Fig. 10.9 Distribution tree placement options, both vertical (with impact on the plan) and horizontal (with impact on the section). (From class notes developed by G. Z. Brown, University of Oregon.)

Vertical air distribution trees are shrinking, horizontal ones becoming more common. At the same time, daylighting is pushing office ceilings higher; so is a preference for indirect lighting and its compatibility with computer screen visual comfort. Night cooling utilizing thermal mass is encouraging the exposure of concrete structure and favoring raised-floor air supply/ventilation systems. A renewed interest in sun control is encouraging three-dimensional façades, replacing two-dimensional reflective glass façades (which merely redirect the sun toward someone else). With increased three-dimensionality at the façade, perimeter distribution trees are once again conceivable.

perimeter, so perimeter distribution trees (carrying only steam or heated water, and of quite small diameter) were generally used. As electric lighting and thus the need for air conditioning increased, so did the thickness of floor plans; large central internal areas needed a lot of forced, cooled air. Central boilers, chillers, and fan rooms were the norm. Thus, bulky air distribution trees appeared. At about the same time, the glass curtain wall and its slick, two-dimensional look of modernity became fashionable. The air distribution trees were so visually intrusive on the façades that they were pushed to the core, where cooling needs were relatively steady. However, the thin glass perimeter experienced extreme needs for both heating and cooling; getting from vertical trees at the core to the perimeter required larger cavities above suspended ceilings. This pushed the ceiling in the offices down to keep floor-to-floor distances economical. Vast office areas resulted that were visually dull, low-ceilinged, and without daylight.

It is logical to place at the perimeter the parts of the system that deal with the effects of sun, shade, and temperature change in the several perimeter zones, leaving at the core a separate network to handle the more stable interior areas. The disadvantages of perimeter distribution include (usually) higher construction costs and an environment that is more thermally hostile due to the extremes of outdoor temperature.

Now, countertrends include decentralized air handling, with small fan rooms on each floor.

- Ch10.indd 388 9/21/09 6:54:16 PM


sunshading devices and light shelves; it can also act as a spandrel element that contrasts with the window strips. Horizontal distribution within whole layers below floors (or above ceilings) is often utilized, now increasingly common with displacement ventilation systems.

Vertical distribution within internal circulation cores is very common, as it leaves a maximum of plan flexibility for the rest of each floor and does not disturb the prized floor areas nearest windows. However, one centralized vertical distribution trunk will require large horizontal branches near the core, so with this choice early thought must be given to the horizontal placement options.

THERMAL CONTROL

An example of supply at the edge for both vertical and horizontal distribution is found in the International Building in San Francisco (Fig. 10.11). Here the vertical shafts are prominently exposed at the corners; these shafts carry supply and return ducts serving the four perimeter airconditioning zones. Air-handling equipment and a 750-ton refrigeration plant are located on the floors just below the terrace level (those least desirable for renting). Each corner duct branches to serve two zones, which are separately controlled. Pressure reduction and blending are done by equipment in the hung ceiling, and from these points air flows to strip diffusers directly above the glass on the four sides of the building. Local controls offer comfort to personnel in each area.

An unusual example of vertical air distribution at the core is shown in Fig. 10.10. The Fox Plaza, Los Angeles, office building’s unique features include both fan rooms on each floor and a large central vertical air shaft. This air shaft begins at the bottom as a fresh air intake to each floor and tapers to become, at the top, an exhaust (heated) air outlet from each floor. Thus, the stack effect is utilized to help supply fresh and exhaust stale air from a large building, with help from small supply fans at each floor.

Vertical distribution integrated with structure creates some intriguing possibilities where the structure-HVAC integration concept is suitable. Multiple HVAC trees are implied (because there are multiple columns with which they are integrated), so the horizontal branches tend to be small. However, these branches often join the vertical trunk at the same place where critical column-to-girder structural connections need to be made; interference is common and can be costly to correct. Vertical distribution at the edges is potentially dramatic in form but costly to enclose (if outside) or wasteful of prime floor space (if inside).

Interior zones on each floor are supplied by a riser duct in the building core, which branches at each floor to a loop just outside the line of elevators. The loop serves ceiling diffusers.

Between the perimeter loop and the interior loop, a return loop collects air for return to the central station (second and third floors). These return loops on the 11th to 21st floors are picked up by external return risers on alternate exterior corners. From the 10th floor down, the loops are picked up (as shown in Fig. 10.11) by an interior return riser that extends down through the core in front of the blank faces of the high-rise elevators. To provide a clear space between the elevator banks on the main floor (fourth or terrace), the two core ducts’ risers are offset at the ceiling of that story.

Horizontal distribution above corridors is very common, since reduced headroom here is more acceptable than in the main activity areas. Furthermore, corridors tend to be away from windows, so their lower ceilings do not interfere with daylight penetration. Because corridors connect nearly all spaces, horizontal service distribution to such spaces is also provided. Furthermore, exposure of these services above corridors can heighten the contrast between such serving spaces and the uncluttered, higherceilinged offices that are served. Horizontal distribution at the structure is sometimes chosen, particularly where U-shaped beams or box beams provide ready channels for HVAC distribution. However, the penetration of horizontal structure members by these continuous service runs must be coordinated. Horizontal distribution at the edges can be integrated usefully with

In summary, perimeter air for all stories is supplied through corner ducts. Central air for all stories is supplied through a core duct. All return air above the 10th floor is carried down through the return ducts at the other two corners. Return air from the 10th floor and below is carried down by a return duct in the core.

Further examples of the relationships among HVAC systems, their distribution trees, and buildings are given in examples that accompany the more detailed descriptions of large-building HVAC systems in Sections 10.4 to 10.7.

- Ch10.indd 389 9/21/09 6:54:17 PM


![image 428](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile428.png)

###### THERMAL CONTROL

![image 429](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile429.png)

Fig. 10.10 The Fox Plaza, Los Angeles, office building is a 34-story, 800,000-ft2 (74,320-m2) granite and glass tower (a) with an unusual vertical distribution tree. (b) Typical lower-floor plan (floors 6 to 16) shows both a fan room and a large vertical air shaft. At this lower level, most of the shaft area is supplying outdoor air (from an intake in the bluff face below the building); the remainder is exhausting stale air toward the roof. Note the lack of columns between the core and perimeter, contributing to office layout flexibility. (c) Typical upper-floor plan (floors 31 to 33) shows fewer elevators; by this level, most of the shaft area is exhausting stale air toward the roof. (d) Section shows the tapered interior of the constant-cross-section central air shaft, which relies upon the stack effect to bring in (usually cooler) outdoor air at the base and expels hotter exhaust air at the top. (Courtesy of Johnson Fain Pereira Associates, Architects, Los Angeles, and Kim, Casey and Harase, Inc., Engineers, Los Angeles. Photo by Wolfgang Simon.)

![image 430](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile430.png)

###### THERMAL CONTROL

![image 431](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile431.png)

Fig. 10.10 (Continued)

###### 391

![image 432](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile432.png)

###### THERMAL CONTROL

![image 433](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile433.png)

Fig. 10.11 The International Building, San Francisco. Anshen and Allen, architects; Eagelson, Engineers (Charles Krieger, E.E.), mechanical designers. (Courtesy of Progressive Architecture.) (a) Photo of one of the four corner main duct enclosures. (b) Tenth-floor plan. Column bay spacing is 24 ft, 6 in. (7.5 m), with a 16-ft (4.9-m) cantilever on all four façades. The major supply ducts (both hot and cold) to all 21 floors are located in two opposite corners. Each of these supply distribution trees serves two adjacent sides of perimeter offices. The conditioned air is supplied from a third-floor mechanical space. In the opposite two corners, return air from the upper 11 floors is collected and taken down to the mechanical space. The remainder of the return air is taken down through the core.

###### 392

Ch10.indd 392 9/21/09 6:54:19 PM

10.2 HVAC SYSTEM TYPES

transfer medium used between the mechanical room (central station) and the zones it serves, and because air holds much less heat per unit volume than water, the distribution trees for this class are quite thick. Sometimes, to reduce duct sizes, higher velocities are used for supply air. This generates more noise and higher friction, resulting in more energy used by fans; higher velocity should be used only sparingly, where space limitations are extreme.

Large buildings have so many thermal zones, and there are so many ways to move heat from one place to another, that hundreds of HVAC system variations have been devised. A few of the most typical are introduced in this section; the following section treats in detail the major components of HVAC production and delivery. Finally, some common variations on each of the four main system classifications are presented.

THERMAL CONTROL

For comfort, however, these systems are, over all, the best. The quantities of air moved through the central station(s) are heated or cooled, humiditycontrolled, filtered, and freshened with outdoor air—all under controlled conditions. Within the zones, supply diffusers/registers and return grilles allow a well-planned stream of conditioned air to thoroughly permeate all work areas. More details on air distribution are found in Section 10.4 and on this HVAC type in Section 10.5.

One way to classify HVAC systems is by the media used to transfer heat. Although thousands of liquids and gases can be used as carriers of heat, the three most common in building applications are air, water, and refrigerant. Traditionally, there are four main system classifications:

Direct refrigerant systems All-air systems Air and water systems All-water systems

Single-Zone Systems. This (Fig. 10.12a) is the common small-building forced air-system controlled by a single thermostat.

In the last three cases, the heating/cooling production equipment typically is located centrally in a large building, often rather far from the thermal zones it serves. The air-handling components may be either centrally served or served floor by floor. Distribution tree size and placement thus become important issues when those systems are selected. In direct refrigerant systems, the heating/cooling machine usually is located adjacent to the zone(s) it serves; thus, the machine’s environment—the microclimate it creates and its needs relative to the zone’s environment—becomes an important consideration.

Single-Duct, Variable-Air-Volume (VAV) Systems. This (Fig. 10.12c) is the most popular largebuilding system of recent years. Its single duct requires less building volume for distribution than do multiduct systems, and the variation of air volume flow rate (rather than of air temperature) saves energy relative to the single duct with reheat (Fig. 10.12e). Depending on outdoor conditions and prevailing indoor needs, the central station supplies at normal velocity either a heated or a cooled stream of air. Automatic volume controls (linked to each zone’s thermostat) adjust the volume admitted to that zone within an air terminal diffuser (often located above a suspended ceiling). When the central station is supplying cold air, a zone that needs more cooling will get more air; an unoccupied room with no internal gains, or a space with heat loss through an exterior wall, will get less air. Clearly, such a system is well suited to serve the interior, always-hot zones of internal-load-dominated buildings. Less clear is its suitability for the perimeter zones of buildings in cold, cloudy conditions.

###### (a) Direct Refrigerant Systems

These systems (see Chapter 9) nearly eliminate the distribution trees of air or water, relying instead on a heating/cooling device adjacent to or within the space to be served. Thus, they are prevalent in skinload-dominated buildings with extensive perimeter zones; these tend to be smaller buildings.

###### (b) All-Air Systems

Fan-Powered VAV Systems. This variation (Fig. 10.12f) allows individual units to heat when the main supply system is cooling; it might therefore

The more common variations on all-air systems are shown in Fig. 10.12. Because air is the only heat

serve perimeter zones. In this case, the cool air is reduced to the minimum required for acceptable indoor air quality (IAQ), and the unit’s fan draws additional air from a ceiling (or floor) plenum, heating it as required.

bution tree of this class, because at each zone the only object added to the duct is a small reheat coil (heat provided by steam, hot water, or electric resistance). (Technically, this could also be called an air and water system.) The central station provides a single stream of cold air that must be cold enough to meet the maximum cooling demand of any one zone. All other zones reheat this air as needed. In cold weather, outdoor air at temperatures as low as 38ºF (3ºC) can be used; the colder this single central airstream, the less air need be circulated (and the smaller the ducts). For buildings with large interior zones in most U.S. climates, however, the central airstream must be cooled most of the time; then more energy must be spent to reheat the airstream at most zones. These systems thus are notorious for energy wastage, although careful engineering can make them attractive for some climates.

THERMAL CONTROL

Multizone Systems. Because each zone has an individual centrally conditioned airstream, the total distribution tree volume grows to astonishing size with only a few zones. The central station produces both warm and cool airstreams, which are mixed at the central location to suit each zone. These systems (Fig. 10.12b) are more likely to be found on medium-sized buildings or on larger buildings in which smaller central stations are located on each floor. The single-return airstream collects air from all zones (as is the case for the other systems in this class). Energy savings result when a “bypass” deck is added, allowing each zone to choose some unthermally treated return air as part of the supply air.

Dual-Duct, Constant-Volume Systems. The dual- (or double-) duct system requires two complete distribution trees (Fig. 10.12d); at the height of summer the cooling airstream does all the work,

Single-Duct with Reheat. This (Fig. 10.12e) system (along with VAV) has the smallest distri-

![image 434](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile434.png)

Fig. 10.12 (a–f) Schematic diagrams of all-air HVAC systems. An underfloor air supply is shown here to simplify the diagram, but a ceiling supply is much more common.

![image 435](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile435.png)

###### THERMAL CONTROL

Fig. 10.12 (Continued)

volume for the two distribution trees, and usually consumes more energy than the single-duct VAV system that has largely replaced it.

whereas in the coldest winter conditions the heating airstream carries the load. Most of the time, air from these two streams is mixed to order at each zone’s air terminals. Because both temperature and volume can be controlled, this system offers better comfort under reduced load conditions (for example, an only partially occupied room) than does the single-duct VAV system. However, it is much more expensive to install, consumes much building

THERMAL CONTROL

###### (c) Air and Water Systems

###### Several variations on air and water systems are shown in Fig. 10.13. Most of the heating and cooling of each zone is accomplished via the water

![image 436](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile436.png)

Fig. 10.13 (a–c) Schematic diagrams of air and water HVAC systems. An underfloor air supply is shown here to simplify the diagram, but a ceiling supply is more common. In (b) the supplementary air is often delivered directly to the fan-coil unit.

distribution tree, which is much thinner than the tree needed by air. For air quality—filtering, humidity, freshness—a small, centrally conditioned airstream, equal to the total fresh air required, is provided. Thus, several distribution trees are involved, yet the total space they require is almost always less than that required by all-air systems.

Radiant Panels with Supplementary Air. As suggested in Fig. 10.13c, either ceiling or wall panels contain the heated or cooled water to provide a large surface for radiant heat exchange. Centrally conditioned, tempered fresh air is brought to the space in a constant-volume stream. The “piece of equipment” within the space is replaced by a large surface, which must be kept clear of obstructions to radiant heat exchange.

THERMAL CONTROL

Exhaust air may be gathered in a return air duct system, making heat recovery possible. Or (as a cheaper alternative) air can be exhausted locally to avoid the construction of yet another distribution tree. If the water distribution provides either heating or cooling only, it is called a two-pipe system (shown throughout Fig. 10.13). If it provides simultaneous heating and cooling, it is a four-pipe system. (Three-pipe systems are a lower-first-cost alternative allowing simultaneous heating and cooling [from two supply pipes with a single return pipe], but they waste energy by mixing hot return and cold return water flows in one return pipe. They are no longer permitted in most locales.)

Water Loop Heat Pumps. Because individual heat pumps are used, this system is closely related to direct refrigerant systems. It is often considered an all-water system, but may be configured with a central outdoor air supply (as in an air-water system). Heat pumps (water-to-air) either draw heat from the water circulation loop (in heating mode) or discharge heat to it (in cooling mode). For a large building in cold weather, excess heat from the interior zones is used to warm the perimeter zones. The loop’s temperature ranges between 65ºF and 90ºF (18ºC and 32ºC); in hot weather, a central cooling tower disposes of the loop’s excess heat, whereas in cold weather a central boiler adds needed heat to the water loop. The loop is sized to carry 2 to 3 gpm (0.13 to 0.19 L/s) per ton, where the total tonnage equals the sum of the capacity of all the individual units (often greater than the actual load).

This class of system frequently serves the perimeter zones of large buildings, whereas all-air systems (commonly, single-duct VAV) are used for the interior zones. More details on this HVAC class can be found in Section 10.6.

Induction Systems. This (Fig. 10.13a) previously common system’s terminal units may be found below windows throughout the United States. A high-velocity (and high-pressure), constant-volume fresh air supply is brought to each terminal, where it is forced through an opening in such a way that air already within the room (bypass, or secondary, air) is induced to join the incoming jet of air. A fairly thorough circulation of room air is thus accomplished with only a little centrally treated air. Air then passes over finned tubes for heating or cooling. Thermostats control the unit’s output by controlling either the flow of the water or the flow of secondary air.

###### (d) All-Water Systems

The more simple-appearing all-water systems are shown in Fig. 10.14. These systems only heat and cool; the distribution trees are indeed slim. Air quality is dealt with elsewhere—either locally, by means of infiltration or windows; or by a separate fresh air supply system; or simply by fresh air from an adjacent system, such as a ventilated interior zone. This ambiguity about fresh air leads to similar ambiguities about whether a system is air-and-water or all-water. A fan-coil terminal is often employed so that air motion occurs along with heating or cooling. (Sometimes the fan-coil unit is located against the exterior wall so that fresh air may be brought in and mixed with the room air through the fan.) Both baseboard and valence (above-window) units are also commonly available.

Fan-Coil with Supplementary Air. Another (Fig. 10.13b) familiar piece of below-window equipment is the fan-coil, which moves room air as it provides either heating or cooling. Centrally conditioned, tempered fresh air is brought to the space in a constant-volume stream; the fan moves both fresh and room air across a coil that either heats or cools the air, as required.

Because air is handled so locally, there is very little mixing of air from one zone to another, making this attractive where potential air contamination

Ch10.indd 397 9/21/09 6:54:23 PM

![image 437](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile437.png)

###### THERMAL CONTROL

Fig. 10.14 Schematic diagram of all-water HVAC systems. Four-pipe distribution trees require smaller volumes than do those for air systems; however, less thorough provision of outdoor air is a potential concern.

(or smoke from a fire) is a special concern. It is also an easy system to retrofit. However, maintenance is high; filters in each fan-coil must be cleaned, and drain pans are potentially problematic.

direct access to the outside—contradictory requirements in many cases. Central locations within the area served minimize the distribution tree size; access to the outdoors facilitates the use of outdoor air as a heat source (winter) or sink (summer) and allows equipment to be installed or removed in later remodeling. Mechanical rooms serving both heating/cooling and air-handling equipment need relatively high ceilings; 12-ft (3.7-m) clear is a typical minimum, 20-ft (6-m) clear a typical maximum.

More details on this HVAC system class can be found in Section 10.7.

Two-pipe water distribution systems were shown throughout Fig. 10.13. They provide either heating or cooling. One pipe is for supply, the other for return. In a typical large-building application, they are used for heating in winter, cooling in summer. This raises the question of what changeover period will be required, a problem made much easier with the following alternative system.

Tables 10.3 and 10.4 present the approximate space requirements for conventional mechanical systems. (For a more detailed look at equipment room space requirements, see Figs. 10.18, 10.29, and 10.42.)

Four-pipe systems are shown in Fig. 10.14. They allow quick changeover between heating and cooling, utilizing two supply and two return pipes. A four-pipe system also allows for simultaneous cooling and heating in different zones within a single distribution system.

The sizing graphs shown in Tables 10.3 and 10.4 are generous if buildings are designed with energy conservation in mind. For buildings with large heat gains or losses, these graphs may slightly undersize the areas needed. These graphs are intended to give a very fast approximation of areas; more detailed procedures for sizing are presented in Section 10.3 (for boilers, chillers, fan rooms) and Section 10.4 (for air ducts).

###### (e) Equipment Space Allocations

An important early design decision is whether to integrate or separate the heating/cooling equipment and the air-handling equipment (see Fig. 10.2). If they are integrated, one or a few central mechanical room(s) can serve many floors, and each mechanical room will need area and height sufficient for both heating/cooling and air-handling equipment. If separated, one (or several, in tall buildings) large space for heating/cooling equipment is typically located in the basement or the penthouse, with a smaller fan room on each floor.

EXAMPLE 10.1 Estimate the central equipment room floor space needed to serve the Oregon office building (Fig. 8.6) that was analyzed for passive performance throughout Chapter 8. The total floor area of this office building is 24,000 ft2 (2230 m2).

###### SOLUTION

Each mechanical room should have both a central location relative to the area it serves and

Enter Table 10.3, spaces for heating and cooling, for an office building at 24,000 ft2. The space for the

TABLE 10.3 Approximate Space Sizes for Major Heating and Cooling Equipment

![image 438](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile438.png)

THERMAL CONTROL

Source: Reprinted by permission from Edward Allen and Joseph Iano, The Architect’s Studio Companion, 4th ed. ©2007 by John Wiley & Sons, Inc.

TABLE 10.4 Approximate Space Sizes for Air-Handling Equipment

![image 439](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile439.png)

THERMAL CONTROL

Source: Reprinted by permission from Edward Allen and Joseph Iano, The Architect’s Studio Companion, 4th ed. ©2007 by John Wiley & Sons, Inc.

- Ch10.indd 400 9/21/09 6:54:25 PM


boiler and chiller is estimated at about 500 ft2. Enter Table 10.4, spaces for air handling, for an office building at 24,000 ft2. The space for the fan room is estimated at about 800 ft2. Thus, a central mechanical room (boiler, chiller, and main fans) is estimated at 500 + 800 = 1300 ft2 (121 m2). (The actual size of the mechanical room in this building is 1200 ft2, very close to the prediction.)

For the thermally well-designed detached residence of today, a design guideline is 1000 ft2 of floor area/ton (26 m2/kW).

THERMAL CONTROL

###### 10.3 CENTRAL EQUIPMENT

The many HVAC systems that are included in the categories of all-air, air and water, and all-water have in common a dependence on central equipment for the generation of heating and cooling, and/or air quality control. Figure 10.15 shows the basic relationships between some of the major pieces of central equipment and the spaces they serve. This section offers a general guide to some central equipment options and sizes. The consulting engineer chooses such equipment based upon a much more detailed analysis.

Now, approximate the largest duct sizes required. On the building’s upper floor are five bays, each 1440 ft2, for a total of 7200 ft2 (669 m2). The building’s mechanical room is beyond the east end of this upper floor, so all the HVAC system supply air must enter through one end of the central duct. Enter Table 10.4, spaces for air handling, for an office building at 7200 ft2. The following ranges of sizes are indicated:

Volume of air: 7000–11,000 cfm Area, main supply or return ducts: 4 to 6.5 ft2

###### (a) Boilers

(The actual central supply duct maximum size in this building’s upper floor is 2.6 ft2. The table thus overestimated the duct size by about 150% for this well-insulated, shaded, and daylit building.) ■

These devices heat the recirculating hot water system used for building heating. The type of boiler selected depends on the size of the heating load, the heating fuels available, the desired efficiency of operation, and whether single or modular boilers are to be installed. Boiler sizes are commonly stated

Cooling equipment capacity is often rated in tons of refrigeration. The relationship between tons and floor area served is explored in Table 10.5.

TABLE 10.5 Tons of Refrigeration: Design Guidelines

|Type of Occupancy ft2/ton m2/ton Assumptions|
|---|
|General occupancy: Perimeter spaces Interior spaces<br><br>350–550 32.5–51 400 cfm/ton (189 L/s per ton)<br><br>1.5 cfm/ft2 (0.7 L/s per m2) 0.6 cfm/ft2 (0.3 L/s per m2)<br><br>Offices 500 46.5 200 ft2/person (18.6 m2/person) 3.5 W/ft2 (38 W/m2) for lights, equipment<br><br>High-rise apartments North-facing Other orientations<br><br>1000 500<br><br>93 46.5<br><br>Hospitals 333 31 1000 ft2/bed (93 m2/bed) Shopping centers<br><br>Department stores Specialty stores<br><br>400 37<br><br>2 W/ft2 (21.5 W/m2) 5 W/ft2 (53.8 W/m2)<br><br>Hotels 350 32.5 Restaurants 150 14 Central plants<br><br>Urban districts College campuses Commercial centers Residential centers<br><br>380 320 475 500<br><br>35.5 29.5 44 46.5|


Floor Area Served

Source: Grondzik (2007). Reprinted with permission of American Society of Heating, Refrigerating and Air-Conditioning Engineers, Atlanta, GA.

Note: 1 ton = 12,000 Btu/h (= 3.514 kW).

- Ch10.indd 401 9/21/09 6:54:26 PM


![image 440](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile440.png)

###### THERMAL CONTROL

Fig. 10.15 Some basic components of HVAC central equipment. (a) A simplified diagram of a cooling cycle, in which chilled water is circulated to air-handling coils and heat is disposed of through a cooling tower. (b) Schematic diagram of major components of central equipment for both heating and cooling.

air pollution control equipment. The exhaust gas is usually first taken horizontally from the boiler; this horizontal enclosure, or flue, is called the breeching. The vertical flue section is called the stack. Guidelines for sizes and arrangements of breeching and stacks are shown in Fig. 10.17. Local codes determine the quantity of air required for combustion; local air pollution authorities set pollution control requirements. As a general rule, combustion air can be supplied in a duct to the boiler at an average velocity of 1000 fpm (5.1 m/s). The duct should be large enough to carry at least 2 cfm (1 L/s) per boiler horsepower. Furthermore, ventilation air to the boiler room should be provided; preferably, the inlet and outlet should be on opposite sides of the room. Minimum sizes: enough for 2 cfm (1 L/s) per boiler horsepower at a velocity of about 500 fpm (2.5 m/s).

either in Btu/h of net output or in (gross) boiler horsepower, where, in I-P units,

heating load(Btu / h) %bo

###### =

boilerhorsepower

THERMAL CONTROL

iiler efficiency

× 33,470 Btu/h per horsepower

###### In SI units,

heating load(kW) %boile

###### =

boilerhorsepower

rr efficiency

× 9.81 kW per horsepower

Efficiency depends partly on the number of passes that the hot gases make through the waterthe more passes, the higher the efficiency. It also depends on burner efficiency and on regular maintenance. Finally, efficiency is best when the equipment is operating near its capacity. Figure 10.16 compares typical boiler types, including two- and three-pass boilers.

Space requirements for boilers are summarized in Fig. 10.18, which shows multiple boilers. Note that clear space within the room must be provided so that the tubes of the boiler can be pulled when they must be replaced. Access for eventually replacing entire boilers must be considered.

Fire Tube Boilers. The hot gases of the fire are taken through tubes that are surrounded by the water to be heated. Firebox boilers place the boiler shell on top of the combustion chamber. Scotch marine boilers feature multiple passes of the combustion gas through tubes. Fire tube boilers can be either dryback or wetback. Dryback designs have chambers outside the vessel to take combustion gases from the furnace to the tank. Wetback designs have water-cooled chambers that conduct the combustion gases.

Several types of single boilers are discussed here. The final boiler type discussed, the modular boiler, is preferred for energy conservation.

- 1. High-output, package-type steel boiler. For large buildings that use steam as a primary heating medium, one or several such boilers may be used. Direct use of steam can be seen in Fig. 10.15b, supplying preheat and reheat coils and also a humidifying unit. The relative lightness of this boiler type, compared to the older styles with ponderous masonry bases (boiler settings), makes it suitable for use on upper floors of tall buildings. Figure 10.6 shows two such boilers on the 13th floor of the Fox Plaza Building.
- 2. Converter, steam to hot water. When, in a building that uses primary steam boilers, secondary circuits that use hot water for heating are required, a converter (Fig. 10.19) is used. It is considered a heat exchanger. In Fig. 10.6, there is downfeed steam supply for the two boilers on the 13th floor to two such converters, one for hot water heating in the apartments and one below the garage ceiling for hot water heating in the commercial area. A converter may also be used to transfer heat from steam to domestic (service) water.


Water Tube Boilers. The water to be heated is taken through tubes that are surrounded by the boiler’s fire. They hold less water than the fire tube models, and so respond faster and can generate steam (where desired) at higher pressures.

Cast-Iron Boilers. Often used in residential and light-commercial applications, these are lowerpressure and lower-efficiency boilers. They do have the advantage of being modular.

In addition to the boilers themselves, there are choices of burner types (depending on the fuel[s] used), burner controls, and boiler feedwater systems. Consult the latest ASHRAE Handbook—HVAC Systems and Equipment for details.

Fossil fuel–burning boilers need flues for exhaust gases, fresh air for combustion, and required

![image 441](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile441.png)

###### THERMAL CONTROL

- Fig. 10.16 Comparisons of boiler types. (a) Cast-iron sectional type. (b) Two-pass fire tube. (c) Three-pass fire tube. (d) Three-pass wetback Scotch marine. (From AIA: Ramsey/Sleeper, Architectural Graphic Standards, 9th ed.; © 1994 by John Wiley & Sons, Inc. Reprinted with permission of John Wiley & Sons, Inc.)


![image 442](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile442.png)

###### THERMAL CONTROL

| | | |
|---|---|---|
| | | |
| | | |


| | | |
|---|---|---|
| | | |
| | | |


| | |
|---|---|
| | |
| | |


| | |
|---|---|
| | |
| | |


| | |
|---|---|
| | |
| | |


| | |
|---|---|
| | |


| | |
|---|---|
| | |


| | | | | | | | | | | | | | |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| | | | | | | | | | | | | | |
| | | | | | | | | | | | | | |
| | | | | | | | | | | | | | |


![image 443](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile443.png)

- Fig. 10.17 Breeching and stack size guidelines for fossil-fuel-fired boilers. (From AIA: Ramsey/Sleeper, Architectural Graphic Standards, 11th ed.; © 2007 by John Wiley & Sons, Inc. Reprinted with permission of John Wiley & Sons, Inc.)


are sometimes used. Both hot water and steam electric boilers are available. The advantage of electric boilers is the elimination of combustion air, the flue, and air pollution at the building. The disadvantages are the use of a high-grade energy source for a relatively low-grade task and the pollution impact at the electric generating plant. In order to protect against high

Converters are frequently used where central steam supply systems are available, as in large-city downtown areas. The easier, quieter distribution of heat by hot water has largely replaced steam heating distribution trees within buildings.

3. Electric boilers. Where electricity costs are competitive with those of fossil fuels, electric boilers

![image 444](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile444.png)

###### THERMAL CONTROL

Fig. 10.18 Boiler room space requirements. Dimension A includes an aisle of 3 ft 6 in. (1 m) between the boiler and the wall. Dimension B between the boilers includes an aisle of at least 3 ft 6 in. (1 m), and up to 5 ft (1.5 m) for the largest boilers. (From AIA: Ramsey/Sleeper, Architectural Graphic Standards, 10th ed.; © 2000 by John Wiley & Sons, Inc. Reprinted with permission of John Wiley & Sons, Inc.)

boilers) does not waste a lot of heat as it cools down. Thus, modular boilers usually produce a 15% to 20% fuel savings for the heating season relative to single boilers. Their other advantages include ease of maintenance (one module can be cleaned while others carry the heating load) and small size (allowing easy installation and replacement in existing buildings).

electric demand charges, a large number of control steps are desirable.

- 4. Compact boilers. Smaller-dimension boilers (Fig. 10.20) with high thermal efficiencies are available. In addition to their space-saving footprint, they feature a variety of venting options that make them easily adaptable to smaller equipment rooms.
- 5. Modular boilers. The primary advantage of modular boilers (Fig. 10.21) is efficiency. Boilers achieve maximum efficiency when they are operated continuously at their fullrated fuel input. The single boilers discussed previously operate this way only under outside design conditions, which by definition occur, at most, during 5% of a normal winter. In a modular boiler design, each section is run independently. Therefore, only one section need be fired for the mildest heating needs; as the weather gets colder, more sections are gradually added. Because each section operates continuously at full-rated fuel input, efficiency is greatly increased (Fig. 10.22). Each module, being rather small, requires little time to reach a useful temperature and (unlike the larger single


Modular boilers also eliminate the initial cost of oversizing heating equipment. In cold climates, conventional boiler systems often use two or three large boilers to ensure that heat is available even if one large boiler fails. When two such boilers are used, it is common practice to size each boiler at two-thirds of the total heating load; an oversize of one-third results. When three such boilers are used, it is common practice to size each boiler at 40% of the total heating load; an oversize of 20% results. However, when a minimum of five modular boilers are used, oversizing can be eliminated because the failure of a single module will not have a crippling impact on the overall heat output.

Gas-fired pulse boilers are an even smaller and more energy-efficient choice for modular boilers.

- Ch10.indd 406 9/21/09 6:54:29 PM


![image 445](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile445.png)

###### THERMAL CONTROL

![image 446](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile446.png)

Fig. 10.19 Conversion unit that transfers heat from steam to hot water. (a) Section illustrating the principle of heat transfer from steam to water. (b) A converter connected to the steam supply and equipped with all devices necessary for a complete hot water heating system. (Courtesy of ITT Bell and Gossett.)

air, not hot smoke, so flues can be small-diameter plastic pipe rather than large-diameter, heat-resistant materials.

Pulse boilers utilize a series of 60 to 70 small explosions per second, making the hot flue gases pulse as they pass through the firetube. This makes for very efficient heat transfer. Pulse boilers are available up to about 300,000 Btu/h (88 kW).

###### (b) Chillers

Pulse boilers operate with lower water temperatures so that water vapor in the flue gas can condense and drain. This change of state liberates additional heat, allowing these pulse boilers to achieve efficiencies up to 90%. They exhaust moist

These devices remove the heat gathered by the recirculating chilled water system as it cools the building. The selection of chillers depends largely on the fuel source and the total cooling load. Chillers

- Ch10.indd 407 9/21/09 6:54:30 PM


![image 447](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile447.png)

###### THERMAL CONTROL

Fig. 10.20 Burkay Genesis hot water boiler, fueled by either natural gas or propane, is available in ratings from 200,000 to 750,000 Btu/h (58,620 to 219,825 W). All units are 30 in. high × 24 in. deep (762 mm × 610 mm); the smallest boiler is 23 in. (584 mm) wide, and the largest is 57 in. (1454 mm) wide. The copper heat exchanger has an 83.7% thermal efficiency rating, and a variety of venting options are available. (Courtesy of A.O. Smith Water Products Company, Irving, TX.)

electricity and natural gas are becoming available as a result.

include both absorption and compressive refrigeration processes in a wide range of sizes.

The single-effect, indirect-firedabsorption chiller (Fig. 10.23) is attractive where central steam or high-temperature water (from solar collectors, as waste heat from an industrial process, a fuel cell, etc.) is available. This device uses the absorptive refrigeration cycle (explained in Fig. 9.2). Direct-fired

New developments in chillers continue to result from a combination of concerns about the role of CFCs and HCFCs in global climate change and from changes in utility regulations that are producing unstable energy prices in many areas. Chillers capable of changing quickly between

- Ch10.indd 408 9/21/09 6:54:31 PM


![image 448](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile448.png)

###### THERMAL CONTROL

![image 449](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile449.png)

![image 450](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile450.png)

Fig. 10.21 Modular boilers. (a) A bank of four modules—with a total input 1.5 million Btu/h (439 kW). (b) Details of one module (20 x 32 x 48 in. H [510 x 812 x 1220 mm]) with a 385,000 Btu/h (113 kW) input. (c) Schematic of flow conditions in mild weather, with only one module in operation.

###### 409

- Ch10.indd 409 9/21/09 6:54:32 PM


absorption chillers use natural gas to power the cycle. In general, absorption equipment is less efficient than compressive refrigeration cycle equipment, although a cheap or even free heat source to power the cycle can rapidly overcome efficiency disadvantages. Absorption machines have fewer moving parts (and therefore require less maintenance) and are generally quieter than compressive cycle equipment. They are environmentally attractive, despite their much higher waste heat output (about 31,000 Btu/ton, compared to at most 15,000 Btu/ ton for compressive cycle equipment), because they do not use CFCs or HCFCs and because they require far less electricity to operate. Newer developments include the double-effect absorption chiller (see Fig. 9.3) and the triple-effect chiller, each accompanied by an increase in efficiency.

![image 451](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile451.png)

THERMAL CONTROL

The compressive refrigeration cycle (explained in Fig. 9.1) is used in the other types of chillers. Larger units are centrifugal chillers (Fig. 10.24), whose compressors either can be driven by an electric motor or can utilize a turbine driven by steam or gas. (When a steam-driven turbine is used, the exhaust steam is often used to run an auxiliary absorption cycle machine. These two devices make an efficient combination, and the steam plant that supplies them in summer can supply heating in winter.) Centrifugal chillers usually require about 1 hp/ton (0.57 kW, or 10 ft3 gas, or about 15 lb of steam per ton). These large chillers usually require a cooling tower. Dual-condenser chillers (Fig. 10.25) can choose whether to reject their heat to a cooling tower (via the heat rejection condenser) or to building heating (via the heat recovery condenser).

Fig. 10.22 One large boiler versus many smaller ones. (a) Boilers rarely operate at full capacity; instead, they respond to part loads the majority of the time. (b) Under part load conditions, a boiler will often short-cycle, which on a single large boiler could drop the annual efficiency into the 66% to 75% range.

![image 452](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile452.png)

| | |
|---|---|
| | |


(b)

Fig. 10.23 (a) An absorption chiller driven by heat to produce chilled water. (The Carrier Corporation; courtesy of Ingersoll-Rand.) (b) Two-stage absorption chiller utilizing steam, producing 200 to 800 tons (700–2800 kW) of cooling. (From AIA: Ramsey/Sleeper, Architectural Graphic Standards, 11th ed.; © 2007 by John Wiley & Sons, Inc. Reprinted with permission of John Wiley & Sons, Inc.)

- Ch10.indd 410 9/21/09 6:54:33 PM


![image 453](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile453.png)

###### THERMAL CONTROL

![image 454](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile454.png)

Fig. 10.24 (a) A centrifugal chiller—a machine of large capacity using the compressive refrigeration cycle. (Courtesy of the Carrier Corporation.) (b) Centrifugal chiller with a flooded cooler and condenser within a single outer shell. This low-pressure unit typically produces 100 to 400 tons (350–1400 kW) of cooling. Typical dimensions are: 14 ft L x 5 ft W x 8 ft H (4.3 x 1.5 x 2.4 mm), at 16,000 lb (7260 kg). (From AIA: Ramsey/Sleeper, Architectural Graphic Standards, 7th ed.; © 1981 by John Wiley & Sons, Inc. Reprinted with permission of John Wiley & Sons, Inc.)

- Ch10.indd 411 9/21/09 6:54:34 PM


Even-smaller compressive-cycle machines are called reciprocating chillers (Fig. 10.28). Usually electrically driven, they are often combined with an air-cooled heat rejection process rather than a cooling tower. This makes them a closer relative of the smaller direct refrigerant machines discussed in Section 9.8.

###### THERMAL CONTROL

| | |
|---|---|
| | |


| | |
|---|---|
| | |


| | |
|---|---|
| | |


| | |
|---|---|
| | |


| | |
|---|---|
| | |


Chilled water is usually supplied at between 40ºF and 48ºF (4ºC and 9ºC). When the chilled water is supplied cold and returns much warmer, the large rise in temperature reduces the initial size (cost) of equipment and increases its efficiency (thereby reducing the operating cost as well). Water treatment may be needed for chilled water to control corrosion or scaling.

| | |
|---|---|
| | |


| | |
|---|---|
| | |


| | |
|---|---|
| | |


| | |
|---|---|
| | |


| | |
|---|---|
| | |


| | |
|---|---|
| | |


| | |
|---|---|
| | |


Typical cooling capacities and space requirements of chillers are shown in Fig. 10.29—with dimensions as tabulated. Each refrigeration machine in this illustration requires two pumpsone for the chilled water (to cool the building) and one for condenser water (to deal with reject heat). Typically, space is provided for future chiller additions, which may be required by building expansion and/or by higher internal gains from as-yet-uninstalled equipment, such as computer terminals within offices. Improved-efficiency chillers may replace older ones when energy costs and environmental regulations become compelling. Adequate clearance access to the equipment room is a major design issue.

| | |
|---|---|
| | |


Fig. 10.25 Dual-condenser chiller. Heat drawn from the chilled

water system is either rejected to the cooling tower or recovered for use in building heating. (From AIA: Ramsey/Sleeper, Architectural Graphic Standards, 11th ed.; © 2007 by John Wiley & Sons,

Inc. Reprinted with permission of John Wiley & Sons, Inc.)

Somewhat smaller chillers use either twin screws or a scroll in place of a piston in the compressor. The screw compressor (Fig. 10.26) has a pair of helical screws; as they rotate, they mesh and thus compress the volume of the gas refrigerant. They are small and quiet, with little vibration. The scroll compressor (Fig. 10.27) uses two inter-fitting spiral-shaped scrolls. Again, the refrigerant gas is compressed as one scroll rotates against the other fixed one. Gas is brought in at one end while the compressed gas is released at the other. Quiet and low-maintenance, they are also more efficient than reciprocating compressors.

###### (c) Condensing Water Equipment

With chillers, there must be a way to reject the heat that is removed from the recirculating chilled water system. Reject heat is handled by the condensing water system, which serves the condensing process within refrigeration cycles. For larger buildings, the

![image 455](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile455.png)

Fig. 10.26 A screw, or helical, compressor is a quieter, smaller machine with little vibration. (From Bobenhausen, Simplified Design of HVAC Systems; © 1994 by John Wiley & Sons, Inc. Reprinted with permission of John Wiley & Sons, Inc.)

- Ch10.indd 412 9/21/09 6:54:35 PM


![image 456](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile456.png)

###### THERMAL CONTROL

Fig. 10.27 Scroll compressor rotates one scroll form against another, with a quiet and efficient compression of the refrigerant. (From Bobenhausen, Simplified Design of HVAC Systems; © 1994 by John Wiley & Sons, Inc. Reprinted with permission of John Wiley & Sons, Inc.)

cooling towers, biological control has assumed greater importance.

condensing water requirement is most likely to be met by a cooling tower.

The vapor that escapes the cooling tower should be kept from the vicinity of fresh air intakes, and from neighboring buildings or parked cars, where feasible. The floor space requirements can be approximated from Table 10.3, or use the average of 1/500 of the building gross floor area (for towers up to 8 ft [2.4 m] high) or 1/400 of the building gross floor area (for higher towers).

The cooling tower’s place within the overall equipment layout was shown in Fig. 10.15b; a more detailed guide to sizes and types is given in Figs. 10.30 and 10.31. The object is to maximize the surface area contact between outdoor air and the heat condensing water. In crossflow towers, fans move air horizontally through water droplets and wet layers of fill (or packing), whereas in counterflow towers (prevalent in larger buildings), fans move the air up as the water moves down.

Although it is tempting to try to block the noise of cooling towers with solid barriers, it is critical that noise control not interfere with air circulation. The manufacturer’s recommended clearances to solid objects near cooling towers must be consulted

Cooling towers create a special—and usually unpleasant—microclimate. They demand huge quantities of outdoor air (approximately 300 cfm [142 L/s] per ton), which they make considerably more humid. In cold weather, they can produce fog. They are typically very noisy—a natural consequence of forced-air motion. The condensing water flows are about 2.8 gpm (0.18 L/s) per ton of compressive refrigeration and about 3.5 gpm (0.22 L/s) per ton of absorption refrigeration.

| | |
|---|---|
| | |


The water that escapes as vapor from the tower is between 1.6 and 2 gph (1.7 and 2.1 mL/s). This water must be replaced, which is done automatically. The steady evaporation and exposure to the outdoors under hot and humid conditions spells trouble for the condensing water: Controls for scaling, corrosion, and bacterial and algae growth are especially important. Ozone treatment systems have the advantage of reliable biological control and leave no chemical residue. Since the discovery of the link between Legionnaire’s disease and

| | |
|---|---|
| | |
| | |


Fig. 10.28 A reciprocating chiller—a small-capacity machine that uses the compressive refrigeration cycle. Typically, this type of chiller produces less than 200 tons (700 kW) of cooling. Such a machine might be around 8 ft L x 3 ft W x 5 ft H (2.4 x 0.9 x 1.5 m) and weigh 3500 lb (1590 kg). (From AIA: Ramsey/Sleeper, Architectural Graphic Standards, 11th ed.; © 2007 by John Wiley & Sons, Inc. Reprinted with permission of John Wiley & Sons, Inc.)

- Ch10.indd 413 9/21/09 6:54:36 PM


![image 457](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile457.png)

L T L A

| | | |
|---|---|---|


DBW

###### THERMAL CONTROL

REFRIGERATION TUBE PULL SPACE MACHINE

2'-0"

C

| | | | |
|---|---|---|---|
| | | | |


2'-6"

(FUTURE) CHILLED WATER PUMPS (FUTURE) CONDENSER WATER PUMPS

| | |
|---|---|


FUTURE REFRIGERATION MACHINE

###### REFRIGERATION ROOM LAYOUT

###### REFRIGERATION EQUIPMENT ROOM SPACE REQUIREMENTS

|EQUIPMENT: TONS (KW)|DIMENSIONS FT (M)| | | | | | | |MINIMUM ROOM HEIGHT|
|---|---|---|---|---|---|---|---|---|---|
| |L|W|HEIGHT|T|A|B|C|D| |
|RECIPROCATING MACHINES| | | | | | | | | |
|Up to 50 (176)|10’-0” (3.1)|3’-0” (0.9)|6’-0” (1.8)|8’-6” (2.6)|3’-6” (1.1)|3’-6” (1.1)|4’-0” (1.2)|3’-0” (0.9)|11’-0” (3.4)|
|50–100 (176–352)|12’-0” (3.7)|3’-0” (0.9)|6’-0” (1.8)|9’-0” (2.7)|3’-6” (1.1)|3’-6” (1.1)|4’-0” (1.2)|3’-6” (1.1)|11’-0” (3.4)|
|CENTRIFUGAL MACHINES| | | | | | | | | |
|120–225 (422–791)|17’-0” (5.2)|6’-0” (1.8)|7’-0” (2.1)|16’-6” (5.0)|3’-6” (1.1)|3’-6” (1.1)|4’-6” (1.4)|4’-0” (1.2)|11’-6” (3.5)|
|225–350 (791–1250)|17’-0” (5.2)|6’-6” (2.0)|7’-6” (5.3)|17’-6” (5.3)|3’-6” (1.1)|3’-6” (1.1)|5’-0” (1.5)|5’-0” (1.5)|11’-6” (3.5)|
|350–550 (1250–1934)|17’-0” (5.2)|8’-0” (2.4)|8’-0” (2.4)|16’-6” (5.0)|3’-6” (1.1)|3’-6” (1.1)|6’-0” (1.8)|5’-6” (1.7)|12’-0” (3.7)|
|550–750 (1934–2638)|17’-6” (5.3)|9’-0” (2.7)|10’-6” (3.2)|17’-0” (5.2)|3’-6” (1.1)|3’-6” (1.1)|6’-0” (1.8)|5’-6” (1.7)|14’-0” (4.3)|
|750–1500 (2638–5276)|21’-0” (6.4)|15’-0” (4.6)|11’-0” (3.4)|20’-0” (6.1)|3’-6” (1.1)|3’-6” (1.1)|7’-6” (2.3)|6’-0” (1.8)|15’-0” (4.6)|
|STEAM ABSORPTION MACHINES| | | | | | | | | |
|Up to 200 (703)|18’-6” (5.6)|9’-6” (2.9)|12’-0” (3.7)|18’-0” (5.5)|3’-6” (1.1)|3’-6” (1.1)|4’-6” (1.4)|4’-0” (1.2)|15’-0” (4.6)|
|200–450 (703–1583)|21’-6” (6.6)|9’-6” (2.9)|12’-0” (3.7)|21’-0” (6.4)|3’-6” (1.1)|3’-6” (1.1)|5’-0” (1.5)|5’-0” (1.5)|15’-0” (4.6)|
|450–550 (1583–1934)|23’-6” (7.2)|9’-6” (2.9)|12’-0” (3.7)|23’-0” (7.0)|3’-6” (1.1)|3’-6” (1.1)|6’-0” (1.8)|5’-6” (1.7)|15’-0” (4.6)|
|550–750 (1934–2638)|26’-0” (7.9)|10’-6” (3.2)|13’-0” (4.0)|25’-6” (7.8)|3’-6” (1.1)|3’-6” (1.1)|6’-0” (1.8)|5’-6” (1.7)|16’-0” (4.9)|
|750–1000 (2638–3517)|30’-0” (9.1)|11’-0” (3.4)|14’-0” (4.3)|29’-6” (9.0)|3’-6” (1.1)|3’-6” (1.1)|7’-0” (2.1)|6’-0” (1.8)|17’-6” (5.3)|


Note: Direct-fired absorption machines are roughly the same size as steam absorption machines.

Fig. 10.29 Chiller room space requirements. Each refrigeration machine is served by two pumps (chilled water and condenser water). (From AIA: Ramsey/Sleeper, Architectural Graphic Standards, 10th ed.; © 2000 by John Wiley & Sons, Inc. Reprinted with permission of John Wiley & Sons, Inc.)

before a tower is enclosed in any way. The roof is thus a favorite location for cooling towers, where wind can disperse the vapor, and the noise and odor are remote from the street. However, the cooling tower can sometimes be featured; near downtown Denver, the cooling tower for the large performing arts complex sits in a forlorn stretch of grass bordered by arterial streets and away from pedestrians (Fig. 10.32). Its plume adds visual interest as it twists ghostlike above the equipment.

an always-closed loop, while a separate body of water is recirculated through the cooler, with steady evaporation and attendant problems. It requires much less makeup water than the cooling towers.

###### (d) Energy Conservation Equipment

One big advantage of central equipment rooms is the opportunity they present for energy conservation. Regular maintenance is simplified when all the equipment lives in a generous space kept at optimum conditions; with regular maintenance comes increased efficiency of operation. Another conservation opportunity is that of heat transfer between various machines, or between distribution trees, where one’s waste meets another’s need.

When fouling of the condensing water system cannot be tolerated, an alternative approach, called the closed-circuit evaporative cooler, is taken. Its schematic operation is described in Fig. 10.33. Usually used to cool the refrigerant directly, it can also be used for the condenser water, as well as on water loop heat pump systems (see Fig. 9.45). Either refrigerant or condenser water is protected within

Boiler flue economizers achieve heat transfer by passing the hot gases in a boiler’s stack through a

###### Ch10.indd 414 9/21/09 6:54:37 PM

###### THERMAL CONTROL

(a)

| |
|---|
| |


| | |
|---|---|
| | |


![image 458](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile458.png)

![image 459](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile459.png)

(b) (c)

Fig. 10.30 Cooling towers that serve the condensing water system for large buildings. (a) Cutaway view of a large-capacity (200 to 700 tons [700–2460 kW]) crossflow induced-draft package cooling tower. (b) Size ranges for crossflow induced-draft package cooling towers. (c) Size ranges for counterflow induced-draft package cooling towers. (From AIA: Ramsey/Sleeper, Architectural Graphic Standards, 11th ed.; © 2007 by John Wiley & Sons, Inc. Reprinted with permission of John Wiley & Sons, Inc.)

perature), 100% outside air can be provided and no chilled water is needed. When the outdoor air temperature is higher than the supply air temperature but lower than the return air temperature, 100% outdoor air is still brought in, but chilled water is used to lower its temperature. Above the return air temperature, outdoor air is reduced to that volume required for IAQ.

###### THERMAL CONTROL

Relative to open windows, this cycle has several advantages: energy-optimizing automatic thermal control, filtering of the fresh air, tempering of the cool outdoor air to avoid unpleasant drafts, and an orderly diffusion of fresh air throughout the building. Its disadvantages are the loss of personal control that windows offer and thus loss of awareness of exterior–interior interaction. In hot, humid climates, the moisture brought by 100% outdoor air may be unwelcome.

| | |
|---|---|
| | |
| | |


Economizer cycles are available as options on most direct refrigerant machines (such as singlepackage rooftop units) and are typically installed for large-building central air supply systems. Buildings with high internal gains (internal load dominated) are particularly good targets for economizer cycles because they need cooling even when the outside temperature is chilly. Economizer cycles lend themselves readily to a cooling strategy of night ventilation of thermally massive structures because they have a built-in option for 100% outdoor air.

- Fig. 10.31 For cooling towers, the more wall clearance, the better the operation. A = maximum height of enclosure above the tower outlet; minimize this dimension. B = as large as possible, especially if walls have no air openings. (Consult the manufacturer for minimum dimensions.) (From AIA: Ramsey/Sleeper, Architectural Graphic Standards, 11th ed.; © 2007 by John Wiley & Sons, Inc. Reprinted with permission of John Wiley & Sons, Inc.)


heat exchanger, thus preheating the incoming boiler water (Fig. 10.34).

Runaround coils (Fig. 10.35) can be used for heat transfer between intake and exhaust air ducts when these two airstreams are rather far apart. This circulating heat-transfer fluid usually contains antifreeze; it provides simple sensible heat transfer, with no restrictions on exhaust and intake location. No contamination of intake air by exhaust air is caused by this arrangement. The efficiency of such coils runs between 50% and 70%, and they are available in modular sizes up to 20,000 cfm (9440 L/s).

###### (e) Geoexchange Systems

Using the earth as a heat source and sink for small buildings was explored in Section 9.8(d). Four typical applications were shown in Fig. 9.44. Larger buildings can also utilize such systems. A late 1990s building just east of Central Park, in New York City, utilizes two wells 1500 ft (457 m) deep; all but the top 50 ft (15 m) are lined by bedrock. Heat is taken from (or discharged to) water, which is pumped from one well and discharged to the other—a “groundwater source” system. The average year-round temperature in these deep wells (in an intensely urban area) is estimated at 56ºF (13ºC), about the temperature at which chilled air is delivered to a space in summer. Going to such depths is perhaps the only geothermal option in densely built-up areas.

Heat exchange between incoming and exhaust airstreams, which was discussed in Sections 5.6(c) and 5.6(d), allows heat pipes and thermal transfer wheels to play major roles in energy conservation. The thermal transfer wheels can add to the central equipment space requirements. Other desiccant systems were discussed in Section 5.6(d).

Economizer cycles (Fig. 10.36) use cool outdoor air, as available, to ease the burden on a refrigeration cycle as it cools the recirculated indoor air. The economizer cycle can thus be thought of as a central mechanical substitute for the open window; when it is cool enough (below the supply air tem-

The Cambridge (Massachusetts) Cohousing Project (Fig. 10.37) is also located in a densely settled

![image 460](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile460.png)

###### THERMAL CONTROL

- Fig. 10.32 A plume of mist hovers ghostlike above a cooling tower in full public view near the Denver performing arts complex.


urban neighborhood. The 41 living units feature passive solar heating, underground parking (this reserves some 20,000 ft2 [1860 m2] of the surface for open green space), and centralized heating/cooling utilizing ground source heat pumps with locally controlled thermal zones. In this urban setting, the relative quiet of the indoor heat pump’s compressors and the lack of noisy hot air (summer) or cold air (winter) discharges are welcome amenities.

In England, the Hyndburn Borough Council decided that their new headquarters building should set an example as a “zero energy” building: that is, over a typical year, it should generate as much energy as it imports. The 38,750-ft2 (3600-m2) building (Fig. 10.38) is elongated east-west and boasts an ambitious section that combines daylighting, photovoltaics (PV), a wellinsulated skin, and even rainwater collection to

- Ch10.indd 417 9/21/09 6:54:39 PM


![image 461](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile461.png)

###### THERMAL CONTROL

- Fig. 10.33 Closed-circuit evaporative coolers, which cool the condensing water system while protecting it from contact with outside air. A self-contained water system is circulated through the evaporative cooler; steady evaporation losses are replaced by makeup water. (Based upon AIA: Ramsey/Sleeper, Architectural Graphic Standards, 8th ed.; © 1988 by John Wiley & Sons.)

![image 462](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile462.png)

Fig. 10.36 The economizer cycle controls the relationships among fresh, exhaust, and recirculated air. (a) When outside air is hot (or very cold), the economizer cycle is inactive, and minimum fresh air is introduced. (b) As very cold outside air gets warmer, it can be blended with recirculated air, and neither heating nor cooling coils are needed. (c) When outside air is cool, it can completely replace circulated air, making mechanical cooling inactive.

| | |
|---|---|
| | |


| | |
|---|---|
| | |
| | |


| | |
|---|---|
| | |
| | |


Fig. 10.35 Runaround coils for heat transfer between fresh intake air and stale exhaust air, used where the air streams are in separate locations. Efficiencies can range from 50% to 70% and coil capacities up to 20,000 cfm (9400 L/s). (From AIA: Ramsey/Sleeper, Architectural Graphic Standards, 11th ed.; © 2007 by John Wiley & Sons, Inc. Reprinted with permission of John Wiley & Sons, Inc.)

| |
|---|
| |


| | | |
|---|---|---|
| | | |
| | | |
| | | |
| | | |
| | | |


| | |
|---|---|
| | |


| | |
|---|---|
| | |
| | |


- Fig. 10.34 Heat recovery for boilers. Flue gas entering at 500ºF (260ºC) leaves the “economizer” at 325ºF (163ºC), a temperature still high enough to prevent condensation in the stack. The heat recovered here is added to incoming boiler water, raising its temperature from 200 to 248ºF (93 to 120ºC). (From AIA: Ramsey/ Sleeper, Architectural Graphic Standards, 11th ed.; © 2007 by John Wiley & Sons, Inc. Reprinted with permission of John Wiley & Sons, Inc.)


- Ch10.indd 418 9/21/09 6:54:40 PM


![image 463](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile463.png)

###### THERMAL CONTROL

Fig. 10.37 Cambridge (Massachusetts) Cohousing development takes advantage of three boreholes on its urban site (a) to provide central heating and cooling, serving individual residential fan-coil units. It also preheats water (b) for the DHW (domestic hot water) system. The residences are sited to provide winter solar access, and a positive fresh air intake is located on the side sheltered from adjacent railroad tracks. Underground parking preserves open space for gardens and recreation. (Courtesy of Building Science Engineering, Harvard, MA.)

- Ch10.indd 419 9/21/09 6:54:41 PM


![image 464](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile464.png)

###### THERMAL CONTROL

![image 465](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile465.png)

Fig. 10.38 The Hyndburn Borough Council (England) headquarters faces south toward a reservoir (a) that provides an evaporatively cooled microclimate and also acts as a heat source/sink for a water-water heat pump. (b) As suggested in the diagrammatic section, daylighting, passive solar heating, PVs, and a well-insulated shell are featured. Termodeck is a precast hollow-core slab that stores coolth on summer nights and precools ventilation air. The supply air then rises from the plenum created by the raised floor. (Courtesy of Jestico + Whiles + Associates, architects, London.)

420

- Ch10.indd 420 9/21/09 6:54:42 PM


large, heavy tanks are frequently located in basements and underground parking facilities. Water tanks require additional floor space for equipment, although they may allow somewhat smaller chillers to be installed. They may also contribute to lower fire insurance premiums because considerable water is stored and ready to use.

use for flushing toilets. Windpower adds to electricity generation. Summer cooling is by ventilation (assisted by night ventilation of mass) through a raised “Termodeck” system. This is a prefabricated hollow-core slab through which cool night air circulates, storing coolth to assist the next day’s hottest hours. (This is a concept explored by the Oregon office building in Fig. 8.6.) The raised floor then provides a distribution plenum, with a design rate of 4 air changes per hour (ACH).

THERMAL CONTROL

Ice storage tanks are another storage approach,

- as shown in Fig. 10.40. Because they take advantage of the latent heat of fusion (143.5 Btu/lb of water at 32ºF [334 kJ/kg at 0ºC)]), such units can store far more energy in a given-size tank than can water. Design guidelines for ice storage are 0.13 to 0.25 gal/ft2 (5 to 10 L/m2) of conditioned space. A comparison of the relative sizes of storage tanks needed for an 18-story office building is shown in Table 10.6. Also, with ice storage there is less undesired mixing of hot and cold water within the tank.

Ice can be made in several ways. A common method is to form ice as a layer around a pipe that carries refrigerant in a closed circuit through the tank. Control of the thickness of this layer is important, because if too little ice is made at night, too little cooling will be available the following day. In another method, ice is formed and thawed by circulating a brine through coils in cylindrical water tanks. Other methods form ice on plates, then harvest it in an insulated bin.

The Iowa Public Service Building (Fig. 10.41) uses ice storage in six tanks that occupy about half of the floor space in the ground floor mechanical room. This installation serves a five-story, 167,000-ft2 (15,515-m2) utility office building that utilizes solar collectors supplemented by small backup boilers. The six ice-making machines serve a 75,000-gal (283,900-L) ice storage pit with 90 million Btu (26,355 kWh) capacity. Winter heat exchange opportunities include reject heat from the ice-making machines, heat from the central toilet exhaust air, and heat from return air taken through luminaires. Solar collectors on the roof preheat the ventilation air, which is fed into the ceiling plenum

- at each floor. Fan-coil units then draw from this fresh air supply.


For more extreme future summer cooling, but now mostly for winter heating (beyond that provided by passive solar heating), an adjacent reservoir acts as a thermal sink. A “lake closed source heat pump” will serve the mechanical ventilation system. The lake is south of the building, providing some local evaporative cooling in summer and inviting a very climate-oriented south façade, behind which are open-office areas. The north façade faces the city and is more traditionally institutional in character, as are the individual offices behind it.

###### (f) Energy Storage

We commonly experience daily changes from warmer to colder conditions, both in winter and in a hot, dry summer. Central storage equipment for large buildings can take advantage of this cycle to increase operating efficiency, save energy, and significantly reduce electricity demand charges. Some electric utilities offer incentives to install thermal storage in order to reduce the peak strain on their generating facilities.

Water storage tanks are one common approach to storage, such as those shown in Fig. 10.39. On typical winter days, the total internal heat generated by a large building can be somewhat greater than its total need for heating at the perimeter zones. Instead of being thrown away as exhaust air, this surplus heat is captured and stored in large water tanks, from which it can be withdrawn and used on cold winter nights and weekends. In the summer, chillers can work at night, when efficiency is high because cool outdoor air helps the refrigeration cycle reject its heat. By storing the coolth produced, less work need be done by chillers during the next day’s peak, when electric rates are highest and operating efficiency is lowest.

Water and ice storage tanks are sometimes located at the top of a building, especially when other related mechanical equipment is there also. Despite the weight of such tanks, they can become a structural advantage. The tuned mass damper method of reducing lateral vibration (or sway) in

Design guidelines for water storage are 0.5 to 1 gal/ft2 (20 to 40 L/m2) of conditioned space. Such

suspended from roof girders, weighing 540 tons (489,880 kg), including steel framing. The chiller and condenser are also in the equipment penthouse.

high-rise buildings utilizes a heavy, moving mass at the top; when the building begins to sway, the mass is moved in the opposite direction. In the Crystal Tower in Osaka, Japan, this mass is provided by ice storage tanks. This 515-ft (157-m), 37-story building has an ice thermal storage total of 25,400 ft3 (720 m3) divided into nine tanks. Six of the ice storage tanks provide the movable structural mass,

THERMAL CONTROL

###### (g) Air-Handling Equipment

###### A given HVAC system type may have many variations. In some variations, all the air is passed

![image 466](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile466.png)

Fig. 10.39 Water tank heat storage. The 870,000-ft2 (80,825-m2) transportation office building (Park Plaza, Boston), population 2000, uses a three-compartment insulated concrete tank storing 750,000 gal (2,838,990 L) of water. (a) At an outside air temperature of 40º to 50ºF (4.4 to 10ºC), the surplus internal heat is stored in the tanks rather than rejected as exhaust air. (b) By the time the outside air is about 50ºF (10ºC), the tanks are fully charged; up to an outside temperature of 60ºF (15.5ºC), the economizer cycle provides energy-conserving cooling. (c) At about 60ºF (15.5ºC) chillers must operate, but working all night when the outside air is cooler enables them to work less by day. Their nightly production is stored as cold water, available to help with the following day’s peak. Smaller machines and more efficient operation are the result. (Courtesy of Shooshanian Engineering Associates, Inc.)

![image 467](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile467.png)

###### THERMAL CONTROL

![image 468](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile468.png)

Fig. 10.39 (Continued)

###### 423

Ch10.indd 423 9/21/09 6:54:44 PM

![image 469](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile469.png)

###### THERMAL CONTROL

- Fig. 10.40 Ice tank heat storage. Chilled water in an ice tank forms a layer of ice around the refrigerant pipe (supplied by the refrigeration machine). As chilled water at about 35ºF (1.7ºC) is removed from the tank, it enters a heat exchanger, so that its temperature is closer to 45ºF (7.2ºC) for distribution to cooling coils throughout the building.


through one central equipment room. In others, air handling may be done in many separate and smaller rooms, whereas central heating and cooling require only one equipment room. Some detailed design guidelines for air-handling equipment for either case are shown in Fig. 10.42. Air-handling equipment room dimensions are shown in Table 10.7. Total air quantities (cfm) may be estimated from Table 10.4 or obtained more precisely from cooling load calculations.

Some common fan types include:

Panel: The most simple type on this list; for highefficiency air delivery, the motor is generally mounted in the center of the propellers. It is likely the noisiest type. It is not designed for much static pressure from ductwork, filters, and so on.

Fixed pitch vane axial: Capable of working against somewhat more static pressure than the panel fan; more common in industrial applications.

Centrifugal: With an airfoil bladed wheel, it has high efficiency over a wide operating range and is quieter than the previous two. Major changes in pressure result in only minor changes in the volume of air delivered.

###### TABLE 10.6 Cooling Storage Comparison

|Eighteen-story office building: 375,000 gross ft2 (34,840 m2), 800 tons (2800 kW) peak load, 6250 ton-h/day (21,908 kW-h/day) at design, 75 million Btu (21,900 kWh) storage needed.|
|---|
|Water Storage Ice Storage|
|Btu/lba (kJ/kg) Pounds storage (kilograms) Gallons (liters) Storage efficiency Percent ice Net gallons (liters) Cubic feet (cubic meters) Floor area of tank,<br><br>approx. 8 ft deep (2.5 m deep)<br><br>15 (34.9) 5,000,000<br><br>(2,267,960)<br><br>599,500 (2,269,300)<br><br>0.90 666,000<br><br>(252,100) 89,046 (2,522)<br><br>80 by 150 ft (24 by 46 m)<br><br>164 (381.5)<br><br>457,000 (207,290)<br><br>54,800 (207,435)<br><br>1.0 66%<br><br>83,030 (314,295)<br><br>11,101 (314)<br><br>30 by 50 ft (9 by 15 m)|
|Storage ratio, water to ice 8 : 1|


Vane axial adjustable pitch: Takes less space than centrifugal fans and can work against more static pressure. The pitch is adjustable occasionally, not continuously, for system balancing or seasonal changes in air volume.

Vane axial controllable pitch: The automatically controlled pitch responds to changes in temperature, humidity, airflow, and so on, depending on the sensors used. It is commonly used in VAV systems.

Filters and other methods of IAQ control were discussed in Chapter 5. There are numerous combinations of air handlers, filters, and coils for air heating/cooling, selected by the consulting engineer. For the architect, the primary issues include adequate space, adequate access (for current maintenance and future equipment replacement), and noise isolation.

Source: Reprinted by permission from Specifying Engineer, January

1983. Metric conversions by the authors of this book. aBtu/lb based on Δt = 15Fº for water storage and on Δt = 20.5Fº in the melted ice water (added to 143.5 Btu/lb at fusion).

![image 470](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile470.png)

###### THERMAL CONTROL

- Fig. 10.41 The ground floor of the Iowa Public Service offices (Sioux City) contains six ice machines within the mechanical space adjacent to the loading dock. (Courtesy of Rossetti Associates and Foss, Engelstad, Heil Associates, joint venture architects.)


where different rooms share a zone controlled by a single thermostat. Variations in time also occur: a building will always be warmer at the moment the heating system turns off than at the moment the system turns on.

###### (h) Controls

Although the most obvious HVAC control function is to maintain desired comfort conditions, controls also increase fuel economy by promoting optimum operation and act as safety devices, limiting or overriding mechanical equipment. They also eliminate human error: controls fall asleep only during a power failure.

Individual controls can be classified as follows: controllers, which measure, analyze, and initiate action; actuators, which are the controller’s servants and in turn become the masters of pieces of equipment; limit and safety controls, which may function only infrequently, preventing damage to equipment or buildings; and accessories, a miscellaneous collection.

Although precise control of temperature and humidity everywhere in a building may be a tempting thought, controls can usually maintain only a range of conditions, not a precise setpoint. This range (within which neither heating nor cooling is called for) is called the deadband. Temperature variations occur vertically within a space—the higher the space, the greater the variation. Variations between horizontal positions within a zone are highly likely, especially where one or more walls are exterior and

Systems of controls can be classified by power source: electric (both analog and direct digital control); pneumatic (in which compressed air is the motivating force); and self-contained, including “passive” controls such as those motivated by thermal expansion of liquids or metals. Another way to

classify control systems is by the motion of the controller equipment: two-position systems are of the simple on-off type; multiposition systems have several varieties of the on position, commonly used for separate operation of more than one machine;floating controls can assume any position in the range between minimum and maximum; central logic control systems can be programmed to integrate the many aspects of building control into one decisionmaking unit, and are now the prevalent approach to building management.

OUTSIDE

AIR INTAKE

SHAFT

MIXING AIR

PLENUM

MOTORIZED

DAMPER

RETURN AIR

INLET

THERMAL CONTROL

FILTER

ACCESS

ACCESS

| | | | | | | | | | | | | | | | | |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


DOOR

SPACE

(TYPICAL)

(TYPICAL)

| | | | | | | | | | | | | | | | | |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


COOLING

COIL

RETURN

BELT

AIR DUCT

GUARD

WITH SOUND

TREATMENT

Control diagrams for two common HVAC applications are shown in Fig. 10.43. Single-duct VAV systems (Fig. 10.43a) are further described in Section 10.5; with the constantly varying flow rate, the fan must be regulated so as to maintain the minimum pressure (and therefore, flow) needed at the most demanding outlet. This outlet may be either the one most remote from the fan or the one needing the greatest flow (because it serves the highest load) at the moment. Economizer cycles (Fig. 10.43b) compare outside to inside positions, and vary the proportion of fresh (outdoor) air to return air, to provide “free” cooling (see again Fig. 10.36).

SMOKE

EXHAUST

DOOR

DUCT AND

REGISTER

- (a)
- (b)


EQUIPMENT ROOM PLAN

OUTSIDE AIR

A

INTAKE

BAFFLE

LOUVER

(IF REQUIRED)

MIXING AIR

SPILL AIR

PLENUM

LOUVER

FILTER

ACCESS

DOOR

AUTOMATIC

| | | |
|---|---|---|
| | | |


(TYPICAL)

DAMPER

PREHEAT

| | | | | | | | | | | | | | | | | | | | | | |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|


FLEXIBLE

COIL

CONNECTION

Most of today’s large buildings are regulated by central logic control systems, usually called building management systems (BMS). The goal is a productive, cost-effective environment achieved by optimizing the interrelationships among the building’s structure, systems, services, and management. The HVAC system is centrally regulated and interconnected with lighting, electric power (such as load shedding), elevators, service hot water, access control and security, telecommunications, and information management. Such systems not only maintain comfort with energy conservation, they also sound the alarm about malfunctions, can learn from past practice, and keep records of performance.

ACCESS

SPACE

RETURN

(TYPICAL)

AIR FAN

COOLING

COIL

BELT GUARD

A

DOOR

EQUIPMENT ROOM PLAN

RETURN AIR FAN

| | |
|---|---|
| | |


AUTOMATIC

DAMPERS

ACCESS

INTAKE AIR

DOOR

| |
|---|
| |
| |
| |
| |
| |
| |
| |
| |
| |
| |


| |
|---|
| |
| |
| |
| |
| |
| |
| |
| |
| |
| |


LOUVER

AIR

HANDLING

MIXING

UNIT

This integration and automation of the many building control systems is made possible through direct digital control (DDC), which can be applied to a wide variety of elements. They provide “dynamic control” in the case of HVAC, anticipating timebased changes in heat flow patterns or in occupancy schedules. These actions depend on direct digital microcontrollers located on each piece of regulated equipment throughout the building. Three building types show applications of this comprehensive automated control opportunity.

PLENUM

COOLING ISOLATION

VIBRATION

PREHEAT COIL

FILTER COIL

(c)

EQUIPMENT ROOM SECTION A-A

Fig. 10.42 Some variations on a huge variety of HVAC equipment rooms. (a) Plan with floor-mounted air-conditioning unit. Outdoor air is drawn from an adjacent shaft; return air ducts are above the equipment, and a remote exhaust fan expels what is not recirculated. (b) Plan on an exterior wall. Outdoor air is taken through the wall, and a return air fan is overhead. (c) Section through plan b. (From AIA: Ramsey/Sleeper, Architectural Graphic Standards, 10th ed.; © 2000 by John Wiley & Sons, Inc. Reprinted with permission of John Wiley & Sons, Inc.)

Ch10.indd 426 9/21/09 6:54:46 PM

TABLE 10.7 Air-Handling Equipment Rooms

|PART A. I-P UNITS|
|---|
|Approximate Overall Dimension of Supply Air Equipment<br><br>Recommended Room Dimensions<br><br>cfm Range Width × Height × Length Width × Height × Length|
|1000–1,800 1,801–3,000<br><br>3,001–4,000<br>4,001–6,000<br><br><br>6,001–7,000<br>7,001–9,000 9,001–12,000 12,001–16,000<br><br><br>16,001–19,000 19,001–22,000 22,001–27,000 27,001–32,000<br><br>4′–9″<br>5′–0″<br>6′–9″<br>7′–6″<br><br><br>7′–6″<br>8′–0″ 10′–0″<br><br><br>10′–3″<br><br>10′–6″<br>11′–9″<br><br><br>11′–9″ 13′–0″<br><br><br>2′–9″<br>3′–6″<br>4′–6″<br><br><br>4′–6″<br><br>4′–9″<br>5′–0″<br><br>5′–6″ 6′–0″<br><br>6′–6″<br>7′–3″<br>8′–6″<br>9′–9″<br><br><br><br><br>14′–9″ 16′–0″ 16′–0″ 16′–9″<br><br>18′–3″ 18′–9″<br><br>21′–0″<br>22′–0″<br>23′–9″ 25′–0″ 26″–0″ 27′–9″<br><br><br>12′–6″<br>13′–9″<br><br><br>17′–6″<br>18′–0″<br><br><br>18′–6″<br>19′–0″<br><br><br>23′–0″ 13′–6″<br>24′–0″<br><br><br>26′–9″<br>27′–0″ 29′–0″<br><br><br>9′–0″ 9′–0″ 9′–0″ 9′–0″<br><br>9′–6″<br>10′–0″<br>11′–0″<br>12′–6″<br>13′–0″<br><br><br>15′–0″<br>16′–0″ 18′–0″<br><br><br>18′–9″ 20′–0″ 20′–0″ 20′–9″<br><br>22′–3″ 22′–9″<br><br>25′–0″<br>26′–0″<br>27′–9″<br><br><br>29′–0″<br>30′–0″<br>31′–9″<br>|
|PART B. SI UNITS|
|Approximate Overall Dimension of Supply Air Equipment (m)<br><br>Recommended Room Dimensions (m)<br><br>L/s Range Width × Height × Length Width × Height × Length|
|470–849 850–1,415 1,416–1,887<br><br>1,888–2,831<br>2,832–3,303<br>3,304–4,247<br>4,248–5,662<br>5,663–7,550<br><br><br>7,551–8,966<br>8,967–10,381 10,381–12,741 12,742–15,100<br><br><br>1.4 1.5 2.1 2.3<br><br>2.4 2.4 3.0 3.1<br><br>3.2 3.6 3.6 4.0<br><br>0.8 1.1 1.3 1.3<br><br>1.4 1.5 1.7 1.8<br><br>2.0 2.2 2.6 3.0<br><br>4.5 4.9 4.9 5.1<br><br>5.6 5.7 6.4 6.7<br><br>7.2 7.6 7.9 8.5<br><br>3.8 4.2 5.3 5.5<br><br>5.6 5.8 7.0 7.2<br><br>7.3 8.1 8.2 8.8<br><br>2.7 2.7 2.7 2.7<br><br>2.9 3.0 3.4 3.8<br><br>4.0 4.6 4.9 5.5<br><br>5.7 6.1 6.1 6.3<br><br>6.8 6.9 7.6 7.9<br><br>8.5 8.8 9.1 9.7|


###### THERMAL CONTROL

Source: AIA: Ramsey/Sleeper, Architectural Graphic Standards, 9th ed., © 1994 by John Wiley and Sons. SI conversions by the author.

Laboratories have proven to be especially difficult HVAC control problems due to their fume hoods. Conditioned air is provided from the central HVAC system, often by a VAV supply. Whenever a fume hood is exhausting air (frequently in huge quantities), the VAV supply and return systems are affected. Complicating this relationship is the nature of the laboratory work; where the experiment could be damaged by outside contaminants, the lab should be positively pressurized to minimize infiltration (and the VAV must therefore supply and return slightly more air than the fume hood exhausts). However, where the experiments involve diseased, toxic, or other hazardous substances, the lab must be negatively pressurized (and the VAV must supply and return slightly less air than the fume hood exhausts). DDCs tied to a central system

can balance energy conservation, lab worker safety, and safety for the nonlab environment.

Hotel rooms can present serious energy loss problems from heating/cooling either an unoccupied room or a room with open windows. With DDCs inter-tied with the registration desk, an “unoccupied” mode of operating can be remotely controlled, with bare-minimum heating or cooling. When the room is occupied, the supply of either hot water heating or cooled air can be throttled back whenever the window is open. Also, a “purge” mode can enable a new arrival (or the front desk, in anticipation) to select a greatly increased flow of outdoor air for a limited time period to dilute cigarette smoke or other odors. Chapter 30 presents more detailed information on intelligent buildings.

![image 471](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile471.png)

###### THERMAL CONTROL

Fig. 10.43 Controls for some common HVAC applications. (a) Single-air VAV. (b) Economizer cycle.

system. Note the provisions for cross-ventilation for individually enclosed offices on the ground floor, utilizing a cavity above the ceiling to carry the ventilation air on to exhaust on the other side of the building.

Offices might be provided not only with DDC for the VAV supply units, but also with inter-tied DDCs for an interconnected ventilating window (preventing simultaneous open windows and treated forcedair delivery), daylight reflectors (mini-light shelves), venetian blinds, a radiant heater valve, an electric light switch, and an insulating shade. A control panel or “dashboard” gives the worker an opportunity to interact with the central control in operating these devices.

Rapid changes in centralized control systems are continuing. Initially, DDC systems were developed by individual companies, with little or no opportunity for communication between systems. Such proprietary systems left designers frustrated by an inability to specify a wide variety of products, all controlled by a single BMS. In the late 1990s, two competing systems had emerged that promised integration of products and systems from different manufacturers. BACnet was developed by ASHRAE committee members as a nonproprietary communication standard. LonMark was developed by the LonMark Interoperability Association, a userfunded organization of building owners, specifiers, system integrators, and product suppliers.Open control system architecture is an opportunity for a BMS in which components from several vendors interoperate over a BACnet-adapted Ethernet LAN (local area network). It makes possible a system combining BACnet, LonMark, and proprietary subsystems (Fig. 10.45).

Office buildings that use more passive strategies also benefit from BMS. The British Research Establishment building for fire research, “Building 16” (Fig. 10.44), depends upon cross- and stack ventilation for its cooling, and upon movable louvers on the south windows for sunshading and daylight penetration. A common network links this building’s control systems; each worker has a TV-like controller that regulates lights and can override the programmed settings of the nearest high-level windows (for ventilation) and southwindow louvers (for sun control and daylighting). This innovative office building uses a groundsource heat pump (borehole type) to supplement solar and internal winter heat gains or to provide supplementary cooling to the night ventilation

![image 472](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile472.png)

###### THERMAL CONTROL

Fig. 10.44 Natural ventilation and daylight strategies dominate the north–south section (a) of the British Research Establishment Building 16 at Garston. (1) Stack ventilation (hot, calm); (2) clerestory BMS-controlled ventilation; (3) night ventilation through slab, BMScontrolled; (4) cross-ventilation bypass over enclosed offices; (5) enclosed office single-sided ventilation; (6) corridor cross-over zone; (7) manually operated lower-level windows; (8) high-level BMS-controlled windows; (9) motorized external shading louvers, also BMScontrolled. (b) East–west section detail of precast floor structure. (1) Luminaire with integral photosensors; (2) heated/cooled screed using a geothermal source; (3) raised access floor for wiring; (4) cross-ventilation duct (night ventilation and/or cross-over ventilation for enclosed offices); (5) waveform precast concrete ceiling with poured-in-place topping slab. (Courtesy of Feilden Clegg Architects, Bath, England.)

###### 10.4 AIR DISTRIBUTION WITHIN SPACES

and then consider three air distribution systems for multistory office buildings.

When large office buildings had far greater interior (core) areas than perimeter areas and were filled with less-efficient lighting at high luminance levels, they were considered to always need cooling. Because cool air supplied at the ceiling would naturally fall toward the level of occupants, and because suspended ceilings were ubiquitous, supply air from the ceiling was almost universal. The suspended ceiling was also tempting for the return air provisions, whether as a plenum or for another ducted system. With both supply and return air at the ceiling, the danger of short-circuiting arose: supply air heading quickly for the return opening, with resulting shortages of both cooling and IAQ. In this section, we first look at approximate duct sizing

###### (a) Air Ducts

Duct sizes (in cross section) are frequently of interest early in the design process. Duct depths can help determine floor heights; duct cross sections influence the sizes and shapes of the vertical cores that serve multistory buildings. An approximation of duct size can be obtained as follows:

1. Determine the quantity of air to be distributed through the largest duct, using Table 10.5, or the ACH developed (for example) from a calculation of night ventilation of thermal mass (usually expressed in cubic feet per hour, cfh).

- Ch10.indd 429 9/21/09 6:54:48 PM


![image 473](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile473.png)

###### THERMAL CONTROL

Fig. 10.45 Building Management System (BMS) that is open to various protocol standards. (Courtesy of Honeywell, Inc.)

Then check this against the recommended duct cross-sectional area from Table 10.4. Remember that the minimum duct area will carry a penalty of increased noise and friction. Techniques for noise suppression in ductwork are discussed in Chapter 19.

- 2. If necessary, convert cfh to cfm:

cfh 1 h 60 min

cfm

×

=

- 3. Find the maximum velocity of this air within the duct from Table 9.4, expressed in feet per minute (fpm).
- 4. The approximate minimum required cross-sectional area of duct A is then


###### (b) Ceiling Air Supply

This approach is so widespread that many lighting fixtures are made to either serve as diffusers for supply air or as intakes for return-air. As return-air fixtures, they are especially effective because they remove much of the heat from electric lighting before it can contribute to overheating the office space below. This makes less work for the space cooling equipment.

volume of air (cfm) velocity (fpm)

=

Ain.2

× 144 in.2/ft2 × friction allowance

where the friction allowances are

- • round ducts=1.0 (may be neglected)
- • nearly square ducts (ratio of width to depth, 1:1) small (<1000 cfm) = 1.10 large (>1000 cfm) = 1.05
- • thin rectangular ducts (ratio of width to depth, 1:5) = 1.25


When individual offices are enclosed, a supply diffuser and return grille ensure air circulation. However, as open office space proliferated, concerns grew about whether the workspace cubicles

- Ch10.indd 430 9/21/09 6:54:49 PM


When the noise from forced-air diffusers is critical, as in telecasting and recording studios, pinholeperforated diffusers (Fig. 10.47) can provide large quantities of low-velocity air. These occupancies represent an especially challenging combination of high heat gains (from lights) and low background noise requirements. Again, ceiling distribution leaves the floor unencumbered.

were being adequately served with conditioned air. Air diffusers and grilles (Fig. 10.46) on the ceilings are uncluttered by furniture and independent of rearrangements of workstation cubicles. Canadian research in the early 1990s indicated that the most important variable was the quantity of the airflow, not the location of the diffusers relative to workstations or whether the cubicle partitions have a small gap where they meet the floor.

THERMAL CONTROL

Are higher ceilings better for air distribution? There seems to be a trade-off between more vertical clear space (between ceiling and cubicle partitions) that would allow a wider range of air distribution and the increased distance from the actual occupant who should be receiving the conditioned air. The increased distance would allow colder air to be distributed, resulting in smaller ducts, and could also allow higher velocity of supply air, further reducing duct size. Higher ceilings allow deeper daylight penetration and represent a larger “pool” of air that is slower to become polluted by occupants or office equipment. Higher ceilings also encourage underfloor distribution, as seen in the next subsection.

###### (c) Underfloor Air Supply

As open office spaces have grown larger in area and their ceilings higher (for daylight penetration and indirect lighting), and as concerns about IAQ have deepened, the floor has gained in popularity as the air source location. Underfloor air supply introduces supply air, through floor outlets, cooled to just below the design room temperature, at a low velocity. (Displacement ventilation supplies air at very low velocity, such that there is little to no turbulence in the space.) Furthermore, fresh air supply rates are typically near 45 cfm (22 L/s), compared to about 30 cfm (15 L/s) often used in ceiling supply

WALL, TYP.

SECTION SECTION

SECTION

LOUVERED RETURN GRILLE

EGGCRATE RETURN GRILLE LINEAR VANE DIFFUSER

MODULAR CORE AND PANEL

PLAN

PLAN PLAN

PLAN

PLAN

SECTION

SECTION

SECTION

SECTION

SECTION

DIRECTIONAL DIFFUSER SQUARE CONE DIFFUSER

RECESSED EDGE DIFFUSER MODULAR CEILING DIFFUSER

COMBINATION SUPPLY/RETURN DIFFUSER

| | | | | |
|---|---|---|---|---|


PLAN

PLAN

PLAN

PLAN

LIGHT FIXTURE

| | |
|---|---|
| | |


| | |
|---|---|
| | |
| | |


| | |
|---|---|
| | |
| | |


2-WAY SLOT

AIR SLOT

SECTION

SECTION

SECTION

SECTION T-BAR LAY-IN DIFFUSER

AIR SUPPLY LIGHTING TROFFER

ROUND CONE DIFFUSER

PERFORATED FACE DIFFUSER

Fig. 10.46 Common air distribution outlets. (From AIA: Ramsey/Sleeper, Architectural Graphic Standards, 10th ed.; © 2000 by John Wiley & Sons, Inc. Reprinted with permission of John Wiley & Sons, Inc.)

![image 474](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile474.png)

###### THERMAL CONTROL

- Fig. 10.47 Pinhole-perforated diffusers (above a lighting grid) provide large quantities of low-velocity air to the television studio at the Community Media Center of Santa Rosa, California. The background noise from more typical HVAC systems would be amplified by sound recording equipment and hence would be unacceptable. (© TLCD Architecture, Santa Rosa, CA.)


systems. This high-volume, low-Δt, low-velocity combination requires greatly increased duct sizes, essentially provided by using the plenum formed by a raised floor system as a duct. The supply air rises quickly to the occupant level, drawn upward by the stack effect of heat gain from lights, people, and office equipment (and by supply air pressure). It continues to the ceiling, where it stratifies and where various approaches to return-air collection can be located. Freshest and coolest at the floor, hottest and most stale at the ceiling, this system promises better IAQ and thermal comfort than would be available from ceiling supply–return systems. Furthermore, the outlets at the floor are adjustable and easily reached by the office workers.

ture placement, because each plan rotation of the square module places the outlet slightly differently. Some codes restrict the height of the raised floor plenum; many codes require specially coated wiring within the plenum because moving air will wash over the wires for the life of the building.

The overall floor-to-floor height needs to be great enough to accommodate both the raised floor and the higher office ceiling (at least 9 ft [2.7 m] to accommodate warm air stratification). However, elimination of the suspended ceiling and the supply air ductwork also eliminates the suspended ceiling cavity. This tends to expose the lighting, fire sprinkler, and public address systems below the structural ceiling, although the latter can be distributed in the raised floor cavity above and puncture the structural ceiling as required.

The raised floor is typically supported on a 2 × 2-ft (600 × 600-mm) module. The module that contains the diffusing outlet often also contains an outlet for power and cable. This diffuser is placed offcenter within the modular unit, further expanding the variability of the floor opening relative to furni-

The structural slab below the raised floor can be of concrete, and this thermal mass can be nightventilated to store coolth to assist the ventilation air for the next day. The Inland Revenue Building

ducts within the supply air plenum of the floor above. The plenum height is an unusually generous 2 ft (600 mm) high; it also contains the sprinkler distribution and all wiring systems. The warm, dry summer climate supports a night ventilation system, flushing the plenum and storing coolth in the exposed concrete structure. This has reduced the use of an ice-storage system.

(discussed in Chapter 8) incorporates a nightventilated raised-floor section within its precast waveform floor sections.

Library Square in Vancouver, British Columbia (Fig. 10.48), utilizes a raised floor to serve its interior zones of book stacks. The library has seven floors, totals 390,000 ft2 (36,320 m2), and exposes its concrete structure as a finished ceiling. The floor-to-floor height is 16.4 ft (5 m). The underfloor supply is fed by VAV boxes and floor fan units (FFU) that blend low-temperature supply air (about one-third) with local filtered return air (about twothirds) to provide 63ºF (17ºC) air to the pressurized plenum. Flush to the floor, high-induction swirl floor diffusers (8 in. [200 mm] in diameter) produce an upward air motion, taking the fresh return-air blend directly into the occupancy zone (the first 6.5 ft [2 m] of height on each floor). The stack effect of heat from people, computers, and lights takes hot air on to the stratification zone above. Thus, peoplegenerated pollutants tend to rise to this hot, stale air zone, then into return-air slots in the precast concrete ceiling. Return air is taken away in insulated

THERMAL CONTROL

###### (d) Workstation Delivery Systems

The air delivery system shown in Fig. 10.49 allows a variety of individual controls at each workstation. As developed by Johnson Controls, Inc., these systems are called Personal Environments® systems. A mixture of outdoor and recirculated indoor air, called primary air, is brought from the main duct (or floor plenum) to each Personal Environments system’s mixing box in a duct carrying at most 120 cfm (56 L/s) but typically less. Each worker can adjust the supply air temperature, the mixture of primary and locally recirculated air, air velocity (and therefore volume) and direction, and radiant

![image 475](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile475.png)

- Fig. 10.48 Library Square, Vancouver, British Columbia, supplies conditioned air to the central book stacks via an underfloor plenum. This displacement ventilation results in return air taken through openings in the exposed structural ceiling. (Section adapted from information supplied by Blair McCarry, Keen Engineering, North Vancouver, BC.)


- Ch10.indd 433 9/21/09 6:54:51 PM


![image 476](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile476.png)

###### THERMAL CONTROL

Fig. 10.49 The Personal Environments® system provides each workstation with a fan, air filters, an air-mixing box, and a background sound (white noise) generator. The control panel allows adjustment of task lighting, background sound, fan speed, primary/recirculated air mixture, and radiant heating. Two diffusers distribute both air and background sound. Diffusers are adjustable about both horizontal and vertical axes. The below-desk radiant heating panel warms the lower body. (Courtesy of Johnson Controls, Inc., Milwaukee, WI.)

An alternative approach with return at the perimeter is shown in Fig. 10.50. It is variously called an air-extract window, an air curtain window, or a climate window. Developed in Scandinavia in the 1950s, this is a triple-glazed window that passes room air between a typical outer double-glazed window and an inner single pane. The inner pane thus is kept at very nearly the same temperature as the room air, which greatly increases comfort near windows on very cold (or very hot) days. Venetian blinds are often inserted in this cavity, where they can intercept direct sun and redirect its light toward the ceiling. The solar heat intercepted by the blind is carried off by the room air to a plenum above the ceiling, where such air can be either exhausted or recirculated and its heat content either reclaimed or rejected. The U-factor of these windows is dependent upon the rate of airflow within the glazing panes (Fig. 10.50c); typical flow rates are 4 to 6 cfm per foot (6 to 9 L/s per meter) of window width.

supplementary heat (below desk level). Task lights can be dimmed, and the background (masking) sound level is adjustable. The worker has almost as much environmental control at each office workstation as a driver has in an automobile’s front seat. When the workstation is unoccupied, an occupancy sensor shuts the system down, maintaining a minimum airflow of 12 cfm (5.7 L/s).

###### (e) Alternative Supply/Return Systems

So far, the supply/return systems discussed have been either both from the ceiling or supply from the floor and return at the ceiling. Supply from the ceiling, return through the floor is another possibility. The fresh air gets to the occupancy level later, and individual control is much more difficult, but debris from the floor falls into a return, not a supply, plenum. There seems less danger of debris falling into a floor supply diffuser while the system operates; it is during fan-off periods, which may include custodial maintenance, that this possibility increases.

The Ocosta Junior/Senior High School at Westport, Washington (Fig. 10.51), uses these windows

- Ch10.indd 434 9/21/09 6:54:52 PM


![image 477](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile477.png)

![image 478](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile478.png)

![image 479](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile479.png)

###### THERMAL CONTROL

(a) (b) (c)

![image 480](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile480.png)

Fig. 10.50 Air extract window (also called an air curtain or climate window). (a) Cross section showing the window as a solar collector. (b) Distribution of solar heat in the collector mode. (c) The window as a “solar chimney” exhausting hot air. (d) The U-factor of these windows varies with the rate of airflow within the glazing: the typical flow rate is 4 to 6 cfm per foot (6 to 9 L/s per meter) of window width. (From articles by D. Aitken and O. Seppanen in Proceedings of the Sixth National Passive Solar Conference; © 1981 by the American Solar Energy Society, Boulder, CO.)

(d)

more glass area than floor area—great for a high daylight factor, but imagine the heating loads! High humidity must be maintained, yet water condensation on leaves is undesirable. A strong horizontal airflow could be helpful to the plants, acting as wind would to develop a stronger root structure.

on the south façade. (For an example of such windows in a larger U.S. building, see Fig. 10.63, which shows the Comstock Center in Pittsburgh.) The classrooms have photocells that switch off some lights nearest the windows when daylight is adequate, and water loop heat pumps help to transfer passive solar heat from the south side to the sunless north side rooms. Excess heat in the Ocosta school is stored in an underground water tank. The compact plan, highly insulated envelope, and mass capacity within the school reduce the need for a boiler to supplement the winter temperature of the water loop. During consistently warm weather, the BMS exhausts the air from the window to the outdoors.

The solutions here begin with a perimeter tunnel serving as an air supply duct, delivering air evenly around the glass walls, heated by finned tubes at planting level that are largely hidden by foliage. The tunnel insulates the planting beds from the extremes of the exterior, maintaining constant ground temperatures year-round. A separate “wind” system continuously feeds air to vertical ducts with several diffusers (Fig. 10.52b), making leaves and branches sway. Humidity is provided by a high-pressure water system that creates fog (very small water particles). This is located high in the space (but also near waterfalls and a stream for

Supply openings in vertical risers are relatively rare but at times function effectively. The Frederick Meijer Gardens (Fig. 10.52) near Grand Rapids, Michigan, is a huge indoor tropical rain forest. This glass structure is more than 65 ft (20 m) high; it has

- Ch10.indd 435 9/21/09 6:54:53 PM


![image 481](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile481.png)

###### THERMAL CONTROL

(a)

![image 482](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile482.png)

Fig. 10.51 The Ocosta Junior/Senior High School at Westport, Washington, uses air extract (air curtain) windows to help distribute solar energy from the south side (to the right in section a) to the north classrooms. (b) Detail through the south-facing windows. Photocells control the electric lighting during daylight hours; venetian blinds direct sunlight toward the ceiling and deeper into the classroom. (Courtesy of Burr Lawrence Rising + Bates Architects, Tacoma, WA. Redrawn by Erik Winter.)

(b)

thick distribution trees—therefore more building volume—but can promise comfortable results because they can effectively regulate IAQ, temperature, and humidity. This approach concentrates the mechanical equipment and its maintenance within a central mechanical room, freeing the rest of the building from repair interruptions and worries about water leaks from heating/cooling pipes. However, this family does less well with perimeter zones in cold climates.

special effects). This is also an evaporative cooling system to counteract summer overheating. Peak airflow is needed only for cooling; return air is taken through a large opening hidden behind a waterfall. About one-third of the peak supply air is returned; the remainder is exhausted at the top of the structure through operable vents high in the glass roof. A BMS controls the roof vents, the fogging system, the finned-tube heating system, rolling shading screens, and the heating/cooling equipment in a basement, all in response to changing conditions outside this enormous glass house.

With all-air systems, air quality can be manipulated through pressure control: negative pressures in odorous or excessively humid locations (kitchens, toilet rooms, pet shops in shopping centers, etc.), positive pressures in shopping malls, corridors of apartment houses, stair towers, and so on. The difference in pressure sets up an overall direction of airflow that helps prevent the spread of odorous or

###### 10.5 ALL-AIR HVAC SYSTEMS

This large, complex family of systems was introduced in Section 10.2. All-air HVAC systems require

- Ch10.indd 436 9/21/09 6:54:54 PM


![image 483](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile483.png)

![image 484](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile484.png)

###### THERMAL CONTROL

![image 485](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile485.png)

Fig. 10.52 With more glass area than floor area, the Frederick Meijer Conservatory near Grand Rapids maintains a tropical environment in Michigan’s winter. (a) A perimeter tunnel delivers air evenly around the walls, heated by finned tubes just above the planting level. (b) A separate “wind” system provides a continuous breeze from diffusers in the vertical ducts to strengthen plants’ root systems. (c) A fogging system maintains tropical humidity while adding evaporative cooling under summer conditions. (Photos by Roger Van Vleck; courtesy of Fishbeck, Thompson, Carr & Huber, Ada, MI.)

- Ch10.indd 437 9/21/09 6:54:56 PM


the standard and most simple one is shown in Fig. 10.53. This terminal serves not only to vary the quantity of air, but also to both attenuate the noise and reduce the velocity of air from the main trunk of the distribution tree. High velocity is commonly used in main ducts because it reduces the size (thickness) of these critical large portions of the tree.

otherwise contaminated air and can help manage smoke in a fire (see Chapter 24). Positive pressures in connecting spaces help each adjacent space keep its air to itself.

THERMAL CONTROL

###### (a) Single-Zone Systems

Smaller buildings are often served by this (Fig. 10.12a) least-complicated all-air example. Where an entire building is essentially one thermal zone, uncomplicated enough to be served by only one thermostat, this system offers a very low first cost. A closely related system is the multizone (see later in this chapter), which is a combination of single zones.

The Utah Department of Natural Resources in Salt Lake City (Fig. 10.54) utilizes VAV throughout its three-story, 105,000-ft2 (9755-m2) office building. Air is supplied from linear ceiling diffusers located between the rows of indirect luminaires parallel to the windows. Return air is taken into the suspended ceiling plenum. Highly insulated walls, windows, and roof lessen the need for perimeter heating, although a supplementary warm water heating system is built in below the windows to offset perimeter heat losses. The lower 1 ft (300 mm) is a slot where room air is drawn in by convection, and a perforated metal grille at the top forms the windowsill.

###### (b) Single-Duct VAV Systems

As described in Section 10.2, this system (Fig. 10.12c) is an energy-saving option ideally suited to the internal zones of large buildings, where cooling is always needed. However, it can also be adapted to serve the entire building, with important savings over the constant-volume (CV) systems described later (Section 10.5e). The air-handling units (fans, etc.) for each thermal zone are sized to meet the peak demand on that zone. In most CV systems, the fans always run at this peak-condition speed, even though peaks are often of rather short duration. In VAV systems, fans run at peak speed only during peak hours. This saves considerable energy otherwise used to run fans at constant speed. When the building uses only one or a few central fans, a VAV system will require smaller fans because the fans need to meet only one peak condition at a time and do not have to be sized for all zones’ peak flows. The variation in demands on the fan can be met either by selecting variable-pitch blades or (less expensively) by varying the speed of the fan.

The building is elongated east–west for best daylight control and winter solar gain; lightshelves even the daylight penetration. With almost no eastor west-facing glass, the building relies on 4200 ft2 (390 m2) of south glass and 3800 ft2 (353 m2) of north glass to serve its width of 125 ft (38 m). Supplementary indirect lighting is controlled by photocells and dimming ballasts.

Utah’s hot, dry summers permit a four-stage approach to cooling. First is the economizer cycle

![image 486](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile486.png)

Where a VAV system is used, provision must be made for at least code-minimum fresh air levels, sometimes resulting in overcooling or wasteful reheating. Although VAV systems are typically less noisy than CV systems (because less air is moving), the air motion noise varies with the volume, and variable noise sources are inherently more noticeable than steady ones.

Fig. 10.53 The most simple type of VAV terminal, which pinches back the volume of incoming air as cooling loads decrease. Boxes can range in size: 8–18 in. H by 24–67 in. L by 14–54 in W (200–460 x 610–1700 x 360–1370 mm). (From AIA: Ramsey/ Sleeper, Architectural Graphic Standards, 9th ed.; © 1994 by John Wiley & Sons, Inc. Reprinted with permission of John Wiley & Sons, Inc.)

Within (or near) the spaces it serves, the VAV system typically needs a mixing box or terminal; this is often placed above a suspended ceiling or below a raised floor. Of the several terminal types available,

- Ch10.indd 438 9/21/09 6:54:57 PM


![image 487](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile487.png)

###### THERMAL CONTROL

Fig. 10.54 The Utah Department of Natural Resources building features lightshelves, direct and indirect evaporative cooling, and an economizer cycle. Supply air is distributed by a VAV system with ceiling diffusers located between luminaires. (Based upon the design by Gillies Stransky Brems Smith Architects, Salt Lake City, UT.)

(see Fig. 10.36); at higher temperatures, direct evaporative cooling is used; then indirect evaporative cooling (see Figs. 9.10 and 9.11) utilizing an oversized cooling tower; and finally (estimated at about 10 days per year), a conventional chiller.

generate sizable heating needs while the rest of the building needs cooling. Another approach is to utilize an induction-type VAV terminal, with which air heated by electric lights is induced to join the incoming cool airstream. Greater heating needs often require the use of reheat terminals supplied by a circulating hot water system or by electric resistance heating. This reheat application is more energy efficient than the standard CV reheat system described in Section 10.5(e), because a much smaller volume of air is first cooled, then reheated. The water or electric coils can be incorporated either in the VAV terminal or in the ductwork between the terminal and the space it serves.

There are several variations on the basic VAV system, some of which respond to the problem of minimum airflows for rooms with little thermal load or to the desire to serve both interior and perimeter areas with the same HVAC system.

###### (c) Fan-Powered VAV Systems

To maintain minimum fresh air, VAV terminals are usually set so that they cannot be entirely closed off, ensuring some outdoor air at all times. If this fresh air minimum, entering at low velocity, does not provide the desired air motion and mixing within the room, VAV terminals can be equipped with fans (Fig. 10.12f), which are activated as needed with decreasing incoming air volume. These selfcontained fans mix room air with incoming air to provide an airstream of the right temperature and velocity to maintain comfort.

An example of a floor-by-floor VAV system (Fig. 10.55) is a 1-million-ft2 (92,900-m2) 28floor Chicago office building designed by Skidmore Owings & Merrill. This mid-rise approach to office towers utilizes three “stacked” atriums to relieve the monotony of the wide interior floors. Another result is lower structural and energy costs per square foot relative to conventional high-rise structures. The cubelike shape of the building exposes less skin area (38% of which is in insulating glass) to Chicago’s cold winters; electric lighting at about 1.8 W/ft2 (19.4 W/m2) holds down internal gains. To accommodate the differing schedules and

This approach to VAV is sometimes taken when simultaneous heating and cooling are needed, such as at perimeter zones, which can

![image 488](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile488.png)

###### THERMAL CONTROL

![image 489](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile489.png)

Fig. 10.55 Floor-by-floor fan rooms supply VAV for this Chicago office building. (a) Exterior view of 33 West Monroe. (Photo by Merrick, Hedrick-Blessing.) (b) Plan of a typical lower floor; two fan rooms occupy the space along the exterior wall. (c) Section perspective showing stacked atriums. (Courtesy of Skidmore, Owings & Merrill, Architects-Engineers, Chicago.)

###### 440

![image 490](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile490.png)

###### THERMAL CONTROL

Fig. 10.55 (Continued)

###### (d) Multizone Systems

comfort needs of a variety of tenants, each floor is provided with two VAV supply fans that can be operated at night and on weekends, independently of the rest of the building. Each floor’s mechanical core has one exterior wall (on an alley) to facilitate fresh air intake/stale air exhaust. The perimeter heating system is electric resistance fin radiation; an economizer cycle provides cooling with outdoor air below 55ºF (13ºC).

A multizone system (Fig. 10.12b) is a collection of single-zone systems served by a single supply fan; such systems rarely exceed eight zones per air-handling unit. Simultaneous heating of some zones and cooling of others is possible, but leakage between zones at the decks of hot and cold coils is common. Return air from all zones

- Ch10.indd 441 9/21/09 6:55:00 PM


is mixed within one return duct; a bypass at the heating and cooling decks requires more space but allows such air to be mixed with supply without undergoing unnecessary heating or cooling. One multizone system per floor of medium- to high-rise buildings is an increasingly common application.

![image 491](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile491.png)

THERMAL CONTROL

###### (e) Single Duct with Reheat

Once a widely used system and usually supplied at constant volume (CV), single-duct reheat systems (Fig. 10.12e) now are severely restricted by many building codes and energy standards. For high-pressure and high-velocity main ducts, CV reheat boxes (Fig. 10.56a) are used to control the temperature, pressure, and velocity of the supply air, and to mitigate noise. For more simple all-lowvelocity systems, simple duct insert heaters (Fig. 10.56b) can be used. These are sized to fit the duct, which needs to be enlarged only slightly to accommodate them.

- (a)

![image 492](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile492.png)

- (b)


Fig. 10.56 Single-duct system with reheat coils (a) requires a simple terminal where velocity and pressure are reduced. Box capacity ranges from 200 cfm (95 L/s) at 12 in. by 50 in. by 22 in. (305 x 1270 x 560 mm) to 5000 cfm (2360 L/s) at 20 in. by 60 in. by 80 in. (510 x 1520 x 2030 mm). (b) Electric coil within a duct. Size varies to suit duct dimensions (and capacity, which can range from 0.3 to 2000 kW). (From AIA: Ramsey/Sleeper, Architectural Graphic Standards, 9th ed.; © 1994 by John Wiley & Sons, Inc. Reprinted with permission of John Wiley & Sons, Inc.)

###### (f) Dual-Duct Systems

This (Fig. 10.12d) is still considered the “Cadillac” of HVAC systems, not only because of its superior comfort control and flexibility for simultaneous heating/cooling zones, but also because of its high first cost, large size, and high energy usage. The dual-duct system is rarely installed now, except in hospitals. Building volumes needed for a dual-duct system’s three (two supply, one return) full-sized air distribution trees are harder to justify, given that VAV systems can provide acceptable comfort for most common spaces. An example of a dual-duct system in an office building was seen in Fig. 10.11, San Francisco’s International Building.

###### 10.6 AIR AND WATER HVAC SYSTEMS

These systems, introduced in Fig. 10.13 and Section 10.2, have the design complexity—and first cost—of supply-and-return distribution trees for both water and air. This disadvantage is offset by the space-saving advantages of thinner water trees, the possibility of only one air tree (supply), and the superior comfort characteristics offered by air. When only fresh air is centrally treated and distributed, only an equal quantity of air need be exhausted, which rarely needs an extensive distribution tree. Because this exhaust air is not recirculated, these systems are attractive for hospitals and other buildings in which the mixing of air between zones is undesirable. When return air is used rather

