The mixing boxes (terminals) of dual-duct systems are similar to those of other all-air systems (Fig. 10.57) but are generally larger for the same airflow capacity. This adds still more to their impact on building volume. They are expensive and may require maintenance. Although most dual-duct systems are constant volume, they can be VAV when the reduction in airflow is no more than 50% below the maximum. For details on other double-duct variations, see Grondzik (2007).

- Ch10.indd 442 9/21/09 6:55:01 PM


![image 493](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile493.png)

###### THERMAL CONTROL

![image 494](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile494.png)

Fig. 10.57 High-velocity, dual-duct terminal providing mixing and attenuation (pressure and sound reduction). (a) Controlled from a thermostat, this unit blends the supply airstreams and delivers air to the zone at the selected temperature. (Courtesy of Anemostat.) (b) Typical mixing box dimensions are: 10 by 50 by 30 in. (250 x 1270 x 760 mm) for a 400 cfm (190 L/s) unit to 18 by 60 by 66 in. (460 x 1520 x 1680 mm) for a 5000 cfm (2360 L/s) unit. (From AIA: Ramsey/Sleeper, Architectural Graphic Standards, 9th ed.; © 1994 by John Wiley & Sons, Inc. Reprinted with permission from John Wiley & Sons, Inc.)

Air and water systems can often be found in the perimeter zones of office buildings, hospitals, schools, apartments, and laboratories.

than exhausted, it forms a small percentage of the supply air.

These systems are most often used in perimeter zones, where extensive extra heating (winter) and cooling (summer) is readily provided by water. If only one water supply tree is used (twopipe system), there is a problem of deciding when to change over between heating and cooling. Inspace maintenance is required (filters in particular), and humidity is less tightly controlled than in all-air systems. In most air and water systems, the air is circulated in a cooled and dehumidified condition and heated by the water for most of the year.

###### (a) Induction

Centrally conditioned fresh air is supplied (at either high or medium pressures and velocities) to each induction terminal (Fig. 10.13a). Each terminal then mixes 20% to 40% incoming fresh air with the 80% to 60% room air that is induced to flow along with the fresh air, all passing over finned tubes for heating or cooling and circulating this mixture of air to the space.

- Ch10.indd 443 9/21/09 6:55:02 PM


perimeter zones. The triangular black granite-faced exterior columns give the façade a three-dimensionality quite unlike the slick glass boxes of its contemporaries (it was designed by Eero Saarinen and built in 1962). These thick columns enclose the perimeter distribution trees; every other column contains the high-velocity air supply; in between, every fourth column contains the supply water and every alternate fourth column the return water trees. These constant column sizes belie the thicker air, thinner water distribution trees. The interior zone of this tower is served by a VAV system; return air from both perimeter and interior zones is collected at the core.

In two-pipe systems, either hot or cold waternot both—is available to temper this air mixture ordered by the thermostat linked to each terminal. Because cool air is distributed for most of the year, the two-pipe system is largely in heating mode (in colder climates).

THERMAL CONTROL

In four-pipe systems, the availability of both hot and chilled water makes it possible to switch instantly from heating to cooling for excellent thermal control.

The induction terminals typically are located either below perimeter windows (Fig. 10.58) or above a suspended ceiling. Condensation from the cooling coil in summer and the need to clean the filters of the induced room air make under-window locations much easier to maintain, even if they intrude on the floor area available.

###### (b) Fan-Coil with Supplementary Air

###### This system (Fig. 10.13b) is closely related to the preceding induction system; however, this system

The CBS Tower in New York City (Fig. 10.59) uses a high-velocity induction system for its

![image 495](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile495.png)

Fig. 10.58 Installation of a high-velocity induction unit. Conditioned 100% outdoor air is brought in through a high-velocity duct to provide ventilation and to induce the circulation of room air. It is attenuated and silenced in the chamber (2), and then, through jets in the front of the plenum, it induces the flow of room air, which is heated or cooled at the fin coil (3). The lint screen (11) requires periodic maintenance for proper airflow. (Courtesy of Carrier Corporation. Redrawn by Erik Winter.)

- Ch10.indd 444 9/21/09 6:55:03 PM


![image 496](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile496.png)

![image 497](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile497.png)

###### THERMAL CONTROL

![image 498](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile498.png)

Fig. 10.59 The identical triangular exterior columns of the CBS Tower in New York City (a) enclose a variety of distribution trees. (b) Plan of a typical floor; perimeter zones are served by a high-induction air and water system, interior zones by VAV. All return air is collected at the core. (c) At the perimeter, column type A contains an air supply tree feeding the high-velocity induction unit on either side of the column. Column type S contains the supply water tree, hot in winter and cold in summer. Column type R contains the return water tree. (From David Guise, Design and Technology in Architecture; © 1985, John Wiley & Sons, Inc. Reprinted with permission of John Wiley & Sons, Inc.)

- Ch10.indd 445 9/21/09 6:55:04 PM


in the offices are used for both heating and cooling, but are sized to meet cooling loads and cover 30% of the ceiling area. Tenants were given their choice of two designs: steel panels suspended below a drywall ceiling (painted to match the ceiling color) or extruded aluminum panels fit into a suspended ceiling system. To prevent condensation on these radiant panels during cooling, the ventilation air is dehumidified.

uses a fan at each unit, rather than high-velocity primary air, to move the mixture of supply and room air through the unit. A typical arrangement is a supply air plenum over a corridor, feeding horizontal fan-coils above the suspended ceilings of spaces on either side. These fan-coils draw some supply air and mix it with room return air to maintain desired temperatures. If condensation and resulting pans of standing water are to be avoided, the supply air must be sufficiently dehumidified.

THERMAL CONTROL

The ventilation system supplies low on the walls and exhausts high on the walls, a form of displacement ventilation. There are two rates of fresh air: 20 cfm (10 L/s) per person, and (when economizer cycles operate or when more fresh air or more cooling is required) 40 cfm (20 L/s) per person. The exhaust air then flows through two heat exchangers: the first reheats fresh air that has been greatly cooled for dehumidification; the second preconditions the incoming fresh air at the point of entry. The latter heat exchanger is a rotarywheel ERV capable of transferring both heat and moisture.

Fan-coils are very widely used, both in conjunction with conditioned supply air (air and water) or as stand-alone units that take in their own fresh air at the perimeter (all-water), or even as room-aironly units. A building that uses both fan-coil units (at entries) and radiant panels (in offices) is shown in Fig. 10.60.

###### (c) Radiant Panels with Supplementary Air

Radiant heating systems (Fig. 10.13c) have a large following of comfortable users; radiant cooling systems are fairly commonly used in Europe and are getting a closer look in the United States. Large areas of radiant surface can be used to offset large losses of bodily radiant heat, as in the case of large areas of cold glass on a winter day, or when users are both scantily clothed and sedentary. In summer, such panels can help offset radiant gain from electric lights or large glass areas. The ceiling is often favored for the panel location, because it is uncluttered by the furniture, tackboards, and other items that cover floors and walls. At the 56-story Commerzbank in Frankfurt, Germany, chilled ceilings serve all office floors in conjunction with the ventilation system.

Several approaches to the radiant cooling (and heating) panel, independent of a dehumidified air supply, are shown in Fig. 10.61. These approaches assume a minimal floor/ceiling thickness, which could contribute either to reducing the floor-to-floor height or to greater ceiling height (for daylight penetration or displacement ventilation). If a raised floor is used above these concrete slabs, even higher percentage heat gains come from the ceiling.

Radiant cooled floors are sometimes used, as in the Bleshman Regional Day School (Fig. 10.62). The designers of this school for the handicapped recognized that the majority of its users would spend much of their time quite close to the floor and that the colder air near the floor could be uncomfortable, especially in the New Jersey winter. The entire floor is warmed by the supply (ventilation) air in winter, which enters just below windows to counteract the downdraft off cold glass. In summer, the cool supply air first cools the floor and then cools the air in front of the warm glass. The concrete cellular “air floor” provides a thermal mass that helps maintain steady temperatures. Heated or cooled air is provided by rooftop air-air heat pumps, one of which is provided for each cluster of three to six classrooms. This HVAC example is therefore related to the direct refrigerant systems family.

Green on the Grand (Fig. 10.60) is a 23,465-ft2 (2180-m2) two-story office complex in Kitchener, Ontario. Its design combines a very highly insulated envelope, daylighting, water conservation, a gas absorption (non-CFC, non-HCFC) chiller/heater with a heat rejection pond, a separate IAQ system, and heat recovery of exhaust air. It also features a dedicated air system for ventilation and a hydronic system for heating and cooling. The hydronic system uses fan-coils for the entryways and radiant panels on ceilings of office spaces. (The conditioned air in this example is provided by the ventilating system.) Fan-coils are better able to handle the extremes of entryway heat losses and gains. The radiant panels

- Ch10.indd 446 9/21/09 6:55:05 PM


![image 499](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile499.png)

###### THERMAL CONTROL

###### (a)

![image 500](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile500.png)

###### (b)

Fig. 10.60 An innovative Canadian office building, Green on the Grand at Kitchener, Ontario. The cooling system combines a radiant panel system (a) with a dehumidified summer ventilation system (b). The building also features daylighting, a gas absorption chiller/ heater, rainwater pond heat rejection, and two-stage heat recovery. (Courtesy of Enermodal Engineering, Ltd., Kitchener, ON.)

![image 501](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile501.png)

###### THERMAL CONTROL

- Fig. 10.61 Approaches to radiant cooling systems. (a) Concrete core system: water is circulated through plastic tubes embedded in the concrete floor/ceiling slab. (b) With carpet, pad, and insulation on the floor, most of the heat radiates to the ceiling. (c) Panel system, usually using aluminum facing, connected to metal tubes. (d) Panel system has the highest heat flow to the ceiling. (e) Cooling grid made of capillary tubes embedded in ceiling plaster (or in gypsum board or mounted on ceiling panels). This provides the most even surface temperature distribution. (f) Again, a high percentage of the heat is radiated to the cooled ceiling, depending on the use of insulation below the carpet and pad. (From Center for Building Science News, Fall 1994. Lawrence Berkeley Laboratory, CA.)


###### (d) Water Loop Heat Pump

suspended ceiling. Their connecting loop doubles as the building’s wet-pipe sprinkler system supply; this is possible because the heat pumps keep the loop between 65ºF and 85ºF (18ºC and 29ºC). Because neither hot nor chilled water supply and water return distribution trees are needed in addition to the sprinklers, there is a substantial first-cost

This approach was diagrammed in Fig. 9.45 and is used in the school shown in Fig. 10.51. In the 175,000-ft2 (16,260-m2) Comstock Center in Pittsburgh (Fig. 10.63), there are six to eight small heat pumps on each of 10 floors, located above the

ALL-WATER HVAC SYSTEMS 449

![image 502](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile502.png)

###### THERMAL CONTROL

- Fig. 10.62 Underfloor air distribution achieved with a cellular concrete air floor serves the Bleshman Regional Day School in Paramus, New Jersey. (Courtesy of Rothe-Johnson, architects.)


saving, and relatively little building volume is consumed. A 23,000-gal (87,060-L) water storage tank allows daytime heat, rejected to the loop by the heat pumps, to be stored and recalled for nighttime heating. When necessary, penthouse equipment is used: two small boilers to maintain the 65ºF minimum temperature in the water loop or an evaporative condenser to hold temperatures at 85ºF.

control infiltration and to moderate the perimeter zone’s temperatures. After the return air passes up inside this window and arrives in the ceiling plenum, it is mixed with fresh air, then tempered and recirculated by the heat pumps.

The Comstock Center also utilizes a large daylighting atrium, whose temperature control is provided largely by exhaust air from the offices; the stack effect is utilized to provide natural ventilation on its west face in summer conditions.

Another feature of the Comstock Center is its use of air extract windows (see Fig. 10.50) to

- Ch10.indd 449 9/21/09 6:55:07 PM


![image 503](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile503.png)

###### THERMAL CONTROL

![image 504](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile504.png)

Fig. 10.63 The Comstock Center, Pittsburgh, Burt Hill Kosar Rittelmann Associates, architects. (a) The north and west faces. (b) Ground-floor plan. (c) Water loop heat pumps are linked via the sprinkler system on each floor. This is also called a tri-water system. (d) Extract-air windows (see again Fig. 10.50) control infiltration and moderate the perimeter zone temperatures. Fresh air is ducted to the plenum, where it mixes with return air before being treated and recirculated through the heat pumps. (e) The central daylighting atrium is tempered by exhaust air from the offices; exhaust air then leaves via the stack effect. (f) The stack effect also controls summer overheating.

- Ch10.indd 450 9/21/09 6:55:08 PM


![image 505](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile505.png)

###### THERMAL CONTROL

Fig. 10.63 (Continued)

###### 451

- Ch10.indd 451 9/21/09 6:55:09 PM


![image 506](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile506.png)

###### THERMAL CONTROL

Fig. 10.63 (Continued)

###### 10.7 ALL-WATER HVAC SYSTEMS

families.) These units, which may be found above ceilings, below windows, or in corners, simply control the temperature (and, to a limited extent, the relative humidity) of the air already in the room, which is blown through the coils. Because water is often condensed from the room air when cooling is in progress, a drain line is required; water standing in drain pans is unhealthy. Exterior air intake grilles can easily be added when fan-coil units are located

These systems (see Fig. 10.14 and Section 10.2d) typically deal only with temperature control; air quality is left to separate systems. An especially familiar all-water application is the simple fan-coil unit (Fig. 10.64). (Because units with the same name are used in air and water systems, this further blurs the distinction between these two HVAC

- Ch10.indd 452 9/21/09 6:55:10 PM


CONDENSATE COOLING COIL METAL ENCLOSURE DRAIN PAN SUPPLY AND RETURN PIPES

###### THERMAL CONTROL

FANS AND MOTOR

RETURN AIR PASSAGE WITH FILTER

DRAIN LINE

(a) COMPONENTS OF A FAN-COIL UNIT

CONTROL PANEL INSIDE

INSULATED RISERS

IN-SPACE UNIT

INSULATED METAL ENCLOSUR

FLEXIBLE COPPER CONNECTIONS (TO ALLOW FOR RISER EXPANSION)

THERMOSTAT

COOLING COIL

RECESSED UNIT

CEILING

FINISH

CONDENSATE DRAIN PAN

RECESSED UNIT

MOTOR AND FAN

RETURN AIR SECTION WITH FILTER UNIT

CEILING FINISH

LOW-PROFILE UNIT

IN-SPACE UNIT

(c) VERTICAL FAN-COIL CONFIGURATIONS

###### (d) HORIZONTAL FAN-COIL

(b) HIGH-RISE FAN-COIL

Fig. 10.64 (a) The innards of a simple fan-coil unit without outdoor air connection; showing a standard below-window unit. Widths can range from 2.5 to 7 ft (0.8 to 2.1 m), height is around 26 in. (660 mm), and depth between 9 and 12 in. (230–305 mm). (b) High-rise unit for corners or cabinet locations. These can be stacked to reduce connecting piping runs and simplify condensate collection. (c) Vertical units for below large windows. Low-profile unit height is around 14 in. (360 mm). (d) Horizontal units for above-ceiling locations. (From AIA: Ramsey/Sleeper, Architectural Graphic Standards, 10th ed.; © 2000 by John Wiley & Sons, Inc. Reprinted with permission of John Wiley & Sons, Inc.)

453

technical innovations in energy conservation by their customers. Smaller, densely built-up central heating districts tend to be more successful than large, sprawling ones; lengthy lines cost more to install and maintain and lose more energy.

below windows to allow the local provision and tempering of ventilation air; this is especially common in motels, hotels, and apartments.

Fan-coil units are inherently noisy due to the fan, so careful attention to sound ratings is required when background sound levels must be low. In offices, a relatively high background sound level can help to maintain acoustic privacy at the workstation; the sound of the fan-coil provides reassurance that some kind of air treatment system is at work.

THERMAL CONTROL

(a) High-Temperature Water and Chilled Water

Long-distance steam distribution has been used for more than a century; the development of hightemperature water (HTW) and chilled water distribution among buildings is a more recent development. Offering many advantages (although steam is still frequently chosen for city distribution), circulated high-temperature, high-pressure hot water and chilled water in closed systems are widely used in U.S. Air Force bases and airports, and for groups of buildings such as hospital complexes and college campuses. Increased efforts are being made to install new district heating/cooling networks served by existing fossil-fueled electricity generating plants. Such plants waste more than half of their fossil fuel input, and district heating/cooling could intercept much of that waste; see also the next section on cogeneration.

All-water perimeter systems with local fresh air can also take the simple form of operable windows with hot water finned-tube radiation. An expressive variation on this approach appears in the reading rooms and staff workrooms for the Seeley G. Mudd Library at Yale University (Fig. 10.65). Limestone spandrels are curved in to allow fresh air to enter these smaller-perimeter rooms just below the windows, where hot water finned-tube radiators are available when needed. The incoming fresh air replaces exhaust air, which flows out of the upper operable windows. The remainder of the building has conventional forced-air heating and cooling.

###### 10.8 DISTRICT HEATING AND COOLING

Water will not flash into steam if kept at sufficiently high pressure. It may then be circulated by pumps through supply and return mains and through branches to heat exchangers, which operate conventional low-pressure hot water systems, generate steam, and perform numerous other thermal tasks. Pressures are on the order of 400 psig (pounds per square inch, gauge; 2758 kPa) and temperatures are about 300ºF (149ºC). During its circuit, the water will sometimes lose up to 150Fº (83Cº) and 60 psig (414 kPa) in pressure. The section shown in Fig. 10.66 illustrates a common arrangement.

Often, large projects made up of many large buildings are well served by one central station heating/ cooling plant. The familiar economies of scale apply here; very large, efficient, and well-maintained boilers and chillers encourage energy recovery through heat exchange, reduce air pollution, and remove the noise and other nuisances associated with heating and cooling from the other buildings. This approach is called district heating and cooling.

District heating for residences and small commercial buildings is common in northern Europe; district steam systems serve the central areas of many U.S. cities. Most often, electrical generating plants are the heat (or steam) source; cogeneration (discussed in Section 10.9) allows the waste heat from the generating plant to be put to use either as space heating or steam (indirect-fired) absorption cooling. Ironically, the trend toward better-insulated buildings has reduced the market for distributed heat, making the installation less cost-effective. This discourages suppliers both from investing in a district system and from encouraging

High-temperature water has a number of advantages over steam for certain installations. It is a two-pipe system, and the temperature drop in the supply main is often as little as 10Fº (5.5Cº). With reasonably high water velocities, mains can be reduced to almost half the size of those required for steam distribution, with no need for steam traps and pressure-reducing valves. The pipes need not pitch to low points, as in the case of steam (to accommodate condensation), but can follow the contours of the ground. Although installation costs are greater, operational costs are less than those for steam.

###### DISTRICT HEATING AND COOLING 455

![image 507](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile507.png)

![image 508](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile508.png)

###### THERMAL CONTROL

Fig. 10.65 Local fresh air and finned-tube radiation at the perimeter. The Seeley G. Mudd Library at Yale University; Roth and Moore, architects. (a) Exterior, showing curved limestone spandrels, along which flows incoming fresh air. (Photo © Steve Rosenthal.) (b) Section showing the fresh air intake, finned-tube radiation, and upper operable sash for exhaust air. This system is used for the smaller reading room and staff workrooms at the perimeter.

Feed water treatment is negligible and corrosion is minimal. Underground problems of expansion and insulation are the same as in other subterranean systems. Large sweep-type loops accommodate expansion between fixed points, and underground piping is embedded in special thermally efficient insulative fill.

District chilled water systems also offer advantages. The remote central chillers are likely candidates to use waste heat in a non-CFC absorption cooling cycle. Natural sources are possible; the

- Ch10.indd 455 9/21/09 6:55:12 PM


![image 509](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile509.png)

###### THERMAL CONTROL

Fig. 10.66 Typical arrangement of a high-temperature water system. (Reprinted from High-Temperature Water Systems. Industrial Press. By courtesy of author Owen S. Lieberg, consulting engineer.)

are especially cost-effective in the pulp and paper, petroleum, and chemical industries. Building-scale cogeneration is a less obvious energy bargain.

Toronto (Canada) District Heating Corporation uses Lake Ontario water, drawn from a 1.6-mile (2.6-km) intake at a depth of 200 ft (61 m) with a year-round temperature of 40ºF (4.5ºC). Passed through a heat exchanger (with the district chilled water) and then treated, the lake water then joins the city water supply.

###### (a) Electrical Power Generation at the Site

Where conditions are favorable, electricity for power and light can be generated economically by a system that also supplies the building with heating in winter and cooling in summer. Such a system utilizes a fuel such as gas or oil and is often supplemental to the local electric utility company. Although installation costs are greater than those for the more conventional systems that use separate services of electricity and fuel, the savings in annual operating costs can sometimes pay for the excess installation cost in a reasonable time. Operational savings continue thereafter. This approach was developed largely in the 1960s and is used in hundreds of commercial and industrial buildings and in many schools. Cogeneration is particularly attractive for district heating/cooling plants.

With district heating/cooling, all facilities except air handling and ducts are located together in a remote central plant. This frees the buildings from the space requirements and visible impacts of stacks, boilers, fuel storage, water chillers, and cooling towers; the associated heat, humidity, fouled air, and noise are as remote as the central plant. When such a system serves individual customers, the heated or chilled water is metered. When it is owned by the group of buildings served (such as college campuses), it is usually not metered; this can become a problem when efforts to identify building energy waste and subsequent savings are being investigated.

###### 10.9 COGENERATION

###### (b) Early On-Site Power Generation

Before 1900 and for several years thereafter, nearly all large buildings and groups of buildings were supplied with direct current generated on or near the premises. The motive power was usually in the form of steam-driven reciprocating engines with belt connections to direct-current generators. Direct current cannot be transformed to different voltages and must be generated and distributed at the voltage used in the building. At these relatively low voltages, power loss in the distribution system

In the preceding chapters, electricity has repeatedly been called a high-grade source in reference to the high temperatures needed to produce electricity by conventional (fossil-fuel) means and to the large amount of waste heat (often twice the fraction of electricity) produced in the process. Cogeneration (also called total energy) is an attempt to recover some of the otherwise wasted lower-grade heat that accompanies the generation of electricity by steam turbines. Industrial cogeneration facilities

- Ch10.indd 456 9/21/09 6:55:13 PM


or hot water for heating or cooling. In both systems, an auxiliary boiler, fired directly by gas or oil, stands ready to help maintain a balance in the system.

is great, and distance adds greatly to the loss. This tended to keep electricity within a building.

With the development and use of alternatingcurrent machines, utility companies were able to establish central power stations from which electricity could be transmitted great distances to the user at high voltage. There it was transformed down to lower voltages for use. Because, at high voltage, power losses are very low, this system became universal. During the 1920s and 1930s, owners removed their private power generators and accepted utility service, with its savings in operating expense.

Cogeneration offers a degree of electrical independence and a way to use otherwise wasted heat. The latter is essentially free energy because it would otherwise have to be purchased and paid for separately in the form of electricity or other fuels.

THERMAL CONTROL

###### (e) Cogeneration for Housing

The Harbortown apartment and townhouse complex in Detroit, Michigan, utilizes a year-round natural gas-fired primary energy and cogeneration/ waste recovery system (Fig. 10.68). Each apartment has one or two stackable, upright fan-coil units using either chilled or heated water. This water is provided by two direct-fired chiller–heaters: each incorporates a natural gas boiler and a two-stage absorption chiller in the same unit, taking less space in the mechanical room. The natural gas-driven cogeneration electric plant serves rather constant loads such as corridor and outdoor lighting. The generator’s waste heat is passed to a storage tank, where it preheats domestic hot water for the tenants. This meets about 87% of the hot water energy usage.

###### (c) How Cogeneration Developed

Older buildings used steam produced from coalburning boilers from which little or no energy salvage was possible. Today’s fuels, used directly in reciprocating engines or turbines (including those that generate electricity), have residual heat value that can be recovered for purposes of heating or cooling. For cogeneration to be successful, there should be a reasonably steady demand in the building for the power generated and also for the heat recovered. Lighting and the demand for power by computers, electrical business machines, and other devices can create nearly constant demand for power throughout the year. Similarly, the exhaust heat recovery from the engines or turbines that power the generators is in demand for either heating or indirect-fired absorption cooling at most times of the year.

###### (f) Fuel Cells

We first encountered fuel cells in connection with the explorations of outer space. Spaceships use stored oxygen and hydrogen to feed the fuel cell, yielding—seemingly miraculously—electricity, heat, and pure water. In effect, this reverses the process of electrolysis: using electricity to split water into its two components, hydrogen and oxygen. This theory dates back to Sir William Grove in 1839, long before the needs of space travel.

###### (d) Turbines and Reciprocating Engines

Figure 10.67 shows two principal systems for total energy. In both systems—one using a turbine and the other a reciprocating engine to operate the generator that supplies electric power—heat is reclaimed to produce steam or hot water. The steam or hot water is then used for heating or, by use of an absorption chiller, for cooling. When a turbine is used, the fuels are natural gas or fuel oil. The heat is recovered by passing the hot turbine exhaust through a waste heat boiler to produce steam. Fuel for a reciprocating engine is natural gas or diesel fuel. Both the jacket cooling water and the hot engine exhaust are passed through heat exchangers that utilize the heat to produce steam

A fuel cell generates direct-current power by converting the chemical energy of hydrogen and oxygen into electricity and heat. Because no combustion is involved, nitrogen oxides and carbon monoxide are nearly eliminated. For a buildingbased fuel cell power plant, several components are added: first, a fuel processor (or fuel reformer) to prepare a hydrogen-rich stream of fuel, then the fuel cell stack, then a power conditioner (or inverter) to convert the fuel cell’s direct current to alternating current.

![image 510](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile510.png)

###### THERMAL CONTROL

![image 511](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile511.png)

- Fig. 10.67 Cogeneration (total energy) systems. (a) Using a turbine. (b) Using a reciprocating engine. (Reprinted by permission from Total Energy, Educational Facilities Laboratories.)


commonplace, scenarios exist for a “hydrogen economy” in which surplus electricity from windpower is used to split water into hydrogen and oxygen atoms and the hydrogen is stored for later distribution. Windpower’s extreme variability often presents power grid distribution challenges; storage solves this problem. Solar energy or biomass are other renewable sources for electrical generation. However, other hydrocarbon fuels also can feed fuel cells: natural gas (most common for building fuel

Fuel cells are not, by themselves, that much more efficient than combustion processes; they are about 40% efficient for power production. When combined with a way to use that 60% waste heat, they climb toward a total of 90% efficiency, with very few harmful emissions.

Hydrogen is the ultimate fuel; already hydrogen-rich, it needs no processor and produces the least environmental impacts from the fuel cell. Although hydrogen supply networks are not yet

![image 512](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile512.png)

###### THERMAL CONTROL

![image 513](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile513.png)

![image 514](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile514.png)

![image 515](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile515.png)

- Fig. 10.68 Harbortown is a 120,000-ft2 (11,150-m2) apartment and townhouse complex (a) in Detroit that uses natural gas as a primary fuel year-round. (Photo © 1989, William Kildow.) Chiller-heaters (Hitachi) combine a boiler and a two-stage absorption chiller in one compact unit. (b) Comparison of headspace and (c) floor space required by chiller-heaters versus conventional absorption chiller of similar capacity. (d) Cogeneration plant sends its waste heat to preheat domestic hot water. (Courtesy of Skidmore, Owings and Merrill, Architects-Engineers, Chicago.)


- Ch10.indd 459 9/21/09 6:55:15 PM


cell power plants), propane, methanol, and, with additional pretreatment, methane from landfills and anaerobic digester gas from sewage treatment plants. Even with these less hydrogen-rich fuels, the emissions from fuel cells are well below those of combustion processes; the fuel processor emits carbon dioxide and a trace of carbon monoxide.

a clearance of 8 ft (2.5 m) around the module for maintenance. It also needs a cooling module (or a building’s cooling tower) for discharge of heat in excess of that recovered for building use. The acid electrolyte in the fuel cell stack works at about 390ºF (200ºC). At its rated power, it also produces 700,000 Btu/h (205 kW) to heat a water stream to 140ºF (60ºC). The rated sound level is 62 dBA at 30 ft (9 m) from the module.

THERMAL CONTROL

Proton-exchange membrane (PEM) fuel cells (Fig. 10.69) are promising for transportation when zero-emission vehicles are the objective and hydrogen is available as the fuel. This process has building applications as well. It works at a temperature below the boiling point of water. Relative to other fuel cell types, it has a smaller size, lighter weight, and lower noise levels. The PEM fuel cell stack involves several subsystems, typically including water purifiers and pumps, air compressors, and heat rejection components (coolant pumps and a radiator). This complicates performance at subfreezing temperatures and adds maintenance requirements. But the smaller size promises smaller building applications in the future.

The Durst Organization’s high-rise office building at 4 Times Square in New York City (Fig. 10.71) is a demonstration of several future-oriented strategies: PV cells integral to the façade, direct-fired (natural gas) absorption chillers, increased fresh air for IAQ, a dedicated exhaust air shaft (for smoking and other polluting activities), and waste chutes to facilitate recycling, among others. It also utilizes two 200-kW fuel cell power packages fed by natural gas. The electricity is about 80% destined for external lighting by night; huge electrical signs will be a prominent part of the building’s Times Square façades. By day, about 80% of the power goes to the building’s base load. The hot water will be used in winter for perimeter heating. In summer, the water is wasted. Although there was hope that one of the absorption chillers could be fed by this water, a variety of considerations precluded this: the fuel cells are located on the fourth floor (accessible to

The phosphoric acid fuel cell power plant (Fig. 10.70) is at work in (or outside) a number of buildings and municipalities around the world. The ONSI Corporation’s 200-kW fuel cell power plant measures 10 ft × 18 ft, is 10 ft high (3 m × 5.5 m, 3 m high), weighs 40,000 lb (18,144 kg), and needs

![image 516](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile516.png)

Fig. 10.69 Schematic diagram of a proton-exchange membrane (PEM) fuel cell with a description of its operation. (Courtesy of Nucleus, Fall 1994; © Union of Concerned Scientists, Cambridge, MA.)

- Ch10.indd 460 9/21/09 6:55:16 PM


![image 517](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile517.png)

###### THERMAL CONTROL

Fig. 10.70 A fuel cell power plant using natural gas (or other hydrocarbon fuel). The fuel processor (reformer) converts the natural gas to a hydrogen-rich stream that enters the fuel cell power section (or stack). The output is electricity (dc), water, carbon dioxide, and considerable heat. Some heat is used by the fuel processor and some is rejected, but most is usable in a building or industry. A power conditioner (inverter) converts dc to ac power. (Courtesy of ONSI Corporation.)

![image 518](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile518.png)

Fig. 10.71 The 48-story office building at 4 Times Square, New York City (a), shown under construction in 1998. (b) Many environmentally friendly features are included, such as façade-integrated PV and two fuel cell power plants like those shown in Fig. 10.70. Fed by natural gas, the fuel cells are expected to work without maintenance interruptions for up to 5 years and provide considerable hot water as well as electricity. (The fuel cells are actually installed at the fourth-floor level rather than at the penthouse as shown.) (Courtesy of Fox and Fowle, Architects, P.C., New York; Consentini Associates, Mechanical Engineers; the Durst Organization, Developer.)

###### 461

- Ch10.indd 461 9/21/09 6:55:17 PM


![image 519](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile519.png)

###### THERMAL CONTROL

Fig. 10.71 (Continued)

###### 462

- Ch10.indd 462 9/21/09 6:55:18 PM


REFERENCES AND RESOURCES 463

Clearly, cogeneration and fuel cells have a promising future.

maintenance and close to the huge signs), whereas the chillers are located in the penthouse.

The 200-kW fuel cell in Fig. 10.70 is usually fed by natural gas, but other examples include hydrogen fuel (Hamburg, Germany: electricity to the grid, hot water to heat an apartment building), anaerobic digester gas (Yonkers, New York: wastewater treatment plant; electricity and hot water used within the facility), and landfill gas (Groton, Connecticut: closed landfill; electricity to the grid, plans for a hydroponic tomato–growing greenhouse to utilize the hot water). Plentiful hot water is a by-product of the fuel cell; it seems that finding a year-round use for this water is often a problem of excess supply.

###### References and Resources

THERMAL CONTROL

AIA. 1994. Ramsey, C. G. and H. R. Sleeper. Architectural Graphic Standards, 9th ed. American Institute of Architects/John Wiley & Sons. New York.

Allen, E. 1989. The Architect’s Studio Companion. John Wiley & Sons. New York. Allen, E. and J. Iano. 2007. The Architect’s Studio Com-

panion, 4th ed. John Wiley & Sons. New York. ASHRAE. 2008. ASHRAE Handbook—HVAC Systems and Equipment. American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA.

Grondzik, W. (ed.). 2007. Air-Conditioning System Design Manual, 2nd ed. American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA.

Other fuel cell types include alkaline (operates at 480ºF [250ºC]), molten carbonate (works faster at 1110 to 1300ºF [600 to 700ºC]), and solid oxide (1200 to 1830ºF [650 to 1000ºC]) with a higher efficiency, and waste heat sufficient to run gas turbines. These higher-temperature processes are more applicable to central station power plants.

U.S. Environmental Protection Agency, Energy StarLabeled Heating and Cooling Equipment: http:// www.energystar.gov/index.cfm?c=heat_cool

.pr_hvac

P A R T I I I

![image 520](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile520.png)

ILLUMINATION

ILLUMINATION

### I

t has been estimated that 90% of the information we obtain from our senses is received via sight. Vision, in turn, is made

possible by light, the proper provision of which

in buildings is discussed in this part of the book. Because architecture is a uniquely visually oriented profession, its practitioners must

thoroughly understand the art and science of illumination in order to be able to integrate enclosure and light into a working whole that

465

Ch11.indd 465 9/21/09 6:56:54 PM

###### 466 PART III ILLUMINATION

will appear, and function, according to the design intent. A building designer must have a sufficient background, both technically and aesthetically, to be able to understand and apply the principles of light and lighting.

- Chapter 11, “Lighting Fundamentals,” introduces the subject with ter-

minology, definitions, basic characteristics, and measurements. A clear distinction is made between the study of light as a physical phenomenon and its study for visual photometric effect. The former considers light as a form of energy, whereas the latter views it as a visual phenomenon (i.e., the physiological response to a form of energy). Pursuing the subject of human response to light, the chapter continues with a discussion of factors in visual acuity. The chapter concludes with an overview of quantitative and qualitative indicators of lighting system performance and acceptability.

- Chapter 12, “Light Sources,” covers the two principal light sources:

daylight and electric light. The characteristics of daylight as a source are presented. The chapter continues with extensive information on electric light sources, covering in detail incandescent, fluorescent, mercury-vapor, metal-halide, and sodium-vapor lamps, plus a few recently developed electric light sources of potential interest to designers. The material includes a detailed description of lamp construction and operating characteristics, including accessories such as ballasts and lamp holders. Emphasis is placed on luminous efficacy and overall life-cycle costs.

- Chapter 13, “Lighting Design Process,” leads the reader step-by-step

through a recommended design process. Cost issues, power budgets, energy considerations, and approaches to providing appropriate illumination are discussed.

- Chapter 14, “Daylighting Design,” provides a discussion of daylighting

as a passive design solution. Means of providing daylighting to a building are presented, along with commonly used methods for daylighting design and analysis.

- Chapter 15, “Electric Lighting Design,” discusses lighting fixture charac-

teristics, illumination calculation techniques, and lighting control strategies and techniques. The chapter concludes with a discussion of lighting design evaluation. Illustrative examples are used to demonstrate and compare calculation techniques.

- Chapter 16, “Electric Lighting Applications,” applies the knowledge and


###### ILLUMINATION

techniques from the preceding chapters to specific building occupancies (residential, educational, commercial, and industrial), each of which has its special needs. Special topics are discussed in detail, including emergency lighting, exterior lighting, and lighting for computer-intensive work areas.

#### C H A P T E R 11

Lighting Fundamentals

ILLUMINATION

Architecture is the masterly, correct and magnificent play of masses brought together in light. Our eyes are made to see forms in light; light and shade reveal these forms; cubes, cones, spheres, cylinders, or pyramids are the great primary forms which light reveals to advantage.

— LE CORBUSIER

###### 11.1 INTRODUCTORY REMARKS

Its activities in research, standardization, and publication have done much to place lighting design on a stable scientific basis while taking full cognizance of its essential artistic aspects. It is precisely this combination of science and art that makes lighting design an architectural-type discipline. For each project, a responsible lighting designer will consider quantitatively:

FOR MANY YEARS, AN UNWARRANTED division existed in the field of lighting design, dividing it into two disciplines: architectural lighting and utilitarian lighting. The former found expression in design that took little cognizance of visual task needs and displayed an inordinate penchant for incandescent wall washers, architectural lighting elements, and form-giving shadows. The latter saw all spaces in terms of illuminance levels and cavity ratios, and performed its design function with footcandles (lux) and dollars as the ruling considerations. That both of these trends have generally been eliminated is due largely to the efforts of thoughtful architects, engineers, and lighting designers, assisted in part by the energy consciousness that followed the 1973 oil embargo. The last event spurred research into satisfying vision needs within a framework of minimal energy use. That research, and its resulting energy codes and continuing development of higher efficiency sources, are today motivated by environmental considerations.

- 1. Daylight—its introduction and integration with electric light
- 2. The interrelationship between the energy aspects of electric and daylighting, heating, and cooling
- 3. The effect of lighting on interior space arrangement, and vice versa
- 4. The characteristics, means of generation, and utilization techniques of electric lighting
- 5. Visual needs of specific occupants and of specific tasks
- 6. The effects of brightness patterns on visual acuity


and qualitatively:

7. The location, interrelationship, and psychological effects of light and shadow—that is, brightness patterns

Another positive factor in the rationalization of lighting design has been the work of the Illuminating Engineering Society of North America (IESNA).

467

permits us to see. If light is considered as a wave, similar to a radio wave or an alternating-current wave, it has a frequency and a wavelength. Figure 11.1 shows the position of light in the wave spectrum and its relation to other wave phenomena of various frequencies.

- 8. The use of color, both of light and of surfaces, and the effect of the illuminant source on object color and sometimes the reverse
- 9. The artistic effects possible with patterns of light and shadow, including the changes inherent in daylighting, and so on
- 10. Physiological and psychological effects of the lighting design, particularly in spaces occupied for extended periods

The list is almost endless, because so much of the information we receive from our senses comes via our eyes, and what we see is a direct consequence of scene lighting.

As a result of the need to consider these and other interrelated factors, many of which are mutually incompatible, the lighting designer is faced with many difficult decisions. The purpose of Chapters

- 11 to 16 is then twofold: to provide the background that will help lighting designers make these decisions correctly and to make them proficient in the use of lighting as a design tool.


From Fig. 11.1 we see that even the longestwavelength light (red) has a much higher frequency than radio waves and radar, and that light constitutes only a very small part of the wave energy spectrum. Color is determined by wavelength: starting with the longest wavelengths (red), on through the spectrum of orange, yellow, green, blue, indigo, and violet to the shortest visible wavelengths (highest frequency). Bordering the visible spectrum are infrared at the low-frequency (long-wavelength) end and ultraviolet at the high-frequency end. Both are invisible to human beings but not to some animals.

ILLUMINATION

When a light source produces energy over the entire visible spectrum inapproximately equal quantities, the combination appears white, whereas a source producing energy over only a small section of the spectrum produces its characteristic colored light. Examples are the blue-green clear mercury lamp and the yellow sodium lamp.

###### PHYSICS OF LIGHT

For our purposes, all light will be considered white unless specifically noted otherwise. This position is scientifically tenable because light sources with large differences in chromatic content all appear white after a short accommodation period, and all standard commercial sources permit colors

###### 11.2 LIGHT AS RADIANT ENERGY

The IESNA defines light as visually evaluated radiant energy or, more simply, as a form of energy that

![image 521](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile521.png)

Fig. 11.1 Electromagnetic spectrum.

TERMINOLOGY AND DEFINITIONS 469

to be easily and correctly identified. It is only when sources differing widely in chromaticity are viewed side by side that the variation in whiteness can be noticed by the effect on colored objects and on neutral surfaces.

![image 522](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile522.png)

###### 11.3 TRANSMITTANCE ANDREFLECTANCE

ILLUMINATION

Lighting design is possible because light is predictable; that is, it obeys certain laws and exhibits certain fixed characteristics. Although some of these are so well known as to appear self-evident, a review is in order.

The luminous transmittance of a material such as a luminaire lens or diffuser is a measure of its capability to transmit incident light. By definition, this quantity, known variously as transmittance, transmission factor, and coefficient of transmission, is the ratio of the total transmitted light to the total incident light. In the case of incident light containing several spectral components passing through a material that displays selective absorption, this factor becomes an average of the individual transmittances for the various components and must be used cautiously. A piece of frosted glass and a piece of red glass may both have a 70% transmission factor, but obviously they affect the incident light differently. In general, then, transmission factors should be used only when referring to materials displaying nonselective absorption—that is, those that transmit the various component colors equally. Clear glass, for instance, displays a transmittance between 80% and 90%, frosted glass between 70% and 85%, and solid opal glass between 15% and 40%. The remainder is absorbed and reflected. See Table 14.7 for typical transmission factors.

Fig. 11.2 Relation between angle of incidence and percentage of reflectance. This effect is important when considering the penetration of sunlight into interior spaces and, conversely, the exterior glare produced by reflection of the sun from building windows.

whereas almost complete absorption takes place on an object covered with lamp black or matte-finish black paint. The effect of the material’s surface finish on reflection is shown in Fig. 11.3. See Table 14.9 for typical reflectance values. Reflectance measurement is discussed in Section 11.11.

The reflection that occurs on a smooth surface such as polished glass or stone is called specular reflection, as in Fig. 11.3a. If the surface is rough, multiple reflections take place on the many small surface projections, and the light is diffused, as in

- Fig. 11.3b. Reflectance is a measure of total light reflected; it may be specular or diffuse, or a combination of both, as shown in Fig. 11.3c.

Diffuse transmission takes place through any translucent material such as frosted glass, white glass, milky Plexiglas, tissue paper, and so on. This diffusing principle is widely employed in lighting fixtures (luminaries) to spread the light generated by the source within the fixture. Diffuse and nondiffuse transmission are illustrated in Fig. 11.4a and

- Fig. 11.4b.


Similarly, the ratio of reflected to incident light is variously called reflectance, reflectance factor, and reflectance coefficient. Thus, if half the amount of light incident on a surface is bounced back, the reflectance is 50% (or 0.50). The remainder is absorbed, transmitted, or both. The amount of absorption and reflection depends on the type of material and the angle of light incidence, because light impinging on a surface at grazing angles tends to be reflected rather than absorbed or transmitted (Fig. 11.2). An example of almost perfect reflection from an opaque surface would be that from a well-silvered mirror,

###### 11.4 TERMINOLOGY AND DEFINITIONS

Before beginning any discussion of lighting studies, techniques, and effects, it is important to have a basic understanding of the physical concepts and

###### ILLUMINATION

- Fig. 11.3 Reflection characteristics. (a) In specular reflection, angle of incidence equals angle of reflection (α = β). Because 80% of light is reflected, reflectance is 80%; 20% of light is absorbed. (b) In diffuse reflection, incident light is spread in all directions by multiple reflections on the unpolished surface. Such surfaces appear equally bright from all viewing angles. (c) Most materials exhibit a combination of specular and diffuse reflection. Such a surface mirrors the source while producing a bright background.

![image 523](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile523.png)

![image 524](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile524.png)

![image 525](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile525.png)

- Fig. 11.4 Transmission characteristics. (a) In nondiffuse transmission, the light is refracted (bent) but emerges in the same beam as it enters. Clear materials such as glass, water, and certain plastics exhibit this type of transmission. In the instance illustrated, the transmittance is 85% (the remaining 15% is reflected and absorbed). The source of light is clearly visible through the transmitting medium. (b) With diffuse transmission, the source of light is not visible and, in the case of multiple sources, the diffusing surface exhibits generally uniform brightness if the spacing between the light sources does not exceed approximately 1½ times their distance from the material.


###### LUMINOUS FLUX 471

terminology involved and their interrelations. The System International (SI) system of units is used as the basic system by the IESNA and in this book, whereas the lighting industry uses both the SI and Inch-Pound (I-P) systems. As in other chapters, we frequently use dual units, with the second unit enclosed in parentheses.

source that radiates light equally in all directions and surround it with a transparent sphere of 1 m (ft) radius (Fig. 11.5), then by definition the amount of luminous energy (flux) emanating from 1 m2 (ft2) of surface on the sphere is 1 lm. Because there is 4π m2 (ft2) surface area in such a sphere, it follows that a source of 1 candela (candlepower) intensity produces 4π, or 12.57, lm. The lumen, as luminous flux, or quantity of light, is analogous to flow in hydraulic systems and current in electric systems and is normally represented by the Greek letter φ.

###### 11.5 LUMINOUS INTENSITY

ILLUMINATION

The SI unit of luminous intensity is the candela (candlepower), abbreviated cd (cp), and normally represented by the letter I. It is analogous to pressure in a hydraulic system and voltage in an electric system, and represents the force that generates the light that we see. An ordinary wax candle has a luminous intensity horizontally of approximately 1 candela, hence the name. The candela and candlepower have the same magnitude. Luminous intensity is a characteristic of the source only; it is independent of the visual sense.

In physical terms, the lumen is a unit of power, like the watt. However, unlike the watt, which is a radiometric unit directly convertible to other power units such as Btu/h, the lumen is a measure of photometric power. This means light power as perceived by the human eye and therefore as a function of human physiology. Put another way, lumens, or luminous flux, is the time rate of flow of perceived luminous energy. Because the visual response of the eye is frequency-dependent, the apprehended light power is therefore also frequency-dependent, varying with the spectral content of the impinging light and the spectral sensitivity of the eye. Figure 11.6a shows the spectral content of the visible energy produced by a 500-W incandescent lamp. Measured radiometrically, it amounts to 45 W.

###### 11.6 LUMINOUS FLUX

The unit of luminous flux, in both SI and I-P units, is the lumen (lm). If we take a 1-cd (candlepower)

![image 526](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile526.png)

- Fig. 11.5 A source of 1-cd intensity produces 4π (12.57) lumens of light flux. Thus, each square foot (square meter) of spherical surface surrounding such a source receives 1 lumen of light flux. This quantity of light flux produces an illuminance of 1 fc (lux) on the spherical surface.


- Ch11.indd 471 9/21/09 6:56:58 PM


However, when passed through a selective filter (Fig. 11.6b), which is effectively what happens when the light enters the eye, the resultant “understood” light power appears as in Fig. 11.6c, and therefore can no longer be measured in watts. Instead, we use a unit of eye-perceived, or photometric, power called the lumen. If the spectral content curve in Fig. 11.6a were differently shaped, even if the total radiometrically measured power were the same, the resultant perceived power in Fig. 11.6c would be different.

because common light sources such as incandescent, fluorescent, mercury, and so on, are not monochromatic but produce light in many parts of the spectrum (see Figs. 11.47 and 11.48 and Table 11.12), no single conversion factor between watts and lumens exists. Each source has its own luminous “efficiency” (technically efficacy, in lumens/watt), determined by its spectrum. For the 500-W lamp used as an illustration in Fig. 11.6, its luminous efficacy is 10,000 lm/500 W, or 20 lumens per watt (lm/W or lpw).

ILLUMINATION

Refer to Fig. 11.6b. A correlation can be made between photometric and radiometric power at the point of maximum response of the eye, which occurs at 555 nanometers (nm) wavelength1 nm is 10−9 m. One watt of monochromatic light at that wavelength produces 683 lm. However,

###### 11.7 ILLUMINANCE

One lumen of luminous flux, uniformly incident on 1 m2 (ft2) of area, produces anilluminance of 1 lux (lx) (footcandle [fc]). Illuminance is normally represented by the letter E. Restated, illuminance is the density of luminous power, expressed in terms of lumens per unit area. If we consider a lightbulb as analogous to a sprinkler head, then the rate of water flow would be the lumens, and the amount of water per unit time per m2 (ft2) of floor area would be the lux (footcandles). Thus, the SI unit, lux, is smaller than the corresponding I-P unit, footcandles, by the ratio of square meters to square feet. That is,

![image 527](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile527.png)

10.764 lux = 1 fc

###### or multiply footcandles by 10.764 to obtain lux. These relationships are shown in Fig. 11.5. Restating mathematically yields

lumens square meter area

= (11.1)

lux

lm m2

=

lux

and

lumens square foot area

footcandles =

(11.2)

lm ft2

fc =

###### As an approximation (with 8% error)

Fig. 11.6 Graphical demonstration of the method by which the unit of light flux is defined. (a) The spectrum of the light produced by a 500-W incandescent lamp. It amounts to approximately 45 W measured radiometrically. When filtered by the human eye, whose spectral sensitivity curve is given in (b), this light power is perceived as shown in (c). The new light power curve is expressed in lumens and indicates the quantity of light as perceived by the eye.

10 lx ≈ 1 fc (11.3)

EXAMPLE 11.1 A 34-W, 425-mA (milliampere), 48-in. (122-cm) fluorescent tube produces 3200 lm.

- Ch11.indd 472 9/21/09 6:56:59 PM


LUMINANCE, EXITANCE, AND BRIGHTNESS 473

What is the illuminance on the floor of a 3-m2 room, assuming 60% overall efficiency and uniform illumination?

TABLE 11.1 Lighting Units—Conversion Factors

|Unit Multiply By To Obtain|
|---|
|Illuminance (E) Lux 0.0929 Footcandle Footcandle 10.764 Lux Luminance (L) cd/m2 0.2919 Footlambert<br><br>cd/cm2 10,000 cd/m2 cd/in.2 1,550 cd/m2 cd/ft2 10.76 cd/m2 Millilambert 3.183 cd/m2 Footlambert 3.4263 cd/m2<br><br>Intensity (I) Candela 1.0 Candlepower|


SOLUTION Useful lumens = 0.6 × 3200 = 1920

1920 3 3

= 213.3 ×

= lx

lx

fc = 213.3/10.76 = 19.8 fc

ILLUMINATION

Calculating footcandles directly, we obtain (with 3 m = 9.84 ft)

sensation involved, in which case the terms brightness, subjective brightness, or apparent brightness will be used. Luminance has no readily conceivable mechanical or electrical analogy.

1920 9.84 9.84

= fc By approximation:

= 19.8 ×

fc

fc ≅ lx/10 = 21.3

A word of caution is appropriate at this point. Although definitions and terminology are established for the specific purpose of accurate information exchange, the lighting literature is replete with articles, comments, and rebuttals that exist only because of the looseness of definitions and terminology. Some authors insist on applying brightness only to self-luminous surfaces, using lightness as the equivalent term for objects deriving their luminance from reflection. Thus, the sun has brightness; the moon, lightness. In this book, we use the term brightness for the subjective reaction to either source type. Other sources point out that the luminance–brightness relation breaks down when light other than white light is used. Although this is demonstrable, it is of real interest only in theatrical lighting, where colored light is frequently used. For our purposes we assume white light, and as pointed out previously, the color accommodation characteristic of our eyes recognizes as white (colorless) light of a large chromatic range. Within that range, and for a very large range of intensities, object color is readily recognizable, and the fixed luminancebrightness ratio is maintained. Contrasting word usages such as dim and dark, light and bright, clear andmuddy,shallow anddeep, and so on, as applied to lighting, are best left to experienced lighting designers because the terms are almost entirely subjective and therefore unhelpful to novice designers.

Note that this calculation gives average illuminance in the space. Illuminance at a point can be computed from intensity, as explained in Section 11.12. ■

###### 11.8 LUMINANCE, EXITANCE, AND BRIGHTNESS

An object is perceived because light coming from it enters the eye. The impression received is one of object brightness. This brightness sensation, however, is subjective and depends not only upon the objectluminance (L), but also upon the state of adaptation of the eye (see Sections 11.18 and 11.19). For this reason, the physiological sensation is generally referred to in the literature as subjective or apparent brightness, or simply brightness, whereas the measurable, reproducible state of object luminosity is its luminance (formerly photometric brightness). Luminance is normally defined in terms of intensity; it is the luminous intensity per unit of apparent (projected) area of a primary (emitting) or secondary (reflecting) light source. Thus, its units are candela per area. Specifically, the SI unit of luminance is candela per square meter (cd/m2), sometimes referred to as the nit. Another unit, formerly in common use in the I-P system, is the footlambert. Conversion factors for SI and I-P units (plus other, obsolete units for the convenience of readers using older sources) are given in Table 11.1. Other luminance terms such as stilb, apostilb, blondel, millilambert, and candela per square in. are best avoided. In this book, the term luminance is used except where it is specifically intended to refer to the physiological

Another concept that the lighting designer will encounter is known as luminous exitance, or simply as exitance, which, as the name implies, describes the total luminous flux density leaving (exiting) a surface, irrespective of directivity or viewer position.

For instance, if a 1 m2 surface emits 1 lumen, its luminous exitance is 1 lumen per square meter (1 lm/m2) or 0.093 lm/ft2. A surface that is a perfect diffuser, whether by emitting light diffusely or reflecting light diffusely, is known as a Lambertian surface. It is fairly simple to demonstrate mathematically that the luminance of such a surface equals 1/π times its exitance. The importance of this relationship is its usefulness as an approximation. Although very few surfaces are truly Lambertian, many are approximately so, and this relationship can be used as an engineering-accuracy approximation in many such cases.

![image 528](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile528.png)

###### ILLUMINATION

The concept of exitance is important in detailed photometric calculations such as those involved in determining coefficients of utilization, surface luminance coefficients, and in detailed point illuminance calculations. All of these are beyond the scope of this book because they are not usually performed by the lighting designer. Use of these derived coefficients is demonstrated in the applicable sections.

Fig. 11.7 Luminance may be either reflected or transmitted. In the former case, it is calculated as the product of the incident lumens and the reflectance; in the latter case, as the transmitted intensity divided by the projected area.

Detailed point calculations are today almost universally performed by computer, and the necessary mathematics is built into the computer program. Readers interested in further background on luminous exitance are referred to Murdoch (1985).

###### SOLUTION

1. Assume that the filament is a point source (an essentially valid assumption) and that the inside frosting of the glass does not reduce the output (it actually does so by about 1%). The inside frosting acts to convert the point source filament to a uniformly emitting globe. The definition of a point source tells us that 1 candela produces 4π lumens distributed spherically.

Because object luminance is that which is visually perceived and is a prime factor in visibility (and glare), it is important that the reader be able to perform basic luminance calculations. Although the eye does not differentiate between primary sources that generate and emit light and secondary sources that derive their luminance from reflection or transmission, the differentiation is important in calculation procedures. See Fig. 11.7 for a graphic representation of the basic relationships.

Therefore:

l 1700lm

1cd 4 lm

cd π

=

The intensity, I, of the filament, and therefore also of the bulb (because the frosting is assumed not to reduce output), is

1cd

l =1700 × = 4

135cd

lumens

π An A-19 bulb has a diameter of 19/8 in. (60 mm). The definition of luminance is

lm

EXAMPLE 11.2 Luminance of a light-emitting surface.

- 1. Calculate the luminance of an A-19 standard inside-frosted, 100-W incandescent lightbulb with a maintained output of 1700 lm. Assume (for simplicity’s sake) that the bulb is spherical.
- 2. Assume that an opal glass globe of 8 in. (200 mm) diameter and a transmittance of 35% surrounds the bulb described in step 1. Calculate the luminance of the globe. Use SI units throughout.


l A

(intensity) (projected area) The projected area becomes approximately a circle with a diameter of 60 mm (assuming a spherical bulb), whose area equals π r2 or π (0.03 m)2. So

L

=

135

cd

cd

L = =

2 47,750

π(0.03m) m

2

| | |
|---|---|
| | |


LUMINANCE, EXITANCE, AND BRIGHTNESS 475

12/8 in. (38 mm). The luminous surface area of the tube is then

This luminance is a potentially severe glare source if it is in the field of vision (depending on its distance from the eye; see Section 11.28).

A = L × d × π = (1200 mm) × (38 mm) × π

2. We have already calculated the intensity of the source, but it is reduced to 35% by the globe. The projected area of the globe is larger than that of the bulb; that is,

= (1.2 m) (0.038 m)

= 0.0456 π m2

lu ous flux area

min

2770 0 0456 π 2

lm

= =

exi ce

tan

.

m

(0.2m)2 (2)

A proj.= π r2 =π

I π

luminance =

(exitance)

###### ILLUMINATION

So the expression for luminance becomes L = = 135 0 35 0 10

2770 0 0456

( . ) π ( . )2

cd

cd

= =

2 2 6155 2

/ / π

cd m cd m

1500 2

.

m m

By intensity: the equivalent spherical intensity of the lamp can be calculated by using the relationship that 1 cd produces 4π lumens. Therefore,

This is no longer a potential source of direct glare. ■

Note two important principles demonstrated by this example:

2770lm 4π

equivalent intensity I =

cd

- 1. Intensity is not area- or distance-dependent; it varies only with transmission factors.
- 2. Luminance varies with both intensity and area.


The radius of a sphere of equivalent surface area to the fluorescent tube would be

4 π r2 = 0.0456 π m2

For example, if a white lamp whose inside coating reduces lamp output by about 10% is used in lieu of an inside frost, both intensity and luminance would be reduced by 10%. However, if a clear glass lamp is used, intensity would remain the same, but luminance would increase inversely with the ratio of filament area to bulb area. Therefore, a clear 100-W lamp, whose filament has an area of perhaps of 0.3 cm2, would have a luminance of

0.0456 4

r2 =

m2 = 0.0114 m2

| | |
|---|---|
| | |


| | |
|---|---|
| | |


r = 0.1067 m

The equivalent projected area of such a sphere is π r2, or

A = 0.0114 π and its luminance is

π π

intensity area

cd m

cd 2 m2

2770 4 0 0114

/

L = =

135 0 3 0 0001

cd

2 = , , /

4 500 000 2

cd m

.

. ( . )

cm

2770

0 0456. π2 2 cd m

=

###### which is so severe a glare source as to be disabling when in the near field of vision.

= 6155 cd/m2

This luminance can constitute a glare problem, depending on its position in the field of view. If we had used a 40-W lamp with 3200 lm output, its luminance would be higher in direct proportion to the ratio of output; that is,

EXAMPLE 11.3 Calculate the luminance of a 34-W, T12, 4-ft white fluorescent lamp. Assume a viewing angle normal to the long axis of the lamp and that the lamp is a diffuse (Lambertian) emitter. Use SI units.

cd m

( ) ( )

L3200 = L2770 × 3200 2770

3200 2 2770

=

6155

###### SOLUTION

This problem can be solved in two ways: by using the relationship between exitance and luminance or by calculating intensity.

= 7110 cd/m2

This is the origin of the frequently used average figure of 7000 cd/m2 as the luminance of a standard 48-in. (1200 mm) fluorescent tube. It is a borderline glare source.

By exitance/luminance: use 2770 lm at 40% life as an average condition of lamp output. The luminous length is 4 ft (1200 mm) and the diameter is

| | |
|---|---|
| | |


Because of its energy-saving characteristic, the 32-W, 48-in. T8 lamp with 3000 lm output has come into wide use. That it should not be used unshielded can be readily demonstrated by a similar luminance calculation:

![image 529](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile529.png)

Tube area = L × π d

⎛ ⎝⎜

⎞ ⎠⎟

. cm in

= (120 cm)(π)8/8 in. 2 54.

= 958 cm2 = 0.0958 m2

ILLUMINATION

lumens area

3000 0 0958. 2

lm m

= 31,330 lm/m2

exitance =

=

I π π

, exi ce =

31330

l uminance =

= 9972

( tan )

or approximately 10,000 cd/m2. Because this level of luminance is potentially a mild glare problem, these lamps should not be used in bare-bulb fixtures. ■

EXAMPLE 11.4 To demonstrate the usefulness of the luminance/exitance approximation, calculate the luminance, in SI units, of the page that you are now reading. Assume a uniform illuminance of 500 lx, a diffuse reflectance of 0.77, and a viewing angle normal to the page.

Fig. 11.8 Electronic, digital, color-corrected and cosinecorrected light (illuminance) meter from Minolta. (Photo by Jonathan Meendering.)

###### SOLUTION

From the definition of illuminance, 1 lx is produced by 1 lm falling on 1 square meter. Therefore, the exitance, or density of reflected lumens from the page, is

As explained in Section 11.6 and as shown in Fig. 11.6, the human eye is not equally sensitive to the various wavelengths (colors). Maximum sensitivity at high illuminance levels is in the yellow-green area (wavelength of 555 nm), whereas sensitivity at the red and blue ends of the spectrum is quite low. This effect is so pronounced that 10 units of blue energy are required to produce the same visual effect as 1 unit of yellow-green. Therefore, if a meter is to be useful, its inherent response, which is quite different from that of the human eye, must be corrected to correspond to the eye. For this reason, meters are “color corrected.”

lm m2

lm m2

exitance = 500

× 0.77 = 385

and

lm m2

1 π

× 385

= 122.5 cd/m2

L =

(Typical luminances are given in Table 11.2; see Section 11.19.) ■

###### 11.9 ILLUMINANCE MEASUREMENT

The cells (meters) must also be corrected for light incident at oblique angles that does not reach the cell due to reflection from the surface glass and shielding of the light-sensitive cell by the meter housing. This correction is known as cosine correction. A good meter must therefore be color and cosine corrected (and will plainly so indicate).

Field measurements of illuminance levels are most commonly made with a portable illuminance meter, two examples of which are illustrated in Figs. 11.8 and 11.9. These devices contain a photoelectric material connected to a microammeter via electronic control circuitry and are calibrated in lux, footcandles, or both.

Modern photometers may have considerable electronic circuitry, which provides such functions

###### LUMINANCE MEASUREMENT 477

a survey of an existing indoor lighting installation should establish:

![image 530](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile530.png)

- 1. Type, rating, and age of sources.
- 2. Type, design, and model of luminaires.
- 3. Maintenance schedule. It should also measure:


- 1. Mounting height of luminaires.
- 2. Spacing and pattern of luminaires.
- 3. Reflectances of walls, floor, ceiling, and major items of furniture and equipment.
- 4. Illuminance levels throughout the area plus levels at all working plane elevations. In addition, vertical plane illuminance at walls and other major vertical surfaces should be measured. The significance of vertical surface luminance is discussed in detail in subsequent chapters.


###### ILLUMINATION

###### 11.10 LUMINANCE MEASUREMENT

In terms of appreciation of the visual scene, including particularly considerations of glare, the measurement of luminance is more important and meaningful than that of illuminance (lux [fc]). This is so because it is luminance—or, more accurately, subjective brightness and brightness contrasts caused by photometric luminance—that we see, not illuminance. Light, as such, is invisible. That lux measurements are still more widely taken than luminance measurements and utilized as a gauge of the adequacy of a lighting installation is due to two factors:

Fig. 11.9 Digital meter (from Li-Cor) has a variety of sensors that measure illuminance, solar irradiance, or photosynthetic radiation. Due to its small size, the illuminance sensor can be easily used for architectural model measurements. (Photo by Jonathan Meendering.)

as automatic ranging, integration for flickering or time-varying sources, and connection facilities for data storage and transmission. For determining average room illuminance when using a conventional nonintegrating meter, a number of readings should be taken and an average computed. Where no definite height is specified, readings are taken at 30 in. (750 mm) above the floor, a level known as the working plane because it is approximately normal desk height. The meter must always be held with the cell parallel to the plane of the test. Thus, to measure wall illuminance, the meter must be held with the cell parallel to the wall. If electric lighting readings are desired and the test is being conducted during daylight hours, readings should be taken with and without the electrical illumination, and the results subtracted. Detailed instructions for conducting field surveys are contained in the IESNA publication How to Make a Lighting Survey. Briefly,

- 1. Lux meters are cheaper and simpler to use than luminance meters.
- 2. Design recommendations for lighting levels are given in terms of illuminance. Lux measurements can therefore be used as a rapid, simple method of determining whether a particular lighting installation meets these design requirements (assuming that material reflectances and reflectance ratios are correctly chosen).


Luminance meters are available in a number of configurations, one of which is shown in Fig. 11.10. An approximation of the luminance of a reflecting or luminous source can be obtained using an illuminance (footcandle) meter of the type shown in Fig. 11.8. For diffuse reflecting surfaces, the cell

![image 531](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile531.png)

![image 532](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile532.png)

###### ILLUMINATION

Fig. 11.10 Direct-reading, narrow-angle, spot-type luminance meter has an acceptance angle of 1º, a range of 0.001 to 299,000 cd/m2 (0.001 to 87000 fL), a variable response speed to permit measurement of flickering sources, and a comparison mode that permits direct luminance comparison of two sources. Results are displayed digitally. (Courtesy of Minolta Corp.)

Fig. 11.11 When the cell of a direct-reading illuminance meter is held in contact with a luminous source, the surface luminance can be read directly or simply calculated.

The sample should be no smaller than 8 in. × 8 in. (200 mm × 200 mm).

of the meter is placed against the surface and then slowly retracted 2 to 4 in. (50 to 100 mm) until a constant reading is obtained. The luminance, in footlamberts, is then approximately 1.25 times the reading in footcandles, the 1.25 factor compensating for wide-angle losses.

It is a good idea for an inexperienced lighting designer to determine the reflectances, illuminance, and luminance levels of spaces and surfaces familiar to him or her, such as an office desk, adjoining wall, and the like—even to the extent of marking these figures on the respective surfaces in order to develop an appreciation of and a memory for these parameters. This enables the designer to visualize the result of a lighting design and should be of considerable assistance. See Table 14.9 for typical reflectance values.

For a diffuse luminous source, the cell of an illuminance meter is placed directly against the surface (Fig. 11.11); the source luminance in footlamberts is equal to the reading on the meter in footcandles because footlamberts = lumens per area = footcandles. When using a meter calibrated in lux, the readings must be divided by π to obtain the diffuse source luminance in cd/m2.

###### 11.12 INVERSE SQUARE LAW

###### 11.11 REFLECTANCE MEASUREMENTS

We have already seen that, by definition, a point source of 1-cd intensity produces an illumination of 1 lux on the inside surface of a surrounding sphere of 1-m radius (r). Because the surface area of this sphere is 4π m2, a 1-cd source produces 4π lm of luminous flux. Now, assume a sphere of 2-m radius surrounding this same source (Fig. 11.13). Because the same amount of flux is spread over a larger area, the illumination on the larger sphere is inversely proportional to the ratio of the sphere areas; that is,

It is often desirable to know the reflectance of a given surface because luminance can then be readily computed (see Fig. 11.7). Two methods of measuring diffuse (nonspecular) reflectance are shown in Fig. 11.12: the known-sample method and the light-ratio method. If a sample of known reflectance is available, this method should be used because it yields more accurate results than the ratio method.

###### INVERSE SQUARE LAW 479

![image 533](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile533.png)

###### ILLUMINATION

Fig. 11.12 Two simple methods of measuring the diffuse reflectance of a surface.

lux lux

area area

![image 534](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile534.png)

2 1

- 1
- 2


= (11.4)

###### or

area area

- 1
- 2


lux2 = lux1 ×

###### therefore,

π π

- 1
- 2


r r

4 4

lux2 = lux1 ×

(11.5)

2

2

- 1
- 2


r r

= lux1 ×

2

2

###### In other words, the illumination is inversely proportional to the square of the distance from the source. In general terms,

cd ensity dis ce int tan 2

lux =

(11.6)

Fig. 11.13 Relationship among candelas, lumens, and lux defined with reference to a standard light source of 1 mean spherical cp (1 cd) located at the center of a sphere with a 1-m radius.

where distance is expressed in meters (feet). (This holds true for surfaces normal to a source. For other situations, see Chapter 15.)

Ch11.indd 479 9/21/09 6:57:03 PM

Thus, a 10-cd lamp exhibits an average intensity of 610 cd in all directions and produces 40π lm.

![image 535](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile535.png)

###### 11.14 INTENSITY DISTRIBUTION CURVES

If the luminous intensity figures calculated in the preceding section are plotted on polar coordinate axes, the resultant figure is called a candlepower distribution curve (CDC) for the particular source involved. The procedure for making this curve is straightforward. A photo cell is rotated around the source in a single plane, illuminance measured, and intensity (cd) calculated. Alternatively, the photo cell can be fixed and the source rotated. If the source’s distribution is symmetrical, as shown in Fig. 11.15, then only a single set of values is required, and the resultant plot is valid in all vertical planes through the source. Thus, for incandescent lamps, downlights, open circular reflectors, and the like, only a single CDC is required. For a nonsymmetric source such as a fluorescent luminaire, CDC curves in several planes are required to define the fixture’s distribution characteristic. Normally, manufacturers will provide longitudinal and crosswise curves, plus a diagonal (45º plane) curve on request. This is illustrated in Fig. 11.16,

###### ILLUMINATION

Fig. 11.14 Demonstration of inverse square law properties using a solid angle of unit size. Note that the surfaces are necessarily spherical because points on a planar surface are not equidistant from the source.

This relationship can also readily be derived by using any solid angle and the area it intercepts, as in Fig. 11.14. A glance at this figure shows clearly that the area intercepted is proportional to the square of the distance from the source; therefore, the illumination is inversely proportional, as stated previously.

###### 11.13 LUMINOUS INTENSITY: CANDELA MEASUREMENTS

Luminous intensity (candela [candlepower]) cannot be measured directly but must be computed from its illumination effects. The simplest way of doing this is to use the inverse square relationship developed in the preceding section. Measure the illuminance produced on a plane at right angles to the source at a known distance and apply Equation 11.6. For accurate measurement, the distance should be at least 5 and preferably 10 times the maximum dimension of the source because, for anything other than a point source, the equation is an approximation. The candela (candlepower) thus calculated is the luminous intensity in the direction being viewed. Because luminous intensity is not uniform in all directions for anything except an ideal point source, and because a single intensity figure for a source is desirable for calculation purposes, the average of a number of intensity figures taken from several directions is used. This average figure is called the mean spherical candlepower (mscp) and represents an equivalent point source that produces 4π lm for every candela.

![image 536](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile536.png)

Fig. 11.15 Typical luminous intensity (cd) distribution curve for a general diffuse-type luminaire. Because the unit is symmetrical about its vertical axis, only one curve need be shown. Furthermore, only the right side of this curve need be shown, due to symmetry.

###### THE EYE 481

![image 537](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile537.png)

###### ILLUMINATION

- Fig. 11.16 (a) Due to the asymmetry of a fluorescent luminaire, intensity distribution curves in (at least) three planes are required. (b) Photometric distribution for this fixture is symmetrical in each individual plane; therefore, only one side of a curve is required. By convention, the right side is used.
- Fig. 11.17 Luminous intensity distribution curves plotted in rectangular coordinates. Note that candela values near the cutoff angles are easily read, which is not the case in polar plots.


where the three planes and typical resultant curves are shown.

near the nadir, and accurate magnitude readings at the cutoff angle are difficult to make. For this reason, it is occasionally desirable to obtain a plot on rectangular coordinates. One such plot is shown in Fig. 11.17. The usefulness of intensity distribution curves will become clear in our subsequent discussions on lighting fixture diffusers, point-bypoint calculations, and direct and reflected glare. It should be noted that the area of the CDC curve isnot a measure of the lumen output.

Most CDC plots are made on polar coordinates because such a plot clearly shows directions and magnitudes. Nevertheless, polar plots tend to crowd

![image 538](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile538.png)

###### LIGHT AND SIGHT

###### 11.15 THE EYE

Because any discussion of light and lighting techniques is irrelevant to our purposes unless ultimately related to vision, we turn to a cursory examination of the human eye before proceeding further with discussions of lighting.

Light impinging on the eye enters through the pupil, the size of which is controlled by the iris, thereby controlling the amount of light entering the

![image 539](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile539.png)

###### ILLUMINATION

Fig. 11.18 The human eye (a) and the camera (b) operate on similar optic principles. The cornea acts as an outer refracting lens that introduces light into the iris. The iris and pupil control the f-stop, or opening of the eye, and correspond roughly to a range of f2.1 to f11. The lens, which acts as a perfectly smooth automatic zoom lens, can focus from about 2 in. (50 mm) to infinity.

motion-sensitive. Because these cells occur at the outer portions of the retina, their motion sensitivity results in our being best able to detect movement when looking out of the “corner of the eye.” Looking at a 60 Hz fluorescent tube directly and then obliquely demonstrates this effect.

eye. The lens focuses the image on the retina, from which the optic nerve conveys the visual message by electric impulse to the brain. Figure 11.18 shows the structure of the eye and the parallel structure of a camera.

Light is focused on the retina, which contains in all some 150 million light-sensitive cells of two types: rod and cone cells. The central portion of the eye, near the fovea, is an area of pinhead size containing about 100,000 cone cells, which accounts for the extreme precision of foveal (center-focus) vision. The cones are responsible for the ability to discriminate detail and also give us our sensation of color and detect luminances in the range 3 to 1,000,000 cd/m2. Proceeding outward from the fovea, a second type of cell is encountered called a rod cell. Rods can detect luminances from 1/1000 cd/m2 to approximately 120 cd/m2 and are extremely light-sensitive, giving a response to light 1/10,000 as bright as that required by cone cells. However, rod cells lack color sensitivity, thus accounting for the fact that in dim light (rod vision), we have no color perception and all colors appear as varying shades of gray. Rod cells also lack detail discrimination, making “night vision” quite coarse. Finally, rod cells are slower-acting than cone cells and therefore have a low degree of flicker fusion; stated conversely, they are highly

Figure 11.19 is a sketch illustrating the angles involved in the field of vision. Of particular interest is the extreme narrowness of the cone of central (foveal) vision, in which acute perception of detail takes place. This area is so small that the eye must refocus on each dot in a colon (:) if you wish to examine each individually. Surrounding this central area is a cone of binocular vision of 30º half-angle, called the near field or surround, in which area most of the coarser sight information is gathered. Beyond this cone we have far-field and peripheral, primarily horizontal, monocular vision. It is the far-field and peripheral areas that largely give us our subjective, ambience-type reactions.

###### 11.16 FACTORS IN VISUAL ACUITY

The three components of any seeing task are the object or task itself, the lighting conditions, and the observer. The following list gives the variables

- Ch11.indd 482 9/21/09 6:57:07 PM


###### FACTORS IN VISUAL ACUITY 483

![image 540](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile540.png)

###### ILLUMINATION

Fig. 11.19 The fields of vision of a normal pair of human eyes (a) and the subtended angles (b). The rectangles A and B superimposed on the field of vision in (a) represent a large magazine and a small book, respectively.

c. Contrast, including color contrast

affecting each of these three components. Based upon the results of many investigations, they can be categorized as of primary or secondary importance.

- d. Exposure time—needed or given Secondary Factors
- e. Type of object—required mental activity; familiarity with the object (in reading, familiarity is so important as to become the primary factor)
- f. Degree of accuracy required


I. The Task

Primary Factors a. Size b. Luminance (brightness)

- Ch11.indd 483 9/21/09 6:57:08 PM


quite different and could be compared to studying mathematical equations or reading an unfamiliar language or even proofreading spelling. All of these tasks require detailed examination of each symbol individually.

- g. Task—moving or stationary
- h. Peripheral patterns


- II. The Lighting Condition Primary Factors

- a. Illumination level (illuminance)
- b. Disability glare
- c. Discomfort glare Secondary Factors
- d. Luminance ratios
- e. Brightness patterns
- f. Chromaticity


- III. The Observer Primary Factors


###### 11.17 SIZE OF THE VISUAL OBJECT

Visual acuity is generally proportional to the physical size of the object being viewed, given fixed brightness, contrast, and exposure time. Because the actual parameter is not physical size but subtended visual angle, visual ability can be increased by bringing the object nearer the eye (Fig. 11.20). It is assumed that we are dealing with a pair of young eyes, because at ages above 40, the accommodation ability of the eye becomes limited and bringing the object closer blurs the focus.

ILLUMINATION

- a. Condition of the eyes (both health and age)
- b. Adaptation level
- c. Fatigue level Secondary Factors
- d. Subjective impressions; psychological reactions


###### 11.18 SUBJECTIVE BRIGHTNESS

Although in the following discussions these factors are considered individually, many are interrelated. Thus luminance (Ib) and adaptation (IIIb) result from the presence of illumination (IIa); subjective impressions (IIId) are dependent on brightness patterns (IIe) and chromaticity (IIf); fatigue (IIIc) results from a combination of many of the factors, and so on.

The sensation of vision, as explained previously, is caused by light entering the eye. This light may be thought of as a group of convergent rays, each ray coming from a different point in space and therefore carrying different visual information. The composite of these rays comprises the entire visual picture that the eye sees and the brain comprehends. The individual rays differ from each other in intensity and chromaticity, depending on the part of the viewed object from which they were reflected. The intensity

In the literature, it is common to find reference to the quantity and quality of the lighting environment. In terms of these factors, the quantity of light has reference to item IIa and the quality to items IIb through IIf.

![image 541](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile541.png)

The basic visual tasks are the perception of low contrast, fine detail, and brightness gradient. Assuming a good lighting environment—that is, low glare, acceptable luminance ratios, and white light plus a normal pair of unfatigued eyesvisual acuity is primarily dependent on items Ia to Id, the interrelated effects of which have been determined by a large number of field tests. Remember that the seeing task under discussion involves foveal vision (i.e., focusing and concentrating on small-area detail). This is a vastly different task than normal reading, where the eye rapidly scans familiar images without focusing on details, and the brain immediately understands even when much of the information is missing, as in poor reading copy. The task discussed next is

Fig. 11.20 Relationship between object size and visibility is demonstrated by comparison of subtended angles a and b.

###### TABLE 11.3 Preferred and Permissible Luminances

of these cones of light determines and describes the perceived brightness of the object being viewed.

The human eye detects luminance over an astonishing range of more than 100 million to 1, the lower levels being accomplished after an adjustment period calledadaptation time. This period varies from 2 minutes for cone vision to up to 40 minutes for rod vision for dark adaptation but is much faster for both types for light adaptation (going from dark to light). The effects of adaptation on apparent (photometric) brightness are discussed in the following section. Tables 11.2 and 11.3 list some measured luminances of everyday visual tasks.

|Item Luminance in cd/m2|
|---|
|Recommended road luminance 1–2 Minimum discernible, chromatic 2–3 Clearly discernible human<br><br>features 15–20<br><br>Preferred wall luminance 25–150 Preferred ceiling luminance 50–250 Preferred task luminance 100–500 Permissible luminaire luminance<br><br>(depending on position in field of vision) 1000–7000|


ILLUMINATION

An interesting characteristic of light-level adaptation is a shift in the sensitivity curve of the eye (Fig. 11.6b). Whereas for the light-adapted eye (photopic vision) maximum sensitivity occurs at 555 nm in the yellow-green region, the darkadapted eye (scotopic vision) peaks at 520 nm in the blue-green region. This means that as the light dims, the warm colors—yellow, orange, redbecome grayed, and the blues and violets stand out. This phenomenon can be important in the lighting design of restaurants, where light levels generally vary inversely with restaurant quality. Very few foods are blue or violet.

we can state that, in general, visual performance increases with object luminance. However, a great deal depends on the background against which an object is viewed and the consequent contrast in brightness between the object being viewed and its surroundings.

###### 11.19 CONTRAST AND ADAPTATION

The discussion that follows assumes full-spectrum white light and ignores the effects of chromaticity, which is considered separately. Many researchers in the area of visibility have concluded that contrast is the single most important factor in visual acuity. This is self-evident when we realize that in fact, the eye sees only contrast. This can readily be demonstrated by viewing a large, evenly lighted, monochromatic, diffuse-finish surface (preferably white) that encompasses the entire visual field. The eye is unable to focus on such a surface because it sees no contrast, but only a single luminance. Therefore, the eye itself attempts to provide the missing contrast by seeing an internally reflected view of the retina in yellow.

Returning then to the primary consideration of visual acuity as affected by luminance,

TABLE 11.2 Typical Luminance Valuesa

|Luminance Object cd/m2 Footlamberts|
|---|
|Black glove on a<br><br>cloudy night 0.0003 0.0001 Wall brightness in a<br><br>well-lighted office 100 30 This sheet of paper<br><br>in an office 120 35 Green electroluminescent<br><br>lamp 150 45 Asphalt paving—<br><br>overcast day 1,300 380 North sky 3,500 1,000 Moon, candle flame 4,000–5,000 1,300 Fluorescent tube 6,000–8,000 2,200 Kerosene flame 8,500 2,500 Hazy sky or fog 15,000 4,400 Snow in sunlight 25,000 7,300 100-W inside frost<br><br>incandescent lamp 50,000 14,600 Sun 2.3 E9 0.67 E9|


To properly evaluate the effect of contrast (luminance ratio) on visibility, we must first determine the nature of the visual task or, more simply, exactly what it is that we are trying to see. As stated before, the basic visual tasks are detail discrimination and detection of low contrast. Examples of the former are drafting, industrial product inspection, or something as simple as discriminating between the numbers 3, 6, and 8, which are similarly shaped. Detection of low contrast includes reading faint copy, sewing a black fabric with black thread, and the like.

aValues are rounded off.

Contrast is a dimensionless ratio, defined as

![image 542](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile542.png)

###### − − −

L L L

L L L

L L L

T B B

B T B

B T B

C

= or or

(11.7)

where LT and LB are the luminance of the task and background, respectively, in any units. Thus, C varies from 0 for no contrast to 1.0 for maximum contrast. In most situations, the illumination on the task and background is the same. Therefore, because luminance is the product of illuminance (lux) and reflectance, contrast can also be expressed as

Fig. 11.21 High contrast is helpful when the seeing task involves detection of silhouette detail.

ILLUMINATION

−

R R R

B T B

=

C

The e at the end of “performance” in Fig. 11.21 is printed with the same density as the C in “Contrast.” It exists, and with enough lighting, the negative effect of lack of contrast can be overcome. This is not so with copy from a used-up printer cartridge or a washed-out photocopy. There, the data simply do not exist, and increased lighting only makes this fact more evident.

(11.8)

where RT and RB are the reflectances of the task and the background, respectively. From this equation, we can conclude that contrast is generally independent of illumination (ignoring specularity). Thus, for the black-on-white lettering that you are now reading,

−

0 77 0 045 0 77

. .

High background luminance makes an object look darker, and therefore assists in outline detail discrimination, which is precisely the visual task involved in reading. For this reason, black-onwhite is desirable for reading. (This is a special case of lateral adaptation, which is discussed in Section 11.36.) Conversely, high background luminance makes surface examination more difficult. A simple experiment demonstrates this effect. Stand near a window and hold your hand in front of you with the floor as background. The skin surface detail is perfectly clear—in rough proportion to its luminance. Now hold your hand up against the window with the daytime sky as background. The hand outline is clear, but the skin surface appears dark—the brighter the sky, the darker the skin surface. The reason for this is that the eye automatically adapts to the average brightness of the entire scene.

C =

=

0 94

.

.

which accounts for the excellent legibility. (We are assuming no specularity.) Reflectance figures are taken from Table 11.9.

It is obvious that high contrast is the critical factor in visual appreciation of outline, silhouette, and size, which are the factors involved in the task of reading. Thus, black-on-white print can be read with ease even in moonlight, which is at best 0.1 lux illuminance, because the contrast is so high (94%). An important conclusion can then be drawn about a reading task: with high contrast (clear, legible print), visibility is essentially independent of illumination above a certain minimum. Indeed, high illuminance values can be detrimental because they generally go hand-in-hand with high luminance sources, and these in turn can cause veiling reflections (see Section 11.29).

It is well known that when using an automatic exposure control camera to photograph a dark object on a light background (such as a person in a snow scene) it is necessary to manually increase the camera aperture in order to obtain additional light to photograph the detail of the darker object. (In doing this, we overexpose the rest of the scene.) Because we cannot easily control the aperture of our eyes, we must compensate for the detrimental effect of high background luminance in another way—for example, by increasing the surface luminance of the visual

Now refer to Fig. 11.21. Note that as the contrast between the letters in the word “performance” and the background diminishes, the individual letters become harder to read. The end letters of the word require an illuminance of up to 1000 lux, and that suffices only because we expect the letter e at the end. Were it an unknown sign, illuminance of a magnitude of 10,000 lux or more would be needed. These latter letters are an example of the second type of visual task mentioned previously—lowcontrast poor copy requiring surface detail study.

effect demonstrated that visual acuity increases with increased adaptation level.

task. Indeed, this method is frequently employed (see Section 11.31b). Limited visual compensation can be made by squinting; this reduces the field of vision and the overall scene brightness. For maximum visual acuity, the luminance of a surface-type task should be the same as, or slightly higher than, that of the background, but ratios of 3:1 are acceptable in most circumstances.

The second important conclusion that can be drawn is that at high adaptation levels, apparent brightness is lower than actual brightness, and vice versa. Thus, a shadowed object near a window looks darker than it actually is; contrary to first expectation, it must be better lighted than a similar object further inside the room for equal visibility. That this effect (high-level adaptation) is primarily important in daylight situations is also apparent from the curves. At a 100-fL (340cd/m2) adaptation level, which is approximately that of a brightly lighted interior space, apparent and actual luminance levels coincide. The reverse effect, resulting from low adaptation levels, can be very important in design situations where low lighting levels are found, such as theaters, lecture halls, restaurants, and storage spaces. Sources of light that would be entirely acceptable at a higher adaptation level can easily become an annoying glare at a low level. Good examples are a theater usher’s flashlight or the blinding glare of an oncoming car’s headlights. Reduction of contrast due to veiling reflections and the measurement of contrast and contrast reduction are discussed in Section 11.29.

Another way of understanding this is to consider the adaptation characteristic of the human eye (Fig. 11.22). As stated, the eye adapts to the brightness level of the overall scene and sees each object in the scene in the framework of that adaptation level. Thus, at an adaptation level of 1 fL (3.4 cd/m2), a measured luminance ratio of 1:10 (horizontal scale on Fig. 11.22) appears to be only approximately 1:4 (vertical scale); that is, the apparent ratio is smaller than the actual one. Put another way, the low level of eye adaptation causes the eye to diminish the difference between high brightnesses. This effect becomes smaller as the adaptation level rises, until at an adaptation level of 1000 fL (3400 cd/m2) (daylight conditions), the apparent and actual ratios correspond; that is, smaller ratios are recognizable. Because visual acuity is, by definition, the ability to distinguish between different levels of luminance, we have in

ILLUMINATION

![image 543](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile543.png)

Fig. 11.22 The effect of an eye’s adaptation level on perceived (subjective) brightness is clearly shown. (Adapted from H. Cotton.

1960. Principles of Illumination. John Wiley & Sons. New York.)

stated, our discussions of vision, light, and lighting assume full-spectrum white light and young, healthy eyes.

The foregoing discussion of contrast deliberately avoided any discussion of object colors and the effect of color contrast on visual acuity for several reasons:

- • Office-type tasks (paperwork) are most often black-on-white tasks.
- • Most work tasks involving colored objects deal with unsaturated colors, where the pronounced effects of color contrast are minimal.
- • The effect of object color on visual acuity is very complex because it involves the color characteristic not only of the object, but also of the background and the surround plus the chromaticity of the illuminant.


###### 11.20 EXPOSURE TIME

Registering a meaningful visual image is not an instantaneous process, but one that requires finite amounts of time. Just as a photograph can be taken in dim light by using a longer exposure, so can the human eye better distinguish and discriminate fine detail in poor light given time (and neglecting eyestrain). Of course, the time needed depends on the type of task, but the principle of shorter time at higher illumination, within limits, remains the same. This is particularly true when the object being viewed is not static but is in motion.

ILLUMINATION

That being said, we must, however, at least mention a number of important object color phenomena that bear on visual acuity.

The phenomenon, however, is not linear. For one specific task tested, increasing the luminance by a factor of 6 halved the seeing time, whereas a further sixfold increase in luminance reduced the time only another 20%. Thus, as in the case of improved contrast with increasing background brightness, we have a case of diminishing returns.

- • The subjective brightness of a colored (heterochromatic) object is greater than that of an achromatic object for the same photometric luminance. This effect varies with hue and saturation. It is more pronounced with saturated colors than with those of low chroma and more in the blue-purple-red area than the yellow– green area.
- • Colored objects on a dark-to-black background appear light and desaturated. Conversely, colors on a light-to-white background appear darker and more saturated.
- • Adjacent complementary colors produce a paleto-white border between them. The effect also appears when the task and background colors are complementary, and is most pronounced with saturated (high-chroma) colors.


With the parameter of time, as with other parameters of visual acuity, the same qualification applies. When dealing with material that does not require detail discrimination, improved performance does not necessarily result from improved illumination. It has been amply demonstrated that speed of reading and comprehension are substantially independent of illumination levels above a minimum, but are very much dependent on the contrast quality of the material.

These remarks deal with object color only. As stated at the beginning of this section, we are assuming white, full-spectrum light, so that neither object color nor visual acuity is affected. Effects on visual acuity resulting from unbalanced illuminants, such as those from high-pressure sodium lamps and, to a lesser extent, from halide and fluorescent sources, are the subject of intensive and ongoing research. Some of the results are adduced in the discussion of illuminant chromaticity at the end of this chapter. These effects are most pronounced, and therefore most important, in relation to elderly persons and persons with visual defects. We must again, therefore, emphasize that unless otherwise specifically

###### 11.21 SECONDARY TASK-RELATEDFACTORS

Refer again to the list of factors in visual acuity in Section 11.16. We have discussed at some length the primary task-oriented factors Ia–d, and at this point wish to consider secondary factors e–h of that list. These items refer essentially to the level of concentration required. Thus, spray painting a large metal object or packing fruit are very different from inspecting the painted object for defects or the fruit for bruises. The former tasks are largely mechanical and repetitious, whereas the latter tasks require

OBSERVER-RELATED VISIBILITY FACTORS 489

###### 11.22 OBSERVER-RELATED VISIBILITY FACTORS

continuous judgmental decisions based on visual information. Because both of the latter tasks are frequently moving (assembly-line type of work) and both involve penalties for inaccuracy (rejection at a later inspection state or negative feedback from the purchaser), the lighting required for these tasks is several orders of magnitude better than that for related but largely mechanical tasks. Indeed, extrapolation from laboratory condition tests yields only a range of lighting recommendations. Thereafter, considerable field testing and adjustment are required.

It is a well-documented fact that the visual performance of healthy eyes decreases with age. This reduction is demonstrated principally in two areas: an increase in minimum focusing distance caused by increasing lens rigidity and a decrease in sensitivity caused by clouding of the cornea, lens, and vitreous humor. Both of these effects can be compensated for, the former with external lensing (eyeglasses) and the latter by increased task size, luminance, contrast, and exposure time, as explained previously. The point is, of course, that the age of the worker is an important parameter in the vision equation.

ILLUMINATION

An observer performing a lab test has a different level of concentration and performance than that of a person at an 8-hour-a-day task. The latter compensates for an unsatisfactory seeing condition by:

Furthermore, maximum performance may not be synonymous with maximum comfort or minimum fatigue. Indeed, the reverse may sometimes be true. Most experts agree that what is normally referred to as eyestrain is a condition of the eye muscles resulting from extensive and intensive eye use. Thus, excellent performance under excellent lighting conditions can still produce fatigue because of the demanding nature of the task. In addition, as discussed later, discomfort glare or even excessive lighting can cause fatigue without affecting performance.

- 1. Moving the work to a better viewing angle.
- 2. Moving the head and eyes to a more comfortable position.
- 3. Reducing the distance between the eyes and the task to the extent that the eyes can accommodate.
- 4. Complaining about a poor-contrast task so that something is done about it (such as fixing the photocopying machine).
- 5. Taking more time to perform the seeing task involved. (This item, if it affects production, frequently spurs management to make appropriate alterations in the work environment.)


The lighting designer must be concerned not only with providing adequate uniform lighting levels, but also with all of the factors involved. Many, indeed, are beyond his or her control. Some, such as task contrast, previously thought to be outside the lighting designer’s province, should be examined by the designer in an overall “lighting plus task plus observer” problem context and recommendations made. Acceptance of these recommendations is a management decision.

The last item in the task list—peripheral patterns—deals with the visual surround rather than the immediate area of the work. Other than glare sources, which are discussed separately, there are many items that, although outside the central field of vision, can disturb the viewer’s concentration and therefore the task performance of a worker. These include movement (vehicles, machines, persons), to which peripheral vision is particularly sensitive; large variations in the brightness pattern of the background caused by such activities as periodic opening of an outside door or welding; and even nonvarying patterns that are disturbing because of their very nature, such as checkerboard light-dark patterns, or devices on which it is difficult to focus the eyes, such as crossed patterns of wires and bars. None of these items is strictly lighting-oriented, but they are noted here to demonstrate that an adequate lighting design necessarily includes adjustments for particular field conditions.

Recent work in field testing of visibility situations in real-work conditions considers all of these parameters in arriving at a visibility judgment and, in addition, goes far toward identifying any difficulty as lying with the task, the lighting condition, or the observer. The entire field of visibility and visual performance is undergoing very active continuing research, and definitive answers to the elusive question of how to design for optimal view ing have not yet been found—nor indeed is there any assurance that they will be. What has emerged over the years are various parameters and

###### (a) Cornea

criteria for judging aspects of visibility, such as Equivalent Spherical Illumination (ESI), which is a contrast-related visibility criterion; Relative Visual Performance (RVP), which rates a vision situation in terms of speed and accuracy of performance; Visual Comfort Probability (VCP), which judges the visual comfort of an overall scene; and a somewhat ephemeral and entirely subjective impression called visual clarity. Other research has concentrated on the relationship between eye pupil size and visual acuity and, based on results from this research, the relationship between pupil size and various aspects of light and lighting. What has been confirmed to date is the complexity of human work-oriented vision plus our inability thus far to adequately quantify the interrelationships among the many factors involved—quantification being the basis of reliable, duplicatable design.

This perfectly clear outer lens tends to become cloudy, with corresponding reduction of visual clarity and acuity. This results in a requirement for more light to overcome the reduction in light intensity on the retina. The overall effect is very similar to that of a neutral density filter on a camera lens, the difference being that such a filter is most often used to reduce excessive ambient light without excessively reducing the shutter opening (increasing the f-stop). The need for additional light for aging eyes is recognized in most modern systems of illumination specification. See Table 11.8 for the factors used in the IESNA system.

ILLUMINATION

###### (b) Lens

The lens, which begins life as a very lightly yellowtinted flexible crystalline body, gradually thickens and yellows. As a result of the thickening, flexibility is reduced, resulting in the well-known inability to close-focus. The yellowing both reduces the overall light intensity in the eye and selectively filters the blue portion of the spectrum. Research seems to indicate improved visual acuity through pupil size control when the incident light is rich in the blue area of the spectrum. Because lens yellowingreduces the blue frequencies, the overall effect is again to require additional light.

###### 11.23 THE AGING EYE

The past few decades have seen a remarkable increase in life expectancy in modern Western countries with a resultant sharp increase in the aged population. In the United States at this writing, about 15% of the population is above 65 years of age, a proportion that is expected to reach 20% by the year 2020. As a result, lighting design must take cognizance not only of special requirements in buildings specifically intended for use by the aged but also, increasingly, in general-use public buildings. To this end, a brief review of these special requirements is presented here.

A second and more important degenerative phenomenon of the lens is its gradual clouding. When the opacity is confined to the perimeter, its effect is negligible because vision is unaffected. When small, opaque areas appear within the visual axis through the lens, vision is affected in two ways:

Refer to Fig. 11.18. Light enters the eye through the cornea, passes through the aqueous humor, and enters the lens through the pupil. After being focused by the lens, it continues through the vitreous humor and finally projects the viewed image, reversed, on the retina. As the eye ages, a whole spectrum of physiological changes may occur; some are usual and are therefore classified as normal; others, such as cataracts, are less common but are still considered by ophthalmologists to be an expected development. The unusual developments are classified as pathologies, only indirectly or partially related to aging and therefore outside the purview of normal lighting design. The normal developments and their influence on lighting design are briefly described in the following subsections.

- 1. The viewed image is dimmed and blurred due to opacities in the field of view.
- 2. Light entering the lens is scattered by interreflections from the opaque particles, resulting in a subjective impression of glare. This effect is particularly severe outdoors, where light enters the lens from all angles, and both indoors and outdoors as a result of concentrated highluminance (glare) sources.


The net result of these reactions is a requirement for more light but an even more pressing requirement that sources of glare and peripheral light be eliminated. (People with this condition frequently

ILLUMINANCE LEVELS 491

wear eyeglasses and sunglasses with large, opaque earpieces to block peripheral light and thus reduce glare.) Also, because short-wavelength (blue) light interreflects and scatters more readily than does long-wavelength (yellow-red) light, these people are more comfortable with incandescent sources and low-color temperature fluorescent lamps (2700–3100 K) than with sources rich in the blue-green spectrum. (Ophthalmologists frequently prescribe yellow-tinted eyeglass for people with this lens condition to filter out blue light.)

changing lighting conditions in a limited area to accommodate older occupants rather than attempt an overall design, keeping in mind constantly the glare and color factors discussed previously.

###### QUANTITY OF LIGHT

ILLUMINATION

###### 11.24 ILLUMINANCE LEVELS

Finally, a less common but still prevalent condition of the aging lens is the development of fluorescent particles, called fluorigens, in the vision path. In the presence of UV radiation, such as exists in daylight, fluorescent, and high-intensity discharge (HID) sources, these particles fluoresce, causing scatter, blur, and glare. The solution to this problem is a combination of yellow-tinted eyeglass lenses and a reduction of light sources containing appreciable quantities of UV.

Returning to the list of factors in Section 11.16, and having discussed the task-oriented and observeroriented items (except for item IIId, psychological reactions, which is covered in Section 11.36), we turn now to item II, the lighting condition. This is frequently, if somewhat inaccurately, divided into two groups—quantity and quality of lighting—with item IIa representing quantity and items IIb to IIf representing quality. That such a division is not accurate becomes clear in our discussion of glare in Sections 11.28 to 11.31.

###### (c) Pupil

An understanding of the factors involved in visual acuity, as discussed previously, does not answer the most basic lighting design question, which is “How much light must I provide for the specific visual task at hand?” That this question is extremely difficult to answer is evidenced by the fact that, even today, recommendations for similar tasks vary by ratios as high as 10:1 among countries with highly developed technologies. Because this is obviously an unsatisfactory situation in an era of global markets, international construction, the European Union, and international cooperative lighting research, the trend since the late 1980s has been to attempt a degree of standardization.

The pupil controls the amount of light entering the eye and is therefore intimately involved in the constantly changing accommodation level of the eye. The pupil muscles react more slowly as they age, thus lengthening accommodation time. Dark-tolight accommodation is very rapid in the young eye, and is barely noticed except for extreme changes such as exiting a cinema into sunlight. With an aging eye, the slower pupil results in severe glare sensations with even much smaller brightness changes.

The net result of all of the normal conditions of the aging eye is a heightened sensitivity to glare, an intolerance to the blue–UV end of the spectrum, and an overall requirement for higher illuminance levels. For the lighting designer, these needs translate into requirements for very careful selection and placement of luminaires, increased use of indirect lighting, and particular attention to the spectrum of the light sources used. Because some of these requirements are not only mutually incompatible but also contrary to energy-efficient design practice, it may be particularly difficult to satisfy all the requirements in spaces occupied by persons with a wide range of ages. In work areas of this type, it may be wise to provide for the possibility of readily

The North American (IESNA) recommendations were originally developed analytically by extrapolation from extensive laboratory tests. The function of these tests was to determine the conditions under which small differences in contrast could be detected for specific degrees of accuracy, with variable parameters of task luminance, size, and exposure time. The idea behind the tests was that visual acuity could be defined as the ability to distinguish differences in contrast.

The British (and, to a large extent, the European) approach was to study specific tasks in actual and simulated field conditions. To these results,

modifying factors of size, contrast, accuracy requirement, speed, and duration were added. The disadvantage of this approach was the necessity to study a large number of visual tasks individually. In the absence of a very specific visual task description, a detailed listing of visual categories was developed, as is discussed in the next section. Recently, IESNA recommendations have been modified by a graded system—more in line with British and CIE (Commission Internationale de l’Eclairage) recommendations—that establishes a median or average requirement for a task, within a range, and then modifies the median up or down to specific conditions of speed, accuracy, error importance, task duration, background reflectances, and viewer visual capability.

###### where

L = luminance in cd/m2 E = illuminance in lux

RF = reflection factor fL = luminance in foot-lamberts fc = i lluminance in footcandles (see Example 11.4

and Fig. 11.7)

ILLUMINATION

This simple relationship is used to derive much of the current IESNA tables, with modifying factors as explained previously (see Table 11.6 for CIBSE modifiers).

A number of reservations about this method have been voiced by respected authorities. One is based on research that indicates that suprathreshold visibility requirements are more readily related to eye brightness adaptation levels than to threshold contrast luminance levels (see Fig. 11.22 and the associated text discussion). Another objection is that deriving suprathreshold luminances from threshold values depends on applied criteria and can therefore vary considerably. Still another objection is based on the readily demonstrable fact that the sensation of vision is not mathematically related to photometric luminance. Thus, a black surface of 10% reflectance illuminated with 900 lux and a white surface of 90% reflectance illuminated with 100 lux both have exactly the same luminance, yet the eye always sees the white surface as lighter than the black one by a large margin. All of these reservations add up to a recommendation to the lighting designer to use the IESNA illuminance recommendations as one aspect of the overall design and not dogmatically.

In addition, because of the moral and legal pressure (ANSI/ASHRAE/IESNA Standard 90.1 is mandated by many codes) for energy conservation, the IESNA has taken additional salutary steps toward rationalization of its very influential illumination standards. They include recognition of fatigue and task familiarity (e.g., reading) as factors in determining illuminance levels, establishment of lighting power budgets, and energy standards (see Section 13.5) that encourage use of daylight as a normal component of a space’s illumination and use of task/ambient lighting design as the preferred technique where high levels of task lighting are required.

###### 11.25 ILLUMINANCE CATEGORY

Before discussing illuminance (lux) recommendations, it is necessary to understand the basis of their derivation, applicability, and shortcomings. As noted in the preceding section, most of the IESNA task illuminance recommendations are derived by extrapolation from threshold contrast visibility tests that yield a required task luminance. Assuming uniform, diffuse task reflectance and uniform illuminance, it is then a simple step to calculate required illuminance, since luminance is simply the product of illuminance and reflectance. In SI units,

Returning to recommendations, visual task studies indicate that assuming good contrast, the required luminances, categorized by type of task, are roughly as follows:

|Category of Visual Task Required Luminance (cd/m2)|
|---|
|Causal 10–20 Ordinary 20–100 Moderate 100–200 Difficult 200–400 Severe Above 400|


× RF π

E

=

L

and in I-P units,

Dependence of required illumination upon task reflectance (RF) can be seen by a glance at the

fL = fc × RF

tials of British illuminance recommendations, which are similar to those of the CIE and many European countries, in addition to the American IESNA recommendations. In any specific design, the standards of that country should be consulted. Most developed nations, including Australia, Brazil, China, France, Germany, Japan, and others, have their own published lighting standards.

following tabulation, which shows quantitatively the illuminance requirements in the previous categories for tasks of radically different reflectance.

|Category of Visual Task<br><br>Required E (lux)a RF = 50% RF = 10%|
|---|
|Casual 62–125 300–625 Ordinary 125–625 625–3,125 Moderate 625–1,250 3,125–6,250 Difficult 1,250–2,500 6,250–12,500 Severe >2,500 >12,500|


ILLUMINATION

###### (a) British Lighting Standards

aLux figures rounded.

These standards are published by the Chartered Institution of Building Services Engineers (CIBSE: http://www.cibse.org/). The particular publication in which illuminance recommendations appear is the Code for Lighting, 2006. The method of use is to determine the recommended average illuminance level, called the standard maintained illuminance, from either the very detailed, extensive listing of specific tasks in the previously mentioned publication (a small sample of which is reproduced in Table 11.4) or, if only the representative type of task is known, from the task category chart in Table 11.5. Having established this recommendation, the designer then modifies

This illustrates that a single illumination scheme is often inadequate for an area containing widely differing visual tasks. Note that a 10% RF makes all tasks difficult and that casual seeing comprises only outline recognition.

###### 11.26 ILLUMINANCERECOMMENDATIONS

Because American architects and engineers are involved in many construction projects outside of the United States, this section presents the essen-

TABLE 11.4 Typical Illuminance Recommendations, CIBSE (UK)

|Offices and Shops Standard Maintained<br><br>Illuminance (lux) Notes|
|---|
|OFFICES General offices 500 Local lighting may be appropriate Computer workstations 300–500 See ref. 25 Conference rooms, executive<br><br>offices<br><br>300–500 Dimming or switching to permit use Computer and data preparation<br><br>rooms<br><br>500 See ref. 25 Filing rooms 300 Vertical surfaces may be especially important|
|DRAWING OFFICES General 500 Drawing boards 750 Local lighting may be appropriate Computer-aided design and<br><br>drafting<br><br>300–500 Special lighting is required; see ref. 25 Print rooms 300|


Source: Reproduced with permission from the CIBSE Code for Interior Lighting (1994). Reference 25: CIBSE Lighting Guide LG3: Areas for Visual Display Terminals

Notes: The information in the table will be influenced by reference to the “core recommendations” in Sections 4.3 to 4.5 of the Code. Check that installations designed to meet the needs of visual display screen tasks also have the task-to-wall and task-to-ceiling ratios recommended in Section 4.4 of the Code. Where air conditioning or mechanical ventilation is required, air-handling luminaires may be appropriate.

- TABLE 11.5 Examples of Activities/Interiors Appropriate for Each Maintained Illuminance


|Standard Maintained Illuminance (lux) Characteristics of Activity/Interior Representative Activities/Interiors|
|---|
|50 Interiors used rarely with visual tasks confined to movement and casual seeing without perception of detail<br><br>Cable tunnels, indoor storage tanks, walkways<br><br>100 Interiors used occasionally with visual tasks confined to movement and casual seeing calling for only limited perception of detail<br><br>Corridors, changing rooms, bulk stores, auditoria<br><br>150 Interiors used occasionally or with visual tasks not requiring perception of detail but involving some risk to people, plant, or product<br><br>Loading bays, medical stores, plant rooms<br><br>200 Interiors occupied for long periods or for visual tasks requiring some perception of detail<br><br>Foyers and entrances, monitoring automatic processes, casting concrete, turbine halls, dining rooms<br><br>300a Interiors occupied for long periods, or when visual tasks are moderately easy (i.e., large details [>10-min arc]) and/or high contrast<br><br>Libraries, sports and assembly halls, teaching spaces, lecture theaters, packing<br><br>500a Visual tasks moderately difficult (i.e., details to be seen are of moderate size [5–10 min arc] and may be of low contrast); also, color judgment may be required<br><br>General offices, engine assembly, painting and spraying, kitchens, laboratories, retail shops<br><br>750a Visual tasks difficult (i.e., details to be seen are small [3–5 min arc] and of low contrast); also, good color judgments or the creation of a well-lit, inviting interior may be required<br><br>Drawing offices, ceramic decoration, meat inspection, chain stores<br><br>1000a Visual tasks very difficult (i.e., details to be seen are very small [2–3 min arc] and can be of very low contrast); also, accurate color judgments or the creation of a well-lit, inviting interior may be required<br><br>General inspection, electronic assembly, gauge and tool rooms, retouching paintwork, cabinet making, supermarkets<br><br>1500a Visual tasks extremely difficult (i.e., details to be seen are extremely small [1–2 min arc] and of low contrast); optical aids and local lighting may be of advantage<br><br>Fine work and inspection, hand tailoring, precision assembly<br><br>2000a Visual tasks exceptionally difficult (i.e., details to be seen are exceptionally small [<1 min arc] with very low contrast); optical aids and local lighting will be of advantage<br><br>Assembly of minute mechanisms, finished fabric inspection|


ILLUMINATION

Source: Reproduced with permission from the CIBSE Code for Interior Lighting (1994). These values are generally in agreement with the Code for Lighting 2006.

aOne minute of arc (min arc) is one-sixtieth of a degree. This is the angle of which the tangent is given by the dimension of the task detailed to be seen divided by the viewing distance.

it (if necessary) by using the flowchart shown in Table 11.6, which either increases or decreases the recommended illuminance to suit the task size, contrast, duration, and error risk. Explanatory usage notes accompany Table 11.6.

(b) North American Illuminance Recommendations (IESNA)

The North American approach to illuminance recommendations is similar in context to the CIBSE

- TABLE 11.6 Design Maintained Illuminance Flowcharta


|Task Size and Contrastc Task Durationd Error Riske<br><br>Standard Maintained Illuminance (lux)b<br><br>Unusually Difficult to See?<br><br>Unusually Easy to See?<br><br>Unusually Long Time?<br><br>Unusually Short Time?<br><br>Serious for People, Plant, or Product?<br><br>Design Maintained Illuminance (lux)f|
|---|
|![image 544](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile544.png)|


###### ILLUMINATION

Source: Reproduced with permission from the CIBSE Code for Interior Lighting (1994). aTo use the chart, follow the horizontal path from the “standard” maintained illuminance in the schedule until the answer to a question is “yes.” If the “yes” is strong, follow the solid arrow; if moderate, follow the dashed arrow.

bThe flowchart should be used for all standard maintained illuminance recommendations from 200 to 750 lux for general activities and interiors in the lighting schedule. For recommendations of 150 lux or less, the modifying factors are not relevant (see Table 11.5). Where a standard maintained illuminance of more than 750 lux is recommended, this always applies to a stated task for specific industries or activities where the modifying factors have usually been taken into account.

cThe standard maintained illuminance given in the schedule assumes that the task is representative of its type. If the task is much more visually difficult than usual (e.g., smaller size, lower contrast), then an increase in the maintained illuminance is appropriate. Reduced contrast may arise from the use of safety lenses or safety screens because they reduce the transmission of light. Increase illuminance to take account of the age or eyesight of the operator. Conversely, if the task detail is such that the task is easier to see than usual (e.g., larger size, higher contrast), a reduction in maintained illuminance can be made.

dThe standard maintained illuminance given in the schedule assumes that the task is to be undertaken over a conventional working period. If the work is to be undertaken continually for a much longer period than usual, the maintained illuminance should be increased in order to diminish the risk of visual fatigue. Conversely, if the work is to be carried out over a much shorter period than usual, the maintained illuminance may be reduced.

eThe schedule assumes that the consequences of any errors are typical of the activity. However, if errors have unusually serious consequences for people, plant, or product, an increase in illuminance may be appropriate.

fIf the design maintained illuminance is more than two full steps (e.g., 300–750 lux) on the illuminance scale above the standard maintained illuminance, consideration should be given to whether changes in the task details or organization of the work are more appropriate than substantial increases in the maintained illuminance.

can be factored into the choice of illuminance. These include scene geometry, shadowing and modeling, luminance ratios, presence of daylight, glare considerations, and other considerations. The Lighting Design Guide is a substantial document and cannot be reproduced herein. Anyone concerned with lighting design should use the current IESNA Lighting Handbook and the illuminance recommendations presented therein.

approach described in Section 11.26(a). The Illuminating Engineering Society of North American (IESNA) provides illuminance selection categories (see Table 11.7) organized around three sets of visual tasks (orientation and simple tasks, common tasks, and special tasks). Specific illuminance recommendations are provided with reference to a defined application in a matrix called the IESNA Lighting Design Guide. The Guide suggests recommended illuminance values (horizontal, vertical, or both) that represent best practice for a typical application. In addition to the lighting quantity recommendations inherent in the illuminance categories, the Lighting Design Guide provides recommendations regarding lighting quality issues. Additional factors related to the lighting condition

Earlier IESNA illuminance recommendations provided fairly explicit advice on adjustments to published illuminance values to accommodate differential conditions (such as the aging eye). Although no longer presented as explicitly by IESNA, such information promotes an understanding of the practical applications for illuminance

- TABLE 11.7 Determination of Illuminance Categories*


|Orientation and simple visual tasks. Visual performance is largely unimportant. These tasks are found in public spaces where reading and visual inspection are only occasionally performed. Higher levels are recommended for tasks where visual performance is occasionally important.|
|---|
|A Public spaces 30 lx (3 fc)<br>B Simple orientation for short visits 50 lx (5 fc)<br>C Working spaces where simple visual tasks are performed 100 lx (10 fc)<br>|
|Common visual tasks. Visual performance is important. These tasks are found in commercial, industrial, and residential applications. Recommended illuminance levels differ because of characteristics of the visual task being illuminated. Higher levels are recommended for visual tasks with critical elements of low contrast or small size.|
|D Performance of visual tasks of high contrast and large size 300 lx (30 fc)<br>E Performance of visual tasks of high contrast and small size, or visual tasks of low contrast and large size<br><br>500 lx (50 fc)<br><br>F Performance of visual tasks of low contrast and small size 1000 lx (100 fc)<br>|
|Special visual tasks. Visual performance is of critical importance. These tasks are very specialized, including those with very small or very low contrast critical elements. Recommended illuminance levels should be achieved with supplementary task lighting. Higher recommended levels are often achieved with supplementary task lighting. Higher recommended levels are often achieved by moving the light source closer to the task.|
|G Performance of visual tasks near threshold 3000 to 10,000 lx (300 to 1000 fc)|


###### ILLUMINATION

*Expected accuracy in illuminance calculations should be checked with formulas in the IESNA Lighting Handbook. To account for both uncertainty in photometric measurements and uncertainty in space reflections, measured illuminances should be within 10% of the recommended value. It should be noted, however, that the final illuminance may deviate from the recommended values due to the other lighting design criteria.

Source: Reproduced with permission from the IESNA Lighting Handbook, 9th ed. (2000).

(target) illuminance values that better reflect project-specific conditions.

recommendations. The following are excerpts addressing this adjustment procedure:

A recommended illuminance resulting from this procedure is a “raw” or conventional illuminance, that is, average maintained lux (divide by 10 for approximate fc values). This illuminance is understood to be on the task for categories D through G, and in the room for categories A through C. Therefore, the lumen method is an appropriate calculation procedure for categories A through C, and a point-by-point method is appropriate for the task illuminance related to categories D through G.

- 1. An illuminance category is initially selected, based either on a general description of the activity involved (Table 11.7) or, if known, on a specific activity in a specific setting. (The extensive tables for task-specific selection are published in the IESNA Lighting Handbook, 9th ed. and are not reproduced here.)
- 2. Following the initial illuminance selection, three adjustment factors are introduced. Age under 40 reduces the lighting requirement, unusual demand for speed or accuracy increases it, and particularly low or high background reflectance (below 30% or above 70%) increases or reduces it, respectively. Adjustment of recommendations should not be automatic. At the higher illuminance recommendations (categories D through G), the designer must become thoroughly familiar with the importance, duration, and visual difficulty of the specific task involved, because the design aim is task lighting and not simply general room illumination (see Table 11.5). Having determined appropriate adjustment factors from Tables 11.8 and 11.9, the designer can then establish recommended


For a space with several tasks of varying visual difficulty, the designer is expected to so design the lighting and controls that task requirements are met without overlighting. A uniform layout keyed to the most severe task is visually tedious and energy-wasteful, and is strongly to be discouraged.

The IESNA-recommended illuminance values are not applicable to installations where a visual task is not the deciding factor. Such installations include merchandising spaces, displays of all sorts, theatrical and artistic lighting, lighting for mood, lighting for safety, light used as part of an industrial process, and so on. Recommended illuminances for exterior spaces are found in the same group of tables in the IESNA handbook referred to previously.

- TABLE 11.8 Suggested Adjustmentsa to General Lighting Illuminance Values, for Illuminance Categories A, B, and Cb


|Under 40 Over 70 30 50 100 30–70 40 75 150 Under 30 40 75 150<br><br>40–50 Over 70 40 75 150 30–70 40 75 150 Under 30 40 75 150<br><br>Over 55 Over 70 40 75 150 30–70 40 75 150 Under 30 50 100 200|
|---|


Illuminance (lux) Categories

Average Age of Occupants Average Room Surface Reflectance (%)c A B C

ILLUMINATION

aThe values in the first row represent the base recommendations from Table 11.7; values in other rows are suggested illuminance values for various combinations of occupant age and surface reflectance.

bBased on IESNA recommendations—but adapted to illuminance recommendations in the IESNA Lighting Handbook, 9th ed.

cAverage weighted surface reflectances, including wall, floor, and ceiling reflectances, if they encompass a large portion of the task area or visual surround. For instance, in an elevator lobby, where the ceiling height is 25 ft (7.6 m), neither the task nor the visual surround encompasses the ceiling, so only the floor and wall reflectances would be considered.

size and surface finishes, and size and position of lighting fixtures and windows. Light sources in the far-field and peripheral-vision areas beyond the central 90º cone are less troublesome as glare sources.

###### QUALITY OF LIGHTING

###### 11.27 CONSIDERATIONS OF LIGHTING QUALITY

###### 11.28 DIRECT (DISCOMFORT) GLARE

Quality of lighting is a term used to describe all of the factors in a lighting installation not directly connected with quantity of illumination. Certainly it is obvious that if two identical rooms are lighted to the same average illuminance, one with a single bare bulb and the other with a luminous ceiling, there is a vast difference in the two lighting systems. This difference is in the quality of the lighting, a term that describes the overall scene—that is, the luminances, diffusion, uniformity, and chromaticity of the lighting.

The factors involved in producing discomfort glare are the luminance, size, and position of each light source in the vision field plus the adaptation level of the eye. The discomfort of direct glare stems from two facts: first, the eye adapts (rapidly) to the average brightness of the overall visual scene; and second, the eye is attracted to the highest luminance in that scene. (The latter fact is used effectively in merchandising displays.) Thus, if an area of high brightness, such as a window or a lighting fixture, exists in the visual scene and we are looking at an area of lower brightness, such as a work task, three visually disturbing things occur:

Excessive luminances and/or excessive luminance ratios in the field of vision are commonly referred to as glare. The quality of the lighting system must also include the visual comfort of the system, that is, the absence of glare. When the glare is caused by light sources in the field of vision, it is known as direct glare. When the glare is caused by reflection of a light source in a viewed surface, it is known as reflected glare or veiling reflection (see Fig. 11.23). Factors affecting the severity of glare are adaptation level of the eyes, the apprehended size of the glare source, luminance ratios, room

1. The eye adapts to a higher luminance level, thus effectively reducing the subjective brightness of the task—or, put more simply, making it harder to see what we are looking at (see Fig. 11.22). This is readily demonstrated by alternately blocking and unblocking a direct glare source with one’s hand while trying to perform a moderately difficult visual task and

TABLE 11.9 Suggested Adjustmentsa to Task Lighting Illuminance Values for Illuminance Categories D through Fb

|ILLUMINANCE ON TASK (LUX)|
|---|
|Illuminance Categories|
|Average of Workers’ Ages<br><br>Demand for Speed and/or Accuracy1, c<br><br>Task Background2<br><br>Reflectance (%) D E F|
|Under 40 NI Over 70 300 500 1000 30–70 300 500 1000 Under 30 400 750 1500<br><br>I Over 70 300 500 1000 30–70 400 750 1500 Under 30 400 750 1500<br><br>C Over 70 400 750 1500 30–70 400 750 1500 Under 30 400 750 1500<br><br>40–55 NI Over 70 300 500 1000 30–70 400 750 1500 Under 30 400 750 1500<br><br>I Over 70 400 750 1500 30–70 400 750 1500 Under 30 400 750 1500<br><br>C Over 70 400 750 1500 30–70 400 750 1500 Under 30 600 1000 2000<br><br>Over 55 NI Over 70 400 750 1500 30–70 400 750 1500 Under 30 400 750 1500<br><br>I Over 70 400 750 1500 30–70 400 750 1500 Under 30 600 1000 2000<br><br>C Over 70 400 750 1500 30–70 600 1000 2000 Under 30 600 1000 2000|


###### ILLUMINATION

Notes

- 1. In determining whether speed and/or accuracy is not important, important, or critical, the following questions need to be answered: What are the time limitations? How important is it to perform the task rapidly? Will errors produce an unsafe condition or product? Will errors reduce productivity and be costly? For example, in reading for leisure there are no time limitations, and it is not important to read rapidly. Errors will not be costly and will not be related to safety; thus, speed and/or accuracy is not important. If, however, prescription notes are to be read by a pharmacist, accuracy is critical because errors could produce an unsafe condition, and time is important for customer relations.
- 2. The task background is that portion of the task upon which the meaningful visual display is exhibited. For example, on this page the meaningful visual display includes each letter, which combines with other letters to form words and phrases. The display medium, or task background, is the paper, which has a reflectance of approximately 85%.


aThe values in the first row represent the base recommendations from Table 11.7; values in other rows are suggested illuminance values for various combinations of occupant age, task accuracy/speed, and task background reflectance.

bBased on data from the IESNA Handbook, 8th ed. (1993)—but adapted to illuminance recommendations in the IESNA Lighting Handbook, 9th ed. Category G illuminance values are too broad to permit generalizations.

cNI = not important; I = important; C = critical.

3. The adaptation level is continuously varying as the eye is drawn to the glare source and away again.

noting the immediate improvement in visibility when the glare source is obscured.

2. The eye is drawn simultaneously in two directions: involuntarily to the source of high luminance and volitionally to the object we are looking at. The resultant tension causes considerable visual discomfort.

Glare is proportional to a source’s luminance and its apprehended solid angle. Therefore, a small, bright source is usually not a problem, whereas a

high eye adaptation level, these lights are very noticeable but not usually disturbing.

![image 545](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile545.png)

Keeping in mind the dependence of direct glare on eye adaptation level, a useful rule of thumb is that the luminance of large sources should not exceed 2500 cd/m2 and that of small sources should not exceed 7500 cd/m2. The former is roughly the luminance of blue sky; the latter approximates that of a fluorescent lamp. The terms “large” and “small” depend not only on the actual physical dimensions of the source but also on the distance from the observer. That is, the actual criterion is apprehended size, or subtended visual angle, as shown in Fig. 11.20.

###### ILLUMINATION

The glare effect of a number of individual glare source contributions in an interior space can be quantified by the criterion called visual comfort probability (VCP), which is defined as the percentage of normal-vision observers who will be comfortable in that specific visual environment. The IESNA has established a set of standard conditions for which VCP of sources can be calculated. These include a 1000-lux illuminance, representative room dimensions, fixture height and observer position, and a head-up field of view limited to 53º above and directly forward from the observer (Fig. 11.24).

Fig. 11.23 Glare zones. Direct glare presupposes a head-up position, whereas reflected glare assumes eyes down at a reading angle.

large, low-brightness source (such as a luminous ceiling) may be. Indeed, a small, bright source adds sparkle to the field of vision, and many observers find it a pleasant addition in a monotonous lighting environment. Although discomfort glare from a scene is cumulative, source luminance is more important than the number of sources. For instance, if the luminance of a number of sources is halved, the reduction in glare is greater than is achieved by reducing the number of such sources by half. Indeed, the latter procedure has little effect on discomfort glare.

With these conditions, direct glare will not be a problem if all three of the following conditions are satisfied:

- 1. The VCP is 70 or more.
- 2. The ratio of maximum-to-average luminaire luminance does not exceed 5:1 (preferably 3:1) at 45º, 55º, 65º, 75º, and 85º from the nadir, crosswise and lengthwise.
- 3. Maximum luminaire luminances crosswise and lengthwise do not exceed the following:


The remaining two factors are less selfevident. Glare decreases rapidly as the brightness source is moved away from the direct line of vision; thus, the glare produced depends on the source’s position in the field of view. The amount of discomfort glare produced by a source is inversely proportional to the background luminance (eye adaptation level). Thus, a ceiling fixture with a luminance of 4000 cd/m2 at 65º might easily constitute a source of discomfort glare in a space with an eye adaptation level of 150 cd/m2. The same fixture would not be objectionable in a daylight condition, where the eye adaptation level might be 1500 cd/m2. A more striking example is that of an automobile’s headlights, which at night are so severe a source of glare as to constitute disabling glare, whereas in daylight, with its concomitant

|Angle Above Nadir (degrees)<br><br>Maximum Luminance (cd/m2)|
|---|
|45 7710 55 5500 65 3860 75 2570 85 1695|


A typical set of manufacturer’s luminance and VCP data is shown in Fig. 11.25 for a ceilingmounted fluorescent fixture with 4-40WT12 lamps. Note that all VCP values are considerably above the 70 minimum criterion. If full VCP

![image 546](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile546.png)

###### ILLUMINATION

Fig. 11.24 Determination of direct glare. The glare contribution of each source depends on its size (subtended or apprehended solid angle), luminance, and location in the field of view. Note that the apprehended solid angle of a small source is such that even with high luminance, it is not objectionable. Such sources are normally called sparkle. Glare is much more objectionable with a dark background than with a light one; therefore, light-colored paints on ceilings and upper walls are recommended.

data of this type are not available, they can be calculated with almost any lighting calculation program, given the luminaire luminance data. Despite the usefulness of the VCP criterion, it is inherently limited by its own standard conditions, which are not easily applied to other situations:

(polished or mirror) surfaces and toveiling reflections when considering source reflections in dull or semimatte finish surfaces, which always exhibit some degree of specularity. This discussion uses the terms interchangeably.

- 1. In small spaces, VCP has little significance.
- 2. Tabulated VCP figures are given for the worst viewing position in the room. Because VCP varies dramatically with observer position, the VCP values given are always lower than the space’s average VCP.


###### (a) Nature of the Problem

The problem of veiling reflections is much more complex than that of direct glare because it involves both the source and the task and is inherent in the act of seeing (Fig. 11.26). Vision is produced by light being reflected from the object seen. Thus, if the object being viewed were replaced by a mirror, we would see the source(s) of light clearly (Fig. 11.26a). In commercial spaces there are usually one or more lighting fixtures near the observer that furnish most of the light by which to see. These principal sources are the main contributors to reflected glare. Other, more remote fixtures in the room are lesser sources of veiling reflections (Fig. 11.26b).

In view of these (and other) reservations, most of which tend to make the actual direct glare situation better than the VCP calculation would indicate, it is recommended that layouts giving a VCP somewhat below 70 not be discarded out of hand. Instead, they should be examined carefully and, if possible, several observer positions calculated using one of the many readily available PC-based computer programs. With these as a guide, the designer can usually rearrange and substitute equipment to obtain the desired condition.

To the extent that the sources can be seen in the vision task, glare exists. It is imperative to an understanding of this problem to appreciate the importance of the reflection characteristic of the object being viewed. If the object were perfectly absorbent—that is, if it had a reflection coefficient of 0%—it would appear completely black, as no light would be reflected into the eye (Fig. 11.26c). Conversely, if the object were perfectly specular, like a clean mirror, and no light source were within the geometry of reflection, it too would

See Section 15.4 for a comparison of the direct glare characteristics of lighting fixture diffusers.

###### 11.29 VEILING REFLECTIONS AND REFLECTED GLARE

Although there is no generally accepted convention with respect to nomenclature, many people refer to reflected glare when dealing with specular

![image 547](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile547.png)

###### ILLUMINATION

Fig. 11.25 A typical set of manufacturer’s published VCP and luminance data.

of a source in the task, are proportional to source luminance and substantially independent of illuminance level. The brighter the source, the more troublesome its reflection.

appear black (Fig. 11.26d). Thus, if we took a clean mirror out on a moonless night and shined a light on it from over our shoulder, it would be practically invisible because no light would be reflected back into our eyes.

Glare sources within the geometry of reflected vision are shown in Fig. 11.27, and the effects are shown in Fig. 11.28. Figure 11.27 clearly shows that although large sources are difficult to avoid, small sources can usually be easily avoided by a small change in the source-task-eye geometry, such as by moving the head or tilting the task. Table 11.10 lists a few sample reflectance figures to demonstrate that most materials exhibit both specular and diffuse reflectance. In studying Fig. 11.27, it is important to note that a majority of visual work is done in the zone of 20º to 40º from the vertical, below the eye, with a maximum at the 25º reading angle (Fig. 11.29).

The reader might try this experiment: in an inside space with a single overhead luminaire, try to examine the surface of a very clean, dust-free mirror. You will find that the best angle to hold it is almost at the angle at which the light source is seen. This is because the mirror isalmost completely specular, and it is the slight diffuse reflection near the viewing angle that permits us to see the surface. This means that reflected glare is due to task surface specularity, whereas object definition, that is, the ability to see the task itself, is due to task surface diffuseness. A corollary of this conclusion is that veiling reflections, which are caused by mirroring

Figs. 11.28 and 11.29. The worst situation occurs when the incident angle equals the viewing angle. When the specular reflectance of the task and background is high, as with the glass screen of a visual display terminal, for instance, an image of the source is superimposed on the object, making viewing impossible (Fig. 11.29). However, even with the highly specular finish of “slick” magazine paper, vision is still possible because of the very high contrast between black ink and white paper, although with much reduced clarity and considerable annoyance.

![image 548](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile548.png)

###### ILLUMINATION

When considering specular and diffuse reflectance, the equation for contrast given in Section 11.19 must be rewritten as

( + )− ( + ) +

L L L L L L

BD BS TD TS BD BS

C

=

(11.9)

where LB and LT are background and task luminances caused by diffuse (D) and specular (S) reflec-

tance; that is, LBS is the background luminance due to its specular reflectance, and so forth. If we were to rework the calculation of contrast of Section 11.19, including specularity, the result would be much different.

EXAMPLE 11.5 Assume an interior space lighted to an average illuminance of 75 fc (750 lux) using bare bulb fluorescent fixtures (luminance = 7000 cd/m2 [2000 fL]). The task is drafting with India ink on vellum. Reflectances are:

- Fig. 11.26 (a) The nature of the seeing process requires that light from the source(s) be reflected by the task into the eye. (b) The light entering the eye is the sum of all of the reflected light, specular and diffuse, from all sources in the direction of the eye. If the task is specular, all of the sources will be seen reflected in the task. (c) A perfectly absorptive object is jet black because it reflects nothing. (d) A perfectly reflective object positioned as shown is also black because geometrically it cannot reflect light into the eyes.


|Specular Diffuse|
|---|
|Ink 0.021 0.038 Paper 0.018 0.71|


Calculate the task contrast without and with reflection of the 2000 fL source on the work.

###### (b) Contrast Reduction

###### SOLUTION

The principal effect of the reflection of a light source in a visual object is to reduce contrast between the object and its background, thus reducing visibility. It is as if a bright veil were spread over the object being viewed, which accounts for the term veiling reflection. As the angle of the incident light approaches the viewing angle, the specularly reflected component of this light becomes more and more pronounced, and task contrast drops. This is clearly visible in

- 1. Without specularity, using Equation 11.6 for diffuse reflection only:

C

R R R

B T B

=

−

=

−

=

0.71 0.038 0.71

0.947

- 2. With specularity, using Equation 11.9,


+ − + + (L L ) (L L )

BD BS TD TS BD BS

C=

L L

![image 549](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile549.png)

###### ILLUMINATION

- Fig. 11.27 Geometry of reflected glare. (a) Because normal desktop, head-down viewing angles vary from 20º to 40º from the vertical, the offending zone is the area on the ceiling corresponding to specular reflection between these two angles. Note that the higher the ceiling, the larger this area becomes. (b) In an office situation, the draftsman would see ceiling fixtures in the offending zone reflected in his instruments, parallel straightedge, and work. Note the important fact that the offending zone moves back and becomes smaller

- as the table tilts up.

![image 550](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile550.png)

Fig. 11.28 Note the effect of light in the area of the ceiling that causes reflected glare; contrast is reduced, and the print washes out. The usual viewing angle to a horizontal surface is between 20º and 40º from the vertical; we show 25º because it is the most common viewing angle. With vertical incident light on a diffuse surface (a), such as the pages of a textbook, the print is dark and clear. When the angle of light incidence is equal to the viewing angle (b), we have a mirror reflection situation. Even with diffuse paper, the print is light

- at best and almost invisible at worst. As the angle of incidence becomes larger (c), reflected glare decreases. When the incident light is at a very low angle (d), there is little reflected glare, but all the print appears lighter. (Photos by B. Stein.)




- Ch11.indd 503 9/21/09 6:57:17 PM


![image 551](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile551.png)

###### ILLUMINATION

Fig. 11.29 (a) Normal viewing angle of a task on a horizontal surface ranges from 20º to 40º from the vertical. Most common viewing angle is 25º. (b) Graph showing contrast reduction of a task with a specular background (such as a sheet of glossy paper) as a function of the angle between incident light and the normal to the task surface. Viewing angle is assumed to be 25º from normal. Note that between 22º and 27º the contrast is negative. This indicates that background luminance exceeds that of the task, making the task essentially invisible. What is visible, clearly, is a reflected (mirrored) image of the source.

where

A similar calculation for clear, black typewritten material on good white bond paper yields a contrast reduction from 94% to 77%, or R = 17%. This 77% figure simply serves to emphasize the fact that with high task to background contrast, effective seeing is possible almost regardless of the lighting condition. However, this most emphatically does not relieve the lighting designer of the responsibility to provide a comfortable and efficient lighting environment in which pronounced veiling reflections do not exist. In general, any contrast reduction of more than 15% is undesirable.

LBD = 75 fc × 0.71 = 53.25 LBS = 2000 fL × 0.018 = 36.0 LTD = 75 fc × 0.038 = 2.85 LTS = 2000 fL × 0.021 = 42.0

and

+ − + +

( . ) ( . )

53 25 36 2 85 42 53 25 36

C=

=

0 497

.

.

which is just over half of the previous contrast! If the contrast is normalized to the maximum contrast (as is usually done), the contrast reduction R can be expressed as

Because both specular and diffuse reflectances frequently vary with the angle of view, and exact figures are rarely available, accurate calculation is difficult. If a lighting system exists or a mock-up can be made, measurements of contrast reduction can be made accurately with a contrast/luminance meter of the type shown in Fig. 11.30. A standard contrast device that is designed to correspond to a normal office task (black typeface and white paper background) is positioned on the work surface and exposed to the ambient illumination. The task contrast is then measured at the same angle at which it would normally be viewed. Contrast reduction is automatically calculated and displayed.

C C

=1−

R

(11.10) Thus, in this case, contrast reduction would be R =1− =

MAX

0.497 0.947

0.47

That is, the contrast reduction would be 47%. ■

###### TABLE 11.10 Typical Reflectances

|Reflectance Material Specular Diffuse|
|---|
|Matte black paper 0.0005 0.04 Matte white paper 0.0030 0.77 Newspaper 0.0065 0.68 Very glossy white photo paper 0.048 0.83 Metallic paper—copper 0.11 0.28 Dull black ink 0.006 0.045 Super gloss black ink 0.039 0.016|


A contrast reduction map of the work surface can thus easily be made (Fig. 11.30c). Thereafter, changes can be made in the position of the work, viewer, or illumination sources to minimize contrast reduction. Note the pronounced effect of simply shifting the source out of the ceiling glare

Source: Courtesy of the IESNA.

- Ch11.indd 504 9/21/09 6:57:18 PM


![image 552](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile552.png)

###### ILLUMINATION

Fig. 11.30 (a) This unit is a high-precision electronic digital instrument that measures luminance, luminance ratio, contrast, and contrast reduction. Use of the unit is shown in (b), (c), and (d). Luminance measurement range is 0 to 200,000 cd/m2 (56,400 fL) at high accuracy. (b) The meter measures contrast reduction at a specific viewing angle. (c) Note that with a lighting fixture directly in the offending zone—that is, above and in front of the viewer—a severe loss of contrast occurs over much of the work surface. (d) By shifting the relative position of the viewer and the source so that no source exists in the offending zone, contrast reduction is held to 3% to 4% over most of the work surface. Contrast reduction in the normal work area should not exceed 15%. (Courtesy of Brüel & Kjær.)

- Ch11.indd 505 9/21/09 6:57:19 PM


source zone (offending zone) (Figs. 11.30d and 11.27). Contrast reduction in the primary work area should not exceed 15% for good task visibility with specular work items such as glossy papers.

![image 553](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile553.png)

###### 11.30 EQUIVALENT SPHERICAL ILLUMINATION AND RELATIVE VISUAL PERFORMANCE

ILLUMINATION

###### (a) Equivalent Spherical Illumination

Fig. 11.31 Spherical illumination is produced by illuminating an object by diffuse reflection from the inside walls of an integrating sphere. The light source and observer are normally external.

Another way of approaching the problem of contrast reduction is to define a reference lighting system that is effectively free of veiling reflections and then relate actual lighting systems to it with a figure of merit. Conversely, one can measure the effectiveness of a given lighting system in terms of the equivalent glare-free system. Both of these ideas, which are essentially the same, are the basis of the concept of equivalent spherical illumination (ESI).

- 1. ESI depends entirely on the viewing position and viewing angle, other factors in the space being equal.
- 2. In an ostensibly very well lighted (215 fc) position (M1), the glare-free illuminance is only 28 fc! This does not mean that visual work in this position is impossible. It does mean, emphatically, that in position M1, a pronounced veiling reflection exists on all specular objects. (Because of the size, orientation, and location of the glare source, this reflected glare is difficult to avoid.) It further means that a large amount of energy is being utilized (effectively wasted) to produce essentially negative results.


In order to achieve a lighting system almost free of reflected glare, it is necessary to construct an enclosed volume whose surfaces are uniformly diffusely reflective and whose primary source is obscured to the maximum extent possible. As illustrated (Fig. 11.31), the integrating sphere is such a device. Light is introduced from the outside, split by a deflector, and evenly distributed throughout the sphere by the multiple reflections from the whitepainted walls. The result is an evenly illuminated volume. When a task is introduced, the illumination falling on it is entirely uniform; that is, there are no high-luminance sources reflected in it. It is therefore termed spherically illuminated. (Note the parallel to diffuse sky illumination.) The extent to which any other illumination system can duplicate this glare-free environment is that system’s equivalent spherical illumination (ESI), representing the portion of its total illumination that is sphericalthat is, diffuse and glare-free. ESI is determined by comparing contrast rendition in the spherical and test systems.

The results could have been anticipated, at least qualitatively, by examination of the observer positions vis-à-vis the layout. Positions M1 and M3 have bright sources in the offending zone—M1 more so than M3—as is borne out by the results. M2 is an excellent position in that it receives light contributions from the two sides, its illuminance value being lower than the others due to wide row spacing. M4 is ideally placed; no glare sources are in the offending zone and a row of fixtures is positioned behind it, which makes it geometrically impossible to act as a glare source. The ESI analysis gives quantitative expression to our qualitative judgment and, as such, is a valuable design tool. Note particularly that the ESI results shown in Fig. 11.32 clearly correspond to the results of a similar test made with the contrast meter, as shown in the charts of Fig. 11.30.

A study of school lighting (Fig. 11.32) gave the illustrated results for four viewing positions in a classroom lighted with ceiling-mounted continuous rows of 2-ft × 4-ft, 4-lamp, 40-W fluorescent fixtures with lens-type wraparound diffusers on 10ft centers. Carefully note that:

###### EQUIVALENT SPHERICAL ILLUMINATION AND RELATIVE VISUAL PERFORMANCE 507

![image 554](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile554.png)

###### ILLUMINATION

Fig. 11.32 A test classroom illuminated by three widely spaced rows of four-lamp fixtures with lens-type wraparound diffusers. Observer positions are shown by arrows. The row of fixtures in front of position M4 is too far forward to be in the offending zone. (From Sampson, 1970.)

even the small geometry changes that can change contrast dramatically; it tracks raw footcandles; and it is based on extrapolation from threshold conditions, the efficacy of which has been called into doubt. These published reservations and criticisms of ESI have disturbed the lighting profession sufficiently to result in wide abandonment of its use and its disappearance from most modern computer lighting programs.

As with VCP criteria for direct glare, so with ESI; there are ameliorating factors that generally make a given lighting system better than these criteria figures would indicate. Some of these factors have already been mentioned but bear repetition.

- 1. ESI is critically dependent on observer position and viewing angle. Although position is generally fixed by chair location, observers can and do change their viewing angle and head aspect to correct for glare situations.
- 2. The nature of the task (i.e., its specularity) is assumed to be fixed and unique. In some situations the task nature varies, and thus also the contrast. When tasks are constant, severe veiling reflections frequently lead to measures being taken that improve the task, the lighting, or both.
- 3. The lighting distribution characteristic of the fixture involved is a critical factor in glare production. The characteristic of a wraparound lens diffuser is such (see Section 11.31c[4]), and Section 15.2) that considerable light falls in the glare zone. Other diffuser characteristics yield different results.


The ESI procedure, however, does exactly what it is designed to do: to point out locations of poor lighting geometry immediately and quantitatively, and to flag luminaires with unsuitable distribution characteristics for the proposed use. That is, as stated in the 1981 IES Lighting Handbook, it is “used as a tool in determining the effectiveness of controlling veiling reflections and as part of the evaluation of lighting systems.”

###### (b) Relative Visual Performance

In more recent years, a metric called relative visual performance (RVP) has appeared in the literature and has gained considerable acceptance. It tests (also via computer calculation) the effectiveness (i.e., the relative [to perfection] visual performance of a given visual environment) of task accomplishment in regard to speed and accuracy. Like ESI, it is based on luminance and contrast, but unlike

The concept and use of ESI have come under considerable criticism in the professional lighting literature because ESI addresses contrast, which is not identical with visibility; it requires recalculation for

ESI, it judges the relative performance of a task rather than simply contrast reduction. It seems to ignore the discomfort of veiling reflections if the task can be performed efficiently. The author has computed RVP for a number of common lighting layouts with various types of lighting fixtures. The results give uniformly high values for RVP varying between 0.95 and 0.99, which to our mind makes effective judgment of glare situations very difficult. The reader is encouraged to use the available lighting programs to calculate ESI and RVP for proposed lighting layouts and, where possible, to compare the results with completed construction.

- • Physical arrangement of sources, task, and observer so that reflected glare is minimal (see Section 11.31a).
- • Adjusting brightness (eye adaptation level) so that objectionable brightness is minimized (see Section 11.31b).
- • Design of the light source so that it causes minimal reflected glare (see Section 11.31c).
- • Changing the task quality (see Section 11.31d).


ILLUMINATION

(a) Physical Arrangement of System Elements

Arrange the lighting geometry to avoid sources of high luminance at reflection angles when dealing with specular tasks. This is often difficult to accomplish in modern offices, which frequently have both horizontal and vertical work surfaces, the latter being the specular screen surface of a visual display terminal (VDT). The latter problem is so widespread that today it effectively governs the design of office lighting. As should be clear from Figs. 11.30 and 11.32 and the related discussion, in a space using multiple sources, particularly in continuous rows, placing the work between rows with the line of sight parallel to the long axis of the

###### 11.31 CONTROL OF REFLECTED GLARE

Because the causes of veiling reflections are well understood, it would seem that a solution to the problem should long since have been developed. Unfortunately, this is not the case. Although there is no known lighting method or material that completely eliminates veiling reflections, there are a number of techniques that minimize contrast loss due to veiling reflections while maintaining adequate illumination. These are:

![image 555](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile555.png)

- Fig. 11.33 (a) If luminaires are kept out of the trapezoidal offending zone, contrast will be excellent. If the bulk of one or more luminaires projects into this zone, and in particular into the critical zone, contrast will drop sharply. The dimensions shown are for a flat desk 3 ft × 5 ft (0.91 m × 1.5 m) and a 9-ft (2.7-m) ceiling height. (b) The dependence of the glare zone on table tilt is illustrated. The offending zone becomes smaller as the table is raised, so that with a table near the vertical position, glare is all but eliminated. (a from Ross and Baruzzini, Inc., 1975.)


(b) Control of Area Brightness and Eye Adaptation Level

units is an effective technique (see Fig. 11.32, position M2). Position M4 is dangerous in that the center row can be a source of reflections. In this case it is not, due to the 10-ft row spacing. Note that the offending zone for horizontal tasks depends on the tilt of the desk. Thus, for a horizontal desk, the offending zone is forward of the desk, as in Fig. 11.33a; with an elevated table, the ceiling glare source zone may well be behind the source, as in Fig. 11.33b.

As discussed in Section 11.19, loss of contrast can be compensated for (and glare reduced) by increased overall nonglare illumination. In so doing, we are simply making the task brighter to override the detrimental veiling reflection. The problem with this technique, however, is that a large increase in illuminance is required to overcome the glare. This increase can, in many instances, be most practically accomplished not by increasing overall room illumination, with the associated extremely high energy consumption, but by adding a supplementary task-lighting source so arranged as to be free of reflected glare. By making this supplementary source’s position adjustable (as in Fig. 11.27b), we accomplish three things:

ILLUMINATION

All of the geometric solutions mentioned presuppose a detailed, fixed furniture layout, a situation that obtains in many but certainly not all cases. In the absence of such data, two alternatives are possible: a uniform layout with furniture adjusted to it, or vice versa. In practice, a combination of both is the most practical approach. Because low watts per square foot budgets have made ducted lighting fixture heat removal systems (air troffers) much less prevalent, fixtures are easily shifted. This mobility is further enhanced by the extreme flexibility of lighting fixtures fed from ceiling plug-in raceways. Figure 11.34 shows such a rearrangement, which results in saving five fixtures, a load reduction of 800 W, and an improvement in visibility.

- 1. Veiling reflection is overcome.
- 2. The high level of illumination needed for exacting tasks is provided with minimum energy expenditure.
- 3. The observer is granted complete control, with resultant optimum lamp placement plus psychological satisfaction that generally prevents worker complaint. (The optimum position is generally to the left and slightly forward of the task.)


![image 556](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile556.png)

We can demonstrate the effectiveness of a supplemental desk lamp by returning to Example 11.5.

EXAMPLE 11.6 Recalculate the contrast reduction of the ink-on-vellum visual task of Example 11.5, assuming that a desk lamp raises the illuminance to 200 fc (2000 lux) and is positioned so as to be glare-free. (Note: An adjustable lamp with 2 at 15-W fluorescent tubes produces approximately that luminance on the desk.)

SOLUTION Contrast from Equation 11.9:

- Fig. 11.34 The original uniform fixture layout utilized three rows of six 2 × 4 ft (0.6 × 1.2 m), four-lamp fixtures, giving a total load of 2880 W, a load density of 2.6 W/ft2 (28 W/m2), and a uniform illumination level of approximately 90 (raw) fc (900 lux). The original layout is shown dotted and numbered. The rearranged layout uses 13 fixtures (shown shaded) for a total 2080 W, a load density of 1.9 W/ft2 (20.5 W/m2), and more than 100 ESI fc (1000 lux) on each work surface. In addition, five fixtures are saved. Note: This level of illuminance is justified only for difficult visual tasks.


+ − + + where

(L L ) (L L ) L L

BD BS TD TS BD BS

=

C

LBD = 200 fc × 0.71 = 142 LBS = 2000 fL × 0.018 = 36

LTD = 200 fc × 0.038 = 7.6 LTS = 2000 fL × 0.021 = 42

- 1. Reducing the total output of a fixture also reduces its output in the critical portion of the ceiling glare zone and can actually increase the ESI illuminance (i.e., improve task contrast).
- 2. In lieu of using a few small high-output sources, utilize larger-area, low-output sources (Fig. 11.35). This has the effect of reducing the source luminance in the ceiling glare zone while increasing the illumination contribution from outside the glare zone, resulting in better contrast for the same or lower illuminance level (lux). The disadvantage of this technique is an increased lighting fixture cost.
- 3. To overcome the economic disadvantage of multiple low-output, low-luminance sources, the ceiling can be used as a secondary source illuminated from high-output indirect or semiindirect fixtures. These sources, which can be fluorescent or HID (e.g., metal–halide), have the advantage of high efficiency. The space’s ceiling height must be sufficient to permit suspending the unit while avoiding “hot spots” on the ceiling. The minimum suspension length depends on the luminaire characteristics and is normally provided by the manufacturer. To ensure high efficiency, the ceiling should be painted with a high-reflectivity matte white paint and kept clean. Results obtained from a semi-indirect installation using 1500mA, very-high-output lamps are shown in Fig. 11.36.
- 4. Because most horizontal task vision takes place between 20º and 40º from the vertical


and

+ − + +

(142 36) (7.6 42) 142 36

= 0.72

=

C

With this contrast (0.72), the contrast reduction from the original no-glare situation has been improved from the original 47% reduction (0.947 to 0.497) to 24% reduction (0.947 to 0.72). However, because even a contrast reduction of 24% is undesirable, a change in task-source geometry or a change in source luminance would be required, assuming that the task itself must remain unchanged. ■

ILLUMINATION

###### (c) Control of Source Characteristics

The reflected luminance that causes loss of contrast is proportional to the luminaire’s luminance at a given viewing angle, and therefore may be reduced by reducing luminaire luminance at that angle. This can be accomplished in four ways:

Dimming or switching lamps (see number 1 following) Using luminaires with lower overall luminance (see number 2 following)

Using the luminaire as a primary source to illuminate a large, low-brightness secondary source (see number 3 following)

Reduce the luminaire luminance only at the offending angles (see number 4 following)

![image 557](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile557.png)

Fig. 11.35 A concentration of light in the glare zone (a) produces the largest amount of reflected glare. As the number of light sources is increased (b) in the glare zone and luminance is decreased, reflected glare is decreased. The least glare is from an all-luminous ceiling, which also has the lowest luminance (c).

Ch11.indd 510 9/21/09 6:57:22 PM

![image 558](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile558.png)

###### ILLUMINATION

- Fig. 11.36 With a high-reflectance diffuse finish ceiling, this semi-direct perimeter lighting installation yields a higher ESI illuminance than raw illuminance at the viewing location illustrated, indicating excellent contrast rendering. The plastic lens at the bottom of the fixture serves to provide perceived light source luminance and to avoid an impression of gloominess, despite the satisfactory overall luminance level. (From Sampson, 1970.)
- Fig. 11.37 Glare zones are 0º to 45º and 45º to 85º for reflected and direct glare, respectively. Therefore, a diffuser that emphasizes the 30º to 60º zone will be least objectionable on both counts.


batwing diffusers. For observers positioned so that their sight lines are parallel to the longitudinal axis of the ceiling fixtures, lenses with linear (side-to-side) batwing characteristics perform well. If the observing position varies in aspect with respect to the fixture, a radial batwing curve (in all directions) is required. Note carefully that these diffusers have only limited usefulness in reducing reflected glare in specular vertical surfaces (VDT screens). All types of diffusers and their characteristics are discussed in Section 15.4.

(see Figs. 11.27 and 11.30), any fixture that emits little or no light below 40º from the horizontal cannot produce veiling reflection, regardless of its position in the field of view (Fig. 11.37). As a result, diffuser manufacturers produce prismatic diffusers the output of which is diminished below 30º and above 60º in order to minimize both reflected and direct glare. Due to the characteristic shape of the distribution curve, they are known industry-wide as

![image 559](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile559.png)

###### (d) Changing the Task Quality

At this point, it should be clear that reducing the task specularity is at least as effective a means of reducing veiling reflections as changing the lighting system characteristics, if not more so. It is therefore recommended that task contrast and specularity be actively considered and recommendations made in a framework of energy- and cost-effectiveness. Thus, to produce adequate visibility it is often cheaper and always more energy economical to upgrade the task (in the visibility sense) than to change the lighting system.

11.32 LUMINANCE RATIOS

![image 560](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile560.png)

As explained previously, other factors being equal, visual performance increases with contrast—that is, with the difference in luminance between the object being viewed and its immediate surroundings. Conversely, however, the difference between the average luminance of the visual field (task) and the remainder of the field of vision should be low to avoid the discomfort of large, rapid changes in eye adaptation level. Restated, contrast is desirable in the object of view but undesirable in the wider surrounding field of view.

ILLUMINATION

Providing reflectances of 50%, 30%, and 80% for walls, floor, and ceiling, respectively, and 35% for furniture, establishes a fairly high eye adaptation level so that direct glare (which results from excessive luminances in the field of view) is minimized. Recommendations for maximum luminance ratios to achieve a comfortable environment are presented in Table 11.11. Effective visual performance is entirely possible in environments with much higher ratios. They are simply not as visually comfortable and may be fatiguing.

Fig. 11.38 The reflected glare from luminaires disappears when a piece of light, diffuse linoleum is placed over the dark, polished desktop. Light-colored desktops with 35% to 50% reflectance result in task-to-background ratios within the 3:1 recommended range. Before the linoleum was placed, a reflection similar to the one seen on the right also existed on the left of the desk due to another luminaire. (Courtesy of IESNA.)

ratios caused by the low surrounding reflectances is shown in Fig. 11.38.

To achieve the recommended luminance ratios, it is obviously necessary to carefully control the reflectances of the major surfaces in a room. The reflectance figures given are averages for work-type commercial and educational spaces. The marked difference between a background with proper reflectance and one with excessive brightness

###### 11.33 PATTERNS OF LUMINANCE: SUBJECTIVE REACTIONS TO LIGHTING

In the list of characteristics in Section 11.16, we included among the secondary factors in illumination patterns of luminance—that is, the patterns of light and shadow in a space resulting from the illumination. Thus, a single source may produce sharp shadows, whereas a luminous ceiling or a completely indirect illumination system produces almost completely diffuse light. Diffusion is the degree to which light is shadowless and is therefore a function of the number of directions from which light impinges on a particular point and their relative intensities.

TABLE 11.11 Recommended Maximum Luminance Ratiosa

|Note: To achieve a comfortable brightness balance, it is desirable to limit luminance ratios between areas of appreciable size as seen from normal viewing positions as follows:|
|---|
|1 to one-third Between task and adjacent surroundings 1 to one-tenth Between task and more remote darker surfaces 1 to 10 Between task and more remote lighter surfaces<br><br>20 to 1 Between luminaires (or fenestration) and surfaces adjacent to them<br><br>40 to 1 Anywhere within the normal field of view|


Perfect diffusion, rarely obtainable (or desirable), would have equal intensities of light impinging from all directions, therefore yielding no shadows. The only naturally occurring example of perfectly diffuse lighting is a daytime fog, which we know to be extremely disturbing to the eye, demonstrating that some directivity is desirable. Diffusion can be judged by the depth and sharpness of shadows. A room with well-diffused illumination

aThese ratios are recommended as maximums; reductions are generally beneficial.

###### PATTERNS OF LUMINANCE: SUBJECTIVE REACTIONS TO LIGHTING 513

![image 561](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile561.png)

###### ILLUMINATION

Fig. 11.39 Totally diffuse lighting (a) destroys texture, whereas a combination of diffuse and directional lighting (b) produces the required modeling shadows. (Courtesy of Holophane.)

crampedness, simplicity/clutter, formality/informality, boredom/excitement, definition/shapelessness, and so on. Indeed, many lighting designers begin a lighting design by sketching pictorially the area to be lighted, showing the patterns of brightness and shadow desired to achieve their objective. This technique is obviously most useful in nonoffice areas such as lobbies, waiting areas, all types of recreational spaces, restaurants, merchandising spaces, and so on. In office areas the technique can also be applied to provide the points of visual interest referred to in our discussion.

resulting from multiple sources and high room surface reflectances yields soft multiple shadows that do not obscure the visual task. Because purely diffuse lighting is monotonous and not entirely conducive to extended periods of work effectiveness, some directional lighting is often introduced as an adjunct to diffuse general lighting, to lend interest by producing shadows and brightness variations. Where texture must be examined or surface imperfections detected by grazing angle reflections, highly directional lighting is required. Indeed, as seen in Fig. 11.39, directional light is what creates shape and is precisely the characteristic best used to influence architectural space and form.

Color has a great deal to do with subjective reactions and is discussed separately. The subject of psychological reactions to the lighting environment is extensive and complex, and can be touched on here only to the extent of mentioning a few of the salient lighting techniques and their usual subjective responses.

Sections 13.10 through 13.15, which deal with systems of lighting, illustrate a few of the light/dark patterns produced by different lighting arrangements. The combinations of uplighting and downlighting are legion; each produces its own shadows and modeling, and each has a quality of its own. It is very much in the interest of the lighting designer to be familiar with these effects so that he or she can mentally visualize them as the design progresses. Indeed, it would be well for a designer to prepare a reference sketchbook of such shadow diagrams. It is these patterns of light and darkness that give the ambience and the subjective reactions of sociability/isolation, clarity/fuzziness, spaciousness/

In addition to modeling and texture accent, small, high-brightness sources, usually called sparkle, create points of interest and visual excitement. Lighting installations generally yield a sense of vividness or activity proportional to the level of illumination. This is not the case with very diffuse lighted areas, which, even at high illuminance levels, are tedious. This is particularly noticeable in large, luminous ceiling installations that are especially oppressive when the ceiling is low. Small,

Ch11.indd 513 9/21/09 6:57:24 PM

exposed incandescent lamps, a brightly lighted, rough-textured wall, and pendant fixtures with pierced reflectors are some of the techniques used to create visual interest.

###### FUNDAMENTALS OF COLOR

Visual attention can be drawn by high brightness. This well-known fact is used constantly in displaying merchandise. Note the following usual reactions:

The subject of color is vast. Here we consider only a few aspects of color that it is imperative that the lighting designer understand. Furthermore, because it is difficult to discuss color without actually using it, the coverage is brief.

- • A 3:1 luminance ratio between object and surround will be noticed, but usually will not affect behavior or draw attention.
- • A 10:1 luminance ratio will attract attention and, if interesting, hold it.
- • A 50:1 luminance ratio or higher will highlight the object thus illuminated, practically to the exclusion of all else in the field of view.


ILLUMINATION

###### 11.34 COLOR TEMPERATURE

A light source is often designated with a color temperature, such as 3400 K for halogen lamps, 4200 K for certain fluorescent tubes, and so on. This nomenclature derives from the fact that when a light-absorbing body (called a blackbody) is heated, it first glows deep red, then cherry red, then orange, until it finally becomes blue-white hot. The color of the light radiated is thus related to its temperature. Therefore, by developing a blackbody color temperature scale, we can compare the color of a light source to this scale and assign to it a color temperature—that is, the temperature to which a blackbody must be heated to radiate a light similar in color to the color of the source in question. Temperature is measured in Kelvin, which is a scale that has its zero point at −460ºF. Figure 11.40 shows the assigned color temperature of some common light sources.

Because areas of high luminance draw the eye’s attention, all of the individual brightness sources in the field of view produce an overall impression. If there is some form or order or pattern to them (as a pattern of lighting fixtures), then the overall impression is not disturbing—it can be thought of as visually harmonious. If, however, they are in disarray, they produce a discordancy in the eye precisely as noise produces discordancy in the ear. This visual “noise” is frequently referred to

- as visual clutter and can be very disturbing. The designer is well advised to keep this important fact in mind when arranging light sources that are the primary sources of luminance in an enclosed space. Aspects of fixture patterning are shown in Section 13.16.


Strictly speaking, a color temperature can be assigned only to a light source that produces light by heating, such as the incandescent lamp. Other sources, such as fluorescent lamps, produce light by processes that are detailed in Chapter 12. Such sources are assigned a correlated color temperature (CCT), which is the temperature of a blackbody whose chromaticity most nearly matches that of the light source. For such sources there is no relation whatever between their operating temperature and the color of the light produced.

Other subjective reactions to lighting on which there is wide consensus are:

- 1. Bright walls (about 25% of the horizontal light level) increase the impression of spaciousness. Conversely, dark walls diminish a space. As a corollary, high fixture luminance attracts the eye away from the walls and diminishes spaciousness.
- 2. Worker-adjustable task lights increase the feeling of control and therefore comfort.
- 3. Downlights (and color highlights) increase feelings of relaxation and comfort.
- 4. Hidden-source indirect lighting and very-lowbrightness lighting fixtures cause discomfort because of the inability to locate the source of light.


Any nonspectral color illuminant is composed of two or more component color illuminants. When such a composite light—for example, white—falls on a surface other than black or white, selective absorption occurs. The component colors are absorbed in different proportions so that the light reflected or transmitted is composed of a new combination of the same colors that impinged on the

constitute an important facet of the lighting quality. The two factors, however, must not be considered separately because by definition the color of an object is its ability to modify the color of light incident on it by selective absorption. The color reflected or transmitted is apprehended by the eye as the color of the object. An object is technically said to be “colorless” (not transparent) when it does not exhibit selective absorption, reflecting and absorbing the various components of the incident light nonselectively. Thus, white, black, and all shades of gray are colorless, neutral, achromatic, or, more precisely, lacking in hue.

![image 562](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile562.png)

###### ILLUMINATION

Hue is defined as that attribute by which we recognize and therefore describe colors as red, yellow, green, blue, and so on. Just as it is possible to form a series from white to black with the intermediate grays, it is possible to do the same with a hue.

The difference between the resultant colors of the same hue so arranged is called brilliance or value. White is the most brilliant of the neutral colors and black the least; pink is a more brilliant red hue than ruby; and golden yellow is a more brilliant (lighter) yellow hue than raw umber.

Fig. 11.40 Approximate color temperatures of common illuminants.

Colors of the same hue and brilliance may still differ from each other in saturation, which is an indication of the vividness of hue or the difference of the color from gray. Thus, pure gray (black plus white) has no hue; as we add color, we change the saturation without changing the brilliance. The three characteristics, then, that define a particular coloration are hue, brilliance, and saturation. Using these terms, we may define “bay” as a color red– yellow in hue, of low brilliance and low saturation, whereas carmine is a color red in hue, of low brilliance and very high saturation.

surface. Thus, a white light reflected from a red wall acquires a red tint because the component colors of the white light other than red were absorbed in greater proportion than the red. When reflected, the red light takes prominence, thus giving the reflected light a red tint. This is illustrated in Fig. 11.41a. Similarly, a white light passed through a piece of red glass emerges as a reddish light because the other components are absorbed in much greater proportions than the red. This well-known phenomenon is illustrated in Fig. 11.41b.

Various systems of color classification have been devised, including the ISCC-NBS (Inter-Society Color Council—National Bureau of Standards) color system, the Munsell Color System, the Ostwald Color System, and the CIE Chromaticity Diagram. In the well-known and widely used Munsell Color System (Fig. 11.42), brilliance is referred to as value and saturation as chroma; thus, a color is defined by hue, value, and chroma. The brilliance (value) of a pigment or coloration is related to its reflectance to white light. The higher the brilliance or value, the higher the reflectance, as might be expected when one considers that white

It is this phenomenon that allows us to see color

- at all; the individual object pigmentation absorbs other colors of light and reflects or transmits to the eye only its own hue in greater concentration than in the incident light.


###### 11.35 OBJECT COLOR

The color of the illuminant (light) and, correspondingly, the coloration of the objects within a space

![image 563](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile563.png)

###### ILLUMINATION

Fig. 11.41 Selective absorption of materials relative to (a) reflected light and (b) transmitted light.

combine to subtract (absorb) various colors of the white spectra and leave only those colors that finally constitute the hue, value, and chroma of the pigment. This subtractive effect is also utilized when producing colors by filtering white light. Each filter selectively absorbs component colors, transmitting only the component desired. Thus, a blue filter transmits only blue, and so on (see Fig. 11.41b). Conversely, when lights of the three primary colors—red, green, and blue—are combined, they form white by an additive process (Fig. 11.43).

and black are the poles of brilliance. Chroma or saturation may be thought of as either the difference from gray or the purity of the color. Spectral colors have 100% purity and therefore maximum chroma.

When white is added to a pigment, it produces a tint; adding black produces a shade. When pigments are mixed to produce a particular color, the color is created by a subtractive process. That is, each pigment absorbs certain proportions of fullspectrum white light; when mixed, the absorptions

![image 564](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile564.png)

###### ILLUMINATION

- Fig. 11.42 The Munsell Color System defines a color by three characteristics: hue (color), chroma (saturation), and value (grayness).
- Fig. 11.43 Primary and complementary colors. Complementary color pairs are shown by arrows. Pigments form color by an absorptive (subtractive) process; colored lights form colors by an additive process.


blue-green and reflects nothing; hence the gray. This accounts for the once common “lost red car” in parking lots illuminated with clear mercury lamps with their characteristic blue-green color. This phenomenon is today rare, as clear mercury lamps have fallen into disuse in favor of metal-halide and sodium lamps.

The additive and subtractive primary colors are complementary; they combine to give a white or neutral gray, respectively. Thus, red and bluegreen, blue and yellow, and green and magenta are complementary. Therefore, if a red object is illuminated with blue-green light, the object’s color appears gray because the red pigment absorbs the

![image 565](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile565.png)

11.36 REACTIONS TO COLOR

appear less saturated; that is, they appear “washed out” when illumination is high. Thus, pigments of high saturation (chroma) must be used in well-lit spaces if they are to be effective, although extensive use of saturated colors is generally best avoided.

Light of a particular hue (other than white) is rarely used for general illumination except to create a special atmosphere. When a space is lighted with colored light, the eye adapts by a phenomenon known as color constancy so that it can, to a considerable degree (depending on the chromaticity of the light), recognize colors of objects despite the spectral quality of the illuminant. Thus, even when wearing heavily tinted sunglasses, we can still distinguish the color of objects quite easily. Indeed, after only a very short while, we no longer notice the green, yellow, blue, amber, or other color cast caused by the tinted lenses. However, the eyes become more sensitive to the missing colors that would make up white light. This phenomenon can be used to make meat look redder on a butcher’s counter by using blue-rich, red-poor, cool white lighting in the remainder of the store.

Other well-known psychological effects of colors are the coolness of blues and greens and the warmth of reds and yellows. Thus, cool colors might well be used in a fur salon and warm colors in a display of summer wear. Red and yellow are “advancing” colors because objects lit with them tend to advance toward the observer, giving the appearance of becoming larger. The opposite effect is noted with blue and green, accounting for their being known as “receding” colors.

ILLUMINATION

A practical, energy-saving application of these color phenomena would be to use warm colors to compensate somewhat for lowered thermostats in the winter and cool colors for the opposite effect in summer. How to accomplish this without the expense of repainting twice a year is left to the ingenuity of the architect and interior designer. In an atmosphere designed to be calm and restful, greens should generally predominate either in illuminant color, object color, or both, except in eating areas, which should be lighted with reds and yellows because cool colors are generally unappetizing. Yellows and browns emphasize motion sickness, whereas blues and greens tend toward the reverse. Warm and saturated colors produce activity; conversely, cool, unsaturated colors are conducive to meditation. Cool colors also seem to shorten time passage and are well applied in areas of dull, repetitive work.

A similar phenomenon occurs when the eye is exposed to a monochromatic scene, where the chromaticity is due to coloration of the objects rather than the illumination. The eye in such a situation becomes sensitized to the complementary color; thus, if after looking at a green surface one shifts the gaze to a white surface, one sees the complementary red color. Returning to our meat market, the use of green paint on the walls also enhances the redness of the meat. This effect in reverse also partly accounts for the extensive use of green for paints, linens, gowns, and so on in operating rooms. The eyes of the surgeons and nurses when diverted from the redness of the surgical area are more comfortable seeing green on a green background than on a white one.

A further discussion of color control, illuminant colors, color measurement, and color matching is found in the next sections, dealing with spectral energy distribution of sources and the color rendering index.

By a process known as lateral adaptation, the apparent color of an object changes when the background color is changed. Thus, a green object looks somewhat blue-green on a yellow background because the eye is supplying the complementary color to yellow—that is, blue. Similarly, the same green object looks slightly yellow–green when on a blue background, the eye supplying the yellow.

###### 11.37 CHROMATICITY

The CIE color system is the internationally accepted standard for designating illuminant color. In this system, the relative proportions of each of the three primary colors (red, green, and blue) required to produce a given illuminant color are calculated. These values are called the tristimulus values for that color and are designated by capital letters: X

Apparent brightness of a color is a function of its hue, in that light colors appear lighter than dark colors even when measured luminance is the same. Thus, spaces may be defined by color within an area of equal illumination. Also, all colors tend to

- Ch11.indd 518 9/21/09 6:57:27 PM


therefore necessary that the illuminant contain the color of the object in order for us to see the object’s color. It is not so obvious that the relative energy of an illuminant at a particular wavelength determines the saturation and brilliance with which we see a color. To understand this, refer to Fig. 11.44. In graphic form, the relative spectral energy distributions of a few common light sources have been plotted (as a function of wavelength—that is, color). If we compare the graphs in Figs. 11.44a and 11.44c, which show the spectral content of two of the most common light sources, cool white and warm white fluorescent lamps, respectively, we note that the principal difference lies in the amount of blue in their spectrum. As a result, a blue

(red), Y (green), and Z (blue). See Fig. 11.47 for an example of a chromaticity diagram.

###### 11.38 SPECTRAL DISTRIBUTION OF LIGHT SOURCES

In addition to providing sufficient light of adequate quality, the lighting designer must be concerned with the spectral content of the selected illuminant, because perceived object color depends heavily on the illuminant. As discussed earlier, perceived object color is the result of selective absorption and reflection of components of the illuminating light by the pigments of the object being viewed. It is

ILLUMINATION

![image 566](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile566.png)

Fig. 11.44 Spectral energy distribution of several fluorescent lamp types with their correlated color temperatures (CCT) and color rendering indices (CRI). The curves are not truly continuous, but consist of individual color lines; they are shown connected for simplicity. Because only a radiating black body has a true color temperature, a source with mixed color illuminants is assigned a CCT, which is the temperature of a blackbody radiator whose chromaticity most nearly matches that of the light source. (These graphs are generic and show patterns of wavelength distribution; consult manufacturers’ data for output spectra for a specific lamp.)

available from manufacturers for all light sources, and they should be examined when considering the characteristics of a particular light source.

object will be bright under cool white light and dull (grayed) under warm white light. The situation is more pronounced with the standard high-pressure sodium lamp (Fig. 11.45c), compared to the clear metal-halide lamp (Fig. 11.45b). A blue object will be gray under the sodium lamp and unrecognizable as blue, whereas under the metal-halide lamp its blue color will show clearly, and so on.

One of the best ways to compare illuminants is first to expose a dull white surface to the illuminants, side by side but separated by an opaque divider, to get an impression of the illuminant color, and then expose a series of colored chips—again, side by side—to see which colors are brightened and which are grayed. The intensity of illumination also influences the appearance of colors, and it must be considered in choosing object colors. As intensity is increased, reflection increases, particularly with pale tints (high value) that contain much white pigment and thus tend to wash out color. Therefore, with high-intensity lighting, saturation of colors should be high for true, brilliant color rendition.

This concern for perceived object color, which relates not only to furnishings but also to paints and prefinished construction materials such as carpets or floor tiles, is quite properly the province of the architect and lighting designer, who in turn must possess the necessary knowledge and information to make the appropriate choices of both illuminant and object color. Spectral composition graphs of the types shown in Figs. 11.44 through 11.46 are

ILLUMINATION

![image 567](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile567.png)

- Fig. 11.45 Spectral energy distribution of typical high-intensity discharge (HID) lamps with their CCT and CRI. (These graphs are generic and show patterns of wavelength distribution; consult manufacturers’ data for output spectra for a specific lamp.)


although because of selective atmospheric absorption and other phenomena, it is actually slightly off. Incandescent lamp chromaticity is very close to this locus because it is also a heat-light radiator.

Refer now to Fig. 11.46. Note from diagrams b, c, and d that the spectrum of a light source that produces light as a result of heating is continuous. Sunlight is equal in spectrum to a blackbody radiator at 5500 K; north light is equal to one at about 8000 to 10,000 K; a 500-W incandescent lamp is approximately equal to one at 2850 K—and so on. If the spectrum of a blackbody radiator is plotted on a chromaticity diagram, its locus is a continuous curved line, as seen in Fig. 11.47. The chromaticity of all true blackbody radiators falls exactly on this line, with the location depending on temperature. Daylight, for most purposes, falls on this locus,

A source that produces light by means of individual phosphors can also have chromaticity on this locus if the phosphors are selected to produce a continuous spectrum similar to that of a blackbody radiator. Thus, we see in Fig. 11.47 that triphosphor fluorescent lamps (Fig. 11.44d) and metal-halide lamps (Fig. 11.45d) have spectral components over the entire spectrum, yielding chromaticities fairly close to the blackbody locus. For other sources, the

ILLUMINATION

![image 568](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile568.png)

- Fig. 11.46 (a) Standard photopic (cones) eye sensitivity curve. Note that maximum sensitivity occurs in the daylight range of 500–750 nm. (b) Spectral energy distribution of two specific types of daylight. North light, with a color temperature of 8000–10,000 K, peaks in the blue range, whereas noon daylight contains all spectral colors in roughly equal proportions. (c) Tungsten-halogen lamps are incandescent light sources and therefore contain all spectral colors. As wattages increase, the color changes from orange-red to white, and the CRI drops slightly. (d) A simple filament-type incandescent lamp is very close to being a blackbody radiator (i.e., its actual temperature and CCT are almost the same). This is indicated by its high CRI (97).


index (CRI) of a source is a two-part concept, comprising a color temperature that establishes the reference standard and a number that indicates how closely the illuminant approaches the standard. The standard is always daylight at that color temperature. Therefore, the CRI of a lamp is really a measure of how closely it approximates daylight of the same color temperature. Two sources cannot be compared unless their color temperatures are equal or quite close. A CRI of 100 indicates an illuminant whose spectral content is equal to daylight of that temperature. CRIs for typical common lamps are given in Figs. 11.44 through 11.46.

CCT is established by their chromaticity locus in relation to the diagonal lines crossing the blackbody locus, as seen in Fig. 11.47. Each of these lines is isothermal—that is, all chromaticities on it have the same CCT. Thus, the reader can see that two sources with widely differing spectral content and therefore object color rendering can have the same CCT.

###### 11.39 COLOR RENDERING INDEX

###### ILLUMINATION

Color rendering is defined as the degree to which perceived colors of objects illuminated by a test source conform to the colors of the same objects as illuminated by a reference source. The color rendering

Table 11.12 lists the color characteristics of a few of the major sources. An illuminant’s own

![image 569](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile569.png)

Fig. 11.47 Portion of a chromaticity diagram showing the relation of common illuminant chromaticities to that of the blackbody locus. Illuminants whose coordinates fall on the same line crossing the blackbody locus have the same CCT but may have entirely different component colors.

COLOR RENDERING INDEX 523

be used, preferably at the same illumination level. Another technique is the use of a special, fixed-color source. For a full discussion, see the current IESNA Lighting Handbook.

color appearance on a neutral surface depends on its own spectral content, but if the observer is placed in a space illuminated with this source, after a short exposure time the eye becomes adapted to the source color and detects only a degree of whiteness rather than an actual tint.

It should be remembered in all considerations of color, comparison, matching, and rendering that object color depends on the spectral energy distribution of the light source (illuminant), and therefore any change in the spectral content changes the object’s appearance. Two sources of the same color temperature and, therefore, apparent whiteness can have quite different spectral content and therefore render object colors

Where it is necessary to detect small color differences between two objects, a light poor in object color or complementary to the object color should be used at a relatively high illumination level, followed by a light high in object color at the same illumination level. If this is not possible, two widely different but broad-spectrum illuminants should

ILLUMINATION

TABLE 11.12 Effect of Illuminant on Object Colors

|CRI (approximate)<br><br>Colors Lamp CCT (K) Whiteness Enhanced Grayed Notes|
|---|
|FLUORESCENT|
|Warm white 52 3050 Yellowish Orange, yellow<br><br>Red, blue, green<br><br>Cool white 62 4200 White Yellow Red Orange Blue<br><br>Cool white deluxe<br><br>77 4050 White Green Orange<br><br>Red Yellow<br><br>Triphosphor 75 2800 Yellowish Red Orange Deep<br><br>red, blue<br><br>80 3000 Pale yellowish<br><br>Red Orange<br><br>Deep red Green|
|MERCURY|
|Clear 20 7000 Blue– Green<br><br>Blue Green<br><br>Red Orange<br><br>Poor overall color rendering<br><br>Deluxe 45 3700 Pale purplish<br><br>Deep blue, red<br><br>Bluegreen<br><br>Shift over life to greenish|
|METAL–HALIDE|
|Clear 65 4000 White Blue Green Yellow<br><br>Red May shift to pinkish over life<br><br>Phosphorcoated<br><br>80 4200 White Blue, green, yellow None<br><br>Shifts to pinkish over life|
|HIGH-PRESSURE SODIUM|
|Standard 21 2100 Yellowish Yellow Red, blue Green<br><br>Colorcorrected<br><br>60 2200 Yellowishwhite<br><br>Red, green, yellow<br><br>Blue CRI decreases slightly over life<br><br>Incandescent 99+ 2900 Yellowish Red, orange, yellow<br><br>Blue, green|


![image 570](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile570.png)

###### References and Resources

CIBSE. 1994. CIBSE Code for Interior Lighting. Chartered Institution of Building Services Engineers. London.

CIBSE. 1996. The Visual Environment for Display Screen Use (CIBSE Lighting Guide LG03). Chartered Institution of Building Services Engineers. London.

CIBSE. 2006. CIBSE Code for Lighting. Chartered Institution of Building Services Engineers. London.

###### ILLUMINATION

Cotton, H. 1960. Principles of Illumination. John Wiley & Sons. New York. IESNA. 1963. “How to Make a Lighting Survey.” Illuminating Engineering, Vol. 57, No. 2, 87–100.

IESNA. 1993. IESNA Lighting Handbook, 8th ed. Illuminating Engineering Society of North America. New York.

IESNA. 2000. IESNA Lighting Handbook, 9th ed. Illuminating Engineering Society of North America. New York.

Light and Color. The Franklin Institute: http://www

- Fig. 11.48 A hand-held lightweight (≈8 oz [225 g]) chromaticity meter for determining the chromaticity and color temperature of a light source. The unit reads X and Y coordinates, color temperature in degrees Kelvin, and illuminance in lux. (Courtesy of Minolta Corp.)


.fi.edu/color/

International Technologies, The Light Measurement Handbook: http://www.intl-lighttech.com/ services/light-measurement-handbook

Lighting Design Lab (Seattle): http://

lightingdesignlab.com/ Lighting Research Center: http://www.lrc.rpi.edu/ Murdoch, J. B. 1985. Illumination Engineering.

differently. A case in point would be a 3000-K warm white fluorescent tube and an incandescent lamp (500-W photoflood) of approximately the same color temperature. Color temperature is an expression of dominant color, not spectral distribution.

Macmillan. New York.

Pacific Energy Center, Online Resource Center (see Lighting Fact Sheets and Lighting Application Notes): http://www.pge.com/myhome/edusafety/ workshopstraining/pec/inforesource/onlinerc

A convenient hand-held chromaticity meter is illustrated in Fig. 11.48. This unit measures the X and Y coordinates of an illuminant, which can then be plotted on a standard CIE color diagram to determine absolute chromaticity. This is very useful in comparing illuminants to predict the color response and avoid color metamerisms. The meter also reads color temperature in kelvin and illuminance in lux.

.shtml

Ross and Baruzzini, Inc. 1975. “Energy Conservation Applied to Office Lighting” (Conservation Paper No. 18). Federal Energy Administration. Washington, DC.

Sampson, F. K. 1970. Contrast Rendition in School Lighting. Educational Facilities Laboratory. New York.

#### C H A P T E R 12

###### Light Sources

###### ILLUMINATION

DESIGNING THE LUMINOUS ENVIRONMENT today involves a complex balance of considerations, such as illuminance, luminance, view, visual comfort, shading, and glazing types—and associated concerns such as thermal comfort and energy efficiency. Historically, human activities and tasks were relegated to daylight hours and often within proximity of tall windows. Candles and oil lamps were expensive and a fire hazard, in addition to providing poor illumination for certain tasks. Electrical lighting began around 1870 with the development of commercially usable arc lamps and was given greater impetus nine years later by Edison’s first practical incandescent lamp. Development of the fluorescent lamp (and other electric discharge lamps) has revolutionized the workplace. Buildings

such as offices, shopping centers, and factories can operate during evening hours. The many new technological developments in the lighting industry offer the designer a variety of energy-efficient and environmentally responsible sources and controls to fully integrate daylight and electric light into the design process (Fig. 12.1).

###### 12.1 BASIC CHARACTERISTICS OF LIGHT SOURCES

###### Daylight and electric light sources are discussed in this chapter. Daylight sources may be categorized as direct (direct sunlight or diffuse skylight) or indirect (light reflected or modified from its primary

![image 571](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile571.png)

![image 572](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile572.png)

(a) (b)

- Fig. 12.1 (a) A daylit space; sunlight streams through a window at the Santa Anna Monastery in Santa Anna, Italy. (Photo by Alison Kwok; © 2004; all rights reserved.) (b) An electrically lit space—a wall sconce at the Westin Peachtree Plaza hotel in Atlanta, GA. (Photo by Walter Grondzik; © 2004; all rights reserved.)


525

- Ch12.indd 525 9/21/09 6:57:52 PM


source). Electric light sources today fall generally into two generic classifications: incandescent lamps (including tungsten-halogen types); and gaseous discharge lamps (including fluorescent, mercury vapor, metal-halide, high-pressure and low-pressure sodium lamps, and the induction lamp).

in buildings accounts for a large proportion of building energy use.

###### 12.2 SELECTING AN APPROPRIATELIGHT SOURCE

Efficacy is a basic characteristic common to both daylight and electric light sources—measured in lumens per watt (lm/W). Efficacy is the ratio of lumens provided to watts of heat produced by a light source. Table 12.1 lists efficacies of common light sources. Due to its high efficacy, daylight introduces less heat per lumen than electric sources, making use of daylight an attractive strategy for reducing cooling loads in buildings caused by lighting (assuming effective, balanced distribution and utilization of illumination).

Choosing light sources for buildings—whether daylight or electric light (or, more likely, a combination of both)—involves simultaneous lighting and thermal considerations. Because electric lighting in American nonresidential buildings consumes 25% to 60% of the electric energy utilized, any attempt to reduce this quantity must necessarily include integration of the cheapest (insofar as energy is concerned), most abundant, and, in many ways, most desirable form of lighting available—daylight. In selecting appropriate light sources for buildings, understanding the characteristics of the light sources will allow a designer to use them appropriately for energy efficiency and to provide visual and thermal comfort. For resource efficiency, a designer should first optimize daylight sources through building geometries and material finishes, and then design the electric lighting system to supplement and enhance illumination and effect. This chapter describes the characteristics of daylight and electric light sources to assist a designer in understanding the limits and capabilities of each source.

ILLUMINATION

The efficiency of a standard incandescent lamp in converting electrical energy to light is approximately 7%; the other 93% is released as heat. Fluorescent lamps are approximately 22% efficient, and although they are a great improvement over incandescents, the generally low efficacy of lighting

TABLE 12.1 Efficacy of Various Light Sources

|Source Efficacy (lm/W)|
|---|
|Candle Oil lamp Original Edison lamp 1910 Edison lamp Incandescent lamp (15–500 W) Tungsten-halogen lamp (50–1500 W) Fluorescent lamp (15–215 W)a Compact fluorescent lampb Mercury-vapor lamp (40–1000 W)a Metal-halide lamp (70–1500 W)a High-pressure sodium lamp<br><br>(35–100 W)a Induction lampc Sulfur lampc Direct sun (low altitude = 7.5º) Direct sun (high altitude > 25º) Direct sun (mean altitude) Sky (clear) Sky (average) Global (average) Maximum source efficacy predicted by<br><br>the year 2010 Maximum theoretical limit of source efficacy<br><br>0.1 0.3 1.4 4.5 8–22<br><br>18–22 35–80 55–75 32–63 80–125 55–115 48–70 90–100 90 117 100 150 125 115<br><br>150 250 (approximate)|


DAYLIGHT SOURCES

###### 12.3 CHARACTERISTICS OF DAYLIGHT

The most prominent characteristic of daylight is its variability. The source of all daylight is the sun. Exterior illumination, at a particular place and time, depends upon (1) solar position, which can be determined if the latitude, date, and time of day are given, (2) weather conditions (e.g., cloud cover, smog), and (3) effects of local terrain (natural and built obstructions and reflections). The position of the sun in the sky is expressed in terms of its altitude above the horizon and its azimuth angle. For all latitudes in the northern hemisphere, the sun’s altitude is highest in summer, lowest in winter, and in between in spring and fall. Azimuth angle is defined

aIncludes ballast losses (with electronic ballasts, lumens per watt become much higher). Losses vary between ballasts and manufacturers.

bWith electronic ballasts. cWith a power supply.

STANDARD OVERCAST SKY 527

- as the sun’s horizontal position angle, measured from the south. Solar position is absolutely predictable for any given time and location.

Cloud cover, unlike solar position, is only statistically predictable, on the basis of extensive U.S. Weather Service observations at numerous weather stations throughout the United States. At locations other than those for which recorded data are available, an educated guess is necessary. Outside the United States, a designer must rely on locally available data, which are often difficult to obtain.

The third factor—local terrain and construction conditions that either reduce illumination by shadowing or increase it by reflection—can be considered only on a case-by-case and site-specific basis.

For manual calculation procedures, it is sufficient to establish four basic sky conditions. These are:

- 1. Solid overcast sky
- 2. Clear sky without sun (in the field of view)
- 3. Clear sky with sun
- 4. Partly cloudy sky


12.4 STANDARD OVERCAST SKY

This condition, which occurs for much of the year in northerly climates such as England, Scandinavia, and the Pacific Northwest, is called the CIE sky, because it was adopted by the Commission Internationale de l’Eclairage (CIE) as the standard design sky for daylighting calculations (CIE, 1970). This sky, as defined by the CIE, has a nonuniform brightness distribution, increasing from horizon to zenith in approximately a 1:3 ratio. Sky luminance

- at any altitude angle above the horizon is defined in Equation 12.1 as


The illuminance (density of light in lux) on unobstructed exterior horizontal and vertical surfaces produced by this luminance distribution has an approximate ratio of 2.5:1 (Fig. 12.2). This results from an integration of Equation 12.1 over the whole sky.

There is agreement among all sources that with an overcast sky, exterior horizontal illuminance varies directly with the sun’s altitude, irrespective of azimuth. Various formulations for this relationship have been put forward. One

ILLUMINATION

![image 573](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile573.png)

###### (a)

![image 574](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile574.png)

1+ 2

A A = Z

sin (12.1)

L L

3

###### where

###### (b)

LA = l uminance at Aº above the horizon (in any direction)

Fig. 12.2 (a) The completely overcast sky has a zenith luminance LZ, which is three times the horizon luminance. With such a sky, illuminance on unobstructed exterior horizontal surfaces (EH ) is

LZ = luminance at the zenith

about 2½ times that on similar vertical surfaces (EV ). (b) The clear sky has the area of brightest luminance around the sun. The area

###### Thus at the horizon, where A = 0º,

opposite the sun is darkest and can be considered as essentially uniform at approximately 3500 cd/m2 (1000 fL). (Redrawn by Erik Winter.)

L

= Z 3

L

A

Latitude: 38º Solar Time: 10:00 A.M. Dates: Dec. 21, March/Sept. 21, June 21

formulation that gives good agreement with observations is by Krochman (1963), shown in Equation 12.2:

EH = 300 + 21,000 sin A (12.2)

|Eq. 12.2 Fig. 12.3|
|---|
|Dec 21 8,500 lux (790 fc) 8,608 lux (800 fc) Mar/Sept 21 14,623 lux (1,359 fc) 15,923 lux (1,480 fc) June 21 18,669 lux (1,735 fc) 23,134 lux (2,150 fc)|


where EH is exterior horizontal illuminance (lux) and A is the solar altitude, in degrees. Solar altitude (and azimuth) for various times of day can be obtained from Table D.1. Figure 12.3 is a plot of year-round averages for both vertical and horizontal illuminance from an overcast sky as a function of solar altitude, based on U.S. Weather Service observations.

The degree of agreement is generally satisfactory, and either source will yield suitable results.

ILLUMINATION

One of the most convenient ways of expressing the quantity of daylight illuminance during the schematic design of buildings is the concept of daylight factor (primarily intended for overcast skies). Daylight factor is the ratio of indoor illuminance to available outdoor illuminance. Daylight factor is discussed in Chapter 14 as a means of setting criteria for, and determining the effectiveness of, a daylighting design.

It is interesting to compare the exterior horizontal illuminance obtained from the two sources given: Krochman’s formula (Equation 12.2) and the observation-based data of Fig. 12.3 for a few typical conditions. Solar altitude is obtained from Table D.1.

![image 575](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile575.png)

Fig. 12.3 Curves giving unobstructed exterior surface illuminance directly from an overcast sky. (Data based on U.S. Weather Service observations; courtesy of Libbey-Owens-Ford.)

Ch12.indd 528 9/21/09 6:57:54 PM

###### CLEAR SKY 529

12.5 CLEAR SKY

illuminance, whereas the area outside a building window is partially obstructed from sky light by the building itself. If a building is so large that the ground outside the shaded window effectively receives diffuse radiation only from the half of the sky away from the sun, an average figure for EH of 1000 fc (∼10,000 lux) can be used. This is because the luminance of the half of the sky away from the sun varies from a minimum of approximately 300 fL (1031 cd/m2) for the deep-blue patch directly opposite the sun to about 2000 fL (6874 cd/m2) at the sides, giving an average half-sky luminance of about 1000 fL (∼3400 cd/m2). This, in turn, gives a horizontal illuminance EH, diffuse, of about 1000 fc (∼10,000 lux) (see Fig. 12.2).

(a) Horizontal Illuminance

Exterior horizontal illuminance on a cloudless day consists of two source components: diffuse illumination from the entire sky plus the much larger component of direct sunlight. As with overcast sky, various empirical formulas for both components have been proposed, and here too, all sources agree that the total illumination, diffuse plus direct, varies directly with solar altitude.

ILLUMINATION

Figure 12.4 gives values for both components of exterior horizontal illuminance based upon observations. The sky only values are used to determine shaded skylight illuminance or daylong ground illuminance outside a shaded windowthat is, a north-facing window, or an east/west window when the sun is on the opposite side of the building. In determining ground illuminance, the values given in Fig. 12.4 must be reduced somewhat, as they represent unobstructed horizontal

Figure 12.4 also gives horizontal illuminance from the sun only, as a function of solar altitude. This value, when combined with the proper portion of diffuse illuminance, as discussed previously, is useful in determining ground illuminance outside a sunny building exposure or illuminance on an unshaded skylight. The light incident on an

![image 576](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile576.png)

Fig. 12.4 Components of the exterior horizontal illuminance on an unobstructed surface, from a clear sky, as a function of solar altitude. Total illuminance EH is the sum of the two components. (From data in Rennhackkamp, 1967.)

because a vertical surface can be exposed to a maximum of only half of the full sky. Solar radiation data may be translated into illuminance by using average “efficiency” figures for solar energy in units of lumens per watt of received radiation (Fig. 12.6).

external reflector or lightshelf at a window can also be determined from these figures.

###### (b) Vertical Surface Illuminance

Inasmuch as most daylighting is accomplished via vertical fenestration, vertical surface illumination is the major component of interior daylight. It is also important for determining the daylight contribution of vertical elements in skylights. There is no simple relationship between horizontal and vertical illuminance from a clear sky, as there is for an overcast sky, because the illumination on a vertical surface depends upon solar azimuth as well as altitude. More specifically, it depends upon the bearing angle (Fig. 12.5), which is defined as the horizontal angle between a vertical plane containing the sun and a plane perpendicular to the vertical surface in question. A bearing angle of 0º indicates that the sun plane is perpendicular to the vertical surface. Like EH, EV (vertical illuminance) is divided into two components: sky only and direct sun only, which are plotted in Fig. 12.6 as a function of solar altitude and bearing angle. The sky only component is effectively for the half-sky

###### 12.6 PARTLY CLOUDY SKY

ILLUMINATION

The luminance of a partly cloudy sky cannot be expressed mathematically because of its infinite variability of conditions. However, statistical data on cloud cover are available from observations at many weather stations, and these data should be used in computer-calculated, hour-by-hour energy analysis programs. For the purpose of lighting design, it is important to note that the illumination from a partly cloudy sky is higher than that from a clear sky by 10% to 15% because of additional reflected sunlight from cloud edges. Several attempts have been made to account for this type of sky in terms of the effect on the daylight factor within a room, but none has received general acceptance.

![image 577](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile577.png)

- Fig. 12.5 The bearing angle of a vertical surface—the angle between a hypothetical vertical plane perpendicular to the surface (say, a window) and a hypothetical vertical plane containing the sun. (Other sources refer to this angle as the window-to-sun azimuth angle or surface azimuth.)


![image 578](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile578.png)

###### ELECTRIC LIGHT SOURCES

###### Incandescent Lamps

###### 12.7 THE INCANDESCENT FILAMENT LAMP

###### (a) Construction

ILLUMINATION

The standard incandescent lamp consists simply of a tungsten filament inside a gas-filled, sealed glass envelope (Fig. 12.7). Current passing through the high-resistance filament heats it to incandescence, producing light. Gradual evaporation of the filament causes the familiar blackening of the bulb and

![image 579](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile579.png)

![image 580](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile580.png)

- Fig. 12.6 (a) Vertical surface illuminance, year-long average, sun only, no sky contribution. (b) Vertical surface illuminance, clear summer sky, no sky contribution. (c) Vertical surface illuminance, clear sky during various seasons, no sky contribution. (Courtesy of Libby-Owens-Ford.)


- Ch12.indd 531 9/21/09 6:57:56 PM


![image 581](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile581.png)

###### ILLUMINATION

Fig. 12.7 Construction of a standard incandescent lamp.

###### (b) Operating Characteristics

eventual filament rupture and lamp failure. Incandescent lamps are available in many bulb and base types, with special designs for particular applications (Fig. 12.8 and Fig. J.1 in Appendix J). In order to diffuse the light output, most bulbs are coated inside with white silica, providing almost complete light diffusion at a cost of approximately 2% to 3% of the light output. Colored light is also available from either coated bulbs or bulbs of colored glass.

Critically dependent upon the supplied voltage, the life, output, and efficiency of a lamp can be markedly altered by even a small change in operating voltage, as illustrated in Fig. J.2. For example, operating a 120-V lamp at 125 V or 115 V (Table 12.2) affects lumen output and, in particular, lamp life. In installations where lamp replacement is difficult and/or expensive, and use of an incandescent lamp is indicated, lamps may be operated slightly undervoltage to prolong life, thereby decreasing the frequency of replacement. Because luminous efficacy (the number of lumens emitted for each watt of electricity used) is decreased by this procedure, and recognizing that energy cost is normally a major consideration over the life of any lighting installation, a detailed life-cycle cost analysis (Appendix I) should be made by the design professional involved.

The incandescent lamp base is the means by which a connection is made to the socket and thereby to the source of electric current. Most lamps are made with screw bases of various sizes, the most common being the medium screw base. General service lamps of 300 W and larger use the mogul screw base. When lamps are placed in precise reflectors or in lens systems where exact positioning of the filament is important, one of the special bases illustrated in Fig. 12.8 is used.

- Ch12.indd 532 9/21/09 6:57:57 PM


![image 582](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile582.png)

###### ILLUMINATION

Fig. 12.8 Common incandescent lamp bulb and base types with nomenclature. The complete bulb nomenclature indicates type and size. The letter is an abbreviation of the shape, and the number is the diameter in eighths of an inch. A PS-52 is a pear-shaped bulb 52/8 (6½) in. (165 mm) in diameter. A PAR-38 is a parabolic reflector lamp 38/8 (4¾) in. (121 mm) in diameter.

- Ch12.indd 533 9/21/09 6:57:59 PM


4. Luminous efficacy. Incandescent lamps produce light as a by-product of heat; as a result, they are inherently inefficient. Luminous efficacy increases with wattage. Thus, a 60-W general-service lamp produces 890 initial lumens, or 14.8 lm/W, whereas an A-21 100-W lamp produces only slightly less output than two 60-W lamps, but the higher wattage results in an 18% energy savings.

TABLE 12.2 Comparison of Operating Characteristics

|Operation of Lamps<br><br>120-V lamp at 125 V (104.2%)<br><br>120-V lamp at 115 V (95.8%)|
|---|
|Amount of light (lumens) Power consumption (watts) Efficacy (lumens per watt) Life (hours)<br><br>16% more<br><br>7% more<br>8% higher<br><br><br>42% less<br><br>15% less<br><br>7% less<br>8% lower<br><br><br>72% more|


###### ILLUMINATION

###### (d) Summary

The principal advantages of incandescent lamps are low cost; instant start and restart; simple, inexpensive dimming; simple, compact installation requiring no accessories; cheap fixtures; focusability as a point source; high power factor; lamp life independent of the number of starts; and skin-flattering, full-spectrum color. From a human factor perspective, the full-spectrum quality of light, with higher amounts of light in the red wavelengths, is best for rendering skin tones.

Conversely, where lamps are replaced before burnout using a group replacement system, and initial installation cost per lux and/or energy costs are high, lamps may be operated overvoltage, thereby increasing their output and efficacy but shortening their life. This procedure is normal in sports-lighting installations because of the high installation cost of tower-mounted floodlights, making it mandatory to extract the maximum light from each unit. In stadium installations with yearly lamp operation schedules averaging less than 200 hours, 10% overvoltage operation doubles the light output but still allows a once-a-year, off-season relamping and is therefore a highly economical procedure. Generally, however, it is advisable to operate incandescent lamps at the rated voltage, accepting balanced efficacy, output, and life.

The principal disadvantages are low efficacy (see Table 12.1), short lamp life, and critical voltage sensitivity. Low efficacy means more fixtures and larger heat gain than more efficient alternatives. Short lamp life results in high lamp replacement labor costs. Voltage sensitivity may require careful and expensive circuit design. Also, light concentration at the filament (point source) requires careful fixture design in order to avoid glare and, if undesirable, sharp shadows. Because of its poor energy characteristics, incandescent lamp use should be limited to the following applications:

###### (c) Other Characteristics

- 1. Lumen maintenance. Light output decreases slowly with lamp life as an incandescent bulb blackens. Lamp position (vertical or horizontal) during operation and the resulting bulb temperatures affect this characteristic.
- 2. Color. Incandescent light has a large yellowred component and is therefore highly flattering to the skin. The spectral content of the light produced by a heated source depends upon its temperature: high-wattage lamps are bluer, low-wattage lamps are yellower. Dimmed lamps give yellow-red light.
- 3. Surroundings. Generally, incandescent lamps are impervious to surrounding heat, cold, or humidity. Starting is completely unaffected by ambient conditions. Bulbs, however, must be appropriately selected if exposure to water is expected.


- • Where use is infrequent
- • Where there is frequent short-duration use
- • Where low-cost dimming is required
- • Where the point source characteristic of the lamp is important, as in focusing fixtures
- • Where minimum initial cost is essential
- • Where its characteristically good color rendering is desired


A brief list of conventional incandescent lamps and their general physical and operating characteristics is provided in Table J.1. Specific lamp data for use during design development should be taken from current manufacturers’ literature.

SPECIAL INCANDESCENT LAMPS 535

12.8 SPECIAL INCANDESCENT LAMPS

minimum efficacies, as shown in Table 12.3. All major manufacturers produce incandescent reflector lamps that meet EPACT requirements. Among these are elliptical reflector (ER) and bulge reflector (BR) lamps that use a more efficient reflector design. These lamps are normally catalog listed as “energy-saving” lamps. (The Energy Policy Act of 2005 appears to have no provisions that substantially change the 1992 requirements.)

Beyond the tungsten-halogen lamp, which is discussed separately, numerous special types of incandescent lamps are available. Some of the more important types are covered briefly in the following pages.

Rough service and vibration lamps are built to withstand rough handling and continuous vibration, respectively. Both conditions are extremely hard on general-service lamp filaments. Neither of these types is intended for general use, and both have lower luminous efficacy than a generalservice lamp (see Table J.1).

ILLUMINATION

###### (b) Energy-Saving Lamps

Major national energy legislation including the National Appliance Energy Conservation Act of 1987, the Energy Policy Act of 1992 (and its 2005 update), and the comprehensive energy legislation passed by the U.S. House of Representatives and U.S. Senate in 2003 have created requirements to conserve lighting energy. The American Council for an Energy-Efficient Economy (ACEEE), the U.S. Department of Energy (DOE), and the Environmental Protection Agency (EPA) have developed and support lighting energy efficiency programs, new research, and initiatives. For example, the Energy Star® program (http://www.energystar. gov/), established by the EPA in 1992 to improve and provide energy-efficient products (appliances, lighting, and heating and cooling equipment) and practices, is aimed at reducing emissions from power plants, avoiding the need for new power plants, and reducing energy bills. Energy Star encourages every U.S. household to change the five fixtures used most often at home (or the lamps in them) to Energy Star–qualified lighting to save more than $60 every year in energy costs. If every household did this, it would keep more than 1 trillion pounds of greenhouse gases out of our air—a $6 billion energy savings equivalent to the annual output of more than 21 power plants.

Extended-service lamps are designed for 2500hour life. They are useful in locations where maintenance is irregular and/or relamping is difficult. Such lamps are really designed for slightly higher voltage than that which is applied, and therefore efficacy is reduced (see Table J.1 and Fig. J.2). So-called longlife lamps, which are guaranteed to burn for 2, 3, or 5 years, are actually just lamps designed for higher voltages than those listed. As they normally sell at a high cost and are very inefficient, their use is seldom advisable. Before using such lamps, a life-cycle cost comparison, including the cost of lamps, energy, and relamping, should be made (see Appendix I).

###### (a) Reflector Lamps

These are made in “R,” “BR,” “ER,” and “PAR” shapes (see Fig. 12.8). They contain a reflective coating on the inside of the glass envelope that gives the entire lamp accurate light-beam control. Many reflector lamp types are available in narrow or wide beam design, commonly called spot and flood, respectively. R lamps are generally made in soft glass envelopes for indoor use, whereas PAR lamps are hard glass, suitable for exterior application. When using R and PAR lamps, the fixture acts principally as a lampholder since beam control is built into the lamp. These lamps have an improved reflector design that increases their efficiency.

TABLE 12.3 Minimum Required Efficacy of R and PAR Lamps

The Energy Policy Act (EPACT) of 1992 made a number of incandescent reflector lamps obsolete because of the act’s minimum efficacy requirements. These requirements state that R and PAR lamps rated 115 V to 130 V with a medium screw base, a bulb diameter greater than 2.75 in., and nominal wattages between 40 and 205 shall have

|Nominal Lamp Wattage (W)<br><br>Minimum Efficacy (lm/W)|
|---|
|40–50 51–66 67–85 86–115<br><br>116–155 156–205<br><br>10.5 11.0 12.5 14.0 14.5 15.0|


Every major manufacturer is producing a line of energy-saving lamps. Energy-efficient lamps are frequently known by trademarked names. They are rated at a wattage lower than that of the standard lamps they are intended to replace and are generally more efficient. Any additional first cost should be analyzed by a life-cycle cost analysis and the payback period calculated. The designer will find that a proper control system is often more economically attractive than low-wattage lamps and that energysaving incandescent lamps are primarily useful in retrofit work.

![image 583](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile583.png)

ILLUMINATION

###### 12.9 TUNGSTEN-HALOGEN (QUARTZ-IODINE) LAMPS

This lamp type, illustrated in Fig. 12.9, is similar to the standard incandescent lamp in that it produces light by heating a filament. It differs in that a small amount of halogen gas (iodine or bromine) is added to the inert gas mixture that fills a small capsule constructed of quartz glass that surrounds the filament within the bulb of the lamp. This addition results in retardation of filament evaporation, which is the usual cause of incandescent lamp failure, and thereby extends lamp life (Fig. 12.10).

Although the tungsten-halogen lamp has only slightly higher efficacy than an equivalent standard incandescent lamp, it has the advantages of longer life, lower lumen depreciation (98% output at 90% life), and a smaller envelope for a given wattage (see Fig. 12.9). The last characteristic is due to the high temperature required by the halogen cycle, which in turn requires a compact, high-temperature filament. As a result, the lamp is effectively a point source, making it ideal for use in precision reflectors. Indeed, it is in this area, as discussed later, that most of the recent developments in tungsten-halogen lamp technology have occurred.

Fig. 12.9 Common tungsten-halogen lamps are available in a variety of designs.

![image 584](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile584.png)

Due to the lamp’s high filament temperature, the bulb envelope is generally made of quartz or a special high-temperature glass, which can withstand high temperatures better than glass; this, in turn, gave rise to the alternative name—quartziodine—that is sometimes applied to this lamp type. Another result of high filament temperature is that the gas pressure inside the quartz envelope is elevated, and the lamps have been known to rupture

Fig. 12.10 The self-regenerative halogen cycle slows the evaporation of the tungsten filament, and consequently lowers light depreciation and lengthens the lamp life compared to a standard incandescent lamp.

###### TUNGSTEN-HALOGEN LAMP TYPES 537

envelope. Such encapsulated construction is now common in R, PAR, MR, and modified A-lamp shapes. These encapsulated lamps are intended for direct replacement of standard incandescent lamps of the same bulb shape.

violently, spraying hot quartz fragments over a wide area. As a consequence, all manufacturers now provide a cautionary notice with their lamps. The wording varies but essentially states that due to the possibility of rupture, lamps should be handled carefully, guarded against abrasion and overvoltage operation, and, most importantly, adequately shielded or screened. The shield can be a reflector cover, a fixture lens, a screen, or other devices that will contain hot flying fragments in the event that a lamp shatters or high temperatures cause a fire hazard.

Other halogen lamp characteristics are similar in all respects to those of the standard incandescent lamp. Color temperature ranges between 2000 K and 3400 K; spectral energy distribution is typical of blackbody radiation, and dimming characteristics are similar to those of standard incandescent lamps.

ILLUMINATION

A number of standards organizations and professional societies have adopted and published cautionary notices, including the IESNA Lighting Handbook, ANSI Standard C78.1451-2002, the Canadian Standards Association, and the International Electrotechnical Commission (IEC). Exceptions to these precautions exist when a lamp is protected by encapsulation inside a sealed

###### 12.10 TUNGSTEN-HALOGEN LAMP TYPES

###### The basic lamp is a small gas-filled quartz tube, as shown in Fig. 12.9. Because the lamp must be used with some sort of reflector, it is manufactured with different terminations to suit the fixture

![image 585](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile585.png)

Fig. 12.11 Tungsten-halogen lamps can be mounted in a variety of ways inside an enclosing glass envelope. (a) Lamp is used either horizontally or vertically to the reflector or (b) used without a reflector in a protective glass envelope and an Edison medium screw base.

- Ch12.indd 537 9/21/09 6:58:02 PM


![image 586](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile586.png)

reflector or secondary lamp envelope in which it is placed. All the lamp types shown in Fig. 12.9 can be used where lamp-only replacement is intended, such as in floodlights or reflector fixtures, by using appropriate bases—slide contacts for double-ended lamps, screw bases for screw-base lamps, and special ceramic pinhole bases for pin-type lamps.

###### (a) Encapsulated Lamps

ILLUMINATION

These lamps (Figs. 12.11 and 12.12) are sealed units intended for direct replacement of either a corresponding distribution-type incandescent lamp in the case of reflector units or general-service incandescent lamps for reflectorless units. As a sealed unit, the halogen lamp is not replaceable, and the entire unit is discarded on burnout. Reflector units are available in a wide variety of beam patterns detailed in manufacturers’ catalogs. Typical data are given in Fig. 12.13.

Reflector lamps are also available with a variety of filters: so-called cool lamps that direct much of the heat out through the back of the lamp; high-efficiency units that reflect and concentrate the heat back on the lamp filament; lamps with

![image 587](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile587.png)

- Fig. 12.12 PAR halogen lamp with standard medium screw bases in sizes PAR 16, 20, 30, and 38 with a short or elongated lamp neck. Lamp wattages range from 45 to 90 W. (Courtesy of Philips Lighting Co.)
- Fig. 12.13 Typical PAR halogen lamp data. The beam of the PAR lamp is conical in shape. Each type of PAR lamp has a distinct illumination pattern (a–f) that varies in size and light intensity, depending on the angle at which the lamp is aimed and its distance from the area illuminated. (g) The round lighting pattern changes to oval or elliptical when the lamp is aimed at an angle, making illuminance calculations much more complex. (Data in a–f courtesy of Philips Lighting Co.)


- Ch12.indd 538 9/21/09 6:58:03 PM


TUNGSTEN–HALOGEN LAMP TYPES 539

ultraviolet (UV) filters for use in displays of UV-sensitive objects; and others. For complete design information, access to current manufacturers’ catalogs is a necessity.

(heat-ejecting) reflectors and a bipin base, have found very wide acceptance in all types of display and accent lighting applications. These reflector units, illustrated in Fig. 12.14, essentially comprise an entire lighting fixture, like R and PAR lamps, requiring only a base for electrification. The lamps are known by the generic name MR16, after an early 2-in.-diameter model, although each major manufacturer utilizes its own trade

###### (b) MR-16 Precision Reflector Units

Miniature single-ended 12-V lamps of 2-in. diameter (and smaller), with multifaceted dichroic

ILLUMINATION

![image 588](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile588.png)

![image 589](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile589.png)

Fig. 12.14 (a) Photo of a particular design of an MR-16-type lamp. (b) Typical illumination cones for the lamp shown in (a). Abbreviations: NSP, narrow spot; NFL, narrow flood; FL, flood; VWFL, very wide flood. (Courtesy of Osram-Sylvania Products, Inc.)

(b)

- Ch12.indd 539 9/21/09 6:58:04 PM


ETL—Electrical Testing Laboratories, Inc.: a private, independent organization and recognized authority in measurement and testing of lamps and lighting equipment

name. A multi-mirror-faceted dichroic reflector produces a “cool” precision light beam by ejecting approximately two-thirds of the lamp heat (longwave radiation) through the back of the reflector. Luminaires must provide adequate means to dissipate this heat to avoid early lamp failure or creation of a fire hazard. The lamps are rated from 20 to 75 W. Beam characteristics of a few MR-16 lamps are given in Fig. 12.14.

UL—Underwriters Laboratories, Inc.: an independent, nonprofit organization that certifies electrical products to ensure public safety from fire

In the United States, ballasts should be UL labeled and CBM/ETL certified (for a limited number of fluorescent ballasts). The UL label ensures intrinsic safety. CBM establishes high-quality design criteria, and ETL tests ballasts to determine that design standards have been met.

ILLUMINATION

###### Gaseous Discharge Lamps

Lamps in this category include fluorescent and high-intensity discharge (HID) lamps (mercuryvapor, metal-halide, high-pressure sodium), which function by producing an ionized gas in a glass tube or container rather than heating a filament. Discharge lamps are known for their long life and high efficacy. This section describes the function of ballasts and the various types of gaseous discharge lamps.

###### (a) Ballast Characteristics

Because of the considerable energy that is lost in inefficient ballasts, manufacturers and standards organizations have established criteria by which ballast energy efficiency can be judged. These characteristics allow comparisons of lighting system operation and performance parameters.

###### 12.11 BALLASTS

Ballast Factor. Ballast factor is the measured ability of a ballast to produce light from a connected lamp. It is the ratio of the light output of a lamp when operated on a tested ballast to the light output of the same lamp operated by a standard laboratory reference ballast (using ANSI test procedures). Ballasts with extremely high or low ballast factors can reduce lamp life because of inconsistencies in lamp current. ANSI Standard C82.11 prescribes a minimum ballast factor for CBM certification for a certain number of ballast types. A ballast may have different ballast factors for different lamps—for example, one ballast factor for operating standard lamps and another for operating energy-saving lamps. A lamp with a low ballast factor uses less energy, but light output is also less. A lamp with a high ballast factor uses more energy and provides more light output. Energy savings with high ballast factors may be achieved by using lower-wattage lamps and fewer fixtures. Ballast factor is not a measure of energy efficiency. Although a lower ballast factor reduces lamp lumen output, it also consumes proportionately less input power. Therefore, careful selection of a lamp-ballast system with a specific ballast factor

All gaseous discharge lamps require a ballast to trigger the lamp with a high ignition voltage and to control the amount of electric current for proper operation. Ballasts discussed in this section primarily apply to fluorescent systems. Refer to manufacturers’ information for details regarding HID ballasts. Matching of ballast to lamp is critical to successful lamp operation.

The function of a ballast is threefold:

• To supply controlled voltage to heat the lamp

filaments in preheat and rapid-start circuits

• To supply sufficient voltage to start the lamp by

striking an arc through the tube

• To limit the lamp current once the lamp is

started

Organizations involved with ballast standards and testing include: ANSI—American National Standards Institute:

originates standards on a national level

CBM—Certified Ballast Manufacturers: a group of fluorescent ballast manufacturers who produce ballasts that conform to certain ANSI specifications

###### BALLASTS 541

###### (b) Ballast Types

will allow a designer to better minimize energy use by “tuning” the lighting levels in a space. For example, in new construction, high ballast factors are generally best, since fewer luminaires will be required to meet the light-level requirements. In retrofit applications or in areas with less critical visual tasks, such as aisles and hallways, lower ballast factors may be more appropriate (Eley Associates, 1993).

There are three basic types of ballasts: magnetic, hybrid, and electronic. Ballast technology has greatly changed in the past 10 years because of energy policy changes developed by the U.S. DOE, state energy offices, the ACEEE, the Alliance to Save Energy, the Natural Resources Defense Council, and lighting manufacturers.

ILLUMINATION

Magnetic. Magnetic ballasts (core-and-coil) contain a magnetic core of several laminated steel plates wrapped with copper windings, and they operate at line frequency (60 Hz). These ballasts (Fig. 12.15) have become essentially obsolete, although they are found in existing buildings.

Ballast Efficacy Factor. Ballast efficacy factor is the ratio of ballast factor (as a percentage) to power (in watts). The ballast efficacy factor is an expression of lumens per watt for a given lampballast combination. Comparisons using the ballast efficacy factor are valid only when comparing ballasts for equivalent systems in terms of lamp type and number of lamps.

Hybrid. Also called cathode-disconnect ballasts, hybrid ballasts use a magnetic core-andcoil transformer and an electronic switch for the electrode-heating unit. Like magnetic ballasts, they operate at 60 Hz. The ballast disconnects the electrode-heating unit after starting the lamp.

Because ballast factor is an indication of the amount of light produced by a ballast-lamp combination and input watts is an indication of power consumed, the ballast efficacy factor is an expression of lumens per watt for a given lighting system. This measurement is generally used to compare the efficiency of various lighting systems. For example, a ballast with a ballast factor of 0.88 using 60 watts of input power has a ballast efficacy factor of 1.466 (where, 0.88 × 100 ÷ 60 = 1.466). Another ballast utilizing the same input power with a ballast factor of 0.82 has a ballast efficacy factor of 1.366. The first ballast therefore offers greater efficacy because it has a higher ballast efficacy factor (1.466 vs. 1.366).

Electronic. Solid-state electronic ballasts operate lamps at 20 to 60 kHz and have less power loss than magnetic ballasts. Lamp efficacy increases by approximately 10% to 15% compared to operation at 60 Hz. Electronic ballasts are lighter, more energy-efficient, generate less heat, and are virtually silent. They are also available as dimming ballasts, which allow light output to be controlled between 1% and 100%.

Power Factor. Ballast power factor is a measure of how effectively a ballast converts the voltage and current supplied by a power source into watts of usable power delivered to the lamp. In general, the power factor is determined from the ballast design and is considered high (if above 0.90), low (below 0.79), or “corrected” (0.80 to 0.90). Power factor addresses the effective use of power supplied to a ballast, it does not relate to the luminous output of a ballast-lamp combination. High power factor ballasts are more expensive, but the additional cost is readily repaid by lower line losses, smaller circuit conductors in long runs, and a larger number of fixtures per circuit. Energy conservation and economic considerations dictate the use of power factor-corrected and high power factor ballasts.

![image 590](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile590.png)

Fig. 12.15 Ballasts for fluorescent lamps have traditionally been of the electromagnetic type, operating at a frequency of 60 Hz. Electronic ballasts operate at frequencies of 20,000–60,000 Hz and cause lighting systems to convert electric power to light more efficiently than systems run by electromagnetic ballasts. (Drawing by Jonathan Meendering; © 2004 Alison Kwok; all rights reserved.)

expected. Generally, ballast life is halved for every 50ºF above the 194ºF (27.8ºC above 90ºC) operating temperature and, conversely, is doubled for every 50ºF (27.8ºC) reduction in operating temperature below 194ºF (90ºC). Electronic ballasts will usually start a lamp at 50ºF (24ºC) minimum. A special ballast is required for starting at temperatures down to 0ºF (−18ºC). The cooler operation of electronic ballasts reduces air-conditioning costs. Not only do the ballasts operate cooler, but lamps operated by electronic ballasts produce the same light output with lower losses. Therefore, overall energy costs for an electronic ballast installation are reduced because the fixtures use less energy and produce less heat for the same light output.

Special. Lamps operating at other than 430 mA, including low-current and high-current units, require matching ballasts to supply the required current, waveform, and circuitry. Use of one manufacturer’s low-current lamp with another’s low-current ballast is not suggested without prior testing or a specific manufacturer’s recommendation. The principal varieties of nonstandard ballasts are as follows:

ILLUMINATION

- 1. Low-current ballasts are intended to match specific low-current lamps, including T8 triphosphor units, slimline lamps, and others.
- 2. High-current ballasts are intended to be used with high-output lamps. The purpose of this combination is either to increase output in an existing installation or to reduce the number of fixtures in a new installation.
- 3. Energy-saving ballasts are designed to reduce the total wattage of the lamp-ballast combination. Part of this power reduction is produced by more efficient design of the ballast itself. Another part is due to a lower current rating for the lower wattage of the lamp itself. A third portion is frequently a switching arrangement in the ballast that disconnects the lamp filaments after an arc is struck (after the lamp ignites). This technique can save 4 to 8 W per lamp-ballast pair.
- 4. Multilevel ballasts are useful when it is desired to change lighting levels evenly. The usual unit is two-level—that is, full output and 50%—but three-level units are available for full, twothirds, and one-third output.


Noise. All electromagnetic and many electronic ballasts make a humming sound that originates from the inherent magnetic action causing vibrations in the steel laminations of the core-andcoil assembly. Because electronic ballasts have a small (or no) core-and-coil assembly, they have the lowest noise output. Most electronic ballasts make almost no sound. Ballast noise, if any, may become amplified because (1) of the method of mounting the ballast in the fixture, (2) of loose parts in the fixture, or (3) ceilings, walls, floors, and hard furniture reflect the noise. Ballasts are sound-rated by a letter, A through F, which indicates not actual sound developed, but performance in a space. A rating of A designates the quietest ballast. Selection should be made on the basis of the ballast sound rating and the requirements of the installation.

In addition to these ballast types, there are special units for low or high ambient temperature, weatherproof units, and low leakage-to-ground units for hospital applications.

Flicker. Flicker is caused by extinguishment and reignition of the arc within a fluorescent tube and is visible only when a lamp is operated at a relatively low frequency (such as the 60 Hz typical of North American electrical systems) and where long-persistence phosphors are thin or entirely absent (i.e., at the extreme ends of a lamp). A magnetic ballast does not alter the incoming line frequency. Thus, the lamp voltage crosses zero 120 times each second, resulting in 120 light output oscillations per second. This flicker is typically not noticeable to most viewers—but there is evidence that flicker of this magnitude can cause adverse effects, such as eyestrain and headache. Most elec tronic ballasts operate at higher-than-line frequency, which reduces lamp flicker to an

###### (c) Ballast Performance

Heat. Ballast heat is usually transferred to the luminaire body by direct metal-to-metal contact (which must be unimpeded) and is then dissipated by radiation and convection from the fixture. The location and method of fixture installation affect the heat transfer from the fixture and, consequently, the ballast temperature. Operating temperature directly affects ballast life. At normal operating temperature, a ballast life of 12 to 15 years can be

the quantity and spectral quality of the light output. Light from fluorescent sources radiates from a larger lamp surface area than is the case with incandescent sources. The light is diffuse, which is suitable for illuminating or washing large areas such as ceiling planes.

essentially imperceptible level. Manufacturers can specify the flicker percentage of a particular ballast working in conjunction with a given lamp type and phosphor composition. For a standard phosphor lamp operated at 60 Hz (magnetic ballast), the flicker percentage is about 30%; with an electronic ballast (high frequency) the flicker percentage is nil.

###### 12.12 FLUORESCENT LAMP CONSTRUCTION

Dimming Control. Dimming of electronically ballasted lamps is accomplished within the ballast itself. The dimming process uses energy that should be accounted for in lighting system energy-use calculations. Electronic ballasts alter the output power to the lamps by a low-voltage signal into the output circuit. High-power switching devices to condition the input power are not required. This arrangement allows control of one or more ballasts independent of the electrical distribution system.

ILLUMINATION

Rapid-start and instant-start fluorescent lamps are commonly used today. Preheat lamps are a legacy type. Lamp families include linear and compact. Linear lamps are tubular in shape, with the most popular versions being T8 and T5 (26-mm and 16-mm) in standard and high output (HO) and the legacy T12 (38-mm) lamp. Compact fluorescents include dedicated socket versions of single-tube, double-tube, and triple-tube lamps. The descriptions that follow cover standard lamps and circuits. Special lamps, accessories, and circuits, including low-wattage lamps, triphosphor lamps, and specialshape lamps, are discussed separately.

Radio Noise. Occasionally, a defective ballast will cause radio noise (commonly referred to as radio frequency interference [RFI]). In general, however, RFI is not produced by a ballast, but by the arc discharge in a fluorescent tube. To minimize RFI, ballasts are available with integral RF noise suppressors. In extreme cases, additional suppression can be obtained by installation of RF noise attenuators in a lighting fixture.

###### (a) Preheat Lamps

Older fluorescent fixtures use a preheat technology that heats the gas in order to start the lamp and use a mechanism called a starter. Preheat fixtures either have an automatic starter or require a manual starting action. The original T12 (38-mm) fluorescent lamp was a preheat design. Construction of a typical hot cathode lamp (used with both preheat and rapid-start types) is shown in Fig. 12.16. All preheat lamps have bi-pin bases (see Fig. 12.16).

###### Fluorescent Lamps

The second major category of electric light sources is gaseous discharge lamps, of which the fluorescent lamp is the best-known and most widely used type. Since their introduction in 1937, fluorescent lamps have almost completely supplanted incandescent lamps in all fields except specialty lighting and residential use. The typical linear fluorescent lamp comprises a cylindrical glass tube sealed at both ends and containing a mixture of an inert gas, generally argon, and low-pressure mercury vapor. Built into each end of the tube is a cathode that supplies the electrons to start and maintain an electric arc, or gaseous discharge. Short-wave UV radiation, which is produced by the mercury arc, is absorbed by phosphors coating the inside of the tube, causing a reaction that emits visible radiation (light). The particular mixture of phosphors used governs

This lamp circuit utilizes a separate starter, a small cylindrical device that plugs into a preheat fixture. When the lamp circuit is closed, the starter energizes the cathodes; after a 2- to 5-second delay, it initiates a high-voltage arc across the lamp, causing it to start. Most starters are automatic, although in desk lamps preheating is accomplished by depressing the start button for a few seconds and then releasing it. This closes the circuit and allows the heating current to flow; releasing the button causes the arc to strike. Preheat lamps are no longer the industry standard but are included here as a point of comparison.

![image 591](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile591.png)

###### ILLUMINATION

- Fig. 12.16 Details of typical fluorescent lamps and associated lampholders. (a) Construction of preheat–rapid-start bi-pin base lamp. (Courtesy of GTE/Sylvania, Inc.) This type of lamp has type (b) base and is held in type (c) lampholder. High-output HO and VHO rapidstart lamps use a recessed double contact base (d) and lampholders (e). Instant-start lamps are similar in construction to (a) except with cathode construction (f), have a single-pin base (g), and use single-pin lampholders (h), which are different at each end.


through both electrodes, eliminating the delay inherent in a preheat circuit. This current flow is configured so that there is a charge difference between the two electrodes, establishing a voltage across the tube. Most fluorescent fixtures with two or more lamps are known as rapid start. When the lamp circuit is energized, the arc is struck

###### (b) Rapid-Start Lamps

Today, the most popular fluorescent lamp design is the rapid-start lamp, shown in Fig. 12.17. This design functions similarly to the traditional preheat lamp, but without a starter switch. Instead, the lamp’s ballast constantly channels current

![image 592](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile592.png)

###### ILLUMINATION

- Fig. 12.17 Rapid-start fluorescent lamps have two pins that slide against two contact points in an electrical circuit. The ballast constantly channels current through both electrodes, creating a charge difference between the two electrodes and establishing a voltage across the tube. (Photo by Jonathan Meendering; © 2004 Alison Kwok; all rights reserved.)


of standard output 430-mA lamps. Most HO and VHO lamps have slightly lower luminous efficacy than a standard 430-mA, rapid-start lamp and have a considerably shorter life. It should be noted that only rapid-start lamps are to be used with motion sensors or in conjunction with sequential repetitive dimming of lamps. Use of instant-start lamps in this application will overload the cathodes, and lamp life will be reduced.

immediately. No external starter is required. Because of the similarity of operation, rapid-start lamps will operate satisfactorily in a preheat circuit. The reverse is not true, because the preheat lamp requires more current to heat the cathode than the rapid-start ballast provides.

Most rapid-start T12 lamps operate at 430 mA. If the current is increased, the output of the lamp also increases. Two generic types of higheroutput rapid-start lamps are available. One operates at 800 mA and is called simply high output (HO). The second, which operates at 1500 mA (1.5 A), is called (by different manufacturers) very high output (VHO), superhigh output, or simply the 1500-mA, rapid-start lamp. There is also a 1500mA lamp that uses what looks like a dented or grooved glass tube. This lamp has a somewhat higher output than a standard VHO tube. All HO lamps use double-contact bases and special ballasts (see Fig. 12.16). HO lamps are used in applications such as outdoor sign lighting, street lighting, and merchandise displays where high output is required from a limited-size source. Because of the serious heat problems involved, VHO lamps are frequently operated without enclosing fixtures. Conversely, HO and VHO lamps are frequently used in cold environments that prevent proper operation

###### (c) Instant-Start Fluorescent Lamps

Instant-start fluorescent lamps use a high-voltage transformer to apply a very high initial voltage to the cathodes. An excess of electrons on the cathode surface forces some electrons into the fill gas, which ionizes the gas. This creates an instant voltage difference between the cathodes, establishing an electric arc. These lamps have only a single pin at each end that also acts as a switch to break the ballast circuit when the lamp is removed, thus lessening the shock hazard (see Figs. 12.13 and 12.16). The lamps are generally operated in two-lamp circuits at various currents; normal currents are 200 and 430 mA. The highvoltage starting characteristic of instant-start circuits lowers the lamp life to about half that of

###### 12.14 FLUORESCENT LAMP TYPES

a corresponding rapid-start lamp. Instant-starts have the advantage of being able to start at much lower ambient temperatures (below 50ºF [10ºC]) than rapid-start circuits. This starting characteristic makes the instant-start lamp and circuit particularly applicable to outdoor use.

T8 Fluorescent Lamps. Over the past 20 years, T8 lamps have afforded designers (and their clients) cost-effective and energy-efficient lighting systems that are visually comfortable and have a high degree of flexibility in their application. T8 lamps are 1 in. (25 mm) in diameter; they are available in wattages of 17, 25, 32, and 40 W at 2-ft, 3-ft, 4-ft, and 5ft (600-mm, 900-mm, 1200-mm, and 1500-mm) lengths, respectively. There are two color rendering categories of T8 lamps: 700 (75 CRI) and 800 (85 CRI) series, which relate to the color rendering properties of the triphosphor coatings used. Lamp manufacturers have developed a standard designation to indicate the color temperature of a lamp. For example, “30” indicates a 3000 K lamp. T8 lamps are available in 3000 K, 3500 K, and 4100 K color temperatures, designated “30,” “35,” and “41,” respectively. Table 12.5 shows a comparison of lamp technologies as fluorescent lamp manufacturers have increased efficacy and color rendering while decreasing diameter and wattage.

###### 12.13 FLUORESCENT LAMP LABELS

ILLUMINATION

Standard fluorescent lamp labels are printed on the end of a lamp and are identified by several letters and numbers, as shown in Table 12.4. The typical labeling is in the form FSWWCCCTDD (each manufacturer has variations on this format). Depending upon the type of fluorescent lamp, designations for color rendering index and color temperatures are also included on the label.

###### TABLE 12.4 Fluorescent Lamp Label Designations

|Label Explanation|
|---|
|F Fluorescent lamp. “G” means germicidal shortwave UV lamp.<br><br>S Style—no letter indicates a normal straight tube; “C” means Circline.<br><br>W Nominal power in watts: 4, 5, 8, 12, 15, 20, 30, 40, etc. CCC Color. W = white, CW = cool white, WW = warm white, BL/BLB = black light, etc.<br><br>T Tubular bulb DD Diameter of tube in eighths of an inch. T8 is 1 in.<br><br><br>(nominal 25 mm), T5 is 58 in. (nominal 15 mm), etc.<br><br>|


T5 Fluorescent Lamps. A new line of T5 lamp technology was developed in Europe and introduced in North America in 1996. Although it was still expensive, the introduction of a T5 HO line in 1998 offered about twice the lumen output in the same length as its T8 counterpart, with an efficacy that is attractive in meeting project energy goals. The T5 is the first “metric” lamp introduced in the United States, yet it is commonly called T5 because of industry nomenclature. Standard and

TABLE 12.5 Comparative Characteristics of Tubular Fluorescent Lampsa

|T12 T8 T5 T5HO|
|---|
|Initial rated light output Nominal lamp watts Initial lamp efficacy1 Initial system efficacy2 Lumen maintenance1 Maintained system efficacy Rated life3 CRI Optimum operating temperature<br><br>3350 lumens 40W 84 lm/W 88 lm/W 78% 69 lm/W 20,000 hr 80 77ºF [25ºC]<br><br>2950 lumens 32 W 92 lm/W 90 lm/W 93% 84 lm/W 20,000 hr 85 77ºF [25ºC]<br><br>2900 lumens 28W 104 lm/W 89 lm/W 97% 86 lm/W 16,000 hr 85 95ºF [35ºC]<br><br>5000 lumens 54W 93 lm/W 85 lm/W 95% 81 lm/W 16,000 hr 85 95ºF [35ºC]|


aFigures are representative; for exact figures, consult current catalogs.

- 1Based on 4-ft nominal length, CRI 85 lamps.
- 2Based on 4-ft nominal length, CRI 85, two-lamp rapid-start, electronic ballast. 3Varies with manufacturer and phosphor coating technology.


Ch12.indd 546 9/21/09 6:58:08 PM

and the phosphors utilized. Fluorescent lamp efficacy is further dependent upon the lamp length, ambient temperature, frequency of the electricity supply, and ballast operation. Wattage, in itself, is a meaningless quantity unless it is associated with a lumen output figure. Thus, energy-saving low-wattage or high-output lamps with their special ballasts are seldom the indicated choice in new design because their efficacy does not usually justify the cost premium. These special lamps are useful in retrofit work, in which case field measurements of illuminance and lamp temperature are required before selecting a replacement lamp– ballast combination.

HO T5 lamps are available in 22-in., 34-in., 46-in., and 58-in. (560-mm, 864-mm, 1163-mm, and 1473-mm) lengths. The standard T5 and the T5 HO lamps are the same diameter and width. The 46-in. T5 (nominal 4 ft) is rated at 2900 lumens, similar to the lumen per watt output of a T8 lamp (2950 lumens). By contrast, the 46-in. T5 HO lamp is rated as high as 5000 lumens, offering twice the maintained light output of a T8 lamp. Because of its smaller 58-in. (15-mm) diameter construction, significantly less glass, mercury, and highquality phosphors are needed for its construction. T5 lamps also allow a designer to use fewer lamps (and fixtures), thus providing certain savings on installation and long-term maintenance. The narrow lamp diameter has provided an opportunity for the design of new fixtures and for use in low-profile, indirect luminaires. The color rendering quality of light from T5 lamps (CRI 85) is excellent, although the potential for glare problems exists, which can be addressed by sophisticated shielding techniques. Utilizing T5 (and particularly T5 HO) lamps in direct delivery lighting installations requires special attention to glare control.

ILLUMINATION

###### (b) Lumen Maintenance

The lumen output of a fluorescent tube decreases rapidly during the first 100 hours of burning, and thereafter much more slowly. Phosphors deteriorate, typically blackening at the ends of a lamp, thereby blocking some light. Most product catalogs list “initial lumens,” which is the lamp output under laboratory conditions after 100 hours of burning, and “mean” or “design” lumens, which is lamp output at 40% of life. Lighting levels gradually drop as a system ages until, somewhere in the middle of the effective life of the lamps (Fig. 12.18),

###### 12.15 CHARACTERISTICS OF FLUORESCENT LAMP OPERATION

Five characteristics define the operation of fluorescent lamps:

![image 593](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile593.png)

- • Efficacy—light output per unit of power input
- • Lumen maintenance—the decreasing output of light as a lamp ages
- • Lamp life—average (statistically defined) lamp life expectancy
- • Temperature and humidity—how a lamp responds to extreme environmental operating conditions.
- • Dimming—output reduction of a fluorescent lamp


Fig. 12.18 Lumen maintenance curve for fluorescent lamps. Lumen maintenance is the ability of a lamp to retain its lumen output over time. Greater lumen maintenance means that a lamp will remain brighter longer. The opposite of lumen maintenance is lumen depreciation, which represents the reduction of lumen output over time. In the United States, mean lumens is a measure taken at 40% of the rated lamp life. In the United Kingdom, lighting levels are based upon maintained illumination, and it is necessary to determine the minimum lighting level in the installation when replacement of lamps is due, taking into account all possible reasons for deterioration. (Drawing by Jonathan Meendering.)

###### (a) Efficacy

lumens (light output) w

=

luminous efficacy

aatts (power consumed including ballast lossses)

= lumens per watt (lm/W)

The design efficacy (lumens per watt) of a fluorescent lamp depends upon the operating current

(1) lamp life reduction as a function of burning hours per cycle, (2) cost of energy, (3) cost of lamp and lamp replacement, (4) amount of time the lamp remains off when shut off, (5) cost of switching equipment (if any), and (6) life of the building.

the intended “maintained” illuminance of a system is (temporarily) achieved.

###### (c) Lamp Life

With this number of variables, it is not possible to give general solutions, and an individual analysis is required. However, several analyses for ordinary office conditions, using lamp life data as given in Fig. 12.20 (a 20-year fixture life, $0.085/kWh energy cost escalating 3% annually, $1.25 lamp cost, 15-minute relamping time, and $8 per lamp to provide the necessary switch [one switch per two 2-lamp fixtures]), have shown that lamps should be switched off any time they are not in use for 5 to 8 minutes or more. (The spread is caused primarily by variation in local labor rates.) It is thus clearly an economic fallacy to leave lamps burning to achieve longer lamp life.

The life of a standard fluorescent lamp is defined as the period of time an average lamp is expected to last, depending upon the burning hours per start. It is expressed as “rated average life” in hours of operation. The values listed in lamp catalogs for life are based upon a burning cycle of 3 hours per start (and 20 minutes of “off” status) and represent the average life of a group of lamps; that is, half of the lamps in any group will have burned out at that time. Typical lamp mortality curves are shown in Fig. 12.19, and the effect of burning hours per start is shown in Fig. 12.20. Average rated lamp life is not the same

ILLUMINATION

- as the time at which lamps are typically replaced, which is usually well before 50% failures occur in a batch. Several factors affect fluorescent lamp life. Longer burning hours per start will extend lamp life. Lamp life is shortened by improper lamp current, improper voltage to the ballast, or improper cathode heating.


###### (d) Effect of Temperature and Humidity

Fluorescent lamps are affected by extremes in ambient temperature and by high humidity. Outside of the optimal operating temperature range, 41 to 77ºF (5 to 25ºC), there is a rapid drop in light output and difficulty in starting. High humidity causes electrical leakage along the lamp surface, lowering the starting voltage provided by the ballast. Lamps are precoated with silicone to break up moisture films and prevent such leakage.

From an energy utilization viewpoint, if a lighted space is not utilized for 10 minutes or more, fluorescent lamps should be shut off. This takes into account both direct energy consumption and the resource energy required to replace a lamp as a result of shortening its life. From a cost viewpoint, the break-even point depends upon these factors:

![image 594](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile594.png)

Fig. 12.19 Typical mortality curves of standard fluorescent lamps.

![image 595](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile595.png)

a lamp, thereby achieving a gradual, controlled reduction in lamp output. The characteristics of the ballast circuitry affect the duration and extent of the change in current and subsequent lamp output.

Electronic dimming ballasts for fluorescent lamps are designed to respond to either an analog or digital signal to achieve the dimming effect. Because a dimming ballast must be able to communicate with connected controllers, the method becomes the basis for a protocol (common operating parameters adopted by all manufacturers of dimming ballasts and controllers that use that method). This ensures interchangeability between a ballast made by a particular manufacturer and various controllers made by controls manufacturers. Typical applications for dimming include both new construction and retrofit installations: auditoriums and training areas, conference rooms and boardrooms, department and specialty stores, education and healthcare institutions, hotels, houses of worship, private and executive offices, and restaurants.

###### ILLUMINATION

Fig. 12.20 Effect of burning hours on fluorescent lamp life. Note that at 3 burning hours per start, the average lamp life is 100% of the nominal catalog figure.

The temperature of the coolest point on the lamp bulb wall determines a lamp’s mercury-vapor pressure, which in turn determines the lamp lumen output, wattage, and color. Maximum output for standard lamps occurs at a bulb temperature of 104ºF (40ºC). The bulb wall temperature itself is affected by room ambient temperature, airflow over the lamp (as with air-return fixtures), and the temperature of adjacent surfaces such as a ballast enclosure. Thus, catalog data on lamp output and wattage, based upon laboratory tests of bare tubes

The primary dimming methods are:

- • Analog: An analog electronic dimming ballast includes components that perform these functions: electromagnetic interference filtering, rectification, power factor correction, and ballast output to power a lamp. There are several analog methods, including 0-10VDC, two-wire phasecontrol, three-wire phase-control, and wireless infrared, with 0-10VDC being most often used.
- • Digital: The digital electronic dimming ballast includes components that perform these functions: electromagnetic interference filtering, rectification, power factor correction, ballast output to power a lamp, and control (as a microcontroller). The micro-controller functions as a storage, receiver, and sender of digital information. The micro-controller can store the ballast address, receive control signals, and send status information.
- • Wireless infrared:This method uses an infrared transmitter to control the signal and does not require additional wires. The dimmer is either contained in the ballast or provided as an additional component in the light fixture. Wireless infrared control is a good retrofit solution and allows for occupant fixture control. Wireless infrared control is ideally suited for spaces where individual control is desired without additional


- at 77ºF (25ºC) ambient temperature in still air, may be very far from actual field performance.


###### (e) Dimming

Dimming of a fluorescent lamp system reduces energy consumption, can correct overlighting, can balance illumination through integration with daylighting, and allows flexibility when full lighting output is required. Unlike incandescents, which can be dimmed with just a wallbox device, fluorescent lamps require dimming ballasts. The dimming range differs greatly among ballasts. With most electronic dimming ballasts, output can vary between full and a minimum of about 10% of full output. However, electronic, full-range dimming ballasts are also available for some lamp types that operate lamps down to 1% of full lumen output.

A ballast can be configured so that it (1) receives a signal from a control device and subsequently (2) changes the current flowing through

###### (b) U-Shaped Lamps

wiring, such as conference rooms, boardrooms, and open and private offices.

U-shaped lamps were developed to answer a need for a high-efficacy fluorescent source that could be utilized in a square fixture. The U lamp is basically a standard fluorescent tube bent into a U shape and available with 358- or 6-in. (92- or 152 mm-) leg spacing; the former can be accommodated three to a 2-ft × 2-ft (610 mm square) fixture. (The narrower T8 envelope of triphosphor lamps permits a tighter bend; these U lamps have a 158-in. [41 mm] leg-to-leg spacing.) U lamps operate on standard ballasts and have slightly lower output than a corresponding straight tube. In all other respects, a U lamp has the same characteristics as a straight lamp of similar type.

###### 12.16 FEDERAL STANDARDS FORFLUORESCENT LAMPS

Enacted in October 1992, the National Energy Policy Act (EPACT) was designed to reduce the U.S. energy bill by approximately $250 billion over a 15-year period. EPACT 1992 and its successor EPACT 2005 mandate minimum standards for lamps in terms of efficacy (lumens per watt) and color rendering index (CRI; the ability of a light source to render colors accurately). EPACT standards eliminated the manufacture and distribution of several major fluorescent lamp types and incandescent lamps that provided the least amount of light for the highest use of energy. The major lamps eliminated are 40 W F40T12 (CW and WW); 75 W F96T12 (CW and WW), and 110 W F96T12/HO (CW and WW). Lamps with very good CRI and special-service fluorescent lamps are excluded from the act.

ILLUMINATION

###### (c) Ecologically Friendly Lamps

ALTO® lamps were developed in 1995 by the Philips Lighting Company to support the reduction of mercury at the source and provide users with environmentally responsible methods for disposal. The ALTO family of lamps includes a broad selection of TCLP-compliant lamps: linear and compact fluorescents, high-pressure sodium lamps, metal–halide, U-bent fluorescent, and the lead-free MasterLine™ ALTO lamps, all of which can be recycled (always the preferred method) or disposed of conventionally. TCLP is the Toxicity Characteristic Leaching Procedure—a test developed by the EPA in 1990 to measure hazardous substances that might dissolve into the ecosystem and that is used by the federal government and by most states to determine whether old fluorescent lamps should be characterized as hazardous waste. All fluorescent lamps contain mercury; however, ALTO lamps have the lowest mercury doses available (on average, 70% less mercury than the 2001 industry average) on the market. This product development encouraged other manufacturers to reduce the mercury content in their products—as in the Osram Sylvania (Ecological®) and General Electric (Ecolux®) lines.

###### 12.17 SPECIAL FLUORESCENT LAMPS

###### (a) Low-Energy Lamps

The need for energy conservation, the discontinuance of certain lamp types due to EPACT regulations, and a desire to reduce lighting levels in existing overlighted spaces have resulted in the development of a complete line of low-energy lamps. Wattage ratings for these lamps are lower than those of standard lamps because they are intended primarily as lower-energy direct replacements for existing lamps. All such lamps are clearly marked by the manufacturer. They require special matching ballasts for maximum effectiveness and have an efficacy equal to, or somewhat higher than, that of standard lamps and ballasts. They have the disadvantages of higher cost, the need for special ballasts where maximum energy reduction is desired, generally shorter life, inability to be used in most dimming circuits, and problems with inventory and proper lamp replacement. Their use is indicated only where other light-output and wattagereduction schemes, such as circuit dimming or reduced-wattage ballasts, are inapplicable.

###### (d) UV Lamps

UV lamps emit radiation in the UV spectrum, which includes all electromagnetic radiation with wavelengths in the range of 10 to 400 nanometers (nm).

• The UVA range includes wavelengths from 315 to 400 nm. Wavelengths from about 345 to

###### COMPACT FLUORESCENT LAMPS 551

###### 12.18 COMPACT FLUORESCENT LAMPS

400 nm are used for “blacklight” effects (causing many fluorescent objects to glow) and are usually slightly visible if isolated from the more visible wavelengths. Shorter UVA wavelengths from 315 to 345 nm are used for sunning.

Compact fluorescent lamps (CFLs) offer a comparable (in brightness and color rendition), energy-efficient alternative to incandescent lamps. Unlike standard fluorescent lamps, they can directly replace standard incandescent bulbs.

- • UVB refers to wavelengths from 280 to 315 nm. These wavelengths are more hazardous than UVA wavelengths and are largely responsible for sunburn.
- • UVC refers to shorter UV wavelengths, usually from 200 to 280 nm. Wavelengths in this range, especially from the low 200s to about 275 nm, are especially damaging to exposed biological cells. Such short-wave UV radiation is often used for germ killing purposes.


CFLs are simply folded fluorescent tubes with both ends terminating in a common base. Some compact fluorescent lamps have the tubes and ballast permanently connected with a screw-in medium base. Others have separate tubes and ballasts, allowing the tubes to be replaced without changing the ballast. As a result, an exhausted lamp is simply replaced while retaining the existing ballast, resulting in considerable economy. A CFL produces a diffuse light, unlike single-point incandescent lamps. This is an important factor to consider when replacing incandescents with CFLs in high ceiling applications.

ILLUMINATION

Although UV lamps are not commonly used in architectural lighting, they are included in this section as specialty lamps because they address a wide range of applications in industrial, technological, laboratory, and medical settings. UV lamps include fluorescent black lights, fluorescent tanning and medical UV lamps, “RS” reflector (“floodlamp”) sunlamps, and germicidal and EPROM (erasable programmable read-only memory) erasing lamps.

CFLs are manufactured in a variety of styles or shapes: two, four, or six tubes; circular or spiral tubes (Fig. 12.21). They are efficient at lower wattages and can produce light output equivalent to that of higher-wattage incandescents (e.g., a typical 60-W incandescent lamp with a 900-lumen output

![image 596](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile596.png)

Fig. 12.21 Family portrait of compact fluorescent lamp designs. Pin-base lamps designed for use with a separable ballast are shown in the foreground, the same lamps mounted in their screw-base ballasts are in the left background, and the one-piece combined lamp-ballast design stands in the right background. Globe and reflector-type replacements for incandescent lamps are in the center of the photo. (Courtesy of Osram-Sylvania.)

Ch12.indd 551 9/21/09 6:58:11 PM

###### TABLE 12.6 Equivalent Wattage of Common Incandescent Lamps and Compact Fluorescents

###### HIGH-INTENSITY DISCHARGE LAMPS

|Incandescent Watts<br><br>Compact Fluorescent Watts|
|---|
|50 60 75<br><br>100 120 150<br><br>9 15 20 25 28 39|


High-intensity discharge (HID) lamps (Fig. 12.22) produce light by discharging electricity through a high-pressure vapor. Lamps in this category include mercury-vapor (CRI range 15 to 55), metal-halide (CRI range 65–80), and high-pressure sodium (CRI range 22 to 75). These lamps are characterized by high efficacy, rapid warm-up time, rapid restrike time, and historically poor color rendering capabilities. Mercury-vapor lamps were the first commercially available HID lamps and originally produced a bluish-green light. Today they are available with a color-corrected whiter light, but because of inefficiency and potential hazards they are being replaced by the newer, more efficient metal-halide and high-pressure sodium lamps. Standard highpressure sodium lamps have the highest efficacy of all HID lamps, but they produce a yellowish light. High-pressure sodium lamps that produce a whiter light are now available, but their efficiency is somewhat lower.

###### ILLUMINATION

Source: U.S. Department of Energy, Energy Efficiency and Renewable Energy—http://apps1.eere.energy.gov/consumer/your_home/ lighting_daylighting/index.cfm/mytopic=12060

could be replaced by a 15- to 19-W CFL). The total surface area of the tube(s) determines how much light is produced. The efficacy of lamp-ballast combinations ranges from 55 to 75 lm/W, assuming an electronic ballast. Lamps with magnetic ballasts are available but are not favored because of excessive heat, weight, flicker, and reduced efficiency. Lamp colors are similar to straight lamps (i.e., 3000 K, 3500 K, 4200 K, and 5000 K). All CFLs have a CRI of 80 or higher. Their life is 10,000 to 12,000 hours based on 3 hours per start. Table 12.6 compares the wattage of commonly available incandescent lamps to that of a CFL that provides similar light output.

HID lamps are typically used when high illuminance is required over large areas and when energy efficiency and/or long life are desired. Typical applications include gymnasiums, large public areas, warehouses, outdoor activity areas, roadways, parking lots, and pathways.

A major advantage of using CFLs is saving money, as shown in Table 12.7. This table assumes that a lamp is on for 6 hours per day and that the electric rate is 8 cents per kilowatt-hour.

TABLE 12.7 Cost Comparison for Operation of an Incandescent Lamp and a Compact Fluorescent Lamp

###### 12.19 MERCURY-VAPOR LAMPS

The mercury-vapor lamp was the first HID lamp to be developed, and for many years it was the only HID lamp commercially available. It has been largely supplanted by the metal-halide lamp because of the latter’s better color and efficacy. Though many installations of mercury vapor exist, this technology is no longer specified for new buildings. For the same energy efficiency, metal-halide lamps have better color rendering properties and are now often preferred for indoor applications. Mercury-vapor lamps, most often used to light streets, gymnasiums, and sports arenas, must be maintained properly to be safe.

|Incandescent 100 W 1750 lumens<br><br>Compact Fluorescent 27 W 1750 lumens|
|---|
|Lamp cost ($) $0.50 $20.00|
|Rated life (hours)<br><br>750 10,000|
|Efficacy (lumens per watt)<br><br>17 64|
|Energy cost (@8¢/kWh for 10,000 hrs)<br><br>$80 $22|
|Total cost (lamps + energy)<br><br>$85 $42|


The mercury-vapor lamp operates by passing an arc through high-pressure mercury vapor contained in a quartz arc tube (Fig. 12.23). This produces radiation in both the UV region (as in

Sources: U.S. Department of Energy, Energy Efficiency and Renewable Energy—http://apps1.eere.energy.gov/consumer/ your_home/lighting_daylighting/index.cfm/mytopic=12060 and Southface Energy Institute—http://www.southface.org/web/ resources&services/publications/factsheets/13e_lite.pdf

###### MERCURY-VAPOR LAMPS 553

![image 597](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile597.png)

###### ILLUMINATION

Fig. 12.22 Bulb shapes for most HID lamps, with their maximum overall length (M.O.L.).

to the skin and eyes of persons exposed to it. As a result, manufacturers include a warning to this effect with all mercury lamps sold. Users are also generally informed that a safety-type mercury lamp is readily available that will self-extinguish if the outer glass envelope is broken. An alternative is to use mercury-vapor lamps in an enclosing fixture designed to both prevent lamp breakage from external sources, such as vandalism, and protect users of the lamp in the (unlikely) event of a spontaneous lamp fracture. In the interest of safety, it is suggested that mercury lamps be shut off at least once a week for at least 30 minutes to allow them to cool completely.

the low-pressure fluorescent lamp tube) and the visible region, principally in the blue-green band. This color is characteristic of a clear mercury lamp.

###### (a) UV Radiation

A considerable portion of a mercury lamp’s energy spectrum is in the UV range. This does not normally constitute a hazard to persons exposed to even a clear lamp because the outer glass bulb absorbs most of the UV radiation while transmitting light. However, if the outer bulb is broken, the quartz arc tube will continue to burn, and the UV radiation emitted constitutes a safety hazard, particularly

In connection with protection from the injurious effects of UV radiation, it is well to note two facts:

![image 598](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile598.png)

- 1. The shorter the UV wavelength, the more potentially irritating it is to the skin and eyes. Germicidal UV radiation is in the short-wave range (200 to 300 nm).
- 2. White plaster and polished metal are good reflectors of UV radiation. As a result, UV radiation reflected from such surfaces is almost as dangerous as that from line-of-sight exposure to a UV source.


###### (b) Lamp Life

Lamp life is extremely long, averaging 24,000 hours or more based upon 10 burning hours per start. Mercury-vapor lamps are not suitable for applications that are subject to constant switching. Their life is affected by ambient temperature, line voltage, and ballast design.

Fig. 12.23 Typical construction of a clear mercury-vapor lamp.

(c) Lumen Maintenance

TABLE 12.8 Typical Data for Mercury-Vapor Lamps

This depends upon the specific type of lamp and its burning position. Manufacturers publish data for each of their lamp types. In general, clear lamps have the best lumen maintenance, followed by color-improved and phosphor-coated units.

|Watts Typea Bulbb Initial Lumens Efficacyc (lm/W)|
|---|
|100 DX A-23 4,300 39 100 DX ED-23½ 4,400 40 100 DX R-40 2,800 25 250 DX ED-28 13,000 47 250 DX/SB E-28 6,000 24 400 DX R-57 23,000 54 450 W/SB BT-37 9,700 28 700 DX BT-46 43,000 55 750 W/SB R-57 14,000 19|


###### (d) Color Correction and Efficacy

ILLUMINATION

Color correction is normally required because the blue-green light from a clear lamp distorts almost all object colors. (Mercury-vapor lamps are frequently used to illuminate outdoor gardens because the blue-green light enhances the green of trees and vegetation.) Color correction is achieved by adding phosphor to the inside of the outer bulb. The phosphors convert UV radiation to light exactly as in fluorescent lamps, and the stain on the glass acts as a filter to some of the blue–green radiation. The phosphors reradiate generally in the red band, which is entirely absent in the basic lamp color. Depending upon the arc tube design and the phosphors used, the color of the emitted light can be corrected to make it acceptable for general indoor use. Lamps are available in clear, white, color-corrected, and deluxe white in ascending order of color improvement. Efficacy, including ballast loss, ranges from 25 lm/W for a 50-W lamp to a maximum of 55 lm/W for a 1000-W colorcorrected lamp. Note that, in general, efficacy is lower than for fluorescent lamps. CRI ranges from a low of 20 for a clear lamp to a high of only 50 for a deluxe white lamp. A short list of representative lamp data is given in Table 12.8.

Note: All lamps using an external ballast have a life of 24,000+ hours, based upon 10 hours burning per start. Life of self-ballasted lamps: 250 W—12,000 hours; 400 W and 700 W—16,000 hours.

All deluxe lamps with external ballast have a CRI of 45 and a CCT of 3700 K. All self-ballasted lamps have a CRI of 50 and a CCT of 3300 K.

aType abbreviations: DX = deluxe; W = white; SB = self-ballasted. bFor bulb shape and dimensions, see Fig. 12.22. cEfficacy includes the estimated loss from a magnetic ballast. For self-ballasted lamps, efficacy is as shown.

Mercury-vapor luminaires are available that utilize small halogen lamps to supply light during such outages. Alternately, some incandescent lighting can be utilized to maintain minimum illumination.

The principal mercury-vapor ballast types are reactor, regulating, and electronic. Magnetic mercury ballasts are large, heavy, and quite noisy. Where this may be a problem, remote ballast mounting should be considered or lighter, quieter, and more expensive electronic ballasts used. Because lamp-operating characteristics depend heavily upon the type of ballast and because the choice of an appropriate ballast involves highly technical electrical considerations, selection should be left to an electrical or lighting consultant.

###### (e) Ballasts and Lamp Starting

Ballasts are required, as with all arc discharge lamps, to start a mercury-vapor lamp and thereafter to control the arc. From 3 to 6 minutes are required for the lamp to reach full output because heat must be generated by electron flow to vaporize the mercury in the arc tube before the arc will strike. Once extinguished, the lamp must cool before restrike is possible. This restart delay amounts to 3 to 8 minutes, depending upon the ballast type, and is an important consideration in design, as a momentary power outage will extinguish all lamps, leaving an interior area in the dark.

###### (f) Self-Ballasted Lamps

These have been available for some years and consist of a screw-base color-corrected lamp with an internal resistive/reactive ballast. They have a CRI of 50, an efficacy of 20 to 25 lm/W, and a correlated color temperature (CCT) of 3500 K to 4000 K. Their great advantage is their long life, which can be used to advantage in applications involving burning periods of 8 to 10 hours minimum, relative inaccessibility, limited space that

###### METAL-HALIDE LAMPS 555

###### (a) Lamp Configurations

precludes ballast installation, and indifferent color requirements.

Construction details for a basic metal-halide lamp are shown in Fig. 12.24 and are similar to those of its “parent” mercury-vapor lamp, illustrated in Fig. 12.23. In addition to this design (in a BTshaped bulb envelope), metal-halide lamps are manufactured in elliptical bulbs, PAR reflector lamps, and single- and double-ended tubular shapes (Figs. 12.22 and 12.24 to 12.26).

###### (g) Application

Mercury-vapor lamps are applicable to indoor and outdoor use with proper attention to color and fixture luminance. The most common exterior application is for parking lots. Indoor application is generally limited to mounting heights of 10 ft (3.1 m) AFF (above finish floor) or higher to avoid direct glare and permit adequate area coverage. Their use in industrial spaces and stores was once common, but today retrofitting with metal-halide lamps is typical. Warehouses and non-colorsensitive industrial areas continue to use mercuryvapor lamps.

ILLUMINATION

###### (b) Safety

Being essentially a modified-vapor-mercury lamp, the metal-halide lamp carries the same safety warning as mercury lamps. An additional warning, however, refers to the fact that metal-halide lamp arc tubes have a tendency to explode; therefore, the lamp must be used in an approved enclosing luminaire. All major manufacturers also make lamps with internal shields that will contain the flying pieces of a ruptured arc tube without damaging the outer bulb. Such lamps may be used in open lighting fixtures. One such lamp is illustrated in Fig. 12.26.

###### 12.20 METAL-HALIDE LAMPS

This lamp began its life in the early 1960s as a modified mercury-vapor lamp. Major advances in miniaturization, color rendering, color temperature, and consistency—by the addition of halides such as thallium, indium, and sodium to the arc tube—resulted in changes in the output, efficacy, color, and life of the lamp. Metal-halide lamps have excellent color characteristics and therefore almost unlimited applicability. The number of types and sizes is so large, and changes so rapidly, that any abbreviated tabulation would be inadequate at best and misleading at worst. As with all lamps, but more so with lamps undergoing intensive development, a current manufacturer’s catalog should be consulted for accurate lamp data. Pulse-start metal-halide lamps utilize a glass arc tube to contain the arc. Pulse-start technology includes a new family of lamps (it has been used with high-pressure sodium lamps), and improves the start system, efficacy, and lumen maintenance and yields faster warmup and restrike.

As with mercury-vapor lamps, manufacturers also produce a line of safety metal-halide lamps that self-extinguish within 15 minutes of an outer bulb fracture, thus limiting exposure to harmful UV radiation. Both of these safety designs are clearly

![image 599](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile599.png)

Ceramic metal-halide lamps were introduced to the market a number of years ago and have become an industry standard, offering a high CRI of 80 to 90, a color temperature of 3000 K or 4100 K, improved lumen maintenance, and stable color consistency. Typical metal-halide lamp characteristics and types are discussed in the following subsections.

Fig. 12.24 Construction details of a 400-W standard metal-halide lamp, which can be mounted either horizontally or vertically. (Courtesy of Osram-Sylvania.)

ballasts, and slightly higher with electronic ballasts (efficacy also increases with wattage). Lamps are clear or phosphor-coated, with a CCT ranging from 3000 K to 4200 K and a CRI ranging from 65 to 85. Their life, at 10 burning hours per start, varies from 10,000 to 20,000 hours depending upon lamp type, size, and burning position.

![image 600](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile600.png)

- • Safety-shielded lamps with integral shields to contain a ruptured arc tube.
- • Self-extinguishing lamps designed to shut down automatically upon a break in the outer glass envelope.
- • High-output lamps designed for a specific burning position (that is specified on each lamp). Output is 5% to 8% higher than that of standard lamps, but the color is somewhat poorer, with a CRI range of 65 to 70.
- • Single-ended and double-ended tubular lamps. These lamps are characterized by a very high CRI (80 to 93); a somewhat shorter life than standard lamps, particularly for the single-ended units (6000 to 10,000 hours); and slightly lower efficacy (70 to 85 lm/W). They are intended for applications requiring very high color rendering.


###### ILLUMINATION

- Fig. 12.25 Various configurations of metal-halide lamps. Clockwise from the bottom left: phosphor-coated and clear elliptical bulbs; PAR 30 and 38 reflector lamps; single-ended and doubleended tubular lamps—all have ceramic arc tubes and a CRI greater than 80. (Courtesy of GE Lighting.)

![image 601](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile601.png)

- Fig. 12.26 Construction details of a PAR enclosure for a metal-halide lamp. The lamp itself is tubular and constructed with a surrounding protective shield designed to contain arc tube fragments in the event of a violent rupture. (Courtesy of OsramSylvania.)


noted on the lamps by trade name and sometimes by description.

###### (c) Designs, Shapes, and Ratings

The metal-halide lamp designs available as of this writing are:

###### (d) Operating Characteristics

Like mercury-vapor lamps, metal-halide lamps are not instant-starting, requiring approximately 2 to 3 minutes on initial startup and 8 to 10 minutes for restrike. (Tubular lamps require only about half of these times.) As a result, when they are used for indoor installations, a secondary instant-start source must be available. A number of manufacturers produce special hot-restrike ballasts that provide immediate restrike of lamps on restoration of power after an outage. Lamp output on restrike is inversely proportional to the duration of a power outage.

• Standard lamps, available in ED, BT, and PAR shapes, in wattages from 50 to 1500 W, efficacies of 75 to 105 lumens per watt with magnetic

It is important to note that the spectrum of light produced by a metal-halide lamp changes as a lamp ages. The change is gradual, definite, but usually unnoticed and depends upon the particular design of lamp. Where color rendering is important, or where the lamp is used with other light sources, a designer should choose metal-halide lamps that are specially made for color stability. These lamps are designed not to vary in CCT more than 200 K over the lamp life. Finally, dimming

- Ch12.indd 556 9/21/09 6:58:14 PM


###### SODIUM-VAPOR LAMPS 557

TABLE 12.9 Typical Data for Cleara High-Pressure Sodium-Vapor Lamps

or reduced output operation of metal-halide lamps is not normally recommended because of the very noticeable color shift that occurs when a lamp is dimmed.

|Watts Bulbb Life (h)<br><br>Initial Lumensc<br><br>Lamp Efficacy (lm/W)d|
|---|
|“WHITE” LAMPS: CRI: 85, CCT: 2700 K|
|35 50<br><br>100<br><br>T10 ED-17 ED-17<br><br>10,000 10,000 10,000<br><br>1,250<br>2,000 4,200<br><br><br>36 40 42|
|COLOR-CORRECTED LAMPS: CRI: 60, CCT: 2200–2300 K|
|100 250 400<br><br>ED-17<br>ED-18 ED-18<br><br><br>15,000 15,000 15,000<br><br>7,300 22,000 37,000<br><br>73 88 93|
|STANDARD HPS LAMPS: CRI: 22, CCT: 1900–2100 K|
|50 100 250 400 750<br><br>1,000<br><br>ED-17 ED-17 ET-18 ET-18 BT-37 E-25<br><br>24,000+ 24,000+ 24,000+ 24,000+ 24,000+ 24,000+<br><br>4,000 9,500<br><br>28,000 48,000<br><br>110,000 133,000<br><br>80 95 112 120 147 133|


###### (e) Lamp Ballasts

Metal-halide lamps operate satisfactorily on a simple reactor ballast, although a separate ignitor is usually required to start the lamp. These ballasts have a low power factor, of about 50%, which is undesirable from the perspective of energy conservation, wiring economy, electrical losses, and component heating. High-power-factor magnetic ballasts (pf > 90%) are also available. Magnetic ballasts are large, heavy, and often noisy. The last characteristic can be improved by the use of a potted (epoxy-filled) ballast. Electronic ballasts are also readily available, along with dimming and multilevel ballasts. However, as noted previously, dimming ballasts are not frequently used because of the large shift in lamp color that they cause.

ILLUMINATION

Note: Data extracted from current manufacturers’ catalogs. aData are identical for coated lamps except for bulb shapes and lumen output. bOther bulb shapes are available in some sizes. See Fig. 12.22 for bulb data. cInitial lumens for coated lamps are 6% to 9% lower. dBased on initial lumens. Efficacy with ballast is approximately 10% lower.

###### 12.21 SODIUM-VAPOR LAMPS

The highest-efficacy general-purpose HID source available is the high-pressure sodium lamp (HPS). The basic construction of this type of lamp (also designated SON) is illustrated in Fig. 12.27, which shows schematic drawings of the design. Typical performance data for various types of HPS lamps are given in Table 12.9. Construction is quite different from that of mercury-vapor and metal-halide lamps. The characteristic color of HPS lamps stems from the spectral absorption phenomenon of the sodium contained in the arc tube—with a resultant pronounced yellow-tinted light.

widens its spectrum into the red range (at the expense of efficacy and lamp life).

“White” HPS Lamps. A still greater increase in lamp pressure improves lamp color and yields a “whiter” lamp color in a limited wattage range. These low-wattage, reduced-efficacy, shortenedlife lamps are normally operated with small, lightweight electronic ballasts.

Because of its high output and narrow linear arc tube, any HPS lamp is a potential glare source, and wattages of 150 W and higher must be either completely shielded or mounted at sufficient height (if in an open reflector) to be above the near field of vision. These glare-prevention strategies also apply to metal-halide lamps.

###### (a) Primary Characteristics of HPS Lamps

Standard HPS Lamps. The extremely low CRI (20 to 22) is not acceptable where any degree of color rendition is required, thus limiting the standard HPS lamp to exterior areas and road lighting.

If a diffusing coating is added to a sodium-vapor lamp, the entire glass envelope becomes the lightemitting source. This reduces lamp luminance, and therefore glare potential, drastically but also reduces output (and efficacy) by 6% to 8%. Light distribution from a coated lamp in an open reflector is vastly improved, as can be seen in Fig. 12.28.

Color-Corrected HPS Lamps. Color can be improved considerably by increasing the pressure inside the arc tube. This causes some of the sodium in the arc to be reabsorbed, and the radiated light

![image 602](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile602.png)

###### ILLUMINATION

- Fig. 12.27 Simplified drawings of the internal construction of two high-pressure sodium (SON) lamp designs. (a) Noncycling lamp (in an E-shaped glass bulb) designed to indicate by a special color when the lamp has reached the replacement stage. Unlike standard HPS lamps, this lamp will not cycle on and off at the end of its useful life. (b) Retrofit HPS (SON) lamp in a BT bulb, intended for direct replacement of an existing mercury lamp. This lamp operates efficiently on a mercury lamp ballast. (Drawings courtesy of Osram-Sylvania.)


###### (c) Lamp Design Types

###### (b) Other Operating Characteristics

In addition to standard HPS lamps, including the color-corrected types, three additional special lamps have been developed to solve specific problems. They are:

In contrast to both mercury-vapor and metal-halide lamps, HPS lamps do not emit any appreciable UV radiation, do not tend to rupture violently, and can be installed in any position without affecting operating characteristics.

- 1. Noncycling lamp. As an HPS lamp ages, its arc voltage rises. Eventually, the ballast is unable to sustain the arc and the lamp extinguishes. After cooling, the lamp lights to full brightness and soon thereafter extinguishes again. This on-off cycling is characteristic of an HPS lamp at the end of its life. To eliminate this condition, a special noncycling lamp was developed that uses very little sodium amalgam in the arc tube and is more environmentally friendly because of this reduced content. To enhance this environmental aspect, these lamps are made with a lead-free base and lead-free solder. Photometric characteristics are similar to those of standard lamps. The E-shaped lamp in Figs. 12.27 and 12.28 is of this design.
- 2. Standby lamps. As noted previously, HPS lamps require a minute or more to restrike after being extinguished. A crowded public area plunged


Like all discharge lamps, HPS lamps require a ballast for ignition and arc control. Due to the extremely high voltage required for lamp ignition, both magnetic and electronic ballasts contain an electronic ignition circuit. Because of this, an HPS lamp must be used with a compatible ballast that carries the same ANSI designation as found on the outer glass bulb. If it is used with an incompatible ballast (and fixture), the lamp may rupture and constitute a serious safety hazard. As with metal-halide lamps, ballasts are available for HPS lamps that provide instantaneous restrike after a power interruption. Light output on restrike is inversely proportional to the length of the outage; for example, after a 10-second outage, restrike light output will be 85% of full capacity, whereas after a 2-minute outage, lamp output will be only 10%. It then takes approximately another minute to regain full output.

###### INDUCTION LAMPS 559

![image 603](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile603.png)

into complete darkness is a recipe for disaster; therefore, such areas must always be furnished with instant-on emergency lighting. Standby lamps have two arc tubes. When the lighted one is extinguished due to a momentary power loss, the second (cool) arc tube immediately begins to glow—assuming that voltage has returned. This arrangement may be acceptable to some code authorities as a substitute for instant-on replacement lighting following a momentary power outage. It is not acceptable as emergency lighting as required by NFPA 101: Life Safety Code.

ILLUMINATION

3. Retrofit lamps. These are HPS lamps designed as a direct replacement for mercury-vapor lamps of the same wattage. They are enclosed in BTshaped envelopes of the same size as the lamp being replaced, and they operate properly on mercury-vapor lamp ballasts. A retrofit lamp is illustrated in Fig. 12.28.

- (a)

![image 604](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile604.png)

- (b)

![image 605](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile605.png)

- (c)


###### 12.22 LOW-PRESSURE SODIUM LAMPS

The low-pressure sodium (SOX) lamp produces light characteristic of sodium’s monochromatic saturated yellow color, making it inapplicable for general lighting. Because of its very high efficacy of more than 150 lm/W, including ballast loss (but with a CRI of 0), it can be applied wherever color rendition is not an important criterion but energy efficiency is. Thus, SOX lamps are used for street, road, parking lot, and pathway lighting. SOX lamps are used around astronomical observatories because the yellow light can be filtered out of a telescope. Another desirable aspect of SOX lamps is their 100% lumen maintenance. This, coupled with a discharge lamp’s typically long life (18,000+ hours), makes SOX lamps fairly economical in terms of life-cycle cost.

OTHER ELECTRIC LAMPS

- Fig. 12.28 (a) HPS retrofit and noncycling lamps. (b) A narrow linear arc tube of an HPS lamp is not suitable for use in an open reflector designed for a larger source such as a phosphor-coated mercury lamp. (c) A coated HPS lamp creates a large, diffuse source with a highly improved light distribution. (Drawings courtesy of Osram-Sylvania.)


###### 12.23 INDUCTION LAMPS

The induction lamp is filled with low-pressure mercury vapor. When ionized by a high-frequency

- Ch12.indd 559 9/21/09 6:58:16 PM


the induction lamp suitable for illuminating public areas. As with all light sources, a comparison with other sources can only be made for a given proposed usage based on project-specific considerations.

induction coil inside the lamp, the mercury vapor produces UV radiation, which then strikes a phosphor coating on the inside of the lamp, producing light. Similar to the light-producing process used by standard fluorescent lamps, the difference is that the gas is ionized by an induction coil (rather than an electron stream)—thus the name induction lamp. Two such designs are shown in Figs. 12.29 and 12.30.

A self-contained induction lamp of lower wattage is illustrated in Fig. 12.30. This lamp is built into a modified R-shaped envelope with a standard Edison base, and is therefore readily applied as a direct replacement for a 100-W incandescent reflector lamp. The lamp’s published performance figures are:

Characteristics of the design shown in Fig. 12.29 are as follows: Wattage Initial lumens System efficacy CCT CRI Ignition time Time to 75% output Hot-restrike time after

ILLUMINATION

23 W 1100 48 lm/W 3000 K 82 10,000 hours 75%

Total wattage Initial lumens Efficacy CCT CRI Life

85 W total, including external devices 60,006 70 lm/W 3000 K or 4000 K 80+ Under ½ second Up to 1 minute Less than ½ second

Lumen maintenance at 70% life

outage Life (50% survival) Lumen maintenance Burning position

###### 12.24 LIGHT-EMITTING DIODES

100,000 hours 70% at 60,000 hours Any

Light-emitting diodes (LEDs) (or light-emitting semiconductors) have been used since the 1960s, in a wide range of applications, such as in lamps (medical instruments, bar coders, fiber-optic communication), mobile technologies (phones, digital cameras, laptops), consumer appliances, automotive (instrument panels, signal lights, courtesy lighting), and signals (traffic, rail, aviation). Common LED uses in architectural illumination include signage, retail displays, emergency lighting (exit and emergency signs), and accent lights for pathways. Recently, LEDs are seeing increased use in residential projects and for specialty applications in commercial projects. They are easy to install, should last longer than incandescent or fluorescent lamps, are very efficient (lumens per watt), and do not produce nearly as much heat as an incandescent lamp.

The extraordinarily long life, excellent lumen maintenance, and instantaneous restrike time make

![image 606](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile606.png)

LEDs are available in a full range of colors, are small (18 in. [3mm] across), have a very low light output, use very little power, and have a fast response. They emit light in proportion to the forward current through the diode. The color of the light emitted by a LED depends upon the band gap material of the semiconductor, such as gallium arsenide phosphide (GaAsP) or gallium phosphide (GaP). GaAsP emits from red to amber, depending

Fig. 12.29 Schematic diagram of an induction lamp (rated 85 W, including all losses) shows its operating principles. The lamp is 4.3 in. (109 mm) in diameter and 7.5 in. (191 mm) high overall. The high-frequency generator (C) produces a high-frequency current, which circulates in the coil on the power coupler (B). This ionizes the mercury vapor inside the lamp (A), producing UV radiation. The UV radiation strikes the fluorescent coating inside the lamp, producing light. (Illustration courtesy of Philips Lighting Company.)

- Ch12.indd 560 9/21/09 6:58:17 PM


###### FIBER OPTICS 561

![image 607](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile607.png)

###### ILLUMINATION

Fig. 12.30 Cutaway of the GE induction lamp showing the essential elements: induction coil, phosphor-coated bulb with mercuryvapor fill, and electronic ballast. This 23-W lamp in a modified R (reflector)-shaped bulb has a height just under 5 in. (127 mm) overall and a 3-in. (76-mm) maximum bulb diameter. (Photo courtesy of GE Lighting.)

The current sulfur lamp technology provides approximately the same output as a 1000-W HPS lamp but with much better color characteristics. It also compares to about 1200 W of metal-halide lamp(s) with similar efficacy, but again, because of its full-spectrum radiation, it has superior color characteristics. Initial trials of the lamp as a driver for a “light pipe” have been highly successful. Because the lamp is still in development at this time, its eventual commercial usage is difficult to predict.

upon the concentration of phosphorus. GaP emits green light and can emit red light.

###### 12.25 SULFUR LAMPS

The principle of microwave energy excitation has been applied successfully to another recently developed lamp that consists of a golf ball-sized globe filled with an inert gas and a few milligrams of sulfur. In contrast to the induction lamp described previously, no mercury vapor is used in this lamp, and the radiation is full-spectrum light with very little UV or infrared radiation. The originally developed lamp was a 6-kW unit that emitted more than 400,000 lumens. The most recent (1998) version of the lamp has the following characteristics:

###### 12.26 FIBER OPTICS

Although optical fibers have been available since the 1920s, practical applications, in the medical field, were not developed until the late 1950s and early 1960s. Bundled fibers used as a diagnostic tool can deliver light to remote regions of the body and carry coherent (understandable) images back to a doctor. In recent years, fiber optics have made their most significant advances in the communications field: long-distance telephone cables or thousands of paired wires have been replaced by a single-fiber cable. Architectural applications of fiber optics in recent years have included alternatives to directly replace recessed ceiling downlights, track and display case lighting in museums, and lighting

1320 W 130,000 101 lm/W 29 mm (1.1 in.) 5600 K 80 60,000 hours 15,000 hours Very high Excellent

Total power input Initial lumens Efficacy Diameter of globe CCT CRI Life of lamp (estimated) Life of exciting magnetron Lumen maintenance Color constancy with aging

- Ch12.indd 561 9/21/09 6:58:18 PM


for pools/spas, supermarkets, and other commercial buildings.

Federal Energy Management Program (energyefficient fluorescent ballasts): http://www1

.eere.energy.gov/femp/procurement/ eep_fluor_ballast.html

Illuminators for fiber-optic systems utilize a variety of lamp types. The primary advantages of using a fiber-optic system are that no heat is produced where the light exits the fiber, and no UV radiation is transmitted through the fiber.

IESNA. 2000. IESNA Lighting Handbook, 9th ed. Illuminating Engineering Society of North America. New York.

Krochman, J. 1963. “Über die horizontal Beleuchtungsstärke der Tagesbeleuchtung.” Lichtechnik, Vol. 15, No. 11.

###### References and Resources

ANSI. 2004. ANSI C82.11: Lamp Ballasts—High Frequency Fluorescent Lamp Ballasts—Supplements. American National Standards Institute. New York.

ILLUMINATION

NFPA. 2009. NFPA 101: Life Safety Code. National Fire Protection Association. Quincy, MA.

Rennhackkamp, W. M. H. 1967. “Sky Luminance Distribution in Warm Arid Climates.” Proceedings 16th International Conference on Illumination, Washington, DC.

ANSI. 2002. ANSI C78.1451: Electric Lamps—Use of

Protective Shields with Tungsten-Halogen LampsCautionary Notice. American National Standards Institute. New York.

U.S. Department of Energy High Performance Buildings Program: http://www.eere.energy.gov/ buildings/highperformance/

CIE. 1970. Daylight, International Recommendations for the Calculation of Natural Daylight (Publication No. 16 E-3.2). Commission Internationale de l’Eclairage. Paris.

U.S. Environmental Protection Agency, Energy Star–labeled lamps and luminaires: http:// www.energystar.gov/index.cfm?c=lighting

Eley Associates. 1993. Advanced Lighting Guidelines: 1993 (EPRI TR-101022s Rev. 1). Electric Power Research Institute. Palo Alto, CA.

.pr_lighting

- Ch12.indd 562 9/21/09 6:58:19 PM


#### C H A P T E R 13

Lighting Design Process

###### ILLUMINATION

###### 13.1 GENERAL INFORMATION

requirements—that is, utilitarian and aestheticare not antithetical, as is demonstrated by every good lighting design. Light can and should be used as a primary architectural material.

LIGHTING DESIGN IS A COMBINATION OF applied art and applied science. There can be many solutions to the same lighting problem, all of which will satisfy the minimum requirements, yet some will be dull and pedestrian, whereas others will display ingenuity and resourcefulness. The competent lighting designer approaches each problem afresh, bringing to it knowledge of current technology and years of background and experience, yet rarely being satisfied with a carbon copy of a previous design. It is these years of background with their successful and not so successful designs, coupled with a constant striving for improvement, that are the characteristics differentiating the competent lighting consultant, designer, or engineer from the person who attempts to force each new job into the unwilling mold of a previous design.

- 1. Lighting levels should be adequate for efficiently seeing the particular task involved. Variations within acceptable luminance ratios in a given field of view are desirable to avoid monotony and to create perspective effects.
- 2. Lighting equipment should be unobtrusive but not necessarily invisible. Fixtures (luminaires) can be chosen and arranged in various ways to complement the architecture or to create dominant or minor architectural features or patterns. Fixtures may also be decorative and thus enhance the interior design.
- 3. Lighting must have the proper quality, as discussed previously. Accent lighting, directional lighting, and other highlighting techniques increase the utilitarian as well as the architectural quality of a space.
- 4. The entire lighting design must be accomplished efficiently in terms of capital and energy resources, the former determined principally by life-cycle costs and the latter by operatingenergy costs and resource-energy usage. Both the capital and energy limitations are, to a large extent, outside the control of the designer, who works within constraints in these areas. These constraints are generally maxima.


Because of the large number of interrelated factors in lighting, no single design is the correct one; for this very reason, it is not entirely desirable to solve a lighting problem with a step-by-step technique. However, since experience has shown this technique to be a good approach for the uninitiated who lack the experience necessary to view an entire solution, we have adopted it.

###### 13.2 GOALS OF LIGHTING DESIGN

Simply stated, the goal of lighting is to create an efficient and pleasing interior. These two

With these goals before us, we can write a lighting design procedure, keeping in mind that the

563

- Ch13.indd 563 9/21/09 6:58:40 PM


Item 4 of the list in Section 13.2 referred to constraints. These can be related to the owner-designeruser team and/or the jurisdictional authorities. In some detail, these are:

order of steps shown is not necessarily the same in each lighting problem and that, since all factors are closely interrelated, it is often necessary to address several of the stages simultaneously before arriving at a decision.

- 1. Owner-designer-user group. The owner establishes the cost framework, both initial and operating. A part of both of these may be a rent structure, which in turn determines and is determined by the space usage. If the owner is also the occupant, the cost factors change somewhat but remain in force. The architect determines the amount and quality of daylighting and the architectural nature of the space to be lighted. Many of these data are detailed in the building program. Obviously, the architect and lighting designer (who may be the same person) should interact in this aspect of building design.
- 2. The jurisdictional authorities may include: DOE—U.S. Department of Energy GSA—General Services Administration


It is appropriate to note at this point that the lighting design approach and procedure that we explain in this chapter is primarily an analytic one; that is, the design procedure establishes requirements primarily in numerical form and then manipulates the variables of sources, fixtures, placement of units, and so on, to arrive at a design solution. There exists an alternative approach, frequently referred to as brightness design, in which the designer labels surfaces on a perspective plan of a space with desired luminances as established by a mental picture (or by other means) and designs the lighting accordingly. This approach, which can be very effective, is highly intuitive (i.e., requires considerable prior experience on the part of the designer). For this reason, and because that approach requires a good deal of hands-on, field trial-and-error work, we feel that it is not appropriate to a textbook, and therefore is not used here. The only exception to this statement occurs in our discussion of daylight models in Chapter 14. There, the entire purpose of the model is to give the designer a visual/mental picture of the space’s brightness patterns on the basis of which windows, window treatments, and possible exposures can be varied to achieve the desired light and shadow patterns (luminances and luminance ratios).

ILLUMINATION

NFPA—National Fire Protection Association (via its codes) ASHRAE—American Society of Heating, Refrigerating and Air-Conditioning Engineers IESNA—Illuminating Engineering Society of North America

NIST—National Institute of Science and Technology (formerly National Bureau of Standards)

Most of these are jurisdictional by reference; that is, the actual authorities may specify that the lighting system meet the requirements of ASHRAE, IESNA, and so on. If federal funds are involved, DOE/GSA standards will probably be involved. The principal areas of involvement are energy budgets and lighting levels, both of which affect every aspect of lighting design, including source type, fixture selection, lighting system, fixture placement, and even maintenance schedules. For this reason, the first step in the lighting design procedure is to establish the project lighting cost framework and the project energy budget.

###### 13.3 LIGHTING DESIGN PROCEDURE

###### (a) Project Constraints

The flowchart in Fig. 13.1, which represents the design procedure and its interactions, should be referred to throughout the necessarily lengthy discussion that follows in order to maintain perspective. It is important that the reader be aware of job constraints and of the interactions between the lighting designer and the remainder of the design team. We deliberately emphasize this to demonstrate the interdisciplinary nature of lighting design in general and its connection with HVAC and daylight (fenestration) in particular. This approach, which is most often referred to as the systems design approach, is followed throughout the discussion.

###### (b) Task Analysis

As shown in Fig. 13.1, this step essentially determines the needs of the task. Factors to be considered in addition to the nature of the task are its

LIGHTING DESIGN PROCEDURE 565

![image 608](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile608.png)

###### ILLUMINATION

Fig. 13.1 Lighting design procedure chart.

###### (c) Design Stage

repetitiveness, variability, who is performing the task (i.e., physical condition of the occupant), task duration, cost of errors, and special requirements. Several of these factors have been discussed in the preceding sections dealing with quality of light. These are cross-referenced in the appropriate sections in the following analysis.

This is the stage during which detailed suggestions are raised, considered, modified, accepted, or rejected. This is also the most interactive stage, as is clearly seen in Fig. 13.1. At its completion, a detailed, workable design is in hand. The critical

cost, operating costs, annual owning costs, and life-cycle costs.

interactions here are with the architect in daylighting and with the HVAC group in power loads. The former may result in relocating a space within the building, the latter in making a change in a lighting system or HVAC system. In brief, this stage consists of the following steps:

- 2. Trade-off decisions are required between first cost and operating costs. For example, incandescent lamps and fixtures are low in first cost and high in operating cost, and so on. Dimming and control equipment falls into this area of decision making.
- 3. Manufacturers’ catalog items arealways cheaper than specials and can be priced more readily.
- 4. Compare the annual owning costs of two systems or methods. Conversion of these data to life-cycle cost comparisons is straightforward (see Appendix I).
- 5. The impact of lighting energy on the operating cost of the entire building must be studied and the apportionment of costs determined. The only practical means of accomplishing this is by using a computer program. Programs can be readily adjusted to reflect the effect of the lighting system on building costs, and in particular on HVAC first cost and operating costs. It is incorrect to artificially separate the lighting system from the HVAC system, with which it intimately interacts.


- 1. Select the lighting system. Select the type of light source and the distribution characteristic of fixture(s) or the area source and consider the effects of daylighting, economics, and electric loads.
- 2. Calculate the lighting requirements. Use the applicable calculation method and establish the fixture pattern, considering the architectural effects.
- 3. Design the supplemental decorative and architectural (built-in) lighting.
- 4. Review the resultant design. Check the de sign for quality, quantity, aesthetic effect, and originality.


ILLUMINATION

###### (d) Evaluation Stage

With the design on paper, it can now be analyzed for conformance to the principal constraints of cost and energy. If the design stage has been carefully completed, with due attention to these factors, the results of the final evaluation should be gratifying. The results of this stage are fed to the architectural group for use in the final overall project evaluation. In the following sections, we consider in detail each of the steps in the design procedure.

The lower the lighting system’s energy usage, the lower the building’s overall operating cost. The argument that heat from a lighting system is fully utilized to heat the building and is therefore not wasted is a specious one that has been refuted on many counts:

HVAC system first cost is higher. HVAC year-round cost is higher. Lighting energy cost is higher. Life-cycle costs are higher. Energy resource use is higher.

###### 13.4 COST FACTORS

This is a particularly difficult item for a novice lighting designer because it requires experience in the field and an acquaintance with commercially available equipment. Also, the inevitable tradeoffs between first cost and operating cost cannot be made intelligently unless the cost structure is clearly understood. The following guidelines should be of considerable assistance both in avoiding unpleasant surprises when a job is estimated and in preparing cost analyses:

###### 13.5 POWER BUDGETS

The requirement to establish a project lighting power budget in accordance with a specified procedure has now been incorporated into the building codes of many states.

The purpose of this budget determination procedure is not to dictate the design procedure. Indeed, all standards explicitly so state. Instead, the purpose is to develop an overall maximum power budget

1. Decide at the outset what cost criteria will be applied—that is, the relative importance of first

TASK ANALYSIS 567

task involved, and after determining the applicable authority, he or she selects the required illuminance.

within which the designer is free to do as he or she wishes. Obviously, extravagance in one area is necessarily at the expense of another area, as maximum power is inflexible, and the entire power budget is based on reasonable design techniques. Still, there is enough leeway in the budget and enough exceptions so that the designer is not overly restricted.

In the absence of specific instructions or reasons to the contrary, the North American designer uses IESNA recommendations. If there are several tasks to be performed at the same point and the most difficult one occurs infrequently, it may be reasonable to provide supplementary portable lighting or even to suggest moving to another brighter location. If it is the major task, lighting should be based on it and provision made for intensity reduction for less demanding work.

The nationally accepted standard that defines the establishment of a lighting power budget is ANSI/ASHRAE/IESNA Standard 90.1: Energy Efficient Design of New Buildings Except Low-Rise Residential Buildings, published by ASHRAE and regularly updated.

ILLUMINATION

Variation in task difficulty is particularly common in spaces in public buildings. Thus, a school gym can be used for athletics, band concerts (despite the acoustics), and town meetings—activities with totally disparate lighting requirements. In these and similar instances, it is common practice to treat the space as essentially three different spaces and design lighting for each, with a careful eye to maximum common equipment usage. Similar problems are encountered in basements, multipurpose rooms, and conference/meeting/lecture/exhibition rooms. Fortunately, most such spaces do not have severe seeing tasks.

ASHRAE 90.1 sets forth design requirements for the efficient use of energy in new buildings intended for human occupancy. Specifically excepted in the current edition are single-family and multifamily residences of three or fewer stories above grade and buildings whose primary function is directed to a specific purpose, for which human occupancy may be required but is secondary. These include industrial buildings, buildings with very low energy use, and very small buildings (<100 ft2 [10 m2] area). The standard encompasses energy use requirements for all of a building’s environmental systems (i.e., HVAC, lighting, electrical, power, water, envelope, and energy management).

The task variation referred to here is the variation that occurs in one very specific location and is not to be confused with task variation in an area, however restricted. Thus, a small private office of, say, 8×8 ft (2.4× 2.4 m) has a desk, file cabinet, and circulation space, involving three tasks of differing but constant difficulty in one small space. The corresponding lighting for these is also fixed and varies with the task severity. The values listed in Tables 11.4 to 11.9 represent the required illumination on the surface in question, whether horizontal, vertical, or in between. Inasmuch as the flux method of calculating illuminance normally yields the 30-in. (760-mm), horizontal-plane illuminance value, it is helpful in the early design stages to know the ratio of horizontal to vertical illuminance for various lighting systems. This ratio is approximately

The standard recognizes the advances that have taken place in the field of lighting controls, as a result of which it is able to focus onenergy use limitation (which is its specific purpose) without necessarily limiting power use. For details on how this is accomplished, the reader is referred to the current issue of Standard 90.1.

###### 13.6 TASK ANALYSIS

Refer to Fig. 13.1. This is the stage at which the quantity and quality of lighting required for the tasks are decided. The factors affecting this choice,

- as shown in Fig. 13.1, are difficulty, time factor, occupant, cost of errors, and special requirements.

(a) Difficulty The components of visual difficulty were discussed

- at length in Sections 11.16 to 11.22, and the results in terms of lighting levels appear in Tables 11.4 to 11.9. Essentially, the designer examines the type of


Narrow distribution (direct and semi-direct) 3:1 Wide distribution (direct and semi-direct) 2.5:1 General diffuse (indirect) 1.5:1

Once the design is advanced, computer calculation will yield exact illuminance data on any desired surface, including important vertical surfaces.

lighting should be raised one level. This compensates for the inability of aging eyes to accommodate and for their tendency to tire easily (see Section 11.23).

As the illuminance values listed assume adherence to both recommended luminance ratios and reflectances (see Section 11.32), it is necessary to select, in conjunction with the interior designer, finishes and reflectances for surfaces within the area. If, for instance, in a private office a dark wall finish of 10% reflectance is chosen, it will be necessary for the lighting designer to compensate for this by additional wall lighting to maintain the recommended maximum 10:1 brightness ratio (see Table 11.11 and the discussion of point I, item G, in Section 13.7). The atmosphere created by vertical surface luminances is discussed later. Table 13.1 lists the reflectances of some common interior paint finishes.

###### (d) Cost of Errors

This involves an economic trade-off between savings resulting from improving visual accuracy and the cost of the improved lighting. Performance can be brought close to perfection, but the cost of so doing increases much more rapidly than the proportional increase in performance. Lighting is usually designed to provide approximately 90% work accuracy. Thus, this step is basically an economic calculation, the criteria for which must come from the owner or user. Tasks in which this problem is encountered include inspection, proofreading, textile matching, very fine machining, and jewelry manufacture.

ILLUMINATION

###### (b) Time Factor

As discussed in Section 11.20, the length of time in which the task must be accomplished is important in exacting work. Beginning with moderately difficult tasks—that is, luminance of about 170 cd/m2 (50 fL)—prolonged intensive application or rapidly changing tasks would require illumination to be raised one (or more) levels. Alternatively, the quality could be improved by increasing daylight utilization or task contrasts.

###### (e) Special Requirements

These include any nonstandard task lighting requirements. Some of these are specific illuminant color, directionality for shadowing, reflections as required for inspection, polarization, and controlled variations, as required in a space with varied tasks or a varying daylight factor. In addition to these, the physical dimensions of the task often create special requirements of their own. We tend to assume a small object in the horizontal plane because that is the normal office task. However, there are exceptions, such as a drafting board, a large machine and an inspection bench, or a cutting table. Consequently, these special requirements arise:

###### (c) Occupant

Inasmuch as the age and other specific characteristics of the worker are usually not known, a standard population distribution is assumed, and the illuminance recommendations as tabulated take account of this. However, if there is a high percentage of older workers, as is the case in certain industries,

- 1. Large tasks. With large tasks, the angle of seeing varies from 20º to 70º from the vertical, resulting in radically changing glare angles and reflections from the task.
- 2. Three-dimensional tasks. These tasks shadow themselves, particularly when containing undercuts and reveals. An architect’s model shop presents such tasks. When it is necessary to see into an opening, an intense narrow beam is required.
- 3. Tools. Tools cast shadows below and in front when lighted from above and behind. A fabric cutter must see ahead of and below the cutting machine.
- 4. Nonhorizontal tasks. These must be calculated for the plane in which they stand. As noted in


TABLE 13.1 Approximate Reflection Values

|Medium-Value Colors Reflection Factor|
|---|
|White 80–85 Light gray 45–70 Dark gray 20–25 Ivory white 70–80 Ivory 60–70 Pearl gray 70–75 Buff 40–70 Tan 30–50 Brown 20–40 Green 25–50 Olive 20–30 Azure blue 50–60 Sky blue 35–40 Pink 50–70 Cardinal red 20–25 Red 20–40|


The following are general recommendations regarding the design of energy-efficient lighting systems. For specific design requirements and details, refer to Standard 90.1 (ASHRAE, 2007), the Advanced Energy Design Guides (ASHRAE, 2004 et al.), and LEED (USGBC).

Section 13.6(a), the ratio between horizontal and vertical illumination varies between 1.5:1 and 3:1, depending upon the system. Task lighting requirements are stated in the plane of the task. This can have a pronounced effect on the lighting system selected and its arrangement.

I. Conceptual-level approaches to energyconscious lighting design include:

5. Task observed from various positions. There are instances in which a fixed task is observed from several angles, such as a drawing in a conference room or a wall display. Illumination must be adequate for all viewing angles.

ILLUMINATION

- A. Design lighting for expected activity. This is the task lighting approach. It is wasteful of energy to light any surface to a higher level than it requires. Nonuniform lighting is recommended where high illuminance levels are required for selected tasks in multitask spaces. One way to accomplish this for areas where an exact furniture layout is not available is to use readily movable fixtures. Providing overall high-level illumination with provision for switching to reduce lighting levels is not advisable because of the increased first cost and the psychological impetus to operate at maximum levels. Another solution is to use fixed luminaires for general low-level lighting and supplementary task lighting. Other factors and techniques to be borne in mind are:

- 1. Group tasks with similar lighting requirements.
- 2. Place the most severe seeing tasks at the best daylight locations.
- 3. Improve the quality of difficult visual tasks. This is more energy-economical than providing additional light.
- 4. The advantages of nonuniform lighting increase as the space between workstations increases.
- 5. When using the task-ambient design approach, keep in mind that a nonuniform ceiling layout may give a chaotic appearance to a space. Therefore, the preferred approach is uniform ambient lighting and local task lighting.


- B. Design with effective, high-quality, efficient, lowmaintenance, thermally controlled luminaires. “Effective” means providing useful light and minimum direct glare. In cases where much of the viewer’s time is spent in a head-up position, as in schools, or where the viewer


###### 13.7 ENERGY CONSIDERATIONS

Energy considerations must pervade every aspect of the design process. Some background material is in order here to place the lighting energy subject in proper perspective. Best current estimates indicate that lighting consumes approximately 25% of the electric power generated in the United States. In terms of resources, this amounts to approximately 4 million barrels (636,000 kL) of oil per day. The same sources indicate usage by occupancy as approximately:

Residential 20% Industrial 20% Stores 20% Schools and offices 15% Outdoor and other 25%

In commercial buildings, lighting consumes about 20% to 30% of the building’s electric energy, more in residences and less in industrial facilities. By judicious design, a reduction of 40% to 50% in lighting energy is attainable. Translated into resources, this reduction can readily amount to more than 1 million barrels (159,000 kL) of oil per day. Few will disagree that such a goal is well worth the effort. Every 1.0 W/ft2 (10.7 W/m2) reduction in lighting energy results in at least 1.25 W/ft2 (13.5 W/m2) savings in air-conditioned buildings. It has been demonstrated by actual designs that offices and schools can be well lighted with less than 1.5 W/ft2 (16.1 W/m2). The question to be answered then is: What design guidelines can be followed to effect this energy-conscious design?

the light source. This item depends to a large extent on the type of HVAC system, the lighting heat load, and the types of fixtures employed. Detailed analysis of this point involves HVAC considerations and the overall impact of lighting energy on the building. In the late 1980s, the thermal problem was principally directed at removing fixture heat. Today, the use of electronic ballasts and low-wattage lamps has reduced the seriousness of this problem (Fig. 13.2).

can compensate for veiling reflections, the decision should lean toward high visual comfort probability (VCP; see Section 11.28). Where work and viewing position are fixed and most of the viewer’s time is spent head down, the decision should lean toward low reflected glare (see Sections 11.29 to 11.31).

- 1. A high-quality luminaire is made with permanent finishes such as Alzac or multicoat baked enamel or any of the highquality permanent aluminum finishes. This ensures that its performance after 8 to 10 years of service will be comparable to the original.
- 2. An energy-efficient luminaire is one with a high luminaire efficacy rating (LER). This metric is explained in detail in Section 15.12. It combines photometric efficiency (a high coefficient of utilization [CU]; see Section 15.10) with energy efficiency of the luminaire’s components to obtain a high overall efficacy for the luminaire, expressed in lumens per watt.
- 3. A low-maintenance luminaire remains clean for extended periods and is designed so that all reflecting surfaces can be easily and rapidly cleaned without demounting. Enclosed fixtures should be gasketed. Nongasketed units collect and retain dust and cause rapid output depreciation. Relamping should be simple and rapid to encourage group relamping programs that are energy-efficient and cost-effective. A 20% increase in maintained light is possible if lamps are replaced at the end of their useful life—that is, when output is down to 70% of initial maintained lumens—and if fixtures are cleaned and maintained on a fixed schedule. No cost trade-off is generally involved because periodic maintenance and relamping are normally cheaper than one-at-a-time maintenance and burnout replacement, and yield 20% higher average lumens. Fixtures in relatively inaccessible locations such as high ceilings must be designed for low maintenance, and maintenance should be on a fixed schedule.
- 4. A thermally controlled luminaire is one that controls the heat generated by


ILLUMINATION

C. Use efficient light sources and accessories. This point is self-explanatory. The ready availability of high-efficacy, high color rendering index (CRI), compact sources has made this item far less problematic than previously. The only cost trade-off involved is between relatively expensive, high-CRI sources and cheaper, low-CRI units. The cost differential is not large, and the choice is frequently made on other than an economic basis. Sources with high lumen maintenance should be given preference.

Spill light and borrowed light are often neglected sources. Glass in upper wall sections can provide sufficient corridor lighting from borrowed office lighting.

D. Select the appropriate lighting system. As detailed in Sections 13.10 to 13.15, there are five general approaches to light delivery, each with its particular distribution characteristics and, therefore, applicability. In addition, all luminaires must be carefully located to provide uniformity of ambient lighting and task lighting, where applicable. When using indirect luminaires, correct spacing and hangingstem length will avoid ceiling “hot spots,” which can cause direct and reflected glare. Properly designed indirect lighting allows fully effective use of a space in that users are not restricted to facing in any particular direction to avoid direct or reflected glare from fixtures. The mounting height of suspended fixtures must be coordinated with cavity sizes and finishes to decrease light loss and maximize coefficient of utilization.

![image 609](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile609.png)

###### ILLUMINATION

Fig. 13.2 Method of fixture installation controls the transfer of a luminaire’s heat. (a) Suspended units contribute all their heat to the space while remaining fairly cool. (b) Surface-mounted fixtures also place all their heat in the space but, because of blocked transfer upward, run hot. (c) Completely enclosed recessed units transfer about 50% of their heat to the plenum. (d) Open-louvered, baffled units transfer about 75% of their heat to the plenum. When they are ducted, heat transfer up can be as high as 85%.

- E. Use daylight, properly. Daylight must be considered as a normal light source subject to weather variations and time of building use. Obviously, a three-shift industrial plant cannot use daylight on all shifts, but it can for at least one shift, and design should address this fact. Part of proper daylight design is control of window luminance, which can cause severe and even disabling glare. A corollary of excessive luminance is excessive heat gain. Both are manageable with common control devices, both manual and automatic. Window control devices must also be designed to reflect light back into the space at night to avoid light loss via windows.
- F. Use energy-efficient lighting control strategies. The subject of lighting control, including manual and automatic switching, dimming, sensing, and intensity control, is covered in Sections 15.13 to 15.17 for both new installations and retrofit work. Proper design of controls can reduce energy consumption over a noncontrolled installation by as much as 60% without reducing lighting effectiveness. Appropriate controls are mandated in ANSI/ASHRAE/IESNA Standard 90.1.


G. Use light finishes on ceilings, walls, floors, and furnishings. This point is self-explanatory and is examined in a number of sections. A brief summary of recommended ranges is:

Ceilings 80–92% Walls 49–60% Furniture, office machines,

25–45%

and equipment

Floors 20–40%

In addition to producing higher illumination levels in the room, high reflectances minimize uncomfortable luminance ratios, as between luminaire and upper wall or between task and background (see Table 11.11). For maximum luminance ratios:

- 1. Between task and near surround—aim for 3:1.
- 2. Between task and immediate area—aim for 10:1.
- 3. Between luminaires and their background—aim for 20:1.
- 4. Anywhere in the normal field of viewaim for 40:1.


dard should always be used for design. The accompanying User’s Manual (ASHRAE, 2008) is recommended as a valuable supporting document to assist with interpreting and implementing Standard 90.1.

Note that these targets themselves are maximums and that values above maximum should be accepted only with excellent justification.

II. Detailed requirements, generally from ANSI/ ASHRAE/IESNA Standard 90.1, include:

- A. Mandatory requirements (summarized)

- 1. All interior and exterior lighting must conform to the stated energy limitations. Trade-offs between the two are not permitted.
- 2. All interior and exterior lighting systems in buildings larger than 5000 ft2 (465 m2), except emergency and exit lighting, must be equipped with some form of automatic shutoff control.
- 3. Where applicable, occupancy sensors and automatic daylight compensation control should be used.
- 4. Separate tasks or spaces must have separate controls.
- 5. Areas with lighting power densities above 1.1 W/ft2 (11.8 W/m2) should have facilities for at least two lighting levels.


- B. Recommendations


###### 13.8 PRELIMINARY DESIGN

Again referring to Fig. 13.1, the preliminary design phase is the time during which ideas crystallize, but in terms of areas and patterns as well as light and shadow, and not yet in terms of hardware. At this stage the quality of the system is decided on; that is, the luminances, diffuseness, chromaticity, and proportion of vertical to horizontal lighting are determined. The last factor establishes in large measure a room’s “mood” or lighting ambience. In preceding sections, these items were discussed in some detail. In the sections that follow on lighting systems (direct, indirect, etc.), the quality of each is considered and applications are suggested. In the overall view, however, the ultimate quality of the lighting system, its visual pleasantness, centers of visual attention, highlights and shadows, as well as texture and forms, are a deft and perhaps artistic combination of the previously mentioned considerations and establish, as the term implies, the quality of the lighting design. A few observations, not covered elsewhere, are mentioned in the following paragraphs.

ILLUMINATION

- 1. Where task/ambient lighting is used, the ambient level should not be lower than a third of the task level to avoid uncomfortable luminance ratios.
- 2. Accent lighting should not exceed five times the ambient level. Therefore, in merchandising areas where the contrast between ambient and task levels is critical, reduce ambient levels as much as is practical.
- 3. When specifying superreflective aluminum in fluorescent (or other) luminaires, determine that the material’s high reflectance will be maintained in the specific application and that the required luminaire maintenance procedures will be available.
- 4. Utilize self-luminous exit lights or those utilizing LED displays where permitted by local codes.


Planes other than the working plane must always be considered. The ratio of vertical to horizontal illumination of the chosen lighting system determines wall luminance, which in turn greatly influences the overall impression of the space’s brightness (see Fig. 13.12). The floor finish has a pronounced effect on the ceiling illumination for direct lighting systems because in direct systems, ceiling illumination derives only from room interreflectances, with floor reflectance being particularly important in large spaces (see Fig. 15.36).

The chromaticity of a room’s lighting depends primarily on the source but secondarily on the luminaire and surface finishes. A “white” source can be tinted slightly by the use of a colored reflector in the luminaire. Of course, the effect on luminaire output of such a change must be considered. In the case of semi-indirect and indirect lighting, this same effect can be accomplished by the use of colored ceiling and upper wall surfaces, which serve as secondary

The energy-efficiency benchmarks in ANSI/ ASHRAE/IESNA Standard 90.1 are updated on a regular basis. The current version of this stan-

INDIRECT LIGHTING 573

because the illumination method is a function of both luminaire arrangement and the luminaire’s inherent lighting distribution. The term lighting system is used to describe the combination of a particular fixture type applied in a particular way. Thus, a reflector-type fixture, when aimed down, gives direct light. The same fixture beamed up at the ceiling gives indirect light. The following section describes the systems that constitute the vast majority of lighting installations.

reflectors and become the actual luminous source for the room. Recommendations in Table 11.12 cover the choice of source as affected by its chromaticity.

###### 13.9 ILLUMINATION METHODS

The discussion that follows is primarily addressed to electric lighting systems. The descriptions apply directly to lighting fixtures and fixture arrangements. Similar considerations, however, can be seen to apply to daylighting design—and the implications of these considerations on daylighting design should not be overlooked during the design process.

ILLUMINATION

###### 13.10 TYPES OF LIGHTING SYSTEMS

No single lighting system can be said to be the only choice in a given instance; on the contrary, the designer normally has a choice of at least two systems that, if utilized properly, yield illumination of adequate quantity and good quality. However, other factors, such as harmonization with the architecture and economics, usually tip the balance in favor of one or the other.

There are three broad methods of illumination: general, local/supplementary, and combined general and local.

###### (a) General Lighting

This is a system designed to give uniform and generally, although not necessarily, diffuse lighting throughout the area under consideration. The method of accomplishing this result varies from the use of luminous ceiling to properly spaced and chosen downlights, but the resultant lighting on the horizontal working plane must be the same, that is, reasonably uniform. It may be, but is not necessarily, task lighting.

The five generic types of lighting systems are indirect, semi-indirect, diffuse or direct-indirect, semi-direct, and direct.

###### 13.11 INDIRECT LIGHTING

See Fig. 13.4a. Between 90% and 100% of the light output of the luminaires is directed to the ceiling and upper walls of the room. The system is called indirect because practically all the light reaches the horizontal working plane indirectly, that is, via reflection from the ceiling and upper walls. Therefore, the ceiling and upper walls in effect become the light source, and if these surfaces have a high-reflectance finish, the room illumination is highly diffuse (shadowless). Because the source must be suspended at least 12 in. (300 mm) and preferably 18 in. (450 mm) or more from the ceiling (depending on the unit’s output) to avoid ceiling “hot spots,” this system requires a minimum ceiling height of 9 ft 6 in. (∼3 m). If luminaires are correctly spaced, the resultant illuminance is uniform, and direct and reflected glare potentials are both low.

###### (b) Local/Supplementary Lighting

These are two terms that are used interchangeably. By definition, both local lighting and supplementary lighting provide a restricted area of relatively high intensity. A desk lamp, a high-intensity downlight on a merchandising display, and track lighting illuminating wall displays in practice are all referred to as local, supplementary, or local-supplementary lighting. Typical of this genre are the units illustrated in Fig. 13.3.

###### (c) Combined General and Local Lighting

This illumination method is used in spaces where the general visual task requires low illuminance, but supplementary lighting is required in a limited area for a particular task.

To avoid an excessive luminance ratio between the luminaire and its surrounding field, the luminaire can be made translucent on the bottom, the sides, or both. Approximately 750 lux (75 fc) is the

These three methods of illumination can be accomplished in many ways by the use of luminaires and luminous sources of different types,

![image 610](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile610.png)

###### ILLUMINATION

Fig. 13.3 Typical supplementary lighting units for incandescent, CFL, and linear fluorescent sources.

confused with a transilluminated ceiling, which is really a direct lighting system of entirely different quality and effect.) A further characteristic of the indirect lighting system is loss of texture on vertical surfaces, as is common to all fully diffuse lighting.

maximum horizontal-plane illuminance attainable without exceeding an overall ceiling luminance of about 2500 cd/m2 (730 fL) (see Section 11.28). With practically no veiling reflections, this illuminance level is sufficient for all but the most difficult tasks. The lack of shadow, low source brightness, and highly diffuse quality created by indirect lighting give a very quiet, cool ambience to the space, suitable for private offices, lounges, and plush waiting areas. Areas having specular visual tasks such as an office with visual display terminals (VDTs) use this system to advantage. In such spaces, indirect fixtures without luminous bottoms or sides should be specified.

Indirect lighting is inherently inefficient, as much of the useful light reaches the working plane only after double reflection—within the luminaire and off the ceiling. Although to a considerable extent this inefficiency is offset by the glare-free lighting, applications to difficult seeing tasks frequently require an additional light source. Thus, an indirectly lighted architect’s drafting room having tables equipped with supplementary lamps would take advantage of both systems—the local high-intensity lighting at a maximum of 200 fc (∼2000 lux) for the restricted area being worked on and overall table lighting of 40 to 50 fc (∼400

When properly designed, particularly when the source of light is architectural coves (see Fig. 13.4c), the ceiling has a floating sky quality, which is pleasant and can be used to give an impression of height in a low-ceilinged room. (This system is not to be

###### SEMI-INDIRECT LIGHTING 575

![image 611](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile611.png)

###### ILLUMINATION

Fig. 13.4 Indirect lighting. (a) The luminaires deliver 90–100% of their output above their own horizontal plane. (b) The ceiling and upper wall surfaces of the space are directly illuminated, and by reflection become large secondary sources that illuminate the space below. When properly designed, this type of installation yields a substantially uniformly bright ceiling. (c) Use of architectural coves gives an acceptable luminance gradient on the ceiling and, if properly designed, nearly uniform, glareless illumination in the room. This system of illumination is particularly useful in spaces with VDTs.

diffusing element through which the downward light component passes. The ceiling remains the principal radiating source, and the diffuse character of room lighting remains. Direct and reflected glare are both very low, as they are with indirect lighting (see Fig. 11.36). In both indirect and semi-indirect systems, it is often desirable to add accent lighting or downlighting to break the monotony inherent in these systems and establish visual points of interest or to create required modeling shadows.

to 500 lux) of high-quality lighting free of veiling reflections. The latter would also solve any reflected glare problems arising from the many viewing angles required by large tasks such as drawings.

###### 13.12 SEMI-INDIRECT LIGHTING

Between 60% and 90% of the light is directed upward to the ceiling and upper walls. This distribution is similar to that of indirect lighting, except that it is somewhat more efficient and allows higher levels of illumination without undesirable brightness contrast between the luminaire and its background, along with lower ceiling brightness. A typical fixture, illustrated in Fig. 13.5, employs a translucent

In both indirect and semi-indirect lighting systems, the light undergoes a number of ceiling and wall reflections before reaching the horizontal working plane. The use of colored paints, particularly on the ceiling, can serve to tint the room illumination slightly by selective absorption.

Because the impression of illumination depends to a large extent on wall luminance (as this is the surface we see most often), a space with general diffuse illumination appears lighter than one with direct-indirect illumination due to the darker walls in the latter (see Figs. 13.7b and 13.11).

![image 612](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile612.png)

By avoiding excessively bright luminaires and giving attention to the positioning of sources and viewing angles, direct and reflected glare can both be minimized. Furthermore, because the luminaire (like any other luminous source in the field of view whose luminance is higher than that of the average scene) draws the eyes’ attention, particular care must be taken to limit its luminance and to avoid disturbing fixture patterns (see Fig. 13.14).

###### ILLUMINATION

The efficiency of these two systems is good. Both are well applied in spaces requiring overall uniform lighting at moderate levels such as classrooms, standard office work spaces, and merchandising areas.

###### 13.14 SEMI-DIRECT LIGHTING

With this type of lighting system, 60% to 90% of the luminaire output is directed downward, and the remaining upward component serves to illuminate the ceiling (Fig. 13.8). If the ceiling has a high reflectance, this upward component is normally sufficient to minimize direct glare from the luminaires, depending on eye adaptation level. The degree of diffuseness depends largely on the reflectances of room furnishings and of the floor. Shadowing should not be a problem when upward components are at least 25% and ceiling reflectance not less than 70%. With smaller upward components, the system is essentially direct lighting (see Section 13.15). The system is inherently efficient. Reflected glare can be controlled by the methods discussed in Section 11.29. With adequate wall illumination, the quality of the lighting gives a pleasant working atmosphere. It is applicable to offices, classrooms, shops, and other working areas.

Fig. 13.5 Semi-indirect lighting.

###### 13.13 DIRECT-INDIRECT AND GENERAL DIFFUSE LIGHTING

Direct–indirect lighting provides an approximately equal distribution of light upward and downward, resulting in a bright ceiling and upper wall (Fig. 13.6). For this reason, luminance ratios in the upper-vision zone are usually not a problem. As the ceiling is an important although secondary source of room illumination, diffuseness is good, with resultant satisfactory vertical-plane illumination.

General diffuse fixtures (Fig. 13.7) give light in all directions, whereas direct-indirect fixtures have little horizontal component. Stems for both types should be of sufficient length to avoid excessive ceiling brightness, generally not less than 12 in. (305 mm).

###### 13.15 DIRECT LIGHTING

In this system essentially all the light is directed downward. As a result, ceiling illumination is entirely due to light reflected from floor and room

###### DIRECT LIGHTING 577

![image 613](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile613.png)

###### ILLUMINATION

Fig. 13.6 (a) Direct-indirect lighting. Upper and lower room surfaces are luminous (b), but the center of walls is not because of the lack of horizontal light from fixtures (c). Principal light on the working plane comes directly from the luminaire.

![image 614](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile614.png)

Fig. 13.7 (a) General diffuse lighting. (b) Note that all room surfaces are illuminated and become secondary sources, although those closest to the fixtures (ceiling, upper wall) are the brightest secondary sources. The primary source of illumination is the direct radiation from the fixture. The floor contribution is low due to its normally low reflectance.

![image 615](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile615.png)

###### ILLUMINATION

Fig. 13.8 Semi-direct lighting provides its own ceiling brightness (a), with surface-mounted fixtures (b) or pendant/surface units (c). Other characteristics are similar to those of direct lighting.

Direct lighting gives little vertical surface illumination, requiring the addition of perimeter lighting in business atmospheres (Fig. 13.11).

furnishings. This system, then, more than any other, requires a light, high-reflectance, diffuse floor unless a dark ceiling is desired from an architectural or decorative viewpoint. Occasionally, the ceilings are deliberately painted a dark color and pendant direct fixtures used to lower the apparent ceiling of a poorly proportioned room or hide unsightly piping, ductwork, and so on.

Concentrating downlights create sharp shadows and a theatrical atmosphere that are not appropriate to a working commercial space. They can be used in restaurants and other areas where the privacy type of atmosphere generated by limitedarea horizontal illumination and minimal verticalsurface illumination is desired. When a lighting fixture is designed with a black cone or baffle or another device that is nonreflecting at the viewing angle, it appears dark even when lighted. It is our opinion that installations providing high-horizontal surface illumination, with no apparent source of brightness, such as those using black-cone downlights, are disturbing to our normal bright-sun-andsky orientation, and should be used cautiously and only in limited areas. This same comment, but to a lesser extent, is applicable to very-low-brightness diffusers such as the parabolic wedge type (see Fig. 15.10). (There, however, the unit has the redeeming characteristic of low reflected glare, which is not the case with downlights.) Stated otherwise, the psychological impression of a space without a visible source of light is gloomy and cavelike. When verylow-brightness sources are used, as in VDT areas, this negative impression can be alleviated by the addition of luminous surfaces in nonreflecting areas or points of light sparkle.

The effect of direct lighting depends greatly on whether the luminaire light distribution patterns are spread or concentrating (Figs. 13.9 and 13.10). In the former cases, considerable diffusion of light results from reflections on the floor, furniture, and walls. The result is a working atmosphere with slightly darkened walls and ceiling. This type of lighting, which is most widely represented by the recessed fluorescent troffer in a suspended ceiling, is common for general office lighting. The luminaires themselves form a ceiling surface of light and dark areas, and the quality of the entire system is not unpleasant. Difficulties associated with direct glare and veiling reflections can be controlled by proper use of reflectances, use of low-brightness units, and judicious arrangement of viewing positions. When direct lighting units are used in a uniform pattern, this latter option disappears, and the need for particularly lowbrightness units and high ceiling reflectivity, or specialty diffusers such as those with a batwing distribution, is increased.

- Ch13.indd 578 9/21/09 6:58:47 PM


![image 616](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile616.png)

###### ILLUMINATION

Fig. 13.9 Spread-type direct lighting (a) illuminates all room surfaces except the ceiling (b), which is only illuminated by reflection from the floor. Some diffuseness is evident. The most common type of unit in this category is the direct fluorescent unit, either surfacemounted (c) or troffer type, recessed in the ceiling.

![image 617](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile617.png)

Fig. 13.10 With concentrated direct distribution (a), the floor is the only luminous surface (b) other than the ceiling fixture. Diffuseness is absent. Walls are dark. Incandescent downlights (c) and, to a lesser extent, CFL downlights are of this type unless equipped with spread-type lenses.

###### 579

![image 618](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile618.png)

###### ILLUMINATION

- Fig. 13.11 Large-dimension lighting fixtures may be used in a low-ceilinged room if the apparent size of the unit is reduced. Here at a mounting height of 7 ft 6 in. (2.3 m), 4 × 4-ft (1.2 × 1.2-m) units are acceptable because the lattice on the face of each unit gives the impression of reduced fixture size. Note also that the apparent illumination in (b) is greater than in (a)—although both are exactly equal on the table surface—due to the wall wash in the background. The eye perceives vertical surface illumination more readily than horizontal illumination and retains the impression for the entire space.

![image 619](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile619.png)

- Fig. 13.12 (a) Luminous ceiling. When properly designed, piping and ductwork above the suspended diffusing material are not seen and do not affect the installation’s light distribution. As a rule of thumb, the strip fluorescent fixture spacing, S, should not exceed 1.5 times the fixture height above the diffusing element for uniform illumination. (b) A luminous ceiling provides low brightness and highly diffuse, uniform illuminance, generally at levels exceeding 500 lux (45 fc). It is particularly useful for specular tasks where supplemental lighting is impractical. To relieve the monotony of large, unbroken expanses of diffusers, as in (a), designers frequently use clearly defined diffuser panels, as shown.


###### 13.16 SIZE AND PATTERN OF LUMINAIRES

In summary, then, spread-type direct lighting is suitable for general lighting, whereas concentrated direct lighting, which reduces vertical illumination, is appropriate for highlights, local and supplementary lighting, and specialized privacy-atmosphere installations.

Because of its luminance, each luminaire or other luminous source is a point of visual attention. To the extent that luminaires are numerous, large,

![image 620](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile620.png)

###### ILLUMINATION

- Fig. 13.13 Coffer-type light sources can be manufactured (a) or architectural (b). Manufactured coffers (a) are large direct lighting fixtures generally available in a 4-ft (1.2-m) width with standard-length 4-ft (1.2-m) fluorescent lamps installed across the width, as shown. Length is variable, as required. Architectural coffers (b) can be constructed in any shape or size using hidden linear fluorescent lamps or CFL units to illuminate a white (plaster) flat or domed surface, which in turn illuminates the space beneath. Both types of coffer can give an illusion of great depth and of a floating illuminated surface. (c) Multiple coffers create a dominant architectural effect and, when designed in conjunction with skylights, can furnish soft, glare-free illumination throughout the day and night.

![image 621](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile621.png)

- Fig. 13.14 (a) Longitudinal lines in the direction of the sight line increase apparent length, direct traffic flow, and decrease direct glare. (b) Lines perpendicular to the line of sight shorten and widen a space but also increase direct glare. (c) Diagonal lines minimize shadows and break rectangular patterns. (d) Rectangular pattern is architecturally dominant.


![image 622](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile622.png)

###### ILLUMINATION

Fig. 13.15 Lighting designs for various spaces with high ceilings. The fixtures in (a) and (b) follow structural beams. (Photo (a) by M. B. Warren.) (b) Floor reflection and daylight provide ceiling and wall illumination. (Photo by L. Reens.) (c) Lighting in this space was handled by recessing fixtures into the lattice ceiling pattern. Metal-halide HID units and tungsten-halogen units were used. (Courtesy of GTE/Sylvania, Inc.)

![image 623](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile623.png)

![image 624](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile624.png)

###### ILLUMINATION

Fig. 13.16 Downlights are unobtrusive light sources. They can be spaced evenly throughout a room (a) or unevenly (b).

individual luminaires and are cheaper. Coves and cornices give the ceiling a floating or lightness effect. Geometric patterns can be used to add interest or break the monotony of large areas, such as those found in department stores. Generally, downlights are not dominant, and regularity of placement is not essential (Fig. 13.16). However, when downlights are surface-mounted (a generally inadvisable procedure), the result can be very far from visually neutral (Fig. 13.17). Nonuniform layouts with large sources create a distinct pattern problem inasmuch as they are too large to be neutral, and the nonuniformity can create visual confusion (Fig. 13.18). The only cure for this problem is to minimize the source brightness by using low-brightness luminaires (see Fig. 16.16 and Section 15.11).

very bright, or arranged in striking patterns, attention is drawn to them and away from other surfaces. Furthermore, color elements or accent lighting can be added deliberately to draw attention. Rigid rules cannot be established to cover these criteria, but examples can demonstrate the principles involved.

Luminaire size should correlate with room size and ceiling height. Fluorescent fixtures larger than 2× 4 ft (600× 1200 mm) should not be used in ceilings lower than 10 ft (3.1 m) unless their size is minimized by some sort of surface pattern (see Fig. 13.11). Transilluminated (luminous) ceilings (Fig. 13.12) are totally lighting fixtures and require a minimum of 12 ft (3.7 m) mounting height. When they are installed below this level, particularly in large rooms, the effect is oppressive, as if the sky were lowered on us. To offset this effect, the use of colored, shaped, or dark panels is of some help. In place of a luminous ceiling, large-area, coffer-type fixtures can be utilized that give the impression of depth (Fig. 13.13).

In spaces where circulation is the primary “seeing task,” but where isolated areas requiring

![image 625](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile625.png)

To achieve the uniformity of illumination desirable for general lighting, regular spacing is required. However, various effects may be obtained within the regularity to accomplish an architectural purpose, as shown in Fig. 13.14a–d. The pattern of lights must never be at cross-purposes with any dominant architectural pattern; rather, it should either reinforce an architectural form or be neutral. If a strong architectural element is absent, a dominant lighting pattern may be desirable. Conversely, a strong architectural element can either be reinforced (Fig. 13.15a) or utilized to carry a neutral lighting pattern (Fig. 13.15b,c).

Continuous row installations eliminate the dominant checkerboard effect of (closely spaced)

Fig. 13.17 The large, can-shaped, surface-mounted downlights dominate the area’s appearance despite the high ceiling.

- Ch13.indd 583 9/21/09 6:58:52 PM


![image 626](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile626.png)

###### ILLUMINATION

- Fig. 13.18 (a) The layout of the lighting fixtures is economical and may provide uniform illuminance. (b) The nonuniform layout lacks integration with the functions below and may not provide the illuminance needed for the task locations.

greater illumination exist (such as waiting areas in transportation terminals), a perimeter lighting system with supplemental lighting as required is a viable solution (Fig. 13.19). In addition to their illumination function, lighting patterns are often used as directional markers. This is particularly useful in transportation terminals, where signs only partially serve this purpose. Figure 13.20 illustrates this principle, as well as the use of a lighting pattern to emphasize an architectural aspect of the space.

