A frequently neglected consideration is the appearance of a luminaire when deenergized. With proper daylight and energy-conserving design, many sources can be unlighted during the normaluse hours of a space. (Low-brightness sources will change least in appearance.) Cognizance of the visibility and appearance of luminaires in daylight, regardless of whether they are illuminated, from inside or outside a building can be used to advantage, as shown in Figs. 13.21 and 13.22.

![image 627](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile627.png)

- Fig. 13.19 Cornices, valances, and coves are luminous ceiling borders. In large rooms, suspended coves achieve a uniform ceiling brightness gradient and, when designed with a downward component or combined with supplemental lighting, as illustrated, create a pleasant, intimate atmosphere.


![image 628](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile628.png)

Fig. 13.20 The lines of light fixtures in the center converge optically to produce a directional flow of traffic toward the escalator. (Penn Station, New York; photo by B. Stein.)

- Ch13.indd 584 9/21/09 6:58:53 PM


OTHER DESIGN CONSIDERATIONS 585

![image 629](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile629.png)

![image 630](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile630.png)

###### ILLUMINATION

(a) (b)

- Fig. 13.21 (a) Lighting can be utilized as a medium to connect the inside and outside of a building. The simple maneuver of continuing the lighting pattern beyond the window visually connects the inside and outside spaces. Care must be exercised to avoid fixture placement that reflects in the glass. (b) As fixtures are readily visible even when unlit during daylight hours, their outline can be accentuated and the resultant pattern utilized as an architectural motif. (Courtesy of Welton Becket & Assoc.)

![image 631](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile631.png)

- Fig. 13.22 Electric lighting fixtures can be seen through the glazing even during the daytime. (Photo by B. Stein.)


emphasized by the direction of lines of lighting. An even wall wash of light can also be used to shorten and widen a hallway or corridor.

- 2. As can be seen in Fig. 13.11, a light wall in the line of sight increases the room’s apparent size. Therefore, both light and low-chroma, high-value paint hues can be used to expand a space (lighted walls, light colors) or contract it (unlighted walls, dark color).
- 3. Vertical surface illuminance should be approximately 25% to 35% of horizontal illuminance for a space to appear dimensionally undistorted. Because high luminance attracts the eye, fixtures with sparkle draw the eye away from the walls and thereby shrink the space’s horizontal dimensions.
- 4. As shown in Figs. 13.13c, 13.14c and d, 13.16, and 13.17, luminaire patterns can be dominant (i.e., can become a focus of attention) by virtue of their size or arrangement. The same is true of wall-lighting patterns to an even greater extent, as walls are always in the direct line of sight. Therefore, wall lighting that creates meaningless scallops, spots, irregular gradients, and points of sparkle becomes a dominant visual element. In most cases, this is neither intended nor desired. Unscalloped, even-gradient wall illumination is readily accomplished with linear sources, with elliptical reflector lamps or luminaire reflectors, utilizing proper luminaire spacing.


###### 13.17 OTHER DESIGN CONSIDERATIONS

Because the phenomenon of vision as affected by lighting is the core of our discussion, it is appropriate to present here some miscellaneous yet important observations that are not readily subsumed under any of the major headings in our discussion.

1. As shown in Figs. 13.14a and 13.14b, the impression of room length and width can be

- Ch13.indd 585 9/21/09 6:58:54 PM


5. Concentrated pools of light in an overall low-ambient-light space effectively isolate the illuminated areas from each other (i.e., define a limited specific geographic space). This can be used to advantage in restaurants and work or school areas where it is desired to define individual “territories” in a single large space.

Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA.

ASHRAE. 2008. Standard 90.1-2007 User’s Manual. American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA.

ASHRAE. 2004. Advanced Energy Design Guide for Small Office Buildings. American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA.

Lightsearch.com—fixtures: http://www.lightsearch

###### References and Resources

ILLUMINATION

.com/search/fixtures.html

ASHRAE. 2007. ANSI/ASHRAE/IESNA Standard

USGBC. Leadership in Energy and Environmental Design (LEED). U.S. Green Building Council: http://www

90.1: Energy Standard for Buildings Except Low-Rise Residential Buildings. American Society of Heating,

.usgbc.org/

- Ch13.indd 586 9/21/09 6:58:56 PM


#### C H A P T E R 14

###### Daylighting Design

###### ILLUMINATION

DESIGNING WITH DAYLIGHT IS BOTH AN art and A science. The designer, in concert with the appropriate combination of building geometries, materials, and light produced by site conditions, can produce health and well-being, visual delight (Fig. 14.1), and intended ambience—and reduce

dependency on electrical energy use. Studies have demonstrated that daylighting improves indoor environmental quality for occupants. Daylighting design is often mistakenly understood to mean that an abundance of light should fill a space; successful design, however, involves a careful balance and control of

![image 632](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile632.png)

![image 633](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile633.png)

(a)

(b)

Fig. 14.1 Visually appealing daylighting elements at (a) Chiswick Park Office Complex, London, UK (Richard Rogers Partnership, 2002). (b) Hong Kong International Airport, Hong Kong, China (Norman Foster, 1998). (Photos by Alison Kwok; © 2009; all rights reserved.)

587

- Ch14.indd 587 9/21/09 6:59:31 PM


energy savings to enable the designer to create a proper visual environment.

heat gain and loss. A variety of strategies are available to control and enhance daylight through shading devices, lightshelves, glazing, atria, courtyards, and material finishes (both interior and exterior). Daylighting is an easily achievable LEED strategy if a building can provide a minimum daylight factor of roughly 2% in 75% of all occupied spaces.

###### (b) Planning for Daylight throughout Design

Designing buildings for daylighting is a complex systems integration process. Daylighting design begins with situating a building on its site and continues through each phase of design; making the best use of daylight continues throughout a building’s occupancy. While overall design goals remain generally fixed throughout each design phase, there are key concerns associated with each of the phases. For example, in the conceptual design phase, building form, orientation, layout, and major apertures might be primary elements. Further into design development, there would be specification of materials and interior finishes, and zoning for integration with electric lighting and other services; control systems would be coordinated with occupancy schedules, and commissioning test procedures set in place. During occupancy, fine-tuning and maintenance of the system would occur, and a post-occupancy evaluation performed to determine satisfaction, visual comfort, and lighting system performance.

ILLUMINATION

###### 14.1 THE DAYLIGHTING OPPORTUNITY

###### (a) Importance of Daylighting Design

Historically, the architectural form of buildings, placement of windows, and location of rooms were guided by the availability of daylight as the primary source of illumination. Daylight was the only source of abundant light for buildings, provided through deep windows and thick walls and perhaps replaced (although inadequately) in the evening by the flicker of a candle flame or an oil lamp. Building form changed dramatically with the development of fluorescent lighting technologies, allowing interiors to be uniformly lit by electric lighting systems and to function at cooler temperatures (as opposed to the higher temperatures produced by heat-intensive incandescent lamps). Designing with daylight can improve energy efficiency by minimizing the use of electricity for lighting as well as reducing associated heating and cooling loads. Daylighting is a critical design factor to those concerned about global warming, carbon emissions, and sustainable design—in addition to visual comfort.

###### (c) Energy Savings with Daylighting

To obtain lighting energy savings in a building, six “essential” ingredients for daylighting design are recommended by the Illuminating Engineering Society of North America (IESNA) in RP-5-99, Recommended Practice of Daylighting:

- 1. Plan interior space for access to daylight.
- 2. Minimize sunlight in the vicinity of critical visual tasks.
- 3. Design spaces to minimize glare.
- 4. Zone electric lighting for daylight-responsive control.
- 5. Provide for daylight-responsive control of electric lighting.
- 6. Provide for commissioning and maintenance of any automatic controls.


Research has found daylight to be an important factor influencing human behavior, health, and productivity. Windows admitting daylight provide occupants with a view and a temporal connection with the outdoors. Daylight renders the environment in a vivid range of experiences and delight. It is important for basic visual requirements to view tasks and to perceive space. How daylight is delivered is in the hands of the designer at the beginning stages of design. The option of ignoring daylight in our high-energy-cost and rapidly-diminishing-natural-resources world is no longer available. This chapter describes daylight strategies to increase occupant satisfaction, control glare, provide appropriate vertical and horizontal illumination, and address the potential for

Energy savings from reduced electric lighting will be compromised if any of these factors are overlooked. If any one of the first three is missing, daylight will make little contribution to the illumination of the space. Each of these factors is discussed in this chapter.

Ch14.indd 588 9/21/09 6:59:32 PM

SITE STRATEGIES FOR DAYLIGHTING BUILDINGS 589

(d) Goals of Daylighting

negatively impact student learning, and the issues of control of windows, blinds, sun penetration, and acoustic conditions are important for teachers. In another study, retail stores were found to have a “daylight effect on increased monthly sales” (Heschong Mahone Group, 1999–2003).

Improved aesthetics, provision of human biological needs (circadian rhythms and visual relief), and reduction of electric lighting energy usage are the most important advantages of daylighting a building. Key goals in daylighting design are to provide sufficient illuminance, minimize the perception of glare, and provide for overall visual comfort.

###### (c) Controlling Daylight in Interior Spaces

Daylight, whether diffuse light or direct sunlight, provides significant benefits associated with psychological well-being. On the other hand, there are potential problems—such as glare or substantial cooling loads—caused by uncontrolled quantities and qualities of light. Direct sunlight is not, however, always a liability. In nontask areas, a momentary sunny patch, a streak of sunlight against a wall, or a series of multiple shapes provides visual interest and dynamism to a space. Sunlight in task areas can be controlled in a number of ways:

ILLUMINATION

###### 14.2 HUMAN FACTORS IN DAYLIGHTING DESIGN

The following human-related factors (as opposed to the physical aspects of light) are described briefly to illustrate the importance of considering daylighting, and especially these factors, in the design of spaces.

###### (a) Windows and View

- • Provide exterior fixed shades that exclude sunlight for all sun positions.
- • Use systems that diffuse the incident sunlight sufficiently to eliminate glare potential.
- • Provide occupant-controlled adjustable shades.


There is a common belief that if a window is placed in a wall, there will be sufficient view and daylight. The view function of a window, however, is very different from the daylighting function. The most preferred views from a window include the sky, the horizon, and the ground. In offices, people enjoy having windows in their work space because of the views. The functional advantage is that people can look into the distance to reduce eye fatigue after doing close desk tasks. Depending upon the type of facility, the designer should be aware of special circumstances—for example, ensuring that bedridden occupants of care facilities can have a view from their vantage point, providing lower sills in facilities for children (depending upon safety), or accommodating people in wheelchairs by providing low-sill windows in bedrooms and other areas.

###### (d) Minimize Glare

Glare is a difficult problem to overcome when balancing daylight and view. Any window (including north exposures) can produce problematic glare if the window is within the field of view. High contrast ratios between a window and adjacent surfaces can occur unless the window is designed to reduce luminance ratios through the use of sunshading devices, lightshelves, high-reflectance interior surfaces, light-colored window surrounds and mullions, and low-transmittance glazing (though such glazing will reduce light flux through the window). Furniture should be oriented to work with sidelighting (as opposed to having an occupant face a window).

###### (b) Productivity and Satisfaction

Productivity is a complex issue that is difficult to isolate or attribute to a single parameter such as daylighting. The connection to the temporal qualities of daylight improves our psychological well-being and productivity. In studies of classrooms, windows, daylight, and performance, researchers found that students with more daylighting in their classrooms progressed faster on math and reading tests than students with less daylighting. Also, sources of glare

###### 14.3 SITE STRATEGIES FOR DAYLIGHTING BUILDINGS

Optimal daylighting opportunities depend upon a building’s position on a site relative to available daylight, horizon obstructions, orientation, and

building form. The quality of daylight, its effects on illumination, and solar position for passive heating and control of cooling loads are of particular importance to the designer. Site obstructions such as neighboring buildings, trees, and landforms will determine the maximum available daylight on a site and the maximum project envelope that will preserve daylight access to adjacent properties (Fig. 14.2).

###### 14.4 APERTURE STRATEGIES: SIDELIGHTING

Sidelighting systems admit light from apertures in window walls, and light sweeps across the space from one or more sides. The distance to which usable daylight penetrates a space and falls onto a work plane is the variable that designers work with to provide for sufficient illuminance. Generally, sidelighting is best for desk tasks because there are no veiling reflections, provided there is proper orientation of the worker. A number of generalized sidelighting strategies provide greater illuminance farther into a space and improve visual comfort. The variety of approaches and components available to the designer is extensive. A complete discussion is provided in Daylight in Buildings, A Source Book on Daylighting Systems and Components (International Energy Agency, 2000). Schematic examples of a few typical design strategies are described below and in Figs. 14.4 to 14.11.

ILLUMINATION

Orientation. In many locations, an ideal orientation for buildings is an elongated, narrow plan allowing the north and south façades of the building maximum exposure to more easily controllable daylight. From a daylighting standpoint, this is desirable because direct solar radiation received by the south façade is easier to control to prevent excess solar gain, is relatively uniform, and is necessary for passive solar heating strategies. The nearly constant diffuse skylight availability on the north façade is advantageous for uniform and soft daylighting. Figure 14.3 shows how orientation affects cooling, lighting, and heating energy for a building.

- • Design for bilateral lighting. Daylight within a space is generally most evenly distributed when a space is lit from two walls (bilateral lighting), as shown in Fig. 14.4. Bilateral lighting from “opposite” walls produces the most evenly distributed lighting condition. Unilateral lighting (windows on one wall) can increase the potential for glare.
- • Place windows high on a wall.In general, for a given window area, daylight will penetrate farther into a space and have more uniform distribution when windows are placed high on a window wall (Fig. 14.5). If possible, raise the ceiling height to accommodate a higher window position. Use the ceiling as a reflecting surface by placing window heads as close as possible to the ceiling.
- • Use adjacent walls as reflectors. Interior walls become reflectors when windows are placed adjacent to them, thus reducing the contrasting edge around the window (Fig. 14.6). This arrangement can also bring visual delight if the reflecting wall is a light color, which will reveal patterns and colors from sunlight and reflect diffuse light farther into the space.
- • Splay the walls of an aperture.This strategy is similar to the reflector strategy described previously, where light washes across a longer or rounded surface area around the window. When the edges of window openings are splayed (Fig. 14.7) or rounded, these illuminated surfaces surrounding


Form. Establishing an appropriate building form in the early stages of design is critical to daylighting performance. The width of the long, narrow plan previously described will determine how much of the floor area will have access to usable daylight. Generally, a 15-ft (4.5-m) perimeter zone can be completely daylit, a 15- to 30-ft (4.5- to 9.0m) area can be partially daylit, and an electrically lit area beyond 30 ft (9 m) can be used to determine the width of a building.

![image 634](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile634.png)

- Fig. 14.2 Protecting a site from obstructions to daylight. (Drawing by Erik Winter.)


![image 635](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile635.png)

###### ILLUMINATION

- Fig. 14.3 Effect of building orientation on energy consumption. (Drawing by Erik Winter after Moore, Environmental Control Systems, 1993.)
- Fig. 14.4 (a) Plan diagrams of unilateral and bilateral daylighting. (b) Windows on two sides (a bilateral approach) at the Crystal Cathedral campus, Anaheim, California. (Drawing by Erik Winter; photo by Alison Kwok; © 2004 Alison Kwok; all rights reserved.)


![image 636](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile636.png)

![image 637](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile637.png)

(a) (b)

- Ch14.indd 591 9/21/09 6:59:34 PM


![image 638](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile638.png)

![image 639](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile639.png)

###### ILLUMINATION

(a)

(b)

- Fig. 14.5 (a) With higher windows, daylight extends farther into a space. (b) High windows in a classroom at the University of Oregon. (Drawing by Erik Winter; photo by Nathan Majeski.)
- Fig. 14.6 (a) Windows adjacent to a wall provide an additional reflecting surface. (b) Reading carrel adjacent to a window at the Graduate Theological Union Library, Berkeley, California. (Drawing by Erik Winter; photo by Alison Kwok; © 2004 Alison Kwok; all rights reserved.)


Figures 14.9 to 14.11 show examples of exterior louvers (horizontal or vertical), overhangs, trellises, trees, and lightshelves that can block direct sunlight, reflect diffused sunlight into a space, and provide solar control. Light-colored materials or finishes on these components will reduce contrast between the element and the view or sky beyond. Lightshelves that also serve as a shading device can be designed as a horizontal (integrated or attached) component positioned inside and/or outside a window. Typically above eye level, they divide a window into a lower view portion and an upper area exclusively for daylight.

the window reduce contrast and are more visually comfortable, and therefore reduce the potential for glare.

- • Provide daylight filters.Daylight may be modified (either blocked or diffused) by a number of elements, which include trees, vines, and trellises (Fig. 14.8) on the exterior of a building; filters for the interior of a building may include blinds, drapes, or translucent glazing.
- • Provide summer shading.Depending upon passive solar heating and cooling design strategies, in many instances direct sunlight should be blocked before it enters a space at certain times of the year.


![image 640](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile640.png)

![image 641](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile641.png)

(a) (b)

- Ch14.indd 592 9/21/09 6:59:36 PM


![image 642](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile642.png)

![image 643](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile643.png)

###### ILLUMINATION

(a) (b)

Fig. 14.7 (a) Splayed window provides additional reflecting surfaces. (b) Deeply set window within a thick wall of a room in a medieval village in Il Borro, Italy. (Drawing by Erik Winter; photo by Alison Kwok; © 2004 Alison Kwok; all rights reserved.)

![image 644](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile644.png)

![image 645](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile645.png)

(b)

Fig. 14.8 Filters. (a) Trellis at Westcave Environmental Center, Round Mountain, Texas. (b) Several layers (trees, shading, curtains) of a window can filter light and shade a window. (Photo by Walter Grondzik; © 2004; all rights reserved; Photo by Nathan Majeski.)

(a)

![image 646](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile646.png)

![image 647](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile647.png)

(a)

Fig. 14.9 (a) Horizontal overhangs block light but also act as a reflector for light from the ground plane. (b) Horizontal shading devices at Ash Creek Intermediate School, Monmouth, Oregon. (Drawing by Erik Winter; photo by Alison Kwok; © 2004 Alison Kwok; all rights reserved.)

(b)

- Ch14.indd 593 9/21/09 6:59:38 PM


![image 648](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile648.png)

![image 649](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile649.png)

(a)

###### ILLUMINATION

Fig. 14.10 (a) Lightshelf reduces the daylight factor near a window and increases it at greater depths. Shelf material (opaque, translucent) and angle of installation (horizontal, sloped up) markedly affect performance. (b) Opaque white surface at the top of a lightshelf in the Emerald People’s Utility District office building, Eugene, Oregon. (Photo © 2004 by Alison Kwok; all rights reserved.)

(b)

###### 14.5 APERTURE STRATEGIES: TOPLIGHTING

strategies for sidelighting also apply to toplighting, several of which are discussed here.

- • Splay the “walls” of an aperture. Splaying the sides of a skylight makes the skylight appear larger because light washes along a larger surface area and reflects diffuse light into the space (Fig. 14.12). This strategy reduces the potential for glare similarly to the way splayed windows function.
- • Place toplights high in the space.Higher ceilings with skylights allow more surface area for light to diffuse upon, virtually becoming a larger source (Fig. 14.13). This strategy works well in spaces where the skylight is well above the field of view.
- • Use interior devices to block, baffle, or diffuse light. Direct sunlight can be redirected by a reflector below a skylight, clerestory, or roof monitor that, depending upon the surface material, diffuses the light onto another surface within the space (Figs. 14.14 and 14.15).


Skylights, roof monitors, and clerestories are suitable aperture strategies for the top floor of a building, particularly for interior locations of large floors that are far from perimeter windows. To prevent veiling reflections or direct glare situations, toplighting components should be placed away from the offending zone (areas with a direct view from an occupant), or a baffle or interior reflector should be used to diffuse and control daylight. Most of the

![image 650](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile650.png)

###### 14.6 SPECIALIZED DAYLIGHTING STRATEGIES

A number of innovative daylighting systems can be categorized as experimental, yet they have tremendous potential. Some of these strategies include laser-cut or prismatic panels, fiber optics, solar

Fig. 14.11 Fixed horizontal louvers on the south façade at the Phoenix Public Library, Phoenix, Arizona. (Photo © 2004 by Walter Grondzik; all rights reserved.)

- Ch14.indd 594 9/21/09 6:59:39 PM


![image 651](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile651.png)

![image 652](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile652.png)

###### ILLUMINATION

(a)

Fig. 14.12 (a) Splayed surfaces of a skylight provide areas for diffusely reflected light. (b) Gallery skylight at the J. Paul Getty Museum, Los Angeles, California (Richard Meier, 1997). (Drawing by Erik Winter; photo by Alison Kwok; © 2004 Alison Kwok; all rights reserved.) (b)

![image 653](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile653.png)

![image 654](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile654.png)

(a)

(b)

Fig. 14.13 (a) A skylight near a north wall provides reflecting surfaces for uniform light distribution and reduces the potential for glare. (b) One of the “bottles” of light (skylight) at St. Ignatius Chapel at Seattle University in Seattle, Washington (Steven Holl, 1995). (Drawing by Erik Winter; photo by Alison Kwok; © 2004 Alison Kwok; all rights reserved.)

- Ch14.indd 595 9/21/09 6:59:40 PM


![image 655](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile655.png)

a

![image 656](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile656.png)

###### ILLUMINATION

(a) (b)

Fig. 14.14 (a) Skylight with baffles that block direct solar radiation. (b) Baffled skylight daylighting design at Mt. Airy Public Library, Mt. Airy, North Carolina (Edward Mazria, 1984). (Drawing by Erik Winter; photo by Fuller Moore; © 2004 The Society of Building Science Educators; used with permission.)

light pipes, or some type of mirrored channel. The problem of heat rejection becomes more severe as the degree of solar energy concentration increases. Thus, light pipes are much less critical in this regard than are optical-fiber systems. The efficiency and economic feasibility of these systems are interdependent because of the materials used; the farther the light is transmitted, the lower the system’s overall efficiency and the higher the cost to make the system technically feasible.

![image 657](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile657.png)

Lig ht pipes. This term refers to several strategies: daylight pipes, electric light pipes, and fiber-optic pipes (Fig. 14.16). The light pipe operates by collecting light through a heliostat; channeling daylight (or electric light) through a reflective tube made of prismatic glass, plastic film, and mirrors; and diffusing light at the end of the pipe. It is an exciting strategy because of the length it can transport light—65 ft (20 m)—from a single-point light source.

Tub ular skylights. These light shafts have highly reflective surfaces and are capped by a clear skylight (Fig. 14.17). The amount of light transmitted and delivered varies with the diameter of the shaft. They are convenient and economical for supplemental illumination in hallways, closets, and areas without a need for a lot of control. The light quality is comparable to that of a ceiling-mounted fluorescent fixture (often indistinguishable).

Fig. 14.15 Clerestory skylights with louvers at the U.S. Holocaust Memorial Museum in Washington, DC (Pei, Cobb, Freed & Partners, 1993). (Photo © 2004 by Alison Kwok; all rights reserved.)

tubes, and heliostats. More advanced systems use reflectors and lenses to introduce concentrated luminous energy into some type of light-conducting device. These may be fiber-optic bundles, prismatic

- Ch14.indd 596 9/21/09 6:59:41 PM


![image 658](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile658.png)

![image 659](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile659.png)

###### ILLUMINATION

###### (b)

###### (a)

Fig. 14.16 (a) Heliostat on the rooftop of a building tracks the sun and directs light into an 8-ft. (2.4-m)-wide atrium and down 14 floors. (b) Solar Light Pipe is a 120-ft. (37-m)-long, 6-ft. (1.8-m)-diameter, 12-sided steel-and-aluminum frame—enclosing laminated glass panels and surrounded by fabric—within the atrium at the Morgan Lewis building in Washington, DC. (Photos © 2004 Carpenter Norris Consulting; used with permission.)

![image 660](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile660.png)

![image 661](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile661.png)

(a) (b)

Fig. 14.17 (a) Tubular skylight installation through a roof structure. (b) Top of Solatube® skylights on the roof at Ash Creek Intermediate School in Monmouth, Oregon. (Drawing by Erik Winter; photo by Alison Kwok; © 2004 Alison Kwok; all rights reserved.)

- Ch14.indd 597 9/21/09 6:59:42 PM


- 14.7 DAYLIGHT FACTOR

Daylight factor (DF) is defined as the ratio of interior illuminance (Ei) to available outdoor illuminance

DF

indoorilluminance,at agivenpoint

=

E

E

i

H ooutdoor illuminance

× 100% (14.1)

where EH is the unobstructed horizontal exterior illuminance. The daylight factor concept is applicable only where the sky luminance distribution is known or can reasonably be estimated. The Commission Internationale de l’Eclairage (CIE) defines an overcast sky and a clear sky whose luminance distributions are fixed for the purpose of calculations. Daylight factor cannot be used with skies with constantly changing luminance (partly cloudy and direct sun) because under such conditions the daylight factor at a given point also varies continuously, making the concept useless as a calculation tool for absolute daylight values.

Daylight factor as a means of expressing interior daylight illuminance is both absolute and relative. With a given sky luminance distribution, variations in daylight illuminanceinside correspond exactly to variations outside (i.e., the daylight factor remains the same). This assumes a minimal effect from obstructions and ground reflections. Thus, the daylight factor allows determination of interior daylight distribution for varying fenestration, spatial arrangement, and building orientation.

Daylight factor is constant for a given space and window configuration. Interior illuminance can easily be calculated by knowing the daylight factors for locations in a given space and the exterior illuminance derived from sky luminance data. Daylight design analysis can use a combination of minimum exterior illuminance and corresponding minimum daylight factor requirements to predict daylight sufficiency under almost all exterior conditions.

- 14.8 COMPONENTS OF DAYLIGHT


selection of materials. Daylight in a building consists of three components (see Fig. 14.18):

- 1. Sky component (SC)
- 2. Externally reflected component (ERC)
- 3. Internally reflected components (IRC1 + IRC2)


DF is the sum of these three components, each calculated individually for each location being considered. DF is a ratio, but the value of a given DF is based upon contributions from these components: DF = SC + ERC + IRC.

ILLUMINATION

The sky component (SC) is that portion of total daylight illuminance at a point received directly from the area of the sky visible through an aperture. As the SC represents received light, it takes into account reductions due to window obstructions (mullions, etc.) and losses in transmission; that is,

SC = incident skylight − window losses

The externally reflected component (ERC) represents light reflected from exterior obstructions onto the point under consideration. This does not include ground-reflected light. ERC is of significance only in built-up areas (where there are structures opposite an aperture) and can be estimated as the portion of the SC for that area of obstructed sky, reduced by the percentage of the sky obstructed (RD) and the reflectance factor (RF) of the obstruction; that is,

ERC = SC × RD × RF

Thus, if 25% of the sky is obstructed by a building with a 20% RF, we have

ERC = SC × 0.25 × 0.20

![image 662](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile662.png)

The general characteristics of daylight as a source of light (versus electric lamps) were discussed in Chapter 11. Understanding the components of daylight is important to the design of apertures and the

Fig. 14.18 Total daylight factor (DF) is composed of the SC, ERC, and IRC. The IRC, in turn, is subdivided into reflected sky light and reflected ground light components. Note that surfaces deep in the room are illuminated with rereflected light. (Drawing by Erik Winter.)

- Ch14.indd 598 9/21/09 6:59:43 PM


###### COMPONENTS OF DAYLIGHT 599

![image 663](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile663.png)

For this particular example, then

ERC = 5% of SC

to be added to the remaining 75% of SC (25% of the sky was obstructed).

The internally reflected component (IRC) represents the light received at the point under consideration that has been reflected from interior surfaces. IRC is subdivided into reflected skylight (IRC1) and reflected ground light (IRC2). IRC2 is generally small, and IRC ≅ IRC1. IRC is, therefore, primarily dependent upon interior surface reflectances and upon the amount of window glazing, and becomes a large portion of DF deep within an interior space (see Table 14.1 for wall reflectance factors and Fig. 14.19 illustrating IRC as a function of the amount of glazing). IRC is normally calculated using published interreflectance tables, as direct calculation is extremely complex.

ILLUMINATION

Fig. 14.19 Plot of the IRC of the daylight factor as a function of amount of glazing, expressed as per DF (i.e., as a percentage of exterior illuminance). As expected, the effect of a lighter wall finish becomes more pronounced as the fenestration area increases.

Typical curves for both horizontal and vertical daylight factors for a room with single (unilateral) sidelighting (windows on one side) are shown in Fig. 14.20. These curves are produced by a longhand daylight-protractor-aided technique (Building Research Station, London). Any change in parameters, such as window dimensions or height above the working plane, ceiling height, surface reflectance, ground reflection, and obstructions, alters these curves and requires recalculation and replotting. Exact calculation of even a few variants for a space is a tedious and time-consuming procedure.

- 1. Use of simplifications, such as standard curves, tabular data, or the CIE method.
- 2. Use of a library of graphic light distribution plots with varying parameters.
- 3. Use of a less-laborious manual calculation procedure. One such technique is known commonly as the lumen method or the IES method.
- 4. Use of computer simulation software.


Designers may use daylight factor criteria as a starting point for daylight design, translating the DF values (such as those given in Table 14.2) into

The following manual methods describe alternative approaches available to save time and increase accuracy:

###### TABLE 14.1 Effect of Wall Reflectance Factor on the Proportion of IRC in the DF

|30% Wall Reflectance 60% Wall Reflectance<br><br>Distance from Window in ft (m) Total DF<br><br>IIRRCC DDFF<br><br>((%%))<br><br>Total DF<br><br>IIRRCC DDFF<br><br>((%%))|
|---|
|0 30 1 31 3.5 5 (1.5) 16 1.9 17 6.5<br><br>10 (3.0) 5.5 5.5 6.3 16.9 15 (4.5) 2.1 14.3 2.9 37.9 20 (6.0) 1.3 23 2.1 52.4|


Room data: Room 24 × 28 ft (7.3 × 8.5 m) 70% ceiling reflectance Window on 28-ft wall—one side only; 20% floor reflectance Window area = 20% of floor area

- Ch14.indd 599 9/21/09 6:59:44 PM


![image 664](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile664.png)

###### ILLUMINATION

Fig. 14.20 Typical daylight factor curves for horizontal (DFH) and vertical (DFV) illuminance for a room with large windows on one side only. Note that the SC represents almost the entire DF near the window, but its proportion reduces at greater depths. There, interreflected light constitutes 50% of the available daylight.

(465 to 650 fc), supplemental electric lighting would be required for all interior areas beyond H feet (that is, one window height from the window—see Fig. 14.20).

actual illuminances in footcandles (lux) and comparing the results to recommended illuminance values. As an example, consider two cities in the United States that have overcast skies for appreciable portions of the year—Columbus, Ohio (40º N latitude), and Seattle, Washington (48º N latitude). Table 14.3 compares illuminance values calculated by the DF method with those recommended by IESNA and the Chartered Institution of Building Services Engineers (CIBSE). For most of the year (with the exception of winter), daylight provides all the light necessary for the tasks in Table 14.2. In this case, where the available exterior daylight is as low as 5000 to 7000 lux

In addition to the recommendations in Table 14.2, the ratio between the minimum and average daylight factor in a space, which relates to contrast ratios, should be no less than 30%:

Df DF

min 0.3 avg

###### ≥

The minimum daylight factor in any portion of a space should not drop below 0.5%, which is sufficient for circulation.

###### GUIDELINES FOR PRELIMINARY DAYLIGHTING DESIGN 601

for performance analyses that include other parameters such as sky conditions, orientation, and wall color, using computer simulation software, physical models, and calculations.

- TABLE 14.2 Recommended Daylight Factors

Source: Millet and Bedrick (1980). aUse the smaller DF values for southern latitudes with plentiful winter daylight.

|Location<br><br>10 AM Solar Altitudea<br><br>Available Daylight, EH fc (lux)b<br><br>DF Recommendation (%)c<br><br>Illuminance fc (lux) Calculation from DF<br><br>Illuminance fc (lux)d Recommendation|
|---|
|Columbus 40º N latitude<br><br>June 21 60º<br><br>2100 (22,500) 1.5–2.5 2.5–4<br><br>31–52 (338–563) 52–84 (563–900)<br><br>28–47 (300–500) 47–70 (500–750)<br><br>4–8 84–167 (900–1800) 70–93 (750–1000) Mar./Sept. 21 1400 (15,500) 1.5–2.5 21–35 (225–375) 28–47 (300–500)<br><br>41º 2.5–4 35–56 (375–600) 47–70 (500–750)<br><br>4–8 56–112 (600–1200) 70–93 (750–1000) Dec. 21 700 (7500) 1.5–2.5 11–18 (113–188) 28–47 (300–500)<br><br>21º 2.5–4 18–28 (188–300) 47–70 (500–750) 4–8 28–56 (300–600) 70–93 (750–1000)|
|Seattle 48º N latitude<br><br>June 21 56º<br><br>1950 (21,000) 1.5–2.5 2.5–4<br><br>29–49 (315–525) 49–78 (525–840)<br><br>28–47 (300–500) 47–70 (500–750)<br><br>4–8 78–156 (840–1680) 70–93 (750–1000) Mar./Sept. 21 1220 (13,000) 1.5–2.5 18–30 (195–325) 28–47 (300–500)<br><br>36º 2.5–4 30–48 (325–520) 47–70 (500–750)<br><br>4–8 48–97 (520–1040) 70–93 (750–1000) Dec. 21 500 (5400) 1.5–2.5 8–13 (81–135) 28–47 (300–500)<br><br>14º 2.5–4 13–20 (135–216) 47–70 (500–750) 4–8 20–49 (216–532) 70–93 (750–1000)|


- TABLE 14.3 Horizontal Illuminances (EH) from Overcast Sky, at Selected Times, in Columbus, Ohio, and Seattle, Washington, Corresponding to the Recommended DF


|Task DFa|
|---|
|Ordinary seeing tasks, such as reading, filing, and easy office work 1.5–2.5%<br><br>Moderately difficult tasks, such as prolonged reading, stenographic work, normal machine tool work 2.5–4.0%<br><br>Difficult, prolonged tasks, such as drafting, proofreading poor copy, fine machine work, and fine inspection 4.0–8.0%|


###### (a) The 2.5H Guideline

This longstanding guideline in the lighting design field (Fig. 14.21) assumes that there will be sufficient work plane illuminance from a window up to a distance of 2.5 times the head height of the window above the work plane—assuming clear glazing, overcast skies, no major obstructions, and a total window width that is approximately half that of the exterior perimeter wall.

###### ILLUMINATION

###### 14.9 GUIDELINES FOR PRELIMINARY DAYLIGHTING DESIGN

###### (b) The 15/30 Guideline

This preliminary design guideline assumes that a 15-ft-wide (4.6-m) zone from a window wall (Fig. 14.22) can be daylit sufficiently for office tasks. The next 15-ft (4.6-m) zone can be partially daylit and supplemented with electric lighting. Zones farther than 30 ft (9.1 m) from the window

Guidelines provide the designer with a variety of broadly based rules useful during the conceptual and schematic stages of design. Based upon design experience and lighting research, these guidelines assume overcast sky conditions. During design development, they may be used as a starting point

aFrom Appendix D.1. bFrom Fig. 12.3. cFrom Table 14.2. dFrom CIBSE and IESNA recommendations (Tables 11.4, 11.5, 11.7, and 11.8).

Fig. 14.23c) of the Emerald People’s Utility District. Briefly, after selecting a target value of DFav = 4.0% from Table 14.2, the windows and clerestories (as skylights) were sized, using the DF guidelines for sidelighting and for the vertical monitor skylight from Table 14.4:

![image 665](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile665.png)

- Fig. 14.21 Section shows the 2.5H guideline, which assumes that sufficient daylight for the desk plane will be delivered at a depth 2.5 times the height of the window above the desk plane. (Drawing by Jonathan Meendering; © 2004 Walter Grondzik; all rights reserved.)

![image 666](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile666.png)

- Fig. 14.22 Plan shows the 15/30 guideline, which assumes that sufficient daylight will be delivered to the desk plane at a 15-ft (4.6-m) distance from the window wall. The 15- to 30-ft (4.6- to 9.1-m) daylight zone will need supplementary electric lighting, and the zone beyond 30 ft (9.1 m) will receive virtually no daylight. (Drawing by Jonathan Meendering; © 2005 Walter Grondzik; all rights reserved.)


window or skylight area av floorarea

( )

= 0.2

DF

###### Applied to the entire typical bay,

###### ILLUMINATION

DFav =

would receive very little daylight. In schematic design, these areas might ideally be allocated to circulation.

(97 ft2north+ 97 ft2 south +132 ft2 cclerestory) 1440 ft2

(0.2)

= 0.45, or 4.5%

(c) The Sidelighting and Toplighting Daylight Factor Guideline

slightly above the target DFav of 4.0%.

Note that in this example, DFmin from the sidelighting occurs near the center of the building, at about the point (on the second floor) where the most light is available from the skylight. Therefore, a relatively even daylighting distribution is expected on the upper floor. This is helped by the use of lightshelves and the T-shaped windows shown in Fig. 14.23. The seasonal window size question (more needed in winter, less in summer) was answered in this example by the use of deciduous vines outside the south windows. In winter and cool spring, the vines are bare of leaves. Warm weather brings leafy shade lasting well into the warm fall.

The size of windows, clerestories, or skylights may be estimated by using the simple formulas in Table 14.4, Parts A and B, which provide target daylight factor values. These design guidelines consider two factors: the height of the window in the wall and the window or skylight area compared to the floor area for each daylit space.

For an example of such a calculation, see the example previously discussed in Chapter 8: the two-story office building in Oregon (shown in

Table 14.4, Part C, shows design guidelines for buildings with an atrium that provides daylighting to surrounding offices. Because the lowest daylight factor will occur in offices on the lowest floor (deepest within the atrium), the designer might find the required atrium aspect ratio first for the lowest floor and then size the atrium on that basis. This design approach would provide a higher daylight factor in all the offices higher in the atrium. The atrium aspect ratio = [(length × width)/height2]. For a detailed discussion of the relationship of atrium size, rentable office floor area, and latitude, see DeKay (1992).

###### 14.10 DESIGN ANALYSIS METHODS

Because of the variability of daylight, the designer may provide a balance of illumination to save electric energy and reduce utility costs while addressing

TABLE 14.4 Daylight Factor Design Estimates for Overcast Sky Conditions

|PART A. SIDELIGHTINGa, b|
|---|
|DFav =<br><br>⎛ ⎝⎜<br><br>⎞ 0 2. ⎠⎟<br><br>window area floor area<br><br>![image 667](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile667.png)<br><br>DFmin =<br><br>⎛ ⎝⎜<br><br>⎞ 0 1. ⎠⎟<br><br>windowarea floorarea|
|PART B. TOPLIGHTINGc|
|Vertical monitors:<br><br>![image 668](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile668.png)<br><br>DFav =<br><br>⎛ ⎝⎜<br><br>⎞ 0 2. ⎠⎟<br><br>skylight glazing area floor area<br><br>North-facing sawtooth:<br><br>DFav =<br><br>⎛ ⎝⎜<br><br>⎞ 0 33. ⎠⎟<br><br>skylight glazing area floor area<br><br>Horizontal skylights:<br><br>DFav =<br><br>⎛ ⎝⎜<br><br>⎞ 0 35. ⎠⎟<br><br>skylight glazing area floor area|
|PART C. BUILDINGS WITH ATRIUMd|
|![image 669](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile669.png)|


ILLUMINATION

Source: Parts A and B: Millet and Bedrick (1980). Part C: Brown and DeKay (2000). aAssumes windows in one wall of a room with relatively light-colored surfaces. bWindow height/room depth relationships based on the works of R. G. Hopkinson (1966) and others at the British Research Station. cAssumes an even distribution of such skylights in the roof so that an even distribution of light results in the room below: thus, only average DF, no minimum, is listed.

dBased on model tests of a square atrium with white walls open to the sky. “No windows” average atrium wall reflectance = 70%. “50% windows” average atrium wall reflectance = 40%. DF values are for an office of 9 × 9 × 3 m (30 × 30 × 10 ft). The window opening to the atrium is 1.5 m high × 9 m long (5 ft high × 30 ft long), and the sill height is 0.85 m (2.8 ft).

![image 670](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile670.png)

###### ILLUMINATION

- (a)

![image 671](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile671.png)

- (b)

Fig. 14.23 (a) Diagrammatic daylighting section of the office building for the Emerald People’s Utility District near Eugene, Oregon. Lightshelves (b) reduce the contrast between a lot of daylight near windows and too little daylight farther in. The resulting windows (on north façade) are T-shaped (c), with more glass area above the lightshelves and less glass below.

![image 672](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile672.png)

- (c)


- Ch14.indd 604 9/21/09 6:59:47 PM


###### (a) CIE Method

issues of glare, direct sunlight, and heat gain. The art and science of daylighting is largely about understanding how to control the admission of daylight into buildings.

This method resulted from a search for a simple, rapid, straightforward, and reasonably accurate daylighting calculation method that would yield reliable results without the time-consuming constructions and calculations necessitated by other manual methods. After a study of considerable length and intensity, the CIE adopted and adapted a system developed in Australia by Dresler (Daylight Design Diagrams, 1963). The current CIE method was published in Daylight, 1970.

In the following sections, several interior daylighting analysis methods are described. The manual methods range from hand calculations that address only minimum, maximum, and average conditions to physical scale models where surfaces and apertures are easily changed. The manual and graphic calculation methods are inexpensive but limited to simple spatial geometries. Computer simulation programs can produce detailed and realistic presentations in three-dimensional graphical form. Software is widely available, but its use is dependent upon cost and training, and the user must understand daylighting concepts and principles in order to interpret the results and to overcome the limitations of simulation. Physical models still offer the designer an economical, realistic, and accurate alternative. Additionally, the intuitive understanding provided by scale models may increase the client’s understanding of lighting phenomena.

ILLUMINATION

This system is based upon the daylight factor described previously as applied to the standard overcast CIE sky. Dresler developed a set of more than 100 curves covering rooms of varying proportions and fenestration. A typical curve is shown in Fig. 14.24. The curves relate minimum daylight factor (at a point 2 ft [0.6 m] from the wall opposite a window) to the maximum permissible room depth, for given reflectances and a standard window design, thus establishing the room’s proportions. Depth, or width, is the dimension at right angles to the window wall.

![image 673](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile673.png)

Fig. 14.24 Maximum room depth that will maintain a minimum desired daylight factor is proportional to window size. Thus, for a room less than 25 ft (7.6 m) long with a 5-ft (1.5-m)-high window for 60% of the room’s length, the depth cannot exceed 12 ft (3.7 m) if 2% DF is to be maintained at a point 2 ft (61 cm) from the rear wall. (From Daylight Design Diagrams, 1963.)

- Ch14.indd 605 9/25/09 8:22:42 PM


The curves imply that the number of design variables is so large and daylight itself is so variable that a simple routine method can be based only on minimal conditions for a given (selected) daylight duration. Therefore, the diagrams give the lowest level of daylight that can reliably be expected for a given percentage (percentile) of normal working hours in sidelighted rooms and the average level in toplighted spaces.

as the variable. Ceiling height is usually fixed. See Fig. 14.25 for sketches showing room parameters.

EXAMPLE 14.1 An example of the CIE method in Mode 1 uses a classroom in a single-story Seattle elementary school, 25 ft (7.6 m) long, 18 ft (5.5 m) deep, and with a 9-ft, 6-in. (3-m) ceiling. It receives daylight unilaterally from windows totaling 18 ft (5.5 m) in length (see the room sketch in Fig. 14.26). Window glazing is wired glass having a transmittance of 80%. The school is situated in a dense residential area. Determine the portion of the year during which tasks requiring a minimum illuminance of 14 fc (150 lux) can be carried out by daylight throughout the room. Also, determine what illuminance levels can be maintained for 85% of daylight hours and at what distances from the window. (Note that 14 fc [150 lux] corresponds to a DF of 2% applied to an EH of 70 fc [7500 lux].)

Advantages of the system are:

ILLUMINATION

- 1. Consideration of obstructions, exterior reflections, and interior reflections.
- 2. Applicability to a very wide range of side and top fenestration designs.
- 3. Establishment of required room proportions is architecturally more useful than solving for specific dimensions.


Limitations of the system are:

- 1. Inapplicable to clear sky and direct sun conditions.
- 2. Inapplicable to other than rectangular rooms.
- 3. Unusable with sunshading devices or highreflectance ground.
- 4. Results give points of minimum, twice minimum, and four times minimum daylight only. Other points must be interpolated or extrapolated.
- 5. Window proportions and position in a wall are fixed.


Calculation. The latitude of Seattle is 47.6º N. The design condition for Seattle is solid overcast sky for 85% of the hours between 0900 and 1700. From Fig. 14.27, the minimum unobstructed horizontal illuminance EH during these hours is 67 fc (7200 lux).

- STEP 1. Determine the room depth in terms of window height. Window height H is 5 ft (1.5 m) (see Fig. 14.26). In plan, the room depth is expressed as multiples of window height above sill level:

18-ft depth 5-ft window height

= 3.6H

- STEP 2. Determine window coverage. This variable is expressed as a percentage of the total room length based upon the width of the glazing used in the room. It is assumed that the window head is 12 in. (305 mm) below the ceiling. This distance was selected as the representation of best practice “without being unduly optimistic.”

3 6 ft 25 ft

72%

×

=

- STEP 3. Determine the design daylight factor and the service daylight factor. The design daylight factor is calculated at a point 2 ft (0.6 m) from the wall opposite the window—on the window centerline. This represents the minimum daylight factor that will occur in a room of a given depth (lower values


Overall, the system accomplishes what it intended. The limitations listed are inherent in any quick, simplified daylight calculation technique.

The CIE system is usable in two modes:

- 1. Given complete architectural dimensional data, find interior illuminance.
- 2. Given incomplete architectural dimensional data and required interior illuminance, find maximum room depth and/or other room proportions that satisfy the illuminance requirement.


Mode 1 is simpler because it leads directly to an answer. For this reason, the designer should set the room length (window wall dimension) and percentage of fenestration of the window wall, leaving the room depth (perpendicular to window wall) as a variable. Alternatively, room length and depth may be set, with percentage of fenestration

![image 674](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile674.png)

![image 675](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile675.png)

###### ILLUMINATION

Fig. 14.25 Sketches indicating the parameters of the CIE calculation system. (a) A vertical section through a room with dimensional data relevant to this system. Note that the sill height has been selected to coincide with a working plane at 900 mm (3 ft). The height of the working plane usually varies between 760 and 910 mm (30 and 36 in.), the former being more common in North America, the latter in Europe. A lower sill contributes only ground-reflected light at the working plane. Where the window sill is significantly above the working plane (i.e., short windows high on a wall), this analysis system is inapplicable. (b) Calculation size (length) of windows with respect to overall room length. (From Daylight, International Recommendations for the Calculation of Natural Daylight, 1970, Commission Internationale de l’Eclairage; reproduced with permission.)

often be described as “initial” daylight factor. Service daylight factor would often be called “maintained” daylight factor and include those effects that would reduce daylight illuminance over time (such as dirt on glazings or reductions in surface reflectances). Maintained daylight factor must equal or exceed the designer’s daylight factor criterion for the system to be successful in the long run.

that will occur closer to the wall and/or off the centerline being discounted). From Fig. 14.28, for a room length of 25 ft (7.6 m), ceiling height 9 ft,

- 6 in. (2.9 m), window coverage 72%: design daylight factor at 3.6 H = 1.3


The service daylight factor takes into account correction factors such as glazing transmission and dirt accumulation. The service daylight factor is a product of the design daylight factor and correction factors.

- STEP 4. Determine the required exterior illuminance. Use the service daylight factor in Equation 14.2 to obtain required exterior illuminance. EH, required exterior illuminance

=

required interior illuminance DFservice

(14.2)

EH = × =

150luxmin 1.00

100 15,000 lux

- STEP 5. Obtain the percentage of hours between 0900 and 1700 during which the required illuminance is maintained. From Fig. 14.27 with the given conditions (roughly 48º N latitude, exterior illuminance 15,000 lux [1500 fc]), an illuminance of 150 lux (15 fc) will be maintained for less than


DFservice = DFdesign × correction factors

Correction factors from Table 14.5 and Fig. 14.29 are:

Glass transmission 0.95 Glass cleanliness 0.8

Therefore

DFservice = 1.3 × 0.95 × 0.8 ≅ 1.00

Note that the terms “design” and “service” as used in this method have meanings that are not necessarily consistent with normal design practice. Design daylight factor typically would include the effects of building components such as glazing—and would

![image 676](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile676.png)

###### ILLUMINATION

Fig. 14.26 Plan and window wall elevation of the Seattle classroom calculation example using the CIE method. The three daylight contours are estimated based upon the calculated center point. They represent the levels maintained for 85% of daylight hours. Levels twice as high are maintained for 60% of the daylight hours.

60% of the hours between 0900 and 1700 (for time periods other than this, see Table 14.5C). The level that is maintained for 85% of the hours is

ft [1.8 m]) from the window at which the daylight factor quadruples.

7200 lux × 0.04 (a DF of 4.0) = 288 lux

Emin = 7200 lux × 0.01 (a DF of 1.0) = 72 lux

These calculated illuminance levels are accurate only at the centerline of the window wall. By visual estimate and extrapolation, rough contours can be drawn and are shown in Fig. 14.28 and Fig. 14.31 (for comparison with the graphic method discussed in the next section). For bilateral sidelighting, toplighting (skylights, sawtooth roofs, and monitor roofs), and calculations for other α angles of obstruction, additional information is found in the CIE document (Daylight, 1970). ■

STEP 6. Determine the locations in the room that will receive adequate illuminance. Figure 14.30 shows the distance from the window at which the daylight factor is twice or four times the minimum. Using Fig. 14.30a, the room depth from Step 1 is 3.6H. This point intersects with the α = 0º angle of obstruction line at a 1.8H distance (1.8 × 5 ft = 9 ft [2.7 m]) from the window at which the daylight factor doubles.

In summary, the CIE method is relatively simple but provides only limited data on predicted performance. In this example, its exterior illuminance data (7250 lux from Fig. 14.27) seem to agree well with a measured average value of 7200

7200 lux × 0.02 (a DF of 2.0) = 144 lux

Using Fig. 14.30b, the room depth from Step 1 is 3.6H. This point intersects with the α = 0º angle of obstruction line at a 1.2H distance (1.2 × 5 ft = 6

Ch14.indd 608 9/21/09 6:59:50 PM

![image 677](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile677.png)

###### ILLUMINATION

Fig. 14.27 Minimum maintained external illuminance as a function of latitude for a given percentage of the normal working day. (From Daylight, International Recommendations for the Calculation of Natural Daylight, 1970, Commission Internationale de l’Eclairage; reproduced with permission.)

![image 678](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile678.png)

###### ILLUMINATION

- Fig. 14.28 Basic design diagram that relates minimum daylight factor to room depth. Inasmuch as room depth is expressed in terms of window height, the curves effectively relate minimum daylight factor (2 ft [610 mm] from the back wall) to room proportion. (From Daylight, International Recommendations for the Calculation of Natural Daylight, 1970, Commission Internationale de l’Eclairage; reproduced with permission.)


###### TABLE 14.5 Correction Factors to Be Used in CIE Daylight Calculations

|A. CORRECTION FACTOR TO ACCOUNT FOR GLASS TRANSMITTANCE|
|---|
|Diffuse Transmittance of Glass (%) Correction Factor|
|80 0.95 70 0.80 60 0.70 50 0.60 40 0.45 30 0.35|
|B. CORRECTION FACTORS TO ACCOUNT FOR DIRT ACCUMULATION ON GLASS|
|Angle of Slope (Measured to the Horizontal)<br><br>Locality Class of Industry 90–75º 60–45º 30–0º|
|Country or outer-suburban area Clean 0.9 0.85 0.8<br><br>Dirty 0.7 0.6 0.55 Built-up residential area Clean 0.8 0.75 0.7<br><br>Dirty 0.6 0.5 0.4<br><br>Built-up industrial area Clean 0.7 0.6 0.55 Dirty 0.5 0.35 0.25|
|C. PERCENTAGES TO USE WHEN FIGURE 14.27 CURVES ARE APPLIED TO PERIODS OTHER THAN 09.00–17.00 HOURS|
|Curve in Figure 14.27 95% 90% 85% 80% 70% 60%|
|Alternative period Percentage of alternative period<br><br>07.00–15.00 95 90 85 80 70 60<br>08.00–16.00 100 100 95 85 70 60 07.00–17.00 95 85 75 65 55 45 06.00–18.00 75 70 65 60 50 40<br>|


Source: Daylight, International Recommendations for the Calculation of Natural Daylight (1970).

![image 679](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile679.png)

###### ILLUMINATION

![image 680](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile680.png)

(a) (b)

- Fig. 14.29 (a) Angle of obstruction α of an external object. (b) Correlation factors to account for the influence of external obstructions on the minimum daylight factor. (From Daylight, International Recommendations for the Calculation of Natural Daylight, 1970, Commission Internationale de l’Eclairage; reproduced with permission.)


![image 681](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile681.png)

Fig. 14.30 (a) Distance from the window at which the daylight factor is twice the minimum daylight factor. (b) Distance from the window at which the daylight factor is four times the minimum daylight factor. (From Daylight, International Recommendations for the Calculation of Natural Daylight, 1970, Commission Internationale de l’Eclairage; reproduced with permission.)

Ch14.indd 611 9/21/09 6:59:53 PM

![image 682](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile682.png)

###### ILLUMINATION

- Fig. 14.31 (a) Daylight contours for each window of Fig. 14.26 are plotted on the floor plan of the room being studied. Numbers in parentheses are combined SC values. (b) The isolux contours of (a) are combined to form new isolux contours that represent the total SC of daylight within the room. (c) The final isolux contours are calculated, including correction factors. The numbers represent daylight factors. Note the variance between these contours and the points calculated by the CIE method. The five design points calculated by the IESNA method are also shown. A comparison of the results of the three methods described indicates that on the room centerline (a location where comparison of all methods is possible), agreement is within engineering accuracy (see text discussion).


provided at system startup, and maintained illuminance is the illuminance provided after some defined time period.)

lux for Seattle. From the rough contours shown in Fig. 14.26, an integrated daylight and electric lighting strategy should be designed for areas farther from the window wall.

(Note: The term design illuminance as used with the CIE method differs from common lighting system design usage, where design illuminance is used to identify the criteria (benchmark) illuminance established for a space or position; initial illuminance identifies the illuminance actually

(b) Graphic Daylighting Design Method (GDDM)

This method, which applies to overcast sky conditions and shows results as daylight factor (isolux) contours within a room (rather than individual

daylight factors at specific points), was developed by Millet and Bedrick (1980). Its primary advantage over the CIE method is that its results are a family of daylight factor contours that are more useful to a lighting designer than is numerical output. The disadvantages of this method are that it is not readily applicable to clear-sky conditions, and it requires that a designer acquire a “library” of 200 or so patterns that cover most design situations. An outline of the method is presented here.

to the window in the previous example, Fig. 14.26, enabling graphical comparison.

Calculation. Employing the GDDM method with the dimensions of the Seattle classroom used in the last section:

- STEP 1. Determine the window proportion. Referring to Fig. 14.26, the window proportion is

H W

= =

- 5
- 6


0.83

- STEP 2. Select the appropriate window pattern. In this case, Fig. 14.32 (selected from a library of isolux patterns developed by Millet and Bedrick) is the closest pattern to match the example. S/H = 0 indicates that the pattern begins at the window wall, as shown.
- STEP 3. Develop an isolux pattern for each window of the space. On a plan of the room, trace the isolux pattern for each window (Fig. 14.31a). The patterns overlap because the windows are close together. Where contours meet, the daylight factors of the contours are added together, producing values for the new combined contours. The combined contours and their daylight factors are shown in Fig. 14.31b.
- STEP 4. Make corrections to the isolux pattern. The value of the combined contours is corrected to account for internally reflected components of daylight plus light reduction due to glazing. The final


ILLUMINATION

A computer simulation program (UWLIGHT) developed the daylight distribution patterns resulting from either sidelights or skylights. To generalize the system, windows are identified by height to width proportion (H/W), and the position of the isolux contours on the plan is determined by the ratio of the height of the sill above the work plane to the window height. The GDDM method can account for high windows, clerestories, and other designs intended to introduce daylight deep into a space—something that the CIE method cannot do because it is restricted to a sill height at the work plane.

EXAMPLE 14.2 Figure 14.32 shows a typical isolux pattern for a window whose H/W ratio is 0.8 and whose sill is at the work plane. This particular window pattern was selected because it corresponds

![image 683](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile683.png)

- Fig. 14.32 Typical isolux contour map for a window with a height-to-width ratio of 0.8 and a sill at the working plane elevation. Numbers represent the SC of daylight factors for an overcast sky condition. The bold rectangle on the left hand drawing represents the window outline projected onto the working plane. See insert. (From Millet and Bedrick, 1980, p. 191.)


- 5. The work plane is always at the sill height of the window. Where this is decidedly not the case (a difference of up to 1 ft is usually negligible), such as when a clerestory or a floor-to-ceiling window is used, work plane illuminance can be calculated by superposition. For instance, with a clerestory, subtract a work-plane-to-clerestory sill height window from a work-plane-totop-of-clerestory window to obtain the desired result. A degree of inaccuracy is unavoidable in the calculation when the work plane is above the sill.
- 6. Cavity reflectances are fixed (Fig. 14.33) at 70%–50%–30% for ceiling, room, and floor cavities, respectively.
- 7. The system calculates only five points in a room on the window centerline. As noted with reference to the three points calculated by the CIE method, this is not normally sufficient to give a picture of the interior daylight distribution.
- 8. The method is usable in only one mode; that is, given location and full dimensional data, daylighting can be calculated. It cannot readily be used to determine desirable room proportions, given the other data, as can the CIE method.


contours are shown in Fig. 14.31c. Note that this diagram gives the designer a much more complete picture of the daylight contours than do the results of the CIE method. For the purpose of comparison, the three calculated daylight factors from the CIE method are shown in Fig. 14.31c. ■

###### (c) IESNA Lumen Method

IESNA developed the lumen method for calculating daylight availability (published as RP-23-89, Recommended Practice for the Lumen Method of Daylight Calculations). Although inexpensive, like many manual methods it is limited in application—in this case, to rectilinear spaces with flat ceilings. A tradeoff between usability, learning curve, and cost, however, is often made when selecting a design method.

ILLUMINATION

The calculation procedure for sidelighting is discussed in this section, as this is a more frequently encountered strategy than toplighting. The method, as fully described in RP-23-89, consists of four detailed steps. In the discussion that follows, the same notation and terms found in RP-23-89 are used except for bearing angle, which is referred to in the IESNA procedure as solar window azimuth. The termbearing angle is commonly used in international sources.

EXAMPLE 14.3 To again use the Seattle classroom as an example, here are the conditions of the problem:

Characteristics of the Method. The IESNA method is probably the most flexible manual technique available. It has the following major characteristics for sidelighting:

Location: Seattle, Washington. Latitude: 47.6º N. Room: 25 ft (7.6 m) long, 18 ft (5.5 m) deep, with a 9-ft, 6-in. (3-m) ceiling. Window: height 5 ft (1.5 m) above a 30-in. (760-mm)

- 1. It takes into account reflected light from the ground and adjacent structures, as well as the reduction in sky light due to such structures.
- 2. It cannot accommodate direct sunlight, but conversely, it readily accommodates the shading devices normally used to block direct insolation.
- 3. Provision is made for various types of glazing, as well as common window controls such as horizontal and vertical blinds.
- 4. The principles of the zonal cavity calculation approach for interior lighting (see Chapter 15) are applied. The window height determines the cavities (i.e., the floor cavity extends to the windowsill height, and the ceiling cavity from the top of the window to the ceiling). The room cavity is therefore the window height.


working plane; total length, 18 ft (5.5 m). Transmittance: 85%; net glass area 92%.

Ground Reflectance: not previously specified. Assume an extensive area of mixed grass and concrete walkways, with an average overall reflectance of 20% (see Table 14.3). For a more accurate calculation of reflectance, see the method described in the IES Recommended Practice for the Calculation of Daylight Availability (1994).

Calculation. Illuminance Ei will be found at the five points shown in Fig. 14.33 for a spring day and a winter day at 10:00 A.M. and 2:00 P.M. Assume that the sky is overcast so that a direct comparison with other methods can be made. Reflectances are

![image 684](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile684.png)

###### ILLUMINATION

Fig. 14.33 Standard conditions in a room for daylighting calculations: sidelighting. (IESNA, Recommended Practice for the Lumen Method of Daylight Calculations, RP-23-89.)

- STEP 2.Determine net transmittance of the window. A number of factors affect the transmittance of light through glazing. The net transmittance is the product of the glazing transmittance (Table 14.7) and a light loss factor (Table 14.8), which represents the cleanliness of the window. The net transmittance should also account for the net glazing area (i.e., gross window area less mullions, glazing bars, and so on) and any other factor (such as insect screens) that would reduce actual transmittance.

Glass transmittance is 85% (Table 14.7), light loss factor is 0.9 (Table 14.8), and the net glass area is given as 92%. The net transmittance (τ) of the window is a product of these factors:

τ = (0.85)(0.9)(0.92) = 0.70

- STEP 3. Select coefficients of utilization for the five calculation locations (10%, 30%, 50%, 70%, and 90%) (from Tables C.16–C.21) on the basis of room


assumed to be 70% for the ceiling, 50% for the wall, and 30% for the floor to correspond to the IESNA method standard conditions.

STEP 1. Determine the vertical and horizontal illuminance on the exterior of the window.

Using the solar altitude for the spring and winter day (Table D.1, solar data), the vertical and horizontal illuminances can be found from Fig. 12.3. Calculate Exhk, the half-sky illuminance (a vertical window sees only half of the sky). The results are compiled in Table 14.6.

Vertical illuminance from the ground is

E

= × (14.3)

RF xHk 2

E

xvg g

E

Exvg xHk 0.2(5380)

= g × = =11076 lux

Dec.21: RF

2

Mar. 21: Exvg = 0.2 (13,340) = 2670 lux

###### TABLE 14.6 Vertical and Horizontal Illuminance Values for Spring and Winter, Seattle, Washington

|Solar Altitude (Appendix D.1)<br><br>Vertical Window Illuminance, Exvk (Fig. 12.3)<br><br>Horizontal Illuminance from Full Sky, ExHk (Fig. 12.3)<br><br>Horizontal Illuminance from Half Sky, Exhk|
|---|
|Dec. 21: 14º 200 fc (2,150 lux) 500 fc (5,380 lux) 250 fc (2,690 lux) Mar. 21: 36º 500 fc (5,380 lux) 1,240 fc (13,340 lux) 620 fc (6,670 lux)|


- TABLE 14.7 Transmittance Data of Glass and Plastic Materials

Source: IES Recommended Practice for the Lumen Method of Daylight Calculations, RP-23-1989; reprinted with permission.

aIncludes single glass, double-glazed units, and laminated assemblies. Consult manufacturer’s material for specific values.

|Light Loss Factor Glazing Position Location Vertical Sloped Horizontal|
|---|
|Clean areas 0.9 0.8 0.7 Industrial areas 0.8 0.7 0.6 Very dirty areas 0.7 0.6 0.5|


- TABLE 14.8 Typical Light Loss Factors for Daylighting Design


windowlength windowheight

= 18/5 = 3.6;

use 4.0 (first row variable)

|Material<br><br>Approximate Transmittance (%)|
|---|
|Polished plate/float glass 80–90 Sheet glass 85–91 Heat-absorbing plate glass 70–80 Heat-absorbing sheet glass 70–85 Tinted polished plate 40–50 Figure glass 70–90 Corrugated glass 80–85 Glass block 60–80 Clear plastic sheet 80–92 Tinted plastic sheet 9–42 Colorless patterned plastic 80–90 White translucent plastic 10–80 Glass-fiber-reinforced plastic 5–80 Double glazed—two lights<br><br>clear glass<br><br>77<br><br>Tinted plus clear 37–45 Reflective glassa 5–60|


The ground component vertical illuminance (Exvg) is the product of the ground reflectance (Table 14.9) and half of the horizontal illuminance (Equation 14.3). The sky and ground component values are compiled in Table 14.10 for each of the five reference locations.

ILLUMINATION

STEP 4. Calculate the illuminances for each of the five reference locations. (Table 14.11 tabulates the illuminance values from this calculation.) The basic equation for each location is

Ei = τ (Exvk × CUk + Exvg × CUg) (14.4)

###### TABLE 14.9 Reflectances of Building Materials and Outside Surfaces

|Material Reflectance (%)|
|---|
|Aluminum 85 Asphalt (free from dirt) 7 Bluestone, sandstone 18 Brick<br><br>Light buff 48 Dark buff 40 Dark red glazed 30 Red 15 Yellow ochre 25 White 75<br><br>Cement 27 Chromium 65 Concrete 55 Copper 40 Earth (moist cultivated) 7 Granolite pavement 17 Glass<br><br>Clear 7 Reflective 20–30 Tinted 7 Grass (dark green) 6 Gravel 13 Granite 40 Marble (white) 45 Macadam 18 Marble 45 Paint (white)<br><br>New 75 Old 55<br><br>Plaster<br><br>Smooth 80 Rough 40 Stippled 40<br><br>Slate (dark clay) 8 Snow<br><br>New 74 Old 64<br><br>Vegetation (mean) 25|


Source: IES Recommended Practice for the Lumen Method of Daylight Calculations, RP-23-1989; reprinted with permission.

dimensions and the portion of the sky seen by the window. The SC seen by the window is determined by the ratio of vertical to horizontal illuminance at the window.

SC Exvk/Exhk:

Dec. 21: 2150/2690 = 0.8; Mar. 21: 5380/6670 = 0.8 (Table C.16)

The Exvk/Exhk = 0.8 value corresponds most closely to the Exvk/Exhk = 0.75 value of Table C.16. Use the following values to find the coefficients of utilization, CUk:

room depth window height

= 18/5 = 3.6;

Source: Values compiled from Lam (1986), Stein and Reynolds (1992), and the Lighting Design Lab (© 2005; used with permission).

use 4.0 (first column variable)

where Ei = i nterior illuminance at a specific reference point

example where five IESNA point illuminances are calculated for the same Seattle classroom, on June 21 at 10:00 A.M. for clear-sky conditions. Assume that the window faces southwest (azimuth angle = 45º west of south).

τ = net transmittance of the window

Solar azimuth at 10:00 A.M. on June 21 at 48º N latitude is 56º (Table D.1). The bearing angle is therefore 45º + 56º or 101º (i.e., no direct sunlight enters the window, which is a necessary condition of the IESNA clear-sky method). Solar altitude is 55º.

Exvk = exterior vertical illuminance at the window from half of the sky (an unobstructed vertical window sees only half of the sky)

Exvg = exterior vertical illuminance at the window

ILLUMINATION

from the ground CUk = coefficient of utilization for sky light CUg = coefficient of utilization for ground light

###### Calculation

- STEP 1. Determine the horizontal illuminance (refer to Fig. 12.4):

Sun only: 80,000 lux (7432 fc) Sky only: 18,000 lux (1672 fc) full sky

9,000 lux (836 fc) half sky (Exhk)

Determine the vertical illuminance (refer to Fig. 12.6b): At a solar altitude of 55º and a bearing angle of 101º, the Exvk = 700 fc (7500 lux).

From Equation 14.3, vertical illuminance on the exterior of the window resulting from ground light is

Exvg 0.2

80,000 9000 2

= × 8900 lux (827 fc)

+

=

- STEP 2. Determine net transmittance of the window: τ = 0.70, as previously
- STEP 3. Select the coefficients of utilization (refer to Tables C.16–C.21):

E E

xvk xhk

= = 7500 9000

0 83.

- STEP 4. Calculate the illuminance:


To compare the lumen method results with the CIE and GDDM methods, the values calculated for December 21 are plotted on the room plan of Fig. 14.31. The December values are minimum values and correspond most closely to the 85th percentile figures of the CIE and GDDM methods. The agreement is excellent for the half of the room nearest the window. For the deeper half, where there is significant ground contribution, the IESNA method yields higher illuminances because it considers the rereflected ground light contribution. Over all, the agreement among the three methods is excellent. The figures for March 21 correspond most closely to the 50th to 60th percentile of Fig. 14.27, that is, somewhat more than double the minimum figures—and here again the agreement is good.

To demonstrate the use of the IESNA method for clear-sky conditions, we can work through a brief

- TABLE 14.10 Coefficients of Utilization for Sky and Ground Components for Five Interior Locations

|Location Ei Dec. 21, lux (fc) Ei Mar. 21, lux (fc)|
|---|
|10 1151 (107) 2877 (267) 30 474 (44) 1182 (110) 50 234 (22) 585 (54) 70 151 (14) 378 (35) 90 125 (12) 312 (29)|


- TABLE 14.11 Illuminance Values for Winter and Spring in Seattle, Washington, at Five Reference Locations


|Location CUk (Sky) CUg (Ground)|
|---|
|10 0.673 0.183 30 0.235 0.159 50 0.104 0.103 70 0.065 0.071 90 0.053 0.060|


Ei = τ (Exvk × CUk + Exvg × CUg)

= 0.7 (7500 × CUk + 8900 × CUg) Table 14.12 tabulates the illuminances at the five reference locations. ■

###### 14.11 DAYLIGHTING SIMULATION PROGRAMS

Until recently, daylighting simulation tools were too expensive and complex to use for day-to-day

- • Desktop Radiance (http://radsite.lbl.gov/deskrad/): This program is a Windows version of Radiance that integrates a realistic rendering package (Fig. 14.34) with a computer-aided design (CAD) input environment. Libraries of materials, glazings, luminaires, and furnishings facilitate data entry. Lawrence Berkeley National Laboratory, Pacific Gas and Electric, and the California Institute for Energy and Environment developed this program.
- • Autodesk Ecotect (http://usa.autodesk.com/adsk/ servlet/index?siteID=123112&id=11778740): is a building analysis software program offering a range of modeling and analysis features such as visualization, shading, shadows, solar analysis, lighting, thermal performance, ventilation, and acoustics. It can export to Radiance for higher-level ray-tracing techniques. Daylighting capabilities can model shadows and reflections on the surfaces of other buildings at a single point in time, show an entire year’s shadow patterns for a single surface, model surface solar radiation relative to the effects on thermal mass, and calculate daylight factor (Fig. 14.35).
- • form•Z RenderZone PLUS (http://www.formz


- TABLE 14.12 Illuminance Values for Clear Sky Conditions on June 21 at Five Reference Locations

| |Simulating/Rendering| | | | |Output| | | | | |User Interface|Online Help|
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Key: 3 = excellent 2 = good 1 = satisfactory<br><br>— = not applicable|RADIOSITY|RAYTRACING|ITERATIVE PROCEDURE|VIEW POINTS|MEMORY REQUIREMENTS|ISOLUMEN CONTOURS|NUMERIC OUTPUT|REALISTIC RENDERING|ANIMATION|GLARE ANALYSIS|DAYLIGHT FACTORS|EASE OF USE|EXTENSIVE HELP|
|Desktop Radiance|3|3|—|3|1|—|3|3|—|3|3|3|3|
|FormZ|3|3|—|3|3|—|—|3|3|—|—|2|2|
|Lightscape|3|3|3|3|2|3|3|3|3|—|—|2|3|
|Lumen Micro|3|—|—|3| |3|3|1|—|—|—|3|1|


- TABLE 14.13 Comparison of Processing Features for Daylighting Simulation Programs


|Location Ei June 21, lux (fc)|
|---|
|10 4674 (434) 30 2225 (207) 50 1188 (110) 70 784 (73) 90 652 (61)|


designs, and they were primarily used by lighting consultants or researchers. Computer rendering tools have been developed so that many simulation programs now provide realistic visual daylighting output with varying degrees of accuracy. Computational approaches can simulate the distribution of light from both daylight and electric sources, for any selected season, time of day, and building location (orientation and latitude). Many of these programs use radiosity techniques. Radiosity-based renderings are produced by dividing all the surfaces in a scene into a mesh of small polygons. Each polygon takes on a different value of light absorption/reflection, depending upon its relationship to a light source and its surface parameters. These values simulate the light distribution throughout the scene. The following are some commonly used programs; selected characteristics and features are compared in Table 14.13.

ILLUMINATION

.com/products/renderzone/renderzone.html): form•Z RenderZone PLUS is a modeling and drafting program with photorealistic rendering. It offers the following 3 rendering levels: simple,

Source: From Bryan, H. and S. M. Autif. 2002. “Lighting/Daylighting Analysis: A Comparison,” in Proceedings of the National Solar Energy Conference; used with permission of the American Solar Energy Society.

Note: More recently developed software—in addition to those programs listed above—include ECOTECT, Autodesk VIZ Render, Lighting Designer, and AGI32; these programs include capabilities such as daylight factor analysis and glare analysis but have not been rigorously evaluated on the parameters established for this comparison table.

###### ILLUMINATION

- Fig. 14.34 (a) Rendering of shading provided by the blinds at the New York Times building. (b) Rendering study of veiling reflections on a computer monitor. (© 2004; example [a] by Greg Ward & Judy Lai; example [b] by Chas Erlich, Lawrence Berkeley National Laboratory, rendered by Radiance; used with permission.)

![image 685](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile685.png)

(a) (b)

![image 686](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile686.png)

z-buffer, and raytrace. Designs can begin with a 3-D model and gradually add features to render with more complexity. form•Z RenderZone PLUS includes “global illumination” techniques, and produces accurate distribution of light in the environment. form•Z RadioZity is the version of form•Z RenderZone that includes radiosity-based rendering. With form•Z RadioZity, lighting conditions can be accurately simulated and incorporated into the rendering. Although familiar to many as an architectural rendering program, it has the ability to accurately show shadows and radiosity rendering (Fig. 14.36).

• Autodesk 3ds Max Design (http://usa.autodesk.com/ adsk/servlet/index?siteID=123112&id=5659302):

Autodesk 3ds Max Design includes 3-D modeling, rendering, and animation. Autodesk VIZ (Fig. 14.37) has migrated to Autodesk 3ds Max Design, which continues to offer a specialized visualization and rendering program that includes lighting effects from indirect illumination and shadows under varying conditions of daylight and electric light, as well as expanded imagery and cinematographic effects.

• Lumen Micro 2000 and Lumen Designer (http:// www.lighting-technologies.com/): Lumen Micro 2000 (Fig. 14.38) operates in a Windows environment and can provide detailed daylighting analysis. There is an extensive product library with luminaire data from over 70 manufacturers.

![image 687](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile687.png)

(a) (b)

![image 688](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile688.png)

- Fig. 14.35 (a) Schematic output showing exploratory rays passing through a window and hitting an external obstruction. (b) Daylight factor distribution analysis applies a ray-tracing technique using the Building Research Establishment (BRE) Daylight Factor method. (© 2004 Dr. Andrew J. Marsh, of Square One Research; created with ECOTECT v5 [ecotect.com]; used with permission.)


###### ILLUMINATION

- Fig. 14.36 (a) Radiosity rendering of polygons for a gallery space. (b) Rendering of the same gallery space. (© 2004, modeled and rendered with form•Z RadioZity by Markus Bonn, auto.des.sys, Inc.; used with permission.)

![image 689](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile689.png)

![image 690](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile690.png)

(a) (b)

(b)

![image 691](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile691.png)

(a) (b)

![image 692](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile692.png)

Fig. 14.38 (a) Lumen Micro rendering of daylighting in a church. (b) Lumen Designer rendering of electric lighting in an office. (© 2005 Lighting Technologies, Inc., Lumen Micro Software; used with permission. © 2005 Lighting Technologies, Inc., Lumen Designer Software; used with permission.)

- Fig. 14.37 (a, b) Rendering of daylight in a residence. (Certain images reproduced from Autodesk® VIZ Render 2004 software with permission of Autodesk, Inc.; © 2002; all rights reserved.)


![image 693](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile693.png)

![image 694](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile694.png)

(a) (b)

Ch14.indd 620 9/21/09 6:59:58 PM

PHYSICAL MODELING 621

at different seasons of the year, or during different times of day, is not always practical.

Lumen Designer is the most recent generation of software (although Lumen Micro 2000 is still available). It can create any geometry, produce realistic renderings, interface with product databases from industry, and calculate daylighting. After 2008, Lumen Micro and Lumen Designer licensing will be supported by LTI Optics, and users will be encouraged to migrate to LAI’s AGi32 lighting software.

Constructing scale models is relatively simple, using corrugated cardboard, mat board, and colored paper—mounted on a base for ease of manipulation (Fig. 14.39). The model should be made modularly so that alternative design proposals can be interchanged. For example, to compare various skylight configurations, several replaceable roof configurations can be constructed. Model size depends upon the size of photometers used to measure interior illuminance, the size of the space, and the need to accommodate a camera viewport. Considering ease of construction and visualization opportunities, bigger is usually better—although larger models are often preceded by smaller/cruder study models.

• AGI32 (http://www.agi32.com/):Lighting Analysts, Inc. offers this software program for lighting calculations and renderings of electric lighting and daylighting systems. It is widely used in the lighting industry and includes a Web-based interface that allows users to access manufacturers’ photometric data and provides for easier updating.

ILLUMINATION

Cardboard is an ideal material for daylighting models because it is opaque, unlike foam core board, which is translucent and transmits some light. Unintentional light leaks must be prevented, typically by sealing the joints of a model with black electrician’s (or duct) tape or by using strips of black cardboard to close gaps. “Portholes” in one or both of the long sides of a model (approximately 2 in. [50 mm] in diameter) will accommodate visual inspection and insertion of a camera lens to photograph the distribution of light. Model surface reflectances (both interior surfaces and exterior surfaces that contribute to daylight distribution) should be the same as those proposed for the actual building (see Table C.27 for reflectances and mat board colors). Special care should be taken to accurately replicate details around daylight openings—the size and depth of mullions, the depth and reflectivity of the sill, louvers, shading devices, and surfaces just outside daylight openings. Any major furnishings that might have a significant impact upon light distribution should also be included.

###### 14.12 PHYSICAL MODELING

Physical models are a useful and indispensable tool for the investigation of complex daylighting phenomena. Simple physical models can give both the designer and the client a visual understanding of a daylighted space. Physical models can duplicate the lighting phenomena that would occur in a full-scale space and, when placed under identical sky conditions, will yield accurate results relative to brightness, shadows, and daylight factor. By changing window design or orientation, adding lightshelves, reflectors, or shading devices, and/ or modifying surface materials, a designer can quickly produce a three-dimensional visual image that displays qualitative and quantitative performance results for a proposed daylighting design.

The advantages of physical models include:

- • The opportunity for accurate daylight measurements and for qualitative evaluation
- • Easy construction (for most designers)
- • Crude models that can yield critical information
- • Easy comparisons of various schemes (e.g., interchangeable wall or ceiling elements)
- • Realistic visualization for clients


Daylight model testing may be conducted under a real or an artificial sky and may also involve heliodon studies.

- 1. Use of a real sky with daylighting models is logical but often difficult to coordinate (as described above).
- 2. Artificial sky or mirror box. Carefully designed and controlled artificial sky domes or a mirror box can duplicate overcast sky conditions with a high degree of accuracy and are ideal for testing physical models. A number of such


The principal disadvantage of using physical models is the need to expose them to the desired sky conditions. For example, waiting for suitable sky conditions in order to view a particular space under both overcast and clear sky conditions, or

units exist in major universities and lighting laboratories around the world. Sky domes are usually illuminated by interior perimeter lamps with the model located in the center. A mirror box is essentially a room with a luminous ceiling (using fluorescent lamps) and mirrored walls to create a sky with an “infinite” horizon. For construction details, see Moore (1985).

![image 695](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile695.png)

3. Heliodon. The heliodon, as shown in Fig. 14.40, is a sophisticated device that allows the study of shading and solar access for a specific latitude, time of day, and time of year using architectural scale models. It operates by rotating and tilting a building model with respect to the real sky or an “artificial sun” (a narrowbeam electric light source) until the desired solar altitude and azimuth are reached. Over the years, heliodons (sun machines, sun tables, helioluxes, sun emulators) have been built using a variety of configurations to simulate the sun’s position relative to an architectural

###### ILLUMINATION

###### (a)

![image 696](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile696.png)

![image 697](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile697.png)

###### (b)

![image 698](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile698.png)

(c)

Fig. 14.39 These photographs illustrate the effectiveness of even a crude model in daylighting studies. (a) A real faculty office at the University of California–Berkeley served as an exercise for a daylighting study. (b) The scale model for this office was constructed of cardboard. Significant reflecting surfaces such as desk surfaces and windowsills were carefully modeled. (c) A quick modification to the model introduced light washing along the wall from a skylight above (upper left of photo) so that the rear of the office would receive more light. All photos were taken on site at midday on an overcast day. (Photos © 2004 by Alison Kwok; all rights reserved.)

Fig. 14.40 ShadowTracker heliodon at the Baker Lighting Lab at the University of Oregon. Automated adjustments for latitude, elevation, and tilt permit exposure of the model to desired clear sky conditions. (Photo by Sara Goenner; © 2004 Alison Kwok; all rights reserved.)

RECAPPING DAYLIGHTING 623

science. Daylighting is a cornerstone of green design and a major contributor to good building energy performance, as well as occupant comfort, productivity, and health. Addressing daylighting early in schematic design is a critical step for successfully zoning activities and massing the building to optimize the use of daylight and minimize the use of electric lighting. Skillfully employing strategies such as toplighting, sidelighting, lightshelves, and shading devices involves numerous qualitative judgments and quantitative calculations to achieve design intents and criteria. While it is important to conduct necessary calculations, it is also important to recognize the beauty in the simplicity of the straightforward design of the past—as shown at the historic Horseshoe Lodge, built in 1939 (Fig. 14.41).

scale model. In all cases, the device establishes a geometric relationship for three variables: site location (latitude), solar declination (time of year), and the Earth’s rotation (time of day). By adjusting any one of these variables, a heliodon can simulate sunlight penetration and shading for any combination of site location and time. Other types of heliodons keep the position of the model fixed and use a band of lamps that move along three axes to simulate the sun’s position for different times and seasons.

ILLUMINATION

###### 14.13 RECAPPING DAYLIGHTING

This chapter began by describing the control of daylight in buildings as both an art and a

![image 699](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile699.png)

![image 700](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile700.png)

(a) (b)

Fig. 14.41 (a) Shaded walkway at the Horseshoe Lodge, Beulah, Colorado. (b) Sidelighting in dormitory room of this summer camp. (Photos © Dan Bihn; used with permission.)

- Ch14.indd 623 9/21/09 7:00:00 PM


14.14 CASE STUDY—DAYLIGHTING DESIGN Audubon House

PROJECT BASICS

reducing negative environmental impacts—an antidote to the plague of standard-issue, grossly inefficient office buildings that dot urban and suburban landscapes. The motto was “Green design is affordable.” Compared to code-compliant buildings in New York City at that time, Audubon House was designed to use 62% less energy overall and deliver 30% more outdoor air to its occupants.

- • Location: New York City, New York, USA
- • Latitude: 40.5º N; longitude: 74º W; elevation 87 ft (26.5 m)
- • Heating degree days: 4805 base 65ºF (2672 base 18.3ºC); cooling degree days: 3634 base 50ºF (2019 base 10ºC); annual precipitation: 47 in. (1200 mm)
- • Building type: Adaptive reuse
- • 98,000 ft2 (9104 m2); eight occupied stories
- • Completed December 1992
- • Client: National Audubon Society
- • Design team: Croxton Collaborative, Architects (and consultants)


ILLUMINATION

Design Criteria and Validation. Benchmarks were set for building systems, materials, and strategies based upon previous experience. The criteria included a target of 0.97 W of electric lighting per square foot (conventional buildings at that time used as much as 2.4 W/ft2); an in-house recycling system that would capture 80% of the office refuse (mostly paper); 26 cfm (12.3 L/s) of outdoor air per person, which would exceed the existing standards and guidelines (then 10–20 cfm); pendant ceiling fixtures reflecting 88% of the light from the fixture up to the ceiling; and occupancy sensors that would turn off lights in unoccupied zones.

Background and Context. Audubon House is a restored and remodeled century-old Romanesque building in New York City. The National Audubon Society wanted a headquarters to reflect their environmental mission to restore ecosystems and ensure a healthy environment for people, wildlife, and natural resources. The design team and the client worked together to create a place that served as a model for energy efficiency and environmental responsibility, and to enforce the model. The Croxton Collaborative brought in many design lessons about energy efficiency and environmental performance learned from the redesign and renovation of the Natural Resources Defense Council (NRDC, another New York–based environmental group) building in 1988, just prior to the beginning of the Audubon project. Placing environmental criteria as a priority for the design in terms of resources, energy efficiency, air quality, and occupant well-being set the stage for the development of many new green office buildings. A case study of Audubon House won first place in the 1998 Vital Signs Case Study Competition. The following information is extracted from Audubon House (National Audubon Society, 1994) and information sheets.

Post-Occupancy Validation Methods. Even with recent developments in environmental technology, Audubon House continues to serve as a model. Several New York City projects have applied the principles used in this project. Five years after the renovation was completed, an occupant survey found a high degree of satisfaction with daylight quality and availability in the work spaces. The farther a workstation was located from a window, the more often occupants used their task lights. Several nonfunctioning occupancy and daylight sensors reduced the potential of the daylight integrated lighting system; the lighting power density, however, was calculated to be 0.82 W/ft2, which exceeded the design goal of 0.97 W/ft2 and the ASHRAE Standard 90.1 recommendations. In 1996 a separate detailed study on indoor air quality was conducted as part of a larger study of air quality in green buildings.

Design Intent. The design of Audubon House took the approach of developing a “living model” in four environmental dimensions: energy conservation and efficiency, creating a healthy indoor environment, resource conservation and recycling, and

###### KEY DESIGN STRATEGIES

• A gas-fired absorption chiller-heater uses no CFCs, emits no sulfur dioxide, and emits

###### CASE STUDY—DAYLIGHTING DESIGN 625

###### ILLUMINATION

- Fig. 14.42 (a) Audubon House, headquarters for the National Audubon Society, located in New York City, is a reused and renovated building (Croxton Collaborative, 1992). (b) Lobby space uses daylight from high windows and skylight. (Photos © 2004 by Walter Grondzik; all rights reserved.)

![image 701](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile701.png)

(a) (b)

![image 702](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile702.png)

![image 703](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile703.png)

(a) (b)

![image 704](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile704.png)

- Fig. 14.43 (a) Office space along the south-facing façade of Audubon House. (b) Daylighting section showing illuminance measurements. (Photo © 2004 by Alison Kwok; all rights reserved.)

![image 705](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile705.png)

- (a)

![image 706](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile706.png)

- (b)


- Fig. 14.44 (a) Illuminance contours in Audubon House during an overcast day. (b) Illuminance contours during a clear day. (©2004 Alison Kwok; all rights reserved.)


![image 707](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile707.png)

Fig. 14.45 Recycling bins in the Audubon House basement receive materials sorted by categories of waste (paper, glass, and newspaper). (Photo © 2004 by Alison Kwok; all rights reserved.)

use of recycled materials (Homasote™ subfloor from 50% recycled newsprint, tiles from lightbulbs, bathroom countertops from plastic containers, etc.) and the provision of an inhouse recycling system.

60% less nitrogen oxides than conventional units. Additionally, no CFCs are used in the insulation.

- • To promote a healthy environment, natural and recycled materials were used for the furnishings and renovation materials, such as Air-Krete™ wall insulation, wool rugs without adhesive backing, wood and fabric furniture, and recycled-content countertops and tiles.
- • A daylight integrated lighting system producing lowered electricity use during daylight hours through the use of light-colored furnishings and interior surfaces, a layout of interior work areas to ensure that daylight is not blocked by walls and corridors, pendant uplight ceiling fixtures with fluorescent lamps, daylight dimming sensors, and occupancy sensors in all work spaces (producing what is affectionately known as the “Audubon flap”).
- • There were low VOC emissions from building materials and furnishings, high-efficiency filters to remove particles, and air intakes on the roof rather than at street level.
- • Recycling the entire building by adaptive reuse reduced embodied energy costs, as did the


FOR FURTHER INFORMATION

National Audubon Society. 1994. The Audubon House: Building the Environmentally Responsible, Energy-Efficient Office. John Wiley & Sons. New York.

ILLUMINATION

Vital Signs Case Study: http://arch.ced.berkeley

.edu/vitalsigns/bld/case_studies.html.

Update: The National Audubon society purchased and renovated the case study building at 700 Broadway in New York City in the late 1980s. It was considered one of the first green buildings in New York City. They have recently relocated to a new, 27,500 square foot (2555 m2) office headquarters at 225 Varick Street in New York City. The new headquarters achieved a LEED® Platinum Certification for Commercial Interiors in 2009.

###### References and Resources

www.h-m-g.com/projects/daylighting/projectsPIER.htm

Brown, G. Z. and M. DeKay. 2000. Sun, Wind & Light: Architectural Design Strategies, 2nd ed. John Wiley & Sons. New York.

Hopkinson, R. G., R. Pethebridge, and J. Longmore.

1966. Daylighting. Heinemann. London.

IESNA. 1994. Recommended Practice for the Calculation of Daylight Availability (RP-21-84; reaffirmed 1994). Illuminating Engineering Society of North America. New York.

Bryan, H. and S. M. Autif. 2002. “Lighting/Daylighting Analysis: A Comparison,” in Proceedings of the National Solar Energy Conference. American Solar Energy Society. Boulder, CO.

IESNA. 1999. Daylighting (RP-5-99). Illuminating Engineering Society of North America. New York.

CIE. 1970. Daylight, International Recommendations for the Calculation of Natural Daylight (Publication No. 16 E-3.2). Commission Internationale de l’Eclairage. Paris.

IESNA. 1989. Recommended Practice for the Lumen Method of Daylight Calculations (RP-23-89). Illuminating Engineering Society of North America. New York.

DeKay, M. 1992. “Volumetric Implications and a Rule-of-Thumb for Thickness of Atria Buildings,” in Proceedings of the 17th National Passive Solar Conference. American Solar Energy Society. Boulder, CO.

International Energy Agency. 2000. Daylight in

Buildings: A Source Book on Daylighting Systems and Components. International Energy Agency,

Solar Heating and Cooling Programme, Energy Conservation in Buildings and Community Systems.

Dresler, A. 1963. Daylight Design Diagram. Service Division, Commonwealth of Labor and National Service. Melbourne, Australia.

Lam, W. 1986. Sunlighting as Formgiver for Architecture. Van Nostrand Reinhold. New York.

Heschong Mahone Group. 1999–2003. Executive summaries and reports available from: http://

REFERENCES AND RESOURCES 627

Millet, M. S., and J. R. Bedrick. 1980. Graphic Daylighting Design Method. Lawrence Berkeley Laboratory/ U.S. Department of Energy. Washington, DC. Moore, F. 1985. Concepts and Practice of Architectural

Stein, B. and J. Reynolds. 1992. Mechanical and Electrical Equipment for Buildings, 8th ed. John Wiley & Sons. New York.

Windows and Daylighting (Lawrence Berkeley National Laboratory): http://windows.lbl.gov/

Daylighting. Van Nostrand Reinhold. New York.

National Audubon Society and the Croxton Collaborative. 1994. Audubon House: Building the Environmentally Responsible, Energy-Efficient Office. John Wiley & Sons. New York.

Whole Building Design Guide (daylighting): http:// www.wbdg.org/resources/daylighting.php

ILLUMINATION

#### C H A P T E R 15

Electrical Lighting Design

###### ILLUMINATION

###### (b) Luminaire Characteristics

###### LUMINAIRES

The purpose of a luminaire or lighting fixture (the terms are synonymous) is twofold: physically, to hold, protect, and electrify the light source; and photometrically to control the lamp output (i.e., to redirect the light produced) because most common light sources emit light in substantially all directions. The means by which this beam-shaping is accomplished are well known. The characteristics of reflectors, baffles, lenses, and louvers that perform these functions are discussed in some detail in the following sections. However, the problem in luminaire selection is that the requirements are, in many respects, incompatible, and therefore a trade-off between various luminaire characteristics must be made. Thus, for instance, high efficiency installations can entail high fixture luminance with resultant glare. Desirable wall lighting means high-angle luminaire output with resultant direct glare (see Figs. 11.23 and 11.24). Low-angle light means minimum direct glare but possible veiling reflections. A high shielding angle (>35º) means good visual comfort but reduced efficiency, and so on. It is therefore obvious that

###### 15.1 DESIGN CONSIDERATIONS

###### (a) General

REFER TO FIG. 13.1 TO SEE THE CONTEXT for this chapter. At this point in the lighting design process, where design development of the electrical lighting system occurs, lighting hardware is chosen based upon considerations brought forth from earlier design stages, and appropriate validation calculations are performed. Some spaces require overall uniform illumination. These spaces are calculated by the lumen method, which yields average illuminance. Other spaces utilize local lighting alone, or local lighting in addition to general lighting, requiring point-by-point illuminance calculations or some other method for restricted-area calculation. Additional considerations at this design stage are the control strategy (see Sections 15.13 to 15.17); type of ceiling system (e.g., modular, movable fixture, and integrated service); and ancillary considerations of ballast noise, luminaire heat distribution, and maintenance. Also decided here is whether to utilize workstation-mounted or built-in lighting, both of which are principally applicable to open-plan spaces.

- • No single luminaire design is ideal for even a majority of applications.
- • To make an intelligent selection among the hundreds of lighting fixtures commercially available, it is absolutely necessary that the designer understand both the specific requirements of the


629

output below 45º minimizes reflected glare potential. The uplight component of luminaire (a) is directed outward to cover the ceiling and will not cause hot spots; the corresponding light from fixture (b) is concentrated above the fixture and gives uneven illumination of the ceiling.

application and the light control characteristics of the luminaire being considered.

###### 15.2 LIGHTING FIXTURE DISTRIBUTION CHARACTERISTICS

These conclusions were reached based on the following observations:

At this point, review of intensity distribution curves (Section 11.14) by the reader would be useful. The two distribution curves shown in Fig. 15.1a are actual test results of two 2-lamp, 1-ft-wide by 4-ft-long (0.3 by 1.2 m) semi-direct fluorescent fixtures with prismatic enclosure. The flat bottom of

- 1. Uniformity of illumination requires that the intensity at angles above the nadir (0º from the vertical) be greater than the intensity at 0º so that location-points distant from the fixture centerline obtain the same illumination as those below the fixture (because illuminance varies inversely with the square of distance). This is exactly the case with the flat-bottom characteristics of Fig. 15.1a. Therefore, such fixtures can be spaced more widely than the units of Fig. 15.1b.
- 2. High efficiency is achieved by directing the luminaire output to the work plane (i.e., from 0º to 45º from the vertical). Light above 45º is directed to the walls and reaches the working plane only after multiple attenuating interreflections.
- 3. Diffuseness exists when light reaches the work plane from multiple directions. This requires that light be reflected from walls and ceilings to the work plane, which in turn requires luminaire light output above 45º from the vertical.
- 4. Direct glare is caused by light output at high angles (i.e., above 45º from the vertical). Direct


ILLUMINATION

- the curve in Fig. 15.1a indicates even illumination over a wide area, therefore permitting a high spacing to mounting-height ratio (S/MH) (1:4) for uniform illumination. The rounded bottom of the curve in Fig. 15.1b indicates uneven illumination and closer required spacing for horizontal uniformity as defined in Section 15.5.

The straight sides of the curve in Fig. 15.1a show a fairly sharp cutoff, and the small amount of light above 45º means high efficiency, probably insufficient wall lighting, barely adequate diffuseness, and very little direct glare potential but a distinct possibility of veiling reflections. Conversely,

- the curve in Fig. 15.1b shows a large amount of horizontal illumination (above 45º) with resultant direct glare potential, diffuseness, and relative inefficiency, because horizontal light output is attenuated by multiple reflections before reaching the horizontal working plane. Here, however, low


![image 708](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile708.png)

- Fig. 15.1 Semi-direct fluorescent fixture crosswise distribution (two lamps, 32 W each, prismatic enclosure). Note the sharp cutoff and wide, horizontally even distribution of (a) in contrast to the diffuse, broad, and horizontally uneven distribution of (b).


LIGHTING FIXTURE DISTRIBUTION CHARACTERISTICS 631

ILLUMINATION

- Fig. 15.2 Methods for shielding downlights using circular shields for vertically symmetrical sources such as incandescent and HID lamps. Halogen lamps mounted vertically in R lamp envelopes are symmetrical; horizontally mounted units in PAR or other reflectors are not. Baffled downlights (a–c) control unwanted high-angle light by cutoff as illustrated. Black baffles aid by absorbing light and appearing dark. Other colors give a ring of light at the baffled edge. Cones (d, e) control brightness by cutoff and by redirection of light due to their shape. They are either parabolic or elliptical. A light specular finish such as aluminum appears dull; a black specular finish appears unlighted. Black finishes require high-quality maintenance because dust shows as a bright reflection. CFL lamps in reflectors are not normally a serious direct glare concern and are considered to be vertically symmetrical. A shielding angle of 45º minimum is recommended for high-luminance lamps.

![image 709](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile709.png)

- Fig. 15.3 Shielding of fluorescent lamps is less critical due to lower lamp luminance. For T12 lamps, 45º × 35º crosswise/lengthwise shielding as shown is excellent, and 35º × 30º is satisfactory. For T8 lamps, 45º × 35º should be used. Because fixture luminance is higher in the transverse direction (a) than lengthwise (b), a better cutoff angle is required. The shielding elements may be louvers or baffles. Opaque shielding elements have a higher visual comfort rating than translucent plastic units.


plane through the louvers or baffles and the inclined plane at which the lamp first becomes visible as one approaches the fixture (Figs. 15.2 and 15.3). Cutoff angle is usually defined as being synonymous with the shielding angle. However, because some sources define it as the complement of the shielding angle, it is best to avoid the term and use only shielding angle. 7. Ceiling illumination is produced by light above the horizontal. As with light below the horizontal, a spread characteristic (Fig. 15.1a) means good ceiling coverage, no hot spots, and, ultimately, good diffuseness. Concentrated uplight

glare from linear fluorescent fixtures can be minimized by placing the long axis parallel to the line of sight, because such fixtures normally have low endwise high-angle output.

- 5. Reflected glare is caused by reflection of lowangle output from the task. Therefore, fixtures with control means that limit output between 0º and 45º minimize the potential for veiling reflections (see Section 15.4b).
- 6. Shielding is a function of the shape of the fixture housing plus any additional lamp concealment means, such as louvers or baffles. The shielding angle is defined as the angle between a horizontal


![image 710](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile710.png)

- Ch15.indd 631 9/21/09 7:00:48 PM


range of permissible luminaire luminances (listed in Table 11.3) of 1000 to 7000 cd/m2 depends upon these two variables (apprehended angle and adaptation level).

means a potential hot spot if the fixture suspension hanger is too short, and in any event it yields uneven ceiling illumination.

Thus, we see that a rapid inspection of a fixture curve performed by an informed person can yield a large amount of information on the fixture’s performance. The reader is encouraged at this juncture to review the comments on the two distribution curves of Fig. 15.1 and then analyze similarly other distribution curves in manufacturers’ catalogs.

As a general rule, exposed incandescent lamps, 6 W and larger, are sources of direct glare and should be avoided. Note that the upper direct-glare limit corresponds to the luminance of a bare 34-W T12 fluorescent tube, which accounts for the fact that bare-lamp fluorescent fixtures are well tolerated. However, when such a fixture is relamped (and reballasted) with a more efficient, better CRI, T8 lamp whose luminance exceeds 10,000 cd/m2, it becomes a source of annoying direct glare that actively impairs visual ability.

ILLUMINATION

###### 15.3 LUMINAIRE LIGHT CONTROL

###### (a) Lamp Shielding

Shielding of lamps is accomplished with the fixture housing/reflector or with baffles and louvers, as mentioned previously (see Figs. 15.2, 15.3, and 15.4). Fluorescent fixtures require shielding most when placed crosswise to the line of sight, thus exposing the entire length of the lamp to the field of view. Such fixtures require longitudinal baffles, deep housings, or louvers to provide the necessary shielding. Alternatively, when at all possible, place fixtures with their long axis in the direction of sight lines.

Except where it is desired to use a bare lamp as a source of sparkle, such as in chandeliers and other decorative fixtures, all lamps in interior fixtures should be shielded from normal sight lines (i.e., sight lines in a head-up, eyes-straight-ahead position; see Fig. 11.19). The reason is obvious; bare lamps are so bright (see Table 11.2) that they usually constitute a source of direct or even disabling glare, depending on the apprehended angle (closeness to the eye and size of the lamp) and eye adaptation level. The

![image 711](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile711.png)

![image 712](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile712.png)

![image 713](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile713.png)

Fig. 15.4 Shielding elements. (a) The most basic shielding element is the lamp reflector, which may double as the fixture body. (b) Shields perpendicular to the long axis of a linear fluorescent lamp are normally called baffles. They are less important than lengthwise shields (louvers) because endwise lamp luminance is lower than crosswise luminance. (c) Two-way shielding is most effective but significantly lessens luminaire efficiency. (From B. Stein. 1997. Building Technology, Mechanical and Electrical Systems, 2nd ed.; reproduced by permission of John Wiley & Sons.)

Ch15.indd 632 9/21/09 7:00:49 PM

###### LUMINAIRE LIGHT CONTROL 633

- (b) Reflectors

It is important to understand the action of luminaire reflectors. The basic shapes and beam patterns are illustrated in Figs. 15.5 through 15.7. Note from Fig. 15.6 that the so-called pinhole downlight requires an elliptic reflector to focus the light through this hole at point f2 in order to maintain even minimal fixture efficiency. Elliptic reflectors are large, and frequently the space above the ceiling is too restricted for their use. Lamps with integral elliptic reflectors can be utilized with a standard baffled reflector to achieve roughly the same effect.

- (c) Reflector Materials


(reflection factors) of both of these materials are approximately the same, varying between 0.84 and 0.88 when new and clean. Neither, however, is truly specular; the paint finish is actually primarily diffuse, whereas the aluminum is principally specular. Where shaped reflectors are not used, as in the case of a fluorescent troffer, the lack of specularity is essentially immaterial because, at worst, the diffuseness will reduce luminaire output slightly by increasing the number of interreflections within the fixture body (Fig. 15.8a). The idealized specular reflections for shaped reflectors shown in Figs. 15.5 through 15.7 are just that; in reality, the reflectances are considerably more diffuse and become increasingly so with reflector aging and dirt accumulation.

ILLUMINATION

Painted fixture body interiors lose their high reflectance by rapid aging due to elevated temperatures and accumulation of dust and dirt. This causes a decrease in overall reflectance, which is compensated for by initial overdesign, as explained

Until fairly recently, reflector materials were of two types: white gloss paint for portions of fixture body interiors that acted as reflectors, and formed anodized aluminum sheet for the shaped reflectors of the types shown in Figs. 15.5 through 15.7. The reflectances

![image 714](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile714.png)

Fig. 15.5 Parabolic reflector action shown with the fixture below: (a) with the source at the focal point, rays are parallel; (b) with the source below the focal point, they converge; (c) with the source above the focal point, they diverge. This focusing action is illustrated by fixtures correspondingly designated. Note that type (c) requires a large ceiling opening to achieve even minimal efficiency.

![image 715](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile715.png)

![image 716](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile716.png)

###### ILLUMINATION

Fig. 15.7 The extended section reflector allows the source to be concealed (shielded) while projecting its light directly down, but horizontally displaced, from the source.

![image 717](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile717.png)

introduction in retrofit of very-high-reflectance auxiliary reflectors that were added to existing fluorescent troffers approximately as shown in Fig. 15.8b. Unfortunately, many of the claims of highly increased efficiency were based on retrofitting aged, dirty luminaires, and their results can be very misleading. A reasonable estimate of the possible improvement in luminaire efficiency can be made by considering these facts:

- • Approximately 40% of a lamp’s output in an open luminaire is directed downward and is therefore completely independent of any reflector action.
- • The difference in reflectance between a new, clean, painted surface and an old, dirty surface is, at most, 50%. That means that the maximum light loss of an open fixture due to poor maintenance is 50% of 60% (the maximum reflected light component), or 30% of the overall light output. Reference is always to an open-bottom fixture.
- • The maximum reflectance of the best (and most expensive) silver reflectors is about 95%, comprising 93% specular and 2% diffuse. This is only 10% higher than the original minimum 85% paint reflectance. Therefore, at most, retrofit of a very dirty, old fixture with a highquality (expensive) silver reflector improves performance by the 30% lost to dirt plus 10% of the 60% reflected light for a total of 36% maximum. Relamping, of course, also improves output, but that is not connected with fixture body reflectance.


Fig. 15.6 (a) Action of an elliptical reflector section. With the light source at focal point f1 the light converges at the other focal point, f2. This effect is useful in fixture design, as in (b). By projecting light up only (through the use of a silvered bowl lamp) the output light can be redirected through a constricted aperture at the other focal point, with little loss. This design is the basis of high-efficiency “pinhole” downlights.

in Section 15.20. However, because a rectangular fixture body is not an accurately shaped reflector, the result of overall reflectance reduction is simply an overall reduction in output while maintaining the same photometric distribution characteristics.

Energy conservation programs and utility rebates (now generally terminated) led to the

![image 718](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile718.png)

![image 719](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile719.png)

###### ILLUMINATION

Fig. 15.8 (a) Approximately 40% of lamp output in an open linear fluorescent fixture is unrestricted. The remainder leaves the fixture after one or more reflections. (b) A mirrored reflector narrows the distribution pattern of the luminaire by specular reflection and increases output somewhat.

• Simple cleaning of a very dirty fixture body restores 20% to 25% of the light loss. The remaining loss is due to aging of the paint. A cost analysis is required to determine whether the 10% to 15% differential in light output between simple cleaning and silvered reflector addition is economically feasible.

the light, control fixture brightness, redirect the light, and obscure (hide) and shield the lamps. As most of these devices perform multiple functions, they are discussed individually.

###### (a) Translucent Diffusers

Because these do not redirect the light but merely diffuse it, the distribution characteristic is circular, as seen in Fig. 15.9a. Typical examples of this type are white opal glass, frosted glass, and white plastics such as Plexiglas, polystyrene, vinyl, and polycarbonates. The distribution is basically the same as it would be for bare lamps. Lamp-hiding power is good. Depending on the material, direct glare can be a problem (visual comfort probability [VCP] is poor). Veiling reflections are high. The S/MH does not exceed 1.5. The fixture is generally inefficient. Wall illumination is good because of a large component of high-angle light (which reduces VCP). The net result of using this type of diffuser is to lower lamp luminance by distributing the lamp output over a larger diffusing area. Applications include corridors, stairwells, high-ceilinged spaces, and other areas without demanding visual tasks.

An important consideration in retrofit and new construction is the photometric characteristic of high-reflectance linear fluorescent luminaires. In general, they are shaped like the curve of Fig. 15.1b. This means, as explained in Section 13.16, that light is concentrated downward, resulting in a requirement for closer luminaire spacing to obtain uniform illumination. In new construction, this can be considered in design, although it can be a serious economic penalty. In retrofit work, it can result in unacceptable lack of illuminance uniformity, requiring additional luminaires and expensive relocation of existing units.

Another factor to be considered is the degree of maintenance required to keep “super” reflectors in pristine condition in order to achieve the 15% ± maximum output differential. To determine this, designers should request an aging test and inspect a previously retrofitted installation with ambient conditions and cleaning schedules similar to those of the area under consideration.

A special type of flat plastic panel that polarizes the transmitted light was introduced some years ago. These panels held great promise because they produce a marked decrease of veiling reflection at an angle of 60º, but much less at other angles. Because most viewing is in the range 20º to 40º, using these panels does not result in any appreciable reduction in reflected glare in normal

###### 15.4 LUMINAIRE DIFFUSERS

Diffusers are the devices placed between the lamp(s) and the illuminated space, that function to diffuse

- Ch15.indd 635 9/21/09 7:00:51 PM


![image 720](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile720.png)

###### ILLUMINATION

Fig. 15.9 Comparison of typical candlepower distribution curves for common linear or PL lamp fluorescent luminaire diffuser elements (for a full description of types [a]–[e], see text). Note that for a given geometry of viewer and luminaire, the severity of veiling reflections depends entirely on the fixture’s photometric characteristic. In the individual figures, the potential to produce reflected glare is indicated by the weight of the line representing fixture output and reflectance from the work task. The batwing distribution (e) concentrates its output in the 30º to 60º range, which minimizes both direct and reflected glare.

A special design in this category is the miniature eggcrate parabolic wedge louver shown in Fig. 15.10. These units redirect a large portion of the light directly downward, and because of this redirection and their specular finish, they appear completely dark—darker, indeed, than the unlighted portion of the ceiling when viewed obliquely. Fixtures using these louvers have low efficiency due to trapped light, with a maximum coefficient of utilization of about 0.5 (see Section 15.20). VCP is very high, but veiling reflections can be troublesome; S/MH varies between 1.0 and 1.5. The shielding angle is usually 45º. A typical candlepower distribution curve is shown in Fig. 15.9c. When these units are used, additional wall lighting is almost always required. The luminance of fixtures and surfaces can be easily checked in the field using a portable luminance meter as in Fig. 15.11

office work situations. From experience in a drafting room equipped with luminaires utilizing highefficiency multilayer polarizers, it can be stated that visual discomfort from reflected glare, as personally experienced and as reported by a large staff, is not noticeably reduced.

###### (b) Louvers and Baffles

These are generally rectangular section, metal or plastic, and serve primarily to shield the source (see Figs. 15.2, and 15.3) and to diffuse the output, particularly when plastic translucent louvers are used. Candlepower distribution curves are shown in Fig. 15.9b. The exact curve shape depends on the shielding angle, design of the louver, and its finish. Louvers finished in specular aluminum or dark colors exhibit low direct glare. The large downward light component can cause serious veiling reflections. Overall fixture efficiency is average.

Because of the low efficiency of the parabolic louver design shown in Fig. 15.10a caused by the wide light-trapping tops of the louvers, an improved version was developed with the tops shaped to reflect incident light efficiently. This improved design, which is shown in Fig. 15.10b, increases luminaire efficiency by about 20%.

The S/MH, a luminaire metric that indicates the maximum spacing permissible for a given luminaire mounting height that yields uniform illumination and is given as a dimensionless ratio, is fully explained in the next section. For this diffuser type, it does not exceed 1.5 and varies inversely with the shielding angle. This is because the basic circular distribution is changed to an egg shape by cutoff and redirection, reducing the high-angle light. Thus, a 45º shielding angle results in lower direct glare potential but requires closer spacing.

###### (c) Prismatic Lens

Many designs are available with varying distribution characteristics. Figures 15.1a and 15.9d can be taken as typical of this genre. They produce an

- Ch15.indd 636 9/21/09 7:00:52 PM


![image 721](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile721.png)

![image 722](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile722.png)

###### ILLUMINATION

![image 723](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile723.png)

- Fig. 15.11 Checking the luminance of a fluorescent fixture with a luminance meter. (Photo © 2009 by Alison Kwok; all rights reserved.)

![image 724](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile724.png)

- Fig. 15.12 Action of a Fresnel lens. With a Fresnel lens fixture, a smaller housing without a reflector can be used while still maintaining beam control. The lens performs the same function as a reflector, controlling the beam as a function of source placement. By utilizing a lens fixture, the curved reflector (a) can be largely eliminated, yielding a smaller fixture while maintaining accurate beam control. A common design (b) uses a regressed lens to provide shielding, although lens brightness is not normally objectionable.


and visual comfort is good. S/MH is seldom more than 1.5 (Fig. 15.12).

###### (e) Batwing Diffusers

The theory behind this type of diffuser is covered in Section 11.31(c). A typical characteristic is shown in Fig. 15.9e. There are two fluorescent luminaire designs that produce the batwing shape distribution characteristic—a prismatic lens and parabolic reflectors and baffles.

Fig. 15.10 (a) Section through a conventional, miniature parabolic wedge, eggcrate type of louver. These units give exceptionally low brightness when seen at a normal viewing angle. Most such units are made of aluminized plastic. Fixtures equipped with these units exhibit low overall efficiency due to the large amount of light trapped by the broad top of each parabolic wedge. (b) A modified wedge design uses a curved top on each wedge to redirect and utilize light striking the top. (c) Solid lines represent light rays redirected by the bottom curve, whereas dotted lines show light redirected by the top curve, which was lost in the design of (a). Typical louver cell dimensions are a ½-in. (12-mm) cube for design (a), with a consequent 45º shielding angle, and 56 to ¾-in. (21 to 19 mm) square by ½ in. (12 mm) high for design (b), giving a 35º to 45º shielding angle.

1. Prismatic batwing diffusers. These are either linear or radial; that is, they produce the batwing distribution either in one direction or in all

![image 725](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile725.png)

![image 726](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile726.png)

efficient fixture (high coefficient of utilization), good diffusion, wide permissible spacing—an S/MH as high as 2.0—and low direct glare (high VCP). Veiling reflections can be troublesome, depending upon viewing angles and position (see Fig. 11.32).

###### (d) Fresnel Lens

The action of this lens is similar to that of a reflector. Lamp-hiding power is poor, but efficiency is high

- Ch15.indd 637 9/21/09 7:00:53 PM


2. Deep parabolic reflectors. These luminaires (Fig. 15.14) produce modified versions of the characteristic batwing distribution in the normal (crosswise) direction. Distribution in the parallel or lengthwise direction is circular (diffuse), indicating minimum beam control in that direction. These fixtures, like the batwing lens-type diffuser units, have high efficiency, high S/MH, low reflected glare, and low to very low surface brightness, making them usable in visual display terminal (VDT) areas. They are normally applied with the long axis in the direction of sight lines.

directions. Typical characteristics of both types are shown in Fig. 15.13. Note that the characteristic shape is more pronounced in the linear diffuser, which indicates better control of veiling reflections in that direction (usually crosswise). Fixtures equipped with these diffusers have good efficiency, low direct and reflected glare, and good diffusion. As with all enclosed ungasketed fixtures, the lens acts as a dust trap, necessitating frequent cleaning to maintain high output.

ILLUMINATION

###### 15.5 UNIFORMITY OF ILLUMINATION

![image 727](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile727.png)

In any space intended to be lighted uniformly with multiple, discrete, ceiling-mounted directlighting system light sources, it is necessary to establish a fixture spacing that gives acceptable uniformity of illumination. A ratio of maximum to minimum illuminance on the working plane of 1:1.3 is readily acceptable because lesser ratios are not easily noticed. For general background or circulation lighting, a ratio of up to 1.5 is acceptable. The recommended S/MH (above the working plane) given by manufacturers (see the figures immediately above the distribution curves for each fixture in Table 15.1) are generally based upon a 1.0 illuminance ratio (Fig. 15.15). Therefore, the S/MH recommendation may be exceeded somewhat without significantly affecting uniformity.

![image 728](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile728.png)

When the luminaire’s distribution characteristic is symmetrical in all directions, as is generally the case with small-source lamps such as incandescent, compact fluorescent (CFL), and highintensity discharge (HID), only a single S/MH figure is required. However, with the asymmetrical distribution of most fluorescent fixtures, an S/ MH ratio is required both crosswise and lengthwise. Due to the characteristic of the lamp itself, the transverse (crosswise, perpendicular) ratio is almost always considerably higher than the longitudinal (parallel, endwise, lengthwise) ratio. See, for instance, fixtures 26, 28, and 42 in Table 15.1. The S/MH (also called spacing criteria [SC]) for a specific luminaire is determined by measuring the distance between two test luminaires that

Fig. 15.13 (a) Linear batwing distribution with extremely sharp cutoff in the upper and lower ranges. The curve is taken across the lamp axis for a single-lamp unit. (b) Distribution curves for a radial batwing distribution lens. Note that the perpendicular, parallel, and diagonal curves are almost identical. Zonal flux is maximum in the 30º to 60º range and drops off at both extremes, as desired.

- Ch15.indd 638 9/21/09 7:00:54 PM


###### UNIFORMITY OF ILLUMINATION 639

![image 729](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile729.png)

###### ILLUMINATION

Fig. 15.14 A 2-ft (610-mm) square, deep parabolic reflector luminaire designed for three F40, 22.5-in. (572-mm) twin-tube CFL lamps, with a rated output of 3150 lm each. Total power input is 134 W and ballast factor (BF) is 0.9, giving a luminaire efficacy rating (LER) of 42. The typical modified batwing crosswise distribution and circular lengthwise distribution are clearly shown. Photometric data of interest to lighting designers are also shown. (Courtesy of Columbia Lighting.)

- Ch15.indd 639 9/21/09 7:00:55 PM


![image 730](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile730.png)

Spacing Ratios

###### ILLUMINATION

640

- Ch15.indd 640 9/21/09 7:00:56 PM


Spacing Ratios (Continued)

![image 731](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile731.png)

###### ILLUMINATION

641

- Ch15.indd 641 9/21/09 7:00:57 PM


Spacing Ratios (Continued)

![image 732](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile732.png)

###### ILLUMINATION

642

- Ch15.indd 642 9/21/09 7:00:58 PM


UNIFORMITY OF ILLUMINATION 643

###### TABLE 15.1 Coefficients of Utilization for Typical Luminaires with Suggested Maximum Spacing Ratios (Continued)

![image 733](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile733.png)

###### ILLUMINATION

yields the same illuminance on the working plane midway between them as directly under each one. This ignores (deliberately) any contributions from other fixtures in a multifixture installation

and from interreflections, accounting only for the direct component of illuminance from the two test fixtures. Therefore, in an actual installation with several rows of fixtures, the illuminance at point P1 in Fig. 15.16 is higher than the average by 20% to 30% because of the other fixtures and interreflections, and the illuminance at point P2 is approximately equal to the room average. The illuminance levels along the walls, assuming a distance between the last row and the wall equal to one-half of the side-to-side spacing, range from 60% of average at point P3 down to 50% at point P4, assuming light-colored walls.

![image 734](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile734.png)

When walls are dark due to paint or aging, bookshelves, dark wood paneling, and the like, the illuminance levels drop to less than 50% of average, which is obviously insufficient as task lighting. To counteract this effect, particularly when placement of furniture is such that visual tasks will occur near walls, the designer has three choices:

Fig. 15.15 The ratio of maximum to minimum illuminance should not exceed 1:1.3 in areas requiring uniform illumination.

![image 735](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile735.png)

![image 736](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile736.png)

###### ILLUMINATION

Fig. 15.17 Typical distribution curves for approximating the ratio of fixture spacing to mounting height (S/MH) above the working plane for direct distribution luminaires. Although these curves were developed for point sources such as incandescent (and HID), they can also be used with asymmetric distribution luminaires such as for fluorescent lamps. The permissible S/MH is somewhat higher than the curves indicate because this is a semi-direct distribution and the ceiling light component permits wider spacing between units. (After Odle and Smith, from IESNA Journal, January 1963.)

Fig. 15.16 The diagram shows lighting fixtures installed according to the manufacturer’s recommended spacing criteria (spacing to mounting height above the work plane ratio), with a row-to-row spacing, D, and a row-to-wall spacing, D/2, as shown at the left wall. Assuming a high-reflectance finish on the wall (light color), illuminances P3 and P4 are at least one-half of the illuminance directly below a fixture. At a dark wall, as on the right, illuminance would fall below this value. As a consequence, the designer would move the right row of luminaires closer to the wall, as shown.

flat-bottomed curve. This ratio, when not given by the manufacturer, may be approximated from Fig. 15.17. An accurate method of calculating maximum to minimum illumination ratios is available (see the IESNA Lighting Handbook, 1993).

- 1. Reduce the distance between the last row of fixtures and the wall to a third or less of the rowto-row spacing. This also provides required wall lighting.
- 2. Provide some type of continuous perimeter lighting or wallwash units, both of which increase illuminance levels at the walls.
- 3. A combination of choices 1 and 2.


The foregoing discussion of illumination uniformity was concerned with uniformity on a horizontal work plane. Occasionally, it is necessary to know the degree of uniformity vertically—that is, on horizontal planes at different elevations directly below the fixtures. Four different lighting situations are normally encountered. They are point sources, such as point source downlights; line sources, such as continuousrow fluorescent fixtures; infinite sources, such as luminous ceilings—whether transilluminated or indirect; and parabolic reflector beams, such as from parabolic aluminized reflector (PAR) lamps. The vertical uniformity of each type is shown graphically in Fig. 15.18.

Because endwise illumination from linear fluorescent fixtures is considerably lower than crosswise illumination, end walls have lower illuminance than side walls and greater illuminance variation. It is, therefore, particularly important to provide some additional illumination, as discussed previously, and terminate fixture rows no more than 1 ft from an end wall. This is all the more important where visual tasks without supplementary task lighting occur at these walls.

We mentioned previously that the fixture in Fig. 15.1a had a high S/MH because of its

###### LUMINAIRE MOUNTING HEIGHT 645

![image 737](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile737.png)

###### ILLUMINATION

![image 738](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile738.png)

Fig. 15.18 Variation of illuminance vertically, directly below the fixtures, for different source types. (a, b) Illuminance directly below the fixture varies inversely with the square of the distance for a point source and inversely with the distance for a line source. (c, d) Illuminance remains constant at all distances from either an infinite (or nearly) source or a parabolic reflector.

###### 15.6 LUMINAIRE MOUNTING HEIGHT

![image 739](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile739.png)

The mounting height of luminaires is normally established before their spacing. In arriving at a mounting height for fixtures with an upward component, a balance must be struck between low mounting, which controls ceiling brightness and gives good utilization of light, and a reluctance to dominate an area, particularly a large room, by using such a low mounting height that the apparent ceiling height is affected (Fig. 15.19). General rules for mounting height are:

- 1. Indirect and semi-indirect luminaires should normally be suspended no less than 18 in. (460 mm) from the ceiling and preferably 24 to 36 in. (610 to 915 mm). Single-lamp luminaires with a very wide distribution (inverted batwing) may be suspended as little as 12 in. (305 mm) from the ceiling. Manufacturers’ recommendations should be sought on this point.
- 2. Direct-indirect and semi-direct fluorescent fixtures should be suspended not less than 12 in. (305 mm) for two-lamp units and 18 in. (460 mm) for three- and four-lamp units.


Fig. 15.19 Mounting height of fixtures may be lower in a small room than in a large room because of the illusion of lowness created in a large room.

- Ch15.indd 645 9/21/09 7:01:00 PM


and appraisal. The architect should consider that electric lighting fixtures constitute 25% to 30% of the electrical budget or 4% to 5% of the overall building budget. Because the difference between a quality unit and an inferior one is often not readily visible to the casual observer, particular care must be taken in the specification of lighting fixtures and in the examination of shop drawings and samples. All fixtures, if applied properly, give a sufficient quantity of light, but only a good unit combines quantity with good quality, ease of installation, ease of maintenance, and indefinite life. In addition, installation must be proper to ensure mechanical rigidity and safety, electrical safety, freedom from excessive temperatures, and requisite accessibility of component parts and of the fixture outlet box. The following material is a combination of National Electrical Code (NEC) minimum requirements and factors beyond these minima that the authors have found important.

![image 740](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile740.png)

###### ILLUMINATION

- (a)

Fig. 15.20 Coefficient of utilization (CU; lighting system efficiency) as a function of pendant length for various distributions. With a substantial downward component, as in direct-indirect or general diffuse lighting (a), system efficiency rises slowly as the fixture descends (pendant length increases). Maximum differentials occur in small rooms and can reach 20%. Where the ceiling is the light source, as in indirect and semi-indirect systems (b), the pendant length does not change the room illumination. This curve can be used to estimate CU for indirect and semi-indirect luminaries in the absence of manufacturer’s data. (Redrawn with SI units by Lisa Leal.)

![image 741](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile741.png)

- (b)


###### 15.8 LIGHTING FIXTURE CONSTRUCTION

- 1. All fixtures should be wired and constructed to comply with local codes, NEC (Article 410), and the Underwriters Laboratories (UL) Standard for Luminaires, and should bear the UL label where label service is available. Reflector Luminaire Manufacturers (RLM) standards should be adhered to for all porcelain-enameled fixtures.
- 2. Fixtures should generally be constructed of 20-gauge (0.0359-in. [0.9 mm])-thick steel minimum. Cast portions of fixtures should be

no less than

1

16 in. thick.

- 3. All metals should be coated. The final coat should be a baked-enamel white paint of at least 85% reflectance, except for anodized, aluminum, or silvered surfaces.
- 4. No point on the outside surface of any fixture should exceed 90ºC after installation and on continuous operation. For an exception, see NEC Article 410 M.
- 5. Each fixture should be identified by a label carrying the manufacturer’s name and address and the fixture catalog number.
- 6. Glass diffuser panels in fluorescent fixtures should be mounted in a metal frame. Plastic


The effect of pendant length on the coefficient of utilization (efficiency; see Section 15.11) is given in Fig. 15.20.

###### 15.7 LIGHTING FIXTURES

Before proceeding further with design, we will discuss the principal item of lighting hardware: the luminaire itself. This section and the sections that follow cover luminaire construction, installation,

- Ch15.indd 646 9/21/09 7:01:01 PM


LIGHTING FIXTURE APPRAISAL 647

Polystyrene. Usable only indoors because of rapid yellowing when exposed to exterior UV radiation. Slow burning, but smoke generation properties problematic with some fire codes. Not usable in the long term because of discoloration, particularly with UV-producing sources. Good thermal resistance. Readily molded. Cheap. Not scratch resistant.

diffusers should be suitably hinged. “Lay-in” plastic diffusers should not be used.

- 7. Plastic diffusers should be of the slow-burning or self-extinguishing type with a low smokedensity rating and low heat-distortion temperatures. The latter should be low enough so that the plastic diffuser distorts sufficiently to drop out of the fixture before reaching ignition temperature.
- 8. It is imperative that plastics used in airhandling fixtures be of the noncombustible, low-smoke-density type. These requirements also apply to other nonmetallic components of such fixtures.
- 9. All plastic diffusers should be clearly marked with their composition material, trade name, and manufacturer’s name and identification number. Results of ASTM combustion tests should be submitted with fixture shop drawings. The characteristics of many plastic diffusers change radically with age and exposure to UV radiation.


As can readily be seen, no ideal diffuser material exists. A designer must select the material that best suits the use and budget, considering both initial and replacement costs as well as long-term optical properties.

ILLUMINATION

- 10. Ballasts should be mounted in fixtures with captive screws on the fixture body to allow ballast replacement without fixture removal.
- 11. All fixtures mounted outdoors, whether under canopies or directly exposed to the weather, should be constructed of appropriate weatherresistant materials and finishes, including gasketing to prevent entrance of water into wiring, and should be marked by the manufacturer “Suitable for Outdoor Use.”


A brief survey of the most common standard transparent and translucent lighting fixture diffusers follows.

###### 15.9 LIGHTING FIXTURE STRUCTURALSUPPORT

Glass. Transparent to translucent, scratch resistant, easily cleaned, nonflammable, available in all grades of impact resistance, nonyellowing, usable with all sources, unaffected by and effective in blocking UV, readily formed into desired patterns. Heavy and expensive.

Although some codes allow fluorescent fixtures weighing less than 40 lb (18 kg) to be mounted directly on the horizontal metal members of hung-ceiling systems, experience has shown that vibration, member deflection, routine maintenance operation on equipment in hung ceilings, and poor workmanship can cause such fixtures to fall, endangering life. It is therefore strongly recommended that all fixtures—surface, pendant, or recessed—whether mounted individually or in rows, be supported from the ceiling system support (purlins) or directly from the building structure, but in no case by the ceiling system itself. This is particularly important in the case of an exposed “Z” spline ceiling system.

Acrylic (Plexiglas). Clear to translucent, easily scratched, slow burning, low impact resistance, resistant to yellowing, and available in a special low-yellowing composition (UV grade). Usable indoors and outdoors. Not usable at the elevated temperatures (>90ºC [194ºF]) found in some HID applications. Does not readily embrittle, warp, or craze. Molds well.

Polycarbonate. Initially very clear and highly impact resistant, but with a tendency to opacity and strength loss with age. Good scratch resistance and excellent thermal resistance. Usable indoors and outdoors with all sources. Readily molded to prismatic forms. Self-extinguishing (burning rate). Expensive.

###### 15.10 LIGHTING FIXTURE APPRAISAL

The intense competition in the lighting products field necessitates close scrutiny of the characteristics of luminaires and all accessories. To compare

- Ch15.indd 647 9/21/09 7:01:02 PM


efficiency of a luminaire in doing a particular lighting job depends on the space in which it is used.

the relative merits of similar lighting fixtures manufactured by different companies, complete test data plus a sample in a regular shipping carton from a normal manufacturing run are needed.

To illustrate, let us consider the case of a large room with a high, dark ceiling. If we were to use a high-efficiency (say, 80%) indirect lighting unit in such a room, most of the light directed upward would be lost (absorbed), and the actual illuminance on the working plane would be very low. If, however, the same room were illuminated with 50% efficiency direct lighting units utilizing the same wattage, the illuminance on the working plane would be considerably higher than in the first case.

The following list should be used as a basic guide, with additional items added according to job requirements:

- 1. Photometric and design data. Manufacturers should furnish complete test data, including candlepower distribution curve(s), coefficients of utilization, wall and ceiling luminance coefficients, luminance data from 45º to 85º, a table of VCP, energy data including LER (see Section 15.12), and recommended S/MH (SC). These data should come from a reliable independent testing laboratory, not from the manufacturer’s test facilities. In addition, many manufacturers either regularly publish or make available on request various design aids such as isolux (isocandle) curves and point-by-point computer printouts for different layouts.
- 2. Construction and installation. The designer should check the sample for workmanship; rigidity; quality of materials and finish; and ease of installation, wiring, and leveling. Installation instruction sheets should be sufficiently detailed. Results of actual operating temperature tests in various installation modes should be included. Air-handling fixtures should be furnished with heat-removal data, pressuredrop curves, air-diffusion data, and noise criteria (NC) data for different airflow rates.
- 3. Maintenance. Luminaires should be simply and quickly relampable, resistant to dirt collection, and simple to clean. Replacement parts must be readily available.


ILLUMINATION

Similarly, if we consider a small room with dark walls and ceiling, lighted alternatively by diffuse lighting and direct lighting units of the same wattage and unit efficiency, the horizontal-plane illumination is higher for the direct units because of the large loss of the horizontal and upward components of the diffuse lighting on the walls and ceiling. Fixture efficiency alone is not sufficient; the overall luminous efficiency of a particular unit in a particular space is the required figure of merit. This number, inasmuch as it describes the utilization of the fixture output in a specific space, is known as the coefficient of utilization (CU). It is defined as the ratio between the lumens reaching the horizontal work plane and the generated lumens. As each luminaire has a different coefficient for every different space in which it is used, a system of standardization has evolved utilizing room cavities (explained later) of certain proportions and various surface reflectances. The fixture coefficients are then computed and tabulated as shown in Table 15.1. It should be emphasized that the figures given in this table are for generic fixture types only; in an actual job, luminaire data as found in manufacturers’ catalogs should be used. To summarize, CU is a factor that combines fixture efficiency and distribution with room proportions, mounting height, and surface reflectances.

###### 15.11 LUMINAIRE–ROOM SYSTEM EFFICIENCY: COEFFICIENT OF UTILIZATION

###### 15.12 LUMINAIRE EFFICACY RATING

Because of internal reflections inside a luminaire, some of the generated lumen output of the lamp is lost. The ratio of output lumens to lamp (input) lumens, expressed as a percentage, represents the luminous efficiency of the fixture. This characteristic has little meaning by itself, however, as the

As a result of a U.S. Energy Policy Act (EPACT) mandate calling for an industry-wide testing and information program designed to improve lighting fixture energy efficiency, a collaborative effort produced NEMA Standard LE5, Procedure for Determining Efficacy of Luminaires. Unlike the CU discussed in the

REQUIREMENT FOR LIGHTING CONTROL 649

covers both manual and automatic controls. The control strategy must be decided on simultaneously with the lighting design because the control scheme must be appropriate to the light source. In turn, the system’s accessories and arrangement depend on the control scheme. For instance, if dimming is decided on, using a fluorescent light source, then the range of dimming determines the type of ballast, the ballast switching points, and the degree of dimming flexibility.

previous section, which defines the illumination efficiency of a particular luminaire in a particular space, Standard LE5 determines the energy efficiency of the luminaire alone. Because this efficiency is expressed in lumens per watt (lumens output per watt input), it uses the same descriptive term used for light sources (i.e.,efficacy). This metric takes into account all power used by a luminaire, including ballast, and includes the ballast factor, which is itself a ballast energy efficiency metric. The expression used to calculate the luminaire efficacy rating (LER) is

ILLUMINATION

The primary purposes of lighting control are flexibility and economy: flexibility to provide the modifications of luminances and patterns desired by the designer, and economy of both energy resources and monetary resources (see Appendix I for treatment of economic analyses). A properly designed lighting control system can reduce energy usage up to 60% over a simple on-off system installation. In addition, financial operating economies result from

×

photometric efficiency ballast factor lu

=

LER

minnaire input watts

An LER metric applies to a specific type of fluorescent luminaire and is identified by an abbreviation as

FL = fluorescent lensed FP = fluorescent parabolic

FW = fluorescent wraparound

- • Reduced energy use
- • Reduced air-conditioning costs as a result of lower lighting waste heat
- • Longer lamp and ballast life due to lower operating temperatures and lower output
- • Lower labor costs due to control automation


FI = fluorescent industrial FS = fluorescent strip light

Thus, the energy figures shown in Fig. 15.14 are specifically labeled “FP” to denote a fluorescent parabolic luminaire. This enables a designer to compare LER figures for different fixtures on a common basis. This commonality also extends to ballast type (i.e., magnetic or electronic). In addition, Standard LE5 lists benchmark LER figures that are considered to represent an acceptable luminaire. An additional item of data useful in economic comparisons that is included in the NEMA standard is the yearly cost per 1000/lm, based on 3000 burning hours and $0.08 per kilowatt-hour (see Fig. 15.14). The actual cost is easily calculated from this figure.

As noted previously (Chapter 13), lighting in most new nonresidential construction is designed within the energy constraints of ANSI/ASHRAE/ IESNA Standard 90.1. This standard has a system of lighting power credits for lighting control systems designed with automatic energy-conserving controls. These credits permit the effective connected load to be reduced by factors that increase with energy conservation effectiveness. Thus, for example, circuits with a simple on-off mode initiated by a daylight sensor have a smaller power credit than daylight sensing with continuous dimming, because the latter is more energy economical (but much more expensive initially). To avoid confusion, particularly in view of overlapping and sometimes inaccurate terminology, it is necessary to differentiate between control functions, control devices, and control systems.

The LER approach has been expanded beyond fluorescent fixtures to include “Commercial, Nonresidential Downlight Luminaires” (NEMA LE5A) and “High-Intensity Discharge Industrial Luminaires” (NEMA LE5B).

###### LIGHTING CONTROL

For lighting, the only control functions are switching and dimming. The control devices are the means by which the switching and dimming functions are accomplished. They are numerous, ranging from a simple wall switch to time switches and dimmers of all sorts. Generally also included

###### 15.13 REQUIREMENT FOR LIGHTING CONTROL

The term lighting control means all the techniques by which a lighting system can be operated, and

obtain better uniformity and four levels of illumination by switching the ballasts (assuming one twolamp and half of a two-lamp ballast per fixture):

in this category are control initiation devices, such as occupancy sensors and photocells. The control system is the entire assembly of control and signalinitiating equipment together with their interconnections. Included here also are microprocessors and programmable controllers. The system can be a stand-alone arrangement or, alternatively, as is the case in large facilities, it can be part of an energy management system (EMS), a building automation system (BAS), or both. The difference in operation in these instances lies in the control algorithm, which is primarily energy-oriented for an EMS, and overall building function-oriented for a BAS. In the discussion that follows, the control criteria are energy conservation, cost reduction, and operating flexibility.

All ballasts on 100% illumination Two-lamp ballast on 66% illumination Half of two-lamp ballast on 33% illumination All ballasts off 0% illumination

(Magnetic ballasts have been preferred in this arrangement because a single electronic ballast is often used for up to four lamps as one means of obtaining its benefits while reducing its cost per lamp.)

ILLUMINATION

This type of switching has the advantage of light reduction in relatively small steps at low cost. A typical arrangement is shown in Fig. 15.21. Use of split-wired two-lamp units is advantageous from the cost and energy viewpoints. Even more uniform light reduction and finer control are possible with two-level ballasts (at increased cost). There, each lamp remains lighted but at either full or half output. Thus, the designer could have 0%, 50%, and 100% levels or, by combining alternate ballast switching, with two-level ballasts could have 0%, 17%, 33%, 50%, 67%, 83%, and 100% levels. However, if that degree of control is desirable, dimming is probably preferable. The choice depends on the type of space and on the situation economics, as discussed later. An alternative method of achieving lower lighting levels in discrete steps, by switching, is to introduce impedance into the lighting circuit.

###### 15.14 LIGHTING CONTROL: SWITCHING

There are two basic control functions—switching and dimming. Switching is an on-off function. By selecting the number of lighting elements to be switched in each switching action, the designer can establish the number of control levels. The more levels, the finer the control. Thus, in a space requiring several levels of uniform illumination for different functions, the designer has many control alternatives. He or she can switch entire fixtures, but this adversely affects uniformity. Taking three-lamp fluorescent fixtures as an example, the designer can

![image 742](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile742.png)

Fig. 15.21 Schematic diagram of switching arrangements to achieve multiple discreet lighting levels with three-lamp fluorescent lighting fixtures. Two-lamp ballasts are used in the interest of energy conservation and financial economy. In scheme (a) ballasts are switched, thus removing either one or two lamps from service. Finer control is achieved by using two-level ballasts or by introducing impedance (b) into the circuit, either in a block for an entire circuit or distributed in each fixture.

![image 743](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile743.png)

This acts to reduce circuit current and light output. Such devices are readily available for control of fluorescent lamps (see Fig. 15.26).

Recognition of the fact that an increased number of control (switch) points makes possible finer control, and therefore energy conservation, led to requirements in ANSI/ASHRAE/IESNA Standard 90.1 relating to the number of control points in a space and their types. Many field studies have demonstrated conclusively that reliance on manual switching is not an effective long-term energy conservation strategy, regardless of the good intentions of the space occupants. Indeed, studies have shown that space “ownership” affects even the low level of conservation possible with manual switching (i.e., lighting in private offices, conference rooms, and small storage spaces may be switched off, whereas lighting in multioccupancy and commonuse spaces such as libraries, large office spaces, break areas, and the like, may not). As a result, Standard 90.1 first specifies the minimum number of control points required in a space and then awards automatic switching or dimming a higher number of equivalent control points.

ILLUMINATION

Fig. 15.22 Typical dimming curves for generic light source types. Note that fluorescent lighting is efficient and approximately linear down to 40% output. All other sources have reduced efficacy when dimmed.

ballasts, dimming down to approximately 40% of output is possible without reducing efficacy. This desirable characteristic can be exploited in control schemes where it is desired to change light output gradually without sacrificing efficiency. Due to efficacy reduction below 40% output, an economical and efficient control scheme combines dimming and switching of multilamp fluorescent fixtures to yield an almost stepless output range of 13% to 100% output. Continuous dimming over a 10% to 100% range is practical with special individual magnetic dimming ballasts or with electronic ballasts. As discussed in Chapter 12, electronic ballasts are much more energy-efficient than conventional ones and must be considered for allnew installations, dimmed or not. For retrofit work, silicon-controlled rectifier (SCR) or triac dimmers give excellent results with existing conventional core-and-coil ballasts down to 40% output.

The basic requirement is for one control point for every 450 ft2 (42 m2) or fraction thereof of enclosed lighted space plus one control point for each task (or group of tasks) located in the space. Thus, the classroom in Example 15.1 would require two control points for its 517 ft2 (48 m2) of area plus one control point for all similar tasks grouped in the room, for a total of three control points. This requirement could be met with three wall switches, or one wall switch and an occupancy sensor, or an automatic dimming system probably initiated by daylight sensors. The point is, of course, to encourage use of automatic controls, which, as has been pointed out repeatedly, is the only proven method of attaining significant energy conservation.

###### 15.15 LIGHTING CONTROL: DIMMING

###### 15.16 LIGHTING CONTROL: CONTROL INITIATION

The techniques and equipment required for dimming each of the different light sources, as well as the effect on the color of the light produced and on the lamp, are discussed in Chapter 12. Figure 15.22 shows typical lumen output versus power input curves for common light sources. Note that for fluorescent lamps, even with conventional magnetic

Control initiation is either manual, automatic, or a combined manual-automatic function. The last is usually in the form of an override function: manual override of an automated procedure to ensure

###### (b) Automatic Control Initiation

adequate control for special or unusual situations and automatic reset of the manual function to reestablish normal or steady-state operation.

Automatic controls are of two types: an open-circuit type and a closed-loop feedback type, also known as static and dynamic control, respectively. The former initiates a control function that is independent of the actual lighting situation, whereas the latter reacts to the condition of the lighting situation it controls via a feedback loop.

###### (a) Manual Control Initiation

Numerous studies dating back at least 50 years have indicated increased employee satisfaction when at least a degree of control of the working environment is in his or her hands. This satisfaction is frequently accompanied by increased work output, at least in the short term. Unfortunately, manual control of lighting levels has been demonstrated to be wasteful of energy due to the tendency to leave lights on at maximum level even when daylight is supplying more than enough light or when leaving a room for an extended period. A modicum of energy conservation in the latter instance is possible with the installation of time-out switches in spaces normally used for short periods, such as supply closets (see Fig. 26.48). However, for normal working spaces, even installation of manual dimmers in private offices is not effective because of the need to go to the dimmer control location on the wall to readjust. Manual dimming in multipleoccupancy spaces is effective only in creating personnel dissatisfaction and friction.

1. Static control. The most common type of open-circuit lighting control is the programmable time-base controller. These vary from small, relatively simple units that replace wall switches and fit into a common device box to the more sophisticated units shown in Figs. 26.13 through 26.15. These devices are available in myriad designs and capacities, but all perform the same basic function—(remote) control of loads and circuits on a preprogrammed time basis. The programming, in turn, is determined after analysis of operating schedules, task requirements, and field conditions. With “tight” programming, energy savings of up to 50% over an uncontrolled installation are possible.

ILLUMINATION

Because these devices act only on a time base and are insensitive to actual field conditions, an override feature must be incorporated to permit accommodation of special conditions. Thus, if a timer is set to shut off a row of fixtures adjacent to windows between 10:00 A.M. and 3:00 P.M., local override must be provided to accommodate dark rainy days and the like. Similarly, if lighting is shut off during nonworking hours, provision must be made for persons working overtime. The override arrangement can be entirely local, in which case it may lead to energy waste because it depends on local cancellation; it can be local with time-out, which can be a nuisance to a person working for an extended period; or it can incorporate an override feedback link to the controller, usually operated by telephone lines. In general, programmable time controls are best applied to facilities with regular, repetitive schedules and few exceptional situations.

Modern electronics has made practical a remote-control dimming system that can control single or multiple luminaires, making it applicable to all occupancies. Figure 15.23 illustrates the use of the system in an open multiple-occupancy space. This enables individual workers to adjust the output of luminaire(s) closest to their workstation without disturbing other employees. This adjustment, which is simply accomplished (see Fig. 15.23a) by remote control, can alleviate direct and/or reflected glare or can be a temporary expedient suitable to the task at hand, as, for instance, work with a VDT. Figure 15.23b–d shows the system components. Wiring of the system can be arranged so that a single receiverdimmer can control up to 20 ballasts or, conversely, multiple dimmers are connected on a single circuit. The latter arrangement would be used in wiring a group of small single- or doubleoccupancy rooms. Such rooms are frequently wired with a wall-mounted dimmer, which can then be activated by the remote control, as shown in Fig. 15.24.

2. Dynamic control. The second type of automatic control initiation responds to sensorindicated field conditions via an information feedback loop. It is frequently referred to as dynamic control because the initiation of a control function depends not on a fixed programmed parameter such as time, but on real-time field parameters (i.e., as measured at that instant). In the case of lighting

![image 744](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile744.png)

![image 745](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile745.png)

###### ILLUMINATION

![image 746](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile746.png)

Fig. 15.23 (a, b) Ceiling-mounted fluorescent fixtures within an 8-ft (2.4-m) radius of the optical sensor can be dimmed by remote control and restored almost instantaneously. (c) The handheld IR remote control device (shown with a permanently mounted holster and a keeper-cord) arranged for continuous dimming and for dimming override for maximum or minimum light. (d) High-frequency electronic dimming ballast for one to four lamps can provide full-range dimming down to 1–5% of output or down to 10% of output, depending on the type. (e) The IR-activated dimmer/receiver, which fits into a 4-in. (100-mm) square standard outlet box, can be mounted inside the luminaire as in (a) or adjacent to it. The optical tube that carries the IR signal must be exposed on the ceiling. It may be mounted on the underside of an open luminaire or close by. (Courtesy of Lutron Electronics Co.)

![image 747](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile747.png)

control, these parameters may be ambient illuminance, time, system kW demand, kWh usage in a time period, or space occupancy, singly or in combination, depending on the programming algorithm (i.e., how the controller’s microprocessor has been programmed). The control device in its entirety is called aprogrammable controller (see Section 26.16), which, in combination with the field sensors and the interconnecting wiring, constitute the control system. Some systems are wireless, using highfrequency signals impressed on the power wiring system to transmit control signals. This arrangement is known as a power line carrier (PLC) system and is discussed in Section 26.34. Other systems are completely wireless, using radio frequencies and a system of wireless transmitters and receivers.

![image 748](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile748.png)

In addition to its CPU (microprocessor), a programmable controller contains input/output (I/O) interfaces, memory, and means for programming (and reprogramming). An operational block diagram is shown in Fig. 26.16. The controller accepts

- Ch15.indd 653 9/21/09 7:01:05 PM


###### 15.17 LIGHTING CONTROL STRATEGY

It is apparent that a good lighting control system varies the lighting supplied to match the lighting required, as the requirement varies; thus, overlighting and underlighting are avoided. In addition, the control system must be capable of permitting initial adjustments and of accommodating external, nonlighting-connected constraints such as commands from a peak-demand controller. The common lighting system situations addressed by the control system follow.

###### ILLUMINATION

- Fig. 15.24 Remote controller may be used to operate a wallmounted dimmer. (Courtesy of Lutron Electronics Co.)

![image 749](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile749.png)

- Fig. 15.25 Schematic arrangement of a large lighting control system. The controller can schedule and supervise thousands of control points via the local control panels. The local control panel accepts coded commands from the controller and operates individual devices and circuits. It also accepts local control signals from manual (switches) and automatic devices. Override is provided via a telephone command to the controller, and all functions, including overrides, appear as hard copy on the printer.


###### (a) System “Tuning”

In every lighting installation there is a difference between the design intent and the field result. This is due to assumptions and imprecision in calculation, differences between specified and installed equipment, equipment location changes, and so on. The responsible lighting designer “tunes” the lighting system in the field to attain the intended design. This usually means reducing lighting levels in nontask areas because spill light is frequently sufficient for circulation, rough material handling, and the like. This tuning can result in an energy reduction of 20% to 30%, depending on the control technique.

not only the usual time-based signal function, but also information (feedback) from field devices via its I/O device. It then “processes” the signal in its CPU, which consists of logic and storage memory, and sends out a resultant processed control signal.

Large lighting control systems use a computer in lieu of a programmable controller and usually have additional control facilities, such as telephone interfaces and local control/relay/switching centers, which process local sensor input and control local lighting blocks (see Figs. 15.25 and 26.56). Identical systems are used for building automation (Chapter 30), HVAC control, energy management, and the like, the difference being the types of sensing devices and the control algorithm.

The smaller the group of light sources controlled, the more accurate the tuning and the larger the energy saving proportionally. Lighting

![image 750](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile750.png)

- Ch15.indd 654 9/21/09 7:01:06 PM


7. Replacing standard wall switches with timeout units (see Fig. 26.48), programmable units, or dimmer units.

system retuning is also required when the function of an entire space is changed, or when a single area is altered by a furniture move or by a task change. An ancillary benefit of field tuning is glare reduction, which frequently improves task visibility dramatically. Tuning is a one-step function in the sense that, once accomplished, it does not require change unless the space function changes. Therefore, it should also be reversible to accommodate such changes. Tuning should not be confused with lumen maintenance, described in Section 15.17d, which is a control strategy designed to compensate for normal system output decline and its corollary—initial system overdesign.

###### (b) Variable Time Schedule

No normal task area has a constant 24-hour, 365-day lighting requirement. In commercial and industrial spaces, work areas have regularly scheduled periods during which task lighting is not required. These include coffee and lunch breaks, cleaning periods, shift changes, and unoccupied periods. Programmed time controls can readily save 10% to 25% of the energy use compared to relying on occupants to manually operate controls. The action of such a controller in an actual installation is shown in Fig. 15.27. “Tight” scheduling took account of lunch hour and provided lighting only in restricted areas being cleaned rather than whole floors. The payback period for the investment in control equipment varies between 1½ and 5 years. Note that static control that is insensitive to actual field conditions has only limited ability to conserve energy.

ILLUMINATION

As stated, the tuning action most often required is a reduction in illuminance. This can be accomplished by:

- 1. Making appropriate field modifications to adjustable fixtures (aiming, lamp position, etc.).
- 2. Replacing lamps with others of lower wattages and replacing fluorescent tubes with lowwattage tubes. These changes reduce light output reversibly.
- 3. Replacing fluorescent ballasts with low-current ballasts, thereby lowering output.
- 4. Adding current-limiting impedances to luminaires or lighting circuits, as mentioned in Section 15.14(a) (Fig. 15.26).
- 5. Ballast switching or use of multilevel ballasts (see Section 15.14a).
- 6. Dimming by adjustment of a potentiometer at individual fixtures so equipped.


###### (c) Occupancy Sensing

Within a normal 9:00 A.M. to 5:00 P.M. working schedule, offices in commercial spaces are unoccupied for 30% to 60% of the time. The reasons are manifold—coffee breaks, conferences, work assignments, illness, vacations, and reassignment to a different work location are a few. Occupancy sensors can operate relays to turn off lights after a preset minimum period of about 10 minutes or can dim the light level to a minimum in areas such as corridors, which always require some light. (They can also turn off other energy consumers such as fan-coil units, air conditioners, and fans.) Reestablishment of the original lighting level can be instantaneous, delayed, or manual on the action of the occupant. Another useful function of an occupancy sensor is to provide an automatic override in schedule systems, thus both relieving the occupant of the necessity of using a manual override and limiting the energy use to actual occupancy time. It can also light the occupant’s way into a space and shut off the system after he or she has left.

![image 751](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile751.png)

Fig. 15.26 This type of compact solid-state electronic circuit reduces ballast power input by approximately 30% and lamp output by about 28%, resulting in a net gain in efficacy. The power factor remains above 90%. Similar units are available for larger power decrease. They can be mounted on the lamp end or in the fixture channel, as shown. An ancillary benefit is cooler ballast operation, resulting in extended life. (Photo courtesy of Remtec Systems.)

Occupancy sensors that react to a human presence are of three types—passive infrared (IR), ultrasonic, and a hybrid of both technologies. The

- Ch15.indd 655 9/21/09 7:01:07 PM


![image 752](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile752.png)

Fig. 15.27 Actual plot of energy usage on a typical floor of a high-rise building in New York City, with three degrees of lighting control. Note the importance of override by occupants when tight scheduling is used. Override was provided on a 1000-ft2- (93-m2) zone basis. (Data extracted from Peterson and Rubenstein, 1982.)

###### ILLUMINATION

IR sensor (Fig. 15.28) reacts to the motion of a heat source within its range. It operates by creating a pattern of beams, and alarms when a heat source (such as a person) moves from one beam to another. It will not alarm to a stationary heat source. Although the IR sensor is quite sensitive, it has several disadvantages:

disadvantage inasmuch as movement of curtains and even air movement can trigger a sensor. It is frequently necessary to adjust (reduce) a sensor’s sensitivity to avoid false sensing. Unfortunately, this also decreases its coverage.

Hybrid (dual-technology) sensors combine the characteristics of both sensors by usually requiring both sensors to react to turn lights on, but once on, a reaction in either sensor keeps the lights on. In addition, sophisticated electronic circuitry “learns” a space’s occupancy patterns and is programmed to react accordingly.

- • Small movements may not be detected, as they may not cross from one beam (zone) to another. As a result, a person sitting quietly may not be detected and the sensor may shut down/off the lights.
- • Very slow movements may not be detected even when they cross zones.
- • The IR detector must “see” the heat source. Therefore, a heat source blocked by furniture will not be detected.
- • The beams have a discrete width and depth. Therefore, there may be “dead” spots under the beams if the units are not carefully selected to have adequate multilevel beams or properly located to give the desired coverage.


Placement of sensors is very important and should be tested before final installation. Studies have shown that reducing the minimum on period below 10 minutes is counterproductive and frequently causes space occupants to shut off the sensors. Depending on their type and mounting position, sensors cover a maximum area of 250 to 1000 ft2 (23 to 93 m2) per unit. The payback period for this equipment runs between 6 months and 3 years, depending on the type of space and the degree of control already existing. Occupancy sensors are best applied in areas that are divided into individual rooms and work spaces. Sensors can be wall or ceiling mounted or mounted on a wall-outlet box in a combined sensor/wall-switch configuration. A few designs are shown in Fig. 15.29. (See Section 30.2, which discusses the security application of motion detectors and illustrates their operation.)

Ultrasonic sensors emit energy in the 25- to 40-kHz range, which is well above the range of human hearing. The waves immediately fill a space by reflecting and rereflecting off all hard surfaces, establishing a pattern that is detected by the sensor. Any movement within the space disturbs this pattern and is immediately detected by the sensor. Ultrasonic sensors have distinct advantages over IR sensors in that they do not require a direct line-of-sight exposure to the movement, and they detect small movements. The latter characteristic, however, is also a

ANSI/ASHRAE/IESNA Standard 90.1 recognizes the great effectiveness of these devices by giving both connected power credit and a high control point equivalency.

![image 753](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile753.png)

![image 754](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile754.png)

###### ILLUMINATION

Fig. 15.28 Passive infrared (PIR) occupancy sensors. All sensors can be equipped with an adjustable override to prevent turning on lights when ambient light is sufficient. All units have adjustable delayed-off timing and a flashing LED that indicates sensor operation. (a) Flush-mounted ceiling unit. Note the 360º circular pattern of the lens, which indicates omnidirectional coverage. The unit is approximately 4 in. (100 mm) in diameter. (b) Flush-mounted combination wall switch and PIR occupancy sensor. Operation of the switch overrides the sensor function. (c) Surface-mounted wall PIR occupancy sensor. Note the semicircular shape of the lens, which indicates wide horizontal coverage. (Photos courtesy of Leviton Manufacturing Co.)

![image 755](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile755.png)

slightly less due to a small amount of unrecoverable loss.) Because the light depreciation is a continuous and very gradual process over the maintenance period, the most appropriate control strategy is one that reduces the initial overlighting by the required amount (as measured in the field) and gradually restores it as the system ages. This control strategy, known as lumen maintenance, is accomplished by a dimming system operating in conjunction with local light sensors (photocells). The photocells measure ambient light, and in response to their signals the controller(s) operates the dimming units to raise

###### (d) Lumen Maintenance

Referring to Section 15.20, we see that in order to maintain a minimum lighting level to the end of a maintenance period, we must deliberately overdesign initially. The extent of the overdesign is the reciprocal of the light loss factor (LLF). With an average LLF of 0.60, this initial overdesign amounts to 1/0.60, or 66%. Assuming a linear light falloff over a 2-year maintenance period, this overdesign results in an average of 33% annual energy waste. (In the next 2-year maintenance cycle, the actual overdesign is

![image 756](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile756.png)

![image 757](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile757.png)

###### ILLUMINATION

- Fig. 15.29 Ultrasonic occupancy detectors. (a) Ceiling-mounted sensors, bidirectional on the left and unidirectional on the right. (Courtesy of Leviton Manufacturing Co.) (b) Sensors in various designs, intended for differing applications. Left to right: Ceilingmounted two-way sensor intended for large rooms of up to 2800 ft2 (260 m2). Dual-function sensor and wall switch designed for rooms of up to 300 ft2 (28 m2); wall mounted on a single- or double-gang wall box. One-way ceiling-mounted sensor designed for use in rooms of up to approximately 1250 ft2 (116 m2). (Courtesy of Novitas Inc.)
- Fig. 15.30 Graph of energy use by a system that reduces the initial lighting level to compensate for initial overdesign and gradually increases the level as system output depreciates. In subsequent cycles the energy savings are reduced slightly because of unrecoverable output loss.


conventional ballasts and partial dimming, or a system of multilevel switching is an economic one and depends on many factors, one of the most important of which is the cost of energy. Often a combined system is advisable. In interior zones, initial lighting reduction does not exceed 30% to 40%, and fullrange dimming is not required. In perimeter zones, daylight often provides all of the required light, and either full-range dimming, dimming plus switching, or a multilevel switching system is required (see Section 15.14a and the following discussion of daylight compensation). The payback period for a lumen maintenance installation of this type varies from 1 to 5 years. Shorter payback periods can be obtained by using multilevel switching rather than dimming because of its lower first cost.

(or lower) the light output. Depending on the size of the installation, the dimmers can either be dispersed or centralized. The modulating action of such a system over the maintenance period is shown in Fig. 15.30. This strategy, in a purely manual mode (periodic maintenance, initial light reduction in accordance with the length of the maintenance period), gives only about a 10% energy reduction, whereas in an automated system almost all of the 33% annual energy waste can be eliminated.

In a new installation, the choice of whether to use electronic ballasts and full-range dimming,

![image 758](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile758.png)

An additional favorable effect of initial light reduction is the lengthening of effective lamp life and a reduction in the rate of its lumen depreciation. When a lamp is operated at the rated voltage, its lumen output drops during its life (according to the type of lamp). However, if lamps are operated at reduced output, as is the case if lamps are dimmed to compensate for initial overlighting, the lamp life cycle is greatly extended, lumen depreciation is reduced, and lamp energy consumption is linearly reduced.

Typical life extension (to economic replacement) figures are:

Fluorescent 80% Metal-halide 40% High-pressure sodium 20%

- Ch15.indd 658 9/21/09 7:01:09 PM


These figures are for interior zones; for perimeter zones with ambient daylight compensation, they are higher.

###### (e) Daylight Compensation

It should be apparent that a control system arranged for continuous ambient light compensation, as described in the preceding subsection, is automatically also arranged to compensate for ambient daylight. The difference is that ambient compensation for lumen maintenance due to light loss factors is a very gradual process of increasing output, whereas daylight compensation can be a minute-by-minute variation and generally in the direction of decreased electric lighting. Because of these possible rapid variations, switching systems are undesirable, as the constant on-off or level switching of lamps can be very annoying to occupants and deleterious to lamps.

ILLUMINATION

- Fig. 15.31 Typical graph of energy savings with daylightcompensating lighting control. A full-range dimming system is more effective than one that dims down to only 40%, because daylight often supplies most of the required lighting. An economic analysis is required to determine whether the additional cost of such a system is justified.

![image 759](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile759.png)

- Fig. 15.32 Typical building plan showing approximate daylight perimeter zones. Exact delineation of zones depends upon latitude, climate, window design, and cost of electric energy.


Automatic dimming is the system of choice. Recognizing that in perimeter areas daylight often supplies all the required light, the system for fluorescent installations must be either full-range dimming with electronic ballasts or partial dimming with magnetic or electronic ballasts. Figure 15.31 shows the action of both types of dimming systems in a fluorescent installation with daylight compensation. The crucial design element in a daylightcompensating system is the establishment of zone areas. Depending on the latitude and climate, the southern and possibly the eastern and western exposures can have an interior (second) perimeter zone that receives sufficient daylight for a large enough portion of the year to economically warrant dimming. The northern exposure has only a narrow perimeter zone (Fig. 15.32). As a starting point, the size of the zones is established by determining the maximum room depth that receives at least half of its illuminance from daylight for several hours a day. A computer daylight and dimming cost study with perimeter zone depth as a variable is an effective approach. Several such programs are available.

daylight-factor map of a space can be made, preferably after the installation is complete and the furniture in place, and photocells located at one point, based on this map (Fig. 15.33). We know from our study of daylight in Chapter 14 that the daylight factor at any inside point is constant. Therefore, by measuring actual daylight level at a point either immediately inside or outside the window, shielded from direct sun and from inside electric lighting, we can relate it to any area in the room by the ratio of

![image 760](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile760.png)

Placement of the control photocells depends on the control system. Where daylight compensation is desired in conjunction with lumen maintenance (see the preceding subsection), area photocells are desirable, as they give a feedback control signal for the specific area involved. Alternatively, a

- Ch15.indd 659 9/21/09 7:01:10 PM


not discussed previously, because it is not directly concerned with lighting, is its use in connection with peak demand reduction (see Chapter 25). When interconnected with a demand controller, this approach acts to reduce the electric lighting load in accordance with a predetermined preferential-load schedule and can achieve significant savings.

![image 761](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile761.png)

###### DETAILED DESIGN PROCEDURES

###### ILLUMINATION

Fig. 15.33 Typical daylight factor curve plotted on a room section with one side window. The photocell control technique for daylight compensation described in the text assumes a constant daylight factor (DF) distribution indoors—that is, fixed luminance sky and no direct sun.

###### 15.18 CALCULATION OF AVERAGE ILLUMINANCE

Once a luminaire has been selected on the basis of the foregoing criteria, it remains only to calculate the number of such fixtures required in each space, for uniform general illuminance, and to arrange them properly. Although a number of calculation methods are available, the lumen (flux) method is simplest and most applicable to our need for arealighting calculations. Illuminance calculation from point, line, or area sources is covered in Sections 15.27 to 15.30. Luminance (photometric brightness) calculations are covered in Section 15.32.

daylight factors and establish a switching level at which the lighting for that inside area is switched, partially or fully.

An example should make this clear. In Fig. 15.33, the photocells are mounted at point A. The ratio of daylight between points A and B is the ratio of their daylight factors—that is, 20/10, or 2.0. Therefore, if 500 lux of daylight is required at

- point B before switching lights in that area, twice that amount (2.0× 500 lux) or 1000 lux is required at point A. Similarly, a 500-lux requirement at
- point C corresponds to (20/4)(500) or 2500 lux at point A. Therefore, switching can be initiated by two single-level photocells or a multilevel unit at point A, with settings at 1000 and 2500 lux. Other switching arrangements can be made on the same principle. Dimming initiation can also be arranged in this fashion.


Before beginning a detailed description of the zonal cavity calculation method, a general comment on precision is in order. The precision of any calculation should not exceed either the accuracy required or the precision of available data. Thus, there is no point in working to three decimal places if a ±10% rounding of the result is common and acceptable, or if the data available are accurate to only one decimal place. As the reader will see, the lumen (lighting flux) method of average illuminance calculation is replete with assumptions and estimates. Among these are:

Daylight compensation can reduce energy use in perimeter areas by up to 60%, depending on latitude, climate, depth of perimeter zone, hours of building use, initial power density, and so on. The amount saved for the entire building obviously depends on the building’s configuration—that is, the ratio of perimeter to total area. Payback time is usually in the range of 3 months to 3 years.

- 1. It is assumed that the space is empty. This is not normally the case.
- 2. It is assumed that all surfaces are perfect diffusers. This is not the case.
- 3. All surface reflectances are estimates, ±10%.
- 4. Maintenance conditions are estimates, at best ±10%.
- 5. No allowance is made for deviation of the performance of an individual product from its specification.


In summary, a well-designed lighting control system can provide energy conservation of up to 60%, extremely long lamp life, reduced cooling costs, extended ballast life, and reduced maintenance costs. When all these factors are considered, the investment payback period (see Appendix I) is always short and therefore financially attractive. An aspect of a centralized lighting control system

Any attempt to account accurately for these approximations would enormously complicate the

- Ch15.indd 660 9/21/09 7:01:11 PM


CALCULATION OF LIGHT LOSS FACTOR 661

Our final expression for maintained illuminance E as calculated by the lumen method is, therefore,

calculation and would serve no useful purpose for this type of average illuminance calculation. For this reason, the procedure presented here introduces some approximations (which we feel are well justified) in the interest of simplification. These approximations are noted wherever used.

lamp lumens × CU × LLF area

E =

(15.1)

where E is lux if area is expressed in square meters, or footcandles if the area is in square feet.

###### 15.19 CALCULATION OF HORIZONTAL ILLUMINANCE BY THE LUMEN (FLUX) METHOD

Lamp lumens is the total within the space and is equal to

ILLUMINATION

number of fixtures × lamps per fixture

The lumen method of calculation is a procedure for determining the average maintained illuminance (in footcandles or lux) on the working plane in a room. The method presupposes that luminaires will be spaced so that uniformity of illumination is provided in order that anaverage calculation will have validity. The method is based on the definition of 1 lux of illuminance as 1 lumen incident on 1 square meter of area (1 footcandle incident on 1 square foot), that is,

× initial lumens per lamp

###### The formula then becomes

number of luminaires × lamps/luminaire E =

× lumens lamp × CU × LLF

/ (15.2)

area

###### or, conversely, solving for the number of luminaires required to achieve a target maintained illuminance E:

lumens area m or ft

= 2 2

lux or fc

( )

number of luminaires = E ×

( )

area

As explained previously, the ratio between the lumens reaching the working plane in a specific space and the lumens generated is the coefficient of utilization, CU. Or

(15.3)

× × ×

lamps per luminaire lumens per lamp CU LLLF

###### For large areas, a much more useful figure is the area illuminated per luminaire:

lumens on the working plane = lamp lumens × CU

###### Therefore,

area per luminaire =

×

lamp lumens CU area

lamps per luminaire × lumens per lamp × CU × LLF E

min E =

illlu ance

The coefficient CU is selected from tables provided by the manufacturer of a selected luminaire by a technique known as the zonal cavity method (explained in Section 15.21). In the absence of specific CU data, an approximation can be made by using the generic fixture types in Table 15.1.

(15.4)

For instance, it is much more convenient to know that to maintain, say, 60 fc within a space with a given luminaire, 70 ft2 (6.5 m2) per unit is appropriate than it is to know that for an 18,000-ft2 (1672-m2) floor, 257 fixtures are necessary. The former figure allows us to establish a pattern, say 7 × 10; the latter figure is too large to be immediately useful. Therefore, for rooms requiring more than a small number of luminaires, the latter calculation should always be used.

The illuminance figure so calculated is the initial average illuminance. This initial level is reduced by the effect of temperature and voltage variations, dirt accumulation on luminaires and room surfaces, lamp output depreciation, and maintenance conditions. All of these effects are cumulatively referred to as the light loss factor (LLF):

###### 15.20 CALCULATION OF LIGHT LOSS FACTOR

maintained E = initial E × LLF

(This factor was previously termed the maintenance factor, MF.) The procedure required to arrive at this factor is explained in the following section.

The light loss factor (LLF) is composed of elements that can be categorized as recoverable and nonrecoverable. The former can be improved by maintenance;

cycle and normal conditions of cleanliness, use the appropriate factor in the following list. Alter it for other conditions such as infrequent maintenance and unusual cleanliness or dirtiness.

the latter cannot. The total LLF is the product of all the individual factors. The overview that follows includes approximations. For more precise data, see the IESNA Lighting Handbook (2000).

Among the nonrecoverable loss factors are the following:

Direct lighting: 0.92 ± 5% Semi-direct lighting: 0.87 ± 8% Direct-indirect lighting: 0.82 ± 10% Semi-indirect lighting: 0.77 ± 12% Indirect lighting: 0.72 ± 17%

###### (a) Luminaire Ambient Temperature

Light output changes when a fluorescent fixture operates at other than its design temperature. With normal indoor installation use 1.0—that is, no depreciation. For other conditions, refer to technical data on the luminaire involved.

ILLUMINATION

###### (f) Lamp Lumen Depreciation

This factor depends upon the type of lamp and the replacement schedule. Use the following when exact data are unavailable:

###### (b) Voltage

|Group Replacement<br><br>Replacement on Burnout|
|---|
|Incandescent 0.94 0.88 Tungsten-halogen 0.98 0.94 Fluorescent 0.90 0.85 Mercury-vapor 0.82 0.74 Metal-halide 0.87 0.80 High-pressure<br><br>sodium<br><br>0.94 0.88|


When a lamp operates at the rated voltage, use 1.0. Details of source sensitivity to voltage are given in Chapter 12.

###### (c) Luminaire Surface Depreciation

This factor is proportional to age and depends upon the type of surface involved. The designer must estimate this factor based on knowledge of the luminaire materials.

###### (g) Burnouts

This factor accounts for lamps that produce no output but have not been replaced. It depends upon maintenance schedules and method of replacement. Use the following as a general rule:

###### (d) Components

Losses due to components include ballast factor, ballast-lamp photometric factor, equipment operating factor, and lamp position (tilt) factor. Air troffers also introduce a thermal factor. In the absence of specific data for component factors, use a total of 0.92.

Group replacement procedures: 1.0 Individual replacement on burnout: 0.95

###### (h) Luminaire Dir t Depreciation

The luminaire dirt depreciation (LDD) factor depends upon luminaire design, atmosphere conditions in the space, and maintenance schedule. The luminaire maintenance category is obtained from the manufacturer’s data or from Table 15.1. The type of atmosphere is determined by considering the space involved. Assuming a 12-month cleaning schedule and normal room cleanliness, use the base number in Fig. 15.34 and change it to match the conditions of dirt and maintenance. The categories correspond to those used by the IESNA.

In the absence of reliable data for any of the foregoing nonrecoverable factors, use an overall factor representing the product a × b × c × d of 0.88.

The factors that follow are recoverable—that is, they can be returned to their initial state by maintenance.

###### (e) Room Surface Dirt

This factor is self-explanatory. Obviously, lighting approaches that depend heavily on surface reflections, such as indirect systems, are more seriously affected than systems that deliver most of their useful light directly. Assuming a 24-month cleaning

Total LLF is the product of all the depreciation factors:

LLF = a × b × c × d × e × f × g × h

###### DETERMINATION OF THE COEFFICIENT OF UTILIZATION BY THE ZONAL CAVITY METHOD 663

![image 762](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile762.png)

###### ILLUMINATION

Fig. 15.34 The LDD factor is determined from the category of luminaire (which is an indication of its proneness to dirt accumulation) plus knowledge of room ambient conditions.

For example, a fluorescent air troffer in a regularly maintained group lamp-replacement, air-conditioned office might typically have an LLF of 0.8. The same fixture in the same office, but with walls and fixture cleaned only when burned-out lamps are replaced, would typically have an LLF of 0.55. Thus, if in the first case the maintained illumination isE fc, in the second case it is 0.55/0.80 or 0.69E fc, that is, a reduction of 31% as a result of poor maintenance. When a detailed determination of LLF is not possible, use the factors given in Section 15.22 (they are somewhat conservative).

into three cavities: a ceiling cavity above the fixture, a floor cavity below the working plane, and a room cavity between the two (Fig. 15.35). Given the surface reflectances, the effective reflectances of the floor and ceiling cavities can be obtained. With these, the CU can be selected from tables (either Table 15.1 or from manufacturer’s data) and the lumen formula (Equation 15.3) applied to arrive at average illuminance. A step-by-step explanation of the method plus illustrative examples demonstrate the procedure. The reader should follow the steps with the flowchart in Fig. 15.36 and the calculation form in Fig. 15.37 in hand.

STEP 1. First, dimensional data are established. In offices, schools, and many other occupancies, the work plane is 30 in. (760 mm) above the finished floor (AFF). In drafting rooms it is 36 to 38 in. (915 to 965 mm); in shops, 42 to 48 in. (1066 to 1220 mm); in carpet stores and sail-cutting rooms at floor level. The three h terms are the heights of the various cavities. Also identify the initial reflectance of the room surfaces and fill in the sketch in Fig. 15.37. Utilize the reflectance closest to those given in Table 15.2.

###### 15.21 DETERMINATION OF THE COEFFICIENT OF UTILIZATION BY THE ZONAL CAVITY METHOD

The coefficient of utilization (CU) connects a particular fixture to a particular space by relating the luminaire’s light distribution characteristic to the room’s size and its surface reflectances. To account for the luminaire’s mounting height and its relationship to the working plane, the space is divided

![image 763](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile763.png)

###### ILLUMINATION

Fig. 15.35 Room cavities as used in the zonal cavity method.

For each of the cavities in a rectangular room we have:

STEP 2. See Fig. 15.37. This step involves determining the cavity ratios of the room by calculation. The basic expression for a cavity ratio (CR) is

Room cavity ratio

area of cavity wall area of work plane

I + w I w

= 2 5. × (15.5)

CR

RCR = RC

5h

(15.8)

×

###### In a rectangular space, the area of the cavity wall is h × (2l × 2w) or 2h(l + w); therefore,

###### Ceiling cavity ratio

I + w I w

2 5. × 2h × (I × w)

CCR = CC

=

5h

CR

(15.9)

×

area of work plane

###### or

###### Floor cavity ratio

+ +

I w I w

CR = ×

5h

(15.6)

I + w I w

FCR = FC

5h

(15.10)

×

For other than rectangular rooms, the area can be calculated as required by geometry. For instance, in a circular room, the cavity wall area = h × 2πr and the work plane area is πr2. Thus,

For reference, because CR values for a space are related, once one has been determined, the others can be obtained by ratios

× ×

π π

h r r

2.5 2

h r

5 (15.7)

h h

CR =

=

CC (15.11)

=

CCR RCR

2

RC

Ch15.indd 664 9/21/09 7:01:13 PM

![image 764](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile764.png)

- reflectance ρFC, as in step 3 for ρCC. If the floor is the working plane, FCR = 0 and ρFC = selected floor surface reflectance.
- STEP 5. Select the CU from the manufacturer’s data. Note that interpolation may be necessary for

CCR (ρCC) if it is between the figures in the CU table. See Example 15.1 in the next section. CU correction

factors for ρFC other than 20% (the standard value in CU tables) are given in Table 15.3.

- STEP 6. Calculate the illuminance and the number of fixtures or area per luminaire as in Section 15.19.


###### ILLUMINATION

Illustrative examples and shortcut methods are demonstrated in the following section. CU coefficients are listed in Table 15.1 for generic luminaire types.

###### 15.22 ZONAL CAVITY CALCULATIONS: ILLUSTRATIVE EXAMPLES

EXAMPLE 15.1 It is suggested that the reader photocopy Fig. 15.37 and fill it in as the solution to this example is developed.

Given. Classroom: 6 m × 8 m × 3.7-m height (19.7 × 26.3 × 12.1 ft), elementary school. Initial reflectances: ceiling 80%, entire wall 50%, floor 20%. (Note that the sketch in Fig. 15.37 can accommodate different reflectances for the upper, center, and lower wall sections.) Provide adequate illuminance using fluorescent fixtures. Assume yearly maintenance, lamp replacement at burnout, proper voltage and ballasts, and a medium clean atmosphere.

Fig. 15.36 Zonal cavity method flowchart.

h h

FC (15.12)

=

FCR RCR

RC

###### and

###### SOLUTION

(a) Illuminance Criterion. Refer to Table 11.7. Depending on the class grade, the illuminance category could be either D or E. We use E, which gives a recommended illuminance of 500 lux. In Table 11.9 under category E we find: age—under 40, speed/accuracy are important, and background is more than 70% (white paper). This yields a recommendation of 500 lux. The daylight contribution in much of the space is usually considerable because of the hours of use. It frequently exceeds this 500-lux target, but to demonstrate the calculation procedure, we assume an absence of daylight. Lines 1, 2, and 8 (room sketch) of Fig. 15.37 can be filled in.

h h

CC (15.13)

=

CCR FCR

FC

- STEP 3. See Table 15.2 and Figs. 15.36 and 15.37. This step involves obtaining the effective ceiling

cavity reflectance (ρFC) from Table 15.2. Note that the wall reflectance remains as selected in step 1.

If the fixtures are surface-mounted or recessed, then CCR = 0 and ρCC = selected ceiling surface reflectance.

- STEP 4. See Table 15.2 and Figs. 15.36 and 15.37. This step involves obtaining the effective floor cavity


![image 765](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile765.png)

###### ILLUMINATION

Fig. 15.37 Zonal cavity method calculation form. (Courtesy of IESNA.)

###### TABLE 15.2 Percent Effective Ceiling or Floor Cavity Reflectance (ρCC, ρFC) for Various ReflectanceCombinations

|Percent Ceiling ρC or Floor<br><br>Reflectance ρF:| |90| | | |80| | | |70| | |50| | |30| | | |10| | |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
|Percent Wall Reflectance ρW:| |90|70|50|30|80|70|50|30|70|50|30|70|50|30|65|50|30|10|50|30|10|
|Ceiling or Floor Cavity Ratios—CCR or FCR|0 0.2 0.4|90 89 88|90 88 86|90 86 83|90 85 81|80 79 78|80 78 76|80 77 74|80 76 72|70 68 67|70 67 65|70 66 63|50 49 48|50 48 46|50 47 45|30 30 30|30 29 29|30 29 27|30 28 26|10<br><br>10<br>11<br>|10 10 10|10 9 9|
| |0.6 0.8 1.0|88 87 86|84 82 80|80 77 74|76 73 69|77 75 74|75 73 71|71 69 66|68 65 61|65 64 63|62 60 58|59 56 53|47 47 46|45 43 42|43 41 39|29 29 29|28 27 27|26 25 24|25 23 22|11 11 11|10 10<br><br>9|9 8 8|
| |1.2 1.4|86 85|78 77|72 69|65 62|73 72|70 68|64 62|58 55|61 60|56 54|50 48|45 45|41 40|37 35|29 28|26 26|23 22|20 19|12 12|9 9|7 7|
| |1.6 1.8 2.0|85 84 83|75 73 72|66 64 62|59 56 53|71 70 69|67 65 64|60 58 56|53 50 48|59 57 56|52 50 48|45 43 41|44 43 43|39 37 37|33 32 30|28 28 28|25 25 24|21 21 20|18 17 16|12 12 12|9 9 9|7 6 6|
| |2.2 2.4|83 82|70 68|60 58|51 48|68 67|63 61|54 52|45 43|55 54|46 45|39 37|42 42|36 35|29 27|28 28|24 24|19 19|15 14|13 13|9 9|6 6|
| |2.6 2.8 3.0|82 81 81|67 66 64|56 54 52|46 44 42|66 66 65|60 59 58|50 48 47|41 39 38|53 52 51|43 42 40|35 33 32|41 41 40|34 33 32|26 25 24|27 27 27|23 23 22|18 18 17|13 13 12|13 13 13|9 9 8|5 5 5|
| |3.5 4.0 4.5 5.0|79 78 77 76|61 58 55 53|48 44 41 38|37 33 30 27|63 61 59 57|55 52 50 48|43 40 37 35|33 30 27 25|48 46 45 43|38 35 33 32|29 26 24 22|39 38 37 36|30 29 27 26|22 20 19 17|26 26 25 25|22 21 20 19|16 15 14 13|11 9 8 7|13<br><br>13<br>14<br><br><br>14<br>|8 8 8 8|5 4 4 4|


###### ILLUMINATION

Source: Extracted from the IESNA Lighting Handbook (1993); reprinted with permission. For more complete data, see the current IESNA Lighting Handbook.

###### TABLE 15.3 CU Factors for Effective FloorCavity Reflectances Other Than 20%(Any Wall Reflectance)a

(b) Luminaire Selection. The criteria we have previously developed for a classroom situation require an installation that yields

For 30% effective floor cavity reflectance, multiply standard CU value by the appropriate factor from the following table. For 10% effective floor cavity reflectance, divide standard CU value by the appropriate factor from the following table.

- 1. Low direct glare (high VCP) because schoolchildren spend a large proportion of their time in a heads-up position.
- 2. Low veiling reflections because much of the seeing task involves high-reflectance materials, occasionally specular.
- 3. High efficiency and low energy use to meet ANSI/ASHRAE/IESNA Standard 90.1 and most governmental requirements.
- 4. Minimum required maintenance in view of the poor cleaning and maintenance situation that exists in many schools.

Although the ceiling height is sufficient to permit use of indirect lighting (e.g., luminaire 33 in Table 15.1) with all of its distinct advantages, it is not chosen because:

- 5. The luminaire maintenance category is inappropriate, and given the type of maintenance expected, light reduction would be serious.


|Room Cavity Ratio<br><br>Percent Effective Ceiling Cavity Reflectance, ρCC<br><br>80 70 50 10|
|---|
|1 1.08 1.06 1.04 1.01<br>2 1.06 1.05 1.03 1.01<br>3 1.04 1.04 1.03 1.01<br>4 1.03 1.03 1.02 1.01<br>5 1.03 1.02 1.02 1.01<br>6 1.02 1.02 1.02 1.01<br>7 1.02 1.02 1.01 1.01<br>8 1.02 1.02 1.01 1.01<br>9 1.01 1.01 1.01 1.01<br>10 1.01 1.01 1.01 1.01<br>|


Source: Extracted from the IESNA Lighting Handbook (1993); reprinted with permission.

aFor more precise data, for varying ρW, see the current IESNA Lighting Handbook.

Ch15.indd 667 9/21/09 7:01:15 PM

- STEP 5. Interpolation between RCR of 2.8 and 3.0 is necessary. The CU for the selected luminaire—No. 44 of Table 15.1—can now be obtained by double interpolation.

|ρw = 0.50 ρCC →<br><br>CU 0.70 0.61 0.50|
|---|
|RCR<br><br>2. 0.58 0.55<br><br>2.84 ?<br>3. 0.52 0.50<br>|


Design CU = 0.52. No correction from Table 15.3 is required, as ρFC is close to 20%. At this stage, lines 9 through 12 of Fig. 15.37 can be filled in.

- STEP 6. The LLF (see Section 15.20) results from establishing items 13 to 20 of Fig. 15.37. These are: Items 13–16 0.88

- Item 17 0.95
- Item 18 0.85
- Item 19 0.95
- Item 20 0.80
- Item 21: LLF = (0.88)(0.95)(0.85)(0.95)(0.80) = 0.54


- STEP 7. Lumen calculation. A typical classroom is normally divided into a large student seating area and a teacher’s area. The illuminance requirement is approximately the same for both, so the room can be treated as a single unit for visual task purposes. A good lighting design includes chalkboard lighting, the spill light from which is usually sufficient to illuminate the front of the room. Treating the entire space as one visual task area, and assuming two nominal 40-W, 4100 K fluorescent lamps per fixture, the number N of luminaires required is, from Equation 15.3,


6. Indirect lighting depends on a highly reflective ceiling, requiring yearly cleaning and repainting at intervals not exceeding 5 years. This is not generally the case in public schools.

As a result, we select a two-lamp version of luminaire No. 44 from Table 15.1. This unit is a parabolic aluminum reflector with louvers and exhibits a 45° cutoff and a crosswise batwing distribution. (Fig. 15.14 shows a unit of this design.) This fixture meets requirements 1 through 4.

ILLUMINATION

Although its distribution curve (see Table 15.1) shows no upward component, most commercial units of this basic design do have slots in the top of the reflector and show 5% to 10% uplight. In practice, we would select such a unit. This avoids an excessively dark ceiling and undesirable luminance ratios between fixture and background. Furthermore, fixtures with top slots stay cleaner because of the upward air movement through the fixture caused by the warm lamps and ballast. The mounting height should be about 2.7 m (9 ft) to permit easy maintenance and good row spacing. For this luminaire the recommended maximum SC can be estimated at between 1.5 and 2.0. The work plane height is 750 mm (30 in.).

(c) Calculations.

- STEP 1. The required data that should appear in the sketch in Fig. 15.37 are

hCC = 1.0 m hRC = 1.95 m

hFC = 0.75 m l = 8 m ρC = 80% ρw = 50% ρF = 20% w = 6 m

- STEP 2. From Equations 15.8, 15.9, and 15.10

I + w I × w

= 0 29.

RCR = RC

×

5h

I + w I w

RCR = 5 (1.95)(0.29) = 2.84 CCR = 5 (1)(0.29) = 1.46

FCR = 5 (0.75)(0.29) = 1.09

- STEP 3. From Table 15.2 obtain effective reflectances:

For ρCC use ρC = 0.8, ρW = 0.5, and CCR = 1.46. Therefore,

ρCC = 0.61

- STEP 4. For ρFC use ρF = 0.2, ρW = 0.5, and FCR = 1.09. Therefore,


×

(500 lux)(6 8 m) 2(3200 lm)(0.52)(0.54)

N =

=

13 35. 5

The remaining lines of Fig. 15.37 can now be completed.

Refer now to Fig. 15.38 for the layout. Two lengthwise rows of fixtures, spaced 300 cm apart, give excellent coverage, as shown. The resultant spacing-to-mounting-height ratio

300 cm spacing 270 cm mounting height

= 1 1.

is well below the maximum of 1.5 to 2.0 estimated by inspection of the candlepower distribution curve. The sixth fixture in the outside (window)

ρFC = 0.18 by interpolation

![image 766](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile766.png)

EXAMPLE 15.2 Large modern business office, 60 × 100 × 8-ft hung ceiling height (18 × 30 × 2.4 m). Initial reflectances are 0.80, 0.50, and 0.30. Provide general lighting using fluorescent lamps with high-efficiency ballasts in recessed troffer luminaires. The space is fully air-conditioned. Lamps are replaced on a burnout basis, and the fixture is then cleaned.

###### SOLUTION

ILLUMINATION

From Table 11.7 we obtain a recommended illuminance for routine office tasks of 500 lux. As almost every desk in a modern business office is equipped with a visual display terminal (VDT), we must select a fixture that is designed to minimize the extremely disturbing reflection of luminaires in VDT screens. (See Section 16.19 for a full discussion of this ubiquitous problem.) Luminaires with parabolic diffusers, reflectors, and/or baffles, which exhibit very low high-angle luminance, meet this requirement, as explained in Section 15.4.

Fig. 15.38 Layout of pendant parabolic aluminum reflector luminaires in a typical classroom. The units have a modified batwing distribution in the crosswise direction, which mandates their being hung with their long axis parallel to the line of sight, as shown. Furthermore, the fixtures have lower brightness in that direction, that is, VCP for students in the head-up position is excellent. Note that the distance between the outside fixture row and the window wall is more than one-half of the side-to-side spacing because of daylight contribution during school hours, whereas the inside fixture row to inside wall spacing is less than one-half of the side-to-side spacing in order to maintain sufficient illuminance near that wall. The single fixture to the right of the teacher’s desk (to the teacher’s left) was so placed to avoid the veiling reflections that would result from a fixture directly above the desk and to take advantage of the fixture’s transverse batwing distribution characteristic.

A second consideration is that in an office of this size, which may well be “landscaped” using halfheight partitions, viewing directions vary greatly, negating any benefits inherent in a luminaire’s directionality. As a result, we selected a specular parabolic baffled 2-ft (610-mm) unit, which is directionally and architecturally neutral and displays the required low levels of luminance at high angles. The unit’s characteristics are given in Fig. 15.39 when equipped with two 32-W, T8, U-shaped lamps with 2800 initial lumens. Note that the luminaire exhibits a modified batwing intensity distribution in the transverse direction.

row provides illumination for the teacher’s desk. Two single-lamp batwing distribution or asymmetric distribution luminaires provide chalkboard and front-of-room lighting. The window wall row is separately switched and is farther from the wall than the inside row due to the usual presence of daylight. Point-by-point illuminance can be computed by one of the available computer programs. The daylight contribution can also be included. Actual average illuminance in the room would be simply the ratio of the number of fixtures used to the number required (calculated) times the target illuminance:

Calculations. The reader should fill in a copy of Fig. 15.37 as we proceed. The working plane is taken as the desktop height (i.e., 30 in. or 2.5 ft).

- STEP 1. hCC = 0; hRC = 5.5; hFC = 2.5.
- STEP 2 CCR = 0; RCR = 0.73; FCR = 0.33.
- STEP 3. ρW = 50%; ρCC = 80% (for a recessed fixture we use the ceiling reflectance).
- STEP 4. From Table 15.2, ρFC = 29%.
- STEP 5. We find CU for ρFC = 20% by extrapolation:

|RCR CU<br><br>0.73 ?<br>1.0 0.64 CU = 0.66<br>2.0 0.57<br>|
|---|


- STEP 6. From Table 15.3, the multiplier for ρFC = 30% (close to 29%) is 1.085.


11+ + 13.35

- 1 1
- 2 2 (500 lux) 450 lux


E = =

assuming similar characteristics for the one- and two-lamp fixtures. The designer must decide if this illuminance is appropriately close to the 500 lux target illuminance. ■

![image 767](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile767.png)

###### ILLUMINATION

- Fig. 15.39 Complete photometric data on a 2-ft (610-mm) square fixture with a 36-cell mirrored parabolic louver. The unit uses two T8 U-shaped 32-W fluorescent lamps. Note that the transverse distribution characteristic has a modified batwing shape typical of this type of louver. The louver’s specular finish yields very low brightness at high angles, as can be seen from both the distribution curve and the luminance (cd/m2) data. (Courtesy of Zumtobel-STAFF.)


- STEP 7. Final CU = 1.085 (0.66) = 0.72.
- STEP 8. LLF per Fig. 15.37:

1.0 0.92 1.0 0.85 0.9 0.95 LLF = 0.54 0.92 0.88

- STEP 9.


for uniformity of illumination and lower reflected glare in all directions because, as noted previously, viewing directions will probably vary. In the absence of appropriate software, we would select a 9 × 6 ft (2.7 × 1.8 m) grid to take advantage of the batwing characteristic. Note the important fact that a maintained level of 500 lux (50 fc) of high-quality illuminance for VDT areas is achieved with a power density of less than 1.6 W/ft2 (17.54 W/m2). ■

lamps × lumens/lamp × CU × LLF illumminance

area /luminaire =

###### 15.23 ZONAL CAVITY CALCULATION BY APPROXIMATION

( )( . )( . ) 500 /10.76luxper fc

2 2800 0 66 0 54

= =

fft2

43

Although the foregoing zonal cavity calculations are straightforward and essentially simple, they can become tedious if more than a few areas are involved. Two alternatives exist: to utilize one of the many computer programs available or simply to shorten the calculations with reasonable approximations. Computer assistance is discussed in Sections 15.30

With mounting height 5.5 ft (1.7 m) above the working plane, estimated spacing criteria of 1.8 transverse and 1.2 parallel yield maxima of 9.9 ft (3 m) transverse and 6.6 ft (2 m) parallel for fixture centerlines. We would test grids of 9 × 5 ft (2.7 × 1.5 m) and 8 × 6 ft (2.4 × 1.8 m) using computer software to see which yielded better results

###### ZONAL CAVITY CALCULATION BY APPROXIMATION 671

![image 768](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile768.png)

###### ILLUMINATION

- Fig. 15.40 Sheet for illuminance calculation using an approximate zonal cavity method based on a method developed by B. F. Jones.


this for a rectangle, take one-third of the difference in dimensions and add to the smaller dimension to obtain the equivalent width w. Then, for square rooms

and 15.31 and Appendix M. An effective computational method using approximations is demonstrated in this section, which is based upon a method developed by B. F. Jones.

Fill in the calculation sheet for illuminance calculation by approximation, as shown in Fig. 15.40. Assume that all rooms are square. To do

10 h w

RCR = RC

- 5. LLF = 0.55
- 6. area lu aire


Then, using the calculated side dimension of the square equivalent room, assume:

2 × 2800 × 0 66 × 0 55 50

. .

=

/ min

- 1. ρCC = 0.80 for a large room, that is, equal to or larger than 30 × 30 ft (10 × 10 m).

ρCC = 0.70 for a medium room, that is, between 30× 30 ft (10× 10 m) and 12× 12 ft (4× 4 m).

ρCC = 0.60 for a small room, that is, equal to or smaller than 12 × 12 ft (4 × 4 m).

- 2. Assume that ρFC = 0.20.
- 3. Assume that LLF = 0.65 for good conditions, 0.55 for average conditions, and 0.45 for poor conditions.


fc

= 40.6 sq ft (3.8 m2)

This result is within 5.5% of the accurate calculation. Thus, we see that these simple approximations give answers sufficiently accurate for most uses and are therefore recommended. ■

ILLUMINATION

In conclusion, then, with respect to zonal cavity calculations, we can make the following statements:

- 1. For preliminary and routine calculations of rectangular rooms, with assumed reflectances, use the assumptions listed previously. A modified calculation form is provided in Fig. 15.40 to assist with this method.
- 2. For rooms where a high degree of accuracy is desired and actual reflectances are known, use the long method with visual interpolation.
- 3. For rooms of unusual shape or rooms with special conditions, such as coffered ceilings, mixed-material walls, and partial height partitions, use computer assistance.
- 4. For spaces in which a number of different solutions are to be tried, use a computer.


- EXAMPLE 15.3. Classroom as in Example 15.1 by approximation.

- 1. “Square” the room.

WSQ = +

−

6 =

8 6 3

623

- 2. Assume ρCC = 70; ρW = 50; ρFC = 20
- 3. Calculate RCR

RCR =

×

= =

10 1 95 6

19 5 6 66

- 2 2 93
- 3


. .

.

.

- 4. Obtain CU from Table 15.1, fixture No. 44. CU = 0.52 by visual inspection.
- 5. Calculate fixtures


N =

500 6 × 8 2 3200 0 52 0 55 ( ) ( )( . )( . ) m

= 13.11 fixtures

Thus, the result is substantially the same as the accurate calculation. Let us also check Example 15.2. ■

- EXAMPLE 15.4. Office as in Example 15.2 by approximation.


###### 15.24 EFFECT OF CAVITY REFLECTANCES ON ILLUMINANCE

The reflectances of the various room cavities have a marked effect on the CU because of light reflections within the room. To demonstrate this graphically, we have plotted in Figs. 15.41, 15.42, and 15.43 the effect of varying cavity reflectances on the three principal types of fixture distribution: semi-indirect, direct-indirect, and direct-spread. Note that as expected, ceiling cavity reflectance has the most pronounced effect with indirect fixtures and floor reflectance with direct units. Because lighting costs amount to 3% to 5% of the total construction cost for many types of buildings such as offices, a 20% differential in lighting fixtures can amount to as much as 1% of the total cost of a facility. This amount would not only pay for the increased cost of higher-reflectance finishes and materials but would also reduce both initial and operating costs. These data clearly indicate

- 1. wSQ = +

−

60 =

100 60 3

73 ft

- 2. ρCC = 80; ρw = 50; ρFC = 20
- 3. RCR =

×

= =

10 5 5 73

55 73

0 75

.

.

- 4. CU = 0.66 by inspection (mental interpolation)


Ch15.indd 672 9/21/09 7:01:18 PM

###### CALCULATING ILLUMINANCE AT A POINT 673

![image 769](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile769.png)

###### ILLUMINATION

Fig. 15.41 Effect of surface reflectances on the CU of a luminaire with semi-indirect distribution. As expected, because the ceiling becomes the light source, its reflectance has the most pronounced effect. With this particular unit having a 25% downward component, the floor finish also has an appreciable effect, increasing the CU by an average of 10% for a 30% reflectance floor. The effect of wall reflectance naturally increases as rooms become smaller and the proportion of wall surface becomes larger. The change in CU between a 30% and a 50% reflectance wall varies from 15% for a 400-ft2 (37-m2) room to 5% for a 4000-ft2 (372-m2) room. (Redrawn with SI units by Lisa Leal.)

spaces in which illuminance is essentially uniform throughout. However, even in such a space, illuminance varies at least ±10% and, near columns, walls, windows, bookcases, and the like, considerably more. Therefore, to answer the often asked question “How much light will I have on my desk?” the designer must turn to other methods. Three are available:

the necessity for the lighting designer to have considerable influence on the selection of room materials and finishes, a situation that, unfortunately, does not usually occur.

###### 15.25 MODULAR LIGHTING DESIGN

An increasingly large number of buildings are being designed around a modular system, resulting in a need for flexible lighting to fit the module utilized. In such buildings, once the general lighting scheme and luminaire are established, it is convenient to draw a family of curves for the fixture chosen, thereby facilitating the utilization of the modular unit in various spaces. “Area” may readily be replaced with multiples of modular areas, as shown in Fig. 15.44.

- 1. Calculation of illuminance at selected points by computer, as explained in Section 15.31
- 2. Utilization of one of the design aids explained in Section 15.27
- 3. Longhand calculation by one of the methods presented in Sections 15.28 through 15.30


These methods also yield results where the lumen method is simply inapplicable. Among such situations are layouts that are intentionally nonuniform; calculation of illuminance on planes other than horizontal (e.g., wallwashers); calculation of illuminance resulting from architectural lighting elements such as coves, valances, and the like; and illuminance calculations for nonstandard light sources for which CU data of the type given in Table 15.1 are not available.

###### 15.26 CALCULATING ILLUMINANCEAT A POINT

The lumen (flux) method of horizontal illuminance calculation explained previously is appropriate for

15.27 DESIGN AIDS

![image 770](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile770.png)

By design aids we mean any of the various curves, charts, plots, or tables either prepared by the designer or made available by luminaire manufacturers, the purpose of which is to simplify and speed lighting design when using a particular lighting fixture. The reliability of data so obtained depends entirely on the manufacturer involved, and their use should be governed accordingly. More recently, it has become customary for major manufacturers to provide computer output charts and tables based on the designers’ proposed layout(s). When using these, it behooves the designer to carefully study the data input to the computer program, as the fixture supplier is certainly not a disinterested party, and the program may be “weighted” accordingly. A brief description of common design aids follows.

ILLUMINATION

###### (a)

![image 771](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile771.png)

###### (a) Isolux Charts

These charts, also called isofootcandle charts, are based on the type traditionally supplied by manufacturers of outdoor lighting equipment, such as street lights and floodlights, but are equally applicable to interior lighting. Their use is illustrated in Fig. 15.45. The basic tool is an isolux diagram for a single luminaire. This is either calculated (see Sections 15.28 and 15.29), measured from a fullscale mockup (the most accurate if not the most practical method), or obtained from the manufacturer. Inasmuch as the relative positions of the

###### (b)

![image 772](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile772.png)

###### (c)

Fig. 15.42 Effect of surface reflectances (a: floor, b: ceiling, c: wall) on the CU of a luminaire with direct-indirect distribution.

With this distribution, the effects of the ceiling and floor are most pronounced, with an appreciable wall effect only in small rooms. (Redrawn with SI units by Lisa Leal.)

![image 773](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile773.png)

Fig. 15.43 Effect of surface reflectances on the CU of a luminaire with direct (spread) distribution. Floor finish is most important, with wall reflectance important only in small rooms. As these fixtures have no upward component, all ceiling illumination is derived from reflection. Thus, in a room with floor reflectance of less than 20%, ceiling finish has no effect on room illumination.

###### DESIGN AIDS 675

- Fig. 15.44 Luminaire design chart. For frequently used fixtures, this type of chart gives an easy design figure for various size rooms. As seen from the ordinates, the figures can be translated into number of modules and watts per square foot.

![image 774](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile774.png)

- Fig. 15.45 The ellipses represent isolux lines for a single luminaire at a given height above the work plane. They are centered on the point (the work area of a desk) for which the illuminance must be determined. The total illuminance at that point is the sum of the individual luminaire contributions. The center of the luminaire is the point of reference. Therefore, when two or more isolux lines pass through a fixture, its contribution is determined by the interpolated isolux line passing through its center. Note the symmetry around the vertical axis, necessitating a plot of only half of the ellipses.


###### ILLUMINATION

ing of the illuminance contribution of every other luminaire. It then remains simply to sum the individual contributions to obtain the (scalar) illuminance at the desired point. An example is shown in Fig. 15.45.

source and illuminated point are reversible—that is, if a source at A causes illuminance E at point B, then the source at B will cause the same illuminanceE at pointA—placing the center of the isolux chart at the point in question permits direct read-

![image 775](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile775.png)

- Ch15.indd 675 9/21/09 7:01:21 PM


projected circle can be used in the same fashion as the isolux chart in the preceding section, except that only two values are given—that at the center and that on the circumference.

![image 776](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile776.png)

###### (c) Illuminance Tables and Charts

These take various forms but all give specific illuminance data, in numerical form, for specific points. The values are obtained from a computer printout or an actual test. Figure 15.47 shows the illuminance pattern on a wall produced by the wallwasher version of the downlight shown in Fig. 15.46. The difference between the two fixtures is the addition of an interior reflector in the wallwasher version.

###### ILLUMINATION

###### 15.28 CALCULATING ILLUMINANCE FROM A POINT SOURCE

- Fig. 15.46 For downlights with symmetrical circular distribution, a “cone of light,” as shown, can be drawn. The illuminance at varying distances on the beam centerline directly below the luminaire is given in the center column. A circle at the circumference of which the illuminance is half of this maximum is drawn at each distance from the downlight (2 ft, 4 ft, etc.). The numbers in the left column show the diameter of this (beam) circle. (Courtesy of Zumtobel-STAFF.)

![image 777](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile777.png)

- Fig. 15.47 Addition of an interior reflector to the downlight of Fig. 15.46 converts it to a dual-purpose downlight and wallwash unit. The wall illuminances produced by multiple units spaced 3 ft (0.9 m) apart and ceiling-mounted 3 ft (0.9 m) from the wall are given in the chart. Similar charts are available for other luminaire spacings. (Courtesy of Zumtobel-STAFF.)


It is well to note at the outset that all of the following methods calculate illuminance at a point. The answer to the query “How much light will I have on my desk from a luminaire at this location?” is arrived at by taking several points on the desk and calculating illuminance at each one. Shortcuts can be made for symmetry and so on. Most of these calculations are lengthy and are generally performed by a consulting engineer or lighting specialist rather than the architect. They are presented here as background material to describe the technical nature of lighting design.

###### (b) Illuminance “Cone” Charts

See Fig. 15.46. When the light distribution of a direct downlight is symmetrical, as is generally the case, a cone can be drawn showing the illuminance directly under the fixture at various distances. The projected circles are defined by maximum illuminance at the center and half of this illuminance at the edge. This

- Ch15.indd 676 9/21/09 7:01:22 PM


###### CALCULATING ILLUMINANCE FROM A POINT SOURCE 677

The basis of point source calculations is the inverse square law developed in Section 11.12:

readily usable. Very few commercial light sources are actually point sources. However, when the maximum dimension of the source is less than five times the distance to point P, the equations give satisfactory results. Note that these equations can be used to calculate and plot isolux diagrams for point sources of the type shown in Figs. 15.45 and 15.46.

cp D

= 2

fc

where fc, cp, and D are footcandle illuminance, candlepower intensity, and distance, respectively. Refer to Fig. 15.48. The horizontal illuminance at a point P as shown in Fig. 15.48 is

ILLUMINATION

cp D

EXAMPLE 15.5 Referring to Fig. 15.48 and the candlepower distribution curve of Fig. 15.49, find the horizontal and vertical illuminance at point P, which is 10 ft (3 m) below and 12 ft (3.7 m) horizontally distant from the source.

= 2 cos θ (15.14)

horizontal E

###### and the vertical illuminance at that same point is

cp D

= 2 sin θ (15.15)

vertical E

###### SOLUTION

However, because

H = 10 ft R = 12 ft θ = tan−1 = 50°

H D

R D

cos θ = θ =

and sin

12 10

###### we have then at point P

horizontal illuminance = 2 cp H

sin θ = 0.766 cos θ = 0.643 cp at 50º = 6600 (from Fig. 15.49)

cos3 θ (15.16)

vertical illuminance = 2 cp R

sin3 θ (15.17)

6600 102

Horizontal illuminance = =( . ) = .

0 643 3 17 5 ffc

Inasmuch as the candlepower intensity in the direction of point P is taken from a candlepower distribution curve, and θ is known, these expressions are

6600 122

vertical illuminance = =( . ) = . fc

0 766 3 20 8 ■

![image 778](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile778.png)

![image 779](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile779.png)

Fig. 15.48 Relationship between intensity in candlepower (cp) and illuminance when the source can be considered a point source—that is, when the inverse square law applies. Source major dimension must not exceed 0.2D to be considered a point source. Measurement in feet yields fc; distances in meters yield lux.

Fig. 15.49 Typical candlepower distribution plot for use in inverse square law calculation.

- Ch15.indd 677 9/21/09 7:01:23 PM


- 15.29 CALCULATING ILLUMINANCE FROM LINEAR AND AREA SOURCES

When the source is too large to be considered a point source (the definition is relative and depends on the distance to the illuminated surface), it is referred to as either a linear source or an area source. The direct component of the illuminance at a point, resulting from such sources, can be calculated by manual graphical or analytical means, both of which are based on an assumed distribution, generally Lambertian (diffuse). Inasmuch as most lighting fixtures being applied today do not have Lambertian characteristics (e.g., parabolic reflectors, prismatic diffusers), the results of such calculations are necessarily approximate. (Skylights and luminous ceilings do have a Lambertian distribution, and for these sources these calculation methods do give reliable results.) In addition to the direct component of illuminance, a reflected component must be added that depends on the point’s location in the room and the room characteristics. The calculations involve charts, diagrams, and tables. The interested reader will find a full description of these manual methods in the IESNA Lighting Handbook (2000).

Because these manual methods are laborious and frequently less than reliable, they are not presented here. The ready availability of desktop computers and computer programs that can handle detailed input for a specific light source, without broad approximations, has made these manual procedures obsolete. We recommend that when point-by-point illuminance calculation is desired, such a program be used. Alternatively, one of the design aids described previously, based on a specific light source, can be used.

- 15.30 COMPUTER-AIDED LIGHTING DESIGN


preliminary design solution with accurate calculations. Furthermore, only a computer analysis will give useful point-by-point illuminance figures plus valuable data on VCP and reflected glare for selected work locations and viewing directions.

In addition, computer analysis gives the designer a degree of flexibility not otherwise possible in that:

- 1. The calculations are performed accurately and rapidly.
- 2. The designer is freed for other, less routine work.
- 3. The designer has the ability to change parameters repeatedly without making the analysis excessively burdensome, as would be the case with hand calculations.


ILLUMINATION

It is this last characteristic that gives the designer greatest flexibility. The ability to run a series of calculations for a pendant fixture with varying pendant lengths, or to change paint colors and reflectances for various surfaces and note the effect, or to test different layout patterns, as mentioned in Example 15.2, gives the designer a very powerful and extremely useful design tool. In addition, computer analysis can consider related items, such as first costs, energy use, operating costs, and impact on HVAC systemsitems whose complexity because of interrelations puts them well beyond the pencil-and-handcalculator’s ability. A few lighting analysis programs currently available are listed in Appendix M.

###### 15.31 COMPUTER-AIDED LIGHTING DESIGN: ILLUSTRATIVE EXAMPLE

In order to demonstrate the huge amount of accurately calculated data available at a designer’s fingertips when using any of the comprehensive lighting design programs, we have chosen to run Example 15.2 with a typical program: Lumen-Micro 7 (© Lighting Technologies, Boulder, CO). The first step, of course, is to input the data and the target illuminance. For convenience they are repeated here:

As pointed out in previous sections, the use of computers in lighting design is a practical necessity because of the complexity of calculations. Once the desired luminance patterns and illuminance levels have been established, and luminaires selected and located by using either average illuminance (zonal cavity) calculations or one of the design aids previously demonstrated and/or the manufacturer’s assistance, the responsible designer will confirm the

- • Room: 60 ft× 100 ft× 8 ft (18.3×30.5×2.4 m)
- • Reflectances: 0.80 ceiling, 0.50 wall, 0.30 floor
- • Required uniform illuminance: 50 fc (500 lux)
- • Luminaire: recessed parabolic troffer


Most lighting analysis programs (like this one) have a large library of luminaires that is constantly

COMPUTER-AIDED LIGHTING DESIGN: ILLUSTRATIVE EXAMPLE 679

On another printout of horizontal illuminance (Fig. 15.53) we have plotted luminaire locations, desk locations, and one drafting table. (The plan is not scalable because the printout row and column spacings are different.) Note that on desks against the wall, the average illuminance is near 50 fc, whereas on the drafting table it is about 45 fc because of its location. A staggered arrangement might improve uniformity, and therein lies one of the great advantages of computer calculation. With an additional half hour of work, an experienced designer who is accustomed to working with a given program could try three luminaires, each in three different arrays, and compare the results to arrive at an optimum lighting/economic solution.

updated, plus an efficient search program. This obviates the tiresome task of physically searching through several dozen catalogs and the even more tiresome task of keeping the catalogs current. We decided to use a 2-ft (0.6-m) square luminaire in order to reduce the possibility of both direct and reflected glare to persons viewing the fixture crosswise, and further chose to use U-shaped lamps. A very rapid search of the software’s extensive library of lighting fixtures resulted in the selection of the luminaire shown in Fig. 15.50 (as printed from the program’s library). On the basis of a preliminary calculation, an area of approximately 75 ft2 (7 m2) per fixture seemed appropriate (because in the original longhand calculation an area of about 50 ft2 (4.6 m2) was used for a two-lamp fixture). A row spacing of 7.5 ft (2.3 m) and a column spacing of 10 ft (3.0 m) was input to the analysis software, and a complete point-by-point calculation was run for horizontal and vertical illuminance, VCP and relative visual performance (RVP). The numerical results are shown in Figs. 15.51 to 15.53. As the room is very large and symmetrical and is being calculated with no daylight contribution, a calculation for one-quarter of the space is sufficient. Figure

ILLUMINATION

Figure 15.54 shows partial printouts of three other metrics of the lighting design. Vertical illuminance (Fig. 15.54a) is useful for visual tasks on other than horizontal surfaces. In conventional offices where the majority of work is done on the horizontal plane, vertical illuminance is not critical. As pointed out repeatedly in previous sections, diffuse lighting is required to achieve good vertical surface illumination from overhead sources. In this space, with direct lighting only and (effectively) no walls to reflect light and increase diffusion, vertical illumination comes primarily as a component of direct lighting, with a small contribution from light rereflected from the floor (see Fig. 16.29).

- 15.51 gives a summary of the results. If daylighting calculations had been done, their results would be shown as well. The average illuminance in the space is 48 fc, compared to the 50-fc target illuminance, and is therefore well within the desired range. Unit power density (UPD) is only 1.29 W/ft2 (13.9 W/ m2)which is within the requirements of the major energy codes. The Luminaire Summary shows the fixture chosen; had several units been used, all would be listed. Similarly, a list of luminaires in their positions in the space appears at the bottom of the figure. Inasmuch as only one type was used in this space, the long, repetitive list was truncated. Figure
- 15.52 is a printout of the point-by-point horizontal illuminance on the working plane (30 in. [760 mm] AFF), and it immediately demonstrates the value of a point-by-point calculation. Although the average illuminance is 48 fc and therefore satisfies the target requirement, the illuminance drops to as low as 38.5 fc and increases to 65 fc in the body of the space, away from the walls. (The calculation grid is 2.5 ft by 2.5 ft [0.76 by 0.76 m].) In practice, this situation might cause the designer to select a closer fixture spacing or perhaps change the luminaire, because 38.5 fc is 23% below the target illuminance.


Figure 15.54b indicates uniformly high VCP when looking north (directly ahead). This is to be expected from a parabolic reflector luminaire, which is noted for low luminance and therefore low direct glare. Relative visual performance (RVP) is the metric that replaced equivalent spherical illumination (ESI) as an indication of suprathreshold visual response, considering task size, contrast, and background luminance. The task we selected for these calculations is a difficult one: HB pencil on vellum, on a white table. Nevertheless, the calculations indicate perfect RVP. In the discussion of reflected glare, ESI and RVP in Sections 11.29 and 11.30, we expressed serious reservations about the usefulness of RVP as a visual performance metric when considering veiling reflections; the results shown in Fig. 15.54c seem to reinforce these reservations.

Graphical output is often easier to grasp than a raft of numbers. Using the same calculation grid as previously, we printed out horizontal illuminance

![image 780](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile780.png)

###### ILLUMINATION

Fig. 15.50 Photometric report obtained from the computer library of Lumen-Micro 7© as a result of a search for a suitable 2-ft (610-mm) square, recessed parabolic luminaire for the example in Section 15.31. (Courtesy of Lighting Technologies, Boulder, CO.)

![image 781](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile781.png)

###### ILLUMINATION

Fig. 15.51 Summary of the results of a single layout plan. (Courtesy of Lighting Technologies, Boulder, CO.)

Section 11.8, which also deals with the calculation of source luminance and reflected luminance when the illuminance is known. Thus, once horizontal illuminance has been calculated by any of the methods described previously and the reflectance of an object is known, its horizontal luminance can readily be calculated (see Section 11.8). However, as explained in detail in Sections 11.32 and 11.33 (which discuss lighting quality) and in Sections 13.10 through 13.16 (which deal with lighting systems and patterns) the luminance

contours overlaid with the point-by-point calculations in Fig. 15.55. (They can just as easily be printed separately.) The rectangular boxes in the figure are closed 40-fc contour lines.

###### 15.32 AVERAGE LUMINANCE CALCULATIONS

The basic equations relating luminance to candela intensity and to illuminance are covered in

![image 782](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile782.png)

###### ILLUMINATION

Fig. 15.52 Point-by-point horizontal illuminance results. (Courtesy of Lighting Technology, Boulder, CO.)

through the use of luminance coefficients that are similar in concept and application to coefficients of utilization. These coefficients are listed in Table 15.4 for some of the generic fixture types listed in Table 15.1. Others are listed in the IESNA Lighting Handbook (2000). For actual design calculations, it is preferable to obtain coefficients from luminaire manufacturers. The average luminance calculations are parallel to those for illuminance.

impression of a visual environment is affected more by vertical than by horizontal surface luminance. For this reason, it is important to be able to calculate average vertical surface (wall) luminance in the same simple, straightforward fashion used to calculate average horizontal illuminance. In addition, it is useful to know the average luminance of the ceiling cavity in a space in order to judge the contrast between all luminous objects, including luminaires, which have the ceiling cavity as background.

Average initial wall luminance (cd/m2):

× ×

lamplumens wall luminance coefficient π flloor area in m2

LCC =

Straightforward calculation of both wall and ceiling cavity luminance (LW and LCC) is possible

(15.18)

![image 783](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile783.png)

###### ILLUMINATION

Fig. 15.53 Illuminance chart with luminaires and proposed furniture layout plotted on the chart. (Chart courtesy of Lighting Technologies, Boulder, CO.)

###### and average initial ceiling cavity luminance in cd/m2:

Fig. 15.37), room surface dirt, is calculated using the following figures:

× ×

lamplumens ceilingcavity coefficient π flooor area in m2

Lw =

Wall Luminance

Ceiling Luminance

Lighting System

(15.19)

Direct 0.82 ± 10% 0.75 ± 10% Semi-direct 0.87 ± 7% 0.82 ± 10% Direct-indirect 0.92 ± 5% 0.85 ± 8% Semi-indirect 0.87 ± 7% 0.88 ± 7% Indirect 0.82 ± 10% 0.90 ± 5%

If area is expressed in square feet and π is omitted from these equations, L will be expressed in footlamberts.

To obtain maintained values, an LLF similar to that explained in Section 15.20 is introduced. It is calculated similarly, except that item 17 (see

For ceiling-mounted or recessed luminaires, LCC is the average luminance of the ceiling between

![image 784](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile784.png)

###### ILLUMINATION

Fig. 15.54 Partial printout report for the computer analysis of Example 15.2. (a) Point-by-point calculation of vertical illuminance at the working plane level. Note that it averages less than half of the horizontal illuminance. (b) VCP chart of the room. (c) RVP chart indicating perfect seeing conditions in the entire area looking north. (Courtesy of Lighting Technologies, Boulder, CO.)

###### 684

- Ch15.indd 684 9/21/09 7:01:27 PM


![image 785](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile785.png)

###### ILLUMINATION

Fig. 15.55 A combined graphic (contours) and point-by-point printout of horizontal illuminance for lighting design. The almost rectangular figures represent closed contours at 40 fc. (Courtesy of Lighting Technologies, Boulder, CO.)

luminaire manufacturers. However, based on other available data, a figure of 0.22 for wall luminance is a good estimate given RCR, ρCC, and ρW of 0.66, 80%, and 30%, respectively. Initial wall luminance is then

luminaires. For pendant luminaires, the calculated LCC is that of an imaginary plane at the height of the luminaires. LCC is useful in determining the brightness ratios when compared to luminaire luminance at the seeing angle involved. The ceiling cavity, like the wall, is assumed to have a Lambertian characteristic—that is, perfect diffuseness—making luminance independent of viewing angle.

×

3200 0 22 32

. 2 . /

= fL cd m

= =

22 75 5 2

Lw

ft

It would be instructive to calculate the wall luminance of the office in Example 15.2. The photometric data in Fig. 15.39 do not include the wall luminance coefficient because luminance coefficients are not normally published by

This is within the preferred range of 25 to 150 cd/m2 (see Table 11.3). In actuality, the average wall luminance would probably be higher because of the practice of placing the last row of luminaires quite close to the wall.

![image 786](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile786.png)

###### ILLUMINATION

686

TABLE 15.4 Wall Luminance Coefficients and Ceiling Cavity Luminance Coefficients for Typical Luminaires (Continued)

![image 787](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile787.png)

###### ILLUMINATION

687

- Ch15.indd 687 9/21/09 7:01:30 PM


688 CHAPTER 15 ELECTRICAL LIGHTING DESIGN

speculative construction, the client’s overriding consideration is first cost, thereby rendering a complete cost analysis unnecessary. Any attempt to completely separate costs for lighting, HVAC, structure, and so on is arbitrary because of the intimate interactions among these elements. Lighting designers are well advised to keep themselves and the construction team aware of this if they are to fulfill their responsibility.

###### EVALUATION

###### 15.33 LIGHTING DESIGN EVALUATION

The final step in lighting design is evaluation of the design relative to three key aspects—lighting, costs, and energy. The lighting aspects include quantity, quality, luminance ratios, mood, ambience, texture, color, variation, psychological impressions, orientation, and daylight use—in short, a review of all the lighting factors previously discussed in detail. A good deal of experience is required to visualize actual lighting results from design drawings. The novice designer would do well to have someone with such experience assist in doing the review. The other two aspects of evaluation, cost and energy, can be evaluated readily with the aid of the contractor’s estimating figures for cost and a straightforward calculation for energy. The estimates are compared to the cost and energy budget figures developed at the preliminary design stage.

ILLUMINATION

###### References and Resources

ASHRAE. 2007. ANSI/ASHRAE/IESNA Standard 90.1-2007: Energy Standard for Buildings Except Low-Rise Residential Buildings. American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA.

IESNA. 1981. IES Lighting Handbook, 7th ed. Illuminating Engineering Society of North America. New York.

IESNA. 1993. IESNA Lighting Handbook, 8th ed. Illuminating Engineering Society of North America. New York.

IESNA. 2000. IESNA Lighting Handbook, 9th ed. Illuminating Engineering Society of North America. New York.

As we have repeatedly stressed, the important cost figures are life-cycle cost, annual operating cost, and first cost for economic comparisons, operating budgets, and construction budgets, respectively. In Chapter 16 we present lighting recommendations for specific occupancies accompanied by actual cost studies and energy analyses. Detailed cost studies including the impact of lighting on air conditioning, the proportional cost of the wiring system, and the proper apportionment of costs involve the entire building and can be accurately performed only by computer. Studies of this type are generally made by consulting engineers rather than architects, and then only after initial, operating, and total costs have been set in proper perspective for a particular job by the architect and client. This is necessary because often, as in the case with

- NEMA. 1998. NEMA LE 5B-1998: Procedure for Determining Luminaire Efficacy Ratings for High-Intensity Discharge Industrial Luminaires. National Electrical Manufacturers Association. Rosslyn, VA.
- NEMA. 1999. NEMA LE 5A-1999: Procedure for Determining Luminaire Efficacy Ratings for Commercial, Non-Residential Downlight Luminaires. National Electrical Manufacturers Association. Rosslyn, VA.


NEMA. 2001. NEMA LE 5-2001: Procedure for Determining Luminaire Efficacy Ratings for Fluorescent Luminaires. National Electrical Manufacturers Association. Rosslyn, VA.

NFPA. 2008. NFPA 70-2008: National Electrical Code.

National Fire Protection Association. Quincy, MA. UL. 2004. UL 1598: Standard for Luminaires. Under-

writers Laboratories, Inc. Northbrook, IL.

- Ch15.indd 688 9/21/09 7:01:31 PM


#### C H A P T E R 16

Electric Lighting Applications

ILLUMINATION

###### 16.1 INTRODUCTION

These underlying considerations color decisions on sources, control, energy use, and budget, as discussed later.

CHAPTERS 11 THROUGH 15 EXAMINED lighting fundamentals, sources, and design procedures. This final chapter on lighting considers the application of lighting principles to specific situations—with a primary focus upon electric lighting systems. The facilities covered in some detail include residential, educational, commercial, institutional, and industrial occupancies. Each is examined from the viewpoint of its special requirements, and design approaches are suggested. The latter include lighting materials and sources as well as comparative economics and energy considerations. The chapter concludes with a consideration of special types of indoor lighting, plus a short section on exterior lighting.

Residential lighting offers to the lighting designer a great opportunity for originality and ingenuity because a residence combines more diverse functions and needs than almost any other building. Furthermore, it often requires that all work be done at minimal cost and that the result please persons with a range of tastes. The designer approaches the problems with a list of requirements, a perception of the space, and two basic tools: the lighting fixture and the architectural lighting element. The former was discussed at length in Chapter 15.

There are numerous books and countless periodical articles devoted to residential lighting design. We would recommend using IESNA publication RP-11 (1995), Design Criteria for Lighting Interior Living Spaces, as a reference and guide.

RESIDENTIAL OCCUPANCIES

###### 16.3 RESIDENTIAL LIGHTING: ENERGY ISSUES

###### 16.2 RESIDENTIAL LIGHTING:GENERAL INFORMATION

Although residences are generally excluded from the requirements of ANSI/ASHRAE/IESNA Standard 90.1, and lighting is not seriously addressed by ANSI/ASHRAE Standard 90.2, there may be local code requirements that deal with lighting energy efficiency. In any case, there are energy

The buzzwords in modern residential construction are automation (convenience), environmental considerations (energy conservation, “green” design), and the home as a working area (home office, special communications considerations).

689

- Ch16.indd 689 9/21/09 7:02:37 PM


kitchens and other work areas. Where linear fluorescent lamps are not desirable, compact fluorescent lamps (CFL) can readily be used. Keep in mind, however, that the lamp life of all fluorescent sources is shortened by switching.

implications associated with residential lighting design decisions. General energy efficiency recommendations include:

- 1. Provide means for multiple light levels in all areas. A kitchen during food preparation does not have the same lighting requirements as a kitchen being entered for a “refrigerator raid.” Low-level lighting provisions should be made in all rooms, including bathrooms. To accomplish this, use high-low switches, simple dimmers, multilevel ballasts, and multilevel switching. An ancillary benefit is that ambience can be changed thereby in multiuse rooms such as dining rooms, family and recreation rooms, and finished basements.
- 2. Provide local task lighting for areas where relatively difficult visual tasks are performed, such as the kitchen location where menus are planned and accounts are handled.
- 3. Provide dimming and switching for accent lighting.
- 4. Use programmable timers with photocell override for exterior lights.
- 5. In large residences, consider low-voltage or wireless control for ease of remote control and energy savings (see Section 16.7).
- 6. Use daylight in areas normally occupied during daylight hours, such as kitchens and living rooms. Consider skylights with built-in electric lighting for these areas.


- • Architectural elements such as coves and cornices can readily use CFL lamps.
- • Tungsten–halogen lamps should be restricted to highlighting and specialty requirements. They are incandescent lamps and, in addition to having low efficacy, must be carefully applied because of their concentrated heat.
- • Consider use of low-wattage (9 to 12 W) compact fluorescent lamps in frequently used corridors and stairwells rather than incandescents. These small lamps can be left on for extended periods to provide the required low-level lighting without the constant switching and lamp replacement required for incandescents. This practice is even more practical in difficult access areas such as stairwells.
- • For closets, pantries, and other small areas with frequently switched lighting, incandescent lamps remain the source of choice.
- • For home offices and dual-purpose areas that serve for both work and recreation, design the lighting for each use individually, with maximum common use. Fluorescent sources are recommended for work purposes.
- • Bathrooms can use 3000 to 3500 K fluorescent sources for general lighting, a separate incandescent source for short-time use, and low-brightness globe-shaped incandescents for mirror lighting.
- • Although many manufacturers produce downlights and wallwashers for CFL sources, none that we have seen delivers the “punch” of incandescents. Where such brightness is not required, CFL downlights are a good choice when burned for at least 3 hours per use.
- • High-intensity discharge (HID) sources are appropriate for all exterior lighting.


ILLUMINATION

Although automatic daylight compensation is generally not justified economically, area switching is and should be considered in all spaces, including work areas of children’s rooms and home offices.

###### 16.4 RESIDENTIAL LIGHTING SOURCES

Incandescent sources have traditionally found very wide use in residences despite their inefficiency because of their desirable characteristics, which include flattering skin color, low first cost, small size, focusability, and simple, economical dimmability. Other sources with at least some of these characteristics and much higher efficiency should be considered:

###### 16.5 RESIDENTIAL LIGHTING: DESIGN SUGGESTIONS

The following are a few general design suggestions: • Use a general/task lighting approach, with the levels recommended in Tables 16.1 and 16.2.

- • Fluorescent sources with color temperatures between 3000 and 3500 K can be used in


###### RESIDENTIAL LIGHTING: LUMINAIRES AND ARCHITECTURAL LIGHTING ELEMENTS 691

- TABLE 16.1 Illuminance Recommendations for General Lighting

aGeneral lighting in these areas need not be uniform.

|Seeing Task<br><br>Typical North American Recommendation: Average Luxb<br><br>Other Authorities: Average Luxb|
|---|
|Dining Grooming, makeup<br><br>100–200 200–500<br><br>100–150 500<br><br>HANDCRAFT Ordinary seeing tasks Difficult seeing tasks Critical seeing tasks<br><br>200–500 500–1000<br><br>1000–2000<br><br>200–500 500–750 >1250<br><br>KITCHEN DUTIES Food preparation and cleaning<br><br>involving difficult seeing tasks Serving and other noncritical tasks<br><br>500–1000 200–500<br><br>750–1000 200–300 Laundry tasks 200–500 100–300 Reading and writing Handwriting, reproductions, and<br><br>poor copies<br><br>500–1000 750<br><br>Books, magazines, and newspapers 200–500 300 SEWING, HAND OR MACHINE Dark fabrics Medium fabrics Light fabrics Table games<br><br>1000–2000 500–1000 200–500 200–300<br><br>>1250 700–1000 300–500 300|


- TABLE 16.2 Illuminance Recommendations for Specific Residential Visual Tasksa


• Lighting in areas specifically intended for use by older occupants, such as “grandma apartments” that are part of larger residences and residential buildings intended for older occupants, should take cognizance of the special requirements listed in Section 11.23.

|Activity or Area Average Lux|
|---|
|Conversation and relaxation 50–100a Passage areas 50–100a Areas other than kitchen 200–500 Kitchen 500–1000|


###### 16.6 RESIDENTIAL LIGHTING: LUMINAIRES AND ARCHITECTURAL LIGHTING ELEMENTS

###### ILLUMINATION

- • Provide luminance ratios as in Fig. 16.1.
- • Provide general lighting sufficient for movement and casual seeing in all spaces. Hallways require little lighting; stairs require more. Light stairs from directly above or ahead to create a shadow directly below the tread front. Lighting from the front eliminates shadows and can create a safety hazard.
- • Do not avoid ceiling light sources, as is so frequently done. Wide-profile ceiling fixtures provide general lighting; switch-controlled table lamps do not.


Guidelines that can assist the designer in selecting luminaires from the huge variety available commercially are as follows:

- 1. Utilize diffuse distribution for general lighting; narrow-distribution downlights for area and furniture accents; and narrow-distribution, ceiling-recessed incandescent wallwashers for accenting textured surfaces such as brick.
- 2. Use built-in lighting to the extent possible, including architectural lighting elements. We


aSelection of illuminance within the given range is based on the criteria given in Section 11.24. bDivide by 10 to get footcandles. Due to the range of values, use of the exact 10.76 conversion value is unnecessary.

![image 788](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile788.png)

Architectural lighting elements include coves, cornices, valances, coffers, skylights, and other luminous constructions not normally comprising a lighting fixture. Although such units are normally less efficient than lighting fixtures, their use is often indicated by architectural considerations. Empirical design data are given in Figs. 16.3 and 16.4.

When using fluorescent lamps in architectural lighting elements, dark spots between lamps can be avoided by placing lamps at a slight angle rather than end to end, thus enabling ends to overlap. Similar overlapping is readily accomplished with PL lamps as well. Reflectors increase efficiency of an installation. When used in coves, reflectors should be aimed 15º to 25º above the horizontal and field-adjusted for the best ceiling coverage. When two-lamp strips are used, they should be arranged vertically, as shown in Fig. 16.4. Light output for a double-lamp installation rarely exceeds 1.75 times the single-lamp output.

###### ILLUMINATION

- Fig. 16.1 Seeing zones and recommended luminance ratios for residential visual tasks.

![image 789](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile789.png)

- Fig. 16.2 Track lighting is available with a wide variety of luminaire bodies. Those illustrated include (left to right) spheres, step cylinders, swivel reflector-lamp holders, flat-back cylinders, external transformer low-voltage spots, and gimbal-ring cylinders. Not illustrated are wallwashers, adjustable and filtered spots, framing projectors, barndoor shutter units, and so on. In addition, a variety of single-circuit and multicircuit track designs are available. (Photos courtesy of Ruud Lighting.)


###### 16.7 RESIDENTIAL LIGHTING: CONTROL

In large residences, remote control of lighting becomes more of a necessity than a convenience from the viewpoints of control, safety, and status awareness. We will discuss two wiring and control systems that perform the necessary functions satisfactorily: low-voltage switching in Section 26.32 and power line carrier systems in Section 26.34. Completely wireless, radio wave–controlled lighting is particularly applicable to retrofit work because it requires only that control modules be substituted for existing switches. A conventional system might use a wall-mounted master at each

believe that this demonstrates integrity of concept. For this reason, we recommend that the flexibility of track lighting be utilized for accent and task lighting but not for general lighting (Fig. 16.2).

3. Private residences are the exception to the rule of selecting off-the-shelf items in preference to specials. The lighting should complement the architecture and furnishings, and frequently this can best be accomplished by original designs.

![image 790](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile790.png)

###### ILLUMINATION

Fig. 16.3 Residential lighting elements. (Courtesy of IESNA.)

###### 693

![image 791](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile791.png)

###### ILLUMINATION

Fig. 16.4 Selected lighting elements: construction details.

- Ch16.indd 694 9/21/09 7:02:40 PM


###### INSTITUTIONAL AND EDUCATIONAL BUILDINGS 695

entrance in the kitchen and in the home office (Fig. 16.5), a bedside tabletop master in the master bedroom (Fig. 16.6), and radio-operated wall switches and dimmers in all rooms.

![image 792](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile792.png)

###### EDUCATIONAL FACILITIES

ILLUMINATION

###### 16.8 INSTITUTIONAL AND EDUCATIONAL BUILDINGS

The lighting requirements for some spaces in educational facilities coincide with the requirements for commercial (office) and institutional buildings. To that extent, the remarks herein are applicable there as well. Generally, educational buildings (excluding private colleges and universities) are maintained by operating funds obtained from taxes, and the budget is always tight. Therefore, all equipment in these public buildings must be extremely hardy, vandalproof, as maintenancefree as possible, and low in energy consumption. Maintenance in such buildings is generally poor and is performed on a repair rather than preventive basis. With these factors in mind, the following remarks apply to lighting equipment:

- Fig. 16.5 Typical wall-mounted master station has five control buttons in addition to “All On” and “All Off” on every master. The control buttons can be arranged to control a single outlet or a group to establish lighting of a scene. Thus, the entry unit might have homecoming, extended absence, pathlighting, nightlighting, and garage-lighting scenes, whereas the kitchen master may have lighting scenes for breakfast, dinner, formal and informal entertaining, and night. Each scene can be arranged to turn on, brighten or dim, and shut off selected lighting. (Courtesy of Lutron Electronics Co., Inc.)

![image 793](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile793.png)

- Fig. 16.6 Typical components of a wireless control system. Left to right:


- 1. Use sources with the highest possible efficacy. Remember that daylight has the highest efficacy, followed by HPS, fluorescent, and metalhalide sources.
- 2. Where specific color lamps are called for, such as 3500 K T8 and the like, this requirement should be permanently stenciled in large letters on the lighting fixture to ensure proper relamping.
- 3. Long-life sources should always be given preference because of their lower maintenance. Thus, corridor and stair lighting should use fluorescent or HID lamps. This is also important in locations where relamping is difficult, as in high-ceiling rooms such as gyms and assembly rooms.
- 4. In calculating illuminance, low light loss factor (LLF) values should be used to allow for aging of paints and dirt accumulation. Cleaning of lighting fixtures in schools is virtually unknown. An LLF value of 0.5 is reasonable. This being so, provision should be made to reduce initial overlighting or to provide for lumen maintenance.


- • Bedside master station has five scene buttons and 10 individual outlet controls in addition to “All On” and “All Off” buttons.
- • Repeater, which is used in large buildings to strengthen signals.
- • Typical radio-controlled wall dimmer with local manual control. (Courtesy of Lutron Electronics Co., Inc.)


- Ch16.indd 695 9/21/09 7:02:41 PM


In addition to these special recommendations, some lighting recommendations applicable to all classrooms are:

- 5. Many schools are not air-conditioned. With the masking of air noise absent, careful control must be exercised over noise and vibration from ballasts, diffusers, and so on. Electronic ballasts are preferred if the construction budget tolerates the additional cost. Ballast noise increases with current rating. Therefore, 800-mA, high-output and 1500-mA, very-high-output lamps must be used with caution, particularly in locations that amplify sounds, or where low noise criteria (NC) obtain.
- 6. Lighting equipment must be designed for absolutely minimum maintenance, and those fixtures within easy reach should be vandalproof. This means using captive screws, rustpreventive plated parts, captive-hinged diffusers whose cleaning requires only one person, ballast replacement without demounting fixtures (plug-in ballasts are available), nonyellowing plastics, and high-quality finish and assembly.


- 4. Classrooms with visual display terminals (VDT) require special lighting (see Section 16.19).
- 5. Generally, fluorescent luminaires should use T8 triphosphor lamps with a correlated color temperature (CCT) of 3500 to 4100 K and high color rendering indices (CRI). Electronic ballasts are preferred. Incandescent sources should not be used. Daylight, to the maximum extent, is desirable. Some form of daylight compensation is mandatory.
- 6. In comparing the costs of alternative appropriate lighting systems, use life-cycle costing techniques only, because these facilities are nonprofit and long-term. See Appendix I for an explanation of the principles of economic analysis. Use a computer program to perform the economic analysis where possible. Do not compare costs on the basis of footcandles (lux) per dollar (i.e., by dividing maintained illuminance by cost), because this leads to a preference for higher illumination levels and, consequently, higher energy usage.
- 7. Illuminance category (see Section 11.26, Table 11.7) and other lighting recommendations for the various types of classrooms and their activities are:


ILLUMINATION

For recommended illuminances for the various visual tasks in an educational facility, see Sections 11.24 to 11.26 and IESNA RP-3 2000 (reaffirmed 2006),Guide for Educational Facilities Lighting. In the following sections, we discuss the lighting requirements of specific school building areas.

- a. Reading. C, D, E, depending upon the visibility characteristics of the reading material.
- b. Mechanical Drawing and Drafting. E, F. Drafting tables should be equipped with an adjustable fluorescent lamp. Incandescents are not recommended because of their heat, low efficacy, and both direct and reflected glare. Proper positioning of the drawing lamp provides glareless illumination even when working with pencil on vellum.
- c. Typing. See the special considerations of lighting for VDT units in Section 16.19.
- d. Sight Saving. These are general classrooms for visually impaired students. Illuminance category F is recommended, which indicates the need for supplemental lighting. These units should be individually adjustable by the user for both psychological and physiological reasons.


###### 16.9 GENERAL CLASSROOMS

The classroom is the basic space in a school. Unlike the classic schoolroom with fixed seats, a single viewing direction, and a fixed teacher location, many modern classrooms, at all grade levels, utilize multiple-student groups, teacher mobility, multiple tasks in the same overall space, and movable seating arrangements. Such spaces require:

- 1. Controls that permit subdivision of lighting, and level control within the subdivision (see Sections 15.13 to 15.15).
- 2. A lighting system with an appreciable indirect component and good diffusion to minimize the problem of veiling reflections due to viewing direction (see Sections 11.27 to 11.32).
- 3. Low-brightness luminaires with high visual comfort probability (VCP) in all viewing directions, inasmuch as a considerable portion of the students’ time is spent in a head-up position (see Section 11.28).


Figure 16.7 shows a perimeter classroom lighting layout using a two-lamp T8 louvered luminaire, and calculated initial horizontal and

![image 794](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile794.png)

###### ILLUMINATION

- Fig. 16.7 Computer-generated image of a 24-ft-W × 28-ft-L (7.3-m by 8.5-m) classroom using a perimeter layout of 16.4-ft (1.2-m) luminaires in a 14-ft × 22-ft (4.3-m by 6.7-m) rectangle suspended 18 in. (457 mm) from the ceiling and 9 ft (2.7 m) above the finished floor (AFF). The luminaires use T8 triphosphor lamps and high-frequency electronic ballasts. Average horizontal luminance on the desks is 74 fc (800 lux), and average vertical luminance on the chalkboards is 39 fc (420 lux). Room power density is 1.8 W/ft2 (19 W/ m2). (Courtesy of Zumtobel-STAFF Lighting Co.)

![image 795](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile795.png)

![image 796](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile796.png)

- Fig. 16.8 (a) This luminaire uses a very-high-reflectance silvered reflector and an unusual stepped mirrored baffle that provide low brightness for direct glare control, a batwing crosswise distribution for reflected glare control, and a sparkle on each baffle step for interest. (b) Photometrics of the luminaire shown in (a). (Courtesy of Zumtobel-STAFF Lighting Co.)


###### 697

that position. Direct–indirect luminaires provide a high degree of diffusion that is helpful in this regard. For all spaces with vertical tasks, a computer analysis of the design is recommended to determine compliance with recommendations.

vertical illuminance values. A single-lamp version of the luminaire and its photometry are shown in Fig. 16.8. Note the crosswise batwing distribution that assists in limiting reflected glare.

###### 16.10 SPECIAL-PURPOSE CLASSROOMS

###### (c) Art Rooms

The primary requirement here is for constant-color daylight. Thus, north windows and skylights are highly desirable. For electric lighting, because color is so important, high-CRI fluorescent lamps are required. General illumination should be augmented by user-adjustable supplementary lighting. If use of models is anticipated, adjustable accent lights are advisable. For display of artwork, adjustable wall illumination is required. Ceiling track-mounted units are an excellent choice (see Figs. 16.2 and 16.9).

###### (a) Shops

ILLUMINATION

Illuminance categories for all types of bench and machine work are:

Rough D Medium E Fine F, G Extra fine G

As for other tasks requiring levels above 500 lux, a task-ambient design involving an adjustable supplemental task fixture is recommended. As with drafting, adjustability of the task lighting is particularly important because of the frequently specular quality of the visual task—such as in a metal machining process. Another aspect of lighting design in shops that does not exist to the same extent in other school environments is that of safety lighting (Table 16.3).

###### 16.11 ASSEMBLY ROOMS, AUDITORIUMS, AND MULTIPURPOSE SPACES

The varied activities in these rooms make flexible lighting imperative. For performances, lowlevel dimmed incandescent lighting is required. Here, incandescent lamps are the recommended source because of the lower cost of dimming and the short burning periods. For assembly rooms, this can be augmented by architectural elements along walls and draperies and in the ceiling. For study, additional ceiling fluorescents or HID units can be switched on. The combinations are legion; the different usages are the critical considerations

###### (b) Music Rooms

The illuminance category here is D for clear printed music and E or F for older copy or handwritten scores. These requirements are for vertical surface illuminance, as music scores are normally held in

TABLE 16.3 Illuminance Levels for Safetya

|Hazard Requiring Visual Detection: Slight Slight High High<br><br>Normal Activity Level: Low High Low High|
|---|
|Areas Normal classrooms Lounges Small offices Dorm rooms Washrooms<br><br>Shops Business classrooms Large offices Corridors Drafting rooms Lecture rooms Large classrooms Parking area Exterior walkways<br><br>Stairs Libraries Reading rooms Cafeteria Swimming pools Locker rooms Interior sports Bleachers<br><br>Boiler rooms Auditoriums Exits Exitways Laboratories Kitchens|
|Lux (footcandles) 5.4 (0.5) 11 (1.0) 22 (2.0) 5.4 (0.5)|


Source: IESNA RP-3-1988; reproduced with permission. aMinimum illuminance for safety or personnel, absolute minimum at any time and at any location where safety is related to seeing conditions.

- Ch16.indd 698 9/21/09 7:02:43 PM


###### ASSEMBLY ROOMS, AUDITORIUMS, AND MULTIPURPOSE SPACES 699

![image 797](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile797.png)

###### ILLUMINATION

- Fig. 16.9 Art exhibition room illustrating good and bad lighting techniques. The upper wall fenestration is excellent for deep daylight penetration. Track lighting is ideal for display of art. The mixture of incandescent downlights for general lighting is excessive and an eyesore. Also, the positioning of the track lights can create both direct and reflected glare problems and annoying shadows unless the sources are selected properly and ceiling height is at least 10 ft (3.1 m).

![image 798](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile798.png)

- Fig. 16.10 Schools frequently utilize spaces for multiple func-


![image 799](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile799.png)

Fig. 16.11 Institutional cafeteria illuminated by cove lighting in a deep pyramidal coffer. Lighting is even, glare-free, soft in quality, and pleasant, yet of sufficient intensity to permit using the cafeteria as a working-meeting space. (Photo by B. Stein.)

tions. This space, normally used as a dining area, doubles as an assembly room. High-intensity, indirect tungsten–halogen units, tucked into concrete beam junctures, provide sufficient light for both uses.

- Ch16.indd 699 9/21/09 7:02:44 PM


after an outage. All fixtures should be designed for relamping from the floor. Locker rooms should use guarded-strip fluorescents.

(Figs. 16.10 and 16.11). Acoustic considerations are acute because of the low NC criteria. Thus, electronic ballasts for HID sources as well as fluorescents should be used.

An additional consideration is step lighting. These units should be mounted to the side, or in risers, to illuminate the tread, and particularly its leading edge. Stage lighting is too highly specialized to be discussed here. Obviously, however, some form of stage lighting is required, and the building designer is advised to consult a theater lighting designer.

###### 16.13 LECTURE HALL LIGHTING

Lecture hall lighting is similar, with respect to sources and other considerations, to illumination for classrooms. Adjustable level fluorescent lighting is necessary for demonstrations, videos, and the like. Auxiliary lighting for demonstration tables and chalkboards completes the design. High-ceiling installations can utilize metal-halide for general lighting. Controls for lighting should be located at the demonstration table (Fig. 16.12).

ILLUMINATION

###### 16.12 GYMNASIUM LIGHTING

Gyms present a situation similar to auditoriums in that they have widely varying usages. All fixtures should be sturdy and guarded. Phosphor-coated mercury, high-pressure sodium (HPS), and highCRI metal-halide are excellent choices for color, life, control, and efficacy. Multiple lighting levels should be available by switching or dimming. For dance and social events requiring low-level general lighting, other fixtures can be provided with long-life incandescent or tungsten-halogen lamps, which provide good color for low-intensity lighting as well as illumination during HID startup or restart

###### 16.14 LABORATORY LIGHTING

Laboratories differ from classrooms in that tables are fixed, bench surfaces are frequently very dark, many of the items used exhibit specular reflection, vertical surface illumination is important, and visual tasks are not normally prolonged or severe. With low ceilings, use direct fixtures with an uplight component run crosswise to the tables.

![image 800](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile800.png)

Fig. 16.12 Typical lecture room lighting utilizes 45º cutoff baffled parabolic reflector troffers for minimum direct and reflected glare, adjustable track lights for demonstration table illumination, and an asymmetric reflector for chalkboard lighting. The large display area on the front wall of the room will not experience veiling reflections with the illustrated lighting arrangement.

- Ch16.indd 700 9/21/09 7:02:45 PM


###### LIBRARY LIGHTING 701

supplied over the entire area, which is sufficient for reading tasks. For this purpose, fluorescent or metal-halide sources are normally applicable, the latter with ceiling heights of at least 10 feet (3 m). The long life and high efficacy of these sources are suited to the long burning hours found in libraries. The second and more energy-efficient solution involves low-level general lighting supplemented by local reading lighting on the tables or in carrels. This solution is consonant with task-lighting orientation and is preferred. Reading lights should be fluorescent, user-adjustable if possible, and arranged to avoid veiling reflections when not user-adjustable.

Luminaires with a batwing distribution minimize reflected glare from specular equipment. If the ceiling height is sufficient, indirect lighting is highly desirable for the same reason. Indirect lighting also provides a high degree of diffuseness necessary for vertical surface illumination. See Fig. 16.13 for suggested layouts.

###### 16.15 LIBRARY LIGHTING

ILLUMINATION

Libraries comprise several different seeing tasks, each of which requires its own lighting solution.

Wherever HID sources are used, an instant restart source must be available to supply minimal lighting after an outage. Many commercial HID luminaires contain a small tungsten-halogen source for this purpose. Ballast noise can be a

###### (a) General Reading Room

Here two solutions are possible, and both are commonly used. In the first, general lighting is

![image 801](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile801.png)

Fig. 16.13 Laboratory lighting schemes. Running fixtures across tables or in aisles is preferable to fixtures in the transverse direction in terms of reflected glare. (a) Pendant direct-indirect units. (b, c) Variations of the single semi-direct high-output (HO) design.

- Ch16.indd 701 9/21/09 7:02:46 PM


![image 802](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile802.png)

Fig. 16.14 Stack lighting is best accomplished by fixtures with lenses specifically designed for the purpose. Fixtures with baffles and plastic diffusers generally do not give adequate vertical surface illumination.

###### ILLUMINATION

###### 16.16 SPECIAL AREAS

problem in low-NC spaces such as libraries. Electronic ballasts for fluorescent and HID sources are available and should be employed.

Most schools contain areas devoted to functions not covered previously. Some lighting recommendations for a few of these areas are as follows:

###### (b) Stack Areas

1. Spaces where color rendering and color matching are important, such as sewing rooms and textile and art work spaces, must be lighted with particular attention to illuminant color. Consistent color rendering without disturbing

Here the required vertical surface illumination is best supplied by a special fluorescent unit designed for this purpose. These are mounted between stacks, and no higher than 24 in. (0.6 m) above them, for best results (Fig. 16.14).

![image 803](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile803.png)

Fig. 16.15 Lighting of school corridors. High-reflectance walls, floor, and ceiling improve utilization of light and increase the feeling of cheerfulness. The lighting technique illustrated is appropriate for school corridors. The rows of luminaires at each sidewall illuminate bulletin boards, special displays, and the faces and interiors of lockers more effectively than do units centered in the ceiling.

- Ch16.indd 702 9/21/09 7:02:47 PM


OFFICE LIGHTING: GENERAL INFORMATION 703

metamerisms requires a continuous-spectrum source such as incandescent (including tungsten-halogen) and, of course, daylight.

energy-conserving control strategies can be utilized as applicable.

- 2. Food service areas must be well lighted to emphasize cleanliness and food attractiveness. Color rendering of food is particularly important to enhance its appetizing appearance. Use 3100 K fluorescent or metal-halide lamps in preparation and serving areas, and eating areas, but in the latter at lower illuminance levels.
- 3. Medical attention spaces require high-level, good color rendering light for diagnosis and conventional office lighting for records and desk tasks.
- 4. Offices, storage spaces, industrial spaces, and outdoor facilities have the same requirements as similar spaces in other buildings and are covered in the discussion that follows.
- 5. Corridors and stairways in all types of buildings require special lighting. Corridors intended only for circulation need be lighted to only ±10 fc unless a specific seeing task requires higher levels—for example, bulletin boards and lockers (Fig. 16.15). Lighting can also be used to give direction by longitudinal arrangement. Wall-mounted or recessed wall lighting is particularly effective in corridors, providing walking illumination plus lighting for posters, bulletins, and so on. Fluorescent luminaires mounted across corridors, particularly when corridors are long, are effective in reducing the “tunnel” impression. Incandescent sources are not recommended because of their low efficacy, high maintenance, and frequency of relamping. Fluorescent and HID sources are also suggested for stairwells. Care must be exercised here, however, to avoid direct glare, which causes attention to shift from the stairs to the light source and may thereby create a hazard.


###### (b) Safety Lighting

See Table 16.3 for recommended illuminance levels. As pointed out, designers must be aware of the requirements of all jurisdictional codes.

ILLUMINATION

###### (c) Emergency Lighting

See Sections 26.39, 28.21, and 16.31. The local, state, and National Fire Protection Association (NFPA) codes establish minimum requirements. Exits must be clearly identified with lighted signs and a lighted path to these exits provided. As with safety lighting, it is not sufficient that average illuminance meet requirements. Illuminance in any given area must be free of large level differences, which can cause disabling glare, particularly in view of the relatively high adaptation levels of occupants’ eyes immediately before a lighting outage.

###### COMMERCIAL INTERIORS

###### 16.18 OFFICE LIGHTING: GENERAL INFORMATION

The following information applies primarily to offices in commercial buildings and secondarily to similar spaces in other occupancies, such as educational and industrial buildings. In the latter cases, the general remarks applicable to facilities of those types take precedence. The special problems associated with VDTs (computer monitors) are discussed in Section 16.19. Task-ambient (nonuniform) lighting is covered in Sections 16.20, 16.21, and 16.22. The reader is referred to IESNA RP-1 (2004), American National Standard Practice for Office Lighting, for a full discussion of office lighting.

###### 16.17 OTHER CONSIDERATIONS IN SCHOOL LIGHTING

###### (a) Controls

###### (a) Light Sources

See Sections 15.13 to 15.17. Because schools operate for the most part on fixed time schedules and during daylight hours, lighting controls of the preprogrammed time-base and daylight compensation types are readily applicable. Other

In the interest of energy economy and good color, T8 3500 to 4000 K triphosphor linear lamps or equivalent CFL units are recommended, along with high-frequency electronic ballasts. HID can be used

###### 16.19 LIGHTING FOR AREAS WITH VISUAL DISPLAY TERMINALS

in indirect installations with sufficient ceiling height (minimum 9 ft, 6 in. [2.9 m] clear). Color-corrected HPS and metal-halide units of high CRI are both suitable.

The computer era has resulted in an explosive proliferation of VDTs in business offices. These devices (also called monitors, video displays, or simply computers) have become standard desktop items. Because of its specular face, the VDT creates a special problem for office lighting that becomes the deciding consideration in selecting the lighting system. Simply stated, the primary problem is to avoid reflection on the screen of any luminous source in the area, including luminaires, windows, illuminated walls, and even light-colored clothing. Any such reflection makes reading data on the screen difficult and sometimes impossible.

Source color must be coordinated with the color scheme of room surfaces and furnishings. In areas with a large daylight contribution, the source correlated color temperature should be at least 4000 K. Incandescents may be used for storage areas, closets, and other short-burning-period uses. Incandescent and tungsten-halogen track lighting is used to advantage to illuminate displays of all sorts.

ILLUMINATION

###### (b) Illuminance Levels

These are discussed in Section 11.26 for the particular type of activity involved. See also Standard RP-1. Recommended reflectances for room surfaces are:

The problem of reflections on the VDT screen is not only one of work difficulty. With a sharply defined reflection on the screen, such as that of a lighting fixture, the problem becomes physiological. The eye is naturally drawn to any bright areas in the field of vision. On a VDT screen with a clear reflected luminaire image there are two bright items in the vision field: the luminaire reflection and the VDT text or graphics. These two images are separated in depth by the thickness of the glass on the face of the VDT. The eyes are drawn to and attempt to focus on both images, but because of the difference in depth, the eye focus changes continuously, causing eyestrain and severe fatigue. This effect is pronounced only with a clear reflected image; a fuzzy or blurred image appears only as a bright veiling reflection. As a result of this and associated problems, a number of governmental agencies have already issued guidelines for employees using VDTs that limit work periods and monitor physical effects. The health department of the state of New Jersey, for instance, has issued guidelines for all state employees that call for 15-minute breaks every 2 hours and periodic eye examinations. In addition, these guidelines call for all VDTs to have tiltable swivel mounts that are user-adjustable and separate adjustable-angle keyboards. Fixed-position keyboards are not permitted. The reasoning here is obviously that each employee’s situation is unique because of differences in work position, posture, and the body’s physical dimensions. Therefore, the VDT user must be given the wherewithal to adjust and thereby maximize visual (and physical) comfort at his or her working position.

Ceiling 80% minimum Walls 50–70% Partitions 50–70% Floor 20–40% Desktops, furniture 25–45% Window blinds 40–60%

In landscaped offices, the typical half-height partitions block 30% to 80% of the light from ceiling luminaires, depending on the furniture arrangement. It is therefore all the more important that partition finishes (including fabrics) be light-colored. It is also desirable to have upper-wall sections painted to match the ceiling—that is, with a lighter finish than the remainder of the wall. This serves the dual function of increasing ceiling cavity brightness, particularly with suspended fixtures, and increasing vertical illumination due to reflection from this surface.

###### (c) Vertical Surface Illumination

This is required for many visual tasks in offices, such as those involving files, desk drawers, card files, and copy stands. Large area luminaires and a high degree of diffuseness are desirable. This is especially true in large offices where wall reflections are absent. Light-finished furniture surfaces, luminaires that yield an illuminated ceiling, and highreflectance floors are also helpful.

![image 804](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile804.png)

###### ILLUMINATION

Fig. 16.16 Primary sources of reflection in the VDT screen and keyboard are luminous areas such as lighting fixtures and windows. Specular surfaces such as window glass can become secondary reflection sources via rereflection of light from luminaires (or other light sources), as shown.

light level at the screen and makes reading easier. It also reduces glare by restricting the room surface area that is reflected in the screen. (If the VDT is not constructed in that fashion, a simple handmade shade does almost as well.)

A secondary problem is avoidance of reflections on the usually specular keyboard and other specular objects in the vicinity. Matte-finish keyboards are available, as is semispecular glass. The problem with the latter is that it tends to dull and blur the information on the monitor, which, especially when working with complex graphics, is highly undesirable. This is even more true of retrofit glare filters placed over the VDT screen.

- 2. Convex screens reflect a larger ceiling area than flat screens and therefore should be avoided.
- 3. All parts of a VDT or computer, including keys, should have a matte finish.
- 4. The VDT should be mounted on an adjustable tilting swivel that permits changing the geometry of reflection.
- 5. The keyboard should be separate from the monitor, with an adjustable tilt angle.


The VDT problem (Fig. 16.16) is one of geometry, complicated by the fact that the screen is often up to 20º from the vertical and the keyboard is up to 30º from the horizontal. A further difficulty lies in the contradictory nature of adjacent visual tasks. Viewing of the screen calls for a low (vertical) ambient light level (75 to 125 lux), whereas the reading and writing work done in conjunction with viewing data on the screen requires a much higher (horizontal) level (300 to 700 lux). A full solution to the problem therefore involves careful attention to the selection and location of the VDT equipment and control of room surface reflectances in addition to proper lighting design. The following recommendations refer to all these considerations, with the knowledge that some may not be in the purview of the architect/lighting designer.

###### (b) Location

- 1. Avoid locations where the VDT viewer faces a window or another large, bright area.
- 2. Equip windows within the geometry of reflection with low-reflectance vertical blinds. Blackout curtains are not required. Remember that windows can become a secondary source of reflection—that is, luminaire to window to VDT screen (see Fig. 16.16).


###### (c) Luminance Ratios

Throughout the course of the chapters on lighting, we repeatedly emphasize the need to limit the luminance ratios in the visual field, with the stringency diminishing as we recede from the center of the

###### (a) Equipment

1. The screen should be recessed as deeply as possible into the VDT. This reduces the ambient

vision field. Thus, in Section 11.32, Table 11.11, we recommend a maximum luminance ratio of 3:1 between task and immediate surround and 1:10 between task and remote lighter surfaces. These ratios become essentially impossible to maintain when the “task” involved is a VDT because of its low luminance.

be utilized. It is advisable to design for somewhat higher levels and incorporate switching or dimming controls for field tuning of the installation. A ceiling height of less than 10 ft (3 m) would yield unacceptably high ceiling luminance in a totally indirect installation.

- 2. Semi-indirect and direct-indirect lighting.

Spaces with a ceiling height of 9 to 11 ft (2.7 to 3.4 m) can utilize these systems to advantage, using semi-indirect lighting in the taller rooms and direct– indirect lighting in lower-ceiling areas. Uplight can vary between 40% and 80%, depending on the pendant stem length and the degree of spread of the upward component. Ceiling and fixture luminance should meet the criteria given previously. The ratio between fixture luminance and background ceiling luminance and between areas of ceiling of varying luminance should not exceed 5:1 at any viewing angle within the reflection geometry of the VDT. Inasmuch as manufacturers provide only fixture luminance data, the only way to determine ceiling luminances with different pendant lengths is with a full-scale mock-up. A few manufacturers provide near-field candela intensity data with which ceiling luminances can be calculated using a sophisticated computer program. However, because the majority of manufacturers use only far-field intensity measurement techniques, luminances of surfaces close to the luminaire, such as the ceiling, cannot be calculated accurately and only a fullscale mock-up gives reliable data. When designed properly, a direct-indirect system with approximately half of the luminaire output in each direction can provide a very effective VDT environment. Figures 16.17 and 16.18 show a well-designed semi-indirect unit with its characteristics and a typical installation. Figure 16.19 shows the application of a direct-indirect luminaire in an open-plan office with a relatively low ceiling. The batwing uplight characteristic prevents excessive ceiling brightness.

- 3. Direct lighting. In spaces with a ceiling height


The luminance of a color monitor varies from 20 to 85 cd/m2 and averages about 50 cd/m2 (∼20 fL). A 3:1 task-to-surround luminance ratio would be impossible to achieve without almost completely darkening the room. A sheet of white paper with 85% reflectance would have to be illuminated with approximately 60 lux to achieve this ratio, and that level of illuminance, in almost any conceivable office environment, is unacceptably low. As a result, with respect to VDT area lighting design, IESNA RP-1 recommends these maximum luminance ratios between a VDT screen and its surroundings:

ILLUMINATION

VDT to lighter immediate surround 1:3 VDT to darker immediate surround 3:1 VDT to lighter remote surround * VDT to darker remote surround 10:1

*The permissible ratio of screen luminance to higher remote luminance depends on the size and location of the luminance, as explained in Section 11.28. The recommendation is that no point on the ceiling of the room containing a VDT exceed 850 cd/m2 (17 times the average screen luminance) on any 60-cm (24-in.) square, and that lighting fixture luminance preferably be limited to:

850 cd/m2 at 55º from the vertical 350 cd/m2 at 65º from the vertical 175 cd/m2 at 75º or more from the vertical

The limitation becomes more severe as the angle increases because high-angle luminance is reflected in the VDT screen from luminaires behind the VDT.

under 9 ft (2.7 m), and where otherwise required, a low-brightness direct-lighting luminaire can be used. The Commission Internationale de l’Eclairage (CIE) standard for direct luminaires in areas with heavy VDT use calls for a maximum luminance of 200 cd/m2 (58 fL) at 50º from the vertical and above, and the same luminance at 60º and above in areas with moderate VDT use. Such low luminance prevents both annoying reflections on monitor

###### (d) Light Delivery

1. Indirect lighting. With a ceiling height of 10 ft (3 m) or more, an indirect lighting system with the 850-cd/m2 luminance constraint can provide a uniform ambient illuminance level of about 30 fc (300 lux) horizontal and approximately half of that vertically. If these illuminance levels are not sufficient, portable desktop task fixtures can

![image 805](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile805.png)

###### ILLUMINATION

Fig. 16.17 (a) Semi-indirect, low-brightness, deep-cell parabolic baffle fluorescent fixture. The parabolic baffle provides the required low luminance in the parallel direction (see text), as does the fixture body in the normal plane, so the fixtures should not cause glare. (See luminance figures in the photometric table.) (b) Photometry. Maximum ceiling luminance and ceiling luminance ratios depend on hanger length, ceiling reflectance, and fixture spacing. (c) Photograph of a semi-indirect luminaire showing construction and suspension hardware. (Courtesy of Zumtobel-STAFF Lighting Co.)

![image 806](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile806.png)

###### ILLUMINATION

- Fig. 16.18 Semi-indirect lighting installation in a New York stock brokerage office utilizing the fixture shown in Fig. 16.17. Every desk is equipped with a VDT. The translucent sides of the fixture are within the acceptable 5:1 luminance ratio to the ceiling recess luminance and therefore should not create a reflected glare problem. (Courtesy of Zumtobel-STAFF Lighting Co.)

![image 807](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile807.png)

- Fig. 16.19 A direct-indirect luminaire (see insert) with batwing uplight distribution can be used in a space with ceilings as low as 9 ft (2.7 m) and even less, without excessive ceiling brightness, as shown in this open-plan landscaped office. (Courtesy of Zumtobel-STAFF Lighting Co.)


screens and direct glare, which can be problematic in VDT areas because the working posture is in a head-up rather than the traditional head-down position used for horizontal tasks. Very few North American manufacturers meet such stringent criteria, adhering instead to the preferred maxima given in IESNA RP-1: 850 cd/m2 (∼250 fL) at 55º, 350 cd/m2 (∼100 fL) at 65º, and 175 cd/m2 (∼50 fL) at 75º, all measured from the vertical.

Furthermore, these luminances, which can be met by many one- and two-lamp low-brightness fixtures, avoid the dingy, cave-like atmosphere created by very-low-brightness luminaires. The reader should note, however, that these luminances refer to the direction causing the reflection. Therefore, if the viewing direction is not fixed, it is necessary to obtain and check parallel, normal, and 45º figures from the manufacturer.

- Ch16.indd 708 9/21/09 7:02:50 PM


###### (e) Finishes

To attain the required low luminance, fluorescent troffers can be equipped with miniature parabolic wedge louvers (Fig. 15.10a) or the more efficient large-cell specular parabolic louvers (Fig. 16.20). One problem with the latter is that although a good shielding angle (minimum 35º, preferably 45º) avoids lamp image reflection on the VDT and yields high VCP (minimum of 80 recommended), the lamps are reflected in the specular louvers, causing bright spots, which in turn can reflect from a VDT screen. To avoid this, some designers place a diffusing material (translucent overlay) above the louvers, which makes the louver luminance uniform but reduces efficiency. Another alternative is to use semispecular louvers, which increase overall louver luminance but without the highlights of specular louvers. A third alternative is to use specially made high-grade (and expensive) louvers whose curvature is carefully controlled to eliminate the ripple reflections seen in Fig. 16.20. Finally, specular louvers must be very well maintained, as every speck of dust shows up as a bright spot on a dark background.

Walls, floors, and furniture should be finished in lowchroma, low-value colors, with a maximum reflectance of 50%. Very dark and very light desktops are to be avoided because of excessive luminance ratios and the latter also because of reflections. Similarly, users should be advised to avoid light-colored clothing and specular clothing accessories. In general, the standard recommended maximum luminance ratios of 1:3 in the near field and 1:10 in the far field should be the design goal here as well.

ILLUMINATION

###### 16.20 OFFICE LIGHTING GUIDELINES

###### (a) Private Offices

In these spaces, a task-ambient approach is frequently appropriate because there is usually only one primary visual task location, with the remainder of the space devoted to circulation and storage. Often, sufficient illumination for the latter is supplied by spill light from the task area, particularly when the task fixture is a pendant unit with an uplight component, as seen in Fig. 16.21. In large rooms, provide downlighting in sitting areas and some type of wall illumination using wallwashers, sconces, or a recessed perimeter unit to brighten the often dark wood-paneled walls. Accent lights are required for pictures and other displays.

![image 808](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile808.png)

###### (b) General Offices

The two basic approaches to general office lighting are a uniform layout that provides task-level lighting in the entire area or a task-ambient design. The former, discussed in this section, is most appropriate to speculative-type construction, where the furniture layout is unknown but a complete job is required. (Frequently, however, the construction contractor provides only sufficient electric power for lighting and miscellaneous power; the lighting for the space is designed after the space has been rented as “tenant” work. In such cases, a task-ambient design is possible because tenant work is tailored to the user’s needs.)

Fig. 16.20 The illustrated installation shows a newspaper office with a VDT on every desk and a variety of viewing directions. The lighting fixtures utilized are deep-cell specular parabolic louver units, which typically have low surface brightness and crosswise batwing distribution. Note particularly that the VDT screens are deeply recessed into the monitor case to minimize glare and that each VDT is mounted with tilt and swivel capability. (Courtesy of Zumtobel-STAFF Lighting Co.)

A task-illuminance overall layout is wasteful of energy and increases building energy budgets. Therefore, a uniform layout, when used, should be designed so that levels can be lowered easily

- Ch16.indd 709 9/21/09 7:02:52 PM


low-brightness luminaires in a dense layout. This is a very expensive solution, however, unless the ceiling is either modular or coffered.

![image 809](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile809.png)

Modular ceilings, with a single-lamp luminaire in each module, are frequently a feasible and economical approach. A structurally coffered ceiling with a luminaire in alternate coffers (Fig. 16.22) is another possible alternative, depending on coffer size. The higher cost of the luminaires may be offset by the absence of a hung ceiling. For a flat ceiling, a low-brightness troffer would be selected. An unusual luminaire that creates a direct-indirect low-brightness unit in a troffer enclosure is shown in Fig. 16.23. A batwing distribution is generally not sought because of high direct glare (low VCP) and strong veiling reflections at work locations whose line of vision is crosswise to a lighting fixture. Where the viewing direction is established but the exact furniture layout is unknown, a uniform layout with low-brightness parabolic reflectors with a batwing characteristic can be used to advantage. Luminaire selection criteria for VDT areas were given in the preceding section. Where VDTs are not the overriding consideration, the following criteria are helpful:

###### ILLUMINATION

- Fig. 16.21 Geometry of a pendant task-ambient fixture. This unit is intended not only to supply task illumination, but also a measure of ambient lighting via its 20% uplight component. In a small room, this component is sufficient for general circulation. When installed as shown, veiling reflections are minimized and glare on the VDT screen is essentially eliminated.

![image 810](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile810.png)

- Fig. 16.22 A coffer-ceilinged room (a) is illuminated with 1 × 4 ft (0.3 × 1.2 m) two-lamp units in alternate coffers. The appearance both unlighted (a) and lighted (b) is symmetrical. (Photos by B. Stein.)


- 1. In terms of appearance, a 2 × 4 ft (0.6 × 1.2 m) fixture is appropriate in a 2 × 2 ft (0.6 × 0.6 m) tile ceiling; a 1× 4 ft (0.3× 1.2 m) fixture is suitable in a 1 × 1 ft (0.3 × 0.3 m) ceiling; and a square 2 × 2 ft (0.6 × 0.6 m) fixture is suitable in all tile patterns.
- 2. Two-inch-deep parabolic louvers permit a shallow fixture, but lamp shielding is poor. A 3-in.-minimum (76-mm) louver depth is


in areas not requiring task lighting (see Sections 15.13 to 15.17). Furthermore, because no control of the geometry of direct and reflected glare is possible in such layouts, the luminaire selected must give minimum average glare in all viewing directions. The system that best meets these requirements is one that uses a large number of

- Ch16.indd 710 9/21/09 7:02:53 PM


![image 811](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile811.png)

###### ILLUMINATION

Fig. 16.23 Luminaire construction giving a direct-indirect appearance (a) using a direct troffer construction (b). The mediumbrightness luminaire interior reflects light, giving a deep, airy appearance. The translucent lamp enclosure maintains an acceptable luminance against the background (interior) reflector. The photometric characteristic is essentially circular in both longitudinal and transverse planes. (Courtesy of Zumtobel-STAFF Lighting Co.)

###### (c) Office Lighting Equipment

suggested for all large-cell parabolic louver luminaires.

Office lighting equipment is generally not treated roughly. Fixtures with touch latches, light hinges, and adjustable devices may be selected without fear of breakage or vandalism.

- 3. Three-lamp parabolic louver units, which are usually too bright for VDT areas, can be used to advantage. Two-lamp units give better uniformity and VCP at a premium price.
- 4. Two-foot-square deep cell parabolics with 31W T8 U lamps or biaxial compact lamps are an excellent choice in terms of VCP, uniformity of illumination, and appearance.
- 5. Premium-quality specular parabolic louvers that eliminate hot (bright) spots are available.
- 6. In relatively small offices with 1×1 ft (0.3× 0.3 m) ceiling tiles, 1-ft2 (nominal 0.09 m2) troffers with deep miniature parabolic wedge louvers and 16W U lamps or compact fluorescents are an excellent all-purpose lighting solution (Fig. 16.24).
- 7. Direct-indirect shallow luminaires with a wide, inverted batwing uplight distribution can be pendant mounted as low as 7 ft, 6-in. (2.3 m) AFF (Fig. 16.19).


![image 812](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile812.png)

Fig. 16.24 One-foot-square (305-mm-square), 9-cell luminaire with deep parabolic louvers. This unit is applicable to small offices and/or areas with 1 ft × 1 ft (305 × 305 mm) ceiling-tile arrangements. (Courtesy of Zumtobel-STAFF Lighting Co.)

- Ch16.indd 711 9/21/09 7:02:54 PM


- (d) Maintenance

In most offices, maintenance is provided on a trouble-call basis. Lamps are replaced on burnout, and the fixture is then cleaned. Because of the long life of fluorescents and HID sources, this generally means a 3- to 5-year cleaning cycle. An LLF of 0.65 is reasonable in air-conditioned spaces; a lower LLF is appropriate in open-window offices.

- (e) Fenestration

When fenestration is absent, a lighted valance around the room is recommended. This removes the wall-ceiling line and partially compensates for the lack of windows. It also brightens the walls and increases illumination on desks placed adjacent to the walls.

- (f) Control


lowing section) or a separate, generally adjustable unit on or adjacent to the desk. The former is particularly useful for very severe seeing tasks when adjustability of angle and distance between light and work is vital. Integral furniture units are usually not adjustable, and are therefore limited to a maximum of about 750 lux on the task. Higher levels would generate excessive heat and, almost certainly, glare.

ILLUMINATION

###### 16.22 TASK-AMBIENT OFFICE LIGHTING USING FURNITURE-INTEGRATED LUMINAIRES

In lieu of ceiling-mounted luminaires to provide ambient lighting, indirect HID fixtures can be mounted on the top of furniture or can be freestanding. Task lighting would be integral with the office furniture. Advantages of this arrangement include the following:

The control strategy (see Sections 15.13 to 15.17) should minimally provide (after tuning):

- 1. The problem of furniture layout and layout changes is eliminated.
- 2. Initial construction cost is reduced.
- 3. Energy requirements are lowered because of short distances between light source and task.
- 4. Each occupant has on-off control of his or her task lighting, including, in some designs, positioning control.
- 5. Maintenance is greatly simplified because fixtures are readily accessible from the floor.
- 6. Floor-to-floor height can frequently be reduced.
- 7. Tax advantages normally accrue due to higher depreciation rates on furniture than on a building.


- 1. Daylight compensation.
- 2. Possibility of operating individual small groups of lights while the remainder are off, to permit off-hours work.
- 3. Path lighting through large spaces to permit traversing without turning on all lights.
- 4. Careful scheduling with supervised local override. With these general guidelines in mind, the following sections discuss specific topics in office lighting.


###### 16.21 TASK-AMBIENT OFFICE LIGHTING DESIGN USING CEILING-MOUNTED UNITS

Disadvantages include the following:

- 1. Difficulty in dissipating heat and minimizing magnetic ballast noise due to proximity of sources to the user. For this reason, electronic ballasts should be used.
- 2. Veiling reflections are always present and can be severe.
- 3. Luminance ratios in the near and far surround may exceed recommended levels.
- 4. Difficulty in lighting a free-standing open desk, because most of the fixture types are undercounter or sidewall mounted.


Efficient modern office lighting, like other workarea lighting, is often predicated on a task-ambient design. This approach has the advantages of minimum contrast reduction at the task and minimum power use, the latter resulting in low operating cost. The method involves designing a uniform ceiling layout that provides low-level lighting for circulation and miscellaneous easy visual tasks, plus workstation-mounted task lighting. The latter can either be integral with the furniture (see the fol-

###### LIGHTING AND AIR CONDITIONING 713

- 5. Difficulty in evenly lighting large tables or Lshaped desk areas because of the concentrating nature of the lighting units.
- 6. Not readily applicable to automatic switching and dimming schemes.
- 7. For satisfactory operation with fixed task lighting, the desk must be usable by both left- and right-handed people. This requires a considerable degree of duplication, as shown by lamps on both sides of the drawing in Fig. 16.25.


- 2. More acoustic absorbency due to ceiling angles and a larger surface area.
- 3. The recessed center provides visual baffling, permitting the use of higher-brightness sources while maintaining high VCP.


Possible luminaire arrangements for both flat and pyramidal shapes are given in Fig. 16.26. In addition to the design flexibility available, an electrified track can be integrated into the system runners to supply both the lighting fixtures and power poles.

ILLUMINATION

Figure 16.25 graphically shows the problem of local desk lighting. Experience suggests that only systems that permit user positioning adjustment of the light source have a high degree of user acceptability.

###### 16.24 LIGHTING AND AIR CONDITIONING

The reduction of lighting power densities to below 2 W/ft2 (21 W/m2) in all but special areas considerably reduces the impact of lighting-generated heat on a building’s HVAC system. In non-air-conditioned buildings, the lighting heat contribution is partially applicable to building heating. Fixture efficiency is directly affected by its temperature. Fluorescent units operate at an optimum temperature of 77ºF (25ºF). Temperatures above and below this decrease output and fixture efficiency. Thus, heat removal from units is desirable even at low lighting-energy levels. The most effective method of fixture heat removal is duct connection to the unit itself. This method, however, is relatively expensive and immobilizes the fixture. Alternatively, the plenum can be exhausted with air passing over the fixtures, picking up excess heat. These details are essentially part of HVAC system design and are covered in Part II.

###### 16.23 INTEGRATED AND MODULAR CEILINGS

The cost, appearance, and design-flexibility advantages of an integrated ceiling design over fieldassembled and coordinated systems have long been known. As a result, ceiling systems with integrated lighting, acoustic control, and air-handling capabilities are commercially available in modular sizes (including 60-in. [1.5 m] square, 48-in. [1.2 m] square, and 30 × 60 in. [762 × 1524 mm]). Modules are made in flat and pyramidal shapes, the latter having several distinct advantages:

1. More interesting and aesthetically pleasing.

![image 813](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile813.png)

Fig. 16.25 Furniture-mounted task lighting can create severe reflected glare or hand shadows if the luminaire location is not selected carefully. Further constraints are location in elevation—for shielding (needs to be low) and for good distribution (needs to be high), appearance considerations, and compatibility with a worker’s physical movements. Light source position adjustability removes most user objections to this type of task lighting.

- 15%, of which 3% was sufficient to amortize the cost of the lighting alteration. In another case, an outlay for new inspection lighting reduced product failures and proved economically sound. In a third, improved lighting reduced accidents, improved employee morale, and consequently improved production. The cases studied are far too numerous to mention; general principles are adduced instead.
- 16.26 LEVELS AND SOURCES


![image 814](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile814.png)

ILLUMINATION

Illuminance requirements are detailed in IESNA RP-7-2001, Lighting Industrial Facilities. The standard describes in detail a method for prescribing illuminance for specific industrial occupancies and tasks. Where levels higher than 50 to 75 fc (540 to 800 lux) are required, general illumination must be supplemented by local illumination. Industrial facilities lend themselves readily to daylighting because many are one-story structures. Thus, roof monitors, skylights, and clerestories are readily applicable and extremely desirable. However, inasmuch as industrial facilities are frequently sited in industrial areas with attendant heavy atmospheric soot and dirt, a frequent cleaning and maintenance program is necessary if the LLF is to be kept at reasonable levels. This observation is also applicable to indoor lighting systems.

Light sources for industrial applications should exhibit high efficacy, good lumen maintenance, and long life. Of the sources available today, fluorescent and HID lamps meet these criteria. Induction and sulfur lamps may join this group after additional development and field testing. Where color is not critical, HPS is the recommended source. Adaptation to its warm yellow color is rapid, and if it is mixed with metal-halide or mercury sources, no problem should be encountered. HID lamps are easier to maintain, store, clean, and relamp than fluorescent lamps and have equal or better efficacy, but have the disadvantages of delay and lower output on restrike. Because of their relatively small size, HID sources are used in focusing reflectors that produce intensity (cp) distribution characteristics designed for specific illumination objectives. Thus, HID sources are generally used for high-bay (>25 ft [7.6 m]) and medium-bay (15 to 25 ft [4.6 to 7.6 m]) installations. For low-bay lighting, industrial reflector fluorescent luminaires and low-bay HID reflectors are both applicable.

Fig. 16.26 Various configurations of reflected ceiling fan modules.

###### INDUSTRIAL LIGHTING

###### 16.25 GENERAL INFORMATION

In industrial lighting, a primary design consideration is economic. Given acceptable standards of comfort and safety for the working staff, additional costs for lighting must be self-justifying economically. In one case, a good lighting installation was improved at considerable cost. Production jumped

###### INDUSTRIAL LIGHTING EQUIPMENT 715

###### 16.29 INDUSTRIAL LIGHTING EQUIPMENT

One of the most common industrial lighting tasks is warehouse aisle lighting that must provide adequate vertical surface illumination on racks on both sides of an aisle. The required cp distribution to perform this task efficiently is a modified batwing curve. This is more easily accomplished in low-bay lighting with a continuous row fluorescent installation than with discrete HID units.

The cost of maintenance increases with labor rates. For this reason, high-quality lighting equipment yields the lowest owning and life-cycle costs. For instance, the cost of replacing a ballast for HID lighting units frequently exceeds the cost of the ballast. It is thus obvious that it is more economical to utilize long-life, high-quality ballasts, particularly where luminaires are not readily accessible.

ILLUMINATION

###### 16.27 INDUSTRIAL LUMINANCE RATIOS

Other suggestions for lowering costs, both initial and operating, include using ventilated luminaires that tend to be self-cleaning by convection (Fig. 16.27) in addition to giving the needed upward light component, using bus-mounted fixtures for rapid installation and repair (see Fig. 27.12), using lowering mechanisms on high-bay units to avoid catwalk or platform relamping with a concomitant extremely high cost, using fixtures arranged for “stick” relamping from the floor in medium- and low-bay work, and generally incorporating modern equipment into the plant.

For reasons explained at length in preceding sections, luminance ratios must be controlled. Recommendations are given in Table 11.11. In many situations it is difficult to control the surrounding brightness. Ceilings, which frequently are covered with piping, ducts, and other equipment, should be light. Therefore, this mechanical equipment must be painted with matte, light unsaturated colors; maintenance and cleaning must be good; and fixtures should have an upward component of light to avoid more than a 20:1 ratio of task-to-ceiling luminance.

Proper maintenance is of paramount importance in industrial facilities because of the prevalence of dirt, vibration, and rough service. Maintenance includes cleaning, relamping, inspection, and preventive maintenance. Relamping on a burnout basis is extremely uneconomical because of disruption of production and lowered production due to lumen depreciation before burnout. Relamping should be done on a planned group basis. Similarly, if the specific facility has a high dirt accumulation rate, cleaning must also be done on

Use of bright saturated colors for general surface painting should be avoided because they draw attention and frequently have special significance. In addition to color-coded piping (banding is preferable), red frequently means fire equipment; green, first aid; orange, danger; and so on. White is also to be avoided, being excessively bright and susceptible to dirt. Recommended minimum reflectances are:

Ceiling 75–85% Walls 40–60% Equipment 25–45% Floors 20%

![image 815](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile815.png)

###### 16.28 INDUSTRIAL LIGHTING GLARE

The problem of direct glare can be acute in lowbay installations, and that of reflected glare in high-bay designs, when either uses a point source. One method of reducing direct glare is the use of low-brightness prismatic lens units with a black reflector behind the lens. Methods of minimizing veiling reflection from all sources were discussed previously.

Fig. 16.27 Graph demonstrating the advantage of ventilated fixtures.

a planned group basis rather than only at relamping time.

component) is obtained when the angle between the fixture’s vertical axis and the work is approximately 35º. Hence, we should select a fixture whose candlepower distribution curve demonstrates a high value at that angle. Of course, the derivation is for a single location and fixture. For good vertical and angular illumination over a large area, arrange fixtures with considerable overlap.

Ballast noise, including the high levels of HID ballasts, is not usually a factor in industrial facilities because of high ambient noise. In relatively quiet installations and/or where fluorescent fixtures are mounted a short distance above a work bench, as in inspection and fine assembly, this is not true and electronic ballasts are needed.

ILLUMINATION

###### SPECIAL LIGHTING APPLICATION TOPICS

###### 16.30 VERTICAL-SURFACE ILLUMINATION

In industrial facilities more than any other occupancy, the illumination of vertical surfaces is crucial. This is a result of the nature of the work: machines, storage, gauges, and so on all require high vertical-surface illuminance (Fig. 16.28). The illuminance on a vertical surface is the result of the horizontal component of the lighting. This is

###### 16.31 EMERGENCY LIGHTING

Emergency lighting is required when the normal lighting is extinguished, which can occur for any of three reasons:

× × D

×

2θ θ

R 2 D3 H sin

cp cp cp

cos sin θ

- 1. General power failure
- 2. Failure of the building’s electrical system
- 3. Interruption of current flow to a lighting unit, even as a result of inadvertent or accidental operation of a switch or circuit disconnect


= =

=

fc

2

###### To maximize the horizontal component, we set to zero the derivative of fc with respect to θ. Thus

d d H

fc θ

cp

= − θ × θ+ θ =

( 2cos sin2 cos3 ) 0

As a result of the third reason, sensors must be installed at the most localized level—that is, at the lighting fixture (voltage sensor) or in the lighted space (photocell sensor).

2

or

2 sin2 θ = cos2 θ tan2 θ = ½

R H

tan θ = 0.707 =

###### (a) Codes and Standards

θ ≈ 35º

Because emergency lighting is a safety-related item, it is covered by various codes, several of which may have jurisdiction. In addition, there are widely accepted technical society and industry standards whose recommendations normally exceed the minima required by codes.

Therefore, maximum vertical illuminance (illumination resulting from the horizontal-lighting

![image 816](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile816.png)

- 1. Life Safety Code (NFPA 101, 2009). This code defines the locations within specific types of structures requiring emergency lighting and specifies the level and duration of the lighting.
- 2. National Electrical Code (NFPA 70, 2008). This code deals with system arrangements for emergency light (and power) circuits, including egress and exit lighting. It discusses power


Fig. 16.28 Vertical-surfaceilluminance is maximum where θ is approximately 35º (see derivation in text).

sources and system design.

(10 lux) along with the mandated minimum of 0.1 fc (1 lux) at any point and a maximum 40:1 ratio of maximum to minimum illuminance, should effectively eliminate faulty design that utilizes several widely separated bright sources.

- 3. Standard for Health Care Facilities (NFPA 99, 2005). This code deals with special emergency light and power arrangements for these facilities.
- 4. OSHA regulations. These are primarily safetyoriented and, in the area of emergency lighting, discuss primarily exit and egress lighting requirements.
- 5. Industry standards. These include the publications of the IESNA and the IEEE, in particular Recommended Practice for Emergency and Standby Power Systems for Industrial and Commercial Applications (IEEE Standard 446-1995).


Other authorities recommend that escape routes be lighted to not less than 1% of their normal illuminance, but in no case less than 0.5 fc (5 lux). Where the 1% of normal requirement recommendation falls below 1 fc (10 lux) (normal illuminance less than 100 fc), we would abide by the 1-fc (10lux) minimum required by the Life Safety Code.

ILLUMINATION

Duration of the 1-fc (10-lux) level of emergency lighting is normally specified to be a minimum of 90 minutes (for egress) and 0.6 fc (6 lux) thereafter. Facilities that cannot be evacuated quickly require higher levels for indefinite periods.

Because codes and standards are constantly being revised and updated, the designer for an actual project must determine which codes have jurisdiction, obtain current editions, and design to fulfill their requirements. The following material provides general information and focuses on good practice but is not intended to take the place of applicable construction and safety codes.

(c) Central Battery Emergency Lighting Systems

Sections 26.39 and 28.21 cover emergency power systems, including generators and central battery systems. Generators are normally arranged to replace the utility during outages, using the building’s normal electrical distribution system, with the difference that only essential loads remain connected. This obviously does not meet the requirement that emergency lighting be supplied on power failure, even if the fault is local (i.e., within the building).

(b) Minimum Illumination Levels and Duration of Emergency Lighting

Most codes and authorities require a minimum average illuminance at floor level, throughout the means of egress, of 1.0 fc (10 lux). This is considered sufficient, after eyes accommodate, to permit orderly egress. No point along the path of egress should have an illuminance of less than 0.1 fc (1 lux), and the maximum-to-minimum ratio of illuminances along the egress path should not exceed 40:1. The language of the codes is precise, and its consequences must be completely understood in order to properly design an emergency lighting system.

Central battery systems are of three types:

1. Those supplying low-voltage dc (6 to 48 V) to dedi cated emergency lighting units (Fig. 16.29a). This type of central battery installation consists of a battery, charger, and switching equipment. The emergency lighting units are generally not part of the normal lighting system, consisting instead of dedicated incandescent fixtures. The system has the same limitation as a generator, and therefore is not applicable to most emergency lighting situations except when equipped with multiple downstream sensors. As such sensing would be highly uneconomical, this system is limited to a single (large) space with common outage sensing. This arrangement has the further disadvantage that the emergency lighting units may obtrude on the building’s decor and architecture, inasmuch as

TheLife Safety Code relates to life safety—that is, safe egress during an emergency that often involves fire. In such instances, smoke normally obstructs vision at eye level, and it is therefore extremely important that the required illumination be available at floor level. Ceiling-mounted emergency lighting may not illuminate the floor in smoky areas and may even worsen a situation by creating a bright, fog-like condition. It is therefore widely recommended that adequate egress lighting be provided at baseboard level. Some codes already mandate baseboard egress lighting. The requirement that the average minimum illuminance be 1.0 fc

![image 817](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile817.png)

###### ILLUMINATION

- Fig. 16.29 Schematic diagrams of an emergency power system using central batteries. In (a) the emergency system is completely separate from the normal lighting system and utilizes dedicated lighting units. (b) This arrangement furnishes dc to the luminaire, where it is inverted to ac (except for incandescent lamps). The fixtures are utilized during both normal and emergency operation. As switching is instantaneous, HID lamps are not extinguished. (c) An arrangement that is similar to (b) except that a central inverter supplies ac continuously. Here, too, the lamps are used in both normal and emergency modes.


where a distributed system with local batteries (discussed later) would not be readily applicable due to the size of the load, as would be the case with high-wattage HID luminaires. A typical 10-kVA on-line UPS cabinet designed to supply emergency ac power to HID lamps measures approximately 40 in. W × 50 in. H × 20 in. D (1.0 × 1.3 × 0.5 m) and weighs about 1000 lb (450 kg).

they are not part of the normal lighting system. Also, because the lighting units are isolated devices, it is difficult to obtain a satisfactory degree of emergency illumination uniformity, as explained previously (see also Section 16.31e).

- 2. Systems supplying 120-V dc (Fig. 16.29b). This arrangement supplies line voltage dc to emergency lighting fixtures, which are also used as part of the normal system. HID and fluorescent luminaires are furnished with integral inverters to change the incoming dc to ac. This arrangement has the advantage of a central, well-maintained battery supply but the disadvantage of requiring a full dc distribution system.
- 3. Systems supplying line voltage ac (Fig. 16.29c). Here the central unit contains a battery, charger, central dc/ac inverter, and switching equipment. Such a system can supply power to incandescent, fluorescent, and HID systems in spaces where a single voltage-loss sensing point is sufficient. The emergency lighting units are part of the normal lighting system. This arrangement is most frequently used


(d) Distributed (Local) Emergency Lighting Arrangements

As a result of the inability of a central system to respond to a localized outage, a frequently used emergency lighting arrangement is one where the source of power, as well as all the voltagesensing and switching equipment, is installed at the emergency lighting fixture, which is usually part of the normal lighting system. The emergency pack consists of a rechargeable battery and charger, voltage-sensing and switching equipment, and, in the case of fluorescent lamps, an

![image 818](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile818.png)

- Fig. 16.30 The emergency lighting ballast package contains a 90-minute-capacity high-temperature battery, inverter, sensing and switching equipment, and electronic ballast circuitry to operate the lamp(s) at full or reduced output. The emergency ballast is energized on loss of normal power. The entire package measures 9½ × 2, × 1½ in. (241 × 60 × 38 mm). (Courtesy of Big Beam Emergency System, Inc.)

![image 819](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile819.png)

![image 820](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile820.png)

- Fig. 16.31 Commercial emergency lighting units. (a) This decorative unit contains a sealed, maintenance-free lead–acid battery, an automatic charger, and an automatic low-battery-voltage disconnect. The battery is designed to supply a minimum of 90 minutes of operation of fully adjustable 5-W sealed beam lamps. The unit measures 14 in. W × 5 in. H × 5 in. D (356 × 127 × 127 mm). (b) Conventional design emergency unit contains a lead–acid or lead–calcium battery, which is housed with its required electronic control and safety equipment in a polycarbonate housing. The lamps are rated 7.2 W each. The entire unit measures approximately 11 in. L × 12 in. H × 10 in. D (279 × 305 × 254 mm); exact dimensions vary with battery type, voltage, and capacity. (Photos courtesy of Dual-Lite, a unit of General Signal.)


###### ILLUMINATION

(e) Emergency Lighting Design Considerations

electronic package (ballast) that operates the lamp at high frequency and generally at reduced output (Fig. 16.30). These packages, which are designed to supply the code-required 90 minutes of emergency lighting, are maintenance-free for periods of up to 5 years. A second type of distributed emergency lighting unit is the familiar packaged unit with integral incandescent lamps. Several designs are shown in Figs. 16.31 and 16.32.

The levels and duration discussed in Section 16.31b refer only to egress lighting. However, general emergency lighting is required to avoid distress and even panic that unfortunately may rapidly ensue. The required emergency illuminance in specific areas should be related to the area’s normal illuminance

![image 821](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile821.png)

![image 822](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile822.png)

###### ILLUMINATION

Fig. 16.32 Industrial-type emergency lighting units. (a) This traditional-design unit is available in a variety of battery voltages and uses a pure lead or a lead-calcium maintenance-free battery. The cabinet conforms to a NEMA 1 enclosure. The unit can be arranged to supply additional remote 7.2-W sealed-beam heads. The unit measures 14 in. W × 8 in. D × 19 in. H over the lamps (356 × 203 × 483 mm), and is provided with an external charge indicator light and a test switch. (b) This compact polyester enclosure unit is sealed and gasketed for rugged industrial application. It measures approximately 10 in. W × 11 in. D × 14 in. H (254 × 280 × 365 mm) and contains the usual electronics for control and charging of its lead battery. A charge indicator and a test switch (to simulate power failure) are mounted on the side. (Photos courtesy of Dual-Lite, a unit of General Signal.)

and the degree of hazard in the area. Therefore, we would suggest:

levels be maintained at floor level. Because heavy smoke can readily obscure light from overhead fixtures, it is advisable to install some (preferably directional) emergency lighting fixtures near floor level.

Exit area 5 fc (50 lux) Stair 3.5–5 fc (35–50 lux) Hazard areas, such as 2–5 fc (20–50 lux)

machinery room Other spaces 1.0 fc (10 lux)

###### (f) Exit Lighting

These levels should be essentially uniform. When the illuminance in an interior space drops instantaneously from 30–100 fc (300–1000 lux) to 1–5 fc (10–50 lux), the eyes require up to 5 minutes to fully accommodate. During this long period, occupants are partially sightless—a condition that lends itself readily to panic. For this reason, bright, spotlight-type heads must be very carefully arranged. Otherwise they can create disabling glare and distorting shadows and impede eye accommodation.

Most codes require 5 fc (50 lux) on nonilluminated exit signs, internally illuminated signs with the same visibility as an externally illuminated sign, or self-luminous signs with a specified luminance (usually at least 0.21 cd/m2). Some exit signs are equipped with a battery and controls that provide 1½ hours of illumination on loss of utility power. Others are arranged to illuminate the exit area beneath the sign (Fig. 16.33), and still others are equipped with a flasher and/or an audible beeper that assists people in finding the exit in a light-obscuring, smoke-filled room. Finally, some exit signs are nonelectrical self-illuminating, requiring continuous illumination, and are part of the emergency lighting system.

Although it is customary to furnish the required emergency illumination from ceilingor wall-mounted fixtures, consideration must be given to the code requirement, as noted in Section 16.31(b), that specified emergency lighting

- Ch16.indd 720 9/21/09 7:02:59 PM


LIGHT POLLUTION 721

![image 823](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile823.png)

center, and metal–halide is selected, Table 16.4 tells us that approximately 0.055 W/ft2 (0.6 W/m2) will suffice. This is well within the limits of Standard 90.1. If the lot is 200 × 500 ft (100,000 ft2), then 0.055 × 100,000 = 5500 W is required. This figure is a good first estimate. The actual power level depends upon the specific equipment and design. This may vary from the initial estimate by ±20%.

The arrangement and choice of equipment must be determined before the problem can be considered solved. Considerable assistance on this score can be obtained from either the lighting engineer involved or from representatives of equipment manufacturers.

ILLUMINATION

Although most floodlight installations use a single type, the installation shown in Fig. 16.34b used a combination of metal-halide and mercury to obtain the desired effect.

###### 16.33 STREET LIGHTING

Although detailed street-lighting calculations and design considerations are beyond the scope of this book (see appropriate IESNA standards), a few remarks are in order. New installations now use HID sources almost exclusively. The low efficacy and short life of incandescent sources and the bulkiness of linear fluorescents make them obsolete. Furthermore, high street-lighting levels reduce vandalism and crime, improve night merchandising, and add to an area’s attractiveness. A typical walkway luminaire is shown in Fig. 16.35.

Fig. 16.33 Typical application of an exit light with a built-in battery, charger, and controls. Note that the bottom of the unit is designed to illuminate the area immediately in front of the exit. (Photo by B. Stein.)

###### 16.32 FLOODLIGHTING

Floodlighting, both interior and exterior, is used extensively for the diverse locations listed in Table 16.4, in addition to the more common sports facility lighting, which is not listed. At the designer’s disposal are a variety of sources with respect to output, color, life, efficacy, and wattage (see Chapter 12).

###### 16.34 LIGHT POLLUTION

A frequently neglected corollary to the principle of placing light where it is required is not to place light where it is not required. Light pollution is frequently defined as unwanted light in public places, whereas light trespass is the intrusion of unwanted light on private property. The latter includes light intrusion in windows and on private property, whereas the former covers excessive brightnesses everywhere, plus stray light that finds its way into the night sky to the distress not only of astronomers, but also of anyone who simply wishes to enjoy the beauty of a star-filled sky. At this writing, no standards exist that define the light levels that constitute an

Although a detailed floodlighting design in volves complex calculations beyond the scope of this book, it is often sufficient for the designer to utilize a watts per square foot table such as Table 16.4 to determine the approximate floodlighting requirements. The designer should also consult the unit power allowances for exterior lighting listed in ANSI/ASHRAE/IESNA Standard 90.1.

Thus, if one is concerned with lighting a selfservice parking lot at a neighborhood shopping

- Ch16.indd 721 9/21/09 7:03:00 PM


aMaintainedTungsten–HalogenMercuryMetal–HalideHigh-Pressure Sodium

0.026–0.03 (0.26–0.3)

0.026–0.03 (0.26–0.3)

0.19 (1.9) 0.026–0.038 (0.3–0.4)

4.5 (45)1.94 (19.4) 0.66 (6.6)0.24 (2.4)

0.86 (8.6)0.44 (4.4)

2.0 (20)0.86 (8.6)

0.052–0.06 (0.5–0.6)

0.052–0.06 (0.5–0.6)

0.03–0.04 (0.3–0.4)

0.72–0.86 (7.2–8.6)

0.03–0.04 (0.3–0.4)

5.8 (58)2.9 (29) 2.0 (20)0.86 (8.6)

0.3–0.36 (3.0–3.6)

0.075–0.09 (0.7–0.9) ()0.3–0.363–3.6

4.0 (40)2.0 (20)

0.037–0.044 (0.4–0.5) 0.075 (0.75)

0.13 (1.3)

0.044–0.055 (0.44–0.55) 0.24 (2.4)

0.05 (0.5)

0.02 (0.2)

0.19 (1.9)0.13 (1.3)

0.44–0.52 (4.4–5.2) ()2.020

###### ILLUMINATION

2bWatts per Square Foot (W/m)Generally Required

- 0.023–0.029 (0.23–0.29)
- 1.04–1.25 (10.4–12.5)


0.044–0.055 (0.44–0.55)

- 0.96 (9.6)0.35 (3.5)
- 1.25 (1.25)0.64 (6.4)
- 2.9 (29)1.2 (12)


0.037–0.044 (0.4–0.5)

0.29 (2.9) 0.037–0.055 (0.4–0.6)

0.075–0.087 (0.7–0.9)

9.0 (90)4.5 (45) 2.9 (2.9)1.25 (12.5)

0.12–0.14 (1.2–1.4) 0.44–0.52 (4.4–5.2)

0.06–0.07 (0.6–0.7) 0.11 (1.1)

0.07–0.09 (0.7–0.9) 0.35 (3.5)

0.07 (0.7)

0.68–0.81 (6.8–8.1) ()2.929

0.12–0.135 (1.2–1.4)

10.0 (100)4.3 (43) 1.5 (15)0.54 (5.4)

20 (200)10 (100) 4.5 (45)1.94 (19.4)

0.06–0.07 (0.6–0.7)

0.65 (6.5) 0.06–0.09 (0.6–0.9)

0.26–0.3 (2.6–3.0) 0.68–0.81 (6.8–8.1)

0.036–0.045 (0.36–

0.07–0.09 (0.7–0.9)

1.94 (19)1.0 (10)

- 0.45)
- 1.6–1.94 (16–19)


(See Automobile

(See Buildings)

0.13–0.15 (1.3–1.5) 0.17 (1.7)

0.15–0.19 (1.5–1.9) 0.54 (5.4)

0.11 (1.1)

Used Car Lots 5 (50)0.65 (6.5)0.29 (2.9)

1.5–1.8 (15–18) 4.5 (45)

Parking)

0.13–0.15 (1.3–1.5)

5 (50) 0.13–0.19 (1.3–1.9)

- 3.3 (33)1.2 (12)
- 4.3 (43)2.2 (22)


0.15–0.19 (1.5–1.9)

0.26–0.3 (2.6–3.0)

0.08–0.1 (0.8–1.0)

100 (1000)50 (500) 10 (100)4.3 (43)

2 (20) 1.5–1.8 (15–18)

3.6–4.3 (36–43)

1 (10) 0.38 (3.8)

0.24 (2.4)

10 (100) 10 (100)

1 (10) 1.2 (12)

ahorizontalAll footcandle levels for ground area applications arevalues.

bSI conversions are approximate, using a factor of 10 (versus 10.76).

20 (200)10 (100)

50 (500)20 (200)

15 (150)5 (50)

50 (500)20 (200)

LightDark

Footcandles (lux)

LightDark

Application Minimum

Adj. Area

Adj. Area

TABLE 16.4Lighting Application Guide

Remainder 50 (500)

Excavation 10 (100)

20 (200)

0.5 (5)

Building surrounds 5 (50)

1 (10)

1 (10)

Self-parking lots 2 (20)

1 (10)

- 1 (10)
- 2 (20)


Buildings up to 50 ft (15 m) High

Front row (front 20 ft [6 m])

Parking areas (attraction)

Storage yards (inactive)

Average commercial

Buildings (attraction)

Automobile Sales Lots

Gates and vital area

Medium light surf.

Attendant parking

Billboards and Signs

Automobile Parking

Shopping Centers

Protective Lighting

Along buildings

Shopping Centers

Neighborhood

Good contrast

Light surfaces

Dark surfaces

Industrial lots

Poor contrast

Storage yards

Construction

Heavy traffic

Open areas

Roadways

Building

###### 722

- Ch16.indd 722 9/21/09 7:03:01 PM


###### REMOTE SOURCE LIGHTING 723

![image 824](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile824.png)

![image 825](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile825.png)

###### ILLUMINATION

- Fig. 16.34 (a) Floodlighted section of a wall surrounding the Old City of Jerusalem, Israel, adjacent to the Jaffa Gate. Light sources are 400-W HPS units giving an average illuminance level of 50 lux. A sodium source was chosen to enhance the yellow-red color of the stone. (b) Church of All Nations, Mount of Olives, Jerusalem, Israel. Floodlight sources are 250- and 400-W mercury and metal–halide units, giving an average illuminance of 70 lux. Sources were selected to complement the colors in the mosaic at the top of the façade. (Photos courtesy of City of Jerusalem and J. Stroumsa, Chief Engineer.)

![image 826](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile826.png)

- Fig. 16.35 A “lollypop” fixture, even if aesthetically pleasing to some, gives poor downward illumination (note the large collar). This type of luminaire causes light pollution. (Photo by Nathan Majeski.)


3. After an installation is complete, inspect it at night to determine whether any nuisance has been created.

intrusion or a nuisance glare. However, a few simple guidelines can assist the designer in avoiding the creation of a nuisance:

Further information on this subject can be found in IESNA technical memoranda TM-10-00 and TN11-00, dealing with light trespass.

- 1. Light all exterior vertical surfaces from above, not below, wherever possible. This reduces skylight pollution.
- 2. Use luminaires with sharp cutoff beyond the illuminated area. Shields can be added to standard luminaires to accomplish this.


###### 16.35 REMOTE SOURCE LIGHTING

Every experienced lighting designer has at some time felt the need for a remote source luminaire to fill a specific lighting need. Among the most common situations are:

- • Display lighting for light- and heat-sensitive objects such as old books, fabrics, drawings and paintings, and, in general, objects containing organic materials, dyes, and coloring. Of particular importance in this category is the acute sensitivity of such objects to UV radiation, which exists in daylight and light from most electrical sources.
- • Installations where relamping is a major logistic and financial problem. These include highceiling auditoriums and public assembly spaces of all sorts, high-bay lighting areas and other difficult-access locations, clean rooms, spaces with security entry limitations, and rooms that cannot tolerate disturbances or interruptions, such as air-traffic control rooms, continuous process manufacturing control areas, and the like.


- Ch16.indd 723 9/21/09 7:03:02 PM


guides of various types. Applications of these two techniques do not generally overlap, and they are therefore discussed separately in the following sections.

- • Installations where lamp heat is highly undesirable and its removal is difficult, expensive, or both. Among these are store show windows, refrigerated showcases, and conditions where lamp heat is felt by the space occupant(s), such as halogen and other incandescent lighting at workstations and low-ceiling spaces.
- • Installations where the presence of electrical wiring is undesirable, such as patient-controlled hospital bed lighting or light sources in devices used by children.
- • Spaces classified by the National Electrical Code (NEC) as electrically hazardous. These areas typically use large, heavy, expensive, and inefficient explosionproof lighting.
- • Installations where the electric and magnetic fields produced by fluorescent and HID lighting fixtures are unacceptable.
- • Applications where the light source must be very small and effectively invisible.


###### 16.36 FIBER-OPTIC LIGHTING

Fiber optics have been in use for years, principally in instruments designed to permit illumination and observation of essentially inaccessible locations. In medical instruments designed for intrusive applications, fiber-optic (FO) cable has the additional advantages of absence of heat and elimination of electrical wiring, both of which could be at the very least uncomfortable and frequently dangerous when inserted into the body.

ILLUMINATION

The physical principle by which an optical fiber conducts light is that of total internal reflection, illustrated in Fig. 16.36. The fiber is constructed of an inner core of transparent material (silica, glass, optical plastics) and an outer coating (cladding) of another material of lower refractive index. Because of this difference in refractive indices, light rays within the acceptance cone angle (2θ) are reflected

Two basic designs have been developed over the years to fill these lighting requirements: arrangements using optical fibers and those using light

![image 827](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile827.png)

Fig. 16.36 Schematic representation of the phenomenon of total internal reflection (TIR) in optical fibers (OF). Light rays entering the end of an OF at an angle to the fiber centerline no greater than θ are totally reflected at the interface between core and cladding. Angle θ is determined by the difference between the refractive indices of the core and cladding materials and increases as that difference increases. Light rays entering within the acceptance core (solid angle 2θ) travel along the fiber; all other light rays are lost.

- Ch16.indd 724 9/21/09 7:03:03 PM


###### FIBER-OPTIC TERMINOLOGY 725

TABLE 16.5 Typical Characteristics of Plastic Optical-Fiber Cables

|Type|Construction|Diameter Fiber/Core (mm) OD (mm)|NAa|Cone Angle (degrees)|Attenuation Percent per Meter|
|---|---|---|---|---|---|
|End-light<br><br>Fiber bundle Side-light<br><br>Fiber bundle End-light<br><br>Solid core Side-light<br><br>Solid core|See Illustration (a)<br>See Illustration (b)<br>|0.15–2.0 6–18<br><br>0.15–2.0 6–14<br><br>3–13 5–16<br><br>7–13 9–16|0.5<br><br>0.5<br><br>0.62<br><br>0.57|60<br><br>60<br><br>76<br><br>70|4.7<br><br>4.7<br><br>8.2<br><br>23.7|


###### ILLUMINATION

2

− 2=sin Θ; see Fig. 16.36.

aNA (Numerical Aperture) = N1 N

2

Note: Sheathing is opaque for end-light cables and transparent for side-light cables.

![image 828](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile828.png)

all of which are transparent plastic materials with decreasing refractive index from core to sheath. Note also in the figure that the angle θ, and therefore the size of the acceptance cone, increases with the difference in the refractive indices between cone and cladding. It is desirable to have an acceptance cone as large as possible (high numerical aperture) so that maximum light from the source (illuminator) can be introduced (coupled) into the fiber. Glass fibers are generally not used in lighting applications because of their high cost, small light-carrying capacity, and large bending radius. Table 16.5 shows the construction and major characteristics of typical lighting-use optical-fiber cables.

at the interface of the two materials and thus proceed almost unimpeded down the core by a series of 100% reflections. Although there is (theoretically) no loss at the reflection, the core material itself exhibits an optical impedance that varies with the type of material. Ultraclear glass fibers, used in communications, have losses as low as 1 dB per kilometer, whereas the best plastic optical fiber used today has losses in the area of 13 dB per meter—that is, several hundred times as high. However, because of the short distances involved, these plastic fibers are satisfactory for lighting work (1-dB loss is the equivalent of 8.6% loss per meter, or 2.6% loss per foot).

Air, with a refractive index of 1.0, can also be used as a “cladding” material (unclad core), resulting in a fiber that emits light over its entire length. This light is shown in Fig. 16.36 as light “lost” in the cladding. In practice, a bare core is not used because it would be damaged at supports, and dirt accumulation on the surface would result in high losses. Sidelight fibers (lateral mode) are constructed commercially of a core, cladding, and sheathing,

###### 16.37 FIBER-OPTIC TERMINOLOGY

Because FO cable is becoming common in lighting work, a lighting designer should be familiar with FO terminology. A brief glossary of the most important terms follows.

Acceptance angle (also acceptance cone). The maximum solid interior angle of a cone that defines the spread of light rays that will enter a single fiber. As this angle is determined only by the fiber and the cladding materials, it is also the cone of light ray acceptance of a fiber bundle.

cladding materials, indicating the angle of the acceptance cone (i.e., that portion of the light that is conducted by the fiber core).

Plastic optic fiber. The fiber material normally used in lighting work, usually a clear acrylic-type compound as the core, with various plastic compounds as cladding or sheathing, depending on the design and mode of operation. The fibers are classified by size as small core (up to 2 mm [0.08 in.] in diameter) and large core (up to 20 mm [0.78 in.] in diameter). Small-core fibers are manufactured in continuous and essentially unlimited lengths. Large-core fibers and sheathed fiber-bundle cables do not usually exceed 150 ft (45 m) in length.

Attenuation. The degree of light reduction as it travels along the fiber. Because attenuation varies with frequency, the light color exiting an optical fiber is different from that entering, and the change becomes more pronounced with increasing fiber length.

ILLUMINATION

Axial mode (also end-light). The mode of conduction from one end of the fiber (cable) to the other, with no deliberate loss by emission over the cable length.

Refractive index. The ability of a lightconducting (nonopaque) material to bend a light ray entering from another medium, expressed numerically.

Core. The center of an optical fiber that carries the light.

Fiber-optic port. A factory- or field-applied terminating connector that enables coupling of an FO cable to a light source or other item in the system. Glass FO is factory terminated; plastic fibers can be either.

Tail. A single optical fiber or a bundle of fibers extending from an illuminator to an output point. A single fiber separated from a bundle for a specific small, isolated illumination purpose (often decorative) is also referred to as a tail.

Glass optical fiber. The type always used in communication work and seldom in lighting application. It is expensive, requires a large bending radius, and exhibits very low attenuation.

Illuminator. The light source in an FO lighting installation. It usually consists of a metal box containing the light source (usually metal-halide or halogen) and its accessories, plus required optical devices that collect and concentrate the light from the source and couple it optically to an optical port to which an optical cable is connected. The illuminator may also contain color filters, local and remote-control connections, and, almost always, a fan or blower for forced-air cooling of the source lamp.

###### 16.38 FIBER-OPTIC LIGHTINGARRANGEMENTS AND APPLICATIONS

The development of large, efficient plastic optical fibers coupled with a concomitant price reduction has produced a lighting tool whose applications are limited only by the imagination of designers and manufacturers. In one form or another, optical fibers are applicable where:

- • A single remote source can supply a large number of relatively small point-source lights.
- • Burial of the light carrier (fiber bundle) in almost any substrate is desired or required.
- • The heat, UV content, and electrical fields associated with most sources are absent.
- • The presence of electrical wiring and its associated hazards are undesirable or unacceptable.


Lateral mode (also sidelight[ing]). A light conduction and distribution system whereby light is emitted over the entire length of the fiber, simulating neon tubing. This is accomplished by using transparent cladding and sheathing, with refractive indices selected to increase light rays entering (and leaving) the cladding.

Numerical aperture. A numerical metric based on the refractive indices of the core and

A few of the many current configurations are described in the following subsections.

###### FIBER-OPTIC LIGHTING—ARRANGEMENTS AND APPLICATIONS 727

(a) Axial-Mode Linear Devices

a cabinet, store window, and the like. Here, too, the units are commonly custom-designed to perform a specific lighting task.

In this arrangement, a bundle of fibers is placed in a longitudinal enclosure and individual fibers or small groups of fibers are separated from the bundle(s) and brought out of the enclosure as a light-emitting point (Fig. 16.37a). Most of these light bars are custom-made for a specific application, enabling the designer to specify all of the parameters, including spacing of points, intensity of each point, dimensions of the bar, individual fiber size and bundle size, color characteristics, and so on. Light bars are used in retail display lighting, accent lighting, directional devices, decorative applications, and other applications requiring a low-intensity, linear, “sparkling” and/or lighting device.

###### (b) Axial-Mode Discrete Sources

By using large groups of end-light FO bundles combined to produce a point light source, semiconventional lighting fixtures can be constructed with a variety of common diffusing elements (Fig. 16.38). The advantages of these discrete sources compared to common electrically powered lighting fixtures are the same as those listed previously: absence of heat and electricity, and low maintenance and higher efficacy of high-output lamps in the illuminators. One disadvantage common to all plastic-fiber FO lighting is the necessity of keeping runs short due to the attenuation of the fibers. Lengths in excess of 20 ft (6.1 m) are inefficient and therefore uncommon.

ILLUMINATION

The essential design of a light bar can be adapted to the use of large-core fibers or multiple fiber bundles to produce a linear string of focusable, medium-intensity spotlights (Fig. 16.37b). In lieu of the closely spaced tiny light points of Fig. 16.37a, large fibers or bundles can be extracted. They can be used as light sources or can be coupled to optical plastic-fiber rods or other devices. These can then be “aimed” as desired to illuminate individual areas in

###### (c) Lateral-Mode Fiber-Optic Lighting

As explained previously, lateral-mode fibers emit light throughout their length. This makes them particularly suitable for linear lighting tasks such as illuminating stair nosings, path lighting, and all sorts of decorative trim lighting. Figure 16.39 shows a possible arrangement for under-shelf lighting, illumination under stair nosings, and the like. The practicability of burying parts of the cable in concrete is useful in giving the remaining lighted cable a disconnected, floating appearance. Color filters in the illuminator, when applied to multiple cable runs as in Fig. 16.39, can produce dramatic outlining effects.

![image 829](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile829.png)

![image 830](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile830.png)

Fig. 16.37 Linear constructions using end-light fibers. (a) A light bar is simply a box containing multiple tails that are brought out of the box-type container at intervals, usually equal. By selecting fiber size, exit spacing, and illuminator size, a low-intensity linear lighting fixture is created. (b) By using large fibers and/or bundles brought out in adjustable groups, a linear bar with adjustable multihead spotlights can be readily constructed.

Fig. 16.38 Relatively large end-light FO bundles can be utilized as point sources in conventional types of lighting fixtures.

![image 831](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile831.png)

![image 832](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile832.png)

###### ILLUMINATION

Fig. 16.39 Side-light-emitting FO cables are ideal for linear lighting tasks such as stair-edge illumination, under-shelf lighting, and outline lighting of all sorts. The illustrated 3-tail arrangement is representative of this type of FO lighting.

###### 16.39 HOLLOW LIGHT GUIDES

- Fig. 16.40 An interior court or light well (shaft) with a reflective wall surface acts as a light guide to introduce daylight at lower floors. Buildings in the Northern Hemisphere are oriented as shown. Due to attenuation of rereflected sunlight beams traveling down the shaft, lower floor windows are larger than those at upper floors to capture more (of the attenuated) light. (Reprinted from NASA Tech Brief LAR-12333.)

![image 833](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile833.png)

- Fig. 16.41 Curvature in a light guide increases the number of reflections that a light ray makes over the guide length, thereby increasing attenuation. (Reprinted from NASA Tech Brief LAR-12333.)


The idea of conducting light from one place to another apparently arose several millennia ago from an architectural desire to provide daylight deep in interior spaces. The interior court is one example of an architectural light guide that is only recognizable as such in multistory buildings. Figure 16.40 illustrates the use of an interior light shaft in a six-story building. Notice the rapid attenuation as daylight descends by multiple reflections, accounting for the increasing size of the windows at lower levels. Indeed, attenuation is the principal problem with light pipes and guides that depend upon multiple internal reflections to conduct light any appreciable distance. The best metallic mirrors available today specularly reflect only about 95% of the impinging light. It is therefore relatively easy to calculate the number of 5% loss reflections that reduce the output light from a light pipe with random nondirectional input to an uneconomical level (where the “free” light received is more expensive due to construction and maintenance costs than alternative electric light). Furthermore, open-ended light pipes of this sort (Fig. 16.41) are notoriously difficult to keep clean of dust and surface-reflectance degeneration, so that the 95% initial specular reflectance rapidly decreases to 85% semidiffuse reflection, thereby increasing ray rereflection and consequently overall light attenuation. (Sealing the upper end of the pipe with a transparent medium is not advisable due to

the rapid accumulation of dust and condensation.) In order to capture an appreciable amount of sunlight (sky light is insufficient), an open-ended pipe at roof level must be very large. This, in turn, increases construction and maintenance costs and decreases (in the case of a commercial building) the usable/

###### PRISMATIC LIGHT GUIDES 729

![image 834](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile834.png)

###### ILLUMINATION

Fig. 16.42 Concentration and collimation of sunlight can be accomplished with a sun-tracking mirror and an optical train of mirrors and lenses. Full tracking of the sun requires altitude and azimuth drives on the collection mirror. To reduce costs without severely reducing collection efficiency, a full azimuth drive tracks the sun from east to west daily, while the mirror tilt around a horizontal axis (altitude tracking) is adjusted only seasonally to the mid-season position. (The sun’s maximum altitude varies 23.5º from equinox to solstice.) (Reprinted from NASA Tech Brief LAR-12333.)

and patenting of a prismatic rectangular hollow acrylic light guide (Whitehead, 1981, 1982). The patentable novelty of this device is that the facets of the prismatic exterior transparent acrylic walls of the pipe act as total internal reflection “mirrors,” thus preventing light from escaping from the transparent box guide. As a result, light is guided along the length of the device with very low losses, because reflection at the prismatic walls is theoretically perfect, and losses in the air space within the guide are very small. In practice, it was found that at each reflection about 2% of the light was lost by absorption and, because of microscopic imperfections in the prisms, about 6% escaped through the wall. This 6% “loss” converted the light guide into a long, rectangular lighting fixture emitting light uniformly over its entire length. Placing a mirror at the end of the guide causes all the light reaching the end to be reflected back into the guide, thereby increasing the light output over its length. Overall efficiency of this extended “lighting fixture” is high; this fact, combined with very low maintenance, produced a highly desirable lighting product. Its first application was in an electrically hazardous area

rental area, making the light-guide idea generally impractical except for very short guides. Such commercially available units are essentially small skylights with an elongated, reflective collar.

One solution to the problem of rapid attenuation in a light guide caused by multiple interior wall reflections is to collimate the incoming light. This has the additional advantage of permitting reduction of the light guide’s cross-sectional area. Such a system, however, requires a sun-tracking arrangement plus mirrors and lenses in a collimating optical train. A typical arrangement is shown schematically in Fig. 16.42. The increased efficiency of arrangements of this sort is offset by losses in the optical train and increased equipment cost (although the light pipe itself is smaller and therefore cheaper). Systems of this type are in use today, with generally satisfactory results, although system economics is marginal except in arid, sunny climates.

###### 16.40 PRISMATIC LIGHT GUIDES

The first major improvement in hollow light guide design occurred in 1981, with the development

- Ch16.indd 729 9/21/09 7:03:06 PM


![image 835](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile835.png)

![image 836](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile836.png)

###### ILLUMINATION

Fig. 16.43 Views of the hollow, clear acrylic, prismatic light guide developed by L. A. Whitehead. The cross section measures 13-cm (≈5 in.) square, and the prism angle α is 90º. (Reprinted from L. A. Whitehead et al. 1981. A New Efficient Light Guide for Interior Illumination.)

previously illuminated by explosionproof lighting fixtures (Fig. 16.43).

###### 16.41 PRISMATIC FILM LIGHT GUIDE

Fig. 16.44 Circular hollow light guide. If the prismatic plastic film is formed into a cylindrical shape as shown, it will act as a light guide with very low losses. (0.18 mm = 0.007 in.; 0.5 mm = 0.02 in.) (Reprinted from a paper presented at Globalcon ’96 by K. G. Kniepp of the 3M Company.)

In 1988, the 3M Company developed a thin plastic prismatic film that utilizes the principle of total internal reflection at the prism face. Tests have shown that this material loses only about 1% of the light at each reflection. As a result, tubular hollow light guides using this material can extend for several hundred feet if the input light is collimated (Figs. 16.44 and 16.45). When used as an extended lighting fixture, this light guide exhibits good photometric characteristics.

wiring, luminaires, installation, and maintenance help to offset the cost of the prismatic material.

Because of the very high light conduction efficiency of optical lighting film (OLF), using it as a lighting fixture requires special techniques and materials to extract light from the pipe. One method is to apply another prismatic material to the inside of the light pipe with a different prism angle that causes incident light to change direction and exit the pipe. When this material is placed judiciously, selected areas of the pipe circumference emit light, in effect producing a longitudinal lighting fixture with the desired directionality. Typical lighting applications of prismatic film light-pipe fixtures are high-bay industrial and commercial installations, large exterior signs, tunnel illumination, highway signs, continuous rail-type guidance illumination, and exterior architectural building lighting. Figure 16.46 shows a circular prismatic light guide designed for exterior use, with several configurations and the associated photometric data. Figure 16.47 shows an application of the prismatic light-guide fixture.

Prismatic light pipes have all the advantages of FO lighting but fewer limitations, although in practice the two systems do not compete because they address entirely different needs. In addition to having all the advantages of remote-source FO lighting, including absence of heat, minimum UV radiation, absence of electrical wiring and the associated electromagnetic fields and electrical wiring hazards, and usability at any temperature, interior or exterior, prismatic light guides (and lighting fixtures) are constructed to handle very large quantities of light and do not produce color distortion (as do optical fibers). As a result, a luminous light pipe (light fixture) can be coupled to a very-high-output source such as an arc lamp, Xenon lamp, or the relatively new sulfur lamp, and the pipe can be used to illuminate large areas, either interior and exterior. The economies in

- Ch16.indd 730 9/21/09 7:03:07 PM


![image 837](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile837.png)

###### ILLUMINATION

![image 838](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile838.png)

![image 839](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile839.png)

Fig. 16.45 Details of a rectangular light-guide fixture. (a) The entire lighting unit comprises a “luminaire” at one end containing the light source (250- or 400-W metal-halide lamp) and its accessories connected to the hollow prismatic light guide. The end of the guide is sealed with a mirror that reflects the light back into the light guide. (b) The light guide itself is enclosed on three sides and equipped with a prismatic lens diffuser on the open (bottom) surface through which light is emitted. This specific design is usable to a length of 40 ft (12 m). Longer units are equipped with light sources at both ends. (c) Photometric characteristics of the luminaire-light guide assembly. (Courtesy of TIR Systems, LTD.)

- Ch16.indd 731 9/21/09 7:03:08 PM


![image 840](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile840.png)

###### ILLUMINATION

![image 841](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile841.png)

Fig. 16.46 Details of a 7-in.-D (178-mm) hollow prismatic endfeed light-guide fixture. (a) The entire unit consists of an opaque “luminaire” section containing a 250-W metal–halide lamp connected to a 7-in.-D (178-mm) acrylic tube up to 44 ft (13 m) in length containing prismatic optical film and terminating in a reflective (mirrored) endcap. (b) The portion of the tube circumference that emits light (uniformly) is controlled by placement of a diffuse reflecting film between the inner prismatic film and the outer transparent acrylic envelope (see Fig. 16.45b). The reflective film is shown as the black portion of the tube circumference. (c) Photometric data for an end-fed system with a single 250-W metal–halide source. (Courtesy of TIR Systems, Ltd.)

- Ch16.indd 732 9/21/09 7:03:09 PM


![image 842](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile842.png)

###### ILLUMINATION

Fig. 16.46 (Continued)

![image 843](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile843.png)

![image 844](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile844.png)

###### ILLUMINATION

![image 845](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile845.png)

Fig. 16.47 Application of a prismatic tubular light guide to tunnel lighting. (a) Section demonstrating how light is emitted from the light guide. (b) Perspective drawing showing tubular lights on both sides of the tunnel and the resultant uniform tunnel illuminance levels. (c) Drawing of one section of the center-feed light guide. (Courtesy of TIR Systems, Ltd.)

###### 16.42 REMOTE-SOURCE STANDARDS AND NOMENCLATURE

and various other names. See NEMA LSD 4-1999: Glossary of Terms Pertaining to Remote Illumination Systems for further information.

Due to the relative newness of long, remote-source tubular lighting, industry-wide standards do not exist, and even nomenclature varies. Clear differentiation between devices intended primarily to carry light from one location to another and devices intended to illuminate along their length does not exist. Nor is terminology differentiated between light guides operating on the principle of internal reflection from specular surfaces and prismatic light guides. All these devices are variously and interchangeably referred to as

###### References and Resources

ASHRAE. 2007. ANSI/ASHRAE/IESNA Standard 90.1-2007: Energy Standard for Buildings Except Low-Rise Residential Buildings. American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA.

ASHRAE. 2007. ANSI/ASHRAE Standard 90.2-2007: Energy-Efficient Design of Low-Rise Residential Buildings. American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA.

- • Hollow light guide
- • Light pipe
- • Hollow light pipe
- • Prismatic light guide
- • Prismatic light pipe
- • Hollow prismatic light guide
- • Remote-source hollow light guide


IEEE. 1995. Standard 446: IEEE Recommended Practice for Emergency and Standby Power Systems for Industrial and Commercial Applications. Institute of Electrical and Electronics Engineers, Inc. New York.

IESNA. 1995. RP-11-95. Design Criteria for Lighting Interior Living Spaces. Illuminating Engineering Society of North America. New York.

REFERENCES AND RESOURCES 735

- IESNA. 2000. TM-10-00: Addressing Obtrusive Light (Urban Sky Glow and Light Trespass) in Conjunction with Roadway Lighting. Illuminating Engineering Society of North America. New York.
- IESNA. 2000. TM-11-00: Technical Memorandum on Light Trespass: Research, Results, and Recommendations. Illuminating Engineering Society of North America. New York.


International Dark-Sky Association (light pollution): http://www.darksky.org/mc/page.do

NASA. NASA Tech Brief. PB80-974440 (LAR12333): Optics for Natural Lighting. National Aeronautics and Space Administration, Langley Research Center. Hampton, VA.

NEMA. 1999. LSD-4-1999: Glossary of Terms Pertaining To Remote Illumination Systems. National Electrical Manufacturers Association. Rosslyn, VA.

IESNA. 2001. RP-7-01. Lighting Industrial Facilities. Illuminating Engineering Society of North America. New York.

ILLUMINATION

NFPA: 2009. NFPA-101: Life Safety Code. National

IESNA. 2006. RP-3-2000. Guide for Educational Facilities Lighting. Illuminating Engineering Society of North America. New York.

Fire Protection Association. Quincy, MA. NFPA: 2008. NFPA-70: National Electrical Code.

National Fire Protection Association. Quincy, MA.

IESNA. 2004. RP-1-04. American National Standard Practice for Office Lighting. Illuminating Engineering Society of North America. New York.

NFPA: 2005. NFPA-99: Standard for Health Care Facilities. National Fire Protection Association. Quincy, MA.

P A R T I V

![image 846](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile846.png)

ACOUSTICS

ACOUSTICS

### T

he distinction between the terms sound and noise is a subjective one—

sound is desirable, noise is not. This differentiation does not consider the specific content of an acoustical signal. For example,

speech, which is a desirable sound in most instances, can become noise when coming from a neighbor’s apartment at 2:00 A.M. or

from an adjoining office. An air-handling unit, which is often considered a noise producer,

737

Ch17.indd 737 9/21/09 7:03:57 PM

738 PART IV ACOUSTICS

can in some situations provide a desirable sound that can mask intruding speech (noise). The function of architectural acoustics is simply to follow this logic: to enhance desired sounds and to attenuate noises.

It is important to note that there is no unified theory of acoustical comfort, such as is available to guide design efforts dealing with thermal comfort. Design for good acoustics involves addressing a number of acoustical issues correctly—but individually. What is missing is a holistic view of what effect changing one acoustic parameter (say, reverberation time) will have on design criteria for another variable (such as sound pressure level). It becomes the designer’s job to qualitatively balance the interactions between acoustic properties of spaces when establishing design intent and criteria.

- Chapter 17 introduces the subject of architectural acoustics with a dis-

cussion of physical sound theory and physiological hearing phenomena. The latter include the negative effects of noise, which are primarily psychological impressions (involving annoyance) at low levels but become physical effects and can result in hearing damage at high levels. The chapter provides a description of the types of sounds typically encountered in architectural spaces and criteria for acceptable background noise levels in indoor spaces. These are expressed as noise criteria (NC) and room criteria (RC) curves.

- Chapter 18 moves to the heart of architectural acoustics—the topic of

room acoustics—with an explanation of absorption and reverberation, and develops acoustic design criteria for various indoor activities. The chapter concludes with a description of sound reinforcement systems.

- Chapter 19 is devoted to noise control. It begins with a discussion of the


###### ACOUSTICS

use of absorptive materials for room noise reduction. It treats the problem of interspace noise conduction, dividing the problem into two parts (airborne noise and structure-borne noise) because the solutions are different. Relevant criteria, including sound transmission class (STC) and impact isolation class (IIC), are introduced and explained, and solutions to noise transfer problems of different types are suggested. The problem of speech privacy for both enclosed spaces and open (often office) areas is treated in detail. The chapter offers information on mechanical system noise control and acoustic recommendations and criteria, ending with a discussion of exterior acoustics. Acoustical reference information is also provided.

#### C H A P T E R 17

###### Fundamentals of Architectural Acoustics

ACOUSTICS

