problems. Population density in office spaces has steadily increased, thus raising the amount of noise generated and decreasing the distance between occupants. Worse yet—from the acoustics point of view—many offices today are designed as open areas with, at best, only thin partial-height dividers (cubicles) separating workers. Forty percent or more of a building budget may be allocated for mechanical systems—most of which generate noise. Outside noise sources, such as cars, trucks, trains, and airplanes, can also present problems and require isolation of interior spaces from exterior sounds. This is particularly problematic where natural ventilation is used.

THE ACOUSTIC ENVIRONMENT PLAYS AN important role in supporting (or disturbing) an overall sense of comfort in many of the spaces we occupy on a daily basis—including both residential and commercial/institutional spaces. For several reasons, many design solutions seem to shortchange the acoustical environment. This is partly due to the perceived complexity of architectural acoustics, partly due to lack of coverage of the topic in many architecture programs. Good acoustics is not required by most building codes and is not a key element in the majority of green building rating systems. Nevertheless, providing acceptable acoustical conditions is a fundamental part of good design practice.

Building owners and tenants are aware that quality acoustic environments are required for high productivity and comfort in buildings and hence competitive rental or purchase values. The architect is expected to provide such acoustic quality. A clear understanding of the principles explained in this and the following chapters will assist the architect in preparing straightforward designs alone and, in more complex instances, by knowledgeable collaboration with an acoustic consultant. Proper acoustic design responses early in the design process are critically important, as after-the-fact acoustic “repair” is often difficult (and, therefore, costly) and sometimes impossible without substantial structural alterations (which are very costly).

###### 17.1 ARCHITECTURAL ACOUSTICS

Architectural acoustics may be defined as the design of spaces, structures, and mechanical/electrical systems to meet hearing needs. With proper design efforts, wanted sounds can be heard properly and unwanted sounds (noise) can be attenuated or masked to the point where they do not cause annoyance. Achieving good acoustics, however, has become increasingly difficult for a variety of reasons. To lower construction costs, the weight of various materials used in many of today’s buildings has been reduced from those prevalent 50–100 years ago. Since light structures generally transmit sound more readily than heavy ones, lightweight buildings have the potential for major acoustical

All acoustical situations have three common elements—a sound source, a sound transmission path or paths, and a receiver of the sound. Through

739

TABLE 17.1 Speed of Sound Propagation in Various Media

design, a source can be made louder or quieter and a path can be made to transmit more or less sound. Working with sources and paths throughout the various design phases (and into construction and often occupancy) is the bread and butter of architectural acoustics. The listener’s perception of sound also may be influenced, although this is not normally an “architectural” solution. This chapter presents the fundamental bases of architectural acoustics to assist a designer in defining appropriate acoustic intents and criteria. Moreover, it describes basic methods for reaching such intents through the design process.

|Speed Medium Meters per Second Feet per Second|
|---|
|Air Water Wood Brick Concrete Steel Glass Aluminum<br><br>344 1410 3300 3600 3700 4900 5000 5800<br><br>1130 4625<br><br>10,825<br>11,800<br>12,100 16,000 16,400 19,000<br>|


Note: These figures are approximate, since the listed materials vary in density. An average frequency is assumed.

standpoint, the speed of sound in air is slow enough that the travel time of a sound signal can be a key design issue.

ACOUSTICS

###### 17.2 SOUND

Sound can be defined in a number of different ways, depending upon the aspect of most interest or concern. Thus, sound can be described as a physical wave, or as a mechanical vibration, or simply as a series of pressure variations in an elastic medium. For airborne sounds, the medium is air. For structure-borne sounds, the medium may be concrete, steel, wood, glass, or combinations of these materials. A much more limited definition of sound, more appropriate to architectural acoustics, is that it is simply an audible pressure variation. This establishes that architectural acoustics is concerned with the building occupant. It also suggests that there may be inaudible pressure variations that cannot be heard. This is the case with vibration, which is a pressure variation that can be felt but not heard.

###### (b) Wavelength

The wavelength of a sound is defined as the distance between similar points (peaks or troughs) on successive waves, which is the distance a sound travels in one cycle. The relationship among wavelength, frequency, and speed of sound is expressed as

c f

λ =

(17.1)

where

λ = wavelength, ft (m) c = velocity of sound, fps (m/s) f = frequency of sound, Hz

Low-frequency sounds are characterized by long wavelengths, and high-frequency sounds by short wavelengths. Sounds with wavelengths ranging from 0.5 in. to 50 ft (12 mm to 15 m) can be heard by human beings. A simple nomograph (see Fig. 18.18) permits rapid determination of wavelength, given sound frequency, and vice versa.

###### (a) Speed of Sound

Sound travels at different speeds, depending upon the medium. In air, at sea level, sound velocity is 1130 fps (344 m/s). This is 770 miles per hour (1239 kilometers per hour)—slow indeed when compared to light, which has a speed of 186,000 miles per second (299,338 km per second). Since sound travels not only in air but also through parts of a structure, it is of interest to know the speed of sound in other media (Table 17.1). For architectural design purposes, speed variations due to changes in temperature and altitude (atmospheric pressure) may be ignored and, for most calculations, 1130 fps (344 m/s) may be used as the speed of sound in air (usually within 3% error). From a practical

###### (c) Frequency

The number of times that a cycle of compression and rarefaction of air occurs in a given unit of time is described as the frequency of a sound. For example, if there are 1000 such cycles in 1 second, the frequency of the sound is 1000 cps1000 hertz (Hz) in standard nomenclature. Thus, in Fig. 17.1, higher frequencies would be shown

###### SOUND 741

![image 847](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile847.png)

###### ACOUSTICS

Fig. 17.1 Sound pressure waves. (a) The continuous vibration from the bell causes a series of compressions and rarefactions of the air to travel outward longitudinally from the source. Amplitude information is carried by pressure; that is, greater amplitude means greater compression and greater rarefaction. Compression and rarefaction are shown diagrammatically as line density, although they are actually molecular phenomena, as shown in the upper drawing. (b) Two single impulses of different magnitude (amplitude) traveling away from the source. Note how amplitude information is carried by the difference in pressure.

the upper frequencies, whereas most of the acoustic energy exists in the lower frequencies. The critical frequency range for speech communication is 300 to 4000 Hz. Overtones outside these core frequencies, however, give the voice its characteristic sound and specific identity. Telephone and radio communication are accomplished using a considerably narrower frequency band by sacrificing some voice quality and intelligibility (see Fig. 17.2).

by compressions and rarefactions that are closer together, and lower frequencies by those that are farther apart. In architectural acoustics, frequency is sometimes referred to using a term borrowed from music—pitch. The higher a sound’s frequency, the higher its pitch, and vice versa.

Sound frequency is integrally linked to speech and hearing. The approximate frequency range of a healthy young person’s hearing is 20 to 20,000 Hz. The human speaking voice has a range of approximately 100 to 600 Hz in fundamental frequencies, but harmonics (overtones) reach to approximately 7500 Hz. Most speech information is carried in

A sound composed of only one frequency is called a pure tone. Except for the sound generated by a tuning fork, few sounds are truly pure. Musical sounds (tones) are composed of a fundamental

![image 848](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile848.png)

![image 849](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile849.png)

###### ACOUSTICS

Fig. 17.2 The positions of speech and wide-range music in the aural field of the human ear are illustrated. Speech is in the nominally linear response area of the ear, as is most music. Beyond these frequencies, the ear effectively attenuates the incoming signal.

frequency and integral multiples of the fundamental frequency (harmonics). Most common sounds are complex combinations of frequencies. Figure 17.3 shows examples of pure tones, musical notes, and common sounds, while Fig. 17.4 shows the frequency ranges of some common devices and phenomena.

Fig. 17.3 Schematic representations of a pure tone, a musical note, and a more complex sound (such as speech, music, or noise), showing the variation of sound pressure with time and frequency.

a way of capturing frequency-specific information about sounds without becoming buried in detail.

###### (d) Octave Bands

###### (e) The Concept of Sound Magnitude

The frequencies in the scale of Fig. 17.4 all stand in the ratio of 2:1 to each other—that is, 16:32:63:125:250, and so on. Borrowing again from musical terminology, they are one octave apart. These particular frequencies are also accepted internationally as the center (reference) frequencies of octave bands used for the purpose of sound specification. For technical reasons, a geometric mean is used. Thus, 250 is the center frequency of an octave band ranging from 250/ 2 to 250 2 , with that particular octave being known as the 250-Hz octave. If a finer division is required for analysis purposes (unusual in architectural acoustics), ½-octave and 13-octave bands are used. Because frequency is so important to architectural acoustics, and because there are 19,980 discrete whole frequencies in the normal range of hearing, octave bands are used repeatedly during design as

The magnitude of a sound signal is a relatively complex concept because there are a number of different metrics (and associated terminology) in common use and because of the great range of values involved in day-to-day acoustic situations. Sound magnitude is often equated with loudness, which is a subjective, receiver-oriented response not linearly related to the power of a sound (in watts). The physical magnitude of sound is variously described as sound power, sound power level (PWL), sound pressure, sound pressure level (SPL), sound intensity, and sound intensity level (IL). Each of these metrics has a place, and each differs from the others and from subjective loudness. To clearly understand these important concepts a comprehension of how we hear and how sound is propagated in free space is necessary.

Ch17.indd 742 9/21/09 7:04:00 PM

![image 850](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile850.png)

###### ACOUSTICS

Fig. 17.4 Frequency ranges of common instruments. Wavelength (λ) is calculated on an assumed propagation velocity of 344 m/s (1130 fps).

###### (f) Sound Propagation

sounds that are inaudible to most adults can be a source of extreme annoyance to young students. For example, dentists report that high-speed drills and tooth-cleaning devices cause extreme auditory discomfort in many young patients. These devices produce sounds in the 15- to 20-kilohertz (kHz) range.

For simplicity, it is probably best to view sound as a series of pressure variations. In air, these pressure variations take the form of periodic compressions and rarefactions. The bell in Fig. 17.1 radiates a tone in all directions equally—that is, it creates a circular wavefront. As the material of the bell vibrates, it sets up vibrations of the same frequency in the air, which can best be visualized in a sectional view. Notice that the pressure changes containing the sound information travel in the same direction as the wavefront—longitudinally. Sound is therefore a longitudinal wave motion. This is unlike (for example) an AM radio signal, in which the wave travels longitudinally but the information—that is, the modulation—is transverse. Sound is a mechanical wave, whereas light and electricity are electromagnetic waves.

###### (a) The Ear

Referring to Fig. 17.6, the outer ear is funnel-shaped and serves as a sound-gathering input device for the auditory system. Sound energy travels through the auditory canal (outer ear) and sets in motion the components of the middle ear, comprising the eardrum, hammer, anvil, and stirrup. The stirrup acts as a piston to transmit vibrations into the fluid of the inner ear. The motion of this fluid causes movement of hair cells in the cochlea, which, in turn, stimulates nerves at the bases of the hairs. The nerves, in turn, transmit electrical impulses along the eighth cranial nerve to the brain. These impulses we understand as sound.

###### 17.3 HEARING

As noted in Section 17.2(c), the approximate frequency response of a healthy young person’s hearing is 20 to 20,000 Hz. The upper limit decreases with age as a result of a process called presbycusis (Fig. 17.5). The loss is more pronounced in men than women. Recognition of this phenomenon can be of importance in schools, since very high-pitched

It is often assumed that the ear ignores phase differences and combines frequencies. This may not always be the case, however, particularly when the frequencies are very far apart. For this reason, a single-number representation of a complex sound (the type of information found in Table 17.4) can be misleading and must be used with caution.

![image 851](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile851.png)

###### ACOUSTICS

- Fig. 17.5 These curves illustrate the average hearing threshold shift for men and women with increasing age, relative to a 25-year-old reference group. Note that at age 60 the male threshold shift at upper speech frequencies (4000 Hz) is 30 dB, compared to 20 dB for women, a difference of 10 dB or one-half of the subjective loudness (see Table 17.2). For men older than 50 and women older than 60, frequencies above 10 kHz are effectively inaudible, and even at normal speech frequencies of 1000 to 2000 Hz, subjective loudness is reduced to one-half of that of a 25-year-old listener. (Reproduced with permission from F. A. White. 1975. Our Acoustic Environment. Wiley, New York.)


of approximately 0.25 mm (0.01 in.)—an astonishing range indeed.

At the threshold of hearing (approximately 0 dB), the displacement of air molecules impinging on the eardrum, and the eardrum excursion, are approximately one angstrom unit (1 Å = 10–8 cm), which is approximately the diameter of an atom. Were the ear an order of magnitude more sensitive, it would hear thermal noise. The human ear is thus operating close to the practical limit of sensitivity. At the other end of the magnitude spectrum, the threshold of pain corresponds to a sound pressure level of 130 dB and to an eardrum motion

A number of “measures” of sound magnitude are encountered in architectural acoustics. Movement of the eardrum (and thus hearing) is caused directly by air pressure variations. Therefore, the physical magnitude generally of most interest to architectural acoustics is sound pressure (force density), and its derivative—sound pressure levelwhich is the ratio of a given sound pressure to a base level, expressed in decibels.

###### (b) Equal Loudness Contours

###### TABLE 17.2 Intensity Level Changes and Corresponding Subjective Loudness Changes

The human ear is not uniformly sensitive over its entire frequency range of 20 Hz to 20 kHz. The 120- to 130-dB upper limit (pain threshold) occurs at all frequencies. At the lower limit, however, the 0-dB threshold occurs only at 1000 Hz. The ear is in fact most sensitive at 3000 to 4000 Hz, at which frequencies the threshold is about −5 dB (relatively speaking). This type of nonlinear response exists throughout the ear’s hearing range. To determine the nature of this nonlinearity, a large number of

|Change in Intensity Level (dB) Subjective Change in Loudness|
|---|
|3<br><br>6a<br>7<br><br><br>10 20<br><br>Barely perceptible Perceptible Clearly perceptible Twice (or half) as loud Four times (or one-quarter) as loud|


aSix decibels corresponds to the change encountered when the distance to the source in a free field is doubled (or halved).

![image 852](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile852.png)

###### ACOUSTICS

- Fig. 17.6 Drawing of the human ear showing the principal parts and its function as a sound receptor. (Drawing reproduced with permission from F. A. White. 1975. Our Acoustic Environment. Wiley, New York. Notes are reproduced from Quieting: A Practical Guide to Noise Control. 1976.)


tests were conducted with pure tones of different frequencies, in which listeners were asked to equate the subjective loudness of signals. These test results produced a family of curves called equal loudness level contours (sometimes called Fletcher–Munson equal loudness contours after two of the principal researchers). These curves (Fig. 17.7) are internationally recognized and standardized, and are used as the reference for normal hearing response. They are also used to “weight” measuring devices, as explained later in this chapter. Note that by definition:

- 1. All points on a single contour have the same subjective sensation of loudness.
- 2. The loudness level in phons (the number shown in the center of each curve in Fig. 17.7) of the entire contour is defined by the decibel level of that contour at 1000 Hz.


The phon scale was constructed as a way of defining perceived sound (subjective loudness impressions) in terms of the ear’s nonlinear response. Assigning a single number—in a unit called the phon—to an equal loudness contour

Ch17.indd 745 9/21/09 7:04:02 PM

![image 853](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile853.png)

###### ACOUSTICS

- Fig. 17.7 Standard equal-loudness contours. These curves are accurate for a listener with normal binaural hearing situated in the near field of a source producing pure tones directly ahead of the listener. The subjective (perceived) loudness of each contour is quantified in a unit called the phon. The phon value of each curve is shown in the center of the figure. Note that a sound pressure level of 60 dB corresponds to 30 phons at 50 Hz, 50 phons at 100 Hz, 63 phons at 500 Hz, 60 phons at 1 kHz, 68 phons at 4 kHz, and 60 phons at 6 kHz. This indicates the relative flatness of the ear’s response in the central frequency range and the sharp drop at low frequencies.


makes it possible to compare subjective loudness impressions of two sounds, regardless of frequency or actual sound pressure level. Thus, in Fig. 17.8, the subjective loudness of a whisper in the ear (20 phons) is the same as that of distant pounding surf, despite the fact that the sound pressure level (SPL) of the former is 20 dB and that of the latter is 80 dB. The 60-dB differential is due to the ear’s sharp drop in sensitivity at low frequencies. However, because the phon scale is nonlinear in terms of perceived loudness (a given phon differential does not correspond to the same perceived loudness change throughout the phon scale) and because phons cannot be combined arithmetically to give a resultant subjective loudness (60 phons plus 50 phons is not 110 phons), the scale has found few uses (one of which is to rate the noisiness of bathroom fans).

- 2. Maximum sensitivity occurs between 3 and 4 kHz—precisely the frequencies that convey the most information in human speech (see Fig. 17.2).
- 3. In a normal listening range of 45 to 85 dB, and in the most often used frequency range of 150 Hz to 6 kHz, the contour is substantially flat; that is, the ear’s response is effectively linear in this zone. It is only at extremes of sound level and frequency that nonlinearity occurs.


The ear “averages” sounds over some minimum time increment, and sound impulses of shorter duration will be perceived as quieter than they would if received as a steady-state sound. This minimum sound pulse length (i.e., the time required for the sound to achieve full loudness) varies within the range of 50 and 200 milliseconds (ms) (120 to 15 s) and depends to an extent upon the frequency content of the sound. The figure of 70 ms (114 s) is frequently found in the literature. This threshold time becomes important when considering the effect of echoes (see Sections 18.11 to 18.14).

The Fletcher–Munson contours demonstrate some interesting phenomena:

1. Sensitivity drops off sharply at low frequencies, particularly at low dB levels. (For this reason, most stereo amplifiers provide automatic bass boost at low volume levels.)

![image 854](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile854.png)

###### ACOUSTICS

- Fig. 17.8 Common sound sources plotted at their dominant frequencies and levels as typically heard by the observer. The equalloudness contours (see Fig. 17.7) show why certain sounds seem louder than others, despite the pressure levels that would indicate the contrary (Reprinted with modification from Quieting: A Practical Guide to Noise Control, 1976.)


###### (c) Masking

since it depends in part upon how “hard” a listener is listening. Masking is an extremely important and useful technique for noise control, wherein background sound levels are deliberately manipulated to mask other unwanted sounds (see Chapter 19 for details). The background sounds used for this purpose are of a broadband continuous nature, such as “pink” noise (see the Glossary in Chapter 19, Section 19.37), and are non-informationbearing. They serve to depress the intelligibility of lower-magnitude, information-bearing sounds that would otherwise cause annoyance, and are particularly useful in open (landscaped) office plans where few noise control alternatives exist. Frequently, mechanical equipment sound (such as

When two separate sound sources are perceived simultaneously, the perception of each is made more difficult by the presence of the other. This effect is known as masking, which is defined technically as the number of decibels by which the threshold of audibility of one sound is raised by the presence of another sound. The masking effect is greatest when two sounds are close in frequency or frequency content, since the ear has greater difficulty separating like frequencies. Also, a low frequency will mask a high frequency more effectively than the reverse for the same decibel levels. With broad-frequency sounds, the masking effect is difficult to predict,

ates the unwanted sound signals. Normally, however, the ear does precisely the opposite. It combines sounds that are clearly distinct from each other in frequency and phase. The three tones in a chord struck on a piano are different in frequency and, if played as a very rapid triplet, out of phase. Yet the ear combines them and hears a single sound, despite the fact that the maxima of the three tones do not occur simultaneously.

that from air diffusers and fans) can be utilized to good advantage as masking sound.

###### (d) Directivity

The exact mechanism by which the binaural aspect of hearing detects direction is not entirely understood. It is clear, however, that the brain can sense the direction of a sound source in many environments. This is a useful trait in both social and dangerous situations. In enclosed spaces, echoes from surface reflections (reverberation) will blur most directivity, and any “stereo” information will be almost completely dependent upon high frequencies in the near field (the sound field that is close to the source and therefore minimally affected by reverberation). Since high frequencies (with short wavelengths) travel in a relatively straight line, they will reach a listener before their reflections and in so doing will cue the hearer as to their origin. Low frequencies (and thus long wavelengths) are difficult to localize, however, because the wavelengths are large compared to the dimension between our ears. Low frequencies, even in the near field, are readily mixed with their reflections, thus confusing the location of their origin.

###### 17.4 SOUND SOURCES

Building occupants encounter a wide range of sounds in the course of a day. Some of these sounds are produced by human beings, others by mechanical equipment or natural phenomena. Some of the sounds are information-bearing, while others convey nothing intelligible. Speech and music are sounds of particular interest to building designers, as are those sounds deemed to be noise.

ACOUSTICS

###### (a) Speech

As can be seen from Fig. 17.2, the ear’s sensitivity is highest in the speech frequency and the normal energy range. Individual speech sounds vary in duration between 30 and 300 ms, and the ear normally perceives these individually and clearly. Speech is composed of phonemes, which are individual and distinctive sounds that, to an extent, vary from language to language. Certain phonemes exist in one language and not in another. Since some phonemes carry more information than others, it is these that good architectural acoustics must be particularly careful to preserve and support in order to maintain intelligibility. In English, consonants carry much more information than vowels, as can readily be demonstrated by writing a sentence (1), then rewriting it without consonants (2), and then without vowels (3):

###### (e) Discrimination

Frequency recognition is accomplished in the cochlea by the hair cells embedded in the basilar membrane. The human auditory field spans the frequencies between 20 Hz and 20 kHz, although the threshold of sensitivity is different at each frequency. The ear can hear and recognize distinct frequencies, yet the hearing mechanism has the ability, apparently as directed by the brain, either to hear individual frequencies or to combine them into a single more complex sound. Thus, when we hear a string quartet we can, generallyat will, hear either the entire quartet or each instrument individually. With concentration (vision helps in this regard), a trained ear can pick out a single instrument in an orchestra of 120 pieces, even if there is more than one such instrument in the same section. Conductors do this regularly. Similarly, the ear can perform the discrimination feat known as the cocktail party effect, that is, pick out one voice among background sounds that may be substantially louder than the wanted signal. In effect, the ear in this case attenu-

- 1. Most speech energy is concentrated in the 100 to 600-hertz range.
- 2. o ee eey i oeae i e 100 o 600 e ae.
- 3. Mst spch nrg s cncntrtd n th 100 t 600 Hrtz rng.


The male voice centers its energy at around 500 Hz, the female voice at around 900 Hz. It is, however, in the high frequencies that consonants have

baseline reference value. Use of the qualitative metric of loudness is also common.

most of their energy. Phonemes such as s and sh, for example, have most of their energy above 2 kHz, and both are particularly important in conveying intelligible content.

###### (a) Sound Power

Normal speech averages between 55 and 65 dBA sound pressure level at 3 to 4 ft (0.9 to 1.2 m) from the source, with a dynamic range from about 30 dBA for soft speech to somewhat above 65 dBA for loud speech (at the same distance). Extremes of speech are 10 dBA for a soft whisper and 80 dBA for a shout, but in both of these instances intelligibility is sharply reduced because of lack of consonant power. Indeed, in shouting, emphasis is actually on vowels, so that it is generally accepted that a 70dBA sound pressure level is about the upper limit of fully intelligible human speech. Singers who frequently exceed 90 dBA do so at great loss of intelligibility.

Sound power is an independent property of a sound source that quantifies the source’s acoustical output. Sound power is constant for any given source operating under defined conditions (a certain level of speech effort or a rotating speed on a motor) and is not influenced by the nature of the surroundings into which a source is placed. Thus, the sound power (output) of a chiller or orchestra is not changed by the distance to a receiver or the characteristics of a mechanical room or auditorium.

ACOUSTICS

Sound power is expressed in watts (of acoustical power) and varies widely from source to source. Some selected sound power values are: a jet engine, 100,000 W; a symphony orchestra, 10 W; a loud radio, 0.1 W; normal speech, 0.000010 W. Note the wide range of values just in this sample: from 105 to 10–6 W. Sound power values for natural phenomena need to be obtained from an appropriate information source. Sound power data for manufactured equipment and devices can be obtained from the manufacturer. Manufacturers can often provide information on the sound power of a product under specified conditions. Manufacturers cannot provide accurate information on sound pressure levels, as these are influenced by environmental variables beyond the manufacturer’s control or knowledge.

Another result of the high-frequency content of consonants, and therefore intelligibility, is its directiveness. The higher the frequency, the greater a sound’s directivity and the less its diffraction (ability to be heard beyond a partial barrier). Therefore, intelligibility of speech is greatest directly in front of a speaker and least behind him/her. Highfrequency tones are most easily absorbed and least diffracted.

###### (b) Other Sounds

Instrumental music is much broader in dynamic range and more complex in frequency than speech. It has no direct parallel to intelligibility. A person’s “reception” of music is a combination of physiological and psychological phenomena. As such, it is an experience beyond the scope of this book to cover in depth, but it is briefly examined in the subsequent discussion of room acoustics, auditoriums, and music halls. Noises are dealt with in Section 17.6.

###### (b) Sound Pressure

Sound pressure is the deviation from ambient air pressure that is caused by sound waves. Sound pressure is instigated by the acoustic power output of a sound source, but is modified by the environment between the source and the receiver. Sound power is a characteristic of a source; sound pressure is the effect of a source as experienced at some specific location. Sound pressure must be referenced to a particular point in a space, as pressure will usually vary from location to location in a room.

###### 17.5 EXPRESSING SOUND MAGNITUDE

Six different quantitative measures of sound magnitude are commonly encountered in architectural acoustics. Three of these—sound power, sound pressure, and sound intensity—are absolute measures; the other three—sound power level, sound pressure level, and sound intensity level—are ratio values that compare an absolute measure to a

Sound pressure is expressed in pascals (Pa) (or microbars in the I-P system). It is common practice to use SI units for all architectural acoustics metrics—even in the United States. Sound pressures for some common situations include: near a jet plane,

TABLE 17.3 Comparison of Decimal, Exponential, and Logarithmic Statements of Various Acoustic Intensities

|Intensity (W/cm2)<br><br>Intensity Level, Decimal Notation Exponential Notation Logarithmic Notation (dB) Examples|
|---|
|0.001 0.0001 0.00001 0.000001 0.0000001 0.000000001 0.00000000001 0.0000000000001 0.00000000000001 0.000000000000001 0.0000000000000001<br><br>10−3<br>10−4<br>10−5<br>10−6<br>10−7 10−9 10−11<br><br><br>10−13<br>10−14<br>10−15<br>10−16<br><br><br>130 120 110 100<br><br>90 70 50 30 20 10<br><br>0<br><br>Painful 75-piece orchestra Shouting at 5 ft (1.5 m) Speech at 3 ft (0.9 m) Average office Quiet, unoccupied office Rural ambient Threshold of hearing|


200 Pa; the threshold of pain, 20 Pa; a loud nightclub, 2 Pa; next to a highway, 0.2 Pa; and normal speech, 0.02 Pa. As with sound power, note the substantial range of values in these sample situations.

(10,000,000,000,000:1). Table 17.3 gives an idea of the physical significance of these numbers. Note that the maximum (painful) acoustic intensity in Table 17.3 is 0.001 W/cm2 or 10 W/m2.

ACOUSTICS

Sound intensity diminishes over distance. A point sound source of constant power radiating in free space—that is, at a location far from the effects of any reflecting surface—is represented in the drawing of Fig. 17.9. The sound intensity at any (defined) distance from the source is expressed as

###### (c) Sound Intensity

The threshold of hearing—that is, the minimum sound intensity (I) that a normal ear can detect—is 10−16 W/cm2. (The ear actually responds directly to pressure variations, but such pressures involve various energy densities.) The maximum sound intensity that the ear can accept without damage is approximately 10−3 W/cm2. This gives an intensity range of 1013, or 10 trillion to 1

P A

= (17.2)

I

where

I = sound (power) intensity, W/cm2

![image 855](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile855.png)

- Fig. 17.9 The same total energy passes through areas A1 and A2. Since A is proportional to the square of r, the energy density or intensity is inversely proportional to r2.


P = acoustic power, W A = area, cm2*

the wavelength of the sound produced. This type of source produces spherical waves. Line sources, such as strings, produce cylindrical waves. Large vibrating surfaces, such as walls, produce plane waves. The importance of these distinctions will become clear in the discussion of sound barriers and diffraction in Chapter 19.

Since the sound radiates freely in all directions.

P

=

W/cm2 π 2

(17.3)

I

4 r

where r is the radius of an imaginary sphere enclosing the sound source. This is an implementation of the classic inverse square law, stating that intensity is inversely proportional to the square of the distance from the source. (In I-P units, this is

###### (d) The Decibel

Two problems arise immediately when dealing with quantities of the type encountered with sound power, pressure, and intensity. The numbers themselves are very small or very large. Furthermore, the human ear responds logarithmically, not arithmetically, to sound pressure (or intensity); that is, doubling the intensity of a sound does not double its loudness—such a change is barely perceptible. To address these problems, it would be much more convenient if there were a scale that:

P

=

2 W/ft2

I

πr (17.4)

930× 4

ACOUSTICS

since 1 ft2 = 930 cm2.) Using Equation 17.3 to determine the intensities I1 and I2 at distances r1 and r2 from point source P, we find that the intensities at distance r1 and r2 from the source stand in the ratio

- 1. Started at zero for the minimum sound (intensity or pressure) that can be heard.
- 2. Used whole numbers rather than powers of 10.
- 3. Had some fixed relationships between an arithmetic difference and a loudness change, say, 10 units equals a doubling (or halving) of loudness. Thus, on such a scale, the difference between 20 and 30, between 60 and 70, would always be a doubling of loudness.


I I

r r

- 1 2

2

- 1
- 2


- 2


= (17.5)

Figure 17.10 shows graphically how a sound pulse is attenuated in strength (but not in waveform) as it travels outward from a source by the action of distance.

The preceding derivation is based upon a point source—that is, a source that is small relative to

Such a scale exists. It is the decibel scale.

The word level when appended to power, pressure, or intensity indicates a quantity expressed relative to a base quantity—in decibels. Intensity level is thus the ratio between a given intensity and a base intensity. If intensity level is expressed as

*It is traditional in architectural acoustics to express area in square centimeters, although the SI system requires area to be stated in square meters. Conversion data for units are given in Table 19.16. See also Table 19.17 for a listing of symbols and abbreviations.

![image 856](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile856.png)

I I

=10 log

IL

(17.6)

0

###### where

IL = intensity level, dB I = intensity, W/cm2 I0 = base intensity (i.e., 10−16 W/cm2, the thresh-

- Fig. 17.10 Attenuation of a sound signal in air as it travels away from the source. The shape (information) remains constant when traveling in a nondispersive medium such as air. This is not the case with travel in solids, where different frequencies travel at different velocities, causing a wave-shape change with time and distance. Since velocity of propagation is constant, time and distance are linearly related and can therefore be plotted on the same axis. (Drawing by Jonathan Meendering; ©2004 by Walter Grondzik; all rights reserved.)


old of hearing) log = logarithm to base 10

then a scale is established that satisfies the three conditions established above. The quantity IL is dimensionless, since it indicates simply a ratio between two numbers. It is expressed in decibels,

I1 = (10−16) (106) = 10−10 W/cm2 By similar calculation,

however, to clarify its status as a ratio quantity. This proves a convenient way to express the large range of sound magnitudes encountered. Table 17.3 shows the great convenience of using the logarithmic decibel scale compared to either decimal notation or exponential notation. Table 17.2 gives a short listing of subjective loudness changes expressed in decibels. Note that 10 dB indicates a doubling of loudness, and 20 dB is loudness doubled twice—that is, a situation four times as loud. The difference (Δ) between any two intensity levels can be expressed as

I2 = 10−11 W/cm2

- 2. Add the intensities arithmetically. I1 + I2 = 10−10 + 10−11

= (10 × 10−11) + 10−11 Itot = 11 × 10−11 W/cm2

- 3. Reconvert to decibels. To find the intensity level (IL) corresponding to the combined or total intensity I1 + I2, simply apply Equation 17.6:


I 2 1 I

I I

10 log 2 10 log 1 0 0

ΔIL = IL − IL = −

I tot V

=10 tot 0

IL

log

Therefore,

ACOUSTICS

I I

× − 10 log −

11 16

11 10 10

10 log 2 dB

ΔIL =

(17.7)

=

1

= 10 (log 11 + log 105)

A few examples using decibel notation and logarithmic calculations should help establish this useful system. By the way, the bel in decibel is in honor of Alexander Graham Bell (thus the capital B in dB).

= 10 (1.04 + 5)

= 60.4 dB

which is only a fraction larger than the original 60 dB of the stronger of the two sounds. As demonstrated in this example, decibels cannot be added arithmetically. ■

EXAMPLE 17.1 Two sound sources (I1 and I2) produce intensity levels of 60 and 50 dB, respectively, at a point. When these sources are operating simultaneously, what is the total sound intensity level? (Assume identical frequency content and random phasing—that is, the phase relationship between the two sources changes in a random manner.)

EXAMPLE 17.2 Assume two sounds of 60 dB each. What is the combined sound intensity level in decibels?

###### SOLUTION

###### SOLUTION

One method would be to calculate levels as in Example 17.1. A shorter method is to find the difference between the sum and either of the (equal) signals and add it to either individual signal. Using Equation 17.7:

Note that this example deals with intensity level, not intensity, since intensity itself has little significance for architectural acoustics. The technique involved in adding two sound intensity levels has three steps:

1. Convert both to actual intensity. IL

I comb I 1 10 log comb

ΔIL = IL − IL =

I I

=10 log

1

I I

21 1

0

=10 log

so

I1 10

60 =10 log −16

= 10 log 2

= 10 (0.30)

or

= 3 dB

I1 10

6.0 = log −16

This answer (which is independent of any particular sound level) yields the extremely important and useful fact that doubling a signal’s intensity raises the intensity level by 3 dB. (In this case, the combined intensity level would be 60 dB + 3 dB, or 63

Then, using the definition of a base 10 logarithm:

I 10

106 = −116

dB.) Similarly, quadrupling a signal’s intensity raises the resulting level by 6 dB. This is because

20 I I

=10 log single

single

I I

4

= 10 log 20

ΔIL =

10 log

= 10 (1.3) = 13 dB

= 10 log 4

Therefore, the total sound intensity level will be ILtot = 80 dB + 13 dB = 93 dB ■

= 10 (0.60)

= 6 dB

A chart for combining the decibel levels of two sources is given in Fig. 17.11 that eliminates the somewhat lengthy procedure detailed in Example 17.1. Referring to Table 17.2, note that the human ear is not responsive to fractional decibel changes; indeed, even a 3-dB change is barely perceptible. This being so, it is recommended that the detailed calculations, and even the chart, be reserved for situations where a high degree of accuracy is required.

Therefore, quadrupling 60 dB gives 66 dB (or, alternatively, 60 dB + 60 dB = 63 dB and 63 dB + 63 dB = 66 dB). This technique is very useful when combining a large number of identical sound levels, as in the following example. ■

ACOUSTICS

EXAMPLE 17.3 A factory will contain 20 identical machines, each of which generates a sound intensity level of 80 dB. What will be the combined sound intensity level? (Ignore issues of frequency content, phase, and sound fields.)

For everyday calculations, the following ap proximations may be used to combine the decibel levels of two sources:

- • When the difference between two sources is 1 dB or less, add 3 dB to the higher decibel level to obtain the total.
- • When the difference is 2 to 3 dB, add 2 dB.
- • When the difference is 4 to 8 dB, add 1 dB.
- • When the difference is 9 dB or more, ignore the lower-level source (add 0 to the higher).


###### SOLUTION

ΔIL = ILtot − ILsingle

I I

tot

=10 log

single

![image 857](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile857.png)

Fig. 17.11 Chart for adding two uncorrelated sound pressure levels when both are expressed in decibels. (Reprinted by permission from E. B. Magrab. 1975. Environmental Noise Control. Wiley, New York.)

TABLE 17.4 Addition of Uncorrelated Sound Pressure Levels

are based results from a source in an open (unenclosed), obstruction-free space (e.g., outdoors). Also, intensity measurement I1 must be taken at a sufficient distance d1 from the source that a free field has developed. See the discussion in Section 18.7 for an explanation of sound fields.

|dB Levels Lower Higher|Sum Approximatea Accurateb|
|---|---|
|60 60 60 60 60 60<br><br>60 62 64 66 68 70|63<br>64<br>65 67<br><br><br>69<br>70<br><br><br>63.0 64.4 65.5 67.0 68.7 70.5|


SOLUTION From Equation 17.7 it is known that

I I

2 1

ΔIL =

aSee text for approximation rules.

and from Equation 17.5 that

bIn architectural acoustics, decimal values of decibels are not warranted, and these values would be rounded off to a whole number.

2

I I

d d

1 2

= 2

- 1
- 2


Therefore, since d2 = 2d1

###### ACOUSTICS

I I

d d

1 4

A comparison in Table 17.4 of addition using these rules and a more accurate method shows that at usual levels, the error resulting from simplification is always less than 1%.

2 1

1

- 1

= =

( ) ( )

2

- 2 2


Substituting in Equation 17.7, we have

I I

10 log 2 1

ΔIL =

Returning to the inverse square law expressed in Equation 17.5, it is now possible to determine the effect on sound intensity level of moving away from a sound source.

= 10 log ¼ = 10 (−0.6) = −6 dB

which tells us that sound intensity level (not pressure) is reduced by 6 dB. Similarly, if the distance is quadrupled, it is reduced by 12 dB. ■

EXAMPLE 17.4 Given a sound source that produces an intensity level IL at a distance d1 from a source (substitute any numbers desired or follow the problem with symbols), what is the intensity level at twice the distance? At four times the distance?

To summarize, the intensity level changes by 3 dB with every doubling or halving of power and changes by 6 dB with every doubling or halving of the distance from a point source. Figures 17.12 and 17.13 illustrate the latter relationship.

Note: A sound intensity distribution that obeys the inverse square law on which these calculations

![image 858](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile858.png)

Fig. 17.12 Decibel level increase as a function of power (intensity) increase.

Ch17.indd 754 9/21/09 7:04:07 PM

![image 859](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile859.png)

Fig. 17.13 Sound energy levels at varying distances from a source. Each doubling of distance reduces the intensity level by 6 dB. These relationships hold true only in a free field.

and the decibel values of the two can be used interchangeably. The actual intensity and the actual pressure corresponding to a particular decibel level, however, are different—completely different—in magnitude and units. For instance, 70 dB may equal 10−9 W/cm2 intensity or 0.063 Pa pressure. The important fact, though, is that 70 dB corresponds approximately to a particular sound magnitude. It is necessary to say “approximately” because assigning a single-number decibel level to a sound presents two difficulties:

(e) Sound Power Level

Sound power levels may be derived from sound power values using the ratio process described in Section 17.5(d). The reference sound power is 10−12 W. Sound power level is expressed in decibels.

ACOUSTICS

###### (f) Sound Pressure Level

Sound pressure levels are derived from sound pressures using the ratio approach described in Section 17.5(d). The usual reference sound pressure corresponds to the threshold of hearing and is taken to be 20 μPa or 2 × 10−5 Pa (2 × 10−4 microbars [μbar]). See Table 17.5 for representative values of sound pressure levels and corresponding subjective responses. As with intensity, this sound pressure reference is established as 0 dB for the purpose of calculating sound pressure level. Since the ear responds logarithmically to intensity and since pressure varies as the square root of intensity, we can write the expression

- 1. Sound pressure level varies with time, except for a pure steady tone.
- 2. The different components of most common (complex) sounds vary in pressure level.


Two techniques are used to overcome this problem. If a sound has a dominant frequency, that frequency’s level can be used (Fig. 17.8). This would be the case for a relatively constant sound such as that of a motor, fan, or pump. Other sounds that vary widely in constituent level and frequency can be plotted on an octave-band chart using maximum level for minimum percentage of time (Fig. 17.14). Where the position of the listener is not specified in the table, it is assumed to be at normal close distances: that is, 10 to 20 ft (3 to 6 m) from a train, 3 to 5 ft (0.9 to 1.5 m) from a radio, and the like.

2

p p

= 10 log

SPL

2

0

###### or

p p

= 20 log

SPL

(17.8)

0

###### where

SPL = sound pressure level, dB p = pressure, Pa or μbar

As suggested previously, the combined effect of two sounds depends upon their frequency content. In the foregoing examples, we assumed signals either of identical frequency and random phase or of a very-wide-frequency spectrum—so wide that phase phenomena are not significant. In architectural acoustics work, such an assumption is generally valid.

p0 = reference base pressure, 20 μPa or 2 ×

10−4 μbar

Since the 0-dB base corresponds to the hearing threshold for both sound intensity level and sound pressure level, the decibel scales for sound pressure level and sound intensity level have been equalized

![image 860](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile860.png)

Fig. 17.14 Sound pressure level curves of common noise sources plotted according to octave band frequency content. Values shown are averages of multiple measurements. (Reprinted from A Guide to Airborne, Impact, and Structure Borne Noise–Control in Multifamily Dwellings, 1968.)

ACOUSTICS

(g) Measuring Sound

with subjective loudness impressions, most such instruments that provide a single-number output are furnished with weighting networks, the characteristics of which are given in Fig. 17.16. The A network corresponds to an inverted 40-phon contour and discriminates against low frequencies (see Fig. 17.7), as does the human ear. The B and C

The need for a means of measuring sound levels in built projects to confirm that design criteria have been met should be obvious. One very useful instrument is the integrating sound-level meter illustrated in Fig. 17.15. To correlate meter readings

###### TABLE 17.5 Common Sound Pressure Levels

|Sound Pressure Level (dBA) Typical Sound Subjective Impression|
|---|
|150 140 130 120<br><br>110<br><br>Jet plane takeoff Artillery fire, riveting, machine gun Siren at 100 ft (30 m), jet plane (passenger ramp),<br><br>thunder, sonic boom Woodworking shop, hard-rock band, accelerating motorcycle<br><br>(Short exposure can cause hearing loss) (Threshold of pain) Deafening Sound can be felt (threshold of discomfort)|
|100 90<br><br>Subway (steel wheels), loud street noise, power lawnmower, outboard motor Noisy factory, unmuffled truck, train whistle, machine shop, kitchen blender, pneumatic jackhammer<br><br>Very loud, conversation difficult; ear protection required for sustained occupancy|
|80 70<br><br>Printing press, subway (rubber wheels), noisy office, supermarket, average factory Average street noise, quiet typewriter, freight train at 100 ft (30 m), average radio, department store<br><br>(Intolerable for phone use) Loud, noisy; voice must be raised to be<br><br>understood|
|60 50<br><br>Noisy home, hotel lobby, average office, restaurant, normal conversation General office, hospital, quiet radio, average home, bank, quiet street<br><br>Usual background; normal conversation easily understood|
|40 30<br><br>Private office, quiet home Quiet conversation, broadcast studio Noticeably quiet|
|20 10<br><br>Empty auditorium, whisper Rustling leaves, soundproof room, human breathing Very quiet|
|0 Intolerably quiet Threshold of audibility|


![image 861](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile861.png)

###### ACOUSTICS

Fig. 17.15 Modern general-purpose (type 2) integrating, datalogging sound level meter. This unit will measure and record isolated, nonrepetitive noise events in addition to continuous, fluctuating, and impulsive sounds, and will give both instantaneous and equivalent (Leq) sound levels. The latter are used when an equivalent noise level of varying sound conditions over a selected measurement time is required. The meter will measure dBA, dBC, and linear with fast, slow, peak, or impulse response. When equipped with a filter set, the meter can be used for octave or 13-octave analysis. (Photo courtesy of Quest Technologies, Inc.)

![image 862](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile862.png)

Fig. 17.16 Internationally standardized A, B, and C weighting curves.

Ch17.indd 757 9/21/09 7:04:09 PM

of an overall view of hearing and sound sources. There are two basic approaches to the negative effects of noise; a psychological-practical one and a purely physiological one. The latter is concerned with the physical impact of noise on the body, including hearing loss and other deleterious conditions. The former is concerned with noise levels that cause annoyance and disturbance to daily activities, including work, relaxation, and rest.

networks correspond to the 70-phon and 100-phon contours, respectively. In addition, a completely linear response is usually available. The reasoning behind the use of these weighting networks is evident when they are compared to the equal loudness curves of Fig. 17.7. The original intention was to use the A network at levels of up to 55 phons, the B network to 85 phons, and the C network at higher levels. In practice, however, it was found that only the A network corresponded fairly well to subjective loudness reports. As a result, the B network has fallen into disuse, and the A network is used today for all measurements, regardless of loudness. The discrepancy at high loudness levels is apparent when the 40 phon–A weighting network curve is compared to the equal loudness curves above 80 phon. All measurements should be identified with the weighting network used, such as 50 dBA or 100 dBC.

###### (a) Annoyance

Research has developed accurate data on perceptions of loudness. The concept of annoyance, however, being primarily subjective and psychological, is much more elusive. Tests have shown that in general, annoyance as a result of noise is:

ACOUSTICS

- 1. Proportional to the loudness of the noise
- 2. Greater for high-frequency than low-frequency noise
- 3. Greater for intermittent than continuous noise
- 4. Greater for pure-tone than for broadband noise
- 5. Greater for moving or unlocatable (reverberant) noise than for fixed-location noise
- 6. Much greater for information-bearing noise than for nonsense noise


More accurate measurements of complex sounds than are possible with a standard sound level meter are made with sophisticated instruments that measure intensity in octave bands and also often plot the results, as per the graphs in Fig. 17.14. Such measurements are necessary for accurate application of sound absorption and attenuation materials whose characteristics are nonlinear over the frequency spectrum.

Single-number dBA readings are known as overall levels and are useful as preliminary data and for broad-spectrum design. Table 17.5 lists common sound levels as measured by the dBA scale. Such single-value numbers are useful to establish a mental-aural comparison base and for use in maximum noise exposure calculations, as discussed in the following section.

###### (b) Noise Criteria

To establish criteria for acceptable background noise (i.e., noise whose extent of annoyance is considered acceptable), certain of these effects must be neglected at this point for the sake of simplicity. (They can be and are considered in design and in establishing levels of masking noise [see Chapter 19].) Thus, ignore for the time being:

###### 17.6 NOISE

- Factor 3, assuming, instead, continuous sounds
- Factor 4, as broadband noise is assumed
- Factor 5, as the noise source is assumed to be fixed in location
- Factor 6, assuming that we can only consider general noise level, not actual content


Noise is variously defined as unwanted sound, sound with no intelligible content, and/or broadband sound, depending upon the listener and the situation. Each definition is appropriate for various times and situations. It should generally be assumed that any sound can at some point be referred to as noise by someone.

Thus, the particular and special characteristics of noises such as a barking dog (3), a whistle (4), a single passing vehicle (5), and intelligible sounds (6) are not considered when establishing conventional noise criteria.

Although noise effects and their control are the specific subject of Chapter 19, noise criteria and their development are discussed here as part

ratio of correctly identified syllables to total syllables read is the Articulation Index. An AI in excess of 0.5 was considered indicative (Beranek, 1988a) of a condition in which acceptable intelligibility could be expected formale voices. The Speech Interference Level, a simplified version of the AI, was devised by Beranek. It consists simply of the arithmetic average in decibels of the background sound pressure levels in the four octave bands centered on 500, 1000, 2000, and 4000 Hz, for which acceptable intelligibility could be expected, for a given voice effort, at a given distance between the speaker and listener.

In order to quantify the concept of acceptable background noise, it was necessary to remove it from the purely psychological arena and relate it to a physical phenomenon. This was done by studying the effect of the two remaining annoyance factors (1 and 2) on speech communication. This study resulted in two design concepts: the Articulation Index (AI) and the Speech Interference Level (SIL). These are both determined by reading a carefully selected set of phonetically balanced nonsense syllables to a test audience in the presence of different levels and compositions of background noise. The

ACOUSTICS

![image 863](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile863.png)

Fig. 17.17 Application of NC curves. The typical spectrum plotted would be rated NC-36, as it exceeds NC-35 at 500 Hz by 1 dB. (See Table 19.7 for specific NC recommendations for interior spaces.)

###### (d) Room Criteria Curves

(c) Noise Criteria Curves

Due to the recognized shortcomings of the criteria inherent in the NC curves, specifically that they are undefined in the very low frequencies (16 and 31.5 octave bands) and are not sufficiently stringent at frequencies above 2 kHz, a similar approach to setting criteria was developed—called room criteria (RC) curves. These curves, shown in Fig. 17.18, were adopted by ASHRAE (the American Society of Heating, Refrigerating and Air-Conditioning Engineers) as the suggested noise limitation benchmark in preference to NC curves. The curves were used to evaluate the acceptability of background mechanical system noise for typical space types. RC curves differ from NC curves in a number of aspects:

Beranek also developed the well-known and widely accepted and used noise criteria (NC) curves shown in Fig. 17.17. The NC curves are based on the consideration that most people prefer to speak at a level no greater than 22 dB above the background noise level. The NC curves are derived by combining the SILs in decibels with this behavioral phenomenon; they represent a loudness level 22 dB higher than the SIL. The contours then represent the maximum continuous background noise likely to be considered acceptable in a specified environment, and generally correspond to background sound pressure (noise) levels found reasonably acceptable in selected commercial/institutional building environments. A similar set of curves called noise rating (NR) curves find considerable application outside the United States. They are less stringent than NC curves in low frequencies but more stringent in high frequencies.

ACOUSTICS

- • They are straight lines.
- • Their slope is constant at−5 dB per octave (determined from extensive tests, mostly in the range of 40 to 50 dB).
- • Regions labeled A and B as in Fig. 17.18 address the problem of very low frequencies and high sound pressure levels, an issue that is ignored in the NC criteria. This addition then deals with rumble and vibration that can cause extreme annoyance for many occupants.


To apply the NC curves, the spectrum (from 63 to 8000 Hz) of a specific noise being studied is overlaid on a graph of the NC curves. The lowest NC curve that is not exceeded by any portion of the plot becomes the NC rating of the particular noise. Thus, specifying a maximum noise level of NC-30 for a space means that no portion of the sound pressure level curve of any continuous background noise in the space may cross the NC-30 contour. A piece of equipment rated NC-35 has an octave-band spectrum completely below NC-35. A fan rated NC-53 indicates that at some point in its frequency spectrum the fan exceeded NC-50 by 3 dB.

Referring to Fig. 17.18, the procedure for determining the RC value of a specific item of equipment whose noise spectrum is known is as follows:

- 1. Calculate the arithmetic average of the sound pressure levels (SPL) in the 500-, 1000-, and 2000-Hz octave bands. This number is the RC value of that noise spectrum.
- 2. Draw a straight line at a −5 dB slope through this value of RC at 1000 Hz.
- 3. Plot the SPL values for the octave band center frequencies on the RC curve sheet and compare the plot to the RC line drawn in Step 2.
- 4. Classify the equipment sound quality from this comparison as follows: a. Neutral. If the octave band data plotted in


The NC rating of a noise usually falls between 5 and 10 dB below the measured dBA for the noise, depending upon the shape of the noise spectrum. The virtue of the NC curves is that they provide a single-number specification for sound across a wide frequency range—without losing all sense of the frequency distribution. Their disadvantage is that they were derived for, and are most accurate with, speech conversation conducted against a backdrop of continuous, broadband noise. This is not the situation that is typically most troublesome in an office; indeed, continuous equipment noise may be helpful in masking unwanted speech. Nevertheless, NC curves remain the most commonly used criteria for establishing acceptable continuous background noise levels.

Step 3 do not exceed the RC line drawn in Step 2 by more than 5 dB at or below 500 Hz and more than 3 dB at or above 1000 Hz, then the sound is considered neutral (bland, uncharacteristic), and the designator letterN is placed after the RC level. A piece of mechanical equipment with an N designation is then

![image 864](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile864.png)

###### ACOUSTICS

Fig. 17.18 RC curves. These curves were adopted by ASHRAE in lieu of NC curve criteria. See text for an explanation of their use. (Reprinted with permission from ASHRAE Handbook—Applications, 1995.)

understood to have a neutral tone quality that most people would classify as unobtrusive and lacking specific character. ASHRAE design guidelines for HVAC system noise levels are listed as RC (N).

bands. In the A area, vibration will likely be felt in light construction and furniture, and rattling may occur in loosely constructed devices, cabinets, glassware, and the like. In the lower-energy B area, rattling will be less likely but vibration may still be felt.

- b. Rumble. If the octave band plot does exceed the RC line by more than 5 dB at 500 Hz or below, the spectrum is classified as “rumbly,” and the descriptor letter R is appended to its RC level number.
- c. Hiss. If the octave band plot does exceed the RC line by more than 3 dB at or above 1000 Hz it is classified as “hissy,” and the descriptor letter H is appended to its RC level.
- d. Vibration. The shaded areas in Fig. 17.18 labeled A and B represent high sound pressure levels in the 31.5- and 63-Hz octave


The result of this classification is to give the designer not only an average SPL for an item of equipment, but also a sense of subjective sound quality that should be of considerable assistance in determining the noise abatement measures to be taken.

ASHRAE has updated the RC curve concept to what is now called the RC Mark II method. This updated method is a bit more complex than the original RC approach. For further information, see the ASHRAEHandbook—HVAC Applications (2007).

ment noise conforming to the NC criteria. These adjustments have yielded a “balanced” neutral sound, which reflects the chart’s name. Application of these curves to mechanical equipment noise is similar to that for RC curves, except that letter descriptors are not used. For a full discussion of the construction and application of BNC curves, see Beranek (1988b). Given these competing options for criteria, selection of NC, RC, RC Mark II, or NCB

The original NC curves have also been modified (by Beranek) and issued as balanced noise criteria (NCB) curves. They amended a failing of the NC approach by adding very-low-frequency coverage and the NCB curves were straightened, so that they resemble RC curves above 125 Hz, except that the slope angle is −3.33 dB compared to −5 dB for the RC curves. The slope at the higher frequencies has also eliminated the hiss that characterizes equip-

![image 865](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile865.png)

ACOUSTICS

Fig. 17.19 The standard for exposure to noise in the workplace. (From OSHA, July 1988; current as of late 2009.)

Since continuous noise exposure is most severe in industry, regulatory legislation in the United States has been directed at this area.

criteria for background noise is a function of design intent. The approach that best meets the needs (and budget) of the owner should be chosen.

In 1969 the Walsh–Healy Public Contracts Act was passed, and thereafter its provision for maximum permissible exposure to noise levels was incorporated into the Occupational Safety and Health Act. Both the act and the associated regulatory agency, the Occupational Safety and Health Administration, are known as OSHA. The relevant provisions of this act are reproduced in Fig. 17.19. To avoid overly complex regulations, limitations on exposure are given as single-number dBA values. Since workers rarely remain in a single acoustic environment for 8 hours, their total daily exposure, or time-weighted average (TWA) exposure, can be calculated from timed dBA measurements using formulas and tables given by OSHA and then compared to permissible levels. Alternatively, a dosimeter (Fig. 17.20) can be used, which automatically integrates the noise to which a person is exposed over a given time period and reads out the permissible TWA exposure directly.

(e) High Noise Levels and Hearing Protection

It has long been recognized that continuous exposure to high noise levels causes a degree of temporary deafness in most people and that long periods of such exposure, even on an intermittent 8-hour workday basis, can produce permanent hearing impairment. Most experts place the safe 8-hour upper limit at 85 dBA. In addition, studies have indicated that continual exposure to noise levels as low as 75 to 85 dBA can produce or contribute to numerous physical and psychological ailments, including headache, digestive problems, tachycardia, high blood pressure, anxiety, and nervousness—an extensive catalog of human illnesses.

ACOUSTICS

Typical industrial noise levels are given in Table 17.6. When permissible levels are exceeded, management must take steps to reduce the exposure, either by reducing the noise or by providing hearing protectors. Typical characteristics of a few types of ear protectors are given in Fig. 17.21.

![image 866](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile866.png)

TABLE 17.6 Typical Industrial Noise Levelsa

|Equipment dBA|
|---|
|Printing press plant (medium-sized automatic) Heavy diesel-propelled vehicle (about 25 ft [7 m] away) Heavy-duty grinder Air compressor Plastic chipper Cutoff saw Multiple spot welder Turbine condenser 15-cu-ft (425-L) air compressor Drive gear Banging of steel plate Magnetic drill press Air chisel Positive displacement blower Air hammer Vacuum pump Jolt squeeze hammer<br><br>86<br><br>92<br>93<br>94<br><br><br>96<br>97<br>98 98<br><br><br>100<br><br>103<br>104<br><br><br>106<br><br>106<br>107<br><br><br>107<br>108 122<br>|


Fig. 17.20 A noise dosimeter. The unit is carried by a person whose noise exposure is being tested, with the clip-mounted microphone at shoulder (ear) level. The meter will display, store, and calculate maximum, minimum, and peak levels of SPL, Leq, TWA, exposure levels, and dosage. Noise level histories are stored and can be printed out as desired. The unit shown measures 5.5 × 2.8 × 1.4 in. (140 × 70 × 40 mm) and weighs 15.5 oz (440 g). (Photo courtesy of Quest Technologies.)

aThese are approximate values for some typical generic equipment types and should not be used as design values.

![image 867](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile867.png)

Fig. 17.21 Sound attenuation characteristics typical of various types of ear protectors. For design purposes, specific attenuation characteristics must be used and the attenuation figures modified to reflect field usage. (From Quieting: A Practical Guide to Noise Control, 1976.)

ACOUSTICS

![image 868](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile868.png)

![image 869](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile869.png)

![image 870](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile870.png)

Fig. 17.22 Three common types of ear protection devices: (a) PVC foam ear plugs are rolled and squeezed to reduce their diameter before being placed in the ear canal, where they reexpand to their previous size. The devices have an EPA noise reduction rating (NRR) of 20 when tested to ANSI 53.19-1974. They are generally discarded after a single use. (b) Ear protector for intermittent use consists of (replaceable) foam pads mounted on a flexible neck band. The foam does not require rolling. The unit is rated NRR 20. (c) Spring-type headband and foam-filled ear cushions provide an NRR rating of 20 for this earmuff design. (Photos courtesy of E-A-R Specialty Composites, a Div. of AEARO Company.)

- Ch17.indd 764 9/21/09 7:04:13 PM


###### REFERENCES AND RESOURCES 765

###### TABLE 17.7 Mean Attenuation Data (dBA) for Ear Protectors at Various Octave Bandsa

|125 250 500 1000 2000 3150 4000 6300 8000 NRRc|
|---|
|FOAM EARPLUGS (FIG. 17.22a)|
|37.4 40.9 44.8 43.8 36.3 41.9 42.6 46.1 47.3 29|
|SEMIAURAL HEARING PROTECTOR (FIG. 17.22b)|
|28.7 28.3 28.0 28.6 32.2 42.1 44.3 47.2 44.6 20|
|EARMUFFS (FIG. 17.22c)|
|11.7 16.2 26.5 31.6 32.5 35.0 38.1 41.8 41.8 20|


aData extracted with permission from published Aearo catalog material. bTest frequency (Hz). cNRR, noise reduction rating.

###### ACOUSTICS

mitigation approaches are quite different from noise mitigation approaches.

Photographs of three of the most common ear protectors in industrial use are shown in Fig. 17.22, and their laboratory-measured mean attenuation spectra are given in Table 17.7.

###### References and Resources

OSHA does not deal extensively with impulse noises, except to state that they shall not exceed a 140-dB peak sound pressure level. Impulse noise is quite different from continuous noise, since effective noise levels depend on duration, and specification is difficult. Much work has been done in this area by the military for obvious reasons. The interested reader is referred to the literature, since this subject is substantially outside the realm of architectural acoustics.

ASHRAE. 1995. ASHRAE Handbook—HVAC Applications. American Society of Heating, Refrigerating and Air-Conditioning Engineers. Atlanta, GA. ASHRAE. 2007. ASHRAE Handbook—HVAC Applications. American Society of Heating, Refrigerating and Air-Conditioning Engineers. Atlanta, GA.

- Beranek, L. L. 1988a. Acoustical Measurements, revised ed. Acoustical Society of America. Melville, NY.
- Beranek, L. L. 1988b. Noise and Vibration Control, revised ed. Institute of Noise Control Engineering. Washington, DC.


###### 17.7 VIBRATION

Classroom acoustics WWW site: http://www.quietclassrooms.org/

HUD. 1968. A Guide to Airborne, Impact, and Structure Borne Noise–Control in Multifamily Dwellings. U.S. Department of Housing and Urban Development. Washington, DC.

Sound is heard; vibration is felt. If sound is defined as a pressure variation that is audibly received, then vibration is a tactilely received pressure variation. Vibrations of concern to building design have frequencies that begin just below the range of human hearing at around 20 Hz. For someone with a hearing threshold above 20 Hz, vibration frequency might be higher. The means of reception of the energy is more important than specific frequency cutoffs. In general, vibration in a building is always an unwanted experience. Most mechanical and electrical equipment produces energy output that will be sensed as noise and output that will be sensed as vibration. Various means of vibration control are presented in Chapter 19. As vibration is not received through the sense of hearing, vibration

Magrab, E. B. 1975. Environmental Noise Control. John Wiley & Sons. New York.

NBS. 1976. Quieting: A Practical Guide to Noise Control (Handbook 119). National Bureau of Standards (now NIST). Washington, DC.

Noise Pollution Clearinghouse: http://www.nonoise. org/

U.S. Department of Labor, Occupational Safety & Health Administration (OSHA). Noise and Hearing Conservation: http://www.osha.gov/SLTC/ noisehearingconservation/index.html

White, F. A. 1975. Our Acoustic Environment, John Wiley & Sons. New York.

#### C H A P T E R 18

###### Sound in Enclosed Spaces

###### ACOUSTICS

CHAPTER 17 PRESENTED THE FUNDAmentals of sound theory, characteristics of human hearing and speech, and information on the negative effects of unwanted and excessive sounds. This chapter will discuss in some detail the interreaction between an enclosed space and a sound generated within it, which is essentially the definition of room acoustics.

The ratio between the energy absorbed and the energy reflected by a surface will significantly affect what one hears within a space. Specifically, if little energy is absorbed and much is reflected, two effects will be noticeable. Intermittent sounds will be mixed together (which may make speech less intelligible or music more pleasant), and steady sounds will accumulate into a reverberant field, making the space noisy. Conversely, if much energy is absorbed and little reflected, the room will sound quiet for speech and “dead” for music. Quantification of these two primary characteristics of an enclosed space—absorption and reverberation (echo)—is the subject of the next six sections.

###### 18.1 SOUND IN ENCLOSURES

When a continuous sound is generated in an enclosure, fields are set up as described in Section 18.7. When the sound is not a continuous tone or noise but a series of discrete sounds, following one another and containing information as in speech or music, the room must be designed to maintain and enhance the information’s intelligibility. That is what is meant by design of room acoustics.

###### ABSORPTION

Generated sound radiates out from a source until it strikes a room boundary or another large surface. Before reaching this surface, the sound intensity is attenuated by distance (the inverse square law—Section 17.5) and by absorption in the air. The latter is appreciable only in large rooms and at frequencies above 2000 Hz. When the sound reaches a wall, it is partially reflected and partially absorbed, and a small portion is transmitted into adjoining spaces. The energy transmitted has little effect on the space within which the sound originates, although, as discussed in Chapter 19, it may be very important in the surrounding spaces.

###### 18.2 SOUND ABSORPTION

When sound energy impinges on a material, part is reflected and the remainder is absorbed (in the sense that it is not reflected). Some of the “absorbed” energy is transmitted, although that part is so small that for our discussion here it will be ignored. Materials are neither perfect reflectors nor perfect absorbers. The term used to define a material’s sound absorption characteristic is its coefficient of absorption, which is usually represented by the lowercase

767

- Ch18.indd 767 9/21/09 7:04:57 PM


Greek letter alpha (α). This sound absorption coefficient is defined as

In this text, when not otherwise specified, a sabin (ft2) is intended.

All rooms are constructed of several materials, each having a different absorption coefficient. In addition, most rooms contain furnishings, which have their own individual coefficients of absorption. Thus, to determine the total absorption of a room, it is necessary to sum the component absorptions, that is,

l l

a i

α =

(18.1)

###### where

Ia = sound power density (intensity) absorbed by the material, W/cm2

Ii = intensity impinging on the material, W/cm2

∑ Sα = S1α1 + S2α2 + … + Snαn

α = absorption coefficient, with no units since it rep-

or

resents a ratio

This absorption coefficient α can also be thought of as a measure of absorption effectiveness; the larger the absorption coefficient, the more effective a sound absorber the material is. Thus, an absorption coefficient of 1.0 indicates 100% absorption and zero reflection of the impinging sound energy. We have already said that no material is a perfect absorber, but an absence of material, that is, an open space, transmits (absorbs) all the impinging energy and therefore can be considered a perfect absorbing “material.”

∑ A = A1 + A2 + … + An (18.3)

###### where

ACOUSTICS

Σ Sα = total absorption in the room, sabins S1, S2, etc. = surface area of each material α1, α2, etc. = absorption coefficient of each material A1, A2, etc. = total absorption of each material

If S is expressed in square feet, then A is in sabins (ft2); if S is expressed in square meters, then A is sabins (m2).

Since open space has this characteristic, α has also been defined as the ratio between the absorption of a given material and that of an open window of the same area. By definition, then, for an opening (open window, open door, etc.)

Absorption coefficients for some common materials, sound-absorbing materials, and auditorium furnishings are tabulated in Table 18.1. It is important to note that for most common materials, absorption (and therefore α) varies with frequency. Thus, accurate absorption calculations must be made individually for the frequencies being studied.

α = 1.0

###### The total absorption A of a given quantity of material is proportional to its area and its absorption coefficient, that is,

###### 18.3 MECHANICS OF ABSORPTION

A = Sα (18.2)

At this point, it is appropriate to examine absorption as an acoustic phenomenon so that we may understand the use of absorptive materials. In an untreated room of normal construction (Fig. 18.1a), when the sound waves strike the walls or ceiling, a small portion of the sound is transmitted, a small portion is absorbed, and most of it is reflected. The exact proportions depend upon the nature of the construction. When acoustical treatment is applied to the room surfaces as in Fig. 18.1b, some of the energy in the sound waves is dissipated before the sound reaches the wall. The transmitted portion is slightly reduced, but the reflection is greatly reduced.

###### where

A = total absorption, sabins S = surface area, square feet or square meters α = coefficient of absorption

Since α is a ratio and thus unitless, and S is a unit of area, Sα should be in units of area as well. Instead, sound absorption units are called sabins in honor of W. C. Sabine, a pioneer in architectural acoustics. One sabin (m2) is the sound absorption equivalent of an open window 1 m2 in area. Similarly, 1 sabin (ft2) is equivalent to 1 ft2 of open window. As expected, 1 sabin (m2) equals 10.76 sabins (ft2).

###### MECHANICS OF ABSORPTION 769

TABLE 18.1 Octave Band Average Sound Absorption Coefficientsa

|Absorption Coefficients (α) General Building Materials and Furnishingsb 125 Hz 250 Hz 500 Hz 1000 Hz 2000 Hz 4000 Hz NRCc|
|---|
|Brick, unglazed 0.03 0.03 0.03 0.04 0.05 0.07 0.005 Brick, unglazed, painted 0.01 0.01 0.02 0.02 0.02 0.03 0.00 Carpet, heavy, on concrete 0.02 0.06 0.14 0.37 0.60 0.65 0.29 Carpet, heavy, on 40-oz (1.1 kg) hairfelt or foam<br><br>rubber<br><br>0.08 0.24 0.57 0.69 0.71 0.73 0.55<br><br>Concrete block, coarse 0.36 0.44 0.31 0.29 0.39 0.25 0.35 Concrete block, painted 0.10 0.05 0.06 0.07 0.09 0.08 0.05 Fabrics<br><br>Light velour, 10 oz/yd2, hung straight, in contact with wall<br><br>0.03 0.04 0.11 0.17 0.24 0.35 0.15<br><br>Medium velour, 14 oz/yd2, draped to half area 0.07 0.31 0.49 0.75 0.70 0.60 0.55 Heavy velour, 18 oz/yd2, draped to half area 0.14 0.35 0.55 0.72 0.70 0.65 0.60<br><br>Floors<br><br>Concrete or terrazzo 0.01 0.01 0.015 0.02 0.02 0.02 0.00 Linoleum, asphalt, rubber, or cork tile on concrete 0.02 0.03 0.03 0.03 0.03 0.02 0.05 Wood 0.15 0.11 0.10 0.07 0.06 0.07 0.10<br><br>Glass<br><br>Large panes of heavy plate glass 0.18 0.06 0.04 0.03 0.02 0.02 0.05 Ordinary window glass 0.35 0.25 0.18 0.12 0.07 0.04 0.15<br><br>Gypsum board, ½ in. nailed to 2 × 4’s 16 in. o.c. 0.10 0.08 0.05 0.03 0.03 0.03 0.05 Marble or glazed tile 0.01 0.01 0.01 0.01 0.02 0.02 0.00 Openings<br><br>Stage, depending on furnishings 0.25–0.75 Deep balcony, upholstered seats 0.50–1.00 Grilles, ventilating 0.15–0.50<br><br>Plaster, gypsum or lime, smooth finish on tile or brick 0.013 0.015 0.02 0.03 0.04 0.05 0.05 Plaster, gypsum or lime, on lath 0.14 0.10 0.06 0.05 0.04 0.03 0.05 Plywood paneling, 38 in. (9 mm) thick 0.28 0.22 0.17 0.09 0.10 0.11 0.15 Rough wood, as tongue-and-groove cedar 0.24 0.19 0.14 0.08 0.13 0.10 0.14 Slightly vibrating surface (e.g., hollow core door) 0.02 0.02 0.03 0.03 0.04 0.05 0.03 Readily vibrating surface (e.g., thin wood paneling<br><br>on 16-in. [406 mm] studs)<br><br>0.10 0.07 0.05 0.04 0.04 0.05 0.05 Water surface, as in a swimming pool 0.008 0.008 0.013 0.015 0.020 0.025 0.00|
|Absorption of Seats and Audienced 125 Hz 250 Hz 500 Hz 1000 Hz 2000 Hz 4000 Hz NRCc|
|Audience, in upholstered seats, per ft2 of floor area 0.60 0.74 0.88 0.96 0.93 0.85 Unoccupied cloth-upholstered seats, per ft2 of floor area 0.49 0.66 0.80 0.88 0.82 0.70 Wooden pews, occupied, per ft2 of floor area 0.57 0.61 0.75 0.86 0.91 0.86 Students in tablet-arm chairs, per ft2 of floor area 0.30 0.42 0.50 0.85 0.85 0.84|
|Acoustic Absorptive Materials Mtge 125 Hz 250 Hz 500 Hz 1000 Hz 2000 Hz 4000 Hz NRCc|
|High-performance vinyl-faced fiberglass ceiling panels<br><br>1 in. thick E405 0.73 0.88 0.71 0.98 0.96 0.77 0.90 1.5 in. thick E405 0.79 0.98 0.83 1.03 0.98 0.80 0.95|
|Painted nubby glass cloth panels<br><br>¾ in. thick E405 0.81 0.94 0.65 0.87 1.00 0.96 0.85 1 in. thick E405 0.78 0.92 0.79 1.00 1.03 1.10 0.95|
|Random fissured ¾-in.-thick panels E405 0.52 0.58 0.60 0.80 0.92 0.80 0.70 Perforated metal panel with infill 1 in. thick E405 0.70 0.86 0.74 0.88 0.95 0.86 0.85|
|Typical averages, mineral fiber tiles and panels<br><br>¾ in. fissured E405 0.47 0.50 0.52 0.76 0.86 0.81 0.65 ¾ in. textured E405 0.49 0.55 0.53 0.80 0.94 0.83 0.70<br><br>5<br><br>8 in. fissured E405 0.28 0.33 0.66 0.73 0.74 0.75 0.60 5<br><br>8 in. textured E405 0.29 0.35 0.66 0.63 0.44 0.34 0.50 5<br><br>8 in. perforated E405 0.27 0.29 0.55 0.78 0.69 0.53 0.60 3 in. thick × 16 in. square on 24-in. centers A 0.40 0.61 1.92 2.54 2.62 2.60|


ACOUSTICS

aThis table is useful in making preliminary calculations. Complete tables of coefficients of the various materials that normally constitute the interior finish of rooms may be found in books on architectural acoustics.

bSelected data courtesy of Owens-Corning Fiberglass. cNoise reduction coefficient: the arithmetic average of the α values at 250, 500, 1000, and 2000 Hz. dWhen the audience is randomly spaced, use an average of 5.0 sabins (ft2) per person. eSee Fig. 18.4 for mounting methods.

![image 871](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile871.png)

acoustic absorption in a space is shown in Fig. 18.2 and is calculated in Section 18.9.

###### 18.4 ABSORPTIVE MATERIALS

We will now examine acoustic materials and the effect of varying type, quantity, thickness, and installation methods. There are three families of devices for sound absorption—fibrous materials, panel resonators, and volume resonators. All three types absorb sound by changing sound energy into heat energy. Only fibrous materials and panel resonators are used commonly in buildings. Volume resonators, also known as Helmholtz resonators, after their originator, are used principally as devices for absorbing a narrow band of frequencies. The discussion in this section refers to fibrous absorbers; the other two types are discussed in Section 19.2.

###### ACOUSTICS

Fibrous materials absorb acoustic energy by the frictional drag of air moving in the tiny spaces between the fibers. The absorption provided by a specific material depends upon its thickness, density, porosity, and resistance to airflow. Since the action depends upon absorbing energy by “pumping” air through the material, the air paths must extend from one side to the other. A fibrous material with sealed pores is almost useless as an acoustic absorbent. (Therefore, painting will generally ruin a porous absorber.) A simple test is to blow smoke through the material. If the smoke passes through freely and the material is porous, fibrous, and thick, it should be a good sound absorbent. Absorbency increases with increasing material porosity up to approximately 70% porosity; above that figure absorbency remains fairly constant.

Table 18.1 gives absorption coefficients for fibrous absorbent materials and for some other building materials and furnishings. Several important conclusions can be drawn from examination of this table and Fig. 18.3:

- Fig. 18.1 (a) Action of an incoming sound wave striking a heavy barrier. Much of the energy is reflected, some is absorbed, and a little is transmitted. (b) When absorbent material is applied to a heavy wall, it “traps” sound, preventing reflection, while the wall mass acts to reduce transmission. (c) Action of acoustic absorbent material alone. Very little energy is reflected, some is absorbed, and most is transmitted.


- 1. For absorbent materials, absorption is normally higher at high frequencies than at low ones.
- 2. Absorption is not always proportional to thickness, but depends upon the type of material used and the method of installation (see Fig. 18.3). It is clear from this figure that beyond a nominal thickness, little is to be gained by additional thickness except at very low frequencies, or


It is important to understand, however, that the principal effect of absorptive material is on the reflected sound. The transmitted sound energy is essentially determined by the mass of the solid airtight barrier between the two spaces. This is graphically represented in Fig. 18.1c. The effect of added

###### ABSORPTIVE MATERIALS 771

###### ACOUSTICS

- Fig. 18.2 In an untreated space (a) reverberant (reflected) sound constitutes a large portion of received sound in much of the room. These reflections are largely eliminated in (b) by wall and ceiling absorption. Note that direct wave sound is completely unaffected.

![image 872](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile872.png)

![image 873](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile873.png)

- Fig. 18.3 Variation of the absorption coefficient with the thickness of felt absorbent. Note particularly that beyond 1 kHz, all thicknesses give the same α, whereas at low frequencies absorption is proportional to thickness. Note also that a very heavy layer is required to give appreciable absorption at low frequency. (Courtesy of Brüel and Kjær.)


- Ch18.indd 771 9/21/09 7:05:00 PM


with this technique, however, is that at theλ/2 node of a standing wave there is a severe drop in absorption, as can be seen in Fig. 18.5c. At 1000 Hz, onehalf wavelength is approximately 7 in. (178 mm). At that distance,α drops severely but is a maximum at λ/4 or 3.5 in. (89 mm).

when installed discontinuously, as described in the next item.

- 3. It is possible to obtain an α greater than 1.0 by using very thick blocks. As they are installed at a distance from each other, and their edge absorption is very large (particularly at high frequencies), they exhibit an α greater than 1.0.
- 4. Installation methods have a pronounced effect, as discussed in the following section.
- 5. All other factors remaining constant, the thicker an absorbent material, the better its low-frequency absorption characteristic.


For ceiling tile hung at 16 in. (406 mm) below the slab (Fig. 18.4, type E 405 mounting method), the drop in absorption occurs at

λ/2 = 16 in. (406 mm) λ = 32 in. = 2.67 ft [812 mm]

1128 2.67

f = =

422 Hz

ACOUSTICS

which is midfrequency. This factor should be considered in applying absorptive material. Avoid a spacing corresponding to a drop in absorption at a sensitive frequency. To obtain good low-frequency absorption, it is essential that a deep air space be provided behind the absorbent material and that walls be treated in addition to the ceiling.

###### 18.5 INSTALLATION OF ABSORPTIVE MATERIALS

Coefficient ratings for absorptive materials are always given with mountings corresponding to American Society for Testing and Materials (ASTM) (2000) requirements. The most common standardized mounting methods are shown in Fig. 18.4. Installation of absorbent material directly on a wall or ceiling is the least effective means, since exposure to sound energy is minimal. When an air gap is left between the porous layer and the rigid surface, the combination acts almost as well in midfrequencies as an absorbent layer equivalent in thickness to the air plus porous material (Fig. 18.5). One problem

In increasing order of effectiveness, absorbent material can be applied:

- 1. Directly to the room surface
- 2. Hung below the ceiling and supported away from the walls
- 3. Hung from the ceiling as louvers or baffles
- 4. Made up into shapes such as cubes or tetrahedrons and suspended from the ceiling


![image 874](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile874.png)

Fig. 18.4 Standard test-mounting methods for absorptive material, in accordance with which absorption coefficients are given by manufacturers. The number following the letter E represents the distance in millimeters from the mounting surface.

- Ch18.indd 772 9/21/09 7:05:01 PM


###### REVERBERATION 773

![image 875](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile875.png)

sound fields. This will be done in the next two sections, after which we will return to our discussion of the use and effects of acoustic absorptive material in enclosed spaces.

###### ROOM ACOUSTICS

###### 18.6 REVERBERATION

Reverberation is the persistence of sound after the sound source has ceased. Such persistence is a result of repeated reflections in an enclosed space. Reverberation time (TR) is defined as the time required for the sound level to decrease 60 dB after the sound source has stopped producing sound. For rooms of usual size and shape, the reverberation time at a specific frequency may be found by the formula

![image 876](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile876.png)

###### ACOUSTICS

V R A

seconds (18.4)

= ×

T K

∑

###### where

K = a constant, equal to 0.05 when measure-

ments are in feet and 0.16 when in meters V = room volume, ft3 or m3

Fig. 18.5 Sound waves striking a surface of a large mass will create standing waves at certain frequencies (a), depending upon the room dimensions. Only insulation placed at the peaks (b) of these waves (λ/4, 3λ/4...) is effective, as seen in (c). (Part c reproduced with permission of Brüel and Kjær.)

∑ A = total room absorption, sabins (ft2 or m2) at

the frequency in question

(For spaces of unusual shapes, see Beranek, 1988.) Reverberation is one of the most pronounced hearing reactions in an enclosed space. It is the ear’s reaction to echoes, giving a subjective impression of “liveness” or “deadness” to a space.

The last two techniques are extremely effective because they expose a very large surface of porous material—much larger than could be obtained with wall or ceiling covering. Of course, these suspended objects become architectural elements and must be handled accordingly. In contrast, surface coverings are relatively architecturally neutral. In general, treatment should not be limited to one room surface such as the ceiling. All three principal surfaces in the direction of sound propagation—that is, the ceiling, floor, and back wall—should be treated approximately equally for best results. The common practice of treating the ceiling only is generally inadvisable, since high frequencies are highly directive and may not reach the ceiling until the third reflection.

A space with highly reflective surfaces, and therefore a low average absorption coefficient (α− < 0.2), sounds live. Conversely, a highly absorptive nonreflective environment (α− > 0.4) sounds dead. (α− is the average absorption coefficient of the entire space, as explained in detail in Section 18.8.) Since room absorption is related to total surface area, which in turn is related by room proportions to room volume, it is possible to relate all three factors in a single diagram. Figure 18.6 is drawn using room proportions of 2:1.5:1, for L:W:H, based on Fig. 18.22 for preferred room proportions. These proportions (2:1.5:1) represent the average of the extremes of Fig. 18.22. The maximum differential

In order to fully understand the effects of absorbent materials in an enclosed space, it is necessary to introduce two new concepts: reverberation and

![image 877](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile877.png)

###### ACOUSTICS

Fig. 18.6 Chart indicating a room’s “liveness” as a function of its volume and total sabin absorption. The L-W-H room proportions chosen—L = 2.5H; W = 1.5H; H = H—represent the average of the three extreme points of the recommended room proportion triangle in Fig. 18.22. For these proportions, S = 6.25 V2/3 and therefore A = S α− = 6.25 V2/3 α− .

reason, most people tend to speak excessively loudly outdoors. Conversely, a highly reflective indoor condition gives a large feedback signal, which usually results in lowered vocal output.

introduced by using average proportions is 2½%well within engineering accuracy.

The ultimate dead space is one where there is no reflection at all—as is the case outdoors in a flat open area. Indoors, we receive an auditory cue in the form of reflected sound (feedback) that helps us regulate our sound power output (voice level). Outdoors, the absence of this cue, to which we are so accustomed by our largely indoor existence, automatically causes us to raise our output. For this

In common room acoustics studies, reverberation times are calculated at 125, 500, 1000, and 2000 Hz. The midfrequency (500 to 1000 Hz) range is generally the reference used in specifying the reverberation time of a room when studying the speech characteristic of the space.

###### SOUND POWER LEVEL AND SOUND PRESSURE LEVEL 775

![image 878](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile878.png)

Reverberation can be considered as a mixture of previous and more recent sounds. The converse of reverberation or reverberance is articulation. An articulate environment keeps each sound event separate rather than running them together. Spaces for speech activities should be less reverberant—more articulate—than those designed for performance of music. See Sections 18.11 and 18.12 for reverberation criteria for speech and music rooms, respectively.

###### 18.7 SOUND FIELDS IN AN ENCLOSED SPACE

ACOUSTICS

The inverse square law described in Section 17.5 holds true for the acoustic far field, which is a sound field sufficiently far from a source that intensity is proportional to power and inversely proportional to distance. This type of acoustic field is developed in open, obstruction-free space. Propagation in an enclosed space is quite different. There, when a sound reaches a wall or another large (with respect to wavelength) obstruction, part of the sound energy is reflected and part absorbed. As a result, the sound at any point in the room is a combination of direct sound from the source plus reflected sound from walls and other obstructions. If the reflections are so large that the sound level becomes uniform throughout the room, the acoustic field within the room is termed a diffuse one (no shadows), and intensity measurements with respect to a specific source are meaningless. Of course, if it is our intention to measure sound pressure level at a specific point, such as a seat in an auditorium, the type of acoustic field in the room is irrelevant.

Fig. 18.7 The type of sound field in an enclosed space depends largely on reflections (reverberation) and absorption. In a typical room there is a near field adjacent to the sound, a free field beyond that, and a reverberant field adjacent to the walls. In a large hall or auditorium, the reverberant field dominates, and the sound pressure level remains approximately constant.

diffuse condition. In well-designed music auditoriums, the reverberant (diffuse) field predominates and the sound pressure level remains relatively constant beyond the free field area.

3. The free (far) field exists between the near and reverberant fields, and there intensity varies directly with pressure and inversely with distance squared. In this field, sound pressure level drops 6 dB with each doubling of distance from the source, and it is in this field that meaningful sound pressure level measurements can be made with respect to a specific small source.

Most indoor spaces do not have such a high level of reflection that a diffuse field is created. Instead, there is anear field near the source, afree field beyond the near field, and a reverberant field near the walls (Fig. 18.7). These can be recognized as follows:

###### 18.8 SOUND POWER LEVEL AND SOUND PRESSURE LEVEL

- 1. Thenear field is generally within one wavelength of the lowest frequency of sound produced by the source. Within this distance, sound pressure level measurements vary widely and are not meaningful. (The maximum wavelength for the human male voice is about 11 ft [3.4 m].)
- 2. Close to large obstructions such as walls, the reverberant field is dominant and approaches a


Soundpower level (PWL) is a measure of the amount of sound generated by a source, independent of its environment. Sound pressure level (SPL) can be thought of as the noise or sound in an enclosed space resulting from a source in that space, as affected by the characteristics of the space and the position of the listener. It is thus an end effect.

- Ch18.indd 775 9/21/09 7:05:03 PM


Since it is desirable to be able to predict the SPL in a space during the design stage, before construction, and also because of the difficulty of SPL measurement after construction in rooms with various types of sound fields (as explained in Section 18.7), it is useful to have equations and/or a graphic means of relating PWL to SPL. PWL data are supplied by manufacturers of equipment referenced to either octave or one-third octave bands. In free space, SPL and PWL are simply related by the inverse square law, whereas in enclosed spaces the room characteristics come into play. Roughly speaking, an analogy to lighting can be drawn: SPL corresponds to illuminance (that is, footcandles or lux), and PWL corresponds to the lumen output of the source causing the illuminance.

###### The factor R can be calculated from

α 1 α

∑

S

=

R

−

where

Σ S = total room surface area, ft2 (m2) α = average absorption coefficient of all materials

in the room

that is,

∑ ∑

A S

(total room absorption) (total room surrface area)

(18.7)

α =

or

ACOUSTICS

… … (18.8)

α α α

+ + + + + +

S S S S S S

n n n

1 1 2 2 1 2

α

=

The basic relationship between SPL and PWL for a single small source in a room large enough to have both free and reverberant fields is:

The directivity constant Q is either inherent in the sound source, and as such will be part of the given data, or can be obtained from Fig. 18.8 for a nondirectional source made directional by adjacent reflecting surfaces.

I-P units:

⎛ ⎝⎜

⎞ R⎠⎟

Q 4 r

4 π 2

SPL = PWL + 10 log

+

+ 10.5 (18.5)

Thus, for a source suspended or supported at least ½ wavelength (at its lowest frequency) from a ceiling or floor, Q = 1; a source near a floor and distant from the walls uses Q = 2; and so on. In a space containing more than one sound source, the SPLs can be combined as explained in Section 17.5. In the two extreme cases (i.e., rooms with only far [direct] fields and rooms with only reverberant [diffuse] fields, corresponding to dead and live rooms, respectively) for a nondirectional source located on the floor and away from walls (Q = 2), Equations 18.5 and 18.6 reduce to:

###### SI units:

⎛ ⎝⎜

⎞ R⎠⎟

Q 4 r

4 π 2

SPL = PWL + 10 log

+

+ 0.2 (18.6)

###### where

Q = a directivity constant

SPL = sound pressure level, dB PWL = sound power level, dB

r = distance from source, ft (m) R = room factor, ft2 (m2)

![image 879](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile879.png)

Fig. 18.8 Diagrams illustrating directivity factors for either inherently directive sources or nondirective sources placed adjacent to large reflecting surfaces. (Courtesy of Barry Blower Co.)

- Ch18.indd 776 9/22/09 5:06:15 AM


![image 880](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile880.png)

Fig. 18.9 Calculated curves show that the development of a reverberant field (constant SPL, or flat curve) is dependent upon a room’s absorption characteristics. On each curve, the point at which a reverberant field begins is indicated by a dot on the curve. In a live room (α = 0.1), the reverberant field begins 20 ft (6.1 m) from the source. In a dead room (α = 0.5), it begins 120 ft (36 m) from the source, that is, at the back wall. Effectively, then, there is no reverberant field in such a room (or in any room with α = 0.5). The slope of the asymptote is 6 dB per octave, that is, inverse square attenuation.

###### ACOUSTICS

###### Dead room, direct field: I-P units:

materials commonly employed are generally nonabsorbent, and the noise sources are both numerous and loud. An example of the use of absorptive material to effect a considerable degree of in-room noise reduction is demonstrated in the next section. We emphasize that the effect is almost exclusively in the room where the absorptive material is used, since the acoustic energy transmitted to adjacent spaces is only minimally affected. Sound transmission from one enclosed space to an adjoining space through a common barrier depends almost entirely upon the type of barrier. This is discussed in detail in Chapter 19.

SPL = PWL − 20 log r + (Q − 0.6)

= PWL − 20 log r + 1.4 (18.9)

###### SI units:

SPL = PWL − 20 log r + (Q − 10.9)

= PWL − 20 log r − 8.9 (18.10)

###### Live room, diffuse-reverberant field: I-P units:

SPL = PWL − 10 log ∑ A + 16.3 (18.11)

###### SI units:

SPL = PWL − 10 log ∑ A + 6.0 (18.12)

###### 18.9 NOISE REDUCTION BY ABSORPTION

To understand the effect of room absorption on the development of the reverberant field in a large space, refer to Fig. 18.9. The field is plotted from Equation 18.5, for a room 80 ft × 120 ft × 30 ft high (24.4 × 36.6 × 9.1 m), using average absorptions (α−) ranging from 0.05 to 0.7, that is, from very live to very dead. Note particularly that the addition of sufficient absorbent material can, by drastically reducing sound reflections from room surfaces, entirely prevent the development of a reverberant (diffuse) field. This is particularly important in noisy industrial interiors where the building

Equation 18.6 relates SPL and PWL as a function of distance from the source and room absorption. The following example shows the application of this equation and the result of adding absorption to the space.

EXAMPLE 18.1 An open blower is installed on the floor, away from the walls, in a large enclosed space that is 6 m (20 ft) long, 12 m (39 ft) wide, and 4 m

- Ch18.indd 777 9/21/09 7:05:04 PM


(13 ft) high. The floor is concrete (α = 0.01); the walls and ceiling are painted block (α = 0.07). The PWLs supplied by the manufacturer are 90 dB at 500 Hz and 87 dB at 2000 Hz. Calculate the SPL at distances of 5 m and 10 m (16.4 and 32.8 ft) from the blower outlet: (a) in the original room; (b) with double the absorption; and (c) with quadruple the absorption.

Although increasing absorption decreases the sound/noise level, the level cannot be reduced below the free field level for that distance from the source because the free field situation corresponds to outdoors, where α− = 1.0.

The amount of noise reduction provided by additional absorption may be determined by noise reduction (NR):

###### SOLUTION

NR = IL1 − IL2

= 10 log ∑ A2 − 10 log ∑ A1 Therefore,

- 1. From Equation 18.6, we have the expression SPL = PWL + 10 log10

Q 4 r R

4 π 2

+

⎛ ⎝⎜

⎞ ⎠⎟ + 0.2

In our example, Q = 2 (see Fig. 18.8).

- 2. The first step is to calculate the room factor R for the three situations (a, b, and c) of absorption.

R

S

=

−

α

1 α S = 2(48) + 2(24) + 2(72) = 288 m2 [3100 ft2] From Equation 18.8:

α− original =

3(48) (0.07)

28

+ 172( ) (0 07. ) + (72) (0 01. )

8

= 0.055

α−

- a = 0.055 Ra = 16.76

α−

- b = 2(0.055) = 0.11 Rb = 35.6

α−

- c = 4(0.055) = 0.22 Rc = 81.23


- 3. Calculating SPL values and tabulating, we obtain


∑ ∑

A A

10 log 2 1

=

NR

(18.14)

where

ACOUSTICS

NR = noise reduction, dB ∑ A2 = total absorption, final condition ∑ A1 = total absorption, initial condition

From Equation 18.14 it is seen that doubling the absorption results in a noise reduction of 3 dB, since 10 log102 = 3 (dB). ■

It is of interest to work out a practical example using Equations 18.13 and 18.14 and compare the results with the more precise relation given in Equation 18.5.

EXAMPLE 18.2 Referring to Fig. 18.10, calculate the original sound level and the subsequent noise reduction by three steps of sound absorption treatment, assuming a completely reverberant field in the space, that is, SPL independent of location. Data:

|500 Hz 2000 Hz SPL for: 5 m 10 m 5 m 10 m<br><br>(a) Original room 84.1 84.0 81.1 81.0<br>(b) Double α− 81.0 80.8 78.0 77.8<br>(c) Quadruple α− 77.7 77.3 74.7 74.3<br>|
|---|


Original condition: Painted concrete block chamber, 10 × 10 × 10 ft (approximately 3 × 3 × 3 m) Fan sound power level:

The results indicate the very important fact that doubling the absorption decreases the noise level by only 3 dB. Therefore, it requires a quadrupling of absorption to make the decrease noticeable (see Table 17.3). This is obviously an expensive procedure with diminishing returns.

At 500 Hz = 88 dB At 2000 Hz = 78 dB

If the entire space is considered to be a reverberant field, then from Equation 18.11 the sound intensity level (IL) can be expressed as follows:

###### SOLUTION

IL = PWL − 10 log ∑A + 16.3 dB (18.13) where

|Frequency (Hz)<br><br>Area (ft2) α<br><br>Total Absorption (∑ Sα)|
|---|
|500 600 0.06 36 sabins (ft2) 2000 600 0.09 54 sabins (ft2)|


∑A = total absorption in room, sabins (ft2)

IL = intensity level, dB PWL = sound power level, dB

c. Ceiling and Half-Wall Treatment At 500 Hz:

- a. Sound Intensity Level before Treatment

At 500 Hz: IL = sound power level − 10 log ∑ A + 16.3 dB

= 88 dB − 10 log 36 + 16.3 dB

= 88 dB − 15.6 dB + 16.3 dB

= 88.7 dB

At 2000 Hz:

IL = 78 dB − 10 log 54 + 16.3 dB = 78 dB − 17.3 dB + 16.3 dB

= 77 dB

- b. Ceiling Treatment Only


added absorption = 300 (0.82 − 0.06)

= 228 sabins NR = 10 log

###### +

228 36 36

= 8.7 dB At 2000 Hz:

added absorption = 300 (0.94 − 0.09)

= 255 sabins NR = 10 log

###### +

255 54 54

= 7.5 dB

ACOUSTICS

At 500 Hz:

d. Ceiling and Full-Wall Treatment At 500 Hz:

α = 0.82

additional absorption = 100 (0.82 − 0.06)

Δ A = 500 (0.82 − 0.06)

= 76 sabins NR = 10 log

= 380 sabins NR = 10 log

76 36 36 +

###### +

380 36 36

= 4.9 dB

= 10.6 dB At 2000 Hz:

At 2000 Hz:

Δ A = 500 (0.94 − 0.09)

α = 0.94 Δ A = 100 (0.94 − 0.09) = 85

= 425 sabins NR = 10 log

85 54 54 +

###### +

425 54 54

NR = 10 log

= 9.5 dB

= 4.1 dB

![image 881](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile881.png)

Fig. 18.10 Quieting a room (a) by addition of absorptive material is cost-effective only through Step 2 (b). Further quieting would be accomplished locally (c), which might obviate the necessity for wall treatment (Step 2). Ceiling treatment should remain.

For room volume in ft3:

Summary

|IL (SPL)a 500 Hz 2000 Hz|
|---|
|Bare room 88.7 77 Ceiling treatment −4.9 dB −4.1 dB<br><br>(−4.9)a (−4.2)a Half-wall treatment −8.7 dB −7.5 dB (−8.7)a (−7.7)a Full-wall treatment −10.6 dB −9.5 dB (−10.7)a (−9.6)a|


0.05V TR

+ 16.3 (18.16)

SPL − PWL = −10 log

For room volume in m3:

0.16V TR

+ 6.0 (18.17)

SPL − PWL = −10 log

These two equations are plotted graphically in Figs. 18.11 and 18.12. The charts are accurate for live room, diffuse (reverberant) fields and provide a close approximation for other situations. An illustrative example will demonstrate use of the charts. ■

a The numbers in parentheses are the SPL differences as calculated from Equation 18.5 using Q = 2 and r = 5 ft (1.5 m).

EXAMPLE 18.3 A generator in a 14,000-ft3 (396-m3) room has a PWL of 95 dB (re: 10−12 W) at 400 Hz.

Two important conclusions can be drawn from these results:

ACOUSTICS

- a. Using the chart in Fig. 18.11, find the SPL at

that frequency. Assume that the sound field in the room is reverberant. The room’s reverberation time is 1.0 s at 400 Hz.

- b. Check the result using the chart in Fig. 18.12.


- 1. The third step of adding absorptive material

is not worthwhile since negligible additional room quieting is accomplished. This clearly demonstrates the law of diminishing returns as applied to room quieting with absorptive materials. Starting with a live room, the initial application is effective. Beyond that, additional quieting by absorption is not economical, and the same outlay would be better used in quieting the machine itself, probably with a machine enclosure, as indicated in Fig. 18.10.

- 2. If we compare the figures in parentheses


###### SOLUTION

a. I-P units: Enter the chart in Fig. 18.11 at 14,000 ft3 and draw a vertical line until it intersects the 1.0-s sloping line. Extend a line from that intersection point to the X-axis and read −12 dB.

Then, since

that resulted from a full calculation (Equation 18.5) to those arrived at using the much simpler equations applicable only to a fully diffuse field (Equation 18.11), we see that the differences are negligible. This means that the shortcut method can always be used in preliminary calculations and frequently for final results as well. The diffuse (reverberant) field calculation also lends itself nicely to a graphical solution.

SPL − PWL = −12 dB and PWL is given as 95 dB,

SPL = 95 − 12 = 83 dB

b. SI units: The 14,000-ft3 room volume is equal to 400 m3, within engineering accuracy (it is actually 396 m3). Enter the chart in Fig. 18.12 at 400 m3, and extend a line upward to TR of 1 s and left to the X-scale. Read −12 dB. The two answers check, as they should. ■

Using the diffuse field Equation 18.11: SPL = PWL − 10 log ∑ A + 16.3

and remembering that reverberation time is expressed in terms of total absorption and room volume, that is,

###### 18.10 NOISE REDUCTION COEFFICIENT

The last column in Table 18.1 is labeled NRC—noise reduction coefficient. This figure is the arithmetic average of the absorption coefficients at 250, 500, 1000, and 2000 Hz. The name is ill chosen inasmuch as it cannot be used directly for noise control efforts, as the words seem to imply. It is simply useful as a single-number indicator of the midband effectiveness of a porous absorber. For critical acoustical

KV ∑ A

TR =

(18.15)

where K is 0.05 when room volume is in cubic feet and 0.16 when it is in cubic meters. Using these equations, we can then rewrite Equations 18.11 and 18.12 in terms of reverberation time and room volume:

###### NOISE REDUCTION COEFFICIENT 781

###### ACOUSTICS

- Fig. 18.11 I-P chart for determining the reverberant sound pressure level (SPL) when the sound power level (PWL) of an item of equipment is known. Room volume in cubic feet and reverberation time in seconds are the variables.

![image 882](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile882.png)

- Fig. 18.12 SI chart for determining the reverberant sound pressure level (SPL) when the sound power level (PWL) of an item of equipment is known. Room volume in cubic meters and reverberation time in seconds are the variables.


![image 883](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile883.png)

the ideal room must ensure the ear’s undistorted reception of these phonemes. This requires keeping reverberation to a minimum. We can obtain a good approximation of the subjective feeling of liveness of a room, for purposes of speech, from the relation

situations, or if high- and low-end frequencies are of interest, NRC is nearly useless, and detailed analysis of absorption over the entire frequency range must be made. Two materials with the same NRC can perform quite differently, since NRC is an average, and few materials have a flat absorption characteristic. Losing sight of such a difference by reliance upon NRC is not a good move. Even more importantly, sound absorption is not the same as noise reduction. An acoustical ceiling tile, which exhibits high sound absorption, is a poor noise control barrier.

V

TR (speech) = 0.3 log

(18.18)

10

###### where

TR (speech) = optimum reverberation time in seconds, for speech

V = room volume, m3

###### For instance, a typical classroom might have a volume of 150 m3 (5300 ft3). Optimum reverberation time is

###### ROOM DESIGN

ACOUSTICS

TR = 0.3 log 15 = 0.35 s

###### 18.11 REVERBERATION CRITERIA FOR SPEECH ROOMS

Reverberation times longer than this would sound live, shorter ones dead and flat. Indeed, an increase of 20% in reverberation time would make the room excessively live and boomy and would negatively affect speech intelligibility. Figure 18.13 gives optimum midfrequency reverberation times as a

The overriding criterion for speech is intelligibility. Since speech consists of short, disconnected sounds 30 to 300 ms in length (see Section 17.4), among which are high-frequency, low-energy phonemes,

![image 884](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile884.png)

Fig. 18.13 Optimum reverberation times for the frequency range 500 to 1000 Hz as a function of room volume. (The cubic foot volume figures are based upon the approximate conversion factor of 35 ft3/m3). (Reprinted by permission from E. B. Magrab. 1975. Environmental Noise Control. Wiley, New York. p. 206.)

- Ch18.indd 782 9/21/09 7:05:07 PM


###### REVERBERATION CRITERIA FOR SPEECH ROOMS 783

- Fig. 18.14 Maximum recommended reverberation time for speech in auditoriums and lecture halls. (From P. V. Brüel. 1951. Sound Insulation and Room Acoustics. Chapman & Hall, London.)

![image 885](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile885.png)

- Fig. 18.15 Sound paths in a typical medium-sized lecture room. Note that for both extremes of listener position, the maximum pathlength difference between direct and first reflection is 11 ft (3.4 m). Thus signal is reinforced, and intelligibility should be excellent if room absorption is provided to limit reverberation time to about ½ second maximum (see Fig. 18.14). Numbers in parentheses are dimensions in meters.


###### ACOUSTICS

path is no greater than 56 ft (around 17 m), and preferably 46 ft (14 m) or less at midfrequency (Fig. 18.15). For more details concerning this and related factors on reflected paths, refer to Section 18.13.

function of room size and use. Figure 18.14 gives maximum reverberation times for speech in large rooms. For good speech intelligibility, reverberation time should remain essentially flat down to 100 Hz.

Too low a reverberation time (very high absorption, minimum reflection) is also undesirable because:

The reflected sounds associated with reverberation can have either a salutary or a deleterious effect. The ear cannot distinguish between sounds that arrive within a maximum of 50 ms (120 s) of each other (some authorities use 40 ms, i.e., 125 s). Sounds arriving within this timereinforce the directpath signal and appear to come from the source. Sounds arriving after this time are apprehended as a fuzzy echo or elongation of the sound, reducing intelligibility and directivity.

- 1. It limits the size of the room to that which can be covered by direct sound only.
- 2. It is disturbing to the speaker, since absence of reflection prevents him or her from gauging the proper voice level and tends to cause excessive effort (shouting, as when outdoors).


Thus, proper design of a room for speech is a compromise between the need for some reflection and the desire to minimize reflection to preserve intelligibility.

Since the range of 40 to 50 ms corresponds at 1128 fps (344 m/s) to 45 to 56 ft (13.7 to 17.2 m), a speech room should be so arranged that the difference between the first reflection path and the direct

![image 886](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile886.png)

- Ch18.indd 783 9/21/09 7:05:08 PM


18.12 CRITERIA FOR MUSIC PERFORMANCE

researchers, 35% to 75% longer than TR at the center frequencies.

- 4. Short TR at upper frequencies adds directiv-

ity to the music. With large ensembles, directivity gives the sense of depth and instrument location necessary for proper appreciation. This is often referred to as clarity or definition in music. With a solo instrument, this problem is diminished.

- 5. Brilliance of tone is primarily a function of


Adequate design for a music space requires recognition of the following:

- 1. Large-volume spaces require direct-path

sound reinforcement by reflection.

- 2. Relatively long reverberation time is needed

to enhance the music—the exact amount depending upon the type of music (Figs. 18.13 and 18.16). Designers should keep in mind that reverberation time recommendations vary as much as 100% among respected sources.

- 3. It is generally agreed that reverberation


high-frequency content. Since these frequencies are most readily absorbed, a good direct path must exist between sound source and listener. Since our eyes and ears are close together, a good sound path exists when a good vision path exists. At the other end of the spectrum, lack of sufficient bass expresses itself as a loss of “fullness,” which is often caused by resonant absorption.

time should vary inversely with frequency (i.e., TR should be longer at lower frequencies [than the midfrequency recommendation] and shorter at higher frequencies). The longer TR at low frequencies adds fullness to music and “body” to speech. Thus, TR at 100 Hz should be, according to most

ACOUSTICS

The actual design of a music performance space is a very complex procedure involving extensive calculations of absorption, reverberation

![image 887](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile887.png)

- Fig. 18.16 Optimum reverberation times at midfrequencies (500–1000 Hz) for various types of facilities. The wide range shown reflects the effects of room proportions, shape, and volume on the optimum TR, as well as differences of opinion among designers.


music performance. Most modern design solutions also use movable reflector panels and other active variables. After construction is completed, extensive tests are conducted and field adjustments are made.

time, and ray diagramming, as well as juggling of materials, dimensions, and wall angles. Simulation techniques and acoustic models are also often employed.

Recent research and simulation studies of concert and recital halls have demonstrated that the sensation of fullness of music, or what is today referred to as sound envelopment, is enhanced by lateral reflections that reinforce the direct signal. It has also been found that the subjective judgment of reverberance is more strongly affected by early decay time (the time required for a 10-dB decrease in signal strength) than by the conventional 60dB decay time. Finally, crispness or clarity of the music (particularly important in recital halls and for chamber music) depends upon reflections arriving within 40 to 70 ms. All of these factors are considered both in the original design and in the often lengthy “tuning” process of a space intended for

###### 18.13 SOUND PATHS

Ideally, every listener in a lecture hall, theater, or concert hall should hear the speaker or performer with the same degree of loudness and clarity. Since this is obviously impossible by direct-path sound, the essential design task is to devise methods for reinforcing desirable reflections and minimizing and controlling undesirable ones. Normally only the first reflection is considered in ray diagramming (discussed in the next section) since it is strongest. Second and subsequent reflections are usually

ACOUSTICS

![image 888](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile888.png)

- Fig. 18.17 Use of an angled reflector panel (b) creates an image source that stands in approximately the same relation to the audience as does the performer in the classic Greek theater (a).


frequency under consideration. Figure 18.18 is a chart for converting from frequency to wavelength in feet and meters.

attenuated to the point that they need not be considered except for the special situations of flutter, echoes, and standing waves, discussed in the following sections.

###### (b) Echoes

###### (a) Specular Reflection

As explained in Section 18.11, a clear echo is caused when reflected sound at sufficient intensity reaches a listener more than 50 ms after he or she has heard the direct sound. (Some authorities place this figure as high as 80 ms.) Echoes, even if not distinctly discernible, are undesirable. They make speech less intelligible and make music sound “mushy.” The relative undesirability depends upon the time delay and loudness relative to the direct sound, which, in turn, are dependent upon the size, position, shape, and absorption of the reflecting surface.

Specular reflection occurs when sound reflects off a hard, polished surface. This characteristic can be used to good advantage to create an effective image source. In ancient Greek and Roman theaters, seats were arranged on a steep conical surface around the performers. The virtue of this arrangement (Fig. 18.17a) is that the sound energy travels to each location with minimal attenuation. The same effect can be accomplished by placing the sound source above the seats. This is not practical physically, but it can be accomplished effectively by the use of a reflecting panel (Fig. 18.17b). The panel dimension must be at least one wavelength at the lowest

ACOUSTICS

Typical echo-producing surfaces in an auditorium are the back wall and the ceiling above the proscenium. Figure 18.19 shows these problems and suggests remedies. Note that the energy that produced the echoes can be redirected to places where it becomes useful reinforcement. If echo control by absorption alone were used on the ceiling and back wall, that energy would be wasted. The rear wall, since its area cannot be reduced too far, may have to be made more sound-absorptive to reduce the loudness of the reflected sound.

![image 889](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile889.png)

###### (c) Flutter

A flutter, perceived as a buzzing or clicking sound, comprises repeated echoes traversing back and forth between two nonabsorbing parallel (flat or concave) surfaces. Flutters often occur between shallow domes and hard, flat floors. The remedy for a flutter is either to change the shape of the reflectors or their parallel relationship or to add absorption. The solution chosen will depend upon reverberation requirements, cost, and aesthetics.

###### (d) Diffusion

This is the converse of focusing and occurs primarily when sound is reflected from convex surfaces. A degree of diffusion is also provided by flat horizontal and inclined reflectors (Fig. 18.20). In a diffuse sound field, the sound level remains relatively constant throughout the space, an extremely desirable property for musical performances.

Fig. 18.18 Nomograph for determining wavelength in feet or meters, given frequency in hertz, or vice versa. Speed of sound is taken as 1128 ft/s (344 m/s). To use it, hold a straightedge horizontally across the nomograph and read the figures directly.

![image 890](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile890.png)

Fig. 18.19 Auditorium section showing the causes and remedies for two typical echoes.

- (e) Focusing

Concave domes, vaults, or walls will focus reflected sound into certain areas of rooms. This has several disadvantages. For example, it will deprive some listeners of useful sound reflections and cause hot spots at other audience positions (Fig. 18.21a).

- (f) Creep

This describes the reflection of sound along a curved surface from a source near the surface. Although the sound can be heard at points along the surface, it is inaudible away from the surface. Creep is illustrated in Fig. 18.21b.

- (g) Standing Waves


when the parallel walls are spaced apart at some integral multiple of a half-wavelength.

ACOUSTICS

When parallel walls are exactly one-half wavelength apart, the tone will sound very loud near the walls and very quiet halfway between them. This is because at the center, the reflected waves traveling in one direction are exactly one-half wavelength away from those traveling in the other direction, and are thus equal but opposite in pressure, which results in total cancellation. In other rooms, standing waves are noted as points of quiet and loudness in the room. Standing waves are important only in rooms that are small with respect to the wavelengths generated (smallest room dimension <30 ft [< 9 m] for music or <15 ft [<4.5 m] for speech).

Another effect of standing waves, called resonance, is the accentuation of a particular frequency that will cause a standing wave. Thus, if one speaks (or plays a musical instrument) while standing near a wall of a room about 8 ft × 8 ft (2.4 m × 2.4 m) in size, one will notice an abnormal and sometimes unpleasant loudness in the sound at about 280 Hz.

Standing waves and flutter are very similar in principle and cause but are heard quite differently. When an impulse (such as a hand clap) is the energy source, a flutter will occur between two highly reflective parallel walls. It is perceived as a slowly decaying buzz. When a steady, pure tone is the source, a standing wave will occur, but only

Similarly, when a musician plays a scale, one note may seem far louder than the adjacent ones, and listeners in one section of the room will hear a

![image 891](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile891.png)

Fig. 18.20 Sound diffusion can be created with reflectors of different shapes, including horizontal flat (a), inclined flat (b), and convex (c) reflectors. Diffusion improves from (a) to (c).

![image 892](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile892.png)

Fig. 18.21 Two undesirable phenomena in room acoustics.

room proportions, which are applicable to bass frequencies (i.e., below 100 Hz). These are the problematic frequencies, since at higher frequencies (and in large rooms) many standing waves occur, and the total effect is much less disturbing and frequently hardly noticeable.

quality of sound different from that heard by those in other sections. This effect must be avoided for music performance but is merely an annoyance in rooms designed for speech use. This is one of the reasons that one finds music rehearsal rooms, broadcast studios, and the like with nonparallel walls and undulating ceilings. These irregularities prevent most of the undesirable effects described above from occurring. However, since rooms with nonparallel walls and undulating ceilings are for most applications unacceptable, and since standing waves and other resonant phenomena are related to room geometry, it is possible to calculate room proportions with conventional geometries that will minimize these effects. Figure 18.22 shows such

ACOUSTICS

###### 18.14 RAY DIAGRAMS

Ray diagramming is a design procedure for analyzing the reflected sound distribution throughout a hall using the first reflection only. Figure 18.23 shows a ray diagram. The rays are drawn normal (perpendicular) to the spherically propagating sound waves. Specular reflection is assumed—that is, at reflecting panels the angles of the incident and reflected rays are always equal. Thus, in addition to direct sound, each listener is receiving reflected sound energy. It is as though there were additional sound sources, the real one and numerous image sources. Figure 18.23 shows the application of a ray diagram to the design of a lecture hall. In Fig. 18.23a, the stage height and seating slope are arranged to provide good sight lines, and the ceiling height is established by reverberation requirements, aesthetics, cost, and so on. It can be seen that less than half of the ceiling is providing useful reflection. Dividing the ceiling into two panels (Fig. 18.23b) allows people in the rear of the room to perceive the direct source plus two image sources, and the useful reflecting area is increased by 50%. In Fig. 18.23c, the shape has been further refined to include a lighting slot and a loudspeaker grille.

![image 893](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile893.png)

Fig. 18.22 The triangular figure contains the room proportions recommended for avoidance of disturbing low-frequency acoustic phenomena such as flutter, standing waves, and resonances, particularly at frequencies below 100 Hz. The points shown at the three apexes were averaged to obtain the center point with a proportion of L = 2H; W = 1.5H; H = H.

As mentioned previously, the sensation of musical envelopment that is so satisfying to a listener, particularly when dealing with large groups playing symphonic music, is due in large measure

- Ch18.indd 788 9/21/09 7:05:11 PM


![image 894](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile894.png)

###### ACOUSTICS

Fig. 18.23 Section through a typical lecture room showing the use of ray diagrams.

Although they are a useful design tool, ray diagrams have certain restrictions. Design solutions always will require compromise between ray diagram results for various speaking positions on a stage. Thus, a paraboloid may be a perfect shape for one source position but a very poor shape for other positions.

to reflections received from the side (lateral reflections). This being so, ray diagramming, which was originally performed on room sections to determine ceiling shapes and the proper placement of ceilinghung reflector panels, is now done in plan as well. This is particularly important in fan-shaped auditoriums, where a canted wall does not provide useful lateral reflections. The solution to this problem is to build a sawtooth wall or to use reflector panels along the wall that will provide the desired lateral reflection. Nonhorizontal ceiling reflector panels can also provide a measure of lateral reflection, particularly in balconies.

###### 18.15 AUDITORIUM DESIGN

Auditorium is a general term used to describe a space where people sit and listen to speech

- Ch18.indd 789 9/21/09 7:05:12 PM


- 1. Ceiling and side walls at the front of the auditorium distribute sound to the audience. These surfaces must be close enough to the performers to minimize time delays between direct sound and reflected sound.
- 2. Ceiling and side walls provide diffusion.


or music. Acoustical design of an auditorium includes room acoustics, noise control, and sound system design. Noise control is covered in Chapter 19, and sound systems are discussed in Sections 18.16 through 18.18. If the program for the auditorium includes activities that require different acoustical environments (as is frequently the case), then it must be decided early whether the acoustics will be a compromise between the program extremes or adjustable for various activities. Acoustical environments can be altered by changing the space volume, moving reflecting surfaces, and adding or subtracting sound-absorbing treatment. Figure 18.24 illustrates several examples of acoustical adjustability.

Acoustics must be considered in the selection of materials used in an auditorium. All auditoriums use both sound-reflecting and sound-absorbing materials. Since the largest area of sound-absorbing material in any auditorium is the audience, the difference in acoustical characteristics that occurs without an audience may be minimized by using fully upholstered seating.

ACOUSTICS

Chairs with fully upholstered seats and backs, covered in an open-weave material, will have absorption characteristics approximating those of an audience. Using the auditorium in Fig. 18.25 as an example, the reverberation characteristics of an auditorium with various materials may be examined—as shown in the following analysis. In one configuration, the room use is assumed to be for music performances. The only sound absorption is that provided by the audience and seating. In the second configuration, absorptive curtains are installed along the rear wall and a portion of the side wall. This configuration might be used for lectures in a room that is adjustable between speech and music configurations. A third configuration

Factors that influence acoustical design include audience size, range of performance activities, and sophistication of the potential audience. A small school auditorium and a professional theater will have widely divergent demands from both audiences and performers. The audience size determines the basic floor area of an auditorium, assuming no balconies. Once this area has been fixed, the volume of the room is developed according to reverberation requirements of the space.

Figure 18.25 shows a typical auditorium in plan and section. The shape of the wall and ceiling surfaces is developed to provide proper distribution of sound and eliminate focusing or echoes. Essential characteristics of the design include:

![image 895](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile895.png)

Fig. 18.24 Adjustable acoustic elements in an auditorium.

![image 896](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile896.png)

Fig. 18.25 Auditorium analysis illustrating the use of surface treatments for control of reflections and reverberation.

ACOUSTICS

###### Simplified Calculations of Midfrequency (500 and 1000 Hz) Average Reverberation Time

3

oolume in ft total absorption in sabins

0.05 x v

=

Reverberation time (T ) in seconds

R

⎡ 3 ⎣

⎤ ⎦ ⎥ ⎥

0.16 x

vvolume in m total absorption in sabins

=

⎢ ⎢

Reverberation time (T ) in seconds

R

room volume = 155,500 ft3 [4404 m3] area in ft2 [m2] absorption in ft2 [m2 sabins]

more reverberant condition (curtains retracted)

less reverberant condition (curtains exposed)

###### Area Alpha Absorption Area Alpha Absorption

3323 (309)

0.92 3060 (284)

3323 (309)

0.92 3060 (284)

Seating and stage (with audience and performers)

Seating and stage (with audience and performers)

3600 (334)

0.2 720 (67)

Wall area (concrete block)

8000 (743)

0.2 1600 (149)

Wall area

(concrete block, balance covered by curtains)

Curtains 4400 (409)

0.45 1970 (184)

450 (42)

0.88 396 (37)

450 (42)

0.88 396 (37)

Lower rear wall (permanent soundabsorbing treatment)

Lower rear wall (permanent soundabsorbing treatment)

Total absorption 5056 (470)

Total absorption 6146 (572)

More reverberant condition

Less reverberant condition

×

×

0.05 155,500 5056

0.05 155,500 6146

= 1.5 sec [0.16 4404] 470 ×

= 1.2 sec [0.16 4404] 572 ×

= 1.2 sec

= 1.5 sec

applied to a curved rear wall to eliminate an echo. Such treatment also will affect the reverberation characteristics.

![image 897](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile897.png)

###### SOUND REINFORCEMENT SYSTEMS

###### 18.16 OBJECTIVES AND CRITERIA

The purpose of a sound reinforcement system is just what the name indicates—to reinforce the sound, which would otherwise be inadequate. Thus, an ideal sound system will give the listener the same loudness, quality, directivity, and intelligibility as if the source of sound were immediately adjacent—a distance of 2 to 3 ft (0.6 to 0.9 m) for speech and farther for music, depending upon the type and number of instruments. This situation must obtain for every position in the space within 63 dB. The other factors should remain constant. Of these factors, loudness and intelligibility have previously been discussed. By quality we mean that the frequency response should be linear so that reproduced sound bears the same relation between its frequency components as the original sound. (Quality is then fieldadjusted by voicing or equalization, as discussed in Section 18.17.)

###### ACOUSTICS

Directivity is the characteristic whereby the sound appears to be coming from the originating source, that is, the loudspeakers should be directionally “invisible,” and the listener must have the impression of actually hearing the source. It should be emphasized that sound systems cannot correct a poor acoustic design completely, although they can improve a bad situation.

Fig. 18.26 Sound-absorbing treatment used to eliminate focusing from the dome and the curved auditorium wall.

might use permanent sound-absorbing treatment installed on the ceiling and rear and side walls. Because of its low reverberation time, this configuration would be appropriate only for movies and lectures, not for music activities.

Generally, sound systems will be required in spaces larger than 50,000 ft3 (≈1400 m3). In terms of occupancy, this volume translates into 550 persons in lecture rooms (15-ft [4.6-m] average ceiling height and 6 ft2 [0.6 m2] per person) and 325 persons in theaters (20-ft [6.1-m] average ceiling height and 7.5 ft2 [0.7 m2] per person). In such a room (50,000 ft3 [1400 m3]) a normal speaking voice can maintain a volume level of only 55 to 60 dB, depending upon room design and voice strength. With background noise at NC 30 (see Table 19.8), a speaker will be heard; at higher noise levels, intelligibility will suffer.

These simple examples indicate the effect of changes in the amount of absorption on the characteristics of a room. Adjustable treatments permit the characteristics of the room to be modified to any point between the extremes to meet the acoustic program requirements of a multipurpose hall.

Existing spaces may require remedial treatment to eliminate unwanted phenomena such as focusing and echoes, as shown in Fig. 18.26. In the first example, the surface of the dome was covered with sound-absorbing material to eliminate focusing; in the second, sound-absorbing treatment was

- Ch18.indd 792 9/21/09 7:05:14 PM


###### COMPONENTS AND SPECIFICATIONS 793

18.17 COMPONENTS AND SPECIFICATIONS

fier must contain special equalization controls for signal shaping. These are highly critical filter networks that, by selective amplification and attenuation of portions of the overall audio frequency spectrum, voice or equalize a system after installation. Equalization is the sine qua non of a good sound system; without it, the system will howl, sound rough, give insufficient and poorly distributed gain and sound level, and generally produce bad sound. Essentially, voicing tailors the system to the acoustic properties of the space. A system not equipped for equalization is not a professional system, and results will verify it. Furthermore, the specification must provide for the services of a competent sound engineer to perform the equalization after construction and system installation are complete.

All sound systems consist of three basic elements: input devices, amplifier(s), and loudspeaker systems.

###### (a) Input

Input usually means a microphone, a source of commercial broadcast material of various types, and means for reproducing recorded material in all common commercial formats. Connections to local computers and computer networks are available in sophisticated systems.

ACOUSTICS

###### (b) Amplifier and Controls

Another control frequently required in theater systems is a delay mechanism or circuit that can introduce a time delay into a signal being fed to a loudspeaker. Figure 18.27 shows a sound system that covers a majority of an auditorium from a central loudspeaker cluster. The under-balcony seating areas are hidden from the central cluster and receive reinforced sound from distributed loudspeakers in the under-balcony soffit. To provide directional realism, the signal to the under-balcony loudspeakers must be delayed to allow the weaker signal from the central speakers to arrive first. Delay is necessary because electrical signals travel at the speed of light, whereas sound is much slower (onemillionth of light speed, approximately). With this

Amplifiers must be rated to deliver sufficient power to produce intensity levels of 80 dB for speech, 95 dB for light music, and 105 dB for symphonic music. This assumes a maximum background noise level of 60 dBA. Thus, 80-dB speech intensity will be 20 dB higher—or four times as loud as the noise level. If the noise level is known to be below 60 dB maximum, amplifier and loudspeaker power ratings can be reduced accordingly. The amplifier should carry technical specifications for signal-to-noise ratio, linearity, and distortion. Exact values depend upon the application and are left to the acoustics specialist or sound engineer to supply.

In addition to the usual volume, tone mixing, and input-output selector controls, the ampli-

![image 898](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile898.png)

Fig. 18.27 Loudspeaker system using a delayed signal to the under-balcony area.

cone woofers. These assemblies are frequently very large, and the architect should be aware of the dimensions that must be accommodated. Smaller units with folded horns can be used, at a sacrifice in low-frequency response. If only speech is to be reproduced, these units will perform adequately. Distributed systems use small (4- to 12-in.-diameter [100- to 305-mm]) low-level speakers, ceilingmounted and firing directly down.

arrangement, sound will seem to come from the source, and the directivity so necessary to realism is maintained.

###### (c) Loudspeakers

These are the heart of any sound system and obviously must be of the same high quality as the remainder of the system. Indeed, system economies will show up much more quickly in loudspeaker performance than in any other component. Selection of speakers is a complex technical task beyond the scope of our discussion. Nevertheless, a few general remarks are in order. The best systems with traditional components use central-speaker arrays consisting of high-quality, sectional (multicell), directional, high-frequency horns and large-

Recent developments in loudspeaker design have produced units much smaller than those previously required for high-power, high-quality, low-frequency sound reproduction. Here again, the considerations are highly technical and speakers should be supplied under a performance specification that guarantees user satisfaction subject to specified test procedures.

ACOUSTICS

![image 899](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile899.png)

Fig. 18.28 Good speaker layouts (a–d) and poor layouts (e–h). Wide-angle speakers are available to fit most needs. Ceiling speakers give effective coverage on a 60º cone. The working plane is taken to be 4 ft (1.2 m) above the finished floor (AFF) for seated audience and 6 ft (1.8 m) AFF for standing listeners.

REFERENCES AND RESOURCES 795

18.18 LOUDSPEAKER CONSIDERATIONS

should receive sound from only one loudspeaker. Systems that cover seating areas with signals from several scattered loudspeakers will increase the loudness of the sound but tend to produce garbled speech. This rule is the principal reason that the arrangements shown in Fig. 18.28e–h will guarantee a bad job. The common practice of placing one loudspeaker on either side of a proscenium opening (Fig. 18.28e) or rows of speakers on one or both sides of a room (Fig. 18.28f) is particularly to be deplored.

Loudspeaker system design and placement must be coordinated with the architectural design. The two principal types of loudspeaker systems are central and distributed. The loudspeakers in a conventional central system are a carefully designed array of directional high-frequency units combined with less directional low-frequency units placed above and slightly in front of the primary speaking position. In most theaters, this location is just above the proscenium on the centerline of the room. Located in this position, the system provides directional realism and is simple in its design.

Location and design of the sound system control position can create problems for the architect. The sound system operator must be within the coverage pattern of the loudspeakers. For proper operation, he or she should be able to hear the sound as it is heard by the audience. Some current auditorium designs locate sound system controls within the audience seating pattern (see Fig. 18.24). Other designs place a control room with a completely open wall or a large window at the rear of the auditorium. Monitor loudspeakers and earphones are inadequate substitutes for actual listening within the auditorium. In churches the control equipment can usually be located at the rear of the congregation area.

A distributed loudspeaker system consists of a series of low-level loudspeakers located overhead throughout the space. Each loudspeaker covers a small area, in a manner similar to downlights. This type of system is used in low-ceiling areas where a central loudspeaker cluster cannot provide proper coverage. It also can be used for public address functions if directional realism is not essential, in spaces such as exhibition areas, airline terminals, and offices. In public areas such as transportation terminals, where the absence of absorptive material makes such spaces highly reverberant, particular care must be taken in speaker positioning and volume levels. Failure to do so will result in the unfortunately very common condition of extremely loud yet unintelligible speech.

ACOUSTICS

###### References and Resources

ASTM. 2000. Standard E795-00: Standard Practices for Mounting Test Specimens During Sound Absorption Tests. ASTM International. West Conshohocken, PA.

Distributed loudspeaker systems provide flexibility for use in spaces where source and listener locations vary according to the use of the space, since loudspeakers can easily be switched to provide proper coverage. In general, a listening position

Bruel, P. V. 1951. Sound Insulation and Room Acoustics. Chapman and Hall. London. Magrab, E. B. 1975. Environmental Noise Control. John Wiley & Sons. New York.

#### C H A P T E R 19

Building Noise Control

###### ACOUSTICS

###### NOISE REDUCTION

###### ABSORPTION

NOISE CONTROL IN BUILDINGS INVOLVES three key concepts:

###### 19.1 THE ROLE OF ABSORPTION

Absorptive noise control treatment of a room will affect the reverberant noise level within that room but will have a minimal effect on the noise level in adjoining spaces. Refer to Fig. 19.1 for a graphic presentation of this fundamental fact. The best that can be accomplished with acoustic room treatment is elimination of the reverberant field, that is, making the intensity at the room boundaries what it would have been in free space, as in Fig. 19.1d. (Even this is extremely difficult; the actual field at the wall would be above 72 dB, except in a completely anechoic chamber.) Adding further wall (or other) acoustic absorbent (as in Fig. 19.1e) does nothing in the room itself and has a minimal effect on the overall transmission loss, since the transmission loss in the acoustic material itself is very low, as can be seen in Fig. 18.1.

- 1. Reduction of noise generation at the source by proper selection and installation of equipment
- 2. Reduction of noise transmission from point to point (along the transmission path) by proper selection of construction materials and appropriate construction techniques
- 3. Reduction of noise at the receiver through acoustical treatment of the relevant spaces to meet the noise criteria developed in Chapter 17


Speech privacy is achieved by manipulation of all of the foregoing plus the use of masking noise where necessary.

Noise reduction is essentially the science of converting acoustical energy into another, less disturbing form of energy—heat. Since the amounts of energy involved are minute —130 dB corresponds to 1/1000 of a watt, or 0.003 Btu/h—the heat produced is completely negligible. This energy conversion is accomplished by absorption of sound energy by the room contents and wall coverings and also by the structure itself. The former controls noise levels within a space and the latter noise transmission between spaces. The reasons for this will become clear as our discussion proceeds.

The subject of acoustic energy absorption and absorptive materials, and their effect on room acoustics (including noise reduction) is treated extensively in Sections 18.1 through 18.10 for porous absorptive materials. Two other types of absorptive material are in use, although much less commonly: panel resonators and cavity resonators.

797

- Ch19.indd 797 9/21/09 7:05:42 PM


![image 900](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile900.png)

###### ACOUSTICS

- Fig. 19.1 Graphic description of the effect of porous absorptive material on sound fields and sound pressure level (SPL) in adjoining spaces.


###### 19.2 PANEL AND CAVITY RESONATORS

A volume or cavity resonator (Helmholtz resonator) is an air cavity within a massive enclosure connected to the surroundings by a narrow neck opening. The impinging sound causes the air in the neck to vibrate, and the air mass behind causes the entire construction to resonate at a particular frequency. At that frequency absorption approaches unity, but drops fairly sharply above and below this frequency (see Fig. 19.2). Adjusting the neck opening and cavity dimensions allows a unit to be tuned to resonate at different frequencies. This makes it extremely useful when a major single frequency is present, as with 120-Hz transformer

Panel resonators are built with a membrane such as thin plywood or linoleum in front of a sealed air space generally containing absorbent material. The panel is set in motion by the alternating pressure of the impinging sound wave. The sound energy is converted into heat through internal viscous damping. Panel resonators are used where efficient lowfrequency absorption is required and middle- and high-frequency absorption is unwanted or provided by another treatment (Fig. 19.2). Panel resonators are often used in recording studios.

###### PANEL AND CAVITY RESONATORS 799

![image 901](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile901.png)

###### ACOUSTICS

- Fig. 19.2 Typical absorption curves for the three major types of sound absorbers. The absorption characteristic of each type can be changed by varying the design, as discussed in the text.

![image 902](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile902.png)

- Fig. 19.3 Details of a Helmholtz resonator design using concrete blocks, with tuned block cavities as the resonating chambers. (a) A 6-in. (150-mm) block with three sequential cavities tuned with a metal divider (septum). (b) A 12-in. (305-mm) block with four cavities and added absorptive filler. (c) Sound absorption coefficients. (Courtesy of The Proudfoot Co., Inc.)


![image 903](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile903.png)

###### ACOUSTICS

Fig. 19.4 Application of concrete block resonators in a school gymnasium. (Courtesy of The Proudfoot Co., Inc.)

perforated metal cover with circular holes can be estimated as

hum. Concrete blocks can be used as resonators by tuning their cavities. Their absorption characteristic over the entire frequency band is improved by adding absorptive material in the cavities. Fibrous filler can be used in the block to increase highfrequency absorption. The blocks also serve as standard concrete construction blocks. See Fig. 19.3 for typical block details and Fig. 19.4 for a common application.

p d

40

(19.1)

=

f

###### where

f = frequency, Hz p = percentage of open area d = diameter of holes, in.

###### 19.3 ACOUSTICALLY TRANSPARENT SURFACES

Thus, for ¼-in. holes and 60% open area, which is a typical commercial material,

40 60 0 25

( )

f = =

The soft, porous material of which acoustic absorbents are constructed may be covered with perforated metal or other materials to provide physical protection and act as stiffeners. These coverings are generally acoustically transparent except at higher frequencies. The frequency at which a noticeable reduction in absorption occurs for a

9600

Hz

.

which is very high and generally not of major concern. It is always preferable, given a fixed percentage of open area, to use covers with small holes rather than large ones since, as seen from the formula, this raises the frequency at which absorption drops. It is

Ch19.indd 800 9/21/09 7:05:44 PM

wall panels, acoustic absorbent material can be applied in the form of a sprayed-on finish (acoustic plaster), suspended unit absorbers, carpets, draperies, and the like.

also desirable to stagger the holes, as this improves absorption. An open-weave fabric is almost completely transparent to sound and is often used as a decorative cover on absorbent wall coverings.

###### 19.4 ABSORPTION RECOMMENDATIONS

###### 19.5 CHARACTERISTICS OF ABSORPTIVE MATERIALS

To summarize, absorption techniques are useful and effective:

- 1. Acoustic tile is available in size multiples of 12 in. (nominal 305 mm), from 12 in. × 12 in. (305 × 305 mm) up to 48 in. × 96 in. (1.2 × 2.4 m), in a huge variety of patterns and finishes, including units with fire ratings. Installation methods include lay-in, nailing to furring strips, and gluing. Tile materials are generally mineral fiber or faced fiberglass, with noise reduction coefficient (NRC) ratings in the range of 0.45 to 0.75 for mineral fiber tiles and up to 0.95 for fiberglass. The latter, which are frequently used in open-office applications, have Articulation Class (AC) ratings of 170 to 210 (see Section 19.20d). Tiles for use in high-humidity areas should be certified by the manufacturer for that application (see Fig. 19.5).
- 2. Perforated metal-faced units are usually installed in a lay-in suspension ceiling, although


- 1. To change room reverberation characteristics.
- 2. In spaces with distributed noise sources such as offices, schools, restaurants, and machine shops.
- 3. In spaces with hard surfaces and little absorptive content.
- 4. Where listeners are in the reverberant field. (No amount of absorptive material can reduce intensity levels in the free field.)


ACOUSTICS

Concentrated noise sources are better handled by individual equipment enclosures than by room treatment, since enclosures reduce the amount of sound emitted into a room, which room surface treatment cannot do. In addition to ceiling tiles and

![image 904](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile904.png)

Fig. 19.5 Four of the many types of acoustic ceiling tiles available are illustrated. (a) and (b) are 2 ft × 4 ft × 1½ in. (600 × 1200 × 36 mm) fiberglass ceiling tiles with an acoustically transparent plastic humidity shield facing and a foil back for good sound dispersion in the plenum of open-plan offices. (a) Tile has 1.0 NRC, 200 AC, 0.89 light reflectance, and a thermal R value of 4.0. (b) Tile has similar acoustic and thermal characteristics, but due to its coarser surface, its light reflectance is 0.85. Both tiles are applicable to open-plan offices and are usable with indirect lighting systems. (c) Perforated metal cassette panels are used in lobbies, corridors, entries, outdoor canopies and soffits, and areas with high humidity. They are usable in HVAC systems for air returns and, when supplied with an acoustic infill (mineral fiber or fiberglass), have good acoustic properties. (d) General-purpose, coarse-textured mineral fiber ceiling tile is rated 0.70 NRC, 25 CAC (Ceiling Attenuation Class), and 0.73 light reflectance. It can be used acoustically in offices, libraries, restaurants, and public spaces. (Photos courtesy of Armstrong World Industries.)

nailing to furring strips is possible. Units range in size from 12 in.× 24 in. (305× 610 mm) to 24 in.× 96 in. (0.6 × 2.4 m)—and larger on special order. The fill material is either wrapped mineral wool or fiberglass, with NRC ratings somewhat lower than those of acoustic tile of the same material. The metal finish is generally baked enamel in a range of colors. The units are applicable to all spaces and have the advantages of easy cleaning, high luminous reflectivity, and incombustibility. With the acoustic backing removed, a perforated unit can be used for air return (Fig. 19.5).

![image 905](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile905.png)

3. Acoustic panels (boards) are made of treated wood fibers, bonded with an inorganic cement binder, in sizes ranging from 12 in. × 24 in. (305 × 610 mm) to 24 in.×120 in. (0.6× 3.0 m), with thicknesses from 1 to 3 in. (25 to 75 mm) and a smooth or “shredded” finish. Panels are used in ceiling suspension systems, or nailed or glued when applied to walls and structural ceilings. Their principal advantage is their high structural strength, which makes them applicable to installations requiring acoustic treatment combined with strength and abuse-resistance. A second advantage is their excellent flame-spread rating. Typical applications include full-span corridor ceilings, long-span direct-attached ceiling finish, wall panels in school gyms and corridors, and the like. NRC ratings range from 0.40 to 0.70. Acoustic panels are usually resistant to humidity, but usage in high-humidity spaces should be confirmed with the product manufacturer. This is particularly true for panels with “reveal” edges (Fig. 19.6).

ACOUSTICS

![image 906](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile906.png)

- 4. Acoustic plaster, a material comprising a

plaster-type base into which is introduced fibrous or light aggregate, is useful for application to curved and other nonlinear surfaces, in thicknesses of up to 1.5 in. (38 mm). Its advantages are ease of application and a high fire rating; its disadvantages are its inability to resist even mild abuse and its inapplicability to humid atmospheres. The noise absorption characteristics of acoustic plaster vary widely with composition, thickness, and application technique, and are generally below those of acoustic tile and panels.

- 5. Sound blocks, baffles, and hanging panels are


Fig. 19.6 Acoustic panel material made of pressed organic fiber with an inorganic binder can be used as ceiling tile (a) or wall panels (b). The latter has cloth covering as an outer finish. (Photos courtesy of Tectum.)

they obtrude into the space and frequently become a major architectural element. This is especially true of hanging baffles (Fig. 19.7).

6. Wall panels consist of a wood or metal backing on which is mounted a mineral fiber or fiberglass substrate and a fabric covering. NRC coefficients vary from 0.5 for direct-mounted 1-in. mineral fiber substrate to as high as 0.85 for stripmounted 1½-in. (38 mm) fiberglass substrate panels. Wall panels are available in widths ranging from 18 to 48 in. (457 to 1220 mm) and lengths

simply masses of absorptive acoustic material that achieve absorption coefficients in excess of 1.0 by exposing more than a single absorptive surface to the impinging sound. In all cases, because of their prominent appearance, necessitated by their shape,

![image 907](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile907.png)

Fig. 19.7 Application of hanging acoustic baffles to reduce reverberation in the high pyramid-shaped ceiling of a restaurant. The baffles are 1½-in.-thick (38-mm) fiberglass with a tough fire-rated cover. Sound absorption values are given in the accompanying table. (Courtesy of The Proudfoot Co., Inc.)

###### ACOUSTICS

![image 908](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile908.png)

of up to 120 in. (3 m). Fabric coverings generally carry a fire-spread rating. These panels are frequently used in offices, conference rooms, auditoriums, theaters, teleconferencing centers, and educational facilities (see Fig. 19.8).

- 7. Resonator sound absorbers are available in a wide variety of sizes and shapes. Although some designs are available off the shelf, most are tailored to the specific acoustic needs of a project, using one of several standard designs. One fairly common type is shown in Fig. 19.9. In general, resonators are large and must therefore be integrated into the architectural design of a space. Exterior shapes can be altered, and the units can be installed less obtrusively to fulfill this architectural requirement.
- 8. Carpeting and drapery are used to cover large acoustically reflective surfaces in a space. Carpeting can be selected in almost any degree of density, looping, and depth, plus an additional depth of padding, to produce a high degree of absorption in middle and high frequencies (see Table 18.1). In general, absorption is proportional to pile height and density and increases when the carpet is installed on a thick, fibrous pad. Where drapery is not feasible and wall panels are impractical, carpeting can be installed on walls. In such instances, installation on furring strips with an enclosed air space behind will increase absorption over the entire acoustic spectrum and especially at low frequencies (where direct-contact installation exhibits poor absorption).


Fig. 19.8 Acoustic wall panel consists of a rigid backing covered with either mineral fiber or fiberglass and finished with any of a wide selection of fabrics. NRC averages 0.6 for mineral fiber substrate and 0.8 for fiberglass for contact mounting (A mounting) and 0.7/0.9 when the panels are mounted on 2-cm (nominal ¾-in.) furring strips (D-20 mounting). The latter mounting is particularly effective in increasing absorption below 500 Hz. (Photo courtesy of Armstrong World Industries.)

- Ch19.indd 803 9/21/09 7:05:47 PM


![image 909](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile909.png)

![image 910](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile910.png)

![image 911](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile911.png)

###### ACOUSTICS

Fig. 19.9 (a) Resonator/absorber unit consists of a molded fiberglass cylinder, of 12-in. (305-mm) diameter and 24-in. (610-mm) length, containing a metal resonator at each end for low-frequency absorption and a fill of acoustic fiberglass for full-spectrum absorption. (b) The unit, which weighs about 6 lb (2.7 kg), is suspended on thin wires or chains that are essentially invisible when the unit is mounted 10 ft (3 m) above the finished floor (AFF) or higher. (c) A typical application in a school gymnasium. Because of their large size, the units constitute a major architectural element. By color selection and hanging patterns, they can be effectively used as such. The absorption characteristics of these units are listed in the table as a function of frequency. (Courtesy of The Proudfoot Co., Inc.)

###### SOUND INSULATION

Draperies are essentially acoustically transparent and provide appreciable absorption only in the middle and upper frequencies with heavy, dense, fuzzy fabrics, particularly when draped with a high degree of fold. As with carpeting, absorption increases over the entire spectrum when a heavy folded drapery forms an air space between itself and the wall. Approximate absorption figures are given in Table 18.1.

###### 19.6 AIRBORNE AND STRUCTUREBORNE SOUND

In contrast to the preceding material, which was concerned with in-room sound reduction by absorption, the following sections will discuss

- Ch19.indd 804 9/21/09 7:05:49 PM


AIRBORNE AND STRUCTURE-BORNE SOUND 805

partitions, floors, and ceilings, provide an excellent path for structure-borne sound. Only impact absorption by heavy carpeting will attenuate the sound of footsteps, and resilient floor-wall connections will attenuate structure-borne sound.

the characteristics of sound transmission between enclosed spaces. A distinction is often made between airborne and structure-borne sound, although in reality they differ only in the origin of the sounds. Airborne sound originates in a space with any sound-producing source, and although it changes to structure-borne sound when the sound wave strikes the room boundaries, it is still referred to as airborne because it originated in the air. Structure-borne sound is generally understood as energy delivered by a vibrating or impacting source directly contacting the structure. Hence, a child crying in an adjoining apartment is contributing airborne sound; the same child bouncing a ball on the floor is creating structure-borne sound, in this case by impact. Pumps that were installed without proper damping mounts create structure-borne sound by vibration.

Airborne sound (originating in the air) is generally much less disturbing than structure-borne sound, since its initial energy is very small and it attenuates rapidly at boundaries. Structure-borne sound generally has a much higher initial energy level and attenuates slowly as it travels through a structure, thereby causing disturbance over large sections of a building. This disturbance is magnified by the “sounding board effect.”

We are all familiar with the fact that a tuning fork must be held up to the ear to be heard directly, but if its handle is placed on a table the sound is amplified. This action is not really amplification but an increase in the efficiency of energy transfer. In general, the efficiency of a radiator is proportional to the ratio of its surface dimensions to the sound wavelength. A tuning fork vibrating at concert A (440 Hz) with a wavelength of 2½ ft (0.75 m) cannot efficiently couple its energy into the air. It is simply too small. By placing the instrument on a table whose dimensions are approximately one wavelength, we permit it to transfer its energy efficiently, hence the amplification. The same effect can be extremely troublesome in structure-borne sound. A vibrating pump itself makes little sound. However, it transfers a large amount of energy into the structure, which will appear as audible sound at each partition, floor, and wall that is rigidly coupled to the structure. Soft (damping) connections prevent energy transfer, thereby greatly attenuating the transmission of sound energy into connecting efficient radiating surfaces—hence the desirability of such flexible connections.

ACOUSTICS

In reality, all sound transmission is both airborne and structure-borne since, once having entered the structure, the sound travels along the structure and causes the structure to vibrate, in turn generating airborne sound. Figure 19.10 should assist in understanding this action. In Fig. 19.10a, the sound is airborne, originating in the air on one side of the partition. The incidence of sound energy causes the partition to vibrate, generating sound on the other side. Sound does not “pass through” unless an air path exists. If the partition is airtight, then the sound energy causes the structure to become a secondary source. The partition vibrates primarily in the direction of the sound, that is, in the vertical plane. It also vibrates in other modes, causing some sound energy to pass into the floor and ceiling, depending upon the details of attachment. This energy becomes structureborne sound.

In Fig. 19.10b, the process is similar but reversed. Energy is introduced into the structure directly (and efficiently) by mechanical contact, that is, by vibration and impact. Sound travels along the structure, as shown, and, by causing the structure to vibrate, creates airborne sound. In a structure with rigid wall-to-floor connections, these sounds are clearly heard throughout the building. It is a common misconception that in a (relatively) massive concrete structure with masonry walls, such as a multistory residential building, light impacts such as footfalls will not be transmitted. On the contrary, the rigidity of the structure, and in particular the rigid, airtight connections between

Airborne sound changes direction easily (diffracts), with low frequencies being most flexible in this regard. Structure-borne sound travels much more rapidly than airborne sound (see Table 17.1) and with attenuation as low as 1 dB per kilometer (about 0.5 dB per mile). A sound traveling along a massive structure will radiate outward from the structure only minimally (although enough to be very annoying) because the large mass minimizes vibration in that direction. Thus, in Fig. 19.10b, noise from impact on the floor above will be louder (for equal impact energy) than noise from

![image 912](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile912.png)

###### ACOUSTICS

![image 913](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile913.png)

- Fig. 19.10 (a) Airborne sound is so called because it originates in air; its energy level is low. Here the loudspeaker is the source of acoustic energy, which is converted to a vibration of the partition (shown greatly exaggerated), which in turn becomes a secondary source of airborne sound for the adjoining space. A small amount of energy is reradiated by the ceiling and floor of both spaces directly, and indirectly via the rigid partition-to-floor and partition-to-ceiling connections. (b) Structure-borne sound originates from mechanical contact between the structure and vibrating or impacting sources. As such, its energy level is usually much higher than that of airborne sound. This energy is transmitted with little attenuation throughout the structure via the rigid partition-to-floor and partition-to-ceiling connections. The entire structure is then set into vibration as shown, converting the (large) structure-borne sound energy to noise throughout the building.


###### TRANSMISSION LOSS AND NOISE REDUCTION 807

![image 914](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile914.png)

###### ACOUSTICS

- Fig. 19.11 A simple case of airborne sound transmission between adjacent rooms through a common barrier. With a sound source in one room, the transmitted sound level is dependent not only on the transmission loss of the barrier but also on the area of the barrier and the receiving-room absorption. The background noise level in the receiving room determines whether the transmitted sound will be noticed.


as the difference between the sound intensity levels in the two rooms, that is,

machines below, because the former generates sound directly downward, while the latter introduces energy into the entire network of parallel paths.

NR = ILroom 1 − ILroom 2 (19.2)

The sections immediately following deal with airborne sound and the means for controlling it (Fig. 19.11). Impact noise (a form of structure-borne sound) is covered in Sections 19.22 to 19.34.

###### and is related to the TL of the barrier by the expression

S

= −10 log

(19.3)

NR TL

AR

###### where

NR = noise reduction, dB

###### AIRBORNE SOUND

TL = barrier transmission loss, dB S = area of the barrier, ft2 (m2)

###### 19.7 TRANSMISSION LOSS AND NOISE REDUCTION

AR = total absorption of the receiving room, sabins, ft2 (m2)

The transmission loss (TL) of a barrier is the ratio, expressed in decibels, of the acoustic energy reradiated by the barrier to the acoustic energy incident on it. This number is a figure of merit for the sound-isolating quality of the wall itself and is obtained from controlled laboratory tests. (In Europe, transmission loss is referred to as sound reduction index, R.) However, the number that is of greater importance to the building designer is the actual noise reduction (NR) between two spaces separated by a barrier, that is, the action of the barrier in context. This noise reduction is defined

We see, therefore, that noise reduction and transmission loss are not equal but are related by the size of the dividing barrier, S, and the absorption characteristic of the receiving room, AR. A moment’s thought will confirm the logic of this relation. When sound energy impinges on the barrier, the barrier in turn becomes the sound source, radiating into the receiving room. Therefore, the amount of sound energy transferred is proportional to the (log of ) area S of the common barrier between the two spaces.

The sound level in the receiving room is related to its own reverberance (absorption characteristic,

- Ch19.indd 807 9/21/09 7:05:51 PM


is known as the mass law. It states that for a nonporous, homogeneous structure of low stiffness, the sound transmission loss is proportional to the logarithm of the surface mass (the weight of the wall per unit of surface area) and to the frequency of vibration. Thus, doubling the mass (or frequency) will, theoretically, cause an increase of 6 dB in the transmission loss; stated otherwise, the slope of TL versus the frequency times mass (fM) curve is 6 dB. Figure 19.12 is a graphic representation of mass law operation. With sound incident at 9º, maximum energy is imparted to the barrier and the entire mass resists, resulting in maximum transmission loss. In practice, however, sound is incident from 0º to 80º (called field or random incidence), reducing the mass effect but keeping the slope at 6 dB per octave. Due to nonhomogeneity, porousness, and stiffness, actual field results indicate transmission losses closer to 4 dB per octave, as shown by the lower curve in Fig. 19.12.

AR), as we have seen repeatedly. Thus, if the receiving room is a reverberant, live space, AR is low and NR is less than TL. Conversely, if the receiving room is dead, AR is large and NR can be greater than TL, depending upon the ratio of the barrier wall size to the room area (see Fig. 19.11). In lieu of precise calculations, the following generalizations can be used:

- 1. For a live receiving room, NR = TL − 1 dB
- 2. For a medium receiving room, NR = TL + 4 dB
- 3. For a dead receiving room, NR = TL + 7 dB


ACOUSTICS

The extreme case of “deadness” of a receiving room is one with no walls, that is, sound transmission from inside to the exterior. In such cases,NR exceeds TL by 10 to 15 dB, depending upon the size of the exterior opening and the point outside where IL is measured. To acquire facility with sound-insulation techniques, the designer must become familiar with the relationship of transmission loss to the barrier’s physical characteristics, its mass, rigidity, material of construction, and method of construction and attachment. These considerations are the subject of the following sections.

###### 19.9 STIFFNESS AND RESONANCE

The stiffness of a barrier is a function of its material composition and the rigidity of its mounting. The former depends upon its internal cohesivenessthat is, its modulus of elasticity—and the latter depends upon its boundary restraints—whether the barrier is tightly or loosely held. A homogeneous material of high Young’s modulus (such as steel) has great cohesiveness between its molecules. As soon as one molecule is set in motion by incident sound energy, the motion is passed to the next molecule, and so on, making the material an excellent sound conductor. Homogeneous materials with a low modulus of elasticity have high internal damping (the motion of molecules is not transmitted well), and they are good sound insulators. Composite materials such as concrete and organic materials such as wood do not conform to these general rules.

Note: The reader is cautioned to be careful when encountering the term noise reduction (NR), since a similar and completely unrelated term—noise reduction coefficient (NRC)—also exists. The latter is very poorly named.

###### 19.8 BARRIER MASS

Sound transmission between spaces requires that a barrier be set into vibration by the incident sound energy. Although this was stated in the preceding sections, we repeat it here to emphasize the fundamental importance of this simple statement. (We are assuming a barrier that is impervious to air—i.e., a solid barrier. Otherwise, the moving air molecules bearing the sound will simply pass through with minimal transmission loss.) The impinging sound energy acts as a force on the wall. Since F = MA, the larger the mass, the less it will vibrate. When other factors (particularly angle of incidence) are taken into account, the resultant acoustical relationship

Rigidity of mounting can be likened to a drumhead—the tighter it is stretched, the better it resounds. Rigidity (stiffness) in a panel barrier resists damping and assists vibration, making it a good transmitter and, conversely, a poor noise transmission insulator. As a result, a material such as lead, which has a high mass and a low modulus of elasticity and resists rigid mounting, is an excellent sound attenuator.

- Ch19.indd 808 9/21/09 7:05:52 PM


###### STIFFNESS AND RESONANCE 809

![image 915](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile915.png)

###### ACOUSTICS

Fig. 19.12 Graphic representation of mass law action in attenuation of transmitted sound. Perpendicular (90º) sound incidence results in maximum transmission loss. Field or random incidence (0º to 80º) is approximately 6 dB lower but maintains the 6-dB-per-octave slope. Field results are lower due to flanking and stiffness effects, and the slope of the curve averages only 4 dB per octave (frequency doubling).

Critical frequency,fc, as a function of panel thickness for common materials, is plotted in Fig. 19.14. To avoid a coincidence dip in the audible range, partitions can be either very heavy and/or very stiff (which greatly decreases the critical frequency) or heavy and limp (resilient—which greatly increases the critical frequency). In practical terms, cost effectiveness is heavily in favor of the latter alternative. Thus, for instance, the transmission loss of a wood partition can be improved by grooving it to increase its flexibility, thereby increasing the critical frequency. The dramatic improvement in transmission loss, resonances, and coincidence dip achieved by the use of resilient mounting of a simple masonry partition is shown in Fig. 19.15. Both walls have the same weightapproximately 21 lb/ft2 (102 kg/m2). The solid wall A has better attenuation below 200 Hz in the stiffness-controlled range. Above that frequency the resilient-mounted partition is 10 dB better, which means that the transmitted noise is only one-half as loud. The sound transmission class (STC) (which

The effects of stiffness and mass both vary with frequency, unfortunately in opposite directions. Stiffness acts to reduce transmission loss as frequency increases, while, as we have seen, mass acts to increase it; the combined effect is shown in Fig. 19.13. Therefore, stiffness is most effective at low frequencies and mass at high frequencies. At very low frequencies the mass and stiffness effects negate each other, giving the resonance dips shown. Beyond approximately 200 Hz, most common wall construction enters the mass law range and continues with it until the critical frequency. Deviations from a smooth 4 to 6 dB per octave slope are due to the nonhomogeneous nature of most wall constructions. At the critical frequency the phase of incident sound waves corresponds to or coincides with the phase of vibration (shear wave) of the barrier in such a way as to pass a large portion of the incident energy. See the insert in Fig. 19.13, which shows this effect as the coincidence dip. This effect is most pronounced in thin, homogeneous partitions and light, stiff ones.

![image 916](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile916.png)

###### ACOUSTICS

- Fig. 19.13 Partition transmission loss as a function of frequency showing the effects of stiffness, resonance, and coincidence. At frequencies below resonance, control is almost purely a stiffness function; at frequencies above critical, control is almost purely a surface mass function.


a barrier is constructed of two separate layers without rigid interconnection, its performance exceeds the calculated transmission loss based on mass alone. Note that even the nonrigid wire ties of wall B in Fig. 19.16 lower the STC by five points. At low frequencies, where stiffness controls the transmission loss (see Fig. 19.13), the cavity in wall C (Fig. 19.16) acts as a rigid connection between the layers, adding stiffness and increasing transmission loss. At higher frequencies, in the mass law range, the air in the cavity acts as a damping coupling to reduce stiffness. The net result is an improvement in performance throughout the frequency range.

is a figure of merit for partition sound transmission, as explained in Section 19.11) of wall A is 40; that of wall B is 51. Both show a coincidence dip at approximately 250 Hz (see Fig. 19.14), but that of B is shallow, whereas that ofA is deep and wide. Furthermore, wallB is consistently better than mass law attenuation would predict, wall A consistently worse (due to stiffness).

###### 19.10 COMPOUND BARRIERS (CAVITY WALLS)

Since the maximum theoretical increase in transmission loss with an increase of mass is 6 dB per doubling of mass, it is apparent that this method of transmission loss improvement rapidly reaches the limits of practicality. Indeed, as we have seen, the transmission loss of actual single homogeneous walls fall below the mass law curve. This is because mass increase brings with it stiffness increase, which acts to reduce transmission loss. If, however,

Transmission loss for the entire cavity wall increases with the width of the air space at the rate of approximately 5 dB per doubling. Performance can be improved still further by filling the void with porous, sound-absorbent material. This acts to further decrease the stiffness of the compound structure and to absorb sound energy that reflects back and forth between the two inside surfaces. The performance of

![image 917](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile917.png)

###### ACOUSTICS

- Fig. 19.14 Critical frequency as a function of thickness for several common materials. (Reprinted with permission from E. B. Magrab.

1975. Environmental Noise Control. Wiley. New York.)

![image 918](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile918.png)

- Fig. 19.15 Transmission loss characteristics of two equal-weight partitions with similar boundary constraints. The solid partition A performs worse than the mass law, due to stiffness. The resilient-mounted wall B performs better than the mass law and much better than wall A, except at the lowest frequencies. (Data extracted from A Guide to Airborne, Impact, and Structure-Borne Noise Control in Multifamily Dwellings, 1968.)


- Ch19.indd 811 9/21/09 7:05:54 PM


![image 919](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile919.png)

![image 920](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile920.png)

###### ACOUSTICS

![image 921](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile921.png)

![image 922](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile922.png)

Fig. 19.16 Transmission loss curves showing the effect of air space on heavy wall construction. All three walls are approximately the same mass. The 2-in. (50-mm) air space of wall B is not significant until the higher frequencies, whereas the large 6-in. (200-mm) air space of wall C is effective throughout the frequency spectrum. (Data extracted from A Guide to Airborne, Impact, and Structure-Borne Noise Control in Multifamily Dwellings, 1968.)

- Ch19.indd 812 9/21/09 7:05:55 PM


![image 923](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile923.png)

###### ACOUSTICS

- Fig. 19.17 Transmission loss curves illustrating the effect on lightweight walls of stiffness reduction and addition of absorptive material in the cavity. Curve A is a standard stud wall typically found in frame construction. Curve B shows the advantage of staggered studs over the entire frequency range. The dip at 3 kHz is a coincidence dip for a single leaf. Addition of absorptive material (Curve C) improves the attenuation characteristic at both ends of the spectrum and is particularly useful for its low-frequency improvement. (Data extracted from A Guide to Airborne, Impact, and Structure-Borne Noise Control in Multifamily Dwellings, 1968.)

![image 924](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile924.png)

- Fig. 19.18 The various techniques used to increase the transmission loss of a partition are shown in (a–d). In contrast, even a very small air path through the partition (e) can effectively destroy its effectiveness as a sound barrier. (Data extracted from A Guide to Airborne, Impact, and Structure-Borne Noise Control in Multifamily Dwellings, 1968.)


- Ch19.indd 813 9/21/09 7:05:56 PM


barriers with and without filler are shown qualitatively and graphically in Fig. 19.18.

cavity walls is reduced by any rigid interconnections between leaves. Thus, a common stud wall with frequent rigid interconnections acts little better than a single homogeneous wall. However, a stud wall with staggered studs exhibits greatly improved performance over a single-material wall or a common stud wall. These effects are illustrated in Figs. 19.16 and 19.17 (see also Appendix K). The effects of mass (Section 19.8), stiffness (Section 19.9), and compound

###### 19.11 SOUND TRANSMISSION CLASS

###### Various attempts at using a single-number average transmission loss to describe a barrier’s characteristics have been made, with only limited success.

![image 925](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile925.png)

ACOUSTICS

Fig. 19.19 Overlay from which sound transmission class (STC) is determined graphically.

- Ch19.indd 814 9/21/09 7:05:57 PM


Indeed, such averages can be misleading, since they ignore both deficiencies and proficiencies at particular frequencies. Their use, therefore, in all but rough work is to be discouraged.

![image 926](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile926.png)

To avoid the shortcomings of averages and yet to benefit from the indisputable convenience of single-number ratings, a system of standard contours was developed in the United States called sound transmission class (STC) contours. (A similar system, conforming to ISO 717-1, 1996, is used in Europe, involving a weighted sound reduction index RW. In practice, the STC number for a particular barrier construction is derived by comparing actual test results measured in a series of sixteen13-octave bands to the standard STC contours according to a fixed procedure. The technique is illustrated in Fig. 19.19. Figure 19.20 shows two transmission loss curves and STC ratings of each. Because STC fails to give credit for performance above the established requirements, octave-band transmission loss data, rather than STC ratings, should be used in all critical areas such as music rooms or mechanical rooms where certain particular frequencies may be dominant.

ACOUSTICS

Figure 19.21 gives three standard STC contours that are of interest because they are used by the Federal Housing Administration (FHA) to specify grades of construction. The criteria for their application are found in Section 19.33. An appreciation of the degree of speech sound insulation provided by walls with different STC ratings is given in Section 19.17 (see Table 19.5). Since the subjective reaction on the quiet side depends upon the background sound level, the table gives this reaction for two NC curve levels. To assist the designer, extensive sound transmission testing has been performed on most types of standard wall and partition construction and the results published. Tables 19.1 and 19.2 and Appendix K give descriptions of constructions with typical details, transmission loss data, STC ratings, and other pertinent data.

Fig. 19.20 Curves A and B are two different construction types with the same average transmission loss. However, application of the STC curve criteria (given in Fig. 19.19) yields an STC of only 33 for construction B because of its deep center dip compared to STC of 42 for construction A. (From E. B. Magrab 1975. Environmental Noise Control. Wiley. New York.)

poorer of the two, with some tempering of the degradation when the poorer barrier is much smaller in area than the other barrier element. Figure 19.22 enables us to analyze situations of this type.

Since an opening in a wall is effectively a second material of TL = 0, the curves in Fig. 19.22 can be replotted for this situation as in Fig. 19.23. Note that the curves very rapidly flatten out; thus, any wall with a 1% open area will have a maximum transmission loss of 20 dB, which is all but useless as a sound barrier. For this reason, it is imperative that all openings be completely sealed, particularly those around doors and windows. A hairline crack degrades a wall 6 dB, a keyhole degrades a door 3 dB, and so on. Special considerations for doors and windows are discussed in the next section. Care must also be taken with such common acoustic leaks as back-to-back electric outlets, pipes passing through walls, and medicine cabinets—in fact any break in the integrity of a partition. All such openings must be caulked to

###### 19.12 COMPOSITE WALLS AND LEAKS

It is frequently necessary to determine the transmission loss of a composite wall—that is, a wall with a window, door, louver opening, and the like. It should be appreciated that the two elements are “in parallel,” to borrow an electrical concept, and the behavior is similar to that situation. That is, the overall performance will be strongly affected by the

- Ch19.indd 815 9/21/09 7:05:58 PM


![image 927](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile927.png)

###### ACOUSTICS

- Fig. 19.21 Sound insulation criteria recommended by the FHA. (From A Guide to Airborne, Impact, and Structure-Borne Noise Control in Multifamily Dwellings, 1968.)


###### TABLE 19.1 Improvements in STC Rating of Studa Partitionsb

###### TABLE 19.2 STC Ratings of Masonry Walls

|Description STCa|
|---|
|4-in. (102-mm) lightweightb hollow block 4 in. (102-mm) dense hollow block 6-in. (152-mm) lightweight hollow block 6-in. (152-mm) dense hollow block 8-in. (203-mm) lightweight hollow block 8-in. (203-mm) dense hollow block 12-in. (305-mm) lightweight hollow block 12-in. (305-mm) dense hollow block 4-in. (102-mm) brick 6-in. (152-mm) brick 8-in. (203-mm) brick 12-in. (305-mm) brick 6-in. (152-mm) solid concrete 8-in. (203-mm) solid concrete 10-in. (254-mm) solid concrete 12-in. (305-mm) solid concrete<br><br>36 38 41 43<br><br>46<br><br>48 51<br><br>53 41 45<br><br>49<br><br>54<br><br><br>50 53 56<br><br><br>47<br>|


|Description STCc|
|---|
|Basic partition: single wood studs,16 in. (406 mm) on centers, ½-in. (13-mm) gypsum board on both sides, air cavity<br><br>35<br><br>Add to basic partition Double gypsum board, one side Double gypsum board, both sides Single-thickness absorbent material in air cavity Double-thickness insulation Resilient channel supports for gypsum board Staggered studs Double studs<br><br>+2<br><br>+4<br><br>+3 +6<br><br>+5<br><br><br><br><br>+9 +13|


aFor application to metal stud partitions, use adders as in note b, but begin with STC = 40 for a 358-in. (92-mm) basic partition.

bWhen using two improvements, add an additional +2; for three improvements, add +3.

aSee note c, Table 19.1. bAll ratings of lightweight block assume sealing with paint. Note that this reduces absorption. Modifications

Example: Improvements to 35 STC basic partition:

Staggered wood studs +9 Double gypsum board, one side +2 Single-thickness insulation +3 Adder (3 improvements) +3

Add sand to cores of hollow blocks +3 Add plaster to one side +2 Add plaster to both sides +4 Add furring strips, lath and plaster:

Total +17 Total STC 35 + 17 = 52

One side +6 Two sides +10

Add plaster via resilient mounting:

cThe STC figures are conservative. Other sources list the same constructions with 1 to 5 points higher STC.

One side +10 Two sides +15

![image 928](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile928.png)

###### ACOUSTICS

- Fig. 19.22 Transmission loss of a two-element composite barrier as a function of the relative transmission loss of the components. (From E. B. Magrab. 1975. Environmental Noise Control. Wiley. New York.)


![image 929](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile929.png)

![image 930](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile930.png)

Fig. 19.23 Effect of a hole of a given size (as a percentage of the total area) on a partition with a given transmission loss. (From E. B. Magrab.

1975. Environmental Noise Control. Wiley. New York.)

make an airtight joint if any appreciable degree of sound insulation is to be maintained.

![image 931](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile931.png)

Examples 19.1 and 19.2 show how barriers of high transmission loss are degraded by standard openings. To maintain the integrity of a barrier, special care must be taken in the design of windows and doors, as explained in Section 19.13.

- EXAMPLE 19.1 Given a 9-ft × 18-ft (2.7 × 5.5-m) wall with a transmission loss of 52 dB at 1000 Hz, containing a 3-ft × 7-ft (0.9 × 2.1-m), 6-in. (150-mm) hollow core door of 22 dB transmission loss at that frequency, find the overall transmission loss of the composite wall.

SOLUTION Refer to Fig. 19.22.

TL1 − TL2 = 30 dB

S S

2 1

3 7 5 9 18

100 13 9

.

= . %

× ×

× = From the curves in Fig. 19.22:

TL1 − TLc = 21.5 TLc = 52 − 21.5 = 30.5 dB

That is, a door with an area of only 14% of the entire wall reduces the transmission loss of the structure from 52 to 30.5 dB—that is, from excellent to very poor. ■

- EXAMPLE 19.2 An exterior brick/frame wall having a transmission loss of 54 dB at 1000 Hz, measuring 8 ft × 16 ft (2.4 × 4.9 m), is pierced by two woodframe windows, each of area 3 ft × 4 ft (0.9 × 1.2 m), with single 18-in. (3-mm) glass, with a transmission loss of 34 dB at 1000 Hz. Find the combined transmission loss. SOLUTION


ACOUSTICS

![image 932](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile932.png)

![image 933](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile933.png)

TL1 − TL2 = 54 − 34 = 20 dB

× × ×

S S

2 3 4 8 16

2 1

= 100 18 8

× = . % From Fig. 19.22:

TL1 − TLc = 12.5 dB

Fig. 19.24 (a) Chart of typical transmission loss values for representative door constructions as a function of frequency. (b) Method for gasketing a door edge enclosure (1) and sealing the gap between the bottom of the door and the door saddle (2). (Chart and drawings extracted from A Guide to Airborne, Impact, and Structure-Borne Noise Control in Multifamily Dwellings, 1968.)

TLc = 54 − 12.5 = 41.5 Again, the result is a reduction from an excellent wall to a poor one. ■

Ch19.indd 818 9/21/09 7:06:00 PM

19.13 DOORS AND WINDOWS

As can be appreciated from the preceding section, doors and windows can in large measure determine the overall transmission loss of a wall. Since in almost every instance doors and windows have a lower acoustic transmission loss than the wall in which they are mounted, particular care must be taken not to degrade performance further with air leaks.

###### (a) Doors

Figure 19.24 gives nominal transmission loss data for the most common types of doors as a function of frequency. Average transmission loss values for doors, that is, the arithmetic average of the octave band transmission losses in the range of 150 Hz to 3000 Hz, are not useful for two reasons:

ACOUSTICS

- • The very important low-frequency attenuation data are absent.
- • Sharp peaks and valleys in the curves (see, for instance, the 6-dB peaks at 500 Hz in Fig. 19.24a) are unrecognized. As a result, a particularly troublesome frequency may not be sufficiently attenuated. In the absence of a complete frequency analysis, the STC rating of a door is a better indication than an average transmission loss figure. Typical STC values are given in Table 19.3.


Conclusions that can be drawn from inspection of

- Fig. 19.24a are:

1. Louvered doors (and doors undercut to permit air movement) are useless as sound barriers. 2. The most important step in soundproofing doors is complete sealing around the opening. A door in the closed position should exert

pressure on gaskets, making the joints airtight (see Fig. 19.24b).

When a single door does not provide sufficient attenuation and specially constructed high-attenuation commercial acoustic doors are not practical, a simple and very effective technique is the construction of a sound lock consisting of two doors, preferably with sufficient space between them to permit full door swing (see Fig. 19.25). All surfaces in the sound lock should be covered completely by absorbent material and the floor carpeted. Such an arrangement will increase attenuation across the board by at least 10 dB and by as much as 20 dB at some frequencies, depending upon the shape of the sound lock and the type, amount, and mounting of absorptive material in the sound lock. The two doors of the sound lock must be gasketed, as explained in the preceding discussion.

Another important consideration with respect to sound intrusion via doors is the location of a door relative to sources of unwanted sound. This is particularly important in multiple-resident buildings of all types, including private homes, apartment

TABLE 19.3 Typical STC Values for Doors

|Door Construction STC|
|---|
|Louvered door Any door, 2-in. (51-mm) undercut 1½-in. (38-mm) hollow core door, no gasketing 1½-in. (38-mm) hollow core door, gaskets and<br><br>drop closure 1¾-in. (45-mm) solid wood door, no gasketing 1¾-in. (45-mm) solid wood door, gaskets and<br><br>drop closure Two hollow core doors, gasketed all around, with sound lock Two solid core doors, gasketed all around, with sound lock Special commercial construction, with lead lining and full sealing<br><br>15 17 22<br><br>25 30<br><br>35 45 55 45–65|


![image 934](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile934.png)

- Fig. 19.25 A two-door sound lock should increase the transmission loss of a door assembly by a minimum of 10 dB for the small lock (a) and 15 dB for the larger one (b), depending upon the type, thickness, and mounting technique of the absorptive material in the lock. The solid core doors must be sealed by one of the techniques shown in Fig. 19.24b.


houses, dormitories, hotels, and rooming houses. The same principle applies to commercial spaces where numerous private spaces such as offices open onto a common lobby or foyer. Figure 19.26 shows the effect of improvements in door placement.

![image 935](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile935.png)

###### (b) Windows

Windows are critically important to block exterior noise, and all the more so, since exterior wall construction is generally of high STC, making the window the deciding factor in the composite exterior wall transmission loss. Sound leaks through cracks in closures of operable windows will normally establish a window’s rating, regardless of the type of glazing. Fortunately, the attention now given to the sealing of windows for thermal purposes has had a salutary effect on their acoustic properties. As with doors, the importance of proper gasketing and sealing cannot be overemphasized. Double glazing is effective only when the two panes are separated by a wide air gap (Fig. 19.27). A narrow air gap acts as a stiff spring between the panes and transmits sound energy almost unattenuated. The result is approximately that of a single pane of double weight. Note that here too, as with absorptive material, the requirements of acoustic and thermal insulation are opposed. A small sealed air space between panes is desirable for thermal insulation, because a large space allows convection currents to transfer heat. For acoustical purposes, a small sealed space is not very useful, as explained previously, whereas a large space traps acoustic energy and is an effective noise barrier, as is clearly seen in Fig. 19.28.

![image 936](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile936.png)

ACOUSTICS

![image 937](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile937.png)

In addition to a window’s sound transmission characteristic when closed, it is important to consider the transmission loss when open because of ventilation and passive cooling requirements. The sound attenuation between the center of a room with a clear-through open window and a point some distance outside is 5 to 15 dB. This drops to about 5 dB as the receiver-observer approaches the open window. By making the path from inside to outside indirect, the open window attenuation can be increased to as much as 25 dB, but with considerable reduction of airflow and hence ventilation capacity. Several possible arrangements with approximate mid-frequency transmission loss figures are given in Fig. 19.29. This principle can be applied advantageously when exterior noise reduction is important but

Fig. 19.26 Proper arrangement of doors to rooms on a common corridor can diminish noise transfer in the area. (a) Poor arrangement because any noise emanating from one of the rooms or from the corridor has a very short and unattenuated path into the remaining rooms. (b) Better arrangement than plan (a) because noise from any source must travel a minimum of a room width along an absorbent corridor to reach any other room. Noise to the remaining rooms is further attenuated. The weak point of this plan is a noise short circuit via adjacent doors for Apt. A and Apt. B. Plan (c) is best because there are no short circuits for sound travel. Although the A–C and B–D paths are slightly shorter than in plan (b), the difference would not be noticeable. (Extracted from A Guide to Airborne, Impact, and Structure-Borne Noise Control in Multifamily Dwellings, 1968.)

![image 938](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile938.png)

###### ACOUSTICS

Fig. 19.27 (a) Sound transmission loss frequency spectrum shows the effect of thickening glass. The ¼-in. (6-mm) plate shows a very sharp (10-dB) coincidence dip at 2 kHz, making it less effective than 18-in. (3-mm) plate between 1500 Hz and 2500 Hz. Further thickening with laminated glass eliminates the coincidence drop but reaches a practical limit at about ½-in. (13-mm) thickness. (b) Note that two ¼-in. (6-mm) panes with a ½-in. (13-mm) air space act as a stiff, thick pane and exhibit the sharp coincidence drop at 2 kHz. Larger sealed inter-pane air spaces markedly improve the acoustic insulation performance.

![image 939](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile939.png)

Fig. 19.28 The degree of attenuation of external noise can be regulated with acoustic sealant and absorbent materials when using pairs of doublehung (or horizontally sliding) windows. Ventilation airflow varies inversely with transmission loss.

- Ch19.indd 821 9/21/09 7:06:03 PM


![image 940](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile940.png)

- Fig. 19.29 Alternative arrangements of the same basic “hopper” window design can yield results differing by as much as 10 dB. Design (a) is entirely open, and the noise path is unobstructed deep into the room. Design (b) is about 5 dB better than (a) at frequencies above 1 kHz because of higher absorption and less diffraction. Lower frequencies diffract readily around the window leaf and are less affected by absorptive material. Design (c) can be 10 dB better than (a), particularly at high frequencies, because it interposes a rigid barrier into the noise path. In this arrangement, the glass thickness is important.

![image 941](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile941.png)

- Fig. 19.30 Noise transfer between contiguous corner spaces, as in Apartments 1 and 2, can be particularly severe if windows are improperly designed. Swinging windows, as shown, are preferable to double-hung or hopper windows because they reflect sound away from the adjacent space. Similarly, adjacent spaces on the same wall, such as Apartments 2 and 3, can benefit from this type of swinging arrangement, which is preferable to sliding or double-hung designs.


###### ACOUSTICS

###### 19.14 DIFFRACTION: BARRIERS

sealed windows are undesirable. Window-opening style and placement can also have an effect on the amount of exterior noise admitted, as shown in Figs. 19.29 and 19.30. Typical STC ratings of common window constructions are given in Table 19.4.

The physical process by which sound passes around obstructions and through very small openings is called diffraction. Simply stated, diffraction is a process whereby any point on a sound wave establishes a new wave when passing an obstacle. Thus, although much of a sound wave is blocked by a small opening, the portion that does get through establishes a new wave front (see Fig. 19.18e). The amplitude of the diffracted wave is determined by the relationship between the size of the opening and the wavelengths of the signal components. For a small hole, short wavelengths (high frequencies) are attenuated less than long wavelengths (low frequencies). See Fig. 19.31.

###### TABLE 19.4 Typical STC Values for Windows

|Window Construction STC|
|---|
|Operable wood sash, 18-in. (3.2-mm) glass, unsealed Operable wood sash, ¼-in. (6.4-mm) glass, unsealed Operable wood sash, ¼-in. (6.4-mm) glass,<br><br>gasketed Operable wood sash, laminated glass, unsealed Operable wood sash, double-glazed, 18-in.<br><br>(3.2-mm) panes, 38-in. (9.5-mm) air space, gasketed<br><br>Fixed sash, double 18-in. (3.2-mm) panes, 3-in. (76-mm) air space, gasketed<br>Fixed sash, double 18-in. (3.2-mm) panes, 4-in. (102-mm) air space, gasketed<br><br><br>23 25 30<br><br>28<br>29 44 48<br>|


When sound encounters a finite-length barrier, it diffracts around and over it, approximately as shown in Fig. 19.32. The attenuation of the

- Ch19.indd 822 9/21/09 7:06:04 PM


###### DIFFRACTION: BARRIERS 823

decibels can be calculated from Maekawa’s empirical equation (in I-P units):

![image 942](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile942.png)

⎡ ⎣ ⎢ ⎢

⎤ ⎦ ⎥ ⎥

###### π

N

2

20 +

=

NR

(19.4)

log 5 dB

tanh π

N

2

###### where

N = (f/565) (A + B − d) NR = noise reduction, dB

f = frequency, Hz A + B = shortest path length around the barrier, ft (over or around)

d = straight-line distance, source-to-receiver, ft tanh = hyperbolic tangent

- Fig. 19.31 Sound passes through small openings by diffraction. The intensity of the transmitted sound is proportional both to its frequency and to the size of the opening. It is always less than the intensity of the impinging sound.

![image 943](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile943.png)

- Fig. 19.32 Comparison of the effect of a barrier on sources of different frequencies. The low-frequency sound (a) diffracts more readily over the barrier than the high-frequency sound (b) because of its longer wavelength. Thus, the lower the frequency, the smaller the acoustic shadow and the lower the barrier attenuation. The shadow is not as sharply defined as shown; it represents increasing attenuation closer to the barrier


###### ACOUSTICS

Note that this equation:

1. Is applicable only to exterior barriers where sound passing over the barrier is partially diffracted and partially attenuated by distance. In an interior situation, sound passing over a partial height barrier (see Fig. 19.40) strikes the ceiling and is reflected down, increasing the received

diffracted sound depends upon the frequency, type of source, and dimensions of the barrier. For a point source, with only a single practical path around the obstruction (barrier), the noise reduction in

small with respect to the barrier, as is the case for speech; individual motors, fans, engines, and other mechanical devices; and individual motor vehicles. The chart in Fig. 3.22 relates barrier dimensions and position to traffic noise reduction. Note that frequency is not a variable on the chart, since it has been plotted for an average attenuation at 220 Hz, which is the center frequency for random car and truck traffic.

sound and effectively reducing barrier attenuation. Maximum exterior barrier attenuation is 24 dB as compared to about 15 dB for a partial-height interior partition.

- 2. Assumes that the barrier is very long (or very high), so that only one sound path exists. In practice, a barrier whose length (height) is at least four times the distance between the source and the wall is sufficient ifthe barrier is close to the source. If the barrier is close to the receiver, it must be longer (higher) still.
- 3. Assumes a point source. Line sources (such as traffic) show 20 to 25% less attenuation for the same barrier.


It should be apparent that the best location for a barrier is either very close to the source or very close to the receiver. The worst position for attenuation is halfway between them. All effective barriers are assumed to be opaque and to have a minimum surface density of 5 lb/ft2 (∼25 kg/m2). The inherent transmission loss of the barrier need not be very high; a massively thick barrier has only marginally higher attenuation than one with the aforementioned minimum surface weight. Absorptive material placed on the source side of a barrier will reduce the noise reflected back toward the source but will not effectively increase the barrier’s attenuation with respect to the receiver. Although the maximum theoretical noise reduction of an exterior barrier is about 24 dB, in practice it rarely exceeds 20 dB. Figure 19.33 is a nomograph based upon Equation 19.4.

The equation will, however, give reliable, usable results when the dimensions of the source are

ACOUSTICS

![image 944](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile944.png)

###### 19.15 FLANKING

Just as sound will pass through the acoustically weakest part of a composite wall, it will also find parallel or flanking paths, that is, an acoustic short circuit. Proper design of window locations to avoid flanking paths has already been shown in Fig. 19.30. The same situation obtains with respect to doors, as shown in Fig. 19.26, and any other openings between spaces. Thus, in Fig. 19.34, a high-STC wall between the two spaces is in large measure defeated by flanking paths F5, F6, and F7. In other spaces the most common flanking path is via the plenum, as in Fig. 19.34 (path F1) and in Figs. 19.35b and 19.35d. Ductwork (with registers or grilles in various rooms) acts as an excellent intercom system unless it is completely lined with sound-absorptive material (see Section 19.27). Even then, low-frequency sound is only minimally attenuated, and special measures must be employed if good transmission loss is required. This subject is discussed further in Sections 19.25 to 19.27.

- Fig. 19.33 This nomograph for estimating the noise reduction afforded by a barrier is based on Equation 19.4 and assumes a point (small) source and only a single path around the barrier. The dimensions A, B, and d are taken from the insert sketch. Dimensions A plus B represent the shortest path around the barrier—which may be over or around it. (Reprinted with permission from B. Fader. 1981. Industrial Noise Control. Wiley. New York.)


###### PRINCIPLES OF SPEECH PRIVACY BETWEEN ENCLOSED SPACES 825

![image 945](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile945.png)

ACOUSTICS

- Fig. 19.34 Flanking transmission of airborne noise. (Reprinted from A Guide to Airborne, Impact, and Structure-Borne Noise Control in Multifamily Dwellings, 1968. Redrawn by Jonathan Meendering.)


productive or it can be useful as a masking sound, depending upon its frequency content, intensity level, and constancy. Referring to Section 19.7, which discusses the noise reduction of an airtight barrier between two spaces, we saw that the sound intensity levels in the source room (1) and the receiving room (2) are related by the expression

###### SPEECH PRIVACY

###### 19.16 PRINCIPLES OF SPEECH PRIVACY BETWEEN ENCLOSED SPACES

The subject of speech privacy has always been of paramount importance in office design. Numerous studies have demonstrated that productivity and noise are related inversely when the noise carries information. When noise does not carry information, it can be annoying and therefore counter-

IL2 = IL1 − NR

where NR is noise reduction, and IL2 and IL1 are sound intensity levels in the receiving and source rooms, respectively. If the receiving room is completely quiet and has no sound source other than the

Ch19.indd 825 9/21/09 7:06:06 PM

![image 946](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile946.png)

###### ACOUSTICS

- Fig. 19.35 Construction technique recommendations to avoid flanking paths. (Reprinted from A Guide to Airborne, Impact, and Structure-Borne Noise Control in Multifamily Dwellings, 1968.)


in the presence of very loud, familiar—and therefore information-bearing—music. Indeed, some claim that they can only study that way.)

transmitted sound (essentially IL2), then that sound will always be a potential source of annoyance to the occupant of the receiving room as long as its intensity level is above the hearing threshold. If, however, there is a constant ambient sound level in the receiving room, then, depending upon its characteristics, it may mask the transmitted sound IL2, even to the extent of making it completely inaudible. In most instances, however, it simply reduces or eliminates annoyance without completely masking the source. What we hear (and therefore what can potentially be a source of disturbance) depends upon our level of attention both to what we are doing and to the intrusive sound. (A remarkable exception is the ability of some, generally young, students to study

Tests have shown that a majority of adults will not consider an intruding noise level IL2 to be annoying if the intensity of a properly designed background sound is either greater than or no more than 2 dB less than IL2. Thus, a transmitted IL2 of 40 dBA will not be considered annoying by most people if the level of the background sound is at least 38 dBA. The upper level of usable background masking sound is usually taken to be about 50 dBA. Any higher intensity level will itself become a source of annoyance. Figure 19.36 gives a graphic representation of the relation between transmitted and

###### SOUND ISOLATION DESCRIPTORS 827

![image 947](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile947.png)

- Fig. 19.36 The background noise level determines whether a transmitted sound will actually be heard. In this case, because the background noise level is considerably higher than the transmitted level from the adjacent room, the transmitted noise will not be noticeable (i.e., it will be masked).


###### ACOUSTICS

and remembering that the hearing condition in a receiving room can be altered by changing either the barrier characteristics or the background sound level, or both, we can express the effectiveness of a construction as a speech sound barrier in terms of its STC for a given ambient sound level. Since the ambient sound (noise) level is frequency dependent, it can be approximated by an NC value. This is particularly useful when the ambient sound level is generated by machinery or by the sound of an air-conditioning system rather than by a shaped signal from an electronic masking sound system.

background sound levels in a receiving room. By way of summarizing the preceding discussion, we can simply state that the degree of speech privacy in a space is a function of two factors:

- • The degree of sound insulation provided by the barriers between rooms
- • The ambient sound level in the receiving room.


###### 19.17 SOUND ISOLATION DESCRIPTORS

Since the degree of intrusiveness of extraneous noise in a space varies, depending as it does upon both transmitted and ambient sound, having a descriptive scale of some sort is appropriate. If we restrict our discussion to speech sounds, since ultimately we are interested in office design, where speech is the primary sound source, then a descriptive scale, as shown in Table 19.5, can be established. With these absolute descriptions in mind,

Table 19.6 shows the hearing conditions in a receiving room with an NC-25 background noise as a function of the barrier STC rating. If the background noise level were raised to NC-30, then each descriptor would roughly increase one level in quality (i.e., poor would become fair, fair would become good, and so forth). Stated otherwise, the apparent isolation provided by a barrier may be increased by

###### TABLE 19.5 Relative Quality of Sound Isolation

|Ranking Descriptor Hearing Conditiona|
|---|
|6 5 4 3<br><br>2 1 0<br><br>Total privacy Excellent Very good Good<br><br>Fair Poor None<br><br>Shouting barely audible. Normal voice levels not audible. Raised voices barely audible but not intelligible. Normal voice levels barely audible. Raised voices audible but largely unintelligible. Normal voice levels audible but generally unintelligible. Raised voices partially<br><br>intelligible. Normal voice levels audible and intelligible some of the time. Raised voices generally<br><br>intelligible. Normal voice audible and intelligible most of the time. Normal voice levels always intelligible.|


aHearing condition in the presence of ambient noise, if any.

TABLE 19.6 Relation between Barrier STC and Hearing Condition on the Receiving Side, Background Noise Level at NC-25

|Barrier STC Hearing Condition<br><br>Descriptor and Rankinga Application|
|---|
|25 Normal speech can be understood quite easily and distinctly through the wall.<br><br>Poor/1 Space divider|
|30 Loud speech can be understood fairly well. Normal speech can be heard but not easily understood.<br><br>Fair/2 Room divider where concentration is not essential|
|35 Loud speech can be heard but is not easily intelligible. Normal speech can be heard only faintly, if at all.<br><br>Very Good/4 Suitable for offices next to quiet spaces|
|42–45 Loud speech can be faintly heard but not understood. Normal speech is inaudible.<br><br>Excellent/5 For dividing noisy and quiet areas; party wall between apartments|
|46–50 Very loud sounds (such as loud singing, brass musical instruments, or a radio at full volume) can be heard only faintly or not at all.<br><br>Total Privacy/6 Music room, practice room, sound studio, bedrooms adjacent to noisy areas|


###### ACOUSTICS

aSee Table 19.5.

rooms, the intruding signal is masked by the background sound in A, but it is clearly audible in B. Thus, the apparent noise reduction is substantially higher in A than in B. This clearly demonstrates the effectiveness of masking sound in providing apparent sound isolation and speech privacy.

raising the background (masking) sound level in the receiving room. Figure 19.37 shows two conditions of adjacent spaces. Although the source room level is uniform and partitions on both sides of the source room are identical, the background sound in the two receiving rooms is different. In A, the background is NC-35; in B, it is NC-25. The occupant of room A is not disturbed by the little heard from the source room. The occupant of room B hears clearly. Occupant A will probably praise the partition, whereas occupant B will complain. Although the levels of reradiated sound are identical in the two receiving

Sound isolation can also be improved by careful planning. Storage and circulation areas can serve as buffers for noise-sensitive areas. Physical separation of noisy areas from quiet ones often eliminates the need for complicated and expensive compound barriers.

![image 948](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile948.png)

Fig. 19.37 The occupant in room A with background noise NC-35 (≈ 45 dBA) is unaware of the noise (loud speech from room C) that is so disturbing to occupant B, whose NC-25 (≈ 36 dBA) is insufficient to mask the transmitted noise. (Drawing by Jonathan Meendering.)

- Ch19.indd 828 9/21/09 7:06:13 PM


19.18 SPEECH PRIVACY DESIGN FOR ENCLOSED SPACES

Essentially, the problem was to determine the factors affecting speech privacy and to quantify them with a degree of accuracy sufficient for design purposes. It rapidly became evident that although the physical principles are the same, the solutions to speech privacy design problems are radically different for closed spaces and for open-plan offices.

The study of speech privacy received considerable emphasis with the advent of open-plan offices (office landscaping), although the same problem prevails with both open and enclosed office designs.

![image 949](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile949.png)

ACOUSTICS

Fig. 19.38 Speech privacy analysis sheet. (Based on Cavanaugh et al., 1962.)

- Ch19.indd 829 9/21/09 7:06:14 PM


###### TABLE 19.7 Typical STC Ratings of Interior Partitions

In the former, the acoustic character of an airtight barrier between two spaces is the crucial element in the design, because all of the interspace sound transmission is through this barrier. In contrast, sound transmission between adjacent “cubicles” in an open office is primarily the result of reflected and refracted sound, with the direct component passing through the barrier being of secondary importance. As a result, the acoustic transmission characteristics of the barrier also become secondary in importance.

|Type of Partition STC|
|---|
|Demountable partition Drywall partition up to acoustical ceiling Drywall partition extending 12 in. (305 mm) above acoustical ceiling tile system into ceiling plenum<br><br>Drywall partition with cavity insulation, full height to the underside of slab above<br><br>Two-layer drywall partition with insulation, erected full height to underside of slab above<br><br>STC 20–30 STC 30 STC 35<br><br>STC 40–45 STC 50|


Studies indicate that six factors are involved in enclosed-space speech privacy, which can be subsumed under two headings (Fig. 19.38):

design, plus a measure of field adjustment of masking sound.

1. Speech rating of the source room (Room No. 1)

ACOUSTICS

2. Isolation rating of the receiving room (Room No. 2)

- a. Speech effort—a measure of the loudness of speech.
- b. Source room factor—gives the approximate effect of room absorption on the speech level in the source room. The scale in Fig. 19.38 is drawn for average absorption. For live rooms, raise the factor by 2 points; for dead rooms, lower it by 2 points. Factors a + b give the approximate source-room voice level.
- c. Privacy allowance—what is the measure of privacy required?


- d. The STC rating of the barrier. Table 19.7 gives some typical STC ratings for office partitions.
- e. The noise reduction factor A2/S is an indication of receiving-room absorption, that is, the difference between NR and TL, where

A2 is the area of the receiving room and S is the area of the barrier between the rooms. Absorption is assumed to be average. For live rooms, lower this factor 2 points; for dead rooms, raise it 2 points.

- f. For the recommended background noise level in the receiving room, use Table 19.8.


The privacy criteria definitions used in this step (Fig. 19.38, Step 3) are:

Normal privacy—such that the receiving-room occupant can understand a small portion of normal voice conversation in the source room by listening intently. This corresponds to “Good” and a ranking of 3 in Table 19.5. It was found that most occupants can work normally with this level of speech intrusion.

An analysis sheet for enclosed spaces is provided in Fig. 19.38 (see also Cavanaugh et al., 1962, and Young, 1965.) The two examples of this analysis that follow should clarify its use. The reader should follow the analysis with Fig. 19.38 in hand. The numbered steps in the examples correspond to the numbers in the figure.

Confidential privacy—assumes that only a few words will occasionally be intelligible. This privacy level corresponds to “Excellent” and a ranking of 5 in Table 19.5. The six speech-rating points between Normal Privacy (9 points) and Confidential (15 points) in Fig. 19.38 correspond roughly to a 5-dB difference. If we remember that a sound intensity differential of 3 dB is barely perceptible, 6 dB is clearly noticeable, and 10 dB is a doubling of perceived sound (Table 17.3), we can appreciate that the difference between normal and confidential privacy is small and calls for accurate

EXAMPLE 19.3. Evaluate the effectiveness of a partition. Source room: General clerical office, 40 × 60 × 9 ft (12.2 × 18.3 ×

2.7 m), average α, 16-ft- (4.9-m) long full-height partition, STC 40

Receiving room:

Conference room, 16 × 24 ft (4.9 × 7.3 m),

medium-dead room Background noise level, 40 dBA (NC-30) (from Table 19.8)

###### TABLE 19.8 Suggested Noise Criteria Ranges for Steady Background Noise

|Type of Space (and Acoustical Requirements) NC Curve Equivalenta dBA|
|---|
|Concert halls, opera houses, and recital halls (for listening to faint musical sounds). Broadcast and recording studios (distant microphone pickup used). Large auditoriums, large drama theatres, and houses of worship (for excellent listening<br><br>conditions). Broadcast, television, and recording studios (close microphone pickup only). Small auditoriums, small theatres, small churches, music rehearsal rooms, large meeting<br><br>and conference rooms (for good listening), or executive offices and conference rooms for 50 people (no amplification).<br><br>Bedrooms, sleeping quarters, hospitals, residences, apartments, hotels, motels, and so forth (for sleeping, resting, relaxing). Private or semiprivate offices, small conference rooms, classrooms, libraries, and so forth (for good listening conditions). Living rooms and similar spaces in dwellings (for conversing or listening to radio and TV). Large offices, reception areas, retail shops and stores, cafeterias, restaurants, and so forth (for moderately good listening conditions). Lobbies, laboratory work spaces, drafting and engineering rooms, general secretarial areas (for fair listening conditions). Light maintenance shops, office and computer equipment rooms, kitchens, and laundries (for moderately fair listening conditions).<br><br>Shops, garages, power-plant control rooms, and so forth (for just acceptable speech and telephone communication). Levels above PNC-60 are not recommended for any office or communication situation.<br><br>For work spaces where speech or telephone communication is not required, but where there must be no risk of hearing damage.<br><br>10–20 15–20 20–25<br><br>20–25 25–30<br><br>25–35 30–35 35–45 35–50 40–45 45–60 —<br><br>—<br><br>20–30 25–30 30–35<br><br>30–35 35–40<br><br>35–45 40–45 45–55 45–60 50–55 55–70 —<br><br>—|


###### ACOUSTICS

Source: Extracted with permission from E. B. Magrab, Environmental Noise Control, Wiley, New York, 1975. aFor information only. These data are not part of the NC information and do not appear in the source.

Privacy analysis (using I-P units as per Fig. 19.38):

Receiving room:

Supervisor’s office, 12 × 14 × 8 ft (3.7 × 4.3 ×

- (a) 1. Speech effort: raised 66

2. Area A1 > 1000 ft2 0 3. Privacy—normal 9

Speech rating a = 75

- (b) 4. STC (given) 40


2.4 m), average absorption Background noise level, 35 dBA

Privacy analysis (using I-P units as per Fig. 19.38) :

- 1. Speech effort—conversation 60
- 2. Source room factor: For area +2 For liveness +1 Total +3
- 3. Privacy—(almost) confidential 13 Speech rating a = 76
- 4. STC (given) 26
- 5. A2/S (12 × 14)/(12 × 8) = 1.8, correspondi ng to a reduction factor of 1.6; gives 2.0 on the scale since the method uses whole numbers only. No adder required for average absorption.

Therefore, 2 + 0 = 2

- 6.Background noise level 35 Isolation rating: b = 63


- 5. A2/S 3 (16 × 24)/(16 × 9) = 2.6, corresponding to 2 on the scale; add 1 for higher than average α
- 6. Background noise level 40 Isolation rating b = 83


Speech privacy rating a − b = −8

The partition performance is acceptable. In fact, the STC rating of the partition can be reduced to 32 without affecting speech privacy. ■

EXAMPLE 19.4. Evaluate speech privacy. Source room:

Speech privacy rating a − b = 13 which indicates strong dissatisfaction

Drafting room 20 × 30 ft (6.1 × 9.1 m), medium-live

Common wall 12 × 8 ft (3.7 × 2.4 m) high STC: 26 (half glass, with door)

The suggested corrections are to increase the wall STC to 36 by gasketing the door and to increase

of annoyance due to the intrusion of speech sounds from neighboring workers, that is, a lack of speech privacy.

the background noise level in the receiving room to 40 dBA (NC-30). This would give a speech privacy rating of −2, as follows:

Since production is adversely affected by the inability of a worker to concentrate because of annoyance with speech intrusion—an annoyance that usually increases over time—the proper de sign of open office plans can have major economic benefits.

STC of barrier 36 A2/S 2 Background noise 40 Isolation rating 78 Speech privacy rating = a − b = 76 − 78 = −2

This result should be satisfactory according to the chart in Fig. 19.38. ■

###### (a) Sound Paths in Open Offices

In contrast to the single, or at most dual, sound paths that exist with full-height enclosures (Fig.

###### 19.19 PRINCIPLES OF SPEECH PRIVACY IN OPEN-AREA OFFICES

- 19.39), the sound paths in an open-plan arrangement (including first reflections) are direct, diffracted, ceiling reflected, and laterally reflected (Figs. 19.40 and 19.41). Careful study of these illustrations shows a number of important facts affecting speech privacy in open offices.

1. The angles of reflection of sound waves from the ceiling depend upon the location and height of the source and the ceiling height (Fig.

- 19.40a). Measurements have shown that these angles vary from a minimum of 30º for a standing speaker in the center of a cubicle to a maximum of 60º for a speaker close to, and facing, a partition for ceiling heights of up to 9 ft (2.7 m). Since much of the sound energy reaching an adjacent occupant does so after reflecting off the ceiling at these angles


ACOUSTICS

The huge increase in the service sectors of the world economy has brought with it a corresponding increase in desk jobs, each of which is often equipped with a computer console. This trend has also necessitated increased space density for office workers, made possible by the general elimination of paper storage (files) and the corresponding elimination of the necessity for employees to continually move about. The increased density problem has been largely solved by open-office plans with eversmaller “cubicles,” usually with single occupancy, but recently also with dual occupancy. This situation has obviously aggravated the serious problem

![image 950](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile950.png)

Fig. 19.39 Sound paths between enclosed spaces are determined by the type of barrier separating them. In the case of a full-height barrier reaching to the underside of the ceiling slab, the only sound path is through the barrier, and its STC determines the sound pressure (noise) level in the receiving room. In the case of a ceiling-height partition with an overhead plenum, most of the sound energy will travel the upper, less attenuating path. Factors affecting the level of received sound are the ceiling’s CAC rating (Ceiling Attenuation Class, indicative of its transmission characteristic) and the acoustic characteristics of the plenum, including all of its contents. In all cases, sound within a reasonably absorptive space attenuates with increasing distance. (Drawing by Jonathan Meendering.)

- Ch19.indd 832 9/21/09 7:06:16 PM


![image 951](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile951.png)

###### ACOUSTICS

- (a)

![image 952](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile952.png)

- (b)


Fig. 19.40 (a) The principal sound paths between occupancies in an open office plan are (1) direct, (2) diffracted, (3) ceiling reflected, and (4) reflected from the slab above the plenum. Only paths (2) and (3) are problematic from the speech privacy viewpoint, requiring masking sound. Note that the angle of incidence of the sound wave at the ceiling varies from 30º for a standing speaker to 60º for a seated speaker, requiring a ceiling material of high absorption between these angles. Large VDT screens (17–19 in. [432–482 mm]), in common use, create another path of strongly reflected sound. (b) Sound is attenuated by distance, dropping 4–6 dB for each doubling of the distance from the source (6 dB in the open; 4 dB in enclosed spaces due to interreflections). Average SPL of conversational speech is 60 dBA at 3 ft (0.9 m) from a speaker. Attenuation of a diffracted signal at a partial-height partition is 4–8 dB. Note that the diffracted sound (without a contribution from ceiling-reflected sound) drops to 40–45 dB in the adjacent cubicle. In a two-person open office, the received signal from a standing speaker is at least 53–56 dBA (i.e., perfectly intelligible, even in the presence of maximum [50 dB] masking noise). (Drawings by Jonathan Meendering.)

absorption at all angles. All major ceiling material manufacturers have tested, and will supply, accurate angular absorption data for their products. A single-number descriptor that relates to this characteristic, called the Articulation Class, is discussed in detail in Section 19.20.

(30º–60º), a ceiling material with high absorption at these angles of incidence is required for speech privacy. This effectively negates the use of the noise reduction coefficient (NRC) as a useful factor to describe a ceiling material’s absorption characteristic in an open-office design, since the NRC averages

- Ch19.indd 833 9/21/09 7:06:17 PM


source is close to the partition, as is the case with a seated speaker facing a partition and delivering sound energy directly at the partition at a height of approximately 44 to 48 in. (1.1 to 1.2 m) from a distance of about 3 ft (0.9 m), the STC of the partition should be 25 to 26. For speakers at greater distances and heights, an STC of 20 to 22 is usually sufficient.

![image 953](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile953.png)

An exception to this general rule may occur when a large (17 to 19 in. [430 to 480 mm]) computer console is interposed between a seated speaker and an absorbent partition. Large visual display terminals (VDTs) are becoming increasingly common. Their smooth, highly reflective glass surface creates a strong sound path to the rear of the speaker and decreases the sound energy absorbed by the partition behind the VDT. The variables, however, are so numerous that conservative design will use the higher STC rating. (Contrast these values with those required of a full-height, fixed-partition construction typical of enclosed spaces, as listed in Table 19.7.)

###### ACOUSTICS

Fig. 19.41 Confidentiality in offices on exterior building walls is difficult to maintain because of the lack of attenuation of sound reflected from windows. The problem is compounded by the custom of placing management personnel in such offices.

- 2. Since absorption at the ceiling increases

with the angle of incidence of a sound wave, it is always desirable for speech privacy to have maximum ceiling height. Most authorities recommend a minimum ceiling height of 9 ft (2.7 m).

- 3. Absorption efficiency of ceiling tiles var-

ies inversely with the STC, which is to be expected, since sound transmission depends upon mass and absorption at air pockets. Light fiberglass ceiling tiles will typically have an absorption coefficientα of 0.95 at voice frequencies, with a Ceiling Attenuation Class (CAC) of 22 to 24 compared to more massive mineral fiber tiles with a maximum α of 0.8 to 0.85 but an STC of 34 to 36. Since we are interested in maximum absorption at the ceiling, the tile of choice is always that with the highest α at voice frequencies. The fact that more energy will pass through a tile of lower CAC (STC) does not affect the acoustic result, since most of the sound energy enters the plenum above the ceiling through openings in the farfrom-airtight suspension system, and is then largely absorbed and dissipated by the spray fireproofing, sound-absorbing material, ductwork, and structural members typically found in a plenum.

- 4. Since sound will always find the path of


The absorption coefficient α of a partial-height partition at voice frequencies should be a minimum of 0.8 and preferably 0.85 to 0.95. Some manufacturers have assigned an Articulation Class rating to their partition products, although that descriptor is usually reserved for ceiling tiles, as explained in point 3. The recommended ratings for partitions range from 180 to 220.

- 5. Partitions must be tall enough to block direct

line-of-sight voice transmission, since such a path is unattenuated except by distance. The median mouth height of a standing American male is 63 in. (1.6 m). This is the basis of the widely accepted recommendation that partitions between adjoining cubicles should not be lower than 65 in. (1.7 m) and preferably 66 to 72 in. (1.7 to 1.8 m). Since a 72-in.-high (1.8 m) partition blocks vision for all but the tallest people, giving a subjective closed-in sensation to the occupant of a (small) cubicle, this height is normally used only between departments, with intradepartment partitions being 63 to 66 in. (1.6 to 1.7 m). Increasing the height of a partition from 65 to 72 in. (from 1.7 to 1.8 m) will increase path attenuation to an adjacent cubicle by 1–3 dB, depending upon ceiling height and speaker height and location.

- 6. Refer to Fig. 19.40b. This figure indicates


least resistance to travel, very little sound energy will pass through partitions between cubicles; the paths over the partition by diffraction and reflection are much less resistant. That being so, the STC of these partitions need not be high. Where the

signal attenuation due to distance for two different paths. Speech intensity at a conversational level is approximately 60 dBA at 3 ft (0.9 m) from

- Ch19.indd 834 9/21/09 7:06:20 PM


destroying the confidentiality of conversation in that office. Since offices on the building perimeter are usually reserved for middle and upper management, and since the large windows in such offices act to minimize the speech privacy so important to managerial personnel, the space designer has several options to ameliorate this condition:

the speaker. Using the fact that sound in a free field attenuates 6 dB for every doubling of distance, and making the assumption that the sound field in a cubicle approaches that of a free field because of the large amount of highly absorptive material in the area, we obtain a sound intensity level of 54 dBA at 6 ft (1.8 m) from the speaker and 48 dBA at 12 ft (3.7 m). In practice, the received sound level is several decibels higher because, despite the high α of the space, there exist intraspace reflections that increase the sound level.

- a. Use full-height fixed partitions, with fixed glass vision panels if required, and doors rather than openings.
- b. Use heavy drapes over the “offending” glass windows, although this option defeats the visual and daylighting purpose of the windows.
- c. Locate spaces requiring confidentiality in groups, sound-buffered from open-office spaces by unoccupied areas such as storage rooms.


Referring again to Fig. 19.40b, we see that the minimum sound level at a receiver within the cubicle would be 55 to 56 dB, a level that no practical amount of background sound can mask. Thus, two occupants of a single large cubicle will always hear each other quite clearly. The attenuation of a partition in the diffracted paths (over and around a partition) depends upon the location and height of the speaker and varies from 4 to 8 dB. The attenuation of the signal in the transmitted path (through the partition) will be at least 10 dB. Based on these figures, it is recommended that the minimum horizontal distance between occupants of adjoining cubicles when seated at their workstations be 10 ft (3 m) for minimum speech privacy. (Degrees of speech privacy are discussed in the next section.) Speech levels in teamwork areas readily reach 66 dB. This necessitates either locating such areas away from normal working spaces or the use of full-height fixed or demountable partitions to completely enclose such areas. The spaces that require careful siting or complete enclosure because of raised voice levels (64 to 66 dB) include videoconferencing rooms, telecommunications spaces, and areas where workers use speakerphones or voice-activated computers. The latter two devices are usually forbidden in densely populated work areas where a reasonable degree of speech privacy is required for the conduct of regular business tasks.

ACOUSTICS

It is also important to note that although the arrow signifying a sound path in Fig. 19.41 shows reflection from the windows, the sound energy will also strike the exterior walls, which are usually plastered and therefore highly reflective. Here, the placement of absorbent acoustic material on all walls, to ceiling height, is not impractical, as it is with windows, but it does entail considerable expense.

8. Refer to Fig. 19.42. The furniture arrangement establishes the source location of speech energy and consequently all of the sound paths that contribute to speech privacy—or, more accurately, the lack of speech privacy. In layout (a), sound power, unattenuated except by distance, reflects off the back of the opposing aisle partition and travels to the occupant of the neighboring cubicle. Since the back of an acoustic partition is usually metallic and nonabsorbent, this arrangement would entail the additional expense of an absorbent rear surface on the corridor panels to maintain a degree of speech privacy between cubicles.

Changing the desk location in the same-shaped cubicle to that shown in Fig. 19.42b improves speech privacy considerably by reducing the SPL of both the reflected and flanking paths, since the speakers face a highly absorptive surface. It may be unnecessary to use absorbent material on the rear of the corridor panels. A disadvantage of this arrangement lies in the short distance between speakers and neighbors if the same pattern of cubicles is continued longitudinally. A second possible disadvantage may be employee dissatisfaction with a working position facing a blank wall.

7. Refer to Fig. 19.41. As pointed out previously, sound will be received via paths of least resistance. These are often flanking paths that do not become evident except in plan view. In Figure 19.41, the flanking paths are particularly important because the first reflection occurs at a window. Glass has negligible absorption and, because of its smoothness, exhibits specular reflection. As a result, the corner office occupant’s voice will be heard clearly via the flanking paths shown, thus

![image 954](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile954.png)

Fig. 19.42 Open-office shapes and furniture arrangements have a marked effect on speech privacy. (a) A strong, unattenuated signal reflects from the opposite corridor wall directly into the adjoining office. The side-to-side 15-ft (4.6-m) total spacing with an intervening partition is barely satisfactory. (b) The sound reflected from the corridor wall is much weaker than in (a) because of increased distance and decreased voice intensity from the side. Lateral sound is also weak due to the attenuation at the first reflection off the absorbent partition. (c) Reflection from the corridor is eliminated by the use of a front closure partition with glass at the upper 18 in. (457 mm) for visual purposes. Side-to-side sound is weak due to wide spacing and the intervening partition. (Drawing by Nathan Majeski.)

###### ACOUSTICS

- that is so only when the words and syllables are muffled. Clearly heard words in a foreign language do constitute a source of speech annoyance, although to a far lesser extent than those in a comprehended language. Speech privacy calculation procedures ignore foreign languages and assume that all speech is a possible source of annoyance.
- 3. Signal attenuation along each path between the source and the receiver. This factor is different for every normal position of even a single source, as, for instance, for a seated or standing source person.
- 4. Level and frequency content of background sound (deliberate masking, HVAC noise, continuous machinery noise, and the like).
- 5. Degree of privacy required. This is discussed in detail in the next subsection. It is important to keep in mind, however, that the three classifications—confidential, normal, and transitional (minimal, marginal)—are assumed to remain constant as long as the physical factors involved do not change. This ignores the oft-demonstrated fact that intrusive noise causes psychological and physiological reactions in some people that tend toward aggravation and increased severity with passage of time. A speech privacy situation originally classified as confidential may deteriorate to normal as the hearer’s increasing sensitivity to noise causes him or her to strain to hear, and thereby to actually hear noise that ordinarily is masked. This is, in effect, another


The arrangement in Fig. 19.42c uses the same area per cubicle. By changing its shape and adding a 6-ft-high (1.8 m) acoustic partition whose top 18 in. (457-mm) is glass, the designer has reduced the sound energy levels in all paths while overcoming any employee resentment related to working in a blank, unexposed corner. Furthermore, the problematic flanking path in Fig. 19.42a has been eliminated, as has probably any requirement for exterior acoustic absorption on the corridor partitions.

###### 19.20 OPEN-OFFICE SPEECH PRIVACY LEVELS AND DESCRIPTORS

###### (a) Factors

The factors involved in determining the level of acoustic privacy that can be expected at a specific open-office location, as a result of neighboring speech sources, should be understood at this point. It may be helpful, however, to restate them. They are:

- 1. Loudness of the source(s).
- 2. Acoustic characteristics of the source(s). These include location, height above the floor, directivity, frequency spectrum, and information content. The last factor refers to the ability of a listener to make sense of what is being said or heard. Therefore, most types of non-information-bearing sound would not be considered intrusive sources of noise. A completely foreign language should also fall into this category, although in practice


OPEN-OFFICE SPEECH PRIVACY LEVELS AND DESCRIPTORS 837

considered intolerable by about 40% of people and would negatively affect the work efficiency of a higher percentage.

aspect of the cocktail party effect discussed in Chapter 17.

In summary, it is interesting to compare these three open-office speech privacy levels with the “absolute” grading given in Table 19.5:

###### (b) Levels (Degrees) of Speech Privacy

Speech privacy is often achieved by masking intruding speech with background sound. By consensus among acousticians, the definitions of the three levels of speech privacy in an open office are:

|Open-Office Class Table 19.5 Rating|
|---|
|Confidential Normal Marginal<br><br>Good Fair Poor|


- 1. Confidential privacy. Normal voice levels are

audible but generally unintelligible. Raised voices are partially intelligible. Noise level is minimal. To achieve this level of privacy, the background sound level must be no more than 2 dB less than the intruding sound, and no more than about 3 dB more than the intruding sound, to satisfy the minimal noise level requirement. In this acoustic situation, approximately 95% of people will not sense any sound-intrusive disturbance and will be able to concentrate on most types of work.

- 2. Normal privacy. At this level, normal voice

levels from adjacent spaces are heard but are not intelligible without concentration (i.e., by straining to hear and catch every syllable). Raised voices are generally intelligible. The overall noise level is low. This level of speech privacy is achieved when the background sound level is within 6 dB of (less than) the intruding speech level. This corresponds roughly to an intruding speech level of 50 to 54 dB, and a background sound level of 44 to 45 dB, that together give a range of 51 to 55 dB, levels that can be considered to meet the low-noise requirement.

- 3. Transitional (minimal, marginal) privacy.


It should therefore be apparent that, by its very nature, an open office cannot achieve the top three grades of privacy listed in Table 19.5. If those levels of privacy are desired or required, fully enclosed spaces are necessary.

ACOUSTICS

###### (c) Articulation Index (AI)

In order to quantify speech privacy for an openoffice design, a single-number metric called the Articulation Index (AI) was developed in the 1970s by the acoustics consulting firm of Bolt, Beranek and Newman. This work was based in part upon studies of speech intelligibility by Bell Labs in the 1940s. Essentially, the AI relates speech intelligibility, speech intensity, and background sound level at the center of the five octave-band frequencies that encompass the spectrum of the human voice: 250, 500, 1000, 2000, and 4000 Hz. AI is determined by measuring the percentage of individual words that can be understood under specific speech and background sound levels. An AI of 0% indicates zero intelligibility and therefore ideal speech privacy. This, of course, does not mean silence; it means that with a specific combination of speech intensity level and background sound level, intelligibility is nil, and therefore speech privacy, defined as a lack of intelligible intruding speech, is ideal. At the other end of the scale, a high percentage of intelligible words yields a high AI and a correspondingly low speech privacy rating. In practice, the resultant AI figures are related to listener satisfaction and speech privacy descriptors, as shown in Table 19.9.

At this speech privacy level, speech at normal voice levels in adjacent open offices is readily understood most of the time, and the overall noise level is average. This noise level occurs when the intruding speech level is 10 dB or more than the background sound level. Since background sound is limited to about 50 dB, this privacy level would mean an intruding speech intensity of 60 dB or more. Since 60 dB is approximately normal speech at 3 ft (0.9 m), this “privacy” level would occur with two occupants in a single office or a single occupant receiving intruding noise from at least three neighboring offices. This speech intrusion level would be

The calculation procedure for AI involves the use of weighting factors that are applied to intensitylevel differences between speech and background

increasing the AI between the involved workstations by 0.10, which is the difference between normal and poor speech privacy. Since 3 dB is a barely perceptible change in intensity (see Table 17.3), we can appreciate how sensitive speech privacy is to small changes in intensities.

TABLE 19.9 Articulation Index (AI) and Speech Privacy

|AI<br><br>Persons Satisfied with Speech Privacy (%)<br><br>Open-Office Speech Privacy Descriptor|
|---|
|0–0.05<br><br>0.06–0.2 0.21–0.3 >0.3<br><br>95–92% 90–80% 79–65% <65%<br><br>Confidential Normal Minimal Unacceptable|


###### (d) Articulation Class

Numerous measurements in actual open-office installations have indicated that the absorption characteristics of the ceiling are the most important factors in speech privacy design. As noted in the previous section, the angles of incidence of speech sound on the ceiling range between 30º and 60º, with the majority of sound energy falling at the top of this range. A figure of merit for absorption, called the Articulation Class (AC), was established that indicates absorption effectiveness at angles of incidence between 45º and 55º. The usual range of AC is between 180 and 220 (no units), with higher numbers representing better absorption.

sound levels at different frequencies in order to reflect the connection between intelligibility and frequency. As pointed out in Chapter 17, most of the information in English words is carried by consonants, whose frequencies are generally above 2 kHz. Thus, the problem frequently encountered in telephone conversations, of distinguishing between f and s, b and v, t and d, and so on, is due to excessive attenuation of the high frequencies that distinguish these letters from each other. The AI calculation emphasizes the importance of high frequencies to intelligibility by using the following weighting factors:

ACOUSTICS

|Octave Band Center Frequency (Hz)<br><br>Relative Weighting Factor|
|---|
|250 500<br><br>1000 2000 4000<br><br>1.0 2.5 3.5 5.0 4.0|


###### 19.21 DESIGN RECOMMENDATIONS FOR SPEECH PRIVACY IN OPEN OFFICES

###### (a) General Factors

The architectural arrangement of spaces in an open-office design has a marked influence on speech privacy. Areas should be grouped according to their speech privacy requirements. Spaces rated as “confidential” should be placed on the perimeter of the open area to limit their exposure to speech intrusion, with the caveats relating to exterior windows and walls, discussed previously, being considered. The design emphasis for these areas should be not only an AI between 0.0 and 0.05, but also on a low overall sound level,including background noise. Similarly, high-noise-producing areas should be grouped and placed on the perimeter at a maximum distance from confidential speech privacy areas. Use of demountable full-height partitions for such spaces should be considered.

The calculation of AI values for an actual open-office design is complex and laborious, since it considers all sound paths between each source and each receiver, including the acoustic characteristics of all reflective and absorptive surfaces in the path. The results are a specific AI factor for every receiver location. Because of the very large number of calculations involved, the analysis is done by computer. Changes in materials, plan arrangements, and dimensions can be made if the calculated AI does not satisfy the space’s speech privacy requirement.

These changes can be predicted fairly accurately, since it has been demonstrated that a 3-dB change in the relative level of an intruding speech signal with respect to the background sound level will result in a 0.1-level change in AI. Thus, an increase of 3 dB in the background sound level or a decrease of 3 dB in the intruding signal (by increased absorption or path length) will have the effect of

Because of reflection from perimeter walls, open-area spaces should be as large as practical, with absorbent perimeter walls. Ceiling height should be no less than 9 ft (2.7 m) clear, with a 3-ft (0.9 m) plenum above. Extreme care must be taken

DESIGN RECOMMENDATIONS FOR SPEECH PRIVACY IN OPEN OFFICES 839

available, should range from 200 to 220. STC ratings, as explained in Section 19.11, depend to an extent upon speaker locations and vary from 20 to 26. Joints between partitions should be carefully sealed, as even small openings can seriously compromise a partition’s already limited efficiency. All partitions should reach the floor, although the lower portion is not always absorptive in low-speech-privacy areas.

with air-conditioning ductwork, which, if untreated, will act as conduit for speech and noise via multiple ceiling outlets. Furthermore, these outlets, which were once relied upon to produce an even level of background sound, generally no longer do so. Most HVAC systems today are variable-air-volume (VAV) designs, whose noise levels vary ± 10 dB, making them useless as a reliable source of masking sound.

###### (e) Floors

###### (b) Individual Office (Cubicle) Design

Although carpeted floors do not seriously affect overall sound absorption, they do drastically reduce chair-movement and footfall sounds. For this reason, all floors in open-office areas should be carpeted. The difference in effectiveness of shallow-pile carpet compared to deep-pile carpet is minimal, and the same differential can be achieved by using a polyurethane cushion backing in lieu of the more common jute pad. The principal purpose of carpeting is to cushion the footfall impact so that its energy is not introduced into the structure. This subject is covered in detail in the discussion of structure-borne sound that follows.

Offices should be designed for maximum closure and maximum partition length. Separation between occupants of adjacent offices should never be less than 12-ft (3.7-m) as a design target for normal privacy and 16 ft (4.9 m) for confidential privacy. Minimum office area should be 80 ft2 (7.4 m2), with a design target of 100 to 120 ft2 (9.3 to 11.1 m2) for normal privacy and 200 ft2 (18.6 m2) for confidential privacy. Desk arrangements should be checked for optimum speech paths (for privacy), recognizing that office furniture arrangements need not be uniform in all offices (see Section 19.19).

ACOUSTICS

###### (c) Ceilings

###### (f) Lighting Fixtures

As the ceiling is the most important design element in speech privacy, care must be taken to avoid unintentional strongly reflective speech paths, as from metal pan air diffusers, flat lighting fixture diffusers, and the like. If the use of such or similar items is unavoidable, highly absorptive vertical baffle strips may be placed on their perimeter to block sound paths. In general, ceiling tiles should have an Articulation Class rating of 220 minimum, and minimum absorption coefficients (α) at incidence angles of 30º to 60º as follows:

Flat-bottom lighting fixtures must never be used. Fixtures should not be placed directly over partitions, in order to avoid an interoffice speech reflection path. Experience has shown that the best lighting fixture (from the speech privacy point of view) is one with deep parabolic reflector cells and overall dimensions of 1 ft× 4 ft (0.3× 1.2 m) or 2 ft× 4 ft (0.6× 1.2 m).

###### (g) Masking Sound

It is imperative that the level of masking sound be uniform throughout an open-office area, and at as low a level as will yield the desired speech privacy. Nonuniformity will immediately be noticed as people move about, and the masking sound itself will become a source of auditory annoyance. For a similar reason, loudspeakers should not be visible. Visible units become themselves a source of interest initially and then a source of annoyance. Speakers should be placed in the plenum, preferably facing up to increase dispersion and improve uniformity. Speakers mounted in the ceiling and facing down should be avoided. Most ceiling tiles in open-office

|Frequency (Hz) α|
|---|
|250 500<br><br>1000 2000 4000<br><br>0.65 0.65–0.75 0.85 0.90 0.90|


###### (d) Partitions

As explained in Subsection 19.19(a), the minimum height of partitions should be 65 in. (1.7 m), with 72in.- (1.8-m) high units separating offices from aisles and dividing departmental groups. The AC rating, if

spaces have a low CAC so that sound will easily penetrate into the office area below the ceiling.

and time-consuming, it is frequently far cheaper than making the requisite changes after construction of an unacceptable solution.

A masking sound system should comprise a signal (noise) generator, a sophisticated equalizer for shaping the signal, an amplifier with appropriate controls, and a distribution system to feed the speakers. Speakers are normally 12 in. (305 mm) in diameter, and are installed in a grid on 12- to 16-in. (305-to 406-mm) centers. The amplifier should be arranged so that volume levels can be remotely controlled. This permits time control so that the background sound volume can be reduced automatically after working hours. This is necessary so that the few people working late are not annoyed by relatively loud background sound in the absence of intruding speech.

One of the distinct advantages of this two-step design procedure is that it enables a designer to equalize the acoustic absorption “strength” of various paths so that the attenuations of major paths are equal. There is no economic or engineering sense in a system that is much more effective for one path than for another, since sound will always choose the path of least acoustic resistance. To accomplish this balancing, the designer has many variables to juggle. They include barrier height and material, ceiling material, baffle sizes and positions (if used), distances between the source and receiver, position and directions of sources, and level of background sound.

ACOUSTICS

The noise produced by a masking sound system is variously described as white noise, noise of air rushing through an opening (whoosh sound), noise of water in piping, and the like. The actual sound can be tailored to the user’s preference by adjusting the filters in the system’s equalizer. Generally, masking sound emphasizes low frequencies, because higher frequencies are immediately noticed as an annoying hiss. As noted in Section 19.16, the background sound level should not exceed 48 to 50 dBA. In some installations, the masking sound system doubles as a public address system, although this practice is not recommended because the sound/noise stops during an announcement, and when it returns it is noticed. Background sound must be designed so as to blend into the ambience of the background, and anything that disturbs the hidden quality of masking sound is to be avoided.

###### (i) Standards

The acoustic design and testing of open offices is covered by a group of American Society for Testing and Materials (ASTM, see Section 19.37) standards that should be in the hands of anyone engaged in open-office design. The standards are available from ASTM, 100 Barr Harbor Drive, West Conshohocken, PA 19428-2959.

ASTM E1573-02—Standard Test Method for Evaluating Masking Sound in Open Offices Using AWeighted and One-Third Octave Band Sound Pressure Levels. This test method specifies the procedures that can be used to evaluate the spatial and temporal uniformity of masking sound in open offices using A-weighted sound levels. It also specifies the procedure for evaluating the masking sound spectrum and level using

###### (h) Design Procedure

3-octave band sound pressure levels.

1

- ASTM E1110-01—Standard Classification for Determination of Articulation Class. This classification provides a single figure rating that can be used for comparing building systems and subsystems for speech privacy purposes. Excluded from this classification are applications involving female speakers and children, languages other than English, and sound spectra other than speech.
- ASTM E1111-02—Standard Test Method for Measuring the Interzone Attenuation of Ceiling Systems. This test method is intended to provide measurements of the sound-reflective characteristics of ceiling systems when used in conjunction with partial-height space dividers.


Unfortunately, due to the large number of variables involved in open-office speech privacy design, a straightforward manual design method that will yield reliable results does not exist. However, a number of computer programs are available that will calculate the AI for any location as a result of a specified speech source intrusion. On the basis of these calculations, changes can be made to the design and the program rerun to achieve improvements where the calculated AI is excessive. The most effective way to perform a complete design is then, on the basis of the preceding calculations, to construct a full-scale mock-up that can then be field-tested and “tuned.” Although this is expensive

STRUCTURE-BORNE IMPACT NOISE 841

ASTM E1130-02e1—Standard Test Method for Objective Measurement of Speech Privacy in Open Offices Using Articulation Index. This method describes a field test for measuring speech privacy objectively between locations in open offices. It relies upon acoustical measurement, published information on speech levels, and standard methods for assessing speech communication. This test method does not measure the performance of individual open-office components that affect speech privacy; it measures the privacy that results from a particular configuration of components. This method relies upon the AI, which predicts the intelligibility of speech for a group of talkers and listeners.

Reflected by Wall Finishes and Furniture Panels. This laboratory test method measures the degree to which reflected sound is attenuated by the most commonly found vertical surfaces in open-plan spaces. The vertical surfaces covered by this test method include wall finishes such as sound-absorbent panels and furniture panels or screens. It does not cover such items as window finishes or furniture other than panels.

###### STRUCTURE-BORNE NOISE

ACOUSTICS

###### 19.22 STRUCTURE-BORNE IMPACT NOISE

ASTM E1179-87(2003)—Standard Specification for Sound Sources Used for Testing Open Office Components and Systems. This specification states the requirements for sound sources used for measuring the speech privacy between open offices or for measuring the laboratory performance of acoustical components. The sound source is a loudspeaker located in an enclosure and driven with an appropriate test signal.

The term noise will be used in lieu of sound in the following discussion of structure-borne, impact, and equipment noise control. Although use of the term noise assumes that a decision has been made that a particular sound is unwanted, this is a very reasonable assumption for the situations to be discussed. Use of the term noise gets to the point.

Structure-borne noise is at least as serious a problem as airborne noise for the following reasons:

ASTM E1264-98—Standard Classification for Acoustical Ceiling Products. This classification covers ceiling products that provide acoustical performance and interior finish in buildings. It classifies acoustical ceilings by type, pattern, and certain ratings for acoustical performance, light reflectance, and fire safety.

- 1. There is no air cushion between the source

and the structure; thus, high-intensity energy is introduced into the structure, through which it travels with minimum attenuation and at great speed.

- 2. Sound, once introduced into the structure, is

attenuated well only by discontinuities in the structure. Since the structure must have structural integrity to carry the loads, discontinuities of the type that will stop noise are complex and expensive.

- 3. The entire structure constitutes a network

of parallel paths for sound. Therefore, partial solutions are useless, since sound will find flanking paths. The entire structure must be soundproofed to yield good results.

- 4. Unlike the case of airborne noise, additional

mass does not usually block structure-borne noise, particularly in long spans where a floor can act as a diaphragm, thereby improving the structure-to-air noise transfer efficiency (like a drum).

- 5. The increasing use of exposed structural


- ASTM E1374-02—Standard Guide for Open Office Acoustics and Applicable ASTM Standards. This guide discusses the acoustical principles and interactions that affect the acoustical environment and acoustical privacy in an open office. In this context, it describes the application and use of the series of ASTM standards that apply to open offices.
- ASTM E1375-90(2002)—Standard Test Method for Measuring the Interzone Attenuation of Furniture Panels Used as Acoustical Barriers. This test method covers the measurement of the interzone attenuation of furniture panels used as acoustical barriers in open-plan spaces to provide speech privacy or sound isolation between working positions.
- ASTM E1376-90(2002)—Standard Test Method for Measuring the Interzone Attenuation of Sound


ceilings eliminates the attenuation that can be introduced by a plenum above a hung ceiling. This is particularly bad, since most structure-borne

impacted floor from the structural floor by a resilient element is extremely effective. This element can be rubber or mineral wool pads, or blankets, or special spring metal sleepers. The effectiveness depends upon the mass of the floating floor, compliance of the resilient support, and degree of isolation of the floating floor. The last element is extremely important, since flanking paths via end contacts with walls can short-circuit the floating element’s sound impedance and defeat the system. With floating floors it is important that:

noise is carried by floor structures (rather than walls), which radiate sound up and down. The discussion that follows will be limited to impact noise. Refer to Section 19.26 for a brief treatment of vibration, which is felt rather than heard and is, in effect, a very low-frequency noise. Many of the practices and techniques that will minimize impact noise will also reduce vibration.

###### 19.23 CONTROL OF IMPACT NOISE

- 1. The mass of the floating floor be large enough to spread the loads properly. Otherwise, the pad will compress and deform sufficiently to transmit the impact.
- 2. Total construction be airtight. Airtight is soundtight.
- 3. Particular care be exercised where partitions rest on the floating floor (see Fig. 19.44a).
- 4. Short circuits at walls or by penetrations be avoided; see Fig. 19.10b. Details of proper construction techniques are given in A Guide to Airborne, Impact, and Structure-Borne Noise Control in Multifamily Dwellings (1968).
- 5. Construction throughout be consistent. Mixed construction types invite flanking noise paths (see Fig. 19.44b).


Impact noise problems can be controlled in two ways—by preventing or minimizing the impact and by attenuating it once it has occurred. Prevention is discussed first; attenuation is covered in Section 19.25. Impact on floors is more serious than wall impact because the latter is partially attenuated at the wall/floor joint, whereas the former is introduced directly into the building framework. The following discussion addresses each of the solutions shown in Fig. 19.43.

ACOUSTICS

- (a) Cushion the Impact

- See Fig. 19.43a. This obvious solution will frequently eliminate all but severe problems. Resilient cushioning materials in common use are floor tile of rubber and cork, or carpeting on pads, in ascending order of impact insulation. See Section 19.24 and Appendix L for quantitative data on impact insulation.

(b) Float the Floor

- See Fig. 19.43b. Since the key to elimination of structure-borne sound is isolation, separating the




(c) Suspend the Ceiling—and Use an Absorber in the Cavity

See Fig. 19.43c, d. As stated, the most disturbing noise is that radiated down from the ceiling. A flexibly suspended ceiling with an acoustic absorbent layer suspended in it can be very effective if not

![image 955](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile955.png)

- Fig. 19.43 Methods of controlling impact sound transmission through floors. (Reprinted from Quieting: A Practical Guide to Noise Control, 1986.)


###### MECHANICAL NOISE SOURCES 843

![image 956](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile956.png)

![image 957](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile957.png)

- Fig. 19.44 (a) Caution must be exercised when supporting partitions on floating floors to prevent structural failures or short-circuiting of the floating element, as illustrated. (b) Flanking paths in mixed-construction type floors. The FHA does not recommend mixing construction types unless provisions have been made to prevent flanking (e.g., expansion joints or breaks in all structural paths between each space). (Reprinted from A Guide to Airborne, Impact, and Structure-Borne Noise Control in Multifamily Dwellings, 1968.)


###### ACOUSTICS

flanked by paths leading into the walls and from there reradiating into the space below. It is imperative that the entire floor slab above be decoupled from the walls below by resilient separators.

¼-in. (6-mm) cork tile 10 ± 2 Low-pile carpet on fiber pad 12 ± 2 Low-pile carpet on foam rubber pad 18 ± 3 High-pile carpet on foam rubber pad 24 ± 3

###### (d) Isolate All Piping

See Fig. 19.43e. All rigid structures such as piping must be isolated so as not to form a flanking path, and penetrations must be caulked with resilient sealant so as not to constitute an air-sound leakage path.

###### MECHANICAL SYSTEM NOISE CONTROL

###### 19.25 MECHANICAL NOISE SOURCES

Mechanical devices make noise. And generally, the more power they consume, the more noise they make. In many of today’s buildings, 40% of the total construction budget is spent on mechanical systems located throughout a building.

###### 19.24 IMPACT INSULATION CLASS

The impact insulation class (IIC) is a single-number, impact isolation rating for floor construction, similar in intent and derivation to STC wall ratings. Tests are made with a standard tapping machine and noise levels measured in 13-octave bands. These are plotted and compared to a standard contour, approximately as with the sound transmission class. Details of typical floor constructions along with IIC ratings are given in Appendix L. Resilient floor finishes on any of the floor constructions not specifically provided with them will add to the IIC ratings approximately as follows:

In most buildings, the primary sources of mechanical noise are the components of the airconditioning and air-handling systems such as fans, compressors, cooling towers, condensers, ductwork, dampers, mixing boxes, induction units, and diffusers. The curve of Fig. 19.45 depicts typical airhandling system noise and indicates the portions of the spectrum produced by each group of components. Pumps are another source of mechanical noise, which (along with the noise of flowing liquid) is transmitted along pipes to locations throughout the building.

16-in. (1.6-mm) vinyl tile 0

1

8-in. (3-mm) linoleum or rubber tile 4 ± 1

1

- Ch19.indd 843 9/21/09 7:06:26 PM


shaftway, and other equipment noise must be properly controlled to prevent annoyance to building tenants located near the shaftways or elevator penthouses and mechanical equipment rooms. Vibration isolation of these major components is a specialized problem beyond the scope of this book.

![image 958](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile958.png)

###### 19.26 QUIETING OF MACHINES

Machines cause noise by vibration. This noise is imparted directly to the surrounding air and by vibrational contact to the surrounding structure. Therefore, there are three ways to reduce this noise:

- Fig. 19.45 Sound pressure level frequency spectrum of noise from HVAC system components.
- Fig. 19.46 Techniques used to reduce the transmission of airborne and structure-borne noise from machines and appliances. (Reprinted from A Guide to Airborne, Impact, and Structure-Borne Noise Control in Multifamily Dwellings, 1968.)


- 1. Reduce the vibration itself.
- 2. Reduce the airborne noise by decoupling the vibration from efficient radiating sources.
- 3. Decouple the vibrating source from the structure.


###### ACOUSTICS

Elevators, escalators, and freight elevators also introduce mechanical noise into buildings. Escalators and freight elevators pose few problems, since they are localized in a specific area and have low operation speeds. Passenger elevator car operation, however, is rapid, and it affects large areas. In addition, the motors and controls are located on or above the prime upper floors of a building. Motor,

Refer to Fig. 19.46. Items 1, 3, and 4 reduce vibration; items 4, 5, 6, and 7 reduce and decouple the vibration from the radiating cabinet; and items 2 and 8 decouple the vibrating source from the structure. Once a noise becomes airborne or

![image 959](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile959.png)

- Ch19.indd 844 9/21/09 7:06:27 PM


###### DUCT SYSTEM NOISE REDUCTION 845

![image 960](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile960.png)

###### ACOUSTICS

Fig. 19.47 Soundproofing a mechanical equipment room. Additional noise reduction to the space below can be achieved by inserting a layer of highly absorbent material in the space above the suspended acoustical ceiling. (Reprinted from A Guide to Airborne, Impact, and Structure-Borne Noise Control in Multifamily Dwellings, 1968.)

separate outbuilding that is designed specifically to contain the very high noise level produced. If that is not practical and an inside location is necessary, a complete enclosure may be required to ameliorate the noise problem.

structure-borne, the aforementioned isolation techniques are employed.

Vibration reduction takes two forms, damping and isolation. One form of damping is accomplished by rigidly coupling the vibrating source to a large mass, frequently called an inertia block. Much of the energy is absorbed and dissipated as friction; the remainder results in lower-amplitude vibration (Fig. 19.47). Isolation is accomplished by supporting the vibrating mass on resilient supports. These take many forms and can be used in combinations. Thus, machines are supported on fibrous, rubber, or spring steel vibration isolators, and the entire mass can be supported on a floating floor, which in turn rests on resilient vibration isolators, as in Fig. 19.47. Large machines are supported on special commercial “sandwiches” of asbestos, lead, cork, and other strong, resilient materials. Piping is supported on cork pads and hung on resilient hangers.

Vibration damping can be an even more serious problem, which can be solved satisfactorily with sufficient mass and proper vibration isolation. In the case of vibrating sheet metal, soft foam-type damping material glued directly to the metal is effective in damping. Flexible joints in all pipes and ducts connected to vibrating machines are mandatory. This includes flexible conduit connectors to all motors, transformers, and lighting fixtures using magnetic ballasts.

###### 19.27 DUCT SYSTEM NOISE REDUCTION

Use of a diesel-driven electric generator for load peaking or cogeneration can cause very serious noise and vibration problems. The ideal solution to this situation is to completely isolate the unit in a

Design of a quiet duct system entails more than specifying an absorptive duct lining. Air turbulence generates noise. Turbulence increases as the velocity of airflow increases and anywhere in the duct

- Ch19.indd 845 9/21/09 7:06:28 PM


material is particularly effective in preventing the thin metal walls of ducts from resonating. Mufflers and silencers are effective in reducing the high-frequency components of fan noise, but much less so with low frequencies. The pressure drop these devices introduce, which can be considerable, must be compensated for in the fan selection.

system where smooth laminar flow is disturbed, such as at sharp bends. The permissible “sharpness” of a bend depends in turn upon air velocity; the higher the air velocity, the more aerodynamic the duct system must be to prevent turbulence and, therefore, noise. Table 19.10 demonstrates this principle. The farther one proceeds upstream from a point of turbulence, the higher the air velocity may be from a noise perspective, since truly laminar flow is essentially noiseless. In principle, velocities should be as low as practical, since air turbulence noise increases exponentially with velocity.

The ASHRAE Handbook—HVAC Applications should be consulted for recommendations on noise control in air-handling units, plenums, housings, and ducts. Figure 19.48 shows some of the ways in which cross-talk and flanking noises can be reduced. Figure 19.49 shows some techniques employed for quieting duct noise. Active noise cancellation (see Section 19.28) is particularly useful in duct systems since it does not reduce airflow, as do liners, baffles, and other mechanical silencing devices, and it is effective at low frequencies, whereas these devices are not.

Sound travels as easily against as with the airflow in ductwork. Therefore, both supply and return systems must be lined to control transmission of fan noise. Maximum fan noise reduction occurs at bends in the ductwork. For maximum fan noise reduction in short runs, a pair of 90º bends is sometimes deliberately inserted. However, because 90º bends also introduce turbulence that generates noise, introducing bends as fan noise attenuators can be counterproductive at air velocities above 600 fpm (3 m/s). Another disadvantage of bends is added system friction and the additional energy and cost required to move air. This point will be discussed further in the next section.

ACOUSTICS

The increased use of variable-air-volume (VAV) systems has introduced some noise problems that should not be neglected. VAV system noise can be minimized by following a few basic design rules. Maintain minimum system static pressure since fan noise increases exponentially with static pressure. Select the air volume modulating device at the fan with care, as it can be a noise source. Since outlet air volume control involves duct area restriction with attendant velocity increase and resultant noise, such a design must include some sort of downstream silencing equipment. Ceiling diffuser acoustic characteristics must be coordinated with design air velocity and with any requirement for masking sound. Finally, avoid the use of throttling dampers on ceiling diffusers since a partially closed damper can generate very high noise levels.

Other design approaches that create a quiet system include smooth transitions at changes of duct size and large-radius bends with turning vanes, the purpose of which is to reduce turbulence. Attenuation drops rapidly as duct size increases; therefore, ducts should not be deliberately oversized. Cross-talk between rooms and between ducts can be minimized by using lined ducts, separating adjacent ducts as much as possible, and gluing damping material on the outside and lining on the inside. Damping

TABLE 19.10 Maximum Air Speeds in Ducts to Yield NC-15 or NC-25 Background Levelsa

|Supply Return Location NC-15 NC-25 NC-15 NC-25|
|---|
|Slot speed at min. ½-in. (13-mm) opening 10 ft (3 m) of duct before opening Next 20 ft (6 m) Next 20 ft (6 m) Next 20 ft (6 m) Next 20 ft (6 m) Next 20 ft (6 m) Next 20 ft (6 m) Next 20 ft (6 m)<br><br>250 fpm 300 400 500 640 800<br><br>1000 1300 1600<br><br>350 fpm 420 560 700 900<br><br>1120 1400 1820 2240<br><br>300 fpm 350 450 570 700 900<br><br>1100 1450 1800<br><br>420 fpm 490 630 800 980<br><br>1260 1540 2030 2520|


aDucts with 1- to 2-in. (25- to 50-mm) inside duct lining, all duct sizes.

![image 961](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile961.png)

###### ACOUSTICS

- Fig. 19.48 Since ducts are efficient sound transmission paths, precautions must be taken to avoid cross-talk, ventilation air noise, and equipment noise. Avoid running ducts as a common supply or return between rooms unless they are properly baffled and lined with sound-absorbing material. The common practice, in wood-frame structures, of using troughs between joists as a common return duct between rooms and between separate dwelling units results in serious noise transmission problems. Caulk or seal around ducts at all points of penetration through partitions. Use double-wall ducts, acoustical lining, flexible boots, and resilient hangers where required. Dwelling units should be serviced by separate supply and return ducts that branch off a main duct system. (Reprinted from A Guide to Airborne, Impact, and Structure-Borne Noise Control in Multifamily Dwellings, 1968. Redrawn by Jonathan Meendering.)

![image 962](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile962.png)

- Fig. 19.49 Unlined duct has negligible sound attenuation. Inside lining (a) gives 2–3 dB attenuation per foot in the range 1–2 kHz, dropping rapidly above and below those frequencies and giving negligible low-frequency attenuation. Double lining (b) gives higher attenuation and reduces cross-talk between ducts. Duct silencers and baffles (c–e) give high broadband attenuation: a maximum of 10–12 dB/ft (3.0-3.7 dB/m) in the range 1–2 kHz and lower above and below. They are useful to reduce fan noise in short runs but cause considerable pressure drop. (Reprinted from A Guide to Airborne, Impact, and Structure-Borne Noise Control in Multifamily Dwellings, 1968.)


###### 847

![image 963](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile963.png)

Fig. 19.50 Silencing of noise by introduction of a synthesized noise signal exactly out of phase with the original signal. The resultant sound is effectively zero—that is, silence.

###### ACOUSTICS

###### 19.28 ACTIVE NOISE CANCELLATION

This entire procedure is shown in block diagram form in Fig. 19.51. The technical problems that must be overcome are formidable. Without delving deeply into the physics involved, we can describe them qualitatively.

Since noise is a phenomenon consisting of acoustic wave energy transmitted at certain frequencies, it is theoretically possible to eliminate (not mask) noise by simultaneous transmission of identical wave energy exactly out of phase with the noise. The sum of the two energy waves is zero—hence silence (Fig. 19.50). The phase matching, however, must be exact; if the injected out-of-phase noise is not precisely a negative image of the original noise, then not only will the signals not cancel but they may even increase the noise level. The technique for accomplishing noise cancellation is straightforward in theory but much less so in practice. A microphone samples a noise source and feeds that signal into an analysis/synthesis device. This, as the name implies, analyzes the frequency and amplitude content of the noise and synthesizes the anti-noise, which is then fed to a loudspeaker in the original noise path. The resultant residual noise is detected by a downstream microphone and fed back into the controller as a feedback correction signal.

- 1. It takes a finite amount of time to analyze

the frequency content of a noise and to synthesize the anti-noise. If the noise is random it will have changed by the time the anti-noise signal is injected and will therefore not be canceled. As a result, the only type of noise that can effectively be attenuated by anti-noise is one that is continuous and/or predictable. Random noise, such as that of a barking dog, cannot be actively attenuated with the present technology. Candidates for noise cancellation are sounds like those produced by operating machinery, that is, continuous and repetitive sounds. This includes very-low-frequency noise.

- 2. The analysis and synthesis process is


achieved by a device called an adaptive digital filter. For technical reasons, the higher the frequencies (pitch) involved, the more complex and expensive are the required digital electronics, microphones,

![image 964](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile964.png)

Fig. 19.51 Block diagram of an active noisecancellation system. The noise signal is detected, its periodicity determined, its waveform analyzed, and an out-of-phase noise is synthesized and injected into the acoustic environment. A residual noise detector provides a feedback signal that acts to improve noise cancellation.

- Ch19.indd 848 9/21/09 7:06:33 PM


###### ACTIVE NOISE CANCELLATION 849

amount of equipment required to effect attenuation economically (i.e., commercially). The simplest type of noise to treat is one that is confined by some sort of waveguide, at low frequency, and exhibits constant sound pressure and phase. Such a wave is known as a plane wave, and it can be “treated” with a single sampling microphone, a single loudspeaker, and a single processor.

and loudspeakers. This further narrows the range of practical noise-cancellation candidates to those producing low frequencies, such as blowers, fans, rotors, internal combustion engines and their exhausts, transformers (hum), air movement in ducts, fluid movement in pipes, and the like.

3. The waveform of the noise, its modes, and its dispersion in space impact heavily on the type and

![image 965](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile965.png)

![image 966](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile966.png)

ACOUSTICS

![image 967](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile967.png)

Fig. 19.52 Active duct-noise-cancellation equipment. (a) The system components, consisting of the sensing and error-signal microphones, controller, and a loudspeaker, are built into a duct section of the required size, which is inserted into the duct system. (b) A mock-up of an office installation showing the relative size and positions of a dual-channel system. (c) Photograph of a multichannel duct-noise-cancellation system in a new office building (designed with large, unlined HVAC ducts). (Courtesy of Digisonix.)

- Ch19.indd 849 9/21/09 7:06:34 PM


Other areas where active noise cancellation is already in use include engine exhausts, heavy machine vibration, interiors of luxury automobiles, military and space vehicles, and selected shipboard spaces. Applications will undoubtedly increase with advances in digital signal processing technology, equipment miniaturization, and reduction in equipment costs.

Considering the three stated criteria, an ideal candidate for economic noise cancellation treatment is duct noise, which is low frequency, continuous, and a plane wave. Figure 19.52 shows the construction of a typical commercial duct-noisesuppression unit, plus application photographs. Practical duct-noise-cancellation equipment in use today can reduce levels from NC-50 to NC-35 and is particularly effective at the “rumble” frequencies below 200 Hz.

###### 19.29 PIPING SYSTEM NOISE REDUCTION

Important auxiliary advantages of active ductnoise cancellation are energy conservation and economic benefits. Passive duct-noise reduction, particularly at low frequency, requires massive noise absorbers, requiring 7 to 10 ft (2.1 to 3.0 m) of duct for installation. See Fig. 19.49c–e. In addition to the high first cost of these devices and their installation, they introduce a static pressure loss of ½ in. to 1½ in. w.g. (125 to 375 Pa), depending upon airflow and speed. This, in turn, requires a higher horsepower (and noisier) fan. Economic analysis of such designs generally shows an advantage for active noise-cancellation equipment. Such an analysis should be performed for every design where duct silencers are desired or required.

As with airflow, noise increases exponentially with liquid flow velocity. Piping is not a major noise source normally, since the radiating diameter is small, except for flow velocities much in excess of 8 fps (2.4 m/s) where a pipe is in contact with the structure. This is, of course, most serious where a pipe passes through NC-15 to NC-25 areas (see Table 19.8). Domestic water system mains should be limited to 50 psi (345 kPa) in other than tall buildings and pressure in branches to 35 psi (240 kPa). In high-rise structures, pressure-reducing valves will be required in high-pressure mains to meet these recommendations. Piping must be designed to prevent water hammer, and noise sources must be located away from quiet areas.

ACOUSTICS

Another important application of active noise cancellation, already in wide use, is in the area of hearing conservation for people exposed to high noise levels at work. Here the out-of-phase noise is introduced into miniature loudspeakers (earphones) in an acoustically transparent headset. This allows the wearer to hear random sounds (such as speech) clearly, while repetitive cyclic noise from engines and the like is attenuated (Fig. 19.53).

Pumps, like all rotating equipment, are sources of vibration and noise and should be treated as described in Section 19.26. Figure 19.54 shows a typical pump installation with appropriate noise reduction measures. For at least a distance of 100 pipe diameters beyond the pump, resilient pipe hangers should be used. With centrifugal pumps, as with fans and blowers, machine sound concentrates in narrow bands and, if extremely disturbing, can be attenuated with resonant filters. Reciprocating pumps are more difficult to control, as the pulsations are more vibration than noise. Flexible connections and U-joints in the piping will absorb much of this vibration.

![image 968](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile968.png)

###### 19.30 ELECTRICAL EQUIPMENT NOISE

Electrical equipment is generally overlooked as a noise source, and this is unwise. Most electrical noise is a 120-Hz hum. This can be very disturbing because the frequency is so low and, as we have noted repeatedly, low-frequency noise is difficult to attenuate passively. Transformer noise levels

Fig. 19.53 Schematic diagram of a headset with active noise cancellation. Because of the physical proximity of all the elements, only a single microphone is used. (Courtesy of Noise Cancellation Technologies.)

- Ch19.indd 850 9/21/09 7:06:38 PM


ELECTRICAL EQUIPMENT NOISE 851

![image 969](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile969.png)

###### ACOUSTICS

Fig. 19.54 Typical pump installation with appropriate vibration isolation and damping measures.

- 4. Use only flexible conduit connections.
- 5. Avoid locating transformers adjacent to, or immediately outside, quiet areas. A common error in this regard is placing a transformer pad immediately below the window of an NC 15–25 area.


are dictated by National Electrical Manufacturers Association (NEMA) and American National Standards Institute (ANSI) standards. For a premium price, lower-noise units are obtainable. Table 19.11 lists maximum noise levels for dry-type units. Most manufacturers warranty noise below these levels. Oil- and silicone-filled units are normally quieter than dry-type transformers, as are units designed for lower temperature rise. Transformer noise can be minimized by these steps:

The second major source of 120-Hz hum is conventional core-and-coil discharge lamp ballasts. These include magnetic ballasts for fluorescent and all high-intensity discharge (HID) sources. Fortunately, electronic ballasts, which are practically noiseless, are rapidly replacing core-and-coil ballasts in fluorescent fixtures, and to a lesser extent in HID units. Table 19.12 lists recommended applications of nonelectronic fluorescent ballasts. Conventional coiltype HID ballasts can be very noisy, and care must be exercised in their placement. With all ballasts, the method of mounting has a marked effect on the radiated noise. As pointed out earlier, when a small vibrating source is coupled rigidly to a larger body, noise is amplified because of increased source-to-air coupling. Since core-and-coil fluorescent ballasts for linear fluorescent lamps are necessarily closely coupled to large metal fixtures for heat dissipation purposes, the sound radiation is greatly amplified. A large number of such fluorescent fixtures mounted in a plenum can create a serious noise problem. Solution of the problem lies either in ballast replacement or in the use of absorptive material in plenums, flexible conduit connection to fixtures,

- 1. Mount the unit on vibration isolators.
- 2. If the transformer is wall-hung, use resilient hangers. If it is floor-mounted, place it on a massive slab if possible.
- 3. Locate the unit so that reflections do not amplify the sound. Sound-absorbent material on the walls behind the units is not useful at 120 Hz. Only cavity resonators will absorb appreciable amounts of sound at that frequency.


TABLE 19.11 Maximum Sound Levels: Dry-Type Transformers

|kVA Decibels (NEMA Standard)|
|---|
|0–9 10–50 51–150 151–300 301–500<br><br>40 45 50 55 60|


- Ch19.indd 851 9/21/09 7:06:39 PM


TABLE 19.12 Acoustic Criteria for Selection of Conventional Core-and-Coil Fluorescent Lamp Ballasts

|For an Installation in:<br><br>Use of Ballasts with This Rating Will Usually Be Satisfactory|
|---|
|TV or radio station, church, synagogue Office, residence, library, reception or reading room, school study hall Noisy office, doctor’s or dentist’s office, classroom Industrial applications<br><br>A<br>B<br>C<br>D<br>|


enclosing the noise source with materials that provide a combination of reverberant noise reduction by absorption (as explained in Section 18.9 and Fig.

and resilient fixture hanging. In severe cases, ballasts can be remote-mounted. Coil-type HID ballasts are inherently noisier than fluorescent ones but, like ballasts for compact fluorescent lamps, are generally less troublesome, being coupled to small radiating bodies.

- 18.10) and blocking of airborne sound with high transmission loss (as detailed in Sections 19.7 to
- 19.12). These materials are available in the form of curtains, panels, and prefabricated partial and full enclosures tailored to the specific characteristics of the noise source (Fig. 19.55). Such enclosures


ACOUSTICS

###### 19.31 NOISE PROBLEMS DUE TOEQUIPMENT LOCATION

![image 970](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile970.png)

Roof-mounted HVAC units have proven to be very economical yet very noisy. Vibration, short duct runs, and sound reflections are serious problems that can be solved with vibration isolators, sound mufflers, and careful location of equipment. Roofmounted cooling towers are a particular problem when they are located adjacent to a taller building. This problem has led to a spate of lawsuits and noise control legislation in many cities. For this reason, particular attention should be paid to all exterior equipment during the design process.

In high-rise buildings, problems are caused by conflicts between the stringent noise requirements of the prime upper floor space and the near presence of elevator machine rooms, mechanical equipment rooms, and cooling towers. These problems are almost impossible to solve after construction and require the services of an acoustics expert during design.

###### 19.32 SOUND ISOLATION ENCLOSURES,BARRIERS, AND DAMPING

Fig. 19.55 (a) Typical flexible nonmetallic composite acoustical barrier material that can be used as a free-hanging curtain or applied to a rigid surface. It consists of a layer of flexible vinyl sandwiched between two layers of fiberglass or other acoustic foam. The construction is seen clearly in the cutaway (b). The material is most effective when applied with an air space between it and any rigid support barrier. (Courtesy of E-A-R Specialty Composites, division of AEARO Co.)

In buildings with concentrated high-level noise sources, such as certain types of machinery, it is always more desirable to reduce the noise at its source than to attempt to treat the larger enclosing space. This is most effectively accomplished by

- Ch19.indd 852 9/21/09 7:06:40 PM


MULTIPLE-OCCUPANCY RESIDENTIAL STC/IIC CRITERIA 853

on laundry machines, mixers, bins, chutes, polishing drums, and the like, a very effective noise control technique is to damp the vibration. This can be done by permanent attachment of a layer of foam to the vibrating metal, which, by minute flexing of the foam mass, converts the vibration energy to heat. The noise reduction can be further enhanced by adding a heavy, limp barrier material to the outside of the foam. Such combinations are called composite damping barrier materials, several of which are illustrated in Fig. 19.56. The foam layer also acts to decouple the barrier and thereby increase the noise attenuation.

![image 971](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile971.png)

- (a)
- (b)
- (c)


![image 972](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile972.png)

###### ACOUSTICS

###### STC AND IIC RECOMMENDATIONS AND CRITERIA

Recommendations for background noise levels (NC criteria) are given in Table 19.8. Criteria for partition insulation (STC) and impact insulation (IIC) are given in the following sections and in Table 19.13.

![image 973](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile973.png)

###### 19.33 MULTIPLE-OCCUPANCY RESIDENTIAL STC/IIC CRITERIA

The most important acoustical design criteria for residential work in the United States are issued by the Department of Housing and Urban Development in conjunction with the Federal Housing Administration (HUD/FHA). The reader is referred to the latest issue of A Guide to Airborne, Impact and Structure-Borne Noise Control and to subsequent HUD/FHA publications. Tables 19.14 and 19.15 give the essential data presented in the current edition of the Guide.

Fig. 19.56 Composite damped, decoupled barrier material comprising a layer of damping foam plus an integral layer of loaded vinyl barrier material. The exterior may be covered (a) with a decorative cover layer. The foam layer acts to damp the vibrating surface to which it adheres (b) and to decouple the barrier layer. Preliminary attenuation test data (c) for a composite consisting of ¼ in. (6.4 mm) foam and 1 lb/ft2 (4.9 kg/m2) loaded vinyl. (Courtesy of E-A-R Specialty Composites, division of AEARO Co.)

The recommendations are divided into grades I, II, and III. Grade II is the most important category and is applicable primarily in residential urban and suburban areas considered to have an average noise environment. The nighttime exterior noise levels may be about 40 to 45 dBA, and the permissible interior noise environment characteristics should not exceed NC 25–30. Grade I is suburban, with a quiet noise environment characterized by a nighttime exterior noise level of about 35 to 40 dBA. Grade I STC/IIC criteria are 3 points higher than those of grade II.

are not normally the responsibility of the building designer. It is, however, important to know that they will be used, as well as their characteristics, so that appropriate isolation can be designed into the building for the residual sound that is radiated from the enclosures.

Where a noise is at least partially the result of vibrating (sheet) metal enclosures, as for instance

- Ch19.indd 853 9/21/09 7:06:41 PM


TABLE 19.13 Recommended STC for Partitions; Specific Occupancies

|Wall, Partition, or Panel Between<br><br>Sound Insulation Requirement: Background Level in Room Being Considered<br><br>Type of Occupancy<br><br>Room Being Considered and Adjacent Area Quiet Normal|
|---|
|Normal school buildings without extraordinary or unusual activities or requirements<br><br>Classrooms<br><br>Music practice rooms<br><br>Adjacent classrooms Corridor or public areas Kitchen and dining areas Shops<br><br>Recreation areas Music rooms Mechanical equipment rooms Toilet areas Adjacent practice rooms Corridor and public areas<br><br>STC 42 STC 40 STC 50 STC 50<br><br>STC 45 STC 55 STC 50 STC 45 STC 55 STC 45<br><br>STC 40 STC 38 STC 47 STC 47<br><br>STC 42 STC 50 STC 45 STC 42 STC 50 STC 42|
|Executive areas, doctors’ suites; confidential privacy requirements<br><br>Office Adjacent offices General office areas Corridor or lobby Washrooms and toilet areas<br><br>STC 50 STC 48 STC 45 STC 50<br><br>STC 45 STC 45 STC 42 STC 47|
|Normal office; normal privacy requirements; any occupancy using rooms for group meetings<br><br>Office<br><br>Conference rooms<br><br>Adjacent offices Corridor, lobby, exterior Washrooms, kitchen, dining<br><br>Other conference rooms Adjacent offices Corridor or lobby Exterior of building Kitchen and dining areas<br><br>STC 40 STC 40 STC 42<br><br>STC 45 STC 45 STC 42 STC 40 STC 45<br><br>STC 38 STC 38 STC 40<br><br>STC 42 STC 42 STC 40 STC 38 STC 42|
|Large offices, drafting areas, banking floors, etc.<br><br>Large general office areas<br><br>Corridors, lobby, exterior Data-processing area Kitchen and dining areas<br><br>STC 38 STC 40 STC 40<br><br>STC 35 STC 38 STC 38|
|Motels and urban hotels Hospitals and dormitories<br><br>Bedrooms Adjacent bedroomsa Bathrooma Living roomsa Dining areas Corridor, lobby, or public<br><br>spaces<br><br>STC 52 STC 50 STC 45 STC 45 STC 45<br><br>STC 50 STC 45 STC 42 STC 42 STC 42|


###### ACOUSTICS

Source: Courtesy of U.S. Gypsum. aSeparate occupancy.

The fundamental criteria for airborne sound insulation between dwelling units are, for grade II:

nighttime exterior noise level of about 55 dBA or higher. Grade III STC/IIC recommendations are 4 points lower than those of grade II.

Wall partitions STC > 52 Floor-ceiling assemblies IIC > 52

###### 19.34 SPECIFIC OCCUPANCIES

These apply where similar function spaces are contiguous, such as bedroom to bedroom and living room to living room. Where this is not the case, the insulation must be increased to meet the higher sensitivity requirement.

###### (a) Schools

School buildings house spaces of many kindsclassrooms, auditoriums, gymnasiums, cafeterias, shop areas, swimming pools, and music suitesthat pose acoustics problems.

Grade III recommendations are minimal and can be characterized as noisy, with an average

- Ch19.indd 854 9/21/09 7:06:43 PM


###### SPECIFIC OCCUPANCIES 855

TABLE 19.14 Criteria for Airborne Sound Insulation of Partitions between Dwelling Units

###### TABLE 19.15 Criteria for Airborne and Impact Sound Insulation of Floor-Ceiling Assemblies between Dwelling Units

|Partition Function between Dwellings<br><br>Apt. A Apt. B Grade II STC|
|---|
|Bedroom Living room Kitchenb Bathroom Corridor Living room Kitchenb Bathroom Corridor Kitchen Bathroom Corridor Bathroom Corridor<br><br>to to to to to to to to to to to to to to<br><br>Bedroom Bedrooma Bedrooma Bedrooma Bedrooma,c Living room Living rooma Living room Living rooma,c,d Kitchene Kitchen Kitchena,c,d Bathroom Bathrooma,c<br><br>52<br><br>54<br>55<br>56 52 52 52 54 52 50 52 52 50 48<br>|


|Assembly Function between Dwellings Grade II Apt. A Apt. B STC IIC|
|---|
|Bedroom Living room Kitchenb Family room Corridor Bedroom Living room Kitchen Family room Corridor Bedroom Living room Kitchen Bathroom Family room Corridor Bedroom Living room Kitchen Bathroom Corridor<br><br>Above Above Above Above Above Above Above Above Above Above Above Above Above Above Above Above Above Above Above Above Above<br><br>Bedroom Bedrooma Bedrooma,c Bedrooma,d Bedrooma Living roome Living room Living rooma,c Living rooma,d Living rooma Kitchenc,e Kitchenc,e Kitchenc Kitchena,c Kitchena,c,d Kitchena,c Family roome Family roome Family roome Bathroomc Corridor<br><br>52<br><br>54<br>55<br>56 52 54 52 52<br><br><br>54 52<br>55 52 50 52 52 48<br>56 54 52 50 48<br><br><br>52 57 62 62 62 52 52 57 60<br>57 50 52 52 52<br>58 52 48 50 52 50 48<br>|


###### ACOUSTICS

Source: Reprinted from A Guide to Airborne, Impact, and Structure-Borne Noise Control in Multifamily Dwellings (1968). For Grade I, add 3 points; for Grade III, subtract 4 points.

aWhenever a partition wall may serve to separate several functional spaces, the highest criterion must prevail.

bOr dining or family or recreation room. cIt is assumed that there is no entrance door leading from the corridor to the living unit. dCriterion applies to the partition. Doors in corridor partitions must have the rating of the partition, not vice versa. eDouble wall construction is recommended to minimize kitchen impact noises.

Source: Reprinted from A Guide to Airborne, Impact, and Structure-Borne Noise Control in Multifamily Dwellings (1968). For Grade I, add 3 points; for Grade III, subtract 4 points.

aThis arrangement requires greater impact sound insulation than the converse, where a sensitive area is above a less sensitive area.

bOr dining or family or recreation room. cIt is assumed that plumbing fixtures, appliances, and piping are installed with proper vibration isolation. dThe airborne STC criteria in this table apply as well to vertical partitions between these two spaces. eThis arrangement requires equivalent airborne sound insulation and perhaps less impact sound insulation than the converse.

1. Auditoriums. All auditoriums require a sound system for some of the activities accommodated (see Figs. 18.24 and 18.27). The most difficult aspect, architecturally, is integration of a loudspeaker system into the design. To provide proper sound reinforcement, loudspeakers must be located properly without large obstructions. To accomplish this, the loudspeaker system should be incorporated in the earliest design stages.

2. Classrooms. Typical classrooms are approximately 30 ft square (2.8 m2) with 10-ft (3-m) ceilings. Adequate speech communication is easily achieved in a room of this size. Classroom acoustic design usually involves:

- a. Locating sound-absorbing treatment to reduce classroom noise levels
- b. Ensuring adequate privacy between adjacent spaces
- c. Control of air-handling system noise


In general, a school auditorium is a multipurpose facility. It should be designed to meet speech requirements and also should be suitable for the school’s music activities. Often a modified gymnasium (gymnatorium) or cafeteria (cafetorium) functions as an auditorium. Obviously, acoustic compromises occur in such facilities. Large areas of sound-absorbing treatment in either kind of space make them unsuitable as auditoriums and for most events that require speech amplification.

Acoustic tile ceilings provide adequate sound absorption for most classrooms. An NRC of 0.7 is recommended (see Section 18.10).

Partition systems must provide sufficient insulation to prevent disturbance from activities in other classrooms and corridors. Such partitions

- Ch19.indd 855 9/21/09 7:06:44 PM


special sound-absorbing units that have moistureresistant properties.

should run full-height from floor to ceiling slab or roof construction. If return-air transfer ducts are needed, their noise reduction characteristics must be as good as those of the walls or doors that they penetrate (for NC data, see Table 19.8). Unit ventilators commonly used for classrooms produce approximately the required level of background sound.

7. Shops. Metal, woodworking, and scenery shops in schools contain many noise sources—saws, planers, drill presses, and manual tools. Each generates high airborne and structure-borne noise levels. Consolidating noisy areas and maximizing the distance between them and quiet spaces are essential. Ceiling and wall absorptive treatment with an NRC of at least 0.75 is recommended.

- 3. Music Suites. School music programs

usually range from individual instruction to band and choral concerts. The teaching spaces required for such a program include practice rooms, ensemble rooms, and large rehearsal spaces. Both room acoustics design and sound isolation are important in music suites. Privacy between adjacent spaces is critical, since simultaneous use is necessary.

- 4. Dining Areas. The activity in cafeterias or

lunchrooms usually generates a great deal of noise. The kitchen and serving areas should be separated from the eating spaces. Ceilings and wall areas in the cafeteria should be treated with sound-absorbing material. Unless the ceiling is completely treated with a highly efficient sound-absorbing material, the environment will be unsatisfactory due to its high noise level. The minimum NRC of this material should be 0.8.

- 5. Gymnasiums. Activities in gymnasiums cre-


###### (b) Houses of Worship

The basic activities of these buildings usually combine speech and music. Thus, the worship environment must be acoustically hospitable to both. The architectural plan also must respond to religious requirements, including the relative positioning of pulpits, lecterns, the altar (if any), and the choir.

ACOUSTICS

Successful acoustics can be achieved by designing the overall environment for music and providing special assistance for speech. Large congregational spaces frequently include a sound-reflecting canopy over the pulpit to direct the speaker’s voice to the congregation. In some large buildings, a loudspeaker located above the canopy further reinforces speech from the pulpit. The choir and organ communicate with the entire volume of the building and, therefore, benefit from a reverberant environment.

ate so much noise that even extensive treatment will not quiet these spaces. A quiet gymnasium probably would be unsatisfactory in any case, since spectators are conditioned to consider the noise as an enjoyable aspect of athletic events. However, to provide a proper environment for normal sports activities, the ceiling area should absorb sound. In addition, if a sound amplification system is to be used, sound-absorbing wall treatment may be required to eliminate echoes that would reduce the intelligibility of announcements. An NRC of 0.7 is suggested with sound-absorbent material to be ceiling-mounted.

###### (c) Offices

Although office buildings may contain public spaces, auditoriums, and restaurants, prime occupancy is in office areas. Most acoustics problems in office buildings relate to privacy—either between spaces within a single firm or between adjacent firms. Speech privacy has been discussed at length in Sections 19.16 through 19.21, including consideration of open-plan offices. Mechanical and electrical equipment noise problems are discussed in Sections 19.25 through 19.32.

If a gymnasium will also serve as an auditorium, loudspeaker system placement requires special consideration. For example, the loudspeakers should be located above the source location for speeches and plays.

6. Swimming Pools. The acoustic environment of swimming pools is often chaotic. Most sound-absorbing materials disintegrate in the highhumidity conditions prevalent in pool areas. Use

###### (d) Apartment Buildings

###### Large apartment buildings house hundreds and even thousands of residents. Privacy and freedom

- Ch19.indd 856 9/21/09 7:06:45 PM


BUILDING SITING 857

neighbors in a nearby building. For this reason, it is desirable to have some basic understanding of outdoor sound propagation.

from annoyance are high on the list of tenant requirements. See the HUD/FHA criteria in Section 19.33.

For preliminary evaluation of an outdoor noise problem, assuming a small nondirectional source on the ground, the sound pressure level can be determined from Equations 18.5 and 18.6. For large sources such as cooling towers and traffic, which do not exhibit inverse square properties, sound level estimates are best made on the basis of experience and empirical data beyond the scope of this book (see Magrab, 1975; Schaudinischky, 1976). For small outdoor sources, the equipment power level can be estimated by measuring the sound pressure level at 5 ft (1.5 m) and adding 15 dB. Other factors (such as moisture in the air, the presence of trees, wind, and temperature gradients) will affect outdoor sound propagation to some extent, but they can be ignored except when great distances (i.e., over 1000 ft [305 m]) are involved. Barriers, which are the most effective outdoor attenuators, were discussed in Section 19.14.

The performance of partitions is compromised in many designs by careless planning of convenience outlets, medicine cabinets, and mechanical services. Direct-exhaust duct connections between apartments and back-to-back placement of medicine cabinets result in loss of privacy. Back-to-back convenience outlets must be avoided.

Installation of rugs or carpeting provides the best protection against footfall noise. Many leases now require that a tenant provide such impact-reducing floor covering over most of the floor area in an apartment. Good design also dictates that similar spaces in adjacent apartments be grouped—bedrooms next to bedrooms, for example. Absorptive material in bedrooms should be ceiling mounted. A minimum NRC of 0.6 is recommended.

ACOUSTICS

Apartment house site selection seldom includes consideration of acoustics. Nevertheless, truck routes, superhighways, and airports can be annoying “neighbors.” Cooling towers serving adjacent buildings must be considered during the planning stages.

###### 19.36 BUILDING SITING

Building siting, vis-à-vis exterior noise sources, is as important as interior structural design. Since this subject is somewhat beyond our scope of concern, the discussion is brief. Buildings should be sited, with respect to noise sources:

###### OUTDOOR ACOUSTIC CONSIDERATIONS

- 1. To use natural terrain noise barriers (Fig. 19.57a).
- 2. Regarding trees as noise barriers, to rely only on very thickly wooded areas (Fig. 19.57b).
- 3. To avoid naturally poor sites (Fig. 19.57c).
- 4. To avoid sound reflection from other buildings (Fig. 19.57d).


###### 19.35 SOUND POWER AND PRESSURE LEVELS IN FREE SPACE (OUTDOORS)

The equations in Section 18.8 are not applicable to outdoor sound propagation, in which the large reflective component of the indoor condition is absent. Although the propagation of sound outdoors may not appear to be of immediate importance in architectural acoustics, outdoor noise sources such as traffic, cooling towers, and aircraft are frequently loud enough to disturb activities within or immediately adjacent to a building. Conversely, the noise made by building equipment such as cooling towers, heat pumps, and even window air conditioners may be loud enough to disturb

Point 4 is also important in a multiwing building, in avoiding U-shapes or other configurations where a central court becomes an echo chamber.

Where avoidance of an exterior noise source is impossible, quiet zones can be buffered from noises by placing higher-noise areas on the noisy side of a building. Thus, in a school, classrooms and offices can be buffered by a cafeteria and gym; in a residence, bedrooms by living rooms and corridors; in an office building, private offices by noisier clerical offices; and so on.

![image 974](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile974.png)

###### ACOUSTICS

Fig. 19.57 (a) Use of natural noise barriers. (b) Effectiveness of wooded areas as noise barriers, showing noise reduction of trees. (c) An example of a poor building site. (d) Building site issues near traffic arteries and other buildings. (Reprinted from A Guide to Airborne, Impact, and Structure-Borne Noise Control in Multifamily Dwellings, 1968.)

GLOSSARY 859

Baffle or Barrier, Sound. A shielding structure or partition used to increase the effective length of a sound transmission path between two locations.

###### REFERENCE MATERIAL

Ceiling Attenuation Class (CAC). A single number or range of numbers for evaluating the effectiveness of an acoustical ceiling construction in isolating audible airborne sound transmission, tested at 16 one-third-octave frequencies. Higher numbers indicate more effectiveness in preventing noise between rooms. Tested in accordance with ASTM E1414. Previously described as the Ceiling Sound Transmission Class (CSTC) or Sound Transmission Class (STC).

###### 19.37 GLOSSARY

A-Scale. A filtering system with characteristics that roughly match the response characteristics of the human ear. Referred to as dBA.

Absorption Coefficient α. The ratio of the sound absorbed to the sound incident on a material or device.

Anechoic Room. A room that provides a free field acoustic testing environment like the outdoors. All the sound emanating from a source is essentially absorbed at the surfaces of the room.

Critical Frequency. The lowest frequency at which the wavelength of a bending wave, traveling in a structure, is the same as the wavelength in air at that frequency.

ACOUSTICS

ANSI. American National Standards Institute, a nonprofit national technical association that publishes standards covering definitions, test methods, recommended practices, and specifications of materials.

Damping. Dissipation of structure-borne noise. This is usually accomplished by using a material with a high internal energy-absorbing capacity (i.e., high internal damping).

Decibel (dB). A measurement approach ad opted for convenience in representing vastly different sound quantities.

Articulation Class (AC). A figure of merit for acoustic absorption indicating the absorption efficiency of a material for angles of incidence of the sound wave between 45º and 55º. The range is 150 to 250 (no units), with higher numbers indicating better absorption.

Diffraction. The tendency of sound waves to flow readily around obstacles that are small in comparison to the wavelength of the sound.

Diffuse Sound Field. A region where sound at any given point is made up of sound waves with all angles of incidence.

Articulation Index (AI). A numerical index in the range of 0.0 to 1.0 indicating the degree of speech intelligibility in an open-office design, measured with background noise, including masking sound, if any. Also a measure of speech privacy. An index of 0.0 indicates no speech intelligibility, hence ideal speech privacy; an index of 1.0 indicates perfect speech intelligibility and therefore no speech privacy.

Direct Sound Field. A region in which all or most of the sound arrives directly from the source without reflection.

FIIC. Field Impact Insulation Class, which is determined by an actual field test. Also seeFSTC, Field Sound Transmission Class, also determined by an actual field test.

ASTM. Formerly the American Society for Testing and Materials, now simply ASTM, a nonprofit national technical society that publishes definitions, standards, test methods, recommended installation practices, and specifications for materials. ASTM is a consensus group of the entire building materials industry. It sets standards for products and establishes methods for testing.

Flanking Sound Path. The transmission of sound or noise from one room to another by indirect paths rather than directly through an intervening partition.

Flutter. A multiple echo set up between parallel reflecting surfaces.

Free Sound Field (Free Field). A region in a homogeneous medium free from boundaries.

Ch19.indd 859 9/21/09 7:06:47 PM

octave bands centered on frequencies of 250, 500, 1000, and 2000 Hz.

In a free field, the sound pressure level decreases 6 dB for a doubling of the distance from a point source.

Octave Band. A range of frequency where the highest frequency of the band is double the lowest frequency. The band is usually specified by its center frequency.

FSTC. Field Sound Transmission Class, which is determined by an actual field test performed per ASTM E336. Also see FIIC, Field Impact Insulation Class, also determined by an actual field test. Impact Insulation Class (IIC). A single-figure rating that provides an estimate of the impact sound-isolating performance of a floor-ceiling assembly.

Phon. Loudness level, at a particular frequency, equal to the 1000-Hz decibel level of that equalloudness contour.

Pink Noise. Wide-spectrum noise whose am pli tude drops 3 dB per octave with increasing frequency (equal energy per octave). Useful for masking.

Intensity. The amount of sound energy per second that is carried across a unit area.

Random Noise. A noise whose magnitude and/ or frequency cannot be predicted precisely at any given time. A rough approximation of random noise is the static heard on a radio between stations (see Noise, Pink Noise, White Noise).

Intensity Level (IL). A measure of the acoustic power passing through a unit area expressed in the decibel scale and referenced to some standard base (usually 10−12 W/cm2).

ACOUSTICS

Interference. The destructive or reinforcing action of two or more waves arriving at the same position simultaneously.

Reverberation. A persistence or echoing of previously generated sound caused by reflection of acoustic waves from the surfaces of enclosed spaces.

Loudness. A subjective human definition of the intensity of a sound.

Reverberation Time. The time required for a sound to decay to a value one-millionth of its original intensity or to reduce 60 dB after the sound source has stopped.

Masking. The presence of a background sound increases the level to which a sound signal must be raised in order to be heard or distinguished. If the level of the background sound is significantly higher than that of the sound signal, the signal cannot be heard. This effect is known as masking.

Sabin. The unit of acoustic absorption. One sabin (ft2) (m2) is the absorption of 1 ft2 (m2) of perfect sound-absorbing material or open space with no reflecting surfaces.

Mass Law. States that the transmission loss of walls (in part of the frequency range) is controlled entirely by the mass per unit area of the panel. It also states that the transmission loss increases 6 dB for each doubling of frequency or each doubling of the panel mass per unit area.

Sound Absorption Coefficient. The fraction of the incident energy absorbed (not reflected) by a material when a sound wave strikes it is the sound absorption coefficient of that material. Usually represented by the Greek letter alpha (α). Sound Barrier. A material installed to prevent the passage of sound from one area to another. Sound-deadening board and lead sheet or special insulation make good sound barriers.

Noise. Any undesired sounds, usually of different frequencies, resulting in an objectionable or irritating sensation.

Noise Reduction (NR). (1) The reduction in sound pressure level caused by making an alteration to a sound source. (2) The difference in sound pressure level measured between two adjacent rooms caused by the transmission loss of an intervening barrier.

Sound Level Meter. An instrument for the direct measurement of sound pressure level. Sound level meters may also incorporate octaveband filters for measuring sound directly in octave bands.

Noise Reduction Coefficient (NRC). The average sound absorption coefficient (to the nearest 0.05) measured at the four one-third

Sound Power Level (PWL). A measure of the total airborne acoustic power generated by a noise source, expressed in the decibel scale

###### UNITS AND CONVERSIONS 861

and referenced to some standard base (usually 10−12 W).

ASTM E1179-87(2003). Standard Specification for Sound Sources Used for Testing Open Office Components and Systems

Sound Pressure Level (SPL). A measure of the air pressure change caused by a sound wave. Expressed in the decibel scale and referenced to some standard base (usually 0.0002 μbar).

ASTM E1264-98. Standard Classification for Acoustical Ceiling Products

- ASTM E1374-02. Standard Guide for Open Office Acoustics and Applicable ASTM Standards
- ASTM E1375-90(2002). Standard Test Method for Measuring the Interzone Attenuation of Furniture Panels Used as Acoustical Barriers
- ASTM E1376-90(2002). Standard Test Method for Measuring the Interzone Attenuation of Sound Reflected by Wall Finishes and Furniture Panels


Sound Transmission Class (STC). A singlenumber rating of a building element’s efficacy in blocking the transmission of sound compared to a standard transmission attenuation/frequency curve. See also Ceiling Attenuation Class.

Transmission Loss (TL). The reduction of airborne sound power caused by placing a wall or barrier between the reverberant sound field of a source and its receiver. Transmission loss is a property of the wall or barrier.

ACOUSTICS

ASTM E1414-00a. Standard Test Method for Airborne Sound Attenuation Between Rooms Sharing a Common Ceiling Plenum

White Noise. Noise of a wide frequency range in which the amplitude of the noise is essentially the same in all frequency bands (equal energy per frequency band).

ASTM E1573-02. Standard Test Method for Evaluating

Masking Sound in Open Offices Using A-Weighted and One-third Octave Band Sound Pressure Levels

- ISO 717-1, 1996. (International Organization for Standardization). Acoustics—Rating of Sound Insulation in Buildings and of Building Elements—Part 1: Airborne Sound Insulation
- ISO 717-2, 1996. Acoustics—Rating of Sound Insulation in Buildings and of Building Elements—Part 2: Impact Sound Insulation.


###### 19.38 REFERENCE STANDARDS

See Section 19.11(h) for a description of the contents of these standards.

ASTM C423-02a. Standard Test Method for Sound Absorption and Sound Absorption Coefficients by the Reverberation Room Method

###### 19.39 UNITS AND CONVERSIONS

ASTM E90-04. Standard Test Method for Laboratory Measurement of Airborne Sound Transmission Loss of Building Partitions and Elements

See Table 19.16.

ASTM E336-97e1. Standard Test Method for Measurement of Airborne Sound Insulation in Buildings

TABLE 19.16 Acoustic Units and Conversions

|Variable MKS Units CGS Units|
|---|
|Force<br><br>Intensity Pressure<br><br>kilogram-meter/s2<br><br>= newton watts/meter2 newton meter2<br><br>= pascals<br><br>gram-cm/s2 = dyne<br><br>watts/cm2 dynes/cm2<br><br>= microbars|
|In Conversion: Quantity Multiply By To Obtain|
|Force Intensity Pressure<br><br>newtons dynes watts/cm2 watts/m2 pascals microbar<br><br>105 10−5 104 10−4 10 10−1<br><br>dynes newtons watts/m2 watts/cm2 microbars pascals|


ASTM E413-04. Classification for Rating Sound Insulation

ASTM E795-00. Standard Practices for Mounting Test Specimens During Sound Absorption Tests

- ASTM E1110-01. Standard Classification for Determination of Articulation Class
- ASTM E1111-02. Standard Test Method for Measuring the Interzone Attenuation of Ceiling Systems


ASTM E1130-02e1. Standard Test Method for Objective Measurement of Speech Privacy in Open Offices Using Articulation Index

Note: One atmosphere = 1 bar = 106 μbar.

19.40 SYMBOLS

###### References and Resources

ASHRAE. 2003. ASHRAE Handbook—HVAC Applications. American Society of Heating, Refrigerating and Air-Conditioning Engineers. Atlanta, GA.

See Table 19.17.

Cavanaugh, W. J., W. R. Farrell, P. W. Hirtle, and B. G. Watters. 1962. “Speech Privacy in Buildings,” in Journal of the Acoustical Society of America, Vol. 34, No. 4.

###### TABLE 19.17 Symbols and Abbreviations Used Commonly in Acoustics

|A<br><br>AR A1,2...<br><br>AC c CAC d dB f I<br><br>Ia Ii I0 IIC IL NC NRC NR p p0 P Pa PWL<br><br>R r<br>S SPL STC<br><br><br>TR TL<br><br>V<br>W,P W0<br><br><br>Total absorption, sabins; area in unit<br><br>being used Absorption in receiving room, sabins Total absorption of each material in a<br><br>space, sabins Articulation Class Velocity of sound, feet per second Ceiling Attenuation Class Distance from source, meters or feet Decibel Frequency of sound, hertz (Hz) Intensity, W/cm2 Absorbed energy, W/cm2 Incident energy, W/cm2 Reference intensity, 10−16 W/cm2 Impact Insulation Class, no units Intensity level, decibels Noise criterion, no units Noise reduction coefficient, no units Noise reduction, decibels Pressure, pascals or microbars Reference base pressure, 2 × 10−5 Pa Acoustic power, watts Pascal, unit of pressure (SI) Sound power level, decibels Room constant, square feet (meters) Distance from source, meters or feet Surface area, in unit being used Sound pressure level, decibels Sound Transmission Class, no units Reverberation time, seconds Transmission loss, decibels Volume (geometric) Sound power, watts Reference base sound power, 10−12 W|
|---|
|a, α −a,<br><br>−α<br><br>λ Σ Σ Sα = Σ A Δ<br><br>Absorption coefficient (no units) Average absorption coefficient (no units) Wavelength, feet or meters Sum of, or total (no units) Total absorption, sabins Change in a quantity or difference<br><br>between two quantities|


Fader, B. 1981. Industrial Noise Control. John Wiley & Sons. New York.

HUD. 1968. A Guide to Airborne, Impact, and StructureBorne Noise Control in Multifamily Dwellings. U.S. Department of Housing and Urban Development. Washington, DC.

Magrab, E. B. 1975. Environmental Noise Control. John Wiley & Sons. New York.

ACOUSTICS

National Research Council of Canada, Noise Control in Buildings: http://irc.nrc-cnrc.gc.ca/pubs/cbd/ cbd010_e.html

Schaudinischky, L. H. 1976. Sound, Man and Building. Applied Science Publishers. London.

Young, R. W. 1965. “Revision of the Speech Privacy Calculation,” in Journal of the Acoustical Society of America, Vol. 38, No. 4.

Note: Where definitions are expressed in I-P units, SI units are also understood, with proper conversion factors, and vice versa.

- Ch19.indd 862 9/21/09 7:06:49 PM


P A R T V

![image 975](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile975.png)

WATER AND WASTE

WATER AND WASTE

### W

ater and its appropriate use are be coming an increasingly important part of design, especially the design of green buildings. Almost every North American building designed today is supplied with potable (drinkable) water. In the vast majority of these buildings, most of this clean water is used to carry away organic waste. The

result is a wide range of design impacts covering everything from the detailed arrangement of

bathroom fixtures and interior surfaces to the overall plans of very large, complex water and

sewage treatment facilities.

863

- Ch20.indd 863 9/21/09 7:10:36 PM


###### 864 PART V WATER AND WASTE

This part of the book presents information on the following topics: basic planning information and rainwater (Chapter 20); water supply (Chapter 21); organic waste disposal, both waterborne and waterless (Chapter 22); and solid waste design issues (Chapter 23).

Fire protection, which often requires the most extensive water supply piping network within a building, is covered in Part VI.

###### WATER AND WASTE

#### C H A P T E R 20

Water and Basic Design

![image 976](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile976.png)

“THE NEXT GREAT WORLD CRISIS WILL BE water supply.” This prediction is becoming increasingly frequent as countries downstream threaten war over water rights with countries upstream, and water withdrawals in coastal areas allow saltwater intrusions into aquifers. State against state, county against county, water rights continue to cause problems. With a finite planetary water supply pitted against an increasing population and, worse yet, an increasing per capita consumption of water, we see again (as with fossil fuels) the problem of limited resources versus growing demand. At least in this case the amount of water is fixed, not diminishing. However, the problem of fair allocation remains (Fig. 20.1). Countries have fought wars over oil; must they also wage war over water?

WATER AND WASTE

Agricultural and industrial use of water may dwarf that of buildings, but designers still have a role in this dilemma. We can use water beautifully where it is appropriate and avoid its use when possible.

###### 20.1 WATER IN ARCHITECTURE

Fig. 20.1 Earth’s present and projected future annual per capita fresh water supply for all purposes. The relative size of the graphs reflects population growth. A “sufficient” supply is 1700 m3 (449,000 gal) per person; the “stress” supply is between 1000 and 1700 m3 (264,180 and 449,000 gal) per person; the “scarcity” supply is less than 1000 m3 (264,180 gal) per person. Currently, worldwide water use is 70% irrigation, 20% commercialindustrial, and 10% residential. (Worldwatch, State of the World 1999; courtesy of Population Action International.)

Throughout history, in nearly all climates and cultures, the designer’s major concern about water was how to keep it out of a building. Only since the end of the nineteenth century has a water supply within a building become commonplace in industrialized countries. In the rest of the world today, running water is still not available within most buildings. Water’s potential contributions to lifestyle and

865

fountain is evident from its location in the central plaza, from where small amounts of water are carried daily by townspeople to homes or workplaces. Opportunities abound for conversations around the fountain.

architecture are as numerous and varied as appropriate design responses to the supply, use, and return of this versatile commodity.

###### (a) Nourishment

As potable water became available on demand within buildings, water-related social opportunities diminished. However, employees still converse around the drinking fountain—for example, when it is located in a place that invites lingering or relaxing.

Much of the human body is water, the most abundant chemical in our bodies as well as in our diet. The amount of pure (potable) water that we need for drinking and cooking is very small—only about 3 g/cd (gallons per capita per day) (11.4 L/ cd) in the United States. The most common supply system throughout history has been the central municipal fountain or well (Fig. 20.2), whose technical importance to the community has often been emphasized by the aesthetics of both the fountain’s overall sculptural composition and the elegance of detail in water spouts, basins, and other elements. The social importance of the

###### (b) Cleansing and Hygiene

Water is a nearly ideal medium for the dissolution and transport of organic waste, and because of its high heat-storage capacity, it easily retains comfortable temperatures for bathing. Much larger quantities of water are used for cleaning than for nourishment: in the average U.S. home, about 14 g/ cd (53 L/cd) are used for clothes washing and dishwashing, and another 21 g/cd (79.5 L/cd) are used for bathing and personal hygiene.

WATER AND WASTE

In the past, water for cleaning was carried to the home infrequently; the Saturday night (only) bath was typical well into the twentieth century in the United States. Bathing vessels were usually portable and sometimes were combined with other pieces of furniture (a couch that sat over a tub, a metal tub that folded up inside a tall wooden cabinet, etc.). Thus, a bathplace rather than a bathroom was the common design response.

![image 977](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile977.png)

Although the physical constraints of water carrying were important design influences on bathing, cultural attitudes were at least as strong an influence throughout history. Perhaps the most startling contrast is between the medieval concept of bathing as an almost sinful indulgence and the earlier Roman attitude toward public baths as the social centers of cities.

Today bathing facilities are commonly designed to be used on a personal scale, in privacy. There also are welcome opportunities to design more social bathing (recreational rather than cleansing) places, such as swimming pools, bath houses, and hot tubs. The characteristics of the water supply (spouts, jets, cascades) can be matched with those of the water body (mirrorsmooth, gently flowing, rippled, rolling, foaming) to obtain the desired atmosphere.

Fig. 20.2 The fountain in the central piazza at Tarquinia, Italy, still serves as a gathering place and as a symbol of the town’s provision of a basic need.

WATER IN ARCHITECTURE 867

(c) Ceremonial Uses

to the rivers (sanitary for the building but not for the rivers). Fast-flowing rivers are natural sewage treatment plants, and, surprisingly, for many decades they did a fair job of keeping pollution reasonably in check. With the prospect of future sewage treatment plants, separate sanitary sewers were built. Also, there were some remaining (and some newly built) storm sewers that did not carry the wastes from toilets.

Largely through its associations with cleaning, water acquired a ceremonial significance that remains particularly evident in religious services. Examples of the ceremonial use of water include vessels containing holy water at entrances to Catholic churches, pools in the forecourts of mosques, and full-immersion baptismal fonts at the altars of some Protestant churches. The opportunities for aesthetic expression are particularly rich in these ceremonial applications.

In cities where this confused pattern of sewer systems still exists (including most larger and older cities), it is now extremely difficult and expensive to sort out and reroute sewers so that only sanitary drainage goes to treatment plants and all storm drainage goes to waterways or into the ground. It seems particularly ironic that in most U.S. locations the rainwater that falls on a home’s roof is adequate in both quality and quantity to supply a family’s cleansing needs (21 + 14 = 35 g/cd) (132 L/cd). In this chapter and in Chapter 21, these possibilities for rainwater are developed further.

###### (d) Transportation Uses

In stark contrast to its uses in nourishing, cleansing, and celebrating, water is used in our buildings principally to transport organic waste. There is perhaps no more flagrant example of a mismatch in architecture than the high-grade resource of pure water being used for the low-grade task of carrying away a cigarette butt. The typical U.S. home uses 32 g/cd (121 L/cd) just to flush toilets.

WATER AND WASTE

As the human waste disposal place became a room within a building, the design issues grew more complex. Physically, there was a need for running water and for large-diameter pipes that sloped downward continuously from the toilet to a sewer or septic tank. As sewer gas became a recognized problem, an elaborate system of traps and vents became necessary. Again, cultural attitudes were also influential: How private an activity was this elimination from the body? To what extent could/ should one plumbing fixture accommodate both body cleansing and waste elimination? If males insisted on standing rather than sitting while urinating, how to devise a toilet that would also properly accommodate defecation, which requires a low seat? Some designers’ responses to these questions can be found in Chapter 21.

In the past, table scraps were commonly fed to animals or composted, and human waste was thrown out of windows (accompanied by warning cries) or deposited in holes below outhouses. Organic waste disposal was thus dependent on either portable vessels or special structures set apart from the typical building.

As water supplies were developed, water’s advantages over the foul smell and inconvenience of these methods became irresistible. A typical sequence of events unfolded on Manhattan Island. In the 1700s, Manhattan was farm country that, like all other areas that later developed into large cities, had minimal water needs. Potable water was available in shallow wells and from some springs and streams. These sources were largely unaffected by the minor ground pollution from widely separated dry-pit privies (outhouses) that received human wastes. Paved city streets appeared in the 1800s, at which time the natural streams were enclosed in pipes called storm sewers. These pipes led the rainfall to the many waterways surrounding the island. Then in the later 1800s, flush toilets appeared. It seemed natural to connect the toilets to the already established storm sewers and to rename the pipeways combined sewers, which now carried both storm water and so-called sanitary drainage

###### (e) Cooling

Water has a remarkable cooling potential: it stores heat readily, removes large quantities of heat when it evaporates, and vaporizes readily at temperatures commonly found at the human skin surface. In hotdry climates, designers can place water surfaces (or sprays) upwind from the place to be cooled or resort to the evaporative coolers discussed in Section 4.3. Cooling towers (Section 10.3) are familiar components of large-building cooling systems.

and at lower flow rates. The gardens of Islamic architecture are especially effective demonstrations of such design restraint. Where water is more plentiful, it has been used lavishly, as at the Villa d’Este in Tivoli, outside Rome, where much of a river’s flow is diverted through the gardens.

Because all of us have experienced the physical cooling of the skin by water, we all carry psychological associations between water and cooling that can enhance our comfort on hot days. The sight of sunlight reflected on a water surface, with its characteristic “dancing” quality, connotes coolness, as does the sound of running or splashing water. Thus, even when water does not physically cool people, it can make an important psychological contribution to human comfort (Fig. 20.3).

Especially useful design characteristics of water include its reflectivity, which sets it apart from most plant and ground materials in a garden; its liquidity, which attracts attention to its motion and creates unique sounds wherever it is moved; and its life-sustaining potential, which allows the addition of both water plants and animals to a garden.

###### (f) Ornamental Uses

In almost any landscaping application, indoors or out, water becomes a center of interest. Our association of water with nourishing, cleansing, and cooling makes water a very powerful design element—a fact recognized by landscape designers throughout history. In arid regions, water is often used sparingly, in small, tightly controlled channels

###### (g) Protective Uses

Every designer dreads water’s ability to penetrate a roof and damage a building and its contents. However, we all depend on water as the best fire protection medium available in most buildings. The vast quantities of water potentially required for firefighting must be delivered quickly; the result is pipes of large diameter regulated by very large valves. Because this system’s distribution tree must be immediately obvious to firefighters, some degree of exposure is prudent. Despite its size and guarantee of at least partial exposure in public places, a fire protection water supply system is rarely treated as a visually integral design element. This mismatch of potential and actuality is discussed further in Chapter 24.

WATER AND WASTE

![image 978](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile978.png)

Another protective use of water has been as a means to control circulation; moats around castles may seem quaint today, but designers still sometimes use water as a means of directing traffic over a bridge to an entry.

###### 20.2 THE HYDROLOGIC CYCLE

There is a finite quantity of water in the Earth and its atmosphere. (This statement is challenged by a controversial theory of a steady rain of small waterbearing comets from outer space; see Gleick, 1998.) The process whereby this water constantly circulates, powered by about one-fourth of the Earth’s solar energy, is called the hydrologic cycle (Fig. 20.4). More than 99% of this water is “inaccessible”—either because it is saltwater or because it is frozen in glaciers

Fig. 20.3 Water as an aesthetic feature of a courtyard during the hot-arid season in Colima, Mexico. The sound and sight of running water add to a psychological impression of coolness.

Ch20.indd 868 9/21/09 7:10:40 PM

THE HYDROLOGIC CYCLE 869

![image 979](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile979.png)

WATER AND WASTE

- (a)
- (b)


Fig. 20.4 (a) Hydrologic cycle. The figures given are in cubic kilometers. “Evaporation” includes transpiration from plants as well as evaporation from surfaces. “Precipitation” can be rain, hail, sleet, or snow. The vast majority of stored water is in the ocean. (b) Quality of water at various stages within this cycle.

steel requires 43,600 gal (165,000 L); 1 ton of plastic requires 348,750 gal (1.32 million L). Water is one of the main ingredients of concrete; a typical 94-lb (42.6-kg) bag of cement requires about 6 gal (23 L) of water.

or polar ice caps. The most accessible sources of water are precipitation and runoff.

Precipitation has the advantage of relative purity, although acid rain is a growing threat in many parts of the world, including much of the United States and Canada. Like solar energy, precipitation is a very large but very thinly spread resource; its capture is therefore likely to take place on an individual basis. Until we experience a water crisis similar to the energy crisis that began in the 1970s, rainwater capture will remain a mostly untapped resource in the United States.

Another way in which buildings contribute to water consumption is through electricity consumption. Most power plants require very large quantities of water, which they quickly return to the hydrologic cycle warmer in temperature (and perhaps as vapor). A large nuclear power plant that utilizes a cooling tower can evaporate daily the approximate equivalent transpiration from about 9 mi2 (23 km2) of forest.

Runoff enjoys the advantage of a concentrated flow of water, which permits easy capture of large quantities. Its most serious disadvantage is the possibility of pollution—organic, chemical, and radioactive—depending on what is upstream from the point of capture. In some regions of North America, river water is reused 50 times on its way to the ocean. Further discussion of water sources and treatments occurs in Chapters 21 and 22.

###### (a) Water Supply

The task of estimating water needs is complicated by the conflict between current practice and conservation. Current practice tends toward the use of large amounts of water for very-low-grade tasks. Conservation reserves high-quality water for highgrade tasks and emphasizes recycling as well as diminished overall usage of water.

WATER AND WASTE

That part of daily precipitation that neither evaporates nor joins the runoff becomes part of soil moisture. Much soil moisture is used by growing plants and is soon transpired (evaporated) by the plant to the atmosphere. As water works downward below the root zone of plants, it eventually reaches a zone of saturation, where all voids in the ground are filled with water. This zone of saturation is called groundwater; the upper surface of groundwater is called the water table. Wells are commonly sunk to a point well below the water table so that the latter’s seasonal fluctuations will not interrupt the well’s access to groundwater.

Water supply often is first estimated in terms of gallons per capita per day (liters per capita per day). Table 20.1 shows some common terms used in measuring the water supply. Typical quantities are matched with nourishing, cleansing, and other usages in the United States in Table 20.2. To gain an appreciation of how the rate of urban water usage has changed over time, consider the following figures (from Milne, 1976):

Imperial Rome 38 g/cd (144 L/cd) London, 1912 40 g/cd (151 L/cd) American cities just 115 g/cd (435 L/cd)

###### 20.3 BASIC PLANNING

before World War II

Los Angeles, mid-1970s 182 g/cd (689 L/cd) Compare these usage rates to the “Basic Water Requirement” for four domestic needs—drinking, sanitation, bathing, and cooking—of about 13 g/cd (50 L/cd) proposed by Gleick (1998).

After considering the relationship between a building and the roles that water plays within it, the designer must do basic sizing—of the quantities of water needed, of the areas in which water will be used, and of the areas and equipment associated with water’s return to the hydrologic cycle.

Although the historical trend has clearly been toward higher per capita use of water, the recent emphasis on conservation has resulted in significant changes in this pattern. In Section 22.1, the influences of various water-conserving practices will be considered in more detail. Table 20.2 can be used to estimate the daily indoor usage of water in various

However, before discussing basic planning for the amounts of water used daily within buildings and for the treatment of that water, we should note that water is also an important component of building construction. The production of 1 ton (907 kg) of bricks requires 580 gal (2200 L) of water; 1 ton of

###### TABLE 20.1 Water Measurement Terms and Conversions

can come from individual sources: wells, springs, cisterns, lakes, and so forth. For the minimum pressures and flow rates necessary from these sources (and/or the storage vessels associated with them), see Table 21.14.

|QUANTITY|
|---|
|1 gal<br><br>1 liter 1 cubic foot<br><br>1 cubic meter 1 ton 1 acre 1 acre-foot (a-f)<br><br>1 million gallons<br><br>= 8.33 lb<br><br>= 231 in.3<br><br>= 0.134 ft3<br><br>= 3.785 L<br><br>= .0263 gal<br><br>= 7.48 gal<br><br>= 62.4 lb<br><br>= 0.028 m3<br><br>= 1000 L<br><br>= 35.32 ft3<br><br>= 240 gal<br><br>= 0.4 hectare<br><br>= 40 km2<br><br>= 325,851 gal<br><br>= 43,560 ft3<br><br>= 12 acre-inches (ac-in.)<br><br>= 3.07 a-f|
|FLOW|
|1 cfs 1 a-f/year 1000 gpm 1 million gpd<br><br>= 1.98 a-f/day<br><br>= 0.028 m3/s<br><br>= annual water supply for<br><br>five people at 180 gal/cd<br><br>= 2.23 cfs<br><br>= 4.42 a-f/day<br><br>= 694.4 gpm<br><br>= 1.55 cfs<br><br><br><br><br>= 1120 a-f/yr|
|LEAKS|
|Slow drip 18-in. (3.2-mm) diameter stream<br><br>= 170 gpd<br><br>= 62,050 gal/yr<br><br>= 3600 gpd<br><br>= 4 a-f/yr|
|COST|
|10¢ per 1000 gal 10¢ per 100 ft3 10¢ per ton<br><br>= 7.48¢ per 100 ft3<br><br>= $32.59 per a-f = $43.56 per a-f = $13.40 per 1000 gal<br><br>= $136 per a-f|


###### (b) Cisterns

Where rainwater is to be utilized, a rough approximation of catchment area and cistern storage volume is initially needed. This procedure is detailed later in this chapter. For now:

- 1. From Table 20.2, find the quantity of rainwater to be used daily:

g/cd × population = gpd (L/cd × population = L/d)

- 2. Convert this quantity to the yearly need for water:

gpd × 365 days = gal/yr (L/d × 365 days = L/yr)

- 3. Assume, conservatively, that a dry year will have two-thirds of the precipitation of an average year; this measurement is the design precipitation. (Average annual precipitation is available from National Oceanic and Atmospheric Administration [NOAA] annual summaries.) Average annual precipitation × 23

= design precipitation

- 4. From Fig. 20.5, determine the catchment area required.
- 5. Roughly size the cistern (storage) capacity by finding the longest dry period (in days of negligible rainfall, from NOAA local climatological data):

cistern capacity = gpd × days of dry period

- 6. Convert capacity to volume by the formula


###### WATER AND WASTE

Sources: Milne (1976) and Ferguson (1998).

facilities if current practices are anticipated. For a very rough approximation of conservation effects:

- • Reduce Table 20.2 values by 25%, assuming simple conservation measures such as flow controls.
- • Reduce Table 20.2 values by 50%, assuming partial recycling.


1 ft3 stores 7.48 gal of water (1 m3 stores 1000 L water)

The more water used for flushing toilets within the building types listed in Table 20.2, the greater the potential for savings through conservation.

EXAMPLE 20.1, PART A A 20,000-ft2 (1860-m2) one-story factory near Salem, Oregon, will use roofcollected rainwater to flush its toilets. Water-conserving 3 gal/flush (11.4 L/flush) toilets will serve 20 workers. Table 20.2 shows that factory workers use between

In urban areas, public water mains usually provide the necessary quantities of water at the pressures and rates of flow required to operate typical plumbing fixtures. For isolated buildings or those independent of public networks, the water supply

TABLE 20.2 Planning Guide for Water Supplya

|Per Capita (as Listed) Daily Usage<br><br>Building Usage Gallons Liters|
|---|
|Airports (per passenger) Apartments, multiple-family (per resident) Bath houses (per bather) Camps<br><br>Construction, semipermanent (per worker) Day with no meals served (per camper) Luxury (per camper) Resorts, day and night, with limited plumbing (per camper) Tourist, with central bath and toilet facilities (per person)<br><br>Cottages with seasonal occupancy (per resident) Courts, tourist, with individual bath units (per person) Clubs<br><br>Country (per resident member) Country (per nonresident member present)<br><br>Dwellings Boardinghouses (per boarder) Additional kitchen requirements for nonresident boarders Luxury (per person) Multiple-family apartments (per resident) Rooming houses (per resident) Single family (per resident)<br><br>Estates (per resident) Factories (per person per shift) Highway rest area (per person) Hotels with private baths (two persons per room) Hotels without private baths (per person) Institutions other than hospitals (per person)<br><br>Hospitals (per bed) Laundries, self-service (per washing) Livestock (per animal) Cattle (drinking) Dairy (drinking and servicing) Goat (drinking) Hog (drinking) Horse (drinking) Mule (drinking) Sheep (drinking) Steer (drinking)<br><br>Motels with bath, toilet, and kitchen facilities (per bed space) With bed and toilet (per bed space)<br><br>Parks Overnight, with flush toilets (per camper) Trailer, with individual bath units, no sewer connection (per trailer) Trailer, with individual baths, connected to sewer (per person)<br><br>Picnic With bath houses, showers, and flush toilets (per picnicker) With toilet facilities only (per picnicker)<br><br>Poultry Chickens (per 100) Turkeys (per 100)<br><br>Restaurants with toilet facilities (per patron) Without toilet facilities (per patron) With bar/cocktail lounge (additional quantity per patron)<br><br>Schools Boarding (per pupil) Day, with cafeteria, gymnasium, and showers (per pupil) Day, with cafeteria but no gymnasiums or showers (per pupil) Day, without cafeteria, gymnasiums, or showers (per pupil)<br><br>Service stations (per vehicle) Stores (per toilet room) Swimming pools (per swimmer) Theaters<br><br>Drive-in (per car space) Movie (per auditorium seat)<br><br>Workers Construction (per person per shift) Day (school or office, per person per shift)<br><br>3–5 60 10<br><br>50 15 100–150 50 35 50 50<br><br>100 25 50 10 100–150 40 60 50–75 100–150 15–35 5 60 50 75–125 250–400 50 12 35 2<br><br>4 12 12<br><br>2 12 50 40<br><br>25 25 50<br><br>20 10<br><br>5–10 10–18<br><br><br>7–10 2½–3 2<br><br>75–100 25 20 15 10 400 10<br><br>5 5<br><br>50 15<br><br>11–19 227 38<br><br>189 57 378–568 189 132 189 189<br><br>378 95<br><br>189 38 378–568 151 227 189–284 378–568 57–132 19 227 189 284–473 946–1514 189<br><br>45 132 8 15 45 45<br><br>8 45<br><br>189 151<br><br>95 95 189<br><br>76 38<br><br>19–38 38–68 26–38<br><br>9–11 8<br><br><br>284–378 95 76 57 38 1514 38 19 19 189 57|


WATER AND WASTE

Source: U.S. Environmental Protection Agency (1975). aThese values may be reduced as follows: with flow controls, up to 25% reduction; with water recycling, up to 50% reduction.

###### 872

![image 980](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile980.png)

Assume, being a bit conservative, that up to 200 gpd (760 L/d) of rainwater will be utilized.

Catchment Area: Salem’s average annual rainfall is 41 in. (1042 mm). Design rainfall is 23 × 41 = 27.3 in. (23 × 1042 = 695 mm) in a dry year; the yearly need is 200 gpd × 365 days = 73,000 gal (760 L/d × 365 = 277,400 L). (The combination of 73,000 gal [277,400 L] and 27.3 in. [695 mm] is off the chart in Fig. 20.5a, so divide 73,000 gal [277,400 L] by 2 to obtain 36,500 gal [138,700 L] and then double the resulting catchment area.) At 27.3 in. (695 mm) of precipitation, 36,500 gal (138,700 L) will be caught by 2800 ft2 (260 m2). The catchment area for 73,000 gal (277,400 L) is, therefore, 2 × 2800 = 5600 ft2. (2 × 260 = 520 m2). (So about 28% of the 20,000-ft2 [1860-m2] factory’s roof area will suffice for a catchment area.)

Cistern Capacity: Salem normally has very dry summers; average monthly rainfall is as follows: May 2.1 in. (53 mm) June 1.4 in. (36 mm) July 0.4 in. (10 mm) August 0.6 in. (15 mm) September 1.5 in. (38 mm) October 4.0 in. (102 mm)

###### WATER AND WASTE

The dry period, then, runs from mid-June to midSeptember—about 90 days. Thus, capacity = 200 gpd × 90 days = 18,000 gal (760 L/d × 90 = 68,400 L):

volume = = 18 000 7 48

,

gal gal/ft

3 ft3 68,400 L

2406

.

⎛ ⎝⎜

⎞ ⎠⎟

3 = 68 m3

Fig. 20.5 Yields of rainfall catchment areas (roofs) in terms of

1000 L/m

total precipitation. In these graphs, 75% of the total precipitation is assumed to be catchable; the remainder is lost to evaporation or spillage. (a) I-P units from the U.S. EPA’s Manual of Individual

(For example, 5 ft deep × 22 ft square = 2420 ft3 [1.5 m × 6.7 m square = 67 m3].) A more detailed sizing procedure for this building’s cistern is presented later in this chapter. ■

Water Supply Systems, 1975. (b) SI units (1 m3 = 1000 L).

15 and 35 g/cd (57 and 132 L/cd). Because usage at this factory will be low—no showers, for exampleassume 15 gal/cd (57 L/cd):

###### (c) Required Facilities

15 g/cd × 20 workers = 300 gpd for all usages (57 L/cd × 20 = 1140 L) Because low-flush toilets are to be used, reduce this figure by 25%:

Another important early design question is, how many plumbing fixtures should be provided? Table 20.3 lists the minimum plumbing facilities required for various types and sizes of building occupancies. (Note that local requirements may differ somewhat from this particular guide, which is taken from the 1997 International Plumbing Code. There are many plumbing codes in use in North America, and they sometimes disagree.) Because these are considered minimal requirements, more generous provisions

0.75 × 300 = 225 gpd (0.75 × 1140 = 855 Lpd) Toilets will probably account for most of this 225 gpd (855 Lpd): for example, at three flushes per day per worker,

3 flushes/day × 3 gal/flush × 20 workers = 180 gpd (3 × 11.4 L/flush × 20 = 684 Lpd)

Ch20.indd 873 9/21/09 7:10:43 PM

TABLE 20.3 Minimum Number of Plumbing Facilitiesa

|Water Closets Urinalsb<br><br>Occupancy Male Female Lavatories<br><br>Bathtubs/ Showers<br><br>Drinking Fountainsc Others|
|---|
|Assembly Theaters Nightclubs Restaurants Halls, museums, etc. Coliseums, arenas Churchesd Stadiums, pools, etc.<br><br>Businesse,f,g Educational Factory and industrial High hazarde,f Institutional<br><br>Residential care Hospitals, ambulatory<br><br>nursing home patientsi<br><br>Day nurseries, sanitariums, nonambulatory nursing home patients, etc.i<br><br>Employees, other than residential carei<br><br>Visitors, other than residential care Prisonsi Asylums, reformatories, etc.i<br><br>Mercantilee,f,g Residential<br><br>Hotels, motels Lodges Multiple-family unit<br><br>Dormitories One- and two-family<br><br>dwellings<br><br>Storagee,f<br><br>1 per 125 1 per 65 1 per 40 1 per 40 1 per 75 1 per 75 1 per 125 1 per 65 1 per 75 1 per 40 1 per 150 1 per 75 1 per 100 1 per 50 1 per 25 1 per 50 1 per 100 1 per 100<br><br>1 per 10 1 per 50<br><br>1 per 15<br><br>1 per 25 1 per 75<br><br>1 per cell 1 per 15 1 per 500<br><br>1 per guestroom 1 per 10 1 per dwelling unit<br><br>1 per 10 1 per dwelling unit<br><br>1 per 100<br><br>1 per 200 1 per 75 1 per 200 1 per 200 1 per 150 1 per 200 1 per 150 1 per 40 1 per 50 1 per 100 1 per 100<br><br>1 per 10 1 per roomj<br><br>1 per 15<br><br>1 per 35 1 per 100<br><br>1 per cell 1 per 15 1 per 750<br><br>1 per guestroom 1 per 10 1 per dwelling<br><br>unit<br><br>1 per 10 1 per dwelling<br><br>unit<br><br>1 per 100<br><br>—<br><br>h h<br><br>1 per 8 1 per 15<br><br>1 per 15k<br><br>—<br><br>1 per 15 1 per 15<br><br>—<br><br>1 per guestroom 1 per 8 1 per dwelling<br><br>unit<br><br>1 per 8 1 per dwelling<br><br>unit<br><br>h<br><br>1 per 1000 1 per 500 1 per 500 1 per 1000 1 per 1000 1 per 1000 1 per 1000 1 per 100 1 per 100 1 per 400 1 per 1000<br><br>1 per 100 1 per 100<br><br>1 per 100<br><br>1 per 100 1 per 500<br><br>1 per 100 1 per 100 1 per 1000<br><br>1 per 100<br><br>—<br><br>—<br><br>1 per 1000<br><br>1 service sink 1 service sink 1 service sink 1 service sink 1 service sink 1 service sink 1 service sink 1 service sink 1 service sink 1 service sink 1 service sink<br><br>1 service sink 1 service sink per floor 1 service sink<br><br>—<br><br>1 service sink 1 service sink 1 service sink<br><br>1 service sink 1 service sink 1 kitchen sink<br><br>per dwelling unit; 1 automatic clothes washer connection per 20 dwelling units<br><br>1 service sink 1 kitchen sink<br><br>per dwelling unit; 1 automatic clothes washer connection per dwelling unitl<br><br>1 service sink|


WATER AND WASTE

Source: Copyright © 1997, International Code Council, Inc., Falls Church, Virginia. International Plumbing Code, Reprinted with permission of the author. All rights reserved.

aBased on one fixture being the minimum required for the number of persons indicated or any fraction of the number of persons indicated. The number of occupants shall be determined by the building code. Unless otherwise shown, the required water closets, lavatories, and showers or bathtubs shall be distributed evenly between the sexes based on the percentage of each sex anticipated in the occupant load. The occupant load shall be composed of 50% of each sex, unless statistical data approved by the code official indicate a different distribution.

bIn each bathroom or toilet room, urinals shall not be substituted for more than 50% of the required water closets. cDrinking fountains shall not be installed in public restrooms. Where water is served in restaurants or where bottled water coolers are provided in other occupancies, drinking fountains shall not be required. dFixtures located in adjacent buildings under the ownership or control of the church shall be made available during the periods the church is occupied.

eSeparate employee facilities shall not be required in occupancies in which 15 or fewer people are employed. Separate facilities for each sex shall not be required in structures or tenant spaces with a total occupant load, including both employees and customers, of 15 or fewer in which food or beverage is served for consumption within the structure or tenant space.

###### TABLE 20.3 Minimum Number of Plumbing Facilities (Continued)

fAccess to toilet facilities in occupancies other than assembly or mercantile shall be from within the employees’ regular working area. The required toilet facilities shall be located not more than one story above or below the employees’ regular work area, and the path of travel to such facilities shall not exceed a distance of 500 ft (152 m).

gIn mercantile and assembly occupancies, employee toilet facilities shall be either separate facilities or public customer facilities. Separate employee facilities shall not be required in tenant spaces of 900 ft2 (84 m2) or less where the travel distance from the main entrance to a central toilet area does not exceed 500 ft (152 m) and where such central facilities are located not more than one story above or below the tenant space.

hEmergency showers and eyewash stations shall be provided with a supply of cold water as required by the manufacturer. Waste connection shall not be required for emergency showers and eyewash stations.

iToilet facilities for employees shall be separate from facilities for inmates or patients. jA single-occupant room with one water closet and one lavatory serving not more than two adjacent patient rooms shall be permitted where such room is provided with direct access from each patient room and with provisions for privacy. kFor day nurseries, a maximum of one bathtub shall be required. lFor attached one- and two-family dwellings, one automatic clothes washer connection shall be required per 20 dwelling units.

• For deep trenches in good soil: L/day× 0.01 m2/L (These guidelines allow for an expansion area equal to the original size of the drainage field in case of field failure.)

are sometimes appropriate. Chapter 21 discusses the design of the spaces in which these services are used.

###### (d) Sewage

Mounds. These are built-up leaching fields on top of the existing grade (see Fig. 22.39). For a single-family dwelling, allow for a 4-ft-high (1.2-mhigh) mound whose bottom area is a square 44 ft (13.4 m) on each side and whose sides slope at a 1:3 vertical-to-horizontal ratio.

Where public sewers are available (as in most urban areas), the designer usually is not concerned with estimating the flow of sewage. However, where private or on-site sewage treatment is required or where public sewage treatment facilities are overtaxed, total sewage flow is an early design concern. Table 20.4 lists these sewage flows by type of occupancy, again in g/cd (L/cd). Note that sewage flow may differ from supply flow, especially where supply water is used for irrigation, for car washing, or in evaporative processes.

WATER AND WASTE

Package Sewage Plant Drainfields. In these, sewage is treated to a much greater extent than in septic tanks, and effluent is filtered:

• In poorly draining soil: total sewage flow in gpd×

0.49 ft2/gal (L/day × 0.012 m2/L).

Once the daily flow of sewage is established, some early guidelines are needed for determining the suitability of and the area required by some treatment processes. One of the most common reasons for the rejection of a potential rural building site is a lack of suitability for sewage disposal. A geologic analysis of structural and sewage disposal potential is one of the first documents needed by the designer. Chapter 22 describes the sizing of some common treatment methods. At this earlier stage, the following design guidelines can be useful:

• In well-draining soil: total sewage flow in gpd ×

0.23 ft2/gal (L/day × 0.006 m2/L).

Sewage Lagoons. These consist of at least two open treatment ponds (primary and secondary) and are sized on the basis of pounds of biochemical oxygen demand (BOD) rather than gallons of sewage flow. A typical assumption for estimating BOD is:

- • 0.2 lb (91 g) BOD/person for ordinary domestic sewage
- • 0.3 lb (136 g) BOD/person where garbage grinders or other devices contribute added organic material to domestic sewage


Septic Tank Drainfields. In I-P units (minimum 750-ft2 area for any system):

The total land area required for the two ponds can be estimated as:

• For shallow trenches in poorly draining soil: drainfield area= total sewage flow in gpd× 3.6 ft2/gal • For deep trenches in well-draining soil: drainage

- • 20 lb BOD/acre (22 kg BOD/hectare) for the (colder) northern United States
- • 35 lb BOD/acre (39 kg BOD/hectare) for the (drier, warmer) southern United States


area = total sewage flow in gpd × 0.4 ft2/gal

In SI units (minimum 70-m2 area for any system):

• For shallow trenches in poor soil: L/day × 0.087

(The primary pond is usually sized for 50 lb BOD/ acre [56 kg BOD/hectare].)

m2/L

- TABLE 20.4 Estimated Sewage Flow Rates


|Type of Occupancy “Unit” Gallons (Liters) per Day|
|---|
|Airports Auto washers Bowling alleys (snack bar only)<br><br>Camps, campgrounds with central comfort station Campgrounds with flush toilets, no showers Day camps (no meals served) Summer and seasonal<br><br>Churches (sanctuary)<br><br>With kitchen waste Dance halls Factories, no showers<br><br>With showers Cafeteria, add<br><br>Hospitals<br><br>Kitchen waste only Laundry waste only<br><br>Hotels (no kitchen waste) Institutions (resident)<br><br>Nursing home Rest home<br><br>Laundries, self-service<br><br>Commercial Motel<br><br>With kitchen Offices Parks, mobile homes<br><br>Picnic parks (toilets only) Recreational vehicles, without water hook-up<br><br>With water and sewer hook-up<br><br>Restaurants/cafeterias Toilet Kitchen waste Add for garbage disposal Add for cocktail lounge<br><br>Kitchen waste-disposal service Schools—staff and office Elementary students Intermediate and high<br><br>With gym and showers, add With cafeteria, add<br><br>Boarding, total waste Service station, toilets Stores<br><br>Public restrooms, add (per unit of floor space) Swimming pools, public Theaters, auditoriums<br><br>Drive-in<br><br>15 (56.8) per employee 5 (18.9) per passenger Check with equipment manufacturer 75 (283.9) per lane 35 (132.5) per person 25 (94.6) per person 15 (56.8) per person 50 (189.3) per person 5 (18.9) per seat 7 (26.5) per seat 5 (18.9) per person 25 (94.6) per employee 35 (132.5) per employee<br><br>5 (18.9) per employee 250 (946.3) per bed 25 (94.6) per bed 40 (151.4) per bed 60 (227.1) per bed (2 person) 75 (283.9) per person 125 (473.1) per person 125 (473.1) per person 50 (189.3) per wash cycle Per manufacturer’s specifications 50 (189.3) per bed space 60 (227.1) per bed space 20 (75.7) per employee 250 (946.3) per space 20 (75.7) per parking space 75 (283.9) per space 100 (378.5) per space 20 (75.7) per employee 7 (26.5) per customer<br>6 (22.7) per meal<br><br><br>1 (3.8) per meal<br>2 (7.6) per customer<br><br><br>2 (7.6) per meal 20 (75.7) per person 15 (56.8) per person 20 (75.7) per student 5 (75.7) per student<br>3 (11.4) per student 100 (378.5) per person 1000 (3785) for 1st bay 500 (1892.5) for each additional bay 20 (75.7) per employee 1 per 10 ft2 (4.1 per m2) 10 (37.9) per person 5 (18.9) per seat 10 (37.9) per space<br>|


###### WATER AND WASTE

Source: Uniform Plumbing Code, copyright © 1997. Printed by permission of the International Association of Plumbing and Mechanical Officials.

###### 20.4 RAINWATER

mous builders for centuries. Both fell out of use as plentiful supplies of pure, centrally treated water and concentrated, centrally controlled fuels became commonplace. Both are thinly yet relatively evenly spread over the world’s population, so they are at least seasonally available to help meet nearly every building’s needs for water and heat. Yet both are difficult to utilize in

There is a striking similarity between rainwater and solar energy. Both are essential for agriculture, and both have been well understood and utilized by farmers since agrarian societies first emerged. Both can be very beneficial to architecture and were utilized as needed by anony-

###### RAINWATER 877

utility, and even though she is willing to heat with lower-grade solar energy than with higher-grade electricity, she must pay a substantial first-cost penalty—with interest—to do so.

industrialized societies, because they require individual preoccupancy expenditures.

Consider the typical public water and electric utility in a U.S. city. It can raise the funds to build large water treatment plants, electricity-generating plants, and the network of pipes and wires that bring these commodities to every building. The utility’s costs, including interest on its construction debts, will be passed on to its consumers on a monthly basis, along with a margin of profit that is usually controlled by state governments. Thus, our society has a well-established method for encouraging central suppliers of water and power.

The overall public good could be well served by a mixture of public networks of pure water and electricity and individual cisterns and solar applications. The environmental benefits would be substantial—less water withdrawn from rivers, lakes, and underground aquifers; less energy and chemicals used to treat and deliver such water; less storm water discharged to pollute rivers; less fuel used to generate electricity; and less environmental damage from power plants. Yet we continue to economically discourage the individual who uses the rain and the sun.

Now consider the individual building owner. To build a cistern and a solar-heated building, she must borrow money at an interest rate higher than that which the utility pays; and both options cost more initially than simple connections to the utility’s pipes and lines. Even though she is willing to flush her toilets with rainwater rather than with chlorinated and filtered potable water from the

Architects Fernau and Hartman’s design for an invited competition for a “low-entropy kindergarten” in Frankfurt, Germany (Fig. 20.6), celebrates sun and rainwater as teaching elements. In their words, “The building reveals natural phenomena

WATER AND WASTE

![image 981](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile981.png)

Fig. 20.6 This low-entropy kindergarten competition entry for Frankfurt, Germany, features sun, adjustable shade, and a roof that collects rainwater and leads it to an interior stone-filled catchment. The rainwater downspout can be seen in the center of the drawing; the stone-filled catchment is below the stair landing. The overflow then goes outside, through a layer of stones and into a belowground cistern. (Courtesy of Fernau & Hartman, Architects, Berkeley, CA.)

scoured by winds, and thus collect less dust and give cleaner runoffs. Devices to discourage roosting birds are strongly recommended, as are periodic checks of cistern water for bacteria. Fungicides (for moss control) should be scrupulously avoided, as should roofing paints containing lead. For these reasons, urban rainwater commonly is not used for drinking and cooking. (Bottled water or on-site water distilling can supply potable water.) For the typical residence, however, that still leaves about 95% of indoor water usage that could be provided by rainwater. Also, in those cities that have very “hard” public water supplies, rainwater’s “soft” characteristics make it particularly attractive.

such as the play of light and shadow over a wall during the course of a year, the warmth of a wintergarden in January, the cooling shade from deciduous vines on a trellis overhead, water pouring off the roof into an interior stone catchment during a downpour.”

###### 20.5 COLLECTION AND STORAGE

In terms of both quality and quantity, rainwater is an attractive alternative. Figure 20.4b shows that rainwater is close to the purest state in the hydrologic cycle. More recently, it is true, air pollution has begun to threaten the quality of rainwater in some areas as acid rain has become widespread in the northeastern section of the North American continent and in Europe. In some particularly airpolluted locations, lead poses a threat to rainwater quality. Also, on any catchment surface, dust and bird droppings are common pollutants that must be considered. Other factors that bear on rainwater quality are roofing materials and the form of the roof. The appropriate health authority should be consulted for a list of roofing materials that will have no toxic effects on rainwater. Steeper roofs are

The quantity of rainwater available in most U.S. locations could meet a high percentage of typical home or business needs. Milne (1976) pointed out that the 42 in. (1067 mm) of rain that falls annually on the streets and roofs of Manhattan Island could, if collected and stored, provide 148% of the residential needs of its 1.7 million inhabitants. For the typical U.S. suburban house (with a roof area of 1500 ft2 [139 m2]), the annual catchment can be estimated by combining the rainfall quantities (Fig. 20.7) with the resulting catchment yield (Fig. 20.5). Even at a “dry” rate of only

WATER AND WASTE

![image 982](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile982.png)

Fig. 20.7 Annual rainfall in the United States. Cistern volume conversion factors:

1 ft3 = 7.48 gal = 0.02832 m3 1 m3 = 1000 L = 264.2 gal

Ch20.indd 878 9/21/09 7:10:46 PM

20 in. annually, a 1500-ft2 roof would yield about 12,000 gal, or 33 gpd—nearly enough to meet the clothes-cleaning and dishwashing needs of the family. (In SI units, a 140-m2 roof in an area with annual precipitation of 500 mm will yield about 50,000 L, or 137 L/d.)

into the cisterns. As a final design-with-water gesture, the shower (off bedroom 1) has been made into a true celebration place for cleansing and refreshing, with a sweeping view of the ranch.

In this passively solar-heated home, the living areas are placed on the elongated north side—the warmer side in the cold season for this southern hemisphere house. Passive cooling is aided by pergolas on the west and south, which are covered with vines for hot season shading of windows.

Unfiltered rainwater seems particularly well suited to the irrigation of small lawns or gardens, both because it lacks additives unneeded by plants, such as chlorine and sodium fluoride, and because it can reduce the user’s demand on the public water supply on the hottest summer days. Cisterns located above an irrigated area have the advantage of replacing a pump with simple gravity flow. A rain barrel at the bottom of a downspout is an example of this approachalthough one of limited capacity.

Sizing. The procedures described in Section 20.3 are for rough sizing of both the catchment area and the storage capacity for cisterns. When rainwater is to be a primary, as opposed to merely a supplementary, source, a closer look must be taken at rainfall deposits and user withdrawals from a cistern.

In many of the world’s drier areas, small cisterns within a home are common. Such cisterns, which can be fed both by rainwater and by the public supply, are frequently used for all domestic purposes, including drinking. The presence of such a large water volume also can be advantageous in the event of fire. Sometimes these storage cisterns are required because the public supply is diminished or cut off at peak usage hours due to insufficient water main capacity. Figure 20.8 shows a cistern in a typical outdoor location, along with various options by which pollution from dirty roofs can be minimized.

This procedure depends on the monthly average rainfall (from NOAA Local Climatological Data), the monthly water usage, and the catchment area yield (from Fig. 20.5).

WATER AND WASTE

EXAMPLE 20.1, PART B Take a closer look at the cistern that was approximately sized in Part A. Daily usage for this cistern, to be used for toilet flushing in a factory near Salem, Oregon, was estimated at 200 gal (760 L) and the catchment area at 5600 ft2 (520 m2). The cistern capacity was estimated at 18,000 gal (68,400 L). Begin the process in the midst of the wettest months.

When cisterns are taken seriously as water storage devices, their function and size can become strong design-form determinants. The country home of architect John Andrews in the dry ranchland of New South Wales, Australia, offers a particularly striking example of cisterns and form (Fig. 20.9). These demonstrate the design image of “pregnant downspouts” storing water above the area where it will be used rather than belowground. The corner rainwater collectors also help deflect cooling summer breezes into the house along the diagonal walls at each corner. The central skylight then vents the breezes, along with the house’s heat. From the corner cisterns, rainwater is pumped up to the central tower’s storage tank. It then can be heated by solar collectors (to be installed on the sloping top of the tower), or used to supply the house’s plumbing fixtures, or even used to sprinkle the metal roof surface, whose surface temperature could quickly be lowered by evaporation. Unevaporated roof water simply runs back

From Table 20.5, the following conclusions can be drawn:

- 1. For an 18,000-gal (68,400-L) cistern, when the end-of-December cumulative capacity is added to January’s surplus, the cistern will be at capacity from November through April.
- 2. With no allowances for abnormally dry months, we could reduce the cistern size by about 3000 gal (11,355 L)—the size of the smallest cumulative capacity in September.
- 3. A larger cistern—one that could utilize everything from the catchment area—could be built. Its approximate size would be the year-end surplus of 38,510 gal (145,760 L) plus the maximum spring monthly cumulative capacity of 25,410 gal (96,177 L) in April.
- 4. Alternatively, the surplus could be devoted to additional usage of rainwater, beyond mere toilet flushing, from November through April. ■


![image 983](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile983.png)

###### WATER AND WASTE

Fig. 20.8 Section through a typical outdoor cistern. (a) A “roof washer” gets the dirtiest first runoff from the roof. It can later be emptied either by opening the faucet wide or by leaving the faucet slightly open so that it will slowly drain. (b) In place of the roof washer, a sand filter may be used. The “flapper valve” is used rarely, to divert the first rainfall after a prolonged dry spell. After this, the valve is left in a position to divert all rainwater to the sand filter. (Redrawn with SI units by Nathan Majeski; based upon the U.S. EPA’s Manual of Individual Water Supply Systems, 1975.) (c) Another roof-washing option is a “tipping valve,” which dumps the first few gallons of each rainfall. After each rainfall, the valve must be manually (or spring) reset to the “dry” position if it is to again intercept dirty water. In an extended wet period, it would probably be left in the “wet” position.

###### 880

![image 984](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile984.png)

###### WATER AND WASTE

Fig. 20.9 Country home of architect John Andrews, Eugowra, New South Wales, Australia. (a) View from the southwest showing corner cisterns, the central daylight/ventilation barrel vault, and the “energy tower” with a water storage tank. (b) View from the south showing the shading pergola to be covered by vines. (c) Floor plan showing the fireplace at the center and cisterns at all corners. (d) Section through the living area. (Courtesy of John Andrews International Pty, Ltd.)

- Ch20.indd 881 9/21/09 7:10:48 PM


![image 985](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile985.png)

###### WATER AND WASTE

Fig. 20.9 (Continued)

###### 882

- Ch20.indd 882 9/21/09 7:10:50 PM


TABLE 20.5 Rainfall Cistern Sizing Procedure

|I Month and Rainfalla in. (mm)<br><br>II Catchment Yieldb gal (L)<br><br>III Usagec gal (L)<br><br>IV Netd gal (L)<br><br>V Cumulative Capacitye gal (L)<br><br>VI Cumulative Capacity Adjusted for Actual Sizef gal (L)|
|---|
|January February March April May June July August September October November December<br><br>6.9 (175) 4.8 (122) 4.3 (109) 2.3 (58) 2.1 (53) 1.4 (36) 0.4 (10)<br><br>0.6 (15)<br>1.5 (38) 4.0 (102) 6.1 (155) 6.9 (175)<br><br><br>18,630 (70,515) 12,960 (49,054) 11,610 (43,944)<br><br>6,210 (23,505) 5,610 (21,234)<br><br>3,780 (14,307) 1,080 (4,088) 1,620 (6,132)<br>4,050 15,329)<br><br><br>10,800 (40,878) 16,470 (62,339) 18,630 (70,515)<br><br>6,200 (23,476)<br><br>5,600 (21,196)<br>6,200 (23,476) 6,000 (22,710) 6,200 (23,476) 6,000 (22,710) 6,200 (23,476) 6,200 (23,476) 6,000 (22,710) 6,200 (23,476) 6,000 (22,710) 6,200 (23,476)<br><br><br>12,430 (47,048) 7,300 (27,631) 5,410 (20,477)<br><br>210 (795)<br><br>−530 (−2006) −2,220 (−8403) −5,120 (−19,379) −4,580 (−17,335) −1,950 (−7381)<br><br>4,600 (17,411) 10,470 (39,629) 12,430 (47,048)<br><br>12,430 (47,048) 19,790 (74,905)g 25,200 (95,382)g<br><br>25,410 (96,177)g 24,880 (94,171)g 22,660g (85,768) 17,540 (66,389) 12,960 (49,054) 11,010 (41,673) 15,610 (59,084)<br>26,080 (98,713)g 38,510 (145,760)g<br><br><br>12,430 (47,048) 18,000 (68,130) 18,000 (68,130) 18,000 (68,130)<br><br>17,470 (66,124) 15,250 (57,721) 10,130 (38,342)<br><br>5,550 (21,007) 3,600 (13,626) 8,200 (31,037)<br><br>18,000 (68,130) 18,000 (68,130)<br>|


Source: Based upon procedure from Brown, Reynolds, Ubbelohde, InsideOut: Design Procedures for Passive Environmental Technologies, © 1982 by John Wiley & Sons.

aNOAA data for Salem, Oregon. bFrom Fig. 20.5, according to which 10 in. (254 mm) of precipitation yields about 27,000 gallons (102,200 L) for this 5600-ft2 (520-m2) catchment area. cThe factory uses 200 gpd (760 Lpd) times days in each month. dCol. II minus col. III. eValues in col. IV, added month by month. fSet at 18,000 gal (68,130 L) for the factory in Example 20.1. gThe cumulative capacity exceeds the actual storage capacity of 18,000 gal (68,130 L).

###### WATER AND WASTE

###### 20.6 RAINWATER AND SITE PLANNING

ran off the high ground. In the course of this natural flow, much of the water was drawn by evaporation to the clouds. The rest, conforming to topographic river basins, continued to seek its way to the sea.

Prior to the spread to rural areas of buildings, streets, roads, and paved parking lots, water from rainfall and melting snow found its own way to natural destinations. Surface flow to creeks, streams, and rivers accounted for part of this drainage. Underground flow aided the general runoff. Outcropping of flowing groundwater created springs and artesian wells. Low, dished areas formed lakes that in turn overflowed to outlet streams. Flat areas sometimes developed into swamps or marshes.

As building increased, desirable locations grew scarce. The possibility of selecting high, dry ground diminished. Great areas, formerly low and marshy, were filled in and buildings constructed, often on piles. From such locations storm water could not be disposed of by drainage to some adjacent lower area or even recharged to the earth through dry wells. Moreover, extensive grids of paved streets and sidewalks in these level developments caught and held the water, resulting in considerable “ponding.” Storm sewers had to be built and the water transported great distances, often having to be lifted at intermediate pumping stations before reaching its destination, which might be a remote river.

At a time when there was a choice of locations for towns and villages, sites next to rivers were usually chosen. The waterways provided transportation, and water was supplied from the river or from adjacent wells. As streets and roads were built, slopes could be arranged whereby the rain falling on these areas and flowing onto them from roofs of buildings could run to the river. At interior parts of the country, high ground was favored for building sites and growing communities. Swampy or marshy ground would not be chosen, but did provide terminal locations for the storm water that

This emphasis on the removal of storm water has led to an expensive and elaborate system based on quick disposal of rainfall. By decreasing the time between precipitation and runoff, quick disposal increases the peak flows within such systems, thereby increasing flooding of rivers during storms

TABLE 20.6 Some Constituents of Stream Water

|Constituent<br><br>Source in Nature<br><br>Role in Natural Ecosystem Source of Urban Excess Role of Excess|
|---|
|Sediment<br><br>Organic compounds Nutrients<br><br>Trace metals<br><br>Chloride Bacteria Oil<br><br>Banks of meandering channels<br><br>Decomposing organic matter Decomposing organic matter<br><br>Mineral weathering<br><br>Mineral weathering Native animals Decomposing organic<br><br>matter<br><br>Maintain stream profile and energy gradient; store nutrients<br><br>Store nutrients Support ecosystems<br><br>Support ecosystem<br><br>Support ecosystems Participate in<br><br>ecosystems Store nutrients<br><br>Construction sites; eroding stream banks<br><br>Herbicides; pesticides; fertilizers<br><br>Organic compounds; organic litter; fertilizers; sewage; food waste<br><br>Cars; construction materials; all kinds of foreign chemicals<br><br>Pavement deicing salts Pet animals; dumpsters;<br><br>trash handling areas Cars<br><br>Abrade fish gills; carry excess nutrients and chemicals in adsorption; block sunlight; cover gravel bottom habitats<br><br>Deprive water of oxygen<br><br>by decomposition Unbalance ecosystem; produce algae blooms; by decomposition deprive water of oxygen<br><br>Reduce resistance to disease; reduce reproductive capacity; alter behavior<br><br>Sterilize soil and reduce<br><br>biotic growth Cause risk of disease Deoxygenate water|


###### WATER AND WASTE

Source: Ferguson, B. (1998). Introduction to Stormwater. © John Wiley & Sons, New York.

