soaked soil more time to absorb still more runoff. A nearly flat roof with specially designed drains (see Fig. 20.23) forms a temporary pond that permits slower discharge, yet eventually drains completely dry (to discourage mosquito breeding, etc.). (For cisterns, however, sloped roofs should be used, as they stay cleaner than flat roofs.) Another possibility is a sod roof that retains water for longer periods than ponded flat roofs (Fig. 20.10). Another option is to store the cistern water on the roof itself (Fig. 20.11).

but reducing the rivers’ flow between storms. It also contributes pollutants to waterways that otherwise would have been filtered by the soil, as detailed in Table 20.6.

The overloading of storm sewers not only causes minor flooding, but also can influence building design. The designers of the New Orleans Convention and Exhibition Center, a building with 610,000 ft2 (56,670 m2) of roof area, spared the city’s storm sewers from the impact of a 14-acre (5.7-hectare) runoff by carrying the rainwater over the roofs of adjoining wharfs and discharging it directly into the Mississippi River.

However achieved, this temporary pond on top of a building will clearly add to structural requirements. Another problem could be posed by high winds blowing sheets of water onto people below. In summer, however, a flooded roof can provide a significant thermal advantage by greatly lowering daytime roof surface temperatures. Rainfallretaining roofs are now required in some urban areas with overtaxed storm sewers. Sewer districts frequently charge for storm water runoff; by ponding storm water on site, such charges can be reduced or avoided.

As urban storm sewers reach capacity and suburban groundwater levels drop, designers have begun to emphasize storm water infiltration (or recharge of groundwater) rather than quick runoff. Three design strategies for encouraging such recharge have emerged: roofs that will retain water and slowly release it, porous pavement, and onsite infiltration of runoff.

###### (a) Roof Retention

###### (b) Porous Pavement

If storm water is to be sent to storm sewers or to soak into the ground, a slow flow from roofs will help by diminishing peak flows in sewers and giving

To retain rainfall on site, many builders use either porous asphalt (Fig. 20.12), porous concrete,

Porous concrete has been used for many years in building construction as a low-strength, highporosity material that has some insulating properties (R-5 for 10-in. thickness [RSI-0.88 for 254 mm]). Patented porous concrete pavement now in use in Florida has a strength of more than 3800 psi (26,200 kPa) and a permeability of 2.3 gallons of water per minute per square foot (94 L per minute per square meter). (A 2500-psi [17,240 kPa] mix has a permeability of 18.5 gallons per minute per square foot [750 L/m per m2].) In cold-weather areas, the freeze-thaw cycle could be destructive to porous concrete.

![image 986](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile986.png)

Incremental paving features many small, adjacent paving units; the resulting many joints allow water to pass through more readily than do solid, unbroken surfaces.

Open-celled pavers alternate small concrete or plastic paving units with grass or ground cover, as shown in Fig. 20.13. These are particularly applicable to short-term parking, as for a sports stadium, or for more remote areas of retail mall parking lots. They are also possible for roadway shoulders and emergency vehicle-only access areas.

###### WATER AND WASTE

Fig. 20.10 Bioswale at the Ecotrust building in Portland, Oregon, captures storm water runoff from the green roof of the building and other surfaces. (Photo by Nathan Majeski.)

If storm water is not retained, its runoff can be polluted to the extent that treatment is required. Using strips of planting for such treatment (phytoremediation) is discussed at the end of Chapter 22.

“incremental” paving, or open-celled pavers (alternation of paving materials with grass or groundcover plants) for parking lots and roadways.

![image 987](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile987.png)

Fig. 20.11 Retaining rainwater so that gravity flow can encourage its usage.

- Ch20.indd 885 9/21/09 7:10:52 PM


![image 988](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile988.png)

###### WATER AND WASTE

- Fig. 20.12 Porous paving encourages groundwater recharge rather than storm runoff. (a) Standard porous asphalt pavement as used in Rockville, Maryland. (b) Subsurface basin allows required retention ponds to serve as parking lots; this example is at the Morris Arboretum in Philadelphia. (Reprinted by permission from B. Ferguson. 1998. Introduction to Stormwater. © John Wiley and Sons. New York.)

![image 989](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile989.png)

- Fig. 20.13 Open-celled pavers on a porous fill allow grass or hardy ground cover to grow within the units. (Drawing by Erik Winter of GrassPave from Invisible Structures, Inc. Information used with permission.)


- Ch20.indd 886 9/21/09 7:10:53 PM


(c) Site Design for Recharging

water a few feet from the house but will accommodate only a relatively low rate of flow. A gravelfilled pipe is somewhat more effective (Fig. 20.16b). When the soil is not very permeable (as, for instance, with clay), it is best to use a dry well with an extended area and many perforations through which the water can be discharged to the ground (Fig. 20.16c).

This tactic is especially advisable for suburbandensity developments in drier climates with absorptive soil (sand, gravel, etc.). The first option is at each house; design of entire subdivisions can also be influenced.

The simplest design approach is the gutterless sloped roof illustrated in Fig. 20.14, which is applicable to one-story, basementless homes with wide, overhanging roofs. A gravel-filled trench skirting the perimeter directly below the edge of the eaves catches the water flowing off the roof.

Footing drains are often used to collect and lead away groundwater that accumulates around foundations. This reduces the likelihood of basement wall leakage. These drains are most necessary when higher ground near a building increases the flow of groundwater against underground walls. Figure 20.17 illustrates this and also shows how storm water from drains and roofs may be led to a surface absorption area of rock and gravel beyond a head wall where the general storm drain outcrops. This method can be chosen where there is sufficient property area and slope. It has the advantages of easy maintenance and service. Also, one can observe whether it is functioning correctly.

Some designers do not like the appearance of conventional gutters and leaders; other designers celebrate them (Fig. 20.15). There are many ingenious ways to avoid or modify their use and yet provide proper drainage. In many cases, however, gutters and leaders will be required, either to collect rainwater for cisterns or to control conditions around the perimeter of a house. Several options for storm water recharge can be used with the gutterleader combination.

WATER AND WASTE

A splash pan at the foot of each leader (Fig. 20.16a) offers the simplest method. It will lead the

In new suburban developments, for which there are no storm sewers, recharge basins

![image 990](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile990.png)

Fig. 20.14 Gutters and leaders are not always essential, provided that doorways, walls, foundations, and landscaped lawns are not subjected to rain concentrations.

- Ch20.indd 887 9/21/09 7:10:54 PM


![image 991](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile991.png)

###### WATER AND WASTE

![image 992](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile992.png)

Fig. 20.15 Falling rain is featured at this Oregon residence, where the gutter is held below the metal flashing at the roof’s edge. Runoff is seen from indoors as it falls into the suspended gutter. (Unthank Poticha Waterbury, Architects, Eugene, OR.)

- Ch20.indd 888 9/21/09 7:10:55 PM


![image 993](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile993.png)

![image 994](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile994.png)

![image 995](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile995.png)

![image 996](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile996.png)

###### WATER AND WASTE

![image 997](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile997.png)

![image 998](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile998.png)

Fig. 20.16 Roof drainage for houses. Method (a) is suitable for low rates of flow introduced into very pervious soil. When denser soil is encountered, method (b) is used to get the water into the ground and thus avoid surface erosion. For heavy flow or to lead the water farther from the structure, method (c) may be used with one or several dry wells.

- Ch20.indd 889 9/21/09 7:10:56 PM


![image 999](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile999.png)

- Fig. 20.17 Disposal of storm water on the site but remote from the house or building. When a wall is against a hill, it is usually subjected to the pressure of groundwater during storms. Open-joint clay, plastic, or fiber tile accepts this water and carries it away. Footing drains are tight-joint clay tile or bituminous fiber pipe. Flow through stone and gravel returns the water to the earth. A head wall is appropriate in lieu of a dry well if the site permits.

![image 1000](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1000.png)

- Fig. 20.18 Recharge basins in suburban communities. When topography, groundwater level, and porosity of the soil permit, developers are sometimes required to install systems that collect storm water and carry it from catch basins at street curbs, the roofs of all houses, and paved areas to a recharge basin that receives the water and returns it to the ground. For the safety of children, a fence is sometimes required to prevent unauthorized access to the basin.


WATER AND WASTE

oriented community a far more attractive (and less expensive) option than loss of the rainwater to a storm sewer. Storm water flows from leaders to dry, rockbed channels, along which are gardens and bicycle paths (Fig. 20.19). Occasionally, small dams across these channels create temporary holding ponds in case the runoff has not yet soaked through the channel bottom. In the event of extraordinarily heavy rainfall, an inlet to the public storm sewer is available beyond the final holding pond; this inlet is needed approximately once every 5 years.

(Fig. 20.18) are sometimes required to deliver storm water to the ground. Water from numerous roofs, paved areas, and curb catch basins is collected and piped to an open, unpaved pit, where it sinks into the earth. This method is not recommended in areas of dense, impervious clay soil. A particularly effective example of this approach is offered by the community of passively solar-heated residences known as Village Homes, outside Davis, California. This area receives only about 20 in. (about 500 mm) of rain annually, so the recharge of groundwater was to this garden-

- Ch20.indd 890 9/21/09 7:10:58 PM


![image 1001](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1001.png)

(a)

![image 1002](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1002.png)

###### WATER AND WASTE

![image 1003](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1003.png)

Fig. 20.19 Village Homes, a northern California subdivision of solar homes and storm water recharge areas. (a) Photo illustrates the open drainage ways and pedestrian paths. (Photo by Alan Butler.) (b) Plan shows the emphasis on bicycle paths, narrow streets, and widespread community-maintained garden space through which the recharge streambeds are led. (c) Site section explains the gradual drainage from leaders at houses to recharge stream. (Reprinted by permission from M. Corbett, A Better Place to Live; © 1981 by the Rodale Press.)

- Ch20.indd 891 9/21/09 7:10:59 PM


![image 1004](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1004.png)

###### WATER AND WASTE

- Fig. 20.20 Section through the observation tower/cistern at the Lady Bird Johnson Wildflower Research Center. (Courtesy of Overland Partners, architects, San Antonio, TX.)

![image 1005](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1005.png)

- Fig. 20.21 The hydrozone concept of landscape planning restricts exotic planting to special, easily watered areas. Native and adapted plantings are used elsewhere. Hydrozonics are here shown on a typical suburban lot. (Reprinted by permission from Energy-Conserving Site Design; E. G. McPherson, ed.; © 1984 by the American Society of Landscape Architects.)


- Ch20.indd 892 9/21/09 7:11:00 PM


The National Wildflower Research Center (Fig. 20.20) is built over an endangered aquifer southwest of Austin, Texas. This complex of small buildings and larger gardens includes two cisterns, one of which forms the base of a central observation tower. Water gardens and irrigation are both served by the cisterns. The buildings’ roofs are designed for rainwater collection, and a small channel (aqueduct) carries water over a wall to the outer cistern.

- EXAMPLE 20.2 Select a gutter and two leaders for the front half of a house, as shown in Fig. 20.16. The rainfall rate is 4 in./h (100 mm/h). The projected roof area is 700 ft2 (65 m2) and the slope of the gutter is 116 in. per 1 ft of length ([5.2 mm/m]; 0.5%).

SOLUTION

From Table 20.7, choose a semicircular gutter with a 6-in. (150-mm) diameter. (Note that if a steeper gutter slope were designed, at ½-in. slope per foot (4%), then only a 4-in. (100-mm) diameter gutter would be required.)

Because two leaders will be used, each will drain 350 ft2 (33 m2). Table 20.8 shows that a 2-in. (50-mm) leader can be used. For this gutter-leader combination, specify the detail of Fig. 20.23a.

Storm gutters and leaders can have an important impact on a building’s appearance (Fig. 20.24). Alternatively, leaders can be set within buildings, and gutters can be built into a roof’s surface to minimize the visual impact.

Where routing of storm water inside a building is preferable, drains and leaders can be sized from Table 20.8, and horizontal piping can be sized from Table 20.9. Care should be taken to insulate such lines; cold rainwater inside pipes can cause condensation to form on the outside pipe surface, sometimes resulting in staining and other water damage. ■

- EXAMPLE 20.3 Select the sizes for vertical conductors and horizontal storm drains for the building shown in Fig. 20.25. The roof, balcony, and courtyard areas are as shown, the rainfall rate is
- 4 in./h (100 mm/h), and the pitch of horizontal drains is ¼-in. slope per 1 ft of run (2%; approximately 20 mm/m).


The planning of the landscape around buildings may closely follow such considerations as irrigation. The hydrozone concept of landscape planning is shown in Fig. 20.21. To minimize water consumption, exotic plant species are kept to a minimum and located near the house, where storm runoff and irrigating water are readily available. Native and adapted plantings, which can survive on normal rainfall, are utilized elsewhere. Landscape that requires no additional water is often called a xeriscape; see Fig. 21.68, and see Section 21.12 for a discussion of irrigation systems and an example in California’s Napa Valley.

WATER AND WASTE

###### 20.7 COMPONENTS

The first storm water system design decision to be made involves the establishment of “watersheds” on a building’s roof. To what edges, or at what points, will runoff be directed? To what depths will it accumulate before it leaves the roof? Because the answers to these questions depend on the intensity of storms as well as on the roof’s geometry, it is necessary to find the maximum hourly rainfall for each location. This figure is available from local building code officials, or from Fig. 20.22.

Gutters and leaders (downspouts) can be sized through the use of Tables 20.7 and 20.8. The sizing of gutters and leaders depends both on the horizontal projected area of the roof, as shown in Fig. 20.16, and on the maximum hourly rainfall.

###### SOLUTION

The sizes selected and shown in Fig. 20.25 may be verified in Tables 20.8 and 20.20. ■

- Ch20.indd 893 9/21/09 7:11:01 PM


![image 1006](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1006.png)

###### WATER AND WASTE

Fig. 20.22 Maximum 100-year, 1-hour rainfall (in inches). (a) eastern United States; (b) central United States; (c) western United States. (Note: Alaska, range 0.4 to 1.4 in. [10 to 36 mm]; Hawaii, range 1.5 to 8 in. [38 to 203 mm]) (International Plumbing Code. Reprinted with permission. All rights reserved. © 1997, International Code Council, Inc., Falls Church, VA.)

- Ch20.indd 894 9/21/09 7:11:02 PM


![image 1007](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1007.png)

###### WATER AND WASTE

Fig. 20.22 (Continued)

![image 1008](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1008.png)

###### WATER AND WASTE

Fig. 20.22 (Continued)

1 4

TABLE 20.7 Size of Gutters

|PART A. I-P UNITS|
|---|
|Maximum Rainfall (in. per h) Diameter of Gutter (in.) 116 in./ft Slope 2 3 4 5 6<br><br>|
|3<br>4<br>5<br>6<br>7<br>8<br><br><br>10<br><br>340 720<br><br>1250 1920 2760 3980 7200<br><br>226 480 834<br><br>1280 1840 2655 4800<br><br>170 360 625 960<br><br>1380 1990 3600<br><br>136 288 500 768<br><br>1100 1590 2880<br><br>113 240 416 640 918<br><br>1325 2400|
|Maximum Rainfall (in. per h) Diameter of Gutter (in.) 18 in./ft Slope 2 3 4 5 6|
|3<br>4<br>5<br>6<br>7<br>8<br><br><br>10<br><br>480 1020 1760 2720 3900 5600<br><br>10,200<br><br>320 681<br><br>1172 1815 2600 3740 6800<br><br>240 510 880<br><br>1360 1950 2800 5100<br><br>192 408 704<br><br>1085 1560 2240 4080<br><br>160 340 587 905<br><br>1300 1870 3400|


TABLE 20.7 Size of Gutters (Continued)

|Maximum Rainfall (in. per h) Diameter of Gutter (in.) ¼ in./ft Slope 2 3 4 5 6|
|---|
|3<br>4<br>5<br>6<br>7<br>8<br><br><br>10<br><br>680 1440 2500 3840 5520 7960<br><br>14,400<br><br>454 960<br><br>1668 2560 3680 5310 9600<br><br>340 720<br><br>1250 1920 2760 3980 7200<br><br>272 576<br><br>1000 1536 2205 3180 5750<br><br>226 480 834<br><br>1280 1840 2655 4800|
|Maximum Rainfall (in. per h) Diameter of Gutter (in.) ½ in./ft Slope 2 3 4 5 6|
|3<br>4<br>5<br>6<br>7<br>8<br><br><br>10<br><br>960 2040 3540 5540 7800<br><br>11,200 20,000<br><br>640 1360 2360 3695 5200 7460<br><br>13,330<br><br>480 1020 1770 2770 3900 5600<br><br>10,000<br><br>384 816<br><br>1415 2220 3120 4480 8000<br><br>320 680<br><br>1180 1850 2600 3730 6660|
|PART B. SI UNITS|
|Maximum Rainfall (mm per h) Diameter of Gutter (mm) 5.2 mm/m Slope 50.8 76.2 101.6 127.0 152.4|
|76.2 101.6 127.0 152.4 177.8 203.2 254.0<br><br>31.6 66.9<br><br>116.1 178.4 256.4 369.7 668.9<br><br>21.0 44.6 77.5<br><br>119.1 170.9 246.7 445.9<br><br>15.8 33.4 58.1 89.2<br><br>128.2 184.9 334.4<br><br>12.6 26.8 46.5 71.4<br><br>102.2 147.7 267.6<br><br>10.5 22.3 38.7 59.5 85.3<br><br>123.1 223.0|
|Maximum Rainfall (mm per h) Diameter of Gutter (mm) 10.4 mm/m Slope 50.8 76.2 101.6 127.0 152.4|
|76.2 101.6 127.0 152.4 177.8 203.2 254.0<br><br>44.6 94.8<br><br>163.5 252.7 362.3 520.2 947.6<br><br>29.7 63.3<br><br>108.9 168.6 241.5 347.5 631.7<br><br>22.3 47.4 81.8<br><br>126.3 181.2 260.1 473.8<br><br>17.8 37.9 65.4<br><br>100.8 144.9 208.1 379.0<br><br>14.9 31.6 54.5 84.1<br><br>120.8 173.7 315.9|
|Maximum Rainfall (mm per h) Diameter of Gutter (mm) 20.9 mm/m Slope 50.8 76.2 101.6 127.0 152.4|
|76.2 101.6 127.0 152.4 177.8 203.2 254.0<br><br>63.2 133.8 232.3 356.7 512.8 739.5 133.8<br><br>42.2 89.2<br><br>155.0 237.8 341.9 493.3 891.8<br><br>31.6 66.9<br><br>116.1 178.4 256.4 369.4 668.9<br><br>25.3 53.5 92.9<br><br>142.7 204.9 295.4 534.2<br><br>21.0 44.6 77.5<br><br>118.9 170.9 246.7 445.9|
|Maximum Rainfall (mm per h) Diameter of Gutter (mm) 41.7 mm/m Slope 50.8 76.2 101.6 127.0 152.4|
|76.2 101.6 127.0 152.4 177.8 203.2 254.0<br><br>89.2 189.5 328.9 514.7 724.6<br><br>1040.5 1858.0<br><br>59.5 126.3 219.2 343.2 483.1 693.0<br><br>1234.4<br><br>44.6 94.8<br><br>164.4 257.3 362.3 520.2 929.0<br><br>35.7 75.8<br><br>131.5 206.2 289.9 416.2 743.2<br><br>29.7 63.2<br><br>109.6 171.9 241.4 346.5 618.7|


WATER AND WASTE

Source: Reprinted by permission from the 1997 Uniform Plumbing Code. © by the International Association of Plumbing and Mechanical Officials, Walnut, CA.

![image 1009](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1009.png)

![image 1010](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1010.png)

###### WATER AND WASTE

![image 1011](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1011.png)

- Fig. 20.23 Storm drainage components. (a) Conventional gutter and leader for houses; sizes vary by manufacturer. (b) Ordinary roof drain (Josam Manufacturing Co.). (c) Roof drain for controlled flow. (From Specifying Engineer, November 1982.)


###### TABLE 20.8 Sizing Roof Drains, Leaders, and Vertical Rainwater Piping

NOTES: The sizing data for vertical conductors, leaders, and drains are based on the pipes flowing 124 full. For rainfall rates other than those listed, determine the allowable roof area by dividing the area given in the 1 inch/hour (25 mm/hour) column by the desired rainfall rate. Vertical piping may be round, square, or rectangular. Square pipe shall be sized to enclose its equivalent round pipe. Rectangular pipe shall have at least the same cross-sectional area as its equivalent round pipe, except that the ratio of its side dimensions shall not exceed 3 to 1.

|PART A. I-P UNITS|
|---|
|Size of Drain, Leader, or Pipe in.<br><br>Flow (gpm)<br><br>Maximum Allowable Horizontal Projected Roof Areas Square Feet at Various Rainfall Rates<br><br>1 in./h 2 in./h 3 in./h 4 in./h 5 in./h 6 in./h|
|2<br>3<br>4<br>5<br>6 8<br><br><br>23 67<br><br>144 261 424 913<br><br>2176 6440<br><br>13,840 25,120 40,800 88,000<br><br>1088 3220 6920<br><br>12,560 20,400 44,000<br><br>725 2147 4613 8373<br><br>13,600 29,333<br><br>544 1610 3460 6280<br><br>10,200 22,000<br><br>435 1288 2768 5024 8160<br><br>17,600<br><br>363 1073 2307 4187 6800<br><br>14,667|
|PART B. SI UNITS|
|Size of Drain, Leader, or Pipe mm<br><br>Flow (L/s)<br><br>Maximum Allowable Horizontal Projected Roof Areas Square Meters at Various Rainfall Rates<br><br>25 mm/h 50 mm/h 75 mm/h 100 mm/h 125 mm/h 150 mm/h|
|50 75<br><br>100 125 150 200<br><br>1.5 4.2 9.1<br><br>16.5 26.8 57.6<br><br>202 600<br><br>1286 2334 3790 8175<br><br>101 300 643<br><br>1117 1895 4088<br><br>67 200 429 778<br><br>1263 2725<br><br>51 150 321 583 948<br><br>2044<br><br>40 120 257 467 758<br><br>1635<br><br>34 100 214 389 632<br><br>1363|


###### WATER AND WASTE

Source: Reprinted by permission from the 1997 Uniform Plumbing Code. © by the International Association of Plumbing and Mechanical Officials, Walnut, CA.

![image 1012](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1012.png)

- Fig. 20.24 A downspout terminates the roof with flair at the Pleasanton BART (Bay Area Rapid Transit) station near San Francisco. (Photo by Jane Lidz.)


- Ch20.indd 899 9/21/09 7:11:05 PM


TABLE 20.9 Sizing of Horizontal Rainwater Piping

NOTES: The sizing data for horizontal piping are based on the pipes flowing full. For rainfall rates other than those listed, determine the allowable roof area by dividing the area given in the 1 inch/hour (25 mm/hour) column by the desired rainfall rate.

|PART A. I-P UNITS|
|---|
|Size of Pipe in.<br><br>Flow at 18 in./ft Slope gpm<br><br>Maximum Allowable Horizontal Projected Roof Areas Square Feet at Various Rainfall Rates<br><br>1 in./h 2 in./h 3 in./h 4 in./h 5 in./h 6 in./h|
|3<br>4<br>5<br>6 8<br><br><br>10 12 15<br><br>34 78<br><br>139 222 478 860<br><br>1384 2473<br><br>3288 7520<br><br>13,360 21,400 46,000 82,800<br><br>133,200 238,000<br><br>1644 3760 6680<br><br>10,700 23,000 41,400 66,600<br><br>119,000<br><br>1096 2506 4453 7133<br><br>15,330 27,600 44,400 79,333<br><br>822 1880 3340 5350<br><br>11,500 20,700 33,300 59,500<br><br>657 1504 2672 4280 9200<br><br>16,580 26,650 47,600<br><br>548 1253 2227 3566 7670<br><br>13,800 22,200 39,650|
|Size of Pipe in.<br><br>Flow at ¼ in./ft Slope gpm<br><br>Maximum Allowable Horizontal Projected Roof Areas Square Feet at Various Rainfall Rates<br><br>1 in./h 2 in./h 3 in./h 4 in./h 5 in./h 6 in./h|
|3<br>4<br>5<br>6 8<br><br><br>10 12 15<br><br>48 110 196 314 677<br><br>1214 1953 3491<br><br>4640 10,600 18,880 30,200 65,200<br><br>116,800 188,000 336,000<br><br>2320 5300 9440<br><br>15,100 32,600 58,400 94,000<br><br>168,000<br><br>1546 3533 6293<br><br>10,066 21,733 38,950 62,600<br><br>112,000<br><br>1160 2650 4720 7550<br><br>16,300 29,200 47,000 84,000<br><br>928 2120 3776 6040<br><br>13,040 23,350 37,600 67,250<br><br>773 1766 3146 5033<br><br>10,866 19,450 31,350 56,000|
|Size of Pipe in.<br><br>Flow at ½ in./ft Slope gpm<br><br>Maximum Allowable Horizontal Projected Roof Areas Square Feet at Various Rainfall Rates<br><br>1 in./h 2 in./h 3 in./h 4 in./h 5 in./h 6 in./h|
|3<br>4<br>5<br>6 8<br><br><br>10 12 15<br><br>68 156 278 445 956<br><br>1721 2768 4946<br><br>6576 15,040 26,720 42,800 92,000<br><br>165,600 266,400 476,000<br><br>3288 7520<br><br>13,360 21,400 46,000 82,800<br><br>133,200 238,000<br><br>2192 5010 8900<br><br>14,267 30,650 55,200 88,800<br><br>158,700<br><br>1644 3760 6680<br><br>10,700 23,000 41,400 66,600<br><br>119,000<br><br>1310 3010 5320 8580<br><br>18,400 33,150 53,200 95,200<br><br>1096 2500 4450 7140<br><br>15,320 27,600 44,400 79,300|
|PART B. SI UNITS|
|Size of Pipe mm<br><br>Flow at 10 mm/m Slope L/s<br><br>Maximum Allowable Horizontal Projected Roof Areas Square Meters at Various Rainfall Rates<br><br>25 mm/h 50 mm/h 75 mm/h 100 mm/h 125 mm/h 150 mm/h|
|75 100 125 150 200 250 300 375<br><br>2.1 4.9 8.8<br><br>14.0 30.2 54.3 87.3<br><br>156.0<br><br>305 700<br><br>1241 1988 4273 7692<br><br>12,375 22,110<br><br>153 350 621 994<br><br>2137 3846 6187<br><br>11,055<br><br>102 233 414 663<br><br>1424 2564 4125 7370<br><br>76 175 310 497<br><br>1068 1923 3094 5528<br><br>61 140 248 398 855<br><br>1540 2476 4422<br><br>51 116 207 331 713<br><br>1282 2062 3683|


WATER AND WASTE

- Ch20.indd 900 9/21/09 7:11:06 PM


TABLE 20.9 Sizing of Horizontal Rainwater Piping (Continued)

|Size of Pipe mm<br><br>Flow at 20 mm/m Slope L/s<br><br>Maximum Allowable Horizontal Projected Roof Areas Square Meters at Various Rainfall Rates<br><br>25 mm/h 50 mm/h 75 mm/h 100 mm/h 125 mm/h 150 mm/h|
|---|
|75 100 125 150 200 250 300 375<br><br>3.0 6.9<br><br>12.4 19.8 42.7 76.6<br><br>123.2 220.2<br><br>431 985<br><br>1754 2806 6057<br><br>10,851 17,465 31,214<br><br>216 492 877<br><br>1403 3029 5425 8733<br><br>15,607<br><br>144 328 585 935<br><br>2019 3618 5816<br><br>10,405<br><br>108 246 438 701<br><br>1514 2713 4366 7804<br><br>86 197 351 561<br><br>1211 2169 3493 6248<br><br>72 164 292 468<br><br>1009 1807 2912 5202|
|Size of Pipe mm<br><br>Flow at 40 mm/m Slope L/s<br><br>Maximum Allowable Horizontal Projected Roof Areas Square Meters at Various Rainfall Rates<br><br>25 mm/h 50 mm/h 75 mm/h 100 mm/h 125 mm/h 150 mm/h|
|75 100 125 150 200 250 300 375<br><br>4.3 9.8<br><br>17.5 28.1 60.3<br><br>108.6 174.6 312.0<br><br>611 1400 2482 3976 8547<br><br>15,390 24,749 44,220<br><br>305 700<br><br>1241 1988 4273 7695<br><br>12,374 22,110<br><br>204 465 827<br><br>1325 2847 5128 8250<br><br>14,753<br><br>153 350 621 994<br><br>2137 3846 6187<br><br>11,055<br><br>122 280 494 797<br><br>1709 3080 4942 8853<br><br>102 232 413 663<br><br>1423 2564 4125 7367|


WATER AND WASTE

Source: Reprinted by permission from the 1997 Uniform Plumbing Code. Copyright © by the International Association of Plumbing and Mechanical Officials, Walnut, CA.

![image 1013](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1013.png)

Fig. 20.25 Separate storm drainage. Areas drained and corresponding sizes of vertical leaders and horizontal drains are from Tables 20.8 and 20.9. Storm drain piping within a building needs insulative covering with a vapor retarder on the outside. This prevents condensation (sweating) on the pipes when, in winter, warm, moisture-laden air in the building could otherwise reach the pipe surface (which would be cold from carrying icy water), condense there, and lead to wet, dripping conditions on the pipes. Each roof has two drains in case one is temporarily blocked. (Drawing by Nathan Majeski.)

- Ch20.indd 901 9/21/09 7:11:07 PM


###### 20.8 CASE STUDY—WATER AND BASIC DESIGN Lady Bird Johnson Wildflower Center, Austin, Texas

###### PROJECT BASICS

sented in the discussion that follows, in order to emphasize the importance of an integrated design process to redevelop a native landscape and to showcase the intrinsic beauty of local materials. The client’s values were important to the success of this project—to realize a 13-year campaign to bring research and resources together on behalf of native plants. It has become a place to learn about native plants and how to reduce water consumption while maintaining a beautiful outdoor habitat. Initially named the National Wildflower Research Center, founded by Lady Bird Johnson and actress Helen Hayes in 1982, the Center has expanded beyond its original intentions to incorporate education, progressive environmental movements, and the publication of data on landscaping with native plants in the United States. To accommodate its success and growth, the Wildflower Research Center moved to a new site in 1995. In 2006, the Wildflower Center became an Organized Research Unit of The University of Texas at Austin’s College of Natural Sciences and School of Architecture.

- • Location: Austin, Texas, USA
- • Latitude: 30.18 N; longitude: 97.89 W; elevation: 621 ft (189 m) Austin city.
- • Heating degree days: 1688 base 65ºF (938 base 18.3ºC); cooling degree days: 7171 base 50ºF (3984 base 10ºC); annual precipitation: 30 in. (762) per year
- • Building type: New construction; offices, visitor’s center, classrooms
- • 54,000 ft2 (5017 m2)
- • Completed 1995
- • Client: LBJ Wildflower Center
- • Design team: Overland Partners and consultants


###### WATER AND WASTE

Background. The Lady Bird Johnson Wildflower Center is an award-winning project that exemplifies resource conservation through a careful union between landscape and buildings. Elements of the design process for water conservation and other strategies at the Wildflower Center are pre-

![image 1014](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1014.png)

Fig. 20.26 Lady Bird Johnson Wildflower Center in Austin, Texas; view to the Visitor’s Center. (Photo by Jake Moore; © 2009 Alison Kwok; all rights reserved.)

- Ch20.indd 902 9/21/09 7:11:09 PM


![image 1015](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1015.png)

###### WATER AND WASTE

Fig. 20.27 Site plan shows two cisterns, one at the far right (1), the other in the central observation tower (9). 1. Cistern; 2. Aqueduct; 3. Auditorium; 4. Gallery; 5. Main plaza; 6. Gift shop; 7. Children’s discovery room; 8. Kitchen; 9. Observation tower/cistern; 10. Library/board room; 11. Administration; 12. Research laboratories; 13. Seed silo; 14. Pergola; 15. Comparative garden; 16. Pavilion; 17. Display greenhouse;

18. Research greenhouse; 19. Shade house; 20. Demonstration garden. (© Overland Partners Architects; used with permission.)

smaller buildings wrapped by landscaping, demonstration gardens, and a main plaza. Orientations of these buildings frame views of the terrain and extend the notion that the Center is more about the landscape than the buildings. A key element of the design was to eliminate the need to pump water from the endangered Edwards Aquifer. Many of the native plants help conserve water, since they require little water. Rainfall from building rooftops drains into various cisterns and storage tanks to be used later for irrigation. Some rooftops are connected with aqueducts that allow the water to flow to a shared storage tank/cistern.

Concern for water conservation led to many of the distinctive forms seen in the cisterns and waterways on the land. (The information that follows was provided by Overland Partners.)

Context. The Lady Bird Johnson Wildflower Center is a research center designed to share information with the public by increasing awareness and understanding of local native plants and landscapes. In 1997, the Center was renamed the Lady Bird Johnson Wildflower Center and its mission expanded to include educational opportunities for visitors. Within the last decade the Center has played an active role in land restoration, plant conservation, the Millennium Seed Bank Project, and the creation of the Sustainable Sites Initiative in conjunction with the American Society of Landscape Architects.

The leading principles behind the design were as follows:

- • The building and programs support “total resource conservation.”
- • Respect existing native wildflowers, landscaping and plants.
- • Harmonize built form with landscaping.
- • Minimize the impact of the built environment.
- • Enable visitor education through example.


Design Intent. The mission of the Wildflower Center is to: “increase the sustainable use and conservation of native wildflowers, plants and landscapes.” Aligned with this, the design of the Center teaches by example with particular attention being given to the visitor’s experience. Rather than creating one monolithic building, the project comprises several

- Ch20.indd 903 9/21/09 7:11:11 PM


![image 1016](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1016.png)

![image 1017](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1017.png)

###### WATER AND WASTE

Fig. 20.28 Oculus of the water tower cistern. The tower serves as a focal point for views of the site. (Photo by Jake Moore; © 2009 Alison Kwok; all rights reserved.)

Fig. 20.29 Entry cistern fed by aqueducts from the site’s rainwater harvesting system. (Photo © 2009 Alison Kwok; all rights reserved.)

![image 1018](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1018.png)

Fig. 20.30 Section of the tower cistern. (© Overland Partners Architects; used with permission.)

904

- Ch20.indd 904 9/21/09 7:11:18 PM


![image 1019](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1019.png)

###### WATER AND WASTE

Fig. 20.31 Rainwater harvesting system on locally-sourced stone arches along the entry path surrounded by oak trees. (Photo © 2009 Alison Kwok; all rights reserved.)

and programs to support “total resourse conservation” while showing the beauty of the native landscape and supporting over 400 native plant species.

- • Eliminate the need to pump water from the endangered Edwards Aquifer.
- • Respect and utilize the local vernacular, materiality, and craftsmanship.
- • “Demonstrate an ecologically sensitive approach to the development of a site with fragile environmental conditions.”
- • Utilize and design sustainable technologies to aid in conservation efforts.


Post-Occupancy Validation Methods. The success of the Lady Bird Johnson Wildflower Center resulted in more than 20 international, national, state, and local awards for its facilities, programs, and leadership in environmental design. It was calculated that the investment made in creating these facilities brought returns of more than $11 million in free media in the first two years. Based on the collected data, energy simulations were run using ENER-WIN—a software package used to analyze total building energy performance, developed in the Department of Architecture at Texas A&M University as part of the Vital Signs Curriculum Project. The overall energy performance of the building simulated by this software was calibrated to the actual building energy use based on utility bills for one year. The components of the energy usage were broken down

Design Criteria and Validation. The project was built in 1995, long before the Leadership in Energy and Environmental Design (LEED) certification process. In retrospect, the project complies with many of the principles that guide the LEED rating system. Sustainable design was desirable to maintain the Center’s founding philosophies and the ethics of the design team, which were the driving forces behind the environmental design decisions. The intentions of the project were to demonstrate an ecologically sensitive approach to the development of a site with fragile environmental conditions and integrate the buildings

- Ch20.indd 905 9/21/09 7:11:20 PM


906 CHAPTER 20 WATER AND BASIC DESIGN

- cistern at 12,000 gallons (45,420 L), and the children’s “little house” cistern holding 3000 gallons (11,355 L).
- • The entry collection cistern system is fed by 1167 ft2 (108 m2) of metal roof to a 12,000-gallon (45,420-L) cistern. This cistern can collect 7000 gallons per inch (1043 L/mm) of rain, or approximately 21,000 gallons (79,485 L) per year.
- • The children’s area cistern collects water from 672 ft2 (62 m2) of roof, and has a 3000gallon 11,355-L) capacity. With approximately 420 gallons per inch of rain (63 L/mm), it can collect 12,600 gallons (47,691 L) of water per year.
- • All cisterns are located above ground except for the transfer station, which is underground.
- • Recycled materials included wood flooring and on-site non-biodegradable construction spoil used to fill the tower structure. Local stone, wood flooring, and site boulders were obtained from within a 150-mile (241-km) radius from site.


and compared, to see the percent contribution to the HVAC load of the various design features such as use of daylighting strategies and a matching of HVAC and occupancy schedules.

###### Performance Data.

- • With an average rainfall of 30 in. (762 mm) per year, the whole rooftop system can collect approximately 300,000 gallons (1,135,500 L) of rainwater per year.
- • In total, the Center collects water from 17,000 square feet (1579 m2) of roof space and can store more than 60,000 gallons (227,100 L) in on-site cisterns and storage tanks, providing approximately 10 to 15% of the Center’s yearly water needs for irrigation and landscaping
- • Approximately 10,600 gallons of water per inch of rain (1580 L/mm) are collected for the whole center.
- • Five cisterns are used in total, with an approximate capacity of 65,000 gallons (246,025 L): two cisterns at 20,000 gallons (75,700 L) each, one at 5000 gallons (18,925 L), the entry


WATER AND WASTE

![image 1020](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1020.png)

Fig. 20.32 Wood was reused from the site to create overhangs and trellises. (Photo by Jake Moore; © 2009 Alison Kwok; all rights reserved.)

- Ch20.indd 906 9/21/09 7:11:22 PM


REFERENCES AND RESOURCES 907

Associated General Contractors—Dallas Chapter Summit Award Associated General Contractors—National Design Honor Award American Institute of Architects—San Antonio chapter Design Honor Award

The project received the following awards and citations: 1995:

Texas Society of Architects—Honor Award Austin Commercial Real Estate Society—Good Egg Award Associated Builders and Contractors AwardsFirst Place for Excellence in Construction

1998: Business Week/Architectural Record—Award Semi-finalist

1996: Recycling and Education Awareness Citations by Keep Austin Beautiful Good Steward Award by the National Arbor Foundation American Society of Landscape ArchitectsSan Antonio Design Honor Award American Society of Landscape ArchitectsState of Texas Design Honor Award American Society of Landscape ArchitectsNational Design Honor Award Associated General Contractors—San Antonio Design Honor Award Associated General Contractors—Regional Honor Award

2000: American Institute of Architects Committee on the Environment—Earth Day 2000 Top Ten

FOR FURTHER INFORMATION

Overland Partners Architects: http://www

.overlandpartners.com Lady Bird Johnson Wildflower Center: http://www

WATER AND WASTE

.wildflower.org/ Rocky Mountain Institute, Green Developments CD, version 2.0, 2001.

###### References and Resources

International Code Council. 1997. International Plumbing Code. Falls Church, VA.

Brown, G. Z., J. Reynolds, and S. Ubbelohde. 1982. InsideOut: Design Procedures for Passive Environmental Technologies. John Wiley & Sons. New York.

McPherson, E. G. (ed.). 1984. Energy-Conserving Site Design. American Society of Landscape Architects. Washington, DC.

Corbett, M. 1981. A Better Place to Live. Rodale Press. Emmaus, PA. Ferguson, B. 1998. Introduction to Stormwater. John Wiley & Sons. New York. Gleick, P. 1998. The World’s Water. Island Press. Washington, DC.

Milne, M. 1976. Residential Water Conservation. U.S. Office of Water Research and Technology, Department of Commerce, NTIS. Springfield, VA.

U.S. Environmental Protection Agency. 1975. Manual of Individual Water Supply Systems. Washington, DC.

International Association of Plumbing and Mechanical Officials. 1997. Uniform Plumbing Code. Walnut, CA.

U.S. Geological Survey, Water Resources of the United States: http://water.usgs.gov/

- Ch20.indd 907 9/21/09 7:11:23 PM


###### Ch20.indd 908 9/21/09 7:11:24 PM

#### C H A P T E R 21

###### Water Supply

WITH WATER, ONE OF THE DESIGNER’S first concerns is to match the quality of the water to the task it performs. As this becomes a more serious design issue, designers will provide for the recycling of water within and around buildings, as well as specify plumbing fixtures that use less water. Table 21.1 shows typical relationships between water quality and usage. Water recycling and conservation are discussed in detail in Chapter 22. In this chapter we deal primarily with potable (drinkable) water: first with issues of water quality and then with the matter of ensuring an adequate supply of water throughout a building.

###### WATER AND WASTE

history of waterborne diseases worldwide begins with a major cholera epidemic that began in Calcutta, India, in 1817, killing thousands and spreading by 1832 to New York City, emptying the streets in panic over the disease. In 1854, a London physician demonstrated that local cases of cholera could be traced to one pump contaminated with sewage from a nearby house, but how the disease was transmitted remained a mystery. In summer 1859, London’s Thames River, carrying combined storm and sanitary wastes, stank so badly that Parliament was suspended. In 1892, the bacterium causing cholera was identified during an epidemic in Hamburg, Germany, proving the relationship between contaminated water and the disease. In 1939, an outbreak of typhoid fever killed 60 people at an Illinois mental hospital; typhoid and gastroenteritis resulted from an accidental pumping of polluted river water into supply mains in Rochester, New York, in 1940. Another worldwide cholera epidemic began in Indonesia in 1961, eventually reaching Latin America by 1991. In 1993, an outbreak of cryptosporidiosis in the public water supply of Milwaukee, Wisconsin, shook the public’s faith in water systems across the United States; that outbreak killed 104 and infected more than 400,000 people.

###### 21.1 WATER QUALITY

A summary of water quality at the various stages of the hydrologic cycle was shown in Fig. 20.4. As precipitation, water contains few impurities: almost no bacterial content is present, and only small amounts of minerals and gases can be expected. Surfaces are needed to collect this nearly pure water—and from these surfaces, foreign substances can readily contaminate the water. These pollutants can affect water’s physical (mostly organic), chemical (mostly inorganic), biological, or radiological characteristics. Both surface water and groundwater are subject to pollution.

In response to this history, we disinfect huge quantities of water, expending energy and adding chemicals so that every drop of water entering North American buildings is potable. Again, the high-grade resource/low-grade use question arises;

The U.S. National Drinking Water Clearinghouse is a source of information on water supply and wastewater treatment systems. Its brief

909

Ch21.indd 909 9/21/09 7:13:07 PM

- TABLE 21.1 Water Use and Quality in Buildings


changes usually do not threaten health, but they are often psychologically undesirable.

|Use Desired Quality|
|---|
|A. CONSUMED|
|1. Drinking and cooking Potable<br>2. Bathing Potable<br>3. Laundering Soft<br>4. Irrigation and watering of livestock Unpolluted<br>5. Industrial processes As required<br>6. Vapor to increase the relative humidity of air<br>|
|B. CIRCULATED|
|1. Hot water for heating Note: Makeup water should be soft or neutral and, for swimming, potable<br>2. Chilled water for cooling<br>3. Condenser cooling water<br>4. Swimming pool water<br>5. Steam for heating, later condensed<br>|
|C. GENERALLY STATIC|
|1. Water stored for fire protection<br>2. Water in fire standpipes<br>3. Water in sprinkler piping<br>|
|D. CONTROLLED|
|1. Vapor condensed to reduce relative humidity of air|


Taste and odor can be caused by organic compounds, inorganic salts, or dissolved gases. This condition can be treated only after a chemical analysis has identified which source is responsible.

Temperature is another characteristic of psychological importance—we expect drinking water to be cool. In general, water supplied between 50º and 60ºF (10º and 16ºC) is preferred.

Foamability is usually caused by concentrations of detergents. The foam itself does not pose a serious health threat, but it may indicate that other, more dangerous pollutants associated with domestic waste are also present. Because of increased foaming in water in the 1960s, today’s detergents must use linear alkylate sulfonate (LAS), which biodegrades rapidly—except in the absence of oxygen. Because this lack of oxygen is characteristic of some septic tank drainage fields, foam in drinking water should be investigated promptly.

WATER AND WASTE

Note: For water uses in Section A, flow is often continuous. Section B comprises uses for which flow other than circulation is intermittent or at a relatively low rate, the water added to the systems being known as makeup water. Items C2 and C3 call for piping to provide adequate, though infrequent, flow in emergencies. Item D1 relates only to moisture condensed out of the air and involves no design for supply.

###### (b) Chemical Characteristics

Groundwater is particularly subject to chemical alteration because as it moves downward from the surface it slowly dissolves some minerals contained in rocks and soils. A chemical analysis (such as that given in Table 21.2) is usually required for individual water supply sources. Such analysis will indicate (1) the possible presence of harmful or objectionable substances, (2) the potential for corrosion within the water supply system, and (3) the tendency for the water to stain fixtures and clothing. Concentrations are expressed in milligrams per liter (mg/L), which is essentially equivalent to parts per million (ppm).

recycled water for lower-grade use is discussed in Chapter 22.

###### (a) Physical Characteristics

Some of the most noticeable aspects of water quality fall within this category. Water from surface sources (roof runoff, streams, rivers, lakes, ponds) is particularly subject to physical pollutants.

Some general terms commonly used to describe chemical characteristics of water are as follows:

Turbidity is easy to see and thus is a likely source of dissatisfaction for the would-be consumer. It is caused by the presence of suspended material such as clay, silt, other inorganic material, plankton, or finely divided organic material. Even those materials that do not adversely affect health are usually aesthetically objectionable.

Alkalinity. Caused by bicarbonate, carbonate, or hydroxide components. Testing for these components of water’s alkalinity is a key to determining which treatments to use.

Hardness. A relative term (see Fig. 21.1). Hard water inhibits the cleaning action of soaps and detergents, and it deposits scale on the inside of hot water pipes and cooking utensils, thus wasting heating fuel and making utensils unusable. Hardness, which is caused

Color, another visible alteration, is often caused by dissolved organic matter, as from decaying vegetation. Some inorganic materials also color water, as do microorganisms. Like turbidity, such color

WATER QUALITY 911

can have a pH as low as 5.5, with 0 being the ultimate acidity. Measurements higher than 7 indicate increasing alkalinity. A pH as high as 9 can be found in water in its natural state, with 14 representing the ultimate alkalinity. The pH value is the starting point for determining treatments for corrosion control, chemical dosages, and disinfection.

- TABLE 21.2 Example of Chemical Analysis of Water


|Quality<br><br>Indicated by<br><br>Parts per Million (ppm)a|
|---|
|Total hardness CaCO3 30 Calcium hardness CaCO3 20 Alkalinity (methyl orange) CaCO3 27 Alkalinity (phenolphthalein) CaCO3 0 Free carbon dioxide CO2 13.5 Chlorides Cl 6 Sulfates SO4 4 Silica SiO2 19 Phosphates—normal PO4 0 Phosphates—total PO4 0.5 Iron—total Fe 1.6 Total dissolved solids 66 Turbidity or sediment Present|


Unintentional chemical additions to water supplies most commonly include the following elements:

Toxic substances are occasionally present in water supplies. Local health authorities can provide information about acceptable concentrations of such substances as arsenic (As), barium (Ba), cadmium (Cd), chromium (Cr6+), cyanide (CN), fluoride (F), lead (Pb), selenium (Se), and silver (Ag). Although limited amounts of fluoride are frequently added to water supplies to help prevent tooth decay, fluorides in excess of such optimum concentrations can produce mottling of teeth. Lead poses a dangerous threat, even in relatively small amounts, because it is a cumulative poison. Lead in water usually comes from lead piping (in older buildings or cities) or from corrosive water on lead-painted roofs. The maximum recommended concentration is 0.05 mg/L.

Source: A report by Olin Water Service for a private well in Virginia.

aNote that ppm and mg/L are essentially equivalent terms for concentration in water.

WATER AND WASTE

by calcium and magnesium salts, can be classified as temporary (carbonate) or permanent (noncarbonate). Temporary hardness is largely removed when the water is heated—it forms the scale just described. Permanent hardness cannot be removed by simple heating (see Section 21.4c).

Unfortunately, the list of toxic chemicals is expanding, and as chemical waste dumps have been abandoned or mismanaged, groundwater has become contaminated. The U.S. Environmental Protection Agency (EPA) has estimated that 75%

pH. A measure of the water’s hydrogen ion concentration, as well as its relative acidity or alkalinity (Fig. 21.1). A pH of 7 is neutral. Measurements below 7 indicate increasing acidity (and corrosiveness); water in its natural state

![image 1021](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1021.png)

Fig. 21.1 Approximate groundwater chemical characteristics across the United States. Treatment may be needed when the pH is less

than 7.0 (acidity results in corrosion) or when hardness as CaCO3 exceeds 65 ppm (ppm and mg/L are essentially identical measures). (Courtesy of Progressive Architecture.)

can indicate seepage from deposits of livestock manure.

of both active and abandoned chemical waste dumps—some 51,000 in all—are leaking. In addition to the following list of inorganic chemicals, we are becoming aware of many new organic chemicals as well, some of which are suspected of causing 5% to 20% of U.S. cancers. The threat to our groundwater supplies is illustrated in Fig. 21.2. Once polluted, aquifers are extremely difficult to clean. This is one reason why ground source heat pumps are tightly regulated.

Pesticides, a growing threat to water supplies, are particularly common in wells near homes that have been treated for termite control. Avoid using pesticides near wells.

Sodium is primarily dangerous for people with heart, kidney, or circulatory ailments. For a lowsodium diet, the sodium in drinking water should not exceed 20 mg/L. Salts spread on roadways for ice control can leach into the soil and enter groundwater. Note that some water softeners (discussed in Section 21.4c) can raise sodium concentrations in water.

Chlorides can enter water as it passes through geologic deposits formed by marine sediment, or because of pollution from seawater, brine, or industrial or domestic wastes. A noticeable taste results from chloride in excess of 250 mg/L.

Sulfates, which have laxative effects, can enter groundwater from natural deposits of Epsom salts (magnesium sulfate) or Glauber’s salt (sodium sulfate). Concentrations should not exceed 250 mg/L.

Copper can enter water from natural copper deposits or from copper piping that contains corrosive water. Concentrations of copper in excess of 1.0 mg/L can produce an undesirable taste.

Zinc sometimes enters groundwater in areas where it is found in abundance. Although not a health threat, it can cause an undesirable taste at concentrations above 5 mg/L.

WATER AND WASTE

Iron is frequently present in groundwater. Corrosive water in iron pipes will also add iron to water. At concentrations above 0.3 mg/L, iron can lend a brownish color to washed clothes and can affect the taste of the water.

###### (c) Biological Characteristics

Manganese can both pose a physiological threat (it is a natural laxative) and produce color and taste effects similar to those produced by iron. The recommended limit is 0.05 mg/L.

Potable water should be kept as free as possible of disease-producing organisms—bacteria, protozoa, and viruses. These organisms are not easily identified; a thorough biological water test is complex and time-consuming. For this reason, the standard test is for one kind of bacteria—the coliform group

Nitrates in high concentrations pose a threat to infants, in whom they can cause “blue baby” disease. In shallow wells, nitrate concentrations

![image 1022](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1022.png)

Fig. 21.2 How groundwater becomes contaminated. The “plume” formed by contaminants can often go undetected. (© 1982 by Newsweek, Inc.; all rights reserved. Reprinted by permission.)

- Ch21.indd 912 9/21/09 7:13:09 PM


###### FILTRATION 913

continually been revised downward for other radiation exposures; consult the local public health service for current recommendations.

(Escherichia coli, better known as E. coli), which is always present in the fecal wastes of humans (as well as those of many animals and birds) and which outnumbers all other disease-producing organisms in water. The recommended maximum concentration of coliform bacteria is one organism per 100 mL (about ½ cup) water.

###### 21.2 FILTRATION

For biological activity to be kept to a minimum in drinking water, a water source should be chosen that does not normally support much plant or animal life, hence the popularity of groundwater rather than surface water as a source. In addition, the supply should be protected from subsequent biological contamination. Where cities depend on small lakes for water, human beings are frequently excluded from the watersheds. Organic fertilizers and nutrient minerals should also be kept out of the water supply to further discourage biological activity. For the same reason, stored water should be kept dark and at low temperatures. Finally, organisms (or their by-products) are commonly destroyed at treatment facilities.

In the preceding section, water pollution was broken down into physical, chemical, biological, and radiological categories. The various forms of treatment for such pollutants do not necessarily fall into the same categories, as one treatment may be effective for several different polluted conditions. A general look at common domestic water quality problems and treatments is provided in Table 21.3.

We begin with filtration, because so often it is the first treatment in a series; it is also one of the oldest and simplest methods. This very common treatment removes suspended particles, some bacteria, and color or taste by passing water through a permeable fabric or a porous bed of materials. The more common approaches are listed in the following subsections, beginning with filtering to remove suspended particles and then moving on to more specialized applications for the removal of iron and/or manganese, tastes, and odors.

WATER AND WASTE

###### (d) Radiological Characteristics

The mining of radioactive materials and the use of such materials in industry and power plants have produced radiological pollution in some water supplies. Because radiological effects are cumulative, concentrations of radioactive materials should be low indeed. “Safe” minimum concentrations have

###### (a) Sedimentation

Before water enters a filter, this process removes some suspended matter simply by allowing time,

TABLE 21.3 Common Water Quality Problems and Treatment in Small Systems

|Item Cause Bad Effect Correction|
|---|
|Hardness Calcium and magnesium salts from underground flow<br><br>Clogging of pipes by scale, burning out of boilers, and impaired laundering and food preparation<br><br>Ion-exchanger (zeolite process)<br><br>Corrosion Acidity, entrained oxygen and carbon dioxide (low pH)<br><br>Closing of iron pipe by rust, leaking connections, destruction of brass pipe<br><br>Raising the alkaline content<br><br>(neutralizer) Biological<br><br>pollution<br><br>Contamination by organic matter or sewage<br><br>Disease Chlorination by sodium hypochlorite or chlorine gas; or ozonation<br><br>Color Iron and manganese Discoloration of fixtures and laundry<br><br>Chlorination or ozonation<br><br>and fine filtration Taste and odora<br><br>Organic matter Unpleasantness Filtration through activated<br><br>carbon (purifier); aeration Turbiditya Silt or suspended matter picked up<br><br>in surface or near-surface flow<br><br>Unpleasantness Filtration|


aThese problems are not common in private systems that use deep wells.

- Ch21.indd 913 9/21/09 7:13:10 PM


###### (d) Slow Sand Filters

the inactivity of the water, and gravity to do the work of settling out heavier suspended particles. Simple basins, ponds, or tanks constructed for this purpose are large enough to retain the water for at least 24 hours and are equipped with baffles to slow the water flow. To clean out the sediment, water usually is diverted to an identical second basin while the first is being cleaned.

These are common in small-scale water supply systems (Fig. 21.3; also see Fig. 20.8 for a rainwater application). Not suitable for water with high turbidity, they do not usually require coagulation/flocculation and may not even require sedimentation. Water should not be chlorinated before entering this filter, because it will interfere with the subsequent biological activity. These filters are able to remove up to 99.9% of Giardia cysts.

###### (b) Coagulation

Slow sand filters are low-maintenance, easily constructed devices that should be cleaned as often as the turbidity of the water demands—from once a day to perhaps once a month. They are cleaned by removal and replacement of about the top 1 in. (25 mm) of sand, which has formed a layer of biological slime called (descriptively) the schmutzdecke, which traps small particles and degrades organic material in the water. This sand is then either washed for reuse or discarded.

This process also removes suspended matter, along with some coloration. A chemical such as alum (hydrated aluminum sulfate) is added to water made turbulent by baffles or static mixers to distribute the chemicals evenly.

###### (c) Flocculation

WATER AND WASTE

The water is then held in a quiet condition in which the suspended particles will combine with the alum to form floc. These heavy particles then settle out in a process similar to sedimentation. Some adjustment of the pH may be necessary.

The approximate rate of flow is slow, requiring a rather large surface area: 0.03 to 0.10 gpm per ft2 (0.02 to 0.07 L/s m2) of filter bed surface; in other units, 40 to 140 gallons per day per square foot (1630 to 5720 liters per day per square meter) of filter bed surface. Overall thickness is usually 30 to 48 in. of sand over 12 in. of gravel (900 to 1200 mm

See the National Drinking Water Clearinghouse, Tech Brief (September 1996), Filtration, for details on the following methods of filtering.

![image 1023](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1023.png)

Fig. 21.3 Slow sand filter effective in removing cysts of Giardia. Water should not be chlorinated before it enters the filter. (From National Drinking Water Clearinghouse. Tech Brief [September 1996], Filtration. U.S. Environmental Protection Agency. Washington, DC. Redrawn by Dain Carlson.)

Nanofiltration, using much smaller pores, is discussed in Section 21.3.

of sand over 300 mm of gravel) with an underdrain system.

In freezing temperatures, slow sand filters must be housed; if they develop an ice layer, this prevents cleaning.

###### (h) Cartridge Filtration

Increasingly popular on lavatory faucets as well as on small supply systems, these systems are easy to operate and maintain. They require water of low turbidity and last longer when some prefiltering by more crude means is performed upstream. They can exclude particles of 0.2 micron (or even smaller). A disinfectant can prevent surface-fouling microbial growth on the cartridge filters; some periodic chemical cleaning will likely be required.

###### (e) Diatomaceous Earth Filters

Also known as precoat or diatomite filters, these can be of either the vacuum or the pressure type. They rely on a layer of diatomaceous earth, a minimum of 18 in. (3 mm) thick placed on a septum or filter element (for Giardia removal, the thickness should be increased to about 15 in. [5 mm]). They are most suitable for water with low bacterial counts and low turbidity. Simple to operate and effective in removing cysts, algae, and asbestos, they require periodic attention to remain effective, including backwashing every 1 to 4 days.

###### (i) Other Filters

Activated carbon filters are particularly effective for removing tastes and odors. The water is passed through granular carbon, which attracts large quantities of dissolved gases, soluble organics, and fine solids.

WATER AND WASTE

###### (f) Direct Filtration

Intended for water supplies of high quality and seasonally consistent flow, these systems omit sedimentation but should include coagulation for most effective Giardia removal. These are often used with steel pressure tanks to maintain pressure in the water supply line.

Porous stone, ceramic, or unglazed porcelain filters (also called Pasteur filters) are usually made in small sizes so that they can be attached to water faucets. They are used widely in some countries, such as Mexico, but poor maintenance or hairline cracks often lead to bacterial infiltration, complicating the filtration process. A more positive approach to the disinfection of drinking water thus is desirable.

Packaged filtration combines features such as chemical addition, flocculation, and sedimentation, along with filtration, in one compact unit. Most often used for small community water supplies, these systems treat surface water to remove turbidity, color, and coliform organisms.

###### 21.3 DISINFECTION

Disinfection is the most important health-related water treatment, because it destroys microorganisms that can cause disease in humans. Disinfection is required of water supply systems that rely on surface water or groundwater sources under the influence of surface water. Initially, primary disinfection achieves the desired level of microorganism kill (inactivation); then secondary disinfection maintains a disinfectant residual in the treated water that prevents microorganism regrowth.

###### (g) Membrane Filtration

Also called microfiltration or ultrafiltration, this rapidly developing technique can remove bacteria, Giardia, and some viruses. It does not require coagulation as pretreatment. Using hollow fiber or spiralwrapped membranes, it is able to exclude all particles greater than 0.2 micron from the water stream. It is best used on water supplies of low turbidity because of fouling of the fibers or membranes.

Water is forced at high pressure through these filters. The contaminants trapped on the inflow side must be frequently removed by reversing the flow and flushing the waste; calcium and other persistent contaminants must be periodically removed with chemical cleaning.

Although chlorination has become the standard approach to removing harmful organisms from water, there are alternatives: nanofiltration, ultraviolet (UV) radiation (unsuitable for water with high turbidity because it cannot easily penetrate), bromine, iodine, ozone, and heat treatment,

![image 1024](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1024.png)

among others. Chlorine continues to disinfect after the initial application. It is this continuing secondary disinfection that has made it universally relied on, despite dangers such as that posed by deadly chlorine gas. Although chlorine affects the taste and odor of water, it is also effective in removing less desirable tastes and odors. Unfortunately, chlorine can react with organic materials in water to form halogenated by-products. It is easier to either remove the organic materials before treatment, or to use another disinfectant strategy, than to try to remove these halogenated by-products after chlorine treatment.

Fig. 21.4 Cylinder-mounted chlorinator for automatic disinfection of supply water. (From National Drinking Water Clearinghouse. Tech Brief [June 1996], Disinfection. U.S. Environmental Protection Agency. Washington, DC.)

See the National Drinking Water Clearinghouse, Tech Brief (June 1996), Disinfection, for details on the methods presented in Subsections 21.3(a) through 21.3(d).

water systems. Some hypochlorinators are specially designed for low and fluctuating water pressures or for use where electricity is not available.

WATER AND WASTE

###### (a) Chlorination

Solid calcium hypochlorite is a white solid containing 65% available chlorine that dissolves easily in water. It is corrosive, with a strong odor, but very stable and can be stored for up to a year. However, it readily absorbs moisture, forming chlorine gas; also, reactions between calcium hypochlorite and organic materials (wood, cloth, petroleum products) can generate enough heat to cause a fire or explosion. Again, hypochlorinators are used to deliver the disinfectant to water.

Factors that affect chlorine’s ability to disinfect include:

- 1. Chlorine concentration. The higher the concentration, the faster and more complete the rate of disinfection.
- 2. Contact time. The longer the chlorine contacts the organisms in water, the more complete the disinfection. At a minimum, 0.4 mg/L of chlorine should contact water 30 minutes before use.
- 3. Water temperature. The higher the temperature during contact, the more complete the disinfection.
- 4. pH. The lower the pH, the more effective the disinfection.


###### (b) Chloramine

This is generated on site by adding ammonia to water containing chlorine or when water containing ammonia is chlorinated. This is a weaker disinfectant against viruses or protozoa than the chlorination processes, but it produces fewer disinfection by-products. It is most often used as a secondary rather than a primary disinfectant. Again, hypochlorinators are used to inject chlorine, after which ammonia is added.

There are three common forms in which chlorine is used to disinfect water supplies. Chlorine gas is stored in a cylinder (Fig. 21.4) as a liquid under high pressure and is released (as a gas) by a regulator to an injector attached to a water pipe or tank. The injector passes highly pressurized water through a venturi orifice, creating a vacuum that draws the chlorine into the water stream.

###### (c) Ozonation

Sodium hypochlorite solution is easier to handle than deadly chlorine gas but is very corrosive and decomposes rather quickly. It should be stored in a cool, dark, dry area for no more than a month. Hypochlorinators automatically pump (or inject) a sodium hypochlorite solution into water. They are usually no larger than the pumps used in small

This was first used in full-scale drinking water treatment in 1906. It is a powerful oxidizing and disinfecting agent, destroying most bacteria, viruses, and other pathogenic organisms. It requires a shorter contact time and dosage than chlorine and leaves no chlorine taste. Ozone is formed by passing

reproduce. Although effective against bacteria and viruses, UV radiation does not inactivate eitherGiardia orCryptosporidium cysts. Otherwise, it is an effective primary disinfectant system, requiring a short contact time and without halogenated by-products. Yet again, a secondary disinfectant system is usually necessary. This system is not suitable for water that contains high levels of suspended solids, turbidity, color, or soluble organic matter.

dry air (or pure oxygen) through a system of highvoltage electrodes. It is an unstable gas and must be generated on site. When ozone reacts with an organic, it produces oxygen and an oxidized form of the organic. Ozone not used in this process quickly decays to oxygen.

In the United States, ozone is commonly used in cooling tower water treatment (Fig. 21.5), to effectively deal with Legionella pneumophila and control algae and scale growth that can greatly reduce cooling efficiency. Ozone is also used in food processing, waste water cleanup, smoke removal, swimming pools and spas, bottled water, and pulp and paper bleaching.

###### (e) Nanofiltration

These filter membranes start with pore sizes of 0.2 to 0.3 micron and are then dipped into a polymer that leaves a thin film, decreasing the pore size to 1 nanometer. This pore size removes bacteria, viruses, pesticides, and organic material. It also gives the membranes an affinity for calcium, contributing to water softening. However, it also means that the membranes need periodic acid cleaning to remove the calcium deposits. Adding phosphates to nanofiltered water reduces its capacity to dissolve lead.

Equipment includes an ozone generator, a contactor, and a destruction unit, plus instrumentation and controls. Operation and maintenance are relatively complex; electricity accounts for 26% to 43% of the operating costs for small systems. Because it acts only as a primary disinfectant, a secondary disinfectant (often chlorine) is usually required.

WATER AND WASTE

###### (d) Ultraviolet Radiation

With such extremely small pore sizes, this process requires very high water pressures, in turn requiring energy. Yet again, a secondary disinfectant system is usually necessary.

Special lamps are used within a reactor (Fig. 21.6), whose radiation disrupts the genetic material of the cells of organisms, making them unable to

![image 1025](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1025.png)

Fig. 21.5 Recycled cooling tower water is treated by an ozonator, a magnetic descaler, and a filtration system. This controls scale formation, algae and slime, corrosion, and sludge buildup. (Courtesy of Aqua-Flo, Inc., Baltimore, MD.)

![image 1026](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1026.png)

###### WATER AND WASTE

Fig. 21.6 Ultraviolet water purifier, effective against bacteria and viruses (but not against Giardia or Cryptosporidium cysts). (Courtesy of Atlantic Ultraviolet Corporation, Hauppauge, NY.)

###### 21.4 OTHER WATER TREATMENTS

easily be removed by filtration. It also removes odors caused by hydrogen sulfide and algae.

Because aeration raises the level of dissolved oxygen in water, it should be avoided as a treatment when corrosion is a threat.

###### (a) Aeration (Oxidation)

This simple process can improve the taste and color of water and help remove iron and manganese. In aeration, as much of the water’s surface as possible is exposed to air. The methods used are rich in aesthetic possibilities—the spraying of water into air, the fall of a turbulent stream of water over a spillway, and flowforms, sculptural waterfalls designed to carry water in a rhythmical, pulsating, figureeight pattern. The Real Goods headquarters in Hopland, California, features some of these water features (Fig. 21.7) and water recycling.

###### (b) Corrosion Control

It is important to control corrosion both to keep water systems operating freely and to prevent corrosive water from increasing the concentration of hazardous materials (as from copper pipes). Corrosion also imparts a taste and/or odor to water that is objectionable. Corrosion is a slow degradation of a metal by a flow of electric current from the metal to its surroundings. Some factors involved in corrosion control are:

To guard against contamination, these processes are often enclosed; if exposed, they must be kept clean. For aeration within tanks, water is passed through a series of perforated plates in streams or droplets.

- 1. Acidity. The more acid (low pH, less than 6.0), the more corrosive the water.
- 2. Conductivity. As dissolved mineral salts increase the water’s conductivity, they encourage the flow of the electrical current of corrosion.


Aeration improves the flat taste of distilled water and cistern water by adding oxygen. It also oxidizes iron or manganese, which then can more

- Ch21.indd 918 9/21/09 7:13:13 PM


###### OTHER WATER TREATMENTS 919

![image 1027](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1027.png)

![image 1028](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1028.png)

###### WATER AND WASTE

(a) (b)

Fig. 21.7 The Real Goods Solar Living Center at Hopland, California, illustrates photovoltaic (PV) power, passive solar heating, daylighting, and passive cooling, as well as creative water recycling. Water from on-site irrigation ponds (a) is pumped by PV to a tank on a small hill, and (b) water is also dispersed into the air from the Agave Fountain for evaporative cooling. (Landscape design by Land and Place.) (Photos © 2009 Alison Kwok, all rights reserved.)

water. However, pH adjustment should be made just before water delivery, after treatment processes such as coagulation and disinfection.

- 3. Oxygen content. Dissolved oxygen destroys the thin protective hydrogen film on immersed metals, thus promoting corrosion.
- 4. Carbon dioxide content. Carbon dioxide forms carbonic acid, which attacks metal surfaces.
- 5. Water temperature. Increased temperature increases corrosion.
- 6. Lower flow rates. Reduced turbulence means reduced erosion of the protective layers that form on the inner surfaces of pipes.


Corrosion inhibitors cause protective coatings to form on pipes. They are commonly fed into the water, as are other chemicals. Inorganic phosphates, sodium silicates, and mixtures of phosphates and silicates are the more commonly used additives.

Other corrosion control strategies include commercial pipe coatings/linings, installing dielectric or insulating unions (to avoid complications from dissimilar pipe metals), and avoiding metal piping and fixtures altogether.

The products of corrosion often contribute to scale formation. Scale then lines surfaces, eventually clogging openings.

See the National Drinking Water Clearinghouse, Tech Brief (February 1997), Corrosion Control, for details on this subject.

###### (c) Softening

Water hardness is caused primarily by calcium and magnesium deposits; when they are removed, water will be soft. Where water hardness is mild enough to affect only laundering, cisterns may be used to collect

Acid neutralizers can be installed on water supplies with low pH; their function is often combined with those of hypochlorinators. Typically, neutralizing solutions are mixtures of lime, soda ash, and

- Ch21.indd 919 9/21/09 7:13:14 PM


rate (using two membranes and a 3-hp [2.2-kW] motor, requiring 4.5 gpm [17 L/m] feedwater for a 22% recovery rate) to a water delivery rate of 12.5 gpm (47.3 L/m) (using 12 membranes and a 15-hp [11.2-kW] motor, requiring 19.2 gpm [72.8 L/m] for a 65% recovery rate).

soft rainwater to use for washing clothes. Where water hardness produces scale in pipes and waterheating appliances, and cisterns are not feasible, water-softening equipment is used. Demineralization of water is accomplished with one of three methods: ion exchange, reverse osmosis, or electrodialysis.

Electrodialysis effectively removes fluoride and nitrate, and can also remove barium, cadmium, and selenium. It is relatively insensitive to levels of flow and of total dissolved solids but has an enormous appetite for water. From 10% to 80% of the total water supplied to an RO filtering unit is delivered to the user; the remainder is a waste stream. It also requires a higher level of pretreatment.

See the National Drinking Water Clearinghouse, Tech Brief (May 1997), Ion Exchange and Demineralization, for details on the following methods of treatment.

Ion exchange is popular for small systems, and is effective not only with hardness ions but also with radionuclides. It can be used with fluctuating flow rates but requires pretreatment of most surface waters, and its waste is highly concentrated (requiring careful disposal). A large variety of resins are used for the exchange medium, each effective for specific contaminants.

In this process, membranes adjacent to the inflowing stream are charged (either positively or negatively), attracting counter-ions to these membranes. The membranes allow either positively or negatively charged ions to pass through; thus, the ions leave the inflow stream and enter the waste streams (on the other side of each membrane). High water pressure and a source of dc power are needed in this process.

On the exchange medium’s charged surface, one (contaminant) ion is exchanged for another (regenerant) ion. Eventually, saturation occurs; the contaminants are flushed and the medium is regenerated—once per day is the common shortest cycle. Sodium chloride is often used to regenerate the exchange medium, resulting in a rather high sodium residual—an undesirable development for people on low-sodium diets. Another regenerant material is potassium chloride.

WATER AND WASTE

Membranes can become fouled when the pores are clogged by salt precipitation or blocked by suspended particulates. For either of these water conditions, pretreatment is essential. Reversing the charge on the membranes, electrodialysis reversal, helps to flush the attached ions from the membrane surface and can extend the time between membrane cleanings.

Equipment includes prefiltration, ion exchange, disinfection, storage, and distribution elements; in smaller systems, single-package units incorporate all of these processes.

Reverse osmosis (RO), like ion exchange, is popular for small systems and can be used with fluctuating flow rates, but it requires pretreatment of most surface waters, and its waste is also highly concentrated. RO is effective not only with hardness ions but also with radium, natural organic substances, pesticides, and microbiological contaminants. RO units used in series can remove an even higher percentage of contaminants.

###### (d) Nuisance Control

Some organisms may not be injurious to health but can multiply so rapidly that piping or filters become clogged, or the water’s appearance, odor, and taste are affected. This situation is most common with surface water sources, and it is within surface reservoirs that these treatments are most often applied. Algae growths, the most prevalent nuisance, can usually be controlled by applying copper sulfate (blue stone or blue vitriol) to the water body. Sudden and massive algae kills can have adverse impacts on other life forms within the water, because the decomposing algae rob the water of oxygen. As a further precaution, stored water should be shielded from sunlight whenever possible.

An inert, semipermeable membrane has a high-pressure supply water on one side; as the pressure slowly forces water through this filtering membrane, most of the contaminants are removed. Water must be used to flush the membrane so that mineral buildup is avoided; this produces a brine requiring careful disposal. Membranes are available in varying types and pore sizes; they are prone to fouling.

Cooling towers present an especially difficult water treatment problem. The murky water with high turbidity and a high bacterial count leads to

Commercial RO units are available in sizes ranging from a 1 gpm (3.9 L/m) water delivery

- Ch21.indd 920 9/21/09 7:13:15 PM


clogged passages (thus inefficient performance), deteriorated surfaces, and the growth of potentially lethal bacteria (L. pneumophila). As a result, enormous quantities of water are commonly passed once-through a cooling tower, and then dumped into storm sewers rather than being recycled in a closed system. (As late as 1989, San Francisco’s City Hall was reported to be using 96,000 gallons [363,000 L] per summer day for once-through cooling—in a year of drought.) To treat cooling tower water successfully, a method is needed for microbial control, removing organics, and precipitating inorganics. Ozonation (Fig. 21.5) is a common answer to this widespread treatment problem.

![image 1029](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1029.png)

Fig. 21.8 A solar still can be used to provide a small daily quantity of pure water; this installation serves a laboratory. (Courtesy of McCracken Solar Co., Alturas, CA.)

because the energy used is free. Solar distillation of cistern water is an autonomous approach. In semiarid, rather sunny climates, a solar still should produce about ½ gal per square foot (4 L/m2) of collector surface area per day. This rate of production suggests that only the water used directly for drinking or other specialized purposes is usually feasible for distillation. Another factor to consider is that the cleaning of the still is generally accomplished by flushing it with twice as much water as was delivered. If not excessively brackish, this flush water could be used for irrigation or other non-potable-quality tasks.

###### (e) Fluoridation

A heated controversy continues over the addition of fluoride to drinking water. The advantage of fluoridation is that children who drink fluoridated water during the most active stages of tooth development have lower rates of tooth decay. Because everyone drinks water, all children (and adults) benefit, not just those who can afford fluoride pills or prescription toothpaste. Opponents of fluoridation suggest that because sugar is a leading cause of tooth decay in children, sugar, rather than water, should be fluoridated. Small water systems can be equipped with fluoridation units. However, fluoride levels in the water supply must be carefully monitored. In amounts above those used in water treatment, fluoride is toxic and can cause mottled teeth.

WATER AND WASTE

###### 21.5 WATER SOURCES

This section focuses on the equipment used to capture and store groundwater from wells. Other water sources are less often used for smaller systems, either because they require much more extensive treatment (surface water from lakes or rivers) or because they provide water intermittently (cisterns). A multistage treatment (flocculation, sedimentation, etc.) may be inappropriate for small water systems that receive only occasional maintenance. Cisterns were discussed in Chapter 20. Another increasingly important source of city water, the treated effluent of sewage treatment plants, is discussed in Chapter 22.

###### (f) Distillation

This is a simple, low-technology approach to purification that produces the equivalent of bottled water for drinking, cooking, and laboratory uses. In one process, it promises the removal of suspended solids, salts, bacteria, and (apparently) halogenated hydrocarbons. When water pollution is extreme, as in the case of sea (salt) water, distillation may be the best treatment. Water is heated to encourage evaporation. As the water turns to vapor, virtually all pollutants are left behind. When this vapor encounters a cooler surface, it condenses, and pure water (although flat in taste) can be collected from this surface.

###### (a) Wells

Farms and remote housing developments usually have private water systems. In rural and suburban areas where the progress of building is faster than the development of municipal water supplies, private sources may also be sought. Driven or drilled

Any heat source can be used in the distilling of water; solar stills (Fig. 21.8) are gaining in popularity

always be taken and pumping equipment purchased, but the amount of water that can be obtained from the ground, and the depth and cost of wells, are important considerations. There are some problem areas where wells several hundred feet in depth will yield as little as 5 gpm (0.3 L/s) or nothing. The cost of drilling a number of exploratory wells may be excessive. Unfortunately, when such difficulties occur, there is often no easy solution. Conferences with neighboring owners, state and federal geologists, and local well drillers can all be helpful.

wells are preferable; water from these sources usually has at least the advantages of purity, coolness, and freedom from turbidity, odor, and unpleasant taste—any of which may be encountered in addition to either acidity or hardness.

Bored wells, which are dug with earth augers, are usually less than 100 ft (30 m) deep. They are used when the earth to be bored through is boulderfree and will not cave in. The diameter range is 2 to 30 in. (50 to 760 mm). The bored well is then cased with metal, vitrified tile, or concrete.

A low-yield well can be combined with storage tanks so that a pump can run all night, slowly filling tanks to meet the next day’s demands.

Driven wells are the simplest and usually the least expensive type. A steel drive-well point is fitted on the end of pipe sections and driven into the earth. The drive point is usually 1¼ to 2 in. (32 to 50 mm) in diameter. The materials and design of drive-well points vary according to the expected characteristics of the earth in which the well is driven. First, a pilot hole is bored (frequently with a simple hand auger), and the drive-well point and pipe sections are lowered into it. Then the well is driven to a point well below the water table.

###### (b) Pumps

The Hydraulic Institute, a nonprofit trade association of pump manufacturers, has several recommendations for reducing the amount of electricity consumed by pumps. Some of these apply to small water supply systems.

WATER AND WASTE

Jetted wells require a source of water and a pressure pump. A washing well point is supplied with water under pressure; this loosens the earth and allows the point and pipe to penetrate.

- 1. Design systems with lower capacity and total head requirements. (Using larger pipe sizes and minimizing the elevation of tanks are examples.)
- 2. Avoid excessive capacity. It is typically less expensive to add pumping capacity later on if needs increase. Operating a smaller pump closer to its capacity saves energy compared to a larger pump operating well under its capacity.
- 3. Select the most efficient pump type and size, even if its first cost is greater; life-cycle costs are likely to be lower.
- 4. Use two (or more) smaller pumps instead of one large one so that excess pump capacity can be turned off.
- 5. Maintain pumps and system components in virtually new condition to avoid efficiency loss.


Drilled wells require more elaborate equipment of several types, depending upon the geology of the site. The percussion (or cable-tool) method involves the raising and dropping of a heavy drill bit and stem. Having thus been pulverized, the earth being drilled is mixed with water to form a slurry, which is periodically removed. As drilling proceeds, a casing is also lowered (except when drilling through rock).

Rotary drilling methods (either hydraulic or pneumatic) utilize a cutting bit at the lower end of a drill pipe; a drilling fluid (or pressurized air) is constantly pumped to the cutting bit to aid in the removal of particles of earth, which are then brought to the surface. After the drill pipe is withdrawn, a casing is lowered into position.

Three common types of pumps used in well water supply are the positive displacement, the centrifugal, and the jet pump.

Another method is the down-the-hole pneumatic (air) hammer method, which combines the percussion effect with a rotary drill bit.

Positive Displacement Pumps. There are two principal types of positive displacement pumps. In a reciprocating pump, a plunger moves back and forth within a cylinder equipped with check valves. The cylinder is best located near or below the groundwater level. Water enters the cylinder through an initial check valve (which allows flow in only one

Local well drillers, who usually use the method most suited to the prevailing geology of a region, can offer useful advice about well construction methods. When clients plan to build in a remote location, the architect and engineer should advise them about water problems. Quality-corrective measures can

![image 1030](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1030.png)

![image 1031](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1031.png)

![image 1032](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1032.png)

###### WATER AND WASTE

![image 1033](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1033.png)

![image 1034](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1034.png)

Fig. 21.9 (a) A turbine well-pump. (b) Its operation. (c) Measurement of its capacity. (d) A Jacuzzi multistage lineshaft turbine wellpump. (Jacuzzi Bros., Inc.) (e, f) Its use in supplying a small community with groundwater. Capacities of turbine pumps range from 50 to 16,000 gpm (3 to 1010 L/s). (By permission of Progressive Architecture.)

Ch21.indd 923 9/21/09 7:13:17 PM

direction). As the plunger moves toward this check valve, the water is forced through the second check valve, located within the plunger itself. Then, as the piston returns to its original position, the water is forced upward toward the surface.

![image 1035](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1035.png)

A rotary pump has a helical or spiral rotor—a turning vertical shaft within a rubber sleeve. As the rotor turns, it traps water between it and the sleeve, thus forcing the water to the upper end of the rotor.

Centrifugal Pumps. This type of pump contains an impeller mounted on a rotating shaft. The rotating impeller increases the water’s velocity while forcing the water into a casing, thus converting the water’s velocity into higher pressure. Each impeller and casing is called a stage; many stages can be combined in a multistage pump. The number of stages depends upon the pressure needed to operate the water supply system, as well as the height to which the water must be raised. The most common centrifugal pumps are those used in deep wells.

WATER AND WASTE

The turbine pump has a vertical turbine located below groundwater level and a driving motor located higher up, usually over the well casing at grade. A long shaft is thus required between the motor and the turbine. Substantial head clearances for this shaft’s removal may be required. Figure 21.9 shows a turbine pump installation for a small community on Long Island, New York. The water is taken from the ground by multistage turbine pumps at depths of several hundred feet (a hundred or so meters). It is delivered to submerged hydropneumatic tanks at a pressure of about 80 psi (about 550 kPa). As water is required in the houses, the air under pressure in the upper part of the tanks forces water through the mains.

- Fig. 21.10 Submersible pump (centrifugal type) in exploded view. (From the U.S. EPA’s Manual of Individual Water Supply Systems, 1975.)


Pump Selection. Pump variations and characteristics are summarized in Table 21.4. The type of pump selected depends upon many factors, including the rate of yield of a well, the daily flow (and maximum instantaneous flow rate) needed by the users, the size of the storage or pressure tank used, and the total operating pressure against which the pump works (including the height to which water must be raised within the well). First cost, maintenance, and reliability are also factors, as is the energy used by the pump. In cold climates, a pump and water supply system must be protected from freezing.

Submersible pumps are designed so that the motor can be submerged along with the turbine (Fig. 21.10). The lengthy pump shaft is thus eliminated.

Jet (or Ejector) Pumps. In a jet pump, a venturi tube is added to the centrifugal pump. A portion of the water that is discharged from a centrifugal pump at the wellhead is forced down to a nozzle and the venturi tube (Fig. 21.11). The lower pressure within the venturi tube induces well water to flow in, and the velocity of the water from the nozzle pushes it up toward the centrifugal pump, which can then lift it more easily by suction.

Of these factors, the two critical selection determinants are the flow rate (volume per minute or per hour to be delivered) and the total pressure (orhead). The flow rate depends upon the number of fixtures to be served (Fig. 21.12). The total pressure (Fig. 21.13) includes the suction lift, static head, and friction loss plus the pressure head. This relationship will be explained in detail in Section 21.11.

![image 1036](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1036.png)

![image 1037](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1037.png)

###### WATER AND WASTE

![image 1038](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1038.png)

![image 1039](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1039.png)

- Fig. 21.11 Details of a deep-well jet pump. (a) Photograph of a multistage jet pump housing and equipment. At the top is the on/off electrical switch activated by pressure settings. It controls the direct-connected electric motor to the left. Impellers are enclosed in the pump housing at the right. Circulating connections to and from the jet can be seen to the right, the pump discharge at the top. The pump can be set to operate up to 100 psi (690 kPa). (b) Well casing and circulating lines. Jet element can be seen at the bottom of the left-hand (larger) pipe. (c) Cutaway section of the pump. (d) Pumping capacity in gph under various conditions and discharge pressure ranges of 20 to 50 psi and 30 to 60 psi. (Jacuzzi Bros., Inc.) (e) Jet-type (also known as venturi or ejector) deep-well pump and storage tank for a house or small building (for well lifts greater than 25 ft [7.6 m]). Reduced pressure at (f), the jet nozzle, induces the flow of groundwater into the circulated flow.


![image 1040](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1040.png)

###### WATER AND WASTE

Fig. 21.11 (Continued)

tanks offer one alternative to pressure tanks, cisterns another—although the latter usually are not located high enough to provide pressure to the supply system.)

###### (c) Pressure Tanks

Serving also for water storage, these tanks are frequently used both to maintain a constant pressure on a pump-supplied water system and to allow for temporary peaks in water supply rates that exceed the capacity of the pump. (Elevated

Pressure tanks are often housed in outbuildings, along with the pump and any water treatment equipment (Fig. 21.13). The temperature of the out-

- Ch21.indd 926 9/21/09 7:13:20 PM


TABLE 21.4 Pumps for Water Supply

|Type of Pump<br><br>Practical Suction Lifta<br><br>Usual WellPumping Depth<br><br>Usual Pressure<br><br>Heads Advantages Disadvantages Remarks|
|---|
|POSITIVE DISPLACEMENT|
|1. Reciprocating 22–25 ft (6.7–7.6 m) 22–25 ft (6.7–7.6 m)<br><br>(a) Shallow well<br>(b) Deep well<br><br><br>22–25 ft (6.7–7.6 m) Up to 600 ft (183 m)<br><br>100–200 ft (30–61 m) Up to 600 (183 m) above cylinder<br><br>1.Positive action.<br>2.Discharge against variable heads.<br>3.Pumps water containing sand and silt.<br>4.Especially adapted to low capacity and high lifts.<br><br><br>1.Pulsating discharge.<br>2.Subject to vibration and noise.<br>3.Maintenance cost may be high.<br>4.May cause destructive pressure if operated against closed valve.<br><br><br>1.Best suited for capacities of 5–25 gpm (0.3–1.6 L/s) against moderate to high heads.<br>2.Adaptable to hand operation.<br>3.Can be installed in very-smalldiameter wells (2-in. [50-mm] casing).<br>4.Pump must be set directly over well (deep well only).<br><br><br>2. Rotary<br><br><br>a. Shallow well (gear type)<br><br>22 ft (6.7 m) 22 ft (6.7 m) 50–250 ft (15–76 m)<br><br>1. Positive action<br>2. Discharge constant under variable heads.<br>3. Efficient operation.<br><br><br>1. Subject to rapid wear if water contains sand or silt.<br>2. Wear of gears reduces efficiency.<br><br><br>b. Deep well (helical rotary type)<br><br><br>Usually submerged<br><br>50–500 ft (15–152 m)<br><br>100–500 ft (30–152 m)<br><br>1. Same as shallow well rotary.<br>2. Only one moving pump device in well.<br><br><br>1. Same as shallow well rotary except no gear wear.<br><br>1. A cutless rubber stator increases life of pump. Flexible drive coupling has been weak point in pump. Best adapted for low capacity and high heads.|
|CENTRIFUGAL|
|1. Shallow well<br><br>a. Straight centrifugal (single stage)<br><br>20 ft max. (6 m)<br><br>10–20 ft (3–6 m)<br><br>100–150 ft (30–46 m)<br><br>1. Smooth, even flow.<br>2. Pumps water containing sand and silt.<br>3. Pressure on system is even and free from shock.<br>4. Low-starting torque.<br>5. Usually reliable and good service life.<br><br><br>1. Loses prime easily.<br>2. Efficiency depends on operating under design heads and speed.<br><br><br>1. Very efficient pump for capacities above 60 gpm (3.8 L/s) and heads up to about 150 ft (46 m).<br><br>b. Regenerative vane turbine type (single impeller)<br><br><br>28 ft max. (8.5 m)<br><br>28 ft (8.5 m) 100–200 ft (30–61 m)<br><br>1. Same as straight centrifugal except not suitable for pumping water containing sand or silt.<br>2. They are selfpriming.<br><br><br>1. Same as straight centrifugal except maintains priming easily.<br><br>1. Reduction in pressure with increased capacity not as severe as straight centrifugal.<br><br>(cont’d)|


WATER AND WASTE

- Ch21.indd 927 9/21/09 7:13:21 PM


TABLE 21.4 Pumps for Water Supply (Continued)

|Type of Pump<br><br>Practical Suction Lifta<br><br>Usual WellPumping Depth<br><br>Usual Pressure<br><br>Heads Advantages Disadvantages Remarks|
|---|
|CENTRIFUGAL (Continued)|
|2. Deep well<br><br>a. Vertical line shaft turbine (multistage)<br><br>Impellers submerged<br><br>50–300 ft (15–91 m)<br><br>100–800 ft (30–245 m)<br><br>1. Same as shallow well turbine.<br>2. All electrical components are accessible above ground.<br><br><br>1. Efficiency depends on operating under design head and speed.<br>2. Requires straight well large enough for turbine bowls and housing.<br>3. Lubrication and alignment of shaft critical.<br>4. Abrasion from sand.<br><br><br>b. Submersible turbine (multistage)<br><br><br>Pump and motor submerged<br><br>50–400 ft (15–122 m)<br><br>50–400 ft (15–122 m)<br><br>1. Same as shallow well turbine.<br>2. Easy to frost-proof installation.<br>3. Short pump shaft to motor.<br>4. Quiet operation.<br>5. Well straightness not critical.<br><br><br>1. Repair to motor or pump requires pulling from well.<br>2. Scaling of electrical equipment from water vapor critical.<br>3. Abrasion from sand.<br><br><br>1. 3500 RPM models, although popular because of smaller diameters or greater capacities, are more vulnerable to wear and failure from sand and other causes.|
|JET|
|1. Shallow well 15–20 ft (4.6–6.0 m) below ejector<br><br>Up to 15–20 ft (4.6–6.0 m) below ejector<br><br>80–150 ft (24–46 m)<br><br>1. High capacity at low heads.<br>2. Simple in operation.<br>3. Does not have to be installed over the well.<br>4. No moving parts in the well.<br><br><br>1. Capacity reduces as lift increases.<br>2. Air in suction or return line will stop pumping.<br><br><br>2. Deep well 15–20 ft (4.6– 6.0 m) below ejector<br><br><br>25–120 ft (7.6–37 m) 200 ft max. (61 m max)<br><br>80–150 ft (24–46 m) 2. Well straightness not critical.<br><br>1. Same as shallow well jet.<br>2. Lower efficiency, especially at greater lifts.<br><br><br>1. Same as shallow well jet.<br><br>1. The amount of water returned to ejector increases with increased lift50% of total water pumped at 50-ft (15-m) lift and 75% at 100-ft (30-m) lift.|


WATER AND WASTE

Source: U.S. Environmental Protection Agency, Manual of Individual Water Supply Systems, 1975. (SI units added by authors of this book.) aPractical suction lift at sea level. Reduce lift 1 ft (0.3 m) for each 1000 ft (305 m) above sea level.

tion; they provide short-term responses to peak flow demands. As a general rule, the pressure tank should be sized to deliver about 10 times the pump’s capacity in gpm (L/m). For a typical residence, allow 10 to 15 gal (38 to 57 L) tank capacity per person served.

building must be kept above freezing, and its roof or walls should be removable to allow for replacement of parts over time. One type of pressure-storage tank is shown in Fig. 21.14.

The capacity of pressure tanks usually is small in comparison to the daily total water consump-

###### where

![image 1041](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1041.png)

Q = tank volume (gal [L]) Qm = 15 minutes of storage at peak usage rate (gal [L])

- P1 = minimum allowable operating pressure (psi [kPa]) plus atmospheric pressure (14.7 psi [101 kPa])
- P2 = maximum allowable operating pressure (psi [kPa]) plus atmospheric pressure (14.7 psi [101 kPa])


Fig. 21.12 The relationship between the recommended flowrate capacity of a pump and the number of domestic plumbing fixtures it supplies. For details, see Section 21.9(a). (Redrawn with SI units by Nathan Majeski; from the U.S. EPA’s Manual of Individual Water Supply Systems, 1976.)

###### The ranges of allowable pressures are discussed in Section 21.9. An alternative tank-sizing procedure is shown in Table 21.5.

For larger installations, the size of a pressurestorage tank can be calculated by

EXAMPLE 21.1 An office building in a remote location has a water supply system served by a pump and well. The peak demand is 50 gpm (3.15 L/s).

Qm

WATER AND WASTE

Q =

P

−

1 P1

2

![image 1042](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1042.png)

Fig. 21.13 The components of the total operating pressure (or head), a critical determinant of pump size. For details, see Section 21.9(a). The pumphouse is usually a separate structure with water treatment and storage components. (From the U.S. EPA’s Manual of Individual Water Supply Systems, 1975.)

![image 1043](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1043.png)

The fixtures will operate at a minimum of 50 psi (345 kPa); a maximum of 70 psi (483 kPa) should not be exceeded. Therefore,

Qm = 15 min × 50 gpm = 750 gal (15 min × 60 s/min × 3.15 L/s = 2835 L)

and

Qm

750 1

750

Q=

=

=

++ −

−

P 1 P

50 14 7 70 14 7

.

. 776

- 1 1 0.
- 2


−

= 3125 gal

⎡

⎤

2835 1 345 483101 101

⎢ ⎢

⎥ ⎥

=

( −( + + ))=

apx. 12,000 L

⎣

⎦

■

The capacity of elevated tanks usually is equal to at least 2 days of average water usage. For firefighting or other special requirements, the capacity may have to be even greater.

###### WATER AND WASTE

A summary of the quality, treatment, and supply issues raised thus far is provided in the example of a rural estate shown in Fig. 21.15 and Table 21.5. On this large estate, water was required for an estimated demand of 30,000 gpd (113,560 Lpd). This was for domestic use only; irrigation was served by a separate installation pumping from a lake. Wells were dug for the domestic supply. It was quickly evident that despite the great depths of the wells drilled, the available flow would be small. Four wells yielded a total rate of only 25 gpm (1.6 L/s).

Fig. 21.14 Small pressure-storage tanks are installed primarily to keep a water supply system at constant pressure. These Hydrocel models are small (8½ in. in diameter, 27 in. long [216 mm in diameter, 686 mm long]), so they can be installed almost anywhere along the supply system. (Courtesy of Jacuzzi Bros., Inc.)

Calculations for the amount of water to be stored to supplement this meager supply are

TABLE 21.5 Calculations to Establish Capacity of Water Storage Tanks at Kinloch (Fig. 21.15)

|1. Potable domestic water demand per day 30,000 gpd (113,550 L/d)<br>2. Assumed hours of use 7:00 A.M. to 9:00 P.M. (14 hours)<br>3. Assumed hours of virtual nonuse 9:00 P.M. to 7:00 A.M. (10 hours)<br>4. Well-yield rate per hour 25 gpm × 60 min = 1500 gph (1.6 L/s × 60 × 60 = 5679 L/h)<br>5. Total well yield in 14 hours 1500 gph × 14 h = 21,000 gal (5679 L/h × 14 h = 79,506 L)<br>6. Total water needed in 14 hours 30,000 gal (113,550 L)<br>7. Well yield in 14 hours 21,000 gal (79,506 L) [see step 5]<br>8. Net-tank capacity required, minimum 30,000 − 21,000 = 9000 gal (113,550 – 79,506 = 34,044 L)<br>9. Net-tank capacity as designed with two tanks at 10,000 gal (37,850 L) each: 20,000 × 0.80 (80% full) = 16,000 gal<br><br>(75,700 × 0.8 [80% full] = 60,560 L) and one tank at 2000 gal (7570 L): 2000 gal × 0.70 (70% full) = 1400 gal<br><br>(7570 L × 0.7 [70% full] = 5300 L) total capacity = 17,400 gal (65,860 L); which is OK, greater than 9000 gal (34,044 L) as per step 8<br><br>10. Well operation at night to restore 9000 gal (34,065 L) to tanks<br><br><br>9000 ÷ 1500 = 6 hours of the 10 night hours available (34,065/5679 = 6 h)|
|---|


- Ch21.indd 930 9/21/09 7:13:23 PM


![image 1044](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1044.png)

###### WATER AND WASTE

Fig. 21.15 (a) Schematic diagram of the water control and distribution center for the Kinloch Estate. (Bentel & Bentel, Architects, FAIA.) The plant is located on a hillside below the bathing and dressing pavilion. (b) One of two pavilions adjacent to the swimming pool that serves residents and guests at Kinloch. Below this pavilion is the control center. Exterior tubing to and from the control center is all below grade.

- Ch21.indd 931 9/21/09 7:13:24 PM


![image 1045](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1045.png)

pool is connected from this system rather than from the lake water supply used for irrigation. Because swimming pool water is separately recirculated and provided with its own purification treatment at a location adjacent to the pool, the supply line for makeup water to the pool would have infrequent and off-hour use. Water for domestic use in the buildings is passed through one of three ion exchangers to provide softening and to make the water more suitable for washing, bathing, and cooking. Periodically, the calcium precipitate can be flushed out and the tanks regenerated by sodium chloride.

Fig. 21.15 (Continued)

###### 21.6 HOT WATER SYSTEMS AND EQUIPMENT

shown in Table 21.5. The table shows that during the 14 daytime hours under conditions of peak demand, the well pumps would run continuously. Concurrently, an additional 9000 gal (34,065 L) would be drawn from the tanks. At night, the well pumps would run for 6 hours to restore the 9000 gal (34,065 L) drawn from the tanks during the day.

WATER AND WASTE

There are many ways to provide the “domestic” or “service” hot water needs within a building—the hot water usednot for space heating, but for bathing, clothes washing, dishwashing, and other related functions. Whereas much of the world either heats such water on a cookstove or does without it, North Americans enjoy an array of choices for domestic hot water (DHW) supply systems. In this section, rough supply estimates are considered first, then basic design choices, conventional heater tanks, solar water heaters, and finally, energy recovery heaters.

The operation of the system is illustrated in the diagram and notes of Fig. 21.15a. The pressure of 75 psi (517 kPa) in the hydropneumatic tank is sufficient to raise the water to the greatest height in the distribution system, overcome friction in the piping, and leave a residual pressure available at each fixture of about 10 to 15 psi (69 to 103 kPa). Excessive pressure can always be moderated by a valve in the branch supply of the fixture.

With today’s better-insulated buildings, the demand for space heating can fall to a level about equal to DHW. As a result, a trend is developing toward using one rather larger water heater designed to meet the need both for space heating and for DHW. This saves both floor space and equipment cost, compared to the more conventional boiler for space heating and a separate water heater for DHW. Some restrictions apply; the 1997 International Plumbing Code restricts the maximum water outlet temperature to 160ºF (71ºC) and requires water in such a heating system to remain potable.

Pressure in this tank is ensured by the air compressor, activated by a pressure switch. A float switch starts the centrifugal pump to deliver water from the storage tanks as needed. The storage tanks, piped together and acting as a single reservoir, are fed by the four wells. The wells operate in unison, singly, or in groups, depending upon the level in the storage tanks. If the level drops rapidly, all well pumps can run. Although they are arranged to operate all day when needed, during periods of minimum demand only one or two may be called upon. Each has its own power supply, but controls emanate from panel N.

###### (a) Water Temperature

Higher water supply temperatures have several advantages but carry the risk of scalding. Although water becomes uncomfortably hot to the touch above 110ºF (43ºC), much higher temperatures are

Swimming pools should be supplied with pure, potable water. Biological tests showed that this well water was safe. Thus, the fill line to the swimming

TABLE 21.6 Representative Hot Water Temperatures

- • Allow the installation of smaller heating units but require larger storage tanks.
- • Make possible the use of lower-grade heat sources for DHW, such as solar energy or waste heat recovery. Table 2.1 shows that around 13% of annual U.S. energy usage is for DHW, which requires the lowest-grade heat source of all the common usages.


|Temperature Use ºF ºC|
|---|
|Lavatory<br><br>Hand washing 105 40 Shaving 115 45<br><br>Showers and tubs 110 43 Therapeutic baths 95 35 Commercial and institutional<br><br>laundry (based on fabric) Up to 180 Up to 82 Residential dish washing<br><br>and laundry 140 60 Surgical scrubbing 110 43 Commercial spray-type<br><br>dishwashinga Wash 150 minimum 65 minimum Final rinse 180 to 195 82 to 90|


###### (b) Heat Sources and Methods

These include familiar concentrated-energy, highgrade sources such as natural gas and electricity. Oil- and coal-fired boilers are frequently equipped with DHW coils as well. Buildings served by steam may use steam as a DHW heat source. Cogeneration provides heat for DHW, as in Fig. 10.67. Because of the relatively low-grade final temperatures needed, DHW can also be readily provided by wood-burning equipment, incinerators, solar energy equipment, heat pumps, and heat recovery devices (as in commercial ice-making machines whose discharged heat is contributed to DHW).

Source: Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., from the 1995 ASHRAE Handbook—HVAC Applications.

aFor other types of commercial dishwashers, see the 1995 ASHRAE Handbook—HVAC Applications.

WATER AND WASTE

often used for some commercial processes, as shown in Table 21.6. When determining the temperature at which DHW is to be supplied, consider the following factors.

Heating Methods. There are two basic methods:

###### High Temperatures

- 1. Direct heating brings water in contact with directly heated surfaces: electric-resistance elements or other electrically warmed surfaces within tanks, or surfaces directly exposed to fire or hot gases.
- 2. Indirect heating can be accomplished in several ways. Coils containing steam or fluids can be submerged within water tanks or (Fig. 21.16) set within boilers, whose primary function usually is to provide space or industrial process heating. Alternatively, coils containing DHW can be placed outside a boiler but within a casing containing steam, hot exhaust gases, or very hot water.


- • Allow the installation of smaller storage tanks (less hot water is mixed with cold water to achieve a final usage temperature at the shower, sink, or lavatory) but require larger heating units.
- • Can be achieved at the point of use (rather than in the tank) by heaters built into equipment such as dishwashers.
- • Can cause scale to form on heating coils and within piping (above 140ºF [60ºC] in areas of hard water quality).
- • May be required by code for some applications but limited by code for others.
- • Limit the potential for growth of Legionella pneumophila bacteria (above 140ºF [60ºC]).


Direct and indirect methods can be utilized in a variety of equipment: Storage tank water heaters, the type most commonly

###### Lower Temperatures

used for residential and small commercial purposes (see Section 21.6h)

• Are less likely to cause burns but may not achieve

desired sanitation.

• Mean less energy consumed, because storage

Circulating storage water heaters, in which the water is first heated by a coil, then circulated through

and pipe heat losses are lower.

![image 1046](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1046.png)

###### WATER AND WASTE

![image 1047](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1047.png)

![image 1048](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1048.png)

Fig. 21.16 (a) Example of an indirect, tankless heater for DHW utilizing a boiler that provides hot water for space heating. Because no storage is used, the point of DHW use should be very close to the boiler. (b) Internal tankless heating coil for DHW immersed in the jacket water of a gas-fired hot water heating boiler. The approximate capacity range is 3 to 15 gpm at a 100Fº rise (0.2 to 0.9 L/s at a 55Cº rise). (c) External-type tankless heater for DHW. Boiler water is piped to the unit and circulates by gravity, transferring heat to the coil. The approximate capacity range is 3 to 15 gpm at a 100Fº rise (0.2 to 0.9 L/s at a 55Cº rise). Note: Because it can be highly inefficient to provide summertime DHW with a boiler designed for winter space-heating loads, codes may alter or prohibit this arrangement.

a storage tank (as in some solar heaters—see Section 21.6i)

###### (c) Tankless Water Heaters

Also called instantaneous water heaters, these are available in larger sizes for central hot water systems (Fig. 21.16) or in smaller sizes for wall mounting adjacent to remote plumbing fixtures that

Tankless (instantaneous) heaters, in which the water is very quickly raised to the desired temperature within a heating coil and immediately sent to the point of usage

- Ch21.indd 934 9/21/09 7:13:26 PM


![image 1049](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1049.png)

Fig. 21.17 Instantaneous or tankless water heater. (a) In this instant-flow water heater, a series of coils heats water as it flows through. (b) Installation below a typical lavatory. A wide range of sizes is available; the 4.6-kW unit raises water by 31Fº (17.2Cº) at 1 gpm (0.06 L/s); the 9-kW unit raises water by 61Fº (33.9Cº) at 1 gpm (0.06 L/s). (Courtesy of Chronomite Laboratories, Inc.)

###### WATER AND WASTE

occasionally need hot water, or for isolated bathrooms, laundry rooms, and so forth. Decentralized tankless units can be as small as “instant hot water taps” for kitchen or bar sinks—electric-resistance heaters capable of generating perhaps 3 gph at up to 200ºF (11 L/h at up to 93ºC). Bathroom groups can use either electric resistance or gas-fired units (Fig. 21.17); electric heaters require very high amperage and convert only about one-third of the primary energy into electricity; gas heaters must be vented and are most efficient without continuously burning pilots.

4 gpm (0.25 L/s) with a temperature rise of 45ºF (20ºC). With a greater temperature rise of 100ºF (55.5ºC), the flow rate drops to somewhat less than half. Because tankless heaters often consist of fairly long coils through which the water passes as it is heated, they may add considerable friction to the total supply system design requirements (see Section 21.11).

To gain a better understanding of hot water used per activity and the role of instantaneous heaters, see Table 21.7. Domestic water system design usually concentrates on the storage tank size (see Section 21.6h).

These tankless heaters can be very small; one unit of only 2.65 ft3 (0.08 m3) produces up to

###### TABLE 21.7 Domestic Hot Water Consumption—Residences

|Hot Water Required in Gallons (Liters) per Use|
|---|
|Clothes Washing Machine 14-lb (6.4-kg) Machine 18-lb (8.2-kg) Machine Hot wash/hot rinse 38 gal (144 L) 48 gal (182 L) Hot wash/warm rinse 28 gal (106 L) 36 gal (136 L) Hot wash/cold rinse 19 gal (72 L) 24 gal (91 L) Warm wash/cold rinse 10 gal (38 L) 12 gal (45 L)<br><br>Dishwashing Small Large Dishwashing machine 10 gal (38 L) 15 gal (57 L) Sink washing 4–8 gal (15–30 L)<br><br>Personal Hygiene Tub bathing 12–30 gal (45–134 L) Wet shaving/hair washing 2–4 gal (8–15 L) Showering 2–6 gpm (13–38 L/s)|


Source: Reprinted by permission from Russell Plante, Solar Domestic Hot Water, copyright © 1983 by John Wiley & Sons.

- Ch21.indd 935 9/21/09 7:13:27 PM


(d) Energy Factors

Another way to conserve water is with a recirculating hot water system (Fig. 21.18b). The primary disadvantages of this system are the increased heat loss through the hot water pipe (now kept at 120ºF [49ºC] for 24 hours per day rather than for just a few minutes) and the energy required to run the circulating pump (again for 24 hours daily). Codes typically require a conveniently located cutoff switch for the circulating pump and pipe insulation with a minimum k = 0.3 Btu in./h ft2 ºF (0.04 W/m K) over the entire length of the circulating hot water system.

The U.S. Department of Energy developed the energy factor as a standardized measure of annual overall efficiency. Standard storage tank water heaters that are gas-fired may reach an energy factor (EF) of 0.60 to 0.64. Because they have virtually none of the stand-by losses of storage tank heaters, gas-fired tankless water heaters offer EFs of up to 0.69 with continuous pilots and as high as 0.93 with electronic ignition (although this minor usage of electricity is not included in the EF rating).

A decentralizing option (Fig. 21.18c) is to install two water-heater storage tanks, one for each group. The first cost will be greater and more floor space required. The daily waste heat from two heaters is clearly a disadvantage that will at least partially offset the energy saved by eliminating the 50-ft (15-m) run of pipe. (Furthermore, in warm weather this waste heat will add to discomfort within the house.)

Some gas-fired instantaneous heaters are designed to operate with battery-powered pilot light ignition. These are useful in remote installations with propane but without electricity.

WATER AND WASTE

###### (e) Central versus Distributed Equipment

A decentralized-centralized mix (Fig. 21.18d) will save energy, water, and floor space, but it will almost certainly be costlier to install. A central solar water heater—either passive (shown) or activebrings the water up to warm (winter) or very hot (summer) temperatures. At each fixture group, a tankless heating coil instantaneously heats the water as needed. Almost no water is wasted, and the energy lost in the 50 ft (15 m) of pipe will be solar energy, not purchased energy from natural gas or electricity.

This choice can be particularly complex. In the United States, a central water-heater storage tank is standard equipment in homes and small stores. However, the growing use of solar water heating, along with awareness of the heat losses from waterheater storage tanks, has created new interest in combinations of central and distributed DHW.

Consider a large residential DHW application such as that shown in Fig. 21.18. Here, two areas where hot water is used are separated by some 50 ft (15 m). If the simple, centralized water-heater storage tank is used (Fig. 21.18a), it would probably be placed nearest the maximum-use fixtures—dishwashers and clothes washers. (Also, floor space for the water-heater storage tank is usually more plentiful there.) Codes typically require that at least the first 8 ft (2.4 m) of the hot water pipe be insulated,

Another option is to omit the solar water heater and simply install two tankless heaters. The primary disadvantage of this setup is the need for largercapacity heaters, whose instantaneous demand for energy could lead to electric cost penalties in areas where peak-load rates are high. Compared to central storage tanks, however, less heat is lost.

- as it leaves the water heater. However, each time hot water is needed in the remote bathroom serving the bedrooms, the previously heated water in
- at least 50 ft (15 m) of supply pipe will almost certainly have cooled—despite insulation even over its entire length—and must be drained off before hot water finally arrives. (A ¾-in.-diameter pipe, for example, will hold 4.6 gal [17.4 L] in 50 ft [15 m] of pipe. If the water heater is set at an energy-conserving temperature of 120ºF [49ºC] and the incoming city water is 50ºF [10ºC], the 4.6 gal [17.4 L] of wasted water will also waste the 2682 Btu [2830 kJ] invested during its heating.)


###### (f) Distribution Trees

The choice of a distribution tree for a central water heating system must take into account the gradual cooling of water within the distribution system once it has left the central heater. If the heat losses associated with constantly circulating hot water (looped trees) are preferable to the heat and water wastage associated with simple, single hot water distribution trees, such loop systems can be achieved in either of two ways.

- Ch21.indd 936 9/21/09 7:13:28 PM


![image 1050](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1050.png)

###### WATER AND WASTE

Fig. 21.18 Options for DHW in a larger residence. (a) Typical centralized water-heater storage tank; water and energy are wasted in the run involved. (b) Recirculating pump added; this saves water but requires continuous energy to operate the pump and make up the pipe’s heat losses. (c) Decentralized approach using two water-heater storage tanks; this roughly doubles the energy lost from storage but eliminates water and energy loss from the long pipe run. (d) Central solar water heater/decentralized tankless heating coil combination; it saves on water and energy but not on initial cost.

moves from A to B and rises through tube BC into the bottle. There it becomes cooled and drops through tube DA to A, is again heated, and rises in tube BC—thus completing the circulation. Because the movement depends upon the difference in weight between the two columns

Thermosiphon hot water circulation depends upon the fact that water expands and becomes lighter when heated, as can be seen in Fig. 21.19a. If heat is applied to the lower loop of a glass tube, both ends of which have been inserted in an inverted bottle containing water, the water

![image 1051](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1051.png)

circulation by gravity. Also, flow is diminished by friction in long pipe runs. For such buildings, the forced-circulation scheme shown in Fig. 21.20 offers one option. Three independent aquastats—devices that create an electrical signal when water temperature drops—control this system. Aquastats A, B, and C, respectively, sense the temperatures of the water in the heater, in the tank, and at the end of the circulationreturn main. As needed, they turn on the oil or gas burner, the tank-circulating pump, and the system-circulating pump. Fixtures remote from the tank are as close to hot water as the length of their hot water runout pipes. Water is usually available at full temperature in 5 to 10 seconds. Trial aquastat settings in ºF could be A 180, B 160, C 120 (ºC: A 82, B 71, C 49).

- Fig. 21.19 (a) Principle of hot water circulation by gravity (thermosiphon). (b) Its application to hot water service. During periods of no demand, there is sufficient incidental cooling between C and D so that dense (less warm) water at A forces the lighter (hot) water at B to rise for speedy availability at each faucet.


###### WATER AND WASTE

###### (g) Variable Storage Temperature

An energy-saving computer control is available for hotels, motels, apartments, and larger commercial buildings. This device (Fig. 21.21) varies the supply temperatures of hot water so that the hottest water is supplied at the busiest hours. In hours of low usage, much lower supply temperatures mean that more hot water will be mixed with less cold water at showers, lavatories, and sinks. This increased hot water quantity poses no problem at off-peak hours, and the lower temperature means significant decreases in heat loss from the recirculating supply water system. A typical payback period is 1 year. The device stores a memory (adjusted weekly) of the typical daily patterns of usage and varies the supply temperature accordingly.

of water, the velocity and consequent effectiveness of the circulating system increase as both the temperature of the water and the height of the circuit increase. Hot water supply systems therefore usually consist of a heater with a storage tank, piping to carry the heated water to the farthest fixture, and a continuation of this piping to return the unused cooled water back to the heater. A constant circulation is thereby maintained, and hot water may be drawn at once from a fixture without first draining off through the faucet the cooled water that would be standing in the supply pipe if there were no recirculation. Because heat increases the corrosive action of water on metals, copper tubing or rated polyvinyl chloride (PVC) pipe is often chosen for use in hot water and hot water circulating systems. Thermosiphon circulating systems are particularly effective in multistory buildings because of the beneficial effect of the increased circuit height on circulation.

###### (h) Conventional Water Heater Selection

One of the most common appliances used in the United States is the water-heater storage tank, an energy-conserving model of which is shown in Fig. 21.22.

For residences, the capacity of hot water heating/storage equipment can be taken from the values in Table 21.8. Note that for the familiar tanktype direct water heaters (gas, electric, or oil), there is a stated relationship among storage size, rate of hourly heat input, rate of draw (demand) over 1 hour, and recovery rate. Example 21.2 uses Table 21.8 for the sizing of a residential water heater.

Forced circulation of hot water is often utilized where a height advantage is unavailable. Low, long, rambling buildings, such as some large one-story residences, schools, and factories, lack the height needed to set up good hot water

![image 1052](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1052.png)

###### WATER AND WASTE

- Fig. 21.20 Forced circulation of DHW for a long, low building. (Note that the use of space-heating boilers for DHW may cause system inefficiencies in warm weather.)


The relationship between heater size and tank size is graphed in Fig. 21.23. The advantage of a larger heater is its smaller tank, which consumes less space and volume, weighs less, and probably has a lower first cost. The advantage of a larger tank is that its smaller heater tends to work steadily rather than in spurts; this lower, steadier demand for energy will lead to lower utility rates in the case of electric heating and thus to money savings over the life of the system. When the fuel supply is solar energy or waste heat, a larger tank is usually best suited to the characteristics of the fuel supply.

EXAMPLE 21.2 Select a natural gas water heater for a five-bedroom house with three baths. The minimum requirements of HUD-FHA are shown in Table 21.8: 50 gal (190 L), 47,000 Btu/h (1.38 kW), 90-gal (340 L) draw per hour, and 40 gph (151 L/h) recovery.

###### SOLUTION

From Fig. 21.22 and Table 21.9, a model BTH 120 is selected; it exceeds all the minimums. ■

Estimation of the hot water demand for commercial and institutional buildings is not so simple, and design guidelines are less reliable. For larger buildings, there is a trade-off between quick recovery (high heating capacity) and storage size; big tanks have small heaters, and vice versa. Another variable is storage temperature, as discussed earlier in Section 21.6(a).

EXAMPLE 21.3 (Adapted from the 1995 ASHRAE Handbook—HVAC Applications.) A women’s dormitory housing 300 students, with a cafeteria serving 300 meals in 1 hour, is to be built. Find the required hot water storage size for two conditions: (1) assuming a minimum recovery rate for both dorm and cafeteria and (2) assuming a dorm recovery rate of 2.5 gph (9.5 L/h), which is half of the maximum hourly value given in Table 21.10, and a cafeteria recovery rate of 1.0 gph (3.8 L/h), which is two-thirds of the maximum hourly value given in Table 21.10.

Small shops and very small office buildings can be treated like residences for hot water sizing. For larger buildings, the trade-off between heaters and storage tanks should be explored. To begin this process, consult Table 21.10, which shows the maximum hourly and daily demands and contrasts them to an average day (which should be used to estimate monthly energy consumption).

Ch21.indd 939 9/21/09 7:13:30 PM

![image 1053](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1053.png)

###### WATER AND WASTE

Fig. 21.21 Variable temperature DHW supply. (a) Energy savings are possible when the supply temperature of hot water is varied. Heat losses from supply pipes are greatly reduced for most of the typical day. A computer controls the supply temperature. (b) Schematic of computer-controlled, variable-temperature DHW system. (Courtesy of Fluidmaster, Inc., Anaheim, CA.)

Assume that 70% of the total capacity is usable capacity. This means that after 70% of the stored hot water is withdrawn, the remaining water has been cooled (by incoming water) to an unusably low temperature. Storage size must be increased by

SOLUTION Minimum recovery:

From Fig. 21.23a, the minimum recovery rate for women’s dormitories is 1.1 gph (4.2 L/h). For 300 students,

300 × 1.1 = 330 gph (300 × 4.2 = 1260 L/h) recovery At this rate, again from Fig. 21.23a, the minimum usable storage capacity is 12 gal/student (45 L /student).

100% 70%

=1.43

![image 1054](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1054.png)

Fig. 21.22 “Cyclone XHE” water-heater storage tank using natural gas (or propane). This model achieves 94% thermal efficiency with a burner located at the top, forcing blower-driven air into a countercurrent contact with rising fuel. A precise mix of air and fuel at the point of ignition results in high combustion efficiency, and the swirling flame continues downward in a submerged central combustion chamber. The heated gas is then forced at high velocity through the spiral heatexchanger coil, with a swirling action that maximizes heat exchange with the water. (Courtesy of the A.O. Smith Water Products Company, Irving, TX.)

WATER AND WASTE

![image 1055](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1055.png)

Thus

recovery = 330 + 135 = 465 gph (1260 + 510 = 1770 L /h)

12 × 300 × 1.43 = 5150 gal (45 × 300 × 1.43 = 19,300 L) storage

storage = 5150 + 3000 = 8150 gal (19,300 + 11,370 = 30,670 L)

From Fig. 21.23e, the minimum recovery rate for the cafeteria (serving full meals, type A) is 0.45 gph (1.7 L/h). For 300 meals,

Faster recovery: At the specified dorm recovery rate of 2.5 gph (9.5 L/h),

300 × 0.45 = 135 gph (300 × 1.7 = 510 L/h) recovery

300 × 2.5 = 750 gph (300 × 9.5 = 2850 L/h)

At this rate, the minimum usable storage capacity is 7 gal/meal (26.5 L/meal). Thus

and the minimum usable storage required is 5 gal/ student (18.9 L/student). Thus

300 × 7 × 1.43 = 3000 gal (300 × 26.5 × 1.43 = 11,370 L) storage

300 × 5 × 1.43 = 2150 gal (300 × 18.9 × 1.43 = 8110 L)

Combining these requirements for dorm and cafeteria,

TABLE 21.8 HUD-FHA Minimum Water Heater Capacities, Residential

|PART A. I-P UNITS| | |
|---|---|---|
|Number of Baths 1–1.5 Number of Bedrooms 1 2 3|2–2.5 2 3 4 5|3–3.5 3 4 5 6|
|Gasa<br><br>Storage, gal 20 30 30 30 40 40 50 40 50 50 50 Input, 1000 Btu/h 27 36 36 36 36 38 47 38 38 47 50 1-h draw, gal 43 60 60 60 70 72 90 72 82 90 92 Recovery, gph 23 30 30 30 30 32 40 32 32 40 42<br><br>Electrica Storage, gal 20 30 40 40 50 50 66 50 66 66 80 Input, kW 2.5 3.5 4.5 4.5 5.5 5.5 5.5 5.5 5.5 5.5 5.5 1-h draw, gal 30 44 58 58 72 72 88 72 88 88 102 Recovery, gph 10 14 18 18 22 22 22 22 22 22 22<br><br>Oila<br><br>Storage, gal 30 30 30 30 30 30 30 30 30 30 30 Input, kW 70 70 70 70 70 70 70 70 70 70 70 1-h draw, gal 89 89 89 89 89 89 89 89 89 89 89 Recovery, gph 59 59 59 59 59 59 59 59 59 59 59<br><br>Tank-type indirectb, c I-W-H-rated draw, gal in 3 h, 100Fº rise<br><br>40 66 66 66e 66 66 66 66 66 Manufacturer-rated draw, gal in 3 h, 100Fº rise<br><br>49 49 75 75e 75 75 75 75 75 Tank capacity, gal 66 66 66 66e 83 66 82 82 82<br><br>Tankless-type indirectc, d I-W-H-rated draw, gpm, 100Fº rise<br><br>2.75 2.75 3.25 3.25e 3.75 3.75 3.75 3.75 3.75 Manufacturer-rated draw,<br><br>gal in 5 min, 100Fº rise<br><br>15 15 25 25e 35 25 35 35 35| | |
|PART B. SI UNITS| | |
|Gasa Storage, L 76 114 114 114 150 150 190 150 190 190 190 Input, kW 7.9 10.5 10.5 10.5 10.5 11.1 13.8 11.1 11.1 13.8 14.6 1-h draw, L 163 227 227 227 265 273 341 273 311 341 350 Recovery, mL/s 24 32 32 32 32 36 42 34 34 42 44<br><br>Electrica Storage, L 76 114 150 150 190 190 250 190 250 250 300 Input, kW 2.5 3.5 4.5 4.5 5.5 5.5 5.5 5.5 5.5 5.5 5.5 1-h draw, L 114 167 220 220 273 273 334 273 334 334 387 Recovery, mL/s 10 15 19 19 23 23 23 23 23 23 23<br><br>Oila Storage, L 114 114 114 114 114 114 114 114 114 114 114 Input, kW 20.5 20.5 20.5 20.5 20.5 20.5 20.5 20.5 20.5 20.5 20.5 1-h draw, L 337 337 337 337 337 337 337 337 337 337 337 Recovery, mL/s 62 62 62 62 62 62 62 62 62 62 62<br><br>Tank-type indirectf, g I-W-H-rated draw, L in 3 h, 55 K rise<br><br>150 150 250 250e 250 250 250 250 250 Manufacturer-rated draw, L<br><br>in 3 h, 55 K<br><br>186 186 284 284e 284 284 284 284 284 Tank capacity, L 250 250 250 250e 310 250 310 310 310<br><br>Tankless-type indirectg, h I-W-H-rated draw, mL/s, 55 K rise<br><br>170 170 200 200e 240 200 240 240 240 Manufacturer-rated draw, L<br><br>in 5 min, 55 K rise<br><br>57 57 95 95e 133 95 133 133 133| | |


WATER AND WASTE

Source: Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from 1995 ASHRAE Handbook—HVAC Applications.

aStorage capacity, input, and recovery requirements are typical and may vary with individual manufacturers. Any combination of these requirements to produce the stated 1-hour draw will be satisfactory.

bBoiler-connected water heater capacities (180ºF boiler water, internal, or external connection). cHeater capacities and inputs are the minimum allowable. Variations in tank size are permitted when recovery is based on 4 gph/kW at 100Fº rise for electrical, AGA recovery ratings for gas, and IBR ratings for steam and hot water heaters. dBoiler-connected heater capacities (200ºF boiler water, internal, or external connection). eAlso for 1.5 baths and 4 bedrooms for indirect water heaters. fBoiler-connected water heater capacities (82ºC boiler water, internal, or external connection). gHeater capacities and inputs are the minimum allowable. Variations in tank size are permitted when recovery is based on 4.2 mL/s kW at 55Cº rise for electrical, AGA recovery ratings for gas, and IBR ratings for steam and hot water heaters. hBoiler-connected heater capacities (93ºC boiler water, internal, or external connection).

- Ch21.indd 942 9/21/09 7:13:33 PM


- TABLE 21.9 Procedure for Sizing a Residential Water-Heater Storage Tank

At the specified cafeteria recovery rate of 1.0 gph (3.8 L/h),

300 × 1.0 = 300 gph (300 × 3.8 = 1140 L/h)

and the minimum usable storage required is 2 gal/ meal (7.6 L /meal). Thus

300 × 2.0 × 1.43 = 860 gal (300 × 7.6 × 1.43 = 3260 L)

Combining these requirements for dorm and cafeteria,

recovery = 750 + 300 = 1050 gph (2850 + 1140 = 3990 L/h) storage = 2150 + 860 = 3010 gal (8110 + 3260 = 11,370 L)

For this example, an increase in heater size of 225% for faster recovery allows the size of the tank to be reduced to only 37% of original size.

Note: This sizing procedure does not account for system losses, that is, heat lost from the storage tanks and from the hot water piping. Recovery capacities are usually increased because of these losses, which are simple to calculate when the U-factors of the tank and pipe insulation are known: Btu/h = U × A × Δt. ■

|Type of Building Maximum Hour Maximum Day Average Day|
|---|
|Men’s dormitories 3.8 gal (14.4 L)/student 22.0 gal (83.4 L)/student 13.1 gal (49.7 L)/student Women’s dormitories 5.0 gal (19 L)/student 26.5 gal (100 L)/student 12.3 gal (46.6 L)/student|
|Motels: no. of unitsa<br><br>20 or less 6.0 gal (23 L)/unit 35.0 gal (132.6 L)/unit 20.0 gal (75.8 L)/unit 60 5.0 gal (20 L)/unit 25.0 gal (94.8 L)/unit 14.0 gal (53.1 L)/unit 100 or more 4.0 gal (15 L)/unit 15.0 gal (56.8 L)/unit 10.0 gal (37.9 L)/unit|
|Nursing homes 4.5 gal (17 L)/bed 30.0 (114 L)/bed 18.4 gal (69.7 L)/bed|
|Office buildings 0.4 gal (1.5 L)/person 2.0 gal (7.6 L)/person 1.0 gal (3.8 L)/person|
|Food service establishments:<br><br>Type A—full meal restaurants and cafeterias<br><br>1.5 gal (5.7 L)/max meals/h<br><br>11.0 gal (41.7 L)/max meals/h<br><br>2.4 gal (9.1 L)/avg meals/dayb<br><br>Type B—drive-ins, grilles, luncheonettes, sandwich and snack shops<br><br><br>0.7 gal (2.6 L)/max meals/h<br><br>6.0 gal (22.7 L)/max meals/h<br><br>0.7 gal (2.6 L)/avg meals/dayb|
|Apartment houses: no. of apartments 20 or less 12.0 gal (45.5 L)/apt. 80.0 gal (303.2 L)/apt. 42.0 gal (159.2 L)/apt. 50 10.0 gal (37.9 L)/apt. 73.0 gal (276.7 L)/apt. 40.0 gal (151.6 L)/apt. 75 8.5 gal (32.2 L)/apt. 66.0 gal (250 L)/apt. 38.0 gal (144 L)/apt. 100 7.0 gal (26.5 L)/apt. 60.0 gal (227.4 L)/apt. 37.0 gal (140.2 L)/apt. 200 or more 5.0 gal (19 L) 50.0 gal (195 L)/apt. 35.0 gal (132.7 L)/apt.|
|Elementary schools 0.6 gal (2.3 L)/student 1.5 gal (5.7 L)/student 0.6 gal (2.3 L)/studentb|
|Junior and senior high schools 1.0 gal (3.8 L)/student 3.6 gal (13.6 L)/student 1.8 gal (6.8 L)/studentb|


- TABLE 21.10 Domestic Hot Water, Commercial/Institutional


|Table 21.8: HUD-FHA Fig. 21.22 Data: Cyclone XHE Characteristic 5 Bedrooms, 3 Baths Model BTH-120|
|---|
|Storage, gal (L) 50 (190) 60 (227) Input, Btu/h (kW) 47,000 (13.8) 120,000 (35.2) 1-h draw (= tank capacity + 1-hr recovery) 90 (340) 231 at 80Fº (875 at 44 Cº) Recovery 40 (150) 171 (650)|


WATER AND WASTE

Source: Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from 1995 ASHRAE Handbook—HVAC Applications.

aInterpolate for intermediate values. bPer day of operation.

- Ch21.indd 943 9/21/09 7:13:34 PM


![image 1056](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1056.png)

###### WATER AND WASTE

Fig. 21.23 Domestic hot water sizing; the trade-off between recovery (heater) capacity and storage capacity. Usable storage capacity is usually considered to be between 60% and 80% of the total tank capacity. For (b) Motels, and (f) Apartments, curves are based upon the number of dwelling units. For (e) Food service, Types A, B, see Table 21.10. (Reprinted by permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from the 1995 ASHRAE Handbook—HVAC Applications.)

![image 1057](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1057.png)

###### WATER AND WASTE

Fig. 21.23 (Continued)

![image 1058](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1058.png)

Fig. 21.24 Storage tank and heater for DHW for large-demand applications. A steam coil is submerged in the tank. Capacities from 100 to 10,000 gph (380 to 37,850 L/h), varying by length of coil, for a 140Fº (78Cº) temperature rise (from 40 to 180ºF [4 to 82ºC]).

WATER AND WASTE

steam or waste high-temperature water sources can be utilized.

For these larger DHW applications, central steam is often used as a heat source. Figure 21.24 shows an indirect storage tank system. Such systems may cost more than tankless systems, but they are usually cheaper to operate, both because the peak prices for the instantaneous fuel demands of tankless heaters are avoided and because low-grade

In any system that heats water under pressure, safety precautions are necessary. To minimize the dangers of excessive pressure (which can damage the system) and of superheated water (which can severely injure people), most codes require pressure and temperature (P/T) relief valves to be installed on top of all water heaters. Because these valves are designed to release hot water whenever a dangerous pressure or temperature is reached, they should be attached to a length of pipe that will conduct the released water to a drain.

![image 1059](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1059.png)

###### (i) Solar Water Heating

Solar energy is most attractive to a designer when it will do most of its work during the time that it is most available. On a seasonal basis (Fig. 21.25), solar energy is especially attractive for outdoor swimming pool heating, as it will be used only in sunny, warm months. Throughout the United States, solar energy can easily meet most of the summertime demand for DHW as well. In the northern part of the country, a much smaller solar contribution can be expected in winter. An especially difficult problem is the winter space-heat mismatch between greatest need and least solar energy supply. For both solar DHW and space-heating systems, winter brings the added complication of the need to protect against freezing.

Fig. 21.25 Comparison of the pattern of solar energy supply (on a horizontal surface) to various patterns of heating needs.

- Ch21.indd 946 9/21/09 7:13:36 PM


Again, there are many ways in which solar energy can be used to heat water. Solar waterheating systems are usually classified by the means of fluid circulation (passive or active), the means by which heat from the collector piping is transferred to the DHW itself (direct, indirect, or closed-loop), and the means of protection against freezing.

complications of mechanical breakdown, increased maintenance, and the cost of the energy needed to run the pump. Active DHW systems are widespread in North America; see Figs. 21.27 and 21.28 for typical systems.

Direct systems utilize only one fluid: the water to be heated for use in the building is circulated through the solar collector. Such a system has the advantages of simplicity and efficiency, as it does not require a separate fluid loop and the attendant piping complications and inefficiencies of heat exchange.

Passive systems rely upon gravity for circulation, as explained in Section 21.6(f). Hence, the storage tank usually must be placed above the collector (Fig. 21.26) and the number of bends in the system supply and return piping minimized to reduce friction. Heavy storage tanks located high in a building can cause structural problems. The advantages of this passive approach include lower cost of components, high mechanical reliability (no pump, etc.), and low operational costs.

Indirect systems use a closed loop containing a fluid that circulates through the collector and storage tank. The fluid is not mixed with the DHW itself; rather, heat is passed from one fluid to the other through a heat exchanger. One advantage of this system is that it allows nonfreezing solutions to be used in the collector loop. It also allows collectors to be operated at low pressure rather than at the high pressures typical of urban public water systems. The choice of fluid is determined by

Active systems use pumps to force the fluid into the collector. Although this setup allows the collector and storage to be located anywhere that is convenient for the designer, it introduces the

WATER AND WASTE

![image 1060](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1060.png)

Fig. 21.26 Solar water heaters are widely used. This house in Miami, Florida, incorporates a storage tank above the collector, which is enclosed in the chimney-like form. This permits passive (thermosiphon) circulation without a pump. (Photo by M. Steven Baker.)

- Ch21.indd 947 9/21/09 7:13:37 PM


![image 1061](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1061.png)

![image 1062](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1062.png)

###### WATER AND WASTE

Fig. 21.27 Active solar water heating utilizes differential controllers (a) that compare the collector temperature to that of the storage tank. (b) Typical DHW system with separate solar and conventional heater tanks. (The alternative of only one storage tank produces less standby heat loss, but may reduce solar collection by feeding the collector with gas-heated water.)

solar water heaters. The batch system was used at the Antelope Valley California Poppy Reserve (Fig. 8.57), as shown in Fig. 21.30. Because of their simplicity, they are favored by do-it-yourself builders, especially in mild winter climates.

its freezing and boiling points, its specific heat, and its level of toxicity.

As Table 21.11 shows, these design elements (passive and active, direct and indirect) are combined in a number of typical solar DHW systems. Brief descriptions of some of the more common systems follow.

A more recent batch collector design utilizes eight copper tubes in a well-insulated, doubleglazed (glass out, Teflon in) frame. The water flows in series, allowing the colder replacement water to enter at the bottom of the collector, with the hottest water at the top, ready for use. Insulation between the tubes helps maintain this temperature difference. Collectors are available in storage sizes of approximately 30, 35, 40, and 50 gal, weighing when filled 425 to 664 lb (114, 133, 152, and 190 L, weighing 193 to 301 kg).

1. Batch systems. In these, the simplest of all such systems, a black-painted storage tank is exposed to the sun within a glazed collector box (Fig. 21.29). The price of simplicity is the inefficiency of exposing a tank of hot water to the cold nighttime conditions of the collector. Movable insulation, however inconvenient, can be used to reduce this problem. These heaters are also referred to as breadbox water heaters and integral passive

- Ch21.indd 948 9/21/09 7:13:38 PM


- 2. Thermosiphon systems. The sun acts as both the pump and the heat source for these systems (Fig. 21.31). With no moving parts, maintenance needs are low. The collector, however, must be lower than the tank, and piping must be kept as simple as possible. Because the coldest water remains in the lower collector at night, the hot water in the upper tank is not threatened with undue heat loss. However, freezing conditions pose a severe threat to the collector. Accordingly, indirect (closed-loop) systems containing a nonfreezing fluid are frequently used; phase-change systems are a promising cold-winter option for this type of passive system.
- 3. Closed-loop, freeze-resistant systems. In addition to being used in thermosiphoning arrangements, these systems are commonly used in active systems (Fig. 21.32). A small pump circulates nonfreezing fluid to the collector when there is sufficient sun. This process is governed by a differential controller. Alternatively, a PV-(photovoltaic) driven circulation pump can be used (see Fig. 29.16); when there is sufficient solar energy to activate the pump, there should be enough to also heat water in the collector.


![image 1063](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1063.png)

![image 1064](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1064.png)

WATER AND WASTE

The price of this freeze protection is the inefficiency of the heat exchanger, used between the collector fluid and the potable hot water. Some codes require a double-wall heat exchanger between any toxic nonfreezing fluid and the potable water, which further reduces efficiency.

4. Drain-back systems. Although these systems (Fig. 21.33a) use water as the fluid pumped from tank to collector, this water is not the potable hot water itself. Instead, the potable water passes through a heat exchanger in the solar storage tank. With the potable water kept out of the collector, the solar collector can operate at lower water pressure. This arrangement, however, requires a large heat exchanger, with attendant inefficiency. It also requires care in the design and installation of piping between the collector and tank so that the collector will drain thoroughly. When the controller senses that no solar energy can be gathered, it cuts off the pump, and water drains back into the tank. Therefore, the collector will be filled with air, not water, during all nighttime and cloudy-cold daytime hours. Corrosion inhibitors should be added to the collector/tank’s water because the piping is frequently exposed to air.

![image 1065](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1065.png)

Fig. 21.28 (a) Cutaway section of a typical active solar collector. (b) Cross section at the header. (c) Method of connecting manifolds of adjacent solar collectors.

- Ch21.indd 949 9/21/09 7:13:39 PM


TABLE 21.11 Solar Domestic Hot Water Systems

|Type Main Features Advantages Disadvantages|
|---|
|Batch system Batch tank inside collector box. Potable water within collector/tank.<br><br>No external power. Few components. Collector/tank at any<br><br>location.<br><br>Seasonal; dependent on<br><br>freezing locations. Heat loss at night from<br><br>storage. Thermosiphon systema Flat-plate liquid collectors.<br><br>Normally open loop but no pump or external power passive (DHW system).<br><br>Storage tank higher than collector.<br><br>No external power. Few components. High performance.<br><br>Seasonal; dependent on freezing locations (if water is collector fluid).<br><br>Needs structural support for<br><br>high storage tank. Geyser pumping system Flat-plate liquid collectors.<br><br>Methanol-water solution passively pumped by solar heat to a heat exchanger below.<br><br>No freezing damage. No mechanical or electric<br><br>parts. No liquid service.<br><br>Temporarily stops operation at subzero temperatures, as solution freezes to a slush.<br><br>Closed-loop freezeresistant systema<br><br>Flat-plate liquid collectors. Closed loop of piping from<br><br>collectors to storage tank.<br><br>Uses external energy (circulator and differential controller).<br><br>Uses nonfreezing collector fluid. Pressurized stonelined storage tank.<br><br>Can be used in coldest climates. More and better-established competition.<br><br>Circulator; small consumption of external energy.<br><br>High performance.<br><br>Liquid; service/maintenance required. More components required.<br><br>Drain-back systema Flat-plate liquid collectors. Water is collector fluid (open loop).<br><br>Potable water circulates through the heat exchanger in the storage tank (not through the collectors).<br><br>Large heat exchanger. Pitched headers.<br><br>Can be used in the coldest<br><br>climates. No antifreeze used. Most simple of active flat-<br><br>plate systems (no valves).<br><br>Larger pump; larger consumption of external energy.<br><br>System must drain thoroughly. Use of corrosion inhibitor recommended.<br><br>Drain-down systema Flat-plate liquid collectors.<br><br>Potable water circulated through collectors.<br><br>Line pressure feeds collectors (open loop). Has automatic drainage valves. Pitched headers.<br><br>No heat exchanger or extra<br><br>storage tank needed. High performance.<br><br>In some instances a larger pump; larger consumption of external energy.<br><br>System must drain thoroughly. No corrosion inhibitor possible. Freeze danger with valve failure.<br><br>Air-to-liquid systema Flat-plate air collectors. Air-to-water heat exchanger. Ductwork and blower. Pipes and circulator. Larger collector area than<br><br>liquid system.<br><br>Won’t freeze (dependent on<br><br>exchanger location). Air leaks won’t cause<br><br>damage. Integrates well with space heating.<br><br>Hard to detect leaks. More space required for<br><br>ducts. Blower and circulator<br><br>required. More carpentry involved. Less efficient than other<br><br>systems.<br><br>Phase-change systema Flat-plate liquid collectors. Freon 114 or R12.b Storage tank higher than<br><br>collectors (passive type).<br><br>Closed-loop refrigerantgrade piping from collectors to storage tank (passive type) or to condenser (subambient type).<br><br>No external power (passive type).<br><br>Can be mounted at any location (subambient type).<br><br>Very hard to detect leaks. Special equipment to install. More components required<br><br>(subambient type).|


WATER AND WASTE

aReprinted by permission from Russell H. Plante, Solar Domestic Hot Water: A Practical Guide, © 1983 by John Wiley & Sons. bHydrochlorofluorocarbon or hydrocarbon refrigerants must be used in new systems.

- Ch21.indd 950 9/21/09 7:13:40 PM


![image 1066](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1066.png)

###### WATER AND WASTE

Fig. 21.29 Batch solar water-heating system. (Drawn by Dain Carlson; © 2004 Alison Kwok; all rights reserved.)

- Ch21.indd 951 9/21/09 7:13:41 PM


![image 1067](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1067.png)

Fig. 21.30 A batch solar water heater supplies the hot water for the Antelope Valley California Poppy Reserve. (Courtesy of the Colyer/Freeman Group, Architects, San Francisco.)

![image 1068](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1068.png)

###### WATER AND WASTE

Fig. 21.31 Thermosiphon solar water-heating system. (Drawn by Dain Carlson; © 2004 Alison Kwok; all rights reserved.)

###### 952

- Ch21.indd 952 9/21/09 7:13:43 PM


![image 1069](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1069.png)

###### WATER AND WASTE

Fig. 21.32 Closed-loop, freeze-resistant solar water heating system. (Drawn by Dain Carlson; © 2004 Alison Kwok; all rights reserved.)

![image 1070](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1070.png)

(a)

Fig. 21.33 Comparison of (a) a drain-back solar water-heating system with (b) a drain-down system. The drain-back system’s performance can be increased by the addition of a check valve that allows the colder water at the bottom of the storage tank to circulate into the heat exchanger. The drain-down system is best used in mild-winter climates with infrequent freezing temperatures, since the water in the collector is dumped with each freezing threat. (Drawings by Dain Carlson; © 2004 Alison Kwok; all rights reserved.)

953

- Ch21.indd 953 9/21/09 7:13:44 PM


![image 1071](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1071.png)

###### WATER AND WASTE

(b)

Fig. 21.33 (Continued)

valves is not foolproof. When malfunctions occur in pressurized systems, the loss of water can be enormous, and there is great potential for water damage to the building.

5. Drain-down systems. These are the only active systems that do not utilize heat exchangers (Fig. 21.33b); DHW is circulated directly through the collector. Both higher pressure and higher efficiency result. In this system, the collector is usually filled with water that moves only when a differential controller activates the pump. Whenever the outside temperature drops near freezing, the controller activates solenoid valves and the water in the collector is drained down (dumped). In cold-winter areas, this process can result in several gallons of water wasted per winter day. Although the lack of a heat exchanger is attractive from the standpoint of cost savings and thermal efficiency, the set of electrically controlled solenoid

- 6. Air-to-liquid systems. These systems use air

collectors and rock storage beds; a heat exchanger transfers heat from the collector-heated air to the hot water. Much lower efficiencies result, and the ductwork is much more space-consuming than are pipes for water collectors. Leaks in air collectors or storage beds are very difficult to detect. However, air collectors are not damaged by freezing.

- 7. Phase-change systems. In any of the afore-


mentioned systems in which potable water is kept

- Ch21.indd 954 9/21/09 7:13:46 PM


This collector-sizing guideline is for residential hot water usage, including cooking and bathing. For warmer climates with ample insolation, use the lower figure; this will supply about half of the hot water on an annual average basis. (For nonresidential DHW, adjust the sizing guideline by comparing the gallons of hot water per person per day used in residences to those used in the nonresidential function under design.)

![image 1072](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1072.png)

A more detailed sizing procedure would consider the collector’s expected heat contribution for some typical months. Such a procedure requires both climate data and assumptions about water temperatures and other values. As a result, detailed answers are best obtained from computer programs, such as those listed in Appendix M. For those interested in something more than sizing guidelines but less than computer programs, consider the following approach to collector sizing (adapted from Brown, Reynolds, and Ubbelohde, InsideOut: Design Procedures for Passive Environmental Technologies, © 1982 by John Wiley & Sons).

Fig. 21.34 In a phase-change system, small heat exchangers can be built into the tops of thermosiphoning collectors; DHW is drained down when the threat of freezing arises. (Adapted by permission from Solar Age, November 1983.)

out of the collector, the fluid within the collector not only can be freeze-resisting, but also can take advantage of latent heat (the considerable amount of heat stored when fluid vaporizes and released when a fluid condenses). The primary disadvantages of a phase-change system (Fig. 21.34) are the high first cost, the difficulty in detecting leaks, and the resulting threat of chlorofluorocarbon or hydrochlorofluorocarbon refrigerant fluids to the environment.

WATER AND WASTE

- STEP 1. Select the collector tilt angle. This can be done by consulting Appendix C, Tables C.11 to C.14 for I-P (C.15 to C18 for SI), which present clear-day insolation values for various tilt angles. Table C.19 for I-P (C.20 for SI) presents average insolation values on horizontal surfaces, which should also be checked. The tilt angle selected should be close to the optimum angle for the best month for total insolation.
- STEP 2. Check the collector efficiency. This should be done at least twice: for the best insolation month and for the worst month. This step requires the following data:


Passive approaches to phase-change materials were outlined in the discussion of thermosiphoning systems.Subambient approaches utilize a heat pump and can glean heat even from cold-cloudy (“subambient”) conditions. They thus represent a form of solar-assisted heat pump, closely related to those discussed in Section 21.6(j).

The sizing of solar water heaters usually begins with simple design guidelines. For batch heaters, such a sizing guideline (Fig. 21.35) is:

0.45 to 0.65 ft2 glazing per gallon of water stored

Hourly insolation on tilted surface (Appendix C, Tables C.11 to C.14 for I-P [C.15 to C.18 for SI])

- (0.011 to 0.016 m2 per liter of water stored)

For the flat-plate solar collectors used in all the solar DHW systems listed in this section, the sizing guidelines are:

12 to 25 ft2 collector/person (residential)

- (1.1 to 2.3 m2/person) Optimum tilt (up from the horizontal) equal to lati-


Outdoor average temperature (Appendix C, Table C.19 for I-P [C.20 for SI])

The hourly insolation values on tilted surfaces in Tables C.11 to C.14 (and C.15 to C.18) are for clear days. For most locations, this should be adjusted for average conditions, which are shown for vertical (south) and horizontal surfaces in Table C.19 (and C.20). Because for most of North America the optimum yearly DHW tilt angle will be closer to

tude (or less) 1 to 1.5 gal of storage per square foot of collector area (41 to 61 L per square meter of collector area)

![image 1073](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1073.png)

###### WATER AND WASTE

Fig. 21.35 Design guideline for the sizing of batch solar water heaters. In this example, a 40-gal (150-L) storage tank should be contained within a collector that has between 18 and 27 ft2 (1.7 and 2.5 m2) of south-facing glazing, or a 50-ft2 (4.7-m2) collector box should contain a tank of between 75 and 113 gal (285 and 430 L). (Adapted from Daniel K. Reif, Passive Solar Water Heaters; copyright © 1983 by Brick House Publishing Company, Inc. Reprinted by permission.)

Finally, this step requires a choice of collector type so that efficiency can be determined. Figure 21.36 shows the efficiency curves for a variety of solar collectors.

horizontal than to vertical, a simple correction to insolation must be made:

Hourly average day insolation on tilted surface

Note that the simplest of all, the unglazed flat black collectors, have the highest efficiency of all collectors at combinations of very low Ti − Ta and very high Io. These conditions are typical of summer days, on which the water needs to be heated only a few degrees. This corresponds to swimming pool applications and is one reason such collectors are so popular for that purpose; low cost is another reason.

⎡

⎤

-

hourly clear day insolationon tilted surfa

⎢ ⎢ ⎢

⎥ ⎥ ⎥

=

×

cce

⎣

⎦

⎤

⎡

-

average day total horizontal insolation clea

⎥ ⎥ ⎥ ⎥

⎢ ⎢ ⎢ ⎢

-

rr day total horizontal insolation

⎦

⎣

For the opposite conditions—those of winter space heating—more elaborate collectors are appropriate. Evacuated-tube collectors have the advantage of nearly eliminating collector heat loss by convection. Fresnel lens and/or tracking-concentrating collectors increase the incoming solar energy per unit area, whereas heat loss

This step also requires assumptions about the input temperature of the water supplied to the collector (Ti). In summer, this can be quite high—even higher than the thermostat setpoint temperature of the hot water tank. In winter, it is likely to be lower, by perhaps 10 to 20Fº (5.5 to 11Cº), than the thermostat setpoint temperature.

- STEP 4. Determine the total heat needed for DHW. Estimates of the quantity of hot water needed were made in Section 21.6(h). Once the total gallons (or liters) per day are known and the desired storage temperature determined, the heat needed for the daily supply of DHW is easy to calculate. In I-P units:

Q = 8.33 (gpd) (ts − tg)

where

Q = daily heat need, Btu

8.33 = weight of water, pounds per gallon ×

Btu/lb ºF ts = storage temperature, ºF (see Table 21.7) tg = groundwater temperature, ºF (see Fig. 8.56,

well-water temperatures)

In SI units:

Q = 1.16 (L /d) (ts − tg)

where

Q = daily heat need, Wh

1.16 = the SI equivalent of the 8.33 factor ts = storage temperature, ºC tg = groundwater temperature, ºC

- STEP 5. Determine the desired percentage solar contribution to DHW. There are several approaches to this problem. One common strategy is to have solar provide 100% of the hot water needs in the best insolation month. A closely related strategy is to choose the yearly percentage of solar heat desired and then provide that percentage in the average month (such as March). Whatever strategy is chosen, a month and its percentage of solar heat must be identified.
- STEP 6. Size the collector. This is done by combining the preceding steps as follows: collector area


![image 1074](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1074.png)

###### WATER AND WASTE

Fig. 21.36 Collector efficiencies depend upon insolation (Io), water temperature entering the collector (Ti), and ambient (air) temperature (Ta). (Based on the U.S. Dept. of Housing and Urban Development’s Intermediate Minimum Property Standards Supplement, 1977.)

increases only slightly (due to higher Δt). Both of these approaches are expensive, and tracking collectors require added maintenance for the tracking mechanism. Selective surfaces represent a simple, relatively cheap improvement over flat black collectors (compare D to B); they absorb solar energy just as well but emit radiant energy at a vastly lower rate, thus cutting collector heat loss by radiation.

STEP 3. Approximate system efficiency. Once the hot water leaves a collector, it must be led back to storage. In indirect systems, it must go through a heat exchanger. The tank will lose some heat; heat losses also occur as the cooled water is led back to the collector. Another “loss” to be considered is noncollection time. Estimates of collector performance are based on total daily insolation, yet the first few and last few hours of daylight generally will not bring enough insolation to warm the collector. Therefore, some reduction should be made in daily insolation totals when performance is estimated. All these factors can be accounted for by assuming a lower system efficiency. A perhaps optimistic assumption is that system efficiency = (0.8) × (collector efficiency).

daily heat need × percent solar desired dailly insolation × system efficiency

=

###### This may be done for several months as a check on optimum collector size.

EXAMPLE 21.4 Determine the approximate size of solar collectors needed to serve the women’s dormitory

Ch21.indd 957 9/21/09 7:13:49 PM

- STEP 4. Total heat needed. The average usage in gpd (L/d) can be estimated from Table 21.21. For women’s dormitories, the rate is 12.3 gal/student × 300 students = 3690 gal (46.6 L/student × 300 = 13,980 L). For the cafeteria, the average rate (type A) is 2.4 gal/meal = 2.4 × 300 = 720 gal (9.1 L/meal × 300 = 2730 L). Total volume needed: 3690 + 720

= 4410 gal (13,980 + 2730 = 16,710 L).

Groundwater temperature for Springfield (from Fig. 8.56) is about 56ºF (13.3ºC). Assume that solar energy will be used to raise it to 115ºF (46ºC).

Q = 8.33 (4410 gpd) (115 − 56) = 2,167,380 Btu

[Q = 1.16 (16,710 L/d) (46 − 13.3) = 634 kWh]

- STEP 5. Desired percent solar. For this best hour in July, assume a 100% solar contribution.
- STEP 6. Collector size. Average daily insolation can be obtained from Appendix C as before:


described in Example 21.3. Assume the location to be Springfield, Illinois.

- STEP 1. Tilt angle. Refer to Appendix C (Table C.19 [C.20 for SI]). Springfield’s latitude is 39.8º N. In Table C.19 (C.20), average insolation is given for July. Use this month as the best month.

From Table C.12 (C.16 for SI), the optimum tilt angle for July at 40º N latitude is horizontal. However, at 30º tilt (latitude minus 10º), much better performance will be obtained in average months, such as March and September. Choose a 30º tilt angle.

- STEP 2. Collector efficiency. For the best month (July), the best hourly clear-day insolation is 307 Btu/ h ft2 (969 W/m2), at 30º tilt, in the hour centered at noon. To adjust this for average hourly value, calculate

307

* ×

2058 Btu/day average horizontal 2534 BBtu/day clear horizontal**

= 249 Btu/h ft2

(969 × 2171 kJ/2673 kJ = 787 W/m2) *Table C.19 [C.20 for SI]; **Table C.12 [C16 for SI] Outdoor average temperature (TA) is approximately obtainable from Table C.19 (C.20 for SI); TA for July is 76ºF (24.4ºC). This is quite conservative, since it is the average daily temperature; the temperature at noon should be higher. From Appendix B, the mean daily range for Springfield is 19.2Fº (10.7Cº). Thus, 76 + 19.2/2 = about 86ºF [24.4 + (10.7/2) = 29.8ºC]. The thermostat setpoint temperature of the water storage tank is assumed to be 115ºF (46ºC). This allows adequately hot water for most dormitory uses, although a higher temperature will be required for the cafeteria’s dishwashing.

Assume, because it is summer, that Ti is at the setpoint of 115ºF (46ºC). (In winter, it would be lower.) Therefore, the quantity (Ti − Ta)/Io can be calculated at

115ºF 86ºF 249 Btu/hft2

−

= 0 116.

[in SI (46ºC – 29.8ºC) / 787 W/m2 = 0.021]

Enter Fig. 21.36 with this number, and assume a single-glazed, flat-plate selective surface collector (type D). The efficiency will be about 70% under these conditions.

- STEP 3. System efficiency. Use the design guideline 0.8 (70% collector efficiency) = 56%


WATER AND WASTE

Clear day total, 30º tilt, July: 2409 Btu (0.706 kWh) (Table C.12 [C.16 for SI]) Clear day total, horizontal, July: 2534 Btu (0.743 kWh) (Table C.12 [C.16 for SI]) Average day total, horizontal, July: 2058 Btu (0.603 kWh) (Table C.19 [C.20 for SI]) Average July daily insolation (per ft2), at 30º tilt = 2409 × 2058/2534 = 1956 Btu/ft2 day (0.706 × 0.603/0.743 = 0.573 kWh/ft2)

= 6.17 kWh/m2

×

(load solar contribution) (in

=

collector area

ssolation× system efficiency)

× ×

2,167,380Btu 100% 1956Btu/ft2 56%

=

= 1979 ft2

[(634 kWh × 100%) /(6.17 kWh/m2 × 56%) = 184 m2

This size should be checked against averagemonth performance and adjusted as desired. Note that this is a ratio of about 1979/300 = 6.6 ft2 (184/300 = 0.6 m2) of collector per student—lower than the general rule for typical residential DHW systems.

Note also that at the design guideline rate of 1 to 1.5 gal (3.8 to 5.7 L) of storage per square foot of collector, a tank size of 2000 to 3000 gal (7570 to 11,355 L) is indicated. In Example 21.3, the minimum recovery rate required a storage tank of 8150 gal (≈30,670 L), and the fastest recovery rate required 3010 gal (≈11,370 L). Either seems sufficient for this size of collector array. ■

Heat rejected from any refrigeration unit can be used for heating water via the heat pump. Applications include ice-making machines, refrigerated display units in grocery stores, walk-in freezers, and many others. Whenever constant refrigeration loads are present, there is an opportunity to utilize waste heat.

Swimming pool heating is an especially attractive application for solar energy. A common design guideline for collector sizing is

collector area = 0.5 pool surface area

For summer ambient temperature operations, un glazed collectors are both the best-performing and the least expensive, as explained for Fig. 21.36. Another important consideration is a pool cover, which will not only conserve the pool’s heat but also reduce water lost by evaporation. On very hotdry days, water losses can reach 100 gpd from a 20 × 40-ft pool (380 L/day from a 6 × 12-m pool).

Graywater provides another opportunity for using a heat pump. Where filtered graywater is collected for recycling on site (as for irrigation systems), a water–water heat pump can heat a DHW storage tank as it lowers the graywater tank temperature. See Chapter 22 for graywater system design.

###### (j) Heat Pump Water Heaters

###### 21.7 FIXTURES AND WATER CONSERVATION

The heat pump’s use of the compressive refrigeration cycle was explained in Section 9.5 (also see Fig. 9.38). Air-water heat pumps are also used for DHW, as shown in Fig. 21.37. Because these devices remove heat from the air, they are usually installed either in normally overheated spaces (such as restaurant kitchens) or in unheated spaces such as garages or basements. (They can also remove heat from exhaust air, as explained in Chapter 5.) The spaces that contain these units will be cooled and dehumidified. Heat pumps require only a little more space than the simple hot-water storage tanks they serve. Some noise is created by the compressor and the fan that moves air across the evaporator.

Building design and fixture choice can affect water and energy consumption over the life of a building. It is the users who turn the faucets on and off, but the designer who can encourage resource conservation through initial decisions, here centered largely in kitchens and bathrooms.

WATER AND WASTE

Visible consumption is one strategy to encourage the users of fixtures to conserve water. We see, hear, feel, and sometimes taste water as it issues from a fixture. If we could seehow much water is involved in each use, we could more readily alter our pattern of use to conserve water where appropriate. Rainwater

![image 1075](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1075.png)

Fig. 21.37 Heat pump (air-water) used for heating DHW. (Adapted by permission from Specifying Engineer, October 1983. © 1983 by Cahners Publishing Co.)

the design of our plumbing fixtures. The toilet is the fixture used for elimination; it is the logical place to provide for the cleansing of the perineal zone that should immediately follow elimination. (This is especially true of public toilets, where stalls close off toilets from lavatories.) Yet very few toilets presently incorporate a cleansing feature: the mixture of cleansing and elimination in the same fixture too often seems abhorrent.

storage tanks outside bathroom windows, used to flush toilets, might have a visible indicator of the water level; the lower this level, the more that conservation is an imperative. The water-level indicator might be as simple as visible condensation on the tank’s outer surface. Small, transparent tanks of clean supply water could be placed above lavatories, filled only when empty by means of a simple float valve. The user might thus be encouraged to use only a portion of the water already in the tank. Sufficient pressure at the fixture is achieved by such a tank’s elevation above the fixture. The designer might also consider making the quantity of used (waste) water visible, but such water is often unsightly and the resulting quantity is “after the fact”—too late to conserve.

The brief summary presented in this section is based largely on a particularly revealing (and entertaining) study of the struggle between physiological and cultural criteria in fixture and bathroom design—Alexander Kira’s The Bathroom: Criteria for Design, an expanded edition of which was published in 1976 by Viking Press.

Audible consumption is another strategy, calling attention to the flow of supply (or waste) water. This is achieved most simply by slightly undersizing water supply pipes so that the water velocity becomes audible (at about 10 fps [3 m/s]). This strategy should be carefully considered; it is one thing to inform the water user, another to annoy. Audible flow is perhaps best justified on lines to exterior hose bibbs, where irrigation or car-washing hoses may inadvertently be left on.

###### (b) Lavatories

WATER AND WASTE

A key issue here is the contrast between running water and a standing water body. Lavatories are used primarily for the cleansing of hands, face, and teeth—activities done quickly with running water that is wasted directly rather than being collected. Most lavatories are designed as collection bowlsperhaps a reflection of the days when washbasins of standing water, drawn and heated elsewhere, were brought to the bathing place. Most lavatories also have fittings that project out over the sink. Although these fittings have slowly evolved into very sleekly designed objects, most of them still dump running water directly into the drain, are hard to use as drinking fountains, and can wound those who try to wash their hair in the lavatory. In considering the prevalence of running as opposed to standing water, the role that running water could play in keeping lavatory surfaces clean, and the need for a drinking fountain when teeth are brushed, Kira proposed a quite different lavatory design (Fig. 21.38).

Elimination of bodily wastes accounts for a significant portion of residential water usage (see Chapter 22), and bathing accounts for a significant portion of residential hot water usage (see Table 21.7). The choice of fixtures can have an impact on water conservation, and on energy conservation where hot water is involved. The bathroom is thus a site for potential resource conservation.

###### (a) Physiology, Psychology, and Fixtures

One of the more challenging aspects of bathroom design is the frequent conflict between physiological design criteria and such psychological influences as cultural attitudes about bathroom activities. Physiological criteria change as slowly as evolution. Cultural attitudes can change very rapidly, even within a generation. The bathroom supports two primary human activities: cleansing and elimination. Today’s common attitudes about these closely linked activities are that one is “clean,” the other “dirty.” One might be discussed (although rarely) among friends; the other is simply not fit for conversation. This conflict in attitudes influences

At full flow, lavatory faucets typically deliver 4 to 5 gpm (0.25 to 0.3 L/s). Newer low-flow faucets utilize a variety of devices to function as well (or better) with less water. Such devices include aerators (which add air bubbles to the stream, making it splash less and appear larger), flow restrictors, and mixing valves to control temperature. The lower flows achieved range from ½ to 2½ gpm (0.03 to 0.16 L/s). Another promising development is the foot-operated faucet, which frees the hands from

Ch21.indd 960 9/21/09 7:13:51 PM

![image 1076](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1076.png)

Tubs should be designed so that the reclining body is supported at the back; this requires a contoured surface (Fig. 21.39) rather than the ordinary straight-line design. It also requires braces for one’s feet because otherwise the body will tend to float up and away from such a backrest. Tubs can be designed to accommodate persons of various leg lengths, as shown in Fig. 21.39b. There must also be a seat to give most of the body a chance to be out of the water and to facilitate safe entry into and exit from the tub. Especially needed is a handheld shower for the final rinse; soapy standing water leaves a scummy film on both people and fixtures.

Showers may seem very efficient, but cleaning would be more thorough and safe if the bather could turn off the water and sit for at least part of the soap/scrub activity, especially for the lower legs and feet. Showers with integral seats are now common.

Another consideration is the location of water controls (fittings). The user should be able to reach them easily from outside the tub or shower without wetting his or her arm, but also should be able to manipulate them from within the tub/shower even if temporarily blinded by soap.

###### WATER AND WASTE

Fig. 21.38 Proposed lavatory that exploits running water. The water issues from a fountain-like stream for ease in drinking and in hair and face washing. The stream strikes the lavatory bowl in such a way as to minimize splashing outside the bowl, yet sets up a self-cleaning swirling action. A small repository at the back of the bowl, over the drain, can serve for standing water when desired. (From The Bathroom: New and Expanded Edition; © 1966, 1976 by Alexander Kira. By permission of Bantam Books, a division of Random House, Inc. All rights reserved.)

Shower heads have been notorious for encouraging prodigal water usage; typical flow rates of 6 gpm (0.4 L/s) and maximum rates of 12 gpm (0.7 L/s) once were common. Even in a short (5-minute) shower, this rate of use could consume as much as 60 gal (227 L) of water, much of it heated. Many codes now require a limitation on showerhead flow; a flow of 2.5 gpm (0.2 L/s) is common. These flows can be designed into the shower head, or they can be achieved by cheap, simple flow restrictors in retrofit applications. Some utilities distribute flow restrictors free of charge. Most bathers notice no difference, either in enjoyment or in cleansing, when using restricted-flow shower heads.

having to control water flow, thus saving a few seconds of flow during each lavatory usage. These devices could be particularly helpful at kitchen sinks, where extensive washing of objects takes place.

###### (c) Whole-Body Cleansing

The running/standing water contrast is even more clearly illustrated here. In cleansing, the ordinary sequence is wet, soap, scrub, and rinse. Standing water is good for wetting and very good for soaping/scrubbing; running water is superior for rinsing. The psychological aspect enters here in common attitudes toward tubs and showers. Tubs are often seen as places to relax in, to spend more time in, and perhaps to read in. Showers are viewed as quicker, “no-nonsense,” stand-up places. Yet each could benefit from some features of the other.

###### (d) Elimination

Several conflicts arise with toilets: the alreadymentioned difficulty of combining cleansing with elimination, the issue of pure (high-grade) water for an impure (low-grade) purpose, and the conflict over the height of the toilet. A lower toilet is definitely of benefit to the average person, who will achieve far better bowel evacuation in a full squatting position. If combined with a toilet seat contoured to best support the body during

![image 1077](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1077.png)

defecation, the proposed toilet in Fig. 21.40a would be physiologically superior to most of today’s fixtures. There are problems with low height. The typical male stands while urinating, and a lower toilet presents a more difficult target. This can have serious maintenance consequences unless males can be induced to sit or a separate urinal is provided—an unlikely option for residential bathrooms. (In our culture, urinals look institutional; they are also expensive.) Another problem with a lower toilet is that the elderly and some handicapped people will have difficulty getting on and off the seat (see Fig. 21.51). Yet another problem arises from the fact that toilets are considered to be seats (for reading, toenail clipping, etc.). The low, squat-inducing toilet is decidedly not at a comfortable chair height.

As a result, a higher toilet with otherwise similar features is proposed (Fig. 21.40b). Note that both of these toilets feature openings whose shape differs from that of the conventional oval. This hourglass-shaped opening provides proper support for the body during defecation, and it allows a more generous opening, front and back, for proper perineal cleansing by hand. Another change is that there is no separate toilet seat; instead, these fixtures incorporate electric resistance heaters that warm the small portion of the toilet that contacts the body. Thus, the toilet becomes a consumer of energy—which is also used to heat the water that is provided for perineal cleansing. For those who insist on a separate seat, or for ordinary posture on conventional toilets, a physiologically sound contoured toilet seat is available (Fig. 21.41).

WATER AND WASTE

It is especially important that perineal cleansing be encouraged by the designers of bathrooms. The typical dry toilet tissue provided usually is not adequate for this task. In small, private bathrooms this problem is easily solved by placement of the toilet adjacent to the lavatory (or tub), where toilet tissue can be wetted with clean water. In public toilets separated by stalls, perineal cleansing requires either a clean water source built into the toilet or a separate bidet within the stall—a highly unlikely provision, given the extra floor space and the cost of the bidet. Again, cultural issues arise: bidets are quite common in the private bathrooms of Europe but a rarity in North America. Two common alternatives are (1) to build a cleansing source into the toilet itself (Fig. 21.42) or

Fig. 21.39 Some considerations for tub design to facilitate relaxation during whole-body cleansing. (a) A contoured backrest allows comfortable reclining, with support of both the shoulder and lower back. Curve 2, with a median angle of 32.5º, promises comfort for most users. (b) Various tub plans, allowing long- and short-legged persons to brace their bodies against the contoured backrest. Raised seats are also provided to facilitate safe entry/exit. (From The Bathroom: New and Expanded Edition; © 1966, 1976 by Alexander Kira. By permission of Bantam Books, a division of Random House, Inc. All rights reserved.)

![image 1078](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1078.png)

###### WATER AND WASTE

Fig. 21.40 Two approaches to water closets (toilets) that encourage better posture during defecation and more thorough perineal

cleansing. (a) A low toilet allows the best (full-squat) position. (b) The higher toilet is easier for the elderly and handicapped and better intercepts the urine from a standing male. Both of these toilets eliminate the separate toilet seat and its maintenance problems; both use small amounts of energy to warm the toilet at its point of contact with the body and to heat the water for perineal cleansing.

Such cleansing is also the reason for the larger front and back openings. The pushbuttons are labeled FT for the flush and B for the bidet (cleansing) function. (From The Bathroom: New and Expanded Edition; © 1966, 1976 by Alexander Kira. By permission of Bantam Books, a division of Random House, Inc. All rights reserved.)

the wall (Fig. 21.43a); it could be pulled out for use, at the optimum mounting height, and at an optimum receiving shape to eliminate backsplash onto the user. When pushed back into the wall, it would flush automatically. A less satisfactory solution would be to modify the toilet by raising its back surface (Fig. 21.43b).

(2) to construct a toilet seat that provides for such cleansing. Several American manufacturers offer such seats, which can be easily adapted to existing toilets. Using recycled water in a toilet that also offers perineal cleansing complicates the highgrade water issue. Codes often require recycled water to be colored (blue or green), an aesthetic quality unappealing for skin contact even in one’s nether regions.

For the toilet (water closet), there are four major categories of fixtures, depending upon the amount of water used per flush. The conventional toilet uses 3.5 gal (13.2 L) or more per flush; the watersaver toilet uses 1.7 to 3.5 gal (6.4 to 13.2 L) per flush; the low-consumption toilet (also called ultra-low flush) uses 1.6 gal (6 L) or less per flush; and the waterless toilet uses no water at all.

The urinal is an answer to the problem posed by lower toilets to males, who stand while urinating. Although urinals are culturally acceptable in public toilet rooms, they have never achieved a place in private bathrooms. One solution proposed by Alexander Kira is to build the home urinal into

- Ch21.indd 963 9/21/09 7:13:53 PM


![image 1079](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1079.png)

![image 1080](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1080.png)

![image 1081](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1081.png)

Fig. 21.42 Provisions for perineal cleansing built into toilets. (a) An adjustable-intensity spray at warm (body) temperature continues for as long as a button is depressed in this Geberit ShowerToilet. (Courtesy of Geberit Manufacturing Inc., Michigan City, IN.) (b) Section through the toilet before/after the cleansing function. (c) At the initiation of perineal cleansing, a pipe extends and emits a controlled spray of warm water. (d) After the pipe is retracted, a warm jet of air issues from just below the seat. (From The Bathroom: New and Expanded Edition; © 1966, 1976 by Alexander Kira. By permission of Bantam Books, a division of Random House, Inc. All rights reserved.)

WATER AND WASTE

Fig. 21.41 Toilet seat for a conventional water closet, which encourages better posture for defecation and somewhat better access for perineal cleansing. (Courtesy of American Standard, Inc.)

(e) Conventional Toilets

(Fig. 21.44c). The cost of its low profile is an even greater need for water: 6 to 8 gal (23 to 30 L) per flush.

These toilets may no longer be legally installed in the United States due to their high water consumption. They are still widely encountered in existing installations. In the common toilet, a sudden deluge of water removes human waste and simultaneously helps cleanse the toilet. Fast-moving water requires pressure and makes noise. The older flush-tank toilet (Fig. 21.44a) stores a smaller quantity of water (about 2.5 gal [9.5 L]) at sufficient height above the toilet bowl to achieve fast flow. Although it uses minimal amounts of water, it is noisy and its elevated tank has maximum visual impact. The more common (in North America) version is the two-piece toilet with the tank bolted to the bowl (Fig. 21.44b). With much less pressure available, this toilet requires 5 to 7 gal (19 to 26 L) per flush, but it is quieter. Newer shallow-trap models reduce the quantity needed to 3.5 gal (13.2 L). The maintenance problem posed by the seam between tank and toilet is eliminated in the one-piece toilet

The fourth common alternative is the flushvalve toilet, which depends upon the building’s water pressure rather than its own stored water. A noisy system requiring very high flow rates, it is seldom found in residences. However, it requires as little as 3 gal (11.4 L) per flush.

In addition to differing tank and bowl combinations, there are various types of flushing actions. Four common flush toilets are compared in Fig. 21.45.

Washdown toilets are no longer made in the United States, although many are still in use. This is the noisiest toilet and the most likely to become plugged because it has the smallest-diameter trap. It is usually found in the two-piece flush tank toilet; with an elevated tank, the flush required was only about 2.5 gal (9.5 L).

Siphon jet toilets are in widespread use in North America, particularly in residences. A small

- Ch21.indd 964 9/21/09 7:13:54 PM


###### WATER AND WASTE

- Fig. 21.43 Designs to accommodate male urination. (a) A built-in, tilt-out urinal for the home, visible only when in use. (b) A higher back for a toilet. A bidet for cleansing is shown to the right of the toilet. (From The Bathroom: New and Expanded Edition; © 1966, 1976 by Alexander Kira. By permission of Bantam Books, a division of Random House, Inc. All rights reserved.)

![image 1082](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1082.png)

![image 1083](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1083.png)

- Fig. 21.44 Conventional flush tank toilets. (a) Two-piece flush tank toilet with an elevated wall-mounted tank and pull chain. (b) Two-piece flush tank toilet with the tank bolted to the bowl (“close-coupled”). (c) One-piece flush tank toilet with an integral tank. (From Milne, 1976.)


sometimes equipped with flush valves, which use less water (see the discussion of blowout toilets that follows).

priming jet hurries the bowl’s contents into the trap and hastens the siphon action. With an elevatedtank (two-piece) toilet, this process requires a flush of about 3.75 gal (14.2 L). With the more common close-coupled two-piece toilet, it requires a flush of 5 to 7 gal (19 to 26.5 L). Siphon jet toilets are

Siphon vortex toilets are especially suitable for low-velocity water (often as a result of low pressure). They are therefore also the quietest, making

- Ch21.indd 965 9/21/09 7:13:55 PM


them a favorite wherever bathrooms are adjacent to sleeping areas or other acoustically sensitive spaces. The water enters the bowl off-center in such a way as to form a vortex; this swirling action cleans the sides of the bowl and the trap, helping the siphon action in emptying both bowl and trap. The one-piece flush tank toilets usually have the siphon vortex flushing action, which typically requires 6 to 8 gal (23 to 30 L).

![image 1084](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1084.png)

Blowout toilets combine very-high-velocity water and a simple trap to offer a noisy but verylow-maintenance toilet dependent upon flush valves rather than tanks. They are very common in commercial and institutional toilet rooms, where large water supply lines and high pressures are available. The high velocity of the water lowers the quantity required from 3 to 4 gal (11.4 to 15.1 L) per flush.

![image 1085](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1085.png)

Architects can easily specify toilets that require less water per flush and yet have very little impact on the user. With effort on the part of both users and architects, water can be recycled, or rainwater collected, to supply toilets with lower-quality water.

WATER AND WASTE

###### (f) Watersaver Toilets

These use 1.7 to 3.5 gal (6.4 to 13.2 L) per flush. Although these toilets use much less water than conventional ones, they may not meet the stricter water limits now established in many waterconscious states and municipalities in the United States (toilets must not exceed 1.6 gal [6 L] per flush). Many of these toilets represent a compromise between the conventional “water waster” and the noisy operation and/or smaller water surface area that typifies so many low-consumption models. Watersaver toilets tend to use a conventional flushing action, and hence need enough height between the tank and the bowl to provide sufficient water pressure within the bowl during the flush.

![image 1086](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1086.png)

![image 1087](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1087.png)

Toilets can be designed to use less water by varying several characteristics: the pressure of the water entering the bowl (generated either by the height of the tank above the bowl or by utilizing pressure from the water supply system or another source), the shape of the bowl, the way in which the bowl fills and empties, and the trap configuration. Watersaver toilets differ somewhat in most of these characteristics from a conventional toilet; more radical changes are needed to achieve a lowconsumption toilet.

Fig. 21.45 Four common flushing actions that are built into toilets. Flush tank toilets typically use either type (b) or type (c); flush valve toilets use either type (b) or type (d). (From Milne, 1976.)

- Ch21.indd 966 9/21/09 7:13:56 PM


(g) Low-Consumption Toilets

compressed air. The flush is thorough, quick, and noisy. If the water supply pressure is greater than about 65 psi (448 kPa), some problems with excessive tank pressures may be expected. A pressurereducing valve would be helpful in such cases.

These use 1.6 gal (6 L) or less per flush. A heated controversy over these ultra-low-flush water closets developed in the late 1990s due in part to steep price increases and consumer discontent over performance. It appears that regulation got ahead of technology for a time, resulting in a need for repeated low-consumption flushes to accomplish what one higher-consumption flush could do. To remove fecal matter, however, two 1.6-gal (6-L) flushes still approximately equal the old 3.5-gal (13.2-L) flush; to flush urine, one 1.6-gal (6-L) flush is adequate. Manufacturers are finding ways to change the entry point of water into the toilet bowl to increase swirl and thus waste-removal power.

Another water-saving technique is to redesign the bowl to hold less water. The siphon jet, gravityfed toilet whose tank is shown in Fig. 21.47 exposes a standing water surface of about 4½× 6 in. (114× 152 mm), much smaller than that in Fig. 21.46. Along with a very low 1.4-gal (5.3-L) flush, its trap is wide enough to pass a 218-in. (54-mm) ball.

Far lower water consumption is achieved when a central compressed air system is combined with water supply system pressure. The Microphor flush toilet (Fig. 21.48) uses compressed air and 2 qt (1.9 L) of water per flush in a two-chambered toilet. When the flush lever is pressed, the water and waste in the bowl (upper chamber) is deposited into the secondary (lower) chamber, and 2 qt (1.9 L) of water (direct from the supply pipe) washes down the sides of the bowl to await the next user. The now-closed secondary chamber then is pressurized with compressed air, and its contents are deposited into a conventional sewer line.

Several of these toilets achieve water conservation by using a flushometer tank (Fig. 21.46). Satisfactory flushing can be achieved with much less water by flushing with water entering at greater pressure. Instead of toilet tanks at ordinary air pressure, these tanks utilize water supply system pressure to compress air trapped within the tank. Water enters the bowl with much greater force with this combination of water under system pressure and

WATER AND WASTE

Air compressors are needed, along with compressed air lines. A small compressor (¼ to ½ hp [187 to 373 W]) with an accompanying air tank will operate up to three toilets. Although the compressor is noisy, the toilets themselves are no noisier than conventional toilets; they use the same plumbing lines. With such low flows, the designer may choose to increase the slope of waste lines; however, the 2-qt (1.9-L) quantity has proven sufficient to carry the waste in existing installations.

![image 1088](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1088.png)

In contrast, the Envirovac flush toilet (Fig. 21.49) uses a vacuum and 1.5 qt (1.4 L) per flush. Because a central sewage tank (kept under vacuum by a pump) must be used, the drain line from the toilet to this tank may run horizontally without a slope or may even run vertically upward from the toilet. This can have significant architectural advantages when vertical clearance is tight, toilets are being added within existing structures, or toilets must be located below the level of the public sewer, as in marinas or basements. In tall buildings, significant savings in power for water supply pumping are achieved. Easier approval for building permits, reduced water hook-up fees, and lower monthly sewer charges can be substantial benefits. Furthermore, the central

Fig. 21.46 Example of a 1.5-gal-flush (5.7-L), pressure-assisted, direct-fed siphon jet flush action flushometer tank, with a large 10 × 12-in. (250 × 300-mm) water surface area in the bowl: the Cadet Aquameter. (Courtesy of American Standard, Inc., Piscataway, NJ.)

- Ch21.indd 967 9/21/09 7:13:57 PM


![image 1089](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1089.png)

Fig. 21.47 A very-low-flow flush is achieved with a reservoir that meters about 1.4 gal (5.3 L) of water from the tank to the bowl during flushing. The standing water surface is about 4½ by 6 in. (115 by 150 mm). The UltraOne/G. (Courtesy of Eljer Industries, Plano, TX.)

###### WATER AND WASTE

space required for the tank/pump, the power used by the pump, and the possibility that a power failure will halt system operation.

sewage holding tank can be flushed into the sewer at off-peak times—a benefit to the treatment plant. These water-saving, architectural, and water treatment advantages must be weighed against the cost of the toilets and the tank/pump combinations, the

Vacuum systems can be installed for groups of buildings, such as subdivisions. Small pipe sizes,

![image 1090](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1090.png)

![image 1091](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1091.png)

Fig. 21.48 (a) Compressed air is combined with a 2-qt (1.9-L) flush in the two-chamber Microphor toilet. (b) Section through the floordischarge model. (c) Section through the wall-discharge model. (Courtesy of the Microphor Company, Willits, CA.)

- Ch21.indd 968 9/21/09 7:13:58 PM


![image 1092](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1092.png)

![image 1093](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1093.png)

![image 1094](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1094.png)

![image 1095](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1095.png)

###### WATER AND WASTE

![image 1096](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1096.png)

Fig. 21.49 The Envirovac system utilizes a vacuum and a 3-qt (1.4-L) flush. (a) Less than 3 pints (1.4 L) of water remain in the bowl until the toilet is used. (b) When the pushbutton flush is pressed, the discharge valve opens for about 3 seconds; a rush of air into the evacuated piping carries along sewage, odor, and airborne bacteria. Simultaneously, the washdown water flow begins. The flow continues for 4 seconds after the discharge valve closes, so that most of the 3-qt (1.4-L) flush remains in the bowl. (c) Toilets are directly connected to a central holding tank, kept under a vacuum by a pump. (d) Central tank/pump combinations can serve one house or a large building. (e) The separation of graywater and blackwater is another water-conserving opportunity. (Courtesy of Envirovac, Inc., Rockford, IL.)

###### 969

- Ch21.indd 969 9/21/09 7:14:00 PM


cycle, much of it heated well beyond the 120ºF (48ºC) typical of a household hot water supply. Some models now allow shorter cycles, which can cut use to perhaps 7 gal (26.5 L).

freedom from the need for continuous-sloping sewer lines, and conservation advantages for both water supply and treatment are the benefits. In addition, graywater (from kitchen, laundry, and bathing fixtures) can be kept separate from toilet water (blackwater) and thus made easier to recycle after moderate treatment.

Clothes washing machines use 40 to 55 gal (151 to 208 L) for full-sized loads. In the past, “suds saver” features allowed soapy, hot wash water to be reused. Many newer washers allow for a wider selection of water quantities and temperatures—a feature that can save considerable water and energy. Horizontal-axis (front-loading) washers have greatly reduced the need for hot water per wash cycle.

###### (h) Flushing Controls

Water conservation is encouraged by the dual cycle toilet, whose flushing mechanism allows a choice of fewer gallons for liquid wastes, more gallons for solid wastes. This simple mechanism is still more commonly seen outside the United States; its handle is pushed up for liquid flushing and down for solids.

###### 21.8 FIXTURE ACCESSIBILITY AND PRIVACY

Another development is the automatic flush, common in public buildings and triggered by radiant heat from the pressure of a body at the fixture or by light reflected off the user and back to the control. This “touchless” approach seems to promise more for hygiene than for water conservation, although it does prevent the flush valve from being held open too long by a careless user.

After plumbing fixtures designed for the human physique and for water conservation have been chosen, they are placed in a space that has several unusual environmental needs. Much of the information in this section is reproduced with permission from American National Standard for Buildings and Facilities A117.1-1986: Providing Accessibility and Usability for Physically Handicapped People, copyright 1986 by the American National Standards Institute (ANSI). Copies of this standard (updated as Accessible and Usable Buildings and Facilities in 2003) may be purchased from ANSI, 25 West 43rd Street, New York, NY 10036. Another useful guide is the Americans with Disabilities Act (ADA) Accessibility Guidelines for Buildings and Facilities, available from the U.S. Architectural and Transportation Barriers Compliance Board, Washington, DC.

WATER AND WASTE

In general, plumbing fixtures will consume less water as the supply water pressure is reduced. For this reason, pressure-reducing valves are becoming popular as water conservation devices (when they would not otherwise be required to protect fixtures from overpressure). Installed on the supply line to a building, they can save water throughout the system.

Several newer low-consumption toilets use vertical flush valve sleeves, where the flush handle is in the center of the top of the toilet tank. The handle is lifted to initiate the flush. An advantage is that the less time the handle is raised, the less water enters the bowl. Again, less water may be admitted to flush away liquid waste, more water for solid waste.

###### (a) Accessibility

Designers must allow room for wheelchair maneuvering into and within toilet rooms. The minimum clear floor area should be a circle 5 ft (1.525 m) in diameter. Minimum clearances for wheelchair maneuvering are shown in Fig. 21.50. Provisions for people in wheelchairs also influence the heights at which items such as light switches, electrical receptacles, paper towels, and water controls should be installed. In general, all objects to be reached by hand in toilet rooms should be placed more than 15 in. (380 mm) and less than 48 in. (1.22 m) above the floor.

###### (i) Waterless Toilets

Because these fixtures eliminate water entirely, they are described in Chapter 22, Section 22.1.

###### (j) Appliances

Dishwashers, washing machines, and other appliances are big users of water—and of energy to heat it. Dishwashers use 12 to 18 gal (45 to 68 L) per

![image 1097](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1097.png)

Accessible toilets (water closets) have particularly large floor space requirements, as shown in Fig. 21.51. There is a conflict between the lower mounting height needed for proper defecation, the conventional height of 15 in. (380 mm), and the recommended height for handicapped users of 17 to 19 in. (430 to 485 mm). The doors on stalls designated for wheelchair access should swing out rather than in. Provision for a wheelchair sitting beside the out-swinging door must also be made. No doors should swing into the clearance space required for any fixture.

Where six or more water closets (or water closets plus urinals) are located within the same toilet room,both the “standard stall” (Fig. 21.51c) and one of the “alternate stalls” (Fig. 21.51d) are required. This impacts the design of public toilet rooms.

![image 1098](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1098.png)

Urinals for handicapped users should either be of the floor-mounted stall type or, if wall-hung, have an elongated rim at a maximum of 17 in. (430 mm) above the floor. A clear floor space of 30 × 48 in. (760 × 1220 mm) is required in front of the urinal, and its flush controls should be no more than 44 in. (1.12 m) above the floor.

###### WATER AND WASTE

###### (b) Privacy

A desire for visual privacy is easily understood and at least minimally provided by partial-height partitions. However, acoustic considerations are another important aspect of bathroom design. Because of their nonabsorbent surfaces, bathrooms are frequently the most reverberant spaces in a building. They encourage the singer or the whistler and may even serve as practice rooms for the family musician. Yet they can also intimidate a person who prefers to be quiet, such as a guest using the toilet while the rest of the dinner party sits quietly in the adjacent room.

Fig. 21.50 Wheelchair turning space, minimum requirements. (a) A 60-in. (1.525-m)-diameter space. (b) T-shaped for 180º turns. Dashed lines indicate the minimum length of clear space required on each arm of the T-shaped space. (Reprinted by permission from American National Standard A117.1-1986; © 1986 by the American National Standards Institute.)

Two common design responses are isolation and masking sound. Bathrooms can be separated from acoustically sensitive spaces by closets or hallways. With careful attention to sufficiently massive construction and/or other construction details, the doors, walls, ceilings, and floors of bathrooms can be constructed so as to reduce the passage of sound to acceptably low levels. (These considerations are discussed in Chapters 18 and 19.) Sound isolation also depends upon attention to detail: no cracks around the bathroom door, no back-to-back electrical outlets

Floor space requirements and mountingheight limitations also apply to the various plumbing fixtures in bathrooms, at least one of which (in each case) should be accessible to people in wheelchairs in most buildings. Requirements for drinking fountains (which often must be located outside toilet rooms), lavatories, bathtubs, and shower stalls include clearances beside the fixture (and clearance below lavatories) and grab bar locations; see the ANSI Standard for details.

![image 1099](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1099.png)

###### WATER AND WASTE

![image 1100](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1100.png)

![image 1101](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1101.png)

Fig. 21.51 Clearances and grab bars for toilets. Two typical approaches (a, b) necessitate the stall clearances shown (c–f) as well as arrangements for toilets and urinals not within stalls (g–i). (Reprinted by permission from American National Standard A117.11986; © 1986 by the American National Standards Institute.)

972

- Ch21.indd 972 9/21/09 7:14:03 PM


![image 1102](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1102.png)

![image 1103](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1103.png)

![image 1104](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1104.png)

###### WATER AND WASTE

![image 1105](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1105.png)

![image 1106](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1106.png)

Fig. 21.51 (Continued)

ventilating fan would serve the purpose, as would a music source such as a radio. An elegant, expensive touch would be a recirculating fountain gracing one corner; it might provide splashing sounds only when the light or fan is on.

between bathrooms and adjacent spaces, no air grilles into ducts that have other grilles nearby, and no other open windows near a bathroom window. If such goals are unattainable or if additional acoustic security is desired, masking sound can be added as needed within the bathroom. All too often, the masking noise is provided by repeated flushings of the toilet (itself an embarrassing sound for some) or the running of water in the lavatory. However, a noisy

The final consideration in bathroom acoustics is the sound of water moving within pipes. Where such pipes are exposed or barely concealed within, or firmly attached to, thin walls, perceptible

- Ch21.indd 973 9/21/09 7:14:04 PM


###### (a) Static Pressure

sounds are highly likely. Where water noise is undesirable, pipes should be wrapped, resiliently mounted, and/or located in a less acoustically critical wall. But remember that running water can also be a conservation signal as well as masking sound. Although many of us may have experienced this sudden acoustic signal that a bathroom is in use, few have experienced it quite like the occupants of the Aluminaire house on Long Island, cited by Reyner Banham (1969). Designed at the height of the modernist expression of mechanical services, this house featured a dining table cantilevered from the exposed waste stack serving the bathroom above.

The pressure exerted at the bottom of a stationary “head” of water is related directly to its height. One cubic foot of water weighs 62.4 lb. Consider a “cube” of water 1 ft square and 1 ft high. Its weight (62.4 lb) rests on a bottom area of 1 ft2 (144 in.2). The static pressure at the bottom is 62.4/144 = 0.433 psi (3 kPa). Reciprocally, 1 psi of pressure will sustain a static (stationary) column of water 1/0.433= 2.3 ft in height. (In SI units, 1 m of head= 10 kPa.) When fixture pressure and pressure lost in friction-of-flow in pipes are considered, the problem becomes more complex. Example 21.6 in Section 21.11 illustrates this problem in the calculation of pipe size. For upfeed and downfeed distribution, the relationship of heights and static pressure is one controlling design factor.

###### 21.9 WATER DISTRIBUTION

This section looks at ways to supply water throughout buildings at pressures sufficient to operate plumbing fixtures. Smaller buildings may be served simply by the pressure available in water mains (or pressure tanks fed by pumped wells). This is called upfeed distribution, because the water rises directly from mains to the plumbing fixtures. For taller buildings, several other options are available: pumped upfeed (in which pumps supply the additional pressure needed); hydropneumatic (in which pumps force water into sealed tanks, compressing the air within; this maintains the needed water pressure); and downfeed (in which pumps raise the water to storage tanks at the top of a building, and water then drops down to the plumbing fixtures).

WATER AND WASTE

###### (b) Upfeed Distribution

In small, low buildings of moderate water demand, it is seldom difficult to achieve the proper flow pressure at fixtures by the use of an upfeed system. Pressure at the fixtures is usually more than required. When this causes an inconvenient splash, as at lavatory basins, a flow restrictor can be used in the faucet outlet.

Consider the typical upfeed system shown in Fig. 21.52, beginning at the point where supply water enters the building. In cold climates, water in the service entry pipe must not freeze. The pipe must therefore be below the frost line of frozen ground. This could vary from 0 to 7 ft (0 to 2 m), depending upon the geographical location. The onset of winter in cold climates requires the closing and draining of pipes supplying the hose bibbs (and other external piping) by means of a stop-and-waste valve. Houses left unheated in cold-winter weather must be entirely free of water that could freeze and burst the pipes. Note the drain valve at every low point in the system. House shutoff controls are usually located at the main, at the curb, and within the house.

In cities with municipal water supply systems, water is distributed through street mains at pressures varying at the main from about 50 psi (about 350 kPa) to about 70 psi (about 480 kPa). For low-rise buildings of two or three stories, these pressures are adequate to act against the static pressure of water standing in the vertical piping, overcome the frictional resistance of water flow in the pipes, and still deliver water at the pressure required to operate plumbing fixtures. The flow pressure required at fixtures varies from 5 to 20 psi (35 to 138 kPa), depending on the type of fixture—for example, a basin faucet, showerhead and faucet, or water closet. (Table 21.14 in Section 21.11 lists minimum flow rates and pressures for typical plumbing fixtures.)

Meters have recently taken on a new role: along with measuring the water quantity for which the occupant is to be charged, they now sometimes serve a restrictive function. During water shortages, they can be used to indicate water use in excess of established limits, beyond which fines are imposed and, in some cases, the water supply reduced by valves controlled by the water company.

###### WATER DISTRIBUTION 975

![image 1107](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1107.png)

###### WATER AND WASTE

Fig. 21.52 Upfeed water distribution using pressure in street mains. A schematic section of the water services in a typical residence.

water that shakes and rattles pipes when faucets are shut off abruptly. On hot water runouts they perform the same function, as well as allowing for the expansion of the hot water as it increases in volume with increasing temperature. Vacuum breakers prevent backflow of polluted water into pipes carrying potable (hot or cold) water. Water from all fixtures and appliances, such as dishwashers, clothes washers, and boilers, is thus isolated.

In-house treatment is often performed to reduce water hardness that could clog piping and equipment or to neutralize acidity—a source of corrosion. During the short periods when the treatment tanks are valved off for backwashing or other servicing, the bypass shutoff valve is opened.

From this point on, the water continues under pressure to

- 1. Supply makeup water to the space-heating boiler, as required
- 2. Supply water to and pressurize the cold water mains and branches, including the garden hose bibbs
- 3. Supply water to and pressurize the domestic hot water system through the hot water heater, the hot water storage tank, and the mains, branches, and circulating lines


Figure 21.52 shows all parts lying in a twodimensional plane. Obviously, in a real building, such a system is three-dimensional. For instance, economy of piping would suggest that, if possible, kitchen and lavatory, as well as the two upstairs bathrooms, be placed back-to-back.

###### (c) Principles of Downfeed Distribution

Water pumped directly from the street main (or from a basement “suction tank” filled by gravity from the main) is lifted to a roof-storage tank. In cold climates,

The air-filled expansion chambers on cold water runouts absorb and reduce the shock of water hammer—the force exerted by decelerated flowing

Chimneys Numerous plumbing vents Exhaust fans Air-conditioning cooling towers Cantilevered rolling rig to support a scaffold for

the water in an outdoor tank is kept at temperatures above freezing by heating coils in the tank. The fact that water pressure increases with distance below the tank water level is clearly shown by the construction of the tank (shown in Fig. 21.53). The iron rings, tensioned by adjustable threaded clamps, become more closely spaced toward the bottom of the tank, where the greater water pressure makes it increasingly difficult to restrain the vertical wooden staves of this cylindrical barrel.

exterior window washing Perimeter track for a window-washing rig Photovoltaic cells and/or solar collectors for DHW

Thus, since the 1960s, tall buildings commonly have a band or screen two stories (or more) high above the structural roof. The best view locations are thus consigned to mechanical equipment. It might be said that it all began with the need for elevated water storage tanks.

Tanks like these add interest, though perhaps not beauty, to a building’s silhouette. A viewblocking screen enclosing this tank would have to be about 24 ft (7.3 m) high. Architecturally, such a rectangular lump on the roof would not be much of an improvement. Yet in the century following the appearance of such structures as the Goodwill Building, our technology has become more complex. Presently, for most high-rise buildings, including many 60 stories and more in height, an entire rooftop crowded with equipment and technical facilities is needed to serve the stories below (or the uppermost zone of a building). The items could include

###### (d) Tall Building Downfeed Distribution

WATER AND WASTE

Figure 21.54a shows a medium-rise building in which one elevated tank can serve all of the lower floors. For taller buildings, it is advisable to separate groups of floors into zones with a maximum height (for plumbing pressure limits) of about 150 ft (about 45 m). This zone-height limitation is based upon the height-to-static pressure relationship. At the top of the zone (about 35 ft [10 m] below the storage tank), the minimum desirable pressure is probably at least 15 psi (103 kPa). At the bottom of the zone, the maximum desirable pressure is perhaps 80 psi (552 kPa); above this pressure, damage to fixtures might occur.

Water storage tanks Two-story penthouses over elevator banks

![image 1108](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1108.png)

80 psi − 15 psi = 65 psi difference 65 psi × 2.3 ft/psi = about 150 ft

###### In SI units:

552 kPa − 103 kPa = 449 kPa difference 449 kPa × 0.1 m/kPa = about 45 m

With pressure-reducing valves at lower floors, however, these zones can be much higher, as shown in Fig. 21.54b.

Consider the system described in Fig. 21.54a, beginning with the elevated tank. The lower part of the tank often serves as a reserve space to hold a supply of water for a fire-extinguishing system. In this case, only the water in the upper part is available for use as domestic (service) water. The amount stored must be enough to supplement what the pump will deliver during the several daily hours of high

Fig. 21.53 Mid-rise building with gravity downfeed distribution. Although upfeed distribution from a street main is possible in buildings higher than two or three stories, when street main pressures drop below the usual 50 psi (345 kPa), combined with heavy use, very low pressure results in fixtures in the upper stories. Therefore, water is pumped from the main to elevated wooden roof tanks high enough to ensure reasonable pressure at the top story and ample pressure at the bottom of the downfeed run.

- Ch21.indd 976 9/21/09 7:14:07 PM


![image 1109](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1109.png)

###### WATER AND WASTE

Fig. 21.54 (a) Downfeed water distribution, schematic section, part of the water services for a 10-story building. Hot water circulation moves from the hot upfeed in two directions at the hot water header, then down to the tank through the two downfeed hot water risers. For details of one type of steel house tank, a typical centrifugal house pump, expansion joints, and expansion in the hot water riser, see Figs. 21.55 and 21.56. (b) Downfeed water distribution, schematic section, part of the water services for a much taller zoned building. Zone tanks include a fire reserve, but standpipes are omitted from this drawing. For detail of the steam-type domestic water heater, see Fig. 21.24.

###### 977

- Ch21.indd 977 9/21/09 7:14:08 PM


![image 1110](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1110.png)

###### WATER AND WASTE

Fig. 21.54 (Continued)

###### 978

- Ch21.indd 978 9/21/09 7:14:09 PM


up the periodic depletion in the house tank. It refills automatically by flow from the street main that, consequently, will not suffer as much of a drop in pressure as it would if it were connected directly to the suction side of the house pumps. Neighboring water users are protected from the adverse effects

demand that occur in most buildings. The pump then continues, often for several hours, to replenish the house supply that had become partially depleted during the busy period. The suction tank is a buffer between the system and the street mains. It usually holds enough reserve to allow the pumps to make

![image 1111](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1111.png)

WATER AND WASTE

![image 1112](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1112.png)

Fig. 21.55 (a) House tank in an elevated position for downfeed by gravity. Sediment in the tank is drawn off through the clean-out pipe and is prevented from entering the house water supply by the pipe projection at A. Water for fire reserve could be provided by additional piping or by a separate tank. (b) Centrifugal house pump, commonly used to fill an elevated house tank at the top story or at an intermediate mechanical floor. The electric motor responds to a float switch pump control at the tank.

###### 979

- Ch21.indd 979 9/21/09 7:14:10 PM


a short trip down to the faucet, while the hot water goes through three vertical pipes instead of one.

of sudden demands within adjacent large buildings (Fig. 21.55).

This arrangement, with tank above and heater below, is used in multiple forms for very tall buildings. The zones are quite independent; the only common service is that provided by the general suction tank. With this zoning method, problems of pipe expansion, large pipe sizes, and high pressures in lower stories are minimized. Commonly, 2½ stories, or about 35 ft (about 10 m), constitute the minimum pressure head above the top fixture served by any zone tank. The static pressure created at the fixture is thus 35 × 0.433 = 15 psi (10 × 10 = 100 kPa). If, during flow, not too much pressure is lost in friction, flushometers (flush valves) can be placed at this level, although flush tanks, because of their lower pressure demand, must often be accepted. The opposite problem occurs at the bottom of the zones, where excessive pressures must be reduced at the fixtures. In zone I of Fig. 21.54b, first-floor fixtures are below a head of 24½ stories, or about 149 psi (1027 kPa) of static pressure. Pressurereducing valves must be used, and fixture control valves must be throttled.

House tanks and suction tanks are sometimes made of steel plate and divided vertically in half, each half having identical piping and controls. Hence, one-half of the tank can be cleaned out at a time of low demand without shutting down the entire system. One full-capacity pump is supplemented by an equivalent standby pump for alternate use. Because there is no suction lift below the pump, or any fixture pressure at the top of the house tank supply, the head against which the pump works is the sum of the distance from the suction tank water level to the top of the house tank and the feet of head equivalent to the friction loss in the tank supply pipe. For this kind of service, the vertical piping is on the order of 3 or 4 in. (76 or 102 mm) in diameter for large buildings. Sizes are established by formal calculations.

The house supply is fed by a short pipe from the house header to the cold water header that circles the top story and connects to many downfeed cold water risers. For simplicity, Fig. 21.54a shows only two risers and also omits many valves and controls.

WATER AND WASTE

Figure 21.54b is even more simplified. The circulating hot water originates as cold water at the house tank header, then takes quite a long route. Descending to the bottom of the hot water heater, it rises to seek its own level at the hot water header, becoming available there for hot water downfeed on demand. All of this occurs as flow below the general pressurizing effect of the house tank. In effect, when there is a cold- and hot-water demand on a story near the top of the building, the cold water makes

###### (e) Pipe and Tube Expansion

The range of temperature experienced by hot water supply piping, from the normal indoor air temperature of about 70ºF (21ºC) to that of service hot water (which often exceeds 160ºF [71ºC]), can be 90Fº (50Cº), with resulting pipe expansion (Table 21.12). This longitudinal elongation of pipe,

TABLE 21.12 Thermal Expansion of Pipe

|Approximate Expansion of Piping Material Inches per 100 ft (0.83 mm per m) of Length Temperature Increase<br><br>Carbon and Carbon Moly<br><br>Steel Cast Iron Copper<br><br>Brass and Bronze<br><br>Wrought Fº Cº Iron Plastic|
|---|
|20 11.1 0.15 0.15 0.22 0.22 0.15 0.5 40 22.2 0.3 0.3 0.44 0.44 0.3 1.1 60 33.3 0.45 0.45 0.67 0.67 0.45 1.7 80 44.4 0.6 0.6 0.89 0.89 0.6 2.4<br><br>100 55.5 0.76 0.7 1.12 1.12 0.76 3.3 120 66.7 0.91 0.84 1.35 1.35 0.91 4.3 140 77.8 1.07 1.0 1.58 1.58 1.07 5.3 160 88.9 1.22 1.13 1.81 1.81 1.22 6.2 180 100 1.38 1.27 2.04 2.04 1.38 200 111.1 1.55 1.4 2.27 2.27 1.55 —|


![image 1113](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1113.png)

![image 1114](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1114.png)

###### WATER AND WASTE

Fig. 21.56 (a) Accommodation for the expansion of hot water piping or tubing. Left: Expansion joint of pipe and fittings. Right: A manufactured product in elevation and section. (b) Suggested scheme for location of the points of anchorage and expansion for service hot water tubing in a 20-story zone (Example 21.5).

though negligibly small in houses, can be appreciable in a tall building. Two methods of allowing freedom for this longitudinal motion in long runs of expanding hot water piping are shown in Fig. 21.56a. These devices preclude the buildup of excessive stresses in the pipe material and the tendency of the pipes to buckle laterally.

tant anchorage to fix the tubing is provided at the bottom, the 10th floor, and the 20th floor. The support of the vertical riser at floors other than those at which it is anchored could consist of clamps of the type illustrated later in Fig. 21.61, supported on springs.

###### (f) Pumped Upfeed Distribution

EXAMPLE 21.5 A 20-story zone in a tall building has a height of 280 ft (85 m). What will be the increase in length of a copper tube carrying “service hot water” (DHW) when its temperature increases from 70º to 160ºF (21º to 71ºC)?

This distribution system (Fig. 21.57) is for mediumsized buildings—those too tall to rely on street main pressure but not so tall as to necessitate heavy storage tanks on the roof. The equipment associated with this system can deliver water at rates varying from those needed for two or three faucets to full building demand while maintaining at each outlet a pressure within 2 psi (14 kPa) of the design pressure for that outlet.

###### SOLUTION

The difference in temperature is 90Fº (50Cº). Approximate elongation per 100 ft for a 90Fº increase is 1.01 in. (interpolating in Table 21.12).

The installation shown in Figs. 21.57a and 21.57b uses a triplex pump group. According to demand, one, two, or three pumps will operate. Because each pump is of the variable-speed type, virtually an infinite number of delivery rates can be achieved within the zero to maximum design range. The pumps operate in sequence. When a very small rate of demand occurs, the smallest or

expansion = 280 ft × (1.01 in./100 ft) = 2.82 in. (85 m × (0.83 mm/m) = 71 mm) ■

There are a number of ways of providing for this expansion. The one shown in Fig. 21.56b accepts this motion at two locations, which would make the expansion in each case 1.41 in. Equidis-

![image 1115](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1115.png)

![image 1116](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1116.png)

![image 1117](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1117.png)

###### WATER AND WASTE

Fig. 21.57 Constant-pressure upfeed pumping (a, b) compared to gravity downfeed from a house tank on the roof (c). (By permission of Progressive Architecture.)

indicates a maximum building demand in excess of 400 gpm (25 L/s).

“jockey” pump starts in response to a low voltage impressed on its motor. All operations are triggered and adjusted by the pressure sensor at the base of the riser. The jockey pump continues to run until it has reached its maximum delivery rate, at which time the first of the larger pumps cuts in, joined by the other larger pump when required. Sequential operation of the three pumps, each increasing in delivery as called for by the sensor, meets the requirement for an increasing supply at nearly constant pressure.

Obvious advantages of upfeed pumping are elimination of the house tank and the heavy structure that transmits its weight down to the footings, and elimination of the necessary periodic cleaning of the tank. A shortcoming is the lack of reserve storage, which could cause a serious problem during an electrical power failure. However, minimum flow during this kind of emergency can be arranged if a diesel or emergency standby motor is available to drive one of the pumps.

Wear on the two large pumps is equalized by the assigning of “lead” and “lag” positions. For a period of 24 hours, one of the large pumps holds the lead position and starts after the jockey pump, giving the other large pump a smaller burden. The next day the rested pump takes over the more active assignment. All of this occurs automatically.

###### 21.10 PIPING, TUBING, FITTINGS, AND CONTROLS

###### (a) Piping, Tubing, and Fittings

At full operation, this triplex unit can put a suction demand on the street main that can seriously reduce the available water pressure in the neighborhood (Fig. 21.57a). Therefore, utilities sometimes require that such a system draw from a surge tank, filled by casual flow from the street main, independent of the building requirements (Fig. 21.57b). This requirement is often imposed when analysis

The system of water supply piping or tubing should efficiently fulfill its purpose, be easily maintained, and interfere as little as possible with architectural form and function. Except in basements, in utility rooms, and at points of access to controls, the piping system is usually concealed. Stud-and-joist construction can provide space for concealment, but in

- Ch21.indd 982 9/21/09 7:14:12 PM


assembly without turning the parts (as in threaded installations) and before the soldering commences. For the same strength, copper tubing may have thinner walls than threaded pipes because no threads need to be cut into it. Its smooth interior surface offers low friction to flowing water. Although threaded and solder–joint connections are the most common in small work, there are many other types (Figs. 21.58 and 21.59 and Table 21.13). Ferrous pipes in the larger sizes are often welded or connected by bolted flanges.

concrete or masonry buildings, vertical and horizontal furred spaces must often be provided.

Water supply piping is subject to corrosion over time. When pipe materials corrode, they first lose some carrying capacity (due to increased wall roughness and perhaps buildup of materials) and ultimately fail. Sediment from corrosion can adversely impact plumbing fixtures as well. Steel piping is particularly subject to corrosion. In the nonferrous group, red brass and copper tubing are effective in providing corrosion resistance. Copper tubing is less expensive than brass, assembles more easily, and is not subject to dezincification (attack by acids on the zinc in brass). For use in handling aggressive waters, plastic is often a good choice. Like copper, it is light in weight and assembles with great ease.

###### (b) Plastic Pipe

Most of the plastic pipes and fittings now produced are synthetic resins derived from such materials as coal and petroleum. These corrosion-resistant materials are widely used in water supply piping, fittings, and drainage systems (see Chapter 22). The National Sanitation Foundation (NSF) tests and certifies plastic pipe; the NSF seal must appear on pipes that are to carry potable water.

For ferrous pipes and “iron pipe size” brass, threaded connections are used. The external, tapered thread on the pipe is covered with pipe compound and screws tight against the internal tapered thread of a coupling or other fitting. The solder–joint connection in copper depends on capillary attraction that draws the solder into a cylinder of clearance between the mating surfaces of tube and fitting. This occurs after the surfaces are polished and fluxed and the parts placed in final position. They are then heated, and molten solder is applied to the circular opening where the fitting edge surrounds the tube, with a small clearance. Solder is then drawn into the cylindrical connection. Solders are often tin-antimony alloys. This kind of joint permits the advantageous setting up of an entire tubing

WATER AND WASTE

Most of the materials used for piping are thermoplastics and will repeatedly soften under the application of heat. PVDC (polyvinylidene chloride) material can carry water at 180ºF (82ºC), but plastic pipe should not be subjected to temperatures higher than this. Expansion (see Table 21.12) is much greater than that of other piping materials for the same Δt and affects the piping design. Quite shockproof, plastic is used in the plumbing systems of most mobile homes.

![image 1118](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1118.png)

Fig. 21.58 Methods of connecting pipes and fittings, and tubes and fittings. (a) Threaded: for ferrous pipe and fittings and for iron pipe size (IPS) brass. (b) Soldered: for copper tubing and fittings. A sliding fit similar to that of (b) is used for the solvent weld of plastic connections.

- Ch21.indd 983 9/21/09 7:14:13 PM


![image 1119](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1119.png)

A gate valve (Fig. 21.60a), with a retractable leaf machined to seal tightly against two sloping metal surfaces when closed, offers the least resistance to water flow when open. It is usually chosen for locations where it is left completely open most of the time. The compression-type globe valve (Fig. 21.60b) is usually used for the closing or throttling of flow near a point of occasional use. Faucets are usually of the compression type, as are drain valves and hose connections. They are similar to an angle valve (Fig. 21.60d). When it is necessary to prevent flow in a direction opposite to that which is planned, a check valve (Fig. 21.60c) is introduced. The hinged leaf swings to permit flow in the direction of the arrow but closes against flow in the other direction.

Fig. 21.59 Example of threaded pipe fitting (a union) for ferrous or brass pipe. These and all common fittings are also available for solder-joint (copper) or solvent-weld (plastic) connections and usually for transition from one system or material to another.

(c) Valves and Controls

It is usually desirable to valve every riser, the branches that serve bathrooms or kitchens, and the runouts to individual fixtures. This facilitates repairs at any location with a minimum of shutdown within a system. Water treatment equipment will have a valved bypass (see Fig. 21.52). Pumps and other devices that may need repair should be able to be disconnected by unions (Fig. 21.59) after valves are closed.

###### (d) Pipe Support

WATER AND WASTE

Water piping systems are heavy because of their water content and need regular support (Fig. 21.61). Vertical runs of piping should be supported at every

TABLE 21.13 Water Supply Piping Materials

|PART A. WATER SERVICE ONLYa|
|---|
|Material Connectionsb|
|ABS (acrylonitrile butadiene styrene) plastic pipe Mechanical with elastomeric seal (normally<br><br>underground only); solvent cement; threaded joints Asbestos–cement Sleeve couplings of same material as pipe, sealed with<br><br>elastomeric ring Ductile iron water pipe Depth of lead depends upon pipe size PE (polyethylene) plastic pipe and tubing Flared joints (see manufacturer), heat fusion,<br><br>mechanical joints (see manufacturer)<br><br>PE-AL-PE (polyethylene/aluminum/polyethylene) pipe, PVC (polyvinyl chloride) plastic pipe<br><br>Mechanical with elastomeric seal (normally underground only); solvent cement; threaded joints (may reduce pressure rating)|
|PART B. WATER SERVICE AND DISTRIBUTIONc|
|Material Connections|
|Brass pipe Brazed, mechanical, threaded, or welded joints CPVC (chlorinated polyvinyl chloride) plastic pipe<br><br>(and tubing, indoors)<br><br>Mechanical (see manufacturer), solvent cement, or threaded joints (may reduce pressure rating) Copper or copper-alloy pipe and tubing Brazed, mechanical, soldered, threaded, or welded joints Galvanized steel piped Threaded or mechanical joints with an elastomeric seal PB (polybutylene) plastic pipe and tubing Flared joints, heat-fusion, or mechanical joints (see manufacturer)<br><br>PEX (cross-linked polyethylene) plastic tubing PEX-AL-PEX (cross-linked polyethylene/cross-linked<br><br>aluminum/polyethylene) pipe|


aMaterials as listed in the 1997 International Plumbing Code. Water service piping is for an outdoor, underground connection from the building to the main or supply tank.

bJoints between different piping materials require approved adapter fittings; dielectric or brass converter fittings required between copper (or copper alloy) and galvanized steel piping.

cMaterials as listed in the 1997 International Plumbing Code. Water distribution piping is within the building. dSediment from corrosion over the life of the pipe.

- Ch21.indd 984 9/21/09 7:14:14 PM


![image 1120](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1120.png)

story. Horizontal pipes should be supported at intervals of

6 ft (1.829 m) for ½-in. (12-mm) pipe 8 ft (2.438 m) for ¾-in. or 1-in. (19- or 25-mm)

pipe 10 ft (3.048 m) for 1¼-in. (32-mm) or larger pipe

Although somewhat counterintuitive, these recommendations reflect the ability of larger pipe to span greater distances between supports. Horizontal copper tubing should be supported at closer spacing than steel. Adequate positioning of horizontal runs is important to ensure correct pitch and drainage. Hangers are adjustable for this purpose.

![image 1121](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1121.png)

###### (e) Shock and Hot Water Expansion

Expansion chambers were shown diagrammatically in Figure 21.52, and water hammer was explained in Section 21.9(b). Expansion chambers are often made of capped lengths of vertical pipe about 2 ft (0.6 m) long at the fixture branches (Fig. 21.62a). They trap air, which absorbs the impact of the water surge. A somewhat better (more controllable) device is a rechargeable air chamber (Fig. 21.62b). By closing the valve and draining the water through the hose bibb while the petcock above is open to admit air, the chamber may be refilled with air. Closing the petcock and hose bibb and opening the valve completes the service operation and reconnects the device with the water system. Rechargeable chambers (instead of pipe extensions) are used on branch lines adjacent to groups of fixtures. Access for service must be provided. Perhaps the best device is the special shock absorber (Fig. 21.62c).

WATER AND WASTE

![image 1122](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1122.png)

Air cushions also protect the water heater tank’s relief valve against frequent operation, with the resultant leakage of hot water, as hot water periodically expands and contracts in closed systems.

![image 1123](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1123.png)

###### (f) Condensation or “Sweating”

The moisture that is always present in air can condense on the exterior surface of a cold pipe. Dropping off a pipe, it can create an unpleasantly wet condition, disfigure finished surfaces, and provide conditions amenable to mold growth. Groundwater in some parts of North America is 50ºF (10ºC) and colder (see Fig. 8.56). A pipe carrying such water might have a surface temperature of about

Fig. 21.60 Typical valves for water systems. (a) Gate valve. (b) Globe valve. (c) Check valve. (d) Angle valve.

- Ch21.indd 985 9/21/09 7:14:15 PM


![image 1124](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1124.png)

60ºF (15ºC). The psychrometric chart (Appendix F) indicates that at a summer air temperature of 85ºF (29ºC), condensation will occur on such a pipe when the relative humidity exceeds 40%. To avoid condensation damage, all cold water piping and fittings should be insulated. Glass fiber ½ to 1 in. (12 to 25 mm) thick is commonly chosen for this purpose. A tight vapor retarder on the exterior surface of the insulation prevents water vapor from penetrating the insulation and reaching the cold surface. The insulation provides another important advantage: it retards heat flow from the warmer air to the water, thus preventing the water from becoming disagreeably warm.

###### (g) Heat Conser vation

![image 1125](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1125.png)

Pipes carrying domestic hot water should be insulated to conserve energy used to heat the water and to ensure a correct water temperature at the points of use. Parallel hot and cold water piping, even though insulated, should be separated to prevent heat exchange. The pipe insulation should have a k = 0.22−0.28 Btu in./h ft2 ºF, and its thickness should be a minimum of ½ in. (on pipes less than 1½-in. diameter) or 1 in. (on pipes 1½-in. diameter and above). In SI units, k = 0.032 − 0.040 W/m K, and the thickness should be a minimum of 1.3 mm (on pipes less than 25-mm diameter) or 2.5 mm (on pipes 25-mm diameter and above).

WATER AND WASTE

![image 1126](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1126.png)

Storage tanks and water heaters are usually manufactured with integral insulation. Older devices, however, may have less insulation than today’s energy concerns warrant. As a result, many older water heaters are retrofitted with added insulation. Some electric utilities find the savings from conservation so attractive (relative to the cost of building new generating facilities) that they provide waterheater wrapping as a free service to customers.

![image 1127](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1127.png)

###### 21.11 SIZING OF WATER PIPES

There must be sufficient pressure at fixtures to assure the user of a prompt and adequate flow of water. Municipal ordinances often state that the flow must be adequate to keep the fixtures clean and sanitary. These convenience and sanitation objectives result in prescribed pressures that must be maintained at the various fixtures to ensure the proper flow rates listed in Table 21.14.

Fig. 21.61 Pipe supports. (a) Vertical riser supported at a steel beam. (b) Vertical riser group supported at a slot in a concrete slab. (c) Horizontal pipe hung from a slab above by an adjustablelength clevis hanger. (d) Typical metal insert in a concrete soffit to receive the hanger rod.

- Ch21.indd 986 9/21/09 7:14:16 PM


![image 1128](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1128.png)

![image 1129](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1129.png)

Fig. 21.62 Shock relief and expansion chambers. Air chambers cushion the shock of the water hammer when the fixture faucets are shut off abruptly. They also permit hot water to expand instead of periodically forcing open the hot water emergency pressure relief valve at the heater or tank. (a) Capped air chambers at each supply pipe of each fixture. (b, c) Rechargeable air chambers on hot and cold branch water lines (individual fixture chambers are omitted when these are used). (d) Special shock absorber.

WATER AND WASTE

###### TABLE 21.14 Flow and Pressure to Typical Plumbing Fixtures

|Minimum<br><br>Fixture Served<br><br>Flow Rate gpm (L/s)a<br><br>Pressure psi (kPa)b<br><br>Maximum Flow Rate or Quantity|
|---|
|Bathtub 4 (0.25) 8 (55) Bidet 2 (0.13) 4 (28) Combination fixture 4 (0.25) 8 (55) Dishwasher, residential 2.75 (0.17) 8 (55) Drinking fountain 0.75 (0.05) 8 (55) Hose bibb 5 (0.32) 8 (55) Laundry tray 4 (0.25) 8 (55)|
|Lavatory, private 2 (0.13) 8 (55) 2.5 gpm at 80 psi (0.16 L/s at 551 kPa) Lavatory, public 2 (0.13) 8 (55) 0.5 gpm at 80 psi (0.03 L/s at 551 kPa) Lavatory, public, metering or self-closing 2 (0.13) 8 (55) 0.25 gallon (0.95 L) per metering cycle|
|Shower head 3 (0.19) 8 (55) 2.5 gpm at 80 psi (0.16 L/s at 551 kPa) Shower head, temperature controlled 3 (0.19) 20 (138) 2.5 gpm at 80 psi (0.16 L/s at 551 kPa) Sink, residential 2.5 (0.16) 8 (55) 2.5 gpm at 60 psi (0.16 L/s at 414 kPa) Sink, service 3 (0.19) 8 (55) 2.5 gpm at 60 psi (0.16 L/s at 414 kPa)|
|Urinal, valve 15 (0.95) 15 (103) 1.5 gallons (5.7 L) per flushing cyclea or 1.0 gallon (3.8 L) per flushing cycle<br><br>Water closet, blow out, flushometer valve 35 (2.21) 25 (172) 4 gallons (15 L) per flushing cycle Water closet, siphonic, flushometer valve 25 (1.58) 15 (103) 4 gallons (15 L) per flushing cyclea or<br><br>1.6 gallons (6 L) per flushing cycle|
|Water closet, tank, close coupled 3 (0.19) 8 (55) 1.6 gallons (6 L) per flushing cycle Water closet, tank, one piece 6 (0.38) 20 (138) 1.6 gallons (6 L) per flushing cycle|


Source: International Plumbing Code. © 1997, International Code Council, Inc., Falls Church VA. Reprinted with permission. All rights reserved.

aThe higher maximum listed is for public use in places of assembly, and for patients, inmates, and residents in hospitals, nursing homes, sanitariums, prisons, asylums, and reformatories.

- Ch21.indd 987 9/21/09 7:14:18 PM


Minimum fixture pressures vary from 4 to 20 psi (28 to 138 kPa) for fixtures other than hose bibbs. Because the pressure in street mains is usually about 50 psi (345 kPa), it is possible to ensure the minimum fixture pressure, provided that the water does not have to be lifted to too great a height and not too much pressure is lost by friction in distribution piping. Excessive friction results from piping that is too long in developed length (actual distance of water flow) or that interposes too many fittings (such as elbows and tees), or is too small in diameter.

Minimum fixture flow pressure A Pressure lost because of height + B Pressure lost by friction in piping + C Pressure lost by flow through meter + D Total required street main pressure = E

During design, items A, B, and E are known and are reasonably constant. A value for A can be found in Table 21.14. Street main pressure, E, is a characteristic of the local water supply and is obtained from the water utility. Item B, the pressure lost due to height, can be found by multiplying the height in feet by 0.433 (height in meters by 10) (see the discussion of static head in Section 21.9a). Item D, the pressure lost in flow through the water meter, depends upon flow and pipe size (Fig. 21.63), neither

The pressure losses in an upfeed system served by street main pressure are as follows. For A in the following chart, use the highest, most remote fixture from the main.

![image 1130](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1130.png)

WATER AND WASTE

![image 1131](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1131.png)

Fig. 21.63 Pressure losses in disk-type water meters. (a) I-P units. (b) SI units. (Reprinted by permission from the 1997 Uniform Plumbing Code. © by the International Association of Plumbing and Mechanical Officials, Walnut, CA.)

- Ch21.indd 988 9/21/09 7:14:19 PM


loss in the pipe and fittings. The noise created by water flow also must be considered. Flow above 10 fps (3.1 m/s) is usually too noisy; flow above 6 fps (1.8 m/s) may be too noisy in acoustical-critical locations.

of which is yet known. Therefore, the value of item D isestimated. (For residences and small commercial buildings, meter size rarely exceeds 2 in. [50 mm].) Later, it must be checked and a recalculation made if necessary. This leaves one unknown, the value of C, where

Flow can be found for any pipe by first listing all fixtures to be served by that pipe, assigning them water supply fixture units (wsfu, listed in Table 21.15), and finding the total wsfu. This total is then converted to the likely demand flow in gpm from Fig. 21.65a (demand flow in L/s from Fig. 21.65b). These curves show that actual flow doesnot increase in direct proportion to an increase

C = E − A − B − D

Pipe size is based upon Fig. 21.64. Pipe diameter is determined by the point of intersection of a horizontal line representing flow and a vertical line expressing friction loss. To select a pipe size, one needs to know the probable flow and theunit-friction

![image 1132](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1132.png)

WATER AND WASTE

Fig. 21.64 Friction loss chart for smooth pipe: (a) I-P units; (b) SI units. Velocity is shown to assist in noise control efforts: above 10 fps (3 m/s), moving water can be clearly heard within pipes. (Reprinted by permission from the 1997 Uniform Plumbing Code. © by the International Association of Plumbing and Mechanical Officials, Walnut, CA.)

![image 1133](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1133.png)

###### WATER AND WASTE

Fig. 21.64 (Continued)

in fixture units. The larger an installation, the less likely that many fixtures will be operating concurrently. This reflects the statistical concept known as diversity.

to that of 3 ft (0.9 m) of straight pipe. The number and style of fittings are estimated, and the size of fittings is assumed. This may be puzzling, but it is a common trial-and-error engineering procedure that sometimes requires several recalculations.

To establish the desired friction loss, divide value C (pressure lost by friction in piping) by the total equivalent length of the piping. This length is the sum of the developed length (total linear distance of water travel) and the length equivalent of the fittings. For example, Table 21.16 shows that, in a 1-in.-diameter (25-mm) pipe run, a 90º ell causes a friction loss equivalent

EXAMPLE 21.6 Using the following data—some based upon the assumptions referred to previouslyfind the proper size for a metered water supply main. (See Example 21.7 for SI units.)

###### TABLE 21.15 Water Supply Fixture Units (WSFU)

|Load Values in WSFU Fixture Occupancy Type of Supply Control Cold Hot Total|
|---|
|Bathroom group Private Flush tank 2.7 1.5 3.6 Bathroom group Private Flush valve 6 3 8 Bathtub Private Faucet 1 1 1.4 Bathtub Public Faucet 3 3 4 Bidet Private Faucet 1.5 1.5 2 Combination fixture Private Faucet 2.25 2.25 3|
|Dishwashing machine Private Automatic 1.4 1.4 Drinking fountain Offices, etc. 38 in. (9.5 mm) valve 0.25 0.25 Kitchen sink Private Faucet 1 1 1.4 Kitchen sink Hotel, restaurant Faucet 3 3 4 Laundry trays (1 to 3) Private Faucet 1 1 1.4|
|Lavatory Private Faucet 0.5 0.5 0.7 Lavatory Public Faucet 1.5 1.5 2 Service sink Offices, etc. Faucet 2.25 2.25 3 Shower head Public Mixing valve 3 3 4 Shower head Private Mixing valve 1 1 1.4|
|Urinal Public 1 in. (25 mm) flush valve 10 10 Urinal Public ¾ in. (19 mm) flush valve 5 5 Urinal Public Flush tank 3 3|
|Washing machine, 8 lb (3.6 kg) Private Automatic 1 1 1.4 Washing machine, 8 lb (3.6 kg) Public Automatic 2.25 2.25 3 Washing machine, 15 lb (6.8 kg) Public Automatic 3 3 4|
|Water closet Private Flush valve 6 6 Water closet Private Flush tank 2.2 2.2 Water closet Public Flush valve 10 10 Water closet Public Flush tank 5 5 Water closet Public or private Flushometer tank 2 2|


###### WATER AND WASTE

Source: International Plumbing Code. © 1997, International Code Council, Falls Church, VA. Reprinted with permission. All rights reserved.

###### SOLUTION

Street main pressure (minimum) Height, topmost fixture above main Topmost fixture type

50 psi 30 ft

From the minimum street main pressure, subtract the sum of the fixture pressure, the static head, and the pressure lost in the meter. This sum is

Water closet with flush valve (1.6 gal per flush)

psi A: fixture pressure (Table 21.14) 15 B: static head 30 ft × 0.433 13 D: pressure loss in meter (estimated, Fig. 21.63) 8 Subtotal 36 E: pressure in street main 50 (A + B + D) −36 E − (A + B + D) 14

85 wsfu 100 ft

Fixture units in the system Developed length of the piping (to the highest and most remote fixture)

50 ft

Pipe length equivalent to fittings (commonly estimated at 50% of the developed length)

The pressure lost in 100 ft (DL) of piping plus the 50 ft of piping equivalent to the pressure lost by friction in the fittings therefore can total 14 psi. Total equivalent length is 150 ft. This procedure

Flush valves

System uses predominantly

- Ch21.indd 991 9/21/09 7:14:21 PM


![image 1134](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1134.png)

###### WATER AND WASTE

![image 1135](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1135.png)

Fig. 21.65 Estimate curves for flow based upon total water supply fixture units: (a) I-P units; (b) SI units. Within either chart, curve 1

is for a system with predominantly flush valves; curve 2 is for a system with predominantly flush tanks. (For fixture unit totals above 250, see the 1997 Uniform Plumbing Code.) (Reprinted by permission from the 1997 Uniform Plumbing Code. © by the International Association of Plumbing and Mechanical Officials, Walnut, CA.)

- Ch21.indd 992 9/21/09 7:14:22 PM


###### TABLE 21.16 Allowance in Equivalent Length of Pipe for Friction Loss in Valves and Threaded Fittingsa

|PART A. I-P UNITS|
|---|
|Equivalent Length of Pipe for Various Fittings<br><br>Diameter of Fitting (in.)<br><br>90º Standard Elbow (ft)<br><br>45º Standard Elbow (ft)<br><br>Standard Tee 90º (ft)<br><br>Coupling or Straight Run of Tee (ft)<br><br>Gate Valve (ft)<br><br>Globe Valve (ft)<br><br>Angle Valve (ft)|
|38 1 0.6 1.5 0.3 0.2 8 4 ½ 2 1.2 3 0.6 0.4 15 8 ¾ 2.5 1.5 4 0.8 0.5 20 12<br><br>1 3 1.8 5 0.9 0.6 25 15 1¼ 4 2.4 6 1.2 0.8 35 18<br><br>1½ 5 3 7 1.5 1.0 45 22<br>2 7 4 10 2 1.3 55 28<br><br>2½ 8 5 12 2.5 1.6 65 34 3 10 6 15 3 2 80 40<br><br>3½ 12 7 18 3.6 2.4 100 50<br>4 14 8 21 4.0 2.7 125 55<br>5 17 10 25 5 3.3 140 70<br>6 20 12 30 6 4 165 80<br><br><br>|
|PART B. SI UNITS|
|Equivalent Length of Pipe for Various Fittings<br><br>Diameter of Fitting (mm)<br><br>90º Standard Elbow (mm)<br><br>45º Standard Elbow (mm)<br><br>Standard Tee 90º (mm)<br><br>Coupling or Straight Run of Tee (mm)<br><br>Gate Valve (mm)<br><br>Globe Valve (mm)<br><br>Angle Valve (mm)|
|9.5 305 183 457 91 61 2438 1219 12.7 610 366 914 183 122 4572 2438 19.1 762 457 1219 244 152 6096 3658 25.4 914 549 1524 274 183 7620 4572 32 1219 732 1829 366 244 10668 5486 38 1524 914 2134 457 305 13716 6706 51 2134 1219 3048 610 396 16764 8534 64 2438 1524 3658 762 488 19812 10363 76 3048 1829 4572 914 610 24384 12192<br><br>102 4267 2438 6401 1219 823 38100 16764 127 5182 3048 7620 1524 1006 42672 21336 152 6096 3658 9144 1829 1219 50292 24384|


###### WATER AND WASTE

Source: Reprinted by permission from the 1997 Uniform Plumbing Code. © by the International Association of Plumbing and Mechanical Officials, Walnut, CA.

aBased on nonrecessed threaded fittings. Use one-half of these allowances for recessed threaded fittings or streamline solder fittings.

Therefore, a 2-in.-diameter supply pipe will be chosen with a 2-in. meter.

ensures 15 psi at the critical fixture. The unit-friction loss, psi/100 ft of pipe, will be 14 psi × 100/150 (total equivalent length) = 9.33 psi/100 ft.

Now find the actual pressure loss in the 2-in. meter for a flow of 64 gpm. Figure 21.63a shows that this is about 4 psi. Because this is less than the 8 psi estimated, the pressure at the fixture will be slightly higher than the minimum needed. When a final system layout is made, the actual fittings are tabulated and the equivalent length of fittings is found. If this differs greatly from the 50 ft estimated, a recalculation is made. ■

From Fig. 21.65a, curve 1, a flush-valve system with 85 wsfu will have a probable flow (diversified demand) of about 64 gpm. Given this information, enter Fig. 21.64a horizontally at 64 gpm and vertically at 9.3 psi/100 ft. At the intersection of these lines, the pipe diameter and velocity are determined. Between 1½-in.- and 2-in.-diameter pipe:

velocity = 8 fps (less than 10 fps, so OK)

As in Example 21.6, the actual system pressures can be found using the exact pressure loss in a 51-mm water meter.

EXAMPLE 21.7 Solve the pipe sizing problem posed in the previous example using SI units. Street main pressure (minimum) 345 kPa Height, topmost fixture above main

10 m

###### 21.12 IRRIGATION

Topmost fixture type Water closet with

The highest design priority for landscape watering is to ensure optimum rainfall retention (see Figs.

flush valve Fixture units in the system 85 wsfu Developed length of the piping (to the highest and most remote fixture)

- 20.12 to 20.19). In the past, provision for watering the landscape around buildings frequently was limited to the installation of hose bibbs at building exteriors. In many areas of North America, half of the residential water usage (see Chapter 22) is for outdoor purposes. With increasing demands on a finite water supply, water-conserving irrigation equipment has become available.

Lawn sprinklers are relatively inefficient irrigating devices, as much of their water is lost to evaporation and runoff. It is commonly estimated that lawn sprinkling will provide ½ in. of water per hour per square foot of lawn (or 0.3 gph per ft2) (0.005 L/s per m2).

Landscape sprinkling is least efficient during the daytime, when hot sun and dry air combine to increase the rate of evaporation. However, nighttime sprinkling is rarely convenient for building custodians or homeowners. One solution to this problem is the use of sprinkler timing devices (Fig.

- 21.66a), which control electronic valves and a network of underground supply pipes and sprinkler heads that are permanently installed within landscaped areas. These timing devices typically include controls governing the length of the watering cycle, the time at which the cycle begins (usually before sunrise, when relative humidity is highest), and the number of days between cycles. A “rainy day switch” is often included so that irrigation can be discontinued during rainy weather. Rain sensors can be used to shut off irrigation automatically (Fig.


30 m

Pipe length equivalent to fittings (commonly estimated at 50% of developed length)

15 m

System uses predominantly Flush valves

###### SOLUTION

WATER AND WASTE

From the minimum street main pressure, subtract the sum of the fixture pressure, the static head, and the pressure lost in the meter. This sum is

A: fixture pressure (Table 21.14) 103 kPa B: static head 10 m × 10 kPa/m 100 kPa

- D: pressure loss in meter (estimated, Fig. 21.63)

55 kPa

Subtotal 258 kPa

- E: pressure in street main 345 kPa (A + B + D) −258 kPa E − (A + B + D) 87 kPa


The pressure lost in 30 m (developed length) of piping plus the 15 m of piping equivalent to the pressure lost by friction in the fittings therefore can total 87 kPa. Total equivalent length is 45 m. This procedure ensures 103 kPa at the critical fixture. The unit-friction loss, kPa/100 m of pipe, will be

87 kPa × 100/45 (total equivalent length)

= 193 kPa/100 m

From Fig. 21.65b, curve 1, a flush-valve system with 85 wsfu will have a probable flow (diversified demand) of about 4 L /s. Given this information, enter Fig. 21.64b horizontally at 4 L /s and vertically at 193 kPa/100 m. At the intersection of these lines, the pipe diameter and velocity are determined. Between 38-mm- and 51-mm-diameter pipe:

- 21.66b). Tighter control over the water–plant relationship can be obtained with tensiometers (Fig.
- 21.66c), which monitor the moisture content of the soil at the depth of the plants’ root zone. These can be installed so as to override the automatic timing device, thus watering more—or lessfrequently, depending upon the plants’ needs. Instead of sprinklers, bubblers (Fig. 21.66d) can be installed, with very low flow rates and less evaporative water loss.


velocity = about 2.4 m/s (less than 3 m/s, so OK)

Therefore, a 51-mm-diameter supply pipe will be chosen with a 51-mm water meter. ■

###### IRRIGATION 995

![image 1136](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1136.png)

![image 1137](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1137.png)

###### WATER AND WASTE

![image 1138](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1138.png)

![image 1139](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1139.png)

Fig. 21.66 Components for automatic landscape sprinkling systems. (a) Programmable controllers feature multiple stations, up to 14day sequences, and memory provisions in case of power failure. (Courtesy of Rain Bird Sales, Inc.) (b) A solid-state rain sensor automatically prevents needless watering during rainfall. (c) A tensiometer controls irrigation by monitoring the moisture content of the soil. (Courtesy of Water Conservation Systems, Inc.) (d) Bubblers are low-flow substitutes for sprinklers—a step toward drip irrigation. These can be pressure-compensating to permit constant flow. (Courtesy of Rain Bird Sales, Inc.)

- Ch21.indd 995 9/21/09 7:14:24 PM


![image 1140](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1140.png)

![image 1141](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1141.png)

###### WATER AND WASTE

- Fig. 21.67 Equipment for drip irrigation. (a) On low-pressure lines, emitters are installed—one for each group of plants to be watered. The lines can be laid on the ground surface or just under the surface. (b) Simple emitter boxes allow easy access. (Courtesy of Rain Bird Sales, Inc.)
- Fig. 21.68 The Napa Valley Museum shows the history of irrigation in northern California. (a) Site plan. Water, piped from behind a small dam in the adjacent creek, flows through open canals, then provides drip irrigation, eventually discharging to a field of native plants. (b) The canals help guide the visitor through the exhibit gardens. (Courtesy of Fernau and Hartman, architects, Berkeley, CA.)


![image 1142](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1142.png)

- Ch21.indd 996 9/21/09 7:14:26 PM


###### REFERENCES AND RESOURCES 997

![image 1143](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1143.png)

###### WATER AND WASTE

Fig. 21.68 (Continued)

colored and/or be accompanied by warning signs at each outlet.

Drip irrigation takes an approach very different from that of the flooding method typical of sprinklers. From a network of plastic tubes, either just underground or on the surface, emitters (Fig. 21.67) slowly and steadily drip water onto the ground surface at each needy plant. Most of this water soaks into the soil at a rate that is better for most plants than the sudden, short flooding of intermittent sprinkling. Two requirements are especially important for drip systems: the water must not contain materials that can clog the small holes of the emitters, and the pressure must be low. Pressure-reducing valves at the source of the drip system are advisable; if necessary, filters should also be installed there.

Irrigation, past and future, shaped the design of the Napa Valley Museum in California (Fig. 21.68). An adjacent creek provides water behind a small dam. A pump house carries water to a central observation tower, where visitors see the history of irrigation displayed in the context of the Napa Valley. The path of water in this model landscape invites visitors to explore canal irrigation of the eighteenth and nineteenth centuries, as well as advanced drip irrigation and xeriscape plantings of the twentieth century and beyond. (Xeriscape planting, as a part of the hydrozone landscape concept, was shown in Fig. 20.21.)

Drip irrigation is not a universal solution to landscape watering; it is best for individual plants such as shrubs and small trees but is difficult to apply to large lawns. Where appropriate, it can achieve significant water conservation compared to sprinklers. A detailed discussion of soil texture, moisture, and plant growth is provided in Lowry (1988, Chap. 4).

###### References and Resources

ANSI. 1986. American National Standard for Buildings and Facilities A117.1-1986: Providing Accessibility and Usability for Physically Handicapped People, American National Standards Institute. New York.

Recycled or reclaimed water for irrigation, often provided by graywater systems and sometimes by stored rainwater, is gradually gaining acceptance in North American building codes. This topic is explored further in Section 22.9. Considered nonpotable, this water must sometimes be deliberately

ASHRAE. 1995. ASHRAE Handbook—HVAC Applications. American Society of Heating, Refrigerating and Air-Conditioning Engineers. Atlanta, GA. Banham, R. 1969. The Architecture of the Well-tempered

Environment. Architectural Press. London.

Brown, G. Z., J. Reynolds, S. Ubbelohde. 1982. InsideOut: Design Procedures for Passive Environmental Technologies. John Wiley & Sons. New York.

National Drinking Water Clearinghouse, Tech Brief Series. U.S. Environmental Protection Agency. Washington, DC:

June 1996. Disinfection September 1996. Filtration February 1997. Corrosion Control May 1997. Ion Exchange and Demineralization

HUD. 1977. Intermediate Minimum Property Standards Supplement. U.S. Department of Housing and Urban Development. Washington, DC.

IAPMO. 1997. Uniform Plumbing Code. International Association of Plumbing and Mechanical Officials. Walnut, CA.

Plante, R. H. 1983. Solar Domestic Hot Water: A Practical Guide. John Wiley & Sons. New York. Reif, D. K. 1983. Passive Solar Water Heaters. Brick House Publishing. Andover, MA.

ICC. 1997. International Plumbing Code. International Code Council. Falls Church, VA. Kira, A. 1976. The Bathroom, new and expanded ed. Viking Press. New York.

U.S. Architectural and Transportation Barriers Compliance Board. Americans with Disabilities Act (ADA) Accessibility Guidelines for Buildings and Facilities. Washington, DC.

Lowry, William P. 1988. Atmospheric Ecology for Designers and Planners. Van Nostrand Reinhold. New York.

The United States Access Board (accessible design): http://www.access-board.gov/

Milne, M. 1976. Residential Water Conservation. U.S. Office of Water Research and Technology, Department of Commerce, NTIS.

U.S. Environmental Protection Agency. 1975. Manual of Individual Water Supply Systems. Washington, DC.

WATER AND WASTE

#### C H A P T E R 22

###### Liquid Waste

AMONG OTHER ISSUES, CHAPTERS 20 AND 21 considered the waste of resources inherent in the use of potable water to flush toilets. This chapter examines some consequences of this conventional approach to bodily waste removal, along with alternatives that use no water at all, and indeed that offer to convert waste to a useful resource. For typical U.S. residences, the potential impact of such alternatives on water usage and treatment is shown in Fig. 22.1.

###### 22.1 WATERLESS TOILETS AND URINALS

WATER AND WASTE

The array of waterless alternatives includes toilets in which chemicals or oil are substituted for water. These devices are commonly found in airplanes, vehicles, and boats, as well as in remote and environmentally sensitive areas. The chemicals must be frequently recharged and the waste products removed. Other waterless toilets temporarily treat the waste awaiting discharge to a sewer by freezing it, burning it, or otherwise packaging it so that it remains inoffensive. Such devices can become energy-intensive approaches to waterless waste disposal. Also, they are still dependent upon public sewer systems.

Almost every plumbing fixture within buildings is provided with both water supply and waste pipes. Because the toilet is usually the largest user of water (Fig. 22.1), as well as one of the worst water polluters, this chapter begins with recycling/waterless alternatives to the flush toilet and urinals that were discussed in Section 21.7. Then more conventional systems using water to move waste, and conventional treatment systems from individual to large scale, are discussed. Discussions of graywater and storm water treatment complete this chapter.

###### (a) Composting Toilets

Once considered too unconventional to ever gain mainstream acceptance, these ecologically attractive devices are now appearing not only in homes

999

- Ch22.indd 999 9/21/09 7:16:11 PM


![image 1144](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1144.png)

![image 1145](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1145.png)

###### WATER AND WASTE

![image 1146](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1146.png)

Fig. 22.1 Opportunities for water conservation for the typical U.S. family. (a) At present, the average U.S. residential usage is about 140 g/cd (gallons per capita per day) [530 L/cd; liters per capita per day]—all of it potable. (b) With attention to recycling and the matching of water quality to usage, potable water usage could be cut to 105 g/cd (397 L/cd)—a 25% reduction. (c) With further on-site treatment and recycling, potable water usage drops to 73 g/cd (276 L/cd)—a 40% reduction—and the need for public sewage treatment (for residences) disappears. (From Milne, 1976.)

- Ch22.indd 1000 9/21/09 7:16:12 PM


![image 1147](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1147.png)

produces methane gas as a key by-product. See Sections 22.7 and 22.8 for more about methane and anaerobic decomposition.

Waste material deposited in composting toilets builds up in a mound, which retards the flow of air for decomposition. Wood shavings are commonly added with each use to encourage toppling of the mound and to add some carbon to the resulting compost. Some composting toilets include a means of regular mechanical stirring of the compost chamber, aiding aerobic decomposition.

Ventilation is important, both to reduce odors and to facilitate evaporation of excess moisture. A ventilation stack is an essential feature; it is often assisted by a very small (3- to 5-W) fan. Problems with insects hatching within the composting chamber can be lessened by keeping vegetable scraps out of the chamber, as they are frequent sources of insect eggs.

###### WATER AND WASTE

The C.K. Choi Building at the University of British Columbia (Fig. 22.2) eliminated a connection to the city sewer system by a combination of composting toilets and a graywater treatment system. The composting toilets in this three-story, 30,000-ft2 (2787-m2) facility for the Institute of Asian Research are estimated to save 1500 gal (5680 L) of water per day. At an estimated 30,000 uses per year, these composting toilets are expected to produce an annual compost yield of about 4 ft3 (0.1 m3). In addition, their liquid end product will be added to the graywater treatment system at the rate of about 3 to 5 gal (11 to 19 L) per day. The composting chambers are located in a small basement below the toilet rooms at the center of the building.

Fig. 22.2 Composting toilets save water and eliminate a sewer connection. They are used at the C.K. Choi Building, University of British Columbia, Canada, where the toilet rooms are concentrated near the center stairs, with a small basement below containing composting chambers and a rainwater cistern for irrigation. The composting toilets produce both dry humus and a liquid outflow to a graywater recycling system. (Courtesy of Matsuzaki Wright, architects, Vancouver, BC.)

but within institutional buildings (Fig. 22.2). Perhaps several generations needed to pass between regular use of the historic outhouse and use of these modern composting toilets. They offer a selfcontained and low-energy strategy for providing waterless toilets. Wherever water supplies are unreliable, or waste discharge is difficult or prohibited, composting toilets offer an alternative. Silent and immune from potential water damage (freezing pipes or overflows), these systems rely upon aerobic digestion of waste (i.e., that which occurs in the presence of oxygen). Aerobic systems usually are essentially odor-free, and the exhaust air is rich in CO2 (not necessarily good) and water vapor (harmless). In contrast, anaerobic decomposition (i.e., that which occurs without oxygen) is malodorous and

The graywater includes waste from lavatories and sinks, as well as liquid from the composting toilets. This water drains into the subsurface “graywater trench,” containing a variety of phragmite plant material. The roots support microbial life known for digesting and neutralizing bacteria. This graywater is then used for irrigation. Graywater systems are discussed further in Section 22.9.

###### (b) Vault-Type Composting Toilets

The Clivus Multrum system (Fig. 22.3) has a large decomposition chamber that must be below the toilet (and perhaps also the kitchen), from which

- Ch22.indd 1001 9/21/09 7:16:14 PM


![image 1148](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1148.png)

![image 1149](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1149.png)

###### WATER AND WASTE

Fig. 22.3 Clivus Multrum System, with composting of both kitchen and toilet organic wastes. (a) The lower composting chamber requires 4 × 8 × 7 ft (1.2 × 2.4 × 2.1 m) of floor space, a generous supply of air (warm air speeds decomposition), and access for periodic removal of the garden-ready humus. (b) It must be arranged so that its upper end receives toilet wastes; as the bottom slopes downward, kitchen wastes are deposited on top of the decomposing toilet wastes. The vent stack ensures continuous airflow, preventing odors from entering bathroom or kitchen. The toilet seat and cover must be kept closed when not in use to keep air flowing through the composting chamber and out of the stack. The toilet bowl (containing no water) swings open when the seat is occupied, exposing the composting chamber below. (Courtesy of Clivus Multrum USA, Inc.)

process of aerobic decomposition and, therefore, the less odor. In winter, this airflow could cause increased heat losses by infiltration in a building. The natural ventilation due to the stack effect is at least 15 cfm (7 L/s) in the Clivus Multrum. A ventilating fan in the stack will increase this rate significantly. However, if outdoor air is brought directly to the chamber, it could be too cold for proper decomposition; a chamber temperature of

it readily accepts organic waste. It must also be accessible to remove the humus—varying between 3 to 10 gal (11 to 38 L) of soil per person per year.

The relatively large chamber (about the size of a Volkswagen “bug”) and its low position/access requirement can have a significant impact on design. Also of significance is the device’s appetite for fresh air. The more air it has, the speedier the

- Ch22.indd 1002 9/21/09 7:16:15 PM


![image 1150](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1150.png)

###### WATER AND WASTE

Fig. 22.4 On the shore of Crater Lake, Oregon, (a) a building with three Phoenix composting toilets serves visitors. An attached sunspace (b) contains and warms the composting chambers and contains an evaporator for liquid waste. The facility is closed all winter.

very large surface area, and a small fan also aids evaporation.

98ºF (37ºC) is optimum. Solar heating of input air offers one alternative. However, adding too much heat to compost piles encourages oxidation rather than aerobic decomposition; inferior compost results.

###### (c) Heater-Type Composting Toilets

Another approach puts the composting chamber within the toilet itself. The more compact the composting chamber, the more likely that heat must be added to speed decomposition and to evaporate liquid. Although electricity provides an easy and compact way to heat, using such high-quality energy to treat waste reduces the compact toilet’s ecological advantage.

Another composting toilet application is shown on the shores of Oregon’s Crater Lake National Park in Fig. 22.4. Consider the challenge: this facility is at the bottom of a 1-mile trail down from the crater rim; public sewers are miles away and hundreds of feet higher in elevation; severely cold winters and deep snow close the trail for more than half of the year; and Crater Lake is one of the clearest in the world, so water pollution is absolutely to be avoided. Three Phoenix composting toilet tanks sit within a solar-heated attached sunspace.

In the most compact of Sun-Mar’s products (Fig. 22.6), a variable-diameter Bio-drum is turned by a fold-out hand crank at the front of a rather conventional-looking toilet. At this size, it is rated for continuous residential use by one adult or a family of two (or for weekend/vacation use, by three adults or a family of four). Sun-Mar uses a three-chamber approach, separating the quick composting of waste and toilet paper, the evaporation of liquid, and the safe storage of the finished compost.

The Phoenix composting tanks (Fig. 22.5) feature rotatable tines that speed aerobic decomposition. They also can be fitted with an evaporation system, typically using a small photovoltaic (PV)-driven pump that delivers liquid to the top of a drip tank filled with plastic balls. This presents a

- Ch22.indd 1003 9/21/09 7:16:16 PM


###### WATER AND WASTE

- Fig. 22.5 The Phoenix composting toilet’s tank serves either two toilets or one toilet and one food waste inlet. (a) Schematic section; rotatable tines mix waste and control the movement of compost to the access area for eventual removal. The fan exhausts air from the Phoenix tank to control odors. Passing behind the air baffles, air makes frequent contact with the compost pile, ensuring aerobic decomposition. After passing through the compost pile and receiving secondary treatment in the bottom of the Phoenix, liquid is periodically sprayed on top of the compost pile to keep the pile moist and inoculate fresh waste with decomposing organisms. Each tank is 39 in. (1000 mm) wide and 61 in. (1550 mm) long, and requires another 5 ft (1525 mm) in front for maintenance access, and is available in three heights: 55 in. (1400 mm), 73 in. (1850 mm), and 92 in. (2350 mm). Another 12 in. (300 mm) above the top of the tank is convenient for maintenance. (b) Four chambers with their rotatable tines serve the Vogelsang High Sierra Camp at Yosemite National Park, California. (Courtesy of Advanced Composting Systems, Whitefish, MT.)

![image 1151](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1151.png)

![image 1152](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1152.png)

![image 1153](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1153.png)

- Fig. 22.6 The Sun-Mar “Compact” composting toilet has a “Biodrum”™ that is turned by a hand crank. The crank folds back into the body of the toilet after use. It also uses a 200-W electric heater to speed decomposition, a 25-W fan, and a 2-in. (50-mm) vent that attaches at the rear. The self-contained unit is designed for light residential use. (Courtesy of Sun-Mar Corporation, Tonawanda, NY.)


###### (d) Waterless Urinals

Urine is often kept out of composting toilets for several reasons. First, excess liquid in the chamber creates a discharge issue, complicating an otherwise simple end result of occasional harvesting of gardenready humus. Second, urine is nearly sterile and an excellent fertilizer, and its separate capture could be useful. If not captured, urine can be directed either to a graywater or to a wastewater system.

Waterless No-Flush™ urinals utilize a floating layer of BlueSeal® liquid that forms a barrier to sewer vapors but allows urine to readily pass through (Fig. 22.7). This liquid does not dissolve, mix, or react chemically with urine. It is more

- Ch22.indd 1004 9/21/09 7:16:17 PM


![image 1154](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1154.png)

###### 22.2 PRINCIPLES OF DRAINAGE

Early in the history of indoor plumbing, waste drainage was a simple matter; a pipe containing wastewater led to a sewer (Fig. 22.8a). Before long, the noxious gases that were created by the anaerobic conditions in sewers became a threat to the health of those indoors. Thus, the trap was invented (Fig. 22.8b) to block the pipe so that gases could not pass. However, as moving water fills the pipe downstream from a trap, the mass of water acts as a plunger, creating higher pressures in front and negative pressures behind. The positive pressures might force sewer gas through the water in other traps; worse, the negative pressures could suck (or siphon) the water from the trap, leaving it open to gas passage. The installation of vents provides a way to deal with these pressures so that the suction draws air down through the vents rather than water from the traps (Fig. 22.8c). A typical arrangement of fixtures, traps, and vents is shown in Fig. 22.9.

###### WATER AND WASTE

![image 1155](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1155.png)

###### (a) Traps

The only separation between the unpleasant and dangerously unhealthy gases in sanitary drainage pipes and the air breathed by room occupants is the water caught in the fixture trap after each discharge from a fixture. Sufficient water must flow, especially in water closets, to keep this residual water clean. Traps are made of steel, cast iron, copper, plastic, or brass—except those in water closets and urinals, which are often made of vitreous china cast integrally with the fixture. The deeper the seal, the more resistance to siphonage but the greater the fouling area; therefore, a minimum depth of 2 in. (50 mm) and a maximum depth of 4 in. (100 mm) are common standards. All traps should be self-cleaning, that is, capable of being completely flushed each time the trap operates so that no sediment will remain inside to decompose.

Fig. 22.7 Using no water, (a) the Waterless No-Flush™ urinal employs a special liquid to allow urine to pass through (b) while keeping sewer gas trapped in the waste pipe. (Courtesy of the Waterless Company LLC, Del Mar, CA.)

than 95% biodegradable and does not evaporate at 100ºF (38ºC). Because 1 quart (0.9 L) of this liquid lasts for 15,000 to 20,000 urinal uses, it replaces an estimated 15,000 to 60,000 gal (56,780 to 227,120 L) of water that would have been used by conventional flush urinals. The trap retains sediments and should be emptied occasionally, and the liquid is periodically replenished (3 oz [89 mL] per 1500 uses).

There are a few exceptions to the rule that each fixture should have its own trap. Common exceptions include two laundry trays and a kitchen sink connected to a single trap; not more than three laundry trays using one trap; and three lavatories on a single trap. In the case of the laundry trays and sink, the sink is equipped with

- Ch22.indd 1005 9/21/09 7:16:18 PM


![image 1156](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1156.png)

###### WATER AND WASTE

Fig. 22.8 Function of a trap and one of the several functions of a vent (preventing siphonage).

the seal of the trap. In contemplating the possible frequency of use, this fact should be kept in mind by the designer. Unoccupied residences (such as weekend or vacation homes) may experience sewer gas penetration through traps emptied by evaporation. Otherwise, evaporation to a dangerous degree rarely occurs, except in the case of floor drains. Used to carry away the water used in washing floors or drained from heating/cooling equipment, floor drains may often lose their water seal between their infrequent uses. Some authorities are reluctant to approve floor drains connected to a building sewer, requiring instead that they be separately connected to a dry well. In either case, the use of a special hose bibb, affording a source of water directly above the drain, is a wise precaution. It can easily be used to manually refill the

the trap and set closest to the stack (see stack b in Fig. 22.9).

Traps are usually placed within 2 ft (610 mm) of the fixture and should be accessible for cleaning through a bottom opening that is otherwise closed by a plug. Overflow pipes from fixtures are connected to the inlet side of the trap. In long runs of horizontal pipe, so-called running traps are used only near drains in floors, areaways, or yards and should be provided with hand-hole cleanouts. “Island” sinks pose a special problem when the vent line cannot lead up from such a location. The sink’s waste line can be taken to a distant sump, which is then itself trapped and vented.

When fixtures are used very infrequently, the water in traps can evaporate into the air, breaking

![image 1157](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1157.png)

###### WATER AND WASTE

Fig. 22.9 Typical sanitary drainage system, which separates storm water from sewage. This installation combines blackwater (from water closets) and graywater, although their separation would encourage graywater recycling. The house trap is optional under some plumbing codes and illegal under others (because sanitary sewers could be vented at street level through the fresh air inlet).

a fixture (and, in the case of circuit vents, at the branch soil line) breaks the possible siphonage of water out of a trap. Under other circumstancesnamely, when drainage fluids descend to a fixture group through the soil stack—the foul gases, under pressure, could bubble through the trap seals of that group. The vent system provides a local escape for these gases. Circuit venting—which permits air and gases to pass in and out of the soil or waste branch instead of at each fixture, as in the case of continuous venting (individual fixture venting)—can prevent the siphonage of trap seals or their penetration by gases (Fig. 22.10). Some codes may prohibit circuit venting.

trap of the drain. Other strategies include using a deep trap drain and/or providing a drip source of water to maintain the trap seal.

###### (b) Vents

To admit air and discharge gases, soil and waste stacks are extended through roofs, and a system of air vents, largely paralleling the drainage system, is provided. As in the case of drainage stacks, the ventilating stacks extend through the roof or vent through the drainage stack. The functions of venting are often misunderstood. It is true that one important purpose is to ventilate the system by allowing air from the fresh-air inlet (or from the sewer, if there is no house trap or fresh-air inlet) to rise through the system and carry away offensive gases. This provides some purification for the piping. However, several other purposes are served by the vent piping. The introduction of air near

###### (c) Air Gaps and Vacuum Breakers

Nearly every plumbing fixture is supplied with pure water at one point, and most discharge contaminated fluids at another. The proximity of sewage to

![image 1158](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1158.png)

###### WATER AND WASTE

Fig. 22.10 Sewer gas relief through vents. Gases pressurized by hydraulic action or by expansion due to putrefaction have an escape path through the vent system and will not enter the rooms. The upper floor shows individual vents (a vent at each fixture); the lower floor shows circuit vents, permitted by some codes, where one vent serves the entire branch.

potable water at most fixtures is inescapable; sewage could accidentally be siphoned into a pipe carrying potable water. Consider an improperly placed faucet whose outlet is below the rim of a fixture. If the fixture overflow is plugged and the fixture bowl full, the faucet can easily project into the foul drainage water. If, in this circumstance, the water piping is drained while the faucet is open, contaminated water could be drawn by suction into the water piping.

vent prevents trap siphonage (Fig. 22.11). The use of vacuum breakers at dishwashers and clothes washers was diagrammed in Figure 21.52. These are especially important locations because, in both of these appliances, pumps force wastewater into a drain line.

###### 22.3 PIPING, FITTINGS, AND ACCESSORIES

In water closets served by flushometers (flush valves), the water supply unavoidably enters the bowl below the rim. A vacuum breaker placed in the flushometer closes with water pressure but opens to admit air if there is suction in the water pipe. This prevents siphonage in much the same way that a

###### (a) Piping and Fittings

The materials used within buildings for soil and waste piping and for venting include cast iron, copper, acrylonitrile butadiene styrene (ABS)

- Ch22.indd 1008 9/21/09 7:16:20 PM


![image 1159](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1159.png)

Fig. 22.11 Backflow preventers. Unsanitary fluid wastes cannot be siphoned into the potable water piping in these three examples.

###### WATER AND WASTE

plastic, and polyvinyl chloride (PVC) type drainage, waste, and vent (DWV) pipe (Table 22.1, Fig. 22.12). Galvanized steel is sometimes chosen for vents and for tall stacks in high-rise structures. Sometimes, different materials are used in the same system. Where dissimilar metals are connected, dielectric unions are used to prevent corrosion due to electrolysis. Materials used underground for sewage disposal (depending upon local codes) include vitrified clay tile, cast iron, copper, asbestos-cement, ABS plastic, PVC type DWV, and concrete pipe.

Cast Iron. Used first in Germany around 1562 and appearing in the United States about 1813, cast iron supplanted the tubing and culverts of earlier eras that employed clay, lead, bronze, and wood. Cast iron was thus the earliest of the modern materials used for piping. Its durability and resistance to corrosion make it appropriate for a wide range of uses, from small residential work to the stacks and branches of tall buildings.

Typical fittings for sanitary drainage appear in Figs. 22.12 and 22.13. In sanitary flow systems

###### TABLE 22.1 Materials for Waste Piping

|Underground Material Aboveground DWV Building Drainage and Vent Building Sewer|
|---|
|ABS (acrylonitrile butadiene styrene) Asbestos-cement Brass Cast iron Concrete Copper (type) (K, L, M,<br><br>or DWV)<br><br>(K or L) (K or L)<br><br>Galvanized steel Glass Polyolefin PVC (polyvinyl chloride) type DWV Vitrified clay|


Source: Based on the International Plumbing Code. © 1997, International Code Council, Inc., Falls Church, VA. Reprinted with permission. All rights reserved.

- Ch22.indd 1009 9/21/09 7:16:21 PM


###### WATER AND WASTE

- Fig. 22.12 Piping and fittings. (a) Connection of cast iron piping. (b) Coupling to connect copper tubing. (c) Connection of vitrified clay piping. (d) Detail of house trap fitting. (e) House drain, house trap with cleanouts and vent (fresh air inlet), and house sewer. (f) Cleanout showing removable threaded plug. For large buildings, the terms building drain, building sewer, and so on supplant house. Local codes differ on inclusion or omission of the house trap. Note: plastic pipe connections are similar to that in (b).

![image 1160](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1160.png)

composed of any material, changes in direction must be made with easy bends. To prevent clogging or fouling by the solid materials flowing in the piping, right-angle connections are not used. Thus, for sanitary drainage systems the available options in

- Fig. 22.13 would be the one-eighth bend connected to a 45º Y, or the one-quarter bend long sweep. The 90º T, in the position shown, would be used only in a vent system.

The three cast-iron soil pipe joints shown in

- Fig. 22.14 represent semirigid, watertight, and gastight connections of two or more pieces of pipe or fittings in a sanitary system. Types b and c provide a quieter plumbing system and slightly more flexible joints than type a. See Fig. 22.15 for cast-iron soil pipe and fittings in bathroom groups.


are for water supply systems, and type DWV is for drainage, waste, and vent installations. Connections between copper tubing and its couplings or fittings involve a sliding fit between components (see Fig. 22.12b). Bridging the mating surfaces is a cylindrical capillary space filled with solder. The process of making the joint is a simple one, utilizing a flux, heat, and solder. Properly made, the joint will be airtight and capable of withstanding high pressure (although such pressure is not normal in waste lines). To undo the joint for repair or renovation, one simply reheats it until the solder melts. Like cast iron, copper has a history of use in ancient installations. Updated and highly developed in recent decades, it is now in widespread use.

Copper Tube and Fittings for DWV. There are several tube classifications for the copper products used in plumbing systems: types K, L, and M

Plastic Materials for DWV. Along with copper and cast iron, plastics are suitable for sanitary drainage systems. Table 22.1 lists the plastics

![image 1161](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1161.png)

###### WATER AND WASTE

Fig. 22.13 Principal types of cast-iron fittings and method of flashing at roofs for steel and cast iron.

preserve the trap seal and avoid odors and unsanitary conditions in the room.

suitable for drainage, waste, and vent, as well as for building drains and sewers. Acrylonitrile butadiene styrene (ABS) is identified and further described by the labeling shown in Fig. 22.16. One of several steps used in making a “solvent-weld” connection is seen in Fig. 22.16, as is a method of support used in wood frame construction. Figure 22.17 shows assembled bathroom piping in place. One advantage of plastic piping is its relatively light weight, allowing some preassembly in a location with conditions better than might be available at the final installation location, with the assembly then being carried to its place of installation.

Backwater Valves. These devices (Fig. 22.19) are sometimes used when plumbing fixtures are installed at low elevations, such as in basements, or in other locations that are near the level of the sewer. They cannot be used to protect the entire plumbing system and should be used only when necessary. They must be accessible for maintenance. An alternative to the use of backwater valves is the sewage sump.

Sewage Sumps and Ejectors. Whenever subsoil drainage, fixtures, or other equipment are situated below the level of public sewers, a sump pit or receptacle must be installed. The drainage from the low fixtures may flow into this pit by gravity, and from it the contents are then lifted (ejected) up into the building sewer. Sewer ejectors may be motor-driven centrifugal pumps (Fig. 22.20), or they may be operated by compressed air. The latter have no revolving parts within the receptacle. An air compressor is started when a float within the sump reaches a certain level, and air at a pressure greater than 0.433 psi for each foot (10 kPa for each meter)

###### (b) Accessories

Among the many special devices that can form part of a plumbing system are floor drains, backwater valves, ejectors, and interceptors.

Floor Drains. When floors in buildings must be washed down after operations such as food preparation and cooking, floor drains are usually necessary. Figure 22.18 shows a typical floor drain. Because these drains are often connected to sanitary drainage systems (rather than dry wells) and, in long periods of disuse, might lose their trap seals by evaporation, special precautions are necessary to

![image 1162](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1162.png)

###### WATER AND WASTE

Fig. 22.14 Various joints used to connect cast-iron soil pipe and fittings. (Courtesy of the Cast Iron Soil Pipe Institute.)

tors, which catch foreign matter before it travels too far into the system.

of lift is delivered into the space above the liquid. The air pressure closes the inlet and opens the outlet check valves, expelling the contents of the sump and elevating it to the sewer.

Interceptors require periodic servicing. Interceptors for as many as 25 different kinds of extraneous material are listed by manufacturers. They include devices to catch hair, grease, plaster, lubricating oil, glass grindings, or material from many industrial processes. One of the few interceptors that is sometimes used in homes, but more often in institutional kitchens, is the grease interceptor, or grease trap. As the waste is passed from a kitchen sink through the circuitous path within the grease interceptor, the grease floats to the top, where it

Interceptors. Sanitary drainage installations ultimately discharge their waste matter into private or public sewage treatment plants that attempt to digest or cope with anything that may come through the pipes. Because it is impossible to control what will be discarded into the plumbing drains, trouble can occasionally be expected. The problem can be reduced somewhat by devices known as intercep-

![image 1163](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1163.png)

###### WATER AND WASTE

Fig. 22.15 Two typical piping arrangements for a water closet, lavatory, and tub. (a) For a multistory installation with each fixture vented; (b) for a single-story, back-to-back installation. (Courtesy of the Cast Iron Soil Pipe Institute.)

![image 1164](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1164.png)

![image 1165](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1165.png)

Fig. 22.16 Details of the use of plastic pipe. (a) One of the steps in making a solvent weld of a plastic pipe to a plastic fitting. (b) In wood frame construction, plastic pipe assemblies can be supported by metal straps nailed to wood joists. The supports should be more closely spaced than those for metal piping because of plastic’s increased flexibility. (c) Typical identification symbols on plastic pipe: ACME—the name of the manufacturer; 4 in.diameter of the pipe; ABS—acrylonitrile butadiene styrene, the material; DWV—suitable for drainage, waste, and vent; SCH 40Schedule 40, this identifies the wall thickness of the pipe; ASTM D2661—the applicable American Society for Testing and Materials standard; NSF DWV—tested by the National Sanitation Foundation Testing Laboratory, the pipe meets or exceeds the current standards for sanitary service. (Courtesy of the Plastic Pipe Institute.)

![image 1166](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1166.png)

###### WATER AND WASTE

Fig. 22.17 Plastic piping (solid lines) for water service, gas service, hot and cold water supply, and for drainage, waste, and vent. Gas service below grade can be PE, PB, or PVC. (Courtesy of the Plastic Pipe Institute.)

is trapped between baffles, while the more fluid wastes pass through at a lower level (Fig. 22.21). If not so intercepted, grease congeals within piping and thus physically retards the sewage collection process.

Cleanouts. Clogging of sanitary drainage piping systems is very possible—if not likely. From all plumbing fixtures to the end of the disposal process, all parts of a sanitary piping system should be accessible through cleanouts (Fig. 22.12) and/or other

![image 1167](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1167.png)

![image 1168](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1168.png)

Fig. 22.18 Floor drain. (Courtesy of the Josam Manufacturing Company.)

Fig. 22.19 Backwater valve, with access to facilitate unclogging and cleaning.

- Ch22.indd 1014 9/21/09 7:16:24 PM


![image 1169](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1169.png)

###### WATER AND WASTE

Fig. 22.20 Sump (a) and ejector pump (b). A submersible-type centrifugal pump for raising sewage to a higher level. Shown here for an outdoor subgrade sump installation, it may be used in basement applications within buildings. Venting must be carried to the roof. (Courtesy of the Weil Pump Company.)

to pick up the drainage from fixtures on both sides of the piping. When all the fixtures are on nearly the same level, it is unnecessary to have a separate vent stack next to the soil stack, as is often the case in multistory construction. Generally in one-story construction, the upper part of the soil stack is extended to form a vent called a stack vent, to which the branch vents connect. A separate major vertical vent is called a vent stack.

points of access to relieve clogging that will often occur in the piping (as well as in the septic tank or public disposal plant).

###### 22.4 DESIGN OF RESIDENTIAL WASTE PIPING

In residential work, the piping assemblies may often look like a “flag,” where the mast is the soil stack, the horizontal top of the flag is the branch vent, the bottom is the soil or waste branch, and the outer edge is the vertical pipe of the last fixture. In wood or steel frame construction, the flag usually fits into a 6-in. (150mm) partition. Fixture branches project from the surface of the flag. There is considerable advantage in back-to-back layouts for baths and kitchens; this allows the piping assembly

The task of fitting two generally parallel plumbing “distribution trees” (supply and waste) into available horizontal and vertical chases can be difficult. This is especially true of the waste system, which has larger pipes, because it is not under pressure and must carry solids as well as liquids. To compound the problem, because of gravity flow requirements, these larger pipes must slope continuously downward, from fixtures to the sewer.

- Ch22.indd 1015 9/21/09 7:16:25 PM


![image 1170](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1170.png)

![image 1171](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1171.png)

![image 1172](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1172.png)

![image 1173](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1173.png)

###### WATER AND WASTE

Fig. 22.21 One type of institutional interceptor, a grease trap. Choice of three locations—adjacent to the sink (a), on the floor below (b), or in a pit (c). Periodic cleaning is both necessary and unpleasant; easy access is helpful. (d) Cutaway view with identification of component parts. (Courtesy of the Josam Manufacturing Company.)

In residences, the best available “vertical chase” is sometimes nothing more than an extra-thick wall, increasing the difficulty of coordination.

EXAMPLE 22.1 Design, lay out, and size the piping for the sanitary drainage system for the house shown in Fig. 22.22.

In residential applications (and other relatively small buildings), certain fairly standard minimum sizes (such as a 4-in. [102-mm] soil stack and building drain) are usually adequate. Horizontal fixture branches from individual fixtures should be the same size as the fixture trap. Horizontal fixture branches from groups of fixtures are sized by the drainage fixture units of the group. For individual fixture vents, the vent size is usually the same as the size of the fixture’s horizontal branch. Under many codes, vertical vents that penetrate the roof must increase to a 4-in. (102-mm) size to prevent blocking by icing in freezing weather.

###### SOLUTION

The first step is to identify the locations where hot and cold water is needed at fixtures and where soil or waste drains must be provided. Figure 22.23a illustrates how this is done. A plan layout for the drains in both levels follows (Fig. 22.23b).

Next comes the plumbing section (Fig. 22.24). The local administrative authority usually requires this to be submitted for approval. Pipe sizes are determined from Tables 22.2 through 22.5. Drainage fixture units (dfu) for this system are summarized in Table 22.6 from data given in Table 22.2. ■

Tables 22.2 through 22.5 list minimum pipe sizes to carry waste and serve for venting.

###### Although Table 22.3 permits a 3-in. (76-mm) branch for up to 20 dfu, it is common practice

- Ch22.indd 1016 9/21/09 7:16:26 PM


TABLE 22.2 Drainage Fixture Units (dfu)

|PART A. BY TYPE OF FIXTURE|
|---|
|Fixture(s)<br><br>Drainage Fixture Units (dfu)<br><br>Minimum Trap Size in. mma|
|Automatic clothes washers: Commercialb 3 2 51<br><br>Residential 2 2 51 Bathroom group: Water closet (1.6 gpf [6 Lpf]), lavatory, and bathtub<br><br>or shower; with or without a bidet and emergency floor drain<br><br>5 — Bathroom group: Water closet (>1.6 gpf [6 Lpf]), lavatory, and bathtub<br><br>or shower; with or without a bidet and emergency floor drain<br><br>6 — —<br><br>Bathtubc (with or without overhead shower or whirlpool 2 1½ 38 Bidet 1 1¼ 32 Combination sink and tray 2 1½ 38 Dental lavatory 1 1¼ 32 Dental unit or cuspidor 1 1¼ 32 Dishwashing machined, domestic 2 1½ 38 Drinking fountain 0.5 1¼ 32 Emergency floor drain 0 2 51 Floor drains 2 2 51 Kitchen sink, domestic 2 1½ 38 Kitchen sink, domestic, with food waste grinder and/or dishwasher 2 1½ 38 Laundry tray (1 or 2 compartments) 2 1½ 38 Lavatory 1 1¼ 32 Shower 2 1½ 38 Service sink 2 1½ 38 Sink 2 1½ 38 Urinal 4 e Urinal, 1 gal (3.8 L) per flush or less 2f e Urinal, nonwater supplied 0.5 e Wash sink (circular or multiple) each set of faucets 2 1½ 38 Water closet, flushometer tank, public or private 4f e Water closet, private (1.6 gpf [6 Lpf]) 3f e Water closet, private (>1.6 gpf [6 Lpf]) 4f e Water closet, public (1.6 gpf [6 Lpf]) 4f e Water closet, public (flushing >1.6 gpf [6 Lpf]) 6f e|
|PART B. BY SIZE OF TRAP|
|Fixture Drain or Trap Size in. mma Drainage Fixture Unit (dfu) Value|
|1¼ 32 1<br><br>1½ 38 2<br>2 51 3<br><br><br>2½ 64 4<br>3 76 5<br>4 102 6<br>|


WATER AND WASTE

Source: Based upon the International Plumbing Code. © 2006, International Code Council, Inc., Falls Church, VA. Reprinted with permission. All rights reserved.

aSI conversions provided by the authors (not part of original source). bFor traps larger than 3 in. (76 mm), see Part B of this table. cA showerhead over a bathtub or whirlpool bathtub attachments do not increase the dfu value. dFor ratings of fixtures not listed or for intermittent flows, see the current edition of the International Plumbing Code. eTrap size shall be consistent with fixture outlet size. fFor computing loads on building drains and sewers, water closets or urinals shall not be rated at a lower dfu unless the lower values are confirmed by testing.

This size is also more than adequate for the stack in this example.

to use a 4-in. (102-mm) branch for every water closet (or every group of water closets totaling 20 dfu or less). Because Table 22.3 allows 160 dfu for a 4-in. (102-mm) branch, this size is acceptable for any branch to which a water closet is connected.

A water closet must have a 2-in. (51-mm) vent. Table 22.4 shows that a 2-in. (51-mm) vent, for developed vent lengths not exceeding 150 ft

TABLE 22.3 Horizontal Fixture Branches and Stacksa

Maximum Total Number of dfu Allowable Diameter of Pipe Stacksb

Horizontal Branch

One Branch Interval

Three Branch Intervals or Less

Greater than Three Branch Intervals

in. mmc

- 1½ 38 3 2 4 8
- 2 51 6 6 10 24


- 2½ 64 12 9 20 42
- 3 76 20 20 48 72
- 4 102 160 90 240 500
- 5 127 360 200 540 1100
- 6 152 620 350 960 1900 8 203 1400 600 2200 3600


10 254 2500 1000 3800 5600 12 305 3900 1500 6000 8400 15 381 7000 d d d

Source: Based upon the International Plumbing Code. © 1997, International Code Council, Inc., Falls Church, VA. Reprinted with permission. All rights reserved.

aDoes not include branches of the building drain; see Table 22.5.

bStacks shall be sized based on the total accumulated connected load at each story or branch interval. As the total accumulated connected load decreases, stacks may be reduced in size. Stack diameters shall not be reduced to less than one-half the diameter of the largest stack size required.

WATER AND WASTE

cSI conversions provided by the authors (not part of original source). dSizing load based upon design criteria.

access panel in the wall of the room behind the fixtures is often provided, encouraging speedy repair and replacement for components at tubs, showers, and lavatories. Ideally, accessibility to all plumbing lines—whether via access panels in walls, trenches in concrete floors, exposed basement ceilings, or adequately deep crawl spaces—should be provided. Most bathrooms are likely to undergo thorough remodeling, including fixture replacement, as styles change and water/energy conservation becomes more important.

(45.7 m), will serve 20 dfu. This size is acceptable for all branch vents in this example.

The house drain should not be less than 4 in. (102 mm). From Table 22.5, at a ¼-in. fall per foot (2.1% slope), a 4-in. (102-mm) house drain will carry 216 dfu, which is more than adequate for our 26-dfu system.

There are prefabricated bathrooms in which a manufacturer assembles the piping for preselected fixtures (Fig. 22.25). Going further, there are a few examples of entirely one-piece bathrooms, which incorporate the maintenance advantage of having no seams between fixtures, walls, and floors. This, of course, makes fixture replacement expensive and difficult, and tends to put the burden of access to plumbing on adjacent rooms.

###### 22.5 DESIGN OF LARGER-BUILDING WASTE PIPING

###### (a) Basic Planning

For the more ordinary bathroom, the two maintenance questions of greatest concern are (1) how easy is cleaning around and within the fixture, and (2) how accessible are those parts of the fixture most likely to need repair or replacement? Ease of cleaning is often determined more by the space around the fixture than by the design of the fixture itself. This is particularly true of toilets, where a generous amount of open floor on either side makes maintenance easy and therefore likely to be more frequent. Access to fixture parts may be more difficult. An

Multistory construction, especially in office buildings, is often designed to be flexible and free of random partitions that would interfere with the periodic renovation of interior spaces and the relocating of dividing partitions. Building “cores” contain elevators, stairs, and shafts for plumbing, mechanical, and electrical equipment. Cores are often placed in the central section of the building, freeing the surrounding areas for access to daylight. A hole in the floor for each pipe is often chosen in preference

TABLE 22.4 Size and Developed Length of Stack Vents and Vent Stacks

Maximum Developed Lengtha of Vent, Feet (m)b Diameter of Vent, In. (mm)b

Diameter of Soil or Waste Stack in. (mm)b

Total Fixture Units Being Vented (dfu)

1¼ (32)

1½ (38)

2 (51)

2½ (64)

3 (76)

4 (102)

5 (127)

6 (152)

8 (203)

10 (254)

1¼ (32) 1½ (38)

- 1½

(38)

2 8 10

30

(9.1) 50

(15.2) 30 (9.1)

150

(45.7) 100

(30.5)

- 2


200

12 20 42

75 (22.9) 50 (15.2) 30 (9.1)

30

(51) 2 (51) 21⁄2 (64)

(61.0) 150

(9.1) 26

(45.7) 100

(7.9)

(30.5) 3 (76) 3 (76) 3 (76)

1040

360 (109.7) 270

150

10 21 53

42 (12.8) 32

(317) 810

(45.7) 110

(246.9) 680 (207.3)

(82.3) 230

(33.5) 94 (28.7)

(9.8) 27

(70.1)

(8.2)

WATER AND WASTE

620 (189.0) 250

102 43 140

25 (7.6)

210 (64.0) 85 (25.9) 65 (19.8)

- 3

(76)

- 4


86 (26.6) 35 (10.7) 27 (8.2)

980 (298.7) 750

(102) 4 (102)

(76.2) 200

(228.6) 4 (102)

(61.0)

640 (195.0) 580 (176.8) 320 (97.5)

170

320 540 190

55 (16.8) 50 (15.2) 28 (8.5)

23 (7.0) 21 (6.4)

(51.8) 150

- 4

(102)

- 5


(45.7) 82 (25.0)

990 (301.8)

(127)

5 (127) 5 (127)

- 5

(127)

490 940 1400

21 (6.4)

18

(5.5) 16

(4.9)

63 (19.2) 53 (16.2) 49 (14.9)

250 (76.2)

210 (64.0) 190 (57.9)

760 (231.6) 670 (204.2) 590 (179.8)

- 6


1000 (304.8) 780 (237.7) 660

130

500 1100 2000

400 (121.9) 310

33 (10.1) 26

(152) 6 (152) 6 (152)

(39.6) 100

(94.5) 260 (79.2)

(7.9) 22

(30.5) 84 (25.6)

(201.2) 6 (152) 8 (203) 8 (203)

(6.7)

600 (182.9) 240

240 (73.2)

2900 1800 3400

20 (6.1)

77

(23.5) 31 (9.4)

940 (286.5) 720

95 (29.0) 73 (22.3)

(73.2) 190

24 (7.3)

(219.5) 8 (203) 8 (203) 10 (254)

(57.9)

610 (185.9) 560 (170.7) 310 (94.5)

160

5600 7600 4000

62 (18.9) 56 (17.1) 31 (9.4)

20

(48.8) 140

(6.1) 18

(42.7) 78 (23.8)

(5.5)

960

(292.6) 10 (254) 10 (254) 10 (254)

740 (225.6) 630 (192.0) 570 (173.7)

60 (18.3) 51 (15.5) 46 (14.0)

7200 11,000 15,000

240

24

(73.2) 200

(7.3) 20

(61.0) 180

(6.1) 18

(54.9)

(5.5)

Source: Based upon the International Plumbing Code. © 1997, International Code Council, Inc., Falls Church, VA. Reprinted with permission. All rights reserved.

aThe developed length is measured from the vent connection to the open air. bSI conversions provided by the authors of this book (not part of original source).

TABLE 22.5 Building Drains and Sewers

|Diameter of Pipe<br><br>Maximum Number of dfu Connected to Any Portion of the Building Drain or Building Sewer, Including Branches of the Building Draina Fall, in. per ft (% slope)<br><br>in. mmb<br><br>116<br><br>(0.5%)<br><br>18<br><br>(1.04%)<br><br>¼ (2.1%)<br><br>½ (4.2%)|
|---|
|2 51 21 26<br><br>2½ 64 24 31<br>3 76 36 42 50<br>4 102 180 216 250<br>5 127 390 480 575<br>6 152 700 840 1000 8 203 1400 1600 1920 2300<br><br><br>10 254 2500 2900 3500 4200 12 305 3900 4600 5600 6700 15 381 7000 8300 10,000 12,000|


Source: Based upon the International Plumbing Code. Copyright © 1997, International Code Council, Inc., Falls Church, VA. Reprinted with permission. All rights reserved.

aThe minimum size of any building drain serving a water closet shall be 3 in. (76 mm). bSI conversions provided by the authors of this book (not part of original source).

###### WATER AND WASTE

to a slot or shaft. This method usually interferes less with the floor construction (Fig. 22.26).

in a steel building, structural coordination must be sought early in the planning if the pipes are to clear the structural framing of the floor (Fig. 22.27).

Offices often need a single lavatory or a complete toilet room for executives at locations away from the central core of the building. The greater the horizontal distance from the core, the more vertical clearance that will be needed to allow the drain to slope. When such vertical clearance becomes difficult, “wet” columns with a full complement of plumbing pipes offer a solution. If the pipes are to accompany a column

In some installations, the branch soil and waste piping perforates a floor and crosses below the slab to join the stack. Tubing has been developed, however, that sits above the structural slab, obviating the need for hung ceilings below (Fig. 22.28). A lightweight concrete fill is cast to cover the tubing, raising the floor by 5 or 6 in. (125 or 150 mm). This can create a raised floor in the toilet room—with associated access problems—so the higher floor level is usually carried throughout the entire story, forming a convenient space into which the electrical conduit can be placed at a time later than would have been required if it were to be placed in the structural slab. Such raised floors are becoming more common, along with the HVAC strategy of underfloor air distribution.

###### TABLE 22.6 Drainage Fixture Units (dfu) for Example 22.1a

|Residential Fixture<br><br>Drainage Fixture Units (dfu)|
|---|
|Bar sink 2 Kitchen sink with dishwasher 2 Lavatory 1 Water closet 4 Automatic clothes washer 2 Master bathroom group<br><br>(WC >1.6 gpf [6 Lpf])<br><br>6<br><br>Extra lavatory 1 Shower 2 Lower floor bathroom group<br><br>(WC >1.6 gpf [6 Lpf])<br><br>6<br><br>Total 26|


###### (b) Roughing-In

This is the process of getting all pipes installed, capped, and pressure-tested before the fixtures are installed. An example of roughing-in for an office building is shown in Fig. 22.28. The roughing-in

aDfu values are from Table 22.2. The hose bibb drains to the ground; roof drainage is taken to dry wells.

![image 1174](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1174.png)

###### WATER AND WASTE

Fig. 22.22 Example 22.1. Floor plans of a house on Long Island, New York. (Budd Mogensen, architect and planner.)

![image 1175](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1175.png)

###### WATER AND WASTE

Fig. 22.23 Example 22.1. (a) Plumbing requirements, water supply, and partial sanitary drainage. (b) Sanitary drainage plan.

![image 1176](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1176.png)

Fig. 22.24 Example 22.1. Plumbing section. When every fixture is vented individually, as in this example, the method is known as continuous venting. In larger systems, batteries of fixtures may be vented by a loop or circuit vent. This reduces the amount of piping in the vent system (see Fig. 22.10 and Fig. 22.30). Note that septic tank discharge to a leaching pit is not permitted in many locations; see Section 22.6.

- Ch22.indd 1022 9/21/09 7:16:30 PM


of supply and waste piping for school lavatories is shown in Fig. 22.29.

![image 1177](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1177.png)

Institutions such as schools have extensive requirements for durability and ease of maintenance. The fixtures are made of such wear-resistant materials as stainless steel, chrome-plated cast brass, precast stone or terrazzo, or highimpact fiberglass. The fixture controls are designed to withstand heavy use—or misuse—and the fixtures are securely tied into the structure with concealed mounting hardware designed to resist extraordinary forces. (Some schools even move the lavatories into the hallway for better visual control of at least a part of the restroom facilities.)

In prisons, extreme measures are taken to prevent plumbing fixtures from becoming weapons or damaged. Heavy-gauge stainless steel fixtures with nonremovable fittings are provided, at very high cost, for both the fixture and its tamperproof installation.

Fig. 22.25 Preassembled plumbing tree for manufactured

housing, along with the prefabricated kitchen/bath in which it is installed. (Courtesy of Wausau Homes, Inc., and the Copper Development Association.)

WATER AND WASTE

![image 1178](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1178.png)

EXAMPLE 22.2 Select drainage and vent piping sizes for the plumbing in an office building for which the fixtures are shown in Fig. 22.30.

###### SOLUTION

Selected dfu values from Table 22.2 are applied to each section of the piping and totaled for each branch and stack, as well as for the building drain and the building sewer. Individual fixture branches should not be less than the size indicated in Table 22.3 for the minimum size of trap for each fixture. An example of a fixture-unit summary and sample sizes of individual branches that connect into a typical branch of the men’s toilet group on any floor are shown in the following table.

|Features<br><br>Units per Fixture<br><br>Total Fixture Units<br><br>Diameter, Fixture Branch<br><br>in. mm|
|---|
|1 service sink (2-in. [51-mm] trap)<br><br>3 3 3 76<br><br>3 lavatories 1 3 3 76 3 urinals, washout 4 12 2 51 3 water closets, valve<br><br>operated<br><br>6 18 4 102<br><br>Total fixture units,<br><br>men’s toilet branch<br><br>36|


Fig. 22.26 Plumbing risers in a fireproof multistory building. Pipes, tubes, conduits, and ducts adjoin toilet rooms and utility spaces. Ventilation ducts and a master 5-in. (127-mm) copper hot-water riser are just to the left of center. Soil and vent stacks with hot and cold water supplies, all of copper, are to the right of this group. At the left, in a lighter tone, are the galvanized steel feeder conduit and distribution circuit conduits for a local electrical control panel box. Note that some pipes and tubes are supported at this floor by bolted clamps. After testing and before pipes are enclosed, covering will be completed. (Courtesy of Copper Development Association.)

- Ch22.indd 1023 9/21/09 7:16:31 PM


![image 1179](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1179.png)

###### WATER AND WASTE

Fig. 22.27 Piping at a “wet” column. In large office buildings, there are usually several of these, remote from the core, in the general office area.

![image 1180](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1180.png)

###### (a)

Fig. 22.28 (a) Horizontal waste piping above the structural slab, in an example of plumbing roughing-in for two lavatory rooms in a concrete office building. A lavatory and water closet (WC) in each room (see plan in b) are served by soil and waste branches below and vent branches above. Hot and cold water tubing with air chambers can be seen. Although the extensions of the water tubing above the two flushometer connections appear to connect into the horizontal vent branches, they actually do not; they are capped and merely touch the bottoms of the vent branches. Note that soil branches are above the structural slab. A fill of 5 or 6 in. (125 to 150 mm) is necessary to cover the tubing. All vertical tubing will be within the masonry block used to enclose the cubicles. (Courtesy of the Copper Development Association.)

- Ch22.indd 1024 9/21/09 7:16:32 PM


![image 1181](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1181.png)

###### WATER AND WASTE

###### (b)

Fig. 22.28 (Continued)

![image 1182](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1182.png)

Fig. 22.29 Roughing-in for four lavatories in the toilet room of a school. The waste branches have been capped and the system tested for leakage. The waste branches are cast iron, the vents galvanized steel, and the water supply lines are copper with soldered fittings. At the center of the supply array are vertical capped expansion and shock tubes, one for hot and one for cold supply water.

- Ch22.indd 1025 9/21/09 7:16:34 PM


![image 1183](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1183.png)

###### WATER AND WASTE

Fig. 22.30 Example 22.2. Plumbing section of an office building. Circuit vents serve branch soil lines, but some codes require continuous venting (individual fixture vents). The house trap and fresh-air inlet are omitted from the building drain. Note that (1) a relief vent is not required on the top floor. (2) Men’s and women’s toilets on the third floor are typical and would be repeated on the first, second, fourth, and fifth floors. (3) Drinking fountains on the fifth and fourth floors would be repeated on the first, second, and third floors.

According to Table 22.5, the building drain and the building sewer, at a pitch of ¼ in./ft (2.1%), should carry at least a total of 350 dfu. A 5-in. (127-mm) building drain or building sewer has a capacity of 480 dfu.

Table 22.3 indicates that a 3-in. (76-mm) horizontal fixture branch is inadequate for the men’s toilet group because this size pipe will handle only 20 dfu. Therefore, a 4-in. (102-mm) pipe is selected (also a wise minimum choice whenever water closets are served). Its capacity of 160 dfu will be more than enough for the 36 fixture units needed here. The same table shows that the soil stack diameter can be 4 in. (102 mm), and it is run thus for its entire height. Its capacity of 90 dfu per story (or interval) is sufficient for the 64 dfu that connect in at each T-Y connection. For three branch intervals, this size stack will carry 240 dfu (this example requires 3 × 64 = 192 dfu); for its entire height, it will carry 500 dfu (this example requires 5 × 64 = 320 dfu).

Although opinions may vary about the relative merits of continuous or circuit venting, either system, properly designed, will effectively prevent the siphoning of traps and relieve air pressures that could cause foul gases to bubble through the traps into the occupied space. Another system (Section 22.5c), especially suitable for high-rise buildings, eliminates the vent stack completely with equal effectiveness. ■

###### (c) The Sovent System

The vent stack must serve up to 338 dfu, with a 4-in. (102-mm) soil stack, and with a maximum 70-ft (21.3-m) developed length. From Table 22.4, a 3-in. (76-mm) vent serving 540 dfu has a maximum developed length of 150 ft (45.7 m), well over the minimum requirements. All vent stack diameters will increase to 4 in. (102 mm) as they pass through the roof.

This essentially ventless system changes the nature of the effluent (the wastes discharged from the fixtures) instead of coping with the pressures and suctions that normal effluent would cause (see Figs. 22.31 and 22.32).

- Ch22.indd 1026 9/21/09 7:16:35 PM


![image 1184](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1184.png)

###### WATER AND WASTE

Fig. 22.31 Comparing a two-pipe system for a 12-story stack serving an apartment grouping to the Sovent system. (Courtesy of the Copper Development Association.)

be necessary. In the single-stackSovent system illustrated in Fig. 22.32, this is done by dealing with the normal liquid effluent at each floor. Aeration there produces afoam that lacks the stack-filling tendency of unaerated liquid effluent. Thus, through the creation of a soft plunger, pressure variations in the single stack are minimized.

The “plunger” effect of a descending “slug” of water/waste within pipes was described in Section 22.2. If the “effectiveness” of the plunger can be reduced, the negative and positive pressures created by it will also be reduced. If their values can be brought down below the holding power of the several inches (mm) of water in the trap, no vents will

Tests have shown that the positive and negative pressures produced by normal liquid effluent during its descent (to be relieved by the vent piping) are often about 5 to 12 in. (127 to 305 mm) water gauge. If vents were not provided, the 2 to 4 in. (51 to 102 mm) of water seal in the traps would be vulnerable to penetration by gases from pipes under greater positive pressure (or siphonage of water seals into pipes that may be under negative pressure).

![image 1185](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1185.png)

Figures 22.31, 22.32, and 22.33 illustrate the components and the action of the Sovent system. Effluent, already aerated and descending from upper stories, is diverted in the stack at each lower story. The aerator fitting there affords a passage for this diverted flow and also an air space into which the effluent from the local branch soil or waste can drop. Here it spatters, mixing with air to form a rarefied mixture of air and liquid. Tests show that this mixture does not produce pressures, positive or negative, of more than 1 in. (25 mm) water gauge. Thus, a trap seal of 2 in. (51 mm) or more is safe against siphonage or penetration.

###### WATER AND WASTE

At the foot of the single stack the aerated effluent is compacted—a process aided by a baffle in the path of the flow in the deaerator fitting (see Fig. 22.33). If not relieved, air piling up at this point could cause pressures in the stack at the first floor.

![image 1186](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1186.png)

Fig. 22.33 The deaerator consists of an air separation chamber with an internal nosepiece, a stack inlet, a pressure relief outlet at the top, and a stack outlet at the bottom. The deaerator fitting at the bottom of the stack functions in combination with the aerator fittings above to make the single stack self-venting. The deaerator is designed to overcome the tendency for the falling waste to build up excessive back pressure at the bottom of the stack when the flow decelerates at the bend into the horizontal drain. (Courtesy of the Copper Development Association.)

Fig. 22.32 The Sovent drainage stack consists of aerator fittings that join the horizontal branches to the stack at each floor level and a deaerator fitting at the bottom of the stack. The stack is open to the atmosphere above the roof at the top. (Courtesy of the Copper Development Association.)

with septic tank systems; the less the flow, the longer the water remains in the tank. The anaerobic decomposition process, while malodorous, is so thorough that the sludge needs only occasional removal—once in several years is about average for residences. The methane and its odor are kept within the tank, and access hatches are sometimes covered with soil (as in Fig. 22.35), even though this makes their occasional need to be located far more difficult.

An air-discharge pipe provides relief of air from the deaerator fitting to the upper part of the building drain, above the liquid flow.

The Sovent system was invented by Fritz Sommer of Switzerland, who tested it in a 10-story drainage test tower. Since its introduction in 1962, it has been installed and used in hundreds of buildings in Europe and Africa. Canada used the Sovent method in the Habitat apartments at the 1967 Montreal exposition. Sovent was first granted U.S. code acceptance in 1968 in Richmond, California. Following this success, its code acceptance grew rapidly during the early 1970s. However, not all jurisdictions allow Sovent installations.

Most systems with septic tanks will eventually experience failure, usually due to a breakdown in the secondary treatment rather than in the septic tank. With periodic removal of sludge, the septic tank itself is a reliable and simple primary treatment device. However, some types of domestic waste can disrupt the anaerobic process within the tank. The worst offenders are paints, varnishes, thinners, waste oil, photographic solutions, and pesticides. Also to be avoided are coffee grounds, dental floss, disposable diapers, kitty litter, sanitary napkins, tampons, cigarette butts, condoms, gauze bandages, fat and grease, and paper towels.

###### 22.6 ON-SITE INDIVIDUAL BUILDING SEWAGE TREATMENT

WATER AND WASTE

The great majority of stand-alone building sewage treatment systems in North America use a septic tank (Fig. 22.34) as a primary treatment device, where the settling of solids and anaerobic digestion take place. Subsequently, the effluent receives secondary treatment, which usually consists of a filtering process. Four common filtration systems are seepage pits, drain fields, mounds, and sand filters. Occasionally, a tertiary treatment (usually disinfection with chlorine) must be used, as when outflows from secondary treatment will flow directly into surface waterways.

Septic tank sizes are commonly based on code requirements that consider the number of bedrooms in residences (Table 22.7) or the number of waste fixture units served (see Table 22.2). (As shown in Table 22.8, maximum size may also be related to the soil condition.) Sewage flow rates are also considered. Oversized septic tanks are more expensive to install, but they release cleaner effluent and prolong the life of the secondary treatment system.

The size of the secondary treatment system is usually based upon the size of the septic tank it serves or on the expected total flow over a 24-hour period. (Flow can be estimated from Table 20.4.) Where effluent must be raised for secondary treatment, or when the total length of the secondary treatment disposal line exceeds 500 ft (154 m), a dosing tank (also called a siphon or pumping chamber; see Fig. 22.34c, d) is used to automatically discharge the septic tank’s outflow chamber to the secondary treatment lines or sand filters.

###### (a) Primary Treatment: Septic Tanks

These (Fig. 22.35) are commonly constructed of precast concrete, although steel, fiberglass, and polyethylene tanks are also available. The sewage enters the first chamber, where solids sink to the bottom as sludge, and scum forms on the surface. Anaerobic decomposition proceeds, with production of methane gas. The liquid moves through the submerged opening in the middle of the tank to the second chamber, where finer solids continue to sink, and less scum forms on the surface. Finally, the effluent, about 70% purified, leaves the septic tank for secondary treatment.

(b) Primary Treatment: Aerobic Treatment Units

Active aerobic treatment units (ATUs, Fig. 22.36) are an increasingly popular alternative to septic tanks for primary sewage treatment. They are

The longer the sewage stays in the septic tank, the less polluted the effluent. This is why water conservation measures are so welcome

Ch22.indd 1029 9/21/09 7:16:37 PM

![image 1187](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1187.png)

###### WATER AND WASTE

- Fig. 22.34 For individual sewage treatment systems, septic tanks are commonly used for primary treatment. Four options for secondary treatment are shown here. (Tertiary treatment usually is required only for effluent discharge into waterways.) (a) Seepage pits are rarely allowed. (b) Drain fields are the most commonly used options. (c, d) Mounds and sand filters are more expensive to construct and are used where high water tables preclude the use of option (b).


![image 1188](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1188.png)

###### WATER AND WASTE

![image 1189](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1189.png)

- Fig. 22.35 Plan (a) and section (b) of a septic tank and seepage pit for a four-bedroom house in sandy loam soil. A pit is suitable only when the earth is absorbent and the water table low (below the pit bottom). The drawing is not to scale.


- TABLE 22.7 Septic Tank Capacitya

Source: Reprinted by permission from the Uniform Plumbing Code. © 1997 by the International Association of Plumbing and Mechanical Officials.

aSeptic tank sizes in this table include sludge storage capacity and the connection disposal of domestic food waste units without further

volume increase. bSee Table 22.2. cFor larger or nonresidential installations in which sewage flow rate is known, size the septic tank as follows:

- 1. Flow up to 1500 gpd (5678 L/d): flow × 1.5 = septic tank capacity
- 2. Flow over 1500 gpd (5678 L/d): (flow × 0.75) + 1125 = septic tank capacity in gallons [(flow × 0.75) + 4258 = capacity in liters]
- 3. Secondary system shall be sized for total flow per 24 hours.


|Type of Soil<br><br>Required ft2 of Leaching Area per 100 gal (m2/L)<br><br>Maximum Absorption Capacity, gal/ft2 of Leaching Area for a 24-h Period (L/m2)<br><br>Maximum Septic Tank Size Allowable Gallons Liters|
|---|
|1. Coarse sand or gravel 20 (0.005) 5 (203.7) 7500 28,387<br>2. Fine sand 25 (0.006) 4 (162.9) 7500 28,387<br>3. Sandy loam or sandy clay 40 (0.010) 2.5 (101.9) 5000 18,925<br>4. Clay with considerable sand or gravel<br><br>90 (0.022) 1.10 (44.8) 3500 13,247<br><br>5. Clay with small amount of sand or gravel<br><br><br>120 (0.029) 0.83 (33.8) 3000 11,355|


- TABLE 22.8 Septic Tank and Leaching Area Design Criteria for Five Typical Soils


|Single-Family DwellingsNumber of Bedrooms<br><br>Multiple-Dwelling Units or Apartments—One Bedroom Each<br><br>Other Uses: Maximum Fixture Units Servedb, c<br><br>Minimum Septic Tank Capacity, Gal (L)c|
|---|
|1 or 2 15 750 (2838)<br><br>3 20 1000 (3785)<br>4 2 units 25 1200 (4542)<br>5 or 6 3 33 1500 (5678)<br><br><br>4 45 2000 (7570)<br>5 55 2250 (8516)<br>6 60 2500 (9463)<br>7 70 2750 (10,409)<br>8 80 3000 (11,355)<br>9 90 3250 (12,301)<br>10 100 3500 (13,248)<br><br><br>Extra bedroom: 150 gal (568 L) each. Extra dwelling units over 10: 250 gal (946 L) each. Extra fixture units over 100: 25 gal (95 L) per fixture unit.|


WATER AND WASTE

the biochemical oxygen demand (BOD) is reduced by 90% in ATUs compared to the 50% typical of septic tanks.

frequently used to replace a passive septic tank in a troubled system; this “upgrade” can rejuvenate an existing drain field and extend its life. ATUs depend upon air bubbled through the sewage to achieve aerobic digestion, which is faster than anaerobic digestion; hence, they can be smaller than septic tanks. They are energy-intensive and require more maintenance than anaerobic tanks. A secondary treatment process is required as well. The effluent typically is less polluted than that of septic tanks;

The sewage first enters an aeration chamber, where it is kept in turmoil so that air can continue to percolate through it. Either air is forced through the sewage by distribution lines fed by an air compressor or the sewage is stirred by a variety of devices, depending upon the manufacturer. After about a day’s retention in the aeration chamber,

Source: Reprinted by permission from the Uniform Plumbing Code. © 1997 by the International Association of Plumbing and Mechanical Officials.

![image 1190](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1190.png)

increasingly rare, and are appropriate only in very porous soil, where the water table is at least 2 ft (0.6 m) below the bottom of the pit. Because these pits are commonly 10 to 15 ft (3 to 4.6 m) below the earth’s surface, a very low water table may be required. Another common usage of precast seepage pits is for dry wells that receive runoff from paved areas during rainstorms.

Seepage pits are sized by the square footage of the wall area exposed to the earth—the leaching area, as listed in Table 22.8. Placement of pits relative to buildings, water sources, waterways, and property lines is strictly controlled—see Table 22.9 and Fig. 22.37.

Fig. 22.36 Aerobic treatment unit (ATU), requiring more energy and maintenance, but with cleaner effluent than that of a passive anaerobic septic tank. (National Small Flows Clearinghouse.)

###### (d) Disposal Fields

These are very commonly used as a secondary treatment method (Fig. 22.38) because they are relatively inexpensive to build and do not require a water table so deep—or soil so permeable—as do seepage pits. Drain lines consisting of either perforated pipes (of many approved materials) or squareedge agricultural tile, 4 in. (102 mm) or more in diameter (with the ends of the tiles separated by ¼-in. [6-mm] openings), are used. These lines are placed in shallow trenches, on a bed of gravel, and

###### WATER AND WASTE

the aerated wastewater enters a settling chamber, allowing remaining solids to settle and to be filtered out before the effluent leaves, for further treatment in a secondary process.

###### (c) Secondary Treatment: Seepage Pits

Also called cesspools (Fig. 22.35), these follow treatment by either septic tanks or ATUs. They are

###### TABLE 22.9 Location of On-Site Sewage Disposal Systems

|Minimum Horizontal Distance Clear Required from:<br><br>Building Sewer Septic Tank Disposal Field Seepage Pit (Cesspool) ft mm ft mm ft mm ft mm|
|---|
|Buildings or structuresa 2 610 5 1542 8 2438 8 2438 Property line adjoining private<br><br>property<br><br>Clear 5 1542 5 1542 8 2438<br><br>Water supply wells 50b 15,240 50 15,240 100 30.5 m 150 45.7 m Streams 50 15,240 50 15,240 50 15,240 100 30.5 m Trees — — 10 3048 — 10 3048 Seepage pits or cesspools — — 5 1542 5 1542 12 3658 Disposal field — — 5 1542 4d 1219 5 1542 On-site domestic water service line 1 305 5 1542 5 1542 5 1542 Distribution box — — — 5 1542 5 1542 Pressure public water main 10c 3048 10 3048 10 3048 10 3048|


Source: Reprinted by permission from the 1997 Uniform Plumbing Code. © by the International Association of Plumbing and Mechanical Officials, Walnut, CA.

Note: When disposal fields and/or seepage pits are installed in sloping ground, the minimum horizontal distance between any part of the leaching system and the ground surface shall be 15 ft (4.6 m).

aIncluding porches and steps, whether covered or uncovered, breezeways, roofed porte-cocheres, roofed patios, carports, covered walks, covered driveways, and similar structures or appurtenances.

bAll drainage piping shall clear domestic water supply wells by at least 50 ft (15.2 m). This distance may be reduced to not less than 25 ft (7.6 m) when the drainage piping is constructed of materials approved for use within a building.

cFor parallel construction. For crossings, approval by the Health Department shall be required. dPlus 2 ft (0.6 m) for each additional 1 ft (0.3 m) of depth in excess of 1 ft (0.3 m) below the bottom of the drain line.

![image 1191](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1191.png)

###### WATER AND WASTE

Fig. 22.37 Checking for required clearances on a suburban lot. Although the 40,000-ft2 (3716-m2) lot is more than the minimum required, space should be left for a backup disposal field (of equal size) in case of failure of the original field.

and water poured into it. The absorption in gal/ ft2 (L/m2) over a 24-hour period is determined from this test. Some codes require design sizes based upon percolation test data. Codes often require that an area equal to the required drainage field size be set aside for use in the event of failure in the original field.

covered with gravel. The effluent runs out of these lines and stands in the interstices of the gravel until it seeps into the earth. In effect, the gravel provides spaces that act as a dry well to receive the fluids and accommodate them until they slowly sink into the ground.

Disposal fields are located according to regulations such as those given in Table 22.9 and sized in relation to total sewage flow and septic tank size (see Tables 22.8 and 22.10). Although Table 22.8 shows the maximum absorption capacities for soils based on gal/ft2 (L/m2) over a 24-hour period, a common alternative is to use percolation tests. For such tests, a trial pit is dug

Design guidelines for sizing disposal fields were presented in Section 20.3, but a more accurate method is shown here. The trench width, depth, and spacing shown in Fig. 22.38 are typical, but other combinations can be used, provided that they meet the requirements listed in Table 22.10.

- Ch22.indd 1034 9/21/09 7:16:40 PM


###### TABLE 22.10 Disposal Field Trenches

|PART A. DIMENSIONS|
|---|
|Minimum Maximum|
|Length of drain line(s) — 100 ft (30.5 m) Bottom width of trench 18 in. (457 mm) 36 in. (0.9 m) Spacing of lines, on center (o.c.)a 6 ft (1.8 m) Depth of earth cover over lines 12 in. (305 mm) —<br><br>Note: 18 in. (457 mm) preferred Grade of lines Level 3 in./100 ft (25 mm/m) Filter material<br><br>Over drain lines 2 in. (51 mm) Under drain linesa 12 in. (305 mm) —d|
|PART B. LEACHING AREAS|
|Trench bottomb: minimum 150 ft2 (14 m2) per system Trench side wall: minimumc 2 ft2/ft of length;<br><br>maximumd 6 ft2/ft of length|


Source: Adapted by permission from the Uniform Plumbing Code. © 1997 by the International Association of Plumbing and Mechanical Officials.

aMinimum spacing of drain lines: 4 ft (1.2 m) plus 2 ft (0.6 m) for each additional foot (0.3 m) of depth beyond 1 ft (0.3 m) below the bottom of the drain line.

bExclusive of rock, clay, or other impervious formations. cBased on the minimum 12-in. (305-mm) trench depth below drain tile. dA maximum 36-in. (0.9-m) trench depth below the drain line can be counted when calculating the required absorption area.

###### WATER AND WASTE

![image 1192](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1192.png)

- (a)

![image 1193](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1193.png)

- (b)


Fig. 22.38 Example 22.3. Tile drain field for a four-bedroom house. Although the drawings are not to scale, the dimensions show a

required area of about 20 × 50 ft (6 × 15 m) on the lot. Because paving is not permitted over drain fields, sewage treatment on a small lot demands considerable creativity. (a) Transverse and longitudinal sections. (b) Schematic plan. (Redrawn with SI units by Nathan Majeski.)

EXAMPLE 22.3 See Fig. 22.38. Design a septic tank and drain field system for a suburban residence under the following conditions:

SOLUTION Septic tank capacity (Table 22.7) = 1200 gal (4542 L). Fluid volume of the tank (minimum required) is

Bedrooms 4 Soil Sandy loam Depth to water table 7 ft (2.1 m)

1200 gal ÷ 7.48 gal/ft3 = 160 ft3 (4542 L) ÷ 1000 L/m3 = 4.5 m3

- Ch22.indd 1035 9/21/09 7:16:41 PM


[1.5 m + 3.7 m (2 spaces at 1.85 m each) + 1.5 m

Dimensions for a tank are chosen:

= 6.7 m]

4.5 × 4.0 × 9.0 ft = 162 ft3 volume 1.4 × 1.2 × 2.7 m = 4.5 m3 volume

length: 5 ft + 40-ft line + 5 ft = 50 ft

162 (proposed) > 160 (the minimum required) [the same conclusion with SI units]

[1.5 m + 12.3 m line + 1.5 m = 15.3 m]

Drain field size is established from Table 22.8: sandy loam (soil type 3) requires 40 ft2 (3.7 m2) of leaching area per 100 gal (378 L). With a septic tank of 1200 gal (4.5 m3),

The site surface area, then, is 22 × 50 ft = 1100 ft2 (6.7 x 15.3 m = 102 m2). Note that double this area (for a second disposal field in the event of failure of the first field) is often required. ■

40 ft2 × 1200 gal/100 gal

= 480 ft2 minimum absorption area (3.7 m2 × 4500 L/378 L

###### (e) Mounds with Leaching Beds

= 44 m2 minimum absorption area)

These (Fig. 22.39) represent a newer solution in the United States and thus may require special approval. The guidelines for leaching-bed sizing are essentially similar to those for drainage tile disposal fields. The absorption area for leaching beds, however, must be 50% greater than that required for trenches. The bottom of the leaching bed generally must be at least 5 ft (1.5 m) above the water table, although in water-scarce areas, officials may reduce this requirement.

The effective absorption area of the typical trench depth and spacing shown in Fig. 22.38 is

Trench width 2.0 ft2/ft (0.6 m2/m) of length Trench sides 2.0 ft2/ft (0.6 m2/m) of length (12 in.

WATER AND WASTE

[305 mm] on each side) Total absorption 4.0 ft2/ft (1.2 m2/m)

The required absorption area was determined to be 480 ft2 (44 m2). Because the trench has 4.0 ft2/ft (1.2 m2/m) of length, the total trench length must be

480 ft2/(4 ft2/ft) of length = 120 ft [44 m2/(1.2 m2/m) = 37 m]

###### (f) Buried Sand Filters

Slow sand filters for treating supply water were discussed in Section 21.2(d) and shown in Fig. 21.3. Buried sand filters (Fig. 22.40) work in a similar way, using primarily biological but also physical and chemical processes to clean wastewater. The medium is most commonly sand, although other locally available materials such as crushed glass, mineral tailings, bottom ash, and so on have been

A three-line disposal field is selected, so 120 ft/3 lines = 40 ft (37 m/3 = 12.3 m) per line. Given the required clearances to the edges of the disposal field (Table 22.9) of 5 ft (1.5 m) to property lines, the disposal field area can be calculated as:

width: 5 ft + 12 ft (two spaces of 6 ft each) + 5 ft = 22 ft

![image 1194](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1194.png)

Fig. 22.39 Mounds with leaching beds offer a disposal option when the water table is high. The system serves a two- or threebedroom home. (Adapted from Converse, 1978.)

- Ch22.indd 1036 9/21/09 7:16:42 PM


![image 1195](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1195.png)

Fig. 22.40 Buried sand filters appear to be like the common disposal fields, but are deeper and may require an impermeable membrane liner. (National Small Flows Clearinghouse.)

###### WATER AND WASTE

is available from the National Small Flows Clearinghouse.

used. The grain size ranges from 0.01 to 0.1 in. (0.3 to 3 mm) in diameter.

In general, sand filters are designed for normal dosing twice a day; they need time to allow the filter medium to drain between doses. The water that filters through the medium is collected in underdrains that are sloped toward an outlet and vented to the surface at the upstream end. This vent is a potential source of odors. The water is then taken either to a disinfection (usually chlorination) unit or to a disposal field for subsurface discharge.

The layout is similar to that of the disposal fields described in Section 22.6(e), but these filters, themselves 24 to 36 in. (610 to 914 mm) deep, usually require an excavation of 4 to 5 ft (1.2 to 1.5 m). The filter bed must be level and sited to avoid contact with groundwater and excess surface water runoff. Some authorities require the sand filter to be contained in an impermeable membrane liner. Underdrain pipes and a graded layer of washed gravel or crushed rock are placed on the bottom of the filter bed, with the finer gravel on top to keep the medium from washing into the underdrains. Then a layer of fine gravel first, with coarser gravel above, is placed around and over the distribution pipes. A geotextile fabric covers the top of the entire filter bed, which in turn is covered by backfill material. A properly constructed buried sand filter that receives properly digested waste from a well-maintained septic tank should last for up to 20 years without maintenance.

Water from sand filters has been cleansed of many pathogens, such as harmful bacteria and viruses, and is therefore more likely to be approved for a down-line disposal field. Typical values for three types of sand filters are shown in Table 22.11. (Open and recirculating sand filters are discussed in the next section.)

###### 22.7 ON-SITE MULTIPLE-BUILDING SEWAGE TREATMENT

Buried sand filters are one remedy for failed disposal fields. They are also used where high groundwater, shallow bedrock, or poor soil preclude use of the simpler disposal field. Although buried sand filters may require considerable site area, the ground surface can be used for lawns or other nonpaved surface activities. More detailed information on the sand filter types discussed here

The first approach to multiple-building treatment involves providing septic tanks at each building for primary treatment. Then the outflows from the individual septic tanks are combined and enter a secondary treatment process. Either of two specific types of sand filters can be employed for this purpose.

TABLE 22.11 Sand Filter Design Valuesa

|Design Factor Buried Filters Open Filters Recirculating Filters|
|---|
|Pretreatment All filters must be preceded by settling and removal of solids<br><br>Media Materials Washed, durable granular material Uniformity coefficient Less than 4.0 between smallest and<br><br>largest size particles Depth 24 to 36 in. (610 to 914 mm) Effective size 0.3 to 1 mm 0.3 to 1 mm 0.8 to 3 mm Hydraulic loading <1.5 gpd/ft2 (<61 L/day m2) 2 to 5 gpd/ft2<br><br>(82 to 204 L/day m2)<br><br>3 to 5 gpd/ft2 b (122 to 204 L/day m2)<br><br>Media temperature >41ºF (>5ºC) >41ºF (>5ºC) >41ºF (>5ºC) Dosing frequency <2 per day <2 per day 5–10 min./30 min.d Recirculation ratioc (Not applicable) (Not applicable) 3:1 to 5:1|


Source: National Small Flows Clearinghouse, Pipeline, Summer 1997, Vol. 8, No. 3. aThese values show typical design criteria and do not represent all possibilities. bForward flow only, not including recirculated effluent. cWater recirculated: water discharged. dDosage lasts for 5 to 10 minutes every half hour.

There are several advantages to this approach. The effluent lines from the septic tanks carry no solids; they can be much smaller in diameter and placed in shallower trenches than conventional sewer lines. The runs are far shorter, because distant centralized treatment plants are not involved. With sand filter secondary treatment, the septic tank wastewater is more likely to find a recycling use, such as irrigation.

to buried sand filters (Fig. 22.40); the difference is that these are at least partially aboveground. A detail of the filter medium is shown in Fig. 22.41. Table 22.11 shows that they are able to accept a somewhat higher flow than a buried filter, so they require less area than a buried filter, but the surface is no longer usable for any other purpose. (A removable cover is typically used for odor control, despite the “open” name.) They are used on systems with flows of up to 120,000 gpd (454,240 L/day) of wastewater. Frequently, two such open filters are built so that one can rest while the other is in use. Alternatively, two filters may be used in series, with an even cleaner resulting final effluent.

WATER AND WASTE

###### (a) Open Sand Filters

Also called intermittent sand filters, these are very similar in construction to slow sand filters (Fig. 21.3). They are nearly identical in performance

![image 1196](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1196.png)

###### (b) Recirculating Sand Filters

These eliminate odors by ensuring an adequate supply of oxygen to the wastewater. The recirculating sand filter (Fig. 22.42) first receives water (from the septic tank or other primary treatment) into a recirculation tank. This tank has a pump, a timing mechanism, and float valves. Either in timed doses or when triggered by the float valve, doses of water are pumped to the sand filter. The treated wastewater collects in the underdrain, where the majority (75% to 80%) is directed back to the recirculation tank. Thus, mixing with the septic tank effluent and being pumped to the sand filter, the result is weaker (cleaner) effluent, containing more oxygen, entering the sand filter. This eliminates odor

- Fig. 22.41 Open sand filter receives wastewater from above through (1) distribution pipes (or a thin layer of flooded wastewater). A filter medium (2) such as sand is on top, then (3) fine gravel, then (4) coarse gravel, surrounding the (5) underdrain. Slow sand filters are very similar. (National Small Flows Clearinghouse.)


![image 1197](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1197.png)

- Fig. 22.42 Recirculating sand filters periodically distribute a cleaner, more oxygen-rich effluent to the sand filter. This eliminates odor and allows a larger medium grain size. (1) Effluent from pretreatment (such as a septic tank). (2) To disinfection/discharge. (3) Float valve. (4) Bleed line. (5) Submersible pump. (6) Recirculated effluent line. (7) Perforated underdrain piping. (8) Layered support gravel.


(9) Filter media. (10) Riser pipe. (11) Distribution piping. (12) Recirculation pump discharge to recirculating filter. (National Small Flows Clearinghouse.)

Anaerobic lagoons are usually used as the first of at least two lagoons in series. Working much like a septic tank, they hold wastewater for 20 to 50 days and are relatively deep, 8 to 15 ft (2.4 to 4.6 m). With a surface of floating scum that blocks oxygen from the wastewater, they are unsightly and malodorous.

and allows a slightly larger filter grain size, making the system less prone to clogging. Table 22.11 compares sand filter types, showing the highest allowable flow rates per surface area for the recirculating sand filter.

WATER AND WASTE

At Stonehurst, a 47-lot subdivision in Contra Costa County, California, 1500-gal (5680-L) septic tanks serve each unit; each tank has a screened effluent vault, keeping solids out of the effluent lines. The effluent is taken through small-diameter, variable-grade sewers (located under the roadway) to a recirculating granular medium filter. (Homes lower than the roadway use effluent pumps at the septic tank outflows.) Outflow from the recirculating filter is then taken to a UV recirculation tank, where it is treated by UV radiation (see Fig. 21.6). From this tertiary treatment area, it is conducted to a subsurface drip irrigation system serving a community park. In winter, a 2.5-acre (1-hectare) community soil absorption field is utilized.

Aerobic lagoons are shallower than other la goons, so sunlight and oxygen from wind and air can better penetrate. Aerobic bacteria and algae do the work of cleaning the wastewater. These are best in warm climates where freezing is not a threat. They hold water for 3 to 50 days. The bottoms are either paved or lined to prevent weeds from growing within the lagoon.

Aerated lagoons take the aerobic lagoon a step further, actively stirring and adding oxygen to the lagoon. Because they speed aerobic action, they require shorter retention time and less land area than a passive aerobic lagoon.

Facultative lagoons (also called stabilization, oxidation, photosynthetic, or aerobic–anaerobic ponds) are the type most commonly used by small communities and individual households. They work in most climates and require no machinery. They require about 1 acre (0.4 hectare) for every 50 homes (or for every 200 people) served, are 3 to 8 ft (0.9 to 2.4 m) deep, and are designed to hold wastewater for 20 to 150 days (the longer period in cold weather).

###### (c) Lagoons

These basins need sun, wind, and more land area than other methods, but are very simple to maintain and very low in energy use. They usually must be lined to prevent wastewater from polluting the groundwater. Sometimes the outflow must undergo further treatment before release. If lagoons are not square or round, their length should not exceed three times their width. Outflow and inflow should be at opposite ends. Detailed information is available from the National Small Flows Clearinghouse (1997).

Three layers form in these lagoons; the top is an aerobic zone, the middle is the facultative zone, and at the bottom is the anaerobic zone. The depth of the surface aerobic zone depends upon how much sunlight, wind, and rain can contribute oxygen; the

ate an integrated infrastructure facility combining campus wastewater treatment and solid waste processing. In addition to the waste treatment and resources recovery for this campus of 18,000, the schematic design for the Energy Efficient Resource Recovery (E2R2) Facility includes an educational facility, a wildlife habitat, and park facilities. The wastewater and related wetlands proposals are shown in Fig. 22.43; the solid waste facility appears in Fig. 23.1.

deeper this zone is, the better it controls odors rising from the anaerobic zone. Therefore, these lagoons should be sited with full access to both sun and wind.

Down in the anaerobic zone, anaerobic bacteria convert sludge to gases, including hydrogen sulfide, ammonia, and methane. As these gases rise, they provide food for both the aerobic bacteria and the algae in the aerobic zone. Sludge accumulates more quickly in cold climates; sludge removal should be expected every 5 to 10 years.

Three ponds are used in the AIWPS facility (Oswald, 1990; Oswald et al., 1963). The first is the advanced facultative pond (AFP) (Fig. 22.43a), which includes an in-pond digester (IPD) or anaerobic fermentation pit at the bottom, and an oxygenrich aerobic surface water layer. Two AFPs used in

(d) Advanced Integrated Wastewater Pond System (AIWPS™)

At California Polytechnic State University, San Luis Obispo, there is an innovative proposal to cre-

![image 1198](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1198.png)

WATER AND WASTE

Fig. 22.43 Schematic design proposal for wastewater treatment at the Energy Efficient Resource Recovery (E2R2) Facility at Cal Poly, San Luis Obispo. (a) Site plan. (b) Effluent enters the advanced facultative pond (AFP) through the in-pond digester, where solids settle, undergo methane fermentation, and are reduced to ash. Rising biogas is channeled by a proprietary submerged gas collector and passes through a highly aerobic surface layer where impurities are removed, yielding methane-rich biogas at the surface. (c) AFP effluent then goes to the high-rate pond, where it is slowly moved along the shallow channels by an energy-efficient paddle wheel providing optimum solar exposure and enabling the profusely growing algae to supply abundant oxygen for oxidation of wastewater organics and disinfection of pathogens. Subsequently, effluent moves into the quiescent Algal Settling Pond where algae settles and is periodically removed for beneficial use. (d) Effluent then moves into constructed wetlands, where the plants in this system create an ideal environment for invertebrates and vertebrates (in free surface wetlands) and aerobic and anaerobic microbial populations to thrive and provide further treatment and effluent polishing. Finally, the effluent from the wetlands is disinfected by ozone or UV disinfection systems and stored in a lake that is part of a campus park and recreational facility. (Courtesy of Dr. William Oswald, Professor Emeritus of Civil and Environmental Engineering and Public Health at the University of California, Berkeley, and Principal of Oswald Engineering Associates, Inc.; Dr. Bailey Green, Research Engineer at the University of California, Berkeley, and Principal of Oswald Engineering Associates, Inc.; and Professor Daniel Panetta, Architecture Department, Cal Poly, San Luis Obispo.)

![image 1199](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1199.png)

###### WATER AND WASTE

Fig. 22.43 (continued)

Ch22.indd 1041 9/21/09 7:16:45 PM

time period, no sludge removal has been necessary, attesting to the efficiency of the methane fermentation process. The facility is near several large wineries and is considered a good neighbor without odor problems (Oswald et al., 1970).

parallel allow fail-safe operation. This design enables isolation and treatment of toxic substances in the event that such material is accidentally released into the community sewer system. Conventional sewage treatment plants typically cannot isolate or treat accidental toxic releases in wastewater due to their short processing time.

While a maturation pond usually follows the ASP in an AIWPS facility, various appropriate treatment components can subsequently be used to achieve advanced tertiary treatment—the highest wastewater reclamation and reuse standard required by the state of California (Green et al., 1996). In the proposed schematic design, the ASP effluent flows into a constructed wetland.

The raw sewage enters the system near the bottom of the IPD, where anaerobic bacteria slowly reduce biosolids to ash (Oswald et al., 1994; Green et al., 1995b). Biochemical oxygen demand (BOD) is reduced to 60% to 80%, and minimal accumulation of refractory solids (sludge) has been demonstrated since the late 1960s.

Using earthwork construction for the ponds allows them to be quite large and deep, without the substantially higher costs of concrete and steel construction typical of conventional wastewater treatment facilities. A berm surrounding the IPD prevents mixing of aerobic water with the influent below, whether by wind or thermal inversion. The aerobic upper layer oxidizes any malodorous biogases rising from the IPD. The biogas generated in the IPD is scrubbed as it passes through the water column and the aerobic surface layer. At the current campus population, between 3000 and 5000 ft3 (85 and 142 m3) per day of methane (CH4) are estimated to be available for collection from the IPD and use as fuel (Green et al., 1995a).

###### (e) Constructed Wetlands

Wetland surrogates constructed specifically for waste treatment are shown in Fig. 22.43c. In the schematic design, two parallel constructed wetlands are proposed, allowing a comparison between their outflows.

WATER AND WASTE

The free surface wetlands (FSW) consist of shallow open basins or channels that are lined to prevent seepage. Soil supports a succession of wetlands vegetation, nourished by a continuing flow of effluent from the initial wastewater treatment system(s) (such as a secondary AIWPS facility, septic tank, etc.). Although the water surface is exposed to beneficial air and sunlight, proper design is required to mitigate human contact with the treated effluent in FSWs. It is also necessary to address potential problems such as mosquitoes or other water-borne insects.

The second pond is the high-rate pond (HRP) designed to grow algae (Fig. 22.43b). The lined channels in this pond are approximately 3 ft (1 m) or less in water depth and include a paddle wheel (see Fig. 22.49) to slowly mix the primary effluent. The HRP design allows maximum oxygen production by algal photosynthesis due to optimum exposure to sunlight and abundant nutrients. The pond’s aerobic and facultative bacteria oxidize most of the soluble and readily biodegradable BOD.

The subsurface flow wetlands utilize a lined treatment basin filled with a coarse medium such as large gravel or crushed rock. The large voids (if properly designed) allow the effluent to flow freely through rocks and plant root systems. The relationships among gravel size, slope of bed, and rate of flow is complex and is described in detail in an EPA document (1993). A layer of soil is used to cover the gravel bed, so subsequent human contacts with the effluent and insect problems are precluded.

The next pond in the series is an algal settling pond (ASP) (Fig. 22.43c). The quiet waters of this pond allow 50% to 80% of the algae to settle over several days’ residence time. The settled algae are periodically harvested, and the algal biomass does not produce objectionable odors. When properly disinfected, the harvested algae, rich in nitrogen and phosphorus, can be used as fish or livestock feed or as a nitrogen source in compost.

In either type of constructed wetland system, saturated and nutrient-rich conditions encourage the growth of both aerobic and anaerobic microbes and certain invertebrates. The most common plants include varieties of scripus (bulrushes), phragmites (reeds), typha (cattails), canna, and iris. These plants not only provide large amounts of surface area for microbial activities, but also create an aerobic zone

Near St. Helena, California, an AIWPS facility has functioned since the late 1960s. During this

teria, algae, snails, and fish. The further along the treatment process, the more advanced the ecosystem, with goldfish (carp) growing in the final clarifier. This process depends upon the following food chain: (1) aerobic bacteria consume suspended organic matter and convert ammonia into nitrites and then nitrates; (2) algae and duckweed feed on the products of the bacterial action; (3) snails and zooplankton eat the algae, while floating duckweed provides shade that discourages algal growth in the later stages of the process; (4) fish eat the zooplankton and the snails. Plants range from water hyacinth in the early stages to an increasing variety of specialized “accumulators” that remove troublesome phosphorus, heavy metals, and so on. Papyrus, canna lilies, bald cypress, willows, and eucalyptus (among other plants) all have a role. When trees outgrow the greenhouse, they are transplanted outdoors—but they are long-term storage for the heavy metals they absorb, not final solutions, because heavy metals will be returned to the earth when the trees die and decompose. Plants can be sold to nurseries or ground up as compost; the fish also enrich the compost. The smaller fish (shiners) can be sold as bait fish. These are small enough to dart back and forth in the piping between tanks, choosing their water quality. If a toxic slug of waste enters the system, they swim to later, clearer tanks until the danger is past.

underwater by transporting air through their stems to their roots. A thin aerobic environment results among the root hairs.

Constructed wetlands become a vivid, colorful demonstration of how, in nature, there is no such thing as waste. After passage through a slow sand filter (see again Fig. 21.3) and final disinfection, the reclaimed water from the E2R2 facility can provide campus landscape irrigation water, be released into the campus creek to assist with habitat restoration, or be used for aquifer recharge. Arcata, California, completed its wetlands treatment system in 1986. This system draws several hundred species of birds, as its abundant vegetation removes nutrients from, and allows habitat reuse of, the city’s treated wastewater.

WATER AND WASTE

###### (f) Greenhouse Ecosystems

When constructed wetlands are moved indoors, greater control and less required area become possible. As pioneered by marine biologist John Todd at Ocean Arks International, Living Machines are a series of tanks, each with a particular ecosystem, that form a “stream.” The stream is followed by an indoor marsh; together they achieve a high degree of tertiary wastewater treatment.

These enclosed systems typically cost less to construct and about the same to maintain as conventional sewage treatment plants, but use less energy because photosynthesis (solar energy) and gravity flow largely replace energy-intensive pumps and large-scale aerators. These systems do not harm the environment with a final dose of chlorine, and they produce about one-quarter of the sludge of conventional systems. Because they are pleasant to look at and smell much like commercial greenhouses, they can be located within the neighborhoods they serve. This can save the huge costs associated with large-diameter, deep-trench sewer lines and pumping stations necessary with distant, centralized treatment plants.

The greenhouse solar aquatic system in Fig. 22.45a cleans the wastewater from a mobile home park on Vancouver Island, British Columbia. In Fig. 22.45b, a striking Living Machine design occupies the center of an urban block in Kolding, Denmark.

In milder climates and with specialized wastewater, these processes can be achieved without the greenhouse enclosure. The Sonoma Mountain Brewery’s Living Machine (Fig. 22.46) near Sonoma, California, occupies about 1 acre (0.4 hectare) and treats a maximum flow of 7800 gpd (29,525 L/day) of waste from the brewery process. Two streams move in parallel, allowing a comparison of their outflows as experiments with detailed ecosystems are conducted. A parttime operator manages this treatment plant. After an underground anaerobic holding tank, flow moves to:

A diagram of one greenhouse ecosystem is shown in Fig. 22.44. This Living Machine begins with an anaerobic bioreactor, in effect a septic tank where solids are reduced to sludge and methane gas is produced. From here the wastewater passes to aerated tanks and then to ecological fluidized beds, each with a particular combination of bac-

![image 1200](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1200.png)

###### WATER AND WASTE

Fig. 22.44 A Living Machine enclosed within a greenhouse uses a food chain in a series of ecosystems to treat wastewater. (Living Technologies, Inc.)

![image 1201](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1201.png)

###### WATER AND WASTE

![image 1202](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1202.png)

Fig. 22.45 (a) A greenhouse in a mobile home park in British Columbia encloses the 12 solar tanks and marsh of a Solar Aquatics System, designed by Ecological Engineering Associates and ECO-TEK, Inc. (Photo by Charles Rusch.) (b) In the middle of an urban block in Denmark, a Living Machine is a good neighbor. (Photo © 1996 by Robert Peña.)

- Ch22.indd 1045 9/21/09 7:16:47 PM


![image 1203](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1203.png)

Fig. 22.46 In the mild climate of California’s Sonoma Valley, the waste from the Sonoma Mountain Brewery (a) is treated by an outdoor Living Machine (b). Flow is from left tanks to right tanks, then to a marsh. (c) Calla lilies and other plants lend beauty as well as function to this open aerobic tank. (Designed by Living Technologies, Burlington, VT.)

WATER AND WASTE

![image 1204](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1204.png)

![image 1205](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1205.png)

###### 1046

- Ch22.indd 1046 9/21/09 7:16:48 PM


of Technology. Serving the 450-acre (182-hectare) campus at Old Westbury, Long Island, New York, this system provides on-campus sewage treatment, which returns purified effluent to the ground through 48 leaching wells located under the athletic field. The groundwater, thus restored, provides a contributing source of water for 400-ft- (122-m)-deep wells, distantly located, that furnish part of the water supply for the campus buildings (see Fig. 22.48).

- 1. Closed aerobic reactors, each holding 2500 gal (9463 L). Air is blown through the tanks from the bottom (an adjacent small building encloses the blower); wastewater spends about 15 hours in these tanks. Next are—
- 2. Open aerobic tanks, four per stream. Plants, snails, and organisms can migrate among the agitated tanks, choosing their preferred level of nutrients (“pollution”). Water leaving the last of these tanks is much cleaner; water and sludge collected from the tanks are taken next to the—
- 3. Clarifier. Shaded by water hyacinth, algae cannot grow in the water at this advanced stage. In this quiet-water environment, solids settle out and are then pumped to an adjacent—
- 4. a. Open-air reed bed (“composter”), where they are dried and then composted. The compost will serve as nutrient for the hops used in the brewing process. Excess water percolates through an underlying sand bed and is returned to the beginning of the Living Machine streams. Meanwhile the clarified water passes next tob. Ecological fluidized beds (two per stream), whose purpose is to further polish the wastewater. Water circulates many times through this section, pumped from the plant-shaded perimeter into a rock bed at the center. In this bed, microorganisms continue to clean the water. From the second ecological fluidized bed, water moves to an underground—
- 5. Irrigation pond, from where it is filtered through a—
- 6. Constructed wetland for further purification.


A few of the original small buildings, later converted to administration offices and classrooms, are still served by septic tanks and leaching fields. There was no public sewer near the campus, and in the 1970s the health authorities ruled out the use of septic tanks for the numerous additional buildings that were contemplated.

The oxidation stream process applied here was developed by the Netherlands Research Institute for Public Health Engineering and is now in operation in many U.S. locations as well as in Europe. It is considered to be a modified form of the activated sludge process (see later discussion of the Oceanside Plant in Section 22.8b), with aerobic digestion and periodic sludge removal.

WATER AND WASTE

The mechanical aerator (Fig. 22.49), which keeps the stream of sewage moving and provides the oxidation necessary for aerobic digestion, is an important feature. In this design, sludge-drying beds are placed on an island, surrounded by the continuously moving oxidation stream. Another feature of the system is its low profile (Fig. 22.50), readily screened by trees. The aerobic digestion process is not malodorous. Sound is produced by the splashing water-wheel action of the mechanical aerators; no air compressor is required (reducing noise generation).

Finally, it is welcomed for irrigation of the hops and grapevines grown on site.

The plant has a full-time accredited operator; there are also two assistants and one relief operator. This design provides for an eventual population of 4330, with a 340,000-gpd (1,287,010-L/day) flow. Sludge was removed from the drying beds twice in the first five years of operation.

The IslandWood environmental education campus on Bainbridge Island, Washington, prominently features a Living Machine (Fig. 22.47) as a focal point near a major classroom. This location brings waste processing into the consciousness of those using the campus and reminds us that human wastes do not literally just disappear if piped off site. In this cool climate setting, the greenhouse provides a thermal environment to support the biological waste treatment processes that are the heart of a Living Machine.

###### 22.8 LARGER-SCALE SEWAGE TREATMENT SYSTEMS

Two examples of community-wide sewage treatment are presented here—one for a small, water-scarce community near San Diego, California, and one for an oceanside urban neighborhood in San Francisco.

###### (g) Pasveer Oxidation Stream

This method of sewage treatment (Figs. 22.48 and 22.49) has been adopted at the New York Institute

- Ch22.indd 1047 9/21/09 7:16:50 PM


![image 1206](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1206.png)

###### WATER AND WASTE

![image 1207](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1207.png)

Fig. 22.47. (a) Greenhouse enclosing a Living Machine on the IslandWood campus on Bainbridge Island, Washington. (b) Interior view of the IslandWood Living Machine, showing plant materials that are an integral aspect of this biological waste treatment approach.

- Ch22.indd 1048 9/21/09 7:16:51 PM


![image 1208](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1208.png)

###### WATER AND WASTE

![image 1209](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1209.png)

Fig. 22.48 Sewage treatment plant, New York Institute of Technology (NYIT). (a) The treatment plant’s location is central to all of the buildings it serves, an efficient choice. (b) Layout of the treatment plant. Because of the plant’s odorless operation, its proximity to campus buildings poses no problem. (Courtesy of Bogen Jenal, Engineers, P.C. Redrawn by Amanda Clegg.)

![image 1210](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1210.png)

![image 1211](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1211.png)

Fig. 22.49 Details of NYIT treatment plant. (a) Rotor with a plastic “greenhouse” cover. (b) The rotor induces oxidation in this oval circulating stream. (A similar mechanism serves the high-rate pond in Fig. 22.43.)

- Ch22.indd 1049 9/21/09 7:16:53 PM


![image 1212](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1212.png)

###### WATER AND WASTE

![image 1213](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1213.png)

Fig. 22.50 NYIT sewage treatment plant at completion. (a) The only projections above ground level are the office/laboratory and the plastic covers over the rotors. (b) The oxidation stream does not appear turbulent here, but it becomes so under the action of the mechanical aerator (rotor).

- Ch22.indd 1050 9/21/09 7:16:54 PM


(a) Padre Dam Municipal Water District

permitted. The overflow from the last lake, No. 1, discharges into Sycamore Canyon Creek and is used for irrigation of a golf course and the recharging of groundwater.

The Santee Water Reclamation Plant (Fig. 22.51) incorporates innovations in water conservation and recycling developed during the 1960s and 1970s. The Padre Dam Municipal Water District is a region where rainfall is less than 15 in. (380 mm) per year. It has no local water supplies, so water is imported 300 miles (480 km) from the Colorado River. If conventionally treated, the wastewater resulting from water usage would be discharged into the Pacific Ocean. Alternative sewage treatment (shown here) processes this fluid waste for secondary uses such as irrigation and recharging of groundwater. Many municipal potable water supplies are taken from rivers often heavily polluted with sewage. After treatment, water from such sources is pumped into domestic water supply mains. Therefore, district officials here decided to install a system that would make use of purified wastewater for many secondary uses.

(b) Oceanside Water Pollution Control Plant Imagine the challenge of locating a major new sewage treatment plant on the shore of the Pacific Ocean, within the city of San Francisco, immediately adjacent to both the city zoo and a well-established neighborhood. This plant treats all the sewage in the western San Francisco watershed, an average dryweather flow of 21 million gal/day (79,491,720 L/ day). The treated effluent is discharged through an ocean-bottom pipeline, 4.5 miles (7.2 km) offshore, with effluent and ocean water quality monitored by an on-site laboratory. Sludge is shipped north to serve as the required daily cover for a landfill near Novato. The plant itself is concealed by large earth berms, through which entry and exit tunnels carry plant traffic. And the odor? It is completely contained within a huge underground complex of wastewater basins and channels, over which the zoo has proposed to build its new Mammal Conservation Center on 5 ft (1.5 m) of topsoil cover. Exhaust air from the underground plant is filtered through activated carbon and potassium permanganate before release.

WATER AND WASTE

However, would such a concept be acceptable to the public? An effective public relations program concurrent with the incorporated technological advances has proved successful.

The project involved building a sewage treatment plant and utilizing seven pits left over from prior surface mining of sand and gravel. After partial purification of the sewage at the plant through the first two stages of a conventional activated sludge process, the effluent is discharged to form the lakes adjacent to the plant. This provides tertiary (oxidation) treatment, after which the cleaner effluent is pumped to a filter area at the north end of the complex, where it is further purified by flow through sand and gravel. Chlorination is performed, and the water then flows through a series of seven lakes, Nos. 7–6–5–4–3–2–1, in that order.

The process is shown in simplified form in Fig. 22.52a. Incoming sewage passes through a bar screen and grit chambers, which remove the largest objects as well as grit, sand, and gravel (these are trucked to a landfill). Then the water flows to the primary clarifier, in which floating scum is skimmed off, and sludge settling on the bottom is pumped to the egg-shaped anaerobic digesters (Fig. 22.52b). The wastewater flows next to aeration tanks where bacteria grow fat, feeding on and breaking down the remaining dissolved and suspended solids. Next is the secondary clarifier, where the fattened bacteria (activated sludge) sink to the bottom. Part of this activated sludge is returned to the aeration tanks to bolster the bacterial culture there. The remainder is thickened and pumped to the digesters.

The appearance of new lakes in this semiarid region created initial interest that was rapidly augmented by a very clever program. At first, the lakes were fenced in. Then the fences were removed. Next, the seven lakes were made available for boating. They were stocked with fish, and careful studies were made that indicated that the fish were healthy and flourishing. Fishing was permitted, but for a while, all fish had to be returned to the water. Anglers were later permitted to keep and consume the fish. Finally, swimming was

Thus, the anaerobic digesters receive both primary sludge and thickened, activated sludge. As this sludge is stabilized and reduced in volume,

![image 1214](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1214.png)

###### WATER AND WASTE

Fig. 22.51 Santee Water Reclamation Plant and Santee Park and Recreational Facilities, Padre Dam Municipal Water District, California. (a) Aerial photograph of the Santee Plant, including the seven recreational lakes. Note the location of the San Diego River at the bottom of the photograph. The water reclamation plant and the stabilization ponds do not appear in this aerial view. (b) Raw sewage from the community of Santee enters the treatment plant, which is located at the top of this diagram. The process then proceeds south to the point where reclaimed water is pumped to irrigation or recharges groundwater. Sludge is pumped to the San Diego Metro system. The plant is not burdened by storm water, which is recharged to the ground locally in the community.

![image 1215](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1215.png)

###### WATER AND WASTE

Fig. 22.51 (continued)

Ch22.indd 1053 9/21/09 7:16:58 PM

![image 1216](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1216.png)

###### WATER AND WASTE

![image 1217](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1217.png)

Fig. 22.52 The Oceanside Water Pollution Control Plant, San Francisco, is largely underground, as well as hidden behind high earth berms. (a) Flow diagram. (Courtesy CH2M Hill and the City/County of San Francisco.) (b) View of some of the egg-shaped anaerobic digesters from within the berm walls. Biogas produced within the four 750,000-gal (28,375-m3) digesters supplies about 20% of the electricity used in the treatment plant.

Ch22.indd 1054 9/21/09 7:16:59 PM

or no treatment of rainwater is needed for such uses.

