biogas is produced: enough to heat water for both process and facility heating and to generate about one-fifth of the electricity used within the plant. Sludge leaving the digesters is dewatered in belt presses, then hauled to the landfill. During summer, biosolids are spread on agricultural land for soil enrichment.

Blackwater requires much more extensive treatment, given its high concentration of human waste. However, this may be the easiest waste stream to eliminate, given the several waterless alternatives discussed in Section 22.1.

Graywater (also spelled greywater) reuse opportunities are more limited than those of rainwater, because graywater carries increased threats from pathogens. It must undergo treatment before reuse in toilet flushing. It is likely to contain soap, hair, and, occasionally, human waste (from soiled clothes in the laundry). If it is to be used in drip irrigation systems, filtering is essential. If kitchen wastes are included, grease and food solids add to the problems. Graywater may well be dirtier than rainwater, but its supply is likely far more predictable and constant. However, codes tend to limit the use of graywater to underground landscape irrigation for single-family houses.

Questions remain about such use of biosolids. Although a 1998 EPA national survey of sewage sludge found toxic chemicals at such low levels that regulation was deemed unnecessary, concentrations of certain industries may produce local chemical or radioactive sludge pollutants at higher levels. Intercepting such wastes at their source, rather than allowing them into the sewage stream, seems an obvious imperative.

###### 22.9 RECYCLING AND GRAYWATER

WATER AND WASTE

These chapters on water and waste have illustrated four common “grades” of water in buildings:

The collection of these separate types of water poses a problem. In the early years of indoor plumbing, rainwater, graywater, and blackwater were mixed together, which severely overloaded sewage treatment facilities in rainy weather. Today, graywater and blackwater are typically mixed, with rainwater being kept separate. There are precedents for keeping all three separate, however (Fig. 22.53).

Potable water (usually treated, suitable for drinking) Rainwater Graywater (wastewater not from toilets or urinals) Blackwater (water containing toilet or urinal waste) Two more categories are: Dark graywater (from washing machines with dirty

diaper loads, kitchen sinks, and dishwashers; usually prohibited for reuse)

###### (a) Graywater and Future Recycling

Clearwater (backwash water from reverse osmosis water treatment; condensation from a cooling coil)

Notwithstanding present code restrictions, the potential for residential graywater reuse (given separate waste collection systems) was shown earlier (Fig. 22.1b). The 21 g/cd (gallons per capita per day; [80 Lcd]) produced by bathing can meet much of the 32 g/cd (120 Lcd) water consumption of a conventional water closet and all of the water needs of a low-flush water closet. The 14 g/cd (53 Lcd) produced by doing laundry can help with irrigation; limiting contact between irrigation water and people seems prudent, hence the previous emphasis on underground distribution. Table 22.12 relates both the quantity and quality of residential graywater to its use in irrigation. Another potential benefit of separate graywater collection is that the heat content of the water might be partially reclaimed (Table 22.13). In England, the Aquasaver Company

After considering the many blackwater sewage treatment complications described in the previous section, it might be expected that graywater reuse would, by contrast, be a simple matter. However, there are lingering prejudices against wastewater of any kind that complicate water recycling, if not prohibit it outright. This section presents some future approaches that may be more actively implemented if water conservation is to be taken seriously, followed by some code-mandated approaches.

Rainwater, given an adequate supply, could meet the need for many uses of water in and around a building: bathing and laundry, toilet flushing, irrigation, and evaporative cooling, for example. Little

![image 1218](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1218.png)

###### WATER AND WASTE

![image 1219](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1219.png)

Fig. 22.53 Residence of the 27th Vicar of the Parish Church at Bibury (established A.D. 1086) in the English Cotswolds. (a) Clearly, the plumbing was added after the construction of the residence—perhaps several hundred years later. In England the drainage system for an older building often appears on the outside of the building. (b) It seemed inappropriate to ask the vicar’s permission to inspect his indoor facilities, so probable uses have been assigned. Note that (1) offsets of the vertical piping are made with “easy bends” and are pitched down in the direction of the flow; (2) vents are located at high outdoor points; and (3) stacks carrying blackwater (from toilets) are of larger pipe size than those carrying graywater. In this sparsely settled region of the Cotswolds, the dispersal of storm water to the ground and the private septic tank treatment of blackwater plus graywater can be satisfactory. (Photo by William McGuinness.)

TABLE 22.12 Residential Graywater Sources for Irrigation

|PART A. SOURCES WITH PUMPS|
|---|
|Source Average Outflow Water Quantity Outflow Water Relative Quality|
|Clothes washing machine<br><br>30–50 gal (114–190 L) per load, top loader, 10 gal (38 L) per load, front loader. Average 1.5 loads per week per adult, 2.5 loads per week per child<br><br>Good: medium concentration of soaps, lint. With biocompatible cleaners, quality can improve to excellent; diapers degrade quality to poor.<br><br>Automatic dishwasher 5–10 gal (19–38 L) per load Poor: low to high quantity of solids depending on degree of pre-rinsing; high salt and pH from conventional cleaning compounds|
|PART B. GRAVITY FLOW SOURCES|
|Source Outflow Water Quantity Outflow Water Quality|
|Shower 20 gal (76 L) per day per person, low-flow<br><br>Excellent: minimal concentration of soap and shampoo,<br><br>but hair can clog distribution pumps and lines 40 gal (151 L) per day per person,<br><br>high-flow Tub 40 gal (151 L) per bath Concentration in tub water likely less than shower water Bathroom lavatory 1–5 gal (4–19 L) per day per person Good: concentration of soap, shaving cream, and toothpaste can be high Kitchen sink 5–15 gal (19–57 L) per day per person Mixed: high in nutrients but also high in solids, grease,<br><br>and soap Reverse-osmosis water<br><br>purifier<br><br>3–5 gal per gallon of drinking water(3–5 L per L)<br><br>Excellent: usually no suspended solids; contains 25% more concentration of the same dissolved solids as tap water<br><br>Water softener backwash<br><br>5% of indoor water use Very bad: extremely high in salt Softened water (All graywater from softened water<br><br>source)<br><br>Poor: contains salt (unless potassium chloride is used in softening process)|


WATER AND WASTE

Source: Adapted from Create an Oasis with Greywater, by Art Ludwig, © 1997, Art Ludwig. Poor Richard’s Press, Santa Maria, CA.

Storage raises a health issue. To avoid bacteria buildup in graywater, storage should be avoided and the filtered water taken directly to irrigation. However, storage allows for controlled dosage, allows solids to settle, allows for some potential heat recovery, provides for overflow to the sewer, and is often mandated by code.

diverts and cleans water from lavatories, baths, and showers for reuse in toilet flushing, clothes washing, car washing, and irrigation. This lowpressure system, installed behind panels in a bathroom, uses a pump to push graywater through a series of filters to remove soap, detergents, and other impurities and then to a storage tank (in the attic or above points of use). Here it undergoes weir and trickle filtration and then treatment with nonhazardous cleaning agents. Finally, before reuse, it passes through a carbon filter network.

Various stages of treatment are appropriate for different kinds of graywater (Fig. 22.54). Kitchen sink waste contains grease, which should be trapped (and periodically removed) before it can

###### TABLE 22.13 Heat Recovery from Graywater

|Source<br><br>Volume/Use, gal (L)<br><br>Flow Rate, gal (L) ºF ºC Quality Coincidenta|
|---|
|Kitchen sink Up to 5 (up to 20) 2.5 (10)/min 85 30 Poor No Lavatory Up to 1.5 (up to 5) 1.25 (5)/min 85 30 Fair No Bath 32 (120) 5 (20)/min 100 37 Good No Shower 15 (50) 2 (7)/min 100 37 Good Yes Washer 40 (150) 7 (25)/min 60 15 Moot No|


Source: Glenn Nelson, “Graywater Heat Recovery,” © Solar Age, August 1981. Reprinted by permission. aCoincident flow of warm wastewater and input water to heater. If “no,” a holding tank is needed for heat exchange. If “yes,” a countercurrent heat exchanger can be built into the drain line (see Fig. 22.54).

![image 1220](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1220.png)

###### WATER AND WASTE

Fig. 22.54 Sequence of water treatment and heat reclamation for domestic graywater, where such systems might be approved.

Site conditions must meet the requirements of Table 22.14 and Fig. 22.55. The bottom of the trenches must be at least 5 feet (1.5 m) above the highest known seasonal groundwater. Flow estimates are as follows:

clog the filters and heat exchangers in a graywater recycling system. Similarly, lavatory showers and laundry waste contain lint and hair that must be intercepted quickly. Devices that do so (called interceptors) were described in Fig. 22.21.

Currently, building codes tend to sharply limit graywater recycling, generally presume there will be no filtering, and rigidly constrict its use. It is hoped that such restrictions will loosen, with due regard for human health, as conservation of resources becomes more of an imperative than it already is.

Number of occupants: two for the first bedroom one for each additional bedroom

Combined showers, bathtubs, and washbasins, flow per occupant: 25 gal/day (95 L/day) Laundry, flow per occupant: 15 gal/day (57 L/day)

A holding tank is required with a minimum 50-gal (189-L) capacity. An unvalved overflow must connect to the building sewer (ahead of any septic tank).

###### (b) Subsurface Irrigation

The 1997 Uniform Building Code (Appendix G), notes that water only from bathroom lavatories, showers and tubs, and clothes-washing machines and laundry tubs, and only in single-family residences, can only be used for subsurface “irrigation” on the same site as the residence. The associated use of mandated trench constructions, as a means of avoiding any surface graywater distribution, may deliver very little water to plants.

The irrigation/disposal field must be divided into a minimum of three valved zones (allowing the occupants to better direct flow rates). The total area of this field is the aggregate length of the perforated pipe times the width of the proposed field. The required area is based on the estimated graywater flow (or size of the holding tank,

TABLE 22.14 Location of Residential Graywater System

|Minimum Clear Horizontal Distance Required<br><br>To Holding Tank To Irrigation/Disposal Fielda From ft m ft m|
|---|
|Building structuresb 5c 1.524 2d 0.61 Property line adjoining private property 5 1.524 5 1.524 Water supply wellse 50 15.24 100 30.48 Streams and lakese 50 15.24 50f 15.24 Sewage pits or cesspools 5 1.524 5 1.524 Disposal field and 100% expansion area 5 1.524 4g 1.219 Septic tank 0 0 5 1.524 On-site domestic water service line 5 1.524 5 1.524 Pressurized public water main 10 3.048 10g 3.048|


Source: Reprinted by permission from the 1997 Uniform Plumbing Code. © by the International Association of Plumbing and Mechanical Officials, Walnut, CA.

Note: SI units converted from mm to m by authors of this book. aWhen irrigation/disposal fields are installed in sloping ground, the minimum horizontal distance between any part of the distribution system and the ground surface shall be fifteen (15) feet (4.6 m). bIncluding porches and steps, whether covered or uncovered, breezeways, roofed porte-cocheres, roofed patios, carports, covered walks, covered driveways, and similar structures or appurtenances. cThe distance may be reduced to zero feet [meters] for above ground tanks when first approved by the Administrative Authority. dAssumes a 45º (0.79 rad) angle from the foundation. eWhere special hazards are involved, the distance required shall be increased as may be directed by the Administrative Authority.

WATER AND WASTE

fThese minimum clear horizontal distances shall also apply between the irrigation/disposal field and the ocean mean higher tide line. gPlus two (2) feet (610 mm) for each additional foot of depth in excess of one (1) foot (305 mm) below the bottom of the drain line. hFor parallel construction. For crossings, approval by the Administrative Authority shall be required.

![image 1221](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1221.png)

![image 1222](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1222.png)

Fig. 22.55 Example of a residence whose daily graywater flow requires an irrigation/disposal field (a) using a valved zone as shown in the detail (b). In this example, five such valved zones are shown (a minimum of three such zones are required). (Reprinted by permission from the 1997 Uniform Plumbing Code. © by the International Association of Plumbing and Mechanical Officials, Walnut, CA.)

- Ch22.indd 1059 9/21/09 7:17:03 PM


[(95 + 57) L/day per occupant × 5 occupants

whichever is larger), based upon the soil types and acceptance rates, as well as the trench design guidelines, shown in Table 22.15. If percolation tests are performed, the 24-hour percolation rate results must be within these limits: Minimum, 0.83 gal/ft2 (33.8 L/m2) Maximum, 5.12 gal/ft2 (208.5 L/m2)

= 760 L/day]

Required field size (Table 22.15) of each valved zone is

60 ft2/100 gal × 200 gal/day = 120 ft2 (1.5 m2/100 L × 760 L/day = 11.4 m2)

If each valved zone has two lines at the minimum spacing of 4 ft (1.2 m), the minimum width of the irrigation/disposal field is 4 ft (1.2 m); the minimum length of the two perforated lines is therefore

One of several graywater system types from Appendix G of the 1997 Uniform Plumbing Code, is shown in Fig. 22.56.

120 ft2/4 ft = 30 ft (11.4 m2/1.2 m = 9.5 m)

EXAMPLE 22.4 A four-bedroom single-family residence is located on sandy clay soil more than 5 ft (1.5 m) above the highest seasonal groundwater level. If the bathroom and laundry facilities contribute to a graywater system, how large an irrigation/ disposal field is required?

Thus, three irrigation/disposal fields, each 4 ft by 30 ft (1.2 by 9.5 m), in trenches constructed as shown in Fig. 22.55, will meet code minimums. ■

###### WATER AND WASTE

###### 22.10 STORM WATER TREATMENT

SOLUTION The total number of occupants = 2 + 1 + 1 + 1 = 5. Estimated graywater flow is

Until relatively recently, storm water runoff from buildings and paved surfaces was considered harmless and was conducted without treatment, and as rapidly as possible, to receiving streams, rivers,

(25 + 15) gal/day per occupant × 5 occupants

= 200 gal/day

###### TABLE 22.15 Graywater Design Criteria, Six Typical Soils

|PART A. AREA OF IRRIGATION/LEACHING FIELD|
|---|
|Minimum Area of Irrigation/Leaching per Estimated Graywater Discharge per Day<br><br>Maximum Absorption Capacity of Irrigation/Leaching per 24-Hour Period<br><br>Type of Soil ft2/100 gal m2/L gal/ft2 L/m2|
|Coarse sand or gravel 20 0.005 5 203.7 Fine sand 25 0.006 4 162.9 Sandy loam 40 0.010 2.5 101.8 Sandy clay 60 0.015 1.7 69.2 Clay with considerable sand or gravel 90 0.022 1.1 44.8 Clay with small amounts of sand or gravel 120 0.030 0.8 32.6|
|PART B. IRRIGATION/LEACHING FIELD CONSTRUCTION|
|Minimum Maximum I-P SI I-P SI|
|Number of valved zones 3 3 Number of lines per valved zone 1 1 Length of each perforated line 100 ft 30,840 mm Bottom width of trench 12 in. 305 mm 18 in. 457 mm Spacing of lines, center-to-center 4 ft 1219 mm Depth of earth cover of lines 10 in. 254 mm Depth of filter material cover of lines 2 in. 51 mm Depth of filter material beneath lines 3 in. 76 mm Grade of perforated lines 3 in./100 ft 2 mm/m|


Source: Adapted by permission from the 1997 Uniform Plumbing Code. © by the International Association of Plumbing and Mechanical Officials, Walnut, CA.

###### STORM WATER TREATMENT 1061

![image 1223](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1223.png)

###### WATER AND WASTE

Fig. 22.56 Schematic diagram of a graywater system with an aboveground, gravity-emptied tank. (Reprinted by permission from the 1997 Uniform Plumbing Code. © by the International Association of Plumbing and Mechanical Officials, Walnut, CA.)

screen out sediment, capture oil and other floating contaminants, and provide a more even outflow (Fig. 22.57). But much more can be done.

and lakes. However, almost three-quarters of the U.S. population lives on only about 7% of the land. And as our urban watersheds become more and more paved and/or roofed, two problems develop. First, a heavy rain greatly increases peaks in stream flows (because less rain is retained for later, slower release by the action of unpaved surfaces); this accentuated peak-valley pattern of flows makes life more difficult for aquatic flora and fauna. Second, pollutants (especially those accumulated on roadways) are washed into streams; oil, gasoline, antifreeze, fragments of brake linings and tires, and so on are especially unwelcome deposits. Some design strategies to minimize these impacts, such as roof retention, porous pavement, and on-site groundwater recharging, were discussed in Section 20.6.

Phytoremediation is the science of cleaning polluted soil and water with plants. (The constructed wetlands and algal ponds described in Sections 22.7 and 22.8 apply phytoremediation to sewage treatment.) Phytoremediation extracts, degrades, or contains contaminants. Plants that extract take up and accumulate contaminants in their shoots and leaves; when the vegetation is removed from the site, so is the contaminant. Plants that degrade break down contaminants (such as hydrocarbons and other organic compounds) until they are no longer toxic. Some plants degrade toxins in their root zone, whereas others use elements of organic toxins as food. Plants thatcontain essentially immobilize toxins in long-term storage. However, when the plants die and decompose, long-lived toxins may be released.

With minimal changes in street design, storm water receptacles can be constructed not only to provide access for maintenance, but also to

![image 1224](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1224.png)

![image 1225](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1225.png)

![image 1226](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1226.png)

![image 1227](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1227.png)

###### WATER AND WASTE

![image 1228](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1228.png)

![image 1229](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1229.png)

Fig. 22.57 This Vortechs™ Stormwater Treatment System (a) is designed to separate both floating oily contaminants and sediment from storm water. (b) Rather like a septic tank, two chambers are separated by a baffle. Oil scum and sediment remain in the first chamber. (c) In a moderate storm, water rises above the top of the inlet pipe, greatly reducing velocity and turbulence within the first chamber, encouraging sediment to precipitate to the bottom. (d) As flow increases, rising above the low-flow control (second chamber), oily contaminants accumulated from previous storms float upwards, and more sediment falls out. (e) At the height of storm water flow, usually designed for a 10-year storm, the high-level outlet begins to discharge. Sometimes a peak flow bypass is used. Oily scum and sediment continue to be trapped in the manhole. (f) As the flow subsides, water outflow is controlled, lessening the strain on the storm drainage system. (g) Cleanout, at the lowest water levels, is best done by a vacuum truck. As the grit chamber empties, oily liquids and floating debris drain back toward the inlet and can be removed along with the sediment. Note that the bottom of the baffle between the chambers always remains submerged. (Courtesy of Vortechnics Incorporated, Portland, ME.)

![image 1230](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1230.png)

- Ch22.indd 1062 9/21/09 7:17:05 PM


REFERENCES AND RESOURCES 1063

For treating storm water, plants are typically incorporated in drainage strips between paved parking areas. The mix of plants is similar to those cited earlier in wetland construction, with sedges and rushes especially effective at cleansing (see Fig. 22.2 for a sample trench). Shade trees could add welcome summer thermal benefits, as well as intercepting and storing some pollutants. The capacity of the planting strip should be sufficient to intercept the “first flush” of rain, which carries the heaviest load of pollutants. Underground drains intercept excess runoff and lead to a capture chamber where floatable contaminants can be periodically removed. The screened, regulated flow from the capture basin will be much gentler on the receiving stream.

Fermentation, Submerged Gas Collection, and the Fate of Carbon in Advanced Integrated Wastewater Pond Systems,” in Water Science and Technol-

ogy, Vol. 31, No. 12.

Green, F. B., T. J. Lundquist, and W. J. Oswald. 1995b. “Energetics of Advanced Integrated Wastewater Pond Systems,” in Water Science and Technology, Vol. 31, No. 12.

Green, F. B., L. Bernstone, T. J. Lundquist, and W. J. Oswald. 1996. “Advanced Integrated Wastewater Pond Systems for Nitrogen Removal,” in Water Science and Technology, Vol. 33, No. 7.

IAPMO. 1997. Uniform Plumbing Code. International Association of Plumbing and Mechanical Officials. Walnut, CA.

ICC. 1997. International Plumbing Code. International Code Council. Falls Church, VA. Ludwig, A. 1997. Create an Oasis with Greywater. Poor Richard’s Press. Santa Maria, CA.

A new community in Bellevue, Washington, incorporated a storm water treatment facility in a 20-acre (8.1-hectare) public park. Beneath tennis courts, ballparks, picnic areas, and other playing fields, a 300,000-ft3 (8495-m3) sediment vault (surface area about 8 acres [3.2 hectares]) slows the flow of storm water, encouraging sediment to drop out. The water then passes to a filter basin of vegetation, sand, and peat for the primary purpose of phosphorus removal. From there it is slowly released to the receiving stream, which then drains into a lake.

WATER AND WASTE

Milne, M. 1976. Residential Water Conservation. U.S. Office of Water Research and Technology, Department of Commerce, NTIS. Springfield, VA.

National Small Flows Clearinghouse. 1997. “Lagoon Systems Can Provide Low-Cost Wastewater Treatment,” in Pipeline, Vol. 8, No. 2. National Small Flows Clearinghouse. Morgantown, WV. Nelson, G. 1981. “Graywater Heat Recovery,” in

Solar Age, August.

Oswald, W. J., C. G. Golueke, R. C. Cooper, H. K. Gee, and J. C. Bronson. 1963. “Water Reclamation, Algal Production and Methane Fermentation in Waste Ponds,” in International Journal of Air and Water Pollution, Vol. 7.

Building designers rarely encounter such community-wide pollution control strategies, but parking lots and on-site roadways are encountered on virtually every project. Design for local pollution control, even for seemingly benign storm water, is part of the architect’s responsibilities.

Oswald, W. J., A. Meron, and M. D. Zabat. 1970. “Designing Waste Ponds to Meet Water Quality Criteria,” in Proceedings of the Second International Symposium on Waste Treatment Lagoons, Kansas City, MO.

###### References and Resources

Composting Toilet World: http://www.compostingtoilet.org/

Oswald, W. J. 1990. “Advanced Integrated Wastewater Pond Systems,” in Supplying Water and Saving the Environment for Six Billion People: Proceedings of the 1990 American Society of Civil Engineers Convention, Environmental Engineering Division, November 5–8, San Francisco.

Converse, J., et al. 1978. Design and Construction Manual for Mounds. Small Scale Waste Management Project, University of Wisconsin Extension. Madison, WI.

EPA. 1993. Subsurface Flow Constructed Wetlands for Wastewater Treatment. EPA 832-R-93-008. U.S. Environmental Protection Agency, Office of Water. Washington, DC.

Oswald, W. J., F. B. Green, and T. J. Lundquist.

1994. “Performance of Methane Fermentation Pits in Advanced Integrated Wastewater Pond Systems,” in Water Science and Technology, Vol. 30, No. 12.

Green, F. B., L. Bernstone, T. J. Lundquist, J. Muir, R. B. Tresan, and W. J. Oswald. 1995a. “Methane

- Ch22.indd 1063 9/21/09 7:17:06 PM


###### Ch22.indd 1064 9/21/09 7:17:07 PM

#### C H A P T E R 23

###### Solid Waste

FOR SOME DESIGNERS, THE LAST BUILDING distribution system considered is the one involving the bulkiest items: the flow of supplies in and solid waste out. Because this system usually is not seen as consuming building energy or requiring specialized equipment, it ordinarily becomes a low-priority system in the design process. Yet provisions for delivery of supplies, and especially for the collection and storage of solid wastes, can be more space-consuming than water/waste systems, can present a fire danger, and can create serious local environmental problems. The separation of solid waste for resource recovery involves significant energy and environmental consequences. Finally, mechanical equipment associated with solid waste is now commonly part of waste management systems.

transport them; and collect them as trash. Devices such as trash compactors add both space and energy requirements to the use/disposal process. Landfills for garbage disposal are filling rapidly as solid waste flows increase. Methane and leachate from these landfills are potential environmental problems.

WATER AND WASTE

There may not be much that building designers can do about these increased packaging trends. But the solid wastes from buildings contain important resources (Tables 23.1 and 23.2), and a designer can help society to recover those resources rather than burying them in landfills or dumping them in the ocean. Furthermore, buildings themselves can be designed for construction materials recovery upon remodeling or demolition, as was discussed in Sections 2.4 and 2.5.

The resources within solid waste can be divided into the high-grade resources represented by recyclable materials and the low-grade resources of heat and by-products obtainable from the burning or decomposing of combustible solid wastes.

###### 23.1 WASTE AND RESOURCES

Since the late 1940s, there has been a marked increase in the amount of packaging material used for consumer products. Where shoppers once refilled reusable containers for bulk supplies at the market, for example, they now buy food in bags or cans that are discarded after use. This trend has increased space demands in the store, where shelves of cans are required instead of a bin of bulk products, as well as in the home, where such packaging soon turns into waste and must be stored until garbage collection day. Energy is required to make the boxes, bags, cans, and other containers;

###### (a) High-Grade Resources

These include metals such as aluminum and steel, paper and paperboard, wood, and some plastics. For building designers, these pose the problem of storage while awaiting collection. For many of these materials, reuse in their present form is desirable, which eliminates compaction as a storage strategy. Table 23.1 compares uncompacted and compacted volumes of various recyclable materials.

1065

- Ch23.indd 1065 9/21/09 7:17:45 PM


TABLE 23.1 Typical Recyclable Materials from Building Operations

|Category Product<br><br>Recycling Label<br><br>Material Description<br><br>Conversion, Volume to Weight I-P Units SI Units|
|---|
|Paper Ledger paper, white letterhead<br><br>Computer paper<br><br>Colored paper<br><br>Newspaper<br><br>Magazines Telephone books Cereal boxes Shipping<br><br>boxes<br><br>SWL<br><br>CPO<br><br>SCL<br><br>Mix<br><br>Mix Mix Mix OCC<br><br>Sorted white ledger, highgrade white paper Computer<br><br>printout<br><br>Sorted color ledger<br><br>Newsprint<br><br>Clay-coated paper<br><br>Mixed papersadhesives Coated<br><br>paperboard<br><br>Old corrugated cardboard<br><br>Uncompacted:<br><br>1 yd3 = 500 lb Compacted:<br><br>1 yd3 = 750 lb Uncompacted:<br><br>1 yd3 = 500–600 lb Compacted:<br><br>1 yd3 = 1000–1200 lb Uncompacted:<br><br>1 yd3 = 500 lb Compacted:<br><br>1 yd3 = 750 lb Uncompacted:<br><br>1 yd3 = 350–500 lb Compacted:<br><br>1 yd3 = 750–1000 lb Not available 1 book = 1–3 lb Not available Uncompacted:<br><br>1 yd3 = 285 lb Compacted:<br><br>1 yd3 = 500 lb<br><br>Uncompacted:<br><br>1 m3 = 297 kg Compacted:<br><br>1 m3 = 445 kg Uncompacted:<br><br>1 m3 = 297–356 kg Compacted:<br><br>1 m3 = 593–712 kg Uncompacted:<br><br>1 m3 = 297 kg Compacted:<br><br>1 m3 = 445 kg Uncompacted:<br><br>1 m3 = 208–297 kg Compacted:<br><br>1 m3 = 445–593 kg Not available 1 book = 0.5–1.4 kg Not available Uncompacted:<br><br>1 m3 = 169 kg Compacted:<br><br>1 m3 = 297 kg<br><br>Glass Food jars, beverage bottles<br><br>1<br>2<br>3<br><br><br>Amber glass Green glass Clear glass<br><br>Loose, whole:<br><br>1 yd3 = 600 lb Manually crushed:<br><br>1 yd3 = 1000 lb Mechanically crushed: 1 yd3 = 1800 lb<br><br>Loose, whole:<br><br>1 m3 = 356 kg Manually crushed: 1 m3 = 593 kg<br><br>Mechanically crushed:<br><br>1 m3 = 1068 kg Plastic Beverage<br><br>containers Milk<br><br>containers “Clamshell”<br><br>containers Film plastic<br><br>PET HDPE<br><br>LDPE<br><br>Polyethylene<br><br>terephthalate High-density<br><br>polyethylene Polystyrene<br><br>plastic foam Low-density<br><br>polyethylene<br><br>Whole: 1 yd3 = 30 lb Whole: 1 yd3 = 25 lb Crushed: 1 yd3 = 50 lb Compacted: 1 yd3 = 600 lb Not available Not available<br><br>Whole: 1 m3 = 18 kg Whole: 1 m3 = 15 kg Crushed: 1 m3 = 30 kg Compacted: 1 m3 = 356 kg Not available Not available<br><br>Metals Beverage cans<br><br>Food and beverage cans<br><br>Aluminum/ bimetal<br><br>Steel with tin finish<br><br>Whole: 1 yd3 = 50–70 lb Crushed:<br><br>1 yd3 = 300–450 lb Whole: 1 yd3 = 125–150 lb Crushed:<br><br>1 yd3 = 500–850 lb<br><br>Whole: 1 m3 = 30–42 kg Crushed:<br><br>1 m3 = 178–267 kg Whole: 1 m3 = 74–89 kg Crushed:<br><br>1 m3 = 297–504 kg Miscellaneous Pallets<br><br>Food waste<br><br>and liquids Yard waste<br><br>Used motor oil Tires<br><br>Wood Organic solids Organic solids<br><br>Petroleum<br><br>product Rubber<br><br>Not available 55-gal drum = 415 lb<br><br>Leaves, uncompacted:<br><br>1 yd3 = 250 lb Leaves, compacted: 1 yd3 = 450 lb Wood chips: 1 yd3 = 500 lb Grass clippings:<br><br>1 yd3 = 400 lb 1 gallon = 71 lb 1 passenger car = 20 lb 1 truck = 90 lb<br><br>Not available (208 L drum = 188 kg) Leaves, uncompacted:<br><br>1 m3 = 148 kg Leaves, compacted: 1 m3 = 267 kg Wood chips:<br><br>1 m3 = 297 kg Grass clippings:<br><br>1 m3 = 237 kg 1 L = 8.5 kg 1 passenger car = 9 kg 1 truck = 41 kg|


WATER AND WASTE

Source: Reprinted by permission from AIA: Ramsey/Sleeper, Architectural Graphic Standards, 9th ed., © 1994 by John Wiley & Sons.

Ch23.indd 1066 9/21/09 7:17:46 PM

WASTE AND RESOURCES 1067

###### TABLE 23.2 Solid Waste Sources in Building Operation

|Classification Occupancy<br><br>Types of Waste Generated Quantities of Waste Generated (percent, where available) I-P Units SI Units|
|---|
|Residential Studio or<br><br>1-bedroom apartment<br>2- or 3-bedroom apt. or singlefamily house<br><br><br>Newspaper (38/43)a Plastic (18/7)a Miscellaneous (13/18)a Metals (14/9)a Compost (10/15)a Glass (2/8)a<br><br>1–1.5 yd3/unit/month (200–250 lb) or 2.5 lb/ person/day<br><br>1.5–2 yd3/unit/month (250–400 lb) or 2.5 lb/ person/day<br><br>0.8–1.1 m3/unit/month (91–113 kg) or<br>1.1 kg/person/day<br><br><br>1.1–1.5 m3/unit/month (113–181 kg) or 1.1 kg/person/day<br><br>Commercial Office<br><br>Department store Wholesale/retail Shopping center<br><br>Supermarkets Restaurants/<br><br>entertainment<br><br>Drug stores Banks, insurance<br><br>companies<br><br>Plastics, compost, used oil, metals, and glass (30)b High-grade paper (29)b Mixed papers (23)b Newspaper (10)b Corrugated cardboard (8)b Corrugated cardboard,<br><br>compost, wood pallets, high-grade paper, and plastic film<br><br>Corrugated cardboard, com-<br><br>post, and wood pallets Compost (38)b Corrugated cardboard (11)b Newsprint (5)b High-grade paper (4)b Corrugated cardboard and<br><br>high-grade paper<br><br>High-grade paper, mixed paper, and corrugated cardboard<br><br>1.5 lb/employee/day or 1 yd3/10,000 ft2/day (includes 0.5 lb of high-grade paper/ employee/day)<br><br>1 yd3/2500 ft2/day 70 lb/$1000 sales/day<br><br>2.5 lb/100 ft2/day 1 yd3/2500 ft2/day<br><br><br>Cafeteria, 1 lb/meal Fast food, 200 lb/$1000<br><br>sales Restaurant, 1.5 lb/meal 1 yd3/2000 ft2/day<br><br>0.75 lb high-grade paper/ person/day (survey required)<br><br>0.7 kg/employee/day, or<br>0.8 m3/1,000 m2/day (includes 0.2 kg of high-grade paper/ employee/day)<br><br><br>0.8 m3/250 m2/day 32 kg/$1000 sales/day<br>1.1 kg/100 ft2/day 0.8 m3/250 m2/day<br><br><br>Cafeteria, 0.45 kg/meal Fast food, 91 kg/ $1000 sales Restaurant, 0.7 kg/meal 0.8 m3/200 m2/day 0.34 kg high-grade<br><br>paper/person/day (survey required)<br><br>Hotels and motels (not including restaurants)<br><br>High occupancy Average<br><br>occupancy<br><br>Glass, aluminum, plastic, high-grade paper, newspaper, and corrugated cardboard<br><br>0.5 yd3/room/week 3.2 lb/room/day<br><br>0.17 yd3/room/week<br>1.7 lb/room/day<br><br><br>0.38 m3/room/week<br>1.45 kg/room/day 0.13 m3/room/week 0.8 kg/room/day<br><br><br>Institutional Hospitals<br><br>Nursing homes Retirement homes<br><br>Compost, high-grade paper, biomedical waste, corrugated cardboard, glass, and plastics<br><br>1 yd3/5 occupied beds/day<br><br>1 yd3/15 persons/day 1 yd3/20 persons/day<br><br>0.8 m3/5 occupied beds/day<br><br>0.8 m3/15 persons/day 0.8 m3/20 persons/day<br><br>Educational Grade school High school Universities<br><br>High-grade paper, mixed paper, newspaper, corrugated cardboard, compost, plastic, glass, and metals<br><br>1 yd3/8 rooms/day 1 yd3/10 rooms/day (Survey required)<br><br>0.8 m3/8 rooms/day 0.8 m3/10 rooms/day (Survey required)|


WATER AND WASTE

Source: Reprinted by permission from AIA: Ramsey/Sleeper, Architectural Graphic Standards, 9th ed., © 1994 by John Wiley & Sons. aPercent by volume/percent by weight. bPercent by volume.

The recovery of aluminum saves 96% of the energy necessary to process it originally. Because the aluminum production process is dependent upon electricity, the recycling of aluminum is doubly attractive. Energy conservation in aluminum production had developed to the point that only 82% as much energy was needed to make a pound of aluminum in 1982 as in 1972. More than a third of that reduction was attributable to aluminum-recycling programs; the remainder came from improvements in the production process. As for

Glass is especially suitable for recycling when it can be reused after simple washing, as in the case of beer and soft-drink bottles. Returnable (for deposit) bottles and cans have measurably decreased roadside litter in states that require such containers. Newspaper is so readily stored and recycled that in many communities, charitable groups or service organizations recover newspapers for profit. Recycled paperboard can easily save 50% of the energy that would be required to produce pulp from virgin material.

The Energy Efficient Resource Recovery (E2R2) integrated infrastructure facility that was proposed for California Polytechnic State University, San Luis Obispo, combining wastewater treatment and solid waste processing, was introduced in Fig. 22.43. The solid waste facility is shown in Fig. 23.1.

steel, recycling can produce a 52% energy savings compared to the use of virgin material.

Wood has become more valuable as fiber than as fuel. Wood chips and scraps that once were burned or buried are now recycled to become oriented strand board (OSB) used in structural insulated panels (SIPs), window frames, and many other aspects of building and furniture construction.

The schematic design for solid waste processing (SWP) in the proposed E2R2 facility involves transporting unsorted solid waste to a central processing facility located on campus. Materials will then be sorted using mechanical equipment and processing. The composition of the solid waste stream is expected to be 70% organic materials, suitable for composting, and 815 tons (739 Mg) per year of recyclable materials (i.e., metals, glass, paper, and cardboard). Roughly 10% of the solid wastes are anticipated to be unsuitable for either recycling or composting. These “inert” materials will be disposed of at the local landfill.

Plastics are more difficult to recycle. Regulations and consumer preferences discourage the use of recycled plastics in food-related items. The plastics from items such as soft-drink containers, margarine tubs and lids, and milk jugs, however, can be reprocessed into plastic pellets, which are cheaper than virgin plastic pellets. These pellets are then made into nonfood items—toys, building products, sports products, and other things.

WATER AND WASTE

###### (b) Low-Grade Resources

Once separated, the design calls for the nonrecyclable, organic materials to be uniformly ground and combined with sludge (from the city of San Luis Obispo’s wastewater treatment plant) or manure (from the university’s farming operations) to achieve a proper carbon-to-nitrogen balance. Given the dynamic nature of the recyclable materials market, it is anticipated that, at times, some potentially recyclable paper will be included in the compost operations.

These resources include materials for which recycling is impractical but that are combustible. Lowgrade resources include gaseous wastes, liquid and semiliquid wastes, and solid wastes. Industrial and commercial processes can generate wastes of all types, including some with very high heat content and some that are very toxic. Although recovering heat by burning such materials seems better than landfilling them, air pollution regulations have severely restricted simple trash burning as a means of solid waste disposal. Incinerators must meet increasingly strict regulations and, as a result, are very rarely installed in buildings. A better option is often to compost such materials in landfills. The methane generated in landfills can then be used as a high-grade fuel.

After mixing, the organic materials will be loaded into a high-solids anaerobic digester to undergo methane fermentation. The biogas generated by the fermentation process will be harvested and stored on site. Prior to use, the biogas will be scrubbed (processed) to remove impurities, making it suitable for use as fuel. A portion of the methane will be used to heat the digester, and the excess will power a micro fuel cell to generate electricity for campus use. Other potential uses include using methane in the campus boiler, as an alternative to gasoline in the university’s automobile and truck fleet, and even to power an ultra-high-temperature hazardous waste disposal system.

Where large quantities of mixed trash, garbage, and other refuse are collected, special resourcerecovery plants can be built to recover materials, produce useful steam for electricity generation, and reduce the flow of waste to landfills. In this energyintensive process, mixed garbage is shredded and blown through large “air classifiers” that separate the organic (burnable) wastes from metals and glass. The burnable wastes are then used as fuel, under controlled combustion, to generate electricity. The metals are further separated magnetically into ferrous and nonferrous classes; these and the glass are then recycled.

The anaerobic digestion process is projected to generate 180,000 ft3 (5098 m3) per day of biogas. The energy content of the methane in this biogas is estimated at 35 × 109 Btu (36.9 × 109 kJ) per year.

After being unloaded from the high-solids digester, the remaining biosolids will be pressed

![image 1231](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1231.png)

- (a)
- (b)
- (c)


![image 1232](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1232.png)

###### WATER AND WASTE

![image 1233](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1233.png)

Fig. 23.1 Schematic design proposal for solid waste processing at the proposed E2R2 facility at California Polytechnic State University, San Luis Obispo, California. Unsorted solid wastes are separated into recyclable, organic, and inert materials (a). The organic materials are ground, combined with sludge from the city’s sewage treatment plant, and loaded into the high solids digester (b) to undergo anaerobic fermentation. The biogas generated by the fermentation process is scrubbed to remove impurities from the methane, making it suitable for use as a fuel to heat the digester and to power a micro fuel cell to generate electricity for the campus. Biosolids from the digester are pressed, and the liquid, rich in anaerobic bacteria, is then used to inoculate the next anaerobic fermentation cycle. Pressed biosolids are mixed with nutrient-rich algae from the adjacent wastewater facility and pasteurized in compost-curing buildings (c). Once cured, the compost can be used on landscaped areas or farm lands or sold to local gardeners. (Courtesy of Professor Douglas Williams, Agricultural Engineering Department, and Professor Daniel Panetta, Architecture Department, Cal Poly, San Luis Obispo. Redrawn by Dain Carlson.)

###### 1069

Conventional landfills accept unsorted garbage from a huge variety of sources. Over many years, anaerobic combustion in such enclosed landfills generates methane gas, a usable resource, as described previously. Figure 23.2 shows an architectural opportunity for such landfill sites: a greenhouse heated by burning landfill (methane) gas. Electricity generated by landfill gas powers the lighting for the greenhouse. As a design guideline, a site with 1 million tons (907,000 Mg) of refuse in place should produce enough low-heat-value “landfill gas” to support a cogeneration system that includes a greenhouse. Landfill gas, rather than natural (pipeline) gas, can also drive a fuel cell.

to recover bacteria-rich liquids, which are useful in inoculating the next batch of materials for the digester. The dewatered biosolids will then be mixed with algae from the adjacent AIWPS (Advanced Integrated Wastewater Pond System) facility to create a nutrient-rich compost. This compost will be available for use on the campus’s landscape and its farm lands or for sale to local gardeners. Yearly compost production is anticipated to exceed 5000 tons (4535 Mg) air-dried weight.

As an added touch, straw bale construction is proposed for the E2R2 facility buildings. Currently, plans call for an education and laboratory building, a shared control office for wastewater treatment and solid waste processing operations, a solid waste processing building, and on-site student housing. Straw bale construction is advantageous because of its affordability, as well as its exceptional insulation and noise mitigation characteristics. In addition, using rice straw for construction will help provide an alternative to burning waste straw from California’s rice crop.

###### 23.2 RESOURCE RECOVERY: CENTRAL OR LOCAL?

WATER AND WASTE

###### In general, the more thoroughly mixed the different types of solid waste, the harder it is to recover their high- and low-grade resources. From an energy

![image 1234](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1234.png)

Fig. 23.2 A 45,000-ft2 (4180-m2) greenhouse built over part of a 70-acre (28-hectare) Michigan landfill utilizes “landfill gas” (including about a 65% methane component) both to fuel space heaters and to generate electricity for lighting. Waste heat from the generator also contributes to space heating. (Photo by George P. Graff. Courtesy of Willow Run Farms, Inc., Ypsilanti, MI.)

- Ch23.indd 1070 9/21/09 7:17:49 PM


###### RESOURCE RECOVERY: CENTRAL OR LOCAL? 1071

the local recycling procedures and separate garbage and recyclables in accordance with such requirements. Composting in urban apartments presents a unique space-odor challenge.

conservation viewpoint, solid wastes should be kept as separate as possible; glass bottles should be washed and reused rather than broken and recycled, and unrecyclable but burnable solid wastes should be kept clean and dry until they can be burned or composted. The earlier that different types of metals are separated, for example, the less energy spent later on to separate aluminum from steel, and so forth. Organic food wastes could be composted for use on site rather than ground up and added to the load on the sewage treatment system.

This disadvantage of slightly more work and time for waste separation is compounded by the physical disadvantage of the floor or cabinet space taken up by multiple containers. In communities fortunate enough to have recycling-oriented garbage service, these containers can be carried out and lined up to await garbage collection. The garbage trucks used for this purpose are complex assemblages of various bins rather than one massive cavern with a compactor. In many communities, however, each pile of recyclable material at home must be dealt with separately, either collected by a specialized handler (nonprofit agencies, for example) or taken to a different collection point—a

There are two disadvantages, however, to local solid waste separation (at the point of their discard)—one cultural, one physical. Keeping solid wastes separate requires somewhat more effort and time on the part of the consumer. Rather than dumping everything in a garbage can, the resourceconscious consumer will take the time to understand

WATER AND WASTE

TABLE 23.3 Space Planning for Solid Waste

|PART A. I-P UNITS|
|---|
|Occupancy<br><br>Building Area ft2<br><br>Exterior Area Required For Trash ft2<br><br>For Recyclable Materials, ft2|
|Nonresidential 0–5000 5001–10,000 10,001–25,000 25,000+<br><br>12 24 48<br><br>12 24 48<br><br>Each additional 25,000 ft2 require 48 ft2 each, trash and recyclables|
|Multifamily Residential<br><br>2–6 Units 7–15 Units 16–25 Units 25+ Units<br><br>12 24 48<br><br>12 24 48<br><br>Each additional 25 dwelling units require 48 ft2 each, trash and recyclables|
|PART B. SI UNITS|
|Occupancy<br><br>Building Area m2<br><br>Exterior Area Required For Trash m2<br><br>For Recyclable Materials, m2|
|Nonresidential 0–465 466–929 930–2323 2323+<br><br>1.1 2.2 4.5<br><br>1.1<br><br>Each additional 2323 m2 require 4.5 m2 each, trash and recyclables|
|Multifamily Residential<br><br>2–6 Units 7–15 Units 16–25 Units 25+ Units<br><br>1.1 2.2 4.5<br><br>1.1 2.2 4.5<br><br>Each additional 25 dwelling units require 4.5 m2 each, trash and recyclables|


Source: Reprinted by permission from AIA: Ramsey/Sleeper, Architectural Graphic Standards, 9th ed., © 1994 by John Wiley & Sons.

- Ch23.indd 1071 9/21/09 7:17:50 PM


###### 23.3 SOLID WASTE IN SMALL BUILDINGS

disadvantage in terms of both the time and energy used in transportation. Clearly, the designer’s incentive to include recycling in building function will be stronger where recycling collection is well established.

The choice between separation of waste or the mixing of garbage in one can is most often enjoyed by the occupants of small buildings. Where food preparation is involved, as in residences or restaurants, the collection of special containers can reach surprising complexity (Fig. 23.3).

The characteristics of local waste separation, then, are increased consumer time and building space requirements; see Tables 23.2 and 23.3. Central waste separation is characterized by energyintensive (and noisy) industrial processes. Sections 23.3 and 23.4 offer a detailed look at the consequences of local waste separation for some common building types.

As the point of origin for so many types of solid waste, the kitchen is often the location of waste separation and storage. There is an inherent conflict, however, between the kitchen’s frequently hot, humid environment and the need for a cool, dry, well-aired place for solid wastes. This suggests that a space—pantry, air-lock entry, cabinet, or closetshould be provided that opens to the kitchen on one side and to the outside on the other (Fig. 23.4). Both the daily depositing of solid waste and weekly waste removal are made easy, and the near-outdoor conditions are better for the waste in many climates. It

The massive quantities of solid waste generated in urban areas give rise to the termsurban mines and urban forests. To the extent that these solid wastes can be turned into resources, savings can be realized: of energy in transportation, of land area for landfills, and of virgin materials replaced by these recycled resources.

WATER AND WASTE

![image 1235](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1235.png)

- Fig. 23.3 Local separation of solid wastes can require many containers. In communities that offer recycling garbage collection service, the consumer can recycle without transporting individual containers to many different collection points. Some recycling services ask for glass to be separated into green, brown, and clear types; some offer to recycle white paper.


###### SOLID WASTE IN SMALL BUILDINGS 1073

![image 1236](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1236.png)

![image 1237](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1237.png)

###### WATER AND WASTE

Fig. 23.5 The garbage disposer (or grinder) diverts solid waste (food scraps) from landfills to sewage treatment plants. Occupying very little space, it saves garbage storage space and some of the user’s time, but it requires more energy and much more water than treatment of the food scraps as garbage. Composting is another alternative. (From Milne, 1976.)

- Fig. 23.4 An entry vestibule (or airlock) to a kitchen can serve as a depository for solid wastes, as well as for coats, boots, and other items. Heavy, dirtier items belong on the floor, and many recyclables can be readily and conveniently stored on shelves. An outdoor hose bibb is useful for washing out soiled compost containers and garbage cans.


Because more water and solid waste are deposited in the sewer system, moreover, the central sewage treatment plant requires more energy to operate.

is also important that cleaning of the waste storage area be easy.

###### (b) Garbage Compactor

In some small buildings, this device allows for a much less bulky storage arrangement. Used selectively, it can compact several of the stacks of items shown in Fig. 23.3, such as aluminum for recycling, ferrous metals, and box cardboard. Used indiscriminately, it can make the central process of garbage separation more difficult by crushing dissimilar items together. For a recycling-conscious singlefamily household, it is questionable whether a compactor will save much more storage volume than it takes for itself. However, small stores and institutions with large quantities of a bulky waste (such as cardboard) could save considerable storage space.

###### (a) Garbage Disposer

This common appliance (Fig. 23.5) is usually installed below the kitchen sink, often in conjunction with a dishwasher. It grinds up organic food scraps and sends them on to the sewer. This device is a boon to central garbage collection because it lightens the weight of the garbage can and adds less moisture to the garbage (which thus can be burned more efficiently). Finely chopped organic matter has a better chance to biodegrade at the wastewater treatment plant than in a tightly packed landfill. However, garbage disposer units require both water and energy. Water must be kept running during the grinding process to coagulate grease for chopping, wash the blades and keep them free of debris, and cool the grinder’s motor. In all, 2 to 4 gal (7.5 to 15 L) are required for 1 minute of operation.

###### (c) Compost Pile

An alternative to a resource-hungry garbage disposal is the compost pile, familiar to most home

the separated-waste approach because not only the employees who generate the waste, but also the custodians who collect and store it, must understand what items go into which bins. Larger buildings, however, tend to generate large and concentrated kinds of wastes, which makes recycling more attractive while also increasing the demand for storage space.

gardeners as a source of excellent soil conditioners. Urban opportunities for composting seem very limited; yet, raised growing beds on a balcony or window flower boxes are logical recipients of a family’s compost. The problem may not be so much what to do with the final product (humus) as where to locate the compost pile. Several self-contained composting containers are commercially available.

Consider the multistory office building. Office operations are likely to discard large quantities of white paper and smaller quantities of newspaper, box cardboard, and unrecyclable burnable trash (including floor sweepings). Much smaller quantities of food scraps (coffee grounds), metals, and glass are also generated. Given the high cost of floor space, the pressures are very high for a simple mixed-garbage can (rather than multiple separate bins). However, the cost of hauling trash to increasingly scarce landfills is now so high that many recycling programs pay for themselves both by avoiding landfill charges and by the value of recycled materials.

The outdoor compost pile has several characteristics that challenge the designer. At its best, it is a frequently turned, quite warm, damp, well-aired source of rich humus (and red worms) for gardens; odors are noticeable only while the pile is turned. At its worst, it is a source of unpleasant odors, a breeding place for vermin, and a fast-food attraction for rats, dogs, and raccoons. Where odors are not objectionable, the heat generated in a frequently fed and tended compost pile might be welcome against the exterior walls of a residence. Clearly, these walls must have nonorganic exterior materials.

WATER AND WASTE

###### (d) Storage Areas

As groups of residences are combined into large apartment complexes, the necessary solid waste systems can make more significant demands on the designer. Approximate exterior storage areas are listed in Table 23.3. Where central storage compounds are provided, garbage cans should be fenced to ward off dogs and other marauders. Different bins for recyclable materials might be provided. Where space is limited, a single bin could accept specific materials on designated days—newspapers on Mondays, metals on Wednesdays—if collection schedules permit. A central compost pile could provide humus for site landscaping. (An incinerator, used to recover heat from nonrecyclable burnable wastes, is almost never approved for installation today.) This combination of space and equipment has special environmental needs, including garbage truck access, noise control, and location of both incinerator stacks and the compost pile with respect to prevailing winds.

###### (a) The Collection Process

In larger buildings, the collection of solid waste is typically a three-stage process (Fig. 23.6). The first stage is the generation of the waste itself by employees who might be provided with one wastebasket each. If each employee is expected to separate wastes, this suggests a redesigned receptacle. At the typical desk in an office building, white paper, recyclables, compostable materials, and garbage would be deposited in separate compartments. Waste separation at the point of origin thus may not require much more floor area, just more attention by the worker.

The second stage begins as custodians work with these individual baskets, dump them into separate bins on a collection cart, and reconnect the individual empty baskets for the next day’s deposits. At various stations, special wastebaskets can be supplied: for white paper at the computer room and the copying machine, for compostable materials and garbage at the employee lounge. Floor sweepings are added to garbage. When the collection cart is full, it is wheeled to a service closet, which is probably located within the core of the building. Here there is a container for each category of waste, along with a service sink to wash out the garbage

###### 23.4 SOLID WASTE IN LARGE BUILDINGS

In large buildings, it becomes more likely that solid wastes will be handled several times during the storage and collection process. This may inhibit

- Ch23.indd 1074 9/25/09 8:26:56 PM


###### SOLID WASTE IN LARGE BUILDINGS 1075

![image 1238](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1238.png)

###### WATER AND WASTE

Fig. 23.6 Hypothetical three-stage solid waste collection process with four-category separation for office buildings. (a) At each workstation, a four-compartment waste receptacle is provided. White paper is the predominant waste product. (b) Custodians begin the second stage by collecting waste in separate bins. Floor sweepings are added to the garbage. (c) At the end of the second stage, the four categories of waste are deposited in separate bins. Service sinks, paper shredders, and other maintenance items can be incorporated in a service closet. (d) The third stage begins with compactors at the base of the service core. White paper is compacted, baled, and stored; recyclables are sorted and stored; garbage is compacted, baled, and stored. (e) At the end of the third stage, white paper, metal, plastic, and glass are collected for recycling, and garbage is collected for separation at a central plant.

and bagged. In the storage space, a cool, dry, fresh air supply is desirable. A sprinkler (fire protection) system is often required. The compactors and shredders are noisy and must be vibration-isolated from the floor. At the end of the third stage, a truck or van from a recycling center collects recyclables, and a garbage truck collects garbage bags.

bin (and perhaps a paper shredder to be used selectively by employees).

The third stage begins at the ground floor of the service elevator, where white paper and other recyclables are perhaps shredded and stored until collection; compostable materials are stored or sent to a roof garden compost pile; and garbage is compacted

![image 1239](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1239.png)

###### WATER AND WASTE

Fig. 23.7 Audubon House, New York City, renovated after its first 100 years, now features four 20-in.- (508-mm)-diameter steel chutes that conduct recyclables to a subbasement resource-recovery center. Organic materials become compost and are contributed to the roof garden. (Courtesy of the Croxton Collaborative Architects, PC.)

###### 1076

(b) Audubon House

lb (18-kg) capacity. These are enclosed for odor control, yet are aerobic; air and heat, starter compost, and wood chips are provided to fast-start the process at about 140ºF (60ºC). Each reactor is vented through filters to control odors. After about 3 days, the second compost stage begins, in which a steady flow of air sustains aerobic decomposition over a 3-month period. After this, the compost (greatly reduced in size and weight) has turned to humus and is taken to the roof garden.

This New York City office building (Fig. 23.7) utilizes several of the previously mentioned strategies and demonstrates some unusual design impacts of planning for recycling in offices. Built at the end of the nineteenth century, this eight-story building was reused rather than demolished when it was renovated (near the end of the twentieth century) to become offices for the National Audubon Society. (The building has since changed tenants.) Many new materials made from recycled resources were installed; four new vertical chutes conduct recyclable materials to a subbasement resource-recovery center. Details about this project are available in Audubon/Croxton (1994).

###### 23.5 EQUIPMENT FOR THE HANDLING OF SOLID WASTE

At Audubon House, four steel chutes of moderate diameter were inserted in the building’s vertical core. Another approach is to use only one vertical chute, with a rotating receiving facility at the base (Fig. 23.8). With up to six receiving bins on a carousel and a control panel at each floor opening,

The first stage of solid waste collection begins with two desktop recycled paper trays: one for paper for the employee’s reuse, the other for recycling. Two wastebaskets are provided per employee: one for mixed paper, the other for unrecycled garbage. On each floor, central recycling points are gathered around four 20-in.- (508-mm)-diameter steel chutes that run from top floor to subbasement. One of these chutes is for white (and computer) paper; the opening to this chute is in a vestibule for copy machines. The other three chute openings are in a “pantry” beside a small kitchen/break room and are for (1) organics (food wastes and soft soiled paper), (2) returnable plastic bottles and aluminum cans, and (3) mixed paper (colored paper, file folders, paperboard, sticky notes). In addition, shelves in each pantry accept returnable glass bottles, coated papers (juice and milk cartons), magazines, and newspapers.

WATER AND WASTE

![image 1240](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1240.png)

In Audubon House’s second stage of collection, custodians pick up the wastebaskets from the work areas and the collection from the pantry shelves. These are taken to the subbasement recycling depot and sorted. In the third stage, large movable bins await deposits at the bottom of the four chutes. Glass bottles, newspapers, and so on from the pantry shelves are collected and boxed or baled. Recyclable materials and garbage are periodically taken up to the delivery dock to recycling and garbage collectors. The exception is the organic waste. This compostable material is refrigerated until enough material accumulates. It is then screened (to remove the largest difficult-to-compost solids) and put into one of four composting “reactors,” each with a 40-

Fig. 23.8 One chute serves many different recyclables, as well as garbage, in this Hi-Rise Recycling System™. Interlocking access doors on each floor allow only one user at a time; the user selects the type of recyclable being deposited, using the control panel at the opening. (Courtesy of Hi-Rise Recycling Systems, Inc., Miami, FL.)

solid waste to as little as 10% of the original volume. Among the many choices to be made are vertical versus horizontal compaction, automatic chutefed versus manual free-standing, whether wastes are to be bagged or baled, and the final size of each unit of compacted waste. Compactors can be noisy; they can also be prone to fires as heat is generated in the compaction process. Many compactors have built-in sprays for both fire control and disinfecting. Access to wash water and a floor drain are highly desirable.

considerable floor space is saved compared to six individual chutes. (Also, custodial workers have fewer recyclables to separate and move.) The user first checks the control panel setting (it will be set at whatever bin the previous user had selected). After the user has made a selection, the carousel below turns to position the appropriate bin. The access panel then opens (interlocked so that only one floor can be opened at a time), and the recyclable material (or garbage) can be deposited. The receiving room at the base of the chute is about 12 ft (3.7 m) square, with a minimum height of 8 ft (2.4 m).

Where large amounts of solid waste are generated and little space is available in which to store it, various types of equipment can be used to change the volume or composition of the waste to facilitate its transportation and storage. The first step is to determine the probable daily flow of solid waste, as is done in Tables 23.1 and 23.2. When the extent of the problem is known, equipment can be selected.

###### (b) Vacuum Systems

The primary advantage of a vacuum system is that it reduces the building volume consumed by waste chutes or storage cans on each floor. A grinder-plusevacuated-tube system is similar to the vacuum sewage systems described in Section 21.7 (Fig. 21.49). Vacuum conveying systems are now used in several industrial applications, such as ash and wood-chip transporting. Vacuum systems that use air, not water, as the transport medium are frequently used for linens in hotels and for trash. Separate vacuum systems for trash and linens are desirable, both to

WATER AND WASTE

###### (a) Compactors

Of the wide variety of compacting devices (Fig. 23.9), most are able to reduce the volume of

![image 1241](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1241.png)

- 2.6 m TO
- 3.6 m


7'-8" TO 11'-10"

120° DOOR SWING

48" (1.2 m)

1.2 m TO 1.5 m

- 4'-0" TO
- 5'-0"


1.7 m TO 2 m

- 5'-8" TO
- 6'-8"


Fig. 23.9 A refuse baler/compactor may save storage space where particular waste stream volumes are high. Cardboard, metal cans, and plastic bottles may be more attractive to recyclable haulers when their volume is thus reduced. (Reprinted by permission from AIA: Ramsey/Sleeper, Architectural Graphic Standards, 10th ed. © 2000 by John Wiley & Sons.)

Fig. 23.10 Schematic section through a core of a multistory building. At the top and bottom, floor space and ceiling height requirements increase. The consequences on the ground (or delivery/collection) floor are particularly great.

![image 1242](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1242.png)

###### WATER AND WASTE

Fig. 23.11 Comparison of core arrangements and building plans. (a, b) The edge and the detached cores give great flexibility to the rental floor area, with light and view for core spaces. (c) The central core expands readily at the roof and the ground floor, and has clear circulation and fairly flexible rental space. (d) Two-core is a popular, workable arrangement. (e) The corner cores give great flexibility to rental floors but are difficult at the roof and ground floor. (f) Random cores generally occur in low-rise buildings, in which the benefits of repetitious plans are minimal.

###### (c) Summary

lessen the soiling of the linens and to allow them to be delivered to a destination different from that for the trash.

There are many options to be considered within the present waste-handling sequence of grind, crush, burn, and bury. As Earth’s nonrenewable resources are stripped away, the recovery of materials from solid waste becomes increasingly attractive. The situation is similar to energy-and-design issues:

The advantage of such pressurized systems is that lines can be small, and the contents can be moved horizontally or even up. This allows far greater flexibility in design than is possible with gravity systems.

TABLE 23.4 Building Characteristics and Core Placement

|![image 1243](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1243.png)<br><br>CORE DESIGNS<br><br>Flexibility of typical rental areas Perimeter for rental areas Ground-floor high-rent area Distance of travel from core, typical Clarity of circulation, typical Daylight, view for core spaces Core expansion at roof Core expansion at ground floor|
|---|


###### WATER AND WASTE

services can be identical (stairs, elevators, chases) and the arrangement of other elements (toilet rooms, supply closets) allowed to vary. Whether or not minor floor-plan variations occur, the cores usually depart radically from the typical planand ceiling height—at both roof and ground floor

after decades of energy-intensive building trends, designers are now allocating space to daylighting atriums and allowing surfaces to act as thermal mass. A modest increase in floor space and equipment to encourage resource recovery from solid waste seems an increasingly worthwhile design investment.

- (Fig. 23.10). (Interruptions also occur where intermediate mechanical floors are provided.) Depending upon the type of elevator machinery selected, the machine room ceiling height above the top floor being served might be three times the ordinary floor height (see Chapter 31). On the delivery/loading floor level, large trucks must be accommodated. For chillers, boilers, incinerators, and fans, higher ceilings may be required to accommodate the flues, ducts, and pipes to which they must be connected; see Section 10.3 for the dimensions required. Considering the entrance lobby as an extension of the core, a building’s service core can expand to nearly fill the ground floor. This core expansion typically happens on the roof and in the basement as well.

A service core can be related to the remaining service floor area in any of several ways

- (Fig. 23.11). A single central core is probably the


###### 23.6 THE SERVICE CORE

Medium- and high-rise buildings usually concentrate many building services within a core, from which services can be distributed as needed throughout each floor. The core typically contains stairs; passenger and freight elevators; toilet rooms; service closets; mechanical, plumbing, and electrical chases; electrical/telephone closets with local switching capabilities; fire protection equipment; and supply closets. The size of such cores varies widely; for example, the taller the building, the more elevators.

Often, these service cores are identical in plan from one floor to the next. Alternatively, the vertical

REFERENCES AND RESOURCES 1081

the core—toilet rooms, stairs, elevator waiting areas—access to light, air, and view is desirable. For the mechanical services, ease of core area expansion on the roof, at the loading dock, and in the basement is important, as is the length of travel for ducts and other such elements within each floor. These factors are compared for various types of core designs in Table 23.4.

most familiar arrangement (Occidental Chemical Offices, Fig. 5.11; Fox Plaza Los Angeles, Fig. 10.10; International Building, San Francisco, Fig. 10.11; CBS Tower, Fig. 10.59). Frequent variations include a core at the edge (Comstock Center, Fig. 10.63; Seeley Mudd Library, Fig. 10.65) or one that is detached, two cores symmetrically placed, corner cores, or core services dispersed somewhat randomly (Iowa Public Service Building, Fig. 10.41).

Each core location has advantages and drawbacks. From the viewpoint of rentable space, important factors are the flexibility of the served (rental) floor area; the exposure of rental area to the perimeter, and thus to light, air, and view; and the extent to which ground-floor high-rent space gets commercial exposure. For fire safety and occupant convenience, the distance of travel from the farthest rental floor area to the service core and the clarity of circulation within the rental area, are important. For the environment within

###### References and Resources

AIA: Ramsey/Sleeper. 1994. Architectural Graphic

- Standards, 9th ed. John Wiley & Sons. New York.

AIA: Ramsey/Sleeper. 2000. Architectural Graphic

- Standards, 10th ed. John Wiley & Sons. New York.


Audubon/Croxton. 1994. Audubon House: Building the Environmentally Responsible, Energy Efficient Office. John Wiley & Sons. New York.

Milne, M. 1976. Residential Water Conservation. U.S. Office of Water Research and Technology, Department of Commerce, NTIS. Springfield, VA.

WATER AND WASTE

P A R T V I

![image 1244](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1244.png)

FIRE PROTECTION

###### FIRE PROTECTION

### O

ne of the most challenging aspects of building design is providing protection against the effects of fire.

Designers may enjoy considering how their buildings can be made bearably cool on a stifling hot day or lighted and warm on a bitterly cold night. It is less pleasant to imagine a building burning and considering how first its occupants, then the building itself (along with its contents)—can be saved.

1083

- Ch24.indd 1083 9/21/09 7:18:32 PM


1084 PART VI FIRE PROTECTION

To complicate this critically important concern, there are inherent conflicts between some optimum features of fire resistance and some common and useful features of design strategies such as daylighting, passive cooling, or forced-air HVAC systems. There are even potential design conflicts between systems for the safe evacuation of people and systems for the suppression of fire—because both people and fire thrive on oxygen. There is also some common ground among daylighting, passive and active climate control, acoustics, and fire protection. The challenge is to find the optimum balance.

Design for fire protection is an intriguing challenge. Many aspects of fire protection are rigidly governed by building codes that have evolved over the past 100 years in response to disasters and milestone events. On the other hand, most large buildings include some feature (such as an atrium) that is generally unique and not clearly addressed by otherwise explicit fire codes. Another challenge is to find an acceptable balance between respect for the codes and ingenuity to move beyond the codes when required.

###### FIRE PROTECTION

#### C H A P T E R 24

###### Fire Protection

JUST AS BUILDINGS CAN BE DESIGNED TO minimize heating, cooling, and lighting equipment and thus to reduce energy consumption, they can be de signed to reduce the size of fire-fighting systems and retard the spread of smoke and fire. As the average size of fires within buildings continues to decline, the emphasis is shifting to minimizing water and smoke damage. Whole-building conflagrations, while spectacular, are relatively rare in large buildings in North America now that both automatic fire detection and fire-extinguishing systems are widespread.

###### FIRE RESISTANCE, EGRESS, AND EXTINGUISHMENT

###### 24.1 DESIGN FOR FIRE RESISTANCE

FIRE PROTECTION

Fire is a special kind of oxidation known as combustion. Oxidation, which has been discussed in previous chapters in terms of rust within water supply equipment and aerobic digestion in waste disposal systems, is a process in which molecules of a fuel are combined with molecules of oxygen, producing a mixture of gases and energy. When this occurs rapidly, as in a fire, energy is released as heat and light, and some gases become visible as smoke. Table 24.1 lists the stages of a fire and the factors that influence its growth. Many of these factors involve decisions made by building designers.

This discussion of fire protection begins with basic design considerations for fire resistance. Smoke management (for safe evacuation and for limited smoke damage) is considered next, followed by fire-suppression systems such as sprinklers and non-water-based approaches. Lightning protection is then discussed, along with the many fire detection and alarm systems that are keyed to the major stages of the typical building fire.

Fire has a triangle of needs: fuel, high temperature, and oxygen. If deprived of any of these needs, building fires will be extinguished. In general, this triangle’s influence on building design is as follows. The fuel is the building’s structure and contents; the designer controls the choice of structural and finish materials but rarely the final contents. The temperatures achieved in fires are well beyond the ability of

Throughout this chapter, the influence of the National Fire Protection Association (NFPA) is apparent. The periodically updated Fire Protection Handbook is an especially useful source of information for design, from which several illustrations have been reprinted in this text.

1085

TABLE 24.1 Major Factors Influencing Fire Growth

|Realm<br><br>Approximate Ranges of Fire Sizes<br><br>Major Factors That Influence Growth|
|---|
|1 Preburning<br><br>Overheat to ignition Amount and duration of heat flux Surface area receiving heat Material ignitability<br><br>2 Initial burning<br><br>Ignition to radiation point (10-in. [254-mm] high flame)<br><br>Fuel continuity Material ignitability Thickness Surface roughness Thermal inertia of the fuel<br><br>3 Vigorous burning<br><br>Radiation point to enclosure point (10-in. to 5-ft high flame [254 mm to 1.5 m])<br><br>Interior finish Fuel continuity Feedback Material ignitability Thermal inertia of the fuel Proximity of flames to walls<br><br>4 Interactive burning<br><br>Enclosure point to ceiling point (5-ft [1.5-m] high flame to flame touching ceiling)<br><br>Interior finish Fuel arrangement Feedback Height of fuels Proximity of flames to walls Ceiling height Room insulation Size and location of openings HVAC operation<br><br>5 Remote burning<br><br><br>Ceiling point to full room involvement Fuel arrangement Ceiling height Length/width ratio Room insulation Size and location of openings HVAC operation|


###### FIRE PROTECTION

Source: Reprinted with permission from the Fire Protection Handbook, 18th ed., © 1997, National Fire Protection Association, Quincy, MA 02269.

but not enough to lower the temperature), and the insulation provided by the immediate surroundings (the more insulation, the easier the attainment of combustion temperatures).

building cooling systems to control, so special water systems (in the form of sprinklers) are often installed to deprive fire of the high temperatures it needs.Oxygen may be denied to a fire partly by limitations on ventilation, but these can have serious safety consequences. Another design response is to install firesuppression systems that either cover the fuel (foam, dry chemicals) or displace oxygen with another gas—for example, carbon dioxide or “clean agents” that inhibit the chemical action of the flame itself.

Electrical heat energy is most commonly supplied by resistance heating, a familiar process in many appliances and in space-heating equipment. Less common are electric ignition by induction, dialectic process, arcing, and static electricity. Lightning is an infrequent but enormously destructive electrical energy source.

Mechanical heat energy is produced by friction (including sparks), by overheating of machinery, and occasionally by the heat of compression.

###### (a) Sources of Ignition

Buildings commonly contain three basic sources of ignition: chemical, electrical, and mechanical. In chemical combustion, most commonly known as spontaneous combustion, some chemicals reach ignition at ordinary temperatures within buildings. Chemical combustion depends upon the rate of heat generation (related to the degree of saturation of combustible products determined by the chemicals involved), the air supply (enough to supply oxygen

###### (b) Products of Combustion

Everyone has experienced to some degree the dangers of the thermal products of combustion (Fig. 24.1)—flame and heat. These visible and tactile elements of fire can cause burns, shock, dehydration, heat exhaustion, and fluid blockage of the

###### DESIGN FOR FIRE RESISTANCE 1087

![image 1245](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1245.png)

equipment, and cable jackets). These types of gases may cause eye, skin, nose, and throat irritationand in sufficient concentrations can be psychotropic and/or toxic.

In indoor fires, oxygen commonly becomes insufficient because the fire consumes it so rapidly. The normal concentration of oxygen in air is about 21%. At less than 17%, muscular coordination and judgment are diminished; at 14% down to 10%, people remain conscious but become irrational, and fatigue is rapid; at 10% down to 6%, collapse occurs, but revival is possible when increased oxygen is supplied. The technique of starving the fire of oxygen can therefore pose a threat to human beings, both by increasing the chances of carbon monoxide production and by depriving people of oxygen.

Fig. 24.1 Although the thermal products from a fire—flame and heat—make strong visible and tactile impressions, fire’s nonthermal products—smoke and its constituent gases—pose the greater threat to life.

respiratory tract, but they are responsible for only about one-quarter of the deaths resulting from building fires. Most fire deaths are caused by the nonthermal products—smoke and its wide range of constituent gases, liquids, and solids. Smoke can usually be seen and smelled. Made up of droplets of flammable tars and small particles of carbon suspended in gases, it irritates the eyes and nasal passages, sometimes blinding and/or choking a person. Gases are especially dangerous because, without visible smoke, they are so often difficult to detect. Some gases are directly toxic, but all are dangerous because they displace oxygen. Common gases released in building fires include carbon monoxide and carbon dioxide.

###### (c) Objectives in Fire Safety

Many older buildings were designed at a time when building fires usually resulted in the loss of several adjacent structures; hence, the primary objective of firefighting was to limit the conflagration to as few city blocks as possible. With the increased use of fireresistant construction and code control of site and building planning, fires typically were confined to one building at a time. As fire-suppression systems came into common usage within buildings, it then came to be expected that fires could be confined to one or two floors within a building. Now that automatic detection/suppression systems are technically advanced, fires can usually be confined to one room or to even smaller areas. In the United States, most fires in sprinklered buildings are now extinguished with one to five sprinklers operating.

FIRE PROTECTION

Carbon monoxide is a deadly product of combustion and is often the most abundant such product. It is produced when insufficient oxygen is available to completely oxidize the burning material. It is more readily attached to hemoglobin molecules in red blood cells than is oxygen, thus depriving the brain and muscles of needed oxygen. This leads to irrational behavior and loss of consciousness, then to death. Carbon dioxide is also likely to result from combustion but, unless intentionally introduced into a space as a means of fire suppression, should not be present in concentrations with serious health impacts (beyond potential headaches and dizziness).

Four common design intents related to building fire safety, in order of usual importance, are:

- 1 Protection of life
- 2. Protection of building
- 3. Protection of contents
- 4. Continuity of operation


Many of the elements of building fire safety are covered by building codes, but it is important to remember that codes specify the minimum acceptable protection. Designers can go much further than the codes require in order to enhance fire safety. It is also important to realize that codes cannot cover all aspects of fire safety, as there are too many variables in building design.

Other dangerous and commonly encountered building-fire gases include hydrogen sulfide, sulfur dioxide, ammonia, oxides of nitrogen, cyanide, phosgene, and hydrogen chloride (from burning polyvinyl chlorides found in computers, electronic

In many other instances, there are potential design conflicts between building performance under ordinary conditions and building performance in the extraordinary event of a fire. Escalators invite shoppers to explore the upper levels of a department store or connect hotel lobbies to ballrooms; they are also efficient apertures for the vertical spread of fire and smoke. (Special fire protection strategies for escalators are found in Chapter 33.) Daylighting and natural ventilation are best served by high ceilings and low partitions, which encourage light and air from the perimeter to pervade building interiors. If unchecked by sprinklers, however, fire and smoke can easily spread through such open floor plans. (On the other hand, smoke and fire can build up much more rapidly in small, enclosed rooms that retain heat.) Forced-air systems that heat, ventilate, and cool are also potential pathways for smoke and fire; this hazard is especially serious when the systems penetrate floors, because vertically spreading fires are harder to fight than horizontally spreading ones. (Then again, carefully designed forced-air systems can aid in smoke management.) Windowless buildings that rely on electric lighting in place of daylight are especially dangerous in fires because firefighters cannot easily evacuate occupants or gain access to the building. Sunscreens that completely cover windows are disadvantageous for the same reason; nonoperable windows, although considered advantageous for tightly controlled air conditioning, must be broken for fire evacuation/access. The higher the window, the greater the danger from falling shards of glass. Many excellent insulating materials will burn readily, and some will give off toxic gases. Some of the loveliest interior finishes are both flammable and deadly sources of gases in a fire. Table 24.2 summarizes fire requirements for interior finishes.

Codes typically prescribe design strategies that are passive means of limiting the spread of fire and protecting life: wall, floor, and ceiling constructions; maximum open floor areas; maximum distances to exits; and so on. Codes commonly allow some relaxing of such prescriptions when active fire-suppression systems (such as sprinklers) are designed into a building. Alternatively, a detailed computer analysis of fire spread and occupant evacuation within a proposed project may allow for even greater distances to exits, larger open floor areas, and alternative constructions. This is a performance-based, rather than a prescriptive, approach to design. It requires close cooperation between designers and fire code enforcement authorities.

(d) Fire Safety and Other Environmental Control Systems

In some instances, the desirable design approaches for fire safety will track design approaches for lighting, thermal, acoustic, and water systems. Although these opportunities may be uncommon, it would be unfortunate (because of a disciplinecentric design process) to miss such synergies as:

FIRE PROTECTION

Thermal mass, which is useful for passive heating and cooling systems, for acoustic isolation of airborne sound, and for fire barriers (most thermally massive materials will not burn easily).

High ceilings, useful for daylight distribution and displacement ventilation, but also for collecting a large quantity of smoke before it reaches the occupants and for allowing smoke and/ or flames from a fire to be seen from a greater indoor distance.

Windows, for daylight, ventilation, and view, also allow access for firefighting and rescue, provide escape routes, relieve smoke accumulation with fresh air, and thus relieve some of the stress of trapped occupants.

The dichotomy between ensuring comfort throughout a building’s normal life and safety at the moment it is threatened by fire, is the principal reason why codes alone cannot ensure fire safety. The dilemma of ordinary versus extraordinary performance must be faced by the cooperative actions of the designer, owner, and occupants of a building.

Solid (noncombustible) overhangs over windows not only provide sunshading, but also discourage the vertical spread of fire over the building face and can serve as emergency exterior places of refuge.

Elevated water storage tanks provide both adequate water pressure for plumbing fixtures and water for firefighting in the first few minutes of a fire before firefighters arrive.

###### (e) Protection of Life

The NFPA Fire Protection Handbook discusses human behavior in fires in great detail. Although

TABLE 24.2 Summary of Life Safety Code Requirements for Interior Finish

|Occupancy|Exits|Access to Exits|Other Spaces|
|---|---|---|---|
|Assembly—New: >300 people ≤300 people<br><br>Assembly—Existing: >300 people<br><br>≤300 people Educational—New|A A A A A|A or B A or B A or B A or B A or B|A or B A, B, or C A or B A, B, or C A or B; C on low partitions|
|Educational—Existing|A|A or B|A, B, or C|
|Day Care Centers—New|A|A|A or B|
| |I or II|I or II|NR|
|Day Care Centers—Existing|A or B|A or B|A or B|
|Group Day-Care Homes—New|A or B|A or B|A, B, or C|
|Group Day-Care Homes—Existing|A or B|A, B, or C|A, B, or C|
|Family Day-Care Homes|A or B|A, B, or C|A, B, or C|
|Health Care—New AS* Mandatory|A or B|A or B|A or B|
| | |C on lower portion of corridor wall|C in small individual rooms|
|Health Care—Existing|A or B|A or Ba|A or Ba|
|Detention and Correctional—New|A|A|A, B, or C|
| |I|I| |
|Detention and Correctional—Existing|A or B|A or B|A, B, or C|
| |I or II|I or II| |
|Residential, Board and Careb| | | |
|Residential, Hotels and Dormitories—New|A|A or B|A, B, or C|
| |I or II|I or II| |
|Residential, Hotels and Dormitories—|A or B|A or B|A, B, or C|
|Existing|I or II|I or II| |
|Residential, Apartment Buildings—New|A|A or B|A, B, or C|
| |I or II|I or II| |
|Residential, Apartment BuildingsExisting|A or B|A or B|A, B, or C|
| |I or II|I or II| |
|Residential, 1- and 2-Family, Lodging or Rooming Houses|A, B, or C|A, B, or C|A, B, or C|
|Mercantile—New|A or B|A or B|A or B|
|Mercantile—Existing Class A or B|A or B|A or B|Ceiling A or B existing on walls|
| | | |A, B, or C|
|Mercantile—Existing Class C|A, B, or C|A, B, or C|A, B, or C|
|Office—New|A or B|A or B|A, B, or C|
| |I or II|I or II| |
|Office—Existing|A or B|A or B|A, B, or C|
|Industrial|A or B|A, B, or C|A, B, or C|
|Storage|A or B|A, B, or C|A, B, or C|


FIRE PROTECTION

Source: Reprinted with permission from the Fire Protection Handbook, 18th ed., © 1997, National Fire Protection Association, Quincy, MA 02269.

aSee occupancy chapters of NFPA 101 for details. bSee Source, Chapters 22 and 23. Notes: Class A Interior Wall and Ceiling Finish—flame spread 0–25, (new) smoke developed 0–450. Class B Interior Wall and Ceiling Finish—flame spread 26–75, (new) smoke developed 0–450. Class C Interior Wall and Ceiling Finish—flame spread 76–200, (new) smoke developed 0–450. Class I Interior Floor Finish—critical radiant flux, minimum 0.45 Watts/cm2. Class II Interior Floor Finish—critical radiant flux, minimum 0.22 Watts/cm2.

*Automatic sprinklers—where a complete standard system of automatic sprinklers is installed, interior finish with flame spread rating not over Class C may be used in any location where Class B is normally specified, and with rating of Class B in any location where Class A is normally specified; similarly, Class II interior finish may be used in any location where Class I is normally specified, and no critical flux rating is required where Class II is normally specified. (This does not apply to new health care facilities.)

Exposed portions of structural members complying with the requirements of heavy timber construction may be permitted.

###### 1089

modate a wheelchair, a minimum clear width of 32 in. (813 mm) is required. Exits can take a variety of forms. Vertical exits (Figs. 24.3 and 24.4) include smokeproof towers, exterior and interior stairs and ramps, and escalators that meet specific requirements. Vertical exits do not include elevators; they are too easily stalled or, worse, opened at the floor of a fire by malfunctioning signal equipment. Exits in the horizontal plane include doors leading directly to the outside, 2-hour fire-rated enclosed hallways, and moving walks. Special horizontal exits are provided by internal firewalls penetrated by two fire doors—one swinging open in either direction. Exit discharge is the area outside an exit that leads to a public way and may still need protection in a fire.

panic behavior drives many code requirements, such behavior has been found to be rare. Designers should consider how building occupants make decisions in a fire. In the first phase, cues are detected—the smell of smoke, sounds associated with a fire (breaking glass, sirens, alarm bells), and, more rarely, the sight of flames. Open plans (with longer visible indoor distances) are more amenable to exposing such clues to a wider population. In the second phase, the occupants define the situation: Just how serious is this fire? The more numerous the cues, the more rapid the definition phase. How other people are reacting is influential, and in the absence of strong cues can actually lead to a group refusal to evacuate in the early stages of a fire. In the third phase, coping behavior begins: fight or flight? Clear exit pathways and access to firefighting equipment are critical to rationally making this decision.

Maximum allowable distances to exits are specified in Table 24.3. These are influenced by past experience with people exiting through smoke, especially when it may involve briefly traveling toward the perceived fire location (as in the case of a deadend corridor). When automatic fire suppression systems such as sprinklers are used, the allowable distances to exits are increased. Designers should remember, however, that at least 30% of building fire deaths result from fire cutting off the paths to exits.

For most low-rise buildings, a reasonable goal is the evacuation of all occupants in the time interval between the detection of a fire and the arrival of the firefighters. Designers can provide clearly defined pathways to exits (exit access) that can be kept relatively clear of smoke (Fig. 24.2). To accom-

FIRE PROTECTION

![image 1246](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1246.png)

![image 1247](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1247.png)

Fig. 24.3 Plan views of exits. (a) An enclosed stairway allows occupants on any floor above a fire to escape. A smokeproof tower is better, as it opens to the air at each floor, largely preventing accumulation of smoke in the stairway. (b) Horizontal exit through an interior firewall provides a quick refuge and lessens the need for a hasty flight down the stairs. Two wall openings are needed to facilitate exit in either direction. Fire-rated doors must be arranged to be self-closing or automatic-closing by smoke detection. (Reprinted with permission from the Fire Protection Handbook, 18th ed.; © 1997, National Fire Protection Association. Quincy, MA 02269.)

Fig. 24.2 Exit access, exit, and exit discharge on the first floor

of a multistory building. Doors A1, A2, E1, and E2 are exits, and the path (dashed line) is the exit access. To the person emerging

from the exit enclosure, doors A1 and A2 and the paths (dotted lines) are the exit discharge. Doors D1 and D2 are exit discharge doors. Solid-line paths are within the exit. (Reprinted with permission from the Fire Protection Handbook, 18th ed.; © 1997, National Fire Protection Association. Quincy, MA 02269.)

###### DESIGN FOR FIRE RESISTANCE 1091

![image 1248](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1248.png)

Fig. 24.4 Four variations of smokeproof towers. Plan A has a vestibule opening from a corridor. Plan B shows an entrance by way of an outside balcony. Plan C could provide a stair tower entrance common to two areas. In plan D, smoke and gases entering the vestibule would be exhausted by a natural or induced draft in the open air shaft. In each case, a double entrance to the stair tower with at least one side open or vented is characteristic of this type of construction. Pressurization of the stair tower in the event of fire provides an attractive alternative for tall buildings and is a means of eliminating the entrance vestibule. (Reprinted with permission from the Fire Protection Handbook, 16th ed.; © 1986, National Fire Protection Association. Quincy, MA 02269.)

###### FIRE PROTECTION

Minimum egress widths per floor are found with the help of Table 24.4. First, calculate the floor area (net or gross, as specified in the table). Divide the floor area by the occupant load to determine the number of occupants for whom exits must be provided for that floor. Then calculate the exit capacity based on its clear width. Stairs are sized to meet the requirements of Table 24.5.

The building population as estimated for fire safety is usually much greater than the population for which HVAC, water, or elevator service is designed. The stairs must be designed to allow those already within the stairwell to continue down without interference from access doors on any floor. Stairs with direct access to outdoor air at each floor—so-called smokeproof towers—are the safest kind. A fire stair must allow firefighters to move up while occupants are moving down. Another phenomenon is reentry, in which occupants who have exited decide to reenter despite the danger. (Rescue of family members, pets, and valuables is a common reason.) This greatly complicates downward flow.

EXAMPLE 24.1 A multistory office building is 80 ft (24 m) wide by 300 ft (80 m) long. What exit capacity is required per floor?

###### SOLUTION (I-P units)

The gross floor area = 80 × 300 = 2400 ft2. From Table 24.4, “business” categories are based on one person per gross 100 ft2.

High-rise buildings present much more difficult problems because firefighting equipment can ordinarily reach no higher than seven floors (about 90 ft [27 m]) and because, typically, only two exit stairways are provided. This difficulty is recognized in building codes, which classify buildings with an occupiable floor more than 75 feet above the lowest fire department access as high-rise with special design considerations. Downward flow rates in stairs were formerly assumed at about 45 persons/

The population per floor is, therefore, (2400 ft2)/(100 ft2/person) = 240 people.

Exit doors (to stairs): 240 people × 0.2 in./person

= 48 in. total.

(One 34-in. clear door into each of two stairs = 2

doors × 34 = 68 in., more than the minimum.) Stairs: 240 people × 0.3 in./person = 72 in. total. (Two stairs at 44 in. each = 88 in., more than the

minimum.) ■

|Common Path LimitDead-End LimitTravel Distance Limit<br><br>Type of Occupancy Unsprinklered<br><br>ft (m) Sprinklered<br><br>ft (m) Unsprinklered<br><br>ft (m) Sprinklered<br><br>ft (m) Unsprinklered<br><br>ft (m) Sprinklered<br><br>ft (m)|ASSEMBLY|New20/75a,b<br><br>(6.1/23)<br><br>20/75a, b<br><br>(6.1/23)<br><br>20/75a,b<br><br>(6.1/23)<br><br>20/75a,b<br><br>(6.1/23)<br><br>20(6.1)b<br><br>20(6.1)b<br><br>(6.1)20b<br><br>20(6.1)b<br><br>(45)200(60)150cc<br><br>Existing150(45)200(60)cc|EDUCATIONAL|New<br><br>Existing<br><br>New Day-Care Center<br><br>Existing Day-Care Center<br><br>75 (23)<br><br>75 (23)<br><br>NRd,e<br><br>NRd,e<br><br>75 (23)<br><br>75 (23)<br><br>NRd,e<br><br>NRd,e<br><br>20 (6.1)<br><br>20 (6.1)<br><br>20 (6.1)<br><br>20 (6.1)<br><br>20 (6.1)<br><br>20 (6.1)<br><br>20 (6.1)<br><br>20 (6.1)<br><br>150 (45)<br><br>150 (45)<br><br>150(45)f<br><br>150(45)f<br><br>200 (60)<br><br>200 (60)<br><br>200(60)f<br><br>200(60)f|HEALTH CARE|New<br><br>Existing<br><br>New Ambulatory Care<br><br>Existing Ambulatory Care<br><br>NRd<br><br>NRd<br><br>NRd<br><br>NRd<br><br>NRd<br><br>NRd<br><br>NRd<br><br>NRd<br><br>30 (9.1)<br><br>NRd<br><br>30 (9.1)<br><br>50 (15)<br><br>30 (9.1)<br><br>NRd<br><br>30 (9.1)<br><br>50 (15)<br><br>NAg<br><br>150(45)f<br><br>150(45)f<br><br>150(45)f<br><br>200(60)f<br><br>200(60)f<br><br>200(60)f<br><br>200(60)f|DETENTION AND CORRECTIONAL|New-Use Conditions II, III, IV<br><br>V<br><br>Existing-Use Conditions II, III, IV, V 50 (15)<br><br>50 (15)<br><br>50(15)h 100 (30)<br><br>100 (30)<br><br>100(30)h 50 (15)<br><br>20 (6.1)<br><br>NRd 50 (15)<br><br>20 (6.1)<br><br>NRd 150(45)f<br><br>150(45)f<br><br>150(45)f 200(60)f<br><br>200(60)f<br><br>200(60)f|RESIDENTIAL|Hotels and Dormitories<br><br>New<br><br>Existing<br><br>Apartments<br><br>New<br><br>Existing<br><br>35(10.7)<br><br>35(10.7)<br><br>(10.7)35<br><br>35(10.7)<br><br>(15)50<br><br>50(15) 35 (10.7)<br><br>50 (15) 50 (15)<br><br>50 (15)<br><br>(53)175f,j<br><br>175(53)f,j<br><br>(99)325f,j<br><br>325(99)f,j<br><br>50(15)<br><br>50(15) 35 (10.7)<br><br>50 (15) 50 (15)<br><br>50 (15) 175(53)f,j<br><br>175(53)f,j<br><br>(99)325f,j<br><br>325(99)f,j<br><br>Board and Care<br><br>Small, New and Existing<br><br>Large, New<br><br>Large, Existing<br><br>Lodging and Rooming Houses<br><br>One- and Two-Family Dwellings<br><br>NRd<br><br>NA<br><br>110 (33.5)<br><br>NRd<br><br>NRd<br><br>NRd<br><br>125(38.1)k<br><br>160 (48.8)<br><br>NRd<br><br>NRd<br><br>NRd<br><br>NA<br><br>50 (15)<br><br>NRd<br><br>NRd<br><br>NRd<br><br>15 (15)<br><br>50 (15)<br><br>NRd<br><br>NRd<br><br>NRd<br><br>NA<br><br>175(53)f,j<br><br>NRd<br><br>NRd<br><br>NRd<br><br>325(99)f,j<br><br>325(99)f,j<br><br>NRd<br><br>NRd|MERCANTILE|Class A, B, C<br><br>New<br><br>Existing<br><br>Open-Air Covered Mall<br><br>New<br><br>Existing<br><br>75 (23)<br><br>75 (23)<br><br>NRd<br><br>75 (23)<br><br>75 (23)<br><br>100 (30)<br><br>100 (30)<br><br>NRd<br><br>100 (30)<br><br>100 (30)<br><br>20 (6.1)<br><br>50 (15)<br><br>0 (0)<br><br>20 (6.1)<br><br>50 (15)<br><br>50 (15)<br><br>50 (15)<br><br>0 (0)<br><br>50 (15)<br><br>50 (15)<br><br>100 (30)<br><br>150 (45)<br><br>NRd<br><br>100 (30)<br><br>150 (45)<br><br>200 (60)<br><br>200 (60)<br><br>NRd<br><br>400(120)<br><br>400(120)|
|---|---|---|---|---|---|---|---|---|---|---|---|---|


ft (m) Sprinklered

400(120)

400(120)

(99)325f,j

325(99)f,j

(99)325f,j

325(99)f,j

325(99)f,j

325(99)f,j

New(45)200(60)150cc

Existing150(45)200(60)cc

200(60)f

200(60)f

200(60)f

200(60)f

200(60)f

200(60)f

150(45)f 200(60)f

200(60)f

200(60)f

200 (60)

200 (60)

200 (60)

200 (60)

ft (m)

NRd

NRd

NRd

NRd

Travel Distance Limit

Type of Occ Unsprinklered

(53)175f,j

175(53)f,j

175(53)f,j

175(53)f,j

175(53)f,j

150(45)f

150(45)f

150(45)f

150(45)f

150(45)f

150(45)f

150(45)f

100 (30)

150 (45)

100 (30)

150 (45)

150 (45)

150 (45)

NAg

NRd

NRd

NRd

NRd

NA

###### FIRE PROTECTION

TABLE E 24.3Common Path, Dead End, and Travel Distance Limits

Hotels and D

One- and Tw

Class A, B, C

Open-Air Co

Large, New

Lodging and

New-Use Co

Small, New

New Day-Ca

Board and C

Existing-Use

Existing Day

New Ambul

Existing Am

Apartments

Large, Exis

Existing

Existing

Existing

Existing

Existing

Existing

New

New

New

New

New

New

V

1092

|BUSINESS|New<br><br>Existing<br><br>(23)75m<br><br>75(23)m<br><br>(30)100m<br><br>100(30)m 20 (6.1)<br><br>50 (15) 50 (15)<br><br>50 (15) 200 (60)<br><br>200 (60) 300 (91)<br><br>300 (91)|INDUSTRIAL|General<br><br>Special Purpose<br><br>High Hazard<br><br>Aircraft-Servicing Hangars, Ground Floor<br><br>Aircraft-Servicing Hangars, Mezzanine Floor<br><br>50 (15)<br><br>50 (15)<br><br>0 (0)<br><br>50(15)p<br><br>50(15)p<br><br>100 (30)<br><br>100 (30)<br><br>0 (0)<br><br>50(15)p<br><br>50(15)p<br><br>50 (15)<br><br>50 (15)<br><br>0 (0)<br><br>50(15)p<br><br>50(15)p<br><br>50 (15)<br><br>50 (15)<br><br>0 (0)<br><br>50(15)p<br><br>50(15)p<br><br>(60)200n<br><br>300(91)p<br><br>75 (23)<br><br>o<br><br>75 (23)<br><br>(75)250n<br><br>400(122)p<br><br>75 (23)<br><br>o<br><br>75 (23)|STORAGE|Low Hazard<br><br>Ordinary Hazard<br><br>High Hazard<br><br>Parking Garages, Open<br><br>Parking Garages, Enclosed<br><br>Aircraft Storage Hangars, Ground Floor<br><br>Aircraft-Servicing Hangars, Mezzanine Floor<br><br>Underground Spaces in Grain Elevators<br><br>NRd<br><br>50 (15)<br><br>0 (0)<br><br>50 (15)<br><br>50 (15)<br><br>50(15)p<br><br>50(15)p<br><br>50(15)p<br><br>NRd<br><br>100 (30)<br><br>0 (0)<br><br>50 (15)<br><br>50 (15)<br><br>100(30)p<br><br>75(23)p<br><br>50(15)p<br><br>NRd<br><br>50 (15)<br><br>0 (0)<br><br>50 (15)<br><br>50 (15)<br><br>50(15)p<br><br>50(15)p<br><br>NRd,p<br><br>NRd<br><br>100 (30)<br><br>0 (0)<br><br>50 (15)<br><br>50 (15)<br><br>50(15)p<br><br>50(15)p<br><br>NRd,p<br><br>NRd<br><br>200 (60)<br><br>75 (23)<br><br>200 (60)<br><br>150 (45)<br><br>75 (23)<br><br>200 (60)<br><br>NRd<br><br>400 (122)<br><br>75 (23)<br><br>300 (91)<br><br>200 (60)<br><br>75 (23)<br><br>400 (122)|
|---|---|---|---|---|---|


This dimension is for the total travel distance, assuming incremental portions have fully utilized their allowable maximums. For travel distance within the room, and from the room exit access door tof

400(122)p

400 (122)

400 (122)

(75)250n

300 (91)

200 (60)

200 (60) 300 (91)

300 (91)

75 (23)

75 (23)

75 (23)

75 (23)

NRd

o

(60)200n

300(91)p

200 (60)

200 (60)

150 (45)

200 (60)

50 (15) 200 (60)

75 (23)

75 (23)

75 (23)

75 (23)

NRd

o

Source:Fire Protection HandbookAdapted with permission from the, 18th ed., © 1997, National Fire Protection Association, Quincy, MA 02269.

100 (30)

50(15)p

50(15)p

50(15)p

50(15)p

50 (15)

50 (15)

50 (15) 50 (15)

50 (15)

50 (15)

NRd,p

0 (0)

0 (0)

NRd

This dimension is from the room/corridor or suite/corridor exit access door to the exit; thus it applies to corridor common path.

See Source, Sections 24–4 and 25–4, for special travel distance considerations in covered malls considered pedestrian ways.

100(30)m 20 (6.1)

50(15)p

50(15)p

50(15)p

50(15)p

See Source, appropriate occupancy chapter, for special travel distance considerations for exterior ways of exit access.

See Source, Chapters 8 and 9, for special considerations for smoke-protected assembly seating in arenas and stadia.c

50 (15)

50 (15)

50 (15)

50 (15)

50 (15)

NRd,p

0 (0)

0 (0)

NRd

See Source, Sections 10–7 and 11–7 for requirement for second exit access based on room capacity or area.e

INDUSTRIAL

###### FIRE PROTECTION

STORAGE

BUSINESS

><20 ft (6.1 m) for common path serving50 persons; 75 ft (23 m) for common path serving50 persons.a

See Source, Chapters 8 and 9, for special considerations for aisle accessways, aisles, and mezzanines.b

See Source, Chapters 26 and 27, for special common path considerations for single-tenant spaces.m

See Source, Chapters 28 and 29, for special requirements on spacing of doors in aircraft hangars.o

(30)100m

100(30)p

100 (30)

100 (30)

100 (30)

50(15)p

50(15)p

75(23)p

50(15)p

50 (15)

50 (15)

0 (0)

0 (0)

NRd

See Source, Chapter 28, for industrial occupancy special travel distance considerations.n

See Source, Section 22–3, for requirement for second exit access based on room area.k

See Source, Chapter 15, for special considerations for existing common paths.h

See Source, Chapters 28 and 29, for special requirements if high hazard.p

the exit, see Source for the appropriate occupancy chapter.

No requirement.d

Not applicable.g

Ordinary

Undergr

Aircraft-

Aircraft-

Aircraft-

High Ha

High Ha

General

Low Ha

Existing

Parking

Parking

Aircraft

Special

New

###### 1093

- TABLE 24.4 Summary of NFPA 101®, Life Safety Code®, Provisions for Occupant Load, and Exit Capacity


|Occupancy<br><br>Occupant Load ft2 (m2) per Person<br><br>Level Components Doors, Corridors, Horizontal Exits,<br><br>Ramps Stairs|
|---|
|Assembly<br><br>Less-concentrated use without fixed seating 15 Net (1.4) 0.2 0.3 Concentrated use without fixed seating 7 Net (0.65) 0.2 0.3 Fixed seating Actual number of seats 0.2 0.3<br><br>Educational<br><br>Classrooms 20 Net (1.9) 0.2 0.3 Shops and vocational 50 Net (4.6) 0.2 0.3<br><br>Care centers 35 Net (3.3) 0.2 0.3<br><br>Health care NAS AS NAS AS Sleeping departments 120 Gross (11.1) 0.5 0.2 0.6 0.3 Treatment departments 240 Gross (22.3) 0.5 0.2 0.6 0.3<br><br>Residential 200 Gross (18.6) 0.2 Board and care 200 Gross (18.6) 0.2 0.3 Mercantile<br><br>Street floor and sales basement 30 Gross (3.7) 0.2 0.3 Multiple street floors (each) 40 Gross (3.7) 0.2 0.3 Other floors 60 Gross (5.6) 0.2 0.3 Storage–shipping 300 Gross (27.9) 0.2 0.3 Malls See Code 0.2 0.3<br><br>Business 100 Gross (9.3) 0.2 0.3 Industrial 100 Gross (9.3) 0.2 0.3 Detention and correctional 120 Gross (11.1) 0.2 0.3|


###### FIRE PROTECTION

Source: Adapted with permission from the Fire Protection Handbook, 18th ed., © 1997, National Fire Protection Association. Quincy, MA 02269. NAS = nonsprinklered; AS = sprinklered.

minute/22 in. (559 mm) of width, but more recently, peak flows of only 24 persons/minute/22 in. (559 mm) have been observed. With a typical exit stair, a 15-story building housing 60 persons per floor per stair can be evacuated in about 9 minutes. However, with the same stair in a 50-story building housing 240 persons per floor per stair, evacuation will take at least 2 hours, 11 minutes! When doors are held open at each floor to admit occupants fleeing the fire, smoke can readily enter the stairwell. Moreover, it is becoming increasingly common for people to refuse to evacuate a high-rise building, placing their faith in fire-extinguishing systems instead of facing a daunting descent through many floors of fire stairs.

is recommended. Again, smokeproof towers will be safer in such a design, although stairs can be pressurized with outdoor air. These details related to smoke control are presented in the following section.

###### (f) Property Protection

One of the earliest design concerns in this category is that the site should permit access for firefighting equipment. Ideally, fire trucks should be able to pull alongside each exterior wall. If accessibility is limited by adjacent buildings, and roadways alongside buildings and other measures are impractical, more reliance must be placed on internal fire-suppression systems. Another factor is the amount of time it will ordinarily take for firefighters to reach a site. In congested urban areas or remote rural ones, the time that elapses between the alarm and the arrival of firefighters can permit a fire to grow to unstoppable proportions. In these cases, emphasis again shifts to internal fire-suppression systems.

Because of the impracticality of rapid evacuation, larger buildings are required to provide refuge areas where smoke penetration is less likely. For example, stairs can be designed to hold all the occupants, in which case the design of discharge is based more on capacity than on flow. At maximum crowding, about 3 ft2 (0.28 m2) per person

###### DESIGN FOR FIRE RESISTANCE 1095

- TABLE 24.5 Requirements for Exit Stairs


|Existing Stairs New Stairs Class Aa Class Ba|
|---|
|Minimum width clear of all obstructionsb: Total occupant loadc = 50 or more<br><br>= less than 50<br><br>44 in. (1.12 m) 36 in. (0.91 m)<br><br>44 in. (1.12 m) 36 in. (0.91 m)<br><br>44 in. (1.12 m) 36 in. (0.91 m)<br><br>Maximum height of risers 7 in. (178 mm) 7½ in. (191 mm) 8 in. (203 mm) Minimum height of risers 4 in. (102 mm) Minimum tread depth 11 in. (279 mm) 10 in. (244 mm) 9 in. (229 mm) Minimum headroom 6 ft 8 in. (2.03 m) 6 ft 8 in. (2.03 m) 6 ft 8 in. (2.03 m) Maximum height between landings 12 ft (3.7 m) 12 ft (3.7 m) 12 ft (3.7 m) Minimum dimension of landings in direction of travel d e e Doors opening immediately on stairs, without landing at<br><br>least the width of door<br><br>No No No|


Source: Adapted with permission from the Fire Protection Handbook, 18th ed., © 1997, National Fire Protection Association, Quincy, MA 02269.

aClass A and B stairs are defined as those having the tread and riser dimensions as listed in this table. bExcept projections not exceeding 3½ in. (89 mm) at and below handrail height on each side. cTotal occupant load includes all floors served by stairway. dEvery landing shall have a dimension, measured in the direction of travel, equal to the width of the stair. Such dimension need not exceed 4 ft (1.22 m) when the stair has a straight run. eStairways and intermediate landings shall continue with no decrease in width along the direction of exit travel.

Another design concern is adequate water to fight the fire. Reliance on city water mains is not always a good solution. Elevated tanks on buildings can help in the early moments of firefighting, but their capacity is soon exhausted. Some buildings therefore rely on lakes or enclosed reservoirs for a firefighting water supply (see the discussion in Section 24.3).

be chosen for their fire-delaying characteristics. Windows can also be protected by fire-rated shutters that are designed to close automatically at high temperatures (Fig. 24.5). Sometimes exterior

FIRE PROTECTION

![image 1249](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1249.png)

Exposure protection is becoming common in areas where highly flammable surroundings pose a serious threat of fires originating outside a building. Candidates for exposure protection include buildings surrounded by older wooden buildings, bordered by lumberyards or other commercial activities that utilize highly flammable materials, or even bordered by open fields of dry grass or brush. Exposure protection guards against heat transfer by radiation and convective currents and against direct fire transfer via flying embers. Exposure protection begins with the use of nonflammable materials for the building’s exterior. Erecting firewalls between the building and a fire-threatening neighbor is a more drastic, but sometimes necessary, step. Exposure protection sometimes includes external water sprinkler systems, in which a spray head is placed over (or under) openings such as windows or doors. Sprinkler systems that soak the roof can play a cooling role on summer days, as well as a fire exposure protection role. Exterior doors can

Fig. 24.5 Rolling metal shutters, housed in valences above each window, punctuate the exterior of this downtown Pittsburgh building opening onto a narrow street. The shutters can protect the building’s contents from an exterior fire, but can also protect the narrow street from a fire inside the building. Note the exterior fire escapes across this narrow street. These are no longer permitted, partly because smoke plumes rising from windows can make such stairs unusable long before heat from a fire becomes a threat.

for increased floor area limits, which can be a motivator for including sprinklers in a building context where they are not mandatory.

protection is necessary to protect the exit discharge from flames originating inside the building, as with narrow alleyways like that in Fig. 24.5 in downtown Pittsburgh.

Openings in the firewalls must be protected by fire-rated doors and by fire dampers in forced-air systems (Fig. 24.6). As important as compartmentation is in buildings with large floor areas, however, the vertical spread of fire (its natural path) poses a more serious problem. Fire-resistive barriers to limit vertical fire spread are also part of the compartmentation requirements found in codes. Thus, strict requirements to protect vertical openings and pathways are found in the fire codes.

Compartmentation has become increasingly important as buildings have become lightweight structures incorporating decreased fire resistance and open floor areas that encourage the spread of fires. Building codes establish maximum floor area limits based upon construction type and occupancy. If a building’s floor area exceeds such limits, it must be subdivided by firewalls into areas that fall within the code limitations. Automatic fire sprinklers allow

![image 1250](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1250.png)

Fig. 24.6 Openings in firewalls are protected by various devices. (a) Access doors to controls and other elements within firewalls should be of fire-rated construction. (b) Locations of fire dampers in a typical forced-air system—at firewalls, partitions, ceilings, floors, and shaft enclosures. (Part b reprinted with permission from the Fire Protection Handbook, 18th ed.; copyright © 1997, National Fire Protection Association. Quincy, MA 02269. Redrawn by Dain Carlson.)

FIRE PROTECTION

![image 1251](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1251.png)

resistance: to reduce deaths and property damage due to smoke and provide for continuity of operations with minimal smoke interference. Airflow management systems have been used for several generations; laboratory buildings and commercial kitchens equipped with fume/exhaust hoods offer a familiar example. Several options for smoke control are now readily available for ordinary building design—and required by most building codes.

Concealed spaces are found in many contemporary buildings, especially over suspended ceilings but also behind walls, within pipe chases, in attics, under raised floors, and in other places. All such spaces can offer paths for the spread of fire. The designer can utilize noncombustible materials, as far as possible, in such spaces. Another important step is to include automatic fire detection and suppression systems in these uninhabited spaces—and often the use of oxygen-deprivation approaches to fire suppression. Another design response is compartmentation: using firestops (or firewalls) to break up otherwise continuous concealed spaces. Many codes, for example, require firestopping around each 1000 ft2 (93 m2) of suspended ceiling area and every 2000 ft2 (186 m2) of attic floor area.

###### (a) Factors in Smoke Control

The heat of a fire produces air pressure and buoyancy that aid the spread of smoke well beyond the scene of the fire itself. In low buildings, the smoke is spread primarily by heat-induced convective air motion and by the differential air pressures caused by the expansion of gases as the temperature increases. In tall buildings, the stack effect complicates this pattern of smoke spread, encouraging the rapid rise of heated air within vertical shafts. Wind forces from outside are also more likely to be a factor in tall buildings. (Wind velocities are usually higher with increasing distance from the ground surface.) Forced-air systems, so common in high-rise buildings, can also contribute to the spread of smoke. The interactions among fire, the stack effect, wind, building geometry, and HVAC systems are complex. Several detailed calculation techniques are available, as explained in two publications, NFPA 92A (2009) and NFPA 92B (2009). These methods include building and testing a scale model, using a series of closed-form algebraic equations, and modeling a compartment fire with the help of a computer. In the last category, a more modest zone approach divides a fire into two zones (upper and lower), and the calculations can be done on a personal computer. The more ambitious field approach uses computational fluid dynamics (CFD), requiring greater computer capacity but allowing the testing of numerous variations in approaches to fire and smoke control; fire growth, smoke spread, structural behavior, and occupant evacuation can be examined together. Results can be surprising, leading at times to counterintuitive solutions.

Structural protection, another important requirement, allows a building to continue to stand during a fire and enables it to be salvaged rather than demolished after a fire. Codes require various protective layers for structural materials. In order of importance, it is usually most critical to protect columns, girders, beams, and, finally, the floor slab.

FIRE PROTECTION

###### (g) Continuity of Operations

For most building functions, it is desirable to minimize the disruption of operation that a fire will cause. Design strategies to encourage continuity of operations include special fire alarm/suppression sys tems for especially critical operations areas (control rooms, for example), the design of HVAC systems to allow for 100% outside air (to aid in purging a building of smoke), and provision for the speedy removal of the water dumped on a fire from a sprinkler system. The floors in sprinkler-served buildings should be (yet rarely are) waterproof; waterproofing should also be carried up walls, columns, pipes, and other elements to a height of 4 to 6 in. (100 to 150 mm) above the floor. These provisions will help to minimize the water damage associated with fire-suppression efforts.

###### 24.2 SMOKE CONTROL

As it has become increasingly evident that smoke kills more people in building fires than either heat or structural collapse, it has also become more common to design for smoke control as well as for resistance to fire and for fire suppression. The objectives of smoke control are the same as those for fire

###### (b) Confinement

The most passive design response to smoke migration is to try to confine it to the fire area itself. Another technique is to exclude smoke from

Ch24.indd 1097 9/21/09 7:18:40 PM

smoke layer would have dropped to 12.3 ft (3.75 m) above the floor. If the walls were extended to the ceiling, this same building would experience, in the same 20 minutes, within the origin store of the fire, smoke all the way down to the floor. With such a solution, CFD analysis may well be required before approval is granted by the code authority.

specially protected areas, called refuges. Compartmentation is important in these approaches: Where firewalls cannot be used, partial smoke barriers (often called curtain boards) are suspended from the ceiling (Fig. 24.7) in an effort to trap the initial layer of hot air and smoke, and therefore to set off the fire detection/suppression system more quickly. As useful as these partial barriers can be in a fire’s early stages, they quickly lose effectiveness as the smoke layer thickens, or as air pressure forces the smoke below the boards. Even in firewalls with fire-rated door protection, small cracks around such openings provide smoke paths, aided by the air pressures and velocities that fires can quickly produce. The typical “fire” barrier is not very resistant to spreading smoke, and smoke control based solely on confinement must be closely linked to an effective early detection/ suppression technique such as a sprinkler system.

###### (c) Dilution

For a limited time in a fire’s early stages, the dilution of smoke with 100% outdoor air (provided by the HVAC system) may make conditions bearable during occupant evacuation. Large quantities of fresh air are needed in so short a time, however, that dilution alone is rarely sufficient for smoke control, particularly when the smoke contains toxic fumes. When a dilution system is combined with both confinement and early detection/suppression systems, it becomes more feasible and attractive. Dilution systems that dump large quantities of outdoor air into refuge areas (including stairs) can create such high pressures within the refuge that smoke cannot enter through cracks around doors. When doors to the area are opened (as when more people enter the refuge), however, dilution systems that rely on a conventional HVAC system can rarely provide sufficient pressure to exclude smoke.

Compartmentation may not always be the best strategy. In the Potomac Mills Mall in Prince William County, Virginia, a 156,000-ft2 (14,493-m2) addition to the shopping mall uses low walls and a high ceiling. The walls separating tenant spaces and public corridors are 12 ft (3.7 m) high, while the ceiling is at 17 ft (5.2 m), resulting in a large open volume of air. Smoke rising from a fire within a store can certainly spread well beyond that store, but will collect overhead in such a large space that evacuation of the mall can be completed well before the smoke reaches the occupied zone near the floor. A computer model indicated that 20 minutes into a fire (and assuming no sprinkler operation), the

FIRE PROTECTION

Fan-driven dilution systems raise several issues. Is the fan located where fire will not affect its performance and where its air intake can be kept free of smoke? Given the multiple possibilities for building fire locations, this is a difficult promise to make. “Dedicated” systems, independent of the building’s HVAC system, are often favored to enable such emergency equipment to be isolated and because such huge quantities of air for relatively small spaces are well beyond the capability of the typical HVAC system. Where should the fresh air supply outlets be located? Most certainly, below the level of smoke accumulation so as not to drive smoke downward. (This may suggest using an under-floor air supply distribution system for such a purpose.) In a stair, at what intervals should fresh air be supplied? Some fire engineers say every 3 floors, others say every 10, but supplying all the fresh air from either the top or the bottom is not recommended; it is too likely that open doors near a single source location would deplete fresh air for the rest of the stair. At what velocity should fresh air be supplied? The

![image 1252](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1252.png)

Fig. 24.7 Smoke barriers (curtain boards) are useful in a fire’s early stages. By confining the initial layer of heated air and smoke produced by a fire, they help to slow the spread of smoke while making the early detection and suppression of the fire more likely.

floor has its own air-handling system (using floorby-floor fan rooms), however, vertical ductwork is minimized. There are both a main and a secondary fire command center for each of the towers and associated lower buildings.

recommended maximum is 200 fpm (1 m/s) to avoid stirring the smoke layer and inviting its descent. The designer must consider that high rates of flow at low velocities will result in very large grilles being required within the space.

###### (e) HVAC Systems, Sprinklers, and Smoke

###### (d) Exhaust

Two systems within a building must be closely coordinated with smoke exhaust systems: the HVAC system and the fire detection/suppression (usually sprinkler) system. As the fire detection system activates the smoke exhaust fans, it must also override the conventional HVAC system operation, usually by switching to 100% outside supply air and simultaneously blocking the return air system. This action pressurizes each HVAC zone to form a barrier against smoke (Fig. 24.9) and keeps smoke out of the return duct system. If the HVAC system is variable-air-volume (VAV), all supply control valves (dampers) must be moved to their full open position. If additional protection is needed for refuge areas, additional air supply to such areas can be provided, perhaps by a separate (smoke dilution) system, as described earlier.

Single-purpose smoke exhaust systems that function only in a fire are becoming more common. These systems employ both air velocity and air pressure to help control smoke movement. As with dilution systems, high velocities are avoided so that fresh air is not drawn up through the smoke layer. Such systems are particularly useful in large-volume atrium spaces, as in Fig. 24.8. Smoke accumulating at the ceiling is removed, while fresh air is supplied lower in the space. If smoke can be removed at the same rate at which it is generated, the smoke layer can be kept from descending. Although they involve a greater initial expense, because they require special fans and special smoke-exhaust shafts, such systems have several advantages over simple confinement or dilution approaches:

FIRE PROTECTION

- 1. They can help prevent toxic gases from entering refuge areas (particularly when there is a dilution or outdoor air supply to such areas).
- 2. They can help reduce concentrations of dangerous gases, potentially making conditions somewhat more tenable for those exposed to smoke-affected spaces.
- 3. By creating desirable patterns of air pressure, they can reduce smoke migration to areas of a building not directly involved with a fire event.
- 4. With them, the stack effect, complicated by buoyancy and wind, is less likely to overcome the smoke-control system in a tall building.
- 5. They can help to remove smoke that remains after the fire is extinguished.


An automatic sprinkler system can reduce the extent of smoke development by quickly extinguishing a fire; conversely, a sprinkler system can affect the functioning of smoke exhaust systems, both by creating a curtain of water that inhibits the movement of smoke and by cooling the smoke, thus reducing its buoyancy. As less buoyant smoke descends, visibility is reduced and the danger of smoke inhalation increases, particularly in spaces with ordinary ceiling heights. The buoyancy of smoke is a key factor in the success of a smoke exhaust shaft, whose intake is located at ceiling level within each zone. Although these two systems may appear to work at cross-purposes, suppression of a fire is obviously as important a goal as smoke control. Sprinkler systems typically suppress fires so quickly that the size of the accompanying smoke exhaust systems can generally be reduced.

Each of the two Petronas Towers in Kuala Lumpur, Malaysia, is occupied by as many as 18,000 workers during the day. As these were the tallest buildings in the world at the turn of the twenty-first century, a majority of these workers are well beyond the range of ordinary fire-rescue operations. Smoke exhaust, stair pressurization, and vestibule pressurization systems are installed, and each floor has isolation dampers, controlled by the fire alarm system, wherever air ducts serve multiple floors. Because each

When the fire-suppression system relies on oxygen displacement (such as with carbon dioxide or “clean agents”), smoke exhaust systems clearly pose a threat—special attention is required if both systems are to be used. Luckily, oxygen displacement systems are often used in nonhabitable spaces, where smoke evacuation is less of an issue.

![image 1253](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1253.png)

(a)

FIRE PROTECTION

![image 1254](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1254.png)

(b)

Fig. 24.8 The Rock and Roll Hall of Fame and Museum on Cleveland’s lakefront (a) features a tall, pyramidal interior space. (b) At the apex, a large horizontal grille marks the smoke exhaust system intake. Smoke naturally accumulates here, and can be removed while dedicated sources of fresh air operate at ground level around the perimeter. (When hot days alternate with cool nights, such a system could be used for night ventilation of thermal mass.)

- Ch24.indd 1100 9/21/09 7:18:42 PM


- Fig. 24.9 Smoke control by a smoke exhaust system. (a) The conventional HVAC system is shown operating under normal minimum outdoor air supply conditions. (b) When smoke detectors trigger the smoke exhaust system, dedicated fans begin to exhaust smoke, through a special duct, from the affected area only. Simultaneously, the conventional system undergoes two changes: all supply air becomes 100% outside air (for smoke dilution), and all return openings are closed off (to pressurize all nonfire areas, to keep smoke out of them and out of the return duct system).

![image 1255](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1255.png)

![image 1256](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1256.png)

- Fig. 24.10 Automatic heat-and-smoke roof hatch ventilators, primarily for one-story commercial and industrial buildings. (Courtesy of Inryco, Inc.)


FIRE PROTECTION

(f) Automatic Ventilating Hatches

conditions near the fire are improved for firefighters, and firefighters on the roof are quickly alerted to the general location of the fire below.

These heat-and-smoke venting devices (that operate without fans) are required by code in selected occupancies (such as stages and certain warehouse/ storage facilities). (ICC 2006a, 2006b) They may also be installed (Fig. 24.10) in other building types as part of an engineered smoke control system. The hatches open individually as heat or smoke from a fire triggers their control devices. As a result, indoor

In summary, designers can provide several components that aid in the exhaust of smoke and the provision of ventilation and improved visibility for firefighters and occupants in almost any building: dedicated smoke exhaust and dilution systems, emergency controls on HVAC systems, operable windows and skylights (to facilitate ventilation and

![image 1257](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1257.png)

- Ch24.indd 1101 9/21/09 7:18:44 PM


preclude its use for fire suppression: it damages most building contents, including interior surfaces; as a stream, it conducts electricity readily (less readily as a spray); and many flammable oils will float on water while continuing to burn. Where these factors are major considerations, other suppression media can be considered (see Section 24.4).

occupant escape), and heat-and-smoke hatches in roofs.

###### 24.3 WATER FOR FIRE SUPPRESSION

The most popular medium for building fire suppression is water, which is readily available and relatively low in cost. Water cools, smothers, emulsifies, and dilutes. As it turns to vapor, it removes 970 Btu/ lb of water (2256 kJ/kg) at atmospheric pressure and its volume increases 1700 times—a process that hinders access to the oxygen needed by the fire. Water has several disadvantages that sometimes

Fire-suppressing systems are commonly combined with smoke control systems; Fig. 24.11 shows a typical combination of provisions in a one-story building. Taller buildings, especially those with multistory interior spaces (atria), present a special challenge (Fig. 24.12). A typical approach is to construct an approximately 6-ft- (1.8-m) deep curtain

![image 1258](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1258.png)

FIRE PROTECTION

Fig. 24.11 Fire protection for large-area, one-story buildings showing the fire suppression (sprinkler) system (A) and the smoke control system (B, C). Locations D and E are relatively safe positions for firefighters.

![image 1259](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1259.png)

|Fig. 24.12 Fire protection in an atrium-type office building: section showing the detection/suppression system and provisions for smoke control.|
|---|


![image 1260](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1260.png)

board (or fire spandrel) at the opening to the atrium on each floor. Smoke detectors, motorized dampers, and sprinklers can be combined in various ways. At the lobby level, the atrium floor level, and at any office floors open to the atrium, sprinklers at about 6 ft (1.8 m) o.c. (on center) will provide a water curtain at the edge of the atrium opening. Where glazing is used at the atrium’s perimeter, the glazing frames sometimes can be designed for considerable thermal expansion, and sprinklers can provide a water curtain on the office side of the glazing. Firerated glazings and their frames are listed for both heat resistance and water pressure from a hose stream. Where balcony corridors adjoin the atrium, two sprinkler water curtains can be provided, one on either side of the partitions between corridor and office space. The smoke exhaust system often can provide six air changes per hour (ACH) for all spaces that open onto the atrium.

![image 1261](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1261.png)

###### (a) Standpipes and Hoses

Standpipes and hoses (Fig. 24.13) with a separate water reserve, upfeed pumping, and/or fire department connections are listed in three classes and five types. The major differences are whether the system is for first-aid or full-scale firefighting and whether the system has an automatic water supply or a manual one.

FIRE PROTECTION

- Class I systems are for full-scale firefighting,

and are typically required in both sprinklered and unsprinklered buildings more than three stories high, as well as in malls. (This requirement is based on the substantial time required to lay out hoses from outdoor fire connections in such buildings.) This system is for use by trained firefighters using 2½-in. (64-mm) hose connections at designated locations. Class I is becoming the system of choice as use of the next two system types declines.

- Class II systems are for first-aid firefighting


before the fire trucks arrive. These systems use 1½-in. (38-mm) hose connections and typically provide access to a hose, nozzle, and hose rack (Fig. 24.14) in each specified location. The difficulty for untrained people to manage a 100-ft (30-m) hose containing a huge flow (100 gpm [378 L/ min] or more) has led to a decline in the use of this system, although it can be found in large unsprinklered buildings and in special hazard areas such

Fig. 24.13 Standpipe system variations. (a) Basic flow rate requirements for Class I and Class III systems. (b) Example of the pipe schedule sizing method for a Class I system. (c) Multiplezone system. (Reprinted with permission from the Fire Protection Handbook, 18th ed.; © 1997, National Fire Protection Association. Quincy, MA 02269.)

![image 1262](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1262.png)

###### FIRE PROTECTION

Fig. 24.13 (continued)

- Ch24.indd 1104 9/21/09 7:18:46 PM


![image 1263](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1263.png)

![image 1264](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1264.png)

![image 1265](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1265.png)

###### FIRE PROTECTION

Fig. 24.14 Components of a standpipe and hose system. (a) Standard hose rack. (b) Hose rack and fire extinguisher in a cabinet with a glass door. (c) Siamese connection through which fire department pumping equipment supplies water to the standpipe system. The similar sprinkler siamese is marked “sprinkler.” Color codes sometimes differentiate the two.

as stages. Many fire departments would rather the building occupants evacuate than try to manage such large hoses and water quantities. Significant water damage is a potential threat when hoses cannot be controlled.

demands. Water flows immediately upon opening of a hose valve.

Automatic-dry systems. The pipes are filled with pressurized air, and are connected to a water supply capable of automatically meeting the firefighting demands. Through a device such as a drypipe valve, water replaces the air when a hose valve is opened.

Class III systems combine the characteristics of Classes I and II, thus serving both for first-aid and for full-scale firefighting. Hose connections of both sizes are provided (with adapters) at each specified location. The disadvantages of Class II systems also apply to Class III, and their use is declining for the same reasons.

Semiautomatic-dry systems. The pipes are filled with air and are connected to a water supply capable of automatically meeting the firefighting demands. Through a device such as a deluge valve, water replaces the air when both a remote sensing device at the hose station and a hose valve are opened.

“Combined” systems are either Class I or III standpipe systems that also supply water to a sprinkler system.

The standpipe system types are as follows:

Manual-dry systems. The pipes are filled with air, and there is no connection to a water supply system other than that provided by the fire department (as in Fig. 24.14c).

Automatic-wet systems. The pipes are filled with water and are connected to a water supply capable of automatically meeting the firefighting

- Ch24.indd 1105 9/21/09 7:18:47 PM


case is a pneumatic tank that delivers water using the pressure of the air that is compressed in the upper portion of the tank.

Manual-wet systems. The pipes are filled with water, with a connection to a domestic water source that is used merely to fill and test the system. Water for firefighting is provided by the fire department.

A standpipe zone in a high-rise building is determined by hydraulic calculation so that maximum hose pressures are not exceeded. Fire standpipes and their hoses (for full-scale firefighting) are now recommended to be located on the landings of fire stairs, from which personnel or firefighters can approach a fire with charged hoses. This enables the hose connection to be made in a safe (relatively smoke-free) place, half a floor below the fire. Awkwardly, it means that the door to the stair will be held open by the hose, but the risk to occupants using the stairs is considered to be outweighed by the advantage to the firefighters.

Minimum flow rates and minimum and maximum pressure are all addressed during the design of standpipe systems. Two methods of sizing, the pipe schedule and the hydraulic method, are used. Neither is detailed here; see NFPA 14 (2007) for the procedures. The required supply flow rates are outlined in Fig. 24.13a. As a preliminary design guideline (Fig. 24.13b), Class I and III standpipes not exceeding 100 ft (30 m) in height must be a minimum of 4 in. (102 mm) nominal pipe size. Class I and III standpipes more than 100 ft (30 m) in height must be a minimum of 6 in. (152 mm) nominal pipe size (although the topmost 100 ft [30 m] may be a minimum of 4 in. [102 mm] nominal pipe size). For combined standpipe and sprinkler systems, regardless of height, a minimum of 6 in. (152 mm) nominal pipe size is required.

###### (b) Sprinkler System Design Impacts

Unlike a fire hose, a sprinkler is likely to be already positioned above the point of a fire and is capable of being deployed in seconds, not minutes. Sprinkler systems are widely relied on as proven automatic fire suppressers. (They have come a very long way from the early water-filled bucket suspended by a black powder fuse; when the fuse was lit by a fire, it blew up the bucket, dispersing the water and theoretically dousing the fire.)

For Class I and III systems, a minimum hose pressure of 100 psi (690 kPa) is now required because of the widespread use of fog nozzles (rather than stream nozzles). The maximum hose pressure (also the maximum for sprinklers) is 175 psi (1207 kPa).

FIRE PROTECTION

However, designers must remember that the use of sprinklers doesnot give one a license to ignore fire code limitations, even though many codes provide more leeway for sprinklered buildings. In addition, provision must be made for an adequate water supply, adequate water pressure, and backup power for pumping (if pumps are required). It may be wise to provide for water drainage during and after a fire, particularly in multistory buildings. A sprinkler system may require large supply pipes and valves, fire pumps, and access for system monitoring and maintenance. These elements are generally considered unsightly and must be integrated into the architectural design. Sprinklers can afford opportunities for integration with energyconserving HVAC systems (Section 24.3k). Also, the cost of a sprinkler system installation can usually be recovered rather quickly through reductions in fire insurance premiums.

Water supply systems for firefighting may use roof tanks or fire pumps. It is not practical to store enough water on the roof for a protracted firefighting period, and it is usually assumed that a halfhour supply will be more than enough to provide for the presumed time it takes the fire engines to arrive. When the system is used by the fire department, its pumps are attached to the street siamese (Fig. 24.14c) to deliver water from street hydrants or the building’s “secondary source.” The check valve closest to the siamese in use opens, and the check valves at the tank close to prevent the water from rising uselessly in the tank. After the engines are disconnected from the siamese, the water between the siamese and the adjacent check valve drains out through a ball drip so that it does not freeze.

An overhead tank is considered a most dependable source, but the height required can be architecturally undesirable and a considerable seismic disadvantage. In such a case, upfeed fire pumps (Fig. 24.13c) operating automatically to deliver water to higher stories may be used. Another option in this

Automatic sprinkler systems usually consist of a horizontal pattern of pipes placed just below or within the ceilings of industrial buildings, warehouses, stores, theaters, offices, homes, and

of fire insurance rates. When gravity tanks are used with sprinkler systems, they should provide enough water to operate 25% of the sprinkler heads for 20 minutes. As in the case of standpipe and hose systems, this provision gives the fire department a chance to arrive and take over.

other structures at risk from fire. These pipes are provided with sprinkler heads constructed such that abnormally high temperatures will cause them to open automatically and emit a fine water spray. NFPA 13 (2007) lists the detailed requirements for sprinkler systems (briefly referred to here) as well as numerous other regulations. In addition to pipes and sprinklers (discussed in the remainder of this section), several other system components are usually included.

The principal objections to the use of tanks have been their unsightliness, the problem of freezing, and—in the case of large buildings—the tanks’ tremendous weight, with resulting added structural costs.

Alarm Gong. An alarm gong mounted on the outside of the building warns of water flow through the alarm valve upon activation of a sprinkler head. This warning gives the building personnel an opportunity to make additional firefighting arrangements that can minimize loss and speed the termination of the fire; in this way, the sprinklers can be turned off in a timely manner to prevent excessive water damage to building contents after the fire is out. Sprinkler alarms commonly are also connected to private regional supervisory offices that communicate promptly with municipal fire departments upon receipt of a signal. All public buildings, and other buildings as required, should be provided with fire detection and alarm systems that indicate, in the custodian’s office, the location of the fire.

Skidmore, Owings & Merrill, in their design for General Mills’ central office building in suburban Minneapolis, turned to automatically controlled pumping systems instead of elevated storage (Fig. 24.15). For the General Mills building, the fire underwriters could have required at least 50,000 gal (189,250 L) of residual water in the tank for emergency purposes, which would have meant about 100,000 gal (378,500 L) of elevated storage. The alternative chosen was a reinforced-concrete structure placed underground to one side of the building and covered with 3 to 5 ft (0.9 to 1.5 m) of earth. Small vents rising from this reservoir blend in with the lawn and landscaped shrubbery above.

FIRE PROTECTION

The saving in structural steel tended to make the overall cost comparable to that of an elevated tank of the same capacity. The savings were made possible chiefly by refined automatic-pump control. The underground reservoir eliminates the problems of an unsightly appearance and great weight, but the other usual advantages of an elevated tank—reliability in case of fire, minimum starting and stopping of motors, and the maintenance of pressure while balancing supply and demand—must be equaled in the automatic pump control circuitry. This is not as simple as it might at first seem. Factors such as fluctuations in demand, friction within the pipes, elevations, starting surges from the pumps, and pressure-flow characteristics of the pumps themselves must be considered. Various combinations of these issues undoubtedly account for the continued use of elevated tanks. The trend, however, is toward the use of more sophisticated pump control.

Siamese Connections. Siamese connections permit fire engines to pump into the sprinkler system in a manner similar to that used for standpipe systems (Fig. 24.14c).

Provisions for Drainage. Sprinkler heads can release a great deal of water, most of which will remain unvaporized and quickly collect at floor level. In addition to waterproofing the floors and lower walls, columns, and other elements, provision should be made, where possible, for gravity drainage of water. Scuppers in exterior walls are preferable to floor drains, which are more easily clogged by debris. Scuppers are provided with hoods that protect against infiltration, birds, and/or insects.

Water Supply. In tall buildings, sprinklers (and standpipes) can be supplied with water from elevated storage tanks used for domestic water. These tanks supply a constant pressure on the distribution lines, store sufficient water to balance supply and demand, prevent excessive starting and stopping of a fire pump, and provide a dependable fire reserve. The last factor has been critical in the calculation

A continuous flow from the General Mills deepwell pumps through both domestic and fire reservoirs prevents the water from becoming stale and rancid. The fire reservoir is given necessary priority over the domestic reservoir by means of a simple weir. Even if the domestic reservoir were completely

![image 1266](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1266.png)

Fig. 24.15 Diagram of an upfeed pumping system to supply sprinklers and building demands for domestic water. In the General Mills Building, a large subsurface concrete water tank provides a secondary water source that reassures fire insurance carriers. Thus, the wells and their pumps constitute a primary water source. If the well yield fails, the concrete tank supply can be tapped. Backup enginedriven pumping operates in the event of a utility company power outage. Automatic controls and piping for the storage tank reserve system are not shown in this illustration.

###### FIRE PROTECTION

empty, the fire reservoir would remain full. Pressure for the sprinkler is supplied by a small 20-gpm (1.26L/s) jockey pump. Signals from the sprinkler system bring in a 750-gpm (47.3-L/s) main pump. If this fails, a diesel engine–driven pump of equal capacity automatically takes over. Normally, the system satisfies the heavy demands of air conditioning, fire control, and domestic water supply in this modern, rural, isolated office building.

levers or other restraining devices. These, in turn, are held in place by the arms of the sprinkler body. In the past, the restraining device was usually a fusible metal link that melted at a predetermined temperature. Today, the restraining device is typically a glass bulb that contains both a colored liquid and an air bubble. As the liquid expands due to increasing temperature resulting from the heat of a fire, it compresses the air bubble until it is absorbed. Then continued expansion ruptures the bulb (again, at a predetermined temperature) and releases the water in a solid stream through the orifice.

Valves. Valves are required to allow the sprinkler system to be shut off for maintenance, system modification, or replacement of all sprinkler heads that have operated after a fire. Indicating valves of various types are required so that it is always immediately obvious whether such crucial valves are open (as they nearly always should be) or closed. Table 24.6 lists common failure modes in sprinkler systems; an improperly closed valve is the leading reason for system failure.

A deflector converts this solid stream of water into a spray, whose pattern is determined by the design of the deflector. Most sprinklers direct the spray down and horizontally rather than upward toward the ceiling. This yields better water distribution close to the sprinkler head and more effective coverage of burning material below. The spray pattern from a typical upright or pendant sprinkler is shown in Fig. 24.16.

(c) Sprinkler Construction, Orientation, and Rating

Common types of sprinkler heads are upright (SSU), pendant (SSP), or sidewall types. Upright heads sit on top of the exposed supply piping. Pendant heads hang below the piping, which can

The common sprinkler head blocks water flow by a plug or cap that is held tightly against the orifice by

TABLE 24.6 Common Failure Modes for Automatic Sprinklers

|Failure Mode Potential Causes|
|---|
|Water supply valves are closed when sprinkler fuses Inadequate valve supervision Owner attitude Maintenance policies<br><br>Water does not reach sprinkler Dry pipe accelerator or exhauster malfunctions Pre-action system malfunctions Maintenance and inspection inadequate<br><br>Nozzle fails to open when expected Fire rate of growth too fast Response time and/or temperature of link inappropriate for<br><br>the area protected Sprinkler link protected from heat Sprinkler link painted, taped, bagged, or corroded Sprinkler skipping<br><br>Water cannot contact fuel (Note: The intent of this failure mode is to ensure that discharge is not interrupted in a manner that will prevent fire control by a sprinkler)<br><br>Fuel is protected High piled storage is present New construction (walls, ductwork, ceilings) obstructs water<br><br>spray Water discharge density is not sufficient Discharge needs are insufficient for the type of fire and the<br><br>rate of heat release Change in combustible contents occurred Number of sprinklers open is too great for the water supply Water pressure too low Water droplet size is inappropriate for the fire size<br><br>Enough water does not continue to flow Water supply is inadequate because of original deficiencies, changes in water supply, or changes in the combustible contents<br><br>Pumps are inadequate or unreliable Power supply malfunctions System is disrupted|


###### FIRE PROTECTION

Source: Reprinted with permission from the Fire Protection Handbook, 18th ed., © 1997, by the National Fire Protection Association, Quincy, MA 02269.

ceiling temperature ordinarily expected. Ordinary sprinkler heads operate at between 135º and 170ºF (57º and 77ºC).

then be concealed above suspended ceilings (Figs. 24.17a, b). The pendant heads themselves have a number of variations: recessed, flush, concealed, and ornamental pendant heads are available (Fig. 24.17c). Recessed heads have part of the sprinkler body and the deflector below the ceiling. Flush heads have only the thermosensitive element projecting below the ceiling. Concealed heads are entirely above a ceiling cover plate that falls away in a fire, exposing the thermosensitive element. Ornamental pendants are manufacturer-coated (never field-coated!) to match a desired decor.

Buildings to be protected by sprinkler systems fall into several hazard groups, as described in Table 24.8. Newer quick-response sprinkler heads are now required throughout light hazard occupancies, including office buildings. These more thermally sensitive heads open sooner than ordinary heads, and thus tend to fight a fire with even fewer heads operating, even though they may sometimes open with extraordinary heat that is not fire-associated. They are considered superior for life protection because of their earlier operation.

Sidewall sprinklers (Fig. 24.17d) are usually located adjacent to one wall of a smaller roomcommon in hotels, apartments, and so on—and throw a one-quarter-sphere spray of water entirely across such rooms. Typically, only one sidewall sprinkler head per small room is used.

Other special sprinkler models include an extra large orifice (for delivering large water quantities where water pressures are relatively low) and multilevel sprinklers (for use where other sprinklers are at a higher plane within the same space). The lower sprinklers may otherwise have their action retarded by water from the higher-elevation heads.

The temperature at which a sprinkler is triggered is usually specified, as in Table 24.7. It should be at least 25Fº (14Cº) higher than the maximum

![image 1267](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1267.png)

Fig. 24.16 Typical distribution pattern from a standard spray sprinkler. Obstructions (whether from structure or furnishings) are to be avoided within this volume. (Reprinted with permission from the Fire Protection Handbook, 18th ed.; © 1997, National Fire Protection Association. Quincy, MA 02269.)

![image 1268](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1268.png)

![image 1269](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1269.png)

FIRE PROTECTION

![image 1270](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1270.png)

Fig. 24.17 Sprinkler heads. (a) Upright; it sits above exposed piping, just below the structural deck—where the hottest gases will first accumulate. (b) Pendant, projecting through a suspended ceiling in most installations. Both (a) and (b) use a quartzoid bulb, a transparent bulb with a colored liquid that ruptures at a preset temperature to release the water stream; heads can be manufactured as plated, polished, or colored—but never painted on site. (c) Pendant, styled for a more contemporary appearance. (d) Sidewall, front and side views. (Parts c–d courtesy of the Central Sprinkler Corporation.)

Ch24.indd 1110 9/21/09 7:18:50 PM

###### TABLE 24.7 Sprinkler Heads

|DISCHARGE CHARACTERISTICS|
|---|
|Nominal Orifice Size<br><br>in. mm K Factor<br><br>Nominal Orifice Size Marked on Frame<br><br>Percent of Nominal ½-in. Discharge|
|¼ 6.4 1.3–1.5 Yes 25 5⁄16 8.0 1.8–2.0 Yes 33.3 3⁄8 9.5 2.6–2.9 Yes 50 7⁄16 11.0 4.0–4.4 Yes 75 ½ 12.7 5.3–5.8 No 100 17⁄32 13.5 7.4–8.2 No 140 5⁄8 15.9 11.0–11.5 Yes 200 ¾ 19.0 13.5–14.5 Yes 250|
|TEMPERATURE CLASSIFICATIONS|
|Max. Ceiling Temp. Temperature Rating<br><br>ºF ºC ºF ºC<br><br>Temperature Classification Color Code<br><br>Glass Bulb Colors|
|100 38 135–170 57–77 Ordinary Uncolored or black Orange or red 150 66 175–225 79–107 Intermediate White Yellow or green 225 107 250–300 121–149 High Blue Blue 300 149 325–375 163–191 Extra high Red Purple 375 191 400–475 204–246 Very extra high Green Black 475 246 500–575 260–302 Ultra high Orange Black 625 329 650 343 Ultra high Orange Black|


Source: Reprinted with permission from the Fire Protection Handbook, 18th ed., © 1997, National Fire Protection Association, Quincy, MA 02269.

FIRE PROTECTION

(d) Sprinkler Spacing and Hazard

more than 50% of the fires studied over a 49-year period were extinguished by two or fewer sprinklers. A detailed sizing procedure would consider both the available pressure at the highest sprinkler and the expected flow rate, which can vary from 150 to 25000 gpm (10 to 158 L/s). The sprinkler head’s actual performance is determined by

The spacing of sprinkler heads and the sizing of supply pipes are complex matters, and most sprinkler systems are designed by professionals working for sprinkler manufacturers. However, some guidelines for preliminary sprinkler location are included here. The first consideration is the degree of hazard faced by the occupants, as listed in Table 24.8. Once this is known, sprinklers and pipes can be approximately located in plan view with the aid of Table 24.9. Maximum floor areas (per floor) to be protected by any single sprinkler system are shown, again by hazard, in Table 24.10. Within each space, sprinklers should be located so as to detect a fire readily and to discharge water over the greatest area (considering obstacles such as joists and beams, partial height partitions, etc.; see Fig. 24.16).

Q=K p

###### where

Q = flow rate, gpm K = K factor, published for each sprinkler head by

U.S. manufacturers (see Table 24.7) p = pressure, psi

###### In SI units:

Piping for the sprinkler supply can be hydraulically designed, using methods similar to those shown in Section 21.11. A complicating factor is the expectation that only a small percentage of the sprinklers will actually open;

Q = flow rate, L/min K = K factor (14.3 × I-P K factor) p = pressure in bars

|CLASSIFICATION OF OCCUPANCIES|Occupancy classifications for this standard relate to sprinkler installations and their water supplies only. They are not intended to be a general classification of occupancy hazards.<br><br>Examples in the listings below are intended to represent the norm for those occupancy types. Unusual or abnormal fuel loadings or combustible characteristics and susceptibility for<br><br>changes in these characteristics, for a particular occupancy, are considerations that should be weighed in the selection and classification.|LIGHT HAZARD OCCUPANCIES|Occupancies or portions of other occupancies where the quantity and/or combustibility of contents is low, and fires with relatively low rates of heat release are expected.<br><br>The Light Hazard classification is intended to encompass residential occupancies; however, this is not intended to preclude the use of listed sprinklers in residential occupancies or<br><br>residential portions of other occupancies.<br><br>Light Hazard Occupancies Include Occupancies Having Conditions Similar to:<br><br>Churches<br><br>Clubs<br><br>Eaves and overhangsa<br><br>Educational<br><br>Hospitals<br><br>Institutional<br><br>Libraries (except large stack rooms)<br><br>Museums<br><br>Nursing or convalescent homes<br><br>Office, including data processing<br><br>Residential<br><br>Restaurant seating areas<br><br>Theaters and auditoriums, excluding stages and prosceniums<br><br>Unused attics|If combustible construction with no combustibles beneath.a|ORDINARY HAZARD OCCUPANCIES|Group 1: Occupancies or portions of other occupancies where combustibility is low, quantity of combustibles is moderate, stockpiles of combustibles do not exceed 8 ft (2.4 m), and<br><br>fires with moderate rates of heat release are expected.<br><br>Ordinary Hazard Occupancies (Group 1) Include Occupancies Having Conditions Similar to:<br><br>Automobile parking and showrooms<br><br>Bakeries<br><br>Beverage manufacturing<br><br>Canneries<br><br>Dairy products manufacturing and processing<br><br>Electronics plants<br><br>Glass and glass product manufacturing<br><br>Laundries<br><br>Restaurant service areas<br><br>Group 2: Occupancies or portions of other occupancies where quantity and combustibility of contents is moderate to high, stockpiles do not exceed 12 ft (3.7 m), and fires with<br><br>moderate to high rates of heat release are expected.<br><br>Ordinary Hazard Occupancies (Group 2) Include Occupancies Having Conditions Similar to:<br><br>Cereal mills<br><br>Chemical plants—ordinary<br><br>Confectionery products<br><br>Distilleries<br><br>Dry cleaners<br><br>Feed mills<br><br>Horse stables<br><br>Leather goods manufacturing<br><br>Libraries—large stack areas<br><br>Machine shops<br><br>Metal working<br><br>Mercantile<br><br>Paper and pulp mills<br><br>Paper process plants<br><br>Piers and wharves<br><br>Post offices<br><br>Printing and publishing<br><br>Repair garages<br><br>Stages<br><br>Textile manufacturing<br><br>Tire manufacturing<br><br>Tobacco products manufacturing<br><br>Wood machining<br><br>Wood product assembly|
|---|---|---|---|---|---|---|


Group 1: Ocmbustibles do not exceed 8 ft (2.4 m), and

The Lightted sprinklers in residential occupancies or

Examples inustible characteristics and susceptibility for

Occupancy ceral classification of occupancy hazards.

Group 2: Ocot exceed 12 ft (3.7 m), and fires with

Occupancieses of heat release are expected.

TABLE 24.8Relative Fire Hazard for Various Occupancies, as Related to Sprinkler Installations

FIRE PROTECTION

Leather good

Metal workin

Ordinary H

Ordinary H

fires with mo

If combustiba

Eaves and ov

Beverage ma

Chemical pla

Light Haza

Machine sho

Libraries (exc

Dairy produc

moderate to

Confectione

Horse stable

Libraries—la

changes in t

Dry cleaners

residential p

Automobile

Institutional

Educational

Cereal mills

Mercantile

Canneries

Distilleries

Feed mills

Churches

Hospitals

Bakeries

Clubs

|EXTRA HAZARD OCCUPANCIES|Occupancies or portions of other occupancies where quantity and combustibility of contents is very high and flammable and combustible liquids, dust, lint, or other materials are<br><br>present, introducing the possibility of rapidly developing fires with high rates of heat release. Extra hazard occupancies involve a wide range of variables that may produce severe fires.<br><br>Extra Hazard Occupancies (Group 1) include occupancies with little or no flammable or combustible liquids.<br>Extra Hazard Occupancies (Group 2) include occupancies with moderate to substantial amounts of flammable or combustible liquids or where shielding of combustibles is extensive.<br><br><br>Extra Hazard Occupancies (Group 1) Include Occupancies Having Conditions Similar to:<br><br>Aircraft hangarsb<br><br>Combustible hydraulic fluid use areas<br><br>Die casting<br><br>Metal extruding<br><br>Plywood and particle board manufacturing<br><br>Printing using inks having flash points below 100ºF (37.9ºC)<br><br>Rubber reclaiming, compounding, drying, milling, vulcanizing<br><br>Saw mills<br><br>Textile picking, opening, blending, garnetting, carding, combining of cotton, synthetics, wool shoddy, or burlap<br><br>Upholstering with plastic foams<br><br>Extra Hazard Occupancies (Group 2) Include Occupancies Having Conditions Similar to:<br><br>Asphalt saturating<br><br>Flammable liquids spraying<br><br>Flow coating<br><br>Manufactured home or modular building assembliesc<br><br>Open oil quenching<br><br>Plastics processing<br><br>Solvent cleaning<br><br>Varnish and paint dipping|Except as governed by NFPA 409.b<br><br>Where finished enclosure is present and has combustible interiors.c|SPECIAL OCCUPANCY HAZARDS|See NFPA 13 for a listing of standards by occupancy.|
|---|---|---|---|---|


Source:Installation of Sprinkler SystemsAdapted with permission from NFPA 13,, © 1996, National Fire Protection Association, Quincy, MA. This reprinted material is not the complete and official posi-

Extrate to substantial amounts of flammable or combustible liquids or where shielding of combustibles is extensive.

presentrates of heat release. Extra hazard occupancies involve a wide range of variables that may produce severe fires.

Occupaustibility of contents is very high and flammable and combustible liquids, dust, lint, or other materials are

picking, opening, blending, garnetting, carding, combining of cotton, synthetics, wool shoddy, or burlap

r reclaiming, compounding, drying, milling, vulcanizing

g using inks having flash points below 100ºF (37.9ºC)

tion of the National Fire Protection Association on the referenced subject, which is represented only by the standard in its entirety.

SPECIAL OCCUPANCY HAZARDS

EXTRA HAZARD OCCUPANCIES

Extra Haflammable or combustible liquids.

FIRE PROTECTION

tering with plastic foams

h and paint dipping

Extraditions Similar to:

Extraditions Similar to:

oil quenching

- s processing
- t cleaning


ills

Plywood

See NFP

Manufa

Die cast

Flamma

Flow co

Asphalt

Metal e

Combu

Aircraft

Exceptb

Wherec

|PART A. UPRIGHT (SSU) AND PENDANT (SSP) SPRINKLERS|Light HazardOrdinary HazardExtra HazardHigh-Piled Storage<br><br>Construction Type Protection Area<br><br>ft(m)22 Max. Spacing<br><br>ft (m) Protection Area<br><br>ft(m)22 Max. Spacing<br><br>ft (m) Protection Area<br><br>ft(m)22 Max. Spacing<br><br>ft (m) Protection Area<br><br>ft(m)22 Max. Spacing<br><br>ft (m)|Noncombustible obstructed<br><br>and unobstructed, and<br><br>combustible unobstructed<br><br>Combustible obstructed<br><br>225 (20.9)<br><br>168 (15.6)<br><br>15 (4.6)<br><br>15 (4.6)<br><br>130 (12.1)<br><br>130 (12.1)<br><br>15 (4.6)<br><br>15 (4.6)<br><br>100 (9.3)<br><br>100 (9.3)<br><br>12 (3.7)<br><br>12 (3.7)<br><br>100 (9.3)<br><br>100 (9.3)<br><br>12 (3.7)<br><br>12 (3.7)|PART B. STANDARD SIDEWALL SPRAY SPRINKLERS|Light HazardOrdinary Hazard<br><br>Combustible<br><br>Finish<br><br>Noncombusti-<br><br>ble or Limited-<br><br>Combustible<br><br>Finish Combustible<br><br>Finish<br><br>Noncombusti-<br><br>ble or Limited-<br><br>Combustible<br><br>Finish|Maximum distance along<br><br>the wall (S), ft (m)<br><br>Maximum room width<br><br>(L), ft (m)<br><br>Maximum protection<br><br>area ft(m)22<br><br>14 (4.3)<br><br>12 (3.7)<br><br>120 (11.2)<br><br>14 (4.3)<br><br>14 (4.3)<br><br>196 (18.2)<br><br>10 (3.1)<br><br>10 (3.1)<br><br>80 (7.4)<br><br>10 (3.1)<br><br>10 (3.1)<br><br>100 (9.3)|PART C. EXTENDED COVERAGE (EC) UPRIGHT AND PENDANT SPRAY SPRINKLERS|Light HazardOrdinary HazardExtra HazardHigh-Piled Storage<br><br>Construction Type Protection Area<br><br>ft(m)22 Max. Spacing<br><br>ft (m) Protection Area<br><br>ft(m)22 Max. Spacing<br><br>ft (m) Protection Area<br><br>ft(m)22 Max. Spacing<br><br>ft (m) Protection Area<br><br>ft(m)22 Max. Spacing<br><br>ft (m)|Unobstructed400 (37.2)<br><br>324 (30.1)<br><br>256 (23.8) 20 (6.1)<br><br>18 (5.5)<br><br>16 (4.9) 400 (37.2)<br><br>324 (30.1)<br><br>256 (23.8)<br><br>196 (18.2)<br><br>144 (13.4)<br><br>20 (6.1)<br><br>18 (5.5)<br><br>16 (4.9)<br><br>14 (4.3)<br><br>12 (3.7)<br><br>196 (18.2)<br><br>144 (13.4) 14 (4.3)<br><br>12 (3.7) 196 (18.2)<br><br>144 (13.4) 14 (4.3)<br><br>12 (3.7)|Obstructed noncombustible<br><br>(when specifically listed<br><br>for such use) 400 (37.2)<br><br>324 (30.1)<br><br>256 (23.8)<br><br>20 (6.1)<br><br>18 (5.5)<br><br>16 (4.9)<br><br>400 (37.2)<br><br>324 (30.1)<br><br>256 (23.8)<br><br>196 (18.2)<br><br>144 (13.4)<br><br>20 (6.1)<br><br>18 (5.5)<br><br>16 (4.9)<br><br>14 (4.3)<br><br>12 (3.7)<br><br>196 (18.2)<br><br>144 (13.4)<br><br>14 (4.3)<br><br>12 (3.7)<br><br>196 (18.2)<br><br>144 (13.4)<br><br>14 (4.3)<br><br>12 (3.7)<br><br>Obstructed combustibleNANANANANANANANA|
|---|---|---|---|---|---|---|---|---|---|


ble or Limited-

Noncombusti-

ft(m)22 Max. Spacing

ft(m)22 Max. Spacing

Combustible

100 (9.3)

12 (3.7)

12 (3.7)

10 (3.1)

10 (3.1)

14 (4.3)

12 (3.7)

144 (13.4) 14 (4.3)

12 (3.7)

Finish

ft (m)

ft (m)

zardHigh-Piled Storage

zardHigh-Piled Storage

Obstructed cNANANA

Ordinary Hazard

ft (m) Protection Area

ft (m) Protection Area

196 (18.2)

144 (13.4)

12 (3.7) 196 (18.2)

100 (9.3)

100 (9.3)

Construction Max. Spacing

Construction Max. Spacing

Combustible

12 (3.7)

12 (3.7)

10 (3.1)

10 (3.1)

80 (7.4)

for such us 14 (4.3)

12 (3.7)

14 (4.3)Unobstructed

Finish

ERS

TABLE 24.9Protected Area, Maximum Spacing, and Distances below Ceiling for Sprinklers

FIRE PROTECTION

Maximum roo

Maximum pro

(when spec

Maximum dis

combustibl

area ft(m22

Obstructed n

and unobs

the wall (S

Noncombust

Combustible

(L), ft (m)

|PART D. EXTENDED COVERAGE (EC) SIDEWALL SPRINKLERS|Light HazardOrdinary Hazard<br><br>Construction TypeProtection Area, ft(m)Spacing ft (m)Protection Area, ft(m)Spacing ft (m)2222|Unobstructed, smooth, flat400 (37.2)28 (8.5)400 (37.2)24 (7.3)|PART E. LARGE-DROP SPRINKLERS|Construction TypeProtection Area, ft(m)Spacing, (L) ft (m)22|Noncombustible unobstructed130 (12.1)12 (3.7)<br><br>Noncombustible obstructed130 (12.1)12 (3.7)<br><br>Combustible unobstructed130 (12.1)12 (3.7)<br><br>Combustible obstructed100 (9.3)10 (3.1)|PART F. EARLY SUPPRESSION FAST-RESPONSE (ESFR) SPRINKLERS|ESFR Sprinkler Up to 30 ft (9.1 m) in HeightESFR Sprinkler Up to 40 ft (12.2 m) in Height<br><br>Construction TypeProtection Area, ft(m)Spacing, ft (m)Protection Area, ft(m)Spacing, ft (m)2222|Noncombustible unobstructed100 (9.3)12 (3.7)100 (9.3)10 (3.1)<br><br>Noncombustible obstructed100 (9.3)12 (3.7)100 (9.3)10 (3.1)<br><br>Combustible unobstructed100 (9.3)12 (3.7)100 (9.3)10 (3.1)<br><br>Combustible obstructedNANANANA|PART G. MAXIMUM ALLOWABLE DEFLECTOR DISTANCES BELOW THE CEILING FOR VARIOUS SPRINKLERSa|Sprinkler TypeMaximum Distance in. (mm)|SSU/SSP<br><br>Standard sidewall<br><br>EC upright and pendant<br><br>EC sidewall<br><br>Large drop<br><br>ESFR<br><br>12 (305)<br><br>6 (152)<br><br>12 (305)<br><br>6 (152)<br><br>8 (203)<br><br>14 (356)|
|---|---|---|---|---|---|---|---|---|---|---|---|


Construcing ft (m)Protection Area, ft(m)Spacing ft (m)22

Construca, ft(m)Spacing, (L) ft (m)22

Construcft (m)Protection Area, ft(m)Spacing, ft (m)22

eightESFR Sprinkler Up to 40 ft (12.2 m) in Height

Unobstru8 (8.5)400 (37.2)24 (7.3)

Noncomb.7)100 (9.3)10 (3.1)

Noncomb.7)100 (9.3)10 (3.1)

Combust.7)100 (9.3)10 (3.1)

Combust3)10 (3.1)

Combust.1)12 (3.7)

Noncomb.1)12 (3.7)

Noncomb.1)12 (3.7)

CombustNANA

Ordinary Hazard

S BELOW THE CEILING FOR VARIOUS SPRINKLERSa

Source:Fire Protection HandbookAdapted with permission from the, 18th ed., © 1997, National Fire Protection Association, Quincy, MA 02269.

Obstructed: depth, spacing, and openness of structural members impede heat flow to the sprinkler head and/or disrupt the spray pattern.

RESPONSE (ESFR) SPRINKLERS

(EC) SIDEWALL SPRINKLERS

P SPRINKLERS

FIRE PROTECTION

Unobstructed: structural members do not impede the operation of the sprinkler head.

Greater distances are permitted based on construction type, special listings, or both.a

Notes:SI units were added by the text authors (are not from original source).

Sprinkler

EC uprigh

Large dro

EC sidew

Standard

SSU/SSP

ESFR

TABLE 24.10 Maximum Floor Areas for Sprinkler Systems

The maximum floor area on any one floor to be protected by sprinklers supplied by any one sprinkler system riser (or combined system riser) is:

|Hazard Area, ft2 (m2)|
|---|
|Light Hazard Ordinary Hazard Extra Hazard (hydraulically calculated) High-Piled Storage<br><br>52,000 (4831) 52,000 (4831) 40,000 (3716) 40,000 (3716)|


Source: Based on the Fire Protection Handbook, 18th ed., © 1997, National Fire Protection Association, Quincy, MA 02269.

Notes: Floor area occupied by mezzanines shall not be included in the above areas. Where single systems protect extra hazard or high-piled storage and ordinary or light-hazard areas, the extra hazard or storage area coverage shall not exceed the floor area specified for that hazard and the total area coverage shall not exceed 52,000 ft2 (4831 m2).

the least dimension not exceeding 3 ft (0.9 m); for open porches, garages, and carports; for uninhabited attics and crawl spaces (if not used for storage); and for entrance foyers that are not the sole means of egress.

Sprinkler systems are usually designed for a maximum working pressure of 175 psi (1206 kPa). As a preliminary design guideline:

Light hazard systems need a minimum residual pressure of 15 psi (104 kPa) and 500–750 gpm (32 to 47 L/s) at the base of the system riser for 30 to 60 minutes.

Residential sprinklers also have a special water distribution pattern capable of delivering water to the walls and high enough on the walls to prevent the fire from getting above the sprinklers. This water near the ceiling also tends to cool gases at the ceiling, reducing the likelihood of excessive sprinkler openings.

Ordinary hazard systems need a minimum residual pressure of 20 psi (138 kPa) and 850–1500 gpm (54 to 95 L/s) at the base of the system riser for 60 to 90 minutes.

FIRE PROTECTION

In the past, the pipe schedule design method made system layout and sizing fairly simple. Now there are requirements for more complicated hydraulically designed systems, which are beyond the scope of this book.

The added cost of residential sprinkler systems may be recovered in several ways. As with other buildings, reductions in fire insurance rates will be helpful, although in residences the payback time is rather long. Zoning could permit smaller parcels of land for sprinkler-protected residences, since separation between buildings is less important when sprinklers protect both buildings.

###### (e) Residential Sprinklers

Now that some codes require sprinklers in all residential occupancies, some new issues arise. The residential sprinkler is a fast-response device with a tested ability to enhance survivability in the room of fire origin and is thus listed for protection of dwelling units. It is sensitive to both smoldering and rapidly developing fires, opening quickly to fight a fire with only one or two heads operating. This is important because residences normally do not have a water supply with sufficient capacity for standard sprinkler systems. Toxic gases and smoke quickly fill the small rooms typical of residences; a fast response is important for life safety.

###### (f) Quick-Response Sprinklers

All light hazard occupancies are now required to have quick-response (also called fast-response) sprinklers. These include hotels, motels, offices, and other buildings where faster sprinkler operation could enhance life safety. One measure of thermal sensitivity is the response time index (RTI), which indicates how fast the sprinkler can absorb sufficient heat from its surroundings to cause activation. It is expressed as the square root of meters-seconds. Quick-response (fast-response) sprinklers have an RTI of 50 or less. Standard-response sprinklers have an RTI of 80 or more—usually substantially more.

Most codes that otherwise require residential sprinklers in all areas make an exception for bathrooms no larger than 55 ft2 (5.1 m2); for closets with

principles as the ESFR sprinkler, but with a smaller orifice suitable to lighter-hazard occupancies. This sprinkler head could be useful in a wide variety of business, mercantile, public assembly, and educational applications.

Conventional automatic sprinklers generally have an RTI of 250 to 300.

Because of the thermal lag inherent in the glass bulb (or fusible link), the sprinkler body, and the water within sprinkler pipes, air temperature around a sprinkler may reach 1000ºF (538ºC) before a standard sprinkler, rated at 175ºF (79ºC), actually opens. The fast-response sprinkler’s operating element has a smaller mass, enabling it to respond to the air temperature rise more quickly.

In future sprinkler systems, different types of sprays may be ejected from a single sprinkler head: one spray of larger droplets to penetrate the fire plume and thereby cool burning surfaces as well as adjacent surfaces, and another, finer spray to cool the ceiling itself.

###### (j) Wet-Pipe Systems

###### (g) Early Suppression Fast-Response(ESFR) Sprinklers

These are the most common and most simple systems, as shown in Fig. 24.18. They are filled with water under pressure and are limited to spaces in which the air temperature does not fall below 40ºF (4.4ºC). (Wet-pipe systems that contain antifreeze, and admit ordinary water when a sprinkler head opens, are included in this category; the type of antifreeze is limited when potable water supplies the sprinkler system.) In the wet-pipe system, sprinklers in the affected area are opened by heat-sensitive elements within the sprinkler heads themselves and immediately emit water.

See Table 24.9, Part F. These sprinkler heads are tested for their ability to suppress specific highchallenge fire hazards encountered in high-piled storage. They operate at a higher pressure and flow, and the water droplets produced depend upon momentum rather than gravity to penetrate to the bottom of high-velocity fire plumes. These sprinkler heads require a minimum water pressure of 50 psi (345 kPa) and a minimum flow of 100 gpm (6.3 L/s). They have largely replaced large-drop sprinklers (Table 24.9, Part E) that depended on the weight of the water droplet to penetrate the fire plume.

FIRE PROTECTION

A typical automatic wet-pipe sprinkler system is shown in Fig. 24.19. The building, a printing and publishing plant, is in the category of “Ordinary Hazard, Group 2” (see Table 24.8). The sprinkler design results in a nozzle spacing such that one nozzle (sprinkler head) takes care of 130 ft2 (12 m2) of floor area.

###### (h) Extended Coverage Sprinklers

See Table 24.9, Parts C and D. These are limited to a type of unobstructed construction consisting of flat, smooth ceilings of a slope not exceeding 2 in. per foot (158 mm/m). Note that a smooth ceiling means that luminaires and air grilles are flush or recessed, not suspended from the ceiling. Such sprinklers, however, can also be specifically listed for “noncombustible obstructed” construction, or as upright and pendant sprinklers within trusses or bar joists having web members not more than 1 in. (25 mm) thick, or where specifically listed for flat, smooth ceilings of a slope not exceeding 4 in. per foot (316 mm/m).

The Transamerica Building (Fig. 24.20) in San Francisco is an urban high-rise building with a wetpipe system. Two fire pumps can deliver 750 gpm at 275 psi (47.3 L/s at 1896 kPa) discharge pressure; they draw water from city mains at 50 psi (345 kPa) or from a 5000-gal (18,925-L) closed tank in the basement. These pumps feed into two 6-in. (15-mm)-diameter “express” risers, one in each stair tower, that run the full height of this 48-story office building. The risers serve both the sprinkler system and fire department hose lines. In each of three 16-story zones, “local” 6-in. (150-mm)-diameter risers branch off to feed a 2-in. (50-mm) looped main at each floor.

###### (i) Future Developments

Now under development, quick-response, early suppression (QRES) sprinklers would use the same

The sprinkler piping is carried above suspended ceilings; pendant sprinkler locations are

![image 1271](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1271.png)

###### FIRE PROTECTION

- Fig. 24.18 Wet-pipe sprinkler system. This most typical system is under water pressure at all times so that water will be discharged immediately when an automatic sprinkler opens. The automatic alarm value shown causes a warning signal to sound when water flows through the sprinkler piping. OS&Y means “outside stem and yoke,” describing a valve that clearly indicates the degree to which it is open or closed. (Reprinted with permission from the Fire Protection Handbook, 18th ed.; © 1997, National Fire Protection Association. Quincy, MA 02269.)


###### (k) Circulating Closed-Loop Systems

coordinated with the modular grid that also locates partitions, air diffusers, and utility jacks. There are provisions for moving sprinkler heads as tenants change. At regular intervals, tees have been provided with one outlet stubbed and capped for future use. Typical office spaces are served by fully recessed, ½-in. orifice, 165ºF (12.7-mm, 74ºC) pendant sprinklers. Exposed pendant sprinklers are used in toilet rooms and service areas.

These wet-pipe systems use the rather large sprinkler piping to circulate water for water source heat pumps. Water is not normally removed from this system, merely circulated. Water temperature in these systems must not exceed 120ºF (49ºC) or fall below 40ºF (4ºC). Such a system used for heating and cooling in a motel is shown in Fig. 24.22. An office building with a circulating closed-loop system is shown in Fig. 10.63.

Although the typical sprinkler system is served by a single riser with a main line and branch lines, there are two variations that increase reliability by providing some redundancy in the supply lines. Figure 24.21a shows the gridded system, where each branch is served from either end, allowing each sprinkler head to receive water from either direction in the branch line. Figure 24.21b shows the loop system, where each branch line can receive water from either direction.

###### (l) Dry-Pipe Systems

As shown in Fig. 24.23, these systems are filled with compressed air (or nitrogen) rather than with water. They are used in unheated areas, including loading docks and cold-storage areas. As soon as a sprinkler head opens, the compressed air rushes

![image 1272](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1272.png)

###### FIRE PROTECTION

- Fig. 24.19 Plan of a sprinklered industrial building, ordinary hazard occupancy, whose 30,000-ft2 (2790-m2) floor area is protected by 230 sprinkler heads (average 130 ft2 [12 m2] per sprinkler head). Sprinklers are closer together than the maximum allowed. Sprinklers (and standpipes) may use water from street mains when pressure is adequate. Either system may use pneumatic or gravity tanks. When the latter are used to supply both systems, an independent sprinkler reserve occupies the bottom, and the fire standpipe supply occupies the top. An auxiliary fire engine feed connection by siamese should be provided in all cases. Auxiliary sources and standby pressurization may be required if street main adequacy is questionable.


out, allowing water to enter the formerly dry-pipe network through a dry-pipe valve. The system then functions like a wet-pipe system. The dry-pipe valve must be within a heated enclosure, since water under pressure is on one side of the valve. Also, due to the delay in delivering water throughout a previously dry piping system, a maximum system capacity of 750 gal (2839 L) is recommended.

Dry-pipe systems require a device to maintain design air pressure within the pipes. Air pressure might be maintained by a compressor, by an air receiver tank, or by connection to an existing pressurized air system (as in manufacturing operations). Dry-pipe systems also require a heated main control valve housing and the pitching of all piping to allow thorough drainage after usage.

Ch24.indd 1119 9/21/09 7:18:54 PM

- (m) Preaction Systems

In this system (Fig. 24.24), the pipes are filled with air that may or may not be under pressure. In addition to the sprinkler heads, either a heat- or a smoke-detection system is installed. The detectors are more sensitive than the sprinkler head. Water is held back by the preaction valve. When the heat or smoke detectors are activated, they open the preaction valve, an alarm is sounded, and water fills the pipes. The system then functions like a wet-pipe system, with water flow into a space occurring only upon the opening of a sprinkler head.

A variation on this system, known as a combined dry pipe-preaction (or double-interlock preaction) system, has pipes filled with compressed air. Heat or smoke detectors release the preaction valve and sound the alarm, but air pressure keeps water out of the piping until a sprinkler head opens.

Preaction systems are popular where the building’s contents are especially subject to water damage—computer rooms, retail stores, museums, and so on—because the early alarm provided by water filling the piping often permits the fire to be found and extinguished manually, before any sprinklers open.

Designers must remember, however, that when the onset of the water discharge is delayed, a fire can quickly grow in size.

- (n) Deluge Systems

These systems (Fig. 24.25) have open sprinklers on dry pipes. As with preaction systems, a separate heat- or smoke-detection system is installed. The detectors control adeluge valve, which, once opened, floods the system with water, and all heads emit water. Huge quantities of water are thus released. Deluge systems are used where extremely rapid fire spread is expected—in aircraft hangars, for example, or other places where flammable liquid fires may break out.

- (o) Mist Systems


![image 1273](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1273.png)

FIRE PROTECTION

Fig. 24.20 Transamerica Building, San Francisco, California; William Pereira & Associates, Los Angeles, California, architects. (a) The pyramid form provides rentable floor areas ranging from 22,000 to 3000 ft2 (2044 to 279 m2). (b) Sixth-floor sprinkler plan showing two risers, a looped feed main, and branch lines. (Courtesy of the Copper Development Association.)

These are discussed last because they introduce the next section, fire-suppression alternatives to water. With a history of success in shipboard fires, they are

![image 1274](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1274.png)

###### FIRE PROTECTION

Fig. 24.20 (continued)

associated with many clean-agent gases. They also eliminate the cost of refilling a system with expensive clean-agent gases and allow a faster return to service after discharge.

being studied for much wider applications. NFPA 750 (2006) is the relevant standard.

A mist system offers fast initiation of an alarm as well as more rapid response to a fire. Smaller volumes of water mean less water damage, and the mist can move more easily around obstructions.

These systems produce a much smaller water droplet, thanks to inlet pressures ranging from 45 to 4100 psi (310 to 28,270 kPa), depending upon the design of the sprinkler head. The heads are typically spaced closer together and have more sensitive thermal elements.

As an alternative to halon or other clean agent gases (Section 24.4), mist systems are more tolerant of small amounts of ventilation, reduce the radiant heat transfer from a fire, and eliminate the residues

![image 1275](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1275.png)

![image 1276](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1276.png)

![image 1277](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1277.png)

###### FIRE PROTECTION

Fig. 24.22 Circulating closed-loop sprinkler system, whose water is used by heating/cooling systems. This application is for a motel; a ground source heat exchanger is supplemented by a water heater when required. (Courtesy of Montana Power. Redrawn by Amanda Clegg.)

Fig. 24.21 Alternative piping arrangements that provide more than one path for water. (a) Gridded systems supply water from either end of a branch line, offering the potential for water to come from either side of each sprinkler location. (b) Looped system, with the potential for each branch line to get water from either direction. (Reprinted with permission from NFPA 13, Installation of Sprinkler Systems; © 1996, National Fire Protection Association. Quincy, MA 02269. This reprinted material is not the complete and official position of the National Fire Protection Association on the referenced subject, which is represented only by the standard in its entirety.)

- Class II mists have a droplet size from 200 to 400 microns. With larger drops, it is easier to achieve higher mass flow rates, and considerable surface wetting is possible. These mists are likely to be effective on fires involving ordinary combustibles.
- Class III mists have a droplet size from 400 to 1000 microns. They can be generated by small-orifice sprinklers and fire hose fog nozzles, and deliver the highest mass flow rates.


The NFPA Fire Protection Handbook (2008) suggests three classes of mist systems:

Class I mists have a droplet size ≤200 microns, the finest mists. This is achieved at the expense of flow rate and spray velocity, and requires significant input of energy to produce useful quantities. These mists are most suitable where enclosure reduces the need for spray momentum and fuel wetting is not critical (examples are liquid fuel fires and spray fires in enclosed spaces).

The fire-extinguishing mechanisms of mists are shown in Fig. 24.26. Two primary mechanisms are heat extraction (through rapid evaporation of the finely divided water droplets) and oxygen displacement. Which mechanism dominates depends on whether the fire is poorly or well ventilated and

- Ch24.indd 1122 9/21/09 7:18:56 PM


![image 1278](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1278.png)

Fig. 24.23 Dry-pipe sprinkler system for unheated occupancies. The system riser, cross mains, and branch lines are maintained at above-atmospheric air pressure. The dry-pipe valve and water supply must be within a heated enclosure. (Reprinted with permission from the Fire Protection Handbook, 18th ed.; © 1997, National Fire Protection Association. Quincy, MA 02269. Redrawn by Jonathan Meendering.)

###### FIRE PROTECTION

the properties of the fuel. (Mist systems perform best in smaller enclosures with restricted ventilation, aided by heat entrapment and relatively easy oxygen displacement.) A third primary mechanism is the blocking of radiant heat. Secondary mechanisms in pool and spray fires are vapor/air dilution (mixing of water vapor and entrained air in the flammable vapor zone above the pool surface) and kinetic effects (the velocity of the flame front may be inhibited by small water droplets dispersed in a volume of flame).

produced higher room air temperatures near the ceiling and more rapid oxygen depletion. Both are threats to the contents and the occupants, yet both also make the mist system more efficient at extinguishing the fire. This resulted in less water used and, in most cases, a shorter fire-extinction period.

###### 24.4 OTHER FIRE-MITIGATING METHODS

When water damage poses almost as much of a threat to a structure or its contents as does fire, a variety of other fire-mitigating methods are available. The most passive of such measures are intumescent materials, which expand rapidly as they are touched by fire. This process creates air pockets that insulate a surface from the fire or swell a material until it blocks openings through which fire (or smoke) could have passed. Intumescent paints, caulks, and putties are available. Some intumescent materials come in ¼-in. (6.35-mm)-thick sheets, with various facing materials.

Tests in 1998 by the Institute for Research in Construction, National Research Council of Canada, demonstrated that cycling, rather than continuous, discharge from a mist system extinguished most test fires within a shorter time and ended all test fires with less water. A Class II spray with a twin-fluid (water and compressed air distributed separately, mixed at delivery) nozzle was used. The cycling discharges were “long water off” (50 seconds on, 30 seconds off) and “short water off” (30 seconds on, 20 seconds off). Compared to continuous discharge, cycling discharge

- Ch24.indd 1123 9/21/09 7:18:57 PM


![image 1279](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1279.png)

![image 1280](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1280.png)

![image 1281](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1281.png)

###### FIRE PROTECTION

Fig. 24.24 (a) Preaction sprinkler system. Sprinkler piping contains air until the preaction valve allows water to enter the system piping. (b) In a preaction system, detectors open the valve. (c) In a double-interlock preaction system, both the detectors and then a sprinkler must open before the valve allows water to enter the system piping. (Reprinted with permission from the Fire Protection Handbook, 18th ed.; © 1997, National Fire Protection Association. Quincy, MA 02269.)

###### (a) The Rise and Fall of Halon 1301

capability by interrupting the chemical chain reaction in a fire.

Until the mid-1990s, the most widely used of these compounds was Halon 1301; the name signifies that its molecule contains one carbon atom, three fluorine atoms, no chlorine atoms, and one bromine atom. (When a fifth number is listed for halons, it refers to the number of iodine atoms. Hydrogen atoms are not accounted for.

Halogenated hydrocarbons, known commonly as halons, are gases (stored as liquids) in which one or more hydrogen atoms have been replaced by halogen atoms. Although the original hydrocarbons are often highly flammable gases, the substitution of halogen not only makes the gas itself nonflammable, but also gives it a flame-extinguishing

- Ch24.indd 1124 9/21/09 7:18:58 PM


- Fig. 24.25 Deluge system. All sprinklers are open; therefore, all operate when water is allowed to flow into the system piping. (Reprinted with permission from the Fire Protection Handbook, 18th ed.; © 1997, National Fire Protection Association. Quincy, MA 02269.)

![image 1282](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1282.png)

- Fig. 24.26 Water mist fire-extinguishing mechanisms. (a) Interaction of mist with pool flame fire. (b) Mist and flame on a solid fuel with charring. (Reprinted with permission from the Fire Protection Handbook, 18th ed.; © 1997, National Fire Protection Association. Quincy, MA 02269. Redrawn by Amanda Clegg.)


The advantages of Halon 1301 (and other halons) are that it can be released with relative safety through a flooding system into areas such as computer rooms, quickly extinguishing a fire with little harm to the contents, no oxygen displacement to threaten life support, little demonstrated harm to people, and no residue left on electronic components. It is also lightweight and space-saving relative to other fire suppressants, as seen in the following subsections. Until the late twentieth century, Halon 1301 was used on all commercial aircraft and in many special building applications, such as computer rooms, museums and libraries, telephone exchanges, and kitchens.

![image 1283](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1283.png)

FIRE PROTECTION

![image 1284](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1284.png)

Halon 1301, however, was subsequently identified as a long-lived, significant threat to the Earth’s protective stratospheric ozone layer. Its production was thus phased out as of 1994. The search for replacements for Halon 1301 (and 1211) has led to mists (discussed previously), foams, inerting gases, and clean agents (discussed later), as well as special-application approaches beyond the scope of this book.

Inerting gas and clean agent replacements for Halon 1301, unlike water, actually protect the building’s contents rather than its structure. They leave no sticky residue, such as most dry chemicals produce, and are therefore a popular choice where a clean fire-suppressing agent is required, people

- Ch24.indd 1125 9/21/09 7:18:59 PM


Hangar Building at the Metropolitan Airport in Detroit (Albert Kahn Associated Architects & Engineers, Inc.). The foam-generating equipment in this installation was designed to fill the 38,400-ft2 (3567-m2) hangar with 1,400,000 ft3 (39,644 m3) of foam to a height of 36 ft (10.8 m) in less than 12 minutes. Automatic devices, upon sensing an abnormal heat increase, operate the foam generators, open roof vents, start smoke control exhaust fans in the vents, and transmit a fire alarm signal to the Airport Fire Department. Foam discharge is delayed 30 seconds while evacuation sirens sound to permit occupants to leave the fire area. Manual “override” controls allow personnel to start the system in the event of failure of the automatic controls or to stop it if the fire is small and controllable by other methods.

are present, and there are objects or processes of high value. Occasionally, they are used where water availability is low or where space cannot be found for systems that use other, bulkier fire suppressants.

###### (b) Foams

Because foams (masses of gas-filled bubbles) are lighter than water and flammable liquids, they float on the surface of a burning liquid, smothering and cooling the fire and sealing in vapors. Foams can be designed to inundate a surface or to fill cavities; they can be thin and rapidly spread or thick, tough, and heat-resistant. Some foams can be spread by foam-water sprinkler systems. Many foaming agents suited for various purposes are available. The NFPA Fire Protection Handbook presents a concise summary of foam extinguishing agents and systems.

The high-expansion foam is created by wetting a nylon net with a mixture of water and a special detergent soap concentrate. A large blower directs an air current through the net, producing an avalanche of foam. Suds blanket the fire, attacking it in several ways. The water in the suds converts to steam, absorbing the heat of the fire. The expansion of the foam into steam reduces the oxygen content to about 7%, which is insufficient to support active combustion. A cooling effect is achieved by the wetting action of the breaking bubbles. The movement of air currents toward the fire to replace the rising hot gases draws the foam, supplied from the sides (rather than directly over the fire), to the center of the fire. There it blocks the airflow and cuts off the supply of oxygen. The fire, thus contained and diminished, can be approached by firefighters for further control.

Foams are defined by their expansion ratio (final foam volume to original foam solution volume before air is added). Low-expansion foam has an expansion ratio up to 20:1 and is used principally to extinguish burning flammable or combustible liquid spill or tank fires. Medium-expansion foam has an expansion ratio from 20:1 to 200:1; high-expansion foam has an expansion ratio from 200:1 to 1000:1. These last two types are used for indoor fires in confined spaces to fill enclosures such as basement areas or holds of ships. They are also (at about 500:1) used to control liquefied natural gas (LNG)–spill fires and to help disperse the resulting vapor cloud.

FIRE PROTECTION

Because foam breaks down and vaporizes its water content under attack by heat and flame, it must be applied at a sufficient volume and rate to compensate for water loss, leaving enough to produce a residual foam layer. Foam may easily be broken down by a water hose stream; turbulent air or rising combustion gases may divert foam from the burning area, especially if foam distribution occurs directly above a fire. Foam solutions are conductive, and therefore are not recommended for use on electrical fires. Firefighter entry to a foam-filled passage requires self-contained breathing apparatus and a life line (vision and hearing are reduced).

Aircraft are not harmed by the foam. Delicate machinery that might be injured by high-velocity streams of water is undamaged and left clean when the foam is rinsed away. The structure—in this case, an open steel frame with a metal roof deck—is protected from high temperatures that might weaken it and cause it to collapse.

###### (c) Carbon Dioxide (CO2)

Among other inerting gases, CO2 has long been used to prevent ignition of potentially flammable

mixtures and extinguish fires involving flammable liquids or gases. Although inerting gases certainly help to extinguish fire by displacing oxygen, they

An example of high-expansion foam is shown in Fig. 24.27, the former North Central Airlines

![image 1285](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1285.png)

###### FIRE PROTECTION

Fig. 24.27 Detergent foam (high-density) discharged from four units (two of which are seen in the illustration) after 3 minutes of operation. This installation at a hangar building at Detroit Metropolitan Airport smothers fire, prevents its spread, and will not harm airplanes or machinery. The system can handle combustible liquid fires. (Note also the supplementary grid of upright sprinklers directly below the roof surface.)

damage sensitive electronic equipment. There is no residual clean-up associated with its use as a fire-suppressing agent. It spreads upon discharge as a gas, but will stratify over time. When properly vented, the gas escapes to the atmosphere after a fire has been extinguished.

are even more effective by acting as a heat sink, absorbing combustion energy and reducing the temperature of the flame/vapor mixture below that necessary to sustain combustion.

Because of its oxygen displacement, CO2 is often used in tightly confined spaces that are free of people or animals—for example, display cases, mechanical or electrical chases, and unventilated areas above suspended ceilings or below raised floors. It also finds applications in data centers, telecommunications equipment, and electrical equipment rooms—in short, wherever water damage is a major concern.

The main problem with CO2 is that it must be used at concentrations of 21% to 62% of that of the air, depending on the fire’s fuel. At a CO2 concentration of 9%, however, loss of consciousness will occur after a few minutes. This may allow enough time for an awake occupant to escape, but it poses problems for firefighters or trapped persons. Another potential problem is that after the initial smothering and subsequent dissipation of the CO2, smoldering embers might reignite.

CO2 is stored in cylinders as a liquid under great pressure, requiring roughly four times as many cylinders as would Halon 1301 for the same hazard. When it is released as a gas, it absorbs about 120 Btu/lb (280 kJ/kg) to provide cooling as well as smothering action. CO2 is noncombustible and will not react with most substances. It does not conduct electricity and will not normally

A typical CO2 automatic detection/suppression system (Fig. 24.28) has storage cylinders, a detection system, and a discharge valve that releases CO2 into a piping system with discharge nozzles (rather similar to a sprinkler system).

Portable fire extinguishers are rated (or classified) based on the type of fire they are designed to fight. How many extinguishers are required and where they are located depend upon the hazard of the occupancy (as listed in Table 24.8). The following material is a short summary of NFPA 10, Standard for Portable Fire Extinguishers (2007).

![image 1286](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1286.png)

Portable fire extinguishers are labeled as follows:

Class 1A to 40A. These extinguishers are used on “Class A” fires: involving ordinary combustibles such as wood, cloth, paper, rubber, and many plastics, and effectively suppressed by the heatabsorbing, cooling effects of water, the coating effects of dry chemicals, or the interruption of the combustion chain reaction provided by dry chemicals. The numerals refer to the relative extinguishing potential (a 40 capacity unit will extinguish 40 times as much as a 1). “A” refers to the contents: water, aqueous film-forming foam (AFFF), film-forming fluoroprotein foam (FFFP), and multipurpose dry chemical (ammoniumphosphate-base). (Halogenated agents are being phased out.)

Fig. 24.28 Schematic of a CO2 automatic fire detection/ suppression system that provides total flooding of a space. Clean agent systems use similar components. (Drawing by Dain Carlson; © 2004 Walter Grondzik; all rights reserved.)

- (d) Clean Agent Gases

An array of replacement gases for Halon 1301 can be expected to be developed to meet demand for this type of fire suppressant. Initially, hydrochlorofluorocarbons (HCFCs) and hydrofluorocarbons (HFCs) are likely to be popular substitutes. One currently available alternative uses a potassium-based aerosol. Systems will typically resemble those used with CO2 (Fig. 24.28). Confined and vital spaces such as control rooms, computer and communication facilities, and emergency response centers are candidates for clean agent systems; consult the NFPA Fire Protection Handbook (2008) for system descriptions.

One of the earliest replacements to gain approval is FM-200® (heptafluoropropane, CF3CHF-CF3, ASHRAE designation HFC-227ea). It works in a manner similar to that of halons but with zero ozone-depletion potential. With a much shorter atmospheric lifetime than halons, it is also less threatening as a greenhouse gas contributing to global warming. It will typically require about 50% more cylinders than Halon 1301 for the same hazard.

FM-200 is a clean, nontoxic, odorless, electrically- nonconductive suppression agent consisting of carbon, fluorine, and hydrogen. It is stored in pressurized steel containers and when released vaporizes and interrupts the combustion process by mixing with the air. Upon actuation it leaves no residue.

- (e) Portable Fire Extinguishers


FIRE PROTECTION

Class 5B to 40B. These extinguishers are used on “Class B” fires: involving flammable or combustible liquids, flammable gases, greases, and similar materials that are best suppressed by excluding oxygen, by inhibiting the release of combustible vapors, or by interrupting the combustion chain reaction. The numerals refer to the approximate area (in square feet) of deep-layer liquid fire that an inexperienced operator can extinguish. “B” refers to the contents: smothering or flameinterrupting chemicals such as CO2, dry chemicals, AFFF, or FFFP. (Halogenated agents are being phased out.)

Class C. “Class C” fires involve energized electrical equipment. The extinguisher contents are non-electrically-conducting, such as CO2 or dry chemicals. (Halogenated agents are being phased out.)

Class A:B:C. Multipurpose dry chemical extinguishers filled primarily with ammonium phosphate and suitable for use with all three classes of fire. Unfortunately, ammonium phosphate has the disadvantage of leaving an especially hard residue unless promptly and thoroughly cleaned as soon as a fire is extinguished.

Most fires in buildings can be extinguished at an early stage with these commonly seen devices.

Ch24.indd 1128 9/21/09 7:19:01 PM

###### 24.5 LIGHTNING PROTECTION

Class D. Class D fires involve combustible metals or metal alloys. The extinguisher contains dry powders, such as copper or graphite compounds or sodium chloride. These extinguishers are used on a variety of combustible metals; the specific combustible metal for which the extinguisher is intended is printed on the extinguisher’s nameplate.

Lightning is nature’s most destructive force: the average lighting discharge is estimated at 200 million V, 30,000 A, and courses through a grounded object in less than a thousandth of a second. “Cold” lightning bolts have ample current, voltage, and duration to shatter and kill, but not to ignite combustibles. “Hot” bolts will ignite combustibles as well. Lightning protection can also serve to protect a building’s electrical distribution system.

Class K. “Class K” fires involve cooking appliances that have vegetable oils and animal oils and fatssuch as those found in commercial kitchens, restaurants, and cafeterias. These extinguishers contain a potassium acetate–based, low-pH agent that discharges as a fine mist to help prevent fires from grease splashes while the appliance cools.

The decision on whether to protect a structure against lightning depends upon an evaluation of these factors:

- 1. Frequency and severity of thunderstorms.
- 2. Value and nature of building and contents.
- 3. Hazard to building occupants.
- 4. Building exposure; buildings in open and exposed areas are more susceptible to lightning than urban buildings, although very tall towers remain vulnerable.
- 5. Indirect effects. For example, loss of a water tower will seriously affect fire prevention and other services.


A typical portable extinguisher is shown in Fig. 24.14b. A common Class A extinguisher contains 2½ gal (9.5 L) of water, weighs about 30 lb (13.6 kg), and emits a stream that can travel 30 to 40 ft (9 to 12 m). Fire extinguishers are rarely considered aesthetically pleasing, yet they need to be located in conspicuous places along regular paths of egress (Fig. 24.29). The requirements for maximum floor area served and maximum path to an extinguisher are shown in Table 24.11.

FIRE PROTECTION

If a decision is reached to protect a building, it should be done completely and properly, with

![image 1287](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1287.png)

Fig. 24.29 Location of portable fire extinguishers for a typical multistory office building. Extinguishers should be easily reached and placed in conspicuous locations along normal paths of protected egress, away from potential fire hazards. Note that three locations are shown. (Reprinted by permission from Egan, Concepts in Building Firesafety; © 1978 by John Wiley & Sons.)

TABLE 24.11 Class A Fire Extinguishers

|PART A. SIZE AND PLACEMENT FOR CLASS A HAZARDS|
|---|
|Occupancy Light Hazard Ordinary Hazard Extra Hazard|
|Minimum rated single extinguisher Maximum floor area per unit of A, ft2 (m2) Maximum floor area for extinguisher, ft2 (m2) Maximum travel distance to extinguisher, ft (m)<br><br>2-Aa 3,000 (279) 11,250 (1045)c<br><br>75 (22.8)<br><br>2-A 1,500 (139) 11,250 (1045)c<br><br>75 (22.8)<br><br>4-Ab 1,000 (93) 11,250 (1045)c 75 (22.8)|
|PART B. MAXIMUM AREA TO BE PROTECTED PER EXTINGUISHER, ft2 (m2)|
|Occupancy Class A Rating on Extinguisher Light Hazard Ordinary Hazard Extra Hazard|
|1A<br>2A<br>3A<br>4A 6A<br><br><br>10A 20A and more<br><br>—<br><br>6000 (557) 9000 (836) 11,250 (1045) 11,250 (1045) 11,250 (1045) 11,250 (1045)<br><br>3000 (279) 4500 (418) 6000 (557) 9000 (836) 11,250 (1045) 11,250 (1045)<br><br>—<br><br>4000 (372) 6000 (557)<br><br>10,000 (929)<br>11,250 (1045)<br>|


Source: Adapted with permission from the Fire Protection Handbook, 18th ed., © 1997, National Fire Protection Association, Quincy, MA 02269.

aUp to two water-type extinguishers each with 1-A rating can be used to fulfill the requirements of one 2-A rated extinguisher for light hazard occupancies.

bTwo 2½-gal. (9.5-L) water-type extinguishers can be used to fulfill the requirements of one 4-A rated extinguisher. cThis is the maximum area of a square that can be inscribed in a circle of 75-ft (22.8-m) radius where 75 ft (22.8 m) is the maximum distance to a fire extinguisher. Note: SI units were added by the text authors (they are not from the original source).

###### FIRE PROTECTION

or aluminum rods projecting above a structure); ground terminals embedded in highly conductive soil (or in a network of buried wires if the soil is nonconductive, such as bedrock or very dry soil); and down conductors that connect air and ground terminals. The conductors may be exposed on the building’s exterior or concealed within a structure.

Underwriters Laboratories (UL) label equipment (Label A and B) and UL-approved installation (Label C). A partially protected building is in reality an improperly protected building, which might be worse than one with no protection at all.

The relevant standards are NFPA 780, Standard for the Installation of Lightning Protection Systems (2008), and UL Standard 96A, Standard for Installation Requirements for Lightning Protection Systems (2007). The subject of lightning protection is complex, and the design of an adequate system is best left to specialists. Design considerations and available materials are discussed briefly in the following material.

Three techniques for protecting structures from lightning are shown in Fig. 24.30. All three offer the lightning stroke a good conductor above the level of the protected nonconductive structure. The lightning stroke is drawn to the conductor, then conducted harmlessly to the earth. (Trees can be similarly protected.)

There is no known method of protection that will prevent the occurrence of a lightning stroke. The basic principle in lightning protection is, therefore, to provide a continuous metallic path to solid (low-resistance) ground for a lightning stroke. This approach will prevent the stroke from passing through the nonconductive portions of a building, accompanied by intense heat and very large mechanical forces that result from the high resistance of such a path.

###### (a) Franklin Cone

A Franklin cone (Fig. 24.30a), named for Ben Franklin, is simply a mast with a conductor running straight to ground. A “cone of protection” is formed that protects the objects within it from strikes by absorbing the lightning stroke at the mast and grounding it harmlessly. The closer an object to the ground and the mast, the better the protection: buildings within an interior solid angle of 60º get excellent protection, those within an angle of 90º

Any lightning protection system includes one (usually more) air terminals (pointed copper

![image 1288](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1288.png)

It is recommended that both the single mast and the overhead ground shield project above any structure within the protected zone by at least 6 ft (1.8 m), and more height is better.

###### (c) Faraday Cage

Named for Michael Faraday, this approach (Fig. 24.30c) depends upon an open interconnected mesh covering a large, nonconducting mass (a building) to draw a lightning stroke and conduct it to earth. This leaves large areas of the roof exposed, so the higher the air terminals and the denser the mesh, the better the protection. An office tower, with high air terminals at close intervals, is shown in Fig. 24.31. Because this is the most common method used to protect buildings, some details follow.

![image 1289](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1289.png)

All metallic objects on the roof should be bonded to a looped conductor that joins the air terminals. These air terminals commonly are placed both at roof edges and ridges at intervals of about 20 ft (6 m). The conductors usually are made of copper and are best housed in a plastic pipe conduit. Ground

![image 1290](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1290.png)

###### FIRE PROTECTION

![image 1291](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1291.png)

Fig. 24.30 Three approaches to lightning protection. (a) The Franklin cone is provided by a central mast that acts as an air terminal, conductor, and ground. (b) The overhead ground shield wire provides a triangular prism protection zone. (c) The Faraday cage wraps a protective mesh around a structure.

get good protection, and those within an angle of up to 126º get fair protection. (A more complex “geometric” version is described in the NFPA Fire Protection Handbook.)

###### (b) Overhead Ground Shield Wire

Forming a continuous air terminal, this shield (Fig. 24.30b) is linear and horizontal, so the protected volume is a triangular prism, rather than a cone. This is most commonly used to protect overhead transmission lines.

Fig. 24.31 Lightning rods (air terminals) enliven the silhouette of the Bank of America Corporate Center in Charlotte, North Carolina. (Photo by Dale Brentrup.)

- Ch24.indd 1131 9/21/09 7:19:03 PM


electrical line and at the other end to the ground. It thus suppresses any lightning voltage surges that appear in the electrical line so that equipment downstream on that line is not damaged. A lightning arrester operates only when it senses a voltage surge. At that point, it conducts the surge to the ground through its own low resistance and partially dissipates the energy of the surge in the body of the arrester. Once the surge has passed, the arrester returns to its high-impedance quiescent state, presenting an open-circuit connection to the normal voltage line to which it is connected.

conductors, often calledcounterpoise conductors, are also installed to connect the earth terminals.

Metal roof and siding must not be substituted for air terminals and down conductors, unless constructed of 3⁄16-in. (4.8-mm) minimum sheet metal that has been made electrically continuous by bonding or an approved interlocking contact.

In reinforced-concrete buildings, concrete column steel reinforcing can be used for lightning conduction if the reinforcing steel is welded rather than merely tied. Where tied, and in buildings constructed with precast concrete panels, reinforcing steel (and other metal) within a few feet of lightning conductors should be bonded to the conductors to avoid arcing. Such arcing, as noted previously, is accompanied by heat and mechanical forces that can produce major structural damage and fire. Precast concrete buildings present a challenge because the reinforcing steel within precast panels is not typically interconnected.

###### (e) High-Rise Buildings

Lightning protection systems are particularly important for very tall buildings. Figure 24.33 shows the schematic diagram for the John Hancock Center in Chicago, a structural steel building of unusual height. Intermediate loops at the mechanical equipment floors help to overcome the problem posed by the poorer conductivity of metal piping systems, which can become relatively high-impedance paths for lightning, with resultant destructive effects. The intermediate loops are connected to each outside column, as well as to the main electrical, plumbing, air-conditioning, and fire protection risers. These loops are also connected to both the roof conductor and the ground counterpoise conductor.

In steel structure buildings, the columns relatively easily become lightning conductors. Care must be taken to adequately bond both the tops and foundations of such columns to the air and ground terminals, respectively (Fig. 24.32).

FIRE PROTECTION

###### (d) Lightning Arresters

A lightning arrester is a special type of surge arrester generally connected at one end to an overhead

![image 1292](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1292.png)

Fig. 24.32 Diagram of a typical lightning protection system.

- Ch24.indd 1132 9/21/09 7:19:04 PM


###### GENERAL CONSIDERATIONS 1133

![image 1293](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1293.png)

FIRE PROTECTION

Fig. 24.33 Lightning protection for the John Hancock Center, Chicago. Air terminals with roof conductors (1) are bonded to building steel and looped to ensure that a single wiring break will not fault the system. Intermediate-floor ground loops (2) with connections to building mechanical equipment and piping protect against side-effect flashover to people or equipment. Building structural steel (3), properly bonded together, is used as a down conductor. Counterpoise conductors (4) cross-connect ground electrodes with ground conductors located below the minimum groundwater level to ensure adequate and uniform dissipation of the charge. (Reprinted by permission from Jensen [ed.], Fire Protection for the Design Professional; © 1975 by Van Nostrand Reinhold Company, Inc.)

schools, for instance, where the paramount consideration is rapid, orderly evacuation, the same general type of system will be used from project to project, although the means of automatic detection will vary with construction type, building height, specific area use, furnishings, and staffing. The fire alarm is part of the overall fireprotection system of a building. In particular, it overlaps with the design of safe egress and smoke/fire control in matters such as fan control and smoke venting, smoke door closers, rolling shutters, elevator capture, and the like.

###### FIRE ALARM SYSTEMS

###### 24.6 GENERAL CONSIDERATIONS

A fire alarm system serves primarily to protect life and secondarily to prevent property loss. Because buildings vary in occupancy, flammability, type of construction, and value, a fire alarm system must be tailored to the needs of a specific facility. In

the following documents are devoted primarily to fire protection and life safety, they also govern the type of fire alarm system to be installed, its components, and its installation.

These automatic functions are initiated by operation of the alarm system but are designed in accordance with the overall fire protection plan.

Like other alarm systems, a fire alarm system has three basic parts: signal initiation, signal processing, and alarm indication (see Fig. 24.34). The signal initiation can be manual (pull stations or telephones) or automatic (fire and smoke detectors and/or water flow switches). The alarm signal is processed by some sort of control equipment, which in turn activates audible and visible alarms and, in some cases, alerts a central fire station or municipal authorities.

NFPA 101: Life Safety Code. Specifies the means of egress, the type of fire alarm system, and the type and location of fire and smoke detection equipment for all types of occupancies.

NFPA 70: National Electrical Code. Particularly Art. 760, Fire Alarm Systems (completely rewritten for the 1996 update).

NFPA 72: National Fire Alarm Code. This integrated code replaces the various individual sections that preceded it.

###### 24.7 FIRE CODES, AUTHORITIES, AND STANDARDS

NFPA 90: Standard for the Installation of AirConditioning and Ventilating Systems.

NFPA 92B: Standard for Smoke Management Systems in Malls, Atria, and Large Spaces. This code and 90A provide information on smoke detection in HVAC systems.

NFPA codes (actually standards awaiting adoption into codes) are published by the National Fire Protection Association (NFPA), 1 Batterymarch Park, P.O. Box 9101, Quincy, MA 02269-9101. They bear directly on fire alarm system arrangements. There are probably more codes and standards in the area of fire protection than in any other area, with the possible exception of structural design. Although

NFPA 99: Health Care Facilities. NFPA 110: Emergency and Standby Power Systems. NFPA 111: Stored Electrical Energy Emergency and

FIRE PROTECTION

Standby Power Systems.

![image 1294](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1294.png)

Fig. 24.34 Typical simplified arrangement of a building fire alarm system. Multiple circuits, zoning, and other accessories such as annunciators are not shown. In a protected-premises (local alarm) system, the off-premises connections to police, fire department, and other central stations do not exist.

FIRE CODES, AUTHORITIES, AND STANDARDS 1135

test equipment for inherent safety and for performance according to the manufacturer’s specification. A product is “listed” if the equipment passes UL safety and performance tests (see following table).

ANSI (American National Standards Institute). This organization (located at 1430 Broadway, New York, NY 10018) does not develop standards; it accepts for review standards that are prepared by professional and technical societies and associations. Approval and listing by ANSI validates the technical acceptability of the work.

UL Detection Standards 38: Standard for Manual Signaling Boxes for

CABO/ANSI 117.1: Accessible and Usable Buildings and Facilities. This standard specifies requirements to make buildings completely accessible to and usable by people with physical disabilities of all sorts.

Fire Alarm Systems 217: Standard for Single and Multiple Station Smoke Alarms 268: Standard for Smoke Detectors for Fire Alarm Signaling Systems 268A: Standard for Smoke Detectors for Duct Application 346: Standard for Waterflow Indicators for Fire Protective Signaling Systems 521: Standard for Heat Detectors for Fire Protective Signaling Systems 539: Standard for Single and Multiple Station Heat Alarms 985: Standard for Household Fire Warning System Units

ICC (International Code Council). Publishes the International Fire Code, a unified code that is gradually supplanting the regional codes (SBC, UBC, BOCA) that follow.

SBCCI. The Standard Building Code (also known as SBC) is published by the Southern Building Code Congress—900 Montclair Road, Birmingham, AL 35213-1206. This code, generally used in the southern and southeastern areas of the United States, deals with auxiliary system controls such as door release, elevator capture, and so forth. In addition, SBC has a special section on high-rise buildings, covering fire communication, elevator control, and smoke alarms.

1730: Standard for Smoke Detector Monitors and Accessories for Individual Living Units of Multifamily Residences and Hotel/Motel Rooms

FIRE PROTECTION

UL Alarm Standards 228: Standard for Door Closers-Holders, With or

BOCA. Published by Building Officials and Code Administrators International, 4051 W. Flossmoor Rd., Country Club Hills, IL 604785795, the Basic Fire Prevention Code covers smoke detection and alarm audibility, plus requirements for high-rise buildings.

Without Integral Smoke Detectors 464: Standard for Audible Signal Appliances 827: Standard for Central-Station Alarm

Services

1480: Standard for Speakers for Fire Alarm, Emergency, and Commercial and Professional Use

UBC (Uniform Building Code). Published by the International Conference of Building Officials (ICBO), 5360 Workman Mill Rd., Whittier, CA 90601-2298. This code, used generally in the western and southwestern areas of the United States, covers essentially the same material as the other codes. Like them, it relies heavily on the Life Safety Code, NFPA 101.

1638: Standard for Visual Signaling AppliancesPrivate Mode Emergency and General Utility Signaling

1971: Standard for Signaling Devices for the Hearing Impaired

In addition, several insurance groups (e.g., Factory Mutual) issue standards that may apply to a specific facility—in addition to local codes, standards, and fire marshal regulations. As with other aspects of construction, the architect/designer must ascertain which regulations have jurisdiction before proceeding with the design. In addition, all codes and standards undergo a cyclical updating process with new versions appearing on a regular

HUD (Department of Housing and Urban Development). Publishes requirements for residential buildings and care-type facilities. FHA minimum property standards are included here.

UL (Underwriters Laboratories). Numerous performance standards are published by Underwriters Laboratories, Inc., 333 Pfingsten Road, Northbrook, IL 60062-2096. UL laboratories

basis. The specific recommendations given in the following sections are representative of good practice. Actual design must be based upon and must meet the requirements of current NFPA standards plus all codes having jurisdiction in the particular locale of a project.

Coded alarm signal. An alarm signal that indicates the location of the fire alarm station that operated, by the pattern (code) of the audible signal.

Coded system. One in which not fewer than three rounds of coded alarm signals are sounded, after which the system may either be silenced or set to sound a continuous alarm.

###### 24.8 FIRE ALARM DEFINITIONS AND TERMS

Control unit (fire alarm panel). The controls, microprocessors, relays, switches, and associated circuits necessary to (1) furnish power to a fire alarm system, (2) receive and process signals from alarm-initiating devices and transmit them to indicating devices and accessory equipment, and (3) electrically supervise the system’s circuitry.

The following short list can serve as a primer for terminology that a designer may encounter in fire alarm work.

Addressable analog (smoke) detector. Also called an intelligent detector. An addressable (see next definition) smoke detector that continuously measures the concentration of smoke or other products of combustion in its test chamber. It continuously transmits an analog (voltage or current) signal to its (intelligent) control panel that is proportional to this measurement. It does not transmit an alarm signal (see Fig. 24.46).

Drift compensation. Adjustment function that compensates for detector sensitivity changes due to aging and environmental conditions. The adjustment may be automatic at the detector or manual/automatic at the control panel. Also referred to as automatic gain control in beam-type smoke detectors.

FIRE PROTECTION

Dual-coded system. See Section 24.12(d). Intelligent control panel. A control center that receives analog signals from detectors and, based on predetermined conditions (usually programmed into software or a microprocessor), determines whether an alarm situation exists. Sensitivity control, polling, and remote diagnostic testing of connected detectors are other functions usually found in these panels.

Addressable detector. A smoke or fire detector that communicates an alarm condition along with an individual identification (address), thereby immediately establishing the alarm’s location. It responds to polling (testing) when it senses its unique identification (address) signal, “replying” with a signal indicating OK, trouble, or alarm.

Air-sampling detector. A system consisting of aspiration equipment and piping that draws air from a protected area to the detector, where analysis of the sampled air occurs.

Listed, listing. Inclusion of a device in a list published by a recognized testing organization, such as UL, indicating that the device meets the requirements of the referenced standard.

Alarm signal. An audible and/or visual signal indicating a fire emergency, generally requiring immediate building evacuation.

Local fire alarm systems. See Section 24.9. Manual system. One in which the alarminitiating device is operated by direct human action to transmit or sound an alarm signal. Master-coded system. See Section 24.12(b). Multiplex system. An arrangement whereby a single pair of wires can carry more than one message (signal) at a time in either or both directions. Noncoded system. See Section 24.12(a). Presignal system. See Section 24.12(f). Private mode. An alarm system installed in a location that has personnel specifically trained to act on receipt of an alarm signal.

Alarm verification. A technique for reducing false alarms. Common procedures include a requirement for alarming for a specific minimum time and a repeat alarm after initial reset.

Automatic system. A system in which an alarm-initiating device operates automatically to transmit or sound an alarm signal.

Auxiliary fire alarm system. See Section 24.9(c).

Break-glass. A false-alarm deterrent installed in manual fire alarm stations; a glass rod is placed across the pull-lever that breaks easily when the lever is pulled.

###### TYPES OF FIRE ALARM SYSTEMS 1137

Proprietary fire alarm system. See Section 24.9(e).

###### (b) Protected-Premises Fire Alarm System

This arrangement (Fig. 24.34), as the name indicates, is intended to sound an alarm only in the protected premises. Action in response to an alarm must be taken locally, either manually or automatically. Thus, notification to the fire department is manual, although fire-suppression systems can be set into operation automatically. This arrangement is applicable to privately owned facilities. When a building is unoccupied, notification to the fire department can come only incidentally, perhaps from a passerby. Local systems and their components are discussed in detail in Section 24.11.

Public mode. An alarm system that alerts all of the protected spaces and occupants audibly and/ or visually.

Rate-of-rise detector. A temperature detector that alarms when the rate of temperature rise exceeds a specific design level, usually 15Fº/minute (15Cº/min).

Remote-station fire alarm system. See Section 24.9(d).

Selective-coded system. See Section 24.12(e). Station, fire alarm. A manually operated alarm-initiating device. It may be equipped to generate a continuous signal (noncoded station) or a series of coded pulses (coded station).

###### (c) Auxiliary Fire Alarm System

Supervised system. A system in which a break or ground in the wiring that prevents the transmission of an alarm signal actuates a trouble signal.

This is simply a local system equipped with a direct connection to a municipal fire alarm box (Fig. 24.35). The received alarm signal is identical to that resulting from a manual alarm at that city box. Since the fire department is aware of all city box connections, arriving firefighters would always check the protected premises. This type of system is usually applied to public buildings such as schools, government offices, museums, and the like.

Trouble signal. A signal indicating trouble of any nature, such as a circuit break or ground, occurring in a device or circuitry associated with a fire alarm system.

FIRE PROTECTION

Zone-coded system. See Section 24.12(c).

###### 24.9 TYPES OF FIRE ALARM SYSTEMS

###### (d) Remote Station ProtectiveSignaling System

Fire alarm systems can be classified according to several different characteristics, including location, application, connections, coding, and the degree of automation of the detection system. The last factor is the one most often found in manufacturers’ literature. To avoid confusion, the classification system found in the National Fire Alarm Code (NFPA 72) is used herein. This code classifies fire alarm systems essentially by location and function:

###### This system (see Fig. 24.36) is similar to an auxiliary system, except that the alarm or trouble signal is transmitted via a leased telephone line to a remote location (a police station or a telephone-answering

![image 1295](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1295.png)

- • Household fire warning systems.
- • Protected-premises systems (local alarm).
- • Off-premises systems (connections between local alarms and off-premises equipment and systems). This category includes auxiliary, remote station, proprietary, central station, and municipal fire alarm systems.


###### (a) Household Fire Warning Systems

Fig. 24.35 An auxiliary fire alarm system is hard-wired to the municipal fire department, generally via a city box. This type of connection is usually restricted to public buildings.

The term is self-explanatory. These systems are discussed at some length in Section 24.26.

system to a nearby building—as, for instance, from a store to a nearby residence—does not constitute a remote-station system unless all the requirements of NFPA 72 are met.

###### (e) Proprietary Fire Alarm System

This system (see Fig. 24.37), which is applicable to large multibuilding facilities such as universities, manufacturing facilities, and the like, utilizes a dedicated central supervisory station to receive signals from all buildings. In a proprietary system, this station is on the site and is manned by persons associated with the facility. A common arrangement is for the station to be located in a guardhouse or similar supervisory location, from which point alarms are sent manually to a fire department and/or on-site fire brigades. Other actions that must be taken on receipt of alarm or trouble signals are performed by facility personnel at the central supervisory location.

- Fig. 24.36 A remote station system transmits alarm, supervisory, and trouble signals to a remote location that is continuously attended. The required actions will be taken by those attending the remote stations.

![image 1296](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1296.png)

- Fig. 24.37 Block diagram of a proprietary fire alarm system. The entire system, including all local devices plus the central supervisory equipment, is the property of a single owner. The central supervisory installation is attended by facility personnel who are trained to respond appropriately to alarm, trouble, and supervisory signals.


Information on the exact locale or zone within each building at which an alarm occurs is transmitted to the central supervisory location. The central station has an audible alarm, some sort of visual display that indicates the alarm location, and a printer that makes a permanent record of each alarm. As mentioned, these central supervisory locations are frequently multipurpose, covering all aspects of facility security plus, frequently, control functions such as energy management.

service) that is manned 24 hours a day. Notice of the alarm is then telephoned to the fire department. This arrangement is used in private buildings, such as stores and offices, which are unoccupied for considerable periods and for which reliance on a chance passerby to turn in a fire signal is unacceptable. An audible alarm circuit extended from a local

FIRE PROTECTION

![image 1297](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1297.png)

###### CONVENTIONAL SYSTEMS 1139

(f) Central Station Fire Alarm System

panel(s), alarm device circuits, and even annunciator wiring.

This arrangement is similar to that described for proprietary systems except that the system supervision and normally all of its equipment are owned and operated by a service company. In lieu of multiple buildings under one “ownership,” a central station system supervises many individual unrelated local systems for a fee. Here too, operators of the central supervisory installation receive all signals from individual users and provide the required services, including alarm verification, fire reporting, and repairs when trouble signals are received. As with proprietary systems, central station consoles often supervise access control, intrusion alarms, and related systems.

In conventional systems (see Section 24.11), the supervision does not indicate where a fault lies, but only that a fault exists. It is up to the system operator to troubleshoot the system in order to locate the fault. Because this may be a protracted procedure, all codes require that the system wiring be such that a single break or a single nonsimultaneous ground will not prevent an alarm signal from being sounded beyond the break (Class B circuits) or on the entire circuit (Class A circuit).

###### 24.11 CONVENTIONAL SYSTEMS

Manufacturers classify fire alarm systems by the type of information transmitted to the control panel by the detectors and the alarm devices. The simplest (and oldest) system is the conventional system (Fig. 24.38). A conventional system uses detectors and manual stations that transmit an alarm signal only. When they are in standby or quiescent state, they do not transmit. Such detectors and manual stations are called conventional units; hence the same name is used for the entire system. The signals transmitted by all detectors, and by manual stations as well, are identical and therefore indistinguishable from each other.

###### 24.10 CIRCUIT SUPERVISION

This common term refers to the circuit arrangements in fire alarm systems that indicate a malfunction in the wiring of alarm (and other) devices by sounding a trouble bell. The trouble signal is separate and distinct from an alarm signal. The extent of circuit supervision required varies with the type of facility and the specific code adopted by a jurisdiction. Minimally, an open circuit (break) or a ground in any part of the detector and manual station wiring will cause a trouble signal. In large, sophisticated systems, all of the wiring and circuitry is supervised, including the control

FIRE PROTECTION

In theory, the number of alarm-initiating devices (such as fire and smoke detectors) that can

![image 1298](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1298.png)

Fig. 24.38 Simplified schematic diagram of a conventional fire alarm system. Alarm-initiating devices are connected together on detector circuits, as are manual stations and audible/visual alarm devices. The control panel receives identical signals from all detectors, manual stations, and alarm-initiating circuits.

Ch24.indd 1139 9/21/09 7:19:08 PM

This last technique for alarm verification is probably the most foolproof, but it is also the most difficult because it requires knowledge of the exact location of the alarming detector. This is possible only if detectors are grouped into zones and each zone is annunciated individually (Fig. 24.39). To assist in localizing areas in a building by annunciation, zones are wired to contain as few devices as possible, the ultimate arrangement being a separate zone for each detector. As can be seen in Fig. 24.39, as the number of zones increases, so does the necessary wiring and, logically, so do the installation costs. Thus, a balance must be struck between two requirements: the need for more zones to localize and thereby simplify alarm identification and verification, and limitation of the increased cost of zoning. The balance point depends upon the type of facility being protected. All modern conventional systems are solid-state, and all but the smallest use a wiring system called multiplexing.

be wired to a single detector circuit is unlimited. (In practice, there are electrical limitations.) As a result, when an alarm signal is received from such a multiple-device circuit, there is no way of knowing which of the devices alarmed and whether the alarm represents an actual fire condition or whether it is a false alarm caused by dirt, moisture, a puff of smoke, a short circuit in the wiring, or a malfunction of a detector.

Smoke detectors of all types (ionization, photo) are subject to false alarms activated by particulate matter in the air. Detectors are, by nature, threshold devices; raising sensitivity increases false alarms, and decreasing sensitivity shortens the crucial early-warning period. False alarms are not merely nuisances; in facilities such as hospitals, and in places of public assembly such as theaters, public office buildings, and mass eating facilities, a false fire alarm can result in serious business disruption, property loss, personal injury, and even death if panic ensues. As a result, conventional detectors in such buildings require continual maintenance and field sensitivity checks to minimize false alarms, which is an expensive and time-consuming procedure.

Multiplexing uses a time-sharing electronic technique to transmit and receive multiple signals on a single two-wire communications circuit. This has the great advantage of reducing the primary cost item in large hard-wired systems—individually wired circuits. The alarm and audible signal devices in standard multiplexed systems are the same as those in conventional hard-wired systems. Only the system wiring and the panel architecture change. Zones, and even coding, are substantially unaltered, although the reduction in wiring costs permits the use of smaller zones. Some multiplexed systems are hybrid, using multiplexed detector circuits and hard-wired audible/visual alarm circuits. An additional advantage of multiplex panels is that they can be reprogrammed readily, which is emphatically not the case with hard-wired relay panels.

FIRE PROTECTION

Because such facilities are so difficult and even dangerous to evacuate, most have fire and evacuation plans that call for some type of alarm verification before a general evacuation alarm is sounded. Because field experience has demonstrated that alarm verification can reduce false alarms appreciably without seriously degrading the early warning performance of combustion product detectors, recent editions of some fire codes now permit, or even require, alarm verification. This verification can be accomplished in conventional (hard-wired, zoned, nonaddressable) systems in a number of ways, including:

- • Requiring activation of at least two cross-zoned detectors in a single area.
- • Requiring that a detector repeat its alarm after being reset (applicable only to systems with remote reset capabilities).
- • Requiring that a smoke detector continue to alarm for a minimum period of time, thus eliminating smoke puffs as the cause of an alarm.
- • Physically inspecting the site protected by the detector to visually determine whether the alarm is actual or false.


###### 24.12 SYSTEM CODING

###### (a) Noncoded Systems

Noncoded systems are continuous ringing evacuation arrangements using manual and automatic alarm initiation. If desired, the devices can be zoned and, if the system is sufficiently large, annunciation can be provided. Audible devices are continuous

###### SYSTEM CODING 1141

![image 1299](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1299.png)

###### FIRE PROTECTION

Fig. 24.39 Identification of detectors, D, can be accomplished in three ways. (a) Each circuit, with multiple detectors, is annunciated as a zone. This arrangement is applicable where detectors are close together. (b) Each detector is wired individually, comprising a separate zone. This is applicable for large or scattered detector spacing. (c) Multiple detectors are wired on a single alarm circuit but individually annunciated. This is applicable where the number of detector circuits in the panel is limited, but individual detector identification is required.

###### (c) Zone-Coded Systems

ringing (vibrating) bells and horns. Visual devices are lights and strobes.

Identification of the alarmed zone in a system can be accomplished with zone lights, with an annunciator, or by coding. In the first two cases, it is necessary to go to the panel or annunciator to determine the location of the operated device, which entails a possibly critical delay. All coded systems avoid this drawback by sounding the code on all the gongs in a building, thus immediately identifying the station and permitting the building staff to quickly investigate the cause of the alarm and take appropriate measures.

###### (b) Master-Coded Systems

This system, also called common-coded and fixedcoded, generates four rounds of code that are sounded and flashed on all of the building alarm devices when any signal-initiating device operates. It utilizes a single code transmitter at the panel. Normally, the system stops after four rounds of code, although it can readily be arranged to sound and flash continuously thereafter. When the code is set to ring bells at 108 strokes per minute, it is known as march time because of the rhythmic cadence. This beat aids in the rapid, panic-free evacuation of a building and therefore is frequently used in schools.

If a coded system is desired, but by zone rather than by device (this is less expensive by far),noncoded manual stations are used, along with automatic detectors, grouped by circuit into zones or individually zoned (Fig. 24.39). Each zone circuit trips a zone’s transmitters in the panel, which in turn ring

###### 24.13 SIGNAL PROCESSING

the zone’s code on single-stroke gongs or chimes. As with all coded systems, four rounds of coded signal are sounded, after which the system is silenced. In all coded systems, it is advisable to include a device that records all alarms in plain language, including the time of receipt and the code sounded.

Once a hazard has been detected, a signal is transmitted to a fire control center and appropriate action taken. In conventional systems, the alarm signal is transmitted over dedicated conductors (“hard wiring”) to a control panel, consisting of either electromechanical relays (in older systems) or solid-state switching circuitry (in modern systems). The control panel, in turn, actuates audible and visible device circuits, illuminates annunciator panels, controls fans and door releases, and so on, all via dedicated wiring. This arrangement has the advantages of reliability and simplicity. As a system grows, however, the wiring becomes heavy, complex, and expensive; panels become large and bulky; and changes become difficult. Also, troubleshooting of system faults becomes time-consuming. Furthermore, minimizing false alarms is problematic because alarm verification in systems with large zones containing many alarm devices is very difficult within the extremely short time span permitted for this operation.

###### (d) Dual-Coded Systems

This arrangement represents a combination of noncoded and zone-coded systems. When an alarm device operates, it initiates two separate functionsan identifying coded alarm and a continuous ringing evacuation alarm. The alarms are sounded simultaneously—the coded alarm in the building’s maintenance office, and the evacuation alarm on separate audible and visual devices throughout the building. A requisite to the application of this system is a continuously staffed office in which the coded identifying signal can be received and acted upon.

###### (e) Selective-Coded Systems

FIRE PROTECTION

These are fully coded systems in which all manual devices are individually coded and all automatic devices are arranged to trip code transmitters at the panel. Each manual station can be immediately identified by its distinctive code. Automatic devices may be grouped in any fashion desired and annunciated if desired. The combinations and circuitry are entirely in the hands of the designer. In large conventional systems, which fully selective-coded systems usually are, sprinkler transmitters and smoke detectors operate as integral subsystems of the main fire alarm panel.

As a result of these problems, a system was developed in which every device can be individually identified and remotely checked, without separate wiring to each. It is called an addressable system because all the devices are individually addressable.

###### 24.14 ADDRESSABLE FIREALARM SYSTEMS

An addressable fire alarm system is, by definition, one that uses addressable fire detection devices, both automatic and manual. These detectors are essentially identical to conventional detectors except that they are equipped with electronic circuitry, usually mounted in a special base, which effectively makes each detector a separate zone. Thus, in the event of an alarm, the control can require alarm confirmation from an adjacent detector or can require a repeat alarm from the same detector after a remote reset.

###### (f) Presignaling

When it is desired to alert only key personnel, a system called presignaling is used. Small bells or chimes are activated only at their work locations. Because these systems are always selectively coded, the personnel alerted can immediately investigate and, if necessary, manually turn in a general alarm by key operation of a station. Because of the delay involved, this type of system is used only in buildings where evacuation is difficult and sufficient staff is available to immediately investigate the cause of an alarm.

Addressable devices are continuously polled from the control panel, and each replies to the poll by reporting its condition as OK–standby, alarm, or trouble. Because each device is identified by its

AUTOMATIC FIRE DETECTION: INCIPIENT STAGE 1143

An analog detector gathers information from its sensor in analog form (voltage, current, or another variable characteristic proportional to the condition it senses) and transmits it to its control panel. That is, an analog detector acts only as a sensor; it does not make the threshold comparison leading to an alarm/no-alarm decision. That decision is made by a microprocessor at the control center. In modern systems, the data received from each detector are combined with other data—including reports from adjacent detectors, “historical” data on the condition of the detectors’ time patterns at each detector that might falsely indicate an alarm, plus other relevant information. Analysis of all of this information leads to the decision on whether to sound a general alarm. This arrangement has these advantages:

address, an alarm or trouble signal from a detector can be quickly and easily confirmed. Detector identification is accomplished either visually on an annunciator panel or by alphanumeric readout on an LCD readout panel. Wiring is simplified; up to 100 detectors can be wired on a single multiplex line. Hardware costs of addressable systems are higher than those of a conventional system because of the additional electronics in the detector bases and the control panel. Maintenance costs, however, are somewhat lower because the panel’s polling operation checks some (but not all) of a detector’s electronics. Wiring costs for large systems are considerably lower than those of a conventional system. The process of measuring and calibrating detector sensitivity is essentially the same as in a conventional system; the detector must be physically demounted and checked. This can be a major expense in a large system because periodic sensitivity checks are mandated by NFPA codes.

- • False alarms are sharply reduced because of the alarm verification procedures at the panel.
- • Threshold sensitivity is set at the panel, permitting adjustment without accessing the detector.
- • A history of each detector’s output is recorded, and sensitivity degradation can be compensated for automatically. This decreases maintenance costs by increasing the time period between cleanings.
- • Any malfunction of a detector is noted immediately at the control panel, since all detectors are polled every few seconds.


###### 24.15 ADDRESSABLE ANALOG (INTELLIGENT) SYSTEMS

FIRE PROTECTION

Addressable analog systems are known in the fire alarm industry as intelligent despite the fact that the word intelligent is being used to refer to an inanimate device or system. To further confuse the issue, there is no accord among manufacturers on the exact meaning or use of the word when so applied. As a result, as of this writing, “very intelligent” and “extremely intelligent” devices have already appeared and other superlatives are sure to follow. The more accurate technical termaddressable analog is used herein.

Some manufacturers place an integral microprocessor ineach detector that is capable of performing almost all of the functions described previously as panel functions. These detectors act as normal addressable analog detectors, transmitting analog signals to a control panel. In the event of a connection failure, however, the on-board microprocessor converts the unit to a stand-alone, self-contained detector/controller.

As mentioned previously, conventional and addressable detectors are identical except for the electronic identification coding of the latter. Both types test the adjacent space for temperature characteristics and/or products of combustion, compare the result to a preset threshold (adjustable), and latch into alarm position when the threshold is exceeded. The decision on whether to alarm is made at the detector, and the control panel acts only to receive and translate the alarm signal into an audiovisual buildingwide alarm. Similar expensive periodic testing and adjustment of detectors in the field are necessary for both systems.

###### 24.16 AUTOMATIC FIRE DETECTION: INCIPIENT STAGE

Fire authorities agree that most fires pass through four stages, the last of which is the visible flaming fire. These stages are shown in Fig. 24.40 as a function of duration and degree of hazard. Also shown is the type of automatic detector recommended for detection at each stage.

- Fig. 24.40 Four stages of a fire. Early detection of each stage requires a different type of detector that responds to a developing fire’s evolving characteristics (fire signature). (Drawing by Amanda Clegg.)

![image 1300](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1300.png)

- Fig. 24.41 Addressable analog (intelligent) ionization-type smoke detector with an integral microprocessor that operates the unit’s detection, diagnostic, and error-checking procedures. The detector is self-adjusting to compensate for sensitivity changes due to environmental conditions. Operating sensitivity is remotely adjustable from the control panel. (Photo courtesy of Cerberus Pyrotronics.)


###### FIRE PROTECTION

and increasing voltage. These changes are sensed, and the alarm is set off.

In the incipient stage, the combustion products comprise a significant quantity of microscopic particles (0.01 to 1.0 micron), which are best detected by ionization-type detectors (Fig. 24.41). These detectors contain a small amount of radioactive material that serves to ionize the air between two charged surfaces, causing a current to flow. Combustion particles entering the detector chamber reduce air ion mobility, thus reducing current flow

The response time of this type of detector depends on how rapidly the combustion particles can reach the detector—a factor that varies with room air currents and with the type of material “burning.” Once the particles reach the detector, the response is essentially instantaneous. Therefore, ionization detectors are best applied indoors, in

![image 1301](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1301.png)

###### 24.17 AUTOMATIC FIRE DETECTION: SMOLDERING STAGE

spaces with stagnant air or low air velocity (below 50 fpm [0.25 m/s]) and in which little visible smoke (large particles) is expected. (Some manufacturers make a special unit whose sensitivity increases with air velocity for installation in spaces with air velocities of up to 500 fpm [2.5 m/s].)

###### (a) Photoelectric Smoke Detection

The smoldering stage of a fire (see Fig. 24.40) is characterized by particles up to 10 microns in size. Such particles, although small, are visible to the naked eye as smoke and are best detected by photometric means. The simplest type of photoelectric smoke detector operates on the principle of beam obscuration, as shown schematically in Fig. 24.42. A beam of light is directed onto a photosensor, and a steady-state, no-smoke circuit condition is established. The presence of smoke in sufficient concentration partially obscures the beam, changing current flow in the photocell circuit and setting off an alarm response. Sensitivity is typically set at 0.5% to 4% obscuration per foot (0.3 m) for gray smoke and 0.5% to 10% for black smoke, to comply with UL Standard 268.

Ionization detectors should not be installed on warm or hot ceilings, or in any other location where hot air concentrates, because the hot air layer prevents the combustion particles from reaching the detectors. As a corollary, ionization detector sensitivity is higher at low ambient temperature.

Because ionization detectors react to minute particles of combustion, they should not be applied in, or close to, areas where normal activities produce such particles, as the result will be nuisance alarms. Thus, kitchens, bakeries, welding and brazing shops, workshops using open flames and burners, and areas with concentrated engine exhaust fumes are all inappropriate for application of this type of device. Ionization detectors respond best to fast-burning flaming fires. Because dust settling in the ionization chambers reduces sensitivity, the units need periodic cleaning and recalibration.

In this design, accumulation of dust and dirt and the presence of heavy fumes from industrial processes cause gradual obscuration of both the photo cell and the lamp. This, combined with lamp aging and consequent light reduction, results in increased sensitivity, causing false alarms that are not only a nuisance, but also can constitute a hazard. To correct this condition, continuous maintenance and periodic recalibration are necessary. This design is no longer recommended for spot-type smoke detection but is used in beam detectors, as discussed next.

FIRE PROTECTION

As can be seen in Fig. 24.40, the incipient stage of a fire also produces changes in the gas content of the environment. These combustion gases, which are not normally present in the air, are detectable by devices known as gas-sensing fire detectors. The principle of operation of these detectors depends upon the type. A semiconductor type reacts to a change in conductivity due to the presence of combustion gases, whereas a catalytic element type detects a change in the electrical resistance of the element caused by the presence of gases. Gas detectors are frequently used in conjunction with another type of detector so that both gases and particulate matter are detectable.

![image 1302](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1302.png)

Coverage of incipient stage detectors varies from 150 to 900 ft2 (14 to 83 m2) per unit, depending upon the unit used, the type of combustible material in the space, and ambient conditions. Once a fire has passed the incipient stage and becomes smoky, an ionization detector loses sensitivity and photoelectric detectors are recommended. The same is true if, even in the incipient stage, the combustion products are the large particles typical of visible smoke. Ionization, gas, and photoelectric detectors are classified as earlywarning types.

Fig. 24.42 Principle of smoke detection by beam obscuration. This design is used in two ways: as illustrated, with a projector in one location and a photocell at a remote location, or with the entire assembly in a single small housing, with the light source and receiver on opposite sides of a 2- to 3-in. (50- to 75-mm)wide smoke chamber.

Ch24.indd 1145 9/21/09 7:19:11 PM

(b) Projected Beam Photoelectric Smoke Detector

• Environments that militate against spot detector use, such as those that are extremely dirty, corrosive, humid, very hot, or very cold. Beam-type detectors can be physically shielded against these conditions in a manner that interferes only minimally with their light-beam transmission and reception characteristics.

Beam-type photoelectric detectors consist of two separate units: a beam transmitter and a beam receiver, normally wall-mounted on opposite sides of a space, somewhat below the ceiling. They operate on the simple obscuration principle (Fig. 24.43). They are best applied in areas that do not lend themselves to the application of spot-type detectors. Among these are the following:

Beam-type detectors have an effective throw (from transmitter to receiver) ranging from 30 to 330 ft (9 to 100 m), depending upon ambient conditions, and can be spaced 30 to 60 ft (9 to 18 m) apart. This gives a coverage range of 900 to almost 20,000 ft2 (84 to 1860 m2), compared to spot detectors, whose maximum coverage is about 900 ft2 (84 m2). Furthermore, beam detectors are wall-mounted, which reduces maintenance problems.

- • High-ceiling areas such as atria, churches, malls, auditoriums, and the like. In these spaces, ceiling-mounted spot-type detectors present serious maintenance problems. This is particularly true in spaces such as theaters and auditoriums.
- • Spaces with medium- to high-velocity airflow at the ceiling level. This condition severely dilutes smoke entering the test chamber of a spot detector. Although beam detectors are also negatively affected, their long throw and wide “vision” angle make the dispersion and dilution problems much less serious.
- • Closed areas with little airflow, resulting in a hot air layer at the ceiling that prevents smoke from reaching ceiling-mounted spot detectors (Fig. 24.44). Exposed ceiling beams also tend to trap hot air and reduce the effectiveness of ceiling spot detectors.


Finally, beam detectors are usually driftcompensated (thus further reducing maintenance expense) and are arranged not to alarm with full obscuration, a condition that frequently occurs during routine building maintenance and repair work.

Disadvantages of beam-type detectors compared to spot units include:

FIRE PROTECTION

- • Response is to the second (smoke) stage of a fire, and therefore not in the same early-warning category as ionization or gas detectors.
- • High cost.


![image 1303](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1303.png)

- Fig. 24.43 This projected beam smoke detector utilizes an infrared (IR) beam so that ambient light will not affect its operation. Two sensitivity levels are available that are selected to match the distance between transmitter and receiver. Because heat attenuates or deflects the IR beam, the receiver translates this beam strength reduction as obscuration, identical to smoke obscuration. This effect makes the IR projected beam detector sensitive to high-heat flaming fires as well as smoky smoldering ones. (Photo courtesy of Notifier, division of Pittway.)


![image 1304](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1304.png)

- Fig. 24.44 Stratification of air in a closed space leads to a concentration of hot air at the ceiling that can prevent smoke from reaching a ceiling-mounted spot smoke detector. A projected beam detector mounted 1–2 ft (0.3–0.6 m) below the ceiling will alarm due to obscuration, as shown.


applications. Sensitivity is usually set at 1% obscuration per foot (0.3 m).

• Inapplicable to spaces that lack an unobstructed view, as where pendant lighting fixtures, exposed ductwork, and the like are installed.

###### (d) Laser Beam Photoelectric Detector

As with all types of detectors, the use of beam-type detectors in a particular application must be in accord with the requirements of all fire and administrative codes having jurisdiction in the particular locale.

FIRE PROTECTION

A very-high-sensitivity laser diode source, scatteredlight type photoelectric smoke detector has been developed that is classified by its manufacturer as an early warning device (Fig. 24.48). The high sensitivity results from the ability of the very sharply focused laser beam and its associated control panel software to differentiate between a smoke par-

(c) Scattered-Light Photoelectric Smoke Detector

![image 1305](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1305.png)

A second design, usually referred to as a photoelectronic, scattered-light, or Tyndall-effect detector, is illustrated in Figs. 24.45, 24.46, and 24.47. In this design, a pulsed light-emitting diode (LED) beam is directed at a supervisory photocell, which serves to provide a baseline reference signal. The alarm photocell is shielded and normally receives no light from this beam. When smoke enters the unit, light is reflected from (scattered by) smoke particles and strikes the alarm cell. This changes the cell’s resistance and the resultant signal is amplified electronically, causing an alarm. An alternative design depends upon refraction of light to set off the alarm. These designs are not sensitive to normal dust and dirt accumulation or to light source depreciation, and high sensitivity can be maintained without continual maintenance. Thus, they are usually found in commercial and high-quality residential

Fig. 24.45 Principle of operation of a scattered-light photoelectronic spot smoke detector. A pulsed beam of light (1) from a source (2) is focused by a lens (3) on a supervisory cell (4). Smoke entering the unit reflects the light onto the alarm cell (5), changing its electrical characteristics and setting off an alarm. Photoelectric units with sensitivities of up to 2% per foot (0.3 m) are usually classified as early-warning units.

![image 1306](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1306.png)

![image 1307](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1307.png)

Fig. 24.48 This unit is an addressable analog laser-beam type of scattered-light photoelectric smoke detector. The sharply focused laser beam permits discrimination between smoke and dust particles, resulting in a high-sensitivity unit without false alarming. The unit is shown mounted on a sounder base containing a horn assembly, making it applicable to small, enclosed rooms. (Photo courtesy of Notifier, division of Pittway.)

- Fig. 24.46 Addressable analog (intelligent) scattered-light-type photoelectric smoke detector with an on-board microprocessor that negates false-alarm signals caused by radio frequency and electromagnetic interference (RFI/EMI). It also validates trouble signals. If required, this unit can be equipped with a resettable heat detection element. The unit is approximately 5½ in. (140 mm) deep and 3 in. (75 mm) high. (Photo courtesy of Cerberus Pyrotronics.)

![image 1308](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1308.png)

- Fig. 24.47 This smoke detector, intended for duct mounting, can utilize either a photoelectronic or ionization-type head. The unit, which is usually mounted in return-air ducts rather than supply ducts to minimize smoke dilution effects, uses an air-sampling tube that extends across the full width of the duct. Duct smoke detectors are intended primarily to prevent smoke dispersal throughout a building by causing shutdown of the air-handling system and by control of smoke damper operation. (Courtesy of Simplex.)


ticle and a dust particle. It is best applied in clean environments.

###### (e) Air-Sampling Detection System

Another system that takes advantage of the high sensitivity of laser beam–based photoelectric smoke detection is the air-sampling system (Fig. 24.49). In principle the system is quite simple. Instead of waiting for air that may be carrying incipient smoke particles to reach the detector(s) by thermal currents, this system samples air throughout the protected space by aspiration and brings it to the detector for testing. The aspiration and air conduction system is simply a piping system with holes at sampling points, and is powered by a fan. The advantage of the system is that air throughout the space is sampled, thus, in effect, converting each sampling opening into a highly sensitive laser-beam detector.

FIRE PROTECTION

Because the piping can be zoned into manageable areas that can readily be checked for alarm verification, the disadvantage of nonaddressability of the aspirating openings is avoided. Addition of a microprocessor to a multizone control unit, which adjusts the alarm sensitivity of each zone based on a history of environmental smoke levels, all but eliminates false/nuisance alarms.

###### (f) Application of Photoelectric Detectors

Photoelectric smoke detectors of all designs will detect particles from about 0.2 to about 1000 microns. Thus, they are useful not only for

- Ch24.indd 1148 9/21/09 7:19:13 PM


###### AUTOMATIC FIRE DETECTION: FLAME STAGE 1149

![image 1309](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1309.png)

Fig. 24.49 In an air-sampling system, air is aspirated at selected points in the protected area and piped to a highly sensitive laser beam photoelectric smoke detector for testing. Large areas are zone-piped so that trouble and alarm signals can be readily checked in the protected areas. (Drawing courtesy of Cerberus Pyrotronics.)

investigate the authenticity of the alarm, if desired, before taking appropriate action.

smoldering fires but also for the smoky fires that characterize the burning of certain plastics and chemicals. Also, particle agglomeration, which increases with the distance smoke travels, does not reduce their sensitivity, as it does with ionization types.

Flame detectors are of two types: those that detect ultraviolet radiation and those that detect infrared radiation. Both types of radiation are present at the beginning of the flame stage.

Maximum recommended spacing for photoelectric detectors, as for other types, is given by UL and Factory Mutual standards. Closer spacing is often mandated by the particular application or by the structure’s characteristics. Manufacturers’ recommendations should be obtained for all installations. In order to provide early-warning detection of a wider range of combustion products than is possible with either the photoelectronic or ionizationtype detectors individually, several manufacturers produce a unit that combines a multichamber ionization detector with a photoelectronic detector.

FIRE PROTECTION

Ultraviolet (UV) radiation detectors operate by optically detecting the UV radiation produced by flames, which is typically in the 170- to 290-nm range. (The entire UV range is 40 to 390 nm.) Hydrocarbon (organic material) fires in particular produce strong radiation in this range. A quartz filter in front of the UV sensor tube limits the detector’s reception range to between 190 and 260 nm, which is below the visible spectrum. This desensitizes the detector to sunlight and to incandescent and fluorescent sources. The detector need not “see” a flame directly; it can also detect UV radiation reflected from walls, ceilings, and other objects. The more direct the path, the stronger the radiation and the more rapidly the detector will respond. Because many devices—in particular, electric welders—produce UV radiation in sufficient quantity to activate such a sensor, flame detectors are usually programmed to respond only to flickering sources at the usual flame flicker rate of 5 to 30 times per second.

###### 24.18 AUTOMATIC FIRE DETECTION: FLAME STAGE

As noted in Fig. 24.40, the appearance of flame is followed almost instantaneously by heat buildup and the rapid spread of flame, with a large increase in hazard. Detection of flame is not an “early warning,” and the prime requirement for a detector at this stage is speed. The actions taken as a result of a flame detection alarm, such as fire suppression and/or evacuation, must also be very rapid. This is not the case with early-warning equipment alarms, which normally allow several minutes or more to

In sum, UV detectors are long-range and very sensitive; they react in milliseconds and respond to most types of fires. They are best applied in highly flammable or explosive storage and work areas, either indoor or outdoor. Modern units are equipped with microprocessors that perform

- Ch24.indd 1149 9/21/09 7:19:14 PM


of risk applications, including aircraft hangars, fueling stations of all sorts, tank farms, and flammable storage areas. The illustrated unit contains a microprocessor that performs self-diagnostics, not only of the optical system but also of the electronic circuitry and calibration. The presence in a single unit of both UV and IR detectors permits the integral microprocessor to analyze the UV/IR ratio in any radiation detected and its time signature. This analysis is compared to known fire data in the microprocessor’s memory in order to discriminate between actual fires and spurious radiation, thereby reducing false alarms.

self-test diagnostics. UV detectors are best applied to detect hydrocarbon-fueled fires such as burning alcohol, methane, propane, acetone, and all types of petroleum products. Their principal disadvantage is that they are “blinded” by thick black smoke.

Infrared (IR) radiation detectors are sensitive to radiation in the IR region, between 650 and 6500 nm. Most commercial units are filtered to be sensitive to radiation in the 3800- to 4300-nm range and to have maximum sensitivity at 4300 nm (4.3 microns), which corresponds to the radiation emitted by hot CO2. They differ from ambient heat detectors in that they respond to radiant energy and are essentially optical detectors. IR units have about half the distance range of UV detectors, are sensitive (although not as sensitive as UV detectors), react in seconds, and must be programmed for flicker response to avoid false alarms, which can occur if they are exposed to other sources of IR radiation, such as sunlight. Because of interference problems that cause false alarms, IR units are normally applied to enclosed spaces such as sealed storage vaults and the like. IR flame detectors are best applied to fires that result in rapid flaming combustion and the production of CO2. Typical materials in this risk category are petroleum products, wood and paper products, coal, and plastics.

###### 24.19 AUTOMATIC FIRE DETECTION: HEAT STAGE

Again referring to Fig. 24.40, the heat stage is the last and most hazardous stage because, by this time, a fire is burning openly and producing great heat, incandescent air, and smoke. Spread of the fire depends upon fuel, air currents, and the construction of the space in which the fire is burning. Detectors intended for use at this stage respond to heat and are referred to as heat-actuated, thermal, thermostatic, or simply temperature detectors. They act much like the fusible link in a sprinkler head. Effective application is restricted to locations where the subsequent alarm permits adequate countermeasures to be taken in time to prevent injury and minimize loss. Keep in mind that the heat stage follows the smoke stage and that smoke, not heat, is responsible for most casualties in fires.

FIRE PROTECTION

Combination UV/IR detectors, such as the one illustrated in Fig. 24.50, cover a wide range

![image 1310](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1310.png)

Heat detectors have two designs: spot units, which are mounted in the center of the area that they protect, and linear units, which sense heat along their entire length. Both types respond to high ambient temperatures caused by hot air convection from a fire. The linear type can also sense the overheating of an object or surface with which it is in contact without the presence of fire.

###### (a) Spot-Type Heat Detectors

Fig. 24.50 The combined ultraviolet-infrared (UV/IR) flame detector has peak sensitivity at 200 and 4300 nm, respectively, which corresponds to the maximum emission points of a typical hydrocarbon (e.g., petroleum products) fire. This unit is equipped with a microprocessor that performs diagnostic procedures and ensures proper calibration. The detector, which measures approximately 5 × 523 × 6 in. (127 × 144 × 152 mm) deep is suitable for use in specific class hazardous areas. (Photo courtesy of Meggitt Avionics.)

Spot heat detectors are of two types: fixedtemperature units and rate-of-rise units. In the former, a set of contacts operates when a preset (nonadjustable) temperature is reached—usually 135ºF or 185ºF (57ºC or 85ºC). The rate-of-rise

- Ch24.indd 1150 9/21/09 7:19:15 PM


###### AUTOMATIC FIRE DETECTION: HEAT STAGE 1151

###### (b) Linear Heat Detectors

type operates when the rate of ambient temperature change exceeds a predetermined amount (usually 15Fº/minute [8Cº/min]), which is indicative of the heat stage of a fire. The rate-of-rise unit is normally combined with a fixed-temperature unit in a single housing.

In these devices, the entire length of a cable-like element is heat sensitive. This type of detector is applied to long, narrow elements, which are impractical to protect with spot detectors. Typical applications include cable trays, cable bundles of all sorts, conveyors, and large, long equipment. The heat-sensitive element is installed close to, or in direct continuous contact with, the protected item. As a result, any hot spot along the protected equipment will be detected.

The fixed-temperature unit is available in either a one-time nonrenewable design, which utilizes a low-melting-point alloy plug, or an automatically resetting unit that operates in the same fashion as a thermostat. For most applications, a resettable unit is preferred. Spot units are best applied in spaces that are separated from occupied areas and are subject to rapid-temperature-rise fires. Three different designs of heat detectors are shown in Figs. 24.51, 24.52, and 24.53.

The detectors themselves are available in a number of designs. One type uses a pair of steel wires under tension, held apart by thermoplastic insulation (Fig. 24.54). When exposed to its rated alarm temperature, the insulation melts and the wires come into contact, changing the current flow in the circuit to which they are connected and setting off an alarm. This type is available in a range of alarm temperatures (155ºF [68ºC], 190ºF [88ºC], 280ºF [138ºC]) and can be used in open- or closed-circuit configurations in lengths of up to 2500 ft (760 m). Meters are available that indicate the exact point of a fault, so that in long runs where overheating rather than fire is detected, countermeasures can be taken rapidly, without the delay caused by having to seek out the fault point. The major disadvantage of this type of detector is that it is nonrenewable; once it has faulted, the melted section must be cut out and replaced.

![image 1311](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1311.png)

FIRE PROTECTION

Fig. 24.51 Detectors in the illustrated design are made with fixed-temperature, nonresetting elements that melt out at 130ºF (54ºC) or 200ºF (93ºC) and rate-of-rise elements that will alarm when the temperature rise is faster than 15Fº (8Cº)/minute. The illustrated unit is a 200ºF (93ºC) fixed-temperature-only model. It is applicable to spaces with unusually violent temperature fluctuations and ceiling temperatures between 100º and 150ºF (37 and 65ºC). (Photo courtesy of Cerberus Pyrotronics.)

![image 1312](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1312.png)

![image 1313](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1313.png)

Fig. 24.52 (a) A combination rate-of-rise and fixed-temperature detector. The detector and mounting plate fit on a standard 4-in.

(100-mm)-square outlet box. (b) The principles of device operation are shown schematically. The rate-of-rise unit consists of an air chamber with a restricted bleed valve. Rapid temperature rise causes the bellows to expand before air is lost by bleeding, thereby setting off the alarm. The thermostatic element is a fixed-temperature, self-restoring bimetallic unit.

![image 1314](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1314.png)

![image 1315](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1315.png)

###### FIRE PROTECTION

- Fig. 24.53 (a) A rate-of-temperature rise and fixed-temperature-type (135º or 200ºF [57 or 93ºC]) detector. Unlike the rate-of-rise detector in Fig. 24.52, this unit uses the principle of differential thermal expansion for both actions. (Photo courtesy of Cerberus Pyrotronics.) (b) Cutaway of a detector with a different base than that shown in (a). The detector consists of an aluminum tubular shell containing two curved expansion struts under compression fitted with a pair of normally open opposed contact points that are insulated from the shell. The tubular shell and the struts have different coefficients of expansion. When subjected to a rapid heat rise, the tubular shell expands and lengthens slightly. The interior struts lengthen but at a slower rate than the shell. The rapid lengthening of the shell pulls the struts together, closing the contact points and initiating the alarm. When subjected to a slow heat rise, the tubular shell and the interior struts lengthen at approximately the same rate. At the detectors’ set temperature points of 135ºF or 200ºF (57 or 93ºC), the interior struts are fully extended, closing the contact points and initiating an alarm. (Drawing courtesy of Notifier, division of Pittway.)

![image 1316](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1316.png)

- Fig. 24.54 In this linear heat detector, the thermoplastic insulation on the stiff, twisted steel conductors melts, allowing the two conductors to touch and thereby register an alarm.


![image 1317](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1317.png)

Another type of linear detector is basically a linear thermistor—that is, a device whose electrical resistance varies with temperature (Fig. 24.55). The resistance is monitored at a control panel, and small changes are noted. Depending upon the thermistor material selected, the detection range can be set anywhere from 70ºF (21ºC) to 1200ºF (650ºC).

Fig. 24.55 This linear heat detector is connected to an electrical control that monitors circuit current and thereby resistance. Any appreciable temperature rise along the entire cable length causes a sharp drop in the ceramic material’s electrical resistance, which is immediately noted and pinpointed at the control point.

FALSE ALARM MITIGATION 1153

This type of linear detector is more sensitive, rapid, and expensive than the preceding type. When linear detectors are installed in direct contact with the protected equipment, they detect surface temperature rather than air temperature and therefore act as early-warning devices. They are used extensively in this fashion to continuously monitor the surface temperature of such devices as transformers, switchgear, generators, and all sorts of hazardous equipment.

![image 1318](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1318.png)

(a)

A third design for linear heat detectors uses optical fiber with a thermoplastic cladding (coating). Optical fiber transmits light by successive internal reflection at the fiber/cladding interface throughout the entire length of the fiber. Excessive temperature anywhere along the length of the fiber causes the cladding to melt and thereby appreciably changes the intensity of light received by the light sensor at the cable’s end. This change is recorded and interpreted automatically as either a trouble signal or an overheat alarm signal. This design is available in lengths of up to 1 mile (1.6 km) or more. Other linear sensor designs include variable electrical resistance polymers, phase-change eutectic salt, and pneumatic tubing. Each type has its own advantages, drawbacks, and specific applicability.

![image 1319](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1319.png)

Fig. 24.56 This very early warning system detects microscopic combustion products in air aspirated from the protected area using a cloud chamber effect. (a) Tamperproof head housing, applicable to high-vandalism areas and correctional institutions. (b) Sampling heads are placed in all spaces to be monitored, including inside cabinets. (Courtesy of Protec Fire Detection, plc.)

FIRE PROTECTION

Factors involved in the choice of a linear detector include:

- • Physical characteristics and value of the protected elements
- • Ease in locating the alarm area
- • Requirements for resetting the system after an alarm
- • Maintenance requirements
- • Costs (first and life cycle)


The continuous sampling procedure and the unit calibration make the system insensitive to dust and other noncombustion particulate matter and generally free of nuisance false alarms. The system’s disadvantages are the need for piping and its high cost in small installations. For large installations (30 or more detection points), the cost is competitive with those of comparable systems. This detector is particularly applicable to high-value installations, such as museums, data-processing spaces, libraries, clean rooms, and facility control rooms, where its extremely high sensitivity may provide a critically important advance warning of an incipient fire.

###### 24.20 SPECIAL TYPES OF FIRE DETECTORS

Several other sophisticated detectors are available for early-warning detection during the incipient and smoldering fire stages. Among the most sensitive is a unit based on the operating principle of a Wilson cloud chamber (see Figs. 24.56 and 24.57). When microscopic particles, such as those produced by the early stages of fire, are introduced into a saturated atmosphere (cloud chamber), they act as nuclei around which water vapor condenses to form visible droplets. The detector operates by continuously sampling air from the protected space and setting off an alarm when the cloud chamber indicates the presence of particulate matter.

###### 24.21 FALSE ALARM MITIGATION

Smoke detectors of all types (ionization, photoelectric) are subject to false alarms due to moisture and particulate matter in the air. Detectors are by nature threshold devices; raising their sensitivity increases false alarms; decreasing their sensitivity shortens the crucial early-warning period. Technological

Ch24.indd 1153 9/21/09 7:19:18 PM

![image 1320](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1320.png)

Fig. 24.57 Schematic diagram of a fire detection installation in a computer facility showing aspirating heads and piping. Note that air is sampled inside cabinets and under the raised floor in addition to sampling in the room itself. (Courtesy of Protec Fire Detection, plc.)

###### FIRE PROTECTION

- • Use detector covers in areas where any type of construction work is taking place. This prevents fouling of detectors.
- • When installing conventional systems, establish a regular maintenance and testing program that includes field testing and recalibration of all detectors.
- • Avoid detector placement in areas where ambient conditions can cause problems. Where such placement is unavoidable, use compensating detectors, special maintenance routines, and appropriate verification procedures in the event of an alarm signal. These areas include:


advancement since the late 1980s has been used to reduce this problem. Technology alone, however, will not entirely eliminate false alarms; the fire alarm system designer and the system user can contribute appreciably to minimizing annoying and potentially dangerous false alarms by following some basic guidelines, including the following:

- • Select appropriate smoke detectors. Choosing an ionization type where a photoelectric type is indicated, or vice versa, almost guarantees false alarms.
- • Use detectors with drift compensation to permit accommodation of dirt/high temperature/ humidity and air current ambient conditions, all of which increase false alarms.
- • Where necessary, use radio-frequency interference (RFI) filters on detector circuits because line radio noise (spikes, surges) can cause alarms. This issue should be investigated in any installation with a heavy solid-state equipment load.
- • Use control panels and detectors that have selflearning software and multispace-type algorithms that match sensitivity patterns to the spaces in which the detectors are installed.


- 1. Kitchens, laundries, boiler rooms, shower rooms, and other spaces with high humidity and steam
- 2. Repair shops, laboratories, and other areas where open flames are used in normal work
- 3. Garages and engine test facilities where exhaust gases are present
- 4. Smoking rooms and areas near spaces designated as smoking areas
- 5. Areas in which heavy accumulation of dust and dirt can be expected


MANUAL STATIONS 1155

6. Areas of high air movement, such as near loading docks and exit doors and near the discharge from diffusers or registers

![image 1321](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1321.png)

###### 24.22 MANUAL STATIONS

In contrast to automatic detectors, manual stations are operated by hand (Fig. 24.58). Manual stations can serve to spread an alarm that has already been detected by other means, either human or automatic. In conventional systems, manual stations are either coded or noncoded. (See Section 24.12 for an explanation of coding.) If identification of the exact manual noncoded station operated is desirable, an annunciation panel can be added to the system; this is equivalent to using each station as a noncoded indicating zone. Because of wiring costs, annunciated systems become expensive; beyond 10 stations, coding should be considered (see Fig. 24.39).

- (a)

![image 1322](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1322.png)

- (b)

![image 1323](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1323.png)

- (c)


When the system design is such that immediate buildingwide aural identification of the operated station is necessary, a coded station is used. The station code is received at the control panel, processed, and then transmitted audibly on the system gongs. At least three rounds of code, and normally four rounds, are transmitted. The code usually comprises three or four digits (e.g., 2-3-2) with a pause between the ringing groups and a longer pause between the rounds. The first number may identify the building floor, the second digit the wing, and the third digit the individual station. Establishment of codes is left to the user.

FIRE PROTECTION

Manual stations are placed in the normal path of egress from a building so that an alarm may be turned in by a person as he or she exits. It is imperative, therefore, that stations be well marked and easily found. Architects who place fire alarm stations in nooks and corners and in camouflaged cabinets because they spoil the decor of the lobby are defeating the purpose of the system. Similarly, placement of bells inside hung ceilings because they are unattractive is not only foolish but dangerous and should never be done, regardless of the circumstances. Loss of property and even of life may result from such illconceived aesthetic considerations.

Fig. 24.58 (a) Manual fire alarm station with a break-glass rod. The unit is marked “local alarm,” indicating that its operation will result in a buildingwide evacuation signal but not a city alarm. Similar units are equipped with multiple sets of contacts for annunciation and other control functions or with addressable system electronics. Other similar units use a lock-open design that requires a key to reset; this avoids the necessity of replacing the broken glass rod. (b) A manual station, which is normally surface-mounted, can be enclosed in a well-marked recessed cabinet if desired for aesthetic reasons. (c) This addressable manual station latches in the down (operated) position when pulled and can only be reset by key. The manual switch can be polled from the control panel to verify that it has indeed been operated and that the alarm signal is not a circuit malfunction. The station is semi-recessed and measures approximately 4 in. (100 mm) wide by 5½ in. (140 mm) high. (Photo courtesy of Notifier, division of Pittway.)

Addressable manual stations obviate the necessity for a code wheel for each manual station but do not eliminate coding of alarm bells if buildingwide

other extinguishing systems, is the same as that for a manual station.

identification of the operated station is required. (Addressable manual stations are applicable only to addressable systems, not to conventional systems.) The purpose of gong coding is to permit rapid alarm verification by persons scattered about a building. An addressable manual station is identified only at the control panel, from which location a person must be sent to verify the alarm. In a small building, that is not a problem; in a large building, the time required to make such a verification is critical, because a manual alarm is already the result of a verified emergency, unless it is a deliberate false alarm. The decision, then, as to whether to code the gongs must be made on the basis of design decisions for a particular building. A typical addressable manual station is shown in Fig. 24.58c.

###### 24.24 AUDIBLE AND VISUAL ALARM DEVICES

The type and placement of audible and visual alarms in a (public) building must meet the requirements of NFPA 72 (National Fire Alarm Code) and the ADA (Americans with Disabilities Act). There are some disagreements between these requirements as of this writing. In such cases, the fire alarm system designer, in concert with the building architect, should settle these differences to the satisfaction of the authority having jurisdiction.

###### 24.23 SPRINKLER ALARMS

###### (a) Audible Signals

Where an evacuation signal will be sounded throughout a building (public mode) to alert all of its occupants, the requirements of NFPA 72 are normally used because they are more stringent than those of the ADA. There are several requirements, the most important of which requires a minimum alarm sound pressure level of 15 dBA above the average ambient sound level or 5 dB above the maximum sound level (whichever is greater) for at least 1 minute. This means that the designer must actually measure or predict, with a high degree of accuracy, the anticipated sound levels in the various portions of a building. Average sound level estimates are available from many sources, including the NFPA code itself; maximum sound levels are not. As a result, most designers use a considerable factor of safety to ensure compliance. The upper limit permissible in any area is 120 dBA. See Chapter 17 for technical information on architectural acoustics and sound levels.

Water flow switches are placed in sprinkler pipelines and operate when a sprinkler head goes off (Fig. 24.59). In electrical terms, a water flow switch is a set of contacts similar to a temperature detector. It can be used to trip a coded transmitter, setting off a sprinkler code; to show up on a sprinkler annunciator board, called a sprinkler alarm panel; or to act as a zone in a noncoded system. Wiring of water flow switches, or of switches activated by

FIRE PROTECTION

![image 1324](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1324.png)

The minimum private mode requirement is the greater of 10 dBA above the average ambient level or 5 dBA above the maximum ambient sound pressure for at least 1 minute. Because this requirement generally applies to an enclosed space that houses the alarm panel or an adjacent space that is continuously occupied, the acoustic design is much simpler than for the public mode alarm.

Fig. 24.59 Typical water flow indicator. The unit bolts onto a sprinkler pipe with the paddle inside the pipe. Any water motion deflects the paddle, causing a signal to be transmitted from the microswitch mounted in the box on top of the pipe. (Courtesy of Simplex/Potter.)

The codes also specify the minimum required sound pressure levels for sleeping areas and

- Ch24.indd 1156 9/21/09 7:19:20 PM


###### RESIDENTIAL FIRE ALARM BASICS 1157

mechanical equipment rooms, in addition to directives regarding the location of audible devices. The selection and placement of audible alarm devices is a technical task requiring acoustic analysis of spaces, occupancy, and the characteristics of available audible devices.

![image 1325](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1325.png)

###### (b) Visible Signals

The requirements for these signals, the primary purpose of which is to alert hearing-impaired people, are covered in NFPA 72, UL 1971, ANSI 117.1, ADA, and various building code requirements. This is an area in which, at this writing, discrepancies exist between ADA requirements and those of NFPA 72, UL 1971, and ANSI 117.1 (which are in general agreement). All of the standards require that the visible alarm be a strobe light (usually a Xenon flashtube), flashing at less than 2 Hz to minimize problems for persons with photosensitive epilepsy. This does not, however, solve this particular problem, because a person viewing light from more than one strobe (as at a corridor junction) can be exposed to a higher flash rate unless all strobes are synchronized. Careful strobe placement can help to minimize this problem.

Fig. 24.60 A combination audiovisual fire alarm signal is capable of sounding eight different warning tones that can be field selected. The 15-cd strobe flashes once every 1.5 seconds (2/3 Hz). The unit measures 4 in. (100 mm) square and can be mounted surface, semi-flush, or flush. (Photo courtesy of Notifier, division of Pittway Corp.)

###### 24.25 GENERAL RECOMMENDATIONS

FIRE PROTECTION

The specific building system descriptions that follow are based upon good present practice. Specific design decisions must meet the requirements of the latest edition of NFPA standards plus other codes having jurisdiction. Special attention is directed to Article 760 of the National Electrical Code (NFPA 70). This article was completely rewritten and restructured in the 1996 edition of the code. It now covers fire alarm system wiring in its broadest sense (i.e., it now refers to “all circuits controlled and powered by the fire alarm system,” including “fire detection and alarm notification, guard’s tour, sprinkler . . . systems . . . safety functions, damper control and fan shutdown”). In office buildings the fire alarm system includes elevator capture and intercom, which, if powered and controlled by the fire alarm system, fall under Article 760.

###### (c) Strobe Intensity

For nonsleeping areas, the ADA requires a strobe intensity of 75 candelas (cd) and 50 ft (15 m) maximum unit spacing, whereas the other standards (UL, ANSI, NFPA) require an intensity dependent upon the size of the room. For sleeping areas, the ADA requirement remains the same, whereas the other standards require a 110-cd source if wallmounted and a 177-cd source if ceiling-mounted. For corridors, the ADA requirement remains 75 cd at 50 ft (15 m) strobe spacing, whereas the other standards have a requirement that varies with corridor length.

###### 24.26 RESIDENTIAL FIRE ALARM BASICS

Location of the strobes according to NFPA 72, Appendix B, must be such that the strobe light can be seen at any point in any space, regardless of the viewer’s orientation, with the additional requirement that the maximum distance between strobes will not exceed 100 ft (30 m). A typical combination audiovisual fire alarm device is shown in Fig. 24.60.

Refer to NFPA 72 and NFPA 101 for detailed requirements. Residential occupancies include single-family residences, multi-unit complexes, and many-unit apartments. The alarm requirements for such a range of building types vary. In general, the system should provide sufficient time for the

- Ch24.indd 1157 9/21/09 7:19:21 PM


and NFPA 72. Multiple dwellings include apartment houses, dormitories, hotels, motels, and rooming houses. The prime directive for these structures in the event of a fire emergency is early warning and orderly egress, with consideration of the fact that a fire emergency may occur when most of the building’s occupants are asleep. Design guidelines are as follows:

evacuation of residents and, in larger buildings, for appropriate countermeasures to be initiated. The elements of the system are the various alarm-initiating devices, the wiring and control panel, and the audible alarm devices. These are self-contained in small systems and assembled on site for large systems.

A good basic system for a multi-unit installation requires the following:

- • Audible/visual alarms must be positioned so that all sleeping persons, including those with hearing and/or sight impairment, will be wakened. Code requirements for audible levels are minimum and are based upon average spaces and furnishings. Unusually large or oddly shaped spaces should be designed individually.
- • Consider the possibility of living rooms being used as sleeping areas on a regular basis.
- • Provide smoke detection in corridors, service spaces, and utility and storage rooms.
- • Battery-powered detectors may not be used because, unlike homeowners, apartment dwellers rely on the building’s management for all building services, and periodic battery checks and replacement might not be carried out.
- • Provide standby power to all fire alarm circuits.
- • All alarms should be identifiable, either by addressing or by annunciation. Annunciators should be located at the system control panel in the building management office or at the lobby desk in the case of hotels and dormitories. In all buildings, a lobby annunciator for the use of firefighters is advantageous.
- • An alarm light over the door of each apartment or suite to indicate the location of an alarm is desirable. This is particularly important if the central panel only provides zone annunciation.
- • In high-rise buildings, an emergency voice/alarm communication system should be provided.


- • A listed smoke detector: outside and adjacent to each sleeping area, in each sleeping room, at the head of every stair, with at least one on every level, including the basement. Combined smoke/ heat detectors should be installed in the boiler room, kitchen, garage, and attic. Listed heat detectors in the attic, kitchen, and boiler room are frequently set at 185ºF (85ºC) because of high ambient temperatures. Other units are set at 135ºF (57ºC).
- • An alarm in any detector produces an alarm in all audible and visual units.
- • Control unit (central panel) is annunciated to show the location of an alarmed device and arranged to shut off oil and gas lines and the attic fan (to prevent the spread of smoke). Also, it should turn on lights both inside and out, operate an automatic dialer to ring a neighbor’s phone or a commercial central station, and give a distinctive alarm sound when the phone is answered. An outside bell and some other device that transmits an alarm outside the residence are important.
- • Backup power for the system—a supervised storage battery with a trickle charger.
- • Wiring of all devices connected to a system control unit to be on supervised circuits that will sound a trouble alarm in the event of a fault. The trouble alarm should be distinct from the fire alarm.


FIRE PROTECTION

Additional requirements for detectors, alarms, power supply, supervision signals, and other relevant items, including special requirements for fire alarm systems that are combined with other signal systems, are found in the current edition of the previously referenced standards.

###### 24.28 COMMERCIAL AND INSTITUTIONAL BUILDING ALARM SYSTEMS

The requirements for these buildings are so varied that no specific recommendations can be made. A few suggestions, however, are in order:

###### 24.27 MULTIPLE-DWELLING ALARM SYSTEMS

• Presignaling, where permitted, is recommended for buildings that do not readily tolerate an evacuation alarm.

The exact requirements for the location and type of detectors and their action are specified in NFPA 101

###### HIGH-RISE OFFICE BUILDING FIRE ALARM SYSTEMS 1159

- • In schools, particularly for the elementary grades, rapid, orderly evacuation of the building is the primary requirement. Consideration must be given to the uniqueness of the sound of the fire alarm gongs to allow no possibility of confusion with program gongs where the latter are used. Also, because regular fire drills are mandatory in most schools, the system must be arranged to provide this facility.
- • Public buildings should have an auxiliary alarm connection to the fire department.
- • For medium-sized buildings, an accurate cost estimate frequently indicates an advantage of addressable analog systems over addressable systems because of the high detector maintenance costs of the latter. Similarly, addressable systems frequently have an economic advantage over hard-wired systems because of the high labor costs for wiring.


![image 1326](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1326.png)

- Fig. 24.61 Conventional hard-wired eight-zone (maximum) solid-state fire alarm control panel for supervised Class A or Class B circuits. A single annunciator light indicates the alarmed zone. Alarm verification for each zone is provided. Both audible and visible alarms can be used on two alarm-signal circuits. The audible evacuation signal is a slow (20-BPM [beats per minute]) or fast (120-BPM) march time. Note the two standby batteries at the bottom of the cabinet. The unit measures approximately 16 in. (400 mm) wide and 17 in. (432 mm) high and is designed for surface mounting on 16-in. (400-mm) o.c. studs. (Photo courtesy of Simplex.)

![image 1327](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1327.png)

- Fig. 24.62 Control panel for a hard-wired conventional system that can accommodate up to 36 detection zones. The panel has a 2-line, 80-character alphanumeric display that indicates the zone alarm, trouble signals, and diagnostics information. The panel, which is 24 in. (610 mm) square, is microprocessor controlled and field programmable. A separate annunciator can be readily connected. (Photo courtesy of Simplex.)


Figures 24.61, 24.62, and 24.63 show a few modern system control panels.

FIRE PROTECTION

###### 24.29 HIGH-RISE OFFICE BUILDING FIRE ALARM SYSTEMS

Sad experience has demonstrated that highrise buildings, once thought to be fireproof, are emphatically not so. Indeed, due to their size, they have particularly severe fire protection problems, one of which is reliable communications during fire emergencies. As a result, fire codes now require that high-rise buildings be equipped with an emergency voice/alarm communication system. This system provides full control of transmission and buildingwide distribution of all tones, alarm signals, and voice announcements on a selective or all-call basis. Specifically, it makes possible:

- • Two-way active communications from the firefighters’ control and command post (usually in the lobby) to at least one fire station per floor, all mechanical plant rooms, elevator machine rooms, and air-handling (fan) rooms.
- • Distribution to selected areas of alert tones, signals, and prerecorded messages on independent channels. (A complete system of loudspeakers covering all areas of the building is an integral part of the system.)


![image 1328](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1328.png)

###### FIRE PROTECTION

Fig. 24.63 System block diagram for a compact addressable analog fire system for a medium-sized building. The panel, which measures approximately 15 in. (380 mm) wide by 16 in. (400 mm) high by 6 in. (150 mm) deep, has a capacity of 99 analog detectors and 99 monitor/control modules. Integral programming provides drift compensation and sensitivity adjustment for analog detectors, detector maintenance (dirt accumulation) alert, and automatic cyclic sensitivity adjustment, plus standard diagnostics. Custom graphics and the video display can be arranged to display floor plans, device locations, and the like. Relay control can be used for control of the building’s air-handling unit, elevator interlock, and security/access system interlock. Notification circuits connect to the central station, remote station, proprietary alarms, or municipal alarms. (Diagram courtesy of Notifier, division of Pittway Corp.)

• Communication with the fire department or cen-

- • Elevator location indicators plus operation and capture controls.
- • Control of smoke control devices (doors, dampers, etc.).
- • Means for testing all circuits and devices.


tral station.

In addition to communication functions, the (lobby) fire command post provides:

- • Visual display (annunciation) of all fire alarm devices, including sprinkler valves and water flow indicators.
- • Fire pump status indication.
- • Controls for any automatic stair door unlocking system (security access system).
- • Emergency generator status.


The exact equipment supplied depends upon the building and the local fire code. The distinctive characteristics of this system are the communications system, the visual display of alarm locations, and the remote control of air-handling equipment (Figs. 24.64 and 24.65).

- Ch24.indd 1160 9/21/09 7:19:23 PM


###### REFERENCES AND RESOURCES 1161

![image 1329](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1329.png)

![image 1330](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1330.png)

Fig. 24.64 Large addressable analog (intelligent) fire alarm control panel, suitable for network connection, computer interface, and operation in conjunction with an emergency voice/alarm communication system of the type used in multistory office buildings (see Fig. 24.65). The unit can accommodate 990 analog detectors and an equal number of monitor/control modules. It is illustrated with a 96-point integral annunciator, and additional annunciation can be connected. The integral control panel provides for polling, diagnostics, sensitivity control of all detectors, automatic detector drift compensation, alarm verification, front-panel programming, and options for system connections, as shown in the block diagram of Fig. 24.63. (Photo courtesy of Notifier, division of Pittway Corp.)

Fig. 24.65 A multiplex emergency voice alarm/communication system panel used in large high-rise buildings in conjunction with the fire alarm system panel (Fig. 24.64). The panel controls and feeds a multiplexed voice alarm system, as well as strobe light circuits and a complete firefighter’s telephone intercom. It provides evacuation, alert, page, and auxiliary signals to all building speakers selectively. An integral annunciator indicates which audio devices are connected to which of the three available audio channels. All audio risers are fully supervised and power limited. (Photo courtesy of Cerberus Pyrotronics.)

###### FIRE PROTECTION

###### 24.30 INDUSTRIAL FACILITIES

In summary, the specific occupancy recommendations given here are representative of good current practice. Codes, however, are constantly being changed in this particularly sensitive field, and they vary with project locale. In actual design situations, all codes and regulations having jurisdiction must be complied with.

In addition to manual stations at points of egress, these buildings use:

- • Temperature and smoke detectors in storage areas and laboratories
- • Smoke and flame detectors in record rooms and continuous process laboratories
- • Water flow switches on all sprinklers


###### References and Resources

Numerous standards from NFPA, UL, ANSI, HUD, and the several model code organizations dealing with fire alarm systems are presented in Section 24.7

The annunciators, control panel, and alarm register are best placed in a guardroom. If none is available, an auxiliary or remote-station circuit should be added to allow remote monitoring.

Egan, M. D. 1978. Concepts in Building Firesafety. John Wiley & Sons. New York. ICC. 2009. International Building Code. International Code Council. Washington, DC.

Because of the high ambient noise level in many plants, horns are substituted in such areas for bells and gongs, which might be inaudible.

- Ch24.indd 1161 9/21/09 7:19:24 PM


ICC. 2009. International Fire Code. International Code Council. Washington, DC. Jensen, R. (ed.). 1975. Fire Protection for the Design Professional. Van Nostrand Reinhold. New York.

- NFPA. 2007. NFPA 13: Standard for the Installation of Sprinkler Systems. National Fire Protection Association. Quincy, MA.
- NFPA. 2007. NFPA 14: Standard for the Installation of Standpipes and Hose Systems. National Fire Protection Association. Quincy, MA.


- NFPA. 2009. NFPA 92A: Standard for Smoke-Control Systems Utilizing Barriers and Pressure Differences. National Fire Protection Association. Quincy, MA.
- NFPA. 2009. NFPA 92B: Standard for Smoke Management Systems in Malls, Atria, and Large Spaces. National Fire Protection Association, Quincy. MA.


NFPA. 2006. NFPA 750: Standard on Water Mist Fire Protection Systems. National Fire Protection Association. Quincy, MA.

UL. 2007. UL 96A: Standard for Installation Requirements for Lightning Protection Systems. Underwriters Laboratories, Inc. Northbrook, IL.

NFPA. 2008. Fire Protection Handbook, 20th ed. National Fire Protection Association. Quincy, MA.

NFPA. 2008. NFPA 780: Standard for the Installation of Lightning Protection Systems. National Fire Protection Association. Quincy, MA.

U.S. Architectural and Transportation Barriers Compliance Board. Americans with Disabilities Act (ADA) Accessibility Guidelines for Buildings and Facilities. Washington, DC.

NFPA. 2007. NFPA 10: Standard for Portable Fire Extinguishers. National Fire Protection Association. Quincy, MA.

FIRE PROTECTION

- Ch24.indd 1162 9/21/09 7:19:25 PM


P A R T V I I

![image 1331](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1331.png)

ELECTRICITY

ELECTRICITY

E

lectricity is the most prevalent form of energy in a modern building. It not

only supplies electric outlets and electric lighting, but also provides the motive

power for HVAC equipment, traction power for elevators and material transport, and power for all signal and communications equipment.

An electric power failure can paralyze a facility. A properly designed facility can quickly

return to partial operation by virtue of

1163

- Ch25.indd 1163 9/21/09 7:20:07 PM


1164 PART VII ELECTRICITY

emergency equipment that can furnish part of the facility’s electricity needs for a limited time.

Given the complete dependence upon electric power for normal operation that is characteristic of most modern buildings, designers must be familiar with the basic concepts and equipment of normal electrical systems. Chapter 25 reviews basic electrical relationships, with emphasis on electric circuits, power, energy, energy costs, and methods of energy management and electric load control. Chapter 26 describes electrical service, utilization, and emergency/standby power equipment. Also addressed are energy conservation considerations and economic factors. Chapter 27 introduces the concept of electrical equipment ratings and capacity, and continues with a description of modern wiring systems and their components. Chapter 28 draws on information given in the three preceding chapters to demonstrate straightforward design methods for building electrical systems. Chapter 29 presents information on photovoltaic (PV) systems, which are being increasingly adopted as part of green, net-zero-energy, and carbon-neutral building design solutions.

###### ELECTRICITY

- Ch25.indd 1164 9/21/09 7:20:08 PM


#### C H A P T E R 25

###### Principles of Electricity

generators commonly calledalternators.Direct current (dc) generators are utilized for special applications requiring large quantities of dc. In the building field, such a requirement was once almost universal for elevators because of the ease with which dc motors can be speed-controlled. Today, however, because fine speed control of ac motors is practical, ac motors are the driver of choice for modern elevators, with attendant energy savings and a reduction in machinery space requirements. Smaller quantities of dc, furnished either by batteries, photovoltaic (PV) equipment, or rectifiers, are utilized for telephone and signal equipment, controls, and other specialized uses.

HISTORICALLY, USABLE ENERGY WAS MOST often produced by burning a fossil fuel such as coal or oil. The resultant heat energy was used directly as heat and light or converted by machines into motion. Only since the end of the nineteenth century, however, has this heat in turn been used to create another very usable form of energy—electricity. The partial substitution of nuclear for fossil fuels has affected only the heat production portion of this process. Beyond that point, the heat is utilized in the same manner to drive generators that produce electricity. It is well to remember that, in terms of consumption of natural resources, electricity is an expensive form of energy because the efficiency of the overall heat-to-electricity conversion, on a commercial scale, rarely exceeds 40%.

ELECTRICITY

###### 25.2 UNIT OF ELECTRIC CURRENTTHE AMPERE

###### 25.1 ELECTRIC ENERGY

Electricity flowing in a conductor is called current, which is measured in amperes, abbreviated amp, amps, or simplyA. When current is used in an equation, it is usually represented by the letter I or i.

Electricity is a form of energy that occurs naturally only in unusable forms such as lightning and other static discharges or in natural galvanic cells (which cause corrosion). The primary problem in the utilization of electric energy is that, unlike fuels or even heat, it cannot be readily stored and therefore must be generated and utilized in the same instant. This requires an entirely different concept of utilization than, for example, a heating system with its fuel source, burner, piping, and associated equipment.

It is convenient to establish an analogy between electrical systems and mechanical systems as an aid to understanding the characteristics of electricity. Current is a measure of flow and, as such, corresponds to water flow in a hydraulic system (Fig. 25.1). The analogy is not complete, however, because in a hydraulic system the velocity of water flow can vary, whereas in an electrical system the velocity of (electric) propagation is constant and may be considered instantaneous.

The bulk of electric energy utilized today is in the form of alternating current (ac), produced by ac

1165

![image 1332](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1332.png)

![image 1333](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1333.png)

Fig. 25.2 Current flows in the electric circuit as a result of the voltage (potential difference) V that exists between the terminals of the battery. By convention, current direction is from positive (+) to negative (−) in the circuit (and from − to + inside the battery).

Fig. 25.1 Electric-hydraulic analogy. The circuits show that voltage is analogous to pressure, current to flow, friction to resistance, wiring to piping, and switches to valves.

25.3 UNIT OF ELECTRIC POTENTIALTHE VOLT

are discussed in Section 25.8. The unit of voltage is the volt, abbreviated V or v.

The electron movement (and its associated energy, which constitutes electricity) is caused by creating a higher positive electric charge at one point on a conductor than exists at another point on the same conductor. This difference in charge can be created in a number of ways. The oldest and simplest method is by electrochemical action, as in a battery.

###### 25.4 UNIT OF ELECTRIC RESISTANCETHE OHM

The flow of fluid in a hydraulic system is resisted by friction; the flow of current in an electric circuit is also resisted. In a dc circuit this force is called resistance and is abbreviatedR; in an ac circuit it is called impedance and is abbreviatedZ. The unit of measurement is the ohm. The scientific convention of naming units after persons whose work is closely related to the field is followed here. Thus, the units ampere, volt, and ohm are derived from André Ampère, Alessandro Volta, and Georg Ohm.

ELECTRICITY

In the ordinary dry cell, or in a storage battery, chemical action causes positive charges (+) to collect on the positive terminal and electrons [i.e., negative charges (−)] to collect on the negative terminal. Assume for the moment that nothing is connected to the battery terminals. There is a tendency for flow between the electrified particles concentrated at the positive and negative terminals. Potential difference or voltage is the name given to this tendency, or force. It is analogous to pressure in a hydraulic or pneumatic system. Just as the pressure produced by a pump or blower causes water or air to flow in a connecting pipe, the potential (voltage) produced by a battery (or generator) causes current to flow in a conductor connecting the terminals between which a voltage exists (Fig. 25.2). The higher the voltage (pressure), the higher the current (flow) for a given resistance (friction). Other means of producing voltage, both direct (dc) and alternating (ac),

Materials display different resistances to the flow of electric current. Metals generally have the least resistance and are therefore called conductors. The best conductors are the precious metals—silver, gold, and platinum—with copper and aluminum being only slightly inferior. Conversely, materials that resist the flow of current are called insulators. Glass, mica, rubber, oil, distilled water, porcelain, and certain synthetics exhibit nonconductive properties and are used to insulate electric conductors. Common examples are rubber and plastic wire coverings, porcelain lamp sockets, and oil-immersed switches.

25.5 OHM’S LAW

turned on (cold) takes, for a fraction of a second, 10 to 15 times the steady-state hot filament current.

The current I that will flow in a dc circuit is directly proportional to the voltage V and inversely proportional to the resistanceR of the circuit. In ac circuits, the same relation holds true except that instead of dc resistance we use ac impedance. Expressed as an equation, this is the basic form of Ohm’s law:

###### 25.6 CIRCUIT ARRANGEMENTS

The two basic electric circuit arrangements areseries andparallel. These concepts are the same for both dc and ac. As previously, the discussion focuses upon purely resistive circuits so that calculations are applicable to both dc and ac. In other than purely resistive circuits, ac circuit calculations are different and much more complicated than those for their dc counterparts.

V R

= (25.1)

I

###### Ohm’s law is frequently written in another form:

V = IR (25.2)

which expresses the mathematical relationship that voltage is the product of current and resistance. This form has no intuitive or logical basis; therefore, remembering the form of Equation 25.1 will prove more useful. It clearly states the physical situation, that is, as a result of voltage V, a current I is produced that is proportional to the electric voltage (pressure) V and inversely proportional to the electric resistance (friction) R. If V increases, I will increase; if R increases, I will decrease.

###### (a) Series Circuits

In a series arrangement the elements are connected one after another, that is, in series. Thus, resistances and voltages add. This is indicated graphically in Fig. 25.3. An electric circuit may be defined as a complete conducting path that carries current from a source of electricity to and through some electrical device (or load) and back to the source. A current cannot flow unless there is a complete (closed) circuit. Due to the arrangement of components in a series circuit, the current is the same in all parts of the circuit. A somewhat more complicated

Example 25.1 illustrates the application of Ohm’s law. The example chosen is applicable to both ac and dc because the load device is purely resistive. When a load is purely resistive, resistance and impedance are equal. This is more fully explained in the subsequent discussion of alternating current.

ELECTRICITY

![image 1334](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1334.png)

EXAMPLE 25.1 An incandescent lamp having a hot resistance of 66 ohms is put into a socket that is connected to a 115-V supply. What current flows through the lamp (after it reaches operating temperature)?

###### SOLUTION

V R

= = = A 115 66

volts ohms

I

1 74

.

(These values correspond to a typical 200-W general service incandescent lamp.) ■

Hot resistance is mentioned in Example 25.1 because the electrical resistance of some materials changes with temperature. A typical example of this is a tungsten-filament lamp that when first

Fig. 25.3 Physical and graphic representation of a series connection of batteries and resistors.

Determine (a) the current flowing in the circuit and (b) the voltage across the load (Vcd). SOLUTION

![image 1335](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1335.png)

- (a) The current flowing is

I

V R

V r r r r

= =

+ + +

ab ab bc cd da

=

+ + +

12 0 02 1 15 0 02

12 0.01 . . . 1 2.

= =10 A

- (b) The voltage drop across the load is


Fig. 25.4 A series circuit always contains a voltage source (here, the battery), and a load (R). This circuit also shows the resistance of the connecting wires for accuracy. Such resistances are normally neglected because they usually are very small compared to the load resistance.

Vcd = I × Rcd = 10 × 1.15 = 11.5 V ■

Series circuits find very limited application in building wiring because failure of any one load (such as a burned out lamp) will open the circuit (shutting off power to all loads on the circuit).

###### (b) Parallel Circuits

circuit is shown in Fig. 25.4 and is analyzed in Example 25.2.

When two or more branches with loads are connected between the same two points, they are said to be connected in parallel or multiple. Such a parallel arrangement and its hydraulic equivalent are shown in Fig. 25.5. In the circuit of Fig. 25.6 it can be seen that the voltage across each load is the same, but the current in each load (branch) depends upon the resistance of that load. Parallel loads, in effect, constitute separate circuits. In this arrangement the total current in the circuit is the sum of the individual currents flowing in the branches—that is,

It is customary to refer to connection points on wiring diagrams by letters, as a, b, c, d, and so on. The battery voltage may then be called Vab = 12 V; the voltage across the load resistance, Vcd = 11.5 V; and the resistance of the two wires rbc + rda = 0.04 ohm. The positive and negative terminals of the battery are always shown.

EXAMPLE 25.2 The battery in Fig. 25.4 is rated at 12 V; the total line resistance (the total for both wire segments) is 0.04 ohm; the battery internal resistance is 0.01 ohm; and the load resistance is 1.15 ohms.

ELECTRICITY

IT = I1 + I2 + I3

![image 1336](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1336.png)

- Fig. 25.5 In a parallel connection the flow divides between the branches, but the pressure is the same in each branch.


![image 1337](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1337.png)

- Fig. 25.6 Note that loads connected in parallel are equivalent to separate circuits combined into a single circuit. Each load acts as an independent circuit unrelated to, and unaffected by, the other circuits.

![image 1338](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1338.png)

![image 1339](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1339.png)

![image 1340](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1340.png)

- Fig. 25.7 Parallel groupings of ceiling lamp outlets and wall outlets are in turn connected in parallel to each other. The circuit is shown (a) pictorially, (b) schematically, and (c) as on an


Notice in Fig. 25.6 that the total current flowing in the circuit is the sum of the currents in all the branches, but that the current in each branch is determined by a separate Ohm’s law calculation. Thus, in the 10-ohm load, a 12-A current flows, and so forth.

The parallel circuit is the standard arrangement in all building wiring. A typical lighting and receptacle arrangement for a large room is shown in Fig. 25.7. Here the lighting fixtures constitute one parallel (multiple) grouping, and the convenience wall outlets constitute a second parallel grouping. The fundamental principle to remember is that loads in parallel are additive for current and that each load has the same voltage across it.

ELECTRICITY

One additional point is important to appreciate. Remember from Ohm’s law that current is inversely proportional to resistance. Thus, as resistance drops, current rises. Now look at the circuit of Fig. 25.7. Normally, that circuit carries the (vector) sum of the currents in the two branches. (Vectorial addition is discussed in Section 25.11, Example 25.5c.) If, by some mischance, such as deterioration of the wiring insulation, a connection forms between points a and b, the circuit is shortened so that there is no resistance in parallel branch ab. The current rises instantly to a very high value, and there is a short circuit. If the circuit is properly protected, a fuse or circuit breaker opens and the circuit is deenergized. If not, the heat generated by the very high current will probably start a fire.

electrical floor plan. (The horizontal bar over the currents I1 and I2 in (b) signifies the use of vectorial addition; see Example 25.5.)

- Ch25.indd 1169 9/21/09 7:20:11 PM


frequency of 60 cycles per second, or 60 hertz (after Heinrich Hertz). Thus, current at 60 hertz (abbreviated Hz) is delivered to the consumer. In Europe and much of Asia, 50-Hz distribution is standard.

![image 1341](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1341.png)

An ac circuit differs from a dc circuit in a number of important respects and, because the normal current supply is 60 Hz ac, it is important to understand ac terminology and usage. Instead of resistance, the corresponding parameter in an ac circuit is impedance, which is (also) measured in ohms.

Depending upon the circuit load, impedance can be markedly different from the dc resistance. For an ac circuit, Ohm’s law is

- Fig. 25.8 Graphic representation of dc voltages with positive and negative polarity.
- Fig. 25.9 Graphic representation of a pure single-frequency alternating current (ac). The figure shown is a sine wave. Note that a complete cycle includes both the positive and negative loops. The number of full cycles in 1 second is defined as the frequency of the current (or voltage).


V Z

= (25.3)

I

where Z is the symbol for impedance. This book does not go into ac circuit calculations primarily because such calculations are not especially useful to the typical building designer. What is useful and important is an understanding of power and energy in both dc and ac circuits. These concepts are discussed in the following sections.

25.7 DIRECT CURRENT AND ALTERNATING CURRENT

A flow of electric current that takes place at a constant time rate, practically unvarying and in the same direction around a circuit, is called a direct current (dc). Figure 25.8 shows dc voltages of 1.5 V positive polarity and 1.0 V negative polarity.

When the flow of current is periodically varying in time and in direction, as indicated by the symmetrical positive and negative loops, or sine waves, in Fig. 25.9, it is called an alternating current (ac). The distance along the time axis spanned by a positive and a negative ac loop is called one cycle. The number of such cycles occurring in 1 second is known as thefrequency of the ac current. Modern ac systems in the United States and Canada operate at a

###### 25.8 ELECTRIC POWER GENERATION—DC

With respect to the generation of large amounts of dc power, piezoelectric and thermoelectric effects can be ignored. Photovoltaic (PV) power generated from solar cells—as discussed in Chapter 29—is becoming increasingly important as a practical source of electricity for specialized uses and as part of green/carbon-neutral building design efforts. This leaves the battery and the dc generator (along with PV) as everyday sources of dc electricity. Because the dc generator is in reality an ac generator with a device (commutator) attached that rectifies the ac to dc, the battery is the major direct source of dc. (There are some special types of generators that produce dcdirectly, but their use to date has been extremely limited.) A discussion of the application of batteries for emergency and standby power supplies can be found in Chapter 28.

ELECTRICITY

![image 1342](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1342.png)

Another source of dc power is rectification of ac. This can be accomplished on any desired scale to provide as much dc power as there is available ac power. The principal application of dc in older buildings is for elevator motors. In many buildings dc is used for standby power. Small amounts of dc are also used for controls and telephones.

- Ch25.indd 1170 9/21/09 7:20:12 PM


###### POWER AND ENERGY 1171

the conductor. The direction of movement determines the polarity of the induced voltage, as shown in Fig. 25.10.

If a conductor is formed into a coil and rotated in a magnetic field, a voltage of alternating polarity is produced, that is, alternating current. It does not matter whether the conductor or the magnet moves; the motion of the conductor and the field with respect to each other produces the voltage (see Fig. 25.11). It is only one step (that of commercial development) from this rudimentary ac generator to the large, powerful alternator that produces ac in a modern power plant. The frequency of the voltage generated is a function of the machine design and the speed at which it is driven. Normal generator frequency in the United States, as noted previously, is 60 Hz, whereas in Europe and the Mideast it is 50 Hz.

- Fig. 25.10 The action fundamental to all generators. When a conductor of electricity moves through a magnetic field, a voltage is induced in the conductor, with polarity as shown.

![image 1343](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1343.png)

![image 1344](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1344.png)

- Fig. 25.11 Rotating a coil in a magnetic field produces an alternating sinusoidal voltage at terminals a and b because of the alternating polarity.


25.9 ELECTRIC POWER GENERATION—AC

Alternating current is produced commercially by an ac generator, generally called an alternator. Its prime mover may be any type of engine or turbine. The process by which electricity is produced is illustrated in Fig. 25.10; it is based upon the fundamental discovery in 1831 by Michael Faraday of the principle of electromagnetic induction. Briefly, this principle states that when an electrical conductor is moved in a magnetic field, a voltage is induced in

###### 25.10 POWER AND ENERGY

It is critically important that the distinction between power and energy be clearly understood. All too frequently the terms are used interchangeably—which is incorrect and can lead to bad design decisions. Energy is the technical term for the more common expressionwork. Power is the rate at which energy is used. For example, it takes a fixed amount of energy to lift a weight a given distance either quickly (in 5 minutes) or slowly (over 5 hours), but the faster it is lifted, the more power that is required. Energy is the product of power and time, that is,

ELECTRICITY

energy (work) = power × time (25.4)

In practical terms, energy is synonymous with fuel consumption and, therefore, with cost (and resource depletion, for fossil fuels). Energy can be expressed as barrels (liters) of oil, cubic feet (cubic meters) of gas, tons (kilograms) of coal, kilowatthours of electricity usage, and/or dollars of fuel cost. The outcome of energy efficiency efforts for buildings can be stated in terms of annual usage of oil, gas, and electricity or, alternatively, in terms of dollars spent for fuel or utilities. In technical terms, energy is expressed in units of Btu (calories), footpounds (joules), and kilowatt-hours. Conversion factors between these (and other) units of energy are found in Appendix A. In terms of fuel, 1 kilowatt-hour (kWh) of energy is roughly equivalent to

- Ch25.indd 1171 9/21/09 7:20:13 PM


0.5 lb (0.23 kg) of coal, 0.07 gal (0.26 L) of oil, 7.7 ft3 (0.22 m3) of natural gas, and 8200 gal (31,000 L) of water in a hydroelectric dam.

where W is watts R is ohms I is amperes and V is volts

Power is the rate at which energy is used or work is done (energy and work being synonymous). The term power implies continuity—that is, the use of energy at a particular rate, over a given, generally considerable, span of time. The concept of power necessarily involves the factor of time because it is, as stated previously, the rate at which work is done. Multiplying power by time yields energy consumption. Typical units of power in the I-P system are horsepower, Btu per hour, watt, and kilowatt. In the SI system, the corresponding units are joule per second, calorie per second, watt, and kilowatt. In physical terms, power is also the rate at which fuel (energy) is used. Thus, power can also be expressed as gallons (liters) of oil per hour, cubic feet (cubic meters) of gas per minute, and tons (kilograms) of coal per day. (When using fuel figures, it is important to ascertain the assumed fuel-to-useful-energy conversion efficiency. When not stated, “energy content” [i.e., energy availability at 100% conversion efficiency] is assumed.) Most U.S. building codes are based upon site energy use, rather than source energy—making conversion efficiency a hidden (but important) issue.

In ac circuits, impedance consists of a combination of dc resistance and ac resistance (called reactance). Reactance causes a phase difference between voltage and current. This phase difference is represented by an angle, the cosine of which is called the power factor (pf). Power factor is extremely important in that it enables us to calculate power in an ac circuit. The ac power equation is similar to that for dc (see Equation 25.6) with the addition of the ac power factor term; that is,

W = VI × pf (25.7)

If pf is not included in the equation, the product of voltage and current gives a quantity known as volt-amperes. In a purely resistive circuit, such as one with only electric heating elements, impedance equals resistance, power factor equals 1.0, and wattage equals volt-amperage. In other circuits this is not the case. A few examples should help make the application of these equations clear.

###### 25.11 POWER IN ELECTRIC CIRCUITS

EXAMPLE 25.3 Referring back to Example 25.1, calculate the power drawn using Equations 25.5, 25.6, and 25.7.

ELECTRICITY

The unit of electric power is the watt (W); 1000 watts is the commonly encountered kilowatt (kW). Both units are commonly used in building design situations depending upon the magnitude of the load—as in a 100-W incandescent lamp, or a 5-kW resistance heating coil. The power input in watts to any electrical device having a resistance R and a current I is given by the equation

###### SOLUTION

Because an incandescent lamp is purely resistive and therefore has unity (1.0) power factor, it does not matter whether the circuit is ac or dc.

From Example 25.1, R = 66 ohms, I = 1.74 A, V = 115 V

W = I2R = (I) (IR) (25.5)

- 1. In a dc circuit, we would use Equation 25.6: W = VI = 115 × 1.74 = 200 W
- 2. In an ac circuit, we would use Equation 25.7: W = VI × pf = 115 × 1.74 × 1.0 = 200 W
- 3. In either a dc or an ac circuit, we can use Equation 25.5:


where W is wattage. This is true for both dc and ac circuits. Because the resistance of a device or load is generally not known, whereas the circuit voltage and current are known, it would be preferable to be able to calculate power using these latter two quantities. This can be done, but differently, for dc and ac.

In dc circuits, by Ohm’s law, V = IR and, because W = I (IR) from Equation 25.5, we obtain

W = I2R = (1.74)2 × 66 = 200 W ■

W = VI (25.6)

###### POWER IN ELECTRIC CIRCUITS 1173

Power in watts = volts × amperes

× power factor

EXAMPLE 25.4 Using the data given in Example 25.2 and Fig. 25.4, determine (a) the power loss in the wiring and (b) the power input to the load.

W = 120 × 10 × 0.8 = 960 W However, the branch volt-amperes are

V × A = 120 × 10 = 1200 VA

SOLUTION (a) The total power loss in the wiring is

This latter figure is important for sizing electrical equipment.

W = I2R = I2 (rbc + rda)

(c) To calculate the total current flowing from the panel to both branches of the circuit, we must combine a purely resistive current (lamp circuit) with a reactive one (dryer circuit). The exact value of the current is the vectorial sum of the two branch currents, which calculates to be 12.1 amperes. (Vectorial addition is a technique that considers the phase angle between two currents. Phase angle, or phase difference, was noted previously.) In normal circuit design practice, the arithmetic sum of 12.5 amps would be used. The error introduced is only 3.2%, and because it results in slightly oversized circuit components, it is on the safe side. Only where power factors are very low would a designer use vectorial addition to more accurately size a circuit. ■

= (10)2 × 0.04 = 4 W (b) The power taken by the load is

W = I2R = I2Rcd = (10)2 × 1.15 = 115 W (or 0.115 kW).

Alternatively, we can find this power by multiplying voltage and current. The voltage on the load is

IR = 10 × 1.15 = 11.5 V and

W = VI = 11.5 × 10 = 115 W (or 0.115 kW). ■

EXAMPLE 25.5 Refer to Fig. 25.7. Assume a 150-W incandescent lamp at each ceiling outlet. Also assume the load connected to one convenience outlet to be a 10-A hair dryer with a power factor of 0.80. Calculate the current and power in the two branches of the circuit, and the total circuit current, assuming a 120-V ac source.

###### One further example will demonstrate the importance of power factor in normal situations.

EXAMPLE 25.6 The nameplate of a single-phase motor shows the following data: 3 hp, 240 V, ac, 17 A. Assume an efficiency of 90%. Calculate the motor (and therefore circuit) power factor.

ELECTRICITY

###### SOLUTION

- (a) In the circuit branch feeding the lamps, the power consumption is for two 150-W lamps; that is,

P = 2(150) = 300 W

To calculate the current, we would use Equation 25.7, which expresses power in an ac circuit:

W = VI × pf

Because incandescent lamps are effectively resistive loads, their power factor is 1.0. Therefore:

Power = VI

300 W = 120 V × I

I = =

300 W 120 V

2.5 A

- (b) In the second branch, we have a 10-A, 0.8-pf load.


SOLUTION From Appendix A the conversion 1 hp = 746 W is found. Therefore,

3 hp = 3 × 746 = 2238 W

This represents the motor output. Because for any device

output input

= then

efficiency

2238 W 0.9

= = 2487 W However, for ac,

power input

power = volts × amperes × power factor so

2487 W = 240 V × 17 A × power factor and

(b) The daily operating cost is 2.815 kWh × $0.12/ kWh = $0.3378 (say, 34 cents). ■

2487 W 240 17

= 0.61 ×

=

power factor

The power used by a residential household varies with the time of day. A graph showing the power used by a typical American household during a normal weekday might look something like the one in Fig. 25.12. The average power demand of the household is much lower than the maximum. The ratio between the two is called the overall load factor and runs between 20% and 30% for a typical household. The energy used by this household for the 24-hour period is represented by the area under the curve of Fig. 25.12. This can be determined only by integration because it varies continuously. Such integration is exactly what a kilowatt-hour meter does, as explained in Section 25.15 (dealing with electrical measurements).

Note the large difference between volt-amperes and watts:

V × I = 240 × 17 = 4080 VA P (as before) = 2487 W

where P designates power. This difference is important in circuit design, as will be seen in the discussion of methods for sizing circuit components. ■

###### 25.12 ENERGY IN ELECTRIC CIRCUITS

Because energy = power × time, the amount of energy used is directly proportional to both the power of a system and the length of time it is in operation. Because power is expressed in watts or kilowatts and time in hours (seconds and minutes are too small for practical use), the units of energy used are watt-hours (Wh) or kilowatt-hours (kWh).

EXAMPLE 25.8 It has been estimated that the average power demand of an American household with an electric stove is 1.8 kW. Calculate the monthly electric bill of such a household, assuming a flat rate of $0.12 per kilowatt-hour.

###### EXAMPLE 25.7

SOLUTION Monthly energy use:

- (a) Find the daily energy consumption of the appliances listed if they are used for the length of time shown.

Toaster (1340 W) Percolator (500 W) Fryer (1560 W) Iron (1400 W)

15 min 2 h ½ h ½ h

- (b) Assuming that the average cost of energy is $0.12 per kilowatt-hour, find the daily operating cost.


24 h day

30 days month

× × =1296 kWh per month Monthly electric bill:

1.8 kW

ELECTRICITY

1296 kWh × $0.12/kWh = $155.52 ■

In Example 25.8 the bill was based on aflat rate of 12 cents per kWh. Flat rates are very common for residential users. In the United States, residential rates vary from a low of 5–6 cents per kWh in states using substantial hydroelectric power to as high as 17 cents per kWh in some Northeastern states. Hawaii has the highest rates in the United States.

###### SOLUTION

1340 W = 1.34 kW × ¼ h

(a) Toaster:

Electric utilities (by franchise agreement) must provide for a customer’s maximum power demand, whereas the monthly energy billing only compensates them for average demand, which is always lower. One technique used by electric utilities to account for this condition is to levy a demand charge for short-term power (kW) requirements in addition to the normal energy (kWh) billing for overall consumption. This technique has long been standard

= 0.335 kWh

500 W = 0.5 kW × 2 h

Percolator:

= 1.00 kWh

1560 W = 1.56 kW × ½ h

Fryer:

= 0.78 kWh

1400 W = 1.4 kW × ½ h

Iron:

= 0.70 kWh

2.815 kWh per day

Total

###### ELECTRIC DEMAND CHARGES 1175

![image 1345](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1345.png)

Fig. 25.12 Hypothetical graph of power usage for a typical U.S. household. Electric cooking is assumed. The area under the curve represents energy usage. Maximum kW demand (vertical axis) is based on a 15-minute integrated demand, thus eliminating spikes in demand, such as those caused by starting a refrigeration (air-conditioning) compressor. This curve has a 24-hour use of approximately 43 kWh, giving an average 24-hour demand of 1.8 kW. The ratio between this average demand and the peak demand of 6.5 kW is called the load factor, which here is 27.5%.

ute and updates the maximum interval demand accordingly. This enables them to find and bill for the maximum electric power demand in any 15- or 30-minute period in a month. Some companies also include aratchet clause that levies a demand charge for a number of months based upon the maximum demand in any single month. This penalizes users with seasonal highs—that is, users with a low yearly load factor. The load factor is a measure of uniformity of power demand; a low load factor indicates short-time demand peaks for which the user is heavily charged. The justification for the imposition of a demand charge and the significance of load factors can best be demonstrated by an example.

for industrial and commercial user rates, but it is still unusual for residential users. The demand charge is especially useful as a means of encouraging users to reduce their peak loads. In so doing, energy use is also somewhat reduced. As utilities continue to adjust to deregulation and rapidly fluctuating fuel costs, and incur difficulties meeting growing demands for service, expect to see more innovative (and complex) billing schemes being implemented.

ELECTRICITY

###### 25.13 ELECTRIC DEMAND CHARGES

Electric utility companies normally levy a kW demand charge on all but individual residential and a few special-category customers. Varying with the utility company involved, this monthly charge runs between $2 and $15 per kW of maximum average demand in any demand interval for a given month. Demand intervals vary, usually being either 15 or 30 minutes (see Fig. 25.13).

Assume that a pottery manufacturer, whose average 8-hour daily load is 20 kW for lighting and pottery wheels, operates two 50-kW electric kilns twice a month for a 4-hour period each time. Further assume an energy charge of $0.10 per kWh. The total monthlyenergy bill for the operation of the two kilns would be

$0.10 kWh

Many utilities use asliding window interval timing technique that starts a new interval every min-

= × × × = $80.00

energy cost 2 50 kW 8 h

![image 1346](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1346.png)

Fig. 25.13 Typical instantaneous load curve for a commercial facility. The utility demand meter records the average demand in each period (here, 15 minutes). The maximum interval demand—in this case, between 11:15 and 11:30—is used as the basis for monthly billing. A high load factor (utilization factor) indicates that little can be gained by demand control; a low load factor indicates the reverse.

Thus, were it not for a demand charge, the utility company, which is required by law to supply the maximum customer demand, would have to provide and maintain 100 kW of generation, transmission, and distribution facilities in return for a payment that is the equivalent of 1.11 kW of average continuous load, that is,

Therefore, the average monthly power demand equals the average monthly energy use divided by 720 hours. Substituting the monthly version of Equation 25.9 as the general expression for the load factor (LF) in Equation 25.8 gives

ELECTRICITY

LF monthly

monthly kWh energy use ÷ 720 hours maximum demmand

(25.10)

=

$80.00 720 hr/mon

###### =

equivalent continuous load

tth×0.10

For the case under consideration, the monthly load factor is

= 1.11 kW

[[(23 days × 8 h × 20 kW)

=

###### The user’s load factor can be calculated readily. By definition,

LF

+ × × ÷

(2 days 4 h 100 kW)] 720 h 120 kW

average power demand maximum power d

(25.8)

###### =

(3680+ 800 kWh/month) ÷720 h 120 kW

load factor

=

eemand

###### For a given time interval (e.g., day, month, year), the average power demand is equal to the energy used in the period divided by the period length.

= 0.052 or 5.2%

This is a very poor load factor, which results in the levying of a high demand charge. Assuming an $8.00 per kW demand tariff, this pottery manufacturer would be billed, monthly, an additional

Average period power demand

kWh energy use hours of use

for that time periodd (25.9)

=

demand charge = 120 kW × $8.00 = $960.00

and overall energy use. These programs acted as a clear financial incentive for the development of cost-effective demand control and energy conservation equipment and techniques that have since become widely adopted. The result has been a considerable reduction in nationwide per capita electric power and energy use. These rebate programs reduced the investment payback period to such an extent that many (perhaps most) large power users invested large sums in electric demand control and energy conservation and management equipment.

With an energy bill of only

energy cost = 4480 kWh × $0.10 = $448.00

this manufacturer is paying heavily for high peak power use.

Although the illustration selected is somewhat extreme in its pattern of electricity use, it is not uncommon to find demand charges of the same order of magnitude as energy charges. It is impossible to eliminate demand charges entirely, but it is certainly possible (and frequently very simple) to reduce them. Such reduction is in the interest of the user, the utility, and the public at large: the userfor economic reasons; the utility—to permit more efficient use of its facilities; and the general publicby avoiding unnecessary power plant construction and associated inefficient use of fuel during partial generator loading, and by overall reduction in fuel use. The last item is a secondary benefit of demand control.

The advantage to the energy user is obvious: lower electric bills. The advantage to the utility is equally simple. It costs $3500 to $5000 per kilowatt of generating capacity for new power plant construction (depending upon the location and required auxiliary construction), whereas rebates run from $150 to $1000 per kW conserved, with the larger amounts paid for by peak demand reduction. Because a utility must supply all the power demanded by customers, it is very much in the interest of any utility that is generating power output near the maximum capacity of its equipment to reduce loads in general and peak loads in particular.

The next section discusses user electric demand control, the primary function of which is to reduce electric power demand. This reduces demand charges and, incidentally (secondarily), somewhat reduces energy consumption. Electric demand control is different from energy management, which is primarily concerned with reduction of all types of energy use, including electricity. Electric demand control is frequently included as one part of an overall energy management system.

The oldest and simplest utility-sponsored demand control scheme, still in use today, is the time-of-day-dependent, variable utility rate schedule. This scheme encourages off-peak use of electricity by offering a lower energy rate for consumption during off-peak hours. Utilities offering off-peak rates generally install, at no charge to the user, a separate time-controlled circuit switch for use with time-deferrable loads such as water heaters, well pumps, battery chargers, and the like. The circuit is energized only during off-peak hours, which typically are mid-afternoon and after midnight. One such arrangement is shown in Fig. 25.14. Note that the switch itself has no programming buttons. All programming is done by the utility with an auxiliary programmer (shown) that can be used to program many user switches.

ELECTRICITY

###### 25.14 ELECTRIC DEMAND CONTROL

Electric demand control methods vary greatly in complexity and in degree of automation, but all basically perform the same task—enabling efficient utilization of available energy to produce a high load factor, resulting in a lowering of demand charges. An ancillary but important benefit is the improved utilization of building electrical power equipment, which normally runs underloaded. When demand control is incorporated during the original design (instead of as a retrofit), it results in smaller equipment, a lower first cost, and less space allocated for equipment.

The basic technique of user demand control is simple; electric loads are disconnected and reconnected in such a fashion that demand peaks are leveled off and the load factor is thereby improved. The extent to which a user’s electric loads can tolerate this type of switching is an indication of the potential effectiveness of a demand controller. An

For a number of years beginning in the 1980s, many utilities offered their customers rebates that covered up to 40% of the cost of equipment and renovations that would reduce maximum demand

ing their specific characteristics. Much equipment on the market today provides additional functions not directly related to demand control. Thus, a good understanding of the essentials of demand control schemes will greatly assist the prospective user. As with other areas of design, manufacturers’ literature usually comprises a lengthy list of equipment abilities, few (if any) shortcomings, and little indication of specific or comparative applicability.

![image 1347](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1347.png)

###### (a) Level 1—Load Scheduling andDuty-Cycle Control

This level is the simplest and most direct approach, and is applicable to all types of facilities. A facility’s electric loads are analyzed and scheduled to restrict demand. Accordingly, large loads can be shifted to off-peak hours and controlled to avoid coincident operation. The scheduling can take advantage of special night and weekend utility rates for loads (such as battery charging and transfer pumping) that do not require a specific time of operation. The demand control device used is essentially a programmable time switch (see Chapter 26) applied to a number of circuits or loads. It is not, strictly speaking, a demand controller, in that no real-time measurement is made of the actual continuous electric load. Instead, the control operates on a preset timed duty cycle relying entirely on a prior analysis of the building loads. Typical applications of this device are control of HVAC loads, lighting loads, and process loads in small commercial, institutional, and industrial buildings.

Fig. 25.14 Programmable electronic time control switch designed for time-of-use (off-peak) utility rate schedules. The programming device is separate from the switch and can be used by a utility to program many customer switches. The illustrated unit is arranged for 365-day scheduling, which permits full coordination with utility schedules that vary with the seasons of the year. Typical controlled loads include water heaters, thermal storage units, water and air accumulators, and any other load that either inherently or by design can be delayed for several hours. (Courtesy of Paragon Electric Co., Inc.)

installation with a large uninterruptible load, such as from computers or other productivity equipment, benefits minimally from demand control. Most industrial and commercial installations, however, contain a large percentage of interruptible loads (interruptions may be very short), and demand control systems frequently accomplish a 15% to 20% reduction in electric bills with a resultant short payback period on equipment investment.

ELECTRICITY

The proliferation of demand control equipment has also produced a proliferation of nomenclature, including load shedding control, automated load control, peak demand control, and programmable load control. Descriptions that include the term energy management refer to devices whose primary function is the control of energy consumption and that secondarily are equipped to provide electric demand control.

###### (b) Level 2—Demand Metering Alarm

If, in conjunction with a duty-cycle controller, some type of continuous demand metering is installed that goes into alarm mode when a predetermined demand level is exceeded, a basic load (demand) control system will have been established. The load analysis discussed previously would be structured and used to determine load priorities so that when a preset maximum demand load is exceeded and the alarm sounds, loads can be shed (disconnected) manually in a preestablished order of priority—and subsequently reconnected, also in order of priority. This type of control is practical only for a moderatesize installation, inasmuch as the load-switching activity is manual.

Demand control devices are intended to control power, which is timed energy use. Demand control produces energy savings as a secondary benefit. The expression electric demand control is used for simplicity in the following sections. Various demand control schemes are discussed in some detail to enable the reader to differentiate them by recogniz-

![image 1348](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1348.png)

Fig. 25.15 Block diagram of a system for automatic electric power demand control. The demand controller receives instantaneous load data from the metering equipment, compares them to preset limits, and disconnects and reconnects controllable loads automatically to keep kW demand (load) within these limits.

(c) Level 3—Automatic Instantaneous Demand Control

applications where operating modes do not change frequently and the facility is not very large. Thus, stores, supermarkets, warehouses, small industrial facilities, and commercial installations are well served with this type of system if they have at least 20% sheddable loads and their connected electric load is at least 150 kilovolt-amperes (kVA).

This type of control (also called rate control) is, in effect, an automated version of the level 2 system described in the preceding subsection. The control unit accepts instantaneous kilowatt load information from the utility system, compares this information to a preset kilowatt limit, and acts automatically to disconnect and reconnect loads as required. These units do not recognize the utility’s metering interval but act continuously on the basis of load comparison data. For this reason, these units are also referred to as load comparator controllers. Figure 25.15 will help explain the unit’s operation.

This level of demand control, as well as levels 4 and 5 described later, is most often supplied as one of many functions of a larger building energy control system. Because this is so, it is necessary to ascertain that the type of demand control to be supplied by the overall building control hardware and software is what the electrical system designer intended.

ELECTRICITY

Typical sheddable loads might include nonessential lighting, some cooling load, domestic hot water heating, snow melting, and the like. Nonsheddable loads (that do not tolerate even short interruption) might include essential lighting, elevators, communications equipment, computers, process control, emergency equipment, and the like. The nonsheddable loads are fed directly from the power line. The sheddable loads are fed through a panel of control relays that respond to on/off instructions from the demand controller. Although the resulting energy use with or without the controller is theoretically the same, in practice energy savings of 15% and more are common.

###### (d) Level 4—Ideal Curve Control

This control function operates by comparing the actual rate of energy usage to an ideal rate and controlling kilowatt demand by adjusting the total energy used within a metering interval. The utility company determines the demand over the demand interval by integrating the kilowatt-hour energy consumption over the interval and dividing by the interval time. Thus, the user is actually given a block of energy (kWh) that can be utilized at any desired rate, not necessarily at a constant rate. The desirable rate of energy use is shown as the “ideal curve” on the typical usage curve shown in Fig. 25.16.

The principal drawback of this system is that the load shedding is preprogrammed. This results in an inability to readily adapt to varying load patterns resulting from variable production schedules, time schedules, changes in weather, and so on. As a result of this limitation, this system is most useful in

Shed points can be programmed independently for each load according to a predetermined priority, and priorities can be readily adjusted and rescheduled. Loads are normally shed only toward the end

- Ch25.indd 1179 9/21/09 7:20:17 PM


![image 1349](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1349.png)

- Fig. 25.16 Graph of the action of an ideal rate controller. Note that toward the latter part of the period the pattern has been established, and the actual rate of energy use corresponds closely to the ideal. This type of control is often simply a part of the software in a large, centralized building control system.


on a course of action. Loads that in other systems are classified as nonsheddable are, in this system, controlled because of the accuracy and rapidity of the control function. A pneumatic compressor, for instance, that supplies process air might, in lowerlevel control systems, be classified as noncontrollable, despite the fact that it has long off periods. With computer control, such a load would be classified as “delayable” or “inhibited” because a 30-second or 1-minute delay in activation after the pressure switch closes its contact is normally acceptable.

of an interval—when the permissible energy total for the interval is approached—and all loads are restored at the beginning of the next interval. Thus, during each interval, sheddable loads are off for only a few minutes at most. Controllers operating on the ideal curve principle are considerably more flexible than the kilowatt rate controller described in the level 3 system, and are applicable to facilities of widely divergent load size, but with at least a 300-kW connected load. As with other controllers, the principal savings will be in demand charges, but almost always with considerable savings in energy billings.

ELECTRICITY

The advantage of these systems is that, if programmed properly, they can make small, accurate load changes throughout an interval, resulting in minimum load cycling and maximum efficiency.

###### (e) Level 5—Forecasting Systems

These systems are by far the most sophisticated, the most expensive, and the most effective. They are best applied to large facilities where the number of loads, load patterns, and complexity of operation preclude the effective use of the preceding systems. Because of the large amount of load data that needs to be processed, these systems are usually installed as part of a computerized central control system. Details of operation are too complex to be described here, but the basic operation can be outlined. These control units operate by continuously forecasting the amount of “unpenalized” energy remaining in the demand interval, based upon kilowatt-hour data received. They then examine the status and priority of each of the connected loads and decide

###### 25.15 ELECTRICAL MEASUREMENTS

The preceding sections have explained the fundamental electric quantities of voltage and current and defined the units involved as volts and amperes, respectively. As is true of all physical quantities used in practical applications, a need exists for a simple means of measuring these quantities. This need was initially met by the development of the meter movement illustrated in Fig. 25.17.

Everyone at one time or another has felt the repulsion between like poles of two magnets held close together and, conversely, the attraction between opposite poles. This principle was

![image 1350](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1350.png)

- Fig. 25.17 (a) Diagram showing the basic electromagnetic principle and interaction between electromagnets. Any iron core becomes an electromagnet when current flows in a coil wound around it, as shown. (b) The principle of the electromagnet is used in this basic meter movement. Current flowing in the movable coil forms an electromagnet whose field interacts (see a) with the permanent magnet’s field, causing a deflection proportional to the current flow. (Courtesy of Wechsler, a division of Hughes Corp.)


used in the first basic meter movement: causing a deflection of the pointer as a result of the repulsion between the field of a permanent magnet and an electromagnet. The electromagnet is formed when current flows in the coil, and its strength is proportional to the amount of current. Thus, a strong current causes a larger deflection of the needle and therefore a higher reading on the dial. A spring (see Fig. 25.17b) provides restraining torque on the pointer. To make this very sensitive unit usable for large currents (it is intrinsically a micro-ammeter, sensitive to millionths of an ampere), the device simply diverts, or shunts away, most of the current, allowing only a few microamperes to actually flow in the meter coil.

portion to mechanical forces exerted within the device—that is, by analogy. Modern electronics has produced a line of solid-state electrical meters (Fig. 25.18) that display the measured electrical values in analog mode (needle on a dial), digital mode, or both. They operate in a number of ways, all of which are different from that described previously and are beyond the scope of this book.

The fact that a meter reads digitally does not necessarily mean that it is highly accurate. Accuracy depends upon the quality of the internal circuitry. Digital meters are easier to read than analog meters because no visual interpretation or interpolation is involved. This advantage, plus the constantly declining cost of sophisticated electronics, will undoubtedly lead to solid-state digital meters replacing analog types, except for special applications.

ELECTRICITY

To use the same device as a voltmeter, a large resistance called a multiplier is placed in series with the meter, thereby again limiting the current flow to a few microamperes. The meter scale is then calibrated in volts. All dc meters are made in this fashion. Most ac meters operate on basically the same principle, except that instead of a permanent magnet, an electromagnet is used. Thus, when the polarity reverses, the deflecting force retains the same direction. A dc meter connected to an ac circuit simply will not read because inertia prevents the needle from bouncing up and down 60 times a second.

In buildings, the measurement of current and voltage is generally not as important as the measurement of power and energy. To measure power, the fact that power is proportional to the product of the voltage and current in a circuit is employed. Although actual construction is complex, the theory of operation of a conventional coil-type wattmeter is simple. The meter has two coils: a current coil that is similar in connection to an ammeter and a voltage coil that is similar in connection to a voltmeter (Fig. 25.19). By means of the physical coil arrangement, the meter deflection is proportional to the product

The meters just described are conventional analog devices that read electrical values in pro-

Direct current energy meters are available but are not of general interest because of the rarity of dc power. Alternating current watt-hour meters are basically small motors, whose speed is proportional to the power being used. The number of rotations is counted on the dials, which are calibrated directly in kilowatt-hours. A diagram of the basic construction of an ac kilowatt-hour meter is shown in Fig. 25.20. As can be seen, kilowatt-hour energy consumption and maximum interval kilowatt demand can be read directly from the dials. If the numbers involved are too large (because of calibration), a multiplying factor is required to arrive at the proper kilowatt-hour consumption. This number is written directly on the meter nameplate, and the meter reading is multiplied by it to get the actual kilowatthours. Several types of solid-state multifunction and energy meters are shown in Figs. 25.21, 25.22, and 25.23.

![image 1351](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1351.png)

Fig. 25.18 (a) Solid-state clamp-on type meter with digital readout and automatic ranging. The latter feature eliminates the necessity to preselect a meter range and is particularly useful where the magnitude of current or voltage is unknown. The clamp-on feature permits use without wiring into, or otherwise disturbing, the circuit being measured. The meter measures approximately 8 × 3 × 1.5 in. (200 × 75 × 40 mm), weighs less than 1 lb (0.5 kg), and is battery-powered. Scales are 0.1–1000 amp ac, 0.1–1000 V ac, and 0.1–1000 ohms resistance, with ±2% accuracy. (b) Solid-state auto-ranging clamp-on ac meter with analog-type readout. It is similar in design to the meter in (a), but with somewhat larger range scales and additional features such as peak current measurement. (Photos courtesy of TIF Instruments, Inc.)

Continuous monitoring of the electrical characteristics of an entire distribution system, or of a portion fed from a specific switchboard, can be readily accomplished by use of the solid-state device shown in Fig. 25.24. This programmable analyzer can be arranged to measure power usage, perform power quality and harmonic analyses (and the like), and display the results locally and remotely.

Because manual reading of kilowatt-hour meters of individual consumers is a labor-intensive task—even without the routine job difficulties such as inaccessible meters, unfriendly dogs, inclement weather, and so on—utilities have long sought a more cost-effective means of determining consumer energy usage. To this end, with the benefit of modern microelectronics, a number of interesting, labor-saving kilowatt-hour meters have been developed. One type is equipped with a programmable electro-optical automatic meter reading system that can be activated locally or from a remote location. The meter data are transmitted electrically to a data-processing center, where they may be used by the utility to prepare subscribers’ bills; prepare customer load profiles; and study, in combination with other data, area load patterns, equipment loadings, and so on. The customer can use instantaneous data to control loads, as explained in the preceding section.

###### ELECTRICITY

of the two and therefore to the circuit power. The meter can be calibrated as desired, depending upon the size of the shunts and multipliers.

To measure energy, the factor of time must be introduced because

energy = power × time

![image 1352](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1352.png)

Fig. 25.19 Schematic arrangement of wattmeter connections. Note that the current coil is in series with the circuit load, whereas the voltage leads are in parallel.

Another meter type is equipped with a miniature radio transmitter that can be remotely

- Ch25.indd 1182 9/21/09 7:20:19 PM


![image 1353](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1353.png)

- Fig. 25.20 Typical induction-type kilowatt-hour meter with kilowatt demand dial. Dials register total disc revolutions, which are proportional to energy. Disc rotational speed is proportional to power. Note that the current coil is in series with the load and that the voltage coil is in parallel.

![image 1354](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1354.png)

![image 1355](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1355.png)

- Fig. 25.21 (a) A modern multifunction solid-state kWh meter. This single-phase meter includes a mechanical register similar to that shown in Fig. 25.20 plus a large liquid crystal display. It can be arranged to provide either time-of-use billing or demand/time-of-use billing in addition to its energy measurement function. It can also be configured to provide load control, demand threshold alert, endof-interval alert, and load profile recording. (b) Field programming of the meter shown in (a) is accomplished with a hand-held programming device. (Photos courtesy of Landis and Gyr.)


ELECTRICITY

- Ch25.indd 1183 9/21/09 7:20:20 PM


activated to transmit the current kilowatt-hour reading. The meter reader moves along a street and remotely activates a meter by entering a customer code into a digital pad. A special receiver not only receives the transmitted kilowatt-hour data but encodes and records the data automatically. These and other new kilowatt-hour meters are obviously much more costly than the traditional units, but they are gradually being introduced because of large reductions in labor costs and increases in the quantity and quality of data made available. In this regard, programmable meters are currently being aggressively deployed among residential customers in some areas to allow utility company control of demand (with the agreement of the consumer—usually resulting from a more favorable rate structure).

![image 1356](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1356.png)

- Fig. 25.22 Digital power factor meter, which measures the power factor on single- and 3-phase circuits. In addition, the meter can measure 0–600 V ac and 0–2000 A ac. Connections to the circuits being measured are made with the clamp-on probes shown. A similar unit is available that measures power in both sinusoidal and nonsinusoidal waveforms in the range 0.1 W through 2000 kW. (Courtesy of AEMC Corporation.)

![image 1357](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1357.png)

- Fig. 25.23 This portable, programmable power analyzer unit measures approximately 13 × 7 × 12 in. (330 × 180 × 305 mm) and weighs 6 lb (2.7 kg). It is capable of measuring (and computing) 19 electrical parameters, among which are current, voltage, energy, power, power factor, and frequency, and of providing both an instantaneous digital readout and printed records (hard copy). Connections permit all functions to be addressed by remote control. (Courtesy of AEMC Corporation.)


![image 1358](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1358.png)

###### ELECTRICITY

Fig. 25.24 Power system analysis unit designed to be mounted permanently into a system switchboard (see Chapter 26). This programmable unit can meter circuit parameters, measure energy and power use, analyze power quality (including harmonic analysis), and log events. (Photo courtesy of CutlerHammer.)

- Ch25.indd 1184 9/21/09 7:20:21 PM


#### C H A P T E R 26

###### Electrical Systems and Materials: Service and Utilization

THE FIRST STEP IN DEVELOPING AN understanding of building electrical systems is to examine the means by which electric service is brought into a facility.

underground utility line with a service lateral to the building. Electrical construction work on private property is usually at the owner’s expense.

Under certain conditions, the owner can influence the type of service connection utilized by the electric utility company in conveying electric service to a site. This is often the case in large tract developments and in places where owners are willing to share some of the cost of better-grade construction. Also, in many areas, the utilities themselves have instituted “beautification” programs in an effort to decrease the objectionable appearance of much of their equipment.

###### 26.1 ELECTRIC SERVICE

ELECTRICITY

The codes and standards that apply to electric service include:

- 1. National Electrical Code © National Fire Protection Association; in particular, Section 230.
- 2. National Electrical Safety Code, published by the Institute of Electrical and Electronics Engineers (IEEE), www.ieee.org/. This code is recognized by the American National Standards Institute (ANSI). It deals with clearances for overhead lines, grounding methods, underground construction, and related matters.
- 3. Standards of the utility supplying electric service.


Service from a utility line to a building may be run overhead or underground, depending upon the following factors:

- • Length of the service run
- • Type of terrain
- • Customer participation in the cost of service installation
- • Service voltage
- • Size and nature of the electric load
- • Importance of appearance
- • Local practices and ordinances
- • Maintenance and service reliability
- • Weather conditions
- • Type of interbuilding distribution, if applicable


Public utility franchises require only that service be made available at the private property line. Thus, service is normally connected to the utility lines at a mutually agreeable point at or beyond the property line. The service tap may be a connection on a pole with an overhead service drop or an underground service lateral to the building, or a connection to an

1185

- Ch26.indd 1185 9/21/09 7:20:46 PM


26.2 OVERHEAD SERVICE

![image 1359](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1359.png)

The principal advantage (to the utility) of overhead electric lines is low cost. Depending upon terrain and other factors, the cost saving of overhead compared to underground installation has historically ranged from 10% to 50% (the latter when compared to direct burial cable installation). This accounts for the majority of installations being overhead. In recent years, special techniques in underground installation have lowered that cost, making it a reasonable economic alternative when its advantages are considered.

Fig. 26.1 Preassembled aerial messenger cables are carried by steel cables clamped to poles.

A typical detail of an overhead electric service entrance to a multiresidence building is shown in Fig. 26.2.

Where the length of the service run is several hundred feet (meters) or more, voltages higher than the facility’s utilization level may be involved. This weighs heavily in favor of overhead lines, particularly with voltages exceeding 5000 V. Similarly, when terrain is rocky and the electrical load is heavy, the cost of underground installation rises sharply. Because overhead lines are easily maintained and repaired and faults easily located, service continuity with overhead lines is generally acceptable. In areas with severe weather conditions, called heavy loading areas, where combinations of snow, wind, and ice increase the possibility of outages on overhead lines, underground service is preferable. This is particularly true when even short service outages cause hardship or financial loss. Reliability of overhead service can be improved markedly by taking service from two separate, and preferably separated, overhead lines. A final decision on the type and location of electrical service will be made after meetings among the building’s architect, the electrical engineer, and the electric utility’s technical personnel.

###### 26.3 UNDERGROUND SERVICE

The advantages of underground electric service are attractiveness (lack of physical and visual clutter overhead), service reliability, and long life. The principal disadvantage is high cost. To overcome this, utilities frequently use direct burial techniques that, by eliminating a raceway, reduce costs considerably. Because direct buried cable cannot be pulled out if it faults, as is the case with raceway-installed cable, restoration of service after a cable fault is time-consuming. It is recommended that the decision on which technique will be used be based upon the consideration of these factors:

- • The cost premium for underground raceway installation, including handholes if required (see Section 26.4)
- • The history of outages for direct burial installation by this installer, in the immediate area
- • Cost and availability of repair service (utilities frequently will repair customer-owned underground service laterals for a fee)
- • Impact of electric service outage in terms of time delays, inconvenience, necessity of digging up lawns and paved areas, and cost impact in the case of a commercial facility


ELECTRICITY

Overhead cables are of several types: bare, weatherproof, or preassembled aerial cable. Bare copper cables supported on porcelain or glass insulators on crossarms are normally used for highvoltage lines (2.4 kV and higher). Low-voltage circuits (600 V and below) are generally run on porcelain spool secondary racks using single-conductor (1/c) weatherproof cable. Preassembled aerial cable consists of three or four insulated cables wrapped together with a metallic tape and suspended by hooks from poles. This type of construction may be used for voltages of up to 15 kV (Fig. 26.1), and often proves to be more economical than crossarm or rack installation and more resistant to damage from severe weather conditions.

###### 26.4 UNDERGROUND WIRING

The methods available for underground wiring are:

- • Direct burial (Fig. 26.3)
- • Installation in Type I, concrete-encased duct

- (Fig. 26.4a)

• Installation in Type II, direct burial duct

- (Fig. 26.4b).




Ch26.indd 1186 9/21/09 7:20:47 PM

![image 1360](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1360.png)

###### ELECTRICITY

Fig. 26.2 Detail of typical overhead electric service to a four-family residence. Note that meters in small residential buildings are frequently placed on the exterior of the building. Alternatively, they can be installed inside, provided that ready access is available or some type of remote meter-reading system is installed.

###### 1187

![image 1361](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1361.png)

![image 1362](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1362.png)

Fig. 26.3 (a) Technique for installation of direct-burial cable. (b) Under highways, streets, and other high-load areas, cable should be installed in metal conduit.

###### ELECTRICITY

The first alternative offers low cost and ease of installation, with the disadvantage regarding repairs stated previously. The second offers high strength and permanence, but at the highest price of the three. The last offers median cost but little strength. It is applicable only for installations on undisturbed earth and/or under light paving.

Nonmetallic duct (conduit) intended for underground electrical use is commercially available in two wall thicknesses. NEMA (National Electrical Manufacturers Association) Type II with a heavy wall provides the physical protection required for direct burial installation with no concrete encasement. Type I is manufactured with a thinner wall and is intended for encasement in a minimum of 2 in. (50 mm) of concrete. Common trade names for

Fig. 26.4 Underground duct installation. (a) The concrete duct bank should have at least 6 in. (150 mm) of earth cover. (b) Heavy-wall duct should be buried at least 24 in. (600 mm) in ordinary traffic areas and 36 in. (900 mm) in areas subject to heavy traffic. Each layer is about 8 in. (200 mm) thick.

(coil) winding and a secondary (coil) winding. A voltage impressed on the primary winding induces (through the iron core) a voltage in the secondary winding in proportion to the ratio of turns in the two coils. Thus, a step-down transformer has a larger number of turns in its primary winding than in its secondary winding, and a step-up transformer has the reverse. In theory, transformers are reversible, although in practice they are rarely used that way. Transformers cannot be used on dc.

asbestos-cement and fiber ducts are Transite and Orangeburg. Plastic conduit is referred to as PVC or simply as plastic.

Nonmetallic conduit is most frequently used without concrete encasement for low-voltage and signal wiring and with encasement for high-voltage wiring. It offers several advantages over steel conduit for underground work, such as lower cost and freedom from corrosion.

When underground electric wiring is ductinstalled and the run extends over several hundred feet (meters) (the exact distance depending upon the pulling tension), a pulling handhole or manhole is necessary. Handholes are used for low-voltage power and signal cables and for runs with a small number of cables. Manholes are used for high-voltage cables and where large duct banks must be accommodated. Precast handholes and manholes are readily available in many standard sizes and are usually cheaper than field-formed and poured units.

A transformer typically is used to step down an incoming 4160-V service to 480-V for distribution within a building. Another transformer is then used to step down the 480 V to 120 V for use on receptacle circuits. Ordinarily, 120, 208, 240, 277, and 480 V are called low or secondary voltages, and 2400, 4160, 7200, 12,470, and 13,200 V are high or primary voltages.

Transformers are available in single-phase or three-phase construction. Transformer power capacity is rated in kilovolt-amperes (kVA). For a single-phase unit, this figure is the product of the full load current and the voltage. Because the voltages on the primary and secondary are different, so are the primary and secondary currents—because the kVA remains constant.

Cable used in underground wiring must be specially manufactured and approved for that purpose. Type SE is the basic service entrance cable, constructed with a moisture- and flameresistant covering. When it is provided with moistureproofing for underground use, the designation is SE type U, or simply USE. Underground cable for other than service runs is classified as type UF (underground feeder).

For example, a single-phase 100-kVA, 2400/ 120-V transformer will carry at full load:

100,000 VA 2400 V

ELECTRICITY

