primary current =

= 41.6 A

###### 26.5 SERVICE EQUIPMENT

100,000 VA 120 V

secondary current =

= 832 A

Referring to Fig. 27.1, note that a block labeled “transformer” is interposed between the high-voltage incoming utility lines and the secondary service conductors. This equipment item is required whenever the building utilization voltage is different from the service voltage. A transformer may be pole- or pad-mounted outside the building or installed in a room or vault inside the building, as discussed later.

That is, the ratio of primary to secondary current is exactly the reverse of the ratio of primary to secondary voltage, because their product, which is the transformer’s kVA rating, remains constant. Expressed in an equation,

primary current × primary voltage

= secondary current × secondary voltage

###### or

Vp Ip = VS IS (26.1)

###### 26.6 TRANSFORMERS

where

A transformer is a device that changes ortransforms alternating current (ac) of one voltage to alternating current of another voltage. Transformers used in building work consist essentially of an iron core on which are wound at least two coils: a primary

Vp is the primary voltage Ip is the primary current VS is the secondary voltage IS is the secondary current

Ch26.indd 1189 9/21/09 7:20:49 PM

Dimensional data for transformers vary considerably from one manufacturer to another. Therefore, Table 26.3 is useful only for a concept of bulk volume and weight.

Heat is generated by the passage of current through the transformer coils due to the winding cable resistance. This heat is transferred to the unit’s cooling medium, where it is radiated or otherwise disposed of. The unit’s cooling medium is a property of major importance. Transformers are either dry (air-cooled) or liquid-filled. The choice depends upon the required electrical characteristics, the proposed physical location of the transformer, and costs. Although detailed considerations are beyond the scope of this book, some selection criteria are presented in the following sections. In general, units rated above 5 kV are liquid-filled and units in the 600-V class are dry. Units installed indoors, except in vaults, are normally of the dry type, and are intended for general-purpose lighting and power circuits (Table 26.1). Load center transformers are installed in unit substations, both indoor and outdoor. Distribution transformers are mounted on a pole or on a concrete pad outdoors. Substation transformers are large and are always concrete-pad-mounted.

Although 220ºC (428ºF) system insulation transformers can withstand a 150ºC (270ºF) rise (see Table 26.2), some users specify 220ºC (428ºF) system insulation with a 115ºC (207ºF) rise or even an 80ºC (144ºF) rise; that is, a better grade of insulation is used with an underrated transformer. There are four advantages to this design decision:

- • Longer life
- • Higher overload capacity
- • Lower operating cost
- • Increased capability to withstand the heating effects of harmonics commonly found in commercial and industrial electrical systems (see Section 28.18)


A 220ºC (428ºF) system transformer operated at full load continuously (an unusual situation) has a short life—estimated on the basis of accelerated aging tests to be between 3 and 10 years. The same class insulation transformer (220ºC [428ºF] system) rated at 80ºC (144ºF) has a life expectancy of more than 100 years. With respect to operating cost, the same issues apply here as with the selection of high-temperature insulation discussed in Section 27.8 and summarized in Table 27.2. The adage that you get what you pay for can be expressed here as follows: In return for a smaller, lighter, cheaper, and hotter transformer (220ºC [428ºF] system), there will be higher losses, and therefore a higher operating cost and a shorter life.

The insulation class of a transformer affects its permissible temperature rise and operating temperature, and, as a direct result, its physical size, electrical power losses, overload capacity, and life.

The physical size of a transformer of a given kVA rating and voltage depends upon the type of insulation used. In order of decreasing physical size and increasing operating temperature, we have, for dry transformers, 105, 150, 185, and 220ºC (221, 302, 365, and 428ºF) systems that represent organic, inorganic (two types), and silicone insulating materials, respectively (Table 26.2).

ELECTRICITY

- TABLE 26.1 Typical Transformer Data


|Transformer Type (Application)<br><br>Maximum Capacitya (kVA)<br><br>Insulating (Cooling) Medium<br><br>Voltage Range Primary Secondary|
|---|
|General-purpose, dry type 1000 Air 120–600 V 120–600 V Load center pad-mounted unit substation 3000 Air 2.5–15 kV 120–600 V Load center pad-mounted unit substation 5000 Oil 2.5–34.5 kV 120–4800 V<br><br>Silicone Fluidb Epoxy/resinc<br><br>Distribution system 10,000 Oil 2.5–67 kV 120–4800 V Silicone|


aThree-phase bank. bHigh-fire-point paraffinic hydrocarbon fluid, manufactured expressly as a transformer dielectric-coolant. cSolid dielectrics used for special installation, such as in high-hazard areas.

###### TABLE 26.2 Air-Cooled Transformer Electrical Insulation Temperature Ratings(Based on 40ºC Ambient)

|Insulation Class Systema Insulation Type<br><br>Average Conductor Temperature Rise<br><br>Ambient Temperature<br><br>Hot-Spot Temperature Gradient<br><br>Total Maximum Temperature|
|---|
|105ºC 150ºC 185ºC 220ºC<br><br>Organic (A) Mica, glass, resins (B) Asbestos (F) Silicones (H)<br><br>55ºC 80ºC<br><br>115ºC 150ºC<br><br>40ºC 40ºC 40ºC 40ºC<br><br>10ºC 30ºC 30ºC 30ºC<br><br>105ºC 150ºC 185ºC 220ºC|


aModern terminology for insulation class uses system in lieu of class.

Note: Ratings are expressed in ºC. Equivalent I-P values are: (a) for temperatures—40 (104ºF) 105 (221), 150 (302), 185 (365), 220 (428); (b) for temperature increments—10 (18Fº), 30 (54), 55 (99), 80 (144), 115 (207), 150 (270).

It is good practice in buildings with a total transformer capacity in excess of 300 kVA to complete a calculation comparing the operating costs of various types of transformers in order to balance energy costs with necessary operating flexibility, reliability, and safety.

the advantage is entirely on the side of the 80ºC (144ºF) unit. Using a 30-year life, 8% fixed capital cost, and 3% annual cost escalation, the life-cycle cost of the 80ºC (144ºF) unit is $10,000 less than that of the 150ºC (270ºF) unit. (At the assumed loading, even the 150ºC [270ºF] unit will probably last 30 years, the 80ºC [144ºF] unit much longer.)

Such a calculation was performed assuming a daily/weekly operating cycle and loading that is representative of commercial use. The two transformers studied were of the dry type, rated 750 kVA, one designed for an 80ºC (144ºF) rise and the second for a 150ºC (270ºF) temperature rise. At an energy cost of 7 cents per kWh, the lower energy waste of the more expensive 80ºC (144ºF) unit repays the first-cost differential in about 4 years. A higher electric energy cost reduces the payback time, and vice versa. Beyond the payback period,

Furthermore, with a total permissible hot-spot temperature of 220ºC (428ºF), the location of the 150ºC (270ºF) rise unit must be very carefully chosen because it can create a serious heat generation and radiation problem.

To summarize, a transformer is specified by type, phase, voltages, kVA rating, sound power level, and insulation class. Thus, a 112.5-kVA, threephase, 480/120 to 208-V, air-cooled, indoor, drytype transformer with 220ºC (428ºF) insulation

ELECTRICITY

TABLE 26.3 Typical Dry-Type Transformer: Dimensions and Weightsa

|kVA Output Continuous Temp Rise ºC<br><br>Approximate Dimensions in. (mm) H × W × D<br><br>Approx Weight lb (kg)|
|---|
|PRIMARY: 480 V SECONDARY: 120/240 V|
|Single-phase|
|3 5<br><br>10 15 25 50<br><br>100<br><br>115 115 115 150 150 150 150<br><br>13 × 8 × 8 (330 × 203 × 203)<br>14 × 12 × 12 (356 × 305 × 305)<br>15 × 12 × 12 (381 × 305 × 305) 24 × 16 × 16 (610 × 406 × 406) 24 × 16 × 16 (610 × 406 × 406) 30 × 20 × 20 (762 × 508 × 508)<br><br><br>40 × 24 × 24 (1016 × 610 × 610)<br><br>60 (27) 120 (54) 150 (68) 200 (91)<br><br>230 (104) 430 (195) 650 (295)|
|PRIMARY: 480 V SECONDARY: 208Y/120 V|
|Three-phase|
|45 75<br><br>150 225<br><br>150 150 150 150<br><br>26 × 26 × 15 (660 × 660 × 381) 30 × 30 × 20 (762 × 762 × 508) 40 × 36 × 26 (1016 × 914 × 660) 44 × 36 × 26 (1118 × 914 × 660)<br><br>380 (172) 600 (272)<br><br>1100 (499) 1400 (635)|


aDimensions and weights vary among manufacturers. All figures increase with higher primary voltage and with lower temperature rise. Note: 115Cº rise = 207Fº; 150Cº = 270Fº.

- • No interior heat production
- • Opportunity to use low-cost, long-life, oil-filled units


![image 1363](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1363.png)

Although an exterior installation comes with pluses, it is frequently easier to find space indoors (preferably in a basement) than to find a suitable exterior location. Noise may be more disturbing

![image 1364](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1364.png)

Fig. 26.5 Service transformer arrangements. (a) High-voltage service with a step-down service transformer at the facility and (b) low-voltage service, with transformation at both ends of a long service run.

system and 115ºC (207ºF) rise, 45 dB (decibel) maximum sound level, represents an adequate transformer description. Sound ratings of transformers, as well as installation techniques and acoustical treatment, are discussed in Part IV.

![image 1365](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1365.png)

A service transformer bank is necessary when the facility utilization voltage is different from the utility voltage (Fig. 26.5a). A building design may call for a step-up, step-down arrangement when the service run is so long that the conductor cost, when run at a low voltage, would be excessive because of large cables. In such instances, the cost of the double transformer installation must be more than offset by the savings in feeder cost to be economically justifiable (Fig. 26.5b). More commonly, step-down transformers are the norm.

ELECTRICITY

###### 26.7 TRANSFORMERS OUTDOORS

The advantages of an outdoor transformer installation are:

- • No enclosed building space required
- • Reduced probability of a noise problem within the building
- • Lower first cost
- • Ease of maintenance and replacement


Fig. 26.6 (a) Pad-mounted exterior transformers are neat, compact, and, if sited properly, unobtrusive. Large units can be partially screened by shrubbery. (b) When the size is such that visual screening becomes a problem, consideration should be given to a structural screen such as a decorative brick wall. (Courtesy of General Electric, U.S.A.)

TRANSFORMERS INDOORS: SELECTION 1193

the size of the opening must usually be doubled (total: 8 in.2/kVA [5160 mm2/kVA]) because most louvers have a 50% free area. For good convection, it is desirable to divide the opening areas in half, placing one-half near the ceiling and the remaining half near the floor. To provide for future equipment removal, if an areaway in a basement installation is large enough, it may be useful to increase the overall opening area and make the louver removable for access. A bird screen is also desirable.

in the context of some available exterior spaces, such as courtyards, than with a basement location. Costs can be high if long secondary voltage runs are required; heat can often be handled by louvers or areaways adjoining a basement, or even used beneficially if the transformer load is fairly constant. Because exposure to direct sunlight decreases a transformer’s rating by increasing its temperature, a shaded exterior location is preferable, but may be difficult to find. Furthermore, an exterior transformer, other than pole-mounted, is a questionable choice in an area with a high incidence of vandalism, regardless of the sturdiness of construction.

Because outside air temperature varies, it is advisable to use a temperature-controlled, adjustable louver. In extremely cold climates, heat loss from the electrical equipment may not be sufficient to warm the room in winter. In such instances, a unit heater should be installed in the room with a thermostat set at 55ºF (13ºC).

Finally, the appearance of an exterior unit may be objectionable. This point has received much attention from manufacturers, and numerous designs have been developed that minimize aesthetic concerns (Fig. 26.6). The most popular type of exterior transformer installation is the pad mount. It has all of the advantages listed previously in addition to extreme simplicity of installation—it is set on a simple concrete pad. Consult manufacturers’ catalogs for dimensional data.

###### 26.9 TRANSFORMERS INDOORS: SELECTION

When transformers are installed indoors, they are subject to stringent National Electrical Code (NEC) regulations that are designed to make the installations intrinsically safe. These regulations are detailed in NEC Article 450. The essential considerations are presented herein.

###### 26.8 TRANSFORMERS INDOORS:HEAT LOSS

When an indoor transformer installation is indicated, special consideration must be given to the transformer’s heat-generating properties. Between 1% and 1½% of a transformer’s load rating, depending upon the type, is converted to heat at full load. For a 750-kVA, dry-type, 150ºC- (270ºF-) rise unit, 12 kW, or 41,000 Btu/h, of heat loss is generated at full load! Losses are lower for 80ºC- (144ºF-) rise units. Liquid-filled units have approximately the same losses as 80ºC- (144ºF-) rise dry units. Unless the heat can be used, sufficient ventilation—either natural or forced—must usually be provided to keep the transformer room’s ambient temperature from exceeding 40ºC (104ºF).

ELECTRICITY

###### (a) Oil-Insulated Transformers

These present a fire hazard when installed indoors because flammable oil can spread from a tank leak or rupture. To prevent this, most oil-filled transformers must be installed in a fire-resistant vault, the construction of which involves substantial cost. (See NEC Article 450 for exceptions.) Advantages offsetting this cost are an oil-filled transformer’s small size, low first cost, low losses, long life, excellent electrical characteristics, low noise level, and high overload capacity. Despite these, the vault requirement typically restricts oil-filled units to industrial facilities and other structures where electrical considerations favor their use.

Ventilation by natural convection is most desirable, requiring the transformer room be located on an exterior wall (adjacent to an areaway if the room is located below grade). The required size (the free area) for a ventilation opening is 3 in.2/kVA (1935 mm2/kVA) of capacity, plus an additional 1 in.2/kVA (645 mm2/kVA) for switchgear heat losses, if any. If a louver is used to protect the ventilation opening,

###### (b) “Less-Flammable” Liquid-InsulatedTransformers

Transformers rated 35 kV or less that are insulated with a liquid whose fire point is not less than 300ºC

###### (d) Dry-Type Transformers

(572ºF) (“less-flammable” liquid) may be installed indoors without a vault. A liquid confinement area is required, plus either a fire-extinguishing system or restrictions on the combustibility of the building’s contents. The insulating liquids used are special types of silicones and hydrocarbons, and the transformer installation must meet all requirements for the specific liquid involved. Selection of these units achieves the electrical and physical advantages of oil-insulated units without the cost of vault construction and installation. The first cost of the units depends upon the fluid type and the specific electrical characteristics required. In general, they are somewhat less expensive than nonflammable fluidinsulated units with similar electrical ratings.

These are the transformers of choice in the majority of indoor installations, despite having shorter life, higher losses, higher noise level, greater weight, and larger size than liquid-filled units. The principal advantages are simplicity of installation and almost unrestricted choice of location. As explained previously, using an underrated transformer (220ºC [428ºF] system, 80ºC [144ºF] rise), can reduce losses (heat) and extend life. Also, for a price premium, the noise level can be reduced.

Table 26.4 gives a comparison of the installed costs for the four classes of transformers discussed in this section.

(c) Nonflammable Fluid-Filled Transformers Certain nonflammable liquid coolants, calledaskarels, generally containing polychlorinated biphenyl(PCB), were once very widely used. However, since 1979, use of PCB coolants in new equipment has been banned by federal regulation due to their negative ecological impact, and existing units are gradually being phased out. Newer nonflammable fluid coolants have increased the price of these transformers considerably (Table 26.4). Such units, nevertheless, have most of the advantages of oil-filled units and do not require a vault unless the voltage is very high. They do, however, require a sump or catch basin of sufficient capacity for all of the contained liquid. This and the high first cost are the negative aspects of this design.

###### 26.10 TRANSFORMER VAULTS

A transformer vault is basically a fire-rated enclosure provided because of the possibility of fire caused by rupture of an oil-filled transformer case. This should not, however, be construed as implying that transformers are hazardous or delicate devices prone to faults. On the contrary, transformers are extremely tough, sturdy, long-lived, and capable of sustaining large and prolonged overloads. They are among the most reliable elements of an electrical system. However, faults do occur, and an oil-filled transformer is a potential fire hazard.

ELECTRICITY

Transformer vaults should be located, to the extent possible, where they can be ventilated using the outside air without flues or ducts. The com-

TABLE 26.4 Relative Installation Costs for a 300- to 1000-kVA Transformer

|Transformer Type<br><br>Temperature Risea ºC<br><br>Relative Transformer Cost<br><br>Construction Cost<br><br>Total Relative First Cost|
|---|
|Oil-filled 65 1.00 50–100b 1.50–2.00 Less-flammable and<br><br>nonflammable fluids<br><br>65 1.15–1.30 20–40c 1.35–1.70<br><br>Dry, ventilated 80<br><br>80 150 150<br><br>1.65 1.50 1.35 1.20<br><br>—<br><br>1.65 1.50 1.35 1.20|


aTransformers of equal temperature rise have approximately equal life and equal losses. bCost of the vault depends on local labor costs and size of the transformer. The relative cost decreases with increasing transformer size. cCost of catch basin. As in the case of a vault, relative cost depends on labor rates and transformer size. Note: 65Cº rise = 117Fº; 80Cº rise = 144Fº; 150Cº rise = 270Fº.

SERVICE SWITCHES 1195

![image 1366](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1366.png)

bined net area of all ventilating openings (gross area less screens, louvers, etc.) should be as noted in the preceding section: not less than 3 in.2/kVA (1935 mm2/kVA) of transformer, but in no case less than 1 ft2 (0.09 m2). Further ventilation recommendations plus details of enclosure construction materials, fire rating, door and sill details, and other relevant design information are provided by NEC Article 450.

###### 26.11 SERVICE EQUIPMENT ARRANGEMENTS AND METERING

Metering must be provided ahead (electrically) of the building’s service entrance switch(es). The metering is accomplished either at the utility or the facility voltage, and either at the service point or inside the building. The choice is generally left to the owner, with the understanding that interior meter equipment must be readily accessible to utility personnel. Although in increasingly large numbers of facilities regular meter reading is accomplished remotely, the meter equipment must still be available for utility company inspection and service.

Fig. 26.7 Three-section commercial submetering switchboard comprising a center service-entrance section rated 4000-A, 3-phase, 480-V maximum, equipped (usually) with a main switch or circuit breaker. Each of the end cubicles will accept six tenant meters, each on a 320-A 3-phase circuit, maximum, protected by an integral circuit breaker or fused switch. Tenant wiring enters the top or bottom of the board. Switchboards of this type can be installed on every floor of a large multitenant commercial office building. (Photo courtesy of Cutler-Hammer.)

If high-voltage service is purchased, then transformers and all other equipment beyond the service connection will be furnished by the owner. Conversely, if low-voltage service is purchased, all the equipment necessary to provide such low voltage is furnished by the utility. As might be expected, the billing rates for low-voltage service are higher than those for high-voltage service in order to compensate the utility for the cost of providing and maintaining the needed step-down transformer and associated equipment. Therefore, it is often advisable for the owner of a large facility to investigate the economics of purchasing power at high voltage. Because many owners are not equipped to maintain high-voltage equipment, arrangements can sometimes be made to pay the utility to provide and maintain transformers while taking the cost advantage of high-voltage service.

ment houses, banks of meter sockets are installed to accommodate the multiple meters. Federal regulations forbid master metering in new multiple-dwelling constructions because it encourages energy waste (Fig. 26.7). Submetering should be considered in any facility where the energy consumption of specific building systems is of interest to conservation and/or ongoing commissioning efforts.

ELECTRICITY

A low-voltage underground service detail as it would appear on a set of contract drawings, including relevant details, is given in Fig. 26.8. Note that here the service switch and meters are separately mounted.

###### 26.12 SERVICE SWITCHES

For a single-occupant building or a building in which electric energy is included in the rental charge, only a single meter is necessary. Provision for such metering may be provided in the main switchboard, or the meter may be independently mounted. In both cases, the meter is furnished and installed by the utility company. Where submetering is required, such as in apart-

The purpose of electric service switches is to disconnect the normal service to the building. (See Section 28.21 for a discussion of emergency electric service.) In the event of a fire, for example, the switch can be used to ensure that no electrical hazard will face firefighters. This disconnecting apparatus must be located at a readily accessible spot near the point

![image 1367](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1367.png)

###### ELECTRICITY

- Fig. 26.8 Typical electrical plan and details of an underground low-voltage service (600-V class) to an industrial facility. Note that the portion of underground service beneath the building must be encased in concrete. A service transformer (if required) could be mounted on the utility pole or on a pad at the property line.


###### 1196

SWITCHES 1197

###### 26.13 SWITCHES

where the service conductors enter a building. If such a location is not feasible, service conductors may be run in concrete encasement under a building—and are considered “outside the building” up to the point at which they emerge from the floor in the building (see Fig. 26.8). At that point, the service disconnect switch must be installed. The service switch or, more accurately, the service-disconnecting means may comprise between one and six properly rated switches. These are frequently assembled into a switchboard. Before discussing switchboards, however, a description of switches, circuit breakers, and fuses (the components of which switchboards are constructed) is in order.

Traditional electrical switching devices are discussed in this and the following two sections. Mechanical switches close and open an electric circuit by physically moving two electrical conductors into contact with each other to close the circuit and physically separating them to open the circuit. The motive force can be supplied by hand, an electrical coil, a spring, or a motor; the device name may change accordingly, but the action is the same. Solid-state switches perform the same electrical switching function but by a completely different process, without moving parts. They are discussed in Section 26.16.

![image 1368](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1368.png)

- (i) Single-pole single-throw switch.
- (ii) Two-pole single-throw switch.
- (iii) Three-pole and solid-neutral (3P and SN) switch.
- (iv) Single-pole double-throw switch (also called, in small sizes, a 3-way switch).
- (v) Single-pole double-throw switch with center “off” position (in control work called a hand-offautomatic switch).
- (vi) Use of two single-pole, double-throw (3-way) switches for switching a lighting circuit from two locations


ELECTRICITY

![image 1369](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1369.png)

(a)

- Fig. 26.9 (a) Typical switch configurations. Note that switches are always shown in the open position. (b) Graphic representation of switch (contact) positions in a contactor or relay. Note that a latching contactor shows the switch in one of two positions to indicate the latching nature of the contactor.


- Ch26.indd 1197 9/21/09 7:20:54 PM


TABLE 26.5 Control Equipment Enclosures

|NEMA Designation: Type Description Application|
|---|
|1<br>2<br>3<br><br>3R<br>3S<br><br><br>4<br><br><br>4X 7–9<br><br>12<br><br>General-purpose Dripproof Dust-tight, rain-tight, and sleet-resistant<br><br>Rainproof and sleet-resistant Dust-tight, rain-tight, and sleet-proof<br><br>Watertight and dust-tight Watertight, dust-tight, corrosion-resistant Hazardous Industrial use, dust-tight, and drip-tight<br><br>Dry, indoor use Indoor, subject to dripping Indoor/outdoor, where subject to windblown dust<br><br>and water Outdoor, subject to falling rain, snow, and sleet Outdoor, subject to windblown water, dust, and<br><br>sleet; most severe exterior duty Indoor/outdoor, subject to water from all<br><br>directions; not sleetproof Same as type 4 with added corrosion protection Differing in application by class and group of<br><br>hazardous use; see NEC Indoor only, general use, industrial and other “dirty” environments|


An electrical switch is rated by current and voltage, duty, poles and throw, fusibility, and enclosure. The current rating is the amount of current that the switch can carry continuously and interrupt safely. Switches intended for motor control are also rated in horsepower (kW). The voltage rating of a switch is noted, as for other electrical equipment, by voltage class. Thus, a switch may be rated 250 V, 600 V, or 5 kV, as required. Switches intended for normal (occasional) use in lighting and power circuits are calledgeneral-duty safety switches. Switches intended for frequent interrupting, high-fault currents, and ease of maintenance are rated HD for heavy duty.

heavy-duty switch, 3 poles and solid neutral, 200amp rating with 150-amp fuses, 600-V rating, in an industrial use enclosure (Table 26.5). Such a switch is illustrated in Fig. 26.10.

![image 1370](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1370.png)

Figure 26.9a should clarify what is meant by the number of poles and throws of a switch. Unless otherwise noted, a switch is assumed to be singlethrow. Because the NEC states generally that the grounded neutral conductor of a circuit should not be broken, most switches carry the neutral through unbroken by means of a solid link within the switch. This gives rise to the term solid neutral (SN) switch. Switches are available in 1-, 2-, 3-, 4-, and 5-pole construction. Poles are indicated by a “P”; thus, 3pole is written “3P,” and so on.

ELECTRICITY

A switch may be constructed with or without provision for fusing. If provided, the switch is fusible; if not, the switch is nonfusible. All individual enclosed switches are mounted in an appropriate cabinet. NEMA standardized the nomenclature and application of enclosures for all electrical control equipment, of which switches are only one item. Summarizing, the following adequately describes a switch: switch, HD, 3P & SN, 200A/150AF, 600 V, in NEMA 12 enclosure. This “translates” as a

Fig. 26.10 The internal construction of a heavy-duty, fused, 3-pole, 3-wire switch in an industrial NEMA 12 enclosure. Note the gasketing on the inside of the cover, which seals the sheet steel box and makes it usable in environments containing lint, dust, dirt, sawdust, and the like. The external handle is a doublelockable indicating type for safety. (Courtesy of Siemens Energy & Automation, Inc.)

- Ch26.indd 1198 9/21/09 7:20:55 PM


###### SPECIAL SWITCHES 1199

- 26.14 CONTACTORS

A contactor is a switch. Instead of a handleoperated, movable blade, a contactor uses contact blocks of silver-coated copper, which are forced together to make (close) or are separated to break (open) a circuit. The common wall-mounted light switch is a small, mechanically operated contactor. A relay is an electrically operated contactor. Most contactors are operated by means of an electromagnet that causes the contacts to close. They open either by spring action or by gravity.

Contactor terminology is somewhat different from that of switches. Its condition when deenergized is its normal state. Thus, a contactor whose contacts are open when the coil is not energized is referred to as normally open (NO), whereas a contactor whose contacts are closed when deenergized is referred to as normally closed (NC). Units intended for motor connection are called motor starters and are discussed in Section 26.26. Current, voltage, and number of poles have the same nomenclature for contactors and relays as for switches.

The great advantage of contactors over switches is their facility for remote control. Switches must be manually thrown—or, in very special cases, thrown by a motor. The magnetic contactor, by contrast, is inherently a remotely controlled device, making it ideal for myriad control functions. It can be controlled by a manual or remote pushbutton or by automatic devices such as timers, float switches, thermostats, pressure switches, and so on. Because control can be both remote and automatic, contactors are universally used in the control of lighting, heating, air conditioning, motors, and the like. A graphic representation of contactors is shown in Fig. 26.9b.

- 26.15 SPECIAL SWITCHES


differs from a relay in that the latching operation performs the dual function of latching the contacts and disconnecting the electric circuit. To unlatch the contacts, the electric circuit must be reenergized. Such a device is therefore also known as an electrically operated mechanically held contactor. This characteristic is advantageous where the position of the contacts will be maintained for a long period (as in a lighting control circuit) and it is undesirable to hold the contacts by the continuous energizing of a coil, as would be required with an ordinary relay. A typical unit is shown in Fig. 26.11, and a typical application is shown in Fig. 28.13. A common application of these switches is for controlling a “block” load, such as exterior lighting, whole-floor or whole-building lighting, and the like.

###### (b) Automatic Transfer Switch

###### This device, which is an essential part of all emergency and standby power arrangements, is basically

![image 1371](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1371.png)

ELECTRICITY

Many special types of switches are available. Most of these types are beyond the scope of this book, except for the following, which are used extensively in building design work.

Fig. 26.11 This remote-control switch (mechanically held, electrically operated contactor) is a 12-pole, 20-A, 600-V unit measuring approximately 7 in. H × 6 in. W × 4 in. D (178 × 150 × 100 mm), making it suitable for stud-wall mounting. Compact solid-state control modules are available that mount directly onto the unit and convert it to a flush, wall-mounted multicircuit programmable controller (see Section 26.16). (Courtesy of Automatic Switch Co.)

###### (a) Remote-Control (RC) Switches

A contactor that latches mechanically after being operated is known as a remote-control switch. It

- Ch26.indd 1199 9/21/09 7:20:56 PM


![image 1372](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1372.png)

Fig. 26.12 Automatic transfer switch with solidstate logic. The unit can be operated manually if required. It is equipped with engine-starting contacts, auxiliary contacts for monitoring, electrical safety interlocks, and automatic differential voltage sensing on the normal source. An 800-A, 3-phase unit of this design, in a NEMA indoor sheet metal enclosure, measures 73 in. H × 26 in. W × 21 in. D (1.9 × 0.7 × 0.5 m) and weighs approximately 600 lb (272 kg). (Photo courtesy of Cutler-Hammer.)

Motor-operated timers (other than handwound types) depend for their accuracy on powerline frequency, have moving parts that wear, must be reset after power outages (although some units have spring-wound reserve power motors),

a double throw switch—generally 3-pole—so arranged that on failure of normal service it automatically transfers to the emergency service. When normal service is restored, it automatically retransfers to it. (Retransfer can also be arranged to have a preset minimum delay, or it can be entirely manual.) The switch control is accomplished by voltage sensors that sense the condition of the service and operate the switch accordingly. Auxiliary devices can be added to the basic switch, the most common being emergency generator starting equipment. Figure 26.12 illustrates a typical unit. Transfer switches used in uninterrupted power supplies are normally solid-state devices because these involve no switching time lapse.

![image 1373](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1373.png)

ELECTRICITY

###### (c) Time-Controlled Switches

This category includes all switches whose operation is time-based. The timer can be either the familiar electromechanical device consisting of a low-speed miniature drive motor, to which some type of contact-making device is physically connected, or it can be a solid-state electronic timer, which in turn controls either a relay or a solidstate switch. The latter arrangement is the basis of all modern programmable time controls (Section 26.16), which find wide application in lighting control (Sections 15.14 and 30.27), energy management and automated building control (Sections 25.13 and 30.28), and clock and program systems (Section 30.14).

Fig. 26.13 Time switch arranged for three different types of control functions that are applicable to different types of load:

(1) full photocell control—security lighting; (2) dusk “On,” preset “Off”—signs, parking lots; (3) preset on, off—interiors. This unit’s dial is a 7-day calendar type that permits setting a different schedule for every day of the week. The dial is not astronomical (solar) because all the turn-on functions are either photocell or time-of-day controlled. Solar dials are useful when photocell control is not used because sunrise and sunset times vary with the season. (Courtesy of Tork, Inc.)

- Ch26.indd 1200 9/21/09 7:20:57 PM


###### SOLID-STATE SWITCHES, PROGRAMMABLE SWITCHES, MICROPROCESSORS, AND PROGRAMMABLE CONTROLLERS 1201

and become cumbersome and expensive with an increase in the number of controlled events. Electronic units are small, cool, quiet, independent of line frequency for accuracy (in many designs), able to carry through outages when equipped with a standby battery, and virtually unlimited in their event-control capacity. They have largely replaced the older mechanical design except for the simplest applications (Figs. 26.13, 26.14, and 26.15).

![image 1374](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1374.png)

###### 26.16 SOLID-STATE SWITCHES, PROGRAMMABLE SWITCHES, MICROPROCESSORS, AND PROGRAMMABLE CONTROLLERS

A solid-state switch is an electronic device with a conducting state and a nonconducting state, corresponding to a conventional switch in its closed and open positions. The change between the two states is accomplished by the application of a control signal (voltage). The change of state is instantaneous and noiseless, and occurs without arcing. The current ratings of solid-state switches are approximately the same as those of their mechanical counterparts, ranging from fractions of an ampere to hundreds of amperes. Voltage ratings are usually limited to secondary systems values (0 to 600 V) due to the nature of the semiconductors comprising the active elements of these switches, although higher-voltage equipment is available for special applications.

- Fig. 26.14 Programmable time switch. This unit, which measures 9.5 in. H × 8 in. W × 4.5 in. D (240 × 200 × 115 mm) in its cabinet, permits independent programming of eight 20-A, 240-V circuits. Each circuit (channel) can be arranged for multiple on– off daily operations and can be programmed on a 7-day-a-week basis, with special 365-day functions such as automatic daylight saving time adjustment. (Courtesy of EZ Controls.)

![image 1375](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1375.png)

- Fig. 26.15 This unit controls two 15-A, 240-V circuits. The builtin astronomical feature automatically adjusts the on–off setpoint according to sunset and sunrise throughout the year. (Courtesy of Paragon Electric Co., Inc.)


ELECTRICITY

If an electronic timing device is added to a solidstate switch, a time-controlled electronic switch is created that functions exactly like the electromechanical time-based switches described in Section 26.15. These solid-state switches are independent of the utility line frequency for time control, and there are no moving parts to wear out. If a small, programmable memory circuit, in the form of an erasable programmable read-only memory (EPROM) chip is added, the device becomes a programmable time switch. The simplest of these are single-circuit 15-A devices intended to replace common wall switches (see Fig. 26.48). A more complex unit (corresponding roughly to the electromechanical unit shown in Fig. 26.13, but much more flexible) is shown in Fig. 26.14. Addition of a read-only memory (ROM) chip preprogrammed with astronomical information (sunrise-sunset) for a particular latitude converts the switch to a “sun tracker.” Such a switch is

- Ch26.indd 1201 9/21/09 7:20:58 PM


![image 1376](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1376.png)

- Fig. 26.16 Block diagram of a programmable controller. These devices are designed to supervise field conditions continuously and are therefore used in industrial applications as well as for lighting and environmental system control.

![image 1377](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1377.png)

- Fig. 26.17 Programmable controller (center) designed for use as an energy-monitoring and building system control device. The basic unit accepts up to 16 analog inputs, such as illuminance, temperature, kW demand load, time signals, central control signals, and the like. It processes data according to its current program (note the programming keypad) and can signal and control up to 16 outputs. Additional functions available include time-of-day switching, including astronomical considerations, and duty-cycle load switching for electric demand control. The controller is approximately 14 in. W × 16 in. H × 6 in. D (355 × 410 × 150 mm) and is arranged for surface mounting. On either side are accessory communication and relay modules. In the foreground are application software and typical sensors. (Photo courtesy of Paragon Electric Co., Inc.)


internal storage of instructions that in turn implement specific functions such as logic, timing, counting, and so on.

particularly applicable to control circuits with yearround dusk-to-dawn control (see Fig. 26.15).

A preprogrammed device, until reprogrammed, gives fixed, invariable instructions to a (multichannel) switch, as is the case with a programmable time switch. If a microprocessor (i.e., a logic/memory device programmed to respond according to a particular algorithm [control plan] to given input signals) is installed, a readily reprogrammable controller results (Figs. 26.16, 26.17, and 26.18). By definition, a programmable controller is an electronic device that uses a programmable memory chip for

The internal control/memory is frequently referred to as a microprocessor; with respect to the overall programmable controller, it acts as a central processing unit (CPU). The programmable controller is therefore a special type of computer. It differs from a conventional computer in that its program is relatively short and exists in hardware (a microprocessor), whereas a computer reads its program, which can be very lengthy, into its memory from

ELECTRICITY

- Ch26.indd 1202 9/21/09 7:20:59 PM


###### EQUIPMENT ENCLOSURES 1203

![image 1378](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1378.png)

- Fig. 26.18 General-purpose programmable controller. The processor unit contains the central processing unit (CPU), random access memory (RAM), and power supply. Peripherals include the illustrated hand-held programming unit and EEPROM (electrically erasable programmable read-only memory) module, and various computer/software interfaces (not shown). The unit illustrated, which measures approximately 10 × 9 × 3 in. (255 × 230 × 75 mm), has 16 input/output (I/O) circuits and an 885-word memory. It is readily adaptable to a variety of automated control processes in manufacturing, building control, and material handling. (Courtesy of Allen-Bradley Co.)

![image 1379](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1379.png)

- Fig. 26.19 Raintight NEMA type 3R outdoor circuit breaker enclosure. This is the type usually intended when “weatherproof” is specified. (Courtesy of General Electric, U.S.A.)


the speed and accuracy of control, and the vastly increased complexity possible. See Chapter 30 for definitions and for an explanation of the application of these devices to building control.

software. Furthermore, the programmable controller is designed for a specific function, whereas a conventional computer is a general-use calculating device that processes almost any type of software.

Programmable controllers have all but re placed the ubiquitous hard-wired relay panel in applications such as industrial control, elevator control, process control, and the like, because of the ease with which such a controller can be reprogrammed (in lieu of rewiring a relay panel),

###### 26.17 EQUIPMENT ENCLOSURES

ELECTRICITY

Proper NEMA nomenclature, descriptions, and applications for the more common enclosures are found in Table 26.5. It is important to note that there is no enclosure described as WP or weatherproof. Equipment intended for outdoor use should be specified for installation:

- 1. In a type 3R enclosure to protect against rain (Fig. 26.19)
- 2. In a type 3S enclosure to protect against winddriven rain and sleet
- 3. In a type 4 enclosure to protect against rain, wind-driven rain and sleet, plus splashing and condensation.


Note also that the type 12 industrial enclosure is similar to type 1 except that it is gasketed for dust and drip resistance and therefore is well applied in all “dirty” indoor environments, including those in commercial and institutional spaces (see Fig. 26.10).

26.18 CIRCUIT-PROTECTIVE DEVICES

in addition, acts as a switch. Thus, it can be used in lieu of a switch-and-fuse combination to both protect and disconnect a circuit. Most circuit breakers are equipped with both thermal and magnetic trips. The thermal trip acts on overload, whereas the magnetic trip acts on short circuit. These thermal and magnetic actions have inverse-time characteristics: that is, the heavier the overload, the faster the trip action. Modern circuit breakers in commercial and industrial applications are frequently equipped with solid-state electronic tripping control units, which provide fully adjustable overload, shortcircuit, and ground-fault protection.

To protect insulation, wiring, switches, and other apparatus from the destructive effects of overload and short-circuit currents, an automatic means for opening the circuit is required. The two most common devices employed to fulfill this function are the fuse and the circuit breaker, the latter frequently abbreviated c/b.

###### (a) Fuses

The fuse is a simple device consisting of a fusible link or wire of low melting temperature that, when enclosed in an insulating fiber tube, is called a cartridge fuse and, when enclosed in a porcelain cup, is known as a plug fuse. Figure 26.20 shows common types of fuses. Plug fuses, such as those in residential use, are rated 5 to 30 A, 150 V to ground, maximum. Cartridge fuses of various designs are available up to 6000 A and 600 V.

Air-circuit breakers are available in two types: the molded-case breaker and the large air-circuit breaker. Molded-case breakers consist of a complete mechanism encased in a molded phenolic case. A light-duty molded-case 50-A frame, plugin circuit breaker is illustrated in Fig. 26.21a. The molded-case breaker shown in Fig. 26.21b has a 400-A frame and can be equipped with an adjustable electronic tripping unit, ground fault trip, plus other features formerly available only on large aircircuit breakers. The large air-circuit breaker is a more complicated and highly adjustable device that can be used in applications that preclude the use of

###### (b) Circuit Breakers

A circuit breaker is an electromechanical device that performs the same protective function as a fuse and,

![image 1380](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1380.png)

ELECTRICITY

- Fig. 26.20 Plug-type fuses are made in two physical types. (a) The nonrenewable type with a standard (Edison) base screws directly into a standard socket. (b) Nonrenewable NEC type S fuses have a smaller base than type (a) and therefore require an adapter to fit into a standard socket. The adapter is current-rated and nonremovable. This prevents deliberate or accidental use of a type S fuse of incorrect rating. Type S is required in new construction where plug fuses are used. Both fuses shown are nonrenewable and must be replaced after blowing. The type S fuse shown in (b) is a dual-element time-delay fuse. Cartridge fuses are available in a variety of designs. Illustrated are (c) the nonrenewable, single-element type and (d) the nonrenewable, dual-element, time-delay type. Because fuses are inherently very-fast-acting devices, time delay must be built into a fuse to prevent blowing on short-time overloads such as those caused by motor starting. A dual-element fuse as shown in (b) allows the heat generated by temporary overloads to be dissipated in the larger center metal element, preventing fuse blowing. If the overload reaches dangerous proportions, the metal will melt, releasing the spring and opening the circuit. The notched metal portions of the fuse element, at both ends of the dual center element, provide short-circuit protection. The time required to clear (blow) a fuse is generally inversely proportional to the amount of current. In renewable-cartridge fuses, the spent (blown) element is replaceable, reusing the original outer cartridge and blade connectors.


CIRCUIT-PROTECTIVE DEVICES 1205

available in frame sizes ranging from 50 to 4000 A and 1 to 3 poles. Their characteristics vary widely and are beyond the scope of this book.

![image 1381](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1381.png)

(c) Characteristics of Fuses and Circuit Breakers

Although both fuses and circuit breakers are circuit-protective devices, their characteristics differ markedly, as seen in the following comparisons.

![image 1382](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1382.png)

Fuses—Switch-and-Fuse Combination

ADVANTAGES

Simple and foolproof Constant characteristics (no aging) Initial economy Very high interrupting capacity (IC) No maintenance Instantaneous; energy-limiting

DISADVANTAGES

Fuses are single-pole only Necessity for storage of replacement fuses Nonrenewable (one-time operation) Nonadjustable Nonindicatinga No electric or remote controla Not trip-free

###### Circuit Breakers

ADVANTAGES

- Fig. 26.21 (a) Essential elements of a plug-in-type molded-case circuit breaker are shown in cutaway. Details vary with breakers designed for specific applications. The unit shown is typical of breakers in the 50- to 100-A size. (Photo courtesy of The Square D Company.) (b) Heavy-duty molded-case circuit breaker, 400-A frame, 2- to 4-pole, 240–600 V. This circuit breaker is available with either a standard thermal-magnetic trip or an adjustable electronic trip with ground fault protection. Among the accessories available are auxiliary contacts, shunt trip, undervoltage release, and an electrical solenoid operator that permits remote control of the breaker. The unit is suitable for individual or panelboard mounting. A typical 3-pole unit measures 5½ in. W × 10 in. H × 4 in. D (140 × 255 × 100 mm) and weighs about 12 lb (5.5 kg). (Photo courtesy of Cutler-Hammer.)


Usable as switches Multipole No storage of replacements required Resettable Indicates trip Trip-free Remote-control potential Adjustable

###### ELECTRICITY

DISADVANTAGES

Low to medium IC, except for special units Periodic maintenance required High initial cost Complex construction changes with age

aCan be accomplished with accessories.

molded-case breakers. A modern solid-state adjustable trip controller for a large air-circuit breaker is shown in Fig. 26.22, along with a circuit breaker with a similar solid-state trip unit.

These characteristics demonstrate that there is no single answer to the oft-posed question “Which are preferable—fuses or breakers?” The answer depends upon the specific application involved and is often based on highly technical factors requiring detailed analysis. Circuit breakers are generally used in lighting and appliance panelboards.

All breakers can be equipped with remote trip and auxiliary contacts, and all good breakers have trip-indicating handles and are trip-free (i.e., they will trip out harmlessly if closed on a short-circuited line). Low-voltage (600-V class) circuit breakers are

- Ch26.indd 1205 9/21/09 7:21:01 PM


![image 1383](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1383.png)

![image 1384](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1384.png)

- Fig. 26.22 (a) A multifunction microprocessor-based trip control unit for a large circuit breaker. It provides true root-mean-square (rms) sensing of phase and ground currents, selectable tripping characteristics, and trip alarm contacts. In addition, the unit can be used to display and transmit information on phase and ground currents. (Photo courtesy of Cutler-Hammer.) (b) Electrically operated large air-circuit breaker with electronic microprocessor-controlled trip unit and additional remote-control accessories. The illustrated unit, rated 2000 A, is shown before stationary (nondrawout) mounting in a switchboard. (Courtesy of General Electric, U.S.A.)

![image 1385](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1385.png)

- Fig. 26.23 One-line diagram of a typical switchboard. Switches are normally shown in the open position. Switches must be on the line (supply) side of fuses. Each line in a single-line diagram represents a 3-phase circuit. If circuit breakers were used, the entire board would be composed of units as depicted in circuit 6.


26.19 SWITCHBOARDS AND SWITCHGEAR

tection to a number of circuits connected to a single electric source. Metering and other instrumentation are also often included. A switchboard may be represented in a single-line diagram, as shown in Fig. 26.23. This equipment serves to distribute, with adequate protection, bulk power into smaller

ELECTRICITY

A switchboard is a large, free-standing assembly of switches and fuses (and/or circuit breakers), which normally provides switching and overcurrent pro-

- Ch26.indd 1206 9/21/09 7:21:02 PM


of NEC Article 110. Main metal-clad switchgear for commercial, industrial, and public buildings is almost invariably located in a basement and housed in a separate well-ventilated electrical switchgear room. Smaller subdistribution switchboards require no special room. A wire screen enclosure to prevent tampering or vandalism plus a large “DANGERHIGH VOLTAGE” sign are usually adequate. The architect must provide adequate exits, hallways, and/or hatches for the installation and removal of all equipment. Specifications for switchgear should state the maximum overall dimensions of sections that will be transported and installed in one piece.

“packages.” Thus, in a hydraulic analogy, the main buswork of the switchboard is equivalent to a main water supply header, the switches to on/off valves, the fuses to flow-limiting devices, and the feeders to subpiping connected to the main header.

Modern switchboards (Figs. 26.24 to 26.27) are all deadfront; that is, they have all circuit breakers, switches, fuses, and live parts completely enclosed in a metal structure. The operator controls all devices by means of pushbuttons and insulated handles on the front panel. Circuit breakers equipped with bayonet-type contacts, each mounted in a movable drawer (like the drawers of a standard letter file) in a switchboard, are described as the drawout type. This drawout arrangement facilitates emergency replacements, inspection, and repairs and is illustrated in Fig. 26.26.

When switchgear is to be installed outdoors, one of three methods is employed: build a small structure to enclose normal indoor gear, utilize weatherproof outdoor gear, or utilize switchgear that is built into its own exterior enclosing structure, as seen in Fig. 26.27. These housings are equipped with heating and lighting and often prove to be the most economical choice.

No clear distinction is made between the terms switchboard and switchgear, although the terms suggest a sense of scale. Generally, lowvoltage switchboards with large circuit breakers and all high-voltage equipment (above 600 V) are referred to as switchgear. When molded-case circuit breakers are utilized in a switchboard, it is often referred to as a building-type switchboard.

###### 26.20 UNIT SUBSTATIONS (TRANSFORMER LOAD CENTERS)

Recommended minimum space requirements for various types of switchgear are shown in Fig. 26.28. Working space around all types of electrical equipment must meet the requirements

###### An assembly, comprising a primary voltage switchand-fuse or circuit breaker, a step-down transformer, meters, controls, buswork, and secondary

ELECTRICITY

![image 1386](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1386.png)

Fig. 26.24 Free-standing, indoor-service, low-voltage (600-V) switchboard with group-mounted, fixed molded-case circuit breakers. The deeper section contains the service entrance main circuit breaker (maximum 3000 A) plus instrumentation. Section width varies from 30 to 45 in. (0.75 to 1.1 m) and depth from 18 to 36 in. (0.5 to 0.9 m), depending upon the main circuit breaker rating. The smaller section contains branch circuit breakers. All units are 90 in. (2.3 m) high. (Photo courtesy of Cutler-Hammer.)

- Ch26.indd 1207 9/21/09 7:21:03 PM


![image 1387](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1387.png)

Fig. 26.25 Metal-enclosed, indoor, low-voltage power switchboard with fixed or drawout large circuit breakers. Maximum bus capacity is 5000 A. Section dimensions vary with the size and type of contained equipment. All units are 90 in. (2.3 m) high. Each circuit breaker is equipped with a microprocessor-controlled trip unit. It can be seen clearly on the front of each unit. In addition, another programmable solid-state metering/analysis unit can be seen at the left of the top compartment of the entry (left) cubicle of both this switchgear and the switchboard. (Photo courtesy of Cutler-Hammer.)

power through associated low-voltage (secondary) switchgear. A dimensional physical sketch of a typical unit substation, along with its electrical singleline diagram, is shown in Fig. 26.29. Equipment is available for indoor or outdoor installation.

(low-voltage) switchgear, is known as a unit substation or a load-center substation. Its function is to accept an incoming high-voltage power supply, transform the high voltage to a voltage that can be utilized in the facility, and distribute the low-voltage

ELECTRICITY

![image 1388](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1388.png)

Fig. 26.26 Three sections of medium-voltage metal-clad drawout switchgear, suitable for indoor use as shown and for outdoor use with cabinet modification. Voltage ratings are 5–27 kV; current ratings are 1200–3000 A. Each indoor section measures 36 in. W × 95 in. H × 96 in. D (0.9 × 2.4 × 2.4 m) and contains two compartments for circuit breakers and/or instrumentation. Due to the drawout characteristic (shown), a 72-in. (1.8-m) front aisle is required. Similar outdoor aisle-less switchgear measures 36 in. W × 115 in. H × 101 in. D (0.9 × 2.9 × 2.6 m). (Photo courtesy of Cutler-Hammer.)

- Ch26.indd 1208 9/21/09 7:21:04 PM


![image 1389](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1389.png)

- Fig. 26.27 Four-bay (section), power-operated, high-voltage service entrance switchgear rated 13.8 kV, consisting of (see the singleline diagram inset, and reading from left to right) a fused feeder section, two bays with parallel incoming lines and automatic transfer in the event of power failure, and a second switch and fuse feeder section. Fuses are electronic, with circuitry designed to provide a trip signal when excessive current is sensed, rather than simply relying on the thermal characteristic of a fusible element. This gear, which measures 93 in. H × 172 in. W × 44 in. D (2.4 × 4.4 × 1.1 m) and weighs 8000 lb (3630 kg), is suitable for interior or exterior installation. (Courtesy of S&C Electric Co.)

![image 1390](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1390.png)

- Fig. 26.28 Typical nominal switchgear space requirements. Each room should have two doors when switchgear is connected to highcapacity systems or operates at high voltage. Switchgear is shown in plan view. For detailed space requirements, see NEC Article 110.


all indoor unit substations utilize dry-type (airfilled) transformers. A basement location is most often selected, with ventilation requirements as detailed previously. Access should be restricted to

If installed indoors, the location of a unit substation is governed by the type of transformer utilized, as explained in the discussion on indoor transformer installations. For this reason, almost

ELECTRICITY

- Ch26.indd 1209 9/21/09 7:21:05 PM


![image 1391](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1391.png)

Fig. 26.29 Approximate sizes and weights of a typical large single-ended unit substation. Such a unit would supply a building with a maximum demand of 750 kVA. The incoming 13,800-V cables enter cubicle A and connect to the primary switch and fuses. The load side of the fuses connects to the transformer, which in turn connects to the secondary switchgear. The main secondary switchgear then feeds various switchboards and panelboards distributed throughout the building.

sides to permit connection of conduits carrying circuit conductors (Fig. 26.30). The main feeders that supply power to the panel’s busbars enter through the large knockouts in the metal backbox, as in Fig. 26.30. Details of panelboard construction are presented in Fig. 26.31. A panel may be equipped with a main circuit breaker whose function is to disconnect the entire panel in the event of a major fault. Figures 26.30 and 26.31 show panelboards with only branch circuit devices and no main breaker or switch. These panels are described as “lugs in mains only,” which means that the panel has only connectors (lugs) on the main busbars for connection of the main feeder cables and no main protective device. The backbox is closed with a protective front panel with an access door. Three basic panelboard types are shown in Fig. 26.32.

authorized persons. Unit substations are selected to obtain the economies inherent in prefabricated construction using coordinated components.

ELECTRICITY

###### 26.21 PANELBOARDS

An electrical panel, or panelboard, serves essentially the same function as a switchboard except on a smaller scale. It accepts a relatively large block of power at some downstream point in a system and distributes it in smaller blocks. Like a switchboard, it comprises main buses to which are connected circuit-protective devices (breakers or fuses) that feed smaller circuits. The panelboard level of a system usually represents the final distribution point, thence feeding out to the branch circuits that contain the electrical utilization apparatus and devices, such as lighting, motors, and so on. Small panels, particularly in residential work, are frequently referred to as load centers.

The line terminal of each circuit-protective device (breaker or fused switch) is connected to the busbars of the panelboard. The load terminal of the device then feeds the outgoing branch circuit. This is shown schematically in Fig. 26.33, which is a linedrawing representation of an electrical panelboard. Notice that the circuit breakers are arranged in two vertical rows, corresponding to actual construction

The panelboard components—the buses, breakers, and so on—are mounted inside an open metal cabinet called a backbox. The backbox is prefabricated with knockouts at the top, bottom, and

- Ch26.indd 1210 9/21/09 7:21:06 PM


###### PRINCIPLES OF ELECTRIC LOAD CONTROL 1211

![image 1392](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1392.png)

![image 1393](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1393.png)

Fig. 26.30 A wired panelboard is shown with the cover removed. This panel is single-phase, 3-wire, meaning that it has two phase bars and a neutral (note the three heavy feeder cables). Lighting and appliance panels such as this are 4½–6 in. (115–150 mm) deep, 16–20 in. (400–500 mm) wide, and of sufficient height to accommodate the devices. The top device may be no higher than 78 in. (2 m) above the finished floor (AFF) and the bottom one no lower than 18 in. (450 mm) AFF to meet NEC requirements.

Fig. 26.31 Cutaway of a typical lighting and appliance panelboard. Branch circuit-protective devices are normally arranged in two vertical rows even in 3-phase panels. The circuit directory on the inside of the panelboard door gives a brief description of the loads connected to each branch circuit breaker.

control? Today, and increasingly in the future, legislation resulting from environmental pressures will mandate energy-consumption limitations. Already many states have enacted legislation requiring lighting controls in certain nonresidential buildings, and the trend toward additional and more stringent future requirements is clear. The rationale for load control to limit demand charges was discussed previously.

practice. In the illustrated line drawing, a 3-phase panel is shown (i.e., three-phase busbars and a neutral bar). The busbars of the panelboard are energized by a feeder from a switchboard or large power distribution panel.

ELECTRICITY

Panelboards are described and specified by type, bus arrangement, branch breakers, main breaker, voltage, and mounting—although not necessarily in that order. A typical description might be: lighting and appliance panel, 3-phase, 4-wire; 200A mains; main c/b, 225A frame, 150A trip. Branch breakers—all 100A frame; 8 ea. SP-20A, 4 ea. 2P20A, 4 ea. 3P-20A; flush with hinged locked door.

Lighting control strategies are discussed in Chapter 15. The essential control principle that applies to all loads, not only to lighting, is straightforward: The load is switched or modulated in response to a control signal (Fig. 26.34a). In terms of hardware, the process is somewhat more complex. Figure 26.34b shows in principle the equipment and wiring required in a common application: time control of exterior lighting, with photocell override. Figure 26.35 shows a more complex arrangement for area lighting control with local override, as might be installed in conjunction with a commercial office building. In each case, there are signal-initiation devices, one or more relays that perform the actual electrical switching, and control

###### 26.22 PRINCIPLES OF ELECTRIC LOAD CONTROL

The key to energy conservation and electric demand limitation is load control. In the recent past, the extent to which both of these desirable operating functions were put into practice was essentially an economic decision: Would the electric billing savings justify the expense of installing the required

- Ch26.indd 1211 9/21/09 7:21:07 PM


![image 1394](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1394.png)

![image 1395](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1395.png)

![image 1396](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1396.png)

Fig. 26.32 Three different designs of panelboards. (a) Circuit breaker–type panelboard using bolt-on and plug-in molded-case circuit breakers 1- to 3-pole, 15–100 A. A main device of up to 400 A can be installed. The panel is rated for 240 V ac. The illustrated panel, which is arranged for surface mounting, measures 30 in. H × 20 in. W × 5¾ in. D (760 × 510 × 145 mm). (b) Circuit breaker distributiontype panelboard with maximum bus ratings of 1200 A and 600 V ac. Branch circuit breakers can be 15–100 A, single-pole and 15–1200 A, 2- or 3-pole. These panels are free-standing but can be wall-mounted, provided that the highest device does not exceed 6 ft, 6 in. (2 m) AFF. Similar units are available with a front door. Depending upon the contents, cabinets can be 24–36 in. (610–915 mm) W × 60–90 in. (1.5–2.3 m) H × 6–8 in. (150–200 mm) D. (c) Switch- and fuse-type distribution panelboard, free-standing, with ratings similar to those of the circuit breaker type in (b). Cabinets are 36–44 in. (915–1115 mm) W, 74–90 in. (1.8–2.3 m) H, and 10½ in. (265 mm) D. (Photos courtesy of Cutler-Hammer.)

###### ELECTRICITY

programmable control elements. These can be installed directly in the lighting panelboard. Such a panel is known in the industry by the generic term intelligent panelboard and by various trade names that identify specific manufacturers.

and power wiring—in addition to the main power wiring from the panelboard.

Many past users found that the payback from reduced electric billing was insufficient to cover the control equipment cost, particularly where local and/or remote override was required, and as a result relied on inefficient and generally ineffective manual control. That option, however, is limited today and will become even more so in the future. As a result, a more economical way to accomplish the required control functions was developed, thanks in large measure to modern miniaturized

###### 26.23 INTELLIGENT PANELBOARDS

The idea behind an intelligent panelboard is straightforward. If many of the necessary electric load control and switching functions are

- Ch26.indd 1212 9/21/09 7:21:08 PM


###### INTELLIGENT PANELBOARDS 1213

![image 1397](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1397.png)

![image 1398](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1398.png)

Fig. 26.34 (a) A low-voltage lighting control system always includes the elements shown. Signal initiation can come from a sensor such as a photocell or from a control device such as a timer, an override signal, a central computer signal, and the like. The signal activates the power-switching device, which in turn switches or modulates the load. The power source is always the associated lighting panelboard. (b) Schematic arrangement of a control system for exterior lighting. If the system is compact, a switching timer would be used. For a spread system, timercontrolled switching relays at each fixture would be used with attendant additional control wiring. Grouping of the fixtures into different control sequences (road, parking lot, building entrance, etc.) further complicates the wiring.

Fig. 26.33 Typical schematic diagram for a panel. Note that single-pole, 2-pole, and 3-pole circuit breakers are connected to 1-, 2-, and 3-phase buses, respectively. They supply 120-V 2-wire, 120/208-V 3-wire, and 120/208-V 3-phase 4-wire, respectively. This panelboard would be described as a 3-phase 4-wire lighting and appliance panel, with 10 SP, 2-2P, and 2-3P circuit breakers, lugs in mains only. The voltage of the panel and the ampere ratings of buses and all circuit breakers would then be specified.

ELECTRICITY

![image 1399](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1399.png)

Fig. 26.35 Schematic diagram showing equipment and connections that might be used for control of a block of lighting in a large commercial building. The wiring can be even more complex and extensive if control of smaller lighting groups is desired or if control is desired from more than one location.

- Ch26.indd 1213 9/21/09 7:21:09 PM


![image 1400](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1400.png)

![image 1401](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1401.png)

![image 1402](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1402.png)

###### ELECTRICITY

Fig. 26.36 (a) This intelligent panelboard contains (from top to bottom) a microprocessor control module, 26 single-pole, remote-controllable (motor-operated) circuit breakers, space for 10 additional poles, and a compartment containing a dc power supply (for circuit breaker operation) and accessories. (b) This motorized single-pole circuit breaker can be manually or remotely controlled. Electric operation latches the circuit breaker so that in the event of power failure, all breakers remain in their pre-outage condition. The illustrated unit is a 100-A frame, 20-A trip unit. A status window on each unit displays its condition, while electronic sensors in each unit sense voltages and indicate on the control panel the status of each unit. (c) The control module, mounted at the top of the panelboard, is equipped with programming buttons that allow control of each circuit breaker individually. The illustrated basic control module programs and controls essential functions, including configuration, circuit breaker status, resetting, zoning, settings for hardware characteristics, override modes, screen selection, and self-diagnostics. Additional control modules (not shown) supply time-based programming, logging functions, and timed functions. The illustrated breaker status screen is one of five displays. The others are setup, program, override, and diagnostic screens. (d) Intelligent panels can be incorporated into a large control network by use of interface connections of various types (not shown). The illustration is a block diagram showing one of the networking possibilities. (All photos courtesy of Square D.)

![image 1403](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1403.png)

###### 1214

- Ch26.indd 1214 9/21/09 7:21:10 PM


ELECTRIC MOTORS 1215

purpose in mind, and are primarily concerned with application.

incorporated into the panelboard by use of a compact, centralized, programmable microprocessor, the corresponding external devices and associated wiring are eliminated. The switching function is made possible by the use of motor- or solenoidoperated panel circuit breakers, thus taking advantage of their switching capability and eliminating the need for relays, contactors, and switches. The internal central controller permits local programmable control of each panel circuit breaker individually.

###### (a) Direct-Current Motors

These motors are not normally used in building work. The fine speed control (for which they were primarily used) is now available, more economically, with ac motors, as explained in Section 26.26.

This central panel-mounted controller can also accept signal data from individual remote or network sources and can provide status reports, alarm signals, operational logs, and local bypass and override functions. Control cards in an adjacent cabinet, connected to the controller, can provide local switch override, daylight dimming and on–off control, telephone override energy control, electric demand control, and networking. With careful planning, the high initial cost of an intelligent panelboard can be offset by elimination of remote relays, relay panels, programmable time switches, remote-control switches, and all of their associated wiring. Simplified and improved facility operation, plus reduced maintenance costs and electric bills, are additional benefits that can be achieved with proper application and careful design. Figure 26.36 shows the essential elements of an intelligent panelboard and a typical network arrangement using the remote-control capabilities of such panels.

###### (b) Alternating-Current Motors

These motors fall into three general classifications: poly-phase induction motors, poly-phase synchronous motors, and single-phase motors. Within these categories there are further subdivisions. Of these many types, most motors used in building equipment are squirrel-cage induction machines; therefore, this type is studied in some detail.

###### (c) Squirrel-Cage Induction Motors

This type of induction motor owes its interesting name to an early design in which the rotor consisted of a group of bars welded together into a cylindrical cage-type shape. The design, invented by Nikola Tesla, is basically unchanged today except for refinements. Squirrel-cage motors are manufactured in four different NEMA designs to meet different application requirements. Of these the most common are:

ELECTRICITY

###### 26.24 ELECTRIC MOTORS

- Type B: standard design, high efficiency and power factor, normal torque; applicable to fans, blowers, and pumps
- Type C: high starting torque, fair efficiency and power factor; applicable to compressors, conveyors, and other devices that start under load


Motors are frequently supplied along with the equipment they drive (such as fans, blowers, and so on) as part of a complete package. The actual choice of motor is left to the driven-equipment supplier, because the supplier is presumed best qualified to select a motor that will optimally match the driven-equipment requirements for whose proper operation the supplier is responsible. In practice, however, a supplier is frequently guided primarily by price—low first cost being a recurring theme in building design and construction, very often to the detriment of low life-cycle cost. The designer, therefore, should be sufficiently knowledgeable so that the best motor for the application can be specified. The following sections are written with that

A motor nameplate gives important information on a motor that is not self-evident:

- 1. Type: This is the manufacturer’s designation and indicates primarily the enclosure. Common enclosures are open drip-proof, totally enclosed, fan-cooled, and weather-protected.
- 2. Duty (time rating): Continuous or intermittent.
- 3. Service factor: Permissible overload; generally 15%.


###### 26.25 MOTOR CONTROL STANDARDS

- 4. kVA code: Indicates by a letter the maximum starting current per horsepower. This is useful in selecting motor-protective devices. More recently, actual locked rotor amperes have been given.
- 5. Frame: A NEMA standard number that indicates the motor’s physical dimensions.
- 6. Motor voltage: The standard motor voltages are 208, 230/460, and 575 V. Induction motors generally operate satisfactorily at +/− 10% voltage. Only 208-V motors should be used on 208-V systems because the actual line voltage may be as low as 200 V. Using a 230-V motor on a 200-V circuit will result in sharply reduced torque, increased temperature rise, and poor overload capacity.
- 7. Motor nominal full-load efficiency: As stated; a requirement of ANSI/ASHRAE/IESNA Standard 90.1 and EPACT.
- 8. Design letter: Indicates inherent motor design characteristics.


Until recently, American designers and equipment manufacturers utilized motor control equipment manufactured to NEMA standards exclusively. It was also common practice in the construction industry to split the motor and motor-control package by having equipment manufacturers supply the motorized equipment while the electrical construction contractor supplied the motor control equipment. Few coordination problems between controller and motor drive were encountered because control equipment sized and built to NEMA standards is large, heavy duty, and applicable to a wide range of motor sizes and characteristics.

The International Electrotechnical Commission (IEC) is a technical organization with 52 full (including the U.S.) and 17 associate member nations. It develops recommended standards for electrical equipment, including motor controls. The IEC design concept is one of close coordination between a motor and its controller. This application sensitivity, coupled with flexible ratings for a single piece of equipment, depending upon its application, makes equipment built to IEC standards smaller, lighter, and cheaper than similarly rated equipment built to NEMA standards. As a result, many U.S. manufacturers utilize IEC motor controls in conjunction with their motive equipment, particularly on international jobs. Because American architects, engineers, and contractors are involved in a large number of construction projects outside of the territorial United States, those responsible for designing, specifying, and purchasing electrical equipment in general, and motor control equipment in particular, should be aware of the comparative characteristics of NEMA-based and IEC-based equipment.

###### (d) Electric Motor Energy Considerations

The federal Energy Policy Act of 1992 (EPACT; subsequently updated/amended in 2005) required that the most common designs of induction motors, accounting for 70% to 80% of all poly-phase induction motors sold in the United States, meet higher efficiency and power-factor standards. Specifically, these efficiency standards apply to single-speed, poly-phase, squirrel-cage induction motors, designs A and B, continuous rating, and operating at 230/460 V, 60 Hz. These motors are known as premium efficiency or PE motors.

ELECTRICITY

The decision on whether to use a PE motor in applications not mandated by law is essentially an economic and environmental one. Many motor manufacturers make available straightforward software that enables a designer to rapidly make a detailed life-cycle cost comparison among motor types, with operating time, loading, first cost, energy and maintenance costs, and so on as the variables. As a guideline, motor applications involving low starting torque and frequent motor operation at partial load are likely candidates for short payback periods on the price premium of PE motors. Higher efficiency also results in reduced consumption of the typically nonrenewable energy resources used to generate electricity.

###### 26.26 MOTOR CONTROL

###### (a) Fundamentals

A conventional ac motor controller is basically a contactor (see Section 26.14) designed to handle the heavy inrush currents involved in starting an ac motor. Its function is twofold: to start and stop the motor and to protect it from overload. These two separate and distinct functions are accomplished by

###### MOTOR CONTROL 1217

combining a set of contacts for on/off control with a set of thermal overload elements for overload protection in a single unit. When the contacts are operated by hand, the controller is called a manual starter; when the contacts are operated by a magnetic coil controlled by pushbuttons, thermostats, or other devices, the unit is known as a magnetic controller or, simply and more commonly, a magnetic starter.

![image 1404](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1404.png)

Motors of 1 hp (0.75 kW) or less are generally controlled by a manual switch that contains an overload protection device. It is advisable to utilize such a device for all fractional horsepower (low kW) motors.

Most starters are of the full-voltage acrossthe-line (ATL) type; that is, the contacts place the motor directly onto the line, and the motor starts up immediately. When such a procedure is undesirable because of voltage dip and flicker caused by the large inrush current or because of utility company limitations, a reduced-voltage starter, sometimes called a compensator, is used. These units initially apply reduced voltage to the motor, thus reducing the starting inrush current and line voltage drop. This in turn reduces dimming of lights, flicker, and other undesirable effects.

Fig. 26.37 Soft starter type for 3-phase induction motors of up to 1400 hp (1045 kW), shown without an enclosure. This microprocessor-based unit provides two selectable starting characteristics with stepless acceleration, plus additional control and protection functions including reversing control, over- and undervoltage and current protection, and two normal motor operating speeds. (Photo courtesy of Magnetek.)

Older reduced-voltage starters use a stepping arrangement whereby voltage is increased incrementally, thus limiting inrush current. Unfortunately, starting torque is also limited, thus restricting the application of these starters. Solidstate starters that have been available since the late 1980s provide continuous (stepless), controlled motor starting. These units not only limit inrush current, but also, by adjusting the acceleration time, allow the required starting torque of the motor to be maintained. Such starters provide soft starts (i.e., starts that minimize the mechanical stresses caused by rapid application of accelerating torque). Additional advantages of these units are reduced size and weight, long life, more sophisticated motor protection, and additional operating functions such as jogging and reversal. Disadvantages are higher cost and possible radio frequency noise problems (Fig. 26.37).

lem whose solution was expensive, often spaceconsuming, and rarely energy-efficient. The reason for this is that the common squirrel-cage induction motor is essentially a constant-speed device, where speed is determined by power line frequency and motor design. Speed drops slightly (slips) as the load increases. Until the advent of cheap electronic power equipment, speed control was usually accomplished by using a wound-rotor motor in lieu of a squirrel-cage unit. This drastically increased both motor and controller costs while providing only limited speed control.

ELECTRICITY

Advances in power electronics have made practical a variable-voltage, variable-frequency (VVVF) controller that gives smooth, continuous speed control over a range exceeding 30 to 1 while maintaining motor torque. These highly reliable controllers, also known as variable frequency drives (VFD), provide considerable energy economies that usually result in rapid payback of the relatively high first cost of equipment. The essentials of the VVVF control scheme are shown in Fig. 26.38. Voltage

###### (b) Motor Speed Control

Many applications in HVAC, fluid piping, and industrial systems require speed control of electric motors. Until recently, this constituted a prob-

![image 1405](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1405.png)

problems have been mitigated, and will undoubtedly be pursued to the point that, except for highly sensitive areas, the interference will be negligible. At this point, however, the designer must investigate these effects for the particular application. Typical adjustable-frequency controllers are shown in Fig. 26.39.

###### 26.27 MOTOR CONTROL EQUIPMENT

All the starters discussed previously are available in a wide range of sizes, voltages, and enclosure types. Every motor controller is required by theNEC to have a disconnecting means for safety reasons. Where convenient, this disconnect switch may be combined with the starter into a single unit known as a combination starter. A circuit breaker or fused switch is often used in such an arrangement, which then constitutes the branch circuit protection and disconnecting means (Fig. 26.40).

- Fig. 26.38 Schematic representation of the action of a variablevoltage, variable-frequency (VVVF) motor speed controller. Line voltage at 60 Hz is rectified to dc and the inverted voltage to ac. Frequency and voltage control are built into the inverters, designed to maintain a constant voltage-to-frequency ratio. This constancy is necessary to prevent malfunction of the motor as its speed is varied.

![image 1406](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1406.png)

- Fig. 26.39 Three modern programmable, microprocessor-controlled motor controllers. (a) Integrated motor and controller for motors of up to 1 hp (0.75 kW). The controller provides a soft start, a speed control range of 40:1, high efficiency, multiple speed settings, and full motor protection. (b) Controller for motors of up to 3-phase, 400 hp (300 kW); this type of unit provides programmable functions including speed control from standstill to double-rated speed, reversing, adjustable acceleration, and full motor protection. (c) Controller that can be programmed for three different control modes. Speed control range, regulation, and torque curves vary in each mode to suit the specific controlled load. The controller has low harmonic distortion plus fault diagnostic software, in addition to the normal overload and protective characteristics. It also has terminals for remote monitoring and control plus network control capabilities. A 20-hp (15-kW), 230-V controller in a NEMA 1 (indoor) enclosure measures approximately 16 in. × 10 in. × 9 in. (400 × 250 × 230 mm) and weighs 24 lb (11 kg). (Photos courtesy of Magnetek.)


control, in addition to frequency control, is necessary in order to maintain a constant voltage/frequency ratio, which is necessary for efficient, safe operation. An increase in this ratio results in overheating of the motor, whereas a decrease results in insufficient torque. Additional advances in power electronics have produced motor speed controllers with controlled speed ratios approaching 1000:1.

A typical, brief description of a conventional motor controller would be similar to the following: combination circuit-breaker type, across-the-line motor controller, NEMA size 2, three O.L. (overload) elements, 208 V, in a NEMA 1 enclosure. Starter shall contain integral on/off pushbuttons.

Table 26.6 gives the approximate dimensions of one particular type of combination starter. As with other electrical equipment, a current manufacturer’s catalog must be consulted for reliable data on a particular manufacturer’s products.

One disadvantage of these speed controllers has been the production of line harmonics and radio noise of sufficient strength to constitute a serious engineering problem. At this writing, these

ELECTRICITY

- Ch26.indd 1218 9/21/09 7:21:13 PM


###### WIRING DEVICES: GENERAL DESCRIPTION 1219

![image 1407](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1407.png)

Dimensions vary somewhat among manufacturers (while still meeting NEMA specifications). As noted previously, physical characteristics for control equipment of similar ratings can vary greatly among items made to meet IEC specifications and those made to NEMA specifications.

Where several motors are installed in close proximity to one another, it is often convenient from the control perspective, as well as economically, to combine the motor starters, disconnect switches, motor controls, and indicating devices into a single large assembly. Such an assembly is called a motor control center (MCC). Typical MCC types are shown in Fig. 26.41.

###### 26.28 WIRING DEVICES: GENERAL DESCRIPTION

The general term wiring devices includes all devices that are normally installed in wall outlet boxes, including receptacles, switches, dimmers, fan controls, and so on. Attachment plugs, also called caps, and wall plates are also included in wiring devices.

Fig. 26.40 Interior of a conventional (non-solid-state) combination fused switch-type, across-the-line motor controller. Note that the unit is essentially a switch and a starter wired together and installed in a single cabinet. Approximate dimensions of the illustrated unit are 20 in. W × 48 in. H × 9 in. D (510 × 1140 × 230 mm), with a 75-hp (56-kW) capacity. (Courtesy of AllenBradley Co.)

There are three grades of device quality, using NEMA and UL grading nomenclature: hospital grade, federal specification grade, and UL generalpurpose grade—in descending order of price and quality. Inasmuch as these grades correspond to published specification requirements, they are the only reliable gauge of construction quality. Hospital-grade devices are identified by a green dot on the device face. These devices are built to withstand severe abuse while maintaining reliable operation and must meet UL requirements for this grade.

ELECTRICITY

TABLE 26.6 Rating and Approximate Dimensionsa of ac Full-Voltage Conventional Single-Speed Motor Controllers, 3-Phase Combination Circuit Breaker Typeb

Manufacturers usually grade their devices as hospital grade, premium or industrial specification grade, commercial specification grade, and residential grade, in descending order of quality and price. Hospital grade is approximately the same among manufacturers because industry standards must be met. Industrial and commercial specification grades correspond roughly to federal specification grade, and residential grade to UL general-purpose grade. Manufacturers’ grades are qualitative, although reputable makers list the NEMA and UL specifications that each of their grades meets. It is only on this standardized basis that a technical quality comparison can be made.

|NEMA Sizec Designation<br><br>Maximum Horsepower (kW)c<br><br>Width Height Depth<br><br>in. (mm)|
|---|
|0<br>1<br>2<br>3<br>4<br>5<br><br><br>3 (2.2)<br><br>7½ (5.6) 15 (11.2) 30 (22) 50 (37)<br><br>100 (75)<br><br>10 (254) 10 (254) 10 (254) 20 (508) 20 (508) 20 (508)<br><br>24 (610) 24 (610) 24 (610) 24 (610) 48 (1219) 56 (1422)<br><br>7 (178) 7 (178) 7 (178) 9 (229) 9 (229)<br><br>11 (279)|


aDimensions vary among manufacturers. bAll starters are housed in a NEMA 1 indoor ventilated enclosure. cMaximum hp that can be controlled at 208–230 V. Generally, when operating at 460 V, a starter one size smaller can be used.

- Ch26.indd 1219 9/21/09 7:21:14 PM


![image 1408](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1408.png)

![image 1409](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1409.png)

![image 1410](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1410.png)

![image 1411](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1411.png)

###### ELECTRICITY

Fig. 26.41 Motor control centers (MCC) of various constructions. (a) Conventional MCC construction with magnetic motor starters, manual local control, analog metering, and conventional overload and protective equipment. (b) Back-to-back construction of conventional MCC adds only 5 in. (125 mm) to the basic 15-in. (380-mm) depth. (c) Units are 90 in. (2.3 m) high and 20 in. (500 mm) wide per section. Solid-state controllers can be installed in this unit, as well as in the MCC shown in (a), along with conventional magnetic contactors. (d) MCC that uses solidstate programmable controllers with heaterless overload protection. The unit also provides protection against phase loss, single phasing, and ground faults. Single side units in this construction are 90 in. (2.3 m) H × 20 in. (500 mm) W × 16–20 in. (400–500 mm) D (depending upon starter size). Back-to-back construction is 21 in. (534 mm) D. (Photos courtesy of Allen-Bradley [a], SiemensFurnas [b, c], and Cutler-Hammer [d].)

- Ch26.indd 1220 9/21/09 7:21:15 PM


WIRING DEVICES: RECEPTACLES 1221

In application, industrial specification grade equipment is usually used in industrial and highgrade commercial construction; commercial specification grade in most educational and good residential buildings; and standard or residential grade in low-cost construction of all types. The grade of wiring devices should, as with all electrical equipment, be consistent with the quality of construction in the facility as a whole.

ground. (This ground may connect to a separate equipment-grounding wire or to the metallic conduit system, according to system design.) The number of receptacle poles equals the number of current-carrying contacts, including the neutral. The equipment ground connection (pole) is not counted because it does not (normally) carry current. The number of wires includes the equipment ground connection because it is wired. The equipment ground connection (grounding pole) should not be confused with the system ground (usually the neutral pole), nor may the wiring for the two be interchanged (see Section 28.4).

Although historically the term wiring device referred to devices that operate at line voltage (120, 208, 240, and 277 V) in a branch circuit, the term today also includes low-voltage lighting control devices, fan controls, and the like. The accepted criteria seem to be that only devices rated 30 amps or less, that can be mounted in a small wall box, are considered wiring devices. Communication attachments are not usually considered wiring devices, even when they are supplied by the electrical contractor. They are part of premise wiring, which is the term commonly used to describe data and communication system wiring, raceways, and devices (see Fig. 27.21).

In a typical application, a receptacle for an electric dryer with a 4800-W, 208-V heating element and a16-hp (0.12 kW), 115-V motor would be NEMA 14-50R (Fig. 26.42). The motor would connect across W and X, the heater across X and Y, and the appliance case to G. Receptacles installed on standard 15- or 20-A branch circuits must be of the grounding type. Receptacles connected to different voltages, frequencies, or current type (ac or dc) on the same premises must be polarized so that attachment plugs are not interchangeable. Figure 26.42 shows some of the standard receptacle configurations and their ratings. Figure 26.43 shows typical receptacle construction plus enclosures for use in damp and wet locations.

###### 26.29 WIRING DEVICES: RECEPTACLES

A receptacle is, by NEC definition, “a contact device installed at the outlet for the connection of a single attachment plug.” This usually takes the form of the common wall outlet or, as illustrated later, larger and more complex devices. A comment about terminology is required. The common wall outlet is properly called aconvenience receptacle outlet, a receptacle outlet, or a convenience outlet. The term wall plug, which is heard so often, is incorrect. A plug is another name for the attachment device (cap) on the wire that carries electricity to the appliance. The device at the end of the line cord is plugged into the wall, hence plug.

Receptacles are readily available from 10 to 400 A, 2 to 4 poles, and 125 to 600 V. In addition, special types such as locking, explosionproof, tamperproof, and decorative design units are made. Also, specific-usage devices, such as electric range receptacles, are available. All receptacles other than the normal 15/20-A, 3-wire, parallel-slot type should be specified to be furnished with at least two matching caps (plugs). A typical receptacle specification would be: receptacle, duplex, 2-pole, 3-wire, grounding type, 20 A, 250 V, federal specification grade, for indoor use. Receptacles are normally mounted vertically between 12 and 18 in. (305 to 457 mm) above the finished floor (AFF), except that in shops, labs, and other areas where tables are placed against the walls, 42 in. (1.07 m) is the usual mounting height.

ELECTRICITY

Because by NEC definition a receptacle is a contact device for the connection of a single attachment plug, and because the normal wall convenience receptacle will accept two attachment plugs, it is properly called a duplex convenience receptacle or duplex convenience outlet. Most people shorten this term to duplex receptacle or duplex outlet.

In addition to these types, several manufacturers produce a receptacle with built-in ground-fault circuit protection (Fig. 26.44). For a discussion of these ground-fault circuit interrupter (GFCI) receptacles, see Section 28.4.

Receptacles are identified by the number of poles, the number of wires, and whether the device is designed for connection of a separate equipment

- Ch26.indd 1221 9/21/09 7:21:16 PM


![image 1412](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1412.png)

###### ELECTRICITY

- Fig. 26.42 Receptacle configuration chart with selected common general-purpose, nonlocking devices with associated NEMA designations.


can be eliminated by such disconnection. The receptacle’s insulated ground terminal is connected to an isolated green ground conductor that carries through the entire system but is connected to the system ground at the service entrance only; hence the name isolated ground. Isolated ground receptacles are identified by an orange triangle on their face (see Fig. 26.45). A receptacle with built-in surge suppression (see Section 26.37) is shown in Fig. 26.45.

The great sensitivity of modern electronic equipment to voltage surges and electrical noise (random, spurious electrical voltages) has led to the development of two special receptacles. Receptacles with built-in surge suppression protect connected equipment from overvoltage spikes. Receptacles with an insulated equipment-grounding terminal separate the device ground terminal from the system (raceway) ground because it has been determined that much unwanted electrical noise

WIRING DEVICES: SWITCHES 1223

![image 1413](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1413.png)

![image 1414](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1414.png)

![image 1415](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1415.png)

- Fig. 26.43 (a) Cutaway of a commercial, specification-grade duplex convenience receptacle showing its construction. (b) Receptacles installed in damp locations, outdoors but not exposed to the rain, or in wet locations but used to energize portable equipment and continuously attended, should have a cover that is weatherproof when the attachment plug cap is removed, of which one type is illustrated. (NEC Article 410-57b[2].) (c) Receptacles in wet locations (that may be in use unattended) must have a weatherproof enclosure, the integrity of which is not affected by the attachment of a plug. One such enclosure is illustrated. (NEC Article 410-57b[1].) (All photos courtesy of Eagle Electric Manufacturing Co., Inc.)


###### ELECTRICITY

###### 26.30 WIRING DEVICES: SWITCHES

tained-contact SPDT (single-pole, double-throw) and DPDT (double-pole, double-throw). Operating handles are toggle, key, push, touch, rocker, rotary, and tap-plate types. Mercury and ac quiet types are relatively noiseless; toggle, tumbler, and ac/dc types are generally not. A typical switch specification might be: switch, single-pole, ac, quiet type, federal specification grade, 15 A, 120 V, with press handles lighted when off, for side wiring only.

Switches of up to 30 A that can be outlet-box mounted fall into this category. Generally, because of their better construction, ac-only switches are preferable to the ac/dc type. The usual ac switch rating is 15, 20, or 30 A at 120 or 120/277 V. Usual constructions are single-pole, 2-pole, 3-way, 4-way, momentary-contact, 2-circuit, and main-

![image 1416](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1416.png)

measure. In high-security areas where an easily defeated normal key-operated switch is inadequate, a tumbler lock-controlled unit can be used. Loads that can be timed out, such as bathroom heaters and ventilating fans, can be controlled by a springwound timer switch, as illustrated in Fig. 26.46 (which also illustrates a few common switch types). Figure 26.47 shows two common switch designs in cutaway, revealing their construction and operating mechanisms. A solid-state switch with adjustable time delay is shown in Fig. 26.48.

Thanks to miniature electronics, a programmable switch is available that fits into a wall-outlet box in lieu of an ordinary switch. The unit acts as a solid-state 15-A switch and can be readily programmed to switch the controlled circuit or device at preset times (see Fig. 26.48).

- Fig. 26.44 Where it is desired to provide ground-fault protection at a single outlet only, and thereby localize power interruption (rather than using a GFCI circuit breaker on the entire circuit), a receptacle containing a ground-fault interrupter, as illustrated, may be used. A test button is provided to permit periodic testing, and a reset button reenergizes the receptacle after it has tripped on ground fault and the fault has been cleared. (Courtesy of Eagle Electric Manufacturing Co., Inc.)

![image 1417](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1417.png)

- Fig. 26.45 Hospital-grade, insulated (isolated) ground receptacle used where heavy duty is expected, and both reliability and freedom from electronic noise are required. Hospital grade is denoted by a green dot on the upper left of the receptacle face, and the insulated ground by an orange triangle on the upper right. (Some manufacturers make the entire receptacle orange.) (Photo courtesy of Leviton Manufacturing Co.)


###### 26.31 WIRING DEVICES: SPECIALTIES

A switch incorporating a solid-state rectifier is readily available that gives high/off/low control for incandescent lamps and costs very little more than an ordinary switch. Typical applications are in areas where a lower illumination level is often acceptable and always desirable as an energy-conserving

The most common device in this group, which also includes pilot lights, fan controls, and other small motor controls, is the lighting dimmer. The original lighting dimmers were variable autotransformers. They were large, heavy, and expensive, and therefore found application mainly in theater lighting, displays, and the like. The advent of small electronic units (SCRs) made the modern wall-box dimmer possible. The simplest units are rotary, with limited capacity and applicable only to incandescent lamp loads. One of their disadvantages, still found in inexpensive units, is the production of annoying radio frequency interference (RFI) and line harmonics. Newer models are available that provide preset control, combine dimming and switching, are usable for smooth fan speed control, can be remotely controlled (in addition to local control), provide automatic fadeout, and can dim fluorescent lamps (provided with dimming ballasts). A few types are shown in Figs. 26.49 and 26.50.

ELECTRICITY

###### 26.32 LOW-VOLTAGE SWITCHING

The switches illustrated and discussed in Section 26.30 are all full-voltage types; that is, they are wired directly into the load circuit and operate at line voltage and full current. A control scheme that uses light-duty, low-voltage (24-V) switches

- Ch26.indd 1224 9/21/09 7:21:18 PM


![image 1418](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1418.png)

- Fig. 26.46 A few of the most common wiring device switches, generally installed in a small wall box and used for control of lighting circuits.

![image 1419](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1419.png)

![image 1420](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1420.png)

- Fig. 26.47 Cutaway drawing of two common wall-switch designs showing operating mechanisms and construction details. (a) Conventional toggle design. (b) Rocker plate design. (Drawings courtesy of Eagle Electric Manufacturing Co.)


to control line voltage relays, which in turn do the actual circuit switching, is illustrated in Figs. 26.51 and 26.52. The system is variously referred to as low-voltage switching, remote-control switching, and low-voltage control.

Because the loads in this system are relay controlled, any number of switches and control

![image 1421](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1421.png)

ELECTRICITY

Fig. 26.48 Solid-state adjustable electronic switch timer that mounts in a common wall-switch box. The unit switches off, with delay adjustable from zero to 15 minutes in five discrete steps. Units such as these can control incandescent and fluorescent lamps and small motors. They are applicable where either direct manual control or occupancy sensors are inapplicable. (Photo courtesy of Leviton Manufacturing Co.)

- Ch26.indd 1225 9/21/09 7:21:19 PM


![image 1422](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1422.png)

![image 1423](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1423.png)

![image 1424](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1424.png)

Fig. 26.49 (a) Simple solid-state dimmer, suitable for a maximum 600-W incandescent load only. The switch permits level preset in a pushbutton design. Inexpensive units may cause considerable radio frequency interference (RFI). (b) Slide dimmer for a 600-W incandescent load, including on–off and level preset. This dimmer is available with a wireless receiver that responds to a handheld infrared remote control. (c) Combined on–off switch and slide dimmer provides preset level control. Units similar to (b) and (c) are available for loads of up to 1000 W, fluorescent lamp control (with appropriate ballast), and fan speed control. (Photos b and c courtesy of Lutron Electronics Co., Inc.)

devices can be wired in parallel to operate a relay and thereby effect the switching. Thus, the control can be local, remote, and master, with individual override by local control devices such as occupancy sensors, and central control or override at a central controller by timers, daylight controllers, and so on. The advantages of this system of control over fullvoltage switching are:

- • Group load override by central control devices such as timers, daylight controllers, and energy management systems
- • Low cost of low-voltage, low-current wiring compared to full-voltage wire and conduit
- • Inherent system flexibility and simplification of alterations
- • Monitoring of the status of individual loads at a centralized control panel by the use of relays with auxiliary contacts (see Fig. 26.51)


- • Flexibility of control location
- • Individual load control override by local control devices (occupancy sensors, photocells; see Section 15.15)


ELECTRICITY

The second and third points are particularly important from an energy conservation perspective, as

![image 1425](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1425.png)

![image 1426](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1426.png)

Fig. 26.50 (a) Combined tap switch and slide dimmer provides preset level control. A built-in night-light suggests a residential application. (b) Multifunction tap switch in the center permits switching to full brightness, gradual brightening to preset, 10-second fade-out, and off. Rocker switch at the right controls levels. LEDs behind pinholes at the left provide an indication of the preset level. Both illustrated unit designs are available for incandescent and fluorescent (with special ballast) lamp control and fan speed control. Both are designed with RFI suppression. (Photos courtesy of Lutron Electronics Co., Inc.)

- Ch26.indd 1226 9/21/09 7:21:20 PM


![image 1427](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1427.png)

- Fig. 26.51 Low-voltage switching control. Multipoint control and central control are illustrated. The diagram shows the relays located at the load. Central relay cabinets are used in dense load areas.

![image 1428](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1428.png)

- Fig. 26.52 Schematic arrangement of a large low-voltage switching system. Individual loads can be switch-controlled from multiple locations, including a group (master) control point. In addition, local control devices such as photocells and occupancy sensors can override the local switches to maximize energy conservation. Central (group) control devices can perform the same override function at the group level.


(or lighting group) or grouped in a relay panel. When the number of relays exceeds about 20, these panels become so densely wired that control changes become difficult and tedious. As a result, prewired computer- or microprocessor-controlled panels are used in large systems, where connections can be made and changed easily. The interior of one such panel is shown in Fig. 26.54. The logic of a

it has been amply demonstrated that reliance on manual controls to limit energy usage yields disappointing results.

The basic components of the entire system are the control relay and the switches, shown in Fig. 26.53. Small systems use hard wiring (physically wired connections), with the hard-wired relays installed either dispersed at each controlled fixture

ELECTRICITY

- Ch26.indd 1227 9/21/09 7:21:21 PM


![image 1429](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1429.png)

![image 1430](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1430.png)

![image 1431](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1431.png)

![image 1432](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1432.png)

- Fig. 26.53 Components of low-voltage switching and control systems for lighting and other electric loads. (a) The basic switching device is a single-pole, double-throw latching relay with a 24-V coil and 20-A, 120–277-V contacts. It is shown with a plug-in connector on its leads, making it suitable for rapid mounting in a relay panel (see Fig. 26.54). The same relay without the connector is suitable for hard-wiring at a controlled device. (b) Low-voltage (24-V) wall switches can be mounted singly or ganged in groups of two to eight switches. Switches are available in button, rocker, key-operated, and lighted designs (as in b–d). (c) Switching station with pushbutton low-voltage switches, each with an LED to indicate switch position (on–off). (d) Switch bank with illuminated pushbutton switches identified with room number and floor. The on-off switches at the left of the bank are override switches for the corresponding horizontal line. (Photos courtesy of Touchplate Technologies, Inc.)

![image 1433](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1433.png)

- Fig. 26.54 Prewired relay cabinet (partial). Field wiring consists of control wiring to switches and sensors and power wiring to the controlled loads. (Photo courtesy of Touchplate Technologies, Inc.)


medium-sized computer-controlled system is shown in Fig. 26.55. Manufacturers have made software available that permits rapid, accurate design of complex, large systems. A typical computer screen in such a system is shown in Fig. 26.56.

and remote, was described in Section 26.32. The next logical step is remote wireless control and switching. These systems have undergone extensive development. They impinge on the design considerations of architects and building engineers to the extent that facilities to accommodate such systems must be provided if such controls are to be used in a facility.

###### 26.33 WIRELESS SWITCHING AND CONTROL

Aspects of wireless control and switching, as well as system functioning and application to lighting control, are discussed in detail in Chapter 15.

ELECTRICITY

Full-voltage local switching was described in Section 26.30, and low-voltage switching, both local

###### 26.34 POWER LINE CARRIER SYSTEMS

Although the advantages inherent in flexible, programmable load-switching systems such as those described in the preceding sections are undeniable, particularly in connection with energy management systems, their high first cost frequently makes their use uneconomical. This is particularly true when retrofitting large, complex facilities with energy management controls, where the cost of wiring, even when using low-voltage control wires, can amount to more than half of the total cost of the project.

To minimize control wiring costs, a system of control signal transmission that uses the electric power wiring (either new or existing) to conduct

- Ch26.indd 1228 9/21/09 7:21:23 PM


POWER LINE CARRIER SYSTEMS 1229

![image 1434](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1434.png)

Fig. 26.55 Block diagram of a large, computer-controlled, low-voltage control system. The relay panel contains the incoming and outgoing power and control wiring, the switching relays, and the computer interface card. The system arrangement is controlled by computer software. (Courtesy of Touchplate Technologies, Inc.)

ELECTRICITY

signals was developed, thus removing the need and expense for dedicated control wiring. This system is called a power line carrier (PLC) system because the power line carries the control signal. An ancillary benefit of such an arrangement is that not only can it be added to an existing system, it can also be easily removed, thus making possible and economical the leasing of energy management control systems.

can be a small, manually programmed controller, as in a residence, or a computer-operated energy management or lighting controller in a commercial facility. The receivers are normally of four types, most of which are designed to fit into an ordinary wiring device box:

- 1. A wall-switch module, which acts as a normal manual wall light switch but also contains a coded receiver and a fully rated relay (20 A, 125 V, or 277 V)
- 2. A wall receptacle module, which contains a 20-A receptacle along with a receiver and relay that serve to switch power on and off
- 3. A switching module, which can be connected to activate contactors, small motors, and the like


The system operates by injecting into the power wiring a series of low-voltage, high-frequency, binary-coded control signals, which then disperse over the entire power network. Only a receiver that is “tuned” to receive a particular code reacts, generally by operating a local device, which in turn connects, disconnects, dims, or brightens a particular load. In practice, the control signal generator

![image 1435](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1435.png)

- Fig. 26.56 Typical computer screen of low-voltage control software showing facility floor plans (scanned in) and controlled loads. The icons at the top of the screen are customized and are used to control relays, make connections, check status, print, and log events by time and date. Other screens enable group and event definition, labeling, establishment of priorities, and other global sequential and individual control functions. (Courtesy of Touchplate Technologies, Inc.)


###### ELECTRICITY

by high-resistance connections, poor grounds, and faulty wire insulation, PLC installations require a high-quality power wiring installation to operate properly. In retrofit work, preliminary tests occasionally indicate the impracticability of a PLC installation because of the condition of the power wiring system. Another problem encountered in PLC systems is interference with the PLC control signals from radio noise generated by faulty power equipment and by improperly shielded or grounded electronic equipment. These problems can frequently be overcome by careful testing, installation of filters and jumpers, and repair of improperly operating equipment. In addition to energy management and normal lighting control, PLC control can be applied to group switching of other loads, such as office machines, in addition to simplifying control of temporary light and power for special events.

4. A dimming module, which provides both local and remote control

Some of these components are shown in Fig. 26.57. Larger, multiple-circuit switching modules are also available for more extensive systems. Each miniature receiver can be manually tuned in the field (i.e., its code can be set and reset readily), giving the entire system extreme flexibility.

The system operates in the same manner as a low-voltage switching system or an energy management or lighting control system, with the essential difference that no dedicated control wiring is required. In retrofit jobs, existing wall switches and receptacle outlets are replaced with receivercontrolled units; in new installations, these devices are installed initially.

Due to the fact that the control signals travel over the power wiring and are therefore attenuated

POWER CONDITIONING 1231

the case of data-processing equipment (computers and peripherals), radio noise can cause data errors; slow voltage fluctuations can cause overheating, data loss, and premature equipment failures; and large, rapid voltage fluctuations (spikes, transients) can cause equipment burnout and system collapse. The economic ramifications of such effects on large commercial data-handling systems are so severe that power conditioning has become almost universal. (Power conditioners must not be confused with uninterruptible power supplies [UPS], which function to maintain power during utility failure, although in many commercial installations, both functions are served by a single equipment package.)

![image 1436](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1436.png)

###### (b) Source of Disturbance

Utility power systems are designed to maintain voltage and frequency within certain limits on an average, long-term basis. For valid technical reasons, utility equipment cannot react to the short-time disturbances that are so inimical to electronic equipment. Furthermore, much of the noise in utility lines is introduced by users and is therefore beyond the utility’s point of control. Disturbances on the electrical power line can roughly be classified into three types: voltage variations, electrical noise, and transients.

- Fig. 26.57 Components of a residential-type PLC system. (a) Control unit, at which both manual and automatic (programmed) control of a maximum of 256 address codes is possible. (b) Wall-switch module has local dimming and switching functions in addition to being remotely controlled from the control center (a). (c) Duplex wall receptacle, either split-wired with local programming of one-half of the outlet or complete remote control. (d) Outlet box wall-mounted control switch that provides local group control (switching and/or dimming) for one to four devices (address codes). (Photo courtesy of Leviton Manufacturing Co.)


- 1. Voltage variations. These can be caused

by short-time current drain, such as during motor starts, deliberate voltage reductions (brownouts), load switching of EMS systems, excessive line voltage drop due to heavy loading or current leakage, and similar problems. These variations arerelatively slow and long-lasting.

- 2. Electrical noise. This is a low-amplitude,

higher-frequency voltage that, when superimposed on the power line, results in a distorted waveform. Sources of such extraneous voltages are electronic equipment power supplies, lighting dimmers, solid-state motor controls, PLC systems, arc welding, switching transients caused by branch circuit switches and relays, and voltages induced by local magnetic fields.

- 3. Transients. These are large, short-duration


###### ELECTRICITY

###### 26.35 POWER CONDITIONING

###### (a) General Information

Power conditioning is a relatively new electrical term that describes the process of converting utility-supplied electrical power, which is frequently characterized by transient surges, spikes, radio frequency noise, and voltage fluctuation, to a pure (noiseless), accurately voltage-regulated sinusoidal waveform, normally referred to as computer-grade power.

Some form of power conditioning is required by all data-processing and telecommunication equipment and by many other types of electronic equipment. This is due to their extreme sensitivity to fluctuations in the power supply voltage and particularly to random high-frequency voltages superimposed on the power supply voltage, known as radio frequency interference (RFI) or simply radio noise. In

voltage variations, also known as surges or spikes. They are the principal culprits in major equipment failures. They are caused by lightning strikes to overhead lines (possibly many miles from an affected

Ch26.indd 1231 9/21/09 7:21:25 PM

nated. It can, however, be separated from the wiring system ground and still maintain its function. Receptacles so constructed are color-coded either entirely orange or have an orange triangle on the face (see Section 26.29). This “fix” is particularly effective where electronic dimmers, ballasts, and switching devices are present. Because the insulated ground receptacle (sometimes referred to as an isolated ground receptacle) is a special item, it must be clearly indicated in the contract documents (drawings and specifications). Furthermore, because these receptacles require special isolated wiring, the entire matter must be studied carefully during the electrical design stage and before issuance of construction contracts.

installation), by electrical system faults, and by utility switching of high-voltage lines, transformers, capacitor banks, generators, and circuit reclosers.

###### 26.36 POWER-CONDITIONINGEQUIPMENT

Each of the three types of problems described in the preceding section requires its own type of correction. Voltage variations are corrected with voltage regulators; noise problems are corrected by electrical isolation, filtering, and noise suppression; and transients are treated with surge suppressors. Each corrective device is a separate entity that can be applied individually to suit the particular problem encountered or in combination with another conditioning device. The choice in a specific installation is a highly technical decision and should be made by the facility’s electrical engineer after careful analysis of the quality of the utility service. A few general recommendations can be made.

6. A problem related to equipment that produces radio noise is that this same equipment also produces harmonics that appear on the system neutral and can cause overloading. This subject is covered in Section 28.18.

The issue of power quality is so important in modern commercial installations that the following steps should be taken essentially as a matter of course during design:

- 1. All computer installations, including the

smallest, should be protected from line transients with an appropriate surge suppressor. Multitap plug-in strips (low-cost) with integral surge suppressors are unsatisfactory unless they have surge current, clamping voltage, and surge-energy specifications, and these meet the installation requirements.

- 2. Major data-processing installations nor-

mally require all three types of line treatment. The most economical way to provide them is with a single integrated power-conditioning unit.

- 3. Considerable improvement in the quality

of electrical power can frequently be achieved by the simple expedient of running separate electrical feeders for sensitive loads.

- 4. Physical isolation of sensitive equipment

areas is frequently helpful, particularly when disturbances are being induced by proximity to switching, arcing, and rectifying equipment. Discharge-type lighting, including fluorescent, mercury, sodiumvapor, and metal-halide, can cause interference, especially when used with electronic ballasts.

- 5. It was found some years ago that much


- • A detailed report should be obtained from the electric utility that will be supplying electric power, showing power outages, voltage constancy, frequency control, and, if possible, oscillograms of waveforms at random intervals over the past year. Particularly important are periods of peak loading and periods of weather extremes.
- • A power-quality study should be made in the area in which the facility will be (or is) located. Sophisticated instrumentation for this purpose as well as specialists in this field are readily available (see Sections 26.35 and 26.36).
- • An in-depth study of all of the electrical equipment to be used in the building should be made for the purpose of:
- • Reducing the sources of electrical disturbances
- • Determining the tolerance or sensitivity of the data-processing equipment to be used. In the absence of reliable data for the second purpose, as is the case in speculative construction, a high degree of sensitivity should be assumed. In any case, for equipment that is known to produce radio noise, such as electronic lighting ballasts and dimmers, the specifications should include


ELECTRICITY

of the noise in electrical power systems was introduced through the (equipment) grounding pole of an electrical receptacle. Because this connection is required for electrical safety, it cannot be elimi-

TABLE 26.7 Power-Conditioning Equipment

|Equipment Functions Dimensions in. (mm) Voltage Regulation<br><br>Noise Suppression<br><br>Surge Suppression<br><br>KVAa H W D|
|---|
|x 5 10 20<br><br>15 (381) 35 (889) 40 (1016)<br><br>20 (508) 40 (1016) 40 (1016)<br><br>20 (508) 20 (508) 30 (762)|
|x x 0.25<br><br>0.5 1.0 3.0<br><br>6 (152)<br>7 (178)<br>8 (203)<br><br><br>10 (254)<br><br>6 (152)<br>7 (178)<br><br><br>10 (254) 12 (305)<br><br>10 (254) 12 (305) 15 (381) 20 (508)|
|x x 5 10 20<br><br>10 (254) 20 (508) 30 (762)<br><br>10 (254) 30 (762) 30 (762)<br><br>15 (381) 15 (381) 20 (508)<br><br>|
|x x x 5 10 20<br><br>40 (1016) 50 (1270) 70 (1778)<br><br>30 (762) 35 (889) 40 (1016)<br><br>30 (762) 30 (762) 35 (889)|
|x NAa<br><br>15 A 100 A 500 A<br><br>3 (76) 10 (254) 15 (381)<br><br>3 (76) 12 (305) 15 (381)<br><br>16 (406) 12 (305) 12 (305)|


aSurge suppressors are rated by transient energy-handling capability, and therefore a kVA rating is not applicable. However, because transient energy increases with the kVA size of protected equipment, a service ampere rating is given.

limitations plus a requirement for submission of laboratory tests on random samples.

• Many large power companies now offer “computer-grade power” that meets stated limitations to voltage fluctuation and the like. This type of service is desirable for all new office space or full building renovations. For individual office spaces, separate power-conditioning equipment is required.

![image 1437](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1437.png)

ELECTRICITY

Table 26.7 and Fig. 26.58 give some idea of the physical characteristics of power-conditioning equipment. Dimensions are typical and are indicative only of equipment bulk. Designs vary widely among manufacturers, as do, therefore, individual dimensions. Voltage-regulating equipment containing regulating transformers is very heavy, and this must be considered during design. Powerconditioning equipment is frequently combined with UPS equipment (see Section 26.38).

Fig. 26.58 This single-phase power conditioner supplies noise filtering and surge suppression by use of an isolation transformer, ground noise filters, and category A and B surge suppression (see Section 26.37c). It is rated 5 A, 120 V, measures 6 in. H × 7 in. W × 11 in. D (150 × 180 × 280 mm), and weighs 18 lb (8 kg). A similar unit rated 20 A, 120 V measures 8 in. H × 8½ in. W × 14 in. D (200 × 215 × 355 mm). (Photo courtesy of Leviton Manufacturing Co.)

###### 26.37 SURGE SUPPRESSION

The full term for this aspect of power conditioning is transient voltage surge suppression (TVSS). Because transient voltages, also called surges or spikes, can

Gas tube surge protector. A high-energy shunt device, typically found in high-capacity, good-quality TVSS units that are subject to large surges (such as those caused by lightning). It consists of a gas-filled tube with two electrodes. The tube conducts when a high-voltage surge causes its electrodes to arc over. Because of low arc impedance, the current drain and energy absorption are very high, thus clamping the incoming surge. Its principal drawback is its relatively slow response, which necessitates its use in conjunction with other, faster devices.

cause major physical damage to computer systems and other types of electronic equipment, it is this aspect of system protection that has generally received the most attention (including a fair amount of highly imaginative advertising). Surge suppressors are available in a wide variety of designs and ratings, ranging from the ubiquitous cord-connected, multiple-outlet strip to large, 3-phase, service-entrance units. They all have a single purpose, however: to suppress (limit) a voltage surge to a level that the protected equipment can withstand without damage. This is done in two ways:

Isolation transformer. A transformer with two separate windings and no conductive electrical connection between them. By virtue of the inductive coupling of the windings, considerable attenuation of sharp voltage spikes is achieved. It can be used in high-capacity TVSS units in lieu of multiple solidstate components in parallel. It is also useful in attenuating high-frequency noise at any voltage level.

- 1. By placing one or more devices that pres-

ent a high impedance in series with the incoming voltage transient, thereby limiting the let-through current.

- 2. By placing one or more devices across the


incoming power line, in parallel with the protected load, that present a low impedance to the high transient voltage and thereby bypass (shunt away) the incoming disturbance’s current. Many TVSS units use both of these techniques in a single “hybrid” unit.

Joule rating. A joule, equal to 1 watt-second, is the SI unit of energy. A device’s joule rating is a measure of its capacity to absorb and dissipate heat generated by its action. Although the joule rating is important where large amounts of energy are to be absorbed, as in (hard-wired) units at a service entrance or at a power distribution point, published ratings can be misleading because there is, at this writing, no industry-wide standard calculation procedure for joule rating. As a result, the industry standard specification form (NEMA-LS 1) for TVSS devices does not include this rating.

###### (a) Terminology

To be able to select TVSS units and compare their ratings, a basic technical vocabulary is necessary.

Avalanche diode. A solid-state device placed in parallel with a protected load. It responds to overvoltage in nanoseconds by conducting (i.e., placing) its very low impedance across the incoming voltage. This results in a large (“avalanche”) bypass current flow that serves to reduce the incoming voltage. It has a low clamping voltage (definition follows) and low energy absorption capacity. This latter characteristic causes “wear” and eventual failure.

ELECTRICITY

Maximum surge current. A measure of a device’s ability to divert and dissipate surge current without failing. It is a useful metric for TVSS devices used at service entrances and, for reasons explained previously, is more reliable than published joule ratings. Metal-oxide variable resistor (MOV). A shunt device somewhat slower than an avalanche diode but with much higher energy absorption capability and higher clamping voltage. MOVs are very widely used in TVSS devices. Like avalanche diodes, MOVs suffer degradation with use, thus limiting the useful life of the entire TVSS unit.

Clamping voltage. The voltage at which a shunting device (such as an avalanche diode) begins to conduct (and thereby clamp) an incoming voltage surge. The lower a device’s clamping voltage, the better its suppression action.

EMI/RFI rejection. A measure of the attenuation, by a TVSS device, of electromagnetic interference (EMI) and RFI. A TVSS device, due to its internal filters, always provides some radio noise attenuation. This characteristic is not of primary significance to selection of a device used primarily for surge suppression.

Response time. A measure of the rapidity with which a TVSS device begins to clamp a voltage surge, usually measured in microseconds or nanoseconds. It is not of great significance because both avalanche diodes and MOVs (found in all goodgrade TVSS designs) are faster than the voltage

ANSI/IEEE C62.45: IEEE Recommended Practice on Surge Testing for Equipment Connected to LowVoltage (1000 V and Less) AC Power Circuits

buildup time of an incoming surge. Response time is not included in the NEMA standard specification, apparently because it is not considered to be a very important characteristic.

UL 1449: Standard for Surge Protective Devices NEMA LS 1: Low Voltage Surge Protection Devices

Sinewave tracking. A term of uncertain meaning found frequently in manufacturers’ literature.

Surge-suppression equipment can be subjected to widely varied voltage stresses, depending upon where in an electrical system a unit is installed. Standard C62.41 categorizes installation points according to the severity of service expected, that is, the (electrical) environment in which the surgesuppression equipment operates.

###### (b) TVSS Operation

Figure 26.59 is intended to be self-explanatory. Each element acts to reduce the magnitude of the incoming voltage surge by either bypassing (shunting away) current or presenting a high impedance to the voltage surge. Both actions reduce the voltage. A commercial TVSS device may contain any or all of the illustrated components, single or in multiple, depending upon the current and voltage it is expected to handle.

C62.41, category C represents the most severe environment, corresponding to locations on the line side of the facility service switches. This environment is subject to the full force of lightning and switching surges and requires robust equipment. As a voltage surge travels through a building’s electrical system, it is attenuated by cables, transformers, and other electrical equipment. Therefore, the further along one travels in the building’s electrical distribution system, the less severe the voltage surges become. All TVSS devices used in category C environments are hard-wired (Fig. 26.60).

###### (c) Standards

Standards applicable to surge-suppression equipment are:

ANSI/IEEE C62.41.1:IEEE Guide on the Surges Environment in Low-Voltage (1000 V and Less) AC Power Circuits

![image 1438](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1438.png)

ELECTRICITY

Fig. 26.59 All of the elements usually found in a surge-suppression device are shown. Each acts to reduce voltage surge—parallel elements by shunting away (bypassing) surge current, and series elements by increasing the electrical impedance to the voltage surge.

![image 1439](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1439.png)

![image 1440](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1440.png)

Fig. 26.62 Typical category A utilization TVSS outlet equipped

- Fig. 26.60 Surge suppressor designed for use on the incoming service of a facility. It is rated for category C3 application: shunt type, 120/208 V, 3-phase, unlimited current. It is provided with RFI/EMI filtering and replaceable surge-suppressor modules, and arranged to indicate the power and protection status of each phase. (Photo courtesy of Surge Control Ltd.)

![image 1441](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1441.png)

- Fig. 26.61 TVSS unit designed to be used at service and branch panelboards in residences and small commercial installations. The illustrated unit is rated single-phase, 120/240 V, 3-wire service, category B3. The unit measures 7 in. W × 7 in. H × 4 in. D (180 × 180 × 100 mm) and is equipped with indicating lights that note power and suppression status. (Photo courtesy of Leviton Manufacturing Co.)


with indicating lights that show the condition of the surgesuppressor circuitry. (Photo courtesy of Eagle Electric Co.)

long branch circuits (because the long cables attenuate a voltage surge). Most category A TVSS devices are arranged for loads to be plugged in directly. Devices used in category A environments include the common cord-connected multioutlet strip and surge suppression– equipped receptacles (Fig. 26.62).

C62.41, category B covers environments on the load side of the service equipment, including heavy feeder distribution panels and short branch circuits. Most TVSS devices in category B areas are hard-wired (Fig. 26.61).

C62.41, category A, which represents the leastsevere service, includes utilization outlets and

Each of these three major categories is in turn subdivided into three minor categories: C3, C2, C1; B3, B2, B1; and A3, A2, and A1—where 3 is the most severe and 1 the least. The differentiation depends upon the electrical capacity of the facility’s service and distribution system. Large systems have higher surges and less attenuation in the system, thus requiring larger and heavier TVSS equipment than smaller installations. The three major categories are shown graphically with annotations in Fig. 26.63.

ELECTRICITY

Standard C62.45 established the test procedures and test voltage levels to be used by manufacturers in testing and classifying their TVSS products in order to simulate the voltage stresses found in A, B, and C environments.

UL Standard 1449 describes standards for surge-suppressor safety and performance. An important aspect of this standard is that it establishes clamping voltage ratings. The ones of interest to building designers are the lowest four, which are 330, 400, 500, and 600 V. The UL standard requires testing for actual clamping levels, which

Ch26.indd 1236 9/21/09 7:21:28 PM

![image 1442](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1442.png)

###### ELECTRICITY

Fig. 26.63 Illustration based on ANSI/IEEE Standard C62.41 showing application of transient voltage-suppression devices in a typical electrical facility, based on the three categories of electrical environments (C, B, A) defined by the standard.

NEMA LS 1 standardizes the specification format for suppression units, and in so doing establishes a basis for comparison among various manufacturers’ products. Important characteristics that must be specified include line voltage, maximum operating current and voltage, maximum surge current, and clamping voltage rating. (Actual clamping voltage is not supplied unless specifically requested, as it involves specific testing.)

are then rounded upward to one of the standard ratings. Thus, a TVSS that clamps at 240 V and one that clamps at 320 V would both be rated at 330 V, despite the fact that the 240-V unit gives better protection. This distinction is particularly important when protecting computers and other electronic equipment equipped with switching power supplies, and requires a comparison of the actual clamping voltage of potential devices rather than simple reliance on the voltage classification.

All of the aforementioned standards are voluntary industry and technical society publications.

- for the most sensitive level. At the utilization level, this is category A3 and U.S. government classification Grade A, Class 1, Mode 1.
- • Mode 1 (also called Mode A) indicates protection line-to-line or line-to-neutral. This mode should be specified for stand-alone items. It is preferable to Mode 2 (or B), which is connected line-to-ground, because the latter can introduce random signals (contaminants) into the equipment-grounding system.
- • The primary criteria for selection and comparison are the actual clamping voltage and maximum surge current capacity. Other important characteristics are those listed in NEMA LS 1.
- • TVSS units should be installed as close as possible to the loads being protected.
- • Telephone and data lines must also be protected, particularly if the service is overhead. Most telephone companies install an appropriate TVSS at the main distribution frame near the service entrance. This may not be sufficient to protect electronic equipment from a disturbance that can cause distortion of data. A specialist should be consulted to determine the required protection levels and select appropriate equipment (Figs. 26.64 and 26.65).


In 1997, the U.S. government developed a Performance Verification Test specification that established a quality grading system for cord-connected surge suppressors. This standard does not correspond readily to the C62.41 classifications, except in the B category. It is worth noting that the highest classification in this system is Class 1, Grade A, Mode 1, which corresponds to ANSI category B3, a UL 1449 clamping voltage rating of 330 V, and line to neutral protection.

###### (d) Application of TVSS Devices

Selection and application of surge-suppression devices for even the simplest application requires considerable technical background, for which the foregoing material is intended as a primer. Important suggestions to assist in this area are:

- • Every power level should have its own TVSS. Small systems can function with C62.41 categories B and A only. Large systems may require protection for two or three B levels (B3, B2, B1) and more than one A level.
- • In the absence of accurate data on the surge tolerance of electronic equipment, use protection


ELECTRICITY

![image 1443](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1443.png)

- Fig. 26.64 Surge suppressor designed for use with standard snap-in low-voltage telephone and industry jacks. The illustrated unit is designed to protect telephone/telecommunication lines, both analog and digital. The units are rated 185 V, with a maximum surge current of 5000 A and a test clamping voltage of 240 V. The units can be used with telephones, modems, fax machines, and the like. They measure approximately 4 in. W × 2½ in. H × 1 in. D (100 × 64 × 25 mm). (Photo courtesy of Surge Control Ltd.)


Practice for Emergency and Standby Power Systems for Industrial and Commercial Applications, of ¼ cycle at 60 Hz, or 4.16 ms. Thus, all computer systems fed from a UPS that meets this standard have a safety factor of at least 2 with respect to transfer time.

![image 1444](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1444.png)

The period of time after transfer that the equipment will run on the standby source depends upon system design. In most cases it is 5 to 10 minutes, which is usually enough time to permit an orderly manual or automatic shutdown. Where shutdown is not a viable alternative, as with computer-controlled manufacturing processes or critical server equipment, the standby power system can readily be designed to supply power indefinitely.

The selection of a UPS system for a facility is a complex process beyond the scope of this book. The material that follows is intended to provide sufficient familiarity with these systems to permit preliminary selection and planning.

- Fig. 26.65 TVSS device designed to protect video lines from voltage transients. The unit plugs into a standard outlet to establish a ground connection for current bypass. This unit is equipped with BNC (Bayonet Neill-Concelman) connections; others have telephone, PL (coaxial), and RS (serial device) connectors for use on telephone, communication, and data lines. The illustrated unit has a clamping voltage of 15 V and a maximum surge current capacity of 5000 A. It measures approximately 2 in. W × 4 in. H × 1 in. D (50 × 100 × 25 mm). (Photo courtesy of Leviton Manufacturing Co.)


###### (a) Alternate Power Source

For most applications, battery backup is sufficient because only an orderly shutdown is required. Where this is not the case, a two-stage transfer can be used—the first transfer being to a battery backup that can carry the load for up to 1½ hours (or more), depending upon the load magnitude, and a second transfer to a long-term standby generator set. Thereafter, the availability of generated standby power is limited only by the fuel supply for the generator. Alternatively, the generator can be maintained on line, and the load picked up directly upon the first transfer.

26.38 UNINTERRUPTIBLE POWER SUPPLY

As explained previously, power-conditioning equipment can supply clean utility power; it cannot, however, supply any power during a utility outage. That eventuality is addressed by providing an alternate supply of power. Facilities with desktop computers, servers, and other data-processing equipment cannot tolerate power outages in excess of about 8 to 50 milliseconds (ms) without serious risk of data loss, and all the negative ramifications of such a loss.

ELECTRICITY

In large industrial installations, the standby source may also be a second utility line. In such cases, only a single transfer is required. Questions of service reliability and equipment redundancy are both technical and economic, and must be studied carefully for each individual installation.

An uninterruptible power supply (UPS) is an arrangement of normal and backup power supplies that transfer a facility’s critical load from the normal to the backup supply in so short a time that no computer malfunction results. This transfer time varies somewhat among different schemes and manufacturers but is always less than 8.3 ms, which is the minimum period of power outage that computers must tolerate without disturbance to meet the computer industry’s manufacturing guidelines. This time period is double the maximum transfer time required by IEEE Standard 446, Recommended

###### (b) Equipment Arrangement: ClassicStandby and Online Topologies

Most UPS systems today are described by their manufacturers as online or simply as UPS rather than standby, primarily because there is no generally accepted industry-wide definition of online and also because many systems are hybrid and do not fall easily into either category. Figure 26.66 shows the

Ch26.indd 1239 9/21/09 7:21:30 PM

![image 1445](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1445.png)

Fig. 26.66 In this UPS standby arrangement, power normally flows from the utility to the critical (computer) loads through position A of the transfer switch (Path A). The battery floats until a failure of utility power puts it on line through the inverter and position B in the solid-state, effectively instantaneous transfer switch (Path B). The inverter is normally inactive. The battery charger is small because it carries only charging current.

transfer switch moves to position A, and power is supplied directly from the utility lines via Path C, which is referred to as a utility bypass. The advantage of the online arrangement is that it eliminates reliance upon the quality of utility power. Power conditioning and surge suppression are provided by the solid-state equipment.

usual static (nonrotary) UPS equipment arrangement that applies, in principle, to both standby and online modes.

In the standby mode (Path A), utility power is normally passed through some power-conditioning equipment to shield against surges and remove random noise, and then, via position A in the static transfer switch, to the load. The ac line also provides a small current to the small battery charger that keeps the battery fully charged. The dc to ac inverter is open-circuited at the transfer switch and delivers no power. In the event of a utility power failure, the transfer switch moves to position B, and power flows from the battery through the inverter and transfer switch to the load (Path B). With proper equipment design, the transfer is usually accomplished smoothly, although an instantaneous change from no-load to full load on the inverter can sometimes cause a transfer voltage loss. For this reason, online schemes are preferred.

The disadvantages of this classic online topology are high cost due to the full load capacity (size) of the charger/rectifier and an overall efficiency in Path A of about 75% to 80%. The resultant heat production can be problematic and is certainly expensive in terms of power consumption.

ELECTRICITY

###### (c) Additional UPS Topologies

- 1. A money-saving arrangement called online

without bypass is simply the bottom portion of Fig. 26.67. The first cost is reduced by elimination of the transfer switch and considerable cabling. Because failure of any of the components disables the system completely, as there is no backup power path, this system is not recommended for critical loads.

- 2. A system variously known as line-interac-


In the straightforward online arrangement shown in Fig. 26.67, Power Path A (normal) is through the rectifier and inverter to the load via position B in the transfer switch. The battery floats on the dc line. Failure of utility power causes the power path to change to Path B (i.e., battery to inverter to load). The transfer switch remains in the B position. As a result, voltage to the load is undisturbed. If one of the Path A components fails, the

tive, standby line-interactive, and hybrid interactive is shown in Fig. 26.68. In its normal mode (Path A), power flows from the utility lines through powerconditioning equipment and position A of the transfer switch to the load. (This is identical to the

![image 1446](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1446.png)

Fig. 26.67 In this UPS online mode, the normal power Path A is from the utility through a full-size rectifier to the load via an inverter. The battery floats, taking a small charging current from the rectifier. Utility failure brings the battery line through the inverter (Path B). In both instances, the transfer switch remains in position B and the load senses no change. Only in the event of UPS equipment failure is power taken directly from the utility (Path C).

normal mode of the standby system shown in Fig. 26.66.) In addition, however, utility ac is tapped at the power-conditioning equipment to feed the inverter that, operating in reverse as a rectifier (ac to dc), serves as a battery charger.

the load via the B connection in the transfer switch. The power path is indicated on Fig. 26.68 as Path B. The advantage of this topology is the elimination of a large rectifier by dual use of the inverter and elimination of transients caused by switching on the inverter at full load. The system is efficient, produces little heat, and is highly reliable.

In the event of a utility power failure, power is drawn from the battery, which passing through the inverter, is converted to ac. It then connects to

ELECTRICITY

![image 1447](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1447.png)

Fig. 26.68 In this UPS hybrid (line-interactive) mode, the normal power Path A takes power directly from the utility but keeps the inverter on line, working in reverse to furnish dc charging current to the battery. Utility failure causes a change to power Path B (i.e., from battery through the inverter now operating normally to invert dc to ac). The static switch changes to position B.

TABLE 26.8 Typical Dimensional Data for UPS Equipment

|Topology<br><br>Capacity (kVA)<br><br>Dimensions H × W × D in. (mm)<br><br>Weighta lb (kg)<br><br>Full Load Run Time (min.)|
|---|
|Standby, Single phase Online, Single phase<br><br>Single phase Three-phase<br><br>Interactive, Single phase<br><br>Single phase Single phase Single phase<br><br>0.3 0.6 3.0 7.5<br><br>10.0 0.4 1.0 2.0 3.5<br><br>6 × 6 × 12 (152 × 152 × 305)<br>7 × 6 × 14 (178 × 152 × 356)<br><br><br>30 × 12 × 24 (762 × 305 × 610) 36 × 12 × 36 (914 × 305 × 915) 60 × 24 × 36 (1524 × 610 × 915) 6 × 6 × 12 (152 × 152 × 305) 8 × 8 × 15 (203 × 203 × 381) 16 × 8 × 20 (406 × 203 × 508) 18 × 10 × 24 (457 × 254 × 610)<br><br>15 (6.8) 25 (11.3)<br><br>250 (114) 500 (227)<br><br>1200 (544) 20 (9.1) 40 (18) 105 (48) 140 (64)<br><br>10<br><br>5 20 10 15<br><br>5 5<br><br>20 10|


aWith batteries.

(d) System Selection and Comparison

###### 26.39 EMERGENCY/STANDBY POWER EQUIPMENT

The preceding system descriptions are intended to provide a topical familiarity with UPS equipment arrangements. Actual selection depends upon the types and magnitudes of the critical loads, detailed outage histories, space considerations, cost factors, equipment and service redundancy, and overall system efficiency. The last characteristic can be a major decision factor where large loads are being supplied because overall system efficiencies vary from a high of about 95+% for classic standby systems (Fig. 26.66) to as low as 65% for some arrangements. Because all of the power lost to inefficiency turns to heat, a low-efficiency 100-kVA/80-kW system would produce about 27 kW or about 92,000 Btu/ h! Unless this heat can be used effectively, power costs and ventilation requirements should be factored into the selection process.

The NEC makes a clear distinction between emergency systems and standby systems, covering the former in Article 700 and the latter in Articles 701 and 702. The equipment, circuitry, and arrangement of both are similar; the purpose is somewhat different. The reader is also referred to NFPA Standard 110,Standard for Emergency and Standby Power Systems, which covers equipment requirements for these systems.

Emergency systems are intended to supply electric power to equipment essential for human safety upon interruption of the normal power supply. Included in this classification are illumination in areas of assembly (to permit safe exiting and prevent panic) and such other vital functions as fire detection and alarm systems, elevators, fire pumps, public address and communication systems, and orderly shutdown or maintenance of hazardous processes.

ELECTRICITY

(e) Ancillary Characteristics of UPS Systems

Standby systems are divided into two categories: those legally required (Article 701) and optional systems (Article 702). The former are intended to power processes and systems (other than those classified as emergency systems) whose stoppage might create hazards or hamper firefighting operations. This classification goes beyond the emergency systems and could include HVAC systems, water supply equipment, and industrial processes whose interruption could cause a safety or health hazard. It is intended primarily as a safety measure.

Programmable microprocessors and effective sensors and transducers have been added to basic UPS systems to produce what is known asintelligent UPS equipment. These additional devices now make readily available such operating and diagnostic data as battery status, equipment operating temperatures, load data, waveform displays, online power quality analyses, operational and event logs, and the like. These data help an informed operator optimize system functioning, anticipate problems, and keep an accurate printed operational record. Table 26.8 gives some typical dimensional and runtime data for UPS units of different topologies.

Optional standby systems can cover any or all loads in a facility at the discretion of the owner, and are normally intended to protect property and

Ch26.indd 1242 9/21/09 7:21:32 PM

###### EMERGENCY/STANDBY POWER EQUIPMENT 1243

prevent financial loss in the event of a normal service interruption. Examples might include a critical industrial process or equipment for an ongoing research project.

designed and constructed; its existence depends upon another authority.

A case in point is the fundamental issue of exit lighting. This is mandated by the NFPA Life Safety Code and Subpart E of OSHA regulations. It is not required by the NEC, and reference to NEC will not ensure its provision. The code(s) having authority and jurisdiction must specifically require an emergency and/or standby system—by that nomenclature—in order for NEC provisions to apply. The precise items of equipment to be powered are selected by the designer, keeping in mind the specific and general requirements of the codes having jurisdiction. The majority of codes make the provisions

Health-care facilities are covered by a separate set of regulations: NEC Article 517 and NFPA Standard 99, both of which are referenced as legally binding in the vast majority of jurisdictional codes. It is important to note that for both emergency and legally required standby systems, the provision of the system must be mandated by the authority having jurisdiction over construction, whether it is a local, state, or federal agency or a combination of these. The NEC dictates how the system is to be

![image 1448](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1448.png)

ELECTRICITY

Fig. 26.69 Typical installation diagram of a radiator-cooled diesel engine-generator set. The set should be oriented so that the hot radiator cooling air vented through an outside wall flows in the same direction as prevailing winds. A solid masonry wind and noise barrier not less than 6 ft (1.8 m) from the radiator air outlet is recommended, as well as an elevated exhaust pipe outlet. (Illustration courtesy of Onan Corp.)

or in racks for large installations and are always provided with automatic charging equipment.

of the NEC and the relevant NFPA standards legally binding. Most codes require emergency systems; far fewer require standby systems, and then only for essential water and water-treatment systems and a few other essential uses. The designer must thoroughly investigate the matter of jurisdictional codes before considering emergency electric power systems and equipment.

Battery types are undergoing intensive development. At this writing, the types principally in use are lead-acid, nickel-cadmium, lead-antimony, leadcalcium cells, and several alkaline types. The choice depends upon the application. Installation requirements such as ventilation, gas detection, isolation, and the like depend entirely upon the type of battery, size of the installation, and battery voltage. Thus, no general guidelines for battery equipment can be given except to followNEC Article 480 requirements and consult a battery specialist for other data.

System design arrangements are discussed in Sections 28.3 and 28.6. Emergency lighting equipment and system design is covered in Section 16.31. System equipment, which falls into two principal categories—that is, generator and battery installations—is discussed later. Optional standby systems normally use a fueled prime mover rather than batteries.

Batteries have the distinct advantage that they can be installed either in a central system with distribution of the battery power throughout the facility or in small package units around a building. Central systems are 24 to 125 V, dc or ac, and normally feed emergency lighting only. Individual packs are used often to supply ac power via built-in inverters. The great disadvantage of battery systems is their limited duration of power and their environmental effects upon disposal. The NEC requires that batteries maintain loads for a 1½-hour minimum, but larger capacity is frequently installed.

###### (a) Engine–Generator Sets

An engine-generator set installation comprises basically three components: a fuel system (including storage, if necessary); the set itself, plus exhaust facilities; and the space housing the equipment (Fig. 26.69). The principal advantages of an engine-generator set are unlimited kVA capacity, duration of power limited only by the size of the fuel tank, use for peak-load shaving, and, if properly maintained, indefinite life. The disadvantages are noise, vibration, the nuisance of exhaust piping and exhaust, the need for constant maintenance and regular testing, and difficulties with fuel storage. Gasoline can be stored for only a year at most, and subsequent disposal is difficult. Diesel fuel keeps somewhat longer, but disposal is also difficult. Use of natural gas for an engine obviates the fuel storage problem but poses the alternate problem of availability of gas service during emergencies. In some large cities, steam is commercially available as an energy source. Here too, service reliability, particularly in the event of a widespread electric service failure, must be carefully investigated.

###### 26.40 SYSTEM INSPECTION

Each electric wiring system is inspected at least twice by the local inspection authorities: once after raceways (roughing) have been installed and before the wiring and closing-in of walls, and once after the entire job is complete. The purpose of these inspections is to determine whether the design, material, and installation techniques meet the national and local code requirements. Quality of installation is the responsibility of the contractor. The designer, however, must be familiar with installation work and the equipment’s physical characteristics in order to properly design an electrical system that will not present the contractor with unwarranted difficulties. The designer must understand and be aware of equipment substitutions by a contractor, who, having submitted a bid on the basis of plans and specifications, should be required to supply the specified equipment. Commissioning of electrical systems to the Owner’s Project Requirements is recommended.

ELECTRICITY

###### (b) Battery Equipment

Storage batteries are often used to supply limited amounts of emergency power for lighting (see Section 16.31) and for UPS systems, as detailed previously. Batteries are mounted in individual cabinets

#### C H A P T E R 27

###### Electrical Systems and Materials: Wiring and Raceways

THE MAJOR COMPONENTS OF A BUILDING electrical system can be grouped into three major categories: wiring and raceways, power-handling equipment, and utilization equipment. The first category includes conductors and raceways of all types; the second includes transformers, switchboards, panelboards, large switches, and circuit breakers; and the last includes utilization equipment such as lighting, motors, controls, and wiring devices. After an introduction applicable to all electrical materials, this chapter discusses in detail the items in the first of these three categories—that is, the wiring and raceway system. Chapter 26 covers most of the items in the other two categories, with the exception of lighting equipment, which is discussed in Part III. Signal systems, building control, and automation are discussed in Chapter 30.

utilization points. The reverse is true in collection systems such as those for drainage and venting; in collection systems, piping is smallest at the initial collection points, growing larger (in steps) as the quantities of fluid increase.

A typical single-line diagram does not differentiate by line weight between heavy and light (large and small) conductors (the heavier the conductor, the greater the amount of power being carried), but the single-line diagram of Fig. 27.1 does differentiate in order to show relative power levels throughout the system. This “size” differentiation is more clearly shown in Fig. 27.2, which is a pictorial representation of a system similar to that of Fig. 27.1—but in somewhat greater detail and omitting items beyond the panelboard. Only standard items are shown; special items, however common, such as emergency and uninterruptible power sources, energy controls, service transformers, and the like, are omitted for the sake of clarity.

###### ELECTRICITY

###### 27.1 SYSTEM COMPONENTS

Figure 27.1 illustrates that power distribution equipment proceeds from the service point to the utilization points in a progression of decreasing circuit capacity. This is analogous to the arrangement of water supply systems and HVAC systems; the distribution equipment is largest at the supply point, and decreases in size on its way to the farthest

###### 27.2 NATIONAL ELECTRICAL CODE

The National Electrical Code (NEC) of the National Fire Protection Association (NFPA) defines the fundamental safety measures that must be followed in the selection, construction, and installation of

1245

![image 1449](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1449.png)

- Fig. 27.1 Single-line diagram of a typical building electrical distribution system, from the incoming service to the utilization items at the end of the system. This is also referred to as a block diagram because the major components are shown as rectangles, or blocks. When this same type of information is presented showing the vertical spatial relationship between components, it is called a riser diagram; when electrical symbols are used in lieu of the blocks, it is called a one-line or single-line diagram. The connecting conductors between the major system components are drawn here with varying thickness to reflect size, and thereby power-handling capacity. In normal practice, all connecting lines are shown the same weight. Also, branch circuits are not usually shown; the typical diagram ends at the lighting and appliance panels.


Usually many types of equipment (from a range of manufacturers) will fulfill the technical requirements of a project. In most cases, final selection of a device or approach hinges upon cost. Ideally, “cost” would be life-cycle cost; more realistically it is often first cost.

electrical equipment and systems. This code is used by all inspectors, electrical designers, engineers, contractors, and operating personnel. Having been incorporated into the Occupational Safety and Health Act of 1970 (OSHA—which is also the acronym for the Occupational Safety and Health Administration, which administers the Act) it has, in effect, the force of law throughout the U.S. Frequent references are made to the NEC throughout this chapter. In addition to the NEC, many large cities such as New York, Boston, and Washington, D.C., have their own electrical codes that, although similar to the NEC, contain numerous special requirements.

The selection decision is relatively simple when various options differ only slightly from each other and a straightforward first-cost comparison is all that is required. Often, however, the choice is not so simple, because materials and equipment may vary considerably in characteristics other than functional suitability, demanding a more detailed cost study. Such economic analyses are frequently performed to make comparisons among competing HVAC systems. This happens less often when dealing with electrical systems because, from an energy point of view, electrical systems are generally less critical (relative to consumption) than HVAC systems, and it is energy costs that are often the decisive factor in economic analyses. Life-cycle system/equipment costs (over the life of the structure) are expressed in present-value dollars, or annual owning and operating costs, including equipment amortization costs. The type of analysis used will depend upon the situation. Such comparisons are useful, however, only when both the initial cost and the operating costs will be borne by the same individual—that is, an owner-operator. In the case of a speculative building venture, first cost is usually the deciding factor for a developer because others will bear the operating costs.

ELECTRICITY

In order to ensure a minimum standard of intrinsic electrical safety for electrical equipment, a single organization was needed to establish standards and to test and inspect electrical equipment. Underwriters Laboratories (UL) is such an organization, and it publishes extensive lists of inspected and approved electrical equipment. These listings are universally accepted, and many local codes state that only electrical materials bearing the UL label (of approval) are acceptable.

###### 27.3 ECONOMIC AND ENVIRONMENTAL CONSIDERATIONS

The selection of electrical materials involves not only choosing a material or assembly that is functionally adequate and, where necessary, visually acceptable, but also the consideration of costs.

ECONOMIC AND ENVIRONMENTAL CONSIDERATIONS 1247

![image 1450](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1450.png)

###### ELECTRICITY

- Fig. 27.2 Diagrammatic (pictorial) representation of a typical building electrical power system with relative power capacity indicated by the size of the conductors. This diagram does not extend beyond the local panelboard and includes only commonly used items. Note also that the entire wiring system is, in effect, jacketed in steel. (Courtesy of General Electric.)


explanation of cost analysis techniques. Economic issues for particular items are found in the following technical discussions.

It is often difficult to perform a life-cycle cost analysis because accurate data regarding service life and maintenance costs for electrical equipment may not be readily available. Still, even if a precise analysis cannot be done, the principle involved in life-cycle analysis should be considered in the selection of all electrical materials and equipment, bearing in mind the relative importance to an environmentally responsive building of energy-utilizing and -conveying equipment. See Appendix I for an

Energy costs are a major factor in economic analysis. Energy considerations, however, are at least as important in and of themselves because of ever increasing concerns about limited energy and natural resources. This concern is addressed in the context of building energy budgets and their components, including lighting, elevators,

can be carried safely, and the horsepower (kW) rating is consequently larger. Thus, although a motor is rated in horsepower (or kW), a transformer is rated in kVA, and a cable (discussed later) is rated in amperes, the actual criterion on which all these ratings are based is the maximum permissible operating temperature of the device’s insulation (and other components).

and electric motors that are a part of many building systems. Building codes in the U.S. only lightly deal with electrical energy system efficiency—primarily through the requirements presented in ASHRAE Standard 90.1. No explicit recommendation regarding electrical system design is provided in any of the current green building guidelines.

###### 27.4 ELECTRICAL EQUIPMENT RATINGS

###### 27.5 INTERIOR WIRING SYSTEMS

All electrical equipment must be rated for the normal service it is intended to perform. These ratings may refer to voltage, current, duty, horsepower, kW, kVA, temperatures, enclosure, and so on. Ratings related to specific equipment are discussed in the sections that follow. The ratings that are specifically and characteristically electrical are those of voltage and current.

At this point, it is helpful to survey the different types of interior wiring systems before commencing a discussion of components. When the primary purpose of a system is to distribute electrical energy, it is referred to as an electrical power system; when the purpose is to transmit information, it is referred to as an electrical signal or a communication system. This chapter deals with electrical power systems, except that the discussion of raceways covers equipment also used by communication systems.

###### (a) Voltage

Due to the nature of electricity, its distribution within a structure for power use poses a single basic problem: how to construct a distribution system that safely provides the energy required at the desired locations. The safety consideration is all-important because all parts of an interior distribution system are connected to the utility’s powerful network, and the very real potential for physical damage, injury, and fire is always present. The solution to this problem is to isolate all electrically conducting elements from the building structure, except at those specific points, such as wall receptacles, where contact is desired. This isolation is generally accomplished by insulating the conductors and placing them in protective raceways.

The voltage rating of an item of electrical equipment is the maximum voltage that can safely be applied to the unit continuously. It frequently, but not always, corresponds to the voltage applied in normal use. An ordinary wall electrical receptacle, for example, is normally rated at 250 V maximum, although in normal use only 120 V are applied to it. The rating is determined by the type and quantity of insulation used and the physical spacing between electrically energized parts.

ELECTRICITY

###### (b) Current

The current rating of a device is determined by the maximum operating temperature at which its components can operate at full load. That in turn depends upon the type of insulation used. As a case in point, consider an electric motor. The current flowing in the motor windings causes a power loss (I2R), which generates heat. If the windings are insulated with varnished cotton braid, with a maximum safe operating temperature of 65ºC (150ºF), the maximum permissible current (to which the horsepower [kW] rating of the motor is directly related) is the current that produces this operating temperature. If these same windings are insulated with a silicone or glass compound with a maximum operating temperature of 150ºC (300ºF), more current

The principal types of interior wiring systems in use today are exposed insulated cables, insulated cables in open raceways, and insulated conductors in closed raceways.

###### (a) Exposed Insulated Cables

This category includes (using the NEC nomenclature) cable types NM (“Romex”) and AC (“BX”). (See Sections 27.10 and 27.11.) Also included are other types where the cable construction itself provides the necessary electrical insulation and mechanical protection.

CONDUCTOR AMPACITY 1249

- (b) Insulated Cables in Open Raceways (Trays)

This system is specifically intended for industrial applications, and it relies on both the cable and the tray for safety.

- (c) Insulated Conductors in Closed Raceways

This system is the most general type and is applicable to all types of facilities. In general, the raceway is installed first and the wiring is pulled in or laid in later. The raceways themselves may be:

- 1. Buried in the structure—for example, conduit in the floor slab or underfloor duct. (See Sections 27.17, 27.18, 27.24, and 27.25.)
- 2. Attached to the structure—for example, all types of surface raceways, including conduit and wireways suspended above hung ceilings. (See Sections 27.22 and 27.29.)
- 3. Part of the structure—for example, cellular concrete and cellular metal floors. (See Sections 27.26 and 27.27.)


- (d) Combined Conductor and Enclosure


All wire sizes up to No. 0000 (also written as No. 4/0) are expressed in AWG. The AWG numbers run in reverse order to the size of the wire—that is, the smaller the AWG number, the larger the size. Thus, No. 10 is a heavier wire than No. 12 wire and is lighter (thinner) than No. 8 wire. The No. 4/0 size is the largest AWG designation, beyond which a different designation calledkcmil (thousand circular mil) is used. In this designation, wire diameter increases with number; thus, 500 kcmil is a heavier wire (double the area) than 250 kcmil. The former designation for this unit was MCM, a term that is still used in many sources.

Outside of the United States, where SI units are in general use, conductor sizes are given simply by their diameter in millimeters. Table 27.1 gives dimensional and stranding data for common wire sizes and includes the millimeter equivalent of each size. This will prove useful in relating American gauges to SI sizes.

###### 27.7 CONDUCTOR AMPACITY

As noted, conductor current–carrying capacity, or ampacity, is determined by the maximum safe operating temperature of the insulation used on the conductor. Heat generated as a result of current flow is dissipated into the environment. Thus, for a given installation context (open-air, buried in earth, or enclosed), ampacity increases with increasing conductor sizeand with maximum permissible insulation temperature. This is shown in Table 27.2. If more than three conductors are placed in a conduit, the resultant increase in temperature requires that the conductors be derated by the amount shown in Table 27.3 to maintain safe operating conditions.

This category is intended to cover all types of factory-prepared and factory-constructed integral assemblies of conductor and enclosure. Included here are all types of busway, busduct, and cablebus (Section 27.14); flat-cable assemblies and lighting track (Section 27.15); flat cable intended for undercarpet installation (Section 27.29); and manufactured wiring systems (Section 27.30).

ELECTRICITY

Because heat dissipation from a conductor in free air is much greater than that from the same conductor enclosed in conduit or directly buried, its corresponding allowable ampacity is also greater. Conversely, if the ambient temperature around a conductor is higher than 30ºC (86ºF), the temperature upon which all standard ampacity tables are based, the permissible ampacity must be reduced.

###### 27.6 CONDUCTORS

Electrical conductors (“wires”) are the means by which current is conducted through the electrical system, corresponding to the piping of a hydraulic system. The standard of the U.S. wire and cable industry for round cross-section conductors is the American Wire Gauge (AWG). By convention, a single insulated conductor No. 6 AWG or larger, or several conductors of any size assembled into a single unit, are referred to as cable. Single conductors No. 8 AWG and smaller are called wire.

Ampacity tables for conductors in free air, for cable types not shown in Table 27.2, and derating factors for high ambient temperatures are all found in the NEC. Typical ambient temperatures are given in Table 27.4.

- TABLE 27.1 Physical Properties of Bare Copper Conductors


|Diameter<br><br>dc Resistance at 25ºC (77ºF) (Uncoated) ohms/1000 ft (305 m)<br><br>Size AWG, kcmil, or (MCM)<br><br>Area Circular Mils<br><br>(in.) (mm) Solid Stranded Solid Stranded|
|---|
|18 AWG<br><br>16 14 12 10<br><br>8 6 4 2 1<br><br>1620 2580 4110 6530<br><br>10,380 16,510 26,240 41,740 66,360 83,690<br><br>0.040 0.051 0.064 0.081 0.102 0.128 —<br><br>0.092 0.116 0.146 0.184 0.232 0.292 0.332<br><br>1.02 1.29 1.63 2.05 2.59 3.26 —<br><br>2.34 4.06 3.71 4.11 5.18 6.55 7.34<br><br>7.77 4.89 3.07 1.93 1.21 0.764 0.491 0.308 0.194 0.154<br><br>0 (1/0)<br><br>00 (2/0) 000 (3/0)<br><br>0000 (4/0) 250 kcmil 300 kcmil 400 kcmil 500 kcmil<br><br>105,600 133,100 167,800 211,600 250,000 300,000 400,000 500,000<br><br>—<br><br>0.373 0.418 0.470 0.528 0.575 0.630 0.728 0.813<br><br>—<br><br>8.26 9.27<br><br>10.41 11.68 12.70 13.92 16.05 19.56<br><br>0.122 0.097 0.077 0.061 0.052 0.043 0.032 0.026|


Source: Except for millimeter dimensions, this table was extracted from NFPA 70-1999, the National Electrical Code. © 1999, National Fire Protection Association, Quincy, MA 02269.

Note: This extracted material is not the complete and official position of the National Fire Protection Association on the referenced subject, which is represented only by the standard in its entirety.

###### 27.8 CONDUCTOR INSULATIONAND JACKETS

the combined installation cheaper. In larger cable sizes, the aluminum weight advantage offsets the economy of smaller copper size and conduit, and aluminum generally proves less expensive, particularly in many urban areas with high labor costs.

Most conductors are covered with some type of insulation that provides both electrical isolation and a degree of physical protection. Additional physical shielding, where necessary, is provided by a jacket placed over the insulation. Insulation is rated by voltage. Ordinary building wiring is rated for either 300 or 600 V. Common types of building wire insulation are listed in Table 27.5 with their associated trade names, code letters, maximum permitted operating temperatures, and special provisions.

ELECTRICITY

Aluminum and copper both exhibit the low electrical resistivity necessary for a good electrical conductor. There are, however, difficulties inherent in splicing and terminating aluminum. These difficulties—which can be overcome with the use of proper equipment, techniques, and workmanship—stem from aluminum’s cold-flow characteristic when under pressure (causing joints to loosen) and aluminum’s oxide. This oxide, which forms within minutes on any exposed aluminum surface, is an adhesive, poorly conductive film that must be removed and prevented from reforming if a successful, long-life joint or termination is to be made. If this is not done, the oxide causes a high-resistance joint with excessive heat generation and possible incendiary effects. The oxide problem can be largely overcome by the use of copper-clad aluminum wire, but the cold-flow problem remains. Furthermore, when used in residential branch circuits, aluminum

###### 27.9 COPPER AND ALUMINUMCONDUCTORS

Aluminum has an inherent weight advantage over copper, which brings with it lower installation costs. Economy usually lies with copper in small- and medium-sized cable, because weight is not a problem, and the smaller conduit required for the smaller copper conductors generally makes

COPPER AND ALUMINUM CONDUCTORS 1251

###### TABLE 27.2 Allowable Ampacities of Insulated Conductors Rated 0 through 2000 V, 60º to 90ºC(140º to 194ºF), Not More Than Three Current-Carrying Conductors in Raceway or Cable or Earth(Directly Buried), Based on Ambient Temperature of 30ºC (86ºF)

|PART A|
|---|
|Temperature Rating of Conductora 60ºC (140ºF)<br><br>75ºC (167ºF)<br><br>90ºC (194ºF)<br><br>Size AWG, kcmil Type UF<br><br>Types RHW, THW, THWN, XHHWb Types THHN, XHHWb|
|14 AWGc 12c 10c 8 6 4 2 1 0<br><br>00 000<br><br>0000<br><br>250 kcmil 300 350 400 500<br><br>20 25 30 40<br><br>55 70 95<br><br>110 125 145 165 195<br><br>215 240 260 280 320<br><br>20 25 35 50<br><br>65 85<br><br>115 130 150 175 200 230<br><br>255 285 310 335 380<br><br>25 30 40 55<br><br>75 95<br><br>130 150 170 195 225 260<br><br>290 320 350 380 430|
|PART B|
|Ambient Temperature<br><br>Correction Factors for Ambient Temperatures Other Than 30ºC (86ºF), Multiply the Allowable Ampacities Shown Above by the ºC ºF Appropriate Factor Shown Below|
|21–25 26–30 31–35 36–40 41–45<br><br>70–77 78–86 87–95 96–104<br><br>105–113<br><br>1.08 1.00<br><br>.91 .82 .71<br><br>1.05 1.00<br><br>.94 .88 .82<br><br>1.04 1.00<br><br>.96 .91 .87|


###### ELECTRICITY

Source: This table was extracted from NFPA 70-1999, the National Electrical Code. © 1999, National Fire Protection Association, Quincy, MA 02269.

Note: This extracted material is not the complete and official position of the National Fire Protection Association on the referenced subject, which is represented only by the standard in its entirety.

aSee Table 27.5. bFor dry and damp locations use the 90ºC (194ºF) rating; for wet locations use the 75ºC (167ºF) rating. cUnless otherwise permitted by the NEC, the overcurrent protection for these conductors shall not exceed 15 A for 14 AWG, 20 A for 12 AWG, and 30 A for 10 AWG, after application of correction factors for ambient temperature and number of conductors in raceway.

use of aluminum conductors be restricted to sizes no smaller than No. 4 AWG, and that installation be permitted only by contractors who certify expertise in the specialized techniques involved. Also, local codes and electrical inspectors should be consulted. All references in this text, including all tables and illustrations, are to copper conductors. The following sections provide a brief description of the principal building wire types.

can create problems (even if properly installed initially) when wiring devices are replaced by unskilled homeowners.

As a result of a number of unfortunate incidents, some jurisdictions in the United States have banned the use of aluminum wire in branch circuitry. Heavy feeders are normally installed by experienced and skilled contractors, and the risk of a poor joint is minimized. We recommend that the

TABLE 27.3 Current-Carrying Capacity Derating Factorsa

TABLE 27.4 Typical Ambient Temperatures

|Location Temperature|
|---|
|Well-ventilated, normally heated buildings Buildings with major heat sources such as power stations or industrial processes Poorly ventilated spaces such as attics Furnaces and boiler rooms (min.)<br><br>(max.)<br><br>Outdoors in shade in air In thermal insulation Direct solar exposure<br><br>30ºC (86ºF)<br><br>40ºC (104ºF) 45ºC (113ºF) 40ºC (104ºF) 60ºC (140ºF) 40ºC (104ºF) 45ºC (113ºF) 55ºC (131ºF)|


|Number of Current-Carrying Conductors in Racewayb Derating Factorc|
|---|
|4–6 7–9 10–20 21–30 31–40<br><br>41 and above<br><br>0.80 0.70 0.50 0.45 0.40 0.35|


Source: This table was extracted from NFPA 70-1999, the National Electrical Code. © 1999, National Fire Protection Association, Quincy, MA 02269.

application and installation details and restrictions, see NEC Article 333, “Armored Cable.”

Note: This extracted material is not the complete and official position of the National Fire Protection Association on the referenced subject, which is represented only by the standard in its entirety.

A similar construction with much broader application (covered in NEC Article 334) is metalclad (MC) cable. This cable may be used exposed or concealed and in cable trays, and, when covered with a moisture-impervious jacket, in wet and outdoor locations as well (Fig. 27.4).

aThese factors are to be applied after application of derating factors for ambient temperatures other than 30ºC (86ºF). See Table 27.2.

bGrounding and bonding conductors are not counted. Neutral conductors are counted in special cases. See 1999 NEC, Article 310-15(4).

cWhen a load diversity factor is applicable, derating factors as given in 1999 NEC Table B-310-11 shall be used.

27.10 FLEXIBLE ARMORED CABLE

###### 27.11 NONMETALLIC SHEATHED CABLE (ROMEX)

Among the most common types of exposed wiring is NEC type AC armored cable, commonly known in the smaller sizes by the trade name BX. It is an assembly of insulated wires, bound together and enclosed in a protective armor made of a spiralwound interlocking strip of steel tape (Fig. 27.3). The cable is installed with simple U-clamps or staples holding it against beams, walls, and so on. This type of installation is frequently used in residences and in the rewiring of existing buildings. Use of type AC cable is generally restricted to dry locations. For

NEC types NM and NMC, also known by the trade name Romex, are restricted to small building applications—that is, residential and other structures not exceeding three floors above grade (Fig. 27.5). The plastic outer jacket, unlike the armor on type AC, makes type NM easier to handle but more vulnerable to physical damage. For application details and restrictions, see NEC Article 336, “Nonmetallic Sheathed Cable.” The typical installation technique is shown in Fig. 27.6.

ELECTRICITY

TABLE 27.5 Conductor Insulation and Application

|Trade Name Type/Letter Temperature Application Provisions|
|---|
|Moisture and heat-resistant rubber Single conductor, underground feeder and<br><br>branch-circuit Moisture-resistant thermoplastic Heat-resistant thermoplastic Moisture and heat-resistant thermoplastic Moisture and heat-resistant thermoplastic Moisture and heat-resistant cross-linked<br><br>synthetic polyethylene<br><br>RHW UF<br><br>TW THHN THW<br><br>THWN XHHW<br><br>75ºC (167ºF) 60ºC (140ºF) 75ºC (167ºF)a 60ºC (140ºF) 90ºC (194ºF) 75ºC (167ºF) 90ºC (194ºF) 75ºC (167ºF) 90ºC (194ºF) 75ºC (167ºF)<br><br>Dry and wet locations Refer to NEC Article 339<br><br>Dry and wet locations Dry and damp locations Dry and wet locations Special applications Dry and wet locations Dry and damp locations Wet locations|


Source: This table was extracted from NFPA 70-1999, the National Electrical Code. © 1999, National Fire Protection Association, Quincy, MA 02269. This extracted material is not the complete and official position of the National Fire Protection Association on the referenced subject, which is represented only by the standard in its entirety.

aFor ampacity limitation, see NEC Article 339-5.

![image 1451](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1451.png)

![image 1452](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1452.png)

Fig. 27.3 Flexible armored cable (NEC type AC, trade name BX).

Note the insulating bushing that is always installed on the end of the armor to protect the wires from damage from the sharp edges of the cut steel armor. (Courtesy of AFC Cable Systems.)

- 27.12 CONDUCTORS FOR GENERAL WIRING

Under this heading (Article 310), the NEC lists the wire types that are generally installed in raceways and are referred to by the term building wire. The most common types are listed in Table 27.5. These wires consist of a copper conductor covered with insulation and, in some instances, with a jacket (Fig. 27.7).

- 27.13 SPECIAL CABLE TYPES

Although most building wiring is accomplished with plastic-insulated 300- and 600-V conductors of the types described in the preceding sections, some applications require the use of special cables. These include high-voltage cables, armored cables, corrosion-resistant jacketed cables, underground cables, and so on. The reader is referred to manufacturers’ catalogs and the NEC for construction and application details. Service-entrance cables and their installation are discussed in Sections 26.1 and 26.4.

- 27.14 BUSWAY/BUSDUCT/CABLEBUS


![image 1453](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1453.png)

ELECTRICITY

Fig. 27.4 (a) Metal-clad cable (NEC type MC, Article 334) with aluminum armor in lieu of the more common galvanized steel armor. Use is similar to that of the steel-armored cable, with the weight advantage of aluminum. Conductors are factory-installed, color-coded, and covered with type THHN insulation and nylon jacket. Cables of similar construction, using steel armor, are available for almost all power and control applications. (Courtesy of AFC Cable Systems.) (b) Jacketed-type MC cable has a wide variety of applications, including in wet locations, because of its water-impervious outer PVC jacket. Where specifically indicated by the manufacturer, this cable may be used for direct burial in earth or installed in concrete. (Courtesy of AFC Cable Systems.)

In the case of a heavy current requirement, the alternatives to using busways are to use paralleled sets of round conductors or a single large conductor. Paralleled sets of conductors are almost always more expensive than a busway of similar current capacity because of the high installation cost of multiple conduits. Alternatively, using a single, large-diameter conductor becomes increasingly

A busway (busduct) is an assembly of copper or aluminum bars in a rigid metallic housing (Fig. 27.8). Its use is almost always preferable, from an economic viewpoint, in two instances: when it is necessary to carry large amounts of current (power) and when it is necessary to tap onto an electrical power conductor at frequent intervals along its length.

![image 1454](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1454.png)

![image 1455](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1455.png)

- Fig. 27.5 Construction of typical NEC type NM cable. The illustrated cable is a two-conductor, No. 12 AWG with ground, insulated for 600 V. Normally shown are the manufacturer, cable trade name, and the letters (UL), which indicate listing of this product by Underwriters Laboratories, Inc. The ground wire is bare or covered, and the entire cable may be obtained flat (illustrated), oval, or round.

![image 1456](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1456.png)

- Fig. 27.6 Typical wiring technique using types NM (Romex) or AC (BX) in wood stud construction. With metal stud construction, BX cables are passed through precut openings in lieu of field-drilled holes. Where cables are exposed to damage from nails, screws, and other hazards, protective metal cover plates are required. For details, see the installation limitations in the NEC.


- Fig. 27.7 (a) Typical construction of unjacketed building wire such as type THW (see Table 27.5). (b) The illustrated construction is typical for any nylon-jacketed cable such as THWN or THHN. (The first three letters indicate the type of insulation, and the final N indicates the nylon jacket.)

![image 1457](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1457.png)

- Fig. 27.8 Cutaway view showing construction of a typical feeder busduct. This design is highly compact and rigid, which gives desirable electrical characteristics as well as the advantage of small size. (Photo courtesy of Siemens Energy and Automation, Inc.)


inefficient as cable size increases because large round conductors require more cross section per ampere of current-carrying capacity than do the flat conductors (busbars) used in busduct (Fig. 27.9).

of expensive hand labor involved, since a connection must be made to each conductor in the run. The preferable alternative is to use a “plug-in” busway to which connections can be made easily and rapidly with a plug-in device, similar to the insertion of a common plug into a wall receptacle. This has the additional advantage of convenience; connection/disconnection is simply a matter of inserting or withdrawing the plug-in device, whereas cable taps are permanent connections (Fig. 27.10).

Where many power taps are required along an electric feeder run consisting of cable in conduit, costs become very high because of the large amount

A typical application of heavy-duty busduct might be a vertical feeder in a high-rise building connecting the basement switchboard to the penthouse machine room. The same building might also use heavy-duty plug-in busduct as vertical riser(s) with taps feeding individual floors (Fig. 27.2). Typical

ELECTRICITY

- Ch27.indd 1254 9/21/09 7:22:08 PM


![image 1458](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1458.png)

- Fig. 27.9 Sectional view of a busduct (on top) shows the tight assembly of insulated conductors within a metal housing. This design, unlike the ventilated type, can be mounted in any position because heat dissipation is by conduction from the busbars to the housing. The eight sets of cable shown beneath it have the same current-carrying capacity as the busduct. (Reproduced by permission of Square D Company.)
- Fig. 27.10 Construction of one type of plug-in busduct. Plug-ins are evenly spaced on alternate sides to facilitate connection of plug-in breakers, switches, transformers, or cable taps. Housing is of sheet steel with openings for ventilation. The cover plate is not shown. (Courtesy of Square D Company.)


cables are rigidly mounted in an open space-frame. The advantage of this construction is that it carries the ampacity rating of its cables in free air, which is much higher than for the same cables in conduit, thus giving a high amperes-per-dollar first-cost figure. Its principal disadvantages are bulkiness and difficulty in making taps.

applications for light-duty plug-in busduct (70 to 100 A) could be any machine shop or workshop. The electrical supply to individual machine tools is made very simply and flexibly with a tap-on device (see Fig. 27.10).

Busduct is specified by type, material, number of buses, current capacity, and voltage (e.g., aluminum feeder busduct, 4-wire, 1000 A, 600 V, or copper plug-in busway, 100 A, 3-wire, 600 V). Feeder busduct (no plug-in capability) is available in ratings from 400 to 4000 A. Plug-in busway is available from 30 A for lighting or light-machinery circuits (see Section 27.15) to 3000 A. A wide variety of fittings and joints is available for all busways to permit easy installation (Fig. 27.11). Devices are available for indoor and outdoor application.

An example of the type of economic analysis that should be made when considering an item as fundamental as a heavy-current electrical feeder, is

![image 1459](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1459.png)

ELECTRICITY

Cablebus is similar to ventilated busduct, except that it uses insulated cables instead of busbars. The

![image 1460](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1460.png)

Fig. 27.11 Typical installation of compact-design busduct. Note that the individual busducts are supported by channels hung from the ceiling and that the same hangers support more than one level of bus. Right-angle turns are easily made in the same plane (horizontal or vertical) and between vertical and horizontal planes. (Reproduced by permission of Square D Company.)

- Ch27.indd 1255 9/21/09 7:22:09 PM


TABLE 27.6 Life-Cycle Relative Cost Comparison of 2000-A, 208-V Feeder Installation

|Feeder System Descriptiona<br><br>Material Cost<br><br>Labor Costb<br><br>Total First Cost<br><br>Power Loss per 100 ftc (kW)<br><br>Annual Energy Lossd (kWh)<br><br>Annual Energy Coste<br><br>LifeCycle Energy Costf<br><br>Total Life-Cycle Costg|
|---|
|Cable tray 0.63 0.37 1.00 2.90 12,536 0.086 1.081 2.08 100%<br><br>Wire and conduit 0.68 0.61 1.29 2.90 12,536 0.086 1.081 2.37 114%<br><br>Busduct 1.14 0.24 1.38 5.60 24,207 0.166 2.087 3.47 167%<br><br>Cablebus 0.69 0.45 1.14 5.91 25,547 0.174 2.203 3.34 161%|


aEquipment rating is 600 V, cable is copper, conduit is rigid steel, cable tray is aluminum. bLabor cost includes overhead. cBased on published resistivity data for cable and bus—assuming 80% demand (1600 A) and all conductors in the system equally loaded. (Loss is equivalent to kW per 30.5 m.) dBased on 80% demand, 12 hours per day, 360 days per year. eUsing $0.10 per kWh as the combined net rate, including demand charges. fUsing a 20-year life cycle, 8% fixed capital cost, and 3% annual escalation in energy cost. gSum of the fourth and eighth columns.

summarized in Table 27.6, which shows the results of such a study in terms of relative costs. Note that when considering first cost alone, the advantage lies with cable tray (with interlocked armor cables) and cablebus. Adding energy-loss considerations shifts the advantage to cable tray and wire in conduit. No general conclusion should be drawn from Table 27.6 regarding costs. A change in feeder length, number of taps, hours of operation, energy costs, or any of the other factors can shift the advantage to a different system. The point of the study is to demonstrate that life-cycle costs and first costs often lead to entirely different conclusions and that this type of study is truly required before a rational engineering decision can be made. (Life-cycle cost in this example was taken as the present value of all costs over the installation’s life cycle—in this case, 20 years.)

###### 27.15 LIGHT-DUTY BUSWAY, FLATCABLE ASSEMBLIES, AND LIGHTING TRACK

Special prefabricated assemblies that act as lightduty (branch circuit) plug-in electrical feeders are widely used because of their simplicity of installation and, more importantly, because of their plug-in mode of connection.

ELECTRICITY

###### (a) Light-Duty Plug-In Busway

This construction, which may be used either for feeder or branch circuit applications, is covered by the NEC general article on busways, with restrictions when applied as branch circuit wiring. Lightduty busways are rated from 20 to 60 A at 300 V, in 2- and 3-wire construction. A somewhat heavier design rated 60 A to 100 A at 600 V is available in 3- and 4-wire construction. Their application is principally for direct connection (with overcurrent protection) of light machinery and industrial lighting (Figs. 27.12 and 27.13).

Two additional items are worthy of note:

- 1. The very factors that yield a lower first cost operate to yield a higher operating cost. The smaller copper sizes in busduct and cablebus, permitted by high-temperature insulation and good ventilation, cause increased power loss because of their higher resistivity.
- 2. If the heat loss from the busduct or cablebus can be used to advantage, the related energy cost can be credited instead of being considered a total loss, and life-cycle costs can be changed considerably. Conversely, it can also negatively affect the building cooling load.


###### (b) Flat-Cable Assemblies

A specially designed cable (NEC Article 363; Type FC) consisting of two, three, or four No. 10 AWG conductors is field-installed in a rigidly mounted standard 158-in. (41 mm) square structural

- Ch27.indd 1256 9/21/09 7:22:10 PM


###### LIGHT-DUTY BUSWAY, FLAT-CABLE ASSEMBLIES, AND LIGHTING TRACK 1257

- Fig. 27.12 Light-duty busway is rated 20–60 A, 300 V, and either 2- or 3-wire. Power takeoff devices twist into the bus to make contact with the circuit conductors. Within NEC restrictions of overcurrent protection, this busway may be used for standard and heavy-duty lighting fixtures and for other electrical devices such as electrically powered tools. (Courtesy of Siemens Energy and Automation, Inc.)

![image 1461](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1461.png)

- Fig. 27.13 (a) Plug-in busway rated 100 A, 3-phase, 4-wire, 600 V measures approximately 2½ in. W × 4½ in. H (64 × 115 mm). The twist-in plug, which is integrally attached to a connection means (junction box in the illustration), is rated 30 to 100 A, single- or 3phase, as required. The attached junction box (or receptacle, circuit breaker, or fuse box) then feeds the utilization device (e.g., heavyduty lighting or machinery). (b) This bus can also be installed in a hung ceiling. (Courtesy of Universal Trolley.)


with a receptacle, which then acts as a disconnecting means for the electric device being served. In this fashion, lighting fixtures, small motors, unit heaters, and other single-phase, light-duty devices can be served without the necessity of “hard” (conduit and cable) wiring. Figure 27.14 illustrates

channel. Power-tap devices, installed where required, puncture the insulation of one of the phase conductors and the neutral. Electrical connection is then made to the pigtail wires that extend from the tap devices. This connection can extend directly to the device or to an outlet box

![image 1462](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1462.png)

ELECTRICITY

![image 1463](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1463.png)

- Ch27.indd 1257 9/21/09 7:22:11 PM


![image 1464](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1464.png)

tioned anywhere along the track. The tracks are generally rated at 20 A and, unlike FC cable assemblies, may feed only lighting fixtures. Taps to feed convenience receptacles are not permitted. A typical design is shown in Fig. 27.15. An application of track lighting is shown in Fig. 16.9.

###### 27.16 CABLE TRAY

This system, which is covered in NEC Article 318, is simply a continuous open support for approved cables. When used as a general wiring system, the cables must be self-protected. The advantages of this system are free-air-rated cable ampacities, easy installation and maintenance, and relatively low cost. The disadvantages are bulkiness and accessibility requirements. Cable trays are used primarily in industrial applications.

- Fig. 27.14 A 3-phase, 4-wire flat cable assembly installed in a steel channel is shown. Taps into the conductors are made by tightening the tap device. Taps can be made phase-to-ground to give 120 V and phase-to-phase to give 208 V. (If the cable is connected to a 277/480-V, 3-phase system, then the phaseto-ground and phase-to-phase voltages will be 277 and 480 V, respectively.) After a tap device is removed, the puncture made by the tap “heals” itself. (Courtesy of Chan-L-Wire/Wiremold Company.)
- Fig. 27.15 Decorative lighting track. The circular housing can be obtained in a variety of finishes and hanger arrangements. The actual lighting track, shown full size, is readily available without the housing for direct surface mounting. Track is also available in a 4-conductor configuration (three 120-V conductors plus neutral). (Courtesy of Swivelier.)


###### 27.17 DESIGN CONSIDERATIONS FORRACEWAY SYSTEMS

similar equipment that is specifically intended to feed industrial lighting fixtures.

The following sections deal with closed wiring raceways, which completes the discussion of raceways. The details of construction and application are not discussed here because such information is readily available from manufacturers and applicable NEC articles. However, enough material is provided for the reader to become familiar with the types of raceways, their common applications and limitations, and, where applicable, comparative characteristics.

###### (c) Lighting Track

This is a factory-assembled channel with conductors for one to four circuits permanently installed in the track (NEC Article 410-R). Power is taken from the track by special tap-off devices that contact the track’s electrified conductors and carry the power to the attached lighting fixture, which can be posi-

ELECTRICITY

![image 1465](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1465.png)

- Ch27.indd 1258 9/21/09 7:22:12 PM


communication system wiring includes the following considerations:

Although this chapter covers equipment used primarily in electrical power systems, empty raceways intended for signal, data, and communications wiring (to be provided by others) are normally provided under the electrical section of a construction contract. The function of a raceway in such systems is largely the same as it is for power wiring: protection and isolation of the wiring.

- I. Number, type, and location of data-processing terminals.
- II. Networking requirements:

- A. The type of local area network largely determines the communication media (i.e., coaxial cable, shielded and unshielded wire, and fiber-optic cables), which affects the raceway space requirements. The cable type also determines the type of connectors needed (and their space requirements) and the type of floor outlets used for machine connection.
- B. Cable topology (i.e., interconnection ar rangements). This item is frequently not within the domain of the architectural designer, although the raceway space availability seriously affects the cabling arrangement and vice versa.
- C. Requirement for interconnection of networks and connection to remote networks.


- III. Number, location, and characteristics of major peripheral devices, such as mass storage, printing, and plotting.
- IV. Location and type of major subsystems, such as computer-aided design/manufacturing spaces.
- V. Location of presentation spaces that require interconnection to computer networks.


Prior to the widespread use of computers in buildings of all types, raceway space requirements for communication and signal wiring were easily established because such wiring consisted of small telephone cables plus miscellaneous signal and alarm wires. These requirements were easily satisfied with empty conduits or cells in floor raceway systems. Today, when virtually every commercial/institutional building uses some type of data-processing equipment, and communication networking is commonplace even in small facilities, raceways for communication cabling have become a major design consideration. They often far exceed in cross-sectional area the space required for power cabling. Their space requirements are sometimes so great that they, like ductwork, have substantial architectural impact and must therefore be considered early in the design process.

Sizing of raceways for power wiring is an exact process (see Section 28.16), based as it is upon maximum permissible temperatures for specific materials in a given environment. This is not so for communication cabling, even when a system’s present requirements are known, because of the extremely rapid growth of demand for networking and data interchange. The problem is all the more difficult when designing commercial space for rental to an unknown client. The advisable approach in such cases is either to provide a reasonable amount of floor-level raceway space for main cabling (see Sections 27.24 and 27.25) and to rely on add-on systems such as under-carpet wiring (see Section 27.29) and surface or ceiling raceways (Section 27.30) for additional raceway area, or, alternatively, to use a structural system that provides virtually unlimited wiring space (Figs. 27.26 through 27.32). Because the latter is a major structural/architectural decision, it must be made during the preliminary stages of design. A clear understanding of the owner’s project requirements will assist in decision making.

ELECTRICITY

In view of these highly technical and rapidly changing requirements, engaging the services of a consultant with specialization in this area is suggested.

###### 27.18 STEEL CONDUIT

The purpose of conduit is to:

- 1. Protect the enclosed wiring from mechanical injury and damage from the surrounding atmosphere
- 2. Provide a grounded metal enclosure for the wiring in order to avoid a shock hazard
- 3. Provide a system ground path
- 4. Protect surroundings against a fire hazard as a result of overheating or arcing of the enclosed conductors
- 5. Support the conductors


Design considerations for power system raceways are discussed in the following sections and in Chapter 28. Design of raceways for data and

- TABLE 27.7 Comparative Dimensions and Weights of Metallic Conduita


|![image 1466](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1466.png)| | | |
|---|---|---|---|
|Nominal or Trade Size in. (SI Designation)|Outside Diameter in. (mm) RSc IMCd EMTe ALf|Inside Diameter in. (mm) RS IMC EMT AL|Weight per 10-ft Length lbb RS IMC EMT AL|
|½ (16)<br><br>¾<br><br>(21) 1<br><br>(27)<br><br>1 ¼<br><br>(35)<br><br>1 ½<br><br>(41)<br><br>2<br><br>(53) 2 ½ (63) 3<br><br>(78)<br><br>3 ½<br><br>(91)<br><br>4<br><br><br><br><br>(103)|0.84 0.82 0.71 0.84 (21.3) (20.8) (18.0) (21.3)<br>1.05 1.03 0.92 1.05 (26.7) (26.2) (23.4) (26.7)<br><br><br>1.32 1.29 1.16 1.32 (33.5) (32.8) (29.5) (33.5)<br><br>1.66 1.64 1.51 1.66 (42.2) (41.7) (38.4) (42.2)<br><br>1.90 1.88 1.74 1.90 (48.3) (47.8) (44.2) (48.3)<br>2.38 2.36 2.20 2.38 (60.5) (59.9) (55.9) (60.5)<br><br><br>2.88 2.86 2.88 2.88 (73.2) (72.6) (73.2) (73.2)<br>3.50 3.48 3.50 3.50 (88.9) (88.4) (88.9) (88.9)<br>4.00 3.97 4.00 4.00<br><br><br>(101.6) (100.8) (101.6) (101.6)<br><br>4.50 4.47 4.50 (114.3) (113.5) (114.3) —|0.62 0.69 0.62 0.62 (15.8) (17.5) (15.8) (15.8)<br><br>0.82 0.89 0.82 0.82 (20.8) 22.6) (20.8) (20.8)<br>1.05 1.13 1.05 1.05 (26.7) (28.7) (26.7) (26.7)<br><br><br>1.38 1.47 1.38 1.38 (35.1) (37.3) (35.1) (35.1)<br><br>1.61 1.70 1.61 1.61 (40.9) (43.2) (40.9) (40.9)<br>2.07 2.17 2.07 2.07 (52.6) (55.1) (52.6) (52.6)<br><br>2.47 2.61 2.73 2.47 (62.7) (66.3) (69.3) (62.7)<br>3.07 3.23 3.36 3.07 (78.0) (82.0) (85.3) (78.0)<br><br><br>3.55 3.72 3.83 3.55 (90.2) (94.5) (97.3) (90.2)<br>4.03 4.21 4.03 —<br><br><br><br><br>(102.4) (106.9) (102.4) —|7.9 5.3 2.9 2.7<br><br>(3.6) (2.4) (1.3) (1.2) 10.9 7.2 4.4 3.6<br>(4.9) (3.3) (2.0) (1.6)<br><br><br>16.5 10.6 6.4 5.3 (7.5) (4.8) (2.9) (2.4)<br><br>21.5 14.4 9.5 7.0 (9.8) (6.5) (4.3) (3.2)<br><br>25.8 17.7 11.0 8.6 (11.7) (8.0) (5.0) (3.9)<br><br>35.2 23.6 14.0 11.6 (16.0) (10.7) (6.4) (5.3)<br><br>56.7 38.2 20.5 18.3 (25.7) (17.3) (9.3) (8.3)<br><br>71.4 46.9 25.0 23.9 (32.4) (21.3) (11.3) (10.8)<br><br>86.0 54.7 32.5 28.8 (39.0) (24.8) (14.7) (13.1)<br><br>97.2 62.5 37.0 (44.1) (28.4 (16.8) —|


ELECTRICITY

aData vary slightly among manufacturers. O.D. is outside diameter; I.D. is inside diameter; W is wall thickness. bStandard length including one coupling; SI weight (in parentheses) given as kg per 3.05 m length. cStandard heavy-wall rigid steel conduit. dIntermediate-weight steel conduit. eElectric metallic tubing. fAluminum conduit.

- 2. Intermediate metal conduit, usually referred to as IMC; covered by NEC Article 345
- 3. Electric metallic tubing, normally known as EMT or thin-wall conduit; covered by NEC Article 348


For these reasons, the NEC generally requires that all power wiring be enclosed in a rigid metallic corrosion-resistant conduit. To this latter end, steel conduit is manufactured in several types, among which are hot-dip galvanized, sherardized (coated with zinc dust), enameled, and plastic-covered.

The differences are shown in Table 27.7. Several types of heavy-wall conduit plus EMT are shown in Fig. 27.16. The equivalent SI dimensions of conduits are given in Table 27.8.

There are three types of steel conduit that differ basically only in wall thickness. They are, in order of decreasing weight:

Rigid conduit and IMC use the same threaded fittings. As a result of its thin wall, EMT is not threaded; instead, it uses set-screw and pressure

1. Heavy-wall steel conduit, also referred to simply as rigid steel conduit; covered by NEC Article 346

![image 1467](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1467.png)

- TABLE 27.8 SI Equivalents of Rigid Steel Conduit Sizes


|Dimensions mm<br><br>Conduit Size in.<br><br>SI Designation<br><br>Outside Diameter<br><br>Inside Diameter<br><br>Wall Thickness|
|---|
|½ 16 21.3 16.1 2.6 ¾ 21 26.7 21.3 2.7<br><br>1 27 33.4 27.0 3.2 1¼ 35 42.2 35.4 3.4<br><br>1½ 41 48.3 41.3 3.5<br>2 53 60.3 52.9 3.7<br><br>2½ 63 73.0 63.2 4.9 3 78 88.9 78.5 5.2<br><br>3½ 91 101.6 90.6 5.5<br>4 103 114.3 102.9 5.7<br><br><br>|


Source: http://www.steelconduit.org/rsc.htm

fittings. The thinner walls of EMT and IMC yield a larger inside diameter (ID) and, therefore, easier wire pulling. The combination of lower weight and easier wire pulling gives EMT and IMC a distinct laborcost advantage over rigid conduit, which is further enhanced in jobs with a great deal of field bending and handling of conduit. Both, however, have application restrictions, which are detailed in the NEC.

Fig. 27.16 Steel conduits: (a) galvanized, heavy wall, rigid, (b) black enameled, (c) EMT thin wall, (d) plastic-coated conduit for use in highly corrosive atmospheres.

For structural reasons, conduits in concrete slabs are run close to the bottom surface (in the portion of the slab in tension) or near the center. If a large number of conduits must be embedded, it may be necessary to increase the slab thickness. In many instances, the structural slab is covered with a concrete topping, in which conduit may be installed without affecting slab integrity. In all cases, local building codes should be consulted for limitations on embedded conduits. In any event, the top of any conduit shall be at least ¾ in. (19 mm) below the finished floor surface to prevent cracking. When heavy trucking is expected, this allowance should be increased to 1½ in. (38 mm) minimum.

Generally, no conduit smaller than ½-in. (13 mm) nominal trade diameter is used. Ordinary steel pipe may not be used as electric conduit, and all electric steel conduit is distinctively marked as such.

When steel conduit is installed in direct contact with the earth, it is advisable to use the hot-dip galvanized type and to coat the joints with asphaltum. If the earth is very wet, the entire conduit system should be coated with an appropriate waterproofing compound. Alternatively, a plastic-jacketed conduit can be used.

ELECTRICITY

Conduit is fastened to the building structure in much the same way as piping: with pipe straps and clamps. The vertical load at floor openings is taken with special support clamps. Trapeze mounting is common for conduit banks hung from the ceiling, as in Fig. 27.17.

In general, the following rules should be observed and included in all specifications for conduit work in concrete slabs:

- 1. Conduits shall have an outside diameter (OD) no greater than one-third the slab thickness, as measured at its thinnest point.
- 2. Conduits running parallel to each other shall be spaced not less than three times the OD of the largest conduit center-to-center.
- 3. Conduit crossings shall be as close to a right angle as possible.
- 4. Minimum cover over conduits shall be ¾ in. (19 mm).


Conduit size depends not only on the maximum permissible temperature of the contained conductors, but also on the number and diameter of the wires that may be drawn into the conduit without injuring the wire. The number and radius of bends in the conduit, as well as its total length, affect the degree of abrasion to the wiring insulation during installation. No wires should be installed until a conduit system has been inspected and approved.

- Ch27.indd 1261 9/21/09 7:22:14 PM


![image 1468](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1468.png)

Fig. 27.17 Typical overhead conduit bank installation. Note that due to field conditions the insert (a) for hanger rods was inadequate and an additional insert (b) was added. This conduit bank uses EMT, which has a pipe-wall thickness approximately one-third that of heavy-wall rigid conduit. The resulting weight difference in a large bank such as this is very pronounced. EMT joints are made with setscrew fittings (c). Note how individual conduits are fixed by clamps to the trapeze channel (d). (Courtesy of Republic Steel Corp.)

27.19 ALUMINUM CONDUIT

###### 27.20 FLEXIBLE METAL CONDUIT

The use of aluminum conduit has increased greatly in recent years because of the weight advantage that aluminum has over steel, being even lighter than EMT. The savings in labor costs usually more than offset the additional cost of the material itself. In addition, aluminum has better corrosion resistance in most atmospheres; it is nonmagnetic, giving a lower voltage drop; it is nonsparking; and, generally, it does not require painting.

This type of conduit consists of an empty, spirally wound, interlocked armor steel or aluminum raceway. It is known to the trade as Greenfield and is covered in NEC Article 350. It is used principally for motor connections and other locations where vibration is present, where movement is encountered, or where physical obstructions make its use necessary. The vibration isolation provided by flexible conduit is one of its most important applications. It should always be used in connections to motors, transformers, ballasts, and the like. Another common application is for wiring inside metal partitions. When cove red with a liquid-tight plastic jacket, it is suitable for use in wet locations (Fig. 27.18). In this configuration, it is most often known by the trade name Sealtite.

ELECTRICITY

Its major drawback is its deleterious effect on many types of concrete, causing spalling and cracking when embedded. Although manufacturers can demonstrate cases of embedding in concrete without harmful effect, this procedure should be avoided unless the concrete additives are rigidly controlled and the conduit is coated to prevent contact with the concrete. It is also inadvisable to bury aluminum in earth, with or without asphalt or another coating, because of the rapid corrosion often encountered. Other difficulties frequently encountered are mechanical freezing of threaded joints (because of thread deformation) and difficulty in obtaining electrical contact with grounding straps. With the exceptions noted, aluminum conduit may be used in all locations where steel conduit is used.

###### 27.21 NONMETALLIC CONDUIT

A separate classification of rigid conduit (NEC Article 347) covers raceways that are formed from such materials as fiber, asbestos–cement (not as serious an environmental concern as it might sound), soapstone, rigid polyvinyl chloride (PVC), and highdensity polyethylene.

- Ch27.indd 1262 9/21/09 7:22:15 PM


###### OUTLET AND DEVICE BOXES 1263

noncorrosive locations and may generally contain only wiring operating below 300 V. Such raceways are normally installed exposed, in places not subject to physical injury.

![image 1469](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1469.png)

The principal applications of surface metal raceways are:

- 1. Where economy in construction weighs very heavily in favor of surface raceways and where expansion is anticipated (Fig. 27.19)
- 2. Where outlets are required at frequent intervals and where rewiring is required or anticipated (Fig. 27.20)
- 3. Where access to equipment in the raceways is required and/or where necessary due to the nature of the wiring (Figs. 27.19, 27.21, 27.22, and 27.23)
- 4. Where the extensive and expensive cutting and patching required to “bury” a raceway during rewiring is to be avoided (Fig. 27.24)


Fig. 27.18 This is a particularly good application of liquidtight, flexible conduit because it provides weatherproofing and mechanical isolation of the vibration-producing equipment. (Courtesy of Electri-Flex Company.)

###### 27.23 OUTLET AND DEVICE BOXES

These boxes are generally of galvanized stamped sheet metal. The most common sizes are the 4-in. (100-mm) square and 4-in. (100-mm) octagonal boxes used for fixtures, junctions, and devices and the 4 × 218 in. (100 × 54 mm) box used for single devices where no splicing is required. Box depths

For use above ground, such conduit must be flame-retardant, tough, and resistant to heat distortion, sunlight, and low-temperature effects. For use underground, the last two requirements are waived. Generally, nonmetallic conduit may be used without restriction in nonhazardous areas within the physical limitations of the material involved. Thus, plastic conduit has a temperature limitation, asbestos–cement has considerable physical strength limitations, and so on. As a result of these limitations, PVC conduit is the material of choice for indoor exposed use, and asbestoscement, fiber, and PVC plastic for outdoor and underground use. A separate ground wire must be provided because the ground provided by a metallic conduit is absent.

ELECTRICITY

![image 1470](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1470.png)

Fig. 27.19 Three-section nonmetallic baseboard-type raceway measures 4 in. H and 1.5 in. D (100 × 38 mm). The three sections are intended for telephone, power, and data cabling. The junction box on the right protrudes so as not to lessen the raceway wiring space. It is equipped with vertical dividers to keep the three types of wiring completely separated. The elevated wall box on the left contains telephone and data cable outlets and connects only to the low-voltage portions of the raceway. (Photo courtesy of Hubbell, Inc.)

###### 27.22 SURFACE METAL RACEWAYS (METALLIC AND NONMETALLIC)

These raceways are covered in NEC Article 352. Surface metal raceways and multioutlet assemblies may be utilized only in dry, nonhazardous,

- Ch27.indd 1263 9/21/09 7:22:16 PM


Fig. 27.20 Large-capacity surface metal raceways are particularly useful for wiring in full-access floors (see Section 27.28) because of the heavy wiring (see wall box) and frequent rewiring. The perforated floor tile in the foreground is used to supply laminar airflow in this clean room at an integrated circuit manufacturer’s facility. (Photos courtesy of Walker Systems, A Wiremold Company.)

![image 1471](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1471.png)

![image 1472](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1472.png)

ELECTRICITY

Fig. 27.21 Multichannel nonmetallic surface raceway with snap-in connector modules for data network, signal, and power wiring systems. (Similar metallic raceways are also available.) The raceway itself measures 4½ in. H × 1 in. D (115 × 25 mm). The internal dividers are movable or entirely removable, which permits varying the number and size of the wiring channels. The principal application of this type of wireway is in commercial occupancies using extensive desktop data-processing and communication equipment. (Courtesy of Panduit.)

![image 1473](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1473.png)

Fig. 27.22 The frequent wiring changes required for theater and exhibition lighting are easily made when the wiring is run in a suspended surface raceway. (Courtesy of Walker Systems, A Wiremold Company.)

- Ch27.indd 1264 9/21/09 7:22:17 PM


###### FLOOR RACEWAYS 1265

![image 1474](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1474.png)

- Fig. 27.23 The basic raceway illustrated is 178 in. D × 3 316 in. W (48 × 81 mm). It is shown with a divider installed, permitting use of the top section for power wiring and the bottom section for low-voltage wiring. Because data and communication cables are frequently supplied with factory-installed terminations (as in the photo), a raceway where the cable can be laid in rather than pulled in is required. Also, terminal strips and other equipment can be installed in the low-voltage section of these large raceways, making the use of separate terminal cabinets unnecessary. (Courtesy of Walker Systems, A Wiremold Company.)

![image 1475](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1475.png)

![image 1476](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1476.png)

- Fig. 27.24 Where low-voltage wire and cable cannot be concealed (buried), shallow, properly shaped floor track can be used. Such installations should avoid foot-traffic areas where possible to minimize trip hazards. (Courtesy of Hubbell Premise Wiring.)


vary from 1½ to 3 in. (38 to 76 mm). Nonmetallic boxes may be used with NM and NMC cable and with nonmetallic conduit installations. In wet locations and for outdoor work, cast-iron or castaluminum boxes are recommended.

Fig. 27.25 Typical poke-through electrical fitting mounts in a 4-in. (100-mm) hole. It is wired from underneath with the required power, telephone, signal, and data cables. Power and low-voltage cables are separated as required by code. Units are available prewired or suitable for field wiring, and adaptable for varying floor thicknesses. The floor fitting is provided with power, telephone, and data cable outlets as required for the specific installation. (Courtesy of Walker, Division of Wiremold.)

An NEC (Article 300-21) requirement that electrical penetrations in fire-rated floors be designed to maintain fire ratings has spurred electrical manufacturers to produce a line of poke-

ELECTRICITY

through fittings to meet this need. (This requirement applies also to walls, ceilings, and partitions.) One such design is shown in Fig. 27.25. These electrical penetrations have become increasingly prevalent in existing commercial spaces where the expanded need for desktop power and data wiring can be met most economically and rapidly by through-the-floor feeds from accessible wiring in the suspended ceiling plenum below. In addition, these fittings facilitate the electrical wiring relocations so common in rental office occupancies.

###### 27.24 FLOOR RACEWAYS

In commercial spaces with large open floor areas, it is common practice to place desks and other workstations throughout the space, at considerable distances from permanent walls containing electrical

- Ch27.indd 1265 9/21/09 7:22:18 PM


Underfloor raceways—Article 354 Cellular metal floor raceways—Article 356 Cellular concrete floor raceways—Article 358

services. Because each workstation in a modern office requires electric power for a computer, desk lamp, and other common equipment plus a telephone line, a computer network connection, and possibly a data outlet, the problem of bringing these services to the workstations with a minimum of exposed wiring is critical. The required outlets can be installed on the floor adjacent to or under the workstations or, if partial-height partitions are used, within these partitions.

All three types are applicable to all types of structures, and none may be used in corrosive or hazardous areas. The fundamental difference between them is that underfloor raceways are added on to the structure, whereas cellular floor raceways are part of the structure itself—and therefore have a pronounced effect on architectural coordination. (Underfloor duct systems antedate pokethrough fittings, which are a relatively recent development.)

To bring the various electrical and communication services to the user, in the absence of any sort of overall floor raceway system, the installing contractor has one of four choices:

- 1. Channel the floor and install a conduit in the channel, connecting it to the nearest wall outlet. Patch the chased portion of the floor.
- 2. Install a surface floor raceway. The usefulness of this technique is very limited because it presents a tripping hazard and problems with routine floor cleaning.
- 3. Drill through the floor twice and connect the new outlet to a nearby existing floor or wall outlet via a conduit on the underside of the floor slab. Floor penetrations must be fireproof.
- 4. Drill through the floor and run a conduit in or on the ceiling below. When using this technique, special poke-through fittings are available that restore the fire rating of the slab (see Fig. 27.25). These fittings are designed to carry all the electric services normally required at a workstation. They can then be connected to a single-location multiservice floor outlet group, as in Fig. 27.25, or used to wire the partitions in a workstation, as in Fig. 27.26.


###### 27.25 UNDERFLOOR DUCT

These raceways may be installed beneath or flush with the floor. They find their widest application in office spaces because their use permits placement of power, data, and signal outlets close to desks and other furniture, regardless of spatial layout. Underfloor duct systems were widely employed until the introduction of what may be called over-the-ceiling ducts (in contrast to under-the-floor ducts) and flat-cable under-carpet wiring. These systems are discussed in Sections 27.29 and 27.30. The reason that alternative systems were developed is simply economic: underfloor duct systems are expensive and, because they are inflexible, being literally cast in concrete, they are frequently underutilized in one area while being inadequate in another. Before discussing the relative merits of systems, however, an understanding of what underfloor duct systems are and how they are assembled and utilized is necessary.

ELECTRICITY

An underfloor duct system is simply an arrangement of parallel rectangular metal or heavy plastic raceways laid on the structural slab and covered with concrete fill. Access to the wiring in these distribution ducts is via inserts that connect to openings in the ducts and terminate in floor fittings for both power and signal/data wiring. Cable feeds to the distribution ducts are supplied by a second set of rectangular raceways called feeder ducts, usually laid at right angles to the distribution ducts.

All four of these methods have serious disadvantages; method 1 is labor intensive, method 2 is unsightly and presents a safety hazard, methods 3 and 4 disturb the occupants below, and all four methods are generally inflexible and therefore unsuitable for spaces where reasonable changes in wiring and workstation location are anticipated. For these reasons, overall-access in-floor and underfloor raceway systems were developed and are widely used in high-grade commercial and institutional spaces.

In a single-level underfloor duct system, the distribution and feeder ducts are on the same level,

The NEC recognizes three types of in-floor raceways:

- Ch27.indd 1266 9/21/09 7:22:19 PM


Fig. 27.26 Typical application of a poke-through fitting to provide power, telephone, and data service to a modern workstation. This drawing shows the electrical services being tapped at junction boxes in a hung ceiling conduit system on the floor below. The ceiling wiring system can also be a raceway network in lieu of the hard-wiring shown here. (From AIA: Ramsey/Sleeper, Architectural Graphic Standards, 11th ed. 2007. Reprinted by permission of John Wiley & Sons.)

###### ELECTRICITY

Because the initial cost of a full underfloor system is high, an alternative arrangement utilizes only feeder ducts on approximately 25-ft (7.6-m) centers, with flat (under-carpet) cable box connectors spaced approximately every 20 ft (6.1 m) along the feeder ducts. The low-tension (voltage) portion of this system relies completely on flat telephone and data transmission cables, including fiber-optic (FO) cables. Because these cables are generally precut and factory terminated, the system requirements must be carefully analyzed (see Section 27.29) before committing to a complete under-carpet wiring system.

and the interwiring between them is accomplished in junction boxes. The advantage of a single-level system is shallow concrete fill, normally 2½ to 3 in. (64 to 76 mm). The limiting constraint of a singlelevel system is the junction box, which becomes more complex and multisectioned with an increasing number of ducts and wires. Newer systems utilize a one-piece triple-cell duct for both distribution and feeder ducts, with factory set inserts every 24 in. (610 mm) that straddle all three cells at once (Fig. 27.27). By placing distribution ducts on 5-ft (1.5-m) centers with adequate crosswise feeder ducts and utilizing large flat junction boxes, a cost-effective installation adequate for all but the heaviest wiring demands can be assembled. For demanding areas, distribution ducts can be arranged to feed under-carpet cables (see Section 27.29).

A two-level underfloor duct system is essentially the same as a single-level system except that the distribution ducts and feeder ducts are on different levels (Fig. 27.28). This arrangement has the advantages of simplifying junction boxes and of giving the system unlimited feeder capacity,

![image 1477](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1477.png)

![image 1478](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1478.png)

- Fig. 27.27 Details of a single-level underfloor duct system utilizing three-section cell duct for both distribution and feeder ducts. (a) Portion of a typical large open floor space in a commercial facility. Distribution ducts may be placed as close as on 5-ft (1.5-m) centers to satisfy dense desk spacing. (b) Three-cell distribution duct utilizes a 4-in. (100-mm)-wide center cell (4.9 in.2 [3160 mm2]) for power and either 3-in. (75-mm)-wide (3.7 in.2 [2386 mm2]) or 6-in. (150-mm)-wide (7.4 in.2 [4773 mm2]) outer cells for signal and data cabling. Minimum concrete fill depth is 2½ in. (64 mm), resulting in a minimum 1-in. (25-mm) cover over the distribution ducts. Service fittings are flush with the floor. (Courtesy of Square D Company.)
- Fig. 27.28 Typical two-level junction box demonstrates the simplicity of the two-level system. (Courtesy of Square D Company.)


###### ELECTRICITY

A typical two-level system is illustrated in Fig. 27.30. Here, the feeder ducts run above the distribution ducts and intersect at a specially constructed junction fitting, into which the distribution ducts partially recess in order to reduce overall system height. The required concrete fill is either 3 or

but the distinct disadvantage of requiring a minimum of 358 in. (92 mm) of concrete fill. This additional slab thickness can frequently be avoided by depressing part of the slab to accommodate feeder ducts run under the distribution ducts, as shown in Fig. 27.29.

![image 1479](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1479.png)

![image 1480](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1480.png)

Fig. 27.29 Setting a two-level underfloor duct system. To avoid thickening the fill, a depression in the slab can accept feeder ducts. Ducts would be run near the bay center to avoid the negative steel required of joists near columns.

![image 1481](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1481.png)

Fig. 27.30 Modified two-level underfloor duct system requires 3 in. (75 mm) of concrete fill for 2-in. (50-mm)-high ducts and 4 in. (100 mm) of fill for 3-in. (75-mm)-high ducts. Preset inserts straddle all three cells and provide two duplex power receptacles plus connection to both low-voltage cells. Distribution ducts recess into feeder-header ducts at junction boxes to reduce the overall height. See insert. (Courtesy of Walker Systems, A Wiremold Company.)

4 in. (75 or 100 mm), depending upon the depth of the distribution cells (2 or 3 in. [50 or 75 mm]).

- 2. Finishing is simplified.
- 3. Coordination is simplified.
- 4. Formwork and construction sequence are simplified.


ELECTRICITY

In all underfloor duct systems, the principal cable capacity bottleneck is usually the supply point to thefeeder ducts. One solution to this problem uses a special feed arrangement at panels (Fig. 27.31). Another possibility is to subdivide large floor areas, supplying each via a system of multiple feed points arranged in closets or at wall panels. In such systems, care must be taken to ensure sufficient interconnection capacity between feed points because data networks are not only floorwide but frequently buildingwide.

The disadvantages are:

- 1. Additional concrete increases costs directly by increasing the weight of the structure. This is particularly expensive in seismic designs.
- 2. The building height may be increased.


In retrofit jobs where underfloor duct is selected rather than one of the other floor or ceiling raceway systems, the ducts will be placed in a new (added) floor fill.

Underfloor ducts may be cast into the structural slab in lieu of being installed in fill or topping, but the slab must be designed to accommodate them. The use of a fill or topping on the structural slab for an underfloor duct installation has these advantages:

In conclusion, some general comments on the application of underfloor duct systems are in order. Underfloor duct systems are expensive. They can add 50% to the building’s electric system cost, without consideration of the other construction costs involved. To justify their use, therefore, a building should meet these criteria:

1. Ducts can be run in any direction, without conflict with structural elements.

- Ch27.indd 1269 9/21/09 7:22:21 PM


![image 1482](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1482.png)

office landscaping layouts, require a fully accessible floor—if the floor is to be used for electrification. This may be provided by a cellular (metal) floor that is an integrated structural/electrical system. The floor can be partially or completely electrified. One of the many available structural element approaches is shown in Fig. 27.32.

The cellular floor is part of the structural system and is designed accordingly. Electrical wiring is fed into the cells from header ducts and/or trenches that run perpendicular to the floor cells and constitute a system of underfloor ducts in themselves. The header ducts in turn are fed from electric panels and signal data-transmission and telephone cabinets in much the same manner as underfloor ducts are fed.

Three types of wiring systems generally run in separate floor cells and header ducts—electric power, data-transmission wiring, and telephone and signal systems. The last two may be combined in a single cell only if the signal system voltage and power level are low and the local telephone company approves. A complete range of outlets and fittings is available.

Fig. 27.31 Due to the large capacity of both distribution ducts and feeder ducts, central cable feed points such as at electric closets can cause bottlenecks. Illustrated is one possible solution, consisting of a double-duct feed arrangement. Signal cable would feed in from cable boxes (not shown). P is a power duct, T a signal duct. (Diagrams courtesy of Square D Company.)

- 1. There are open floor areas, with a requirement for outlets at locations removed from walls and partitions.
- 2. An under-carpet wiring system is inapplicable.
- 3. Outlets from ceiling systems are unacceptable.
- 4. Frequent rearrangement of furniture and other items requiring electrical and signal service is anticipated.


###### 27.27 PRECAST CELLULAR CONCRETE FLOOR RACEWAYS

This structural concrete system is similar to a cellular metal floor in application and has the same advantages: large capacity, versatility in that each cell is a potential raceway, and flexibility in outlet placement and movement. Here too, as with metal cell constructions, the first cost is higher than that of standard underfloor duct installation, although the life-cycle cost is frequently lower, depending upon space use and reconfigurations.

ELECTRICITY

The facilities that may meet these criteria include many office buildings, museums, galleries (and other display-case spaces), high-cost merchandising areas, and selected areas in industrial facilities. Bear in mind that even in high-cost office construction, underfloor duct systems are difficult to justify economically unless the spatial/furniture layout will be likely to change. In doubtful cases, alternate arrangements can be planned and an intelligent choice made after costs and the impact on the building structure are studied.

A cell is defined inNEC Article 358 as a “single, enclosed, tubular space in a floor made of precast cellular concrete slabs, the direction of the cell being parallel to the direction of the floor member.” A feed for these cells is provided, as with metal cellular floor construction, by header ducts. Although header ducts are normally installed in concrete fill above the hollow-core structural slab, a header arrangement with feed from the ceiling below is also entirely practical. As with a metallic cellular floor, the cells can be used for air distribution and even for piping, although these elements are generally installed in a hung ceiling.

###### 27.26 CELLULAR METAL FLOOR RACEWAY

The underfloor duct system described previously is best applied to rectilinear arrangements. More free-flowing arrangements, such as those found in

- Ch27.indd 1270 9/21/09 7:22:22 PM


###### FULL-ACCESS FLOOR 1271

![image 1483](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1483.png)

![image 1484](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1484.png)

###### ELECTRICITY

Fig. 27.32 (a) One of many designs for electrified cellular floors. The floor cells are available in many designs, depending primarily upon the structural requirements. The trench (illustrated in c) that straddles the cells provides the electrical feeds through precut holes in the cells. The trench itself is completely accessible from the top and, when opened, exposes all the wiring and the cells below. (b) Activated preset insert. Note that the insert straddles the center (power) cell and provides access to the two adjoining low-voltage wiring cells. Power and signal wiring are completely separated at all times by metal barriers. If desired, a standard surface “monument” fitting can be mounted on the floor, or a connection can be made to under-carpet cables in lieu of the flush plate shown. When an insert is to be deactivated, the flush cover plate is simply replaced with a blank plate. (c) Section through a trench duct, which acts as a feeder for distribution ducts. The trench is available with or without bottom, in any required height, in widths from 9 to 36 in. (230 to 915 mm), and one, two, or three compartments, depending upon floor cell design and cabling requirements. (Courtesy of Walker Systems, A Wiremold Company.)

###### 27.28 FULL-ACCESS FLOOR

oped for data-processing areas that require large, fully accessible cable spaces and large quantities of conditioned air. The solution to both of these requirements is an infinite-access floor, usually constructed of lightweight die-cast aluminum panels supported on a network of adjustable steel or aluminum pedestals. Panels are available from

This construction is applicable to spaces with very heavy cabling requirements, particularly if frequent recabling and reconnection are required. It provides rapid and complete access to an underfloor plenum. The system was originally devel-

- Ch27.indd 1271 9/21/09 7:22:23 PM


18 × 18 in. to 36 × 36 in. (457 × 457 mm to 915 × 915 mm), and floor depth is normally 12 to 24 in. (305 to 610 mm), although taller pedestals are available. The subfloor space thus created can be used for cabling and also to carry conditioned air either in ducts or by using the entire space as an air plenum. (In the latter case, the wire and cable must be suitable for air plenum use; see Fig. 27.20.) The construction is usually fireproof. Sufficient floor-to-floor height is necessary to accommodate the raised floor. This approach to electrical distribution may coordinate quite well with an underfloor air distribution system (UFAD)—see Chapter 10.

wiring avoids cable tangles and reduces labor costs significantly (Figs. 27.33 to 27.36).

###### 27.29 UNDER-CARPET WIRING SYSTEM

This system, which is covered in NEC Article 328, was originally developed as both an inexpensive alternative to an underfloor or cellular floor system and as a means for providing a flexible floor-level branch circuit wiring system. Essentially, the system consists of a factory-assembled flat cable (NEC type FCC), approved for floor installationonly under carpet squares, plus the accessories necessary for connection to 120-V power outlets. The cable itself consists of three or more flat copper conductors, placed edge to edge and enclosed in an insulating material (Fig. 27.37). The entire assembly is covered with a grounded metal shield, which, like a metal conduit, provides both physical protection and a continuous

Where air requirements are limited or nonexistent and the floor is intended primarily for cabling, pedestals as short as 6 in. (152 mm) can be used, thus reducing ceiling height problems (Fig. 27.33). In such access floor spaces, use of multiservice distribution modules and modular

ELECTRICITY

Fig. 27.33 Pictorial representation of a full-access floor designed to provide complete electrical, data, and signal services to a modern workstation layout. The infinite access and unlimited space are ideal for heavily wired, rapidly changing workstation arrangements. (From AIA: Ramsey/Sleeper, Architectural Graphic Standards, 11th ed. 2007. Reprinted by permission of John Wiley & Sons.)

- Ch27.indd 1272 9/21/09 7:22:24 PM


###### UNDER-CARPET WIRING SYSTEM 1273

![image 1485](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1485.png)

![image 1486](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1486.png)

Fig. 27.35 Reinforced nonferrous (aluminum) floors are used frequently in hi-tech applications requiring the large wiring capacity and convenience of full-access floors. Floor construction can be stringerless, as illustrated, or with stringers, as in Fig. 27.36b. (Photo courtesy of Tate Access Floors, Inc.)

Fig. 27.34 Full-access floors provide infinite access to the myriad cables used in a modern commercial office. The modular wiring, using snap-on connectors and preassembled junction boxes, drastically reduces the labor cost of installation and frequent cabling changes (see Fig. 27.36a). (Photo courtesy of Tate Access Floors, Inc.)

![image 1487](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1487.png)

ELECTRICITY

![image 1488](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1488.png)

Fig. 27.36 (a) Typical power/low-voltage floor box for use with a full-access floor. (b) Steel-bolted stringer support for access floor panels. Many stringer and stringerless designs are available (see Figs. 27.35 and 27.36). (Photos courtesy of Tate Access Floors, Inc.)

- Ch27.indd 1273 9/21/09 7:22:25 PM


![image 1489](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1489.png)

Fig. 27.37 Schematic section through one design of NEC type FCC under-carpet cable. The copper conductors illustrated are the equivalent of No. 12 AWG. The PVC acts as insulation, and the polyester as both insulation and physical protection. All designs require a metallic top shield and a metallic or nonmetallic bottom shield for physical protection.

- Fig. 27.38 Preterminated 25-pair under-carpet telephone cable. These cables are commercially available in lengths from 5 to 50 ft (1.5 to 15 m) in 5-ft. (1.5-m) increments. (Reprinted with permission of AMP.)

![image 1490](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1490.png)

- Fig. 27.39 Typical components of an under-carpet wiring system. The under-carpet FCC power cable is shown without the metallic top shield required in actual installation. It is a color-coded, five-conductor cable (neutral, equipment ground, and three circuit conductors or two circuit conductors and an isolated ground conductor). The floor outlets shown are front, single-power outlet; rear (left to right), duplex power outlet (one of which has isolated ground); standard duplex power outlet; and combination data cable, communications, and telephone outlet. (Courtesy of Hubbell, Inc.)


electrical ground path. In addition, a bottom shield is required, which is usually heavy PVC or metal.

The cable, when properly installed on a hard, flat surface, is approximately 0.03 in. (0.8 mm) high, and thus essentially undetectable when covered with carpet. Because carpet squares are designed to be readily removable, the entire system can be repositioned to meet changing furniture layout requirements with a minimum of disruption and no structural work. The cable is designed to carry normal physical loads such as office traffic and furniture placement without affecting its electrical performance.

such an installation. Note that a complex system such as that shown in Fig. 27.42 requires recessing a floor box into the slab, which to an extent contradicts the essential simplicity and flexibility of an under-carpet system. Although these systems, at least in their simplest form, are particularly applicable to retrofit work, their low cost, combined with the inherent advantages of a flexible

The attractiveness and simplicity of the system led to the development of similarly designed flat, low-tension (voltage) cables for signal and communication wiring (Fig. 27.38) and, more recently, both electrical and fiber-optic cables and accessories for data transmission. Manufacturers also offer a complete line of junction fittings, connectors, adapters, and receptacles (Fig. 27.39).

ELECTRICITY

![image 1491](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1491.png)

The problems inherent in this type of on-thefloor wiring system, such as cable crossings, splicing, interfacing with round cable systems, interconnections at floor boxes and fittings, feed connections from cabinets, underfloor ducts, floor cells, and through-the-floor fittings, have all been solved by a full line of manufactured devices designed for specific situations.

Because under-carpet wiring systems are separate and distinct from wire and conduit systems, they, like underfloor duct systems, are usually shown on a separate electrical plan. A small plan typical of this type is shown in Fig. 27.40. Figures 27.41 and 27.42 are photographs of essential portions of

- Ch27.indd 1274 9/21/09 7:22:26 PM


![image 1492](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1492.png)

###### ELECTRICITY

Fig. 27.40 Typical layout of under-carpet power and low-voltage/data cabling for a small office. A power, phone, and data cable connection on the floor is provided under or immediately adjacent to each desk (see Figs. 27.38, 27.39, 27.41, and 27.42 for typical details). (Reproduced with permission of AMP.)

floor-level wiring system, particularly in open office areas, has made them a widely used first choice in new construction as well.

raceway systems encouraged the development of equivalent over-the-ceiling systems. These systems are actually more flexible than their underfloor counterparts because they energize lighting, provide power and telephone facilities, and even supply outlets for the floor above, in addition to permitting very rapid layout changes at low cost. This last characteristic is particularly desirable in stores where frequent display changes necessitate corresponding electrical facility changes. Beyond the extreme

###### 27.30 CEILING RACEWAYS AND MANUFACTURED WIRING SYSTEMS

The need for flexibility in a facility’s electrical system coupled with the high cost of underfloor electrical

- Ch27.indd 1275 9/21/09 7:22:27 PM


![image 1493](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1493.png)

Fig. 27.41 Under-carpet flat power cables connect to round supply cables in a flush wall box and then extend to a combination power/low-voltage/data floor fitting. Data cables are connected to the combination floor fitting from their system boxes, either individually or via other floor fittings. (Photo courtesy of Walker Systems, A Wiremold Company.)

![image 1494](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1494.png)

###### ELECTRICITY

Fig. 27.42 Four service floor-junction boxes handle under-carpet power, telephone, low-voltage electric, and FO cables. The floor box measures approximately 14 in. (356 mm) square and 2 in. (50 mm) deep. It can accommodate up to four 3-phase power circuits, eight 25-pair telephone/data cables, 24 coaxial cables, or, as illustrated, a mixture of cable types. (Reprinted with permission of AMP.)

- Ch27.indd 1276 9/21/09 7:22:28 PM


flexibility made possible by the ceiling raceway system, it has the additional advantage that the system itself, not being cast in concrete like its underfloor counterpart, can be altered at will. Thus, not only layout changes (as mentioned previously) but also changes in space function can readily be accommodated. This is a particularly important characteristic in merchandising and educational facilities, where space function can be repeatedly changed during the course of a building’s life.

![image 1495](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1495.png)

Details vary among manufacturers but the systems are essentially the same and, in principle, resemble underfloor systems. A typical system is constructed of metallic or nonmetallic surfacetype raceways arranged in a tree formation (i.e., large trunk [header] raceways feed multiple smaller branch [distribution] raceways, and so on). The raceways are hung in the ceiling plenum from the concrete slab above. The hung ceiling must consist of lift-out panels because this type of wiring system is not permitted in spaces rendered inaccessible by the building structure. Header ducts (large area raceways) are fed from electrical panels and from signal, data, and telephone cabinets in the electrical and low-voltage wiring service closets, respectively. Data headers are normally larger than the power header and can carry other low-voltage, low-power signal wiring as well. Distribution ducts (laterals) tap onto the headers. These laterals act as subdistribution raceways, feeding lighting fixtures and data, signal, telephone, and power outlets on the same floor and, via poke-through fittings, outlets on the floor above.

Fig. 27.43 Typical floor-to-ceiling electrical/communication raceway poles. Units are available in a wide variety of shapes, sizes, and cross-sectional configurations in aluminum and steel. (Courtesy of Hubbell Premise Wiring.)

outlets are made with hard wiring, considerable field labor is required, with a corresponding high cost. Furthermore, the relative permanence of such wiring lessens the inherent flexibility of the raceway system. To solve both problems, a number of manufacturers have developed a line of modular branch-circuit wiring elements. These, covered in NEC Article 604 under the very logical name manufactured wiring systems, consist of metal-clad or armored cable sets terminating in polarized plugs. The polarization prevents accidental interconnection of low-voltage, 120- and 277-V systems. Ceiling raceways can be equipped with matching receptacles, and connection to fixtures, poles, and other devices becomes a simple matter of plug insertion (Figs. 27.43, 27.46, and 27.47).

ELECTRICITY

The standard method for extending wiring from the ceiling plenum raceways to floor-level or desk-level signal and power outlets uses vertical multisection raceways fed from the top (see Fig. 27.43). These service poles are available in a large variety of designs, finishes, and cross-sectional raceway areas and are easily installed in almost any location. They may be prewired and usually contain several power outlets, a telephone connection, and possibly data cable outlets. The result in a hung-ceiling office area or an exposed ceiling slab area (Figs. 27.44 and 27.45) is certainly less elegant than that of a floor-level wiring system, but for most users it is satisfactory, and its low cost compared to any type of floor-duct system is a prime redeeming feature.

The result is a wiring system of extreme flexibility in which even extensive changes can be made very rapidly with minimal disruption and virtually no mess. Manufactured wiring systems are only permitted in accessible areas, for logical reasons. They are also applicable to access floor spaces, as seen in Figs. 27.33 to 27.36. The additional cost of manufactured wiring elements is

When electrical connections to poles, lighting fixtures, receptacles, and communication/data

- Ch27.indd 1277 9/21/09 7:22:29 PM


![image 1496](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1496.png)

- Fig. 27.44 (a) Poles are fed at the top from the suspended ceiling or from exposed ceiling raceways. These feeds can be either conventional hard-wired or modular (plug-in), as shown. Modular connectors are used for power and low-voltage (telephone, communication, data) wiring. (b) Two of the many cross-sectional configurations available are illustrated. Other designs divide the pole into three sections to suit the specific application. (Courtesy of Hubbell Premise Wiring.)

![image 1497](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1497.png)

- Fig. 27.45 Power poles extend down from the ceiling to any desired height. In this library, power is required above the base cabinets, and the power pole is easily arranged to supply it. (Courtesy of Wiremold Company.)


ELECTRICITY

- Ch27.indd 1278 9/21/09 7:22:30 PM


![image 1498](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1498.png)

- Fig. 27.46 Manufactured modular wiring assemblies are used for tap connections to feed ceiling lighting fixtures or any other ceiling connection, as well as a complete range of junction, switching, tap, and poke-through units. (Courtesy of Walker Systems, A Wiremold Company.)
- Fig. 27.47 Manufactured modular wiring connectors simplify installation and reduce labor costs initially and during any subsequent rearrangements. (Courtesy of AFC Cable Systems.)


ELECTRICITY

frequently offset by the labor savings, even upon initial installation and certainly after one or two field changes. Cable sets are available for power (120 V and 277 V), telephone, and all types of low-voltage signal equipment. The cables must be approved for use in conditioned-air plenums and suspended ceilings.

![image 1499](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1499.png)

To take full advantage of the potential laborcost savings inherent in the system, field labor must be minimized. This is accomplished by factory-equipping all utilization equipment, including lighting fixtures, with appropriate plug-in connectors.

- Ch27.indd 1279 9/21/09 7:22:31 PM


###### Ch27.indd 1280 9/21/09 7:22:32 PM

#### C H A P T E R 28

###### Electric Wiring Design

IN WIRING DESIGN, THERE ARE NUMEROUS possible solutions to each problem—some good, some fair, and some poor. Experience guides designers to a solution that best suits the job, within the context of establishing the most cost-effective design, considering the project design intent and criteria. This chapter opens with a discussion of typical design criteria and continues with wiring design. An electrical design solution intended for construction must meet all the requirements of local and national building codes. In the U.S., building codes generally refer to NFPA 70, the National Electrical Code (NEC) published by the National Fire Protection Association, as the minimum standard for all electrical design, and its requirements are thereby made legally binding on the design team. The electrical design data and procedures presented in this chapter, and in other sections of this book, are based upon NEC requirements and are, to the extent possible, current. However, they are intended only as informative materials. Code requirements can change fairly rapidly; the NEC, for example, is revised every 3 years. The designer is strongly advised to obtain and study the latest edition of all codes having jurisdiction, including the NEC, to ensure that a proposed electrical design meets the requirements of the current and applicable codes.

to accommodate all reasonably probable patterns, arrangements, and locations of electric loads. The degree of flexibility to be incorporated depends largely upon the type of facility. Thus, laboratories, research facilities, and small educational buildings typically require far more flexibility than do residential, office, and fixed-purpose industrial installations. Part of designing for flexibility includes providing for building and electric service expansion, as experience has demonstrated that most facilities will grow, both physically and in electrical demand. Overdesign, however, is as bad as underdesign, being wasteful of money and resources, both initially and in operation. A clear understanding of the Owner’s Project Requirements can greatly assist in reaching a reasonable compromise between current and future needs.

###### ELECTRICITY

###### (b) Reliability

The reliability of electrical power within a facility is determined by two factors: the incoming utility service and the building’s electrical system. The service record of the utility should be studied along with the economic impacts of a power outage to determine whether and to what extent standby power equipment is justified (see Sections 26.39 and 28.21). Emergency equipment required for the safety of building occupants is established by local, state, and national building codes.

###### 28.1 GENERAL CONSIDERATIONS

###### (a) Flexibility

Beyond the electrical service point, the reliability of power is entirely dependent upon the wiring and distribution system. Here, too, economic

Every wiring system should incorporate sufficient flexibility in branch circuitry, feeders, and panels

1281

Ch28.indd 1281 9/21/09 7:23:07 PM

costs, and shorter life—with a resulting higher lifecycle cost.

studies must be made to determine the quality of equipment and the extent of redundancy (duplicate equipment) to be installed. The subject of reliability is complex, and only a few general principles are noted here.

The electrical energy cost related to building operations is directly related to energy consumption, with one exception. That exception is the utility company’s demand charge (discussed in Section 25.12). Means for minimizing this cost are covered in detail in Section 25.13. Here, there is a coincidence, whereby a reduction to both first cost and operating costs can be achieved. Load-leveling equipment permits the electrical distribution system to be sized without consideration of coincident load peaks, thus resulting in smaller equipment that operates more efficientlynear its full-load capacity. All other reductions in electric energy cost flow directly from the corresponding reduction in energy consumption.

- 1. The reliability of an electric system is only as good as that of its weakest element. Therefore, it may be necessary to provide redundancy at anticipated weak points in the system.
- 2. The electrical service and the building distribution system act together. An extremely reliable (and expensive) service is of little use if the power cannot reach the desired points of usage.
- 3. Critical loads within the facility should be defined to determine how best to serve them reliably. This is done by establishing reliable power paths or by furnishing individual standby power packages for such loads. The latter course is often chosen for health-care facilities and critical loads in other buildings.


###### (e) Energy Considerations

These concerns are complex, involving consideration of energy codes and budgets, energy efficiency techniques (see Section 28.5), and energy control.

Buildings designed under a number of scenarios may be effectively subject to energy budget limitations (expressed in Btu/ft2/year [kWh/m2 per year]). Although the lion’s share of this budget is taken by heating/cooling and lighting systems, the electrical distribution system is also subject to limits in some codes/standards. Most important among these is ANSI/ASHRAE/IESNA Standard 90.1, a current version of which is mandatory in all design offices. Detailed energy conservation considerations are discussed in Section 28.5. A discussion of the IESNA-developed Recommended Procedure for Lighting Power Limit Determination is found in Chapter 15.

###### (c) Safety

Although rigid adherence to the requirements of the NEC and other applicable NFPA codes ensures an initially safe electrical installation, the designer must be alert to the potential for electric hazards caused by misuse or abuse of equipment or by equipment failure. Also, attention to the physical size of equipment during design can eliminate the often-encountered hazards caused by obstruction of access spaces, passages, closets, and surfaces with electric equipment. Finally, lightning protection should also be considered under the heading of safety; this topic is discussed in Chapter 24.

ELECTRICITY

###### (f) Space Allocations

The general impression that electrical equipment is small and easily concealed is accurate only for wire and conduit. Panels, motor control centers, busduct, distribution centers, switchboards, transformers, and so on can be large, bulky, noisy, and highly sensitive to tampering and vandalism. Thus, space allocations must be concerned with ease of maintenance, ventilation potential, expandability, centrality (to limit the length of runs), limiting access to authorized personnel, and noise control, in addition to the fundamental consideration of space adequacy.

###### (d) Economic Considerations

This area of concern can readily be divided into two frequently interrelated items: first cost and life-cycle cost. All other factors being equal, first cost depends largely upon whether an owner is interested in the minimum first cost or the minimum overall ownership cost. These two costs frequently stand in inverse relationship to one another (exceptions are mentioned later). Low first-cost equipment generally results in higher energy costs, higher maintenance

(g) Special Considerations

25.13, the degree and duration of load shedding are a function of the type of control equipment utilized. To repeat what was previously stated—load control affects maximum demand, with only minor effect on total energy consumption. The external constraints referred to are the energy budgets recommended or required by codes, legislation, and funding bodies.

These depend upon the nature of the facility and may include items such as security, central and/or remote controls, interconnection with other facilities, and the like.

###### 28.2 LOAD ESTIMATING

After a load-control analysis is complete, or simultaneously with such an analysis, a building energy consumption analysis must be performed. This may be done manually, but numerous computer programs are readily available that not only increase accuracy but also permit consideration of more factors. The results of this analysis will indicate whether the target electrical energy budget is being met. If not, loads must be modified by reconsideration of proposed systems (and perhaps system design criteria), by incorporating energy conservation devices and techniques into the electrical system design, and by preparing energy-use guidelines that will be applied when the building is occupied. Because this last item depends for success upon the day-to-day voluntary actions of the building’s operators and occupants, experience has shown that it should not be considered as a major conservation factor. Ongoing building commissioning can be a powerful assist in changing this situation. Conservation measures are covered in Section 28.5.

When initiating the electrical system design for a facility, it is necessary to estimate the total building load in order to plan for such spaces as transformer rooms, conduit chases, and electrical closets. An estimated load is also required by the local power company well in advance of the start of construction. An exact load tabulation can be made only after the design is completed, but because this is often several months later, a good preliminary estimate is required. Such an estimate can be made from the figures given in Table 28.1. These values represent averages. When it appears that a building will have heavier or lighter loads because of lighting levels, a design (such as a green building) that exceeds energy codes, load-management equipment, the aggressive use of passive systems, or other factors, the values should be modified accordingly. The figures given in the individual categories should be added without application of demand or diversity factors in order to obtain the maximum load for which the building service equipment must be sized—in the absence of electric load-control (load-leveling) equipment. (Noncoincident loads, such as heating and cooling in the same space, are not combined.)

The electrical loads in any facility can be categorized as follows:

ELECTRICITY

- 1. Lighting
- 2. Miscellaneous power, which includes dataprocessing equipment, convenience outlets, and small motors
- 3. Heating, ventilating, and air-conditioning (HVAC) equipment
- 4. Plumbing and other piping-based systems
- 5. Mechanized transportation equipment and fixed material-handling equipment
- 6. Kitchen equipment
- 7. Special equipment


At this point in the design process, an analysis can be made to determine the feasibility of incorporating electric load-control equipment into the facility (see Section 25.13). Inputs to such a study include the utility’s complete rate schedule, including all penalty clauses, a detailed analysis of the building’s equipment load patterns, and any external constraints such as maximum loads imposed by power and energy budgets. Equipment load patterns must be carefully analyzed because they determine load sheddability. Thus, for kitchen equipment, load interruption may be unacceptable, but shifting of cooking time by half an hour may be quite feasible. For HVAC equipment, building thermal inertia and pushing maximum and minimum temperature and humidity limits may permit considerable latitude without adverse effects. Also, as explained in Section

Category 1 is covered by column II of Table 28.1. Note, however, that lighting loads are carefully prescribed in ANSI/ASHRAE/IESNA Standard 90.1 and that these prescribed loads should be used where this standard has jurisdiction (which is most of the U.S.). Contradictions between requirements in applicable codes/standards must be adjudicated by local authorities before a design is established.

- TABLE 28.1 Electric Load Estimatinga


|I II III IV V VI|
|---|
|Volt–Amperes per ft2 (per m2)b<br><br>Ten–Year Percent Load<br><br>Type of Occupancy Lightingc, d Growth<br><br>Misc. Powere<br><br>Air Conditioning Electric Nonelectric|
|Auditorium General Stage Art gallery Bank Cafeteria Church and synagogue Computer area Department store<br><br>Basement Main floor Upper floor<br><br>Dwelling (not hotel) 0–3000 ft2 (0–280 m2) 3000–120,000 (280–11,150) above 120,000 (>11,150)<br><br>Garage (commercial) Hospital Hotel<br><br>Lobby Rooms (no cooking)<br><br>Industrial loft building Laboratories Library Medical center Motel Office building Restaurant School Shops<br><br>Barber and beauty Dress Drug<br><br>Miscellaneous goods<br><br>Hat, shoe, specialty Warehouse (storage) In the buildings listed except<br><br>single dwellings: Halls, closets, corridors, Storage spaces<br><br>1.0–2.0 (10.8–21.5) 20–40 (215–430)<br>2.0–4.0 (21.5–43.1)<br><br><br>1.5–2.5 (16.2–26.9)<br><br>1.0–1.6 (10.8–17.2)<br><br>1.0–3.0 (10.8–32.3)<br><br>1.2–2.1 (12.9–22.6) 3–5 (32.3–53.8)<br>2.0–3.5 (21.5–37.7)<br><br><br>2.0–3.5 (21.5–37.7) 3.0 (32.3)<br><br><br>0.4 (4.3)<br><br>1.5–2.5 (16.2–26.9)<br><br>1.0–3.5 (10.8–37.7) 1.0–2.0 (10.8–21.5)<br><br>1.0–1.5 (10.8–16.2)<br>2.0–3.0 (21.5–32.3)<br><br><br>1.2–2.2 (12.9–23.7)<br><br>1.5–3.0 (16.2–32.3)<br><br>1.0–2.0 (10.8–21.5)<br><br>1.5–3.5 (16.2–37.7)<br><br>1.2–2.5 (12.9–26.9)<br><br>1.5–2.8 (16.2–30.1)<br>2.0–2.5 (21.5–26.9)<br>2.0–3.5 (21.5–37.7)<br><br><br>2.0–3.0 (21.5–32.3)<br><br><br>2.0–3.0 (21.5–32.3)<br><br><br>2.0–3.5 (21.5–37.7) 0.25–1.0 (2.7–10.8)<br><br><br><br><br>0.3 (3.2) 0.25 (2.7)<br><br>0.5 (5.4) 0.25 (2.7)<br><br><br><br><br><br><br>0 0.5 (5.4)<br><br>0.5 (5.4)<br><br>0.5 (5.4)<br><br>0.5 (5.4)<br><br>2.5 (26.9)g<br><br>1.5 (16.2)<br><br><br>1.5 (16.2)<br><br><br>1.0 (10.8) 5.0 (53.8)<br><br>0.15 (1.6)<br><br>2.0 (21.5)<br><br>1.5 (16.2)<br><br><br><br><br>0.5 (5.4)<br>1.0 (10.8)<br><br>5–20 (54–215)<br><br>0.5 (5.4)<br>1.5 (16.2) 0.5 (5.4)<br>2.5 (26.9) 0.5 (5.4)<br><br><br>2.5 (26.9)<br><br><br>2.0 (21.5) 0.5 (5.4) 0.5 (5.4) 0.5 (5.4) 0.25 (2.7) —<br><br>—<br><br>12–20 (129–215) 5–7 (54–75)<br><br>5–7 (54–75)<br>6–10 (65–108) 5–7 (54–75)<br><br><br>12–20 (129–215)<br><br>⎫ ⎬ ⎭<br><br>5–7 (54–75)<br><br>—<br><br>5–7 (54–75)<br>5–8 (54–86) 3–5 (32–54)<br><br><br>—<br><br>6–10 (65–108)<br><br><br>5–7 (54–75) 4–7 (43–75)<br><br>4–7 (43–75)<br><br>6–10 (65–108) 3.5–5.0 (38–54)<br><br><br>⎫ ⎬ ⎭<br><br>5–9 (54–97)<br><br>}4–7 (43–75)<br><br>—<br><br>—<br><br>5–8 (54–86)<br><br>2.0–3.2 (21.5–34.5) 2.0–3.2 (21.5–34.5) 2.5–4.5 (26.9–48.4) 2.0–3.2 (21.5–34.5) 5–8 (54–86)<br><br>⎫ ⎬ ⎭<br><br>2.0–3.2 (21.5–34.5)<br><br>—<br><br>2.0–3.2 (21.5–34.5) 2.0–3.5 (21.5–37.7)<br><br>1.5–2.5 (16.2–26.9)<br><br>—<br><br>2.5–4.5 (26.9–48.4) 2.2–3.2 (23.7–34.5) 1.5–3.2 (16.2–34.5)<br><br><br>—<br><br>1.5–3.2 (16.2–34.5)<br>2.5–4.5 (26.9–48.4) 1.5–2.2 (16.2–23.7)<br><br><br>⎫ ⎬ ⎭<br><br>2–4 (22–43)<br><br>}1.5 to 3.2 (16.2–34.5)<br><br>—<br><br>—<br><br>20–40 20–40 30–50 20–40 10–30 50–200<br><br>⎫ ⎬ ⎭<br><br>50–100<br><br>50–100 10–30 40–80<br><br>30–60 50–100 100–300 30–40 50–80 30–60 50–80 20–40 50–80<br><br>⎫ ⎬ ⎪<br><br>⎭<br><br>⎪<br><br>40–80<br><br>10–30|


ELECTRICITY

aFigures assume energy-conservation techniques applied. bThese figures do not include allowance for future loads. cThe figures given in Article 220 of the NEC are minimum figures for calculation of electric feeder sizes. dSee Section 13.5 for a discussion of power limits. eThese figures are based on experience and must be applied judiciously. fIncludes the loads of air-handling equipment and pumps. gThis figure does not include the power used by the computer (which can vary widely depending upon the type being used).

all peripheral equipment, plus plug-in heaters, water fountains, and so on.

Consult the current version of ANSI/ASHRAE/ IESNA Standard 90.1 for details of prescribed lighting loads.

Category 3, column IV, includes all loads imposed by the HVAC equipment. This includes fuel pumps, boiler motors, air-handling units, exhaust fans, and so forth. Also included in column IV, for

Category 2, column III, includes, in addition to receptacles and small motors, such items as desktop computers and data-processing terminals including

to elevators, escalators, moving walkways, and ramps, these loads should include dumbwaiters, horizontal and vertical conveyors, trash and linen transport systems, automated container delivery, and fixed conveyors. These loads are readily available from a material transport consultant, who is frequently also the elevator consultant.

air-conditioning loads, are refrigeration compressors. This item is omitted in column V because the air conditioning utilizes absorption machines that do not use electricity for primary power. When cooling is not anticipated, the HVAC load is still appreciable because of heating and ventilating requirements. A rough estimate for the load in this situation would be two-thirds of the loads in column V.

- Category 6, kitchen equipment, is also not

included in Table 28.1, although obviously present in all restaurants, most hospitals, and some office and religious-use buildings. The reason for this omission is that the primary power for the major load, cooking equipment, may be either gas or electric. Other large-energy-use equipment such as dishwashers can be electric, gas, or steam-fed. Furthermore, no correlation can be made between the facility type, floor area, and load, even if electrically powered, because population and schedule are also major factors. When kitchens are planned, a kitchen consultant or other experienced planner can supply an estimate of the electric power requirements.

- Category 7, special equipment, is so varied that


Category 4 includes all loads associated with water and sanitary systems, including house water pumps, air compressors and vacuum pumps, sump pumps and ejectors, well pumps and fire pumps, water heaters and pneumatic tubes, plus special items such as display fountain pumps. Also included in this category are electric loads associated with fixed piping-based systems such as cooking gas, medical gas piping, distilled water systems, and so on.

Because these loads vary widely with local conditions and with specific facility design as much as with the type of facility, an estimate cannot be made on a volt-amperes per unit area basis by type of building. Thus, no value is included in Table 28.1. If actual data cannot be used, it is helpful to remember that plumbing/piping electrical loads are relatively small, rarely exceeding 20% of the HVAC system electric load (although, for the most part, they are unrelated to the HVAC components).

no values can be listed. This category includes such items as laboratory equipment, shop loads, display area loads, floodlighting, canopy heaters, display window lighting, industrial loads, and so on. Data for these loads must be gathered for individual items of equipment and added to the foregoing totals.

Category 5, vertical transportation, is related to floor area in some types of buildings but not in others. A close estimate of power and energy requirements can be made by the project’s elevator consultant. Lacking this, a fair estimate can be made from the data given in Chapters 31 to 33. In addition

Table 28.2 gives a tabulation of service entrance size in amperes, based on single- and 3-phase service for typical occupancies. These figures are intended for rough estimating purposes and should be adjusted after the design is completed.

ELECTRICITY

- TABLE 28.2 Nominal Service Size in Amperes Nominal service sizes are 100 A, 150 A, 200 A, 400 A, 600 A


|Area in ft2 (m2) Facility 1000 (93) 2000 (186) 5000 (465) 10,000 (929) Remarks|
|---|
|Single-phase, 120/240 V, 3-wire Residence Storea School Churcha<br><br>100 A 100 A 100 A 100 A<br><br>100 A 150 A 100 A 150 A<br><br>150 A 150 A —<br><br>—<br><br>Minimum 100 A<br><br>3-phase, 120/208 V, 4-wire Apartment house Hospitala Officea Storea School<br><br>—<br><br>100 A 100 A 100 A<br><br>100 A 200 A 400 A 400 A 100 A<br><br>150 A 400 A 600 A 600 A 200 A|


aFully air-conditioned using electric-driven compressors. Based upon figures in Table 28.1.

28.3 SYSTEM VOLTAGE

Although it may appear otherwise, the neutral carries no more than full-load current. Note that each “hot leg” of the 3-wire system carries line current. Thus, total load can also be calculated:

Several voltage systems (arrangements) are commonly available in the United States and Canada. (See NEC Article 230, “Services,” for code requirements.)

load kVA = twice load on each line

###### Assuming a balanced 80-A load:

total kVA = 2 × 80 A × 120 V

###### (a) 120-V, Single-Phase, 2-Wire

= 2 × 9600 VA = 19,200 VA

This (Fig. 28.1) is used for the smallest facilities, such as outbuildings, and isolated small loads of up to 6 kVA. The load is calculated by multiplying current and voltage. For 60-A service, which is the normal limit for this type of service, no more than 50 A are usually drawn. Thus

= 19.2 kVA

If the loads were unbalanced with, say, 30 A in one line and 50 A in the other, the total load would be

120 × 30 + 120 × 50 = 3600 + 6000 = 9600 VA

VA = 120 × 50 = 6000 VA = 6 kVA

= 9.6 kVA

The nominal system voltage is 120 V, although it is also referred to as 110 V and 115 V.

Actual system voltages can be 120/240, 115/230, or 110/220, although 120/240 is the accepted industry standard. Normal receptacle and lighting loads at 120 V are connected between line and neutral. Heavier loads, such as for a clothes dryer or an electric stove, are connected between phase lines at 240 V.

###### (b) 120/240-V, Single-Phase, 3-Wire

This system (Fig. 28.2) is for somewhat heavier loads. The code requires that all one-family residences with six or more 2-wire circuits or a net computed load (by code calculation) of 10 kVA or more have a minimum of 100-A, 3-wire service. Service disconnect for 100-A service would be a 100-A, 2-pole, solid neutral switch, fused at no more than 80% of the rating, or 80 A. This is usually written 100A, 2P & SN, 80AF. This service is used principally for residences, small stores, and other occupancies where the load does not exceed 80 A or 19.2 kVA. The load is calculated thus:

For example, to find the line currents caused by the three loads shown in Fig. 28.3:

- 1. 120-V, 1200-W iron, line A to neutral
- 2. 120-V, 1440-W hair dryer, line B to neutral
- 3. 240-V, 4800-W clothes dryer, line A to line B calculate


ELECTRICITY

1200 120

I1 =

=10 A

1440 120

I2 =

= 12 A

V × I ×

240 80 1000

4800 240

kVA =

=

= 19.2

I3 =

= 20 A

1000

![image 1500](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1500.png)

- Fig. 28.1 Shown is a 120-V, single-phase, 2-wire service. This is also the arrangement of a typical branch circuit.


- Fig. 28.2 Shown is a 120/240-V, single-phase, 3-wire service. The single-phase transformer, which is normally located on the power company’s pole along a street or road, is center-tapped to establish a neutral. The neutral connection is always grounded.

![image 1501](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1501.png)

![image 1502](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1502.png)

- Fig. 28.3 An example 120/240 V, 3-wire distribution. Note that the neutral carries the difference in current between the A and B legs and therefore a maximum that is equal to the current in one of the legs (when the other is zero).


Note that the neutral only carries the unbalance of 2 A (see Fig. 28.3).

only energy calculations because equipment is sized, in general, by kVA capacity. The 120/240-V, single-phase system is derived from a center-tapped, single-phase transformer.

- Total current in line A = 20 + 10 = 30 A
- Total current in line B = 20 + 12 = 32 A Total current in neutral N = 2 A


###### (c) 120/208-V, Single-Phase, 3-Wire

Total load = 120(30) + 120(32) = 3600 + 3480 = 7440 VA

Although this system (Fig. 28.4) appears similar to the one described in Section 28.3b, it is really part of a 3-phase system. It is most often found within a building that takes 3-phase service rather than constituting a service voltage arrangement. It is used to serve a load that does not require 3-phase, 4wire but does require a voltage higher than 120 V. Calculation of loads and line currents is considerably more complex than in Section 28.3b because

###### or

Loads are 1200 + 1440 + 4800 = 7440 VA

ELECTRICITY

Because the loads are almost entirely resistive heating loads (small hair dryer motor and approximately a 16-hp [0.12 kW] dryer motor), the entire load has a power factor of almost 1.0. This, however, affects

![image 1503](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1503.png)

- Fig. 28.4 Shown is a 120/208-V, single-phase, 3-wire service. This arrangement comprises two-thirds of the full 120/208-V, 3-phase, 4-wire connection shown in Fig. 28.5.
- Fig. 28.5 Shown is a 120/208-V, 3-phase, 4-wire system. The neutral connection is connected to the system ground and is not broken by the service switch.


age is required. In this system, 120-V loads such as lighting, computers and accessories, receptacles, and so on are fed at 120 V by connection between a phase leg (Fig. 28.6) and neutral. Motors larger than ½ hp (0.37 kW) and all 3-phase loads are fed at 208 V by connection to the 3-phase legs. Single-phase, 208-V loads such as heaters are accommodated as described in Section 28.3c by connection between two phase legs. Such loads are often referred to as 2-pole loads, alluding to the 2-pole current breakers used to feed them.

of the 120º phase displacement between phases A and B. Here, as before, the neutral carries no more than line current, regardless of whether the system is balanced.

###### (d) 120/208-V, 3-Phase, 4-Wire

This system (Fig. 28.5) is a widely used 3-phase arrangement applicable to all facilities except very large ones. In the latter, lengths of feeders and sizes of loads become so great that a higher system volt-

ELECTRICITY

![image 1504](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1504.png)

- Fig. 28.6 The flexibility of the 120/208-V system is illustrated; this accounts for its wide usage. Loads are shown schematically. In practice, the loads are fed via protective devices in the panel (omitted here for clarity). A, B, C, and N represent the panel buses.

![image 1505](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1505.png)

![image 1506](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1506.png)

- Fig. 28.7 Shown is a 277/480-V, 3-phase, 4-wire service system. The system is identical to the 120/208-V system shown in Fig. 28.5 except for the voltages.


- (e) 277/480-V, 3-Phase, 4-Wire


additional cost of step-down transformers for the 120-V loads.

This system (Figs. 28.7 and 28.8) is applicable to large buildings (either horizontally or vertically) where lighting is principally fluorescent and/or high-intensity discharge (HID) and the 120-V load does not exceed one-third of the total load. It provides 277 V for fluorescent and HID lighting and 480 V for machinery. Small (3- to 25-kVA) dry-type transformers are used to step down from 480 V for 120-V loads. This system is ideally suited to multistory office buildings and large single-level or multilevel industrial buildings. Cost savings are generated by the smaller feeder and conduit sizes and smaller switchgear, which more than offset the

As an example of the economies possible with this system, consider the wiring required for a 15-kW heater. At 3-phase, 208 V:

15,000 W 3 208 V

I =

= 42 A ×

requiring No. 8 RHW wire (45-A capacity). At 480 V:

15,000 W 3 480 V

I =

= 18 A ×

requiring only No. 12 RHW wire (20-A capacity). This voltage system is also referred to as 265/460 V and 255/440 V.

ELECTRICITY

Ch28.indd 1289 9/21/09 7:23:11 PM

![image 1507](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1507.png)

Fig. 28.8 Normal load arrangement for a 277/480-V system is illustrated. The lighting can be fluorescent or HID. Transformers, either single-phase or 3-phase, supply 120 V for receptacles and 208 V for loads requiring that voltage.

above this level are widely used in large industrial plants but are beyond the scope of this book.

Voltages above 150 V to ground are generally avoided in residential branch circuits but may be used in commercial and industrial facilities within the guidelines established by the NEC.

Reference was made earlier to the varied “voltages” assigned to the same voltage system. Thus, at the lowest level, there is 110, 115, and 120 V; at the next level, 200, 208, 220, 230, and 240 V; at the next, 255, 265, and 277 V; and finally, 440, 465, and 480 V. These voltage terminology differences arise because of the historic difference between transformer voltage standards, which establish the system voltage, and motor voltage standards, which govern utilization voltage (Table 28.3). Present motor voltage standards are in agreement with the system voltage standards. Note the close

###### (f) 2400/4160-V, 3-Phase, 4-Wire

ELECTRICITY

This system is used only in very large commercial or industrial buildings with machinery requiring these voltages. The cost of running these voltages within a building is high because of NEC requirements and the inherently higher cost of 5-kV equipment. A detailed cost and engineering analysis by an electrical engineer is required for each case. Voltages

###### TABLE 28.3 Standard System and Utilization Voltagesa,b

|System Voltage (Transformers) Utilization Voltagec (Motors) Nominal With 4% Dropc Current Standardd Obsolete Standard|
|---|
|120 208d 240d 480 600<br><br>115.2 199.7 230.4 460.8 576.0<br><br>115 200 230 460 575<br><br>110 208 220 440 550|


aTo eliminate any confusion between system and utilization voltages, the current NEMA standards are tabulated here. bWhen specifying transformers, use system voltages; for motors, use utilization voltage. cNote that utilization voltage corresponds to a 4% drop from the system voltage, well within the normal motor tolerance. dMotors for 208-V systems are rated 200 V. Motors for 240-V systems are rated 230 V. They cannot be used interchangeably without seriously affecting motor performance.

TABLE 28.4 Effects of Undervoltage on Utilization Equipmenta

|Load 10% Undervoltage|
|---|
|Lighting Incandescent Fluorescent Mercury vapor<br><br>Motors Heaters Small tools<br><br>Output reduced 30% Output reduced, poor start Low output, poor start 20% lower torque, hotter operation, reduced life, overloading 20% reduction in output Stalling, low power|


aComputers and peripherals are generally supplied with voltage-regulating power supplies that make them tolerant of ±10% variation in steady-state supply voltage. Conversely, they are highly intolerant of rapid supply voltage fluctuation.

- 1. Never interrupted by switches or other devices
- 2. Connected to ground only at one point—the service entrance
- 3. Color-coded (in the United States) white, natural gray, or by three continuous white stripes on any insulation color other than green, along the entire conductor length, for easy recognition


correspondence between motor standard voltage and system voltage with a (normal) 4% feeder voltage drop. Thus, on 240- and 480-V systems, respectively, 230- and 460-V motors are suitable.

Difficulties arise in the application of 230- and 240-V motors to a 208-V system. Although motors will operate at plus or minus 10% voltage, 230and 240-V motors should not be used on 208-V systems. Instead, motors specially wound for 200 V should be specified. A brief summary of the effects of undervoltage is given in Table 28.4.

A typical service-grounding diagram is given in Fig. 28.9. Universal acceptance and use of grounded secondary 120-V systems introduces another shock hazard while eliminating the dangers described previously. This is shown in Fig. 28.10a. An accidental fault within an appliance could connect the metal case of the appliance to the line. This can occur with such common devices as an electric saw, a clothes washer or dryer, or a food mixer. A person contacting the appliance housing and simultaneously a ground, such as a water pipe, would receive a nasty 120-V shock. If the contact were made with wet hands, the shock could be fatal. Unfortunately, however, until such an incident occurred, the internal fault would remain an unnoticed source of danger.

###### 28.4 GROUNDING AND GROUND-FAULT PROTECTION

The vast majority of secondary wiring systems are solidly grounded. The reasons for this arrangement are several and varied. Among them are:

ELECTRICITY

- 1. To prevent sustained contact between a lowvoltage secondary system and a high-voltage primary system in the event of an insulation failure. Such contact could cause a breakdown of the secondary system insulation and severely endanger system users.
- 2. To prevent single grounds from going unnoticed until a second ground occurs, which would extensively disable the secondary system.
- 3. To permit locating ground faults with ease.
- 4. To protect against voltage surges.
- 5. To establish a neutral at zero potential for safety and for reference.


To eliminate this hazard, appliance manufacturers have always recommended that appliance housings be grounded to a cold-water pipe. In addition, the appliances are supplied with 3-wire plugs: two wires connected to the appliance and the third wire to the housing. To accommodate such plugs and to provide a ground path, the NEC requires all receptacles to be of the grounding type and all wiring systems to provide a ground path, separate and distinct from the neutral conductor (see Fig. 26.42). The result of such wiring is shown in Fig. 28.10b, where the ground current passes harmlessly through the internal fault, along the ground-wire path, and back to the panel. A person contacting

Points 2 and 4 are highly technical, and a full explanation is beyond the scope of this book. Point 5 requires that the neutral in a single secondary system is:

![image 1508](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1508.png)

- Fig. 28.9 Typical service-grounding arrangement. Note that the grounded neutral is unbroken throughout. The ground bus, if present, is separate and distinct from the neutral bus, and both are grounded at the service entrance point. For the sake of clarity, not all bonding connections, which are required to ground all non-current-carrying metal parts of the electrical system (boxes, enclosures, conduits, etc.) are shown.


###### ELECTRICITY

a grounding conductor. Many industrial installations install complete “green-ground” systems in an attempt to eliminate shock hazard and reduce insulation failures. This has not been entirely successful for the reason noted previously—in order to clear the ground fault, its current must be high enough to trip the branch circuit protective device. Otherwise, the ground fault continues to “leak,” unnoticed by the system’s protective devices. Unfortunately, ground faults are by nature lowcurrent, leak-type faults, because they result from weak spots in insulation, dirt accumulation, and so on. Therefore, although the shock hazard is greatly reduced by the green-ground path, the fault continues to leak and arc until it becomes hot enough to cause a major breakdown, frequently accompanied by fire.

the appliance housing establishes a parallel ground path. However, because this path is usually of much higher resistance than the ground-conductor path, only a very small current will flow. Wet hands materially reduce contact resistance, and shock current can increase to a dangerous level. If the ground current is sufficiently high, the branch circuit breaker or fuse opens, disconnecting the circuit.

When wiring systems are installed in metallic conduit, the conduit itself or the conduit plus a separate conductor within the conduit may be used as the grounding path. The latter method, with the additional ground wire, is far preferable as explained in Fig. 28.10. When nonmetallic or flexible metallic wiring (Romex or BX) is used, a separate grounding conductor run with the regular circuit conductors must be used.

To eliminate this potentially dangerous situation, which occurs anytime there is a leak

All insulated ground conductors must have their covering colored green for identification as

![image 1509](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1509.png)

###### ELECTRICITY

- Fig. 28.10 Three types of circuit arrangements. (a) A 2-wire, grounded-neutral circuit with no means of preventing shocks from ground faults. (b) A similar arrangement that includes a green ground wire, which considerably lessens the danger of ground-fault shocks. Note, however, that as long as the ground-fault current is below the rating of the branch circuit protective device (i.e., below 15 to 20 A), it will continue to flow within the appliance, causing overheating, arcing, and eventual destruction of the appliance. (c) GFCIs are mandatory for bathrooms, outdoor locations, swimming pool circuits, and other areas where ground faults are common and particularly hazardous.


Fig. 28.10a. The separate ground path required by the NEC (bonded metallic conduit system, greenground, or both) serves to minimize the shock current taken by a person before the GFCI operates. The device can be applied at the panel to replace a normal circuit breaker (see Fig. 26.21b) or at an individual outlet to replace a normal receptacle device. See the NEC for locations where GFCI use is mandatory, such as outdoors and in kitchens and bathrooms. It is advisable to use GFCI devices on all appliance circuits. Application to lighting

of current to ground in an electric circuit, the ground-fault circuit interrupter (GFCI) was developed (Fig. 28.10c). This device compares, with extreme precision, the current flowing in the hot and neutral legs of a circuit; if there is a difference, it indicates a ground fault and the device trips out. The rapidity of this action—approximately onehalf second—eliminates the possibility of a potentially dangerous shock hazard, which exists even in a properly grounded circuit, as in Fig. 28.10b, and all the more so for the circuit arrangement in

- of the HVAC contract. All tenants should be made financially responsible for the energy they use. Exceptions to this rule would be made in the case of hotels, dormitories, and other transient facilities.
- 5. Where a choice of service voltages is available, consider the highest available. Similarly, consider the highest voltage in each class for interior distribution systems. This means 480 V in the 600-V class, 4 kV in the 5-kV class, and 13 kV in the 15-kV class. The result will be lower line losses, smaller panelboards at the branch circuit level, and generally a lower electrical contract cost (see Section 28.3).
- 6. In any building, the maximum total voltage drop shall not exceed 3% in branch circuits or feeders, for a total of 5% to the farthest outlet, based on steady-state design load conditions.
- 7. Avoid the use of electric heating elements if alternatives are available. Electric heat is an inefficient use of natural resources because of the low overall efficiency of fuel-to-electricity conversion.
- 8. Provide metering points (for fixed or plugin meters) throughout the system to permit accurate analysis of power and energy use. Meters, both instantaneous reading and recording types, provide essential data regarding equipment loading, load patterns, load coincidence, power factor, load voltage, power demand, and energy consumption. Analysis of these data can indicate how to program and shift loads for maximum operational efficiency and lowest energy cost. A flexible design that permits such load shifting is assumed (see item 10).
- 9. Include provisions for power-factor correction in the system, both at devices and at the feeder level. Then, if metering (see item 8) indicates the necessity, add capacitors as required. High power factor reduces line losses, permits maximum utilization of equipment capacity, and avoids utility penalty charges. Utilization equipment rated greater than 1000 W and lighting equipment greater than 15 W, with an inductive reactance load component, should have a power factor of not less than 85% under rated load conditions. Utilization equipment with


circuits is generally not required because fixtures are usually out of reach and are switch-controlled. In mixed lighting and receptacle circuits, a GFCI is best applied at the outlet that is to be protected.

###### 28.5 ENERGY CONSERVATION CONSIDERATIONS

Before proceeding with a detailed description of design procedures, the many energy conservation ideas and techniques applicable to electrical distribution systems should be surveyed. This is done to provide focus on this important aspect of design, as individual techniques appear throughout the lengthy design procedure discussion and may be overlooked. The following recommendations are intended to assist with meeting a design intent to conserve energy.

- 1. After establishing an energy budget based upon projected loads and normal operations, set an energy reduction figure of 10% to 20% and meet this goal by using the specific techniques that follow. Annual energy consumption estimates are best made with the aid of one of the many computer programs available for this purpose.
- 2. Learn to recognize the energy-use characteristics of all equipment and systems specified (see Table 27.6). In general, select high-efficiency equipment (motors, transformers, etc.). If these are not identified as such, use materials and equipment with the lowest temperature rise, because these have the lowest losses. This generally indicates the selection of choice. When comparisons are close, a detailed analysis may be necessary. Economic justification can be established with a life-cycle cost analysis. To avoid making a detailed cost analysis on every item, utilize one of the many available shortcut calculations for payback time (see Appendix I).
- 3. Provide electric load control equipment (demand control) either as part of an overall building control system or separately (see Sections 25.13 and 16.3).
- 4. In any multitenant residential building, provide individual user metering. Metering of heating and cooling energy should be part


ELECTRICITY

ELECTRICAL WIRING DESIGN PROCEDURE 1295

- normally be justified by a detailed owningand-operating (life-cycle) cost analysis using realistic cost escalation and capital cost figures.
- 16. Energy-conservation techniques for lighting and lighting control are found in Sections 15.17 and 16.3.
- 17. Energy conservation techniques for vertical transportation are found in Section 31.44.


an inherent power factor of less than 85% should be corrected to at least 90% under rated load conditions.

- 10. Size equipment as closely as possible to match the load. This normally results in improved efficiency and a higher power factor. Where load varies considerably—for example, between day and night or on weekendsconsider splitting the loads so that part of the equipment can be switched off when the load is low and the remaining load can be fed from a “night/weekend” feeder. Such a design allows the shutdown of whole systems rather than operating at a very low load with the associated high losses and low power factor. The design must be sufficiently flexible to permit shifting of loads between feeders if measurements on the facility in operation indicate that this is desirable (see item 8). The aim is to operate equipment as closely to the rated load as possible and to deenergize lightly loaded sections by shifting load to other, partly loaded equipment.
- 11. Use the most efficient type of control. This means solid-state controls for motors, variablevoltage, variable-frequency (VVVF) controls for variable-speed equipment (which should be considered for all variable building loads), remote switch controls for blocks of lighting, electronic control systems for elevators, and so on.
- 12. Arrange automatic time controls for equipment that is only needed for part of the day, such as ventilation fans, water coolers, vending machines, and computers, that might otherwise be active for 24 hours.
- 13. Seal all electric riser shafts to avoid heat loss by stack effect.
- 14. Generally select the coolest possible locations for electric equipment. Low ambient temperature (below 40ºC [104ºF]) permits the use of smaller equipment for the same load, with resultant lower cost and losses. If belowgrade space is available, it is well suited for this purpose.
- 15. Provision for future expansion should be made by means of a design that accommodates additional equipment in lieu of oversizing equipment initially. Here again, the higher cost of two pieces of equipment can


###### 28.6 ELECTRICAL WIRING DESIGN PROCEDURE

The steps involved in the electrical wiring design of any facility are outlined in this section. These steps may in some instances be performed in a different order, or two or more steps may be combined, but the procedure normally used is the following:

- 1. Make an electrical load estimate based upon the areas involved, available building data, and any other pertinent information (see Section 28.2).
- 2. In cooperation with the local electric utility, decide upon the point of service entrance, type of service run, service voltage, metering location, and building utilization voltage (see Sections 26.1 to 26.11 and Section 28.5, item 5).
- 3. Determine, with the active input of the client, the proposed usage of all areas and information about all client-furnished equipment (including specific electric ratings and service connection requirements).
- 4. Determine from other consultants (such as those dealing with HVAC, plumbing, elevators, kitchens, and the like) the exact electrical ratings for all the equipment within their realm of design. This determination is often made after conferences during which the electrical consultant makes valuable recommendations to these other specialists about the comparative characteristics and costs of equipment (see Section 28.5, items 2, 7, 9, and 10). Such timely sharing of expertise is the foundation of the integrated building design process.
- 5. Determine the location and estimate the size of all required electric equipment spaces


ELECTRICITY

- required in the electrical work contract. The information in this chapter deals only with wiring design; further discussion of signal equipment is reserved for Chapter 30.
- 10. Circuit all lighting devices and power equipment to the appropriate panels and prepare the panel schedules. Include in this step the circuitry for emergency equipment.
- 11. Compute panel loads.
- 12. Prepare a riser diagram. This includes the design of distribution panels, switchboards, and service equipment.
- 13. Compute feeder sizes and all protective equipment ratings.
- 14. Check the preceding work.
- 15. Coordinate the electrical work with the other trades and with the architectural plans. This is not really a separate step, but rather a continuing process starting at step 9 and covering all subsequent stages of the work.


including switchboard rooms, emergency equipment spaces (or areas), electric closets, and so forth. Panelboards are normally located in closets but may be located in corridor walls or elsewhere. These decisions are necessary early in the design process to enable the architect to reserve the appropriate spaces (in appropriate locations) for electrical equipment. Once the design is developed in detail, the estimated space requirements can be checked and necessary adjustments made.

- 6. Design the lighting for the facility. This step is complex and involves continued interaction between the architect and the lighting designer. Coordination between daylighting and electric lighting systems is especially critical.
- 7. Depending upon the type of facility, it may be necessary to separate the lighting plans from the plan(s) for other devices such as signaling, low-voltage systems, and receptacles. When an underfloor wiring system is used, it is customary to show it on a separate plan to avoid clutter and confusion. A decision about drawing conventions is made at the preliminary design stage by the project engineer. Once the decision has been made as to how this is to be handled, the lighting fixture layout can be made.
- 8. On the plan(s), locate all electrical apparatus including receptacles, switches, motors, and other power-consuming equipment. Underfloor, under-carpet, and over-ceiling wiring and raceway systems would be shown at this stage, generally on a separate plan.
- 9. On the plan(s), locate data-processing and signal apparatus such as telecommunication outlets, network connections, phone outlets, speakers, microphones, TV outlets, fire and smoke detectors, and so on. At this stage, provision is also made for load control wiring, building automatic control wiring, computer control, and the like. The decision is also made as to whether intelligent panels will be used (see Section 26.23). Because some of these systems may be covered by separate contracts, the division of responsibility must be clearly defined. Often, only an empty conduit system and power outlets or sources are


The background for items 1, 2, 3, 4, 6, 7, and 9 is covered elsewhere in this book. The remaining steps, that is, 5, 8, 10, 12, 13, and 15, are discussed in order in the following sections.

###### 28.7 ELECTRICAL EQUIPMENT SPACES

The spaces required for electrical equipment in a facility vary greatly, depending upon the design and the nature of the building. The working spaces required around major pieces of electrical switchgear and transformers were discussed previously (see Fig. 26.28). The NEC (in Article 110) further specifies the minimum working space required in front of electrical equipment.

ELECTRICITY

###### (a) Residences

In private residences, the service equipment and the building panelboard are generally incorporated into a single unit. The main disconnect(s) is usually installed as the main switch/breaker of the panel. A number of typical residential service-panel arrangements are shown in Fig. 28.11. The panel is normally placed in the garage, utility room, or basement. To minimize voltage drop, the panel should be placed as close to the major electrical loads as practical, without sacrificing valuable space or making the panel inaccessible. Frequently, a smaller

ELECTRICAL EQUIPMENT SPACES 1297

![image 1510](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1510.png)

Fig. 28.11 Typical 150-A service arrangements, applicable to residences and small commercial buildings. The service switch can be a separate unit (a) or combined with the branch circuit panelboard (b–d). The panel may be a single unit (a, b), two units in a single enclosure, fed by separate service switches (c), or a central panel and a subfed single-use panel (d)—in this case, a kitchen subpanel.

###### ELECTRICITY

ing were six or more stories high, an electric closet (see Section 28.8) would be advisable to accommodate the panel and riser conduits. When panels are installed in finished areas such as corridors, flush mounting is required.

panel can be subfed from the main panel to feed the kitchen and laundry loads. In apartments, panels are normally placed in the kitchen or the corridor immediately adjoining the kitchen. This location is chosen so that the panel circuit breaker can act as the required disconnecting means for most fixed appliances (see NEC Article 422C).

To limit the voltage drop on a branch circuit in accordance with code requirements, panelboards should be located so that no circuit exceeds 100 ft (30 m) in length. If 15-A or 20-A branch circuits longer than this are unavoidable, No. 10 AWG wire should be used for runs of 100 to 150 ft (30 to 46 m) and No. 8 AWG for longer circuits. These circuits are normally wired with No. 12 AWG wire.

###### (b) Commercial Spaces

The location of the required panelboards depends upon their type and number and upon availability of space. In the research building (for which Fig. 28.12 is a partial plan), lighting panels are recessed into the corridor wall because the building is only two stories high and the panels can be vertically stacked and fed by a single conduit. If this build-

The laboratory between the two offices of Fig. 28.12 is intended to function as a self-contained unit and is therefore equipped with its own panel. Multioutlet assemblies, all wiring within the room,

![image 1511](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1511.png)

###### ELECTRICITY

- Fig. 28.12 Typical floor plans for lighting and power for a section of an office–laboratory building. Separate lighting (a) and power (b) plans are drawn for the sake of clarity. For circuited plans, see Figs. 28.21 and 28.22. Data outlets handle data-processing and telecommunications cabling.


and the panel itself are surface-mounted to allow ready access to all components, to accommodate the frequent rewiring encountered in laboratories. A main circuit breaker should be provided in such a panel to act as a main disconnect, whether required by code or not. Where panels are convenient to the load controlled, the panel circuit breakers may be used for switching.

ing, lobby lighting, large single-use office areas, store lighting, and the like, can be constructed with built-in electrically operated, mechanically held contactors to switch the entire load, with control at any desired remote location. These remote-control (RC) switches are discussed in Section 26.15. If only part of the panel circuits are so arranged (i.e., for remotely controlled block switching), a split bus panel can be used, with the RC switch controlling only that part of the panel load (Fig. 28.13).

Panels supplying large blocks of load simultaneously switched, such as auditorium house light-

ELECTRICAL CLOSETS 1299

![image 1512](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1512.png)

house all electrical supply equipment. Power panels and distribution panels are located as required by the loads fed through them.

In general, branch circuit panels, distribution panels, and switchboards are best located near the electrical load center. This minimizes feeder length and reduces voltage drop, making it the most economical arrangement.

Every completely enclosed switchgear room, emergency generator room, or transformer vault should be equipped with an emergency light source (see Section 16.31). In generator rooms, these should be battery-operated to give illumination for generator repairs in the event of generator failure during a power outage.

###### 28.8 ELECTRICAL CLOSETS

![image 1513](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1513.png)

When designing a building electric system, particularly for multistory construction, it is often advantageous and convenient to group the electrical equipment in a small room called an electrical closet (Fig. 28.14). The shape of this space can be varied to fit the architectural requirements, and it should provide the following:

- 1. One or more locking doors.
- 2. Vertical stacking, above and below other electric closets, and located so as not to block conduits entering or leaving horizontally. Thus, locations on outside walls and adjoining shafts, columns, and stairs are poor choices.
- 3. Space free of other utilities such as piping or ducts passing through the closet, either horizontally or vertically.
- 4. Sufficient wall space to mount all requisite and future panels, switches, transformers, telephone cabinets, and communication equipment. Wall cabinet space must be coordinated with raceway connections to underfloor ducts and over-the-ceiling raceway systems (see Sections 27.24 to 27.30).
- 5. Floor slots or sleeves of sufficient size for all present and future conduit or bus risers.
- 6. Sufficient floor space so that an electrician can work comfortably and safely on initial installation and repair.
- 7. Adequate illumination and ventilation.


ELECTRICITY

- Fig. 28.13 (a) Single-line diagram of a split bus panel. This design is used when a block of load is to be controlled as a unit. The control point is either remote, at the panel, or both. The contactor (RC switch) is electrically operated and mechanically latched. (b) RC switches (mechanically held contactors) are shown to the left of a bank of panels. The contactors were installed to provide photocell and timer control of department store lighting. (Photo courtesy of Automatic Switch Co.)


Small offices, stores, and other small buildings frequently have lighting panels mounted in a convenient finished area and utilize the panels’ circuit breakers for load switching. In large buildings, strategically located electric closets are provided to

- Ch28.indd 1299 9/21/09 7:23:16 PM


![image 1514](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1514.png)

Fig. 28.14 Typical electric closets with some of the usual equipment. If warranted due to the amount of equipment, separate closets may be used for signal and telephone conduits and cabinets. Smaller spaces may be used, depending upon the types of equipment cabinets and their arrangement (see NEC Article 110). In all cases, sufficient space must be provided to allow full opening of all cabinet doors. Empty wall space for future cabinets and equipment should also be considered.

###### 28.9 EQUIPMENT LAYOUT

ing is shown on one drawing and receptacles on another, with signals shown on the one less occupied. A ceiling or underfloor wiring system would necessitate such separation. Motors, heaters, and other fixed and permanently wired equipment are shown and identified on the receptacle drawings (also called power drawings, in contrast to lighting drawings). Equipment furnished with a cord and plug is not normally shown. However, the receptacle intended for supplying such a device is shown and identified. A typical device layout is shown in Fig. 28.12. An abbreviated symbol list is given in Fig. 28.15. For a complete electrical symbol list, see Stein (1997).

ELECTRICITY

Wiring devices, principally receptacles and switches, are located as required by the equipment to be served and by the anticipated use of an area.

Switches for control of lighting or receptacles are normally placed on the strike side of a door. Other devices, such as plug-in strips on walls and special-purpose receptacles, are shown and identified. Signal outlet locations are often noted but generally remain uncircuited on floor plans, a riser or floor raceway plan being utilized to show interconnections. Signal devices include fire-alarm equipment, telephone and intercom equipment, data and communications, radio and TV outlets, and so on. These devices may be identified by a special symbol or note where a standard symbol is not available.

###### 28.10 APPLICATION OF OVERCURRENT EQUIPMENT

As mentioned previously, lighting fixture outlets are normally placed on the same drawing as wiring devices unless the large number of the latter precludes showing the lighting without unduly cluttering the drawings. In such an event, the light-

Before beginning an explanation of circuiting, it is necessary to explain the principles underlying overcurrent protection. As outlined in Chapter 26, the

- Ch28.indd 1300 9/21/09 7:23:17 PM


![image 1515](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1515.png)

###### ELECTRICITY

Fig. 28.15 Abbreviated electrical symbol list. For a complete list, see Stein (1997).

![image 1516](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1516.png)

###### ELECTRICITY

Fig. 28.15 (Continued)

###### 1302

![image 1517](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1517.png)

###### ELECTRICITY

Fig. 28.15 (Continued)

###### 28.11 BRANCH CIRCUIT DESIGN

function of an overcurrent device is to open (interrupt) a circuit when the current rating of the equipment being protected is exceeded. All equipment must be protected in accordance with its currentcarrying capacity. Where ratings do not correspond exactly, the next larger standard size for protective devices up to 800 A may be used; above this, use the next lower rating (seeNEC Article 240-3 for further restrictions). The following general rules govern the application of overcurrent protection:

A branch circuit, by NEC definition, refers only to the circuit conductors, although for our purposes and in trade parlance it includes the protective device and the outlets served. Such circuits may be the multioutlet general-purpose type (Fig. 28.18a), the multioutlet appliance type (Fig. 28.18b), or the single-outlet type intended for a specific piece of equipment (Fig. 28.18c). The multioutlet types are limited to 50 A in capacity, whereas the singleoutlet type is governed in size only by the requirements of the item being served and may be 200 A or 300 A in size.

- 1. Overcurrent devices must be placed on the line or supply side of the equipment being protected (Fig. 28.16).
- 2. Overcurrent devices must be placed on all ungrounded conductors of the protected circuit (see Fig. 26.33).
- 3. In general, conductor sizes shall not be reduced in a circuit or tap unless the smallest-size wire is protected by the circuit overcurrent devices (Fig. 28.17).
- 4. Overcurrent devices shall be located so as to be readily accessible.


In its simplest form, a branch circuit comprises only two circuit wires. However, multiwire branch circuits carrying 2- to 3-phase wires plus a neutral are also widely used. Generally, each branch circuit should be sized for the load connected to it plus the load expansion that is expected. These general rules of good practice should be followed:

![image 1518](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1518.png)

ELECTRICITY

- Fig. 28.16 Location of overcurrent protective equipment. Protective equipment should always be located at the point where the conductor receives its source of supply so that when the protective device operates, the current supply is cut off.


BRANCH CIRCUIT DESIGN 1305

![image 1519](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1519.png)

- ELECTRICITY
- Fig. 28.17 Some permissible tap arrangements. See NEC Article 240-21 for restrictions on taps in addition to those given in the figure.


Because lighting and specific devices are circuited according to their nameplate ratings, the only circuitry item left to the judgment of the designer is the number of convenience receptacles per circuit. The NEC specifies that plug outlets (convenience receptacles) be counted, in totaling loads, at 1.5 A each unless included in the load for general lighting. This point requires some clarification. The receptacle load for general illumination in dwellings is included in the 3 V-A/ft2 (32.3 V-A/m2) specified by NEC Table 220-3(a) and found in Table 28.1. This is because receptacle outlets on general illumination circuits are assumed to supply illumination (i.e., lamps), and are therefore necessarily included in the lighting load. Application of the 1.5-A (180V-A) per outlet criterion to such outlets would, in the opinion of the NEC, unnecessarily limit the number of outlets permitted on such circuits.

- 1. In all but the smallest installations, connect lighting, convenience receptacles, and appliances on separate (groups of) circuits, although this is not an NEC requirement.
- 2. General-purpose branch circuits should be 20 A and wired with No. 12 AWG wire. Switch legs may be No. 14 AWG if the lighting load permits and the wiring meets the tap requirements of NEC Article 240-21.
- 3. Limit the circuit load on 15-A and 20-A circuits to the values shown in Table 28.5. This provides the required building load expansion capability in the branch circuitry; that is, bringing the loads on the branch circuits up to maximum allows additional building loads to be absorbed. Because it is not always economical or feasible to expand existing circuits, however, panels are always equipped with spare breakers. These can also be utilized to pick up building load expansion, or the user may use a combination of the two techniques, expanding some existing circuits and adding new ones. (See Section 28.15 for a discussion of this subject.)


The same is true for appliance circuits. On both of these types, according to the NEC, the number of receptacle outlets is not limited. On 15and 20-A receptacle circuits, which are neither general illumination nor small appliance branch

![image 1520](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1520.png)

receptacles per circuit to a considerably smaller number. Thus, following the guidelines of Table 28.5 of 9- and 12-A loading on 15- and 20-A circuits, respectively, this approach would yield.

9 A 1.5 A per outlet

15-A circuit:

= 6 outletss per circuit

12 A 1.5 A per outlet

20-A circuit:

= 8 outletts per circuit

These values must be used judiciously. If the devices to be energized are small, these quantities may be used. Such would be the case in a business office, where only an electric pencil sharpener or a desk lamp (100 V-A) would be plugged in. However, for computer-equipped offices, service and repair facilities, and the like, plan for no more than four receptacles on a 20A circuit—and preferably two or three receptacles should be used on a 15-A circuit. Of course, diversity of use is an all-important factor, and the more accurately it can be estimated, the better the design result.

Fig. 28.18 Branch circuit types. See NEC Article 210 for detailed descriptions.

A further note of caution is in order: receptacles should be arranged, if at all possible, so that the loss of a single circuit does not deprive an entire area of power. That is, for the sake of reliability, circuitry should be alternated to give each space access to parts of different circuits.

circuits, the number of outlets is limited to 10 (1800 V-A) on a 15-A circuit and 13 (2340 V-A) on a 20-A circuit by applying the 1.5-A per outlet criterion.

ELECTRICITY

It appears that the distinction between circuit types is not completely clear, and that good practice dictates the limitation of convenience

NEC Table 210-24 specifies certain requirements for conductors, devices, and loads permissible

###### TABLE 28.5 Recommended Branch Circuit Loadsa

|Size Circuit Circuitd Amperes Volt-Amperesd at 120 V Volt-Amperes at 277 V|
|---|
|0% Expansionb, c<br><br>15 A 20 A 25% Expansione<br><br>15 A 20 A 50% Expansionf<br><br>15 A 20 A<br><br>12 16<br><br>9.6 12.8<br><br>8 11<br><br>1440 1920<br><br>1150 1520<br><br>960 1300<br><br>4440<br><br>3600<br><br>3000|


aThe loading shown will provide the specified expansion in the branch circuits. Where branch circuit expansion is not practical, the required expansion can be obtained from panel spares.

bSee Table 28.1 for anticipated load growth. cFor 0% expansion, initial load = 80% of the circuit rating, which is the maximum permissible for continuous loads. See Table 28.6, note 6. dFor branch circuits feeding utilization equipment such as air conditioners in addition to convenience outlets, see NEC Article 210-23. eTo accomplish 25% expansion, the circuit is derated to 80%, i.e., 80% of 12 A = 9.6 A, etc. fTo accomplish 50% expansion, the circuit is derated by 1/3, i.e., two-thirds of 12 A = 8 A, etc. (Then 50% expansion on 8 A yields 12 A.)

BRANCH CIRCUIT DESIGN GUIDELINES: RESIDENTIAL 1307

- TABLE 28.6 Branch Circuit Requirements


|Branch Circuit Size 15 A 20 A 30 A 40 A 50 A|
|---|
|Minimum-size copper conductors Minimum-size taps Overcurrent device rating Lampholders permitted Receptacle rating permitted (see note 7) Maximum load (see notes 6 & 8)<br><br>No. 14 No. 14 15 A Any type 15 A 15<br><br>12 14 2s0 Any type 15 or 20 20<br><br>10 14 30 Heavy duty 30 30<br><br>8 12 40 Heavy duty 40 or 50 40<br><br>6 12 50 Heavy duty 50 50|


Notes:

- 1. Wiring shall be types RHW, RHH, T, THW, TW, THWN, THHN, XHHW in raceway or cable.
- 2. On a 15-A circuit, the maximum single appliance shall draw 12 A. On a 20-A circuit, the maximum single appliance shall draw 16 A. If combined with lighting or portable appliances, any fixed appliance shall not draw more than 7.5 A on a 15-A circuit and 10 A on a 20-A circuit.
- 3. On a 30-A circuit, maximum single appliance draw shall be 24 A.
- 4. Heavy-duty lampholders are units rated not less than 750 W.
- 5. 30-, 40-, and 50-A circuits shall not be used for fixed lighting in residences.
- 6. When loads are connected for long periods (3 hours or more), the actual load shall not exceed 80% of the branch circuit rating. Conversely, continuous-type loads shall be figured at 125% of the actual load in all load calculations.
- 7. A single receptacle on an individual branch circuit shall have a rating not less than the circuit—for example, 15 A on a 15-A circuit. Also, 15-A receptacles on a 20-A circuit shall not supply a load greater than 12 A for appliances; 20-A receptacles on a 20-A circuit shall be limited to a 16-A load.
- 8. Rating of a single piece of cord-connected utilization equipment shall not exceed 24 A when connected to a 30-A circuit.
- 9. For additional restrictions and data on branch circuit use and application, see NEC Table 210-24.


vided. The illustrative examples in NEC Chapter 20 are based on absolute minimum requirements.

on general-purpose branch circuits. These are excerpted and summarized in Table 28.6.

2. The NEC (Article 210-11) requires a minimum of two 20-A appliance branch circuits (Fig. 28.18b) to feed all the receptacle outlets in the kitchen, pantry, breakfast, and/ or dining room and similar areas, and only these outlets. This is because any receptacle in these areas is a potential appliance outlet and must be fed and circuited as such. Permanently installed appliances such as a food disposal, dishwasher, fan hood, and the like may not be connected to these appliance circuits. An exception is made to permit clock outlets to be fed from these circuits. Furthermore, the NEC requires that all kitchen outlets intended to serve countertop areas must be fed from at least two of these appliance circuits (these circuits may also feed appliance outlets in the other spaces specified previously). Thus, not all countertop workspace will be deenergized by the failure of a single circuit.

###### 28.12 BRANCH CIRCUIT DESIGN GUIDELINES: RESIDENTIAL

ELECTRICITY

1. The NEC (1999 edition) requires for residences sufficient circuitry to supply a load of 3 V-A/ft2 (32.3 V-A/m2) in the building, excluding unfinished spaces such as porches, garages, and basements. Using Table 28.5, which already includes a 20% derating of circuits to provide for continuous loading, this works out to 480 ft2 (45 m2) on a 15-A circuit (1440 V-A) and 640 ft2 (60 m2) on a 20-A circuit (1920 V-A). Allowing for some expansion, such as a finished basement or enclosing a porch to expand the living area, results in a good-practice recommendation of 400–480 ft2 (37–45 m2) per 15-A circuit and 530–640 ft2 (49–60 m2) per 20-A circuit.

These good-practice figures normally provide enough circuits for all but the most heavily loaded residences. If actual design analysis indicates the need for additional circuits, however, they clearly must be pro-

Although the code does not limit the number of appliance outlets to be wired into each circuit, good practice dictates that these

- 7. Circuit the lighting and receptacles so that each room has parts of at least two circuits. This includes basements and garages.
- 8. Avoid placing all the lighting in a building on a single circuit.
- 9. Supply at least one 20-A wall-mounted receptacle adjacent to each bathroom lavatory (sink) location. Such receptacles must have GFCI protection. They should be fed from a 20-A circuit that energizes only such bathroom receptacles. Bathroom lighting, exhaust fan, heaters, or other outlets should not be connected to the bathroom receptacle circuit.
- 10. Provide at least two GFCI-protected and weatherproof receptacles on the outside of the house, one in front and one at the rear. Switch control of the outside receptacles from inside the house is a convenience.
- 11. In rooms without overhead lighting, provide switch control for one-half of a strategically located receptacle that is intended to supply a lamp (see Fig. 28.19 for the wiring arrangement in such a case).
- 12. Provide switch control for closet lights. Pull chains are a nuisance (but are considerably cheaper).
- 13. In bedrooms, supply two duplex outlets at either side of the likely bed location to accommodate electric blankets, clocks, radios, lamps, and other such appliances.
- 14. A disconnecting means, readily accessible and within sight of the controlled item, must be provided for electric ranges, cooktops, and ovens. It is good practice to utilize a small kitchen panel recessed into a kitchen wall to control the large kitchen appliances and provide the required disconnecting means.


receptacles be circuited with no more than four such outlets per 20-A circuit. This in turn usually requires more than the code minimum of two appliance circuits. Among other requirements, the NEC states that for kitchen and dining areas:

- • No point on a wall behind a countertop shall be more than 24 in. (610 mm) from an outlet.
- • All countertop convenience receptacles shall be of the GFCI type.


- 3. Locations utilized primarily or frequently for workshop-type activities, such as garages, utility rooms, and basements, should be provided with receptacles wired in appliancetype circuits (i.e., 20-A receptacles on 20-A circuits), with no more than four such receptacles to a circuit. Receptacles in garages, sheds, crawlspaces, below-grade finished or unfinished basements, and outdoors must be of the GFCI type. (For exceptions to this GFCI rule, see NEC Article 210-8.)
- 4. Additional circuits similar to appliance circuits (no fixed lighting outlets) should be furnished to supply one outlet in each bedroom of a house that is not centrally air-conditioned. Such outlets are intended for window air conditioners. (Good design practice may provide a window arrangement, attic ventilation, insulation, sun screening, and the like that can reduce the demand for these noisy energy users.)
- 5. The NEC requires that at least one 20-A appliance circuit supply the laundry outlets only. This requirement is good practice. If an electric clothes dryer is anticipated (and it should be unless it is definitely known that a gas dryer will be used), an individual branch circuit (distinct from the laundry outlets circuit(s) and rated for the load) should be supplied to serve this load via a heavy-duty receptacle. (Facilities for hanging clothes should be provided for those who prefer not to consume electrical energy on this simple task.)
- 6. Lay out convenience receptacles so that no point on a wall is more than 6 ft (1.8 m) from an outlet. Use 20-A, grounding-type receptacles only. Do not combine receptacles and switches into a single outlet except where convenience of use dictates high mounting of receptacles.


ELECTRICITY

![image 1521](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1521.png)

Fig. 28.19 Split wiring of a duplex receptacle. The upper half is switch-controlled; the lower half is “hot” all the time. This allows wall switch control of a lamp or another device while keeping part of the receptacle live for independent use. Notice that the receptacle is mounted with the grounding pole at the top. This is the safest way to install receptacles because a metallic item such as a paper clip falling on an inserted cap will contact the ground pole only.

BRANCH CIRCUIT DESIGN GUIDELINES: NONRESIDENTIAL 1309

2. Adding the required outlets to any selected area would clutter the plan to the point of illegibility.

- 15. Perimeter lighting, sensor control, and manual override can do much to lessen vandalism and discourage prowlers.
- 16. To accommodate the very rapidly increasing number of persons who work at home (either full- or part-time) every study and work room or, in their absence, every large master bedroom should be electrically equipped to double as a home office. This room or area should be supplied minimally with these electrical services:


###### 28.13 BRANCH CIRCUIT DESIGN GUIDELINES: NONRESIDENTIAL

###### (a) Schools

Because schools comprise an assembly of varieduse spaces, including instruction, lab, shop, assembly, office, and gymnasium, plus special areas such as swimming pools, photographic labs, and so on, it is not possible to generalize on branch circuit design considerations except for the following:

- • Six duplex 15-A or 20-A receptacles connected to at least two different circuits, one of which should serve no other outlets. All of these receptacles should be equipped with appropriate surge suppression (see Section 26.37).
- • An additional separate insulated and isolated ground wire, connected only at the service point, should be run to the box(es) containing two of the receptacles required in the preceding point, and there terminated, clearly marked, and labeled. These grounds are intended for possible use with isolated ground (IG) receptacles, if it is found that the normal receptacles are too electrically noisy.
- • Two telephone jacks in recessed boxes should be provided in the area. In addition, an empty ¾-in. (19-mm) conduit from the telephone entry service point to an empty 4-in. (100-mm) square box in the area should be provided. An appropriate surge suppressor must be provided for the incoming telephone service lines.
- • For lighting design of this area, refer to the discussion on visual display terminal (VDT) lighting in Chapter 16.


- 1. To accommodate the audio-visual equipment frequently used in classrooms, 20-A outlets wired two to a circuit should be placed at the front and back of each such room. A similar receptacle, wired six or eight to a circuit, should be placed on each remaining wall.
- 2. To accommodate computers, a detailed layout of the space is required showing the proposed computer locations. A two-section surfacemounted or recessed raceway on the wall behind the computers should be provided. The power section should have two duplex 20-A receptacles at each computer station, wired on alternate circuits. The second section of the raceway is intended for low-voltage wiring, such as network cabling, and wiring to computer peripherals. Providing for good cable management can substantially improve the appearance and maintainability of this critical area.
- 3. Switching for lighting should provide:


ELECTRICITY

A tabulation of residential electrical equipment, including recommended circuit and receptacle descriptions, is shown in Table 28.7. A complete residential wiring plan for a small house is shown in Fig. 28.20. Although residential plans are frequently left uncircuited, a completely circuited layout is shown here for informational purposes. The plan does not show the electrical equipment recommended for a home office that is described in item 16 for two reasons:

- • High–low levels for energy conservation and to permit low-level lighting for screen viewing. With fluorescent lighting, this can be accomplished by alternate ballast wiring and switching, thus avoiding the high cost of dimming equipment. The multiple modes of classroom use must be considered when establishing switching scenarios.
- • Separate switching of the lighting fixtures on the window side of the room, which is often well lit by daylight. Control should be initiated automatically by a photocell (see Section 16.3).


1. The plan is so compact that there is no single preferable location for the numerous outlets required.

TABLE 28.7 Load, Circuit, and Receptacle Chart for Residential Electrical Equipment

|Appliance<br><br>Typical Connected Volt-Amperesa Volts Wiresb<br><br>NEMA Circuit Breaker or Fuse, amp<br><br>Outlets on Circuits<br><br>Deviced and Configuration (see Fig. 26.42)|
|---|
|KITCHEN|
|Rangee, c, i Oven (built-in)c, i Range topsc, i Dishwasherc Waste disposerc Microwave oven Refrigeratorf Freezerf<br><br>12,000 4,500 6,000 1,200<br><br>300<br><br>1,000 300 350<br><br>115/230 115/230 115/230 115 115 115 115 115<br><br>3 #6 3 #10 3 #10 2 #12 2 #12 2 #12 2 #12 2 #12<br><br>60 30 30 20 20 20 20 20<br><br>1 1 1 1 1 1 or more 1 or more 1 or more<br><br>14–60R 14–30R 14–30R 5–20R 5–20R 5–20R 5–20R 5–20R|
|LAUNDRY|
|Washing machine Dryerc, i Hand irone<br><br>1,200 5,000 1,650<br><br>115 115/230 115<br><br>2 #12<br>3 #10 2 #12<br><br><br>20 30 20<br><br>1 1 1<br><br>5–20R 14–30R 5–20R|
|LIVING AREAS|
|Workshopse, j Portable heatere Television Audio centerg VCRg Personal computer and<br><br>peripheralsg, h<br><br>1,500 1,600<br><br>300 350 150<br><br>1,000<br><br>115 115 115 115 115 115<br><br>2 #12 2 #12 2 #12 2 #12 2 #12 2 #12<br><br>20 20 20 20 20 20<br><br>1 or more 1 1 or more 1 or more 1 or more 1 or more<br><br>5–20R 5–20R 5–20R 5–20R 5–20R 5–20R|
|FIXED UTILITIES|
|Fixed lighting Air conditioner, ¾ hpi,j Central air conditionerc, i, j Sump pumpj Heating plant (i.e.,<br><br>forced-air furnace)i,k Attic fanj<br><br>1,200 1,200 5,000<br><br>300 600<br><br>300<br><br>115 115 115/230 115 115<br><br>115<br><br>2 #12<br><br>2 #12<br>3 #10 2 #12 2 #12 2 #12<br><br><br>20 20 or 30 40 20 20<br><br>20<br><br>1 or more 1 1 1 or more 1<br><br>1 or more<br><br>5–20R 14–30R —<br><br>5–20R|


aWherever possible, use the actual equipment rating. bNumber of wires does not include equipment grounding wires. Ground wire is No. 12 AWG for a 20-amp circuit and No. 10 AWG for 30- and 50-amp circuits. cFor a discussion of disconnect requirements, see NEC Article 422. dEquipment ground is provided in each receptacle. eHeavy-duty appliances regularly used at one location should have a separate circuit. Only one such unit should be attached to a single circuit at the same time. fA separate circuit serving only one other outlet is recommended. gSurge protection recommended. hIsolated ground may be required. iA separate circuit is recommended. jIt is recommended that all motor-driven devices be protected by a local motor-protection element unless motor protection is built into the device. kConnect through the disconnect switch equipped with a motor-protection element.

ELECTRICITY

plastic instead of glass in fixtures, and vandalproof equipment wherever possible. All panels must be locked and should be in locked closets.

- 4. Provide appropriate outlets for all special equipment in labs, shops, rooms with cooking activities, and the like.
- 5. Use heavy-duty devices and key-operated switches for public area lighting (corridors, etc.),


6. The NEC requires sufficient branch circuitry to provide a minimum of 3 V-A/ft2 (32.3 V-A/m2)

![image 1522](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1522.png)

###### ELECTRICITY

Fig. 28.20 Electrical plan of a small house. (a) Layout of lighting and electrical devices for the main floor. (b) Layout of lighting and electrical devices for the basement. (c) Lighting fixture schedule. (d) Symbols and abbreviations. (e) Circuited plan, main floor of house. (f) Circuited plan, basement. (g) Panel schedule for the house.

###### 1311

![image 1523](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1523.png)

![image 1524](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1524.png)

###### ELECTRICITY

Fig. 28.20 (Continued)

###### 1312

![image 1525](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1525.png)

![image 1526](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1526.png)

###### ELECTRICITY

Fig. 28.20 (Continued)

###### 1313

- Ch28.indd 1313 9/21/09 7:23:24 PM


![image 1527](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1527.png)

![image 1528](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1528.png)

###### ELECTRICITY

Fig. 28.20 (Continued)

###### 1314

- Ch28.indd 1314 9/21/09 7:23:25 PM


###### LOAD TABULATION 1315

- 3. As with all nonresidential buildings, convenience receptacles are figured at 180 V-A each.
- 4. Only specification grade equipment should be used.


for general lighting in schools (refer to NEC Article 220). Unlike the value for residential occupancy, this figure does not include receptacles. Receptacles are calculated separately at 180 V-A each for ordinary convenience outlets.

###### (c) Industrial Spaces

###### (b) Office Space

These areas are so specialized that no meaningful general guidelines can be given.

- 1. In small office spaces (less than 400 ft2 [37 m2]), provide either one convenience outlet for every 40 ft2 (3.7 m2) or one outlet for every 10 linear ft (3 m) of wall space, whichever is greater. In larger office spaces, provide one outlet for every 100 to 125 ft2 (9.3 to 11.6 m2) beyond the initial 400 ft2 (37 m2). These outlets are intended for miscellaneous electrical devices, in addition to anticipating the constantly increasing number of data system accessories. In addition, provide at every desk (on an adjacent wall, in a “power pole,” or in the floor) at least one duplex 20-A receptacle for a computer. These receptacles should be circuited at no more than six to a 20-A branch circuit, and less if the specific equipment to be powered so dictates. Figure 28.21 shows one possible circuiting arrangement for the room layouts shown in Fig. 28.12. Although other arrangements are possible, the net result is the same (see also Fig. 28.22).
- 2. Corridors should have a 20-A, 120-V outlet every 50 ft (15 m) to provide power for cleaning and waxing machines.


###### (d) Stores

In stores, good practice requires at least one convenience outlet receptacle for every 300 ft2 (28 m2) in addition to outlets required for loads such as lamps, show windows, and demonstration appliances.

###### 28.14 LOAD TABULATION

While circuiting loads, a panel schedule is drawn up that lists the circuit numbers, load descriptions, wattage (actually, volt-amperes), and the current rating and number of poles of the circuit-protective device feeding each circuit. Spare circuits are included to the extent that the designer considers them necessary and consistent with design intent (including budget), but normally no less than 20% of the number of active circuits. Finally, spaces are left for future circuit breakers in approximately

ELECTRICITY

![image 1529](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1529.png)

Fig. 28.21 Alternative methods of circuiting are shown in different rooms. Room 205 shows the actual junction box location, with flexible connections to the box at each fixture. Room 207 shows circuit numbers and switch designations only; the placement of junction boxes is understood, and conduit runs are omitted for clarity and because they usually are not representative of the actual field installation. Room 209 shows an outlet box at each fixture, with schematic conduit connections. All of these methods are in common use.

![image 1530](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1530.png)

Fig. 28.22 Typical receptacle circuiting of several rooms in an office–laboratory building. Lighting (see Fig. 28.21) and power (receptacles) are shown on separate plans to avoid crowding. See Fig. 28.15 for symbols and Fig. 28.12 for notes. Lighting in offices is recessed; lighting in labs is surface-mounted for flexibility. Note the double circuiting of the type-D receptacles.

loads. These calculations apply to panel load calculations as well and are best accomplished by adding 25% to the panelboard load, as shown in Fig. 28.23.

the same quantity as the number of spare circuits, but always so as to round off the total number of circuits.

Panelboards are normally manufactured with an even number of poles. Thus, if a panel had, with spares, 21 poles, the designer would ask for (at least) three spaces, to give a 24-circuit box. A typical panel schedule is shown in Fig. 28.23, which serves the laboratory of Figs. 28.21 and 28.22.

In calculating total panel loads, as shown in Fig. 28.23, no demand factor may be applied except as specifically stated in the NEC (see NEC Articles 220-11 and 220-13). This is true despite the knowledge that most often the usage will be such that the average load will be lower than the maximum demand (see Section 28.17 for multipanel feeders). If it is known that certain loads will not or cannot be used simultaneously, the load total should reflect only the larger of the two. Thus, heating and cooling loads are generally not concurrent. Nor is building night floodlighting concurrent with the business office load, but it may be with general interior lighting. Note in Fig. 28.20g that 2-pole loads (208 single-phase) appear in two columns. Similarly, 3-phase loads would appear in three columns. Also, note that the phase loads are not equal. It is the responsibility of the designer (or contractor) to circuit the loads so that the phases are as closely balanced in load as possible. If this is not done, one phase will carry considerably more current than the others. Because the panel feeder must be sized for the maximum phase current, this may lead to an oversized feeder and therefore a waste of money.

In calculating panel loads, the following rules apply:

ELECTRICITY

- 1. Each specific appliance, device, lighting fixture, or other load is taken at its nameplate rating, except certain kitchen and laundry appliances for which the NEC allows application of a demand factor (see NEC Article 220).
- 2. Each convenience outlet, in other than residential spaces, is counted as 1.5 A (180 V-A).
- 3. Loads for special areas and devices such as show window lighting, heavy-duty lampholders, and multioutlet assemblies are taken at the figures given in NEC Article 220.
- 4. Spare circuits are figured at approximately the same load as the average active circuits (1200 to 1500 V-A).
- 5. Spaces are not counted in the load.
- 6. Continuous loads such as lighting are calculated at 125% of their actual value. See NEC Articles 210-19(a) and 210-20(a), which refer to load calculations for conductor sizing and feeder overcurrent protection, respectively, for combinations of continuous and noncontinuous


Once the loads have been tabulated, balanced, and totaled by phase, the maximum current is calculated. A portion of the spare capacity available in

![image 1531](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1531.png)

routine) and are covered there in detail, they are not repeated here. Code requirements, it must be remembered, are minimum; a design solution to meet a client’s needs often exceeds these basic requirements.

Once the panel load totals have been determined as detailed previously, the next step is to size the conductors feeding the panel. To do this, an examination of the spare capacity of the panel and of the feeders is necessary in order that the system design be consistent, giving equal capacity for future growth in all of its components. Considering the panel circuitry first, let us examine the effect of load expansion, including spares and spaces (Table 28.8).

As noted in Section 28.11, spare capacity is built into the branch circuitry and into the panels. Most often, expansion is accomplished by additional loading on some circuits and by adding new circuits via spare circuit breakers in the panel. Table 28.8 gives the ultimate capacity of the panel—that is, fully loaded circuits and fully utilized spares and spaces. Because this ultimate capacity is rarely achieved, panel feeders need only be sized for initial loads as detailed in Section 28.14, and provision made for rewiring to meet anticipated expansion by one of the techniques listed in Section 28.16.

These results can be summarized as follows: For panels in buildings expecting limited expansion, for which branch circuits are loaded to 80% of capacity (25% branch circuit expansion; see Table 28.5, note e), the ultimate panel load without new conduit work (i.e., merely by filling out circuits), is 1.5 L, or 50% beyond the initial load. By adding breakers in the spaces, this load can be expanded to 75% beyond the initial load. The corresponding figures for panels that are lightly loaded (66% capacity, i.e., 50% branch circuit expansion, as in Table 28.5, note f), in anticipation of considerable load growth, are 80% to 110%, respectively. These results are summarized in Table 28.8.

###### ELECTRICITY

Fig. 28.23 Schedule for lighting panel LP-1 (see Fig. 28.22).

the branch circuits is added to the total as the basis for the calculation of the feeder load. This spare capacity, shown in Table 28.5, is between 25% and 50%. The exact amount to be initially added in feeder sizing is developed in the ensuing discussion.

###### 28.16 FEEDER CAPACITY

###### 28.15 SPARE CAPACITY

To achieve economy, the panel feeder must accommodate the initial load plus some portion of the future load. Spare capacity in feeders (to accommodate a considerable portion of the panel spare capacity, as shown in Table 28.8) is provided by one or more of the following procedures:

Load calculations for residential occupancies and other spaces are detailed in NEC Article 220, and examples are given in Chapter 20 of the NEC. Because these calculations are specialized (but

Ch28.indd 1317 9/21/09 7:23:27 PM

###### TABLE 28.8 Panel Initial and Expanded Loadsa

|Panels in Facilities Expecting Limited Expansion; Circuits Initially Loaded to Give 25% Expandability (See Table 28.5)<br><br>Panels in Facilities Expecting Extensive Expansion; Circuits Initially Loaded to Give 50% Expandability (See Table 28.5)|
|---|
|Initial load Initial plus spares Load after all circuits including spares<br><br>are loaded to maximum allowable Load after utilizing 20% spaces also<br><br>100% 120% 150%<br><br>175%<br><br>100% 120% 180%<br><br>210%|


aFor development of these values, see McGuinness et al. (1980), pp. 690–691.

of larger-gauge wire in the existing conduit. To examine exactly what these alternatives provide in spare capacity, Table 28.10 tabulates the maximum ampacity of various sizes of conduits and the future capacity obtainable. Table 28.9 is taken directly from the NEC. Note from Table 28.10 that simply by rewiring, up to 30% additional capacity can be obtained, whereas if the conduit had been oversized, the additional capacity would be 35% to 146%.

- 1. Provide feeder (and conduit) capacity initially to handle the entire eventual load. This method is the most expensive, requiring an initial outlay for (potentially) no return, and is rarely used.
- 2. Provide feeder capacity for the initial load plus spare capacity, with properly sized conduit. Conduit is sized for type THW or RHW without covering. This method yields limited spare capacity.
- 3. Provide feeder capacity for the initial load plus spare capacity, with conduit oversized by one size. Size conduit for type THW wire, which is very widely used because of its attractive price and excellent electrical properties. Some additional costs are entailed here.

If the initial wiring is done with type TW wire, the effect is approximately the same as that of oversizing the conduit by one size and wiring initially with THW wire. This is the result of the lower ampacity rating of TW compared to THW, resulting in a larger conduit size for the same initial ampacity. Exact figures for each can be worked out with the help of Tables 27.2A, and 27.2B, and conduit capacity in Table 28.9, or by using the tables in NEC Article 310 and Chapter 20.

- 4. Provide feeder capacity for the initial load plus spare capacity and oversize conduit by two sizes. This yields most of the capacity necessary in facilities anticipating large expansion.
- 5. Provide for the initial load plus spare capacity, and install an empty conduit for future use. This method is expensive because of the high conduit cost and is advisable only infrequently.


Answering the question of how large to make the feeder for a given panel load requires balancing the future panel load, the initial cost of feeder, and the future capacity of existing conduit. It is best to avoid the installation of empty conduits because this is expensive. Rewiring, however, is relatively inexpensive, and oversizing conduit is the method of choice if rapid expansion is anticipated.

Referring to Table 28.10, note that normal design uses THW cable. Design with T or TW is, in effect, a first step in oversizing conduit and is generally not economical. The second step is a deliberate oversizing of conduit that results in much increased conduit ampacity, as reflected by the figures in the table. Using these values in practice requires that the designer juggle cable and conduit costs against anticipated load growth to arrive at the most economical long-term solution. Applying these numbers to concepts previously developed, suggests:

ELECTRICITY

1. Buildings designed for 25% branch circuit expansion (see Table 28.5) have a panel capacity of 1.75 times the load (Table 28.8). If it is desired to design the panel feeder to carry the full expansion possible, then calculate the feeder on the basis of panel load plus 20% spares and oversize the feeder by 20%. This gives a feeder capacity of

In approaches 2, 3, and 4, the future capacity beyond that initially supplied is handled by the use

1.20 × 1.20 = 1.44 × initial load

###### TABLE 28.9 Maximum Number of Conductors in Trade Sizes of Rigid Metal Conduit

|Type Letters<br><br>Conductor Size AWG, kcmil<br><br>Conduit Trade Size in.<br><br>½ ¾ 1 1¼ 1½ 2 2½ 3 3½ 4|
|---|
|TW, THW, RHW, RHH (without outer covering), and THHW<br><br>6 4 2 1<br><br>0 00 000 0000<br><br>250 300 350 400 500 600<br><br>1 1 1 1<br><br>3 1 1 1<br><br>1 1 1<br><br>5 3 2 1<br><br>1 1 1 1<br><br>1 1<br><br>8 6 4 3<br><br>2 2 1 1<br><br>1 1 1 1 1 1<br><br>11 8 6 4<br><br>3 3 2 1<br><br>1 1 1 1 1 1<br><br>18 14 10<br><br>7 6 5 4 3 3 2 1 1 1 1<br><br>20 14 10<br><br>8 7 6 5<br><br>4 3 3 3 2 1<br><br>13 11<br><br>9 8<br><br>6 5 5 4 3 3<br><br>13 10<br><br>8 7 6 6 5 4<br><br>11 9 8 7 6 5|
|THHN 6 4 2 1<br><br>2 1 1 1<br><br>4 2 1 1<br><br>7 4 3 1<br><br>12 7 5 4<br><br>16 10<br><br>7 5<br><br>27 16 12<br><br>9<br><br>24 17 12<br><br>26 19 26|
|XHHW (4–500 kcmil) 0<br><br>00 000 0000<br><br>250 300 350 400 500 600<br><br>1 1 1 1 1<br><br>1 1 1 1<br><br>1 1 1 1<br><br>3 2 1 1<br><br>1 1 1 1 1 1<br><br>4 3 3 2<br><br>1 1 1 1 1 1<br><br>7 6 5 4<br><br>3 3 2 2 1 1<br><br>10 9 7 6<br><br>5 4 3 3 2 1<br><br>16 13 11<br><br>9 7 6 6 5 4 3<br><br>15 12<br><br>10 9 7 7 5 4<br><br>16 13 11 10 9 7|


Source: Extracted from the National Electrical Code.

###### ELECTRICITY

###### Table 28.10 indicates that rewiring adds another 20% on average. This gives

2. For a building with 50% branch circuit expansion, utilizing the full panel space capacity creates an ultimate panel capacity of 2.1 times the initial load (see Table 28.8). This is accomplished as follows: Oversize the feeder by 15% and oversize the conduit by one size. The

1.20 × 1.44 = 1.73 × initial load

which corresponds very closely to the 1.75 desired.

###### TABLE 28.10 Maximum Wire and Ampacity of a Conduit, and Ampacity Gain on Rewiring

Rewiring with XHHW

Capacity Increase Having Oversized Conduit

Initial Installation THW Cable Using Original Conduit

Max.a Wire AWG/ kcmil

Initial Conduit Size in.

Max. Amperes

Maximum Wire

Maximum Amperes

Capacity Increase

One Size

Two Sizes

146% 115% 100%

100% 60% 69% 35% 64%

30% 30% 25% 28% 13%

170 260 320 430 475

1/0 4/0 300 500 600

130 200 255 335 420

1 3/0 250 400 600

- 1½
- 2 2½ 3
- 3½


81%

—

aAssuming four single conductors in conduit: 3-phase conductors plus neutral.

SOLUTION Office space = 85% of 20,000 ft2 (1860 m2)

latter step gives an average expansion of 65%. Therefore,

= 17,000 ft2 (1581 m2)

feeder capacity = 1.15 × 1.20 × 1.65 = 2.3

= 15% of 20,000 ft2 (1860 m2)

Corridor and storage

= 3,000 ft2 (279 m2)

which is approximately the desired figure.

The NEC specifies a minimum of 3½ V-A/ft2 (37.7 V-A/ m2) for lighting and 1 V-A/ft2 (10.8 V-A/m2) for miscellaneous receptacles in office space. It further specifies ½ V-A/ft2 (5.4 V-A/m2) minimum for corridors and ¼ V-A/ft2 (2.7 V-A/m2) for storage. Therefore:

If, as in the case of laboratories, more than 100% expansion is anticipated (see Table 28.1), conduit should be oversized by two sizes and initial wiring oversized by approximately 25%. Feeders thus arranged will handle the new panels required to meet the anticipated expansion.

Lighting Office load: 17,000 × 3½ = 59.5 kVA

Two factors should be carefully noted here. First, the smaller conduits offer the largest expandability, although, in dollars per amperes, they are more expensive. Second, in order to take advantage of spaces in a panel, conduit stubs should be taken from the panel and extended into suspended ceilings (or another procedure used to make the panel circuitry easily accessible in the future).

(1581 × 37.7) = 59.5 kVA Corridor: 1,500 × ½ = 0.74 kVA

(139 × 5.4) = 0.74 kVA Storage: 1,500 × ¼ = 0.38 kVA

(139 × 2.7) = 0.38 kVA Minimum lighting load: = 60.6 kVA Receptacles

17,000 × 1 V-A/ft2 = 17 kVA (1581 × 10.8 = 17 kVA)

###### 28.17 PANEL FEEDER LOAD CALCULATION

These values would then be compared to the actual design loads. Receptacles are counted at 180 V-A each, as noted in Section 28.14, item 2. If the code minima exceed the design load (as they well may if lighting is carefully designed), panels must be equipped with sufficient additional circuits to make up the difference. The number of such circuits is up to the designer, because circuit loading is not specified.

- EXAMPLE 28.1 Refer to Fig. 28.23. The panel is for a laboratory/office area. Because substantial expansion is anticipated, circuitry follows the bottom section of Table 28.5. The ultimate panel load would be 26 circuits at 1920 V-A = 50 kVA = 138 A. Thus, the initial feeder is sized for 115 A (4 #2 THW, 1¼ in. C ), but rewiring with XHHW will allow as much as 150 A in the same conduit. A 225-A frame circuit breaker is chosen initially because eventually the trip will be raised to 150 A. ■

The NEC in Article 220 specifies minimum volt-amperes per unit area (V-A/ft2 [V-A/m2]) figures for various occupancies, for lighting, and for miscellaneous power loads. Proper design procedure therefore requires that after detailed design of an area, the actual loading should be compared to these minima, and the larger of the figures, concerning the number of circuits and feeder load, should be used. An example will help to make this clear.

- EXAMPLE 28.2 Assume a single floor of an office building of 100 × 200 ft (30.5 × 61 m). Assume also that 15% of the area is corridor and storage, equally divided between the two. Calculate the load and feeder size. Assume a good-grade speculative construction venture.


ELECTRICITY

For instance, suppose that the lighting design was accomplished at 2 V-A/ft2 (21.5 V-A/m2). Panel circuits would have to be provided for the additional 1½ V-A/ft2 (16.2 V-A/m2) as follows:

17,000 ft2 × 1.5 V-A/ft2 = 25.5 kVA (1581 × 16.2 = 25.5 kVA)

Assuming a 30% to 50% future load expansion, we would circuit the lighting loads at approximately 1300 V-A per circuit (see Table 28.5). Therefore, we would provide

25,500 V-A 1,300 V-A

= 20 additional circuits

With respect to the minimum feeder load, the NEC specifies that it be increased by 25% if loads are continuous (3 or more hours). This requirement allows for breakers to heat up in panels while carrying a continuous load and is waived for circuit breakers that are ambient compensated—that is, are rated to carry 100% load. Because we have established 80% of the breaker rating as the maximum

###### PANEL FEEDER LOAD CALCULATION 1321

that the panels are not all fed by one feeder (see Fig. 28.24). Assuming they are, however, the feeder would be calculated in terms of 3-phase current thus:

load (see Table 28.5), we have already accounted for this factor in circuitry but must utilize it in the feeder calculation. Assuming that the code minima are the design loads, then, for feeder calculation:

kVA 0.360

116 0.360

Lighting load = 60.6 kVA × 125% = 75.75 kVA

I =

=

= 322 A

Receptacle load as given = 17.0 kVA Minimum feeder load = 92.75 kVA 25% future load = 23.2 kVA Design feeder load = 116 kVA

Using THW cable, a minimum of 400 MCM would be required. Conduit would be a minimum of 3 in. but might be increased to 3½ or 4 in., according to the considerations of spare capacity discussed in the previous section. ■

Because this load would be divided among several panels, the building electrical design might be such

![image 1532](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1532.png)

ELECTRICITY

Fig. 28.24 Typical power riser diagram. Ordinarily, the main switchboard would be shown as a large rectangle with the feeders emanating from it, and a switchboard schedule would detail the contents. Here, because of the unusual bus arrangement, the main switchboard appears as it would on a single-line diagram.

TABLE 28.11 Current and Volt-Ampere Relationships

|120-V Single-Phase<br><br>120/240-V 3-Wire<br><br>120/208-V Single-Phase, 3-Wire<br><br>120/208-V 3-Phase<br><br>277/480-V 3-Phase<br><br>277-V Single-Phase|
|---|
|I = (V-A)/120 I = (V-A)/240 I = (V-A)/208 I = (V-A)/360 I = (V-A)/830 I = (V-A)/277|


Other serious negative effects of harmonic currents are:

Table 28.11 lists the relevant relations that will assist in computing currents. A note of caution is required regarding the use of computer programs to perform the previous calculations. It should be very clear that considerations of economy and anticipated expansion must be considered in designing a feeder system. Most software will not make such necessary comparisons and calculations unless specifically directed, and this frequently requires a multistage calculation. Most programs are arranged to select feeders on the basis of current loads, plus a specified spare capacity, without regard to expansion or economic considerations. It is important to understand the methods used by any particular computer program in order to apply its output intelligently.

- • Deterioration of electronic equipment performance; continuous or sporadic computer malfunctions
- • Overheating of the neutral—possibly causing neutral burnout and resulting in equipment being subjected to severe voltage variations
- • Overheating and premature failure of transformers—even when the transformer nameplate rating seems adequate
- • Overheating of motors because of operation with a distorted voltage waveform
- • Nuisance tripping of circuit breakers and adjustable-speed drives
- • Telephone interference
- • Capacitor fuse blowing


###### 28.18 HARMONIC CURRENTS

The problem of destructive harmonic currents becomes progressively more severe as the amount of electronic equipment in use increases (as it does continuously).

A recent phenomenon, large harmonic currents, has been the cause of considerable difficulty in modern electrical installations. Without going into detail on this highly technical subject, a brief description of the problem and its causes is given here.

ELECTRICITY

Today, at least half of the electric load in a modern office-type facility is composed of nonlinear, harmonic-producing equipment. It follows that all such facilities, both existing and under design, must take necessary corrective measures. In the past, these measures consisted of oversizing equipment to avoid overload burnout; adding passive harmonic filters (which act to reduce harmonic content) in the electric distribution system; using isolation transformers at sensitive loads; selecting power sources with low output impedance to minimize voltage distortion; using controls that are relatively insensitive to harmonic distortion; adding meters throughout the system that measure true rms voltage and current rather than the average values shown by conventional meters; and other expensive (and essentially passive) power line conditioning (see Sections 26.35 and 26.36). In view of the increasing severity of the problem, computer-controlled variable power-conditioning equipment (called active line

Conventional electrical loads such as lighting, resistive devices (heaters), motors, and the like are linear (i.e., the load impedance remains essentially constant, regardless of instantaneous voltage). This is not the case with most electronic equipment. Computers, modems, printers, electronic lighting ballasts, variable-speed motor drives, and solid-state equipment of all types are essentially nonlinear loads. As such, they produce harmonic currents, of which the odd-order ones are additive in the power system neutral conductor. The most troublesome of these are the third harmonic and its odd multiples (9th, 15th, 21st, . . .). These currents can become so large in a modern computerized office (especially with electronic ballasts) that instead of the neutral conductors carrying the unbalanced current in a 3-phase system (zero in a balanced system), they actually carry more current than the phase wires.

RISER DIAGRAMS 1323

conditioning) has become available. Such powerconditioning equipment operates in a fashion similar to that described for active noise cancellation in Section 19.28. The conditioner instantaneously and continuously analyzes the harmonic content of the line voltage and injects an equal but exactly out-of-phase voltage to cancel the harmonics and produce a pure sinusoidal voltage supply. The harmonic currents that are required by nonlinear loads are supplied by a digital signal generator. Other techniques are also used; their description is beyond the scope of this book.

- LP-1A— 110 A
- LP-2A— 125 A

- LP-3A—


100 A 335 A

These values include connected load, spares, and a 25% future capacity factor (the NEC requires that feeders be sized minimally for loads calculated by using the given NEC unit area loads plus any demand factors listed; see Article 220). If actual panel circuit loads are larger than the NEC minima, then they are the loads used in feeder calculations, and any reasonable demand may be used, provided that at no time do the totals drop below the minima specified in the NEC. Therefore, diversity factors may be applied between panel loads in a judicious manner.

In any retrofit work, the electrical designer must obtain a detailed electrical system analysis for the existing system, performed by engineers experienced in the field of power quality. Many existing systems carry as much as 70% to 80% harmonic current and constitute a major system failure waiting to happen. A proper power quality study, performed with such instruments as true rms meters, harmonic analyzers, frequency selective voltmeters, and spectrum analyzers, will yield a true picture of an existing system and permit the electrical rehab work to be engineered with harmonic limitations as one of the important design parameters.

In office building work, typical diversity factors are as follows:

|Lighting Panels Fed from a Single Feeder Diversity Factor 1 or 2 1.00 3 or 4 1.09 5, 6, or 7 1.18 8, 9, or 10 1.33|
|---|


Thus, the load on feeder F10, using 100% demand per panel and 1.09 diversity between panels, would be 335 × 1.0/1.09 = 307 A. ■

Methods for handling future expansion were discussed previously. In this case, the feeder, before voltage drop considerations, would be (from Tables 27.2, 27.3, and 28.9) 4-350 MCM THW in 3-in. C. In this case, the values in Table 28.10 can be misleading if not read carefully. A 3-in. conduit will take a maximum of 400 kcmil THW. However, because the initial design is using only 350 kcmil, which also requires a 3-in. conduit, the expansion possible by rewiring with XHHW is

###### 28.19 RISER DIAGRAMS

ELECTRICITY

When all devices are circuited and panels are located and scheduled, a riser diagram can be prepared. A typical diagram, shown in Fig. 27.2, represents a block version of a single-line diagram except that, as the name implies, vertical relationships are shown. All panels, feeders, switches, switchboards, and major components are shown, up to, but not including, branch circuiting. This diagram is essentially a vertical section taken through a building electrical system.

ampacity of 500 kcmil, XHHW in 3-in. C ampaciity of 350 kcmil, THW in 3-in. C

430 A 310 A

=

EXAMPLE 28.3 Feeder F10 of Fig. 28.24 serves lighting panels 1A, 2A, and 3A. Calculate the required feeder size, considering loads, future expansion, and voltage drop.

= 1.39—i.e., 39% expansion

This should be sufficient.

The final consideration in sizing a feeder is voltage drop. The NEC suggests (does not require) that sizing branch circuit conductors for a maximum of 3% voltage drop to the farthest outlet, and sizing feeders so that the maximum combined feeder and

###### SOLUTION

The connected loads on these panels have been computed in accordance with the previous considerations and are:

![image 1533](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1533.png)

Fig. 28.25 Curves for determining voltage drop in copper cables. Curves show the maximum one-way circuit length for a 1% voltage drop.

be oversized to address the potential for substantial future load expansion.

branch circuit voltage drop to the farthest outlet does not exceed 5% will give reasonably efficient operation. These figures apply to all types of loads.

It is suggested that it makes economic sense to restrict branch circuit voltage drop to 2% to the farthest outlet while maintaining the overall 5% limitation. This allows a minimum 3% drop in feeders, which are frequently long and, because of size and ampacity inefficiency, relatively more expensive than small branch circuit wiring.

ELECTRICITY

###### 28.20 SERVICE EQUIPMENT AND SWITCHBOARD DESIGN

The main switchboard shown in Fig. 28.24 constitutes a combination of service equipment and feeder switchboard. The service equipment portion of the board comprises the metering and four main switches feeding the risers, motor control center (MCC), rooftop machine room, and elevators. The feeder board comprises switches 5 through 12. Such an arrangement is permissible inasmuch as the NEC allows up to six fused switches or circuit breakers to serve as the service disconnect means. This arrangement was chosen in order to separate to the largest extent possible the motor loads (elevators, air-conditioning equipment, basement power, etc.) from the lighting. Such a procedure minimizes lighting fluctuations resulting from motor starting and yields simpler maintenance. Also, the size of the main switch is reduced. This switchboard would be

Many tables and curves are published by manufacturers from which voltage drop can be obtained. Such a set of curves is shown in Fig. 28.25, which shows the maximum length of run for a 1% drop. Applying these curves to Example 28.3 and assuming an 80-ft (24-m) run gives the following.

From the curves, 307 A on 350 MCM cable gives a 1% drop in 50 ft (15 m). Therefore, the drop in 80 ft (24 m) will be 1.6%, which is well within our criteria, assuming that branch circuits were limited to a 2% voltage drop.

In summary, then, feeders are sized in accordance with load (actual or based upon unit area, whichever is larger) and voltage drop. Conduit may

of the metal-clad dead-front type with switches or circuit breakers, as desired.

• Optional Standby Systems: covered by NEC

Article 702

Other recommendations affecting service equipment are as follows:

The essential differences among the three classifications involve the purpose, application, and duration of the specific nonnormal power supply. All three types are activated when normal power fails, but only the first two types are legally required when so specified by a governmental agency having jurisdiction. Optional standby systems are, as their name states, optional; they are entirely dependent upon the project requirements established by the facility’s owner or operator.

- • All equipment used for service, including cable, switches, meters, and so on, should be approved for that purpose.
- • It is recommended that a minimum of 100-A, 3wire, 120/240-V service be provided for all individual residences.
- • No service switch smaller than 60 A, or circuit breaker frame smaller than 100 A, should be used.
- • In multiple-occupancy buildings, tenants must have access to their own disconnect means.
- • All building equipment should be connected on the load side of the service equipment, except that service fuses, metering, fire alarm and signal equipment, and equipment serving emergency systems may be connected ahead of the main disconnect (see Fig. 28.24).
- • For additional information on electric service, see NEC Article 230.


Emergency systems are those essential to human safety. As such, and depending upon the type of facility involved, they may supply power for fire detection, lighting, alarm and communication systems, elevators, fire pumps, and such loads as ventilation, refrigeration, and industrial processes where power interruption would imperil human safety. Generally, emergency systems must pick up the loads automatically within 10 seconds of power interruption. Where the emergency power supply consists of batteries, they must have a fullload capacity of 90 minutes. Where the power supply is an engine–generator set, an on-site fuel supply that will suffice for a minimum of 2 hours of full load is required. The entire wiring system for an emergency power system must be separate and distinct from the normal power system, except where both systems are connected to the same item of equipment.

###### 28.21 EMERGENCY SYSTEMS

###### (a) General Information

ELECTRICITY

Some considerations relevant to power reliability are discussed in Section 28.1(b), and a brief review of the equipment available to supply emergency power is presented in Section 26.39. Emergency lighting equipment is covered in Section 16.31. This section discusses possible emergency power supply arrangements. The choice of arrangement and the size and type of equipment depend largely upon the requirements of local codes, which determine the loads that must be supplied from the emergency system. Although this section uses the term emergency, the concepts involved are equally applicable to standby systems. Where differences occur, they are pointed out.

Legally required standby systems are those required to provide power for essentially the same types of loads as emergency systems, except that their absence does not involve immediate danger to human life. Systems for firefighting, control of health hazards, long-term rescue operations, and industrial hazard prevention would be among the electrical loads served. For these systems, loads must be picked up automatically within 60 seconds of failure of normal power and be maintained for the same minimum periods of time specified for emergency power systems. Wiring may be run in the same enclosures as those used for the normal power system.

The three classes of electrical power supply systems that are included under the general category of emergency electric supply systems are:

Optional standby power systems are intended essentially to minimize economic loss, and therefore can supply any load identified by the building owner. Connection of the selected standby source can be manual or automatic, and the duration

- • Emergency Systems: covered byNECArticle 700
- • Legally Required Standby Systems: covered by


NEC Article 701

has been made, however, the equipment and installation must comply with the requirements of the NEC. Relevant NFPA codes (updated on a regular basis) include:

of service is entirely at the owner’s discretion. No restrictions are placed on the wiring system beyond those applied to the normal electrical wiring system.

NFPA 70 National Electrical Code NFPA 99 Standard for Health Care Facilities NFPA 101 Life Safety Code

###### (b) NFPA Codes

TheNEC does not determine whether an emergency system is required; that decision is made by the applicable jurisdictional authorities and is generally a response to the requirements of NFPA 101. Once a determination to provide an emergency system

- NFPA 110 Standard for Emergency and Standby Power Systems
- NFPA 111 Standard on Stored Electrical Energy Emergency and Standby Power Systems


![image 1534](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1534.png)

ELECTRICITY

![image 1535](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1535.png)

- Fig. 28.26 Use of a central battery for emergency power supply. When all loads can be energized with dc, the arrangement of (a) is satisfactory. When ac as well as dc must be distributed, a central inverter is added, as in (b), and the ac and dc emergency loads are fed separately.


(c) Technical Considerations

specifies an internal electrical design that largely covers both types of outages down to the distribution level. Refer to the referenced NEC article for further information.

In general, when emergency power is discussed, it is assumed to be replacing normal power; that is, the assumption underlying most codes and standards is that power must be supplied to selected loads within the building because of a utility power outage. In good-practice design, cognizance must also be taken of situations in which normal power has not failed, and an outage is localized because of an in-building equipment failure. This aspect of design—reliability—is left to the designer and owner to decide in the context of a given building situation. Some of the arrangements discussed here differentiate between the nature of outages—that is, a utility or general outage versus an equipment or local outage. An exception to this generalization occurs with health-care facilities, where NEC (in Article 517)

An emergency system includes all devices, wiring, raceways, and other electrical equipment, including the emergency source that is intended to supply electric power to the selected load(s). An important aspect of code requirements permits the use of a single power source for (1) emergency, (2) legally required standby, and (3) optional standby systems, provided that it is equipped with automatic selective load pickup and load-shedding equipment that will ensure adequate power to the three types of systems in the order of priority stated (1, 2, 3).

1. Where emergency loads are not substantial, a storage battery arranged to be connected

![image 1536](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1536.png)

ELECTRICITY

![image 1537](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1537.png)

- Fig. 28.27 Alternative arrangements of emergency/normal power feed. In (a) a single transfer switch serves the normal power and transfers to the generator upon power failure. In (b) there are multiple smaller transfer switches, thus reducing the chance of a single equipment failure faulting out the entire emergency power system.


the main disconnects and are so arranged that a downstream fault within the building will not affect these items. This situation is illustrated in the riser diagram of Fig. 28.24, where the stair and exit panel (which supplies egress lighting) and the fire alarm panel are connected ahead of the building main disconnect and protected with their own fuses. This arrangement is permitted only for Legally Required Standby Systems (NEC Article 701) and not for Emergency Systems as defined in NEC Article 700. The items that may be connected ahead of the main service equipment are generally limited to emergency lighting, fire alarm, fire pumps, standby power equipment, and other alarm and protective equipment, each of which must be provided with a separate disconnect means and overcurrent protection (see NEC Article 230-82).

automatically on power outage may be used. Where all emergency loads can be operated on dc, the arrangement of Fig. 28.26a is used. (Note that ac lighting can accept dc emergency power if equipped with a local inverter, as discussed in Section 16.31.) If ac power is required, the arrangement of Fig. 28.26b can be utilized.

- 2. Where emergency loads are larger than can be practically supplied by a battery installation, and where a start-up and power transfer time of up to 10 seconds is tolerable, a generator set is employed. A combination of emergency sources may be used in a single building. For instance, a generator can supply bulk power loads and a battery installation selected lighting loads.

The system can be arranged with a single transfer switch that senses normal power loss, as in Fig. 28.27a, or it can use multiple switches, each one of which will sense power loss at its downstream location, as in Fig. 28.27b. The latter system provides greater power reliability, provided that the design is such that the emergency power uses an independent power path to the transfer switches. Otherwise, a fault in a junction box or an item of equipment that interrupts normal power downstream will also prevent emergency power from reaching that point.

- 3. Some codes permit the use of two separate electric services in lieu of a normal service plus an emergency source, provided that the two sources are truly independent—that is, come from different utility transformers or feeders; enter the building at different points and, preferably, from different directions; and use separate service drops or laterals. The point is that the type of reliability desired can be obtained only by minimizing the possibility of a single event interrupting both services. The usual arrangement is for one such utility service to be normal and the other standby.
- 4. The least reliable arrangement is one in which the emergency loads are connected ahead of


This power arrangement can do nothing in the event of a power outage. It was once very common, but is now falling into disuse as a result of more stringent codes and its serious shortcomings.

5. The NEC recognizes a category of equipment for emergency illumination called unit equipment. These types of devices, discussed and illustrated in Section 16.31(d), consist of individual self-contained packages with a battery, charger, and light sourcepermanently mounted and wired at required locations. The panel device feeding these units should be clearly identified.

ELECTRICITY

###### References and Resources

Numerous standards from the NFPA dealing with emergency power systems are identified in Section 28.21b.

McGuinness, W. J., B. Stein, and J. S. Reynolds. 1980. Mechanical and Electrical Equipment for Buildings, 6th ed. John Wiley & Sons. New York.

Stein, B. 1997. Building Technology, Mechanical and Electrical Systems, 2nd ed. John Wiley & Sons. New York.

#### C H A P T E R 29

Photovoltaic Systems

###### 29.1 A CONTEXT FOR PHOTOVOLTAICS

curiosity in the United States because of their very limited applicability and discouraging economics, have recently begun to make a noticeable impact on the commercial electrical power scene. This has come about for several reasons, the most important of which are federal government-financed research and development, and state and federal government-sponsored legislation in the electric utility field. The PV Manufacturing Technology project (PVMaT) involving the U.S. Department of Energy (DOE) and 20 private companies (launched in 1990), plus the 1992 Building Opportunities in the United States for Photovoltaics (PV:BONUS) program (also sponsored by the DOE) resulted in the reduction of PV module costs from upwards of $5.00 per watt to about $1.50 to 2.50. In addition, these initiatives spurred the development of new PV module materials, construction techniques, and product forms; increases in PV module efficiency; and a sharp overall decrease in the cost of power produced from about $0.50 to $1.00 per watt to about half that amount, depending upon the system configuration. The legislative impetus has taken the form of utility deregulation and specific legislation requiring utilities to purchase power produced by small, private installations.

A PHOTOVOLTAIC (PV) SYSTEM PRODUCES electricity through direct conversion of incident solar radiation (primarily radiation in the visible spectrum—light). This is an incredibly useful transformation process. Virtually every building of any size or function requires and consumes electricity. Solar radiation is a renewable resource, which will generally impinge upon a building in useful quantities in most climate zones (whether or not the building uses it for beneficial purposes). PV then seems an ideal design solution—providing a needed energy form from an otherwise often unused resource. In an ideal world, every building would have a PV system. Unfortunately, the economics of PV power production dampen this idyllic picture. PV power production generally costs an owner more than utility-provided power, even considering reasonable life-cycle costing scenarios. In fact, the economics are currently such that PV systems for buildings are the exception rather than the rule. There has long been hope that the economic picture would change through the evolving availability of much cheaper PV components. This has not really happened. Thus, any future shift in economics will likely occur mainly as the result of higher cost for competing electricity sources (utilities) and/or rebates or incentives from governments or utilities for distributed, greener power sources.

###### ELECTRICITY

Several recent government efforts to foster the development of PV systems are under way. The (U.S.) Photovoltaic Industry Roadmap is an industry-led effort to help guide domestic PV research, technology, manufacturing, applications, markets, and policy. The Roadmap presents the intended

