PV electric power systems, which until the middle to late 1980s were little more than a

1329

Ch29.indd 1329 9/21/09 7:23:57 PM

Subsequently, many states adopted net-metering laws that reduced this price unbalance. In this arrangement, the utility buys power during peak PV generation periods (see Fig. 29.1) at the same rate at which it sells power. At the end of a billing period (usually 1 month), any imbalance between utility-purchased and customer-purchased power is paid for at the given rates (i.e., if the customer used more power than he/she generated, that power is paid for at the conventional utility rate). Conversely (and less commonly), if the customer generated more power than was used, the utility would buy it at the avoided-cost rate.

direction of the PV industry, its critical partners, and U.S. government programs for the years 2000 to 2020. The U.S. PV program is associated with the International Energy Agency’s (IEA) Task 16 effort focused upon PV systems for buildings. The potential market for building-integrated PV systems in the United States is enormous, and many companies are beginning to work at the development and commercialization of building-integrated PV components and systems. Increasing and substantial U.S. sales of PV roof shingles are indicative of this potential. Green building design efforts are also increasing interest in PV systems, with LEED new construction credit provided for renewable energy resources and for green power.

The net-metering arrangement is attractive economically to both utility and user. A utility buys power that offsets its peak afternoon load, which is particularly severe in warm weather, and sells power in its off-peak morning and evening periods. A residential customer sells power at the PV installation’s peak output, which is also usually a period of low user consumption (Fig. 29.1), and buys it back at the same price in the evening, when PV output is low but power demand is high. The arrangement removes the necessity for an expensive battery installation that, in a stand-alone system, provides power during periods of low PV energy production. This advantage, combined with other advantages such

The 1978 federal Public Utilities Regulatory Policy Act (PURPA) required electric utilities to buy electric power at a price equal to the costs they avoid by not having to produce that power. The utilities generally interpret that “avoided cost” as fuel cost only, without considering other avoided costs such as additional plant construction. As a result, energy is often bought under this law at about $0.03/kWh by the same utilities that sell energy at $0.08 to 0.15/kWh. This spread obviously does not encourage the construction of gridconnected PV installations (see Section 29.5b).

ELECTRICITY

![image 1538](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1538.png)

Fig. 29.1 Graph representing electricity produced and used by a residence equipped with a PV array. Daily energy use is shown as a uniform average over a 24-hour period to indicate overall quantity but not an actual usage pattern. The bell-shaped PV energy production curve is centered on solar noon and extends from sunrise (solar 6:00 A.M.) to sunset (solar 6:00 P.M.). The area of the bell curve above the average consumption line indicates electricity that would be purchased by a utility in a grid-connected system or stored in batteries in a stand-alone system. (From Harris, Miller, and Thomas. 1985. Solar Energy Systems Design, p. 715. Reprinted with permission of John Wiley & Sons, Publishers. Redrawn by Amanda Clegg.)

PV CELLS 1331

that changes direct current (dc) to alternating current (ac). An inverter is not the same as a power-conditioning unit (PCU).

as having a nonpolluting power source, has led to a large increase in grid-connected installations. Indeed, the attractiveness of having a green, environmentally beneficial electric power supply is so great that a number of electric utilities have instituted a (primarily residential) PV installation program in which the utility installs and maintains a PV system on the customer’s premises (usually on the roof), for which the customer pays a nominal surcharge on the monthly electric power bill. The advantages of net billing, however, are available only to customers who initiate and maintain a PV system themselves.

Panel. A collection of modules mechanically fastened together, wired, and designed to provide a field-installable unit.

Peak sun hours. The number of hours per day at an irradiance of 1 kW/m2 that is equivalent to the total daily insolation energy.

PV array. A mechanically integrated assembly of modules or panels with a support structure and other components, as required, including tracking apparatus where used, forming a power-producing unit.

###### 29.2 TERMINOLOGY AND DEFINITIONS

PV cell. The basic PV device that generates electricity when exposed to solar radiation.

A generally accepted terminology has developed in the PV field. The list that follows contains common terms and their accepted definitions. Particular attention should be paid to two terms that are often incorrectly used interchangeably: insolation and irradiance. Irradiance is the amount of solar power impinging on a specific area, usually measured in units of watts per square meter—and represents an instantaneous value.Insolation is the amount of solar energy received by a given area, measured in Wh/m2, kWh/m2, Btu/ft2, or MJ/m2 (with 1 kWh/m2 = 317.2 Btu/ft2)—and represents a time-averaged value.

PV module. The smallest complete, environmentally protected assembly of PV cells and other components normally sold by a manufacturer; comprising several (or many) PV cells.

PV system. All the components and subsystems that, in combination, convert solar energy into electrical energy suitable for connection to a load.

Stand-alone system. A PV system that supplies electrical energy without interconnection to any other power source.

Avoided cost. The minimum amount an electric utility is required to pay an independent power producer under the Public Utilities Regulatory Policy Act of 1978.

Thick-crystal photovoltaics. The most common commercial type of PV material.

ELECTRICITY

Thin-film photovoltaics. PV devices made of a semiconductor material, such as copper indium diselenide or amorphous silicon, a few micrometers thick, deposited on substrates of glass, ceramic, or another compatible material.

Balance of system (BOS). All components other than the PV modules themselves, which include the system electronics, support structure, and storage.

BIPV. Building-integrated photovoltaic (system); a PV system with cells/modules incorporated as an integral part of the building envelope (rather than simply tacked on to the building shell).

###### 29.3 PV CELLS

The production of an electric charge when solar radiation (primarily light) strikes some metallic surfaces has been a recognized physical phenomenon since the mid-nineteenth century. Around 1905, Einstein established a mathematical basis for what has come to be known as the photoelectric effect. The explanation of this effect, in simplified and qualitative terms, is approximately as follows. Light exhibits both wave characteristics and characteristics of a stream of energetic particles called photons. When

Blocking diode. A diode used to block reverse flow of current into a PV source circuit.

Interactive system. A PV system that operates in parallel with the electric utility lines and may be designed to deliver power to the utility.

Inverter. Commonly known as a power conversion system (PCS), an inverter is a device

the photoelectric effect. Because shorter-wavelength photons are more energetic, the entire visible spectrum (light) is useful in PV action, the magnitude of current produced depending upon the intensity of light. According to Einstein’s PV theory, a single photon can only dislodge a single electron; thus, any photon energy in excess of the minimum (dislodgement) level is dissipated as heat. For this reason, PV cells generate heat as well as electricity, and some means of heat collection or dissipation is required in practical PV array construction. Commercial PV cells operate at an overall insolation-to-electric energy conversion efficiency of around 8% to 12%. By layering different strata of semiconductor material, each of which is sensitive to a different limitedfrequency bandwidth (calledbandgap), efficiencies as high as 35% to 40% can be achieved. Economic considerations, however, have limited today’s commercial PV modules to a maximum of two layers with a maximum conversion efficiency of about 12%.

a photon strikes a photoelectric metal surface, it dislodges a single electron from its normal orbit, causing a charge to appear. When pure silicon is exposed to an intense stream of photons, as from sunlight, a large number of electrons are dislodged from their orbits and proceed to wander about the crystal lattice structure of the silicon crystals. By a process called doping, impurities are deliberately added to pure silicon to create a P-N (positive-negative) junction, across which the electrons flow to create an electric current and give the doped silicon the properties of a semiconductor. If the semiconducting doped silicon is exposed to light and the negative and positive sides of the junction are connected through a load, an electron flow (a current) commences from the negative side of the junction to the positive side, doing work on the load. Work, of course, is energy. The energy comes from the fastmoving photons (light) and is imparted to the dislodged electrons by impact. The overall effect is to create a current flow proportional to the intensity of photon bombardment—that is, proportional to light intensity. Figure 29.2 is a schematic representation of this process.

As mentioned previously, intensive research and development work on solar cell construction has yielded a new generation of PV materials that are variously referred to as thin-film technology and polycrystalline technology, using various copper and cadmium compounds and amorphous rather than large crystal silicon modules. These materials offer higher efficiencies, can be manufactured into large elements, and, because they do not require a glass cover, can be integrated into standard building

The photons in solar radiation are not uniformly energetic. It has been found experimentally that a photon must have an energy of at least 1.08 electron-volts (corresponding to a wavelength of 1150 nm) to dislodge an electron. Photons at longer wavelengths do not have sufficient energy to create

ELECTRICITY

![image 1539](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1539.png)

- Fig. 29.2 Schematic drawing showing the conversion of solar energy to electrical energy by a PV cell. Photons from solar radiation dislodge electrons in the silicon semiconductor surface, creating a positively charged “hole.” The N-P junction creates an electric field that “sweeps” electrons across the junction. When the top and bottom electrodes are electrically connected through a load, an electric current flows. This current is capable of doing work (supplying energy). (From Meyers, ed. 1983. Handbook of Energy Technologies. Wiley-Interscience. Reprinted with permission.)


###### PV ARRAYS 1333

designer. If more than one module is required, as is often the case, multiple modules are assembled on site into arrays. A module is a self-contained product; an array is a field-assembled group of modules.

material formats (as building-integrated PV elements). Typical data for two commercial products using this newer technology are:

Amorphous Silicon Module Dimensions: 2 ft × 4 ft × 2 in.

(610 mm × 1220 mm × 50 mm) Weight: 33 lb (15 kg) Electrical: 50 W, 72 V, 0.7 A

###### 29.4 PV ARRAYS

A PV array is a complete and connected set of modules mounted and ready to deliver electricity. Two basic array arrangements exist: stationary and tracking. Building-mounted arrays are typically stationary and often have the advantage of not requiring a substantial support structure, although even a simple roof mounting on a pitched roof can be expensive due to the labor cost involved. The materials usually used for ground-mounted array structures are concrete, galvanized steel, and aluminum. Wood and painted iron are not recommended because of their high maintenance costs and relatively short life. The design of an array mounting will depend upon the array size, weight, mounting angle, and wind loads and is therefore unique to each installation. Mounting on a wooden pole or steel pipe with a single support point is limited to relatively small arrays in low-wind areas because of the stress on the support arrangement. Several typical fixed mounting arrangements are shown in Figs. 29.3 through 29.5.

Thin-Film Polycrystalline Module Dimensions: 2 ft × 4 ft × 2 in.

(610 mm × 1220 mm × 50 mm) Weight: 22 lb (10 kg) Electrical: 75 W, 17 V, 4.5 A

These second-generation PV materials have high efficiency and a flexible physical format, distinct advantages over the older, large crystal silicon wafer elements. However, the latter are cheaper, extremely hardy, reliable, and long-lived, as has been demonstrated in many satellite and space vehicle applications. The newer units are initially somewhat unstable and have a shorter life than the large crystal silicon units.

The PV cell is the smallest electricity-producing unit in a PV system. Cells are not sold individually as commercial products but are arranged by the manufacturer into modules. A module is the smallest commercially available electricity-producing increment. The size of a module and the number of modules required to produce a desired electrical output depend upon the type of PV cell used, the manufacturer’s product line, and the intent of the PV system

The angle, measured from the horizontal, at which a flat-plate collector is mounted is known as the tilt angle. For a stationary (nontracking) array, total annual insolation is maximum for a tilt angle

ELECTRICITY

![image 1540](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1540.png)

![image 1541](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1541.png)

- Fig. 29.3 Typical mounting techniques for PV arrays. (a) Plan of the arrangement for mounting large arrays on a horizontal surface. (b) Section through (a) showing mounting and arrays. (c) Simple pipe rack mounting for a small array. For all installations, ensure that wind and seismic loads, snow collection, and array cooling have been considered. (Diagrams reprinted with permission from Architectural Graphic Standards, 10th ed. 2000. John Wiley & Sons, Publishers.)


![image 1542](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1542.png)

![image 1543](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1543.png)

Fig. 29.4 Typical roof mount for a PV array. Array tilt and azimuth can be adjusted through the mount design. Exercise caution in snow areas so that accumulating snow does not block the array and does not slide off onto pedestrians. (From Stand-Alone Photovoltaic Systems. Sandia Laboratories. 1995.)

![image 1544](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1544.png)

equal to the latitude of the site. To maximize winter insolation, when the sun is lowest, the tilt angle can be increased to latitude plus 15º. Conversely, to maximize summer insolation, when the sun is highest, the tilt angle can be reduced to latitude minus 15º. The tilt angle chosen for a stationary array depends upon PV output usage schedules, the amount of insolation for the months of the year, and economic considerations.

ELECTRICITY

Tracking arrays follow the motion of the sun and thereby substantially increase the insolation per unit area of solar cells. Single-axis tracking follows the sun’s motion from east to west while maintaining a constant array tilt angle. This type of tracking can increase insolation by 35% to 50% throughout the year and is most effective at low latitudes. Completely passive, sealed Freon, single-axis tracking drives are available for small to mediumsized pole-mounted arrays in low-wind areas. Where wind velocity is high, a motorized drive using PV-generated power may be necessary. Dual-axis tracking (following solar altitude and azimuth) for flat-plate collectors and altitude tracking for various designs of concentrating collectors are beyond the scope of this book.

Fig. 29.5 Flat-plate PV collector support structures. (a) Wooden-pole torsion tube support. (b) Concrete truss support. (From Meyers, ed. 1983. Handbook of Energy Technologies. Wiley-Interscience. Reprinted with permission.)

###### 29.5 PV SYSTEM TYPES AND APPLICATIONS

There are two basic types of PV systems: stand-alone and grid-connected. These names well describe their essential characteristic, which is their relationship to an external source of electricity such as a utility connection.

- Ch29.indd 1334 9/21/09 7:24:00 PM


(a) Stand-Alone Systems

![image 1545](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1545.png)

A stand-alone system is just that; it is isolated from any outside electrical connections and is designed to do a carefully defined specific job. Stand-alone systems are the oldest PV installations because they were essentially the only solution to the problem of electrifying a remote and/or unattended load. Stand-alone installations typically supply electricity for sign lighting, railroad crossing lights, unattended pumps, lighthouses, unattended navigational aids, microwave repeaters, motor homes, sailboats and yachts, isolated small residences, and the like. The common characteristic of all these installations is the impossibility or impracticality of feeding them from a utility grid. When loads become larger than can be supplied by a practical solar array (from a physical or economic viewpoint), and particularly when the peak load is periodic rather than continuous, a fuel-powered generator is usually added to the system. Such a system is known as a hybrid stand-alone system and is used frequently for remote residences where the connection charge levied by the local utility is so large that a PV system is an economical and environmentally friendly solution to the problem of providing electricity. Schematic diagrams of stand-alone system types are shown in Figs. 29.6, 29.7, and 29.8.

- Fig. 29.6 Typical direct-connected PV installation feeds electric power to a positive-displacement pump that pumps water into an elevated tank.
- Fig. 29.7 Schematic diagram of the most common type of stand-alone PV installation. The blocking diode prevents reverse current flow when the battery voltage exceeds that of the PV array. The charge controller prevents overcharging of the battery and excessive current drain. If ac loads are present, a dc-to-ac inverter is added, sized as required. (From Harris, Miller, and Thomas. 1985. Solar Energy Systems Design. Reprinted with permission of John Wiley & Sons, Publishers.)


A stand-alone system may contain a dc-to-ac inverter if any of the loads require ac that cannot be supplied by a built-in inverter. The choice of whether to use a single central inverter or distributed smaller inverters is largely an economic decision. Fluorescent lamps, a reasonably efficient source of light, are available with integral inverter ballasts. Some kitchen appliances and power tools, however, are not readily available in a dc or battery-powered format, although that situation is rapidly changing and warrants careful investigation during system design.

The hybrid stand-alone system shown in Fig. 29.8 is similar to the stand-alone system in Fig. 29.7, with the addition of a small ac generator.

The difference between the systems shown in Figs. 29.6 and 29.7 is the use of an energy storage medium—in most cases, a battery. The directconnected system in Fig. 29.6 is applicable only with loads that tolerate variable power levels ranging from zero at night to maximum at solar noon. The most common of these is water pumping, using a dc motor to drive a positive displacement (piston) pump. Such installations are frequently used to fill elevated water tanks because a slow, interruptible fill rate does not adversely affect the water system’s usability.

ELECTRICITY

![image 1546](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1546.png)

The vast majority of stand-alone systems are assembled as shown in Fig. 29.7, using a storage battery to store excess energy produced during peak insolation hours for use during periods of reduced solar resource (cloudy days) and full darkness (nighttime). With proper component selection, as is discussed in detail in subsequent sections, standalone PV systems can be used to adequately supply remote year-round residences, small mercantile establishments, and other off-grid loads.

- Ch29.indd 1335 9/21/09 7:24:01 PM


![image 1547](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1547.png)

equipment, a larger PV system should be considered. A continuously running engine-generator set is a source of noise and air pollution, and the ongoing consumption of a fossil fuel resource in such an installation makes it contradictory in spirit to a completely silent, pollution-free, renewable resourcedriven, solar-powered PV installation.

###### (b) Grid-Connected Systems

Prior to the advent of net-metering, the number of stand-alone PV systems in areas served by electric utility grids was small because of the overwhelming economic advantage of purchased power. Even today, with net-metering, the payback period upon an initial PV system investment seldom justifies an installation on purely economic grounds, although the continuous development work in PV materials may change that situation.

- Fig. 29.8 One arrangement for a hybrid stand-alone PV system (control and safety devices are omitted for clarity). A diesel-, gasoline-, or propane-driven ac generator (alternator) supplies large, intermittent ac-only loads, whereas the PV array and battery supply dc loads and continuous ac loads through an inverter. During long, cloudy periods the alternator can charge the battery and, via an emergency connection, can also supply the regular ac loads. Other arrangements are possible, such as using a larger inverter to supply an all-ac system, with the alternator supplying intermittent heavy ac loads and all loads during low-battery periods.

![image 1548](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1548.png)

- Fig. 29.9 Schematic drawing of a grid-connected PV system arranged for net-metering. Power from the array is converted from dc to utility-grade ac power (constant voltage and frequency; low harmonic content) by the inverter and fed to the utility connection through a kWh meter that measures the electricity sold to the utility. The second (utility company) meter measures the total power used by the structure. The difference in meter readings represents the positive or negative (credit) utility billing.


In a stand-alone arrangement, battery costs over the life of the system can exceed those of the PV array. Lead-acid batteries are relatively cheap but have a short life; nickel-cadmium batteries have a longer life but are much more expensive. By replacing the batteries that furnish energy storage and carryover in a stand-alone system with a utility connection that effectively serves the same purposes, and by taking advantage of the economies available from building-integrated PV elements (see Section 29.5c) in new construction, an economical PV system with reasonable payback can be constructed. A schematic diagram of one such system arrangement is shown in Fig. 29.9.

This type of system, as noted previously, is used where operation of a heavy ac load, such as a clothes washer or another relatively large ac motor-driven appliance, is necessary. Where these loads are fairly continuous, as with refrigeration and air-conditioning

ELECTRICITY

inverter that produces utility-grade power and is equipped with the safety devices described previously. A common commercially available unit of this type is rated at 100 W peak, 85 W nominal, 120 V, 60 Hz, measures approximately 2 ft× 4 ft× 4 in. (610 mm× 1220 mm× 50 mm), and weighs 25 lb (11 kg). The advantage gained with these units is that a user can begin with one or two modules and then expand as desired, without a relatively high first cost investment and without a centralized installation requiring professional construction and electrical personnel. Some power companies require separate disconnect switches for each PV unit rather than relying only on physical disconnection of the unit plug from the wall outlet.

The inverter shown in the diagram creates utility-grade ac from the PV array dc output and feeds it to the utility through an electric (kWh) meter. The inverter shown is equipped with a safety cutoff that instantly disconnects the PV system from the grid if a utility outage is sensed. This is a requirement of the electric utilities to ensure that their maintenance personnel are not endangered by PV electric power being fed into an apparently deenergized line.

The power company supplies house power through a second meter, as shown. In net-metering, the difference between the readings of the two meters is either billed to the consumer at the normal utility rate or credited to the consumer at the avoided-cost rate, depending on which meter reads higher. A consumer will notice no difference whatever in electric service, except in the lower, or possibly even negative, electric utility bills.

###### (c) Economic Considerations

Economic issues can be complex, and they are often the deciding factor in the choice between full PV, a PV-grid combination, and a conventional (grid) electric service. Among the cost factors are:

More recently, to encourage wider use of nonpolluting PV power, some utilities have permitted the installation of small, individual PV modules in existing buildings. These units plug into convenience outlets in the building, supplying power to the building itself. Any excess electrical energy not required by the structure is fed back into the utility via their reversible energy meter. This arrangement is shown schematically in Fig. 29.10. Each PV module (panel) is equipped with a built-in, high-quality

- • Cost of a grid connection.
- • Cost of power from the grid.
- • Life-cycle cost of each component of the system over the life of the entire installation. This is necessary because the life span of individual components varies sharply; PV modules last about 20


ELECTRICITY

![image 1549](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1549.png)

- Fig. 29.10 Schematic drawing of a grid-connected PV system using small, distributed PV arrays connected to the house distribution system via convenience outlets. In this arrangement, the utility meter is unratcheted (reversible) so that excess PV-produced electricity reverses the power company’s meter. Any net monthly credit is calculated at the avoided-cost rate.


use, the drain on the battery is shallow, and a cheaper battery will frequently suffice. These considerations are expanded in the system design discussions in Sections 29.8 and 29.9.

years, batteries about 5 years, electrical components 10 to 20 years (or more), PV module mountings 15 to 25 years, tracking mechanisms (if used) 5 to 10 years, and so on.

- • Life-cycle maintenance costs (parts and labor) for each item.
- • Financing costs.
- • Cost credits for PV systems, including such items as use of a system battery as an uninterruptable power supply (UPS) source for computers and peripherals, savings from avoided grid-power service interruptions, and construction cost credits when PV modules are used in lieu of building elements.


A PV system battery is usually expected to be capable of supplying most or all of an installation’s electrical requirements for a given period—usually 3 days of cloudy weather if no other specific-use data are available. This means that the battery selected:

• Must be capable of repeated discharge to 20%

capacity or less without injury

• Must be designed to accept slow, lengthy

recharge

In addition, the battery: • Should have long life • Should be suitable for the physical conditions in

The last factor has taken on considerable importance in recent years with the development of building-integrated PV (BIPV) elements. A traditional PV installation consists of PV modules mounted near or on a building or facility. Often, the modules are roof-mounted if a roof surface of appropriate orientation (generally south-facing) and sufficient size is available. The development of thin-film amorphous silicon modules permits incorporation of PV cells into assemblies that can replace traditional building construction elements (typically in the form of roof panels, roofing tiles, wall panels, or skylights). These assemblies fulfill the dual function of producing electricity and weatherproofing the building envelope. In the jargon of design intent, they are transformer elements, replacing historically used barrier or filter elements. In such cases, only the difference in cost between standard construction and BIPV construction should be taken as an additional cost of the PV system.

which it will be used (i.e., space, ambient temperature, ventilation, and maintenance availability)

Pure lead automobile batteries (also known as lead-acid batteries) are not suitable for PV systems because they are designed for rapid, shallow discharge (engine starting) and very rapid recharge. If such a battery is repeatedly discharged more than about 20% (shallow discharge), or if it is not completely recharged after discharge, its life will be extremely short. Batteries made for use in electric vehicles such as golf carts and fork lifts are constructed with heavy plates and are designed for the deep-cycle discharge needed in PV systems. Most of these are flooded batteries, meaning that the plates must be completely covered with electrolyte to prevent damage. This requires frequent maintenance, making flooded batteries unsuitable for unattended sites.

ELECTRICITY

Lead-calcium batteries are almost maintenance-free, rarely requiring addition of water or electrolyte. As a result, they are frequently used in unattended systems. They do not cycle as deeply as heavy-plate, deep-cycle units, and this must be considered during design.

###### 29.6 PV SYSTEM BATTERIES

Batteries are required in a stand-alone system to store excess PV-produced electricity (from highproduction periods) for use during peak electricity consumption periods (the pattern illustrated in Fig. 29.1). For residential installations, there is usually almost no coincidence between these two time periods because PV output peaks at solar noon, whereas residential usage peaks in the evening and is low at noon. In comparison, commercial stand-alone PV installations such as off-grid stores, shops, cottage industries, and the like have a much higher coincidence. This means that during normal, everyday

Sealed batteries are completely maintenancefree. They are frequently constructed with a gel-type electrolyte that does not “boil” off on recharge and therefore needs no replacement. This makes them ideal for unattended sites, provided that they are specifically designed for deep-cycle service (80% discharge) and are so labeled. Most maintenance-free batteries are shallow-cycle units and therefore are

BALANCE OF SYSTEM 1339

will not freeze until the temperature dips below 0ºF (−18ºC). Nickel-cadmium batteries are much less affected by temperature.

unsuitable. An important characteristic of sealed units is that they require very accurate charge and discharge control to prevent overcharge or overdischarge, or over-rapid charge or discharge. Any of these conditions severely shortens battery life. As a result, gel-cell batteries require the use of a highquality charge controller.

Voltage. Battery terminal voltage varies with its state of charge, ranging for a 12-V battery at 77ºF (25ºC) from approximately 15 V at full charge to just over 12 V immediately after a deep discharge. If the battery is not charged immediately, voltage drops to a low of slightly over 11 V.

Lead-antimony batteries are very sturdy and tolerate deep discharge and slow or rapid charge while maintaining their rated life. They require occasional water replenishment and adequate ventilation to disperse gases created during charging cycles.

Life. A properly maintained deep-cycle leadacid battery should last for a minimum of 5 years. A nickel-cadmium battery should last 1.5 to 2 times as long.

Nickel-cadmium batteries are highly desirable in PV systems because they are maintenance-free, can be discharged to essentially 100% of capacity without injury or shortening of life, are much less temperature-sensitive than lead-acid batteries, and have a longer life. Their principal drawback is their high price. Nickel-cadmium batteries should not be shallow discharged because they tend to develop a “memory” of the discharge cycle and after many shallow cycles may not supply sufficient current for a deep discharge. Therefore, in essentially clear-sky climates, where a 3-day period of cloudiness is rare, nickel-cadmium batteries may not be applicable because storage sized for a 3-day system supply would normally be operating on shallow discharge.

Rating. The manufacturer’s stated amperehour (A-H) rating of a battery refers to a single continuous low-rate discharge under laboratory conditions. The actual field-use A-H capacity of a battery depends heavily upon the discharge rate, and it is this figure, as calculated for the particular installation, that should be used to compare batteries of the same type. All reputable manufacturers have readily available discharge curves that show voltage and duration at different discharge rates.

The basic storage battery is rated at 12 V, although 6-V units are available. Figure 29.11 shows typical battery connection arrangements for the most common system voltages, which are 12, 24, 48, and 72 V. Table 29.1 shows some typical physical data for batteries.

Additional considerations in battery selection include:

ELECTRICITY

Temperature. Lead-acid battery capacity de clines with temperature. Nominal battery capacity ratings are referenced to a temperature of 77ºF (25ºC). Batteries operating at lower temperatures should be derated (in the absence of specific manufacturer’s recommendations) as follows:

###### 29.7 BALANCE OF SYSTEM

The balance of system (BOS) consists of a charge controller, inverter if used, and accessories such as blocking diodes, a lightning arrester, an electrical grounding system, and other electrical specialty items. Refer to Figs. 29.7 through 29.9 for a sense of how these components fit into a PV system. Although they are important to overall system performance and safety, a full description of these items is beyond the scope of this chapter. Refer to the references at the end of this chapter for a few of the many excellent resources that address these components.

Ambient Temperature Derating Factor

0.96 0.90 0.84 0.77 0.71 0.63

70ºF (21ºC) 60ºF (16ºC) 50ºF (10ºC) 40ºF (4ºC) 30ºF (−1ºC) 20ºF (−7ºC)

It is important to note that a discharged lead-acid battery contains essentially water and therefore freezes at about 30ºF (−1ºC). A fully charged battery

![image 1550](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1550.png)

Fig. 29.11 Wiring arrangements for 12-V battery packs to obtain increased capacity, increased voltage, or both.

29.8 DESIGN OF A STAND-ALONE PV SYSTEM

Figure 29.7 shows the essentials of a standalone PV system. Because building electricity demands rarely exactly match the output of a PV system, the system operates successfully by using a PV array to charge a battery, which then supplies the building load. Any occasional coincidence between load and PV production is incidental to the design process. The three factors that establish the system requirements are:

There is a fundamental difference in the procedures for array sizing and system arrangement between a stand-alone system and a grid-connected PV system. A stand-alone system must supply the entire electric load; there is no utility backup. Design decisions are primarily technical. A grid-connected system may supply part, or all, of the electric load. Design decisions are influenced by economics and owner intent, within the context of technical feasibility. These two procedures are addressed separately in this and the following section.

ELECTRICITY

- • The daily electricity usage
- • The period of time for which the battery must supply the electric load without recharge
- • The available insolation


###### TABLE 29.1 Physical Characteristics of Typical 12-Va Batteries

|Battery Type<br><br>Capacity in Amp-Hours<br><br>Dimensions of a 12-V Unit L × W × H in. (mm)<br><br>Weight lb (kg)|
|---|
|Deep-cycle lead–acid<br><br>(6/20/100-hr discharge rates) 500/625/775 675/840/1025 850/1050/1275<br><br>33 × 6.5 × 24 (838 × 165 × 609) 40 × 6.5 × 24 (1016 × 165 × 609) 50 × 6.5 × 24 (1270 × 165 × 609)<br><br>500 (227) 700 (318) 800 (363)|
|Sealed gel-cells<br><br>(20-h discharge rate)<br><br>850 1050 1275 1500<br><br>40 × 8 × 24 (1016 × 203 × 609)<br>40 × 9 × 24 (1016 × 229 × 609)<br>40 × 10 × 24 (1016 × 254 × 609) 40 × 12 × 24 (1016 × 305 × 609)<br><br><br>650 (295) 770 (349) 930 (422)<br><br>1100 (499)|


aUse two units for a 24-V battery and four units for a 48-V battery.

###### DESIGN OF A STAND-ALONE PV SYSTEM 1341

The first factor is a function of building design. The second factor is a function of local weather conditions and would most often be chosen as the number of successive solid overcast or rainy days usually encountered. Designing for highly unusual weather results in a system that is oversized for normal (say, 95th percentile) weather patterns and, therefore, is essentially uneconomical. That scenario weighs heavily in favor of a hybrid system (see Fig. 29.8), which defeats, at least in part, the environmental benefits of the PV system.

insolation will be needed for full recharge (considering losses of approximately 20%). If the facility is to be used year-round and the PV array is sized on the basis of summer insolation, it is necessary to do a calculation for a winter month as well. Insolation data are usually available for both seasons, and average monthly insolation accounts for the appreciable energy available from cloudy skies as well as sunny skies. The result generally indicates a larger PV array requirement for winter months. In such cases, on purely economic grounds, the decision is often to use a small engine generator for batterycharging for winter use only. This is not the same as a hybrid system (Fig. 29.8), in which the generator is used year-round to pick up heavy ac loads. Some designers base the PV array size on minimum yearly (winter) insolation, reasoning that in other months any wasted overproduction from an array is the price paid for year-round operation without fossil fuels. Others use a median insolation figure, reasoning that power outages will be few and of short duration. Using summer insolation values will minimize the PV array size but probably will require inclusion of a small generator.

The PV system design procedure is essentially straightforward and is as follows:

- STEP 1. Determine the average daily energy usage in watt-hours.
- STEP 2. Determine the maximum period for which the system battery must supply the entire electrical load. (In practice, this requirement can be reduced by switching off nonessential loads during unusually long sunless periods.)
- STEP 3. Determine the required system battery capacity, which is equal to the daily load (Step 1) multiplied by the number of days that the battery must supply the load (Step 2). System losses are taken into account in this calculation.
- STEP 4. Determine the preliminary size of the PV array. The array must supply all of the required electricity, that is, the facility’s daily requirements (Step 1) plus all system losses. The preliminary array size is this capacity in terms of watt-hours. To determine the physical size of the array, the designer must determine the number of watthours produced per unit area of PV module. This involves knowledge of the site’s solar radiation, the type and efficiency of the PV module used, mounting approach (stationary or tracking), and tilt angle (module angle measured from the horizontal). With these data in hand, the area of PV array required is simply the total load in watt-hours divided by the PV unit’s energy production in watthours per unit area.
- STEP 5. Check that the array selected is sufficiently large to charge the battery capacity established in Step 3. Assuming, for instance, a 3-day period during which the battery must supply the entire load, about 3½ consecutive sunny days at the same


An illustrative example using the outlined design procedure should clarify the issues and calculations involved.

ELECTRICITY

EXAMPLE 29.1 Design a stand-alone PV system for a 650-ft2 (60-m2) occupied-year-round, off-line cottage located near Prescott, Arizona. In addition to the usual appliances, an evaporative cooler is used during hot summer days. A PV array can be mounted on the south-facing sloping roof at any required angle. Determine the required battery and PV array sizes. State all assumptions.

###### SOLUTION

- STEP 1. Determine the average electric energy consumption for the cottage. Although refrigerators that run on bottled gas are readily available, assume use of an electric refrigerator. Water heating is solar thermal, with a small gas booster heater. Cooking is with bottled gas.
- STEP 2. Assume that investigation of local climate conditions indicates occasional periods throughout the year, but primarily in the winter, of 2 to 3 consecutive days of heavy overcast, clouds, and rain.


mance period is winter, when the sun is low, select a tilt of (latitude +15º) to maximize winter PV production. As the array is roof-mounted and will be relatively large, use a stationary rather than a tracking array. The array must supply the daily energy requirement of 4783 Wh or 4.8 kWh.

|Power Draw<br><br>Daily Use<br><br>Daily Energy Need 24-V dc Appliances (W) (h) (Wh)<br><br>Mid-sized refrigerator/ freezer<br><br>35 24 840<br><br>Small color TV 60 4 240 Evaporative coolera 50 8 400 Stereo system 40 2 80 Ceiling fansa (3) 3 at 25 4 300 Radios 5 10 50 Incandescent lighting 50 8 400<br><br>Daily use dc 2310 Wh aSummer only.<br><br>120-V ac Appliances<br><br>Power Draw<br><br>(W)<br><br>Daily Use<br><br>(h)<br><br>Daily Energy Need<br><br>(Wh)<br><br>Fluorescent lighting 80 10 800 Clothes washer 500 0.5 250 Vacuum cleaner 600 0.25 150 Kitchen appliances 400 1 400 Iron 1000 0.25 250 Miscellaneous 100 3 300<br><br>Daily usea ac 2150 Wh aMaximum coincident ac load.|
|---|
|Total daily energy usage:<br><br>dc = 2310 ac = 2150 Wh × 1.15 (inverter loss) 2473<br><br>4783 Wh Ampere-hours = (4783 Wh/24 V) = 199, say 200 A-H|


Referring to Fig. 29.12, which gives solar radiation data for the Prescott location, obtain the following data: average solar radiation for a PV array facing south at a tilt angle of latitude +15º: January: 5.5 kWh/m2/day; average monthly

temperature 2.3ºC (0.51 kWh/ft2/day; 36ºF) June: 6.0 kWh/m2/day; average monthly

temperature 19.6ºC (0.56 kWh/ft2/day; 67ºF)

Figure 29.13 was drawn using the computer program PVFORM, developed at Sandia National Laboratories. It gives daily average PV array production in Wh/ft2 as a function of monthly average temperature and monthly average solar radiation in kWh/m2/day. Using the January and June radiation figures stated previously, obtain from Fig. 29.13:

January: 52 Wh/ft2 of a PV array (560 Wh/m2) June: 53 Wh/ft2 of a PV array (570 Wh/m2)

The PV array output is essentially constant throughout the year (with radiation availability and ambient temperature effects offsetting), and no difficulty will be encountered in an “off” season. If the PV modules to be used have an efficiency greater than 10%, then the array output would be increased proportionately.

###### ELECTRICITY

STEP 3. Sizing the system battery. Assume use of a deep-cycle flooded-cell lead battery with an appropriate charge controller. These batteries can supply about 80% of their rated ampere-hour capacity. Since the battery will be located indoors, but in an unheated room, it should be derated 15% for ambient temperature for a conservative design. Required battery size in ampere-hours equals:

The required area of PV array, assuming 10% conversion efficiency, is: PV area =

(4783 Wh/day required) / (52 Wh/day/ft2 output) = 91 ft2 (8.5 m2)

STEP 5. Because the solar radiation in Prescott, Arizona, is essentially identical for summer and winter, PV production in 3 to 3½ clear days will fully recharge the battery, as explained previously.

3 days × 200 A-Hdailyload × 1.20dischargee factor 0.85(temperaturederating)

=850 A-H

One type of 850-A-H, 24-V deep-cycle lead–acid battery (using two at 12-V units in series) measures approximately 40 in. long × 15 in. wide × 24 in. high (1020 mm × 380 mm × 610 mm) and weighs about 1500 lb (680 kg).

Summary. The suggested PV system consists of approximately 90 ft2 (8.4 m2) of PV collector, an 850-A-H, 24-V battery, and a 1500-W inverter to handle the initial load plus the anticipated addition of small ac appliances. The summer-only DC cooling loads will likely be offset in winter by additional use of lighting and television and other in-cottage activities.

STEP 4. Sizing the PV array. Because the cottage will be occupied all year, and because the critical perfor-

![image 1551](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1551.png)

###### ELECTRICITY

Fig. 29.12 Solar radiation data for Prescott, Arizona. (From Solar Radiation Data Manual, National Renewable Energy Laboratory, 1994.)

Additional Considerations. Using accurate radiation and weather data for a site is necessary for the design of an efficient and workable system. Unfortunately, accurate radiation data, particularly for tilted surfaces, are not always available, and tilted-surface data are not easily derived from horizontal-surface or normal-to-the-sun data. PV installations are frequently planned for sites outside of large cities, and it is usually for these areas that a paucity of data exists. In such instances, data for nearby areas can be used but must be applied judiciously, as insolation conditions can vary sharply within a relatively small geographic area. ■

###### 29.9 DESIGN OF A GRID-CONNECTED PV SYSTEM

The design procedure for an interactive system (with feedback into the utility grid; see Fig. 29.9) differs from the typical stand-alone system design procedure described in Section 29.8. The principal differences are:

• The loads in an interactive system are all ac rather than a mix of ac and dc because the building is fed from the utility line or from the

![image 1552](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1552.png)

- Fig. 29.13 Daily average PV array production, Wh/ft2, as a function of monthly average temperature and incident solar radiation. Production was calculated using PVFORM for a 10% efficient solar cell array at 77ºF (25ºC) ambient temperature. (Reprinted with permission from “Design for PV,” Association of Collegiate Schools of Architecture.)


PV array dc-to-ac inverter; dc is not available to the loads.

upon avoided costs. In such situations, careful scrutiny of the utility’s rate schedule may yield cost-saving opportunities in matching loads to lower-rate time periods. For nonresidential buildings, careful consideration of future electric loads should be reflected in architectural planning for future (larger) PV arrays. In this connection, the possibility of using distributed arrays, as in Fig. 29.10, should be studied.

- • The existence of a PV system has no bearing on the choice of fuel for appliances. Therefore, for instance, whether to use gas or electric cooking is a matter of fuel availability, costs, and owner preferences.
- • Loads are generally heavier in interactive systems because one cannot run out of electric power, as with a stand-alone system. As a result, an all-electric house or a heavily automated house can be a candidate for a PV system as much as any other building.
- • Load data can be obtained for a specific design or from general utility-supplied data similar to those shown in Figs. 29.14 and 29.15.
- • Inasmuch as no battery or control equipment is used, space allocation in the structure for PVrelated equipment is small, and system maintenance is minimal. Also, system life is equivalent to PV array life. Design note: Some areas in North America have recently been hit with uncharacteristic ice storms that have caused unexpected and relatively lengthy power outages. Some owners with grid-connected PV systems in these areas have added a small battery to their systems to meet their essential needs (lights, heating, computer use) through such outages.


The general design procedure for a grid-connected PV system is as follows:

ELECTRICITY

- STEP 1. Establish with the power company the metering arrangement to be used, both physical and financial. The utility can also generally supply reliable data on solar radiation, load patterns, PV array sizing and tracking feasibility, and other relevant design data.
- STEP 2. Using a detailed cost analysis, determine the optimum size of the PV array in today’s market. Although this analysis will involve technical data, the decision on an optimum size is essentially economic—trading utility cost savings against additional first costs for the PV system within a feasibility window established by the owner. This economic feasibility window will likely be influenced by qualitative factors such as a desire to reduce dependence on the “grid,” a desire to be more environmentally friendly, or a desire to use a PV system to obtain green building certification points. Sensitivity analysis can be incorporated into the economic analysis to suggest ranges of reasonable system sizes given


Assuming a net-metering arrangement, there is no advantage to coincidence of building electrical loads and peak PV production. This is emphatically not the case where PV production buyback is based

![image 1553](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1553.png)

###### ELECTRICITY

- Fig. 29.14 Typical residential electricity usage profiles based on a 1500-ft2 (140-m2) house. (Reprinted with permission from “Design for PV,” Association of Collegiate Schools of Architecture.)


estimated changes in economic variables such as utility rates, tax credits, or future PV array costs.

In sizing PV systems, the need to provide charge to discharged batteries while simultaneously providing power to building loads should be considered. A system sized just large enough to meet all loads under design conditions will generally not have sufficient output to recharge depleted batteries.

STEP 3. Using specific data or generalized information similar to that given in Figs. 29.14 and 29.15, determine the required performance characteristics and physical size of the PV array established in Step 2.

![image 1554](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1554.png)

###### ELECTRICITY

Fig. 29.15 Typical electric load profiles for nonresidential U.S. buildings. (Reprinted with permission from “Design for PV,” Association of Collegiate Schools of Architecture.)

###### 29.10 CODES AND STANDARDS

such systems, and its requirements, plus those of applicable articles in the remainder of theNEC, must be observed in all areas where the NEC is mandated by local jurisdiction. In addition, for grid-connected systems, the specific requirements of the local utility must be followed, all equipment approved by them, and the final installation subject to their inspection.

PV installations are electrical systems and therefore fall under the purview of NFPA 70, theNational Electrical Code (NEC) published by the National Fire Protection Association. Article 690 of theNEC—“Solar Photovoltaic Systems”—is devoted specifically to

- Ch29.indd 1346 9/21/09 7:24:07 PM


###### PV INSTALLATIONS 1347

need and obviates the need for storage of the PV system’s energy production. The PV output drives a pump that circulates solar-heated water. The pump operates only when there is enough solar radiation to heat the water, which means there is also enough radiation to drive the pump via the PV module. No batteries or grid backup are required.

Other codes and standards that contain important information and may be applicable if required by local authorities include (IEC = International Electrotechnical Commission; IEEE = Institute of Electrical and Electronics Engineers; UL = Underwriters Laboratories):

IEC 61194 Ed. 1.0 b:1992:Characteristic Parameters of Stand-Alone Photovoltaic (PV) Systems IEC 61727 Ed. 1.0 b:1995: Photovoltaic (PV) Systems—Characteristics of the Utility Interface

- Example 2: An early example of BIPV (build-

ing-integrated photovoltaics). A Georgia Power demonstration house (Fig. 29.17) in Atlanta that uses PV modules as the roofing (south-facing) for the house. The replacement of redundant elements (such as separate PV and roofing layers) and integration of components are hallmarks of BIPV.

- Example 3: Photovoltaics at the Woods Hole

Research Center (Fig. 29.18), Falmouth, Massachusetts. This green building features a substantial PV installation. The system is a net-metering arrangement (as described earlier). For further information, see the case study on this project presented in Chapter 1.

- Example 4: PV on a solar racer (Fig. 29.19),


IEC 61215-1993: Crystalline Silicon Terrestrial Photovoltaic (PV) Modules—Design Qualification and Type Approval

IEC 61173 Ed. 1.0 b:1992:Overvoltage Protection for Photovoltaic (PV) Power Generating Systems

IEC 61277 Ed. 1.0 B:1995: Terrestrial Photovoltaic (PV) Power Generating Systems—General and Guide

IEC 61702 Ed. 1.0 b:1995: Rating of Direct Coupled Photovoltaic (PV) Pumping Systems

IEEE 1013-2000: Recommended Practice for Sizing Lead–Acid Batteries for Photovoltaic (PV) Systems

IEEE 937-2007: Recommended Practice for Installation and Maintenance of Lead–Acid Batteries for Photovoltaic (PV) Systems

Australia, 1983. An early example of TIPV (transportation-integrated photovoltaics)? The lessons presented in this example actually apply well to buildings—reduce the load and optimize the collectors.

UL 1703-2002: Standard for Flat-Plate Photovoltaic Modules and Panels

UL 1741-1999: Standard for Inverters, Converters, and Controllers and Interconnection System Equipment for Use with Distributed Energy Resources

ELECTRICITY

As with most standards, these are regularly updated; verification of the most current version is advised.

![image 1555](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1555.png)

###### 29.11 PV INSTALLATIONS

PV power appears to be one of the dominant trends of the future. PV and buildings are too logical a connection to not develop into the norm. Even today, with unfavorable economics, numerous notable examples of PV installations exist. Several interesting examples are presented here.

Fig. 29.16 Synergistic PV application—pumping hot water produced by solar collectors for a residence in the Southwestern United States. (Photo ©2004 by Walter Grondzik; all rights reserved.)

Example 1: PV integrated with solar hot water collectors (Fig. 29.16). This is an interesting application that matches resource with

![image 1556](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1556.png)

![image 1557](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1557.png)

(a) (b)

Fig. 29.17 An early example of building-integrated PVs, Atlanta, Georgia. (a) South façade of a residence with a PV array. (b) View of the roof from inside the attic, thinking of the roof plane as a solar transformer rather than as a solar barrier. (Photos © 2004 by Walter Grondzik; all rights reserved.)

![image 1558](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1558.png)

![image 1559](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1559.png)

ELECTRICITY

###### (a) (b)

Fig. 29.18 PV at the Woods Hole Research Center, Falmouth, Massachusetts. (a) Low-slope PV array on the roof of the building. (b) An inverter (one of several) and a disconnect switch are also located on the roof. (Photos © 2004 by Walter Grondzik; all rights reserved.)

![image 1560](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1560.png)

Fig. 29.19 The PV car, a solar racer, after crossing Australia (not a minor feat). (Photo © 2004 by Walter Grondzik; all rights reserved.)

###### CASE STUDY—PV 1349

29.12 CASE STUDY—PV Lillis Business Complex, the University of Oregon

PROJECT BASICS

North American universities as a rule (with notable exceptions) have not been in the forefront of the green design movement. This project is one of the exceptions.

- • Location: Eugene, Oregon
- • Latitude: 44.1 N; longitude: 123.2 W; elevation: 425 ft (130 m) above sea level
- • Heating degree days: 4546 base 65ºF (2528 base 18.3ºC); cooling degree days: 300 base 65ºF (167 base 18.3ºC); annual precipitation: 43 in. (1092 mm); cloud cover: 75 clear days a year, 82 partly cloudy, and 209 cloudy
- • Building type: Institutional—classrooms, offices, common areas
- • 196,500 ft2 (18,255 m2); four occupied stories
- • Completed October 2003
- • Client: University of Oregon
- • Design team: SRG Partnership with Solar Design Associates (PV) and consultants


Context. The Lillis Business Complex is an example of what can happen when various positive forces come into alignment on a project. In this case, an aware client seeking innovation partnered with a local utility promoting the use of alternative energy sources on a campus with an active Energy Studies in Buildings Laboratory (ESBL). The resulting synergy enabled this project to evolve into its final form without too much compromising of objectives. Utility support for the PV system was critical to its inclusion in the project; the utility will buy PV power output at $0.25 per kWh under a 10-year agreement.

Background. The Lillis Business Complex is a new academic facility situated adjacent to a major circulation axis on the University of Oregon campus in Eugene. The building has the size, character, and location to serve as a teaching tool for thousands of students who walk by on any given day.

Design Intent. The Lillis Business Complex was intended to be an example of innovation, particularly with respect to energy and the environment. An aggressive energy goal of 40% beyond the minimum efficiency required by code set a

![image 1561](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1561.png)

![image 1562](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1562.png)

ELECTRICITY

Fig. 29.21 Glazing panel on the Lillis Business Complex showing embedded PV cells. The glazing essentially acts as a power plant while still providing for views and daylighting. (Photo © 2004 by Alison Kwok; all rights reserved.)

Fig. 29.20 South façade of the Lillis Business Complex, Eugene,

Oregon. The atrium glazing incorporates PV cells in a recent example of building-integrated PVs. (Photo © 2004 by Alison Kwok; all rights reserved.)

systems were conducted by various consultants (including ESBL) during the course of the design process as a means of verifying design approaches and implementation methods. The building was commissioned.

![image 1563](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1563.png)

###### Key Design Features

- • The third-largest PV array in Oregon, with a peak capacity of about 45 kW of electricity
- • A green roof, the first application of this design approach at the university
- • Extensive use of daylighting, involving lightshelves and solar shading devices
- • Efficient electric lighting using dimmable fluorescent lamps with electronic ballasts and daylight sensor controls
- • “Smart plugs” that are wired to occupancy sensors to turn off devices in unoccupied offices
- • An integrated natural ventilation system to accommodate outdoor air needs (for acceptable indoor air quality [IAQ]), to cool the space and people, and to cool the thermal mass; ceiling fans augment the ventilation system
- • Thermal mass to provide storage capacity for ventilation cooling and help the building heat up more slowly in summer and cool more slowly in winter


- Fig. 29.22 Close-up view of an embedded polycrystalline PV cell at the Lillis Business Complex with interconnecting conductor strips. (Photo © 2004 by Alison Kwok; all rights reserved.)

![image 1564](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1564.png)

- Fig. 29.23 View from the atrium of the Lillis Business Complex; the integrated PV cells provide partial shading and a lively lighting pattern. (Photo © 2004 by Alison Kwok; all rights reserved.)


![image 1565](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1565.png)

###### ELECTRICITY

challenging benchmark for many design decisions. Other green design features flowed from the intent to achieve Leadership in Energy and Environmental Design (LEED) certification for the project.

Design Criteria and Validation. A desire for LEED certification provided the general criteria for the green features of the building (see Appendix G.2). The specific “40% better” energy benchmark provided the criterion for energy performance. Extensive modeling and analysis of concepts and

Fig. 29.24 Fisheye view of the Lillis Business Complex atrium. The south-facing panels of the rectangular skylights also contain embedded PV cells. (Photo © 2004 by Alison Kwok; all rights reserved.)

###### REFERENCES AND RESOURCES 1351

Post-Occupancy Validation Methods and Performance Data. The building is too recently occupied to provide much in the way of verifiable performance data (although a POE study is under way as of this writing). Instead, more information on the PV components is given here. The total PV system output is approximately 45 kW peak (dc). There are four distinct PV elements in the building. These include the PV cells integrated into the south-facing glass curtain wall at the entry, which produce about 6 kW (dc), and 2.7 kW (dc) of PV cells incorporated into skylights above the atrium.

These two PV applications are good examples of BIPV. The PV cells are integrated into the glazing units such that these units are also the PV modules. In addition, another 6 kW (dc) of PV units are installed on sloping penthouse roof panels, and another 30 kW (dc) installed horizontally. Each element of the PV system is connected to separate inverter systems to maximize system output.

FOR FURTHER INFORMATION Brown, G. Z., et al. 2004. “A Lesson in Green,” in Solar Today, Vol. 18, No. 2.

###### References and Resources

voltaics (BIPV): http://www.wbdg.org/resources/ bipv.php

Various standards from IEC, IEEE, and UL dealing with PV systems are presented in Section 29.10. ACSA. 1993. Design for PV. Association of Collegiate Schools of Architecture. Washington, DC.

PVWatts: A Performance Calculator for Grid-Connected PV Systems. National Renewable Energy Laboratory. http://rredc.nrel.gov/solar/codes_ algs/PVWATTS/version1/

CIBSE. 2000. Understanding Building Integrated Photovoltaics. The Chartered Institute of Building Service Engineers. London.

Sandia National Laboratories. 2004. Photovoltaic Systems Research & Development: http://www. sandia.gov/pv/

Florida Solar Energy Center. 2008. Solar Electricity: http://www.fsec.ucf.edu/en/consumer/solar_electricity/index.htm

Strong, S. 1994. The Solar Electric House: Energy for the Environmentally-Responsive, Energy-Independent Home. Sustainability Press. Still River, MA.

Markvart, T. (ed.). 2000. Solar Electricity, 2nd ed. John Wiley & Sons. New York.

U.S. Department of Energy. 2008. Solar Energy Technologies Program: Photovoltaics: http://www1. eere.energy.gov/solar/photovoltaics.html

Messenger, R. and J. Ventre. 2003. Photovoltaic Systems Engineering, 2nd ed. CRC Press. Boca Raton, FL. National Institute of Building Sciences. 2008. Whole

ELECTRICITY

Building Design Guide: Building Integrated Photo-

P A R T V I I I

![image 1566](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1566.png)

SIGNAL SYSTEMS

###### SIGNAL EQUIPMENT

## M

odern buildings, from the simplest

residence to the most complex industrial facility, depend extensively

upon electrical, signal, alarm, control, and

communication systems in their day-to-day functions. The systems discussed in this part of the book deal with security, music/sound,

intercom, clock and program, paging, and building automation. (Fire and smoke detection and alarms are covered in Chapter 24.) Individ-

ual, single-purpose systems are discussed from the point of view of a user—that is, emphasizing system application rather than design.

1353

- Ch30.indd 1353 9/21/09 7:24:41 PM


###### 1354 PART VIII SIGNAL SYSTEMS

Operating principles are presented, and application issues are related to available equipment. Although equipment is constantly being improved, operating and application principles remain substantially constant, thereby permitting the designer to readily adapt newly available hardware to existing system arrangements.

In terms of building automation, which is essentially a complex control system with sophisticated hardware, the discussion is limited to system architecture and application issues. A discussion of hardware, protocols, and software would be too detailed and would necessarily lag behind the times in a field that doubles its computing power, and therefore its control capability, roughly every 18 months.

###### SIGNAL EQUIPMENT

#### C H A P T E R 30

Signal Systems

###### 30.1 INTRODUCTION

this book or, for that matter, of any single book. This chapter, however, discusses the basic operation of the various systems, some of the equipment available, its application to different types of facilities, and the impact of these systems on building spaces. The types of facilities considered are single and multiple residences, schools, stores, office buildings, and industrial facilities. Hospitals and laboratories are combinations of these types, but they are too highly specialized to be discussed here.

NO AREA OF EQUIPMENT DESIGN AND application in buildings has seen such rapid and sustained changes as that of signal equipment. Signal equipment encompasses all communication and control equipment, the function of which is to assist in ensuring proper building operation. Included are: surveillance equipment such as that for fire and access control; audio and visual communication equipment such as telephone, intercom, and television (both public and closed-circuit); and timing devices such as clock and program equipment and all types of time-based controls. Specifically excepted is the area of occupants’ data processing, which is not within the province of the building designer, except for equipment space allocations.

###### 30.2 PRINCIPLES OF INTRUSION DETECTION

###### SIGNAL EQUIPMENT

To understand the design of intrusion detection systems, it is necessary first to understand the characteristics of the commonly available intrusion detectors (sensors) on which these systems are based. Once an intrusion event has been detected by a sensor, the signal must be processed and appropriate measures taken. This may include sounding loud alarms, turning on lights, and/or sending signals to central proprietary or private surveillance services or police.

Clock and program equipment, which once was limited to schools and some industrial facilities, is now incorporated into building mechanical equipment control systems. Closed-circuit TV, which once was limited to classroom and college use, is now commonplace in mercantile area surveillance systems. The hundreds of signals generated throughout a large facility are logged, channeled, and controlled by means of specially programmed computers and microprocessors. Signal systems that once were separate and distinct are now frequently combined and serve multiple purposes.

(a) Sensors with Normally Open (NO) Contacts

These devices are no longer used in any reputable system because the circuits are unsupervised.

A detailed study of the design and application of such diverse equipment is beyond the scope of

1355

a laser beam is used, the signal can be picked up, amplified, and retransmitted in a different direction, thus establishing a perimeter security “fence” from a single source.

As a result, a defective circuit does not indicate trouble, and the system is thereby rendered ineffective.

###### (b) Simple Normally Closed (NC)Contact Sensors

###### (e) Passive Infrared (PIR) “Presence”Detector

These come in a variety of designs, the most common of which are magnetic contacts for doors and windows, spring-loaded plunger contacts for doors and windows, window foil, and pressure/tension devices. They operate to transmit an alarm signal, as noted previously. Used in closed, supervised circuits, they provide a trouble signal when the sensors or circuits are damaged.

This device (Fig. 30.1a) acts on the principle that all objects emit IR radiation, or heat. The amount radiated depends primarily on the object’s temperature and secondarily on its material, color, and texture. The PIR sensor uses a lens or mirror that focuses on a small area and concentrates the IR radiation collected from the conic volume of space that falls between the device and the target area of the IR sensor, forming, in effect, a conical beam of coverage called a zone. IR radiation in an area that is undisturbed (not necessarily unoccupied) changes very slowly (because object temperatures change very slowly). As a result, any rapid change in the IR reading of a zone indicates an object entering (or leaving) the space, and this triggers an alarm. These detectors can be used as occupancy sensors to turn off lights when occupants leave a space.

###### (c) Mechanical Motion Detectors

Where window foil or fixed contacts are impractical, a mechanical motion detector can be used. This device is basically a spring-mounted contact suspended inside a second contact surface. Any appreciable motion of the surface on which the device is placed causes the contacts to “make” momentarily, turning in an alarm. These devices are very sensitive and can be activated by sonic booms, wind, and even a heavy truck passing by. For this reason, most units are provided with sensitivity adjustment.

The ability to focus on a particular area is utilized to cover areas both horizontally and vertically by the simple expedient of using multiple lenses or mirrors to create multiple zones that cover any desired volume of space (see Fig. 15.28). Also, inasmuch as the IR detector is not intrinsically sensitive to motion, but only to heat, it is usable where motion in the monitored area is unavoidable. The principal disadvantage of PIR detectors is that rapid temperature changes caused by direct insolation, a cold breeze, a heater turning on, and the like can cause false alarms. PIR detectors can be, and are, applied as sensitive motion detectors by using a multibeam (zone) unit. Motion is detected as changes in the IR radiation of adjacent zones or in the radiation of a zone (target) with respect to the background, both of which characterize motion.

###### (d) Photoelectric Devices

These devices operate on the simple principle of beam interruption. When the beam is received, a contact in the receiver is closed. Interruption of the beam causes the contact to open, setting off the alarm. Older devices of this design use a visible beam (light) and rely for concealment on the fact that light is seen only when reflected from an intervening object. This is quite effective indoors, but outdoors, dust, insects, birds, and so on can show the location of the beam, permitting it to be circumvented. Birds and small animals can set it off, too. Dispersion of light also limits the throw of the devices when used outdoors. Modern units use lasers or infrared (IR) beams, which are less easily detected and can be arranged to distinguish between intruders and other disturbances. These latter devices have a longer effective range for exterior use. When

SIGNAL EQUIPMENT

###### (f) Motion Detectors

These devices (Fig. 30.1b), which operate at either microwave or ultrasonic frequencies, detect motion

###### PRINCIPLES OF INTRUSION DETECTION 1357

signal it reflects, and an alarm sounds. However, because the Doppler effect depends on relative motion between the source and the moving body, an intruder moving laterally may go undetected if sensitivity has been reduced to avoid false alarms. Therefore, units should be located so that the path of an intruder is as nearly as possible directly toward or away from the detector. Ultrasonic units are cheaper than microwave units but can be disturbed by strong air turbulence and very loud noises. Microwave units are undisturbed by air or noise, but because they (like ordinary TV signals) penetrate solids, they can be affected by motion outside the protected area.

![image 1567](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1567.png)

###### (g) Acoustic Detectors

These units alarm when the noise level exceeds a preset maximum. Alternatively, they can be arranged to respond to a particular range of frequencies corresponding to the noise of breaking glass, forced entry, or whatever is desired. Although applied principally in security systems, they can also be used as occupancy sensors for control of lighting.

A selection of the devices described in this section is shown in Fig. 30.2.

As with fire detectors, a balance must be struck between the sensitivity of detectors and the nuisance of false alarms, as, unfortunately, increasing the former increases the latter as well. One very effective method of reducing nuisance alarms is to use multiple detectors with different technologies that, in effect, verify each other. Thus, as with occupancy detectors, units are available that combine PIR and ultrasonic detectors in a single housing. Such a unit does not transmit an alarm until both detectors indicate intrusion. This dual technique is applicable to area and perimeter protection as well as portal surveillance.

###### SIGNAL EQUIPMENT

Fig. 30.1 (a) Passive infrared detectors give generally a 30 × 40 ft (9 m × 12.2 m) oval protective zone, starting as a narrow beam and widening with distance. Focusability permits exact coverage of any area in a space. Units are also readily available with multiple vertical sensitivity stacked beams that give the same type of high-level interbeam vertical sensitivity as is available from multiple horizontal beams (zones). (b) Motion detectors depend upon the Doppler effect. They detect changes in the frequency of a signal reflected from a moving object. Sensitivity is highest when relative motion is greatest, that is, when the intruder is moving directly toward (or away from) the detector.

The previous discussion and that immediately following refer only to intrusion detection (i.e., indication of a human presence where it should not be). Access control, which is another area of security design, deals with controlled entry to an area. It is generally more complex than intrusion control, and uses different technologies and a different philosophy of design (see Section 30.24).

in the protected area by the Doppler effect. (This is the effect that changes the perceived sound of a car horn or train whistle as the vehicle passes.) Any moving body changes the received frequency of the

![image 1568](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1568.png)

- Fig. 30.2 Typical intrusion detection equipment: (1) Passive infrared detector. Maximum sensitivity is a 4ºF (2ºC) differential between target and background and a target motion of 2½ in./s (64 mm/s). The unit is approximately 6 in. (150 mm) deep. These detectors are available with different coverage patterns and a maximum coverage of 2000 ft2 (185 m2). (2) High-sensitivity, multizone, wide-angle passive infrared detector gives coverage of 17 zones horizontally and vertically. (3) Ultrasonic detectors arranged to give broad coverage of approximately 200 × 50 ft (61 × 15 m). Each unit is 11 × 5½ × 3½ in (280 × 140 × 90 mm). (4) High-sensitivity, balanced signal type of ultrasonic detector differentiates between an intrusion signal and random environmental signals, thus reducing false alarms.


(5) Unobtrusive, button-type ultrasonic sensor intended for ceiling mounting. (6–8) System control panel, annunciator, and mechanical alarm interface units. (Photos courtesy of Sentrol, an SLC Technologies Company.)

SIGNAL EQUIPMENT

In general, all signal systems require a signal source; equipment to process the signal, including transmitting it; and finally, a means of indicating the signal, whether audibly, visually, or on a permanent hard copy. A complex system still falls into this threefold category except that the individual items of equipment and their functions become more sophisticated. Most designers are familiar with the sophisticated automated systems available in the residential market that handle security, fire alarm, time functions, lighting, and so on. They function on dedicated wiring, control bus, or power line carrier (PLC) signals (high-frequency signals impressed on electric power wiring). To

###### PRIVATE RESIDENTIAL SYSTEMS

###### 30.3 GENERAL INFORMATION

Modern private residences utilize a variety of signal devices that greatly enhance their functional value. Indeed, automation in residences, which includes control of and by a host of signal systems, is today a key factor in perceived property value. Figure 30.3 shows a conventional, nonautomated residential plan providing what would be consideredminimally adequate sound and signal equipment.

GENERAL INFORMATION 1359

![image 1569](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1569.png)

![image 1570](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1570.png)

(b)

###### SIGNAL EQUIPMENT

Notes:

- 1. The fire detection, smoke detection, and intrusion alarm devices all operate from a single control panel; see (d). The alarm bell is common. The annunciator indicates the device that operated and its location.
- 2. The connection between the signal control panel and OLCP (outside lighting control panel) activates all outside lights when a signal device trips. Selected lights inside the house can also be connected to turn on. See riser diagram (d).
- 3. Two ¾-in. (20-mm) empty plastic conduits, extending from 4-in. (100-mm) boxes in living room wall down to family room and terminating in 4-in. (100-mm) flush boxes. Boxes to be 18 in. (460 mm) above the finished floor (AFF) and fitted with blank covers. Also, extend a ¾-in. (20-mm) empty plastic conduit from one 4-in. (100-mm) box in living room to 12-in. (300-mm) speaker backbox recessed in dining room ceiling. Locate in the field. From the second 4-in. (100-mm) box in living room extend a ¾-in. (20-mm) empty plastic conduit to an empty 4-in. (100-mm) box in the master bedroom, 18 in. (460 mm) AFF. Finish with blank cover.
- 4. Coordinate the location and size of the telephone entrance service cabinet (or box) with the phone company. Extend a ¾-in. (20-mm) empty plastic conduit from the telephone entrance cabinet to each of the signal raceways in the study. Extend one 1¼-in. (32-mm) or two ¾-in. (20-mm) empty plastic conduits from the cabinet to the empty signal raceway around the perimeter of the family room.
- 5. Provide a ¾-in. (20-mm) EC through the wall and capped at both ends, for entry of cables from an exterior satellite dish. Coordinate location with TV/CATV/satellite dish contractor.
- 6. Boiler room to contain smoke detector, fixed 190ºF (88ºC) heat detector, and remote station intercom outlet.


- Fig. 30.3 Signal systems in a residence. (a) Electrical signal equipment plan—lower level. (b) Electrical signal equipment plan—upper level. (c) Symbol list for signal equipment. (d) Signal equipment riser diagram.


Ch30.indd 1359 9/21/09 7:24:45 PM

![image 1571](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1571.png)

![image 1572](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1572.png)

###### SIGNAL EQUIPMENT

Fig. 30.3 ( Continued )

into a single system. This simplifies operation and avoids unnecessary equipment duplication. As the more complex systems are discussed, it will be seen that the basic functions remain unchanged.

focus on the basics, the following descriptions consider such systems separately, despite the clear trend toward consolidated control.

Residential fire alarm systems are covered in Chapter 24. The components and design of such systems, including detectors, circuit arrangement, and the like, are also discussed there.

As shown in Fig. 30.3, a single control panel can serve multiple residential systems. An annunciator, either integral with the panel or in a separate adjacent enclosure, displays the nature and location of the alarm device that has “tripped.” A riser diagram for this residence is shown in Fig. 30.3d. The alarm devices themselves are not shown on the riser because they appear on the plans.

Table 30.1 lists the systems and equipment found in the residence shown in Fig. 30.3 by the functions of source, processing, and indication. Note that the fire alarm, smoke detection, and intrusion alarm systems have been combined

###### RESIDENTIAL TELECOMMUNICATION AND DATA SYSTEMS 1361

TABLE 30.1 Elements of Residential Signal Systems

|System Type Signal Generator Signal Processora Signal Transducer|
|---|
|Fire alarm Temperature and smoke detectors<br><br>Control cabinet(s) Bells, siren annunciator,<br><br>buzzer Intrusion alarm Door and window switches,<br><br>motion detectors<br><br>Control cabinet Bells, buzzer, annunciator, siren Emergency call system Pull, pushbutton Control cabinet Bells, annunciator, corridor<br><br>lights Intercom Microphone, speaker–<br><br>microphone<br><br>Amplifier Speakers in various stations|


aProper wiring and switching are included under this heading in all cases.

- 30.4 RESIDENTIAL INTRUSION ALARM SYSTEMS

Although any or all of the devices described in Section 30.2 may be used, residences normally utilize door and window magnetic switches, as well as PIR and/or motion detectors, as shown in Fig. 30.3. A switch at the end of a long cord is also often provided so that a resident may set off the alarm manually if an intruder is heard. If the system employs the same audible signal devices as the fire system, the resulting sound should be distinctive so that the nature of the alarm can be discerned aurally. Intrusion alarm systems can be continuously supervised by connection with central stations of security companies that supervise the system and either respond directly to an alarm call or notify local police of any illegal entry.

- 30.5 RESIDENTIAL INTERCOM SYSTEMS


As the wiring is low voltage and low power, multiconductor color-coded intercom cable is generally used, run concealed within walls, attics, and basements.

Systems are also available that impose voice signals on the house power wiring. This has the advantage of eliminating separate wiring and making remote stations portable—they are connected simply by plugging into a power outlet.

###### 30.6 RESIDENTIAL TELECOMMUNICATION AND DATA SYSTEMS

Prior to court decisions permitting users to install their own telephone equipment, the actual wiring within a structure was done only by the utility in the user’s raceway system. For some years now, work beyond the service entrance may be done by the owner in a fashion similar to other signal work. In residential work, the telephone company normally follows the route of the electric service, entering the building overhead or underground as desired. In both cases, a separate service entrance means must be provided: if aerial, a sleeve through the wall; if underground, a separate entrance conduit. Unless a residence has many entering lines, no source of power is required for the telephone equipment.

SIGNAL EQUIPMENT

Interest in home intercom systems seems to come and go. Although available with various features, a basic intercom system comprises one or more masters and several remote stations, one of which monitors the front door, allowing it to be answered from various points within the home. Where desired, a closed-circuit TV system can be added so that visual identification at entrances, in addition to voice communication, is available. In general, master stations allow selective calling, whereas remote stations operating through the masters are nonselective. The systems are particularly useful when left in the open (monitor) position for remote “baby-sitting.” The applicability of such systems to residences with outbuildings should be apparent.

Wiring of telephone instruments after completion of a residence requires a surface-mounted cable that, even if skillfully installed, is unsightly at best and is usually completely objectionable. Prewiring consists of running the cables within the wall framing and into empty device boxes to which instruments are later connected. The huge increase in the number of private residences with multiple phone lines, dedicated fax lines, and special high-speed data

###### 30.7 PREMISE WIRING

transfer lines connected to home office outlets has made telephone planning as much of a necessity as planning for any other system. This is not only true where residences are designed with a dedicated working-office space. The ease with which modern telecommunications has made it possible to work at home is resulting in an exponential increase in work-at-home situations. Failure to provide for multiple lines with adequate distribution is improper planning. In this regard, a locally franchised telephone company’s technical representative can offer valuable planning advice. The system of raceways, boxes, and outlets dedicated to communications systems of all sorts, generally excluding audio signals, has come to be known as premise wiring.

As noted in Section 30.6, premise wiring refers generally to communication system wiring, including raceways and outlets, and, paradoxically, frequently not including wiring. The “wiring” is installed by the various communication contractors and includes fiber-optic (FO) cabling under the category of wiring, despite the fact that wiring is traditionally understood to be metallic. The use of FO cables for most data cabling will undoubtedly increase in the near future because of their proven advantages in bandwidth, freedom from interference, and high-level security.

Most premise wiring raceways are surfacemounted because access is frequently required and

![image 1573](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1573.png)

SIGNAL EQUIPMENT

![image 1574](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1574.png)

Fig. 30.4 Typical boxes, devices, and plates used in data and telecommunication wiring systems. (a) Single- and double-gang flush wall plates with various jacks and connectors. (b) Communication outlets styled to match standard rectangular electrical wiring device plates. (c) Angled faceplates with a variety of jacks and connectors. (d) Multimedia outlet that accepts both copper and fiber-optic (FO) cable connections. (e) Multimedia FO outlet with a built-in storage spool for storage of spare FO cable. (Photos a–d courtesy of Hubbell Premise Wiring; photo e courtesy of Panduit Corp.)

- Ch30.indd 1362 9/21/09 7:24:47 PM


###### MULTIPLE-DWELLING ENTRY AND SECURITY SYSTEMS 1363

with the familiar lobby-to-apartment communication system. The most basic system is a series of pushbuttons in the lobby and an intercom speaker or telephone with which to communicate with residents. At the other end, the tenant has a speaker microphone plus a lobby door-opener button. This system can also be arranged to utilize the tenants’ regular telephones. When the number of occupants is large, an alphabetical roster is added to the apartment-button panel to avoid the nuisance of scanning all the apartment names when the sought party’s apartment number is not known. When the number is larger yet, a simple pushbutton per apartment arrangement becomes cumbersome, and is usually replaced by an alphabetical tenant register plus a dial or button phone. Closed-circuit television is frequently added to the lobby system, enabling the occupant not only to converse with, but also see, the caller. Such a system increases the electrical contract cost for an average apartment house by 5% to 7%.

![image 1575](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1575.png)

Fig. 30.5 A range of raceway sizes and shapes is available to meet all signal cabling requirements. (Photo courtesy of Panduit Corp.)

In addition to the security provisions provided by apartment-to-lobby audio and video connections, additional security and alarm devices are often used, such as emergency call buttons within the apartments. These perform alarm functions required to deal with an intruder who manages to bypass the lobby security system. In geriatric housing units, these buttons typically unlock the apartment door to allow helpers to enter if summoned by lights and alarms. In luxury apartment buildings, apartment doors can be monitored from a central security desk and any unscheduled door movement be subject to immediate investigation. These systems are custom-designed to meet the needs and requirements of the owner.

because data cables are often preterminated, making it difficult to pull them into recessed raceways. Finally, premise wiring raceways are usually large, and as such are much easier and more economical to install as surface-mounted units. Figures 30.4 and 30.5 show a few of the hundreds of devices and raceways used in premise wiring, also referred to as wire management. See also Fig. 27.21for a cutaway view of a typical premise wiring raceway.

SIGNAL EQUIPMENT

A security problem applicable to all facilities, including residential ones, involves limiting entry to unsupervised areas to authorized persons (i.e., access control). The problems with keys and locks are well known, despite advances in that field. More sophisticated means include magnetic cards and electronic combination locks, which, because of the ease of code changes, are particularly useful in residential facilities that cater to transients.

###### MULTIPLE-DWELLING SYSTEMS

See Chapter 24 for a description of multipleoccupancy residential fire detection and alarm systems.

###### 30.8 MULTIPLE-DWELLING ENTRY AND SECURITY SYSTEMS

Another aspect of security that is particularly appropriate to housing for the elderly and handicapped, although applicable to all housing

Apartment houses and other large residential buildings often combine the functions of access control

- Ch30.indd 1363 9/21/09 7:24:48 PM


two services often share the same trench, although in different raceways, and utilize twin manholes where these are required. Typical entrance arrangements for any large building, residential or other, are shown in Fig. 30.6.

installations, is the emergency call system. The purpose of this system is to alert outsiders to an emergency situationinside a closed apartment. This alarm system is essentially a way to call for help in time of illness or other distress. Many construction and housing codes include descriptions of the required equipment. Most often they prescribe a call initiation button in each bedroomand bathroom that will register an audible (alarm) and visible (annunciated) signal at a location that is monitored, locally or remotely, 24 hours a day. Additional signals are required in the floor corridor and at the apartment, the purpose of which is to alert immediate neighbors to a distress call.

The service entrance space requirements vary with the size of the building and the telephone capacity. For a small apartment house of the garden or three-story type, a clear wall space of 4 to 6 ft (1.2 to 1.8 m) is sufficient. A terminal (equipment) room is required only in large buildings (see Section 30.21). The telephone system is one part of the overall telecommunications system in most

###### 30.9 MULTIPLE-DWELLING TELEVISIONSYSTEMS

![image 1576](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1576.png)

All modern multiple-dwelling residences supply each room with one or more TV/FM jack outlets. The TV jack may supply “house” signals from a rooftop satellite dish or cable TV. As these systems are always subcontracted, the design requirements in new construction include a system of empty conduits connecting to cable-pulling-points in cabinets. Raceways should be sized liberally because of the constant expansion of options in the electronic entertainment field. As pointed out previously, the ideal raceway for signal cabling is 100% accessible (i.e., a surface-mounted raceway with a removable cover). However, the unsightliness of this solution plus the fact that, for most cabling, concealed raceways are adequate, leads to their rare use in new work. In low-budget construction, only floor and wall sleeves are supplied, and coaxial cables are run exposed in residential spaces. The cable contractor arranges for the electric power needed for any local amplification. Normally, a 15-A dedicated circuit is sufficient.

SIGNAL EQUIPMENT

###### 30.10 MULTIPLE-DWELLING TELEPHONESYSTEMS

As in the small residence, telephone service normally follows the same entrance path and method of entrance as the electric power service. For the sake of economy in underground construction, the

Fig. 30.6 Telephone cable may enter a building underground after originating on overhead lines (a) or via manholes (b).

###### HOTELS AND MOTELS 1365

changeable coding accomplished only from a central lock-security console; a magnetically or punched-hole coded-card type (Fig. 30.7); or a programmable electronic lock and coded-key type (Fig. 30.8). All of these systems have relative advantages and disadvantages, depending upon the number of rooms, whether the installation is new construction or retrofit, and the average length of the guest stay.

modern residences, preparations for which fall into the premise wiring area discussed previously. Therefore, generalizations are not useful, and planning must consider the type of occupancy and future requirements.

Rental apartment buildings and dormitories differ from commercial structures in that the layouts of all floors are similar, so that the arrangement of risers is relatively simple. It is common practice to utilize cable only in risers that extend through vertically aligned closets in apartments. To accommodate these cables, sleeves through the floor between closets are necessary. If a riser is located in a shaft other than a closet, conduit is normally utilized to allow for easy installation, protection, and repair. If the location is accessible, as in an alcove, only a sleeve is provided. When the riser is located outside the apartment, each dwelling unit is connected to the riser by a conduit with a junction box at either end. Beyond the apartment service point, the individual rooms can normally be prewired entirely without conduit or with only a few short sleeves. In condominium and coop structures, large raceways are run between the service entrance point to cabinets on each floor of the building. From terminal devices in these cabinets, the required service can be extended into each apartment. Prewiring of the apartment avoids the unsightliness of exposed cabling or of cabling within surface raceways.

2. Equipment security. Expectations for amenities require that guest rooms be equipped with a television and possibly a DVD player; meeting rooms with TV, DVD and/or VCR, projectors, and computer terminals; and that these and other devices be made available for guest use either as part of the room fee or on a rental basis. Theft control is a consultant specialty on its own and is beyond the scope of this book. One such system (equally applicable to equipment in hotels, schools, office buildings, and

![image 1577](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1577.png)

###### 30.11 HOTELS AND MOTELS

SIGNAL EQUIPMENT

###### (a) Security

Because of the transient population of these facilities and the need to provide maximum service and security to guests during their stay, the principal problem in addition to room access security is hotel equipment security (i.e., prevention of what is euphemistically known as shrinkage).

1. Room access security. The ineffectiveness of key locks in preventing undesired entry (even in private homes) is well known; in hotels, a key is little more than a psychological barrier. As a result, most modern hotels have installed electronic room locks whose opening device code is changed with every new guest. These locks may be of the coded pushbutton type, with

Fig. 30.7 Punched-card coded key in common use in hotels. The punched hole coding is changed after each room use. The drawing of a key on the card is the size of an ordinary door key. (Photo by Stein.)

![image 1578](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1578.png)

![image 1579](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1579.png)

(a)

Fig. 30.8 This electronic door-locking system uses a programmable electronic lock (a) with a nonduplicatable fixed-code metal key (b). The lock, which can be reprogrammed by the use of a portable programmer, reads the key code with an internal infrared reader. The keys, which can be programmed with up to 1.5 million codes, are discarded after use. Each lock accepts up to 3000 different codes and can be programmed in two modes: passage mode to admit a user during a specific time slot and time mode to accept specific keys during specific time slots. In addition, the locks can be audited to reveal access records, invalid attempts, activation/deactivation, and mechanical key override. (Photo courtesy of ILCO UNICAN Inc.)

industrial facilities) senses the disconnection of equipment from its power connection (wall plug) and transmits an alarm over the power lines to an annunciator at a selected control location. This arrangement has the advantage of alarming immediately on equipment removal, thus normally permitting appropriate retrieval action to be taken in time.

sort of access floor and modular cabling, as described in Sections 27.25 to 27.30.

###### SCHOOL SYSTEMS

###### 30.12 GENERAL INFORMATION

SIGNAL EQUIPMENT

The proper operation of a modern school requires that flexible and efficient signal and communications equipment be available to the administrative and teaching staff. Such equipment, engineered to meet the needs of the individual institution, can improve utilization of staff and student time. School fire detection and alarm systems are discussed in Chapter 24.

###### (b) Telecommunication, Data

The telephone and data communication system in large modern hotels is important and complex. Hotels catering to businesspersons must provide access to the Internet that can be used at the very least in rooms dedicated to that purpose and, almost universally today, in guest rooms as well. Therefore, the building designer must provide adequate raceway (and cabling) facilities, as discussed in Section 27.17. The current practice of holding business meetings and technical conferences in hotels also requires that conference and meeting rooms be arranged for very heavy concentrations of electronic equipment that can be installed and rearranged in short order. This may call for some

###### 30.13 SCHOOL SECURITY SYSTEMS

Although intrusion alarms and security systems are not historical school requirements, this situation has unfortunately changed. Sensing devices on doors and windows can be arranged both to trip local alarm devices and, via auxiliary circuits, to

Ch30.indd 1366 9/21/09 7:24:50 PM

###### SCHOOL CLOCK AND PROGRAM SYSTEMS 1367

###### 30.14 SCHOOL CLOCK AND PROGRAM SYSTEMS

notify police headquarters. Often, vandals can be frightened off by having the alarm system actuate a protective lighting system that illuminates the building exterior and any desired interior areas, such as record rooms. A perimeter alarm detection system of the types described in Section 30.2 can be installed in particularly vandalism-prone areas to assist in preventing entry to school premises after hours. Although expensive, they are very frequently cost-effective.

The clock system and the program system were once separate and distinct, sharing only the timekeeping facilities provided by a master clock. Now that electromechanical programming devices are effectively obsolete, the two systems are actually one, but the traditional two-system name remains. As shown in Fig. 30.10, the heart of the system is the time base (electronic clock). This is the same device that provides timing for all programmable switches and controllers. In a clock and program device, it controls clock signals, audible devices, and, if desired, other switching functions.

An exit-control alarm is a type of exterior door security device applicable to schools (and other facilities) with doors that are locked from the outside but that must be openable from the inside in the event of an emergency. This device (Fig. 30.9) alarms as desired (i.e., audibly or visually, locally or remotely) when a monitored door is opened. It is normally equipped with a timed bypass that allows authorized personnel to key-operate the bypass but prevents the door from being held open without alarming. One model of door-opener alarm requires a continuous pressure on the door-opening bar for 10 to 20 seconds before the door opens, with the alarm being activated immediately on application of pressure. This arrangement (usable only where fire codes permit) allows sufficient time for the facility’s staff to investigate an attempted exit before the door opens, and is applicable only where exit control is the overriding consideration. As mentioned in Chapter 24, stair and exit-door exit locks can be arranged to be centrally released from a fire control center.

The clock system may use analog clocks (with hands), digital units, or both. The former are usually locally powered, and a correction signal is periodically transmitted via dedicated wiring from the master clock at the controller. This same controller continuously transmits a binary-coded signal to digital “satellite” clocks, which can be either of the self-illuminated light-emitting diode (LED) type or of the liquid crystal display (LCD) type. LCD units are easily visible only in high ambient illumination and when viewed directly (not at an acute angle). LED units are best applied in areas of low ambient illuminance. Large-face analog clocks are easily visible in all ambient light situations.

The programming function of the controller serves to delineate audibly the various time periods into which the school day and week are divided. A single-circuit unit is utilized in an institution that operates entirely on one schedule, such as an elementary school on a morning period-lunchafternoon period regimen. For a school employing different schedules for its various parts, the controller can provide multiple program schedules on different circuits, depending upon its design. Controllers are user-programmable and are normally provided with a crystal-controlled master clock to ensure accurate timekeeping regardless of line frequency variation, a backup power source to maintain user programming and master clock local display, and various conveniences such as daylight saving time correction, security arrangements, event timers, and so on. If desired, the clock and program controllers can also be used for mechanical system control by the simple expedient of adding relays and switching devices, as shown in Fig. 30.10. Typical clock

SIGNAL EQUIPMENT

![image 1580](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1580.png)

Fig. 30.9 Delayed-egress exit alarm. When the bar is pushed, an alarm sounds immediately, but egress is delayed 15 seconds to permit security personnel to investigate before the door release operates. In the event of fire or another emergency, the door releases instantly. The alarm can be bypassed and reset by key only. (Courtesy of NAPCO.)

![image 1581](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1581.png)

Fig. 30.10 A central clock and program device uses its electronic time base to control clocks of all types, time-based audible signals, and event controllers.

on a classroom loudspeaker. The last system has the following advantages:

and program controllers are shown in Figs. 30.11 and 30.12.

The audible devices in a program system may be bells, gongs, buzzers, horns, or a tone reproduced

- 1. Clear audibility in each classroom, with an adjustable volume to accommodate both quiet and noisy areas.
- 2. No possibility of confusion between the program tone and other signals such as fire alarm gongs.
- 3. Multiple use of the speaker unit for classroom sounds as well as program tones.
- 4. Complete flexibility of programming that is not possible with hall gongs. This is particularly desirable in schools with special programs for particular groups of students.


![image 1582](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1582.png)

SIGNAL EQUIPMENT

###### 30.15 SCHOOL INTERCOM SYSTEMS

Various types of intercom systems are available, depending on the needs of the school building involved. In small schools, a simple wired intercom system connecting the various offices is usually sufficient. This is supplemented by outside telephones in the administrative offices and a functional paging system that is normally part of the school’s sound system. With larger buildings and correspondingly larger numbers of extensions and multiple-function demands, more sophisticated equipment is required. The unit illustrated in Fig. 30.13 is typical

- Fig. 30.11 Typical microprocessor-based master time clock and program device. This unit, which measures 14 × 12 × 5 in. deep (355 × 305 × 127 mm), provides time correction signals to synchronous wired clocks of the digital or analog type, and can be adapted to control minute impulse clocks. Programming of output circuits can be daily or weekly, and can accommodate daylight saving, holiday, and leap-year updates with a total program capacity in excess of 600 events. Programming is done locally or via a remote computer. This type of device is applicable to any facility requiring a clock and/or program system. (Courtesy of Midwest Time Control Inc.)


![image 1583](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1583.png)

- Fig. 30.12 User-programmable master clock and program controller. This unit has nonvolatile memory, eight program zones, automatic daylight saving time and holiday adjustment, and a maximum of four schedules; it is usable with most types of secondary clocks. (Courtesy of Rauland-Borg.)

![image 1584](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1584.png)

Fig. 30.14 Compact program/intercom control center. This unit, which measures 20.5 × 11 × 8.5 in. high (521 × 280 × 216 mm), has a separate power amplifier for intercom and program material. It distributes program material or provides intercom with 25 loudspeaker locations and has additional capabilities, such as emergency/all-call paging, tone calling, time signal, night bell, and telephone paging. Program material is accepted from separate external sources. (Courtesy of Bogen Communications Inc.)

SCHOOL SOUND SYSTEMS 1369

- Fig. 30.13 Intercom controller. The illustrated microcomputer design interfaces with the existing telephone system. In addition, it provides paging, tone distribution, and program distribution, with control from a telephone. The unit, which measures 19 in. × 9.5 in. × 3.4 in. high (483 × 241 × 86 mm), weighs 9 lb (4 kg), also has a built-in master clock. (Courtesy of Rauland-Borg.)


###### 30.16 SCHOOL SOUND SYSTEMS

of modern school intercom equipment and is actually a private telephone system with considerable flexibility. Such a system is generally interfaced with the school sound system and may provide these functions:

An integrated sound-paging-radio system designed for school use offers several modes of operation and considerable flexibility. Its function is to provide a means for distributing signals from recordings (CDs, DVDs, tapes), broadcasts (AM/FM), or live sound to preselected areas of the school. Thus, a simple system might provide a CD player and single microphone input and a single channel to all the speakers in the school, whereas a complex system can be arranged to operate with three simultaneous input signals distributed to six different areas of the school (see Fig. 30.14).

- 1. Intercom between staff members and offices
- 2. Direct communication with classrooms, including selective and all-call capability
- 3. Paging zone, group call, and conference call functions
- 4. Interconnection with the outside phone system
- 5. Class-change signals via interface with the master clock system
- 6. School intercomputer communication via modems


A conventional system consists of a control console containing most of the input units, amplifiers, switching devices, and connections to the remote loudspeakers. The input units may comprise one or more AM/FM tuners, a VCR, CD/DVD player, tape deck, and microphones. One microphone is normally located at the console, with others in the principal’s office, auditorium, school office, or other selected locations. If desired, microphone outlets

A combination program/intercom controller is shown in Fig. 30.14. These systems use direct pushbutton dialing and programming, thus eliminating the need for switchboards and operators. All stations are coded with three-digit codes, and all switching is solid-state, minimizing maintenance problems. Such systems are adequate for all but the largest institutions.

SIGNAL EQUIPMENT

![image 1585](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1585.png)

- Ch30.indd 1369 9/21/09 7:24:52 PM


![image 1586](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1586.png)

Fig. 30.15 Block diagram of a two-channel sound system. Options that can be added to the console are a tape deck, private telephone communications, modem connection, and equipment for rebroadcast of signals between areas. An intercom and a master clock and program can also be incorporated or interconnected.

Loudspeakers may be placed flush or in surface baffles at the discretion of the designer. Gymnasium, cafeteria, and auditorium units are normally flush-mounted in the ceiling. For such large areas, it is well to provide a volume control, enclosed in a recessed wall box with a locking cover. A common variation of this system uses separate subsystems for the cafeteria, auditorium, ball field, and other areas that utilize sound equipment frequently. These smaller systems have their own input, amplification, and control devices but utilize speakers in common with the central console. Normally, the console has an override feature that allows it to override local systems.

can be spotted around the school and a spare microphone and stand supplied that can be plugged in at any of these points (Fig. 30.15).

Loudspeakers, located in classrooms, gymnasium, auditorium, cafeteria, and outdoors, receive the amplified signal through the switching mechanisms located in the console. The function of these switches is to deliver the program material to the various loudspeaker circuits, called program lines. Thus, using a system with multiple amplifiers, music can be piped to the cafeteria, an educational broadcast program to selected classrooms, and instructions to an outdoor gym class or team during practice. An all-call feature also allows announcements to reach all speakers in the system simultaneously. The intercom system discussed previously can be interconnected with the sound system to allow conversation between classrooms and the console or other points. A small system can be contained in a compact desktop console (see Fig. 30.14). A large system frequently requires a separate console. A console is usually built in a desk arrangement, and it is advisable to provide sufficient space for it and for the person who operates it. Often an alcove of 30 to 50 ft2 (2.8 to 4.7 m2) is reserved for it and a library of recordings.

SIGNAL EQUIPMENT

For a discussion of high-quality sound systems required for recital halls in music schools and the like, refer to Sections 18.16 to 18.18.

###### 30.17 SCHOOL ELECTRONIC TEACHING EQUIPMENT

This area of technology, like so many others that utilize computers, is growing and changing so rapidly that almost anything written on it is immediately out of date. This section simply outlines

- Ch30.indd 1370 9/21/09 7:24:53 PM


###### OFFICE BUILDING SECURITY SYSTEMS 1371

![image 1587](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1587.png)

Fig. 30.16 Block diagram of connections to an electronic teaching console. Inputs change as technology changes.

present and projected near-future uses of electronic teaching equipment. Figure 30.16 shows in block diagram form the arrangements possible with current technology.

Such buildings house tenants with varying schedules and requirements. This must be considered in the design of the signal and communications systems for such buildings.

Although in many medium-sized and large buildings the various control, alarm, and security functions are combined in multiuse apparatus and consoles (discussed later in the chapter), the basic systems are essentially separate despite having shared-use equipment. They are discussed individually to demonstrate function and equipment, and then as combined to show economies and modern practice.

###### (a) Passive-Mode Usage

This category encompasses all recorded material, in whatever form, that is available to the student via some form of information retrieval technique. This includes printed, audio, and video material in conventional and electronic library forms.

###### (b) Interactive Mode

###### 30.19 OFFICE BUILDING SECURITY SYSTEMS

Here students use a computer teaching terminal interactively to study at their own pace on a oneto-one basis, with the computer acting as a tutor. Modern teaching programs sense the students’ weak points (as do good teachers) and emphasize them in teaching. The building designer must be aware of the rapid developments in this field at all educational levels, including elementary school, in order to make adequate electric power, cable raceway, lighting, and HVAC provisions.

SIGNAL EQUIPMENT

Although automatic surveillance systems are applicable to office and mercantile occupancies, they are more frequently found in industrial facilities and are discussed under that heading. Office buildings normally utilize some type of manual watchman’s tour system so that surveillance of unoccupied areas is conducted on a regular basis.

The simplest type is nonelectric and comprises a number of small cabinets, each containing a key, placed at intervals around the interior and exterior of the building. The watchman uses these keys to operate a special clock that he carries about, thus recording the exact time at which he “clocked in” at any specific location. Alternatively, the clock is wall-mounted and the guard carries only a key (Fig. 30.17). A computerized version of this system is available that simplifies station check-in,

###### OFFICE BUILDING SYSTEMS

###### 30.18 GENERAL INFORMATION

This building category addresses systems found in all office, professional, and sales-type buildings.

- 3. Outside-the-building communication via telephone company (or data) lines
- 4. Paging function


![image 1588](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1588.png)

Today, in most locations, the user has the choice of purchasing or leasing as much of the system as is desired. In other words, the communication system, including cables, instruments, switching equipment, and so on, can be all privately owned, all supplied by the local telephone company, or acquired in almost any other arrangement desired. Except for a small interoffice intercom, however, duplication is eliminated—that is, the same instruments and switching equipment are used for both intercom and outside connection.

Fig. 30.17 Watchman’s tour station. Here the clock and recording tape are inside. The station is operated by simply inserting a key, as shown, and giving it a quarter-turn. An alternative version of this system, commonly used, consists of a portable clock and tape operated by a key in a wall box at each station. (Courtesy of Detex Corp.)

What to buy, rent, or lease constitutes an economic decision because the required functions are satisfied by either private or telephone company equipment.

automatically records guard visit data, and provides a hard-copy printout.

![image 1589](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1589.png)

Guard tour systems are also available that permit constant supervision and are particularly effective where more than one person is on duty. Such systems show on a panel the location and progress of the watchman by means of lights that glow when the device at each location is operated. Because part of the effectiveness of these systems lies in the timing of the tour, a system can be arranged to sound an alarm if a particular station is not operated within a specific time period. Telephone jacks spaced at points along the guard’s route allow the guard to communicate with the supervising office or other point without interrupting the scheduled tour. For protection of areas housing extremely valuable items or documents, an intrusion alarm system may be employed.

SIGNAL EQUIPMENT

###### 30.20 OFFICE BUILDINGCOMMUNICATIONS SYSTEMS

Fig. 30.18 This desktop multifunction intercom unit is usable in either handset or hands-free mode. In addition to standard intercom functions, each handset, which is connected to a central exchange, can provide additional features such as automatic redial, call conferencing, searching, all-call, group call, call transfer, call registration (stores incoming call numbers), privacy mode, special-meaning tones, and networking. The unit can also be used for voice and beeper paging. Exchanges, which can handle up to 4000 stations, are microcomputer-controlled, solid-state assemblies that vary in physical size according to the number of stations served. A typical large exchange might measure 60 in. W × 24 in. H × 20 in. D (1.5 × 0.6 × 0.5 m). (Courtesy of Dukane Corp., Communications Systems.)

Planning for this type of system requires considering four functions, which are frequently melded into a single network:

- 1. Intraoffice voice communication, or intercom (Fig. 30.18)
- 2. Interoffice and intraoffice data communication using telephone and communication cabling


OFFICE BUILDING COMMUNICATIONS PLANNING 1373

- 30.21 OFFICE BUILDING COMMUNICATIONS PLANNING


A block diagram of a typical system in shown in Fig. 30.19.

Planning for the telephone and other communications equipment in an office building is of prime importance because of the large amounts and critical locations of required space. Therefore, it must be done simultaneously with other space planning. Exact requirements for office space are generally unknown at the time of design, and even if they were known, planning would have to account for changes in space usage as well as increased communications and data transmission services. For this reason, all planning is based on usable office area. Planning is essentially focused upon spaces, from incoming service space to final instrument locations, because cabling and equipment are furnished and installed either by a private telephone equipment supplier or by the telephone company.

###### (a) Service Entrance

At least two 4- or 5-in. (100- or 125-mm) conduits extend from the exterior service connection to the basement or ground floor service equipment room. One conduit will contain the service (network) cable; the other(s) is a spare. Spare conduits should be terminated 12 in. (300 mm) above the finished floor (AFF) of the equipment room, in a threaded fitting, and sealed against entrance of dirt, moisture, or rodents. The service entrance cable terminates in a splice box or cabinet, from which, in large buildings, additional cables extend to one or more wall cabinets, each measuring about 3 ft wide, 6 ft high, and 2 ft deep (0.9 × 1.8 × 0.6 m). Each cabinet can serve a maximum of 30,000 to 100,000 ft2 (2790 to 9290 m2) of tenant area, depending upon the density of service required. To accommodate these cabinets from which risers extend, a clear wall space of 6 ft (1.8 m) for every cabinet should be provided. This wall area should be covered with ¾-in. (20-mm) marine plywood for cabinet mounting. A 1-in. (25-mm) PVC conduit should extend between cabinets from a suitable electrical system ground point, with a ground wire sized according to telephone company requirements. The room should be dry, ventilated, well lighted for close work in wiring and color recognition, and supplied with at least two 20-A duplex convenience outlets on a separate circuit.

The planning information that follows is applicable to office buildings with average telephone and data transmission loads. Buildings whose tenants include brokerage houses, insurance companies, headquarters of multibranch operations, and other heavy telephone and data transmission users may need more space. Advances in technology, however, including the use of FO cables, act to reduce equipment size and space requirements. As a result, the best course of action is to design for current requirements with a reasonable estimate for future needs and technologies based upon advice from experts in the field.

Space is required for:

SIGNAL EQUIPMENT

In the event that additional connection, switching, or communication equipment is required, the project electrical engineer should obtain the equipment size and electrical requirements, provide the necessary space requirements to the architect, and design the electrical elements. In large equipment rooms, circulation and egress must be considered, as well as emergency light and power.

- 1. A service entrance room that houses incoming cable (network cable), terminated empty conduits for expansion and data cables, a network cable splice box, connection (network interface) cabinets, and equipment required to interface the building’s equipment, including telephones, modems, fax machines, and the like, to the main connection cabinets. This space is usually referred to as the equipment room.
- 2. Riser spaces (shafts) and riser closets. These are stacked vertically and carry main cables.
- 3. Satellite closets where required.
- 4. Horizontal distribution between closets and devices, including conduit, boxes and cabinets, underfloor raceways, and over-the-ceiling systems.


###### (b) Riser Shafts

These accept the cables extending beyond the equipment room and carry them vertically through the building. Connection from the wall cabinets in the equipment room up to the riser shaft should preferably be in conduit.

Ch30.indd 1373 9/21/09 7:24:55 PM

![image 1590](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1590.png)

Fig. 30.19 Riser diagram of the telecommunications system raceway and space arrangements for a typical commercial office building.

closets may also be called zone closets or apparatus closets, particularly if they function with an underfloor raceway system. The walls of the closet should be lined with plywood at least ¾ in. (20 mm) thick to support the weight of switching and connection panels, power equipment, terminals, connecting blocks, and other hardware. Each riser (apparatus) closet must be provided with a switched ceiling light and a separate 20-A, 120-V circuit with two duplex receptacles. A source of emergency power is desirable to avoid curtailment of telephone service during power outages.

The riser shafts provide means for the cables to extend vertically and terminate at each floor. Ideally, the riser spaces comprise a series of vertically aligned closets connected by ½- or 4-in. (12- or 100-mm) sleeves set in the floors and extending 1 in. (25 mm) above the floor. Sleeves are preferable to slots because they can easily be sealed and fireproofed; slots cannot. A minimum of four 4-in. (100-mm) conduit sleeves should be installed between closets vertically, plus an additional 4-in. (100-mm) sleeve for every additional 50,000 ft2 (4645 m2) of office space to be served. It is preferable to separate communications closets from electrical power closets. Where multiple risers are used, shafts should be interconnected by several 2-in. (50-mm) conduits to allow for interconnection of systems. Riser cables are also known as backbone cables.

SIGNAL EQUIPMENT

Riser closets should preferably have a minimum net area of 20 ft2 (2 m2) and a minimum clear wall of 5 ft (1.5 m) for cabinet mounting. Each closet can supply telecommunication service for 8000 to 10,000 ft2 (740 to 930 m2) of floor area. Telephone equipment being utilized should not be more than 250 ft (75 m) from a closet.

###### (c) Riser Closets

Here, cables from the riser system are interconnected to switching and power equipment, as well as to the cables that radiate from the closet to station locations throughout the floor area. These

###### (d) Satellite Closets

Unlike riser (apparatus) closets, satellite closets do not contain switching and power equipment. Their

GENERAL INFORMATION 1375

###### 30.22 OFFICE BUILDING CONTROL ANDAUTOMATION SYSTEMS

primary use is to provide cable-connecting and -terminating facilities in large, complex facilities, where riser closet space is insufficient.

As mechanical and electrical systems in modern office buildings increased in complexity, the need arose for central point of supervision, control, and data collection. This provides a single locale from which to survey and control an entire building’s functioning, plus increased opportunities for automation. From a supervisory location, water, air-conditioning, heating, ventilating, electrical, and other systems can be controlled with accuracy and convenience. Data on temperatures, pressures, flow, current, voltage, and the many other parameters of mechanical and electrical systems can be made available instantly so that operational decisions can be made and automated. All systems can be monitored centrally and all alarms instantly and automatically acted upon.

###### (e) Auxiliary Equipment Rooms

Where extensive cross-connection is required or tenants utilize private switchboard (PBX) equipment, the required equipment is placed in a relatively small auxiliary equipment room. These spaces, which are actually small closets or alcoves, should contain a 20- to 30-A, 2P, 120/208-V circuit, a 20-A, 120-V outlet, a grounding point, good lighting, and sufficient equipment space. Space requirements vary with each installation and can be obtained from the equipment supplier. Ventilation is essential, as is absorptive acoustic material on the ceiling and at least one wall. Connections between these spaces and other communication equipment closets should be via floor or ceiling ducts or multiple ½-in. (12-mm) conduits.

Suchsupervisory control centers are now installed as a matter of course in office buildings. They are equipped with computers that process the data received to make operational decisions intended to optimize system performance. As a result, they can provide a considerable savings in operating and maintenance costs. These systems in their most generalized form are referred to as building automation systems (BAS) and are discussed at length in Sections 30.26 to 30.31.

###### (f) Horizontal Distribution

Cabling from riser, satellite, apparatus, and equipment closets to individual outlets and instruments can be run underfloor, in ceilings and plenum spaces, under-carpet, or in surface raceways. Because of the large raceway volumes required, conduit is infrequently used. When underfloor raceways are used, a header capacity of 2 in.2 (1290 mm2) per workstation is reasonable, based on one multiline telephone and one video display unit per station.

Architecturally, the spaces housing BAS centers require good lighting, good ventilation, and extensive raceway space but little area. Because systems are custom-tailored to a specific building, no guidelines can be stated for space requirements.

SIGNAL EQUIPMENT

INDUSTRIAL BUILDING SYSTEMS

###### (g) FO Cables

###### 30.23 GENERAL INFORMATION

Fiber-optic (FO) cables are used in lieu of copper cabling in installations with very heavy data transmission loads, in those using video systems, and/or in applications for which the high-security, low-noise, and broad-bandwidth characteristics of FO are necessary or desirable. Information on space requirements and connection accessories can be obtained from manufacturers. Because cables are often supplied with factory-applied terminations, raceways must be of the large-capacity, full-access type.

All industrial facilities, ranging from a loft housing a small hand-assembly plant to an immense steel manufacturing plant, require a variety of signal and communication equipment. Fire alarm systems for industrial buildings are discussed in Chapter 24. Audible alarms for building security in any industrial facility must be selected with the likelihood of high ambient noise levels in mind. See Figs. 30.20 and 30.21 for recommendations.

![image 1591](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1591.png)

###### SIGNAL EQUIPMENT

Fig. 30.20 Decibel range of typical industrial noise situations. The decibel rating of typical industrial signals (b) may be compared with the anticipated ambient noise level (a) to facilitate selection.

###### 30.24 INDUSTRIAL BUILDING PERSONNEL ACCESS CONTROL

system. As a result, this section does not attempt to discuss system design, but focuses instead upon the operation and application of the subsystems that comprise the whole.

The design and engineering of personnel access control systems is a specialty that has burgeoned since the late 1980s and is now an independent profession. The increasingly diverse variety of identification technologies, plus the control and supervisory capabilities of computers, has greatly enhanced the access control capabilities of even a relatively small

The traditional access control question was always “Who is permitted to pass through a specific portal?” The means by which identification is made to answer this question varies with the importance of access control at that portal. Thus, entrance to a large, multipurpose space used by many people

###### INDUSTRIAL BUILDING PERSONNEL ACCESS CONTROL 1377

![image 1592](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1592.png)

Fig. 30.21 Plan of a small industrial facility showing suggested locations of typical signals.

a magnetic, bar-coded, or proximity-reader card (Fig. 30.24). Because locks can be controlled electronically and remotely, they can be programmed to give access at certain times only, to specific groups of cards or individual cards only, or to prevent access to specific cards (e.g., cards reported lost), or for any other selection criterion. The element of time-controlled access is relatively new; it integrates extremely well with intrusion security systems because portals can be easily coordinated with changing work schedules, both general and specific. Thus, a person can be barred from an area which he/she should not have access at some particular time of day (Fig. 30.25).

must be rapid and must avoid the delay engendered by a physical barrier. One means commonly used is one or more guards who visually and in relatively cursory fashion inspect a badge with an ID photo. The next level of supervised, barrier-free access control may be a “turnstile” that requires presentation of an access card to an electronic proximity reader. One such unit is illustrated in Fig. 30.22. This type of barrier is limited to a maximum pass-through rate of about one person per second. Because these two control methods are generally barrier-free, the action taken on alarm is to activate physical barriers and sound the appropriate alarms.

SIGNAL EQUIPMENT

When a physical access barrier is involved, passage is slow, depending only partly on the identification process. Even with the most rapid electronic identification, a door or other portal closure must be physically released and operated, which can be very time-consuming. In the particular example shown in Fig. 30.23, the identification process is very time-consuming as well, because it involves human intervention.

The most sophisticated identification methods in use today are biometric: examining a specific physical characteristic that is unique to each person. This is considered a higher level of entry control because it identifies a person, not an object. Several of these methods are illustrated in Figs. 30.26 through 30.28.

In view of the plethora of available accesscontrol technologies, access is being redefined beyond its original physical-admittance meaning. Access control today is also used to limit access to copy machines, fax machines, phone lines, and other office facilities frequently used by employees for other than purely business purposes.

Unattended physical barriers can be released by a multitude of differing identification technologies, depending upon the required level of scrutiny. At the lower end of the security scale are barriers that require some embedded knowledge and/or inspect an object presented by the user, such as

- Ch30.indd 1377 9/21/09 7:24:57 PM


![image 1593](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1593.png)

###### SIGNAL EQUIPMENT

Fig. 30.22 Optical turnstile in an office lobby. These barrier-free access controls require presentation of a magnetic card to the prox-

imity reader in the stanchion. Unauthorized access (or egress) causes an alarm that triggers audible and visual alarms and other measures as designed. This type of “barrier-free” access control is normally monitored by a guard positioned adjacent to the turnstile. See the desk at the left. (Photos courtesy of Smarter Security Systems.)

###### 30.25 INDUSTRIAL BUILDING SOUND AND PAGING SYSTEMS

earphones or speakers built into sound-reducing ear protection (see Fig. 19.53), and paging calls using paging lights are used. Similar methods are employed in noisy areas for announcements and special voice messages. In less noisy areas, such as offices adjoining manufacturing spaces, soundreinforced conventional office-type systems are usually employed.

Belt beepers, pagers, and cellular phones are frequently ineffective in industrial facilities because of high ambient noise levels. In such areas, voice paging at high audio levels (see Figs. 30.20 and 30.21), radio-frequency paging calls on

- Ch30.indd 1378 9/21/09 7:24:58 PM


###### INDUSTRIAL BUILDING SOUND AND PAGING SYSTEMS 1379

![image 1594](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1594.png)

Fig. 30.23 A person desiring entry at this high-security portal inserts her identification card and is viewed by a camera in the entrance device. At a remote location, images of the subject and her ID card are displayed on a screen (inset), while ID data from a memory bank are displayed simultaneously for comparison. Actual physical entry through the turnstile is controlled electrically and monitored by an overhead camera. (Photos courtesy of Visual Methods, Inc.)

![image 1595](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1595.png)

SIGNAL EQUIPMENT

Fig. 30.24 This digital access lock has a programmable keypad and is arranged for remote or key override. Individuals or groups can be barred access by special local program codes. Multilevel user codes are available that act in the same fashion as multilevel master keys in cylinder locks. (Courtesy of NAPCO Security Systems.)

- Ch30.indd 1379 9/21/09 7:24:59 PM


![image 1596](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1596.png)

![image 1597](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1597.png)

Fig. 30.26 This foolproof identification procedure relies on the fact that no two persons have identical retinal vascular patterns. The illustrated device, usually placed at an unmanned controlledaccess portal, scans the entrant’s retina, compares it to a previously recorded pattern, and then either permits or denies entry. (Photo courtesy of Eyedentify Inc.)

###### AUTOMATION

![image 1598](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1598.png)

###### 30.26 GENERAL INFORMATION

It is important that the distinction between remote control and automation be clearly understood. Remote control is simply a technique by which an action that can be performed manually at the device being controlled is performed from a remote location by some intermediate means. The means may be low-voltage wiring (Section 26.32), a highfrequency wired signal (Section 26.34), a wireless signal such as from a household TV/CD/VCR remote control, a similar IR lighting control unit (Fig. 15.24), or a radio-frequency wireless control (Fig. 16.6). In each case there is a single-stage action that is manually initiated. When the signal initiation is nonmanual—that is, automatic, from a timing device (Section 26.16), a sensor such as a daylight or occupancy sensor (Section 15.17), or a programmable device such as a microprocessor or computer (Fig. 15.25)—the control comes from an automated system. The system can be elementary, as just described, in which an automated signal controls a single action. It can also be very complex, with many levels, yet treat only a single function, such as an automated lighting system with sensors activating or overriding scene-presets that activate dimmers and switches. Such a system is referred to as a stand-alone (automated) system. When several

###### SIGNAL EQUIPMENT

Fig. 30.25 Stand-alone electronic locking system. (a) The arrangement and interconnection of equipment at each portal are shown. The card reader (swipe or insert type) is built into the door mechanism, which also contains the electric strike mechanism. (b) Each lock (swipe style on the left and insert type on the right) is individually programmed using the laptop computer seen in the background. Each lock can be programmed for up to 1500 users, each on a time-schedule basis, covering not only working hours, holidays, weekends, and the like, but also individual time schedules. All programming is performed locally, and the passage record of each lock can be downloaded easily. (Courtesy of Ilco-Unican Corp., Electronic Access Control Div.)

- Ch30.indd 1380 9/21/09 7:25:01 PM


STAND-ALONE LIGHTING CONTROL SYSTEMS 1381

of these stand-alone systems are interconnected and supervised by a higher-level controller, each is referred to as a subsystem, and the overall system is referred to as an integrated control system. Such an integrated system, when applied to the individual

![image 1599](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1599.png)

![image 1600](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1600.png)

Fig. 30.28 This biometric identification device takes more than 90 hand measurements that are then converted into a unique identification “template” that is stored in the system’s computer. Once identification is made, it can be used for access control. Access points can be programmed to permit entry to authorized personnel on any time/date schedule desired. (Courtesy of Recognition Systems Inc.)

(a)

systems in a building, is referred to as a building automation system (BAS).

![image 1601](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1601.png)

SIGNAL EQUIPMENT

###### 30.27 STAND-ALONE LIGHTING CONTROL SYSTEMS

A straightforward stand-alone lighting control system is shown in Fig. 30.29. The initial programming is entered from a laptop computer into the control panel using system (manufacturer’s) software. The control panel contains the required microprocessors, timers, and output control devices to establish lighting levels and settings in the entire structure via dimming and switching panels. In addition, through interfaces (connection devices), the control panel reacts to signals from daylight and occupancy sensors in a preprogrammed fashion to switch and dim certain lights. Window shade control is two-way: they may close automatically

(b)

Fig. 30.27 Iris-scanning system. (a) When the system is used as an access control device at a portal, the entrant stands about 10 to 12 in. (250 to 300 mm) away from the scanner as the iris is scanned. The technology relies on the fact that each person’s iris has unique and randomly formed features. (b) After scanning, the image is digitized (as shown) and compared to a computer record. The entire procedure is very fast; entry access or denial is automatic. (Courtesy of IriScan Inc.)

- Ch30.indd 1381 9/21/09 7:25:02 PM


![image 1602](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1602.png)

Fig. 30.29 Block diagram of a typical stand-alone automated lighting control system. A connection to another stand-alone system (fire alarm), shown dotted, would exist at the overall building control level. (Photos courtesy of Lutron Electronics.)

design plus centralized monitoring and control of building systems. The subsystems almost always included in a BAS are HVAC, energy management, and lighting control. Inclusion of security, life safety (fire alarm, fire control and suppression, plus emergency aspects of vertical transportation), material handling, and some aspects of communications depends upon the specific needs of the building. This trend toward building automation, which previously was economically justifiable only in large owner-user facilities, is today not only economically feasible but also very nearly an economic necessity because of high labor costs and the relatively low cost of computer and microprocessor controls. What the rapid advances in microelectronics and computer technology have done is to make possible and practical detailed multipoint monitoring and control in real time, the result of which (assuming proper programming and BAS operation) can be a highly efficient, environmentally conscious, and money-saving facility. Indeed,

when direct solar radiation is detected in a specific area (while also causing lights to brighten) or they may open when direct sunlight is absent (but useful daylight is abundant). In addition, a conference room arranged for audiovisual display may provide control of lights and shades via a local lecternmounted, scene-preset controller, and so on. When another stand-alone system such as a fire alarm system (which itself may be part of an overall security/safety system) sends an emergency signal, the control panel reacts as programmed. It may turn on all lights to full output, or it may brighten exit paths and dim other lights, and so forth. This interconnection between two stand-alone systems is characteristic of a BAS.

SIGNAL EQUIPMENT

###### 30.28 BUILDING AUTOMATION SYSTEMS

The clear trend in buildings, except for small or simple structures, is to use integrated system

- Ch30.indd 1382 9/21/09 7:25:03 PM


GLOSSARY OF COMPUTER AND CONTROL TERMINOLOGY 1383

Binary. A numeric system using only 1 and 0, normally used to represent the on and off circuit conditions.

the advantages of such an arrangement are so great that retrofitting of existing buildings, which is more costly than new construction, has become a major industry.

Bit. The number 1 or 0; a contraction of binary digit.

Because the technique of building automation has grown so rapidly in the past few years, the terminology surrounding it and its equipment suffers from a lack of standardization and uniformity. Thus, terms such as building automation, intelligent buildings, computerized building control, integrated computer control, supervisory data systems, integrated building control, facilities management systems, and so on are used almost interchangeably. The expression building automation system (BAS) is used in the discussion that follows. Inasmuch as every BAS is by definition programmed, any discussion necessarily involves basic control and computer terminology, in addition to that which specifically applies to a BAS. A short glossary should prove helpful in this regard.

Building automation system (BAS). Buildingwide, a computer-based system that monitors and controls selected aspects of building operations. A BAS is understood to include all of the equipment involved and its interconnections.

Bus. An electrical data channel. Byte. A string of bits; 8 bits unless otherwise specified.

Central processing unit (CPU). That portion of a computer, microprocessor, or programmable controller that processes data and executes programs; the “brains” of a computer.

Converter. General term for a device that converts data or energy from one form to another. Data converters are analog to digital (ADC) or digital to analog (DAC). Energy-form converters (e.g., temperature or illuminance to voltage) are properly called transducers.

###### 30.29 GLOSSARY OF COMPUTER AND CONTROL TERMINOLOGY

Address. A number used to identify an I/O (input/output) channel or a module.

Digital data. Data in digital form, usually binary.

Algorithm. A detailed description, often in flow-diagram or mathematical form, of a method for solving a problem. The outline used for computer or microprocessor programming.

Direct digital control (DDC). Control arrangement that processes digital input data according to a programmed algorithm and yields a control function (e.g., the action of a local microprocessor controller or a computer control function).

Alphanumeric. Characters including letters of the alphabet, symbols, and numbers.

SIGNAL EQUIPMENT

Analog data. Numerical information about physical variables given in a physically representative, continuously variable form (as with dial meters, temperature gauges).

Duplex, duplex transmission. Simultaneous bidirectional data transmission.

EIA. Electronic Industries Alliance (formerly Electronic Industries Association). Establishes data communication standards (e.g., RS-232). Energy management system (EMS). Computer-based system for monitoring and controlling facility energy use. Frequently part of a BAS.

Artificial intelligence. A branch of computer science concerned with computer programs that “learn” on the basis of experience and modify their own behavior accordingly.

ASCII. A 7-bit standard alphanumeric code established by the American National Standards Institute (ANSI). The acronym stands for American Standard Code for Information Interchange.

Hardware. All physical equipment associated with a computer or control system, as opposed to software.

I/O. Input/output. LCD. Acronym for liquid crystal display.

Baud. Rate at which information is transmitted (in bits per second).

Software. Computer program; as opposed to hardware.

LED. Acronym for light-emitting diode.

Load control, load management. Arrangement whereby energy-using devices are monitored and controlled. Part of an EMS.

Stand-alone. Descriptive term for a control device or system that can perform independently and usually can also interconnect as a subsystem (controller) in a larger system.

Local area network (LAN). Signal network providing intercomputer communications. Logic. Factors involved in the design of a CPU (or control scheme).

UPS. Uninterruptible power supply. Volatile memory. Memory that loses its information on loss of power. Word. A group of bits that is treated as a single unit.

Microprocessor. A CPU, usually in the form of a single integrated circuit (IC), preprogrammed to perform specific functions in response to specific input.

Modem. Device that connects a data-originating device to a communication line; from modulator–demodulator.

###### 30.30 BAS ARRANGEMENT

A block diagram of a typical BAS is given in Fig. 30.30. Notice that information is transferred vertically between levels within a stand-alone system, whereas horizontal intersystem information transfer occurs only at the highest level (level 1), because that is the level at which systems are interconnected. (In practice, some interconnection also occurs at level 2.) This means that a smoke alarm from level 5 of the fire alarm system travels to level 1, where the central controller tells the other standalone systems to take the required action. These systems in turn then signal downwards, essentially to level 4, where appropriate commands are given to controls for supply fans, elevators, security, and so on. The stand-alone systems are essentially independent, and in practice cannot easily be interconnected because of the absence of standardization in wiring and computer protocols. The ostensibly simple problem of connector standardization has yet to be solved, as anyone who has done hands-on work in the communication field can attest, although the situation is much improved over the near chaos that once reigned. Buildings with fully or even partially integrated systems are not as common as might be suspected. Such buildings may reasonably be called “intelligent buildings” and are discussed in the next section.

Multiplex(er) (MX, MUX). Use of a single communications line for simultaneous transmission of multiple signals.

Nonvolatile memory. Memory that remains intact when electric power is shut off.

Operating system. Software that controls input to, output from, and operation of the CPU.

Parity. Method of verifying the accuracy of recorded data.

Point. General term used to describe either a sensor/monitor location or a specific control signal in a BAS.

Port. An I/O connection point.

Programmable controller. Electronic device containing a microprocessor, a programming means or device, and I/O interfaces.

SIGNAL EQUIPMENT

Protocol. Conventions governing the format and timing of signaling between communication devices (e.g., between computers in area networks).

RAM, ROM, PROM, EPROM. Random access memory, read-only memory, programmable ROM, erasable PROM.

Real time. Arrangement in which a computer receives and processes data without introduction of any deliberate time delay (effectively providing an immediate response).

Returning to the block diagram in Fig. 30.30 of a typical BAS: any specific BAS may contain more or fewer monitors, sensors, dependent and standalone local controllers, and interconnected systems, but the overall arrangement remains generally the same. Actually, depending upon the equipment manufacturer and the system complexity, some

RS-232. Standard for interconnecting digital communications devices, such as computers, printers, and monitors.

![image 1603](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1603.png)

Fig. 30.30 Overall block diagram of a building automation system (BAS). In an actual system, the various levels and devices can be combined and telescoped by use of equipment that combines several level functions in a single housing.

Level 3 could represent a floor, zone, or area controller, with either relay circuitry or microprocessor control (programmable controller), depending upon system complexity. This level receives information from levels 4 and 5, processes it, returns control information to level 4, operates specific local audible and visible alarms directly, and sends alarm and condition information to the level-2 building controller and to the master controller (computer) at level 1. It also receives and processes signals from levels 1 and 2, containing such information as alarm reset, alarm device operation for building emergency evacuation, and any reprogram or reset function.

of the functions and levels can be telescoped or grouped. Our discussion deals with the general case. To solidify the discussion, fire control and evacuation system terminology is used as a relatively simple and straightforward example of overall system design, function, and interconnections.

Level 5 in the diagram is the lowest system level. It contains automatically operated passive sensors such as flame, smoke, ionization, temperature, and water-flow detectors; physical condition indicators such as smoke and fire-door position sensors; and manual fire alarm pull stations. All yield a digital signal (on-off), which is transmitted to level 3. As level 5 is purely a sensor/monitor level, it does not receive any control or operating signals.

SIGNAL EQUIPMENT

Level 2 contains the building’s central fire and evacuation system (life safety system) controls. This level can contain some of the level-1 programming logic relating to firefighter control of elevator operations and HVAC fan functioning, or it can simply act as an I/O device to level 1 for these functions, again depending upon system design and complexity. In some facilities, these life safety system functions may be controlled from a separate console that is interconnected with the BAS. In a multibuilding facility, this level contains the individual building

Level 4 contains sensor/operators or actuators (i.e., devices that both transmit a condition signal and receive an operation signal). In our example, this level could contain smoke and fire-door actuators, smoke vent controls, sprinkler system valves, and fan control (override) switches. The last item can either reside at this level or can be controlled through the HVAC system via level 1, 2, or 3. Control at this level would involve hard-wiring of a single device or block.

![image 1604](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1604.png)

![image 1605](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1605.png)

Fig. 30.32 Workstation screen shows a portion of a building system and the status of all components. Here we see the chiller status (on–off, COP, tons, run time), water temperature and flow in supply and return lines, and condenser water temperature. (Courtesy of Johnson Controls.)

systems to activate exhaust and pressurizing fans and deactivate supply fans, place elevators in fireevacuation mode, override access barriers to permit unhindered facility evacuation, connect fire pumps to emergency power feeders, disconnect high-voltage feeders, and activate emergency lighting, all via preprogrammed intersystem functions. The system operator at level 1 could then view any part of any system and reactivate or override preprogrammed functions as desired. With this system design, this is the level at which human supervisory intervention is planned. At other levels, such intervention

Fig. 30.31 A workstation screen shows a selected building area, its zoning, all of the area’s fire/evacuation system devices and their status, and the control system’s present functioning. The illustrated screen shows an active alarm condition with messages: elevators being recalled to lobby; floor is now pressurized; audio evacuation messages active; call Fire Department. (Courtesy of Johnson Controls.)

fire system central control and interconnections to other building fire system controllers, as well as external connections for city alarm and external supervisory services.

Level 1 is the central computer console. This level receives status reports on the individual devices from level 4 or 5; on areas, zones, and subsystems from level 3; and on the entire fire/evacuation system from level 2. Hard-copy printouts of all alarms and periodic status reports are generally made at this level, although they can also be made at level 2. Visual display terminals (VDTs) at level 1 can be used to view the status of any area and all the devices in the fire/evacuation system (Fig. 30.31) or, for any other system (Figs. 30.32 and 30.33) either graphically or as a table (Fig. 30.34). Pictorial graphics for nontechnical end users are also possible (Fig. 30.35). At level 1, information is transferred to HVAC, elevator, security, and lighting systems in preprogrammed alarm modes, with manual override possible. A fire emergency scenario (Fig. 30.31) might interconnect with the HVAC, elevator, security, water, electrical, and lighting

SIGNAL EQUIPMENT

![image 1606](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1606.png)

Fig. 30.33 Any workstation screen can display any portion of any system in the BAS. Here an air-handling unit (AHU) is displayed with data on airflow, air temperatures, and relative humidity in each duct section. In addition, cumulative fan run time, economizer status, and area occupancy status are displayed. (Courtesy of Johnson Controls.)

![image 1607](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1607.png)

- Fig. 30.34 Global workstation screen is arranged to display four separate data windows. Clockwise from upper left: (1) Comfort chart showing a plot of room psychrometric conditions on a graph of room temperature versus relative humidity. (2) Graphic screen showing the layout of an AHU with relevant data. (3) Status chart of items in AHU-1. (4) Temperature readout of return air for AHU-1. (Courtesy of Johnson Controls.)
- Fig. 30.35 Workstation screen showing a floor plan, indicating room status and temperature by color and in general descriptive terms—hot, cold, normal occupied, and normal unoccupied. A similar floor plan screen can be displayed for the status of fire alarm and security systems and the lighting system. (Courtesy of Johnson Controls.)


air temperature, space pressurization, airflow, and the operating and load status of all fans, compressors, and refrigeration devices. Level 4 contains monitors and direct digital controls for valves, boilers, chillers, fans, humidifiers, dampers, cooling towers, and compressors (Fig. 30.36). Levels 2 and

occurs only if trouble arises, periodic maintenance is scheduled, or an alteration is required.

Returning to Fig. 30.30, we can consider a much more complex nonemergency system: energy. Here, level 5 senses and continuously monitors inside and outside temperature and humidity, duct

![image 1608](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1608.png)

SIGNAL EQUIPMENT

![image 1609](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1609.png)

Fig. 30.36 Digital controller programmable for a variety of applications, such as chiller control, boiler control, or area environmental control. (Courtesy of Johnson Controls.)

- Ch30.indd 1387 9/21/09 7:25:07 PM


• Utilize networks for information transfer at one

3 contain electric load managers for duty cycling and demand limiting, HVAC controls for economizers, run-time optimizers, supply air and supply water reset, chilled and condenser water reset, enthalpy switching, load sequencing, and the like. These functions are performed either by a standalone EMS controller (see Fig. 26.15) or by individual demand, HVAC, and chiller load managers controlled by level-1 logic. Finally, level 1 contains the programming for all of the foregoing functions, any of which can be displayed at a level-1 workstation terminal at any time. The system operator can then reprogram any function after analyzing system performance (Fig. 30.31) at the level-1 computer and obtain immediate visual and hard-copy readout of the changes.

or more levels

These requirements demand open protocols, standardized transmission media and connectors, and virtually unlimited cabling space. (The last requirement is easily fulfilled by using any of the underfloor or cellular floor raceway systems described in Chapter 27.) At this writing, proprietary interests and the prevalence of stand-alone system design are retarding the move to open architecture in the United States, whereas it is being adopted rapidly in Asian mercantile centers. There is movement toward standardization, however, as seen in the development and application of protocols such as BACNet (ASHRAE).

Referring to Fig. 30.30, which shows a prevalent BAS architecture, an open system would eliminate at least two of the levels, reducing the system to a three-level structure that might be structured as follows:

###### 30.31 INTELLIGENT BUILDINGS

Although the term intelligent building seems to attribute a decidedly human capability to an inanimate object, the term’s meaning (as defined by the Intelligent Buildings Institute in 1987) is, “a building which provides a productive and cost-effective environment through optimization of its four basic elements—structure, systems, services, and management—and the interrelationships between them. . . . Optimal building intelligence is the matching of solutions to occupant need.” In the framework of such a definition, the intelligence of a building depends upon the ability of the design team to understand the occupants’ present needs (via a current Owner’s Project Requirements document) and to make an educated forecast of the client’s and occupants’ future needs. Because a building’s useful life depends largely upon the accuracy of this forecast, building systems are being designed with open control architecture that lends itself easily and economically to change, both minor and major. The termopen architecture is generally understood to mean, in terms of a BAS, a system design that, at the very least, can do the following:

1. Level 1, the uppermost level, contains workstations connected to a main data bus. This level, which might be called the management or information level, has direct access to databases and information networks. It serves to establish operational programming and procedures. All points are accessible from any workstation. A typical workstation might appear as shown in Fig. 30.34.

![image 1610](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1610.png)

SIGNAL EQUIPMENT

- • Utilize equipment from any manufacturer whose equipment meets industry-wide specifications
- • Readily reprogram equipment to serve a variety of functions
- • Supply required system information at any I/O port
- • Permit access to databases at any workstation


Fig. 30.37 Network control unit acts as a LAN platform, performing supervisory functions for a portion of a building. It connects to operator workstation(s) at the upper management level, to other network controllers at its level via the LAN, and to specific stand-alone controllers at the lower, control level. It can also be programmed to act as a high-quality industrial process controller. (Courtesy of Johnson Controls.)

- Ch30.indd 1388 9/21/09 7:25:08 PM


###### INTELLIGENT RESIDENCES 1389

![image 1611](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1611.png)

- Fig. 30.38 Fire control unit. This device controls intelligent addressable analog devices in an intelligent fire control system. (Courtesy of Johnson Controls.)

![image 1612](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1612.png)

- Fig. 30.39 A unitary controller is designed to control single-zone HVAC subsystems such as heat pumps, fan-coils, and the like. It is preset from the network level but can also be locally monitored and adjusted to satisfy local requirements. These adjustments are made with a portable plug-in control unit. (Courtesy of Johnson Controls.)


controller can also act as a process controller. A typical unit might appear as in Fig. 30.37.

2. Level 2, the intermediate level, might be called thesupervisory or network level. Network controllers serve as a network platform—both supervising stand-alone controllers from various systems at the third level and transferring information to other network controllers supervising other areas of the building via the LAN. In addition, the network controllers exchange information with one or more workstations. A network

3. Level 3, the control level, contains dedicated controllers in stand-alone systems. The units are highly flexible and can be locally reprogrammed to control the same function in a wide variety of different systems. Two such controllers are shown in Figs. 30.38 and 30.39.

SIGNAL EQUIPMENT

###### 30.32 INTELLIGENT RESIDENCES

The operational principles of remote control and automation discussed previously in this chapter, and also in Chapters 26 and 15, have found ready application in residential automation and control equipment. Residences so equipped and variously referred to as intelligent, smart, or automated homes appear increasingly in the real estate press. The degree of automation in these houses varies considerably, the simplest being no more than a low-voltage control system of the type described in Section 26.32, with time-based programming using a relatively simple microprocessor. More complex systems use a touch-screen computer for control or a portable plug-in programmable microprocessor to set various portions of the system. The best (and

with copper cabling in large quantities. The decision as to what cabling and distribution system to install is technical and economic. At the very least, every room in a residence should be equipped with audio/video/control point outlets. In addition, a study, a recreation room, and at least one bedroom should be wired as potential fully equipped home offices. This applies, of course, not only to anticipated automation wiring, but also to power outlets and lighting.

most expensive) systems achieve a level of user–system integration not yet available in a complex BAS, in that the user’s telephone can control any portion of the system directly. This is possible because only one level or, at most, two levels of control are involved—that is, the commands are on/off/set, where the last refers to a particular electronic contact. This contact in turn establishes a new preprogrammed condition such as night-setback, lighting preset for extended absence, reset of upper-level temperatures to daytime levels, and so forth. These systems also allow relatively straightforward reprogramming to meet the occupant’s specific needs.

###### References and Resources

Because all new residential construction includes some degree of automation that will surely increase in the future, all residences, both single and multiple, should be provided with the cabling and/or raceway system that is the backbone of any automation system. At this writing, the cost of plastic optical cable (POC) is approximately competitive

ASHRAE. 2008. Standard 135: BACnet—A Data Communication Protocol for Building Automation and Control Networks. American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA.

Automated Buildings. http://www.automatedbuildings.com/

SIGNAL EQUIPMENT

P A R T I X

![image 1613](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1613.png)

![image 1614](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1614.png)

![image 1615](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1615.png)

![image 1616](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1616.png)

![image 1617](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1617.png)

![image 1618](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1618.png)

![image 1619](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1619.png)

![image 1620](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1620.png)

![image 1621](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1621.png)

![image 1622](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1622.png)

TRANSPORTATION

![image 1623](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1623.png)

![image 1624](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1624.png)

![image 1625](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1625.png)

# N

o systems in a multistory structure are taken for granted more consistently than

![image 1626](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1626.png)

elevators and escalators, which are relied upon to move people quickly and safely under

###### TRANSPORTATION

![image 1627](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1627.png)

all conditions, including emergencies. This movement should be rapid, trouble-free, and economical. Furthermore, because vertical transportation accounts

![image 1628](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1628.png)

for 10% to 15% of the construction budget in tall buildings, somewhat less of the building area, and somewhat

![image 1629](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1629.png)

more of the operating cost—and is a determining factor in building shape, core layout, and lobby designelevator and escalator selection and design integration are major tasks for the architectural designer.

![image 1630](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1630.png)

1391

Ch31.indd 1391 9/22/09 7:22:11 PM

###### 1392 PART IX TRANSPORTATION

- Chapter 31 introduces the subject with a description of components including traction equipment, cars, safety devices, and systems of control and supervision. Fundamental topics, such as codes and standards and requirements for the disabled, are also covered. Criteria are established for elevator performance, and extensive car performance data are presented that can be used in conjunction with design criteria to select the size, number, and speed of elevators to meet design intent and criteria. Principles of elevator zoning are presented. The chapter continues with an analysis of spatial requirements for elevators, including shafts, lobbies, and core arrangements, and concludes with special considerations such as energy use, safety, security, and noise.
- Chapter 32 addresses special-case elevators: freight elevators, nonvertical designs, residential elevators, and chair lifts, with a discussion of equipment, capacities, selection, economy, and comparison (where applicable) to conventional design. The chapter also covers interesting design options including double-deck cars and observation cars. Chapter 32 also describes material-handling devices: dumbwaiters, horizontal and vertical conveyors, pneumatic systems, container delivery systems, and automated self-propelled vehicles. This information responds to the need to plan for material handling in commercial and institutional buildings, rather than treating the subject as an afterthought, with resultant inefficiency, overloading of freight facilities, and misappropriation of passenger elevators. Chapter 33 explains escalator system components, capacities, sizes, speeds, and methods of selection, followed by special topics including lighting, fire protection, power/energy requirements, and budget estimating. Information on inclined walks and ramps is also presented.


###### TRANSPORTATION

#### C H A P T E R 31

Vertical Transportation: Passenger Elevatorsasse ge e ato s

###### 31.2 PASSENGER ELEVATORS

###### GENERAL INFORMATION

This chapter is concerned primarily with generalpurpose traction and hydraulic elevators.

###### 31.1 INTRODUCTION

Ideal performance of an elevator installation will provide minimum waiting time for a car at any floor level; comfortable acceleration; rapid transportation; smooth, rapid braking; accurate automatic leveling at landings; and rapid loading and unloading at all stops. The elevator system must also provide quick, quiet operation of doors; good floor status and travel direction indication (both in the cars and at landings); easily operated car and landing call buttons (or other devices); smooth, quiet, and safe operation of all mechanical equipment under all conditions of loading; comfortable lighting; reliable emergency and security equipment; and a generally pleasant car atmosphere.

OF THE MANY DECISIONS THAT MUST BE made by the designer of a multistory building, probably none is more important than the selection of the vertical transportation equipment—that is, the passenger, service, and freight elevators and the escalators. Not only do these items represent a major building expense, being in the case of a 25-story office building as much as 10% of the construction cost, but the quality of elevator service is also an important factor in a tenant’s choice of space in competing buildings.

###### TRANSPORTATION

Although the final decision as to the type of equipment rests with the architect, the factors affecting it are so numerous that the building designer should consult with an elevator expert. This service is available from consultants in the field and from the major elevator and escalator manufacturers. The function of this chapter is to familiarize the architect and engineer with the nature and application of vertical transportation equipment in order to enable them to make preliminary design decisions and interact effectively with consultants.

In addition to passenger satisfaction– oriented service considerations, elevators have architectural design impacts. Cars and shaftway doors must be treated in a manner consistent with the architectural unity of the building. More important, however, elevator shaftways are major space elements whose integration into a building is a prime factor in composition, as is the design of the elevator lobby.

1393

31.3 CODES AND STANDARDS

###### TRACTION ELEVATOR EQUIPMENT

Perhaps more than any other element of construction, elevators are governed by strict installation codes. The definitive resource in the United States is the American Society of Mechanical Engineers’ ANSI/ASME Standard A17.1, Safety Code for Elevators and Escalators, the latest version of which should be in every architect’s and engineer’s working library. The code has legal force in most parts of the United States. Two related standards should be noted. ANSI/ASME Standard A17.3 covers existing elevators and escalators, and Standard A17.4 covers emergency evacuation of passengers from elevators. Some states and municipalities have their own elevator codes (Massachusetts, Wisconsin, Pennsylvania, New York City, Seattle, and Boston, among others) that are generally based upon, but more stringent than, the ANSI/ASME code.

###### 31.4 PRINCIPAL COMPONENTS

The car, cables, elevator machine, control equipment, counterweights, hoistway, rails, penthouse, and pit are the principal parts of a traction elevator installation. An idea of the functioning and orientation of these items of equipment can be obtained from Fig. 31.1.

The car is the only item with which the average passenger is normally familiar. Some of a building’s prestige depends upon proper design of the elevator car. Essentially, the car is a cage of some fire-resistant material supported on a structural frame, to the top member of which the lifting cables are fastened. By means of guide shoes on the side members, the car is guided in its vertical travel in the shaft. The car is provided with safety doors, operating-control equipment, floorlevel indicators, illumination, emergency exits, and ventilation. It is designed for long life, quiet operation, and low maintenance.

In addition to the elevator code, other construction and installation codes influence elevator work. National Fire Protection Association (NFPA) 101, the Life Safety Code, details certain fire safety requirements; NFPA 70 (the National Electrical Code) governs some of the electrical aspects of elevator construction; and state and local laws can add a multitude of requirements and restrictions bearing on fire safety, emergency power, security concerns, and special accommodations for handicapped persons. Provisions for the disabled are covered by American National Standards Institute (ANSI) A117.1 (Accessible and Usable Buildings and Facilities, a special industry code), by the requirements of the Americans with Disabilities Act (ADA), and, in most locations, by local law. Like most large industries, the elevator industry is self-regulating and standardized. The National Elevator Industry, Inc. (NEII) publishes standard elevator layouts for traction and hydraulic installations. Elevator consultants and elevator company representatives are normally knowledgeable about all of the codes and standards in force, but this does not relieve the architect-engineer of legal responsibility for the design. Therefore, we strongly recommend that in the preliminary planning stage all pertinent regulations concerning vertical transportation be acquired, reviewed, and understood.

The cables (ropes) that are connected to the crosshead (top beam of the elevator) and carry the weight of the car and its live load are made of groups of steel wires specially designed for this application. Four to eight cables, depending on car speed and capacity, are placed in parallel. Although multiple ropes are used primarily to increase the traction area on the drive sheaves, they also increase the elevator safety factor—as each rope is normally capable of supporting the entire load. The minimum factor of safety varies from 7.6 to 12.0 for passenger elevators and from 6.6 to 11.0 for freight elevators. The cables from the top of the car pass over a motordriven cylindrical sheave at the traction machine (grooved for the cables) and then downward to the counterweight.

TRANSPORTATION

The counterweight is made up of cut steel plates stacked in a frame attached to the opposite ends of the cables to which the car is fastened. It is guided in its travel up and down the shaft by two guide rails typically installed on the back wall of the shaft. Its weight equals that of the empty car plus 40% of the rated live load. It serves several purposes: to provide adequate traction at the sheave for car lifting, to reduce the

PRINCIPAL COMPONENTS 1395

Approximately 75% of the energy expended in lifting a car is returned to the system by regeneration when the car is lowered. Regeneration is the process by which the traction motor becomes a generator when the car is lowered and feeds power

size of the traction machine, and to reduce power demand and energy cost. These advantages come at the cost of having to strengthen the overhead machine room floor, which must carry the additional structural load of the counterweight.

![image 1631](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1631.png)

![image 1632](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1632.png)

![image 1633](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1633.png)

![image 1634](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1634.png)

![image 1635](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1635.png)

![image 1636](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1636.png)

![image 1637](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1637.png)

![image 1638](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1638.png)

TRANSPORTATION

![image 1639](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1639.png)

![image 1640](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1640.png)

- Fig. 31.1 Components of a geared elevator installation with solid-state control and motor drive. (Courtesy of Otis Elevator Co.)


At the bottom of the shaft are the car and counterweight buffers. At the top is the structural platform on which the elevator machine rests. The elevator machine room (which may occupy one or two levels) is usually directly above the hoistway. It contains the traction machine and the solid-state control (or m-g set) that supplies energy to the elevator machine and control equipment. Machinery and control equipment are designed for quiet, vibration-free operation.

back into the electrical system. The unrecovered energy appears as heat, primarily in the machine room. See Section 31.43 for a discussion of traction elevator system energy requirements.

To compensate for the hoist rope weight, which becomes an important factor in high-rise elevator installations, cables are attached to the bottom of the car and the counterweight, thus equalizing loads regardless of the cab position. These cables can be seen in Fig. 31.1.

The elevator machine turns the sheave and lifts or lowers the car. The machine consists of a heavy structural frame on which are mounted the sheave and driving motor, the gears (if any), the brakes, the magnetic safety brake, and certain other auxiliaries. In many existing installations the elevator driving (traction) motor receives its energy from a separate motor-generator (m-g) set, which is in operation during the period that the particular elevator is available to handle traffic. This m-g set is properly considered a part of the elevator machine, although it may be located some distance from it. In newer installations, solid-state power and control equipment will replace the m-g set, as discussed in Section 31.20. A governor, which limits the car to safe speeds, is mounted on or near the elevator machine.

###### 31.5 GEARLESS TRACTION MACHINES

A gearless traction machine consists of a dc or ac motor, the shaft of which is directly connected to a brake wheel and driving sheave. The elevator hoist ropes are placed around this sheave. The absence of gears means that the motor must run at the same relatively low speed as the driving sheave. As it is not economically practical to build motors for operation at very low speeds, a gearless machine is utilized for medium- and high-speed elevators—that is, 500 fpm (2.5 m/s) and above. The motors range from 20 to 400 hp (15 to 300 kW).

Gearless machines are generally utilized for passenger service, with car capacities of 2000 to 4000 lb (907 to 1814 kg), although special cars of up to 10,000 lb (4536 kg) have been built. Below 500 fpm (2.5 m/s), geared machines are used. At this writing, maximum car speeds are 2000 fpm (10 m/s). Faster drives have been developed and will likely play a role in the development of the next generation of very-high-rise buildings.

The control equipment is usually divided into three groups:

- 1. Drive (motion) control is concerned with the velocity, acceleration, position determination, and leveling of the car.
- 2. Operating control covers car door operation and functioning of car signals, including floor call buttons and all indicating devices.
- 3. Supervisory control is concerned with group operation of multiple-car installations.


A gearless traction machine is considered superior to a geared machine because it is more efficient and quieter in operation, requires less maintenance, and has longer life. The decision as to whether these advantages are worth the additional cost involved can be made only after a careful analysis. Generally, a gearless machine is chosen where the rise is more than 250 ft (76 m), and very smooth, high-speed operation is desired. In the intermediate range of rise and speeds (i.e., 150 to 250 ft [46 to 76 m] height and 400 to 500 fpm [2 to 2.5 m/s]), excellent equipment, both geared and gearless, is available.

The actual physical devices in these control systems were historically electromechanical, but solid-state devices are used in modern installations. The indicating and control devices that are seen by the elevator user, including car and hallway buttons, lanterns, and audible devices, are all coordinated into an overall operational control scheme, to provide rapid, safe, and comfortable vertical transportation.

TRANSPORTATION

The shaft, or hoistway, is the vertical passageway for the car and counterweights. On its sidewalls are the car guide rails and certain mechanical and electrical auxiliaries of the control apparatus.

Because virtually every major elevator company operates internationally, and outside of the United States elevator size and speed are specified in kilograms and meters per second, it is useful to be

###### ARRANGEMENT OF ELEVATOR MACHINES, SHEAVES, AND ROPES 1397

TABLE 31.1 Elevator Capacity and Speed, Approximate SI and I-P Product Equivalents

|Weight Speed|
|---|
|Standard SI (kg)<br><br>Approximate U.S. I-P (lb)<br><br>Standard SI (m/s)<br><br>Approximate U.S. I-P (fpm)|
|1000 1250 1600 2000<br><br>2000 2500–3000 3500 4000<br><br>1.0 1.6 2.0 2.5 3.15 4.0 5.0<br><br>200 300 400 500 600 800<br><br>1000|


the various drive systems and their application are discussed in detail in Sections 31.15 to 31.18. Geared machines are used for car speeds of up to 450 fpm (2.3 m/s) and a maximum rise of about 300 ft (90 m). With an appropriate drive and control system, a geared traction machine can give almost the same high-quality, accurate, smooth ride as is available from a gearless installation.

aware of the SI equivalents for key design variables. As 1 kg is 2.2 lb and 1 m/s is 196.86 fpm, approximate conversion factors of 2 and 200, respectively, can be used (Table 31.1). SI units shown herein are generally the more precise equivalents.

###### 31.6 GEARED TRACTION MACHINES

A geared traction machine has a worm and gear interposed between the driving motor and the hoisting sheave (Fig. 31.2). The driving motor can therefore be a smaller, cheaper, high-speed unit rather than the large, low-speed unit required by a gearless installation.

###### 31.7 ARRANGEMENT OF ELEVATOR MACHINES, SHEAVES, AND ROPES

The simplest method of arranging vertical travel of a car is to pass a rope over a sheave and counterbalance the weight of the car by a counterweight. Then, rotating the sheave makes the car move up or down and requires very little energy to do so. This is essentially the scheme that is used on a majority of high-speed passenger elevators, as illustrated in Fig. 31.3a.

The motor used in a geared installation, as in a gearless one, depends upon the type of drive system and may be either dc or ac. Characteristics of

![image 1641](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1641.png)

![image 1642](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1642.png)

When the four or more supporting ropes merely pass over the sheave (T) and connect directly to the counterweights, the lifting power is exerted by the sheave through the traction of the ropes in the parallel grooves on the sheave. This system is referred to as the single-wrap traction elevator machine. The function of the sheave (S) is merely that of a guide pulley; it is called the deflector sheave.

TRANSPORTATION

![image 1643](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1643.png)

The arrangement shown in Fig. 31.3b is called double-wrap 1:1 roping. It provides greater traction than the single-wrap arrangement and is used in many automatic high-speed installations.

A 1:1 roping arrangement (Fig. 31.3a, b, d) gives no mechanical advantage. The 2:1 roping (Fig. 31.3c) has a mechanical advantage of 2, which permits use of a high-speed, low-power (and, therefore, lower-cost) traction machine. This arrangement is used for a wide variety of installations

- Fig. 31.2 Cutaway of a typical dc geared traction elevator machine. Note the grooves for multiple ropes in the traction sheave. (Photo courtesy of Schindler Elevator Corp.)


![image 1644](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1644.png)

![image 1645](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1645.png)

![image 1646](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1646.png)

![image 1647](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1647.png)

Fig. 31.3 Elevator roping and sheave

arrangements. (a) Basic single-wrap rope arrangement. In (b) and (c), the rope passes over traction sheave

T and sheave S, doubles back over T, and then extends past S to the counterweight CW. This double-wrap arrangement provides additional traction at the drive sheave. (d) Roping arrangement for a basement machine room.

![image 1648](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1648.png)

varying from medium-speed (500 to 700 fpm [2.5 to 3.6 m/s]) gearless passenger elevators to lowspeed, heavy-duty freight elevators.

side. They clamp the guide rails by wedging action, bringing the car to a smooth stop (Fig. 31.4).

Oil or spring buffers are usually placed in the elevator pit. Their purpose is not to stop a falling car but to bring it to a somewhat cushioned stop if it overtravels the lower terminal. If a car overtravels (down or up), travel sensors deenergize the traction motor and set the main brake. Safety arrangements under emergency conditions (fire or power failure) are discussed in Sections 31.45 and 31.46.

In types a, b, and c in Fig. 31.3, the elevator machines are located in a machine room penthouse at the top of a hoistway. If, for architectural or other reasons, it is desired to eliminate the penthouse, a basement machine room can be used with the roping shown in Fig. 31.3d. This arrangement uses geared traction equipment with speeds of up to 400 fpm (2.0 m/s). All the illustrated ropings are applicable to the full range of car capacities.

###### HYDRAULIC ELEVATORS

###### 31.8 SAFETY DEVICES

###### 31.9 CONVENTIONAL PLUNGERTYPE HYDRAULIC ELEVATORS

The main brake of an elevator is mounted directly on the shaft of the elevator machine (see Fig. 31.2). The elevator is first slowed by dynamic braking of the motor, and the brake then operates to clamp the brake drum, thus holding the car still at the floor.

TRANSPORTATION

The elevators discussed in the preceding sections are traction types; that is, they are raised and lowered as a result of friction that transmits force from the drive mechanism through cables attached to or passing under the car. These cables in turn are raised and lowered by a motor-driven traction sheave. In contrast, the conventional hydraulic (or plunger) elevator car is raised and lowered by means of a movable rod (plunger) rigidly fixed to the bottom of the car. The absence of cables, drums, traction motors, elaborate controllers, safety devices, and

A dual safety system, designed to stop an elevator car automatically before its speed becomes excessive, is normally used. The device that acts first is a centrifugal governor or an electronic speed sensor that cuts off the power to the traction motor and sets the brake in the event of a limited overspeed. This usually stops the car. Should the speed still increase, the governor actuates two safety rail clamps, which are mounted at the bottom of the car, one on either

- Ch31.indd 1398 9/22/09 7:22:27 PM


CONVENTIONAL PLUNGER-TYPE HYDRAULIC ELEVATORS 1399

![image 1649](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1649.png)

![image 1650](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1650.png)

![image 1651](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1651.png)

![image 1652](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1652.png)

![image 1653](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1653.png)

![image 1654](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1654.png)

Fig. 31.4 Elevator safety devices. The governor or velocity transducer regulates overspeed, clamping the safety trip rope and releasing the safety jaws, which exert a constant retarding force on the car rails, thus bringing the car to a gradual and safe stop. (Photo courtesy of Schindler Elevator Corp.)

leveling is readily available and is standard on all units with automatic controls.

penthouse equipment makes this system inherently inexpensive and often the indicated choice for low-speed (up to 200 fpm [1 m/s]), low-rise (up to 65 ft [20 m]) applications, where construction of the plunger pit does not present difficulties, and/or the absence of a penthouse is desirable.

From a design and construction perspective, the majoradvantageof hydraulic units is the absence of an overhead machine room, a penthouse, and traction equipment. As shown in Fig. 31.5, only the guide rails project above the car and, if these are camouflaged, the impression of a freestanding elevator car is given. This effect can be used to good advantage inside large, open spaces such as in shopping malls and stores; when combined with glass-enclosed, observation-type cars, the effect can be striking (see Figs. 32.8 and 32.9).

The first hydraulic elevators used water as the system fluid, supplied at sufficient pressure from roof-mounted water tanks. The tanks were kept full by a building’s water pumps. All hydraulic elevators today use oil and obtain their motive power from a sealed oil-piping circuit powered by an oil pump.

The components of a typical hydraulic unit are shown in Fig. 31.5. This system operates the same way as a hydraulic automobile jack. Oil from a reservoir is pumped under the plunger, thereby raising it and the car. The pump is stopped during downward motion, the car being lowered by gravity and controlled by the action of bypass valves, which also control the positioning of the car during upward motion. Control systems that are normally used are similar to those for traction elevators—for example, collective and selective collective approaches. Similarly, door arrangements are the same as in traction elevators—that is, single-slide, centeropening, and two-speed arrangements. Automatic

Additional advantages of hydraulic elevators over traction units include:

TRANSPORTATION

- • The elevator load is carried by the ground and not by the structure. In contrast, traction units place a large structural load on the penthouse and machine room floors and on overhead steel as well.
- • The hoistway is smaller due to the absence of a counterweight and its guide rails.
- • Cars can be lowered manually by the operation of oil valves. This is particularly useful and important in the event of control equipment failure or power outage.


- Ch31.indd 1399 9/22/09 7:22:28 PM


![image 1655](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1655.png)

![image 1656](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1656.png)

![image 1657](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1657.png)

![image 1658](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1658.png)

![image 1659](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1659.png)

![image 1660](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1660.png)

![image 1661](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1661.png)

![image 1662](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1662.png)

![image 1663](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1663.png)

![image 1664](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1664.png)

![image 1665](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1665.png)

![image 1666](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1666.png)

![image 1667](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1667.png)

![image 1668](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1668.png)

![image 1669](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1669.png)

![image 1670](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1670.png)

![image 1671](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1671.png)

![image 1672](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1672.png)

![image 1673](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1673.png)

![image 1674](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1674.png)

![image 1675](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1675.png)

![image 1676](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1676.png)

![image 1677](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1677.png)

![image 1678](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1678.png)

![image 1679](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1679.png)

![image 1680](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1680.png)

Fig. 31.5 Phantom view of a conventional “holed” hydraulic elevator, so called because the elevator car rests on a hydraulically activated steel plunger that descends into a hole in the ground. The hole is actually a buried hollow steel cylinder into which oil is pumped, under pressure, to raise the car. The oil pump is inside the fluid tank. (Illustration courtesy of Otis Elevator Co.)

![image 1681](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1681.png)

![image 1682](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1682.png)

(remembering that the motor operates only in the up direction):

• There is essentially no limit to the load that can

be lifted.

TRANSPORTATION

40hp 0.82efff

0.746kW hp 60

p

The major disadvantage of a standard hydraulic elevator is its operating expense. Because it is not counterweighted, it requires a relatively large motor to drive the oil pump, and alll the energy is lost in heat (see Table 31.2). For an example of this operating cost disadvantage, consider a 3500-lb (1588-kg), 125-fpm (0.6-m/s) hydraulic elevator in a department store. Such a unit requires a 40-hp (30-kW) motor. Assuming the unit to be in operation 10 hours a day, 6 days a week, and assuming a normal 60% time-in-operation figure, gives

used/day = ×

energy

× % × ×

10h 110kWh

- 1
- 2


=

###### At an electricity cost of $0.08/kWh,

×

110 6 days week 4.33weeks

=

monthlyenergycost

×

###### ×

onto h $0.08 $229 month

m

= $229/

- Ch31.indd 1400 9/22/09 7:22:29 PM


ROPED HYDRAULIC ELEVATORS 1401

TABLE 31.2 Comparative Energy Use of Various Motion Control Arrangements

pollution. Because repair of such an oil leak is expensive and entails extended elevator outage, other arrangements (as detailed in the next two sections) have come into increasing use.

|Energy Use Relative Use|
|---|
|Hydraulic elevators 10 UMV motion control; geared dc<br><br>traction motor<br><br>7–7.5 UMV motion control; gearless dc<br><br>traction motor<br><br>6–6.5 Thyristor control; geared dc traction<br><br>motor<br><br>5–5.5 Thyristor control; gearless dc traction<br><br>motor<br><br>4–4.5 Variable-voltage variable-frequency<br><br>control, ac traction motor<br><br>2.5–3.0|


Hydraulic elevators are best applied to lowspeed, low-rise applications such as office buildings and residential buildings up to four stories in height, low-rise department stores, malls, basement and parking garage shuttles, theater elevators, and stage lifts and freight applications of all sorts—in particular, those intended for very heavy loads. Another very useful application is for the use of handicapped persons who cannot use escalators or negotiate stairs. A typical layout and dimensional data for standard plunger units are given in Fig. 31.6, along with capacities and application recommendations.

Compare this to the calculated (Section 31.43) monthly energy cost for a 3500-lb (1588-kg), 600fpm (3-m/s) traction car of $72 when using solidstate equipment and $126 with an m-g set power supply, to get an appreciation of the value of a counterweight.

###### 31.10 HOLE-LESS HYDRAULICELEVATORS

Other disadvantages of hydraulic units as compared to traction units include:

Where drilling a plunger hole presents difficulties, a hydraulic installation using a telescoping plunger or a roping arrangement can be used. The telescoping jack design is shown schematically in Fig. 31.7 in a single-jack arrangement. As this causes a lateral stress in the building due to the cantilevered car, a dual-jack arrangement is used more frequently. When supported on both sides, as shown in Fig. 31.8, all of the vertical elevator load is transferred directly to the ground. The telescoping jack, in which all sections move simultaneously, is more complex than a simple plunger unit and requires more maintenance, although maintenance is simplified by the fact that the entire length of the jack is readily accessible. The ride with the telescoping jack arrangement is not as smooth as that on a straight plunger elevator due to the simultaneous movement of the jack’s telescoping sections, causing a degree of jerk.

- • They are limited to low-rise, low-speed applications.
- • Ride quality is inferior to that of a good traction unit, although it is entirely acceptable for residential, mercantile, and industrial applications.
- • Because oil viscosity changes with temperature, the ambient temperature of the space containing the pump and the oil storage tank must be controlled to maintain ride quality and performance.
- • The high inrush current required by the pump each time it starts (which is every time the elevator travels upward) necessitates a “stiff” power supply to avoid problems of flickering lamps and other undesirable line-voltage fluctuations.
- • Noise from the pump and motor plus piping noise can be disturbing. This problem can be ameliorated by skillfully locating the pump mechanism (which can be placed up to 50 ft [15 m] from the elevator shaft).


TRANSPORTATION

###### 31.11 ROPED HYDRAULIC ELEVATORS

Plunger-type hydraulic elevators have experienced some disfavor because of problems caused by oil seepage into the ground. The plunger travels in a buried steel casing that, despite excellent butyl or other liquid-tight coatings, can corrode after an extended period and leak oil. In most locations, this will violate regulations dealing with groundwater

The roped hydraulic arrangement is simpler than the telescoping plunger unit because it uses only a single moving jack section compared to two or even three in a telescoping unit for the same rise. It accomplishes this by using 2:1 roping, which

![image 1683](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1683.png)

![image 1684](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1684.png)

![image 1685](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1685.png)

![image 1686](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1686.png)

![image 1687](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1687.png)

![image 1688](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1688.png)

![image 1689](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1689.png)

![image 1690](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1690.png)

![image 1691](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1691.png)

![image 1692](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1692.png)

![image 1693](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1693.png)

![image 1694](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1694.png)

![image 1695](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1695.png)

![image 1696](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1696.png)

###### TRANSPORTATION

![image 1697](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1697.png)

![image 1698](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1698.png)

- Fig. 31.6 Typical dimensional, capacity, and layout data for a conventional plunger-type hydraulic elevator. Door systems are single slide (SS) or center opening (CO). The car can be used as a viewing-type unit by utilizing a glass wall at the back of the car. (Extracted with permission from published data of Schindler Elevator Corp.)


###### 1402

![image 1699](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1699.png)

![image 1700](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1700.png)

![image 1701](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1701.png)

![image 1702](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1702.png)

![image 1703](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1703.png)

![image 1704](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1704.png)

![image 1705](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1705.png)

![image 1706](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1706.png)

![image 1707](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1707.png)

![image 1708](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1708.png)

![image 1709](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1709.png)

Fig. 31.8 Dual-jack hole-less hydraulic elevator. The balanced vertical load is borne by the ground only, with no building component. The unit illustrated is suitable only for a low-rise (two-stop) installation, with a car weighing no more than 2500 lb (1134 kg). (Courtesy of Otis Elevator Co.)

- Fig. 31.7 Hole-less hydraulic elevator driven by a single telescoping jack. The cantilevered car exerts a lateral structural load on the building. This arrangement is used less than the two-jack mechanism shown in Fig. 31.8. (Courtesy of Otis Elevator Co.)


means that the car travels twice as far as the piston. This is accomplished by passing the rope over a pulley in the piston crosshead. One end of the rope is attached to a fixed point in the pit below the car, and the other end is attached to the base of the car (Fig. 31.9). The piston (plunger, jack) lifts the crosshead, which in turn lifts the car twice as far.

light- to medium-duty hydraulic elevators. Because it is a roped unit, it is equipped with a slack-rope safety in addition to the other safeties used on directconnected hydraulic systems.

TRANSPORTATION

###### PASSENGER INTERACTION ISSUES

The arrangement shown in Fig. 31.9 uses a single jack and a cantilevered car. Other arrangements use two jacks to eliminate the lateral building load (Fig. 31.10). A 2:1 roping is standard in the United States. The simplicity and reliability of the single- or double-jack roped arrangement has made it by far the most common choice for low-rise,

###### 31.12 ELEVATOR DOORS

###### The choice of a car and hoistway door affects the speed and quality of elevator service considerably.

- Ch31.indd 1403 9/22/09 7:22:58 PM


![image 1710](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1710.png)

![image 1711](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1711.png)

![image 1712](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1712.png)

![image 1713](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1713.png)

![image 1714](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1714.png)

![image 1715](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1715.png)

![image 1716](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1716.png)

![image 1717](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1717.png)

![image 1718](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1718.png)

Fig. 31.9 Low-rise residential-type elevator of the roped hydraulic type. The cantilevered car is lifted by cables from the cable crosshead, which is in turn lifted (and lowered) by the single-section telescoping piston (jack). The 2:1 roping arrangement lifts the car twice as far as the piston travels. The power unit, which includes the oil tank, pumps, and control, is usually mounted at the lower level. Control is automatic, including automatic leveling. Depending upon the specific design, the car is a 700 to 750-lb (318 to 340-kg), 30 to 36-fpm (0.15 to 0.18-m/s) unit, normally with a single-story rise. The hatchway is 16 to 26 ft2 (1.5 to 2.4 m2), with the larger size used for a car intended to accommodate a wheelchair. (Courtesy of CemcoLift, Corbett Elevator Co.)

TRANSPORTATION

used in most commercial installations, which permits simultaneous loading and unloading without undue passenger contact. (Some consultants feel that simultaneous passenger transfer is practical only with a 48-in. [1.2-m] clear opening; Fig. 31.11). When an opening narrower than 36 in. (915 mm) is used, loading is delayed until unloading is complete, and the speed and quality of service are thereby markedly reduced. Such small doors are applicable only in residential or small, light-traffic buildings. Available door types are shown in Fig. 31.12.

Doors for passenger elevators are power-operated and are synchronized with the leveling controls so that the doors are fully opened by the time a car comes to a complete stop at a landing. The closing time, however, varies with the type of door and the size of the opening. For safety reasons, the kinetic energy of an automatic door is limited to 7 ft-lb (9.5 N m) and its closing pressure to 30 lb (13.6 kg). To provide the fastest closing within this energy limitation, a center-opening door is used. Also, to reduce passenger transfer time and avoid discomfort, a clear opening of 3 ft, 6 in. (1.07 m) is

- Ch31.indd 1404 9/22/09 7:23:00 PM


![image 1719](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1719.png)

![image 1720](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1720.png)

![image 1721](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1721.png)

![image 1722](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1722.png)

![image 1723](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1723.png)

![image 1724](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1724.png)

![image 1725](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1725.png)

![image 1726](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1726.png)

![image 1727](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1727.png)

![image 1728](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1728.png)

![image 1729](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1729.png)

![image 1730](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1730.png)

![image 1731](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1731.png)

![image 1732](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1732.png)

![image 1733](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1733.png)

![image 1734](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1734.png)

![image 1735](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1735.png)

![image 1736](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1736.png)

Fig. 31.10 For heavier loads than can be readily handled by the cantilevered car in a single-jack design (Fig. 31.9), a balanced dual jack (cylinder) is used, as seen in this phantom view. This design, which can accomplish somewhat higher rise than a single-jack design, in addition to carrying much heavier loads, also requires a larger shaftway to accommodate the second cylinder and rails. (The second pulley and crosshead are omitted for clarity in the drawing.) (Courtesy of Otis Elevator Co.)

![image 1737](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1737.png)

![image 1738](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1738.png)

![image 1739](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1739.png)

![image 1740](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1740.png)

![image 1741](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1741.png)

![image 1742](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1742.png)

![image 1743](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1743.png)

TRANSPORTATION

![image 1744](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1744.png)

![image 1745](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1745.png)

Fig. 31.11 Transfer of passengers with door openings of different widths. With openings smaller than 3 ft, 6 in. (1.07 m), simultaneous loading and unloading is difficult and transfer time is lengthened. With a 42-in. (1.07-m) opening, large people or people with bulky outerwear may brush against each other in passing. For complete isolation of passengers, a 48-in. (1.22-m) opening may be necessary.

- Ch31.indd 1405 9/22/09 7:23:04 PM


![image 1746](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1746.png)

![image 1747](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1747.png)

![image 1748](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1748.png)

![image 1749](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1749.png)

![image 1750](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1750.png)

![image 1751](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1751.png)

Fig. 31.12 Typical hoistway doors and applications. (a) Single-slide door, 24 to 36 in. (610 to 914 mm) wide, for small commercial building or residential use. (b) Standard commercial 42-in. (1.07-m) center-opening door for office building use or 48 to 60-in. (1.22 to 1.52-m) center-opening door for hospital or service car. (c) Twospeed, 42-in. (1.07-m) general commercial use door. (d) Two-speed, center-opening, 60-in. (1.52-m) department store door for freight, passenger, and nonautomatic service.

![image 1752](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1752.png)

![image 1753](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1753.png)

A two-speed door design is used where space conditions dictate or where a wide opening is required. The term two-speedd reflects the fact that the two halves of the door must travel at different speeds to complete their travel simultaneously (see Fig. 31.12c).

the entrance or cannot enter the car quicklyfor example, riders with baggage or holding children, people in wheelchairs, and employees moving bulky objects such as beds or carts in hospitals or wheeled objects in office and industrial facilities.

TRANSPORTATION

Installations can be equipped with an electronic sensing device that detects passengers in a wide area on the landing in front of the car door rather than only directly in the door’s path. Such detection, often accompanied by an audible signal, causes the car door to remain open for a predetermined length of time or a closing door to reverse. These devices are particularly useful in installations where passengers cannot approach

All automatic elevators, regardless of whether or not equipped with detection beams, are required by ANSI to have a safety edge device on the car doors that causes the car and hoistway doors, which operate in synchrony, to reopen when the safety edge meets any obstruction. Some car doors are arranged to “nudge” when almost closed and/ or after a specific time period. ADA requirements for elevators are discussed in Section 31.14.

- Ch31.indd 1406 9/22/09 7:23:20 PM


CARS AND SIGNALS 1407

31.13 CARS AND SIGNALS

Car and hallway signals and lanterns should be designed to fulfill their basic functions, consider the needs of the handicapped, and coordinate with the decor of the cars and corridors. (For a discussion of the car control panel, see Section 31.27.) The hall buttons should indicate the desired direction of travel and by visual means confirm that a call has been placed. The hall lantern located at each car entrance must visually indicate the direction of travel of an arriving elevator and preferably its present location (Figs. 31.13 and 31.14). An audible signal should announce a car’s imminent arrival. This feature allows waiting passengers to move to the next arriving car in a bank, which speeds service. Hall stations can be equipped with special switches for fire, priority, and limited-access service, as required.

The primary area where the architect has a generally free hand in choosing equipment relates to the decor of the cars and the selection of hallway and car signals. A typical elevator specification is functional and describes the intended operation of the equipment, while usually including an amount to cover decor of the cars. The type and functions of signal equipment are also specified, but finish and styling are optional. Car interiors may be finished in wood paneling, plastic (Micarta or Formica), stainless steel, or almost any material desired. Floors may be tile, wood, or carpeting, as selected. Illumination may be from ceiling fixtures, coves, or a completely illuminated luminous ceiling of standard or special design. For each bank of elevators, it is wise to furnish at least one set of wall mats to protect wall finishes when cars are being used to move tenant furniture. This is especially important where no separate service car has been provided.

Within the car, travel direction and present location can be indicated either with separate fixtures or by indicators built into the car panel. Most manufacturers can provide voice synthesizers built

![image 1754](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1754.png)

![image 1755](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1755.png)

![image 1756](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1756.png)

TRANSPORTATION

![image 1757](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1757.png)

![image 1758](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1758.png)

(a)

Fig. 31.13 Typical hall stations. (a) Simple pushbutton station with an illuminated ring on each button to indicate call registration. (b) Large buttons show travel direction in addition to lighting up to indicate call registration. (c) Expanded hall stations may incorporate priority, emergency, or secure access controls as shown. (Photos courtesy of Otis Elevator Co.)

- Ch31.indd 1407 9/22/09 7:23:22 PM


may be found on the United States Access Board’s Web site (http://www.access-board.gov/).

![image 1759](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1759.png)

The primary physical limitations addressed by ADA are those of ambulation, sight, and hearing. Thus, to ease access for passengers in wheelchairs (or with walking aids), the ADA requires excellent car leveling, 36-in. (915-mm) minimum clear door opening (42 in. [1.1 m] recommended), delayed door closing, detection beams that reopen the door without contact on sensing a passenger in the door opening, inside car dimensions that permit turning a wheelchair, buttons and emergency controls within easy reach, and appropriate car furnishings.

![image 1760](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1760.png)

For those with sight impairment, the ADA requires audible signals in addition to easily seen and recognized visual ones, both in the car and at landings, to indicate call registration, car approach, car landing, direction of travel, floor, car position, and so on. In this connection, a voice synthesizer is of invaluable assistance. In addition, Braille plates adjacent to car floor buttons and large, easily recognizable symbols adjacent to passenger-controlled emergency controls are to be used. Hearing-impaired passengers are assisted by the large visual signals required for sight-impaired passengers. In addition, call buttons must visually indicate that a call has been placed and likewise indicate when the call has been answered. Many of these ideas also make life easier for all passengers. A note of caution: Delayed door closing may increase overall travel time appreciably. In buildings with substantial traffic peaks, it may be necessary to designate one or more specific elevators for use by the disabled during peak periods.

- (a)

![image 1761](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1761.png)

![image 1762](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1762.png)

- (b)


- Fig. 31.14 Typical hall lanterns. (a) The top section is green and lights when a car approaches, indicating up travel. The bottom section is red, and when lighted indicates an approaching down car. (b) The lantern shows travel direction and present car location. (Photos courtesy of Otis Elevator Co.)


into the car panel that announce the floor, direction of travel, and any other desired message such as safety or emergency messages.

The verbatim requirements of the ADA as stated in the Federal Register, Vol. 56, No. 144, July 26, 1991, are presented in Fig. 31.15, with accompanying illustrations as they appear in the Federal Register. References to illustrations within this figure are to the Federal Registerr figure numbers.

TRANSPORTATION

###### 31.14 REQUIREMENTS FOR THE DISABLED

Elevator manufacturers follow ADA (the Americans with Disabilities Act) requirements as a minimum, and may add additional conveniences for the disabled to meet specific building design intent or local codes. No planning should begin until the project architect has assembled and reviewed all applicable codes and standards. Information regarding elevator accessibility requirements (which reference ASME A17.1-1990, Safety Code for Elevators and Escalators)

###### ELEVATOR CAR CONTROL

###### 31.15 DRIVE CONTROL

The movement of an elevator car and all of its parts is controlled by three different systems that combine and interact to provide a unified control system.

|4.10 Elevators<br><br>4.10.1 General. Accessible elevators shall be on an accessible route and shall comply with 4.10 and with the ASME A17.1—1990. Safety Code for Elevators and Escalators. Freight elevators shall not be considered as meeting the requirements of this section unless the only elevators provided are used as combination passenger and freight elevators for the public and employees.<br>4.10.2 Automatic Operation. Operation shall be automatic. Each car shall be equipped with a self- leveling feature that will automatically bring the car to floor landings within a tolerance of (13 mm) under rated loading to zero loading conditions. This self- leveling feature shall be automatic and independent of the operating device and shall correct the overtravel or undertravel.<br><br>1<br>2 in.<br><br><br>4.10.3 Hall Call Buttons. Call button in elevator lobbies and halls shall be centered at 42 in. (1065 mm) above the floor. Such call buttons shall have visual signals to indicate when each call is registered and when each call is answered. Call buttons shall be a minimum of in the smallest dimension. The button designating the up direction shall be on top. (See Fig. 20.) Buttons shall be raised or flush. Objects mounted beneath hall call buttons shall not project into the elevator lobby more than 4 in. (100 mm).<br><br>3<br>4 in. (19 mm)<br><br><br>4.10.4 Hall Lanterns. A visible and audible signal shall be provided at each hoistway entrance to indicate which car is answering a call. Audible signals shall sound once for the up direction and twice for the down direction or shall have verbal annunciators that say “up” or “down”. Visible signals shall have the following features:<br><br><br>(1) Hall lantern fixtures shall be mounted so<br><br>that their centerline is at least 72 in. (1830 mm) above the lobby floor. (See Fig. 20.)<br><br>(2) Visual elements shall be at least 2<br><br><br>1<br>2 in.<br><br><br>(64 mm) in the smallest dimension.<br><br>(3) Signals shall be visible from the vicinity of the hall call button (see Fig. 20). In- car lanterns located in cars, visible from the vicinity of hall call<br><br>buttons, and conforming to the above requirements, shall be acceptable.<br><br>4.10.5 Raised and Braille Characters on Hoistway Entrances. All elevator hoistway en trances hall have raised and Braille floor designations provided on both jambs. The centerline of the characters shall be 60 in. (1525 mm)<br><br>ADA Accessibility Guidelines for Buildings and Facilities<br><br>![image 1763](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1763.png)<br><br>![image 1764](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1764.png)<br><br>![image 1765](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1765.png)<br><br>![image 1766](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1766.png)<br><br>![image 1767](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1767.png)<br><br>![image 1768](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1768.png)|
|---|


⁄

⁄

###### TRANSPORTATION

⁄

- Fig. 31.15 ADA requirements for elevators extracted from the Federal Register, July 26, 1991 (these are current with the ADA Accessibility Guidelines for Buildings and Facilities as amended through 2002).


|above finish floor. Such characters shall be 2 in. (50 mm) high and shall comply with 4.30.4. Permanently applied plates are acceptable if they are permanently fixed to the jambs (see Fig. 20).<br><br>4.10.6 Door Protective and Reopening De vice. Elevator doors shall open and close automatically. They shall be provided with a reopening device that will stop and reopen a car door and hoistway door automatically if the door becomes obstructed by an object or person. The device shall be capable of completing these operations without requiring contact for an obstruction passing through the opening at heights of 5 in. and 29 in. (125 mm and 735 mm) above finish floor (see Fig. 20). Door reopening devices shall remain effective for at least 20 seconds. After such an interval, doors may close in accordance with the requirements of ASME A17.1—1990.<br>4.10.7 Door and Signal Timing for Hall Calls. The minimum acceptable time from notification that a car is answering a call until the doors of that car start to close shall be calculated from the following equation:<br><br>T = D/(1.5 ft/s) or T = D/(445 mm/s)<br><br>where T total time in seconds and D distance (in feet or millimeters) from a point in the lobby or corridor 60 in. (1525 mm) directly in front of the farthest call button controlling that car to the centerline of its hoistway door (see Fig. 21). For cars with in- car lanterns, T begins when the lantern is visible from the vicinity of hall call buttons and an audible signal is sounded. The minimum acceptable notification time shall be 5 seconds.<br><br>4.10.8 Door Delay for Car Calls. The minimum time for elevator doors to remain fully open in response to a car call shall be 3 seconds.<br>4.10.9 Floor Plan of Elevator Cars. The floor area of elevator cars shall provide space for wheelchair users to enter the car, maneuver within reach of controls, and exit from the car. Acceptable door opening and inside dimensions shall be as shown in Fig. 22. The clearance between the car platform sill and the edge of any hoistway<br><br><br>landing shall be no greater than 1<br><br>1<br><br>4 in. (32 mm).<br><br>4.10.10 Floor Surfaces. Floor surfaces shall comply with 4.5.<br>4.10.11 Illumination Levels. The level of illumination at the car controls, platform, and car threshold and landing sill shall be at least 5 footcandles (53.8 lux).<br>4.10.12 Car Controls. Elevator control panels shall have the following features:<br><br><br>(1) Buttons. All control buttons shall be at least<br><br>3<br>4 in. (19 mm) in their smallest dimension. They shall be raised or flush.<br><br><br>(2) Tactile. Braille, and Visual Control Indicators. All control buttons shall be designated by<br><br><br>ADA Accessibility Guidelines for Buildings and Facilities (Continued)<br><br>![image 1769](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1769.png)<br><br>![image 1770](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1770.png)<br><br>![image 1771](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1771.png)<br><br>![image 1772](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1772.png)<br><br>![image 1773](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1773.png)<br><br>![image 1774](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1774.png)|
|---|


###### TRANSPORTATION

⁄

⁄

Fig. 31.15 (Continued)

Ch31.indd 1410 9/22/09 7:23:24 PM

|Braille and by raised standard alphabet characters for letters, Arabic characters for numerals, or standard symbols as shown in Fig. 23a, and as required in ASME A17.1—1990. Raised and Braille characters and symbols shall comply with 4.30. The call button for the main entry floor shall be designated by a raised star at the left of the floor designation (see Fig. 23a), and as required in ASME A17.1—1990. Raised and Braille characters and symbols shall comply with 4.30. The call button for the main entry<br><br>floor shall be designated by a raised star at the left of the floor designation (see Fig. 23a). All raised designations for control buttons shall be placed immediately to the left of the button to which they apply. Applied plates, permanently attached, are an acceptable means to provide raised control designations. Floor buttons shall be provided with visual indicators to show when each call is registered. The visual indicators shall be extinguished when each call is answered.<br><br>![image 1775](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1775.png)<br><br>![image 1776](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1776.png)<br><br>![image 1777](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1777.png)<br><br>![image 1778](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1778.png)<br><br>![image 1779](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1779.png)<br><br>![image 1780](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1780.png)<br><br>![image 1781](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1781.png)<br><br>![image 1782](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1782.png)<br><br>![image 1783](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1783.png)<br><br>![image 1784](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1784.png)<br><br>![image 1785](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1785.png)<br><br>![image 1786](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1786.png)|
|---|


###### TRANSPORTATION

Fig. 31.15 (Continued)

Ch31.indd 1411 9/22/09 7:23:25 PM

|(3) Height. All floor buttons shall be no higher than 54 in. (1370 mm) above the finish floor for side approach and 48 in. (1220 mm) for front approach. Emergency controls, including the emergency alarm and emergency stop, shall be grouped at the bottom of the panel and shall have their centerlines no less than 35 in. (890 mm) above the finish floor (see Fig. 23a and b).<br><br>4.10.13 Car Position Indicators. In elevator cars, a visual car position indicator shall be provided above the car control panel or over the door to show the position of the elevator in the hoistway. As the car passes or stops at a floor served by the elevators, the corresponding numerals shall illuminate, and an audible signal shall sound. Numerals shall be a minimum of high. The audible signal shall be no less than 20 decibels with a frequency no higher than 1500 Hz. An automatic verbal announcement of the floor<br><br>1<br>2 in. (13 mm)<br><br><br>ADA Accessibility Guidelines for Buildings and Facilities (Continued)<br><br>number at which a car stops or which a car passes may be substituted for the audible signal.<br><br>4.10.14 Emergency Communications. If provided, emergency two- way communication systems between the elevator and a point outside the hoistway shall comply with ASME A17.11990. The highest operable part of a two- way communication system shall be a maximum of 48 in. (1220 mm) from the floor of the car. It shall be identified by a raised symbol and lettering complying with 4.30 and located adjacent to the device. If the system uses a handset then the length of the cord from the panel to the handset shall be at least 29 in. (735 mm). If the system is located in a closed compartment the compartment door hardware shall conform to 4.27, Controls and Operating Mechanisms. The emergency inter-<br><br>communication system shall not require voice communication.<br><br>|
|---|


⁄

Fig. 31.15 (Continued)

The supervisory system controls a bank of elevators as a group and dictates which car answers which call. The operational controll system determines when and where physical motion of a car and its doors should occur. This system deals with the operation of the car doors and the integration of car buttons, lanterns, and passenger-operated devices into the overall control and indicating system. The operating control system passes information about car and door control to themotion controlsystem (also known as drive control). Motion control determines the car’s acceleration, velocity, braking, leveling, and regenerative braking, plus all aspects of door motion.

- • Thyristor control of an asynchronous (squirrel cage) ac traction motor
- • Thyristor control of a dc traction motor
- • Motor-generator (m-g) set control of a dc traction motor (Ward–Leonard system)
- • Variable-voltage, variable-frequency (VVVF) control of an asynchronous ac traction motor


Rheostatic control of single and multispeed ac motors is essentially obsolete and therefore is not discussed. Each system is described briefly in the following sections, and applicability, advantages, and disadvantages are noted.

TRANSPORTATION

Elevator car control is separate and distinct from the control system that governs the functioning of a group of cars acting as a system. That arrangement is generally designated thesupervisory system and is discussed separately.

###### 31.16 THYRISTOR CONTROL, AC AND DC

###### (a) ac

High-power transistors make accurate speed control of inexpensive ac squirrel-cage motors practical by the simple expedient of supplying carefully regulated variable voltage to the motor. The resultant speed control is smooth and stepless, making it applicable to passenger elevator installations. However, the

Elevator car acceleration and deceleration are accomplished by controlling the speed of the motor that drives the elevator traction machine. This speed control can be accomplished in a number of ways, all of which are in use in elevator installations. They are:

THYRISTOR CONTROL, AC AND DC 1413

250 ft [76 m] and maximum car speed of 350 fpm [1.8 m/s]), using geared machines has been largely replaced by VVVF control (see Section 31.18).

high motor slip caused by the constant frequency of the variable-voltage ac supply causes large thermal losses with resultant low operating efficiency. In addition, the “chopper,” which is used to provide the necessary voltage control, introduces undesirable harmonics into the power system in considerable quantity. These harmonics cause undesirable radio noise and can cause system component overheating. Finally, the system’s low power factor increases line losses and necessitates increased feeder sizes. As a result, this option, which is applicable to low and mid-rise passenger service (maximum rise

###### (b) dc

Excellent ride quality can be had by utilizing the dc version of thyristor control (see Fig. 31.16a) to supply variable voltage to a dc traction motor. This arrangement provides the high-quality ride and leveling characteristic of dc drives and removes the rise and speed limitations of its ac counterpart, but

![image 1787](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1787.png)

![image 1788](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1788.png)

![image 1789](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1789.png)

![image 1790](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1790.png)

![image 1791](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1791.png)

![image 1792](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1792.png)

![image 1793](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1793.png)

![image 1794](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1794.png)

![image 1795](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1795.png)

TRANSPORTATION

![image 1796](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1796.png)

![image 1797](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1797.png)

Fig. 31.16 Arrangement of electric speed-control equipment for elevator drives. (a) Solid-state, silicon-controlled rectifier (SCR) thyristor control produces variable-voltage dc and finds application in good-quality new and retrofit medium- and high-speed installations. (b) The traditional Ward–Leonard (m-g) system, which produces finely controlled, variable-voltage dc. This is the system in use today in the vast majority of existing high-quality installations. (c) Variable-frequency (VVVF) ac is energy-efficient, highly accurate, and applicable to all types of installations.

###### 31.18 VARIABLE-VOLTAGE, VARIABLEFREQUENCY AC MOTOR CONTROL

not the system’s inherent low power factor, heavy line harmonics, and high machine room thermal losses. Line harmonics can be sharply reduced by the use of power line filters. This control system is widely used today, with both geared and gearless traction machines as applicable, for installations of all rises and car speeds. Its extremely smooth ride makes it one of the three systems of choice in highquality construction. The other two systems are the traditional Ward–Leonard variable-voltage dc system and the VVVF ac system.

This system (see Fig. 31.16c), which is entirely solid-state, is (in the opinion of many elevator professionals) the drive system of choice for all high-quality new installations of any speed or rise. The system consists of a rectifier, which changes the incoming ac to dc, and an inverter, which creates variable-voltage, infinitely variablefrequency, three-phase ac from the (rectified) dc. This ac is then applied to a standard squirrel-cage ac motor, which operates essentially at the speed corresponding to the frequency of the input. By maintaining a constant voltage-to-frequency ratio input to the traction motor, it is possible to provide continuously variable, highly accurate speed control at extremely high efficiencies throughout the full speed range of the motor. This is precisely what is required for high-quality geared and gearless installations, without the energy losses associated with the auxiliary m-g set associated with UMV control. The VVVF speed control system eliminates most of the disadvantages of the solidstate thyristor control system and has the following characteristics:

###### 31.17 VARIABLE-VOLTAGE DC MOTOR CONTROL

Before the development of electronic motor control, the only practical way of obtaining the precise motor speed control necessary for smooth, stepless elevator operation was to provide a variable dc voltage to a dc traction motor. This variable dc voltage was obtained from an auxiliary m-g set comprising an ac motor and a dc generator. This arrangement (see Fig. 31.16b) is known as a Ward– Leonard system or as a unit multivoltage (UMV) drive. Although this arrangement has disadvantages, it is a classic high-quality elevator drive arrangement and is found in the vast majority of better-quality geared and gearless installations built before 1990. The disadvantages of this system—low overall efficiency, expensive machines, high thermal losses in machine rooms, high maintenance costs for three rotating machines, and high noise levels—were, until the development of a practical VVVF system, accepted as the price of a system that operated faultlessly, with great accuracy at all speeds, and for long periods of time given proper maintenance. As noted previously, it is today still one of the three principal drive control systems being used in new installations. Its principal advantage over VVVF control is that it is “forgiving” of a less than ideal building power supply.

- • Overall system efficiency is high at all motor speeds.
- • Traction motors are economical single-speed squirrel-cage ac.
- • Motors are 10% to 15% smaller than those of other drive systems.
- • System power factor is close to unity.
- • Line harmonics are lower than with thyristor controls.
- • Speed control and leveling are equal to dc traction motor control.
- • Equipment is 98% solid-state, thus requiring minimum maintenance.
- • Electric energy use and peak loads are reduced, thus reducing electric billings by up to 35%.
- • The system is applicable to all rises and speeds.
- • Machine rooms are smaller, cooler, and quieter than those using Ward–Leonard UMV controls.


TRANSPORTATION

In modernization work, buildings with existing Ward–Leonard systems are frequently converted to solid-state dc thyristor control. This change maintains the excellent ride characteristics of variablevoltage dc traction machine installations while improving system performance by replacing the auxiliary m-g set with a low-loss, low-maintenance, quiet, solid-state thyristor drive control.

The preceding discussion can be summarized with tabular comparisons of the various drive systems in use today (Tables 31.2 and 31.3). The exact extent of improvement possible when changing

Ch31.indd 1414 9/22/09 7:23:31 PM

###### 1415

TABLE 31.3 Comparative Characteristics of Elevator Drive Systems

|Type Rise ft (m) Speed fpm (m/s) Control<br><br>Initial Cost<br><br>Operating Cost Performance|
|---|
|Geared ac 250 (76) 150–350 (0.8-1.8) Thyristor Medium Medium Fair<br><br>300 (91) 150–450 (0.8-2.3) VVVF High Low Excellent Geared dc 175 (53) 50–450 (0.3-2.3) UMV High High Excellent<br><br>250 (76) 50–450 (0.3-2.3) Thyristor Medium Low Very good Gearless dc Unlimited 400–1200 (2.0-6.1) UMV High High Excellent<br><br>Thyristor Medium Low Very good Gearless ac Unlimited 400–2000 (2.0-10.2) VVVF Medium Low Excellent|


Note: Life of equipment is generally indefinite except for the worm and gear of a geared unit, which have a 30- to 40-year life.

###### 31.20 SYSTEM CONTROL REQUIREMENTS

to solid-state equipment in a retrofit job depends on the quality of both the old and new systems. It is greatest when a microcomputer group control system replaces a relay-logic terminal dispatch system.

An operating system provides for the automatic response of a group of cars to calls for service. An effective system must process information regarding all hall calls and car calls, car travel directions, and car position (in relation to each other and in relation to the call requirements), plus the trends of traffic. The last is required to allow the system to anticipate demand rather than just react to it. Because traffic and calls are never static, a control system that can satisfy all these demands in a large elevator system is necessarily an extremely sophisticated one. On small systems, the operating control is much simpler, as described in later sections. Throughout the discussion that follows, solid-state systems are assumed.

###### 31.19 ELEVATOR OPERATING CONTROL

Assuming an elevator system is energized and at rest, registration of a call from a lobby station or an upper-floor corridor activates the system. The particular elevator car that answers the call is selected by the supervisory system. In a UMV system the car’s m-g set is started, whereas with solid-state motion control power is available immediately. Switching devices in the car control panel release the brake, energize the elevator motor, and accelerate the car to its rated speed. Reverse operations are initiated when decelerating and stopping (landing) the car. When the car stops, the brake holds the sheave and elevator stationary.

###### 31.21 SINGLE AUTOMATIC PUSHBUTTONCONTROL

This system is the simplest of the passenger-operated automatic control schemes. It handles only one call at a time, providing an uninterrupted trip for each call. A single corridor button at each level can register a call only when the car is not in motion. This system is used only in private residences and for light-use freight elevators.

The motion of a single car is determined by the action of three principal items of equipment: the car controller, the motion controls, and the system supervisory equipment. The action of the last equipment is discussed in Sections 31.20 to 31.24. The function of the car controller is to provide information on the car’s exact location, car panel calls, and hall calls. This information is fed into the supervisory system and the motion control equipment, which in turn act to initiate all the procedures necessary to answer all calls via the individual car controller panels. The car controller panel also supplies the necessary signals to car and hall lanterns that indicate the car position and direction of travel.

TRANSPORTATION

###### 31.22 COLLECTIVE CONTROL

Cars stop at each floor registering a call irrespective of direction, hence the term collective. This leads to slow and annoying service. As a result, this system is no longer used in new installations in the United States, although it is common in other countries.

- 31.23 SELECTIVE COLLECTIVE OPERATION

This type of collective operation is “selective” in that it is arranged to collect all waiting “up” calls on the trip up and all “down” calls on the trip down. The control system stores all calls until they are answered, and automatically reverses the direction of travel at the highest and lowest calls. When all calls have been cleared, the car will remain at the floor of its last stop awaiting the next call. Any hall button call will set the car in operation.

Selective collective control is standard in locations where service requirements are moderate, such as in apartment houses, small offices, and professional buildings. Because these locations often require more than one car, a group control scheme for up to three cars automatically assigns each hall call to the car best situated to answer it, prevents more than one car from answering a call, allows one car to be detached for freight duty, and automatically parks cars at the ground floor when they are not required.

Although selective collective control is in common use for residential and other buildings with light- to moderate-service requirements, its inherent and strong tendency toward bunching of cars can result in long waiting periods. This characteristic is particularly annoying with groups of three cars. Frequently, a passenger arrives at a landing to find that all three cars have just passed, going in the same direction. The result is that service is only slightly better than what would be rendered by a single car, except that the load (handling) capacity is greater. For this reason, operation of more than two cars with this system is not recommended, and operation of more than three cars is not feasible.

- 31.24 COMPUTERIZED SYSTEM CONTROL


changed with the advent of computerized, microprocessor-controlled operating systems.

A satisfactory control system must continuously monitor demand and control each car’s motion in response to demand only; that is, it must analyze all the possibilities and answer each call in optimum fashion. The definition of optimum depends, of course, on the system design strategy, and this varies among manufacturers. Such a system is possible only with the aid of a central computer combined with programmable microprocessor-controlled peripherals, because the amount of data that must be collected and instantaneously processed is enormous.

All manufacturers attempt to optimize the parameters by which system quality is measuredspecifically, to minimize interval, hall waiting time, and average trip time. How this is accomplished depends on the relative weight assigned to each item of input data in an extremely complex computer algorithm. One manufacturer uses an algorithm that calculates a figure of merit foreach car to answer each waiting hall call. The number arrived at represents the weighted sum of the projected passenger hall waiting time (interval and hall wait time) and traveling passenger delay (average trip time). The car with the best figure of merit (minimum time) is assigned to the landing call. Another manufacturer uses a somewhat simpler dynamic call allocation algorithm that relies on the high-speed calculation capabilities of a central computer to make a lastmoment decision as to which car answers which call. Another algorithm, in addition to analyzing each car’s capability to answer a call, calculates the effect of any decision on the overall elevator service quality for the building and uses this factor as well in the final decision.

Still another algorithm uses a car dispatch program based on preprogrammed and learned traffic patterns modified by the history of the previous few minutes of operation. In the basic program, each car computes its own response time to a waiting hall call, considering its own position, velocity, and car calls, and compares it to that of all other cars in the group. The car that will provide optimum hall call service time (waiting time plus trip time) answers the hall call. To facilitate this type of car “bidding” for calls, some systems are arranged so that each car controller can act as a master group controller. At any one time, one car in the group acts as the

TRANSPORTATION

Prior to the advent of computer supervisory control, large banks of elevators were controlled by lobby-based human “starters” who attempted, with limited success, to recognize and anticipate traffic patterns and thus speed service. Due to the huge amount of information that had to be processed, service, particularly during heavy traffic, was frequently less than satisfactory. This situation

REHABILITATION WORK: PERFORMANCE PREDICTION 1417

master, but if it is taken out of service, another car controller becomes the master.

- Section 31.45), priority service, selective hall/ car call cutout, swing (separate) car operation, and hoistway access controls for maintenance.
- • Provide, where specifically required by the building management, a riot-control feature (allowing access limits at entrance levels), crossover floor operation in a zoned system, convention service (intense short-time usage at selected levels), and controlled access at given floors and for specific occupants.
- • Be fully coordinated with the fire protection system in accordance with the local fire regulations (see Section 31.46).
- • Act in consonance with the elevator security equipment so that operation of security/alarm devices initiates automatic elevator motion control procedures. This too must be coordinated with the local security authorities, and the automatic procedures must be subject to manual override (see Section 31.47).


In addition, some programs use an artificial intelligence module to learn traffic data and history and continuously change the car-dispatching mode. These changes consist in part of sectoring or zoning the building so that cars are grouped to provide optimal service. This type of system is particularly useful in buildings with single- or multifloor-use occupants with repetitive traffic patterns. Most algorithms permit overriding the program mode in response to crowd sensors or to particularly heavy, concentrated service demand such as might occur if the occupants of an entire floor left the building at an unusual hour.

The actual program logic for even a small group supervisory traffic control system is beyond the scope of this book, but its guidelines are not. An adequate system should:

- • Be programmed initially for the anticipated service needs. These needs can be analyzed in existing buildings with computerized traffic analyzers (Fig. 31.17).
- • Be reprogrammable to meet changes in building needs at nominal cost and with minimum shutdown time. It must be possible to detach cars from the system during testing, reprogramming, and routine maintenance and to provide minimal service even during off-hours.
- • Provide for priority calls (based on landing waiting times), statistical analysis of traffic in order to anticipate patterns, adaptive (zoned) car parking to meet specific needs, adjustable door timing based on the type of call (lobby, landing, car), backup dispatch means (in case of dispatch system failure), and automatic call cutout for constant (stuck) signals.
- • Provide means for viewing elevator traffic information from selected locations (lobby or management office, for example, as in Fig. 31.18) and for obtaining a hard copy of this information—both as stored and real-time (see Fig. 31.18) data. This information-handling equipment must provide a fault mode that stores, displays, and diagnoses system operating faults. The owner/manager unit may have on-site control and reprogramming capabilities if so required.
- • Provide additional functions such as emergency power elevator selection and control (see


Proper operation of the system should also result in:

- 1. All floors getting equal service, including the basement, if required
- 2. Proper handling of multifloor tenants in office buildings to permit efficient interfloor traffic
- 3. Appropriate action in emergencies, such as general or local power failure or any type of abnormal car-to-signal operation


###### 31.25 REHABILITATION WORK: PERFORMANCE PREDICTION

The primary reason for rehabilitating an existing elevator system is to improve its operating performance. Traction machinery has extremely long life, particularly in the gearless configuration. Thus, the usual rehabilitation project consists of replacing the m-g set, car control panel, and group controller with solid-state, microprocessor-controlled programmable equipment, while retaining the original traction equipment. The car door operator, which controls door action, is usually also replaced because door opening and closing characteristics are an important factor in overall trip time and therefore in system performance.

TRANSPORTATION

Major manufacturers have developed computer-based elevator system simulators. Such

![image 1798](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1798.png)

![image 1799](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1799.png)

![image 1800](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1800.png)

![image 1801](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1801.png)

Fig. 31.17 Building elevator traffic studies can be performed quickly and accurately using a traffic analyzer with multiple inputs to feed data via appropriate software into a laptop computer (a). The unit illustrated has 64 inputs, which are scanned once per second, and is capable of unattended monitoring for a week. The accumulated data on call registration, response time, waiting time, maximum interval, cars in service, and so on, can be viewed visually on the computer screen or printed out as in (b). (Courtesy of UNITEC Parts Co.)

![image 1802](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1802.png)

(a)

![image 1803](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1803.png)

![image 1804](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1804.png)

![image 1805](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1805.png)

![image 1806](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1806.png)

![image 1807](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1807.png)

![image 1808](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1808.png)

TRANSPORTATION

(b)

programs enable architects and owners to input design (or as-is) building data, and to receive graphic and text output on the performance of proposed systems. Because such programs are interactive, the user can change the input data and the characteristics of the proposed equipment until the desired performance level is reached. These programs are particularly useful in modernization work because the owner sees in advance the oper-

ation of a proposed system in his/her building and can make appropriate decisions based upon good information.

###### 31.26 LOBBY ELEVATOR PANEL

The traditional lobby elevator control and information panel for each elevator bank, which was

CAR OPERATING PANEL 1419

![image 1809](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1809.png)

![image 1810](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1810.png)

![image 1811](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1811.png)

![image 1812](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1812.png)

Fig. 31.18 Dedicated elevator display computer terminals are part of the extensive control and communication equipment installed at a lobby control desk in a New York City skyscraper. (Photo by B. Stein.)

usually wall-mounted adjacent to the related elevators, has become one or more computer monitor screens positioned at a lobby desk (Fig. 31.18) and/or in the building maintenance office. In addition, an information-only screen is frequently wallmounted adjacent to the related elevators for the edification of waiting passengers.

that operation on emergency generator power is necessary (Section 31.45).

In addition, means of two-way communication with each car and other selected locations are provided at the control center.

###### 31.27 CAR OPERATING PANEL

The information displayed on the screen includes car locations, movement direction, waiting corridor calls, and any special status data. The control functions available at the computer terminal permit intervention to establish special types of operation including:

A typical car operating panel is illustrated in Fig. 31.19. Every car panel (station) is equipped with full-access buttons for call registry, door-open, alarm, emergency stop, and firefighter control. Also always provided is an intercom device that permits communication with the building control office. A door-close button is sometimes provided if extensive hand operation of the car is anticipated. It is activated only when the car is under manual control. Controls that do not concern the normal passenger are grouped in a locked compartment in the car panel. These include a hand-operation switch; light, fan, and power switches; and any special controls such as security and emergency devices. Finally, a compartment accessible only to technicians contains the devices controlling door motion, car signals, door and car position transducers, load-weighing control, door and platform detection beam equipment, speech synthesizer (if used), and visual displays.

- • Car movement without operating the usual audible and visual signals (inconspicuous riser)
- • One or more cars removed from supervisory control and operated manually (attendant or independent service)
- • Cars selected for night or weekend service while the other cars are shut down
- • Car(s) assigned to a particular floor on a fixed- or priority-basis call (convention feature or priority)


TRANSPORTATION

Among other control functions are those concerned with emergency service, including the “fireman’s return” feature required by ANSI and many local fire codes (Section 31.46) and the controls related to switching of power between cars in the event

- Ch31.indd 1419 9/22/09 7:23:34 PM


![image 1813](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1813.png)

![image 1814](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1814.png)

###### ELEVATOR SELECTION

###### 31.28 GENERAL CONSIDERATIONS

The selection of elevators for any but the simplest buildings requires the simultaneous consideration of several factors: adequate elevator service for the intended building usage, economics, and the architectural integration of spaces assigned to elevators, including lobbies, shafts, and machine rooms. In large buildings, many combinations are possible because these factors are interdependent. The selection of an optimum system for such buildings is most practical and accurate with the aid of a computer or simulator, and their use has become standard practice in the industry. Hand computation, following certain guidelines, can yield good results for small, straightforward buildings and reliable preliminary data for almost all buildings.

![image 1815](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1815.png)

![image 1816](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1816.png)

![image 1817](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1817.png)

The design criteria usually used in determining elevator service quality are

- • Interval and average waiting time
- • Handling capacity
- • Travel time


![image 1818](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1818.png)

The elevator system selection process, either by hand or computer, involves matching these three criteria with estimated performance values. Design intent (for example, acceptable service or excellent service) will inform the choice of numeric values for the criteria.

![image 1819](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1819.png)

###### 31.29 DEFINITIONS

A definition of important terms, including variant usages, follows.

TRANSPORTATION

Average lobby time or average lobby waiting time. The average time spent by a passenger between arriving in the lobby and leaving the lobby in a car. This is a key selection criterion.

![image 1820](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1820.png)

Handling capacity (HC). The maximum number of passengers that can be handled in a time given period—usually 5 minutes, thus the term 5-minute handling capacity. When expressed as a percentage of the building’s population, it is called percent handling capacity (PHC). This is a key selection criterion.

Fig. 31.19 Typical car operating panel. Designs of these panels vary widely, but the essential components are as shown.

- Ch31.indd 1420 9/22/09 7:23:35 PM


HANDLING CAPACITY 1421

Interval (I) or lobby dispatch time. The average time between departures of cars from the lobby.

###### TABLE 31.4 Recommended Elevator Intervals and Relateda Lobby Waiting Time

Registration time. Waiting time at an upper floor after a call is registered.

|Facility Type<br><br>Interval (sec)<br><br>Waiting Timea (sec)|
|---|
|OFFICE BUILDINGS|
|Excellent service 15–24 9–14<br><br>Good service 25–29 15–17 Fair service 30–39 18–23 Poor service 40–49 24–29 Unacceptable service 50+ 30+|
|RESIDENTIAL|
|Prestige apartments 50–70 30–42 Middle-income apartments<br><br>60–80 36–48<br><br>Low-income apartments 80–120 48–72 Dormitories 60–80 36–48 Hotels—first quality 30–50 18–30 Hotels—second quality 50–70 30–42|


Round-trip time (RT). The average time required for a car to make a round trip—starting from the lower terminal and returning to it. The time includes a statistically determined number of upper-floor stops in one direction and, when calculating elevator requirements based on up-peak traffic, an express return trip.

Travel time or average trip time (AVTRP). The average time spent by passengers from the moment they arrive in the lobby to the moment they leave the car at an upper floor. This is a key selection criterion.

aBased on the relationship: waiting time = 0.6 × interval.

Zone. A group of floors in a building that is considered as a unit with respect to elevator service. It may consist of a physical entity—a group of upper floors above and below which are blind shafts—or it may be a product of the elevator group control system, changing with system needs.

major drawback in rental desirability and should be avoided for all traffic conditions except morning and evening peaks, when a certain delay is expected and therefore tolerated, however grudgingly. Even in peak periods, any modern group supervisory system will recognize a timed-out call—that is, a call with a registration time exceeding 50 seconds—as a priority call. Priority calls are answered by the first available car, usually within 15 seconds. If a considerable amount of interfloor traffic is expected during peak periods, as may be the case when a large company occupies several upper floors, elevator capacity should be increased by 20% to 40% over the capacity otherwise calculated to maintain proper intervals.

###### 31.30 INTERVAL OR LOBBY DISPATCH TIME AND AVERAGE LOBBY WAITING TIME

In an ideal installation, at least from the riding public’s point of view, a car would be waiting at the lower terminal on the rider’s arrival or would be available after a short wait. Because cars leave the lobby separated in time by the interval (I) and passengers arrive at the lobby in random fashion, the average waiting time in the lobby should be half (50%) the interval. Field measurements show, however, that it is actually longer than this. The figure most often used in the industry is 60%—that is,

###### 31.31 HANDLING CAPACITY

The frequency, or interval, with which a car appears at the main building lobby is one of the two factors that determine the passenger capacity of an elevator system. The other is the size of the elevator car. The system’s handling capacity is completely determined by these two factors—car size and interval—and is independent of the number of cars. This can be best understood by visualizing an elevator system as a single set of doors that opens periodically (the interval) to remove a given number of passengers (the car capacity) from a patiently waiting group of would-be passengers. Whether the set of doors represents a single car or many cars that take turns is immaterial. The only factors that determine the

average lobby waiting time = 0.6 × I

TRANSPORTATION

Table 31.4 lists intervals and suggested values for office buildings and the related average waiting time based on the foregoing relationship. Because some control systems zone the building in such a way that some cars do not return to the lobby, the interval as a figure of merit may be somewhat misleading in such buildings. The table also lists recommended intervals for other types of buildings.

With intervals in the recommended range, riders are not conscious of any irksome delay in elevator service. Consciousness of delay is considered a

###### TABLE 31.6 Minimum Percent Handling Capacities (PHC)

handling capacity are passenger load (car capacity) and frequency of loading (interval) (Table 31.5).

Recognition is taken of the fact that during peak traffic periods, cars are not loaded to maximum capacity but typically only to about 80%—a figure determined by actual count in many existing installations.

|Facility<br><br>Percent of Population to Be Carried in 5 Minutes|
|---|
|OFFICE BUILDINGS|
|Center city 12–14 Investment 11.5–13 Single-purpose 14–16|
|RESIDENTIAL|
|Prestige 5–7 Other 6–8a Dormitories 10–11 Hotels—first quality 12–15 Hotels—second quality 10–12|


As a convenient measure of capacity, the handling capacity of a system for 5 minutes is taken as a standard. This is because a 5-minute rush period is historically used as a measure of a system’s ability to handle traffic. This may be expressed thus:

handling capacity (HC) = passengers/car × cars/sec × 5 min × 60 sec/min

aDue to more urgent traffic demands, particularly at the school and work exodus.

values are shown in Table 31.6 for various types of facilities.

Because the number of cars per second is the reciprocal of the interval (e.g., 30 seconds between cars is the same as 1⁄30th of a car per second), this equation reduces to

In planning a building’s elevator requirements, its population must be estimated. This is particularly difficult in speculative-type, diversified-use buildings. However, based on rental cost, area, and building type, a fair estimate can be made. Population estimates for office buildings are based upon net area—that is, actual available area for tenancy. Table 31.7 gives suggested density figures, and Table 31.8 gives average office building efficiency values for use in calculating net area.

passengers/car interval 300

HC =

×

###### or

p I

300

=

HC

where p is car loading (number of passengers/car). When the interval is 30 seconds, the system’s handling capacity is 10p, a convenient figure to remember.

###### 31.32 TRAVEL TIME OR AVERAGE TRIP TIME

To establish a figure of merit for building service, system HC must be related to building size. This is normally done by establishing the minimum percentage of the building population that the system must handle in 5 minutes, called PHC. A good system for a diversified office building will handle no less than 12% of the building population. Similar

The average trip time (or time to destination) is the sum of the lobby waiting time plus travel time to a median floor stop. Car round-trip time is also used as a performance criterion, but it is not as meaningful as trip time. In a commercial building context, a trip of less than 1 minute is highly desirable, a 75-second trip is acceptable, a 90-second trip is annoying, and a 120-second trip is the limit of toleration. In the more relaxed atmosphere of a residence, where interval alone can account for a minute or more of trip time, these maxima are revised upward.

TRANSPORTATION

TABLE 31.5 Car Passenger Capacity (p)

|Elevator Capacity lb (kg)<br><br>Maximum Passenger Capacity<br><br>Normal Passengera Load per Trip|
|---|
|2000 (907) 12 10 2500 (1134) 17 13 3000 (1361) 20 16 3500 (1588) 23 19 4000 (1814) 28 22|


Figure 31.20 shows that the 2000- and 2500-lb (907- and 1134-kg) cars used in residential buildings can have a 17-story rise, even with a 60-second interval, without excessive trip time. The 3500-lb (1588-kg) car, however, which is almost universally used in office buildings

aThe number of passengers carried on a trip during peak conditions is approximately 80% of the car capacity.

- TABLE 31.7 Population of Typical Buildings for Estimating Elevator and Escalator Requirements

aDensity may vary for different floors. Clerical and stenographic areas may have a population density as high as 70 ft2 (6.5 m2) per person.

bIf visiting hours are restricted, the visitor population will determine elevator requirements. If visiting is not restricted to a certain few hours, staff requirements may determine elevator design. Where traffic is heavy, a combination of passenger cars and larger “hospital” cars should be used to provide optimum service.

|Building Height<br><br>Net Usable Area as Percentage of Gross Area|
|---|
|0–10 floors Approximately 80% 0–20 floors Floors 1–10 approximately 75%<br><br>11–20 approximately 80%<br><br>0–30 floors Floors 1–10 approximately 70% 11–20 approximately 75% 21–30 approximately 80%<br><br>0–40 floors Floors 1–10 approximately 70% 11–20 approximately 75% 21–30 approximately 80% 31–40 approximately 85%|


- TABLE 31.8 Office Building Efficiency


An important reservation on the foregoing statements must be noted. The curves of Figs. 31.20 and 31.21 are based upon statistical calculations, empirical data, and field observations, as discussed in the next section. This being so, the average values that these curves give should be considered to be +/– 15% accurate, and borderline cases can be shifted either way. Designs that show high travel time on paper frequently work out well in the field, because lobby loading is often less than 80%, upperfloor stops take less than the statistically predicted time due to groups of people going to the same floor, and staggered working hours relieve traffic peaks. Also, a feature calledhigh-call reversalltakes account of the fact that cars do not travel to the top of the shaft on each trip, but reverse at the topmost call. This can reduce the average trip time by 5% to 10%. Finally, sophisticated solid-state traffic controls allow for rapid acceleration and deceleration without discomfort, variable door-closing time, and very efficient selection of landing call responses, all of which can further reduce the trip time by another 5%.

|Building Type Net Area|
|---|
|OFFICE BUILDINGS FT2 PER PERSON (M2/PERSON)|
|Diversified (multiple tenancy) Normal 110–130 (10–12)a Prestige 150–250 (14–23)<br><br>Single tenancy Normal 90–110 (8–10) Prestige 130–200 (12–19)|
|HOTELS PERSONS PER SLEEPING ROOM|
|Normal use 1.3 Conventions 1.9|
|HOSPITALS VISITORS AND STAFF PER BEDb|
|General private 3 General public<br><br>(large wards)<br><br>3–4|
|APARTMENT HOUSES PERSONS PER BEDROOM|
|High-rental housing 1.5 Moderate-rental housing<br><br>2.0 Low-cost housing 2.5–3.0|


###### 31.33 ROUND-TRIP TIME

The value for round-trip time during up-peak traffic conditions, used for calculating elevator requirements, is composed of the sum of four factors: (1) time to accelerate and decelerate, (2) time to open and close doors at all stops, (3) time to load and unload, and (4) running time (Figs. 31.22 to 31.24). Physically, round-trip time is the time from door opening at the lower terminal to door opening at the same terminal at the end of a round trip. Because the actual number of stops made by a car is unknown, a statistical probability value is used, based upon the passenger capacity of the car and the number of local floors above the lower terminal. In calculating this round-trip time (RT), it is assumed that a car will depart the lower terminal when loaded. No intentional delay is included at either the lower or upper terminal. The RTT thus calculated is a median figure, with any single actual round trip taking more or less time. In detail, RTT consists of the time expended in

(Fig. 31.21), is limited to a maximum 16-floor local run before exceeding the 90-second limit and to about 6 to 8 floors to stay within the 75-second criterion.

TRANSPORTATION

Source: Reprinted from G. R. Strakosch, Vertical Transportation, Elevators and Escalators, 2nd ed. Wiley, New York, 1983. Note: Applicable to buildings with 15,000 to 20,000 gross square feet (1394–1858 m2) per floor.

- 1. Loading at the lobby
- 2. Door closing at the lobby


No. of local floors 5

6 7 8 9 10 11 12 13 14 15 16 17 18

80 75 70 65

9' 6'' (2.9 m) floor to floor 2000-lb (907 kg) car

250 fpm (1.27 m/s)

300 fpm (1.6 m/s) 350 fpm (1.8 m/s) 400 fpm (2.0 m/s) 500 fpm (2.5 m/s)

Seconds

60 55 50

- (a)
- (b)
- (c)
- (d)


250 fpm (1.27 m/s)

80 75 70 65

9' 6'' (2.9 m) floor to floor 2500-lb (1134 kg) car

300 fpm (1.6 m/s) 350 fpm (1.8 m/s) 400 fpm (2.0 m/s) 500 fpm (2.5 m/s)

Seconds

60 55

Average trip time

90 85 80 75

250 fpm (1.27 m/s)

9' 6'' (2.9 m) floor to floor 3000-lb (1360 kg) car

300 fpm (1.6 m/s) 350 fpm (1.8 m/s) 400 fpm (2.0 m/s) 500 fpm (2.5 m/s)

Seconds

70 65 60

100 95 90 85

9' 6'' (2.9 m) floor to floor 3500-lb (1588 kg) car

250 fpm (1.27 m/s)

300 fpm (1.6 m/s) 400 fpm (2.0 m/s) 500 fpm (2.5 m/s)

Seconds

80 75 70

5 6 7 8 9 10 11 12 13 14 15 16 17 18

No. of local floors

TRANSPORTATION

- Fig. 31.20 Plots of average trip time for various car speeds and capacities with a 9-ft, 6-in. (2.9-m) floor height and a 30-second interval.


These figures are obtained as follows:

- 3. Accelerating from the terminal and from each stop
- 4. Decelerating at each stop
- 5. Passenger transfer at each stop
- 6. Door operations at each stop
- 7. Running time at rated speed between stops
- 8. Return express run from the last stop


- 1. Field observations: Items 1 and 5 are based upon a 3-ft, 6-in. (1.07-m) door opening. A smaller door opening increases passenger transfer time.
- 2. Calculations: Items 2, 3, 4, 6, 7, and 8. Doorclosing time is based on a 3-ft, 6-in. (1.07-m) center-opening door with adjustable speed.


No. of local floors 5

6 7 8 9 10 11 12 13 14 15 16 17 18

90 85 80 75

250 fpm (1.27 m/s)

12' 0'' (3.7 m) floor to floor 2500-lb (907 kg) car

300 fpm (1.6 m/s) 350 fpm (1.8 m/s) 400 fpm (2.0 m/s) 500 fpm (2.5 m/s)

Seconds

70 65 60 55

- (a)
- (b)
- (c)
- (d)


95 90 85 80

250 fpm (1.27 m/s)

12' 0'' (3.7 m) floor to floorr 3000-lb (1134 kg) car

300 fpm (1.6 m/s) 350 fpm (1.8 m/s) 400 fpm (2.0 m/s) 500 fpm (2.5 m/s)

Seconds

75 70 65

Average trip time

100 250 fpm (1.27 m/s)2

95 90 85

12' 0'' (3.7 m) floor to floorr 3500-lb (1360 kg) car

300 fpm (1.6 m/s) 350 fpm (1.8 m/s)

400 fpm (2.0 m/s) 500 fpm (2.5 m/s)

Seconds

80 75 70

250 fpm (1.27 m/s)

12' 0'' (3.7 m) floor to floorr 4000-lb (1814 kg) car

105 100

300 fpm (1.6 m/s)

350 fpm (1.8 m/s)

400 fpm (2.0 m/s) 500 fpm (2.5 m/s)

TRANSPORTATION

95 90

Seconds

85 80 75 70

5 6 7 8 9 10 11 12 13 14 15 16 17 18

No. of local floors

- Fig. 31.21 Plots of average trip time for various car speeds and capacities for a 12-ft (3.7-m) floor height and a 30-second interval.


5

6 7 8 9 10 11 12 13 14 15 16 17 18

170 160 150 140

250 fpm

9' 6'' floor to floor 2000-lb car

300 fpm

350 fpm 400 fpm 500 fpm 700 fpm

130 120 110 100

Seconds Round-trip time

90 80 70

(a)

190 180 170 160

9' 6'' floor to floor 2500-lb car

250 fpm

300 fpm

350 fpm 400 fpm 500 fpm 700 fpm

150 140 130 120 110 100

###### Round-trip time

Seconds

90 80 70

(b)

TRANSPORTATION

5 6 7 8 9 10 11 12 13 14 15 16 17 18

No. of local floors

- Fig. 31.22 Plots of round-trip time for various car speeds and capacities with a 9-ft, 6-in. (2.9-m) floor height and a 30-second interval. (Continued)


5

6 7 8 9 10 11 12 13 14 15 16 17 18

200 190 180 170

250fpm

9' 6'' floor to floor 3000-lb car

fpm 350fpm 400fpm 500fpm

300

160 150 140 130 120 110 100

Seconds Round-trip time

700 fpm 800 fpm

90 80

(c)

210

200

9' 6'' floor to floor 3500-lb car

fpm

250

190 180 170

fpm 350fpm 400fpm 500fpm

300

Seconds Round-trip time

160 150 140 130 120 110 100

700 fpm 800 fpm

TRANSPORTATION

(d)

90

5

6 7 8 9 10 11 12 13 14 15 16 17 18

No. of local floors

Fig. 31.22 (Continued)

250fpm0fpm

(1.27 m/s)

200

12' 0'' (3.7m) floor to floor 2500-Ib (1134 kg) car

190 180 170 160 150 140 130

m

(1.6 m/s)

300fp000fp

(1.8 m/s)

350fp0fpm

(2.0 m/s)

400fpfppm

Round-trip time

Seconds Round-trip time

120 110 100

700 fpm0 fp

(3.6 m/s)

(a)

90 80

220 210 200 190 180 170 160 150 140 130 120 110 100

250fpm

(1.27 m/s)

0 2

12' 0'' (3.7m) floor to floor 3000-Ib (1361 kg) car

300fpm3000

(1.6 m/s)

0fp

350fpmfpm

(1.8 m/s)

350f

400fpm0fp 4400f

(2.0 m/s)

500fpm0 5500f

Seconds

(2.5 m/s)

700 fpm0 f

(3.6 m/s)

(b)

TRANSPORTATION

90

5 6 7 8 9 10 11 No. of local floors

12 13 14 15 16 17 18

Fig. 31.23 Plots of round-trip time for various car speeds and capacities with a 12-ft floor (3.7-m) height and a 30-second interval.

230 220 210 200 190 180 170 160

250fpm

(1.27 m/s)

12' 0'' (3.7m) floor to floor 3500-Ib (1588 kg) car

300fpm

(1.6 m/s)

350fpm

(1.8 m/s)

400fpm 500fpm

- (2.0 m/s)
- (3.15 m/s)


Round-trip time

Seconds Round-trip time

150 140 130 120 110 100 250 240 230 220 210 200 190 180 170 160 150 140 130 120 110 100

700 fpm

(c)

m

250fp

12' 0'' (3.7m) floor to floor 4000-Ib (1814 kg) car

(1.27 m/s)

300fpm

(1.6 m/s)

350fpm

(1.8 m/s)

400fpm

(2.0 m/s)

500fpm

(3.15 m/s)

Seconds

700 fpm

TRANSPORTATION

(d)

5 6 7 8 9 10 11 No. of local floors

12 13 14 15 16 17 18

Fig. 31.23 (Continued)

48 44 40 36 32 28

300 fpm (1.6 m/s)

One-way express running time as a function of car speed. Does not include time for stops at terminals. For round trip, double time figures shown.

One-way express run time–secondsOne-way express run time–seconds

350 fpm (1.8 m/s)

Low-speed carsow-speed car

400 fpm (2.0 m/s)

500 fpm (2.5 m/s) 600 fpm (3.15 m/s)s))

24 20

16 12

700 fpm (3.6 m/s)

8 4

5 6 7 8 9 10 11 No. of express floors

12 13 14 15 16 17 18 19

(a)

60

One-way express running time as a function of car speed. Does not inclulude time forf stops at terminals. For round trip, double time figures shown.

600 fpm (3.15 m/s)/s)

50

700 fpm (3.6 m/s)

Hogh-speed carsh-sp

40

1000 fpm (5.0 m/s)/s)

1200 fpm (6.1 m/s)

30

20

TRANSPORTATION

10

10 20 30 No. of express floors

40 50 60

(b)

Fig. 31.24 One-way express running time, not including terminal time; (a) low-speed cars, (b) high-speed cars.

CAR SPEED 1431

Handling capacity HC is determined by car capacity p and interval I:

Acceleration and deceleration times are calculated with a maximum of 4 ft/s/s (1.2 m/s/s) because anything beyond that results in physical discomfort to the passengers.Running time at rated speed takes place after the car has accelerated and before it begins to decelerate. Considering that it takes between 20 and 30 ft (6 to 9 m) to accelerate to 700 fpm (3.6 m/s), depending upon the rate of acceleration, in local runs a car never gets to the rated speed. It simply accelerates and decelerates. Higher-speed equipment with a larger motor accelerates more quickly and gives some time advantage on the return express run, but it has no great time advantage overall. This accounts for the small reduction above 500 fpm (2.5 m/s) seen in Figs. 31.22 and 31.23.

p I

300

=

(31.1)

HC

In a system consisting of a single car, the interval (I) is equal to the round-trip time (RT). In a system with more than one car, the interval is reduced in proportion to the number of cars. Thus,

RT N

I=

(31.2)

###### The 5-minute handling capacity (h) of a single car is then

p RT

300

h=

(31.3)

In calculating RT for cars in upper zones, it is necessary to know the time required to traverse the express floors. This may be obtained from Fig. 31.24. The times given there are for one-way express runs. Thus, to calculate RT for an upper-zone car, take the RT corresponding to the upper local floors and add twice the figure obtained for express run time from Fig. 31.24.

remembering that for a single car, its interval is its round-trip time. It follows that if the handling capacity of a single car is h, then the handling capacity of N cars is N times as much. Thus,

HC = N × h

###### or

HC h

= (31.4)

N

###### 31.34 SYSTEM RELATIONSHIPS

The symbols that will be used in describing elevator calculations are:

###### 31.35 CAR SPEED

The selection of car speed to be used is a matter of trial and error, the final selection being that required to give an RT that in turn gives an acceptable interval. In order to establish a starting point, however, it has been found that a minimum car speed corresponding to a given building height—or, in elevator parlance, risecan be established. Similarly, although car size can be selected at any value, it has been shown that for certain facility types, specific-size cars are indicated. These recommendations are given in Table 31.9.

p individual car capacity, equal to 80% of the maximum during peak hours h 5-minute capacity of a single car N number of cars in a system HC system 5-minute handling capacity,

expressed in number of persons RT round-trip time, in seconds AVTRP average trip time, in seconds I interval, in seconds D population density, in square feet (m2) per

TRANSPORTATION

person PHC percent of the population to be moved in 5 minutes, and expressed as a percentage

Bear in mind that elevator equipment falls into distinct speed categories. Thus, most manufacturers use geared equipment through 400 fpm (2 m/s) and gearless equipment thereafter. The next category is 500 fpm (2.5 m/s) gearless followed by 600 fpm (3.0 m/s) to 700 fpm (3.6 m/s), and so on. It is wise to avoid moving into the next higher—and more expensive—equipment

Now that the definitions of interval, handling capacity, average trip time, and round-trip time have been presented, the interrelationships among these quantities can be demonstrated, along with other equations governing the remaining factors that define elevator systems.

TABLE 31.9 Elevator Equipment Recommendations

|Car Capacitya Rise Minimuma Car Speed Building Type lb kg ft m fpm m/s|
|---|
|Office building<br><br>2500 3000 3500<br><br>⎪<br><br>⎧ ⎪ ⎨ ⎩<br><br>1250 1250 1600<br><br>⎪<br><br>⎫ ⎪ ⎬ ⎭<br><br>0–125 0–40 350–400 2.0 126–225 41–70 500–600 2.5 226–275 71–85 700 3.15 276–375 86–115 800 4.0<br><br>Above 375 >115 1000 5.0|
|Hotel<br><br>2500 3000<br><br>⎧ ⎩ ⎨ 1250<br><br>1250<br><br>⎫ ⎭ ⎬<br><br>As above As above|
|Hospital<br><br>3500 4000<br><br>⎧ ⎩ ⎨ 1600<br><br>2000<br><br>⎫ ⎭ ⎬<br><br>0–60 0–20 150 0.63<br><br>61–100 21–30 200–250 1.0 101–125 31–40 250–300 1.6 126–175 41–55 350–400 2.0 176–250 56–75 500–600 3.15 >250 >75 700 4.0|
|Apartments<br><br>2000 2500<br><br>⎧ ⎩ ⎨ 1000<br><br>1250<br><br>⎫ ⎭ ⎬<br><br>0–75 0–25 100 0.63 76–125 26–40 200 1.0<br><br>126–200 41–60 250–300 1.6 >200 >60 350–400 2.0|
|Stores<br><br>3500 4000 5000<br><br>⎪<br><br>⎧ ⎪ ⎨ ⎩<br><br>1600 2000 2500<br><br>⎪<br><br>⎫ ⎪ ⎬ ⎭<br><br>0–100 0–30 200 1.0 101–150 31–45 250–300 1.6 151–200 46–60 350–400 2.0<br><br>>200 >60 500 2.5|


aCar capacity is determined by building size, and car speed by rise.

category if possible. This may mean exceeding the recommended interval or dropping slightly below desired handling capacity. It will be found, however, that this can usually be done without injury to the elevator system performance, provided that a quality group supervisory control system is employed.

interval is 25 seconds. From Table 31.7, average population density is 120 ft2 (11 m2) per person.

Trial 1 Building population:

2 2

,

14 floors at 12 000 ft 120 ft per person

= onso

1400 pers

(14 at 1115/11 ≈ 1400 persons) Suggested minimum handling capacity:

###### 31.36 SINGLE-ZONE SYSTEMS

Having established the relationships that govern the design and performance of an elevator system comprising a single zone, it would be helpful to follow through an illustrative example.

PHC = 13%

TRANSPORTATION

HC = 0.13 × 1400 = 182 persons

rise = 14 floors at 12 ft (3.7 m) = 168 ft (51 m)

From Table 31.9, select a car size of 3500 lb (1588 kg) at 500 fpm (2.5 m/s).

EXAMPLE 31.1 Office building, downtown, diversified use, 14 rentable floors above the lobby, each 12,000 ft2 (1115 m2) net. Floor-to-floor height12 ft (3.7 m). Determine a workable elevator system arrangement.

3500 lb (1588 kg) 500 fpm (2.5 m/s) Then, from Figs. 31.23c and 31.21c:

###### SOLUTION

RT = 155 seconds AVTRP = 82 seconds

From Table 31.6, recommended average HC is 13%. From Table 31.4, the maximum recommended

SINGLE-ZONE SYSTEMS 1433

Using five cars:

Single-car capacity: h = 300p/RTT (see Table 31.5 for p):

RT N

143 5

= = =

I

28.4 seconds

300 (19) 155

h = =

36.8 persr ons

5 5.4

PHC = (13%) = 12%

actual

HC h

182 36.8

= = =

N

4.9, say 5 cars

- Trial 4 Using six 3000-lb (1361-kg), 500-fpm (2.5-m/s) cars:

I

RT N

= = =

143 6

23.8 seconds

and

PHC = =

6 5.4

(13) 14.4%

Both solutions are acceptable. Tabulating the calculation results, we have:

|Solution<br><br>Cars lb (kg)<br><br>Speed fpm (m/s)<br><br>RT (s)<br><br>AVTRP (s) I (s)<br><br>PHC (%)<br><br>|
|---|
|1 5 @ 3500<br><br>(1588)<br><br>500 (2.5)<br><br>155 82 31 13<br><br>2 5 @ 3500<br><br>(1588)<br><br>700 (3.6)<br><br>151 81 30 13.5<br><br>3 5 @ 3000<br><br>(1361)<br><br>500 (2.5)<br><br>143 76 28.4 12<br><br>4 6 @ 3000<br><br><br>(1361)<br><br>500 (2.5)<br><br>143 76 23.8 14.4|


Solutions 1, 3, and 4 are acceptable. Solution 2 was discounted due to the high cost. Interestingly, solution 3, using smaller cars than the corresponding solution 1, and therefore being more economical, gives better results except for HC. Although the best solution is number 4, which gives excellent interval and HCC, the additional cost of a sixth car plus the revenue loss from the rentable area otherwise occupied by the sixth shaft and the cost of additional maintenance weigh heavily against this option. A trial with five 3000-lb (1361-kg) cars at 700 fpm (3.6 m/s) is in order, with the knowledge that a considerable cost increase would result because 700-fpm (3.6-m/s) cars require gearless equipment, whereas 500-fpm (2.5m/s) cars are available in either geared or gearless format, both giving excellent service.

- Trial 5 3000-lb (1361-kg) cars


RT

155 5

= = =

I

31seconds

5

% PHC = = %

5(13 ) 4.9

actual

13

These results are acceptable, but faster cars might reduce the interval. Select 700 fpm (3.6 m/s).

- Trial 2 3500 lb (1588 kg) 700 fpm (3.6 m/s) RT = 151 seconds

AVTRP = 81 seconds (by extrapolation)

h = =

300(19) 151

37.7 persr ons

N = =

182 37.7

4.8, say 5 cars

I

RT N

= =

151 5

30 seconds

actual

4.8

PHC = = 13.5%

5(13%)

This solution is only marginally better than the previous 500 fpm (2.5 m/s) solution, and the increased cost would not be justified. A trial using smaller cars with shorter RTT is called for.

- Trial 3 3000-lb (1361-kg) cars 500 fpm (2.5 m/s)


TRANSPORTATION

RT = 143 seconds AVTRP = 76 seconds

300(16) 143

h =

= 33.6 persr ons

HC h

182 33 6

= = =

N

5 4

.4 carsr

.

shown in Fig. 31.25 (this particular analysis was prepared by Otis Elevator Co.). Note that projected system performance under a variety of operational and functional scenarios can be quickly evaluated and compared.

700 fpm (3.6 m/s) RT = 140 seconds AVTRP = 73 seconds

300(16) 140

h = =

34.3 persr ons

This agreement is not surprising because the round-trip curves in Fig. 31.23 are based on a 3.3-second door time and a 4.0 ft/s2 (1.2 m/s2) car acceleration, as shown in the figure. Note that high call reversal occurs at the top floor (13.5, i.e., 14) and that the number of up stops is 10 (9.7 from statistical calculations). The up-peak calculation assumes no counterflow traffic (i.e., an express down run and no interfloor traffic), as shown. These can be added, however, yielding very different results, as shown in Fig. 31.25. Counterflow traffic (down stops) of only 2% and interfloor traffic of 1%, both of which are reasonable values, change the round trip time substantially and reduce the handling capacity appreciably.

182 34.3

N = =

5.3; use 5 cars

RT N

140 5

= = =

I

28 seconds

5 5.3

PHC = =

(13%) 12.3%

As expected, improvement over the performance at 500 fpm (2.5 m/s) is very slight: an interval of 28 seconds rather than 28.4 seconds and a handling capacity of 12.3% versus 12%. The large increase in first cost for gearless equipment would not be justified. ■

At this point, the final selection would be made on the basis of cost. When considering cost, note that first cost is the governing factor only in a speculative venture. With an owner-operator building, the cost comparison should be on a life-cycle basis. Cost figures must reflect the impact of elevator space requirements on net rentable area in the building. Comparative cost figures are given in Table 31.10.

###### 31.37 MULTIZONE SYSTEMS

In general, buildings with fewer than 15 stories are elevatored with a single zone (i.e., all cars serve all floors), and buildings with more than 20 stories are split into two or more zones. Buildings in between these limits—16 to 19 stories—can go either way, depending upon the population density and the required interval. A modern group supervisory system can automatically zone a building when traffic requires it. Such an arrangement, although efficient, is expensive in terms of both equipment and

As mentioned earlier and shown in Fig. 31.17, planners of new buildings today generally take advantage of elevator selection software provided by consultants, by manufacturers, or via in-house capabilities. The results from one such program are

TABLE 31.10 Relative First Costa Figures for Passenger Elevators of Various Speeds and Drive Systems

TRANSPORTATION

|Hydraulic fpm (m/s) Geared Traction fpm (m/s) Gearless Traction fpm (m/s)<br><br>Car Size (lb) 100 (0.63)<br><br>200 (1.0)<br><br>350 (2.0)<br><br>500 (2.5)<br><br>500 (2.5)<br><br>700 (4.0)<br><br>1000 (5.0)<br><br>1200 (6.0)|
|---|
|2000 (907) 40 80 100 130 165 170 220 235 2500 (1134) 43 85 115 145 175 180 235 250 3000 (1361) 50 90 120 150 180 185 250 265 3500 (1588) 58 95 125 155 190 195 265 275 4000 (1814) 60 100 135 165 200 205 280 300 4500 (2041)b 70 120 150 185 225 230 300 325 5000 (2268)b 75 130 160 200 240 250 330 350|


aCosts are ± 10%; based on standard fixtures, cabs, and entrances, and average rise for the speed indicated. bService elevator or hospital elevator. Note: See Table 31.9 for speed/rise recommendation.

ELEVATOR SELECTION FOR SPECIFIC OCCUPANCIES 1435

![image 1821](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1821.png)

![image 1822](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1822.png)

![image 1823](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1823.png)

![image 1824](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1824.png)

![image 1825](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1825.png)

![image 1826](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1826.png)

![image 1827](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1827.png)

![image 1828](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1828.png)

![image 1829](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1829.png)

![image 1830](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1830.png)

![image 1831](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1831.png)

![image 1832](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1832.png)

![image 1833](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1833.png)

![image 1834](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1834.png)

![image 1835](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1835.png)

![image 1836](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1836.png)

![image 1837](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1837.png)

![image 1838](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1838.png)

![image 1839](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1839.png)

![image 1840](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1840.png)

![image 1841](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1841.png)

![image 1842](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1842.png)

![image 1843](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1843.png)

![image 1844](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1844.png)

![image 1845](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1845.png)

![image 1846](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1846.png)

![image 1847](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1847.png)

![image 1848](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1848.png)

![image 1849](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1849.png)

![image 1850](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1850.png)

![image 1851](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1851.png)

![image 1852](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1852.png)

![image 1853](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1853.png)

![image 1854](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1854.png)

![image 1855](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1855.png)

![image 1856](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1856.png)

![image 1857](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1857.png)

Fig. 31.25 Printouts from a computerized elevator selection program. This analysis shows that the addition of even light counterflow and interfloor traffic can seriously affect system performance, as can be seen from the round-trip, interval, and handling capacity figures. (Courtesy of Otis Elevator Co.)

construction because it does not take advantage of the considerable savings engendered by blind lower shaftways for upper-zone elevators. Analysis of multizone systems is complex and today is rarely done by hand. See Stein et al. (1986) for a detailed explanation of the technique involved. Most designers and consultants use one of many available computerized simulation and selection programs. These have the advantage that, in addition to using basic criteria and building parameters, they can also consider the effect of variations in traffic control. Furthermore, the best of these programs can evaluate the engineering and economic impacts of such

factors as varying rental rates for different floors, rental space, machine room and hoistway space, core layout, and the structural ramifications of the elevator system.

TRANSPORTATION

###### 31.38 ELEVATOR SELECTION FOR SPECIFIC OCCUPANCIES

###### (a) Office Buildings

Necessary design criteria can be selected from Tables 31.4 to 31.7. Supervisory group control is normally

microprocessor-based. Approximately 1 service car per 10 passenger cars should be provided or, alternatively, one service car for every 300,000 ft2 (27,870 m2) of net area. Service cars should be 5000 lb (2268 kg) or larger without a dropped ceiling and, if also used for passenger service, equipped with wall pads. An oversized door (e.g., 4 ft, 0 in. [1.2 m] or 4 ft, 6 in. [1.4 m]) is particularly useful in handling furniture. Service elevators should have a shaftway door at every level plus easy access to the truck dock (or other freight entrance) as well as the lobby. These cars operate as service cars normally but can serve as passenger cars in peak periods to reduce congestion and delay. This fact is particularly useful in marginal service designs. See Table 31.11 for approximate building costs.

machine rooms must be isolated because the starting and stopping of motors and other machine room noises are a detriment to sound sleep. Security arrangements are discussed in Section 31.47.

###### (c) Hospitals

As mentioned in Table 31.7, the governing factor in the determination of elevator requirements may be either normal hospital traffic or visitor traffic, depending upon the visiting-times schedule. Due to the large volume of vehicular traffic such as stretcher carts, wheelchairs, beds, linen carts, and laundry trucks, hospital elevator cars are much deeper than the normal passenger type. This type of car, when used for passenger service, holds more than 20 persons and therefore gives slow service. For this reason, it is occasionally advisable to utilize some normal passenger cars in addition to hospitalsize cars, particularly in large hospitals.

###### (b) Apartment Buildings

Studies indicate that apartment building traffic depends not only upon the population but also on the location and type of tenant. Buildings with many children experience a school-hour peak; buildings in midtown with predominantly adult tenancy exhibit evening peaks due to the homecoming working group and outgoing dinner traffic. Where two cars are required, the second car should function both as a service car and as a passenger car. The cars may be banked or separated, as desired. If a single car is used, it should be of service elevator size.

The use of tray and bulk carts in food service imposes a considerable load upon the elevator system before, during, and after meals, and passenger service is seriously disrupted. To reduce this congestion and delay, many architects and hospital administrators prefer the use of dumbwaiter cars or another of the many types of materialshandling systems that can handle a 15½ × 20 in. (394 × 508 mm) food tray. These systems can also be used for transporting pharmaceuticals and other items, and are discussed in Sections 32.14 and 32.15.

Self-service collective control is the general choice, with provision for attendant control in prestigious buildings. With small cars and a short rise, a swing-type manual corridor door is acceptable; in larger installations, both the car and the corridor door should be the power-operated sliding type.

Elevators should be grouped centrally, although separated by type of use. Car control is normally self-service collective.

The population of a hospital may be estimated from Table 31.7. Experience has shown that a carrying capacity of 45 passengers in a 5-minute period is adequate (estimating each vehicle as equivalent to 9 passengers).

Service elevators must be large enough to handle bulky furniture and should therefore be at least 4000 lb (1814 kg), with a 48-in. (1.2-m) door and a high ceiling. Hoistways must be isolated from sleeping rooms by lobbies or other space. Similarly,

TRANSPORTATION

Intervals should not exceed 1 minute. All recommendations for service to the handicapped should be adopted (see Section 31.14).

TABLE 31.11 Office Buildings: Cost of Elevator and Electric Work

###### (d) Retail Stores

Retail stores present a unique problem in vertical transportation inasmuch as the objective is partially to transport persons to specific levels and partially to expose the passengers (customers) to

|Number of Stories Item 20 35 60|
|---|
|Elevator work 10.9% 11.9% 12.2% Electric work 13.3% 12.6% 12.2%|


be on a mezzanine level when the elevations of the street entrances vary so that one side of the building is at mezzanine level, whereas another entrance is lower. Such a situation is ideal for the use of escalators, which can economically and rapidly carry large numbers of people between levels, thus making practical and efficient a single main lower elevator terminal. The upper terminal is usually the top floor of the building. Typical dimensional data and lobby arrangements are shown in Figs. 31.26 to 31.28.

displayed merchandise. For this reason, modern stores rely heavily on escalators, with one or two elevators provided for use by staff and handicapped persons. When, for some reason, it is desired to equip a store exclusively with elevators, use the recommendations shown in Table 31.9, calculated for a load of 10% to 20% of the store’s population. Control should be automatic, selective, and collective. Cars are arranged in a straight line to facilitate loading and waiting.

###### 31.40 DIMENSIONS AND WEIGHTS

###### PHYSICAL PROPERTIES AND SPATIAL REQUIREMENTS OF ELEVATORS

Most manufacturers and elevator consultants will, upon request, supply standard layouts for elevators—including dimensions, weights, and structural loads. Furthermore, to assist in preliminary design, major manufacturers have agreed upon and publish a set of Standard Elevator Layouts via their trade organization, the National Elevator Industry, Inc. (NEII). One such standard is reproduced in Fig. 31.29 for 500- to 700-fpm (2.5 to 3.6-m/s) gearless units in the full range of car capacities. These standards are available from the NEII.

###### 31.39 SHAFTS AND LOBBIES

Elevator lobbies and shafts are one of the major space issues with which the architect is concerned. The elevator lobby on each floor is the focal point from which corridors radiate for access to all rooms, stairways, service rooms, and so forth. Such lobbies must be located above each other. The ground-floor elevator lobby (also called the lower terminal) must be conveniently located with respect to the main building entrances. Equipment within or adjacent to this area should include public telephones (if provided), a building directory, elevator indicators, and possibly a control desk (see Fig. 31.18).

![image 1858](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1858.png)

![image 1859](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1859.png)

Lobbies should provide adequate area for the peak-load gathering of passengers to ensure rapid and comfortable service to all. The number of people contributing to the period of peak load (15- to 20-minute peak) determines the required lobby area on the floor.

![image 1860](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1860.png)

Not less than 5 ft2 (0.5 m2) of floor space per person should be provided at peak periods for waiting passengers at a given elevator or bank of elevators. The hallways leading to such lobbies should also provide at least 5 ft2 (0.5 m2) per person, approaching the lobby. Under self-adjusting relaxed conditions, density is about 7 ft2 (0.65 m2) per person. During peak periods crowding occurs, however, reducing this to 3 to 4 ft2 (0.3–0.4 m2) per person. An acceptable compromise is 5 ft2 (0.5 m2) per person.

TRANSPORTATION

![image 1861](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1861.png)

Fig. 31.26 Rough hoistway dimensional data for use in schematic design. (a) I-P elevator sizes and dimensions. (b) SI elevator sizes and dimensions.

The main lower terminal of elevator banks is generally on the street-floor level, although it may

![image 1862](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1862.png)

![image 1863](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1863.png)

![image 1864](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1864.png)

![image 1865](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1865.png)

![image 1866](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1866.png)

![image 1867](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1867.png)

![image 1868](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1868.png)

Fig. 31.27 Lobby groupings for single-zone systems: (a) three-, (b) four-, (c) six-, and (d) eight-car groups.

data for the hoistway and machine room is shown in Fig. 31.30.

As may be seen from Fig. 31.29, in providing for an elevator installation it is necessary to consider such factors as the depth of the pit, the dimensions of the hoistway, the clearance from the top of the hoistway to the floor of the penthouse, the size of the penthouse, and the loads that must be carried by the supporting beams.

When penthouse space is not available and a hydraulic unit is not desired, a basement traction unit, also referred to as an underslung arrangement, can be used. These units are always low-speed (100 to 350 fpm [0.5 to 1.8 m/s]) and are therefore applicable only where rise is limited and traffic is light to medium. Figure 31.31 shows a typical shaft

The penthouse floor (and the secondary-level floor where required) are located above the shaft of each elevator and need approximately 1½ stories of additional height above the top of the support beam of a given elevator when it is standing at its top-floor location. The actual floor area required by the elevator traction machine and its controls is roughly two times the area of the elevator shaft itself. The machine room contains the bulk of the elevator machinery. Because some of this equipment must be moved for maintenance, it is advisable to furnish an overhead trolley beam that can be used during installation as well. The maximum beam load is supplied by the elevator manufacturer.

![image 1869](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1869.png)

![image 1870](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1870.png)

TRANSPORTATION

![image 1871](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1871.png)

Some typical machine room dimensional data are listed in Table 31.12, taken from actual installations. Because of multiple drive options and flexibility in equipment arrangements, no general conclusions can be drawn from these figures; they are listed simply to give a general picture of requirements. A manufacturer’s layout giving dimensional

Fig. 31.28 Lobby groupings for multiple zone systems. Arrangement (a) is preferable to (b), and (c) to (d). Groups with more than four cars in a row are not used because end-to-end walking time would excessively lengthen landing stops and hence total travel time.

- Ch31.indd 1438 9/22/09 7:23:48 PM


![image 1872](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1872.png)

![image 1873](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1873.png)

![image 1874](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1874.png)

![image 1875](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1875.png)

![image 1876](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1876.png)

![image 1877](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1877.png)

![image 1878](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1878.png)

![image 1879](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1879.png)

![image 1880](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1880.png)

![image 1881](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1881.png)

![image 1882](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1882.png)

![image 1883](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1883.png)

###### TRANSPORTATION

Fig. 31.29 Typical elevator installation dimensional data. (Reproduced from Vertical Transportation Standards, 7th ed., © 1992, with permission of National Elevator Industry, Inc., 185 Bridge Plaza North, Fort Lee, NJ 07024.)

- Ch31.indd 1439 9/22/09 7:23:50 PM


![image 1884](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1884.png)

![image 1885](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1885.png)

![image 1886](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1886.png)

![image 1887](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1887.png)

![image 1888](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1888.png)

![image 1889](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1889.png)

![image 1890](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1890.png)

![image 1891](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1891.png)

![image 1892](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1892.png)

![image 1893](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1893.png)

![image 1894](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1894.png)

![image 1895](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1895.png)

Fig. 31.29 (Continued)

TRANSPORTATION

section for this design with car and dimensional data.

TABLE 31.12 Typical Elevator Machine Room Dimensions

|Bank Description No. – lb (kg) fpm (m/s)<br><br>Approximate Machine Room Dimensions ft (m)|
|---|
|2–2500 (1134) 125 (0.6) 16 × 18 (4.9 × 5.5)<br>3–2500 (1134) 350 (1.8) 19 × 26 (5.8 × 7.9) 3–2500 (1134) 700 (3.6) 21 × 26 (6.4 × 7.9) 6–3500 (1588) 500 (2.5) 26 × 29 (7.9 × 8.8) 6–3500 (1588) 700 (3.6) 27 × 27 (8.2 × 8.2) 6–3500 (1588) 1000 (5.1) 27 × 27 (8.2 × 8.2) 6–5000 (2268) 450 (2.3) 31 × 33 (9.5 × 10.1)<br>|


###### 31.41 STRUCTURAL STRESSES

For structural design, it is necessary to know the overhead load that must be supported by the foundations, by structural columns extending up to the penthouse, and by the main beams that support the penthouse floor and subfloor. These loads (reactions) are supplied by manufacturers and

- Ch31.indd 1440 9/22/09 7:23:55 PM


STRUCTURAL STRESSES 1441

![image 1896](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1896.png)

![image 1897](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1897.png)

![image 1898](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1898.png)

![image 1899](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1899.png)

![image 1900](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1900.png)

![image 1901](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1901.png)

![image 1902](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1902.png)

![image 1903](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1903.png)

![image 1904](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1904.png)

![image 1905](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1905.png)

![image 1906](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1906.png)

TRANSPORTATION

Fig. 31.30 Manufacturer’s layout data for a bank of six 3500-lb (1588-kg), 700-fpm (3.45-m/s) gearless passenger elevators. Equipment shown in the machine room is the thyristor control for dc traction machines. Because each controller provides group supervisory control in this design (Otis Elevonic 411), no separate group supervisory equipment is shown. No additional space would be required if a UMV drive with m-g sets were selected rather than thyristor control. (Courtesy of Otis Elevator Co.)

- Ch31.indd 1441 9/22/09 7:24:02 PM


![image 1907](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1907.png)

![image 1908](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1908.png)

![image 1909](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1909.png)

![image 1910](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1910.png)

![image 1911](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1911.png)

![image 1912](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1912.png)

![image 1913](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1913.png)

![image 1914](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1914.png)

![image 1915](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1915.png)

![image 1916](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1916.png)

![image 1917](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1917.png)

![image 1918](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1918.png)

![image 1919](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1919.png)

![image 1920](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1920.png)

![image 1921](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1921.png)

###### TRANSPORTATION

![image 1922](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1922.png)

Fig. 31.31 Typical data for a basement traction machine (underslung) arrangement, used where a penthouse is unavailable or undesirable. (Courtesy of Montgomery-KONE.)

- Ch31.indd 1442 9/22/09 7:24:04 PM


POWER REQUIREMENTS 1443

usually include the actual dead weights of equipment when the elevator is not in motion, plus the added weight caused by the momentum of all moving parts and passengers when the elevator is at top speed and is suddenly stopped rapidly by the safety devices.

This relationship is shown in Fig. 31.32, which shows the minimum size of a dc elevator traction motor as a function of speed for cars of different capacity. (For power data on hydraulic elevators, see Section 31.9.) As friction is higher in a geared machine than in a gearless unit, the geared machine traction motor must be larger for the same car speed. The size of the traction machine shown in Fig. 31.32 is independent of the power supply design (m-g set, VVVF, thyristor control) because it is determined purely by traction system requirements. (In practice, however, traction motors with VVVF control are frequently smaller because they operate more efficiently.)

###### POWER AND ENERGY

###### 31.42 POWER REQUIREMENTS

The power required by an elevator drive is that which is needed to provide the necessary traction and to overcome friction. Because power is equal to the rate at which work is done, elevator motor size is directly proportional to the speed of the system. In other words, it requires proportionately more power to lift a 3000-lb (1361-kg) car at 700 fpm (3.6 m/s) than at 200 fpm (1.0 m/s).

An elevator moves only about 50% of the time, the remainder being spent standing at various landings. As the number of cars in a bank increases, the probability of alll the cars being in operation simultaneously decreases, resulting in a system demand factor of less than 1.0. The factor for different group sizes is shown in Fig. 31.32.

![image 1923](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1923.png)

![image 1924](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1924.png)

![image 1925](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1925.png)

![image 1926](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1926.png)

![image 1927](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1927.png)

![image 1928](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1928.png)

TRANSPORTATION

![image 1929](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1929.png)

![image 1930](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1930.png)

Fig. 31.32 Elevator traction motor power requirements per car. An m-g set drive (if used) is approximately 20% larger than a traction machine.

- Ch31.indd 1443 9/22/09 7:24:14 PM


###### 31.43 ENERGY REQUIREMENTS

As an example of the use of the power curves, consider a bank of five 3500-lb (1588-kg), 600-fpm (3.0-m/s) units. From Fig. 31.32, each car requires 48 hp (36 kW):

The energy used by an elevator is essentially the system friction, including the heat generated by the brakes plus the electrical losses in the traction motor and power supply equipment (rotary or solid state). The energy expended in raising a car and its passengers is simply stored as potential energy. It is returned to the power system when the car and passengers descend via the system of regenerative braking used in almost all elevator systems. Refer to Fig. 31.33, which shows the approximate efficiencies of the components of a typical system. With these data, it is possible to calculate a system’s energy consumption.

group demand factor = 0.67 total instantaneous power required = 5 × 48 × 0.67 = 160 hp (= 5 × 36 × 0.67 = 120 kW)

Note that this is the traction motorr power requirements. If an m-g set with an overall efficiency of 80% is used to drive the traction motor, the elevator system power requirement is

160 hp 80%eff

= = 200 hp

system power

EXAMPLE 31.2 Given a system of five 3500-lb (1588-kg), 600-fpm (3.0-m/s) gearless cars, calculate:

(120 kW/0.80 = 150 kW)

which must be provided by the building electrical system. If a solid-state power supply system with a (typical) efficiency of 92% is used, the system power requirement will be only

- (a) The heat generated in the machine room during peak periods; assume solid-state control
- (b) The approximate monthly energy cost; using a combined demand/energy rate of $0.08/kWh


160 hp 92%eff

= = 174 hp

system power

###### SOLUTION

(120 kW/.0.92 = 130 kW)

(a) During peak periods, the traction motor operates approximately 50% of the time and is at standstill the other half. Assume that, while

which is a 13% reduction from the previously calculated 200-hp (150-kW) requirement.

![image 1931](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1931.png)

![image 1932](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1932.png)

![image 1933](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1933.png)

###### TRANSPORTATION

![image 1934](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1934.png)

![image 1935](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1935.png)

Fig. 31.33 Block diagram showing losses in the system per horsepower (kW) delivered to the elevator car and the equivalent wattages. Note that the losses in a geared system are almost double those of a gearless one. Figures shown are for solid-state thyristor controls.

- Ch31.indd 1444 9/22/09 7:24:17 PM


ENERGY CONSERVATION 1445

operating, it draws 90% of the full load (with a VVVF power supply this figure is reduced considerably). Therefore, for one car, from Fig. 31.32,

designed. Frequently, use of thermal insulation, thermostatically controlled louvers, and sunshading can ease the thermal load and result in appreciable savings in money and energy. Because of the high initial and operating costs of air conditioning, some elevator manufacturers use control components that are tolerant of high temperatures. This point should be carefully examined with proposed elevator equipment manufacturers and the conclusions reflected in the elevator system specifications.

traction motor = 48 hp (36 kW)

Total loss per machine: In controls:

48 hp 0.9eff

× 90%load × 50% operation × 10%loss

(b) To calculate a monthly energy cost, an estimate must be made of the total usage of the system. Assuming the system to be in an office building, a reasonable breakdown of operation during a 24-hour day would be

= 2.4 hp (1.8 kW)

In traction motor: 48 hp × 90% load × 50% operation × 20% loss

= 4.32 hp (3.2 kW)

2 hours at peak use 2 hours at 70% of peak 6 hours at 50% of peak 14 hours at 10% of peak

total = 6.72 hp = 17,100 Btu/h (equivalent to 5 kW)

Because five elevators are operating, the total heat generated is

This gives a weighted average of 30% of peak load for the elevator bank. Therefore, per car

5 × 17,100 Btu/h = 85,500 Btu/h (equivalent to 25 kW)

energy = 30% × total losses × 24 hours

This is roughly the heating capacity of a home furnace. As a result, machine room temperatures in warm climates frequently reach 120ºF (49ºC). (No diversity is taken because all the machines are operating and the heating is additive; diversity is applicable only in calculating instantaneous load.)

= 0.3 × 6.72 hp (or 5 kW) × 24 hours

= 48 hp-h (or 36 kW-h) = 36 kWh/day/car Monthly cost would be

kWh day

As solid-state elevator equipment is much less tolerant of high ambient temperatures than the electromechanical switches and relays previously used, an elevator machine room should be held to a maximum dry-bulb temperature of 90ºF (32ºC). (Temperatures above 90ºF (32ºC) can result in unreliable elevator system performance.) This limit can sometimes be accomplished by thermostatically controlled forced ventilation, particularly if spillover air from an air-conditioned space is available. However, because machine rooms are frequently on the building roof and exposed on all surfaces to ambient temperatures and solar radiation, air conditioning may be necessary. It is also important to prevent machine room temperature from dropping below 55ºF (13ºC). This can usually be done with one or more unit heaters, which will normally operate only during the winter, and then only on nights and weekends.

× 25 days × $0.08

36

= $72/month/car

= $360/month for the bank

This figure would be lower with a VVVF power supply and higher for a Ward–Leonard (m-g set) arrangement. ■

###### 31.44 ENERGY CONSERVATION

TRANSPORTATION

A reduction in energy consumption can be accomplished by implementing the following recommendations:

###### For Existing Elevators

- 1. Increase the interval during nonpeak hours.
- 2. Replace m-g sets with a solid-state dc power supply or ac traction motors with a VVVF power supply. This conserves energy not only


In actual design situations, accurate heat loss values, which are available from manufacturers, would be used, along with accurate heat gain and heat loss calculations for the specific machine room being

- Ch31.indd 1445 9/22/09 7:24:18 PM


due to the higher efficiency of the power supply, but also because energy consumption of idling machines is eliminated.

In addition to simple inconvenience, loss of elevator service in facilities such as hospitals and mental and penal institutions constitutes a danger to life. For this reason, most codes require that emergency power be available in specific building types to operate at least one elevator at a time, and for elevator lighting and communications. Many installations separate the emergency power functions, providing a generator for elevator traction power and separate individual elevator battery packs for communications, lighting, and, preferably, the car fan. The last two items can be furnished as an option by elevator manufacturers with their cars.

- 3. Reclaim machine room waste heat.
- 4. Shut down some units completely during off hours.


###### For a Building in the Planning Stage

- 1. Base the design on the maximum recommended trip time.
- 2. Use the lowest speeds possible within a typethat is, geared or gearless.
- 3. Use gearless equipment whenever possible.
- 4. After construction, implement the energy conservation recommendations for existing elevators.


The generator is normally sized to supply one elevator motor at a time, with manual or automatic switching arranged between unit controllers. Thus, each car in turn can be brought to a landing and thereafter a single car retained in service. If it is desired to operate more than one car, a larger generator can be installed. This might well be the case in a multiwing building with critical service requirements, such as a hospital.

Because elevator shafts can induce a powerful stack effect, measures should be taken to counteract this potential loss of heat during the heating season.

###### 31.45 EMERGENCY POWER

The amount of power required, the size of the emergency generator, and the equipment size necessary to absorb regenerative power are all data that can be furnished by a consulting engineer and the elevator manufacturer.

Major power failures and local brownouts have demonstrated forcefully the need for a standby or emergency power source of adequate size to operate an affected building’s elevators. Few experiences are so harrowing as being trapped in the crowded confines of a small box suspended in a long vertical shaft, with little or no light, and complete strangers for companions.

###### SPECIAL CONSIDERATIONS

A common misconception about elevators is that on failure of power, the cars will automatically descend to the nearest landing, where an exit is then possible. In reality, the car brake is set immediately upon power outage and the car remains stationary. Hydraulic cars can be lowered by operation of a manual valve; small traction cars can be cranked to a landing by hand, but large cars are fixed in position. This is particularly bad for cars in blind shafts—that is, express shafts with no shaftway doors. In such cases, escape from the cars via a hatchway is not practical; when emergency power is not available, the undesirable option of breaking through the shaftway walls is the only recourse.

###### 31.46 FIRE SAFETY

Most fire codes specify the procedures that elevator control equipment must implement once a fire emergency has been initiated. Details vary somewhat, but in general the actions are these:

TRANSPORTATION

- 1. All cars close their doors and return nonstop to the lobby or another designated floor, where they park with the doors open. Thereafter, they are operable in manual mode only, by use of the firefighter’s key in the car panel.
- 2. All car and hall calls are canceled, and callregistered lights and directional arrows deactivated.


ELEVATOR NOISE 1447

- 3. The fire emergency light or message panel in each car is activated to inform passengers of the nature of the alert and that cars are returning to a designated terminal.
- 4. Door sensors and in-car emergency stop switches are deactivated.
- 5. Traveling cars stop at the next landing without opening their doors and then proceed to the designated terminal.


![image 1936](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1936.png)

![image 1937](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1937.png)

![image 1938](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1938.png)

The cars can then be used by trained personnel to transport firefighters and equipment and for evacuation. In the event of a false alarm, the emergency procedure can be overridden at the (lobby) control point and the system returned to normal while the source of the alarm is located. (This is a particularly important feature in large buildings with automatic fire alarm systems containing hundreds of fire, smoke, and water-flow detectors.)

Fig. 31.34 Wide-angle TV camera intended for elevator car surveillance. A prominent printed warning in the car is an integral part of the system’s effectiveness. (Photo courtesy of Visual Methods, Inc.)

###### (b) Access Control

This is often a matter of restricting access to (and from) a floor or car. This can be accomplished by pushbutton combination locks or coded cards, the proper use of which will permit access (see Chapter 30). However, if a second (unauthorized) person accompanies an authorized person, the effectiveness of this type of access control is seriously compromised. In sum, the most effective security system is a combination of automatic monitoring and access devices coupled with continuous supervision by persons who know the appropriate actions to take in an emergency.

###### 31.47 ELEVATOR SECURITY

Elevator security has two key aspects: physical security of riders and consideration of the elevator as a portal in a building-access security system.

###### (a) Rider Security

This problem is particularly difficult inasmuch as a traveling elevator is an enclosed space that can be rendered inaccessible simply by pressing the emergency stop button. Thereafter, an attacker can escape at a floor of his/her choice. To reduce this danger (to some extent), elevators are equipped with alarm buttons that alert residents and security personnel (if any). Every elevator, by code, must be equipped with communication equipment. A two-way communication system with “no-hands” operation in the car is particularly effective for security. When a closed-circuit TV monitor is added, utilizing a wide-angle camera in each car (Fig. 31.34), the security problem will have been addressed to a considerable extent. Using a communication and TV system presupposes continuous monitoring of the building security desk so that an incident will be detected.

###### 31.48 ELEVATOR NOISE

Elevator operation, with its rotating, sliding, and vibrating masses, can be a cause of serious noise disturbance to quiet areas such as sleeping rooms, libraries, and certain types of office space. Noise and vibration can be reduced by the appropriate application of noise control strategies and vibration isolators (e.g., between guide rails and the structure), but primarily by placing noisesensitive areas away from shafts and machine rooms. The clatter and whirring sound associated with older machine rooms (and caused by relays, step switches, m-g sets, and sliding contacts) can be entirely eliminated by the use of solid-state equipment.

TRANSPORTATION

31.49 ELEVATOR SPECIFICATIONS

###### (a) Owner’s Responsibility

The general construction contractor (acting for the owner) normally provides the following:

Two basic types of specifications for elevator equipment, as for other types of equipment, are utilized. These are the prescriptive (equipment-based) and performance (outcome-based) approaches. Performance specifications describe job conditions and invite contractors to submit detailed proposals that will meet explicit design criteria. The burden of comparing proposals then falls upon the owner, who—if competent to properly perform such an evaluation—would probably do better to utilize an equipment-type specification in the first place.

- 1. The hoistway, including a properly designed, lighted, drained, waterproofed, and ventilated machine room and pit
- 2. Access doors, ladders, and required guards
- 3. Guide rail bracket supports, and support for machine and sheave beams
- 4. Electric feeder terminating in a switch in the machine room
- 5. Hoistway outlets for lighting, power, and telephone
- 6. Temporary lighting and power during construction
- 7. Concrete machine foundations
- 8. Vents, holes, and other work to satisfy fire codes
- 9. All cutting, patching, and fabricating of walls, beams, masonry, and so on
- 10. Coordination of all work
- 11. Any special work, as negotiated and specified


In recent years, the use of performance specifications has increased because of the advent of preengineered, premanufactured systems. These are supplied by the major elevator manufacturers and have the following advantages:

- 1. Approximately 10% lower cost than a customdesigned system
- 2. A completely engineered and tested system whose performance and cost are known exactly
- 3. Rapid delivery
- 4. Minimum supervision required by the owner and architect


###### (b) Elevator Contractor’s Responsibility

If architects decide to use a custom-designed system, they must prepare detailed drawings and specifications. The specifications must include:

Provide a complete, working, tested, and approved system in accordance with specifications, plus any special work such as painting, special tests, work scheduling, and temporary elevator service. The system is “inserted” into the building framework described in Section 31.49(a).

- • Elevator type, rated load, and speed
- • Maximum travel
- • Number of landings and openings
- • Type of control and supervisory system
- • Details of car and shaft doors
- • Signal equipment
- • Characteristics of the power supply
- • Finishes


###### (c) Special Job Conditions

TRANSPORTATION

These include work restrictions, scheduling, penalties or bonuses, test reports, and the like.

In alteration and modernization work, the problems of coordination are complex, and an elevator contractor experienced in this type of work should be selected. To this end, in all elevator contract work, bids should be solicited from parties named on qualified bidder lists. A complete elevator contract includes a warranty and provisions for maintenance of the installation for a specific period after completion.

The last item can be left as a dollar allowance for architectural treatment of the car interior. Because the selection of, and technical specifications for, elevators are specialized and complex, the services of an elevator consultant are usually required.

In addition to the technical portions of the specifications, it is imperative that the following items be covered in detail.

ELEVATOR SPECIFICATIONS 1449

![image 1939](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1939.png)

![image 1940](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1940.png)

![image 1941](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1941.png)

Fig. 31.35 Disc-shaped hoisting motor rigidly mounted on the elevator guide rail. The ac synchronous motor is connected directly to the hoisting cable drive sheave with no intervening gears. Brakes and controls are built into the assembly. (Courtesy of Montgomery-KONE.)

![image 1942](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1942.png)

![image 1943](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1943.png)

![image 1944](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1944.png)

![image 1945](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1945.png)

![image 1946](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1946.png)

TRANSPORTATION

![image 1947](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1947.png)

![image 1948](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1948.png)

Fig. 31.36 Schematic (a) and pictorial (b) representations of the disc-motor-driven elevator arrangement. (Part b Courtesy of Montgomery-KONE.)

![image 1949](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1949.png)

![image 1950](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1950.png)

![image 1951](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1951.png)

![image 1952](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1952.png)

![image 1953](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1953.png)

![image 1954](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1954.png)

![image 1955](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1955.png)

![image 1956](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1956.png)

![image 1957](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1957.png)

![image 1958](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1958.png)

![image 1959](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1959.png)

![image 1960](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1960.png)

Fig. 31.37 (a) Section through the top of a hoistway showing dimensional data for a single 2500-lb (1134-kg), 200-fpm (1m/s) installation with a rise of up to 80 ft (24 m). Note that the drive motor occupies less than 2 ft (0.6 m) in the width of the hoistway and that the elevator motion and operating controls (Section 31.4) are installed in a closet 42 in. (1.07 m) wide and approximately 20 in. (508 mm) deep at the top landing. (b) Elevator system basic data for the simplex (single) unit shown in (a). (Courtesy of Montgomery-KONE.)

![image 1961](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1961.png)

![image 1962](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1962.png)

TRANSPORTATION

Fig. 31.38 Pictorial representation of a disc-type traction motor hoistway showing the system’s essentials. (Courtesy of Montgomery-KONE.)

- Ch31.indd 1450 9/22/09 7:24:21 PM


INNOVATIVE EQUIPMENT 1451

###### 31.50 INNOVATIVE EQUIPMENT

shaft (see Fig. 31.35). This essentially removes the need for a penthouse and a large machine room above the hoistway. Due to the traction motor’s position at the side of the hoistway, the car is roped in an underslung arrangement, as shown in Fig. 31.36. Additional space economy is achieved by the use of a small drive controller built into an alcove at the top landing (see Fig. 31.37). The pictorial hoistway representation in Fig. 31.38 shows the equipment arrangement, demonstrating the absence of a penthouse and the limited machine room space requirement. An additional advantage of this arrangement is that the elevator loads and reactions are borne by the (stiffened) guide rail and transferred directly to the concrete pit below the bottom landing. This reduces the reactions borne by the machine room level in a conventional traction design and results in reduced structural loads. Compared to hydraulic elevators, this design exhibits considerable energy economy due to its use of a gearless traction machine.

The elevator industry is constantly developing new equipment to improve the operation and safety of standard systems. In addition, novel designs that are essentially different from standard traction arrangements are always being developed in an attempt to increase the efficiency of space use and to decrease the high cost of standard traction machinery. Among the interesting designs being developed in the first category is one that permits a car to travel horizontally in addition to its normal vertical motion, the purpose of which is to increase the number of cars using a single shaft. The second category includes a design using a linear motor (as opposed to a rotating unit) to supply traction power. These and several other special designs are discussed in Chapter 32.

A recently developed interesting variation of the conventional traction design that effects a considerable space reduction is shown in Figs. 31.35 to 31.38. At this writing, its principal applications are in low-speed, low-rise installations now generally serviced by hydraulic elevators, but with higher speeds and rises under development. The novelty of the design lies in the use of a flat (discshaped), synchronous ac gearless hoisting motor, which, due to its flat disc shape, can be mounted directly on the main car guide rail at one side of the

###### References and Resources

Stein, B., J. Reynolds, and W. McGuinness. 1986. Mechanical and Electrical Equipment for Buildings, 7th ed. John Wiley & Sons. New York.

Strakosch, G. R. 1983. Vertical Transportation, Elevators and Escalators, 2nd ed. John Wiley & Sons. New York.

TRANSPORTATION

#### C H A P T E R 32

###### Vertical Transportation: Special Topics

###### 32.1 SKY LOBBY ELEVATOR SYSTEM

CHAPTER 31 DEALT PRIMARILY WITH THE construction, control, and selection of passenger elevators. These elevators move in dedicated shafts with the elevator machinery usually placed near the shaft. This chapter discusses elevators with special shaft arrangements, special cars, lifting arrangements other than traction/hydraulic, and elevators designed primarily to carry freight. The chapter closes with a section devoted to material handling and movement in buildings using elevator-like traction cars and other means.

For skyscraper buildings and high-rise multipleuse buildings (such as the John Hancock Center in Chicago)—which are, in effect, stacked multiple buildings—the elevator solution may involve transporting large groups of people from the street lobby to an upper lobby called a sky lobby or plaza. At this point, the passengers transfer to another elevator to continue their upward journey.

The traditional approach in tall, single-purpose buildings is to vertically zone the structure and to provide banks of elevators that serve groups of floors. The difficulty with this solution is that the upperzone cars travel through a long, expensive blind shaft to reach the floors being served. The sky plaza approach stacks (figuratively) two (or more) shafts vertically, with a lobby in between. The result is to have two cars operating in the equivalent of a single full-height shaft. To mitigate the annoyance felt by passengers taking a lengthened trip, the sky lobby is attractively appointed and may serve as an observation floor. Also, an elevator trip broken up by a lobby stop is thought to be less annoying than a somewhat shorter but still long, uninterrupted one. Finally, this plan is used principally where a clear differentiation in building use occurs, usually consisting of office areas below and residential units above, as in the

###### SPECIAL SHAFT ARRANGEMENTS

The fact that each elevator in a building typically has a full-height basement-to-penthouse shaft that occupies valuable building space, and that the elevator only uses part of the space and only part of the time, has always disturbed finance-conscious building operators. Development of high-speed drives and very sophisticated control systems has been spurred, in part, by the desire to increase the efficiency with which elevators use building space. An alternate approach to this problem lies in innovative use of shaft space so that more than one car can use a single shaft. A detailed analysis of these solutions is beyond the scope of this chapter; however, a short review is possible.

###### TRANSPORTATION

1453

- Ch32.indd 1453 9/21/09 7:28:39 PM


###### 32.2 DOUBLE-DECK ELEVATORS

John Hancock building. Thus, most lower-section occupants never use the sky lobby. Passengers headed for upper zones can use a sky lobby “shuttle” that travels from the entry level to the sky lobby and then continue the trip in an upper-section car.

A recently revived and revised technique to answer the needs of tall buildings such as the Sears and Citicorp towers, its principal purpose is to limit the otherwise prohibitively large amount of space occupied by elevator shafts (Fig. 32.2). The double-deck car increases shaft capacity, decreases the number of local stops, and increases the available rental area. This technique can also be combined with sky lobbies for further space economy, as was done in the Sears Tower.

Some designs also provide for a single-shaft upper-zone elevator group that serves upper-zone passengers who prefer not to use the sky lobby. A schematic drawing of the elevator arrangement in the John Hancock building should suggest the advantages of the system (Fig. 32.1).

![image 1963](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1963.png)

FREIGHT ELEVATORS

###### 32.3 GENERAL INFORMATION

The design problem with respect to freight elevators is similar to that for passenger elevators: to transport a given load (in this case freight) efficiently, economically, and quickly. A “service” car in a building can be considered as a freight car but, if utilized for passenger duty at all, it must meet passenger service requirements. If passenger duty is not required or if substantial freight is to be handled, a car designed specifically for freight should be used.

Factors to be considered in freight elevator selection, in addition to tonnage movement per hour, are size of load, method of loading, travel, type of load, type of doors, and speed and capacity of cars. Due to the interrelation of these factors, the selection process involves making assumptions on the basis of recommendations and then arriving at a solution, as is done for passenger elevators.

TRANSPORTATION

A detailed discussion of the selection of material-handling elevators is beyond the scope of this book because of the large number of considerations involved. Therefore, the following sections are restricted to descriptive material and recommendations. Inasmuch as freight elevators form such an important link in industrial processes, a careful and detailed material-flow study should be made before freight elevators are selected. Elevator manufacturers’ representatives and materialshandling consultants can be very helpful in this regard.

- Fig. 32.1 The use of a sky plaza in this dual-purpose building (the John Hancock Center, Chicago) eliminates the blind shafts below the upper-section (residential) elevators. The lengthened trip time is well tolerated by riders destined for the upper residential section, whereas the lower office section remains unaffected and retains its short interval and trip time. (G. R. Strakosch, Vertical Transportation, 2nd ed. John Wiley & Sons; reprinted with permission.)


###### FREIGHT CAR CAPACITY 1455

![image 1964](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1964.png)

![image 1965](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1965.png)

- Fig. 32.2 (a) A double-deck car increases car capacity and decreases shaft space demands. Coincidence of calls in the upper and lower cars reduces the number of local stops made by the double-deck unit. (b) Graphical representation of the space saved in a 40-story building by the use of double-deck elevators. (Courtesy of Otis Elevator Co.)


per square foot (psf) (244 kg/m2) of net inside platform area.

32.4 FREIGHT CAR CAPACITY

TRANSPORTATION

- Cla ss B. Motor Vehicle Loading. The elevator car will carry automobiles or automobile trucks. The rating is based on a load of 30 psf (146 kg/m2) of net inside platform area.

Class C1. Industrial truck loading; truck carried.

- Cla ss C2. Industrial truck loading; truck not carried. Cla ss C3. Concentrated loading; no truck used; incre-


Figure 32.3 is a section through a typical tractiontype freight car shaft. Capacities corresponding to a specific platform size are due to the varying square-foot loads that are permissible. This is taken into account by the American Society of Mechanical Engineers (ASME) Standard A17.1, which has established five load classifications for freight elevators:

ments greater than 25% of rated capacity.

For classes C1, C2, and C3 the rated load is based on 50 psf (244 kg/m2). Cars have automatic leveling.

Cla ss A. General Freight Loading by hand truck. Single items may not exceed 25% of the carrated load. The rated load is based on 50 pounds

For low-rise installations, a hydraulic unit is most often employed. These, like the variablevoltage dc traction units, provide accurate control, smooth operation, and accurate automatic leveling. Hydraulic units rarely exceed 60 ft (18 m) in height and operate at speeds of up to 125 fpm (0.64 m/s). Accessories such as governors, safeties, and brakes are similar to those for passenger elevators previously described.

![image 1966](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1966.png)

General-purpose freight elevators, whether traction (Fig. 32.4) or hydraulic (Fig. 32.5), in load ranges of up to 20,000 lb (9072 kg), are standard design items applicable to all types of commercial and industrial buildings. Heavier units are individually engineered. Units of 20,000 lb (9072 kg) and more require special safeties. As with passenger elevators, structural reactions for traction units are supplied by the manufacturer to the architect, who is responsible for providing adequate structural supports. This item is of great importance in larger car installations, because traction unit rails must be supported every few feet and additional steel provided to accomplish this.

###### 32.6 FREIGHT ELEVATOR CARS, GATES,AND DOORS

Cars for freight service are normally built of heavygauge steel with a multilayer wooden floor, the entire unit being designed for hard service. Guarded ceiling light fixtures are required. Car gates slide vertically and are a minimum of 6 ft (1.8 m) high. Hoistway doors are normally vertical lift, centeropening, manual or power-operated. Both car gate and hoistway doors are counterweighted and open fully to give complete floor and head clearance.

Fig. 32.3 Components of a typical freight elevator installation utilizing a variable-voltage-controlled, geared traction machine. The sling that lifts the car is frequently arranged with double sheaves over which the hoisting ropes pass. This roping arrangement increases the mechanical advantage of the lifting ropes.

32.5 FREIGHT ELEVATOR DESCRIPTION

TRANSPORTATION

###### 32.7 FREIGHT ELEVATOR COST DATA

As speeds are generally between 50 and 200 fpm (0.25 to 1.0 m/s), a geared-type traction machine or a hydraulic unit is used. The preferred system of control is collective, with a variable-voltage, dc supply, either unit multivoltage (UMV) or variable-voltage, variable-frequency (VVVF). If the car is used infrequently (fewer than five trips a day), economy is very important, accurate leveling is not essential, and a rougher ride is tolerable, then a two-speed ac rheostatic control may be used.

The cost of a freight elevator installation, as with passenger elevator installation, is dependent upon many factors, principally capacity, type of control, use, and type of door operation.

Exact pricing, like specific selection, is outside the scope of this discussion. A reputable manufacturer or elevator consultant should be sought for such information. Some general remarks on pricing, however, follow:

- Ch32.indd 1456 9/21/09 7:28:41 PM


FREIGHT ELEVATOR COST DATA 1457

![image 1967](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1967.png)

![image 1968](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1968.png)

###### TRANSPORTATION

Fig. 32.4 Typical dimensional data for traction-type freight elevators. (Courtesy of Montgomery-KONE.)

As an example of comparative pricing, using a nominal 100 (monetary units) for an 8000-lb (3630-kg), 75-fpm (0.38-m/s), four-floor, manualdoor car with ac rheostatic control and automatic leveling, the same car with variable-voltage control, 150 fpm (0.76 m/s), and electrically operated doors would cost approximately 180.

- 1. Variable-voltage-controlled equipment, depending on the type, costs 20% to 50% more than rheostatically controlled equipment.
- 2. Above a basic two-floor rise, the cost increases linearly with rise.
- 3. Electric door operation can increase the cost of a car installation 10% to 25%.


- Ch32.indd 1457 9/21/09 7:28:42 PM


![image 1969](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1969.png)

![image 1970](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1970.png)

TRANSPORTATION

Fig. 32.5 Typical dimensional data for hydraulic freight elevators. (Courtesy of Montgomery-KONE.)

glass-enclosed, observation-style car, a spectacular unit can be constructed that becomes an attraction in itself. Basic construction and examples are seen in Figs. 32.6, 32.7, and 32.8. If the back screen is treated properly, the car gives the impression of movement with no apparent motive force or machinery.

###### SPECIAL ELEVATOR DESIGNS

###### 32.8 OBSERVATION CARS

By placing the traction lifting mechanism behind the car, attaching the car at the back, and using a

###### OBSERVATION CARS 1459

![image 1971](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1971.png)

![image 1972](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1972.png)

![image 1973](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1973.png)

![image 1974](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1974.png)

###### TRANSPORTATION

Fig. 32.6 Details of a geared, traction-type observation elevator. (a) The glass-enclosed observation portion of this elevator faces the rear. The shaftway doors are seen in the wall behind the elevator. The traction ropes are also clearly seen above each elevator. (b) Plan drawing of the unit. Note that the counterweight is mounted at the side of the car so as to be essentially invisible and not detract from the relatively uncluttered view of the car in motion. (c) Vertical section of the installation, including the overhead machine room. (d) Notes applicable to drawings (b) and (c). (Courtesy of Montgomery-KONE.)

![image 1975](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1975.png)

![image 1976](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1976.png)

###### TRANSPORTATION

Fig. 32.7 (a) Dimensions applicable to drawings (b) and (c) in Figure 32.6. (b) Vertical reactions required for structural design of the elevator in Figure 32.6. (Courtesy of Montgomery-KONE.)

###### 32.9 INCLINED ELEVATORS

The same effect can be accomplished by using a single-jack hydraulic lift mechanism and a cantilevered car, as in Figs. 32.3 and 32.5. Observation cars, which are placed on theoutside of a wall, do not require shaft space. Thus, in addition to an interesting and attractive appearance, they increase the amount of usable interior space, thereby effecting a considerable cost economy.

Although elevators are normally conceived as traveling vertically, this is not necessarily so. Slanted or inclined elevators have been constructed in numerous locations where a building is built onto an inclined surface, usually a hillside or mountainside. One such elevator is shown in Fig. 32.9. Another

- Ch32.indd 1460 9/21/09 7:28:45 PM


###### INCLINED ELEVATORS 1461

![image 1977](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1977.png)

![image 1978](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1978.png)

![image 1979](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1979.png)

![image 1980](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1980.png)

![image 1981](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1981.png)

###### TRANSPORTATION

Fig. 32.8 Hydraulic observation elevator. (a) The hydraulic plunger is clearly visible below each car against the background of

the shaftway doors. (b) Dimensioned sectional drawing of the car and its enclosure. (c) Vertical section of the elevator travel. (d) Dimensions applicable to drawings (b) and (c). (e) Dimensional data for the required machine room. Note that in drawing (c), the machine room is not shown because it can be remote from the elevators, connected only by piping. (Courtesy of Montgomery-KONE.)

- Ch32.indd 1461 9/21/09 7:28:46 PM


![image 1982](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1982.png)

![image 1983](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1983.png)

- Fig. 32.9 (a) Exterior inclined elevator enclosure, seen from inside the 14-story hotel it serves in Zichron Yaakov, Israel. The shaft is inclined at 26º and contains a single 10-passenger car. (b) Inclined elevator shaft containing rails (tracks) for the elevator, its counterweight, and the traction ropes. Shaft doors are swinging type, interlocked with the car. (Photos by B. Stein.)

![image 1984](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1984.png)

- Fig. 32.10 The St. Louis Gateway Arch has a 10-passenger inclined elevator in each leg. Placement of doors, arrangement of the counterweight, and size of the shaft all depend upon the angle of incline. The car moves 82 ft (25 m) horizontally during its 386 ft (118 m) of total travel at an incline of approximately 12º. (Photo courtesy of Bethlehem Steel Corporation, which supplied the elevator rope for this installation.)


well-known example is shown in Fig. 32.10. The motive mechanism used varies with the angle of inclination. In most instances, the car rides on inclined rails and is pulled up by a traction cable. It is counterweighted either by a weight riding on another set of rails (Fig. 32.9), in the case of a single car, or by the weight of another car in a twocar installation.

###### 32.10 RACK AND PINION ELEVATORS

TRANSPORTATION

These operate on the straightforward principle of a rotating cogged-wheel pinion attached to a vertical rack. Rotation of the pinion forces the attached car up and down along the rack (see Fig. 32.11). The advantages of this system are its inherent simplicity and safety, unlimited rise, and low maintenance and operating costs, plus minimum space requirements. The last characteristic was primarily responsible for the selection of a rack and pinion design for the 210-ft-rise (64-m) emergency elevator installed as part of the renovation and rehabilitation of the Statue of Liberty in 1986.

- Ch32.indd 1462 9/21/09 7:28:47 PM


![image 1985](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1985.png)

![image 1986](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1986.png)

Fig. 32.11 The basis of the rack and pinion drive is simply a driven pinion on a stationary rack; rotation of the pinion forces the structure attached to the pinion to move along the rack. (Courtesy of Alimak Elevator Co.)

Fig. 32.12 The rack and pinion principle is used in the very small Statue of Liberty emergency elevator. The rack extends the entire length of the shaft, and the car moves along the rack, driven by two motorized pinions below the passenger compartment. (Courtesy of Alimak Elevator Co.)

That elevator is used primarily to evacuate victims of heart attacks. Carrying them down the 171-step spiral staircase that connects the main upper landing to the observation platform in the crown is obviously not practical. The tight headroom available—less than 9 ft (2.7 m)—ruled out a traction unit, as did the extremely tight shaftway, which measures only 2 ft, ½ in. × 4 ft, 10 in. (0.62 by 1.47 m). The car itself (see Fig. 32.12) measures only 1 ft, 11 in. × 3 ft, 10 in (0.58 by 1.17 m) (outside dimensions). Space was so tight that the drive was divided between two motors, both of which are mounted under the passenger compartment. Rack and pinion lifts are used both indoors and outdoors, primarily in industrial environments, for both passengers and material vertical transport.

requirements only since the late 1970s, the elevator industry has been providing for the handicapped for years on a voluntary basis. Small private-residence elevators can double as wheelchair lifts and are available in a wide range of designs, including winding-drum units (Figs. 32.13 and 32.14), roped hydraulics, and worm and screw units. Standard traction designs are used infrequently due to the overhead space requirement. Similarly, standard hydraulic units requiring a plunger bore hole are rarely used.

TRANSPORTATION

In recognition of the fact that most residential elevators (and elevators intended primarily for use of the disabled in public and private buildings) are low-speed, limited-load units, the ASME developed a new section for the elevator code (A17.1b part XXV) to cover such units. The section applies to Limited Use/Limited Application (LU/LA) elevators, defined as “a power passenger elevator where the use and application is limited by size, capacity, speed and rise, intended primarily to provide vertical transportation for people with physical disabilities.” The new code section goes on to limit LU/LA

###### 32.11 RESIDENTIAL ELEVATORS AND CHAIR LIFTS

Although the special needs of the handicapped have been widely and officially recognized in legislated

- Ch32.indd 1463 9/21/09 7:28:48 PM


![image 1987](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1987.png)

Fig. 32.13 Isometric drawing of a typical residential elevator of the winding-drum design. Units of this type are usually limited to 500lb (227-kg) car capacity, 40-ft (12.2-m) rise, and 30-fpm (0.15-m/s) speed. The car is rigidly attached in cantilever fashion to a rolling truck, which is raised and lowered by cables attached to the winding drum. The driving motor and winding drum shown here at the base of the assembly can be installed at any floor stop along the hoistway or overhead. Control is normally pushbutton automatic with limit-switch leveling. A 6-in. (150-mm) pit is required at the bottom of the hoistway. Door interlock, cable failure, and overrun safeties are standard items in such installations, which must meet elevator code requirements. (Courtesy of Waupaca Elevator Co., Inc.)

TRANSPORTATION

elevators to a maximum size of 18 ft2 (1.7 m2), a load of 1400 lb (635 kg), a rise of 25 ft (7.6 m), and a speed of 30 fpm (0.15 m/s). Due to these limitations, safety requirements are different from those of standard traction elevators, drives may be different

(e.g., winding-drum cable lifts), space requirements are smaller, and overall costs are considerably reduced. Elevators that exceed the defined limitations must conform to the requirements of the basic ANSI/ASME 17.1 elevator code.

- Ch32.indd 1464 9/21/09 7:28:50 PM


![image 1988](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1988.png)

![image 1989](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1989.png)

![image 1990](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1990.png)

Fig. 32.14 Winding-drum residential elevator specifically designed for use by handicapped persons. The car floor area is 12 ft2 (1.1 m2), which accommodates a wheelchair plus another passenger. Note that the car is arranged with front and back access for maximum flexibility. (Courtesy of Waupaca Elevator Co., Inc.)

Fig. 32.15 (a) Chair lift with a rack and pinion drive permits the lift to negotiate a turn in the stairs. This unit is limited to a live load of 300 lb (135 kg), runs at 25 fpm (0.13 m/s), climbs at any incline up to 51º, and is driven by a ½-hp (0.4-kW) motor. Maximum rise is 60 ft (18 m). (b) Dimensional data for the chair lift shown. (Courtesy of Access Industries, Inc.)

###### TRANSPORTATION

Chair lifts and wheelchair platform lifts also come in a variety of designs. The chair lift shown in Fig. 32.15 uses a rack and pinion drive that permits it to negotiate a turn, as illustrated. For straight stair lifts, a winding-drum design similar to that used for residential elevators is often used. Other drives in use include worm gear and chain and screw worm and cog. The drive selection depends upon the load, rise,

duty, and, of course, price. The wheelchair platform lift illustrated in Fig. 32.16 uses a ball screw drive. Other designs use some of the drives listed previously, including a roped-hydraulic drive for units requiring a large rise. The hydraulic scissor-jack type of wheelchair platform lift is most frequently found in public and institutional buildings because it is particularly applicable to short-rise, heavy-load,

- Ch32.indd 1465 9/21/09 7:28:51 PM


![image 1991](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1991.png)

![image 1992](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1992.png)

###### TRANSPORTATION

Fig. 32.16 The wheelchair platform lift shown in (a) is designed for a maximum load of 750 lb (340 kg) and a maximum lifting height of 171 in. (4.34 m). The drive is a motor-driven recirculating ball screw unit for low-rise buildings and a 1:2 roped-hydraulic lift for high-rise buildings. Controls are mounted at the top of the right post of the gate frame. The unit is a straight-through design with gates at both ends. Dimensions are shown in (b). (Courtesy of Access Industries, Inc.)

accordance with code requirements, including safeties and controls. Residential units are normally arranged to operate on 120-V ac, although heavyduty units may require 240-V service.

frequent-duty applications and requires minimal maintenance.

All of these units are covered by various sections of the elevator code and must be installed in

- Ch32.indd 1466 9/21/09 7:28:53 PM


###### GENERAL INFORMATION 1467

32.12 INNOVATIVE MOTOR DRIVES

Fig. 32.17. Other proprietary innovations have led to the common use of traction elevator systems that require no penthouse machine room, with the drive motor being incorporated into the hoistway space.

A new elevator drive design developed by Otis utilizes a linear induction motor built into the counterweight frame. Motive power is therefore supplied at the counterweight, thus entirely eliminating the overhead traction machine and machine room. The inherent architectural, construction, energy usage, maintenance, and cost advantages of this elegant design make it an extremely attractive option for building designers. A schematic diagram of the design is shown in

###### MATERIAL HANDLING

###### 32.13 GENERAL INFORMATION

The material-handling equipment briefly discussed herein finds application in commercial and institutional buildings. Industrial materials handling is an entirely separate subject beyond the scope of this section.

![image 1993](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1993.png)

The need to transport material within a building has always existed and, until about the late 1970s, was done largely manually with mechanical assistance. Thus, offices used messengers, and hospitals used dumbwaiters, service elevators, conveyors, and chutes. The single exception to this situation was the extensive use of pneumatic tube systems in large stores. Today’s systems accomplish the same end—that is, the transfer of materials—but do so automatically and, in general, much more rapidly. The first cost of these systems is frequently high, but the reduction in labor and the increase in speed generally yield a short payback period combined with a marked rise in efficiency.

Modern commercial material-handling systems can be grouped into four broad categories:

- 1. Elevator-type systems. These are vertical-lift, car-type systems including the common dumbwaiter and ejection lifts (which are basically automated dumbwaiters).
- 2. Conveyor-type systems. These include horizontal and vertical conveyors.
- 3. Pneumatic systems. These include sophisticated pneumatic tube systems and pneumatic trash and linen systems.
- 4. Other systems. Systems that do not fit easily into any of the previously mentioned categories, including automated messenger carts and automatic track-type container delivery systems.


TRANSPORTATION

Fig. 32.17 Schematic drawing of Otis Japan’s linear induction motor (LIM) elevator design. Because the motor is built into the counterweight and supplies motive power linearly (vertically), the conventional overhead rotary traction machine is entirely eliminated, as is the machine room. The system operates more efficiently, quietly, and smoothly than the conventional design. (Courtesy of Otis Elevator.)

32.14 MANUAL LOAD/UNLOAD DUMBWAITERS

The round-trip time for a 200-fpm (1-m/s) unit with five loading stations is approximately 2 minutes. Major design considerations for these units are their relatively high cost and the large shaft area required.

Dumbwaiters often provide the most convenient and economical means of transporting relatively small articles between levels. In department stores, such units transport merchandise from stock areas to selling or pickup counters; in hospitals, dumbwaiters often transport food, drugs, linens, and other small items. In multilevel restaurants and the like, dumbwaiters are almost always used for delivery of food from the kitchen and for return of soiled dishes.

###### 32.16 HORIZONTAL CONVEYORS

Although horizontal conveyors find their best application in industrial facilities, they are also usable in commercial buildings such as mail-order houses, which require a continuous flow of material. Restrictions in application stem from inflexible right-of-way requirements, noise generation, and a degree of danger if conveyors are left unprotected or exposed to unauthorized persons. The cost is relatively low, and the capacity is virtually unlimited.

Dumbwaiter cars are limited to a platform area of 9 ft2 (0.84 m2) and a maximum height of 4 ft (1.2 m). The car may be, and frequently is, compartmented by shelves. Normal speed ratings are 50 to 150 fpm (0.25 to 0.75 m/s), with a capacity of up to 500 lb (227 kg). Cars may be of the traction (counterweighted) or drum (direct pickup) type. Control is normally “call and send” between two floors, although multibutton selector switch or central dispatching arrangements are available for applications with more than two floors. Loading may be at floor, counter, or any other specified height (see Fig. 32.18 for typical layouts).

###### 32.17 SELECTIVE VERTICAL CONVEYORS

The action of this system is similar to that of the automated dumbwaiter in that the system transfers materials vertically and automatically loads and unloads, but the similarity ends there. Vertical conveyors are constructed with a moving continuousloop chain to which are attached carriages that pick up and deliver tote boxes (called trays). At sending and receiving stations, the operator places the items to be moved (up to 60 lb [27 kg]) in the tote box, “addresses” the box in one of several ways depending on the system, and places it at a pickup point (Fig. 32.21). The first empty carriage on the chain picks up the box and delivers it to its address. Functions in modern vertical conveyors are monitored by a microprocessor, which tracks system operation and furnishes maintenance data and operational diagnostics. Drawbacks of this system are the large shaft required, noise, and cumbersome arrangements when interfacing with horizontal conveyors. The cost is moderate.

###### 32.15 AUTOMATED DUMBWAITERS

These units are also known as ejection lifts because of the method of delivery (Fig. 32.19). They find their best application in institutions and other facilities that require rapid vertical movement of relatively large items. Thus, this device is ideally suited for delivery of food carts, linens, dishes, bulk-liquid containers, and so on. The load can be a cart (Fig. 32.20) or a basket (see Fig. 32.23) containing the items being transported. At the delivery terminal, the item must be picked up and transferred horizontally to its final destination (if remote from the delivery point). Loading can be manual or automatic. Sophisticated ejection lifts use programmable controllers for automated loading, dispatch, and ejection; electronic sensors to determine whether space is available for a load; and automated return of the unloaded cart.

TRANSPORTATION

###### 32.18 PNEUMATIC TUBES

This well-tried system will undoubtedly continue to be used where physical transfer of an item is required. Where information must be moved, electronic data reproduction has largely replaced

Payload capacity for cart systems is available up to 1000 lb (454 kg) and car speeds up to 350 fpm (1.8 m/s). Maximum cart size is approximately 32 in. W× 68 in. L× 70 in. H (0.8 by 1.7 by 1.8 m).

![image 1994](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1994.png)

![image 1995](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1995.png)

![image 1996](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1996.png)

![image 1997](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1997.png)

###### TRANSPORTATION

Fig. 32.18 Typical layout of a counter-height dumbwaiter with manual doors. The shaft openings (a, b) may be single (one side) or dual access. Doors can be biparting (c), slide up, or slide down. In addition to the sizes shown in the table (d), light-load cars rated 25 and 50 lb (11 to 23 kg) at 50 fpm (0.25 m/s ) are available in standard designs. (Reproduced with permission of National Elevator Industry, Inc., 185 Bridge Plaza N., Fort Lee, NJ 07024; copyrighted 1992, Vertical Transportation Standards.)

- Ch32.indd 1469 9/21/09 7:28:55 PM


![image 1998](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1998.png)

![image 1999](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile1999.png)

![image 2000](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2000.png)

###### TRANSPORTATION

![image 2001](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2001.png)

Fig. 32.19 This automated dumbwaiter or vertical ejection lift is designed to eject (unload) a container automatically at a preselected station. (Note the dispatching station to the right of the doors in a.) The tote box is carried on an ejection conveyor, which electrically senses arrival at its destination and effects ejection. Station doors are automatically electrically operated. The dumbwaiter car drive mechanism is a counterweighted traction drive. Car capacity is 100 lb (45 kg), although containers are normally limited to 50 lb (23 kg) for ease of handling. Car speeds (see part d) are normally 50 to 150 fpm (0.25 to 0.75 m/s). A typical hoistway section (b) and plan (c) are shown. Vertical travel is not limited. Dimensions are provided in (d). (Courtesy of Courion Industries, Inc.)

- Ch32.indd 1470 9/21/09 7:28:56 PM


![image 2002](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2002.png)

![image 2003](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2003.png)

![image 2004](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2004.png)

###### TRANSPORTATION

Fig. 32.20 (a) Plan, section, and dimensions for a vertical ejection lift system (automated dumbwaiter). (b) Open ejection-lift unit showing the cart ejection mechanism. Shaftway doors are vertical bi-parting. (c) The same unit being loaded with food carts and dispatched to the various floors of a hospital. At the upper floors the carts are rolled away by attendants. Later, the lifts are used to return soiled dishes and trays. (Courtesy of Courion Industries, Inc.)

- Ch32.indd 1471 9/21/09 7:28:57 PM


![image 2005](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2005.png)

![image 2006](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2006.png)

###### TRANSPORTATION

Fig. 32.21 (a) System diagram showing the operation of a selective vertical conveyor. Tote box addressing and dispatching can be accomplished remotely from the control center. (b) Typical sending and receiving terminal. Stations are arranged vertically in a common shaftway. Each station contains a keypad for addressing and dispatching boxes. (Courtesy of TransLogic Corp.)

- Ch32.indd 1472 9/21/09 7:28:59 PM


AUTOMATED CONTAINER DELIVERY SYSTEMS 1473

###### 32.20 AUTOMATED CONTAINER DELIVERY SYSTEMS

the transfer of pieces of paper between two points. Pneumatic tube systems are available with a 2¼to-6-in. (57-to-152-mm) range of tube diameters (special shapes are also used) and with single or multiple loops.

This useful arrangement employs captive and secure containers locked onto a motorized carriage that, in turn, is locked onto a track system. Power for the motor in the carriage is picked off a third rail at 24 V dc. The entire assembly moves horizontally

Whereas older systems were generally pressurized using a single large, noisy compressor, newer systems are computer-controlled, utilize a small blower in each of the zones, operate basically on vacuum but also on pressure, are relatively quiet, and are capable of being constructed in unlimited system length. Carriers travel at 25 fps (7.6 m/s). The computerized control center provides information and control of all system components, including status, traffic data, station assignments, scheduling, and the like. Over all, pneumatic tube systems perform their task reliably, rapidly, and efficiently at relatively low cost if installed during initial building construction. Typical system components are shown in Fig. 32.22.

