![image 2007](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2007.png)

###### 32.19 PNEUMATIC TRASH AND LINEN SYSTEMS

The purpose of this system is to rapidly move bagged or packaged trash and/or linens from numerous outlying stations to a central collecting point. Health codes require separate tubes for trash and linens. Linen systems are found generally in hospitals; trash systems in various facilities, frequently in conjunction with compactors. The system is basically a network of large pipes, negatively pressurized, with numerous loading stations throughout the building. Pipe sizes are 16, 18, or 20 in. (406, 457, 508 mm), operating at high static pressure. A system normally can handle only one unit load at a time, but moves it so quickly (20 to 30 fps [6.1 to 9.1 m/s]) that system capacity is large and delays are not encountered. Material placed into a loading station is picked up as soon as the previous load clears. Compressors are large and very noisy, requiring considerable space and acoustical isolation. In addition to the main vacuum system, a high-pressure air line is required to operate the doors, and sprinkler heads must be installed every few floors. Overall costs are low to moderate. For the specific task performed, a cheaper and more efficient transfer technique is difficult to find.

![image 2008](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2008.png)

TRANSPORTATION

Fig. 32.22 (a) The recessed tube station illustrated is a fullfacility combined sending and receiving point. Dispatching and receiving share the same pipe but operate independently and automatically. Arriving carriers (b) are decelerated by an air cushion and drop into the front bin on arrival. (b) Carriers are typically 3¾ in. D × 15½ in. L and 5¾ in. D × 16 in L (95 × 394 mm and 146 × 406 mm) and are made of impact-resistant transparent polycarbonate plastic. Liners are used with fragile items. The bands around the carriers that maintain the air seal in the transport tubes are replaceable. (Courtesy of TransLogic Corp.)

- Ch32.indd 1473 9/21/09 7:29:00 PM


In simple single- or dual-track point-to-point or loop systems, right-of-way conflicts cannot occur, and routing is simply a matter of addressing the car. For complex systems involving loops and branches, routing is decided by a central computerized controller that finds the shortest route for each car (up to 250 cars per system), side-tracks, parks cars, and, in effect, operates a miniature railroad-type system. The system is easily added onto a structure as a retrofit operation because of track flexibility and small size. Its major drawback is its high cost. Components are shown in Fig. 32.23.

or vertically with equal ease. Containers move at a constant 120 fpm (0.6 m/s) horizontally, but more slowly on rises—depending upon the container load and the steepness of the rise. Containers are available in a number of shapes and volumes to suit the particular installation requirements. Two standard sizes are approximately 18 in. × 6 in. × 13 in. (457 × 152 × 330 mm) narrow profile and 18 in. × 12 in. × 8 in. (457 × 305 × 203 mm) low profile. The normal payload is 20 lb (9 kg), although for horizontal runs only, considerably heavier loads can be carried.

###### 32.21 AUTOMATED SELF-PROPELLEDVEHICLES

![image 2009](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2009.png)

These robot battery-powered vehicles follow a route determined by a passive guidance floor tape. They can be arranged to interface automatically with vertical transport means (elevators) so that a route can cover various levels in a facility. The floor tape, which can be installed below carpets, is entirely passive. It determines only the path that the vehicle will follow. All sensing, instruction, motive power, and vehicle control are located on the vehicle itself, which can carry approximately a 300-lb (136-kg) payload and can operate a full 8-hour day without recharging its on-board batteries. Vehicle speeds are variable, ranging from 20 to 120 fpm (0.1 to 0.6 m/s). Programming of routes, stops, and vertical interfaces, changing of the cycle, and other functions is accomplished with an external programming device and an on-board programmable controller. Applications for an automated vehicle of this type are limitless: parts delivery and pickup in industrial facilities, food and supply distribution in hospitals, and mail and document pickup and delivery in offices are among its basic functions. Typical units are shown in Fig. 32.24.

![image 2010](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2010.png)

TRANSPORTATION

###### 32.22 MATERIALS HANDLING SUMMARY

The foregoing brief overview broadly describes the types of equipment available. For each facility being planned, the architect must study the material transfer problems, remembering that buildings not only handle and process but also generate material; an office building generates about 1 lb of

Fig. 32.23 (a) One of many designs of a carriage and container for an electric track vehicle system. This design uses a pivoted container that is maintained in a vertical position regardless of the carriage position, which may be horizontal, vertical sloped, or even inverted. (b) Dispatching and receiving station for a track vehicle system. (Courtesy of TransLogic Corp.)

- Ch32.indd 1474 9/21/09 7:29:01 PM


MATERIALS HANDLING SUMMARY 1475

![image 2011](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2011.png)

![image 2012](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2012.png)

![image 2013](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2013.png)

![image 2014](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2014.png)

TRANSPORTATION

Fig. 32.24 An automated vehicle fits underneath its load, as seen in (a) and (c), which show two typical applications: automated food cart delivery in a hospital and automated mail service in a large office. The external programming device is seen in (b). Components of the automated vehicle are shown in the block diagram (d). (Courtesy of TransLogic Corp.)

- Ch32.indd 1475 9/21/09 7:29:02 PM


waste per 100 ft2 per day (4.8 kg per 100 m2)—a prodigious amount in today’s large office structures. This type of dry waste can be compacted, bailed, and sold, unlike garbage and wet waste. In addition to considering the type of material being handled, there are factors of speed, scheduling, location of stations, labor and material costs,

space requirements, noise generation, and energy requirements to address. To deal with all these factors in a large, complex facility is generally beyond the ability of the architect alone. Thus, expert advice from consultants who specialize in materials handling and from manufacturers’ representatives should be sought

TRANSPORTATION

- Ch32.indd 1476 9/21/09 7:29:05 PM


#### C H A P T E R 33

Moving Stairways and Walks

crisscross arrangement. The crisscross arrangement, however, can be operated in two modesspiral and walk-around—whereas the parallel arrangement defines usage by the physical arrangement of the stairs. The aptness of these descriptive terms becomes evident in the diagrams and photos that follow.

###### MOVING ELECTRIC STAIRWAYS

###### 33.1 GENERAL INFORMATION

THE MOVING STAIRWAY, ALSO REFERRED to as an escalator or an electric stairway, was first operated at the Paris Exposition in 1900. Its modern successors deliver passengers comfortably, rapidly, safely, and continuously at constant speed and usually with no delay at the boarding level. The annoyance of waiting for elevators is eliminated. Also, no time is lost by acceleration, retardation, leveling, and door operation, or by passenger interference in getting in or out of the cars. Instead of formal lobbies and hallways leading to a bank of elevators on each floor and a ride in a small, enclosed box, the electric stairway is always in motion, inviting passengers to ride on an open, airy, observation-type conveyance that can never trap them due to equipment or power failure. In contrast to the generally utilitarian function of an elevator, an escalator also has a decorative/design function, and its open, observation characteristic is frequently used to expose the rider to specific visual panoramas.

The essential difference between the two basic arrangements is that in the crisscross arrangement, the upper and lower terminal entrances and exits to the up and down escalators are separated by the horizontal length of an escalator, whereas in either of the parallel arrangements the two escalators face in the same direction.

###### (a) The Crisscross Arrangement

This layout is simpler to visualize and also more common. It will be examined first (refer to Figs. 33.1a and 33.1b). Notice that the stair construction in both options isidentical; the difference occurs in the direction of operation of the second level of stairs. In the spiral crisscross arrangement of Fig. 33.1a, the rider begins an upward trip on stair L1A and, by means of a 180º turn, continues the trip uninterrupted on stair L2A—traveling, effectively, in an upward spiral. The downward-traveling rider performs the same spiral trip on stairs L2B and L1B. This arrangement is rapid, pleasant, and very economical of space because the stairs nest into each other. It can be used for as many as five floors without excessive annoyance to the rider.

###### TRANSPORTATION

###### 33.2 PARALLEL AND CRISSCROSS ARRANGEMENTS

Moving stairs can be constructed in three ways, two of which are parallel arrangements and one a

1477

- Ch33.indd 1477 9/21/09 7:30:04 PM


![image 2015](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2015.png)

![image 2016](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2016.png)

Fig. 33.1 Escalators constructed in a crisscross arrangement. (a) When stairs L1A and L2A are operated in the up direction, a passenger from the lower terminal travels upward in a spiral, with only a turnaround at each level. The same is true for a down passenger. This system is called spiral operation, and the entire installation is referred to as crisscross spiral operation. (b) When the stair direction of upper-level stairs L2A and L2B is reversed, passengers at each intermediate landing (only one is shown) must traverse the entire horizontal stair length to reach the next stair traveling in the desired direction (see arrows on the drawing). As a result, this arrangement is known as crisscross walk-around operation. (Drawings courtesy of Otis Elevator Co.)

Now look at the arrangement of Fig. 33.1b. Reversing the direction of the second-level stairs L2A and L2B forces the upward-traveling passenger to leave L1A at the first upper landing and walk around the entire length of the stair to continue the trip on L2B. Similarly, the downward-traveling passenger begins the trip on L2A but, at the first landing, must traverse the escalator length to reach the next down escalator L1B; hence the descriptive name walk-around crisscross. This arrangement requires floor space around the escalators, which is used in stores to display special sale merchandise. Indeed, this display purpose is the reason that stores force passengers to endure the potentially annoying walk-around.

trip-continuation escalator out of sight and causes annoyance and confusion at the enforced walk. Separation of the escalators is frequently an architectural consideration and does have the advantage of easier mixing of riders entering at the various levels with riders making a continuous trip. Designers must, however, be continuously aware of the possibility of a negative reaction to the separation of escalators, which can be further reinforced when:

TRANSPORTATION

- 1. Insufficient floor space is provided for the transit between escalators, causing crowding, pushing, and delay.
- 2. Insufficient elevator service is provided for passengers wishing to travel at least three floors. This forces people to make a multistory escalator trip, which can be wearying, particularly when carrying parcels. If such a trip is further lengthened by an enforced walk-around at each floor, it becomes a source of severe irritation, often sufficient to keep customers away from the store.


A similar, but generally much shorter and therefore less objectionable walk-around characterizes the spiral crisscross plan, where the escalators are separated by distance D (Fig. 33.2a). This distance is usually limited to about 10 ft (3 m) because any greater distance places the

- Ch33.indd 1478 9/21/09 7:30:05 PM


###### PARALLEL AND CRISSCROSS ARRANGEMENTS 1479

![image 2017](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2017.png)

- Fig. 33.2 Side and end elevations and plan views of the crisscross escalator arrangements. In the spiral operation mode (see text), separating the escalators forces the rider to walk distance D to continue a trip. In the walk-around operation mode, escalators are frequently separated to provide a walk-around path.

![image 2018](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2018.png)

- Fig. 33.3 Bank of glass balustrade escalators with mirrored sides in a spiral operation, crisscross plan. Note the dividers at the turnaround at the intermediate level whose function is to guide traffic smoothly, either away from the escalator or to the turn point. This effectively eliminates undesirable bunching and crowding. (Photo courtesy of O&K Rolltreppen, Germany.)


###### (b) Parallel Escalators

Figure 33.2 shows the plan and elevation of the crisscross arrangement for both spiral and walkaround operation, since, as shown, construction is identical for both. Figures 33.3 and 33.4 illustrate the crisscross plan.

This configuration requires more floor space than the crisscross arrangement and is therefore used less often. As noted, it is constructed in either of two

TRANSPORTATION

- Ch33.indd 1479 9/21/09 7:30:06 PM


![image 2019](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2019.png)

Fig. 33.4 Crisscross design applicable to either spiral or walk-around operation. The horizontal area in the right foreground can be used to display impulse-buying merchandise to walk-around riders during holiday seasons, after which operation can be returned to the spiral mode. (Photo courtesy of O&K Rolltreppen, Germany.)

other heavy traffic areas, where the advantage of a single location for the entrance to the bank of escalators eliminates confusion and the safety hazard engendered by hesitant, confused riders in heavy traffic.

designs: the parallel spiral arrangement, shown in Fig. 33.5a, or the stacked parallel arrangement, with forced walk-around, shown in Fig. 33.5b. The principal advantage of the parallel arrangement is its impressive appearance, as can be seen in Figs. 33.6 through 33.9. The stacked arrangement must be used with caution due to the inconvenience to the rider of an enforced long walk-around to continue the trip. This arrangement is found most often in mass purchase-type facilities and in malls. In department stores or malls this arrangement is much less objectionable, as many people are there to browse and window-shop rather than to purchase and leave, as is the case in a single-purpose store. In a multistory store, the inconvenience of this walk, which is frequently compounded by the crowds of people that normally congregate at special sale merchandise displays and counters, rapidly engenders annoyance. Thus, the stacked arrangement is seldom used above two floors (one such walk-around), and when it is used above two floors, riders can be expected to gravitate to elevators.

The consideration of division of rider traffic between elevators and escalators in a store is important. The general philosophy of store owners is to make escalators the primary means of vertical transportation for the obvious reason of merchandise exposure. As a result, elevators are frequently placed at one or both ends of a store, whereas the escalator banks are central. However, care must be taken to provide sufficient elevatoring in stores exceeding three floors, particularly in stores using the stacked or walk-around crisscross plans, because of the inconvenience of multifloor escalator trips discussed previously.

TRANSPORTATION

###### 33.3 LOCATION

Because escalators are constantly moving and are generally part of a horizontal and vertical trip, they must be placed directly in the main line of traffic. This is in contrast to an elevator bank, which, being a vertical transportation unit, can be set off as an element on its own for people to approach and

Escalators between two contiguous levels do not present the continued trip problem and therefore are frequently used in the parallel arrangement. This configuration is particularly common in public buildings, transportation terminals, and

- Ch33.indd 1480 9/21/09 7:30:07 PM


###### LOCATION 1481

![image 2020](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2020.png)

![image 2021](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2021.png)

Fig. 33.5 Side and end elevations and plan views of escalators in (a) spiral parallel and (b) stacked parallel arrangements. In the spiral parallel arrangement (a) the separation has no effect on the rider, who simply makes a turn to continue in the same up or down direction. In the stacked arrangement (b), the rider must traverse the entire length of the escalator at each level in order to continue, since the escalators are stacked vertically on each floor.

###### TRANSPORTATION

starts, and constant inquiries can be observed in numerous otherwise well-designed buildings, and often in stores where large displays block an originally open line-of-sight.

utilize. Escalators must therefore be placed in the area served, often with a dominating presence. This allows potential riders to immediately:

- 1. Locate the escalators
- 2. Recognize the individual escalator’s destination
- 3. Move easily and comfortably toward the escalator


Sufficient lobby space must be provided at the base for queuing where anticipated, particularly at discharge points. A restricted or poorly marked discharge area causes passenger hesitation and traffic backup. Because the escalator discharges continuously, backup of traffic is dangerous and therefore intolerable. This is particularly crucial in theaters and stadiums, where even momentary hesitation

One of the most effective ways to disorient traffic movement is to mark escalator destinations inadequately or poorly. The resultant milling about, false

- Ch33.indd 1481 9/21/09 7:30:08 PM


during peak traffic periods can be disastrous. To avoid this, four design steps, in descending order of importance, are taken:

![image 2022](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2022.png)

- 1. Provide well-marked escalators with sufficient traffic-carrying capacity.
- 2. Provide collecting space at intermediate landings so that passenger pressure can be relieved.
- 3. Provide a physical divider at intermediate landing turnaround points that guides riders away from the discharge point, and provide adequate space (and time) for riders either to leave at that level or to follow the guide around and continue the trip (see Fig. 33.2).
- 4. Provide a slight setback for the next escalator so that the necessary 180º turn can readily be negotiated.


At the exit terminus, an escalator should discharge into an open area with no turns or choice of direction. Where such is absolutely unavoidable, large, clear signs should make hesitation unnecessary (see Fig. 33.8). The landing space beyond the escalator newels should be a minimum of 8 ft (2.4 m) for 32-in. (0.81-m) units and 10 ft (3 m)

- Fig. 33.6 An unusual design of stacked parallel escalators with a forced walk-around in a continuous trip. The exposed truss and drive elements, combined with a transparent balustrade, add considerable visual interest to the installation. (Photo courtesy of O&K Rolltreppen, Germany.)

![image 2023](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2023.png)

- Fig. 33.7 An unusual installation of parallel escalators adapted to a long four-story building. In the more common instance of a building that is taller than it is long, the escalators are stacked as in Fig. 33.6. Here the design is adapted to the large central court/ atrium, with offset stepped landings and entrances to the buildings. (Photo courtesy of O&K Rolltreppen, Germany.)


![image 2024](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2024.png)

TRANSPORTATION

Fig. 33.8 Escalators in transportation terminals are subject to periods of very heavy use. To avoid crowding at the entrance to the up (left) moving stair, the balustrade is effectively extended with a glass-sided divider. Passengers on the down (right) escalator are guided by large overhead signs and a standing sign at the base and balustrade extension to avoid hesitation and bunching. Note also the large open area in front of both units. (Photo courtesy of O&K Rolltreppen, Germany.)

- Ch33.indd 1482 9/21/09 7:30:09 PM


###### SIZE, SPEED, CAPACITY, AND RISE 1483

![image 2025](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2025.png)

Fig. 33.9 Among the longest moving stairways in Europe are those installed in the Stockholm subway system. This parallel bank of three escalators is 230 ft (70 m) long with a 108-ft (33-m) rise. Unlike American standards of 30º incline, 100-fpm (0.51-m/s) speed, and 32- or 48-in. (0.81- or 1.22-m) size, these units are at 27.3º incline, 147.6-fpm (0.75-m/s) speed, and 40-in. (1.02-m) width. (Photo courtesy of O&K Rolltreppen, Germany.)

available in standard designs. However, all major manufacturers also produce special designs for particular applications. The data that follow refer to standard designs.

for 48-in. (1.22-m) units for a standard 100-fpm (0.5-m/s) speed. For escalators that will be reversed to accommodate change in traffic direction, this landing space must be provided at the top and bottom.

All escalators in the United States are installed at an angle of 30º from the horizontal, with a minimum vertical clearance of 7 ft (2.1 m) for escalator passengers. The 30º inclination means that the rise is equal to 57% of the unit’s projected floor area for its inclined portion. The length of the horizontal portions of the stairway depends on the specific design. To meet Americans with Disabilities Act (ADA) requirements, elongated newels with at least two horizontal treads before the landing plate are needed. Today, although the maximum linear speed permitted by the safety code (ANSI/ASME 17.1) is 125 fpm (0.64 m/s), the industry has standardized on a single speed of 100 fpm (0.5 m/s).

The crisscross arrangement has the advantages of lower cost, minimum floor space being occupied, and the least structural requirements. The parallel arrangement, being less efficient and more expensive, has as a compensating virtue a very impressive appearance that strongly draws people to it. For this reason it is frequently employed, particularly in banks of three or four units, in transportation terminals (see Figs. 33.8 and 33.9). In such large installations, flexibility is maintained by operating all but one escalator in the direction of heaviest traffic. Reversibility of escalators provides this most desirable feature.

TRANSPORTATION

ANSI/ASME 17.1 now defines the width of an escalator as the width of the stair tread (in inches). The previous width designation referred to the distance between balustrades, a figure difficult to define because of design variations. That

###### 33.4 SIZE, SPEED, CAPACITY, AND RISE

Moving stairs are built according to manufacturers’ and industry standards and are therefore

all the motive power is delivered at one point; that is, the drive motor drives the main chain, which drives the top sprocket, which drives the step chain, which pulls up the steps, causing the entire assembly to move. This arrangement is suitable for moderate rises of up to approximately 25 ft (7.6 m); beyond that, the design becomes increasingly inefficient. As the rise increases, the loads on all the drive components, including chains and sprockets, increase sharply. Furthermore, to accommodate the heavier equipment, truss width increases, as do wellway size and balustrade decks. For rises above 25 to 35 ft (7.6 to 10.7 m)—depending on unit width—the drive motor is too large to fit inside the truss and requires a separate machine room below the truss, with attendant cost. These factors combine to limit standard escalators to a maximum rise of 60 ft (18 m), which varies slightly among manufacturers.

measurement is now called size. The standard sizes and widths are:

|Escalator Size in. (m) Tread Width in. (m)|
|---|
|32 (0.81) 24 (0.61) 48 (1.22) 40 (1.02)|


Table 33.1 lists theoretical, nominal (design), and observed average escalator passenger capacities. Maximum loads assume approximately 1¼ persons per tread for a 32-in. (0.81-m) unit and almost 2 persons per tread for a 48-in. (1.22-m) unit. In actuality, maximum capacity is approached only during peak-loads periods in transportation terminals and stadiums. At other times, a full (heavy) load is represented by the nominal capacity figure and an average (long period) load by the observed capacity figure. Although a 40in. (1.02-m) tread can indeed carry two persons, psychological factors, plus physical ones such as bulky clothing, packages, purses, and briefcases, mitigate against such loading. As a result, on a 40-in.- (1.02-m) wide tread, one person uses each step in a diagonal pattern, and on 24-in. (0.61-m) stairs one person occupies every other tread.

###### 33.5 COMPONENTS

The major components of a standard escalator installation are shown in Fig. 33.10. Safety devices are discussed in Section 33.6.

Some major manufacturers make two standard models (not styles) of moving stairs: a standard-duty unit intended for general indoor use, which provides low to medium rise, and a heavy-duty, sturdier unit intended for all-weather heavy-traffic use such as at transport terminals. The latter, because of heavier construction, can provide a greater maximum rise than standard units. Maximum rise for off-the-shelf design units varies among manufacturers. Approximate maximum figures are given in Table 33.2.

The truss is a welded steel frame that supports the entire apparatus (see Fig. 33.4). The tracks are steel angles attached to the truss on which the step rollers are guided, thus controlling the motion of the steps. The sprocket assemblies, chains, and machine provide the motive power for the unit, somewhat similar to the chain drive of a bicycle.

The handrail is driven by sheaves powered from the top sprocket assembly. It is synchronized with the tread motion to provide stability to riding passengers and support for entering and leaving

Specially designed units are available with rises of up to about 60 ft (18 m). In escalator design

TRANSPORTATION

- TABLE 33.1 Escalator Passenger Capacity


|Passengers per Hour Size in. (m) Tread Width in. (m) Speed fpm (m/s) Maximuma Nominalb Observedc|
|---|
|32 (0.81) 24 (0.61) 100 (0.51) 5200 4000 2300 48 (1.22) 40 (1.02) 100 (0.51) 9000 6750 4500|


aTheoretical maximum (see text). bHeavy loading (see text). cAverage long-period loading.

###### SAFETY FEATURES 1485

within the truss. In addition to metal and glass balustrade materials, fiberglass, wood, and various plastic materials are used.

- TABLE 33.2 Approximate Maximum Escalator Rise


|Unit Size in. (m) Type Supports<br><br>Maximum Rise ft (m)|
|---|
|32 (0.81) 48 (1.22)<br><br>Standard Ends<br><br>24 (7.3) 16 (4.9)|
|32 (0.81) 48 (1.22)<br><br>Standard<br><br>Ends and center<br><br>30 (9.1) 20 (6.1)|
|32 (0.81) 48 (1.22)<br><br>Heavy Ends<br><br>24 (7.3) 18 (5.5)|
|32 (0.81) 48 (1.22)<br><br>Heavy<br><br>Ends and center<br><br>40 (12.2) 20 (6.1)|


The control cabinet, which is normally located near the drive machine, contains malfunction indicators in addition to the drive controls. The cabinet may also contain a microprocessor malfunction analyzer and communication means for transmitting escalator operating conditions to a central control point. Operation of an emergency stop button, that is wired to the controller and placed near or on the escalator housing at both ends, stops the drive machine and applies the brake. Key-operated control switches at the top and bottom newels start, stop, and reverse the stairway.

passengers. Handrails disappear at inaccessible points at the newels. The balustrade assembly is designed for maximum safety of persons stepping on or off the escalators.

###### 33.6 SAFETY FEATURES

Protection of passengers during normal operation is ensured by a number of safety features associated with moving stairways:

Transparent balustrades are made of tempered glass and are frequently referred to as crystal balustrades. In these units, the handrail is pinch-driven

![image 2026](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2026.png)

TRANSPORTATION

Fig. 33.10 View of a standard escalator showing the principal parts. (Drawing courtesy of Otis Elevator Co.)

- Ch33.indd 1485 9/21/09 7:30:12 PM


Figure 33.11 illustrates how the wellway at a given floor level may be entirely closed off by a fire shutter, thus preventing draft and the spread of fire upward through escalator wells. Temperature and smoke detectors automatically actuate the motor-driven shutters. The shutter in Fig. 33.11 is shown at the third-floor level, but other shutters may be installed at the tops of horizontal wellway openings at any floor. This approach appears to be little implemented in North America, but is fairly common in the United Kingdom and Europe.

- • Handrails and steps travel at exactly the same speed (100 fpm [0.51 m/s]) to ensure steadiness and balance and to aid stepping on or off the combplates.
- • The steps are large and steady, and are designed to prevent slipping.
- • Step design and step leveling with the combplates at each landing prevent tripping upon entering or leaving the escalator. This is accomplished with two or three (depending upon the manufacturer) horizontal steps at either end of the escalator.
- • The balustrade is designed to prevent catching of passengers’ clothing or packages. Close clearances provide safety near the combplates and step treads.
- • Adequate illumination is provided at all landings, at the combplates, and completely down all stairways. Some escalator designs provide builtin lighting, as discussed in Section 33.8.
- • An automatic service brake will bring the stairway to a smooth stop if:
- • The drive chain or the step chain is broken or abnormally stretched
- • A foreign object is jammed into the handrail inlet, between the skirt guard and step, or between steps, causing them to separate
- • A power failure occurs
- • The emergency stop button is operated (one is located at either end of the escalator)
- • Any of the fire safety system devices operates (see Section 33.7)
- • A tread sags, rises, or breaks
- • A drive motor malfunction occurs


Figure 33.12 illustrates the smoke-guard method of protection. It consists of fireproof baffles surrounding the wellway and extending downward about 20 in. (510 mm) below the ceiling level. Smoke and flames rising upward to the escalator floor opening meet a curtain of water automatically released from conventional sprinkler heads, shown at the ceiling level. The baffle is a smoke and flame deflector. The vertical shields between adjacent sprinklers ensure that the spray from one will not cool the nearby thermal fuses, preventing the opening of adjacent sprinklers.

The spray-nozzle curtain of water (not shown) is similar to the smoke-guard protection. Here, closely spaced, high-velocity water nozzles form a compact water curtain to prevent smoke and

![image 2027](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2027.png)

In case of overspeed or underspeed, an automatic governor shuts down the escalator, prevents reversal of direction (up or down), and operates the service brake.

If the escalator is stopped by operation of a safety device, passengers can then walk the steps as they would on any stationary stairway.

TRANSPORTATION

###### 33.7 FIRE PROTECTION

Four methods of providing protection in case of fire near escalators are available: the rolling shutter, the smoke guard, the spray-nozzle curtain, and the sprinkler vent. One of these methods is required by code when more than two floors are pierced.

Fig. 33.11 Rolling-shutter method of wellway fire protection.

- Ch33.indd 1486 9/21/09 7:30:13 PM


###### FIRE PROTECTION 1487

![image 2028](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2028.png)

![image 2029](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2029.png)

###### TRANSPORTATION

Fig. 33.12 (a) Smoke-guard method of fire protection for a 32-in. (0.81-m) moving stairway, crisscross type. The escalator floor opening (per floor) is approximately 4 ft, 4 in. × 14 ft, 8 in. (1.3 by 4.5 m). (b) Reflected ceiling plan and section showing baffle and sprinkler layout. (Courtesy of Otis Elevator Co.)

flames from rising through the wellways. Automatic thermal or smoke relays open all nozzles simultaneously.

escalator floor openings, while the exhaust fan on the roof creates a strong draft upward through an exhaust duct; this duct in turn draws air from separate ducts just under the ceiling of each moving stairway floor opening. Three such separate wellway ducts are shown. Each duct has a number

The sprinkler-vent fire control system is shown in Fig. 33.13. The fresh air intake housed on the roof contains a blower to drive air downward through

- Ch33.indd 1487 9/21/09 7:30:14 PM


![image 2030](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2030.png)

- Fig. 33.13 Sprinkler vent fire protection for escalator openings—an exception (with control) to the rule against perforations in floors.

![image 2031](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2031.png)

- Fig. 33.14 Stair lighting is supplied by a continuous fluorescent strip at the base of the balustrade in this California shopping mall. (Photo courtesy of Montgomery-KONE.)


TRANSPORTATION

- Ch33.indd 1488 9/21/09 7:30:15 PM


###### ESCALATOR APPLICATIONS 1489

lighting does not provide sufficient illumination for an escalator, lighting appropriate to the adjacent illumination is installed on the ceiling above the escalator, with special emphasis on lighting the combplate. In Fig. 33.9, banks of fluorescent lamps are placed across the escalator bank at frequent intervals along the rise. Note the additional concentrated light at the combplate. Two different lighting treatments of similar installations are shown in Figs. 33.14 and 33.15 (see also the balustrade lighting in Fig. 33.16).

![image 2032](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2032.png)

###### 33.9 ESCALATOR APPLICATIONS

Fig. 33.15 A continuous fluorescent source is placed under the handrail of the crystal balustrade in this covered mall in West Germany. Note the additional light at the base for illuminating the combplate. (Photo courtesy of O&K Rolltreppen, Germany.)

- 1. Main floor locations should be chosen in the direct flow of traffic to ensure maximum use.
- 2. Vertical arrangements should be designed to accomplish specific intents, such as exposure of merchandise, maximum passenger capacity, and maximum accessibility to various areas.
- 3. Reversibility of an electric stairway should be considered in applications where major traffic flow is unidirectional. Light traffic in the reverse direction can be handled by a normal fixed stair adjacent to the escalator (see Fig. 33.16). Similarly, a bank of two escalators can operate either both up, both down, or one up and one down to handle variable traffic conditions in areas such as office buildings and transportation terminals.


of smoke-pickup relays that automatically start the fresh air fans. The usual spray nozzles on the ceiling near the stairways aid in quenching the fire.

###### 33.8 LIGHTING

Adequate illumination of a moving stairway, particularly at the landings, is important from decorative as well as safety standpoints. In a stairwell-type installation, where general-area

![image 2033](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2033.png)

TRANSPORTATION

Fig. 33.16 An all-weather exterior electric stairway is often the best solution to an elevated building entrance or exit. Note the elongated left balustrade, which prevents bunching at the escalator entrance, and the fluorescent fixture built into the balustrade, which provides nighttime step lighting. (Photo courtesy of O&K Rolltreppen, Germany.)

- Ch33.indd 1489 9/21/09 7:30:16 PM


![image 2034](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2034.png)

- Fig. 33.17 Comparative space requirements for equivalent passenger-handling capacity. Note the substantial space savings offered by escalators.


activity of boarding, turning, and riding. A trip of more than four stories, however, becomes tiresome, and all the more so when there is an enforced walkaround at each floor.

4. Exterior escalators can provide an interesting and economical way of transporting people to elevated entry points in a building (see Fig. 33.16).

###### 33.11 ELECTRIC POWER REQUIREMENTS

###### 33.10 ELEVATORS AND ESCALATORS

Standard North American electric stairways are driven by three-phase, 60-Hz, ac induction motors at standard voltages (208, 230, and 460 V). Approximate horsepower data for drive motors are shown in Table 33.3.

Elevators and escalators should be considered together—as a single solution in vertical transportation—for the particular facility being designed. In this connection, and particularly in the case of modernization, Figure 33.17 provides a comparison.

It is recommended that no more than four escalators be served by a single electric feeder, and further, that not all the escalators in an installation, whatever the number, be served from the same feeder.

In certain facilities, there are times when demand for vertical transportation is so great that elevators are not a feasible solution. A prime example is a school building. During class change, virtually the entire building population moves, with as many as 80% moving between floors. Since class change time is at most 10 minutes, the only reasonable solution is the combined use of fixed and moving stairs. In other buildings, such as multifloor stores, the escalator provides for short trips of one or two floors, and the elevator generally transports passengers traveling three or more stories.

Since one cannot be trapped on an escalator, emergency power is rarely required. Ventilation for the machinery should be supplied for approximately

TRANSPORTATION

###### TABLE 33.3 Typical Standard-Duty Escalator Motor Sizes

A comparison of travel time between escalator and elevator is of interest. Using a normal speed of 100 fpm (0.51 m/s), a 12-ft (3.7-m) floor height requires 14.4 seconds for travel plus about 5 to 6 seconds to transfer to the next section, for a total of approximately 20 seconds. Thus, a four-story trip would take approximately 75 seconds. A similar elevator trip would take at most 60 seconds. The additional escalator time is not noticed amidst the

|Escalator Maximum Size in. (m) Rise ft (m)<br><br>Size of Motor hp (kW)|
|---|
|32 (0.81)<br><br>48 (1.22)<br><br>14 (4.3) 22 (6.7) 30 (9.1) 10 (3.1)<br>15 (4.6) 20 (6.1)<br><br><br>5 (3.7) 7½ (5.6)<br><br>10 (7.5)<br><br>5 (3.7) 10 (7.5)<br><br>15 (11.2)|


BUDGET ESTIMATING FOR ESCALATORS 1491

###### TABLE 33.4 Typical Escalator Dimensions

40% of the power, expected to be dissipated as heat. Thus, a 10-hp (7.5-kW) motor would require the dissipation of 0.40 × 10 × 2500 (Btu/hp), or approximately 10,000 Btu/h (2.9 kW).

|Dimension|I-P (range)|SI (range)|
|---|---|---|
|A|13’-2” to 16’-10”|4.0 to 5.1 m|
|B|7’-5” to 9’-4”|2.3 to 2.9 m|
|C|5’-9” to 7’-6”|1.8 to 2.3 m|
|D|3’-3” to 4’-2”|1.0 to 1.3 m|
|E|3’-3” to 3’-9”|1.0 to 1.1 m|
|F|12’-5” to 14’-10”|3.8 to 4.5 m|
|G|2’-11” to 3’-1”|889 to 940 mm|
|H|2’-7” to 2’-9”|787 to 838 mm|
|I: 32” (812 mm)|3’-11” to 4’-6”|1.2 to 1.4 m|
|I: 48” (1220 mm)|5’-3” to 5’-8”|1.6 to 1.7 m|
|J|0|0|
|K|2’-11” to 3’-2”|889 to 965 mm|
|L: 32” (812 mm)|4’-0” to 4’-4”|1.2 to 1.3 m|
|L: 48” (1220 mm)|5’-3” to 5’-10”|1.6 to 1.8 m|
|M: 32” (812 mm)|2’-0”|610 mm|
|M:48” (1220 mm)|3’-4”|1.0 m|
|N|1’-9” to 2’-2”|533 to 660 mm|
|O|3’-6” to 4’-0”|1.1 to 1.2 m|


###### 33.12 SPECIAL-DESIGN ESCALATORS

Like elevators, escalators of nonstandard design are available on special order. These include units with slopes other than 30º, speeds other than 100 fpm (0.51 m/s), and rises beyond normal. The most unusual of these special designs is the curved escalator, which made its debut overseas and is now available in the United States. This design, which solves the very common problem of directing passengers to make a 90º turn as they leave the escalator, is an engineering tour-de-force. The entire drive mechanism had to be designed anew because the tread speed along the inside curve must be lower than that on the outside curve. The handrail drive was less of a problem since the handrail is narrow and therefore speed variation within it is minimal.

###### 33.13 PRELIMINARY DESIGN DATA AND INSTALLATION DRAWINGS

Note: See Figure 33.18 for the locations of dimensions A through O.

has not yet been selected, and because these data vary from one supplier to another, the information in Fig. 33.18 and Table 33.4 is given as a range that covers most of the major manufacturers. Similar data are available from the National Elevator

At the preliminary design stage, the architect requires rough dimensional and structural data for an intended escalator installation. Since at this stage of design a specific manufacturer for the stairs

![image 2035](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2035.png)

TRANSPORTATION

- Fig. 33.18 Escalator dimensional data in a range representing most of the major manufacturers. See Table 33.4 for I-P and SI values. These data should be used for preliminary planning only.


Unlike the elevator and escalator, the moving walk or ramp serves a dual function, that is, horizontal transportation only or a combination of horizontal and vertical transportation. For the purposes of this discussion, a movingwalk is defined as having an incline not exceeding 5º where the principal function is horizontal motion and inclined motion is incidental to the horizontal. A moving ramp is a device with an incline limited by code to 15º, where vertical motion is generally more important than the horizontal component. It should be understood that a walk and ramp are physically the same device, but differently applied.

Industry, Inc. Once construction contracts have been awarded and an escalator supplier selected, exact data on space requirements and structural reactions are available from the vendor. On these, two “working points” (see Fig. 33.18) are identified. From these two points all other measurements are made—that is, locating the centerline of the truss sections, placing the lower and upper landing truss support beams, and so on.

###### 33.14 BUDGET ESTIMATING FORESCALATORS

The cost of an escalator includes the cost of the associated mechanical and electrical equipment, plus shipping and installation charges. The manufacturer provides expert engineering and a field erector who supervises the installation.

###### 33.16 APPLICATION OF MOVING WALKS

The principal uses of moving walks, also known as autowalks, are to:

A tabulation of relative escalator prices, on a base of 100 (monetary units), is given in Table 33.5. Prices for units with a rise above 35 ft (10.7 m) increase very rapidly and depend upon the type of unit used. The designer is referred to suppliers for quotes on all units. To these figures must be added the cost of the contractor’s work, wellway protection, lighting, outside balustrades, and plaster.

- 1. Eliminate and/or accelerate burdensome walking
- 2. Eliminate congestion
- 3. Force movement
- 4. Easily transport large, bulky objects


Anyone who has walked the seemingly endless distances in a major airport, carrying or dragging a heavy suitcase, can appreciate the necessity for a moving walkway. For this reason, air transport terminals have become major users of this item (see Fig. 33.19). Other transportation facilities, such as rail and ship terminals, also can often find excellent applications for a moving walk, since much heavy and bulky luggage is moved in these areas.

MOVING WALKS AND RAMPS

###### 33.15 GENERAL INFORMATION

The apparent distance compression that moving walks provide permits placement of parking areas remote from the pedestrians’ destination. Thus, a store can extend its parking area with no annoyance to patrons who must make the long trip to their cars with bulky packages or shopping carts. These advantages are all the more appreciated by persons with a walking impediment.

Moving walks and ramps are different from moving stairways in application, function, construction, and capacity. Escalators have as their primary function the movement of large numbers of people vertically, when such vertical distance does not exceed approximately five stories. A moving stair performs this specific transportation function extremely well with minimum cost, space, and maintenance.

TRANSPORTATION

A second application of walks, as noted previously, is the routing of traffic to avoid congestion, milling about, and lost time and motion. This is particularly applicable in transportation terminals, where people are always traveling in opposite directions through the same and often restricted area, such as in “fingers” leading from airplanes to the main air terminal.

When vertical transportation of wheeled vehicles and large parcels is required, the use of an electric stairway is at best awkward, if not impossible. For such functions and others discussed in the following sections, the moving ramp serves very well.

SIZE, CAPACITY, AND SPEED 1493

![image 2036](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2036.png)

Fig. 33.19 Twin autowalks in a transportation terminal. Of particular interest are the sloped entry and exit and the continuous fluorescent lighting beneath the handrails of the balustrades. (Photo courtesy of O&K Rolltreppen, Germany.)

###### 33.18 SIZE, CAPACITY, AND SPEED

Moving walks are also useful to move people past a display window or some other point where congestion caused by stopping is undesirable. This “movement of objects” application demonstrates clearly that the moving walk is simply a large conveyor belt, regardless of its construction.

The speed, physical dimensions, and therefore passenger capacity of walks and ramps are not as extensively standardized as is the case with

![image 2037](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2037.png)

###### 33.17 APPLICATION OF MOVING RAMPS

The moving ramp that combines horizontal and vertical movement is principally applicable:

- 1. To move persons and wheeled vehicles vertically
- 2. To move persons who lack the agility required to use an escalator
- 3. To vertically move large, bulky objects


TRANSPORTATION

Ramps have found an important field of application in multilevel stores where escalators are not feasible for shopping-cart users. Such stores may also utilize rooftop parking that is made accessible to cart users via a moving ramp. Since luggage carriers are not easily used on escalators, transportation terminals, which are almost always multilevel, also find extensive application for moving ramps (Figs. 33.20 and 33.21).

Fig. 33.20 Unusual angular design of multiple ramps in a shopping mall in Brisbane, Australia. The use of ramps rather than escalators permits shopping carts and bulky packages to be moved with ease between the building levels. (Photo courtesy of O&K Rolltreppen, Germany.)

TABLE 33.6 Maximum Permissible Operating Speeds of Moving Ramps

TABLE 33.5 Relative Escalator Prices

|Size Rise ft (m) 32 in. (0.81 m) 48 in. (1.22 m)|
|---|
|14 (4.3) 100a 118 16 (4.9) 103 121 18 (5.5) 105 124 20 (6.1) 108 127 22 (6.7) 111 130 24 (7.3) 113 133 26 (7.9) 115 135 28 (8.5) 118 138 30 (9.1) 120 141|


|Maximum Speed fpm (m/s) Angle of Incline Level Entrance Sloping Entrance| | |
|---|---|---|
|0–3º 3–5º 5–8º 8–12º<br><br>12–15º|180 (0.9) 180 (0.9) 180 (0.9) 140 (0.7) 140 (0.7)|180 (0.9) 160 (0.8) 140 (0.7) 130 (0.65) 125 (0.625)|


aBase price figure is 100 (monetary units) for the shortest, narrowest, slowest unit (i.e., 14-ft [4.3-m] rise, 32 in. [0.81 m] wide). All units are 100 fpm (0.51 m/s). Add 5% for a glass balustrade for any unit.

walk on the moving walkway to easily pass other passengers with luggage carts, who prefer to stand still and move at the relatively slow rate of 100 to 130 fpm (0.51 to 0.66 m/s)—about half of normal walking speed. Recent installations of such wide autowalks are found at Heathrow, Gatwick, and Munich airports, among others.

escalators. Manufacturers utilize several different tread widths, combined with various speeds and ramp angles of incline. The combinations are designed to suit the application. Furthermore, since the maximum permissible walk ramp speed varies with the angle of slope, and with the design of the entering point, passenger capacity ratings vary with each design. By code, higher speeds are allowed for level entrance than for sloping entrance, for the simple reason that a level entrance is easier to board. Tables 33.6 and 33.7 and Fig. 33.22 give data for typical units.

###### 33.19 COMPONENTS

Moving walks are manufactured in only one design: a derivative of the escalator, which uses a flattened pallet in place of a step. In all other respects—the drive mechanism, safeties, brake, handrails, and so on—the unit is similar to an escalator. Preliminary layout data and detailed plans are, as with moving stairs, available from vendors, who frequently are the same vendors that supply escalators.

Since capacity varies with width, speed, and type of entrance, exact capacity figures must be obtained for each specific design. The maximum practical length at present is approximately 1000 ft (305 m), with longer units under consideration. Wide autowalk units (55 in. [1.4 m]) are now extensively used in transportation terminals, since they permit passengers with luggage trolleys who

TRANSPORTATION

TABLE 33.7 Moving Walks/Ramps: Commercial Ratings

|Angle|Pallet Width in. (m)|Ramp Speed fpm (m/s)|
|---|---|---|
|0–3º Walk|32 (0.81) 40 (1.02)|100 (0.5), 130 (0.65), 150 (0.75) 100 (0.5), 130 (0.65), 150 (0.75)|
|10º, 11º, 12º Ramp|62 (1.58) 32 (0.81) 40 (1.02)|90 (0.45), 100 (0.5), 130 (0.65) 100 (0.5), 130 (0.65) 90 (0.45), 100 (0.5), 130 (0.65)|


###### COMPONENTS 1495

![image 2038](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2038.png)

Fig. 33.21 Multiple inclined ramp installation in a European department store (three up, two down). Of interest in this installation are the level entries, lighted balustrades, the ease with which shopping carts are handled on the wide pallet, and the use of the space between the transparent balustrades for merchandising. (Photo courtesy of O&K Rolltreppen, Germany.)

![image 2039](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2039.png)

TRANSPORTATION

Fig. 33.22 The capacity of moving walks varies with speed, angle of incline, and tread width. The capacity shown is for the maximum incline permitted at that walk speed. Because of the requirement for handrail support, tread widths greater than double lane are not often utilized.

###### Ch33.indd 1496 9/21/09 7:30:21 PM

P A R T X

![image 2040](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2040.png)

APPENDICES

## T

he purpose of this part of the book is to present important reference and

ancillary data (often extensive) in a separate, easily accessed area that does not detract from the flow of the text in the chap-

ters. The appendices are:

- A. Metrication, SI Units, and Conversions
- B. Climatic Conditions for the United States, Canada, and Mexico
- C. Solar and Daylighting Design Data
- D. Solar Geometry
- E. Thermal Properties of Materials and Assemblies


APPENDICES

1497

- Appendix A.indd 1497 9/21/09 7:33:37 PM


- F. Heating and Cooling Design Guidelines and Information
- G. Standards/Guidelines for Energy- and Resource-Efficient Building Design
- H. Annual Solar Performance
- I. Economic Analysis
- J. Lamp Data
- K. Sound Transmission Data for Walls
- L. Sound Transmission and Impact Insulation Data for Floor/Ceiling Constructions
- M. Design Analysis Software


###### APPENDICES

##### A P P E N D I X A

Metrication, SI Units, and Conversions

###### A.1 GENERAL COMMENTS ON SI UNITS

meter, kilogram, and second (MKS)—plus a host of derived, supplementary, and non-SI units such as the pascal (pressure), radian (solid angle), and kilowatthour (energy). Also, multiple and submultiple units such as the liter, metric ton, and millibar are so common that they stand as separate units instead of being expressed as 10−3 m3, 103 kg, and 10−2 Pa.

The building industry in the United States has been slow (glacially so) in adopting the metric (more accurately, Le Système International d’Unités, or SI) system of units for many reasons. The rest of the world, however, is generally fully SI (or metric). Many professional societies use a mixture of I-P (inch-pound, previously “English” units) and SI units as a means of addressing their international audiences. Many older units are also so entrenched that changing them is an almost impossible task. This book attempts to provide dual units where feasible, but that is not always possible. For this reason, tables of conversions and approximations are presented in the following material to enable the user to work with both systems. This appendix also presents some facts that should make use of the SI system a bit easier.

Table A.1 lists SI unit prefixes with their accepted symbols. Symbols do not change in the plural. That is, 6 millimeters is written as 6 mm and 20 kilograms is written as 20 kg. All units and prefixes except Fahrenheit and Celsius are uncapitalized when written out (as in megaton or meter).

TABLE A.1 Common SI Unit Prefixes

|Multiples and Submultiples Prefixes Symbols|
|---|
|1 000 000 000 = 109 giga G 1 000 000 = 106 mega Ma 1 000 = 103 kilo ka 100 = 102 hectob h 10 = 10 deka da<br><br>0.1 = 10−1 deci d<br><br>0.01 = 10−2 centi ca 0.001 = 10−3 milli ma 0.000 001 = 10−6 micro μa<br><br>0.000 000 001 = 10−9 nano n 0.000 000 000 001 = 10−12 pico p|


###### A.2 SI NOMENCLATURE AND SYMBOLS

For a full discussion of the SI system see AIA Metric Building and Construction Guide, edited by S. Braybrooke (John Wiley & Sons, New York, 1980) and the American Society of Heating, Refrigerating and Air-Conditioning Engineers (ASHRAE) publication “SI for HVAC&R” (May 1999) available from the ASHRAE Web site (http://www.ashrae.org/). The units in common use include the basic SI staples—the

###### APPENDICES

aMost commonly used symbols. bA hectare is a square hectometer (i.e., 104 m2).

1499

A.3 COMMON USAGE UNITS

- 11. Illumination: see Table 11.1.
- 12. Acoustics: see Table 19.16.
- 13. CGS/MKS Conversions: see Table 19.16.
- 14. Abbreviations: See Table A.2.
- 15. Approximations: See Table A.3.


- 1. Length: meter (m), kilometer (km), millimeter (mm), micrometer (μm), nanometer (nm).
- 2. Area: square meter (m2), hectare (ha).
- 3. Volume: cubic meter (m3), liter (L).
- 4. Flow: cubic meters per second (m3/s).
- 5. Velocity—Airflow: meters per second (m/s).
- 6. Weight: kilogram (kg), gram (g).


![image 2041](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2041.png)

The SI system clearly differentiates between mass (kg) and force (kg • m/s2), the latter being given a separate name and symbol, newton (N). Weight is not used, because it is a force that depends upon acceleration and is therefore variable. However, the construction industry largely continues to use the terms mass, weight, and force interchangeably.

- 7. Force: newton (N), kilonewton (kN). A newton is the force required to accelerate 1 kg at 1.0 m/s2.
- 8. Pressure: pascal (Pa), kilopascal (kPa). A pascal is a newton per square meter (N/m2).
- 9. Energy, Work, Quantity of Heat: joule (J), kilojoule (kJ), megajoule (MJ). A joule is a wattsecond (W • s).
- 10. Temperature: degree Celsius (°C), degree kelvin (K).


SI temperature in degrees kelvin is not as commonly used as °C (Celsius is the accepted term; centigrade is obsolete). The Celsius and kelvin scales are subdivided equally but start at different points—that is, 0 K is−273.15°C. Therefore, to determine kelvin from Celsius, simply add 273.15. Increments are equal because of equal subdivisions; that is, a change of 10 K is the same as a 10°C change. Because of its common usage in design work, a Fahrenheit/Celsius conversion chart is given in Fig. A.1.

Fig. A.1 Conversion nomograph: Fahrenheit temperature– Celsius temperature.

###### A.4 CONVERSION FACTORS

Table A.4 is an alphabetized list of useful conversion factors. Decimal notation has been used in this table (versus scientific notation), that is, 0.00378 versus 3.78 × 10−3 or 3.78 E-3.

TABLE A.2 Typical Abbreviations: All Systems of Units

atmospheres atm gallons gal British thermal units Btu gallons per hour gph, gal/h British thermal units per hour Btu/h gallons per minute gpm, gal/min calorie cal grams g cubic feet cf, ft3 hectares ha cubic feet per minute cfm, ft3/min horsepower hp cubic feet per second cfs, ft3/s inches in. cubic meters m3 inches of mercury in. Hg

APPENDICES

- Appendix A.indd 1500 9/21/09 7:33:40 PM


TABLE A.2 Typical Abbreviations: All Systems of Units (Continued)

|feet ft joules J feet per second fps, ft/s kilocalories kcal kilograms kg miles per hour mph kilograms per second kg/s millimeters mm kilojoules kJ millimeters of mercury mm Hg kilometers km newtons N kilometers per hour kph, km/h ounces oz kilonewtons kN pounds lb kilopascals kPa pounds of force lbf kilowatts kW pounds per cubic foot lb/ft3 kilowatt-hours kWh second sec, s liters L square feet ft2 liters per second L/s square inches in.2 megajoules MJ square meters m2 meganewtons MN watts W megapascals MPa watts per square meter W/m2 meters m yards yd meters per second m/s|
|---|


TABLE A.3 Common Approximations

|Approximate Common Equivalents|
|---|
|1 inch = 25 millimeters 1 millimeter = 0.04 inch 1 foot = 0.3 meter 1 liter = 61 cubic inches 1 yard = 0.9 meter 1 meter = 3.3 feet 1 mile = 1.6 kilometers 1 meter = 1.1 yards 1 square inch = 6.5 square centimeters 1 kilometer = 0.6 mile 1 square foot = 0.09 square meter 1 square centimeter = 0.16 square inch 1 square yard = 0.8 square meter 1 square meter = 11 square feet 1 acre = 0.4 hectare 1 square meter = 1.2 square yards 1 cubic inch = 16 cubic centimeters 1 hectare = 2.5 acres 1 cubic foot = 0.03 cubic meter 1 cubic centimeter = 0.06 cubic inch 1 cubic yard = 0.8 cubic meter 1 cubic meter = 35 cubic feet 1 quart = 1 liter 1 cubic meter = 1.3 cubic yards 1 gallon = 0.004 cubic meter 1 liter = 1 quart 1 ounce = 28 grams 1 cubic meter = 250 gallons 1 pound = 0.45 kilogram 1 kilogram = 2.2 pounds 1 horsepower = 0.75 kilowatt 1 kilowatt = 1.3 horsepower|


APPENDICES

- Appendix A.indd 1501 9/21/09 7:33:41 PM


TABLE A.4 Useful Conversion Factors: Alphabetized

Multiply By To Get acres 4047 square meters atmospheres 33.93 feet of water atmospheres 29.92 inches of mercury atmospheres 760.0 millimeters of mercury

- Btu (energy) 0.252 kilocalories
- Btu (energy) 1.055 kilojoules Btu/h (power) 0.2931 watts Btu/h ft2 (energy transfer) 3.155 watts per square meter Btu/°F (heat capacity) 1.897 kilojoules per kelvina Btu/lb °F (specific heat) 4.184 kilojoules per kilogram per kelvina Btu/h°F ft (thermal conductivityb) 1.729 watts per kelvina per meter Btu/h °F ft2 (conductancec) 5.673 watts per kelvina per square meter Btu/°F day (building load coefficient, BLC) 0.022 watts per kelvina Btu/°F day ft2 (load-collector ratio, LCR) 0.236 watts per kelvina per square meter cubic feet 0.02832 cubic meters cubic feet 7.481 gallons cubic feet 28.32 liters cubic feet per minute 0.4719 liters per second cubic feet per second 28.32 liters per second cubic inches 16.39 cubic centimeters cubic meters 35.32 cubic feet cubic meters 1.308 cubic yards cubic meters 264.2 gallons cubic yards 0.765 cubic meters feet 0.3048 meters feet 304.8 millimeters feet per second 0.3048 meters per second footcandle 10.764 lux foot-pounds of force per second 1.356 watts gallons 3.785 liters gallons per hour 1.052 liters per second gallons per minute 0.0022 cubic feet per second gallons per minute 0.06308 liters per second grams 0.035 ounces (avoirdupois) hectares 2.471 acres horsepower 0.746 kilowatts horsepower 746 watts inches 25.4 millimeters


- inches of mercury 0.033 atmospheres
- inches of mercury 1.133 feet of water inches of mercury (60°F [15.6°C]) 3377 newtons per square meter inches of mercury 0.491 pounds per square inch inches of water 0.002458 atmospheres inches of water 0.036 pounds per square inch


APPENDICES

Multiply By To Get inches of water (60°F [15.6°C]) 248.8 newtons per square meter kilocalories 3.968 British thermal units kilocalories 4190 joules kilograms 2.205 pounds kilograms per cubic meter 1.686 pounds per cubic yard kilograms per square meter 0.0033 feet of water kilograms per square meter 0.0029 inches of mercury kilograms per square meter 0.205 pounds per square foot kilograms per square meter 0.001422 pounds per square inch kilojoules 0.948 British thermal units kilojoules per kilogram 0.430 British thermal units per pound kilometers 0.621 miles kilometers per hour 0.621 miles per hour kilonewtons 0.1004 tons of force kilonewtons 224.8 pounds of force kilopascals 20.89 pounds of force per square foot kilowatts 1.341 horsepower kilowatt-hours 3.6 megajoules liters 0.03532 cubic feet liters 61.02 cubic inches liters 0.2642 gallons liters 1.057 quarts liters per second 2.119 cubic feet per minute liters per second 951.0 gallons per hour liters per second 15.85 gallons per minute megajoules 0.278 kilowatt-hours meganewtons 100.36 tons of force megapascals 145.04 pounds of force per square inch megapascals 9.324 tons of force per square foot meters 3.281 feet meters 1094 yards meters per second 196.86 feet per minute meters per second 2.237 miles per hour miles 1.609 kilometers miles per hour 1.609 kilometers per hour miles per hour 0.447 meters per second milliliters 0.061 cubic inches milliliters 0.035 fluid ounces millimeters 0.039 inches millimeters of mercury 133.3 newtons per square meter million gallons per day 18.94 cubic meters per hour newtons 0.225 pounds of force ounces (avoirdupois) 28.35 grams ounces (fluid) 29.6 milliliters

APPENDICES

|Multiply By To Get|
|---|
|pounds 0.4536 kilograms pounds of force 4.448 newtons pounds of force per square foot 47.88 pascals pounds of force per square inch 6.895 kilopascals|
|pounds per cubic foot 16.02 kilograms per cubic meter pounds per cubic yard 0.593 kilograms per cubic meter pounds per square foot 4.882 kilograms per square meter square feet 0.0929 square meters|
|square inches 645.2 square millimeters square kilometers 0.386 square miles square meters 10.76 square feet square meters 1.196 square yards|
|square miles 2.590 square kilometers square yards 0.836 square meters tons of force 9.964 kilonewtons tons of force per square foot 107.25 kilopascals tons of force per square inch 15.44 megapascals|
|torr (millimeters of mercury at 0°C [2 °F]) 133.3 newtons per square meter watts 3.412 British thermal units per hour watts 0.738 foot-pounds of force per second watts per square meter 0.317 British thermal units per square foot yards 0.914 meters|
|Add your own conversion factors here. By To Get|


###### aK or °C. bThermal conductivity (k). cThermal conductance (C) or transmittance (U).

##### A P P E N D I X B

###### Climatic Conditions for the United States, Canada, and Mexico

This appendix contains the following information. Outdoor Design Conditions: United States and

The climate data presented Tables B.5 and B.6 are extracted from the 10th edition ofMechanical and Electrical Equipment for Buildings (where they were reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., Atlanta, GA). This “legacy” climate information is presented so that cities not available in the most recent climate data from the ASHRAE Handbook—Fundamentals are not “lost” for design purposes. Note that although the data presented in Tables B.5 and B.6 are similar to those presented in Tables B.1–B.5, the statistical basis of the values is different, as indicated in the column headings.

Canada (I-P units): Table B.1 Outdoor Design Conditions: Mexico and Puerto Rico: (I-P units): Table B.2 Outdoor Design Conditions: United States and Canada (SI units): Table B.3 Outdoor Design Conditions: Mexico and Puerto Rico: (SI units): Table B.4 Legacy Outdoor Design Conditions: United States and Canada (I-P units): Table B.5 Legacy Outdoor Design Conditions: United States and Canada (SI units): Table B.6

The climate data presented Tables B.1 through B.4 are taken from two publications of the American Society of Heating, Refrigerating and Air-Conditioning Engineers (ASHRAE): the 2005 ASHRAE Handbook—Fundamentals (design temperatures) and ANSI/ASHRAE/IESNA Standard 90.12007, Energy Standard for Buildings Except Low-Rise Residential Buildings (heating and cooling degree days). The information is reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., Atlanta, GA.

###### B.1 WINTER DESIGN CONDITIONS

- • HDD65. Annual heating degree-days at base 65°F (18.3°C), obtained from ANSI/ASHRAE/ IESNA Standard 90.1-2007. (HDD65 values are also given in Appendix C; those values may vary slightly from these values because they are based upon data from a different set of years.)
- • Design dry-bulb (99%). Outdoor temperatures that will, in a normal year, be the lowest experienced during 99% of the hours in a year. This means that approximately 1% of the hours (88 hours) will experience temperatures lower than this value. These data were obtained from the 2005 ASHRAE Handbook—Fundamentals. Note that ASHRAE Standard 90.1 implicitly specifies use of 99.6% values for compliant


Station Designations (where identified) AP = airport CO = urban areas, influenced by surroundings AFB = Air Force base No designation = semirural, similar to airport loca-

###### APPENDICES

tions

1505

- Appendix B.indd 1505 9/21/09 7:34:09 PM


designs—and the necessary climate data reflecting these values may be obtained from that standard. The 99.6% values are more stringent than the 99% values—they represent somewhat more extreme conditions, which may be good for conservative design purposes, but will also result in larger systems and (theoretically) more energy use. The 99% values given here are believed to represent a more “green” approach to selecting design climate data.

- • Design wet-bulb (2%). The outdoor temperature that will, in a normal year, be the highest experienced during all but 2% of the hours in a year. This value would be used for the selection and sizing of evaporative cooling components. These data were obtained from the 2005 ASHRAE Handbook—Fundamentals.
- • CDD50. Annual cooling degree-days at base 50°F (10°C), obtained from ASHRAE Standard 90.1-2007. (CDD50 values are also given in Appendix F; they may vary slightly from these values because they are based upon data from a different set of years.)
- • Other stations. Many more stations in each state or province, and for other countries, are found both in the current ASHRAE HandbookFundamentals, ASHRAE Standard 90.1, and at various sites on the World Wide Web.


###### B.2 SUMMER DESIGN CONDITIONS

- • Design dry-bulb and mean coincident wet-bulb (2%). Outdoor temperatures that will, in a normal year, be the highest experienced during all but 2% of the hours in a year. This means that approximately 2% of the hours (176 hours) will experience temperatures lower than these values. Coincident means that the given wetbulb temperature is likely to occur in concert with the paired dry-bulb value. These data were obtained from the 2005 ASHRAE HandbookFundamentals. Note that ASHRAE Standard 90.1 implicitly specifies use of 1% values for compliant designs—and the necessary climate data reflecting these values may be obtained from that standard. The 1% values are more stringent than the 2% values—they represent somewhat more extreme conditions, which may be good for conservative design purposes, but will also result in larger systems and (theoretically) more energy use. The 2% values given here are believed to represent a more “green” approach to selecting design climate data.
- • Mean daily range. The average difference between daily maximum and minimum dry-bulb temperatures—in this case for the month of July (often used as the summer design condition for solar radiation). These data were obtained from the 2005 ASHRAE Handbook—Fundamentals.


###### B.3 INTERPRETATIONS BETWEEN STATIONS

As a general rule, weather data from listed stations can be adjusted for nearby locations in these ways:

- • Adjustment for elevation. Elevations for many locations are given in Appendix C, Table C.19. For lower elevations, which tend to be warmer, increase the design temperatures: Dry-bulb temperature: 1°F per 200 feet of eleva-

tion (0.9°C per 100 meters of elevation) Wet-bulb temperature: 1°F per 500 feet of elevation (0.7°C per 200 meters of elevation)

- • Adjustment for air mass (at coastlines). Along the West Coast, both dry-bulb and wet-bulb design temperatures increase with distance from the ocean. Along the Gulf Coast, dry-bulb temperatures increase for the first 200 to 300 miles (320 to 480 km) inland, while wet-bulb temperatures decrease slightly. (Beyond this 200 to 300-mile [320–480-km] belt, both dry-bulb and wet-bulb values decrease.)


TABLE B.1 Outdoor Design Conditions: United States and Canada (I-P units)

Winter Summer

Design Dry-Bulb and Mean Coincident Wet-Bulb (°F) (2%)

Design Wet-Bulb (°F)

Mean Daily Range (°F)

Design Dry-Bulb (°F) (99%)

(2%) CDD50°F ALABAMA

State and Stationa HDD65°F

Birmingham AP 2918 23.0 90.6/74.8 18.8 76.8 5206 Huntsville AP 3323 20.5 89.7/74.1 18.4 76.3 4855 Mobile AP 1702 30.2 90.6/76.3 16.8 78.3 6761 Montgomery AP 2224 27.2 91.8/75.8 19.2 77.6 5990 Tuscaloosa 2661 24.7 91.5/75.8 19.6 77.8 5624

ALASKA

Anchorage AP 10,570 −6.7 67.5/56.6 12.0 58.2 688 Fairbanks AP 13,940 −39.9 74.5/58.4 18.5 59.9 1040 Juneau AP 8897 7.7 66.3/56.9 13.3 58.1 559 Nome AP 14,129 −25.4 61.5/54.0 11.0 54.9 274

ARIZONA

Flagstaff AP 7006 9.2 80.7/55.2 28.4 59.2 1661 Phoenix AP 1110 40.1 106.1/69.8 22.1 74.3 8425 Prescott AP 4995 20.5 89.3/60.1 25.8 64.5 2875 Tucson AP 1678 34.4 100.6/65.4 23.9 70.7 6921 Winslow AP 4776 15.6 91.6/59.9 28.6 63.6 3681 Yuma AP 927 44.6 106.8/72.6 23.8 77.5 8897

ARKANSAS

Fayetteville AP 4040 14.1 90.4/74.7 20.9 76.0 4452 Fort Smith AP 3478 18.8 93.4/75.7 20.8 77.3 5078 Little Rock AP 3155 21.7 92.9/76.5 19.3 78.2 5299 Texarkana AP 2295 25.6 93.3/76.4 19.2 78.2 6152

CALIFORNIA

Bakersfield AP 2182 35.0 98.5/69.2 26.6 70.8 6049 Burbank AP 1204 41.4 91.2/67.8 22.7 70.6 5849 Eureka AP 4496 37.5 64.4/57.9 7.3 59.1 1529 Fresno AP 2556 33.3 98.3/69.0 30.1 70.6 5350 Long Beach AP 1430 43.1 84.5/66.6 16.2 69.5 5281 Los Angeles AP 1458 46.1 77.8/64.7 10.8 67.9 4777 Oakland AP 2644 39.8 74.3/63.2 13.1 64.5 3126 Palm Springs 985 34.2 107.0/72.2 30.9 77.1 8555 Sacramento AP 2749 33.8 94.8/68.4 31.9 69.6 4474 San Diego AP 1256 46.9 78.9/67.1 8.6 70.0 5223 San Francisco AP 3016 40.0 74.1/60.9 15.6 62.3 2883 San Luis Obispo 2498 36.4 81.1/63.0 20.6 64.7 3492 Santa Barbara AP 2438 36.9 77.3/63.7 16.0 66.4 3449 Santa Maria AP 2984 34.6 76.7/≈63 18.2 ≈64 2918 Stockton AP 2707 32.6 94.6/68.1 30.9 69.1 4755

APPENDICES

COLORADO

Alamosa AP 8749 −11.2 79.6/54.4 32.2 57.4 1374 Colorado Springs AP 6415 5.0 84.5/57.9 25.4 60.8 2312

Denver AP 6020 3.3 88.0/59.6 27.4 62.3 2732 Fort Collins 6368 5.2 87.4/59.9 27.1 62.6 2411 Grand Junction AP 5548 8.9 92.0/60.1 27.1 63.0 3632 Pueblo AP 5413 5.7 92.2/62.2 31.5 65.4 3358

CONNECTICUT

Bridgeport AP 5537 14.0 81.7/70.7 13.9 73.4 2997 Hartford 6155 7.6 85.4/70.3 20.7 73.0 2768

DELAWARE

Wilmington AP 4937 15.0 86.5/72.9 17.2 75.3 3557 DISTRICT OF COLUMBIA

Washington National AP 4047 20.2 89.3/74.0 16.4 76.5 4391 FLORIDA

Daytona Beach AP 909 37.8 88.9/76.9 15.9 78.3 7567 Fort Myers AP 418 45.2 91.3/77.1 17.1 79.3 8924 Gainesville AP 1267 33.3 90.6/76.2 18.4 78.2 7009 Jacksonville AP 1434 31.8 90.9/77.0 18.3 78.5 6847 Key West AP 100 57.7 88.8/78.8 8.2 79.9 10,174 Miami AP 200 50.5 89.4/77.3 12.0 78.7 9474 Orlando AP 686 41.7 91.2/76.1 17.1 78.2 8227 Panama City, Tyndall AFB 1216 36.0 88.4/78.2 12.3 80.2 7023 Pensacola AP 1617 32.9 90.2/77.2 15.1 79.3 6816 Tallahassee AP 1705 28.3 91.7/75.9 19.1 78.3 6639 Tampa AP 725 40.6 90.3/77.4 14.6 79.2 8239 West Palm Beach AP 323 47.3 89.1/77.5 13.4 78.6 9049

GEORGIA Athens 2893 25.0 90.1/74.2 18.8 76.0 5079 Atlanta AP 2991 24.5 89.8/73.9 18.8 75.6 5038 Augusta AP 2565 24.8 92.2/75.3 20.8 77.2 5519 Columbus, Lawson AFB 2261 26.4 92.3/75.2 20.8 77.7 6052 Macon AP 2334 26.9 92.1/75.3 19.6 77.3 5826 Rome AP 3136 21.6 90.7/73.9 21.0 76.1 na Savannah-Travis AP 1847 29.8 91.2/76.2 17.6 78.0 6389 Valdosta, Moody AFB 1552 30.4 91.8/76.2 19.6 78.4 7216

HAWAII

Hilo AP 0 62.7 83.6/73.6 12.2 75.3 8759 Honolulu AP 0 62.8 87.8/73.1 12.6 75.1 9949

IDAHO

APPENDICES

Boise AP 5861 9.1 91.1/61.8 30.2 63.2 2807 Coeur D’Alene 6239 10.3 83.8/60.0 27.7 61.9 2216 Lewiston AP 5270 16.6 90.2/63.2 26.5 64.3 2964 Pocatello AP 7180 0.2 87.8/59.8 32.8 61.6 2142

ILLINOIS Champaign 5689 3.0 87.9/74.6 19.5 76.6 3697

Chicago, O’Hare AP 6536 0.8 85.9/71.8 19.2 74.3 2941 Chicago CO 5753 3.1 86.6/72.1 16.0 74.7 3391 Moline AP 6474 −2.0 87.4/73.2 20.0 75.5 3207 Peoria AP 6148 0.1 86.8/73.6 19.3 75.8 3339 Rockford 6969 −3.6 85.4/71.7 19.7 74.3 2852 Springfield AP 5688 2.6 88.1/74.3 19.2 76.5 3635

INDIANA

Evansville AP 4708 9.9 89.6/74.8 19.3 76.9 4074 Fort Wayne AP 6273 1.9 85.5/71.4 20.0 74.3 3077 Indianapolis AP 5615 4.1 86.4/73.2 18.8 75.6 3453 Lafayette 6228 3.1 87.6/73.2 20.4 75.7 3069 South Bend AP 6331 3.5 85.1/71.3 18.8 74.0 2920 Terre Haute AP 5581 5.1 87.9/74.7 19.7 76.7 3490

IOWA

Burlington AP 5943 0.2 87.9/74.1 18.5 76.2 3601 Des Moines AP 6497 −2.9 87.4/73.3 18.3 75.3 3371 Dubuque 7327 −3.6 83.5/71.2 18.2 74.0 2672 Mason City AP 7837 −9.7 85.3/74 20.7 74.2 2653 Sioux City AP 6893 −5.3 87.6/72.7 20.4 75.0 3149 Waterloo 7406 −8.3 85.8/72.0 20.0 74.4 2813

KANSAS

Dodge City AP 5001 6.2 94.5/69.8 24.9 71.9 4090 Goodland AP 5974 2.9 90.9/65.9 26.6 68.4 3018 Manhattan, Fort Riley 5043 6.0 93.2/74.3 22.7 75.8 4155 Topeka AP 5265 4.4 90.9/75.0 20.3 76.7 3880 Wichita AP 4791 8.7 94.5/72.8 22.2 74.8 4351

KENTUCKY

Bowling Green AP 4328 13.9 88.8/74.5 19.5 76.3 4132 Lexington AP 4783 10.6 86.6/72.9 18.3 74.9 3754 Louisville AP 4514 13.1 88.6/74.0 18.5 76.1 4000

LOUISIANA

Alexandria AP 2003 29.6 92.3/77.3 18.5 79.1 6407 Baton Rouge AP 1669 30.6 91.2/77.0 16.9 78.8 6845 Lafayette AP 1587 32.1 91.2/77.5 16.2 79.4 6877 Lake Charles AP 1616 32.6 90.5/77.8 15.4 79.7 6813 Monroe AP 2407 27.0 92.9/77.5 19.1 79.6 6039 New Orleans 1513 34.4 90.6/77.9 15.4 79.7 6910 Shreveport AP 2264 26.7 93.0/76.6 19.3 78.2 6166

APPENDICES

MAINE

Bangor, Dow AFB 7930 −1.9 81.3/67.0 20.5 69.4 1916 Caribou AP 9651 −11.3 78.2/na 19.8 na 1470 Portland 7378 3.2 80.2/67.9 18.3 70.1 1943

MARYLAND

Baltimore AP 4707 16.7 88.2/73.1 18.7 75.6 3709 Salisbury 4027 18.3 88.0/75.0 19.0 77.0 4002

MASSACHUSETTS

Boston AP 5641 12.3 84.4/70.3 15.4 72.7 2897 Worcester AP 6979 5.9 80.0/68.4 16.2 70.8 2203

MICHIGAN

Alpena AP 8284 −1.0 81.1/67.5 23.0 69.9 1779 Detroit 6167 8.4 85.8/70.9 17.6 73.4 3046 Escanaba 8593 −2.9 76.2/66.5 17.1 68.3 1664 Flint AP 6979 3.0 83.3/69.9 20.6 72.4 2451 Grand Rapids AP 6973 5.2 83.6/70.2 20.2 72.9 2537 Muskegon AP 6924 7.4 80.9/69.2 18.1 71.7 2361 Sault Ste. Marie AP 9316 −6.8 77.2/66.1 21.5 68.2 1421 Traverse City AP 7749 3.3 82.4/68.3 21.2 71.0 2127

MINNESOTA

Bemidji AP 10,200 −17.8 80.8/66.0 18.8 68.1 1781 Duluth AP 9818 −15.1 77.9/65.1 19.5 67.6 1536 International Falls AP 10,487 −22.4 80.1/65.9 21.8 68.2 1630 Minneapolis/St. Paul AP 7981 −9.4 85.0/70.1 18.6 72.7 2680 Rochester AP 8250 −11.1 82.6/70.1 19.5 72.5 2376

MISSISSIPPI

Columbus AFB 2769 25.0 92.4/76.0 19.4 78.0 5565 Jackson AP 2467 25.1 92.1/76.3 19.4 78.1 5900 Meridian AP 2444 25.2 91.9/75.9 20.4 77.8 5804

MISSOURI

Columbia AP 5212 45.4 89.1/74.6 20.0 76.2 3752 Joplin 4303 11.6 91.2/75.0 19.5 76.6 4417 Kansas City AP 5393 3.5 89.9/74.7 19.0 76.4 3852 St Louis AP 4758 8.0 90.5/75.0 17.8 77.0 4283

MONTANA

Billings AP 7164 −6.6 87.2/61.4 25.9 63.0 2466 Bozeman 9908 −10.6 84.3/59.6 32.3 61.1 672 Cut Bank AP 8904 −15.1 80.2/57.3 25.4 58.8 1475 Glasgow AP 8745 −16.8 86.5/62.4 25.3 64.4 2244 Great Falls AP 7741 −12.2 84.6/59.4 27.6 60.9 1993 Helena AP 8031 −9.8 84.3/59.2 28.2 60.7 1922 Kalispell AP 8378 −2.7 82.3/60.4 29.5 61.7 1345 Lewistown AP 8479 −11.1 81.8/59.1 27.5 60.6 1580 Miles City AP 7796 −11.7 90.9/64.4 26.5 66.3 2680 Missoula AP 7792 −0.2 84.8/60.4 30.7 61.9 1679

APPENDICES

NEBRASKA

Grand Island AP 6421 −1.8 89.8/71.4 22.0 73.5 3243 Lincoln CO 6278 −0.2 90.6/73.8 21.5 75.5 3455

North Platte AP 6859 −2.8 89.1/68.7 25.8 70.9 2737 Omaha AP 6300 −1.5 88.6/73.8 19.8 76.0 3398 Scottsbluff AP 6729 −2.7 89.6/64.4 29.0 66.5 2680

NEVADA

Elko AP 7077 2.4 89.8/58.1 39.1 59.7 2144 Ely AP 7621 0.6 85.6/55.4 35.6 57.7 1717 Las Vegas AP 2407 32.1 103.7/65.5 24.5 69.1 6745 Lovelock AP 5869 9.8 93.1/59.5 35.5 61.4 2886 Reno AP 5674 14.9 89.9/58.9 35.5 60.3 2504 Tonopah AP 5733 13.7 90.2/57.2 32.0 59.8 2840 Winnemucca AP 6315 7.7 92.3/59.6 37.9 61.0 2379

NEW HAMPSHIRE

Concord AP 7554 −1.0 84.0/68.7 23.5 71.3 2087 Portsmouth, Pease AFB 6572 8.4 82.6/69.3 18.4 71.6 2418

NEW JERSEY

Atlantic City CO 5169 13.6 85.9/72.6 18.3 75.1 3198 Newark AP 4888 14.8 87.6/71.9 15.9 74.8 3748

NEW MEXICO Albuquerque AP 4425 19.9 91.0/59.9 25.3 63.7 3908 Farmington AP 5464 12.4 89.9/59.9 28.7 63.2 3307 Gallup 6244 5.1 86.3/56.9 32.0 60.5 2355 Taos na 4.9 82.1/54.5 31.9 57.1 na Roswell AP 3267 20.2 95.0/65.1 25.4 67.7 4962 Tucumcari AP 3912 15.7 93.0/64.4 24.5 67.7 4196

NEW YORK

Albany AP 6894 2.2 83.0/69.9 20.6 72.2 2525 Binghamton AP 7273 3.3 79.8/67.2 17.4 69.5 2193 Buffalo AP 6747 6.2 81.3/68.3 17.1 71.1 2468 Massena AP 8255 −9.2 82.2/69.1 21.5 71.3 2046 NYC—Kennedy AP 5027 17.5 83.5/71.2 13.4 74.6 3342 Rochester AP 6734 5.6 82.9/69.8 19.7 72.1 2406 Syracuse AP 6834 2.9 83.0/69.8 19.7 72.0 2399

NORTH CAROLINA

Asheville AP 4308 16.9 83.7/70.6 19.4 72.4 3365 Charlotte AP 3341 22.5 89.2/73.5 18.0 75.2 4704 Greensboro AP 3865 19.7 87.7/73.1 18.2 74.9 4144 Raleigh/Durham AP 3457 21.2 89.0/74.4 19.1 76.2 4499 Wilmington AP 2470 26.9 89.1/77.0 15.8 78.4 5557

APPENDICES

NORTH DAKOTA

Bismarck AP 8968 −15.2 86.2/66.7 25.9 69.2 2144 Fargo AP 9254 −16.5 84.8/68.5 21.6 71.1 2289 Minot AP 9193 −15.4 84.2/65.5 22.1 68.3 2135

OHIO

Akron-Canton AP 6160 5.5 82.9/70.0 18.5 72.3 2779 Cincinnati CO 4988 11.7 88.0/73.1 19.9 75.4 3733 Cleveland AP 6201 6.1 83.7/70.9 18.2 73.1 2755 Columbus AP 5708 9.8 87.2/73.4 19.7 75.4 3119 Dayton AP 5708 5.1 85.7/71.7 19.2 74.0 3249 Mansfield AP 6258 4.1 82.8/70.5 18.3 73.0 2818 Toledo AP 6579 3.4 85.1/71.2 20.7 73.7 2720 Youngstown AP 6544 5.2 82.9/69.4 20.7 71.9 2536

OKLAHOMA

Oklahoma City AP 3659 17.4 94.5/73.8 19.9 75.5 4972 Tulsa AP 3691 14.7 94.5/75.7 19.1 77.4 5150

OREGON

Astoria AP 5158 29.3 69.0/60.9 13.1 61.9 1437 Eugene AP 4546 25.6 83.5/64.4 27.9 65.5 2354 Medford AP 4611 24.7 91.6/64.5 32.9 65.7 2989 Pendleton AP 5294 11.2 89.2/62.2 27.3 63.4 2787 Portland AP 4522 27.0 83.1/65.0 21.2 65.9 2517 Salem AP 4927 24.9 83.6/64.5 27.0 65.3 2100

PENNSYLVANIA

Allentown AP 5785 11.1 85.4/70.9 19.1 73.3 3028 Erie AP 6279 7.7 80.9/70.2 15.2 72.1 2652 Harrisburg AP 5347 13.2 87.0/71.2 20.1 73.7 3358 Philadelphia AP 4954 15.8 87.6/73.0 17.1 75.7 3623 Pittsburgh AP 5968 10.0 84.6/69.8 17.9 72.4 2836 Williamsport 6087 8.3 84.2/70.1 20.1 72.8 2796

RHODE ISLAND

Providence AP 5884 10.8 83.6/70.3 17.4 73.2 2743 SOUTH CAROLINA

Anderson 2965 25.4 90.6/74.0 20.1 76.0 4900 Charleston CO 1866 29.1 90.1/76.9 16.1 78.5 6303 Columbia AP 2649 24.6 92.0/74.6 20.1 76.7 5508 Greenville AP 3272 23.6 88.7/73.2 18.6 75.0 4625

SOUTH DAKOTA

Huron AP 7923 −11.1 87.8/70.8 23.0 73.2 2709 Pierre AP 7411 −7.8 91.2/69.0 25.3 71.5 2938 Rapid City AP 7301 −5.3 87.9/64.7 25.4 67.4 2412 Sioux Falls AP 7809 −10.1 87.0/71.0 21.3 73.4 2735

APPENDICES

TENNESSEE

Bristol-Tri City AP 4406 14.0 84.7/71.1 19.1 72.9 3621 Chattanooga AP 3587 20.5 89.8/74.1 19.4 75.9 4609 Knoxville AP 3937 19.1 87.9/73.5 18.3 75.2 4164 Memphis AP 3082 21.4 92.2/76.7 16.8 78.4 5467

Nashville AP 3729 16.7 89.8/74.4 18.6 76.3 4689 TEXAS

Abilene AP 2584 22.1 95.1/70.7 20.8 73.4 6050 Amarillo AP 4258 12.4 92.0/66.4 24.1 69.1 4128 Austin AP 1688 29.8 94.9/74.7 19.9 77.1 7171 Brownsville AP 635 39.9 93.1/77.5 16.4 79.4 8777 Corpus Christi AP 1016 36.4 92.7/77.8 17.2 79.8 8023 Dallas AP 2259 25.0 96.2/74.8 20.1 77.1 6587 Del Rio, Laughlin AFB 1565 33.6 99.4/72.6 21.4 76.3 7207 El Paso AP 2708 25.8 96.1/64.1 24.2 68.5 5488 Fort Worth AP 2304 25.0 97.0/74.8 19.9 77.0 6557 Galveston 1263 38.7 88.5/78.6 7.4 80.2 7378 Houston/Hobby 1371 35.1 92.0/77.3 16.3 79.3 7357 Laredo AFB 1025 37.1 99.0/73.3 21.3 77.0 8495 Lubbock AP 3431 18.0 93.4/67.4 22.3 70.7 4833 Lufkin AP 1951 28.1 92.8/76.6 19.9 78.4 6527 Midland AP 2751 22.9 95.5/67.5 23.8 71.1 5588 Port Arthur AP 1499 33.0 91.0/78.5 15.8 80.2 6994 San Angelo AP 2414 24.4 95.5/70.3 22.4 73.2 6070 San Antonio AP 1644 30.7 94.5/73.8 18.5 76.8 7142 Waco AP 2179 26.6 96.9/75.4 21.2 77.4 6668 Wichita Falls AP 3042 19.9 97.8/73.4 23.6 75.5 5717

UTAH

Cedar City AP 5962 9.0 88.9/58.2 29.3 61.1 2770 Salt Lake City 5765 12.8 92.1/61.5 26.6 64.2 3276

VERMONT

Burlington AP 7066 −4.4 82.2/68.2 19.7 70.7 2228 Rutland 7771 −1.2 79.8/66.7 19.0 68.8 2345

VIRGINIA

Norfolk AP 3495 24.4 88.8/74.9 15.2 76.9 4478 Richmond AP 3963 19.3 89.6/74.5 19.0 76.6 4223 Roanoke AP 4360 17.3 87.1/71.5 19.4 73.4 3715

WASHINGTON

Bellingham AP 5609 22.4 73.0/62.2 15.2 63.0 1508 Olympia AP 5655 23.2 79.3/63.5 24.3 64.2 1558 Seattle CO 4611 28.1 79.2/62.9 18.0 63.9 2120 Seattle–Tacoma AP 4908 28.4 77.6/62.3 18.5 63.1 2021 Spokane AP 6842 12.0 87.9/63.1 28.3 64.4 2032 Walla Walla AP 4958 14.6 91.2/64.3 27.2 65.5 3161 Yakima AP 5967 10.7 88.5/63.5 31.3 64.7 2348

APPENDICES

WEST VIRGINIA Beckley 5558 11.0 80.6/68.2 17.3 70.2 2690

Charleston AP 4646 12.4 86.1/72.0 19.0 74.1 3655 Huntington CO 4665 12.5 86.7/72.6 19.0 74.9 3615 Morgantown 5363 11.2 84.5/70.3 19.8 72.8 3155

WISCONSIN

Eau Claire AP 8330 −11.6 84.1/69.5 20.3 72.2 2407 Green Bay AP 8089 −6.0 82.3/70.1 20.2 72.3 2177 La Cross AP 7491 −7.3 85.7/71.6 20.0 74.3 2790 Madison AP 7673 −4.8 84.2/70.7 21.1 72.8 2389 Milwaukee AP 7324 0.1 83.2/70.7 16.1 73.0 2388

WYOMING

Casper AP 7682 −4.3 87.3/58.1 31.4 60.5 2082 Cheyenne AP 7326 0.7 82.6/57.1 25.7 60.1 1886 Lander AP 7889 −6.2 85.5/57.2 27.3 59.3 2184 Laramie AP 9008 −2.7 79.1/53.4 29.2 56.1 1237 Rock Springs AP 8365 0.3 81.9/53.4 27.2 55.4 1734 Sheridan AP 7804 −7.8 87.2/61.7 29.7 63.7 2023

ALBERTA

Calgary AP 9885 −15.1 76.2/57.6 21.9 59.1 1167 Edmonton AP 11,023 −21.3 74.8/60.4 21.1 61.9 1069 Medicine Hat AP 8988 −18.3 83.5/61.8 24.6 62.4 1981

BRITISH COLUMBIA

Prince George AP 9495 −16.9 74.1/57.7 22.0 59.0 906 Prince Rupert CO 7650 15.2 61.5/56.2 9.1 57.3 572 Vancouver AP 5682 23.9 71.5/62.4 13.7 63.2 1536 Victoria CO 5494 26.7 72.5/60.7 18.0 61.3 1286

MANITOBA

The Pas 12,490 −27.1 76.5/62.3 18.6 64.3 1231 Winnipeg AP 10,858 −22.3 80.8/66.1 20.6 68.1 1784

NEW BRUNSWICK

Fredericton AP 8666 −6.3 79.6/65.9 20.4 68.2 1631 Saint John AP 8776 −3.7 73.0/62.1 17.2 64.2 1179

NEWFOUNDLAND

Gander 9354 −0.2 72.7/62.0 17.6 64.0 1075 St. John’s AP 8888 6.6 70.4/62.7 15.8 64.4 848

NORTHWEST TERRITORIES

Fort Smith AP 14,192 −36.2 75.8/59.8 20.9 61.6 932 Inuvik 18,409 −43.1 71.3/57.2 18.1 58.2 489 Yellowknife AP 15,555 −39.0 71.2/57.6 14.3 59.1 851

APPENDICES

NOVA SCOTIA

Halifax AP 8133 2.3 75.5/64.6 16.6 67.0 1464 Sydney AP 8364 3.2 74.7/64.8 17.1 66.6 1287 Yarmouth AP 7515 10.4 69.1/63.5 13.1 64.7 1180

Appendix B.indd 1514 9/21/09 7:34:14 PM

|Winter Summer<br><br>State and Stationa HDD65°F<br><br>Design Dry-Bulb (°F) (99%)<br><br>Design Dry-Bulb and Mean Coincident Wet-Bulb (°F) (2%)<br><br>Mean Daily Range (°F)<br><br>Design Wet-Bulb (°F)<br><br>(2%) CDD50°F|
|---|
|ONTARIO<br><br>Ottawa AP 8571 −7.3 80.6/67.1 18.2 69.5 2045 Sudbury AP 9990 −13.7 78.0/64.1 18.9 66.7 1557 Thunder Bay 10,562 −17.1 76.9/64.3 21.7 66.0 1198 Toronto AP 7306 2.0 81.2/68.2 19.1 70.4 2370<br><br>PRINCE EDWARD ISLAND<br><br>Charlottetown AP 8598 −1.4 74.7/65.4 15.1 67.2 1400 QUEBEC<br><br>Montréal AP 8285 −6.6 80.1/68.2 17.1 70.2 2146 Québec AP 9449 −11.0 78.0/66.2 18.4 68.5 1571 Sept Iles AP 11,287 −15.1 67.0/58.6 13.4 60.3 690 Trois Rivières 9124 −9.1 76.3/68.4 12.0 69.9 1766 Val d’Or AP 11,256 −22.6 77.0/63.4 20.2 65.7 1193<br><br>SASKATCHEWAN<br><br>Prince Albert AP 12,009 −29.6 77.5/61.6 21.1 63.5 1252 Regina AP 10,773 −24.1 81.1/62.5 22.9 64.5 1620 Saskatoon AP 11,118 −26.0 79.7/61.9 22.4 63.7 1537<br><br>YUKON TERRITORY Whitehorse AP 12,797 −35.2 69.7/54.0 20.9 55.1 611|


aU.S. solar data are available from the National Climatic Data Center, Federal Building, Asheville, NC 28801. Canadian solar data are available from The Canadian Climate Center, Atmospheric Environment Service, 4905 Dufferin St., Downsview, Ontario M3H 5T4.

###### TABLE B.2 Outdoor Design Conditions: Mexico and Puerto Rico (I-P units)

|Winter Summer<br><br>Country and Station HDD65°F<br><br>Design Dry-Bulb (°F) (99%)<br><br>Design Dry-Bulb and Mean Coincident Wet Bulb (°F) (2%)<br><br>Mean Daily Range (°F)<br><br>Design Wet-Bulb (°F)<br><br>(2%) CDD50°F|
|---|
|MEXICO Guadalajara 701 38.8 88.2/60.1 18.6 67.0 Mérida 10 60.4 96.6/75.7 19.5 79.7 11,112 Mexico City 1203 42.4 80.4/56.4 18.8 60.2 4762 Monterrey 844 41.3 98.4/74.5 21.8 77.8 8326<br><br>PUERTO RICO San Juan 0 70.5 89.2/77.8 10.4 79.7 11,406|


APPENDICES

TABLE B.3 Outdoor Design Conditions: United States and Canada (SI units)

Winter Summer

Design Dry-Bulb and Mean Coincident Wet-Bulb (°C) (2%)

Design Wet-Bulb (°C)

Mean Daily Range (°C)

Design Dry-Bulb (°C) (99%)

(2%) CDD10.0°C ALABAMA

State and Stationa HDD18.3°C

Birmingham AP 1621 −5.0 32.5/23.8 10.4 24.9 2892 Huntsville AP 1846 −6.4 32.1/23.4 10.2 24.6 2697 Mobile AP 946 −1.0 32.6/24.6 9.3 25.7 3756 Montgomery AP 1236 −2.7 33.2/24.3 10.7 25.3 3328 Tuscaloosa 1478 −4.1 33.1/24.3 10.9 25.4 3124

ALASKA

Anchorage AP 5872 −21.5 19.7/13.7 6.7 14.6 382 Fairbanks AP 7744 −40.0 23.6/14.7 10.3 15.5 578 Juneau AP 4943 −13.5 19.1/13.8 7.4 14.5 311 Nome AP 7849 −31.9 16.4/12.2 6.1 12.7 152

ARIZONA

Flagstaff AP 3892 −12.7 27.1/12.9 15.8 15.1 923 Phoenix AP 617 4.5 41.2/21.0 12.3 23.5 4680 Prescott AP 2775 −6.4 31.8/15.6 14.3 18.1 1597 Tucson AP 932 1.3 38.1/18.6 13.3 21.5 3845 Winslow AP 2653 −9.1 33.1/15.5 15.9 17.6 2045 Yuma AP 515 7.0 41.6/22.6 13.2 25.3 4943

ARKANSAS

Fayetteville AP 2244 −9.9 32.4/23.7 11.6 24.4 2473 Fort Smith AP 1932 −7.3 34.1/24.3 11.6 25.2 2821 Little Rock AP 1753 −5.7 33.8/24.7 10.7 25.7 2944 Texarkana AP 1275 −3.6 34.1/24.7 10.7 25.7 3418

CALIFORNIA

Bakersfield AP 1212 1.7 36.9/20.7 14.8 21.6 3361 Burbank AP 669 5.2 32.9/19.9 12.6 21.4 3249 Eureka AP 2498 3.1 18.0/14.4 4.1 15.1 849 Fresno AP 1420 0.7 36.8/20.6 16.7 21.4 2972 Long Beach AP 794 6.2 29.2/19.2 9.0 20.8 2934 Los Angeles AP 810 7.8 25.4/18.2 6.0 19.9 2654 Oakland AP 1469 4.3 23.5/17.3 7.3 18.1 1737 Palm Springs 547 1.2 41.7/22.3 17.2 25.1 4753 Sacramento AP 1527 1.0 34.9/20.2 17.7 20.9 2486 San Diego AP 698 8.3 26.1/19.5 4.8 21.1 2902 San Francisco AP 1676 4.4 23.4/16.1 8.7 16.8 1602 San Luis Obispo 1388 2.4 27.3/17.2 11.4 18.2 1940 Santa Barbara AP 1354 2.7 25.2/17.6 8.9 19.1 1916 Santa Maria AP 1658 1.4 24.8/≈17 10.1 ≈18 1621 Stockton AP 1504 0.3 34.8/20.1 17.2 20.6 2642

APPENDICES

COLORADO

Alamosa AP 4861 −24.0 26.4/12.4 17.9 12.6 763 Colorado Springs AP 3564 −15.0 29.2/14.4 14.1 16.0 1284

Denver AP 3344 −15.9 31.1/15.3 15.2 16.8 1517 Fort Collins 3538 −14.9 30.8/15.5 15.1 17.0 1339 Grand Junction AP 3082 −12.8 33.3/15.6 15.1 17.2 2018 Pueblo AP 3007 −14.6 33.4/16.8 17.5 18.6 1866

CONNECTICUT

Bridgeport AP 3076 −10.0 27.6/21.5 7.7 23.0 1665 Hartford 3419 −13.6 29.7/21.3 11.5 22.8 1538

DELAWARE

Wilmington AP 2743 −9.4 30.3/22.7 9.6 24.1 1976 DISTRICT OF COLUMBIA

Washington National AP 2248 −6.6 31.8/23.3 9.1 24.7 2439 FLORIDA

Daytona Beach AP 505 3.2 31.6/24.9 8.8 25.7 4204 Fort Myers AP 232 7.3 32.9/25.1 9.5 26.3 4958 Gainesville AP 704 0.7 32.6/24.6 10.2 25.7 3894 Jacksonville AP 797 −0.1 32.7/25.0 4.6 25.8 3804 Key West AP 56 14.3 31.6/26.0 4.6 26.6 5652 Miami AP 111 10.3 31.9/25.2 6.7 25.9 5263 Orlando AP 381 5.4 32.9/24.5 9.5 25.7 4571 Panama City, Tyndall AFB 676 2.2 31.3/25.7 6.8 26.8 3902 Pensacola AP 898 0.5 32.3/25.1 8.4 26.3 3787 Tallahassee AP 947 −2.1 33.2/24.4 10.6 25.7 3688 Tampa AP 403 4.8 32.4/25.2 8.1 26.2 4577 West Palm Beach AP 179 8.5 31.7/25.3 7.4 25.9 5027

GEORGIA Athens 1607 −3.9 32.3/23.4 10.4 24.4 2822 Atlanta AP 1662 −4.2 32.1/23.3 10.4 24.2 2799 Augusta AP 1425 -4.0 33.4/24.1 11.6 25.1 3066 Columbus, Lawson AFB 1256 −3.1 33.5/24.0 11.6 25.4 3362 Macon AP 1297 −2.8 33.4/24.1 10.9 25.2 3237 Rome AP 1742 −5.8 32.6/23.3 11.7 24.5 na Savannah-Travis AP 1026 −1.2 32.9/24.6 9.8 25.6 3549 Valdosta, Moody AFB 862 −0.9 33.2/24.6 10.9 25.8 4009

HAWAII

Hilo AP 0 17.1 28.7/23.1 6.8 24.1 4866 Honolulu AP 0 17.1 31.0/22.8 7.0 23.9 5527

IDAHO

APPENDICES

Boise AP 3256 −12.7 32.8/16.6 16.8 17.3 1559 Coeur D’Alene 3466 −12.1 28.8/15.6 15.4 16.6 1231 Lewiston AP 2928 −8.6 32.3/17.3 14.7 17.9 1647 Pocatello AP 3989 −17.7 31.0/15.4 18.2 16.4 1190

ILLINOIS

Champaign 3161 −16.1 31.1/23.7 10.8 24.8 2054 Chicago, O’Hare AP 3631 −17.3 29.9/22.1 10.7 23.5 1634 Chicago CO 3196 −16.1 30.3/22.3 8.9 23.7 1884 Moline AP 3597 −18.9 30.8/22.9 11.1 24.2 1782 Peoria AP 3416 −17.7 30.4/23.1 10.7 24.3 1855 Rockford 3872 −19.8 29.7/22.1 10.9 23.5 1584 Springfield AP 3160 −16.3 31.2/23.5 10.7 24.7 2019

INDIANA

Evansville AP 2616 −12.3 32.0/21.9 10.7 24.9 2263 Fort Wayne AP 3485 −16.7 29.7/21.9 11.1 23.5 1709 Indianapolis AP 3119 −15.5 30.2/22.9 10.4 24.2 1918 Lafayette 3460 −16.1 30.9/22.9 11.3 24.3 1705 South Bend AP 3517 −15.8 29.5/21.8 10.4 23.3 1622 Terre Haute AP 3101 −14.9 31.1/23.7 10.9 24.8 1939

IOWA

Burlington AP 3302 −17.7 31.1/23.4 10.3 24.6 2001 Des Moines AP 3609 −19.4 30.8/22.9 10.2 24.1 1837 Dubuque 4071 −19.7 28.6/21.8 10.1 23.3 1484 Mason City AP 4354 −23.2 29.6/23.3 11.5 23.4 1474 Sioux City AP 3829 −20.7 30.9/22.6 11.3 23.9 1749 Waterloo 4114 −22.4 29.9/22.2 11.1 23.6 1563

KANSAS

Dodge City AP 2778 −14.3 34.7/21.0 13.8 22.2 2272 Goodland AP 3319 −16.2 32.7/18.8 14.8 20.2 1677 Manhattan, Fort Riley 2802 −14.4 34.0/23.5 12.6 24.3 2308 Topeka AP 2925 −15.3 32.7/23.9 11.3 24.8 2156 Wichita AP 2662 −12.9 34.7/22.7 12.3 23.8 2417

KENTUCKY

Bowling Green AP 2404 −10.1 31.6/23.6 10.8 24.6 2296 Lexington AP 2657 −11.9 30.3/22.7 10.2 23.8 2086 Louisville AP 2508 −10.5 31.4/23.3 10.3 24.5 2222

LOUISIANA

Alexandria AP 1113 −1.3 33.5/25.2 10.3 26.2 3559 Baton Rouge AP 927 −0.8 32.9/25.0 9.4 26.0 3803 Lafayette AP 882 0.1 32.9/25.3 9.0 26.3 3821 Lake Charles AP 898 0.3 32.5/25.4 8.6 26.5 3785 Monroe AP 1337 −2.8 33.8/25.3 10.6 26.4 3355 New Orleans 841 1.3 32.6/25.5 8.6 26.5 3839 Shreveport AP 1258 −2.9 33.9/24.8 10.7 25.7 3426

APPENDICES

MAINE Bangor, Dow AFB 4406 −18.8 27.4/19.4 11.4 20.8 1064

Caribou AP 5362 −24.1 25.7/na 11.0 na 817 Portland 4099 −16.0 26.8/19.9 10.2 21.2 1079

MARYLAND

Baltimore AP 2615 −8.5 31.2/22.8 10.4 24.2 2061 Salisbury 2237 −7.6 31.1/23.9 10.6 25.0 2223

MASSACHUSETTS

Boston AP 3134 −10.9 29.1/21.3 8.5 22.6 1609 Worcester AP 3877 −14.5 26.7/20.2 9.0 21.6 1224

MICHIGAN

Alpena AP 4602 −18.3 27.3/19.7 12.8 21.1 988 Detroit 3426 −13.1 29.9/21.6 9.8 23.0 1692 Escanaba 4774 −19.4 24.6/19.2 9.5 20.2 924 Flint AP 3877 −16.1 28.5/21.1 11.4 22.4 1362 Grand Rapids AP 3874 −14.9 28.7/21.2 11.2 22.7 1409 Muskegon AP 3847 −13.7 27.2/20.7 10.1 22.1 1312 Sault Ste. Marie AP 5176 −21.6 25.1/18.9 11.9 20.1 789 Traverse City AP 4305 −15.9 28.0/20.2 11.8 21.7 1182

MINNESOTA

Bemidji AP 5667 −27.7 27.1/18.9 10.4 20.1 989 Duluth AP 5454 −26.2 25.5/18.4 10.8 19.8 853 International Falls AP 5826 −30.2 26.7/18.8 12.1 20.1 906 Minneapolis/St. Paul AP 4434 −23.0 29.4/21.2 10.3 22.6 1489 Rochester AP 4583 −23.9 28.1/21.2 10.8 22.5 1320

MISSISSIPPI

Columbus AFB 1538 −3.9 33.6/24.4 10.7 25.6 3092 Jackson AP 1371 −3.8 33.6/24.6 10.7 25.6 3278 Meridian AP 1358 −3.8 33.3/24.4 11.3 25.4 3224

MISSOURI

Columbia AP 2896 7.4 31.7/23.7 11.1 24.6 2084 Joplin 2391 −11.3 32.9/23.9 10.8 24.8 2454 Kansas City AP 2996 −15.8 32.2/23.7 10.6 24.7 2140 St Louis AP 2643 −13.3 32.5/23.9 9.9 25.0 2379

MONTANA

Billings AP 3980 −21.4 30.7/16.3 14.4 17.2 1370 Bozeman 5504 −23.7 29.1/15.3 17.9 16.2 373 Cut Bank AP 4947 −26.2 26.8/14.1 14.1 14.9 819 Glasgow AP 4858 −27.1 30.3/16.9 14.1 18.0 1247 Great Falls AP 4301 −24.6 29.2/15.2 15.3 16.1 1107 Helena AP 4462 −23.2 29.1/15.1 15.7 16.9 1068 Kalispell AP 4654 −19.3 27.9/15.8 16.4 16.5 747 Lewistown AP 4711 −23.9 27.7/15.1 15.3 15.9 878

APPENDICES

Miles City AP 4331 −24.3 32.7/18.0 14.7 19.1 1489 Missoula AP 4329 −17.9 29.3/15.8 17.1 16.6 933

NEBRASKA

Grand Island AP 3567 −18.8 32.1/21.9 12.2 23.1 1802 Lincoln CO 3488 −17.9 32.6/23.2 11.9 24.2 1919 North Platte AP 3811 −19.3 31.7/20.4 14.3 21.6 1521 Omaha AP 3500 −18.6 31.4/23.2 11.0 24.4 1888 Scottsbluff AP 3738 −19.3 32.0/18.0 16.1 19.2 1489

NEVADA

Elko AP 3932 −16.4 32.1/14.5 21.7 15.4 1191 Ely AP 4234 −17.4 29.8/13.0 19.8 14.3 954 Las Vegas AP 1337 0.1 39.8/18.6 13.6 20.6 3747 Lovelock AP 3261 −12.3 33.9/15.3 19.7 16.3 1603 Reno AP 3152 −9.5 32.2/14.9 19.7 15.7 1391 Tonopah AP 3185 −10.2 32.3/14.0 17.8 15.4 1578 Winnemucca AP 3508 −13.5 33.5/15.3 21.1 16.1 1322

NEW HAMPSHIRE

Concord AP 4197 −18.3 28.9/20.4 13.1 21.8 1159 Portsmouth, Pease AFB 3651 −13.1 28.1/20.7 10.2 22.0 1343

NEW JERSEY

Atlantic City CO 2872 −10.2 29.9/22.6 10.2 23.9 1777 Newark AP 2716 −9.6 30.9/22.2 8.8 23.8 2082

NEW MEXICO Albuquerque AP 2458 −6.7 32.8/15.5 14.1 17.6 2171 Farmington AP 3036 −10.9 32.2/15.5 15.9 17.3 1837 Gallup 3469 −14.9 30.2/13.8 17.8 15.8 1308 Taos na −15.1 27.8/12.5 17.7 13.9 na Roswell AP 1815 −6.6 35.0/18.4 14.1 19.8 2757 Tucumcari AP 2173 −9.1 33.4/18.0 13.6 19.8 2331

NEW YORK

Albany AP 3830 −16.6 28.3/21.1 11.4 22.3 1403 Binghamton AP 4041 −15.9 26.6/19.6 9.7 20.8 1218 Buffalo AP 3748 −14.3 27.4/20.2 9.5 21.7 1371 Massena AP 4586 −22.9 27.9/20.6 11.9 21.8 1137 NYC—Kennedy AP 2793 −8.1 28.6/21.8 7.4 23.7 1857 Rochester AP 3741 −14.7 28.3/21.0 10.9 22.3 1337 Syracuse AP 3797 −16.2 28.3/21.0 10.9 22.2 1333

APPENDICES

NORTH CAROLINA

Asheville AP 2393 −8.4 28.7/21.4 10.8 22.4 1869 Charlotte AP 1856 −5.3 31.8/23.1 10.0 24.0 2613 Greensboro AP 2147 −6.8 30.9/22.8 10.1 23.8 2302 Raleigh/Durham AP 1921 −6.0 31.7/23.6 10.6 24.6 2499 Wilmington AP 1372 −2.8 31.7/25.0 8.8 25.8 3087

NORTH DAKOTA

Bismarck AP 4982 −26.2 30.1/19.3 14.4 20.7 1191 Fargo AP 5141 −26.9 29.3/20.3 12.0 21.7 1272 Minot AP 5107 −26.3 29.0/18.6 12.3 20.2 1186

OHIO

Akron-Canton AP 3422 −14.7 28.3/21.1 10.3 22.4 1544 Cincinnati CO 2771 −11.3 31.1/22.8 11.1 24.1 2074 Cleveland AP 3445 −14.4 28.7/21.6 10.1 22.8 1531 Columbus AP 3171 −12.3 30.7/23.0 10.9 24.1 1733 Dayton AP 3171 −14.9 29.8/22.1 10.7 23.3 1805 Mansfield AP 3477 −15.5 28.2/21.4 10.2 22.8 1566 Toledo AP 3655 −15.9 29.5/21.8 11.5 23.2 1511 Youngstown AP 3636 −14.9 28.3/20.8 11.5 22.2 1409

OKLAHOMA

Oklahoma City AP 2033 −8.1 34.7/23.2 11.1 24.2 2762 Tulsa AP 2051 −9.6 34.7/24.3 10.6 25.2 2861

OREGON

Astoria AP 2866 −1.5 20.6/16.1 7.3 16.6 798 Eugene AP 2526 −3.6 28.6/18.0 15.5 18.6 1308 Medford AP 2562 −4.1 33.1/18.1 18.3 18.7 1661 Pendleton AP 2941 −11.6 31.8/16.8 15.2 17.4 1548 Portland AP 2512 −2.8 28.4/18.3 11.8 18.8 1398 Salem AP 2737 −3.9 28.7/18.1 15.0 18.5 1167

PENNSYLVANIA

Allentown AP 3214 −11.6 29.7/21.6 10.6 22.9 1682 Erie AP 3488 −13.5 27.2/21.2 8.4 22.3 1473 Harrisburg AP 2971 −10.4 30.6/21.8 11.2 23.2 1866 Philadelphia AP 2752 −9.0 30.9/22.8 9.5 24.3 2013 Pittsburgh AP 3316 −12.2 29.2/21.0 9.9 22.4 1576 Williamsport 3382 −13.2 29.0/21.2 11.2 22.7 1553

RHODE ISLAND

Providence AP 3269 −11.8 28.7/21.3 9.7 22.9 1524 SOUTH CAROLINA

Anderson 1647 −3.7 32.6/23.3 11.2 24.4 2722 Charleston CO 1037 −1.6 32.3/24.9 8.9 25.8 3502 Columbia AP 1472 −4.1 33.3/23.7 11.2 24.8 3060 Greenville AP 1818 −4.7 31.5/22.9 10.3 23.9 2569

APPENDICES

SOUTH DAKOTA

Huron AP 4402 −23.9 31.0/21.6 12.8 22.9 1505 Pierre AP 4117 −22.1 32.9/20.6 14.1 21.9 1632 Rapid City AP 4056 −20.7 31.1/18.2 14.1 19.7 1340 Sioux Falls AP 4338 −23.4 30.6/21.7 11.8 23.0 1519

- Appendix B.indd 1521 9/21/09 7:34:18 PM


TENNESSEE

Bristol-Tri City AP 2448 −10.0 29.3/21.7 10.6 22.7 2012 Chattanooga AP 1993 −6.4 32.1/23.4 10.8 24.4 2561 Knoxville AP 2187 −7.2 31.1/23.1 10.2 24.0 2313 Memphis AP 1712 −5.9 33.4/24.8 9.3 25.8 3037 Nashville AP 2072 −8.5 32.1/23.6 10.3 24.6 2605

TEXAS

Abilene AP 1436 −5.5 35.1/21.5 11.6 23.0 3361 Amarillo AP 2366 −10.9 33.3/19.1 13.4 20.6 2293 Austin AP 938 −1.2 34.9/23.7 11.1 25.1 3984 Brownsville AP 353 4.4 33.9/25.3 9.1 26.3 4876 Corpus Christi AP 564 2.4 33.7/25.4 9.6 26.6 4457 Dallas AP 1255 −3.9 35.7/23.8 11.2 25.1 3659 Del Rio, Laughlin AFB 869 0.9 37.4/22.6 11.9 24.6 4004 El Paso AP 1504 −3.4 35.6/17.8 13.4 20.3 3049 Fort Worth AP 1280 −3.9 36.1/23.8 11.1 25.0 3643 Galveston 702 3.7 31.4/25.9 4.1 26.8 4099 Houston/Hobby 762 1.7 33.3/25.2 9.1 26.3 4087 Laredo AFB 569 2.8 37.2/22.9 11.8 25.0 4719 Lubbock AP 1906 −7.8 34.1/19.7 12.4 21.5 2685 Lufkin AP 1084 −2.2 33.8/24.8 11.1 25.8 3626 Midland AP 1528 −5.1 35.3/19.7 13.2 21.7 3104 Port Arthur AP 833 0.6 32.8/25.8 8.8 26.8 3886 San Angelo AP 1341 −4.2 35.3/21.3 12.4 22.9 3372 San Antonio AP 913 −0.7 34.7/23.2 10.3 24.9 3968 Waco AP 1211 −3.0 36.1/24.1 11.8 25.2 3704 Wichita Falls AP 1690 −6.7 36.6/23.0 13.1 24.2 3176

UTAH

Cedar City AP 3312 −12.8 31.6/14.6 16.3 16.2 1539 Salt Lake City 3203 −10.7 33.4/16.4 14.8 17.9 1820

VERMONT

Burlington AP 3926 −20.2 27.9/20.1 10.9 21.5 1238 Rutland 4317 −18.4 26.6/19.3 10.6 20.4 1303

VIRGINIA

Norfolk AP 1942 −4.2 31.6/23.8 8.4 24.9 2488 Richmond AP 2202 −7.1 32.0/23.6 10.6 24.8 2346 Roanoke AP 2422 −8.2 30.6/21.9 10.8 23.0 2064

APPENDICES

WASHINGTON

Bellingham AP 3116 −5.3 22.8/16.8 8.4 17.2 838 Olympia AP 3142 −4.9 26.3/17.5 13.5 17.9 866 Seattle CO 2562 −2.2 26.2/17.2 10.0 17.7 1178 Seattle–Tacoma AP 2727 −2 25.3/16.8 10.3 17.3 1123 Spokane AP 3801 −11.1 31.1/17.3 15.7 18.0 1129

Walla Walla AP 2754 −9.7 32.9/17.9 15.1 18.6 1756 Yakima AP 3315 −11.8 31.4/17.5 17.4 18.2 1304

WEST VIRGINIA

Beckley 3088 −11.7 27.0/20.1 9.6 21.2 1494 Charleston AP 2581 −10.9 30.1/22.2 10.6 23.4 2031 Huntington CO 2592 −10.8 30.4/22.6 10.6 23.8 2008 Morgantown 2979 −11.6 29.2/21.3 11.0 22.7 1753

WISCONSIN

Eau Claire AP 4628 −24.2 28.9/20.8 11.3 22.3 1337 Green Bay AP 4494 −21.1 27.9/21.2 11.2 22.4 1209 La Cross AP 4162 −21.8 29.8/22.0 11.1 23.5 1550 Madison AP 4263 −20.4 29.0/21.5 11.7 22.7 1327 Milwaukee AP 4069 −17.7 28.4/21.5 8.9 22.8 1327

WYOMING

Casper AP 4268 −20.2 30.7/14.5 17.4 15.8 1157 Cheyenne AP 4070 −17.4 28.1/13.9 14.3 15.6 1048 Lander AP 4383 −21.2 29.7/14.0 15.2 15.2 1213 Laramie AP 5004 −19.3 26.2/11.9 16.2 13.4 687 Rock Springs AP 4647 −17.6 27.7/11.9 15.1 13.0 963 Sheridan AP 4336 −22.1 30.7/16.5 16.5 17.6 1124

ALBERTA

Calgary AP 5492 −26.2 24.6/14.2 12.2 15.1 648 Edmonton AP 6124 −29.6 23.8/15.8 11.7 16.6 594 Medicine Hat AP 4993 −27.9 28.6/16.6 13.7 16.9 1101

BRITISH COLUMBIA

Prince George AP 5275 −27.2 23.4/14.3 12.2 15.0 503 Prince Rupert CO 4250 −9.3 16.4/13.4 5.1 14.1 318 Vancouver AP 3157 −4.5 21.9/16.9 7.6 17.3 853 Victoria CO 3052 −2.9 22.5/15.9 10.0 16.3 714

MANITOBA

The Pas 6939 −32.8 24.7/16.8 10.3 17.9 684 Winnipeg AP 6032 −30.2 27.1/18.9 11.4 20.1 991

NEW BRUNSWICK

Fredericton AP 4814 −21.3 26.4/18.8 11.3 20.1 906 Saint John AP 4876 −19.8 22.8/16.7 9.6 17.9 655

NEWFOUNDLAND

Gander 5197 −17.9 22.6/16.7 9.8 17.8 597 St. John’s AP 4938 −14.1 21.3/17.1 8.8 18.0 471

APPENDICES

NORTHWEST TERRITORIES

Fort Smith AP 7884 −37.9 24.3/15.4 11.6 16.4 518 Inuvik 10,227 −41.7 21.8/14.0 10.1 14.6 272 Yellowknife AP 8642 −39.4 21.8/14.2 7.9 15.1 473

|Winter Summer<br><br>State and Stationa HDD18.3°C<br><br>Design Dry-Bulb (°C) (99%)<br><br>Design Dry-Bulb and Mean Coincident Wet-Bulb (°C) (2%)<br><br>Mean Daily Range (°C)<br><br>Design Wet-Bulb (°C)<br><br>(2%) CDD10.0°C|
|---|
|NOVA SCOTIA<br><br>Halifax AP 4518 −16.5 24.2/18.1 9.1 19.4 813 Sydney AP 4646 −16.0 23.7/18.2 9.5 19.2 715 Yarmouth AP 4175 −12.0 20.6/17.5 7.3 18.2 656<br><br>ONTARIO<br><br>Ottawa AP 4762 −21.8 27.0/19.5 14.3 20.8 1136 Sudbury AP 5550 −25.4 25.6/17.8 10.5 19.3 865 Thunder Bay 5868 −27.3 24.9/17.9 12.1 18.9 666 Toronto AP 4059 −16.7 27.3/20.1 10.6 21.3 1317<br><br>PRINCE EDWARD ISLAND<br><br>Charlottetown AP 4777 −18.6 23.7/18.6 8.4 19.6 778 QUEBEC<br><br>Montréal AP 4603 −21.4 26.7/20.1 9.5 21.2 1192 Québec AP 5249 −23.9 25.6/19.0 10.2 20.3 873 Sept Iles AP 6271 −26.2 19.4/14.8 7.4 15.7 383 Trois Rivières 5069 −22.8 24.6/20.2 6.7 21.1 981 Val d’Or AP 6253 −30.3 25.0/17.4 11.2 18.7 663<br><br>SASKATCHEWAN<br><br>Prince Albert AP 6672 −34.2 25.3/16.4 11.7 17.5 696 Regina AP 5985 −31.2 27.3/16.9 12.7 18.1 900 Saskatoon AP 6177 −32.2 26.5/16.6 12.4 17.6 854<br><br>YUKON TERRITORY Whitehorse AP 7109 −37.3 20.9/12.2 11.6 12.8 339|


aU.S. solar data are available from the National Climatic Data Center, Federal Building, Asheville, NC 28801. Canadian solar data are available from The Canadian Climate Center, Atmospheric Environment Service, 4905 Dufferin St., Downsview, Ontario M3H 5T4.

###### TABLE B.4 Outdoor Design Conditions: Mexico and Puerto Rico (SI units)

|Winter Summer<br><br>State and Station HDD18.3°C<br><br>Design Dry-Bulb (°C) (99%)<br><br>Design Dry-Bulb and Mean Coincident Wet-Bulb (°C) (2%)<br><br>Mean Daily Range (°C)<br><br>Design Wet-Bulb (°C)<br><br>(2%) CDD10.0°C|
|---|
|MEXICO Guadalajara 389 3.8 31.2/15.6 10.3 19.4 Mérida 6 15.8 35.9/24.3 10.8 26.5 617 Mexico City 668 5.8 26.9/13.6 10.4 15.7 2646 Monterrey 469 5.2 36.9/23.6 12.1 25.4 4626<br><br>PUERTO RICO San Juan 0 21.4 31.8/25.4 5.8 26.5 6337|


APPENDICES

TABLE B.5 Legacy Outdoor Design Conditions: United States and Canada (I-P units)

Winter Summer

Design Dry-Bulb and Mean Coincident Wet Bulb (°F) (2.5%)

Design Wet-Bulb (°F)

Mean Daily Range (°F)

Design Dry-Bulb (°F) (97.5%)

(2.5%) CDD74°F CALIFORNIA

State and Stationa HDD65°F

Barstow AP 2585 29 104/68 37 71 27584 Los Angeles AP 1595 43 80/68 15 69 4306 Los Angeles CO 1210 40 89/70 20 71 10575 Needles AP 1394 33 110/71 27 75 65218 Oakland AP 2880 36 80/63 19 64 435 Pomona CO 1973 30 99/69 36 72 10240 Redding AP 2548 31 102/67 32 69 27881 Sacramento AP 2775 32 98/70 36 71 10464 San Diego AP 1284 44 80/69 12 70 4643 San Luis Obispo 2503 35 88/70 26 71 1085 Santa Monica CO 1873 43 80/68 16 69 1908

COLORADO Denver AP 6023 1 91/59 28 63 5908 Leadville — −4 81/51 30 55 —

CONNECTICUT

New Haven AP — 7 84/73 17 75 GEORGIA

Rome AP 3136 22 93/76 23 78 17745 HAWAII

Wahiawa — 59 85/72 14 74 IDAHO

Moscow 6691 0 87/62 32 64 1986 ILLINOIS

Carbondale 4568 7 93/77 21 79 14114 INDIANA

Muncie — 2 90/73 22 76 IOWA

Ames 6882 −6 90/74 23 76 7453 Iowa City 6378 −6 89/76 22 78 10098

MARYLAND

Cumberland 5108 10 89/74 22 76 7088 Hagerstown 5092 12 91/74 22 76 7346

MASSACHUSETTS

Springfield 5955 0 87/71 19 73 5205 MISSISSIPPI

Vicksburg CO 2200 26 95/78 21 80 24595 MISSOURI

APPENDICES

Springfield AP 4665 9 93/74 23 77 16262 MONTANA

Billings AP 7220 −10 91/64 31 66 6167

Winter Summer

Design Dry-Bulb and Mean Coincident Wet Bulb (°F) (2.5%)

Design Wet-Bulb (°F)

Mean Daily Range (°F)

Design Dry-Bulb (°F) (97.5%)

(2.5%) CDD74°F NEBRASKA

State and Stationa HDD65°F

Omaha AP 6201 −3 91/75 22 77 13180 NEVADA

Las Vegas AP 2535 28 106/65 30 70 43153 NEW JERSEY

Trenton CO 4953 14 88/74 19 76 7393 NEW MEXICO

Albuquerque AP 4415 16 94/61 27 65 11012 Las Cruces 3120 20 96/64 30 68 14507 Los Alamos 6389 9 87/60 32 61 1235

NEW YORK

Buffalo AP 6799 6 85/70 21 73 3044 Ithaca 7182 0 85/71 24 73 1583

NORTH DAKOTA Williston 9252 −21 88/67 25 70 4034

OKLAHOMA Norman — 13 96/74 24 76 Oklahoma City AP 3742 13 97/74 23 77 22978 Stillwater 3802 13 96/74 24 76 23621

OREGON

Bend 7082 4 87/60 33 62 647 Eugene AP 4803 22 89/66 31 67 1296 Medford AP 4803 23 94/67 35 68 6151 Portland AP 4693 23 85/67 23 67 1851 Portland CO 4417 24 86/67 21 67 2105 Salem AP 4978 23 88/66 31 68 1081

PENNSYLVANIA

Harrisburg AP 5339 11 91/74 21 76 9071 Scranton/Wilkes-Barre 6332 5 87/71 19 73 3774 State College 6252 7 87/71 23 73 3484

RHODE ISLAND

Newport 6122 9 85/72 16 75 1682 SOUTH CAROLINA

Spartanburg AP 3246 22 91/74 20 76 14069 TEXAS

Bryan AP 1784 29 96/76 20 78 33178 Sherman Perrin AFB 2943 20 98/75 22 77 29686

APPENDICES

UTAH

Vernal AP 7671 0 89/60 32 63 2678 VERMONT

Barre 8529 −11 81/69 23 71 1377 VIRGINIA

Charlottesville 4195 18 91/74 23 76 10287

|Winter Summer<br><br>State and Stationa HDD65°F<br><br>Design Dry-Bulb (°F) (97.5%)<br><br>Design Dry-Bulb and Mean Coincident Wet Bulb (°F) (2.5%)<br><br>Mean Daily Range (°F)<br><br>Design Wet-Bulb (°F)<br><br>(2.5%) CDD74°F|
|---|
|WASHINGTON<br><br>Seattle CO 4684 27 82/66 19 67 897 Seattle–Tacoma AP 5122 26 80/64 22 64 1050<br><br>WEST VIRGINIA<br><br>Wheeling 5456 5 86/71 21 73 6793 WISCONSIN<br><br>Ashland 9067 −16 82/68 23 70 1288 BRITISH COLUMBIA<br><br>Vancouver AP 5454 19 77/66 17 67 221 MANITOBA<br><br>Flin Flon 12551 −37 81/66 19 68 1424 NEWFOUNDLAND<br><br>Corner Brook 8550 0 73/63 17 66 505 ONTARIO<br><br>Kitchener 7463 −2 85/72 23 74 2447 QUEBEC<br><br>Chicoutimi 9781 −22 83/68 20 70 1135|


aU.S. solar data are available from the National Climatic Data Center, Federal Building, Asheville, NC 28801. Canadian solar data are available from The Canadian Climate Center, Atmospheric Environment Service, 4905 Dufferin St., Downsview, Ontario M3H 5T4.

APPENDICES

TABLE B.6 Legacy Outdoor Design Conditions: United States and Canada (SI units)

Winter Summer

Design Dry-Bulb and Mean Coincident Wet-Bulb (°C) (2.5%)

Design Wet-Bulb (°C)

Mean Daily Range (°C)

Design Dry-Bulb (°C) (97.5%)

(2.5%) CDH23°C CALIFORNIA

State and Stationa HDD18°C

Barstow AP 1436 −2 40/20 21 22 15,324 Los Angeles AP 886 6 27/20 8 21 2392 Los Angeles CO 672 4 32/21 11 22 5875 Needles AP 774 1 43/22 15 24 3623 Oakland AP 1600 2 27/17 11 18 242 Pomona CO 1096 −1 37/21 20 22 5689 Redding AP 1416 −1 39/19 18 21 15,489 Sacramento AP 1542 0 37/21 20 22 5813 San Diego AP 713 7 27/21 7 21 2579 San Luis Obispo 1391 2 31/21 14 22 603 Santa Monica CO 1041 6 27/20 9 21 1060

COLORADO Denver AP 3346 −17 33/15 16 17 3282 Leadville — −20 27/11 17 13 —

CONNECTICUT

New Haven AP — −14 29/23 9 24 GEORGIA

Rome AP 1742 −6 34/24 13 26 9858 HAWAII

Wahiawa — 15 29/22 8 24 IDAHO

Moscow 3717 −18 31/17 18 18 1103 ILLINOIS

Carbondale 2538 −14 34/25 12 26 7841 INDIANA

Muncie — −17 32/23 12 24 IOWA

Ames 3823 −21 32/23 13 24 4141 Iowa City 3543 −21 32/24 12 26 5610

MARYLAND

Cumberland 2838 −12 32/23 12 24 3938 Hagerstown 2829 −11 33/23 12 24 4081

MASSACHUSETTS

Springfield 3308 −18 31/22 11 23 2892 MISSISSIPPI

APPENDICES

Vicksburg CO 1222 −3 35/26 12 27 13,664 MISSOURI

Springfield AP 2592 −13 34/23 13 25 9034 MONTANA

Billings AP 4011 −23 33/18 17 19 3426

Winter Summer

Design Dry-Bulb and Mean Coincident Wet-Bulb (°C) (2.5%)

Design Wet-Bulb (°C)

Mean Daily Range (°C)

Design Dry-Bulb (°C) (97.5%)

(2.5%) CDH23°C NEBRASKA

State and Stationa HDD18°C

Omaha AP 3445 −19 33/24 12 25 7322 NEVADA

Las Vegas AP 1408 −2 41/18 17 21 23,974 NEW JERSEY

Trenton CO 2752 −10 31/23 11 24 4107 NEW MEXICO

Albuquerque AP 2453 −9 34/16 15 18 6118 Las Cruces 1733 −7 36/18 17 20 8059 Los Alamos 3549 −13 31/16 18 16 686

NEW YORK

Buffalo AP 3777 −14 29/21 12 23 1691 Ithaca 3990 −18 29/22 13 23 879

NORTH DAKOTA Williston 5140 −29 31/19 14 21 2241

OKLAHOMA Norman — −11 36/23 13 24 Oklahoma City AP 2079 −11 36/23 13 25 12,766 Stillwater 2112 −11 36/23 13 24 13,123

OREGON

Bend 3934 −16 31/16 18 17 359 Eugene AP 2668 −6 32/19 17 19 720 Medford AP 2668 −5 35/19 19 20 3417 Portland AP 2607 −5 29/19 13 19 1028 Portland CO 2454 −4 30/19 12 19 1169 Salem AP 2766 −5 31/19 17 20 601

PENNSYLVANIA

Harrisburg AP 2966 −12 33/23 12 24 5039 Scranton/Wilkes-Barre 3518 −15 31/22 11 23 2097 State College 3473 −14 31/22 13 23 1936

RHODE ISLAND

Newport 3401 −13 29/22 9 24 934 SOUTH CAROLINA

Spartanburg AP 1803 −6 33/23 11 24 7816 TEXAS

Bryan AP 991 −2 36/24 11 26 18,432 Sherman Perrin AFB 1635 −7 37/24 12 25 16,492

APPENDICES

UTAH

Vernal AP 4262 −18 32/16 18 17 1488 VERMONT

Barre 4738 −24 27/21 13 22 765

|Winter Summer<br><br>State and Stationa HDD18°C<br><br>Design Dry-Bulb (°C) (97.5%)<br><br>Design Dry-Bulb and Mean Coincident Wet-Bulb (°C) (2.5%)<br><br>Mean Daily Range (°C)<br><br>Design Wet-Bulb (°C)<br><br>(2.5%) CDH23°C|
|---|
|VIRGINIA<br><br>Charlottesville 2331 −8 33/23 13 24 5715 WASHINGTON<br><br>Seattle CO 2602 −3 28/19 11 19 498 Seattle–Tacoma AP 2846 −3 27/18 12 18 583<br><br>WEST VIRGINIA<br><br>Wheeling 3031 −15 30/22 12 23 3774 WISCONSIN<br><br>Ashland 5037 −27 28/20 13 21 716 BRITISH COLUMBIA<br><br>Vancouver AP 3030 −7 25/19 9 19 123 MANITOBA<br><br>Flin Flon 6973 −38 27/19 11 20 791 NEWFOUNDLAND<br><br>Corner Brook 4750 −18 23/17 9 19 281 ONTARIO<br><br>Kitchener 4146 −19 29/22 13 23 1359 QUEBEC<br><br>Chicoutimi 5434 −30 28/20 11 21 631|


aU.S. solar data are available from the National Climatic Data Center, Federal Building, Asheville, NC 28801. Canadian solar data are available from The Canadian Climate Center, Atmospheric Environment Service, 4905 Dufferin St., Downsview, Ontario M3H 5T4.

APPENDICES

##### A P P E N D I X C

###### Solar and Daylighting Design Data

- listed for four latitudes (32, 40, 48, and 64° N). The data are presented in I-P and SI units for the following tilt angles (degrees above the horizontal): latitude −10°, latitude, latitude +10°, latitude +20°, and vertical.
- • Elevation, Latitude, Average Horizontal Insolation, Average Vertical Insolation, Average Temperature, and Heating Degree Days (Tables C.19 and C.20). These values are listed in I-P and SI units for January and July, along with yearly totals, for a number of locations (see Fig. C.1).
- • Daylighting Coefficient of Utilization Values for Various Window and Sky Configurations (Tables C.21–C.26).
- • Reflectances of Materials used to Construct Daylighting Models (Table C.27).


This appendix contains the following information:

- • Solar Intensity and Solar Heat Gain Factors (Tables C.1–C.10). These values are listed for five latitudes (16, 32, 40, 48, and 64° N) in both I-P and SI units (the tables are so labeled). Solar heat gain factors represent the solar radiation gain through one layer of double-strength sheet (DSA) glass. The data are based on an “average cloudless” day at the respective latitudes. Tables C.1 through C.10 are copyrighted by the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., Atlanta, GA, and are reprinted by permission from the 1989 ASHRAE Handbook—Fundamentals.
- • Solar Position and Clear-Day Global Irradiance (Insolation) (Tables C.11–C.18). These values are


###### APPENDICES

1531

- Appendix C.indd 1531 9/21/09 7:57:55 PM


TABLE C.1 Solar Intensity and Solar Heat Gain Factorsa for 16° N Latitude (I-P units)b

|Date<br><br>Solar Time A.M.<br><br>Direct Normal Btu/h ft2<br><br>Solar Heat Gain Factors, Btu/h ft2<br><br>Solar Time<br><br>N NNE NE ENE E ESE SE SSE S SSW SW WSW W WNW NW NNW HOR P.M.|
|---|
|Jan 21 7 141 5 6 44 92 124 134 126 96 49 6 5 5 5 5 5 5 14 5<br><br>8 262 14 15 55 147 210 240 233 189 114 25 14 14 14 14 14 14 79 4<br>9 300 21 21 32 122 200 244 251 219 152 58 22 21 21 21 21 21 150 3<br>10 317 26 26 27 66 150 209 233 223 178 102 31 26 26 26 26 26 203 2<br>11 325 29 29 29 31 77 148 195 210 194 146 75 31 29 29 29 29 236 1<br>12 327 30 30 30 30 32 73 139 184 199 184 138 72 32 30 30 30 248 12<br><br><br>HALF-DAY TOTALS 110 112 196 461 760 1000 1096 1020 781 426 211 127 111 110 110 110 805 Feb 21 7 182 8 17 84 138 169 172 150 103 36 8 8 8 8 8 8 8 25 5<br><br>8 273 17 19 96 180 231 247 224 166 77 18 17 17 17 17 17 17 101 4<br>9 305 23 24 64 153 214 242 233 188 110 30 23 23 23 23 23 23 174 3<br>10 319 28 29 33 92 161 202 211 188 134 61 30 28 28 28 28 28 229 2<br>11 326 32 32 32 37 83 136 167 172 149 102 49 33 32 32 32 32 263 1<br>12 328 33 33 33 33 34 60 107 142 154 142 106 60 34 33 33 33 275 12<br><br><br>HALF-DAY TOTALS 124 137 321 609 865 1023 1034 885 582 287 174 132 124 124 124 124 930 Mar 21 7 201 11 53 124 172 192 183 145 82 15 10 10 10 10 10 10 10 40 5<br><br>8 272 20 50 140 205 239 235 195 123 35 19 19 19 19 19 19 19 120 4<br>9 299 26 35 109 179 218 225 197 138 57 27 26 26 26 26 26 26 192 3<br>10 312 31 33 61 120 165 182 172 134 76 34 32 31 31 31 31 31 247 2<br>11 318 34 35 36 53 87 114 125 116 89 55 36 35 34 34 34 34 280 1<br>12 320 35 35 36 36 37 47 69 87 93 86 68 47 37 38 36 35 291 12<br><br><br>HALF-DAY TOTALS 141 226 494 755 928 975 879 643 319 187 153 142 139 139 139 139 1025 Apr 21 6 14 2 8 12 14 14 12 8 2 1 1 1 1 1 1 1 1 1 6<br><br>7 197 24 94 153 187 191 167 117 45 14 13 13 13 13 13 13 13 53 5<br>8 256 27 99 172 216 227 204 150 69 24 22 22 22 22 22 22 22 131 4<br>9 280 31 79 149 193 208 193 147 77 31 29 29 29 29 29 29 29 197 3<br>10 293 35 54 102 141 158 151 120 73 37 34 33 33 33 33 33 33 249 2<br>11 299 38 40 54 72 86 88 78 60 43 38 38 36 36 36 36 37 279 1<br>12 301 39 39 39 40 40 41 43 45 45 45 43 41 40 39 39 39 289 12<br><br><br>HALF-DAY TOTALS 179 403 674 859 922 851 653 352 174 159 157 156 155 155 155 156 1057 May 21 6 44 14 30 41 45 43 34 19 4 3 3 3 3 3 3 3 3 5 6<br><br>7 193 50 120 168 191 185 150 92 24 16 16 16 16 16 16 16 17 62 5<br>8 244 52 132 189 218 215 179 115 38 25 24 24 24 24 24 24 25 135 4<br>9 268 49 116 171 198 197 167 109 45 32 30 30 30 30 30 30 32 197 3<br>10 280 47 89 130 151 150 126 84 44 37 35 35 35 35 35 35 37 245 2<br>11 286 47 63 79 87 83 70 52 41 40 39 38 38 38 39 39 41 273 1<br>12 288 46 46 44 43 42 41 41 41 41 41 41 41 42 43 44 46 282 12<br><br><br>HALF-DAY TOTALS 283 575 804 916 897 748 493 217 172 167 167 167 167 168 169 176 1058 Jun 21 6 53 20 39 52 55 51 39 20 4 4 4 4 4 4 4 4 4 7 6<br><br>7 188 62 128 172 190 179 141 80 20 16 16 16 16 16 16 16 18 64 5<br>8 238 66 142 194 217 207 167 99 31 25 25 25 25 25 25 25 27 135 4<br>9 261 63 130 178 198 190 154 93 37 31 31 31 31 31 31 31 33 194 3<br>10 273 59 104 140 154 145 115 70 39 37 36 36 36 36 36 36 38 241 2<br>11 279 57 76 90 92 82 63 46 41 40 39 39 39 39 40 41 43 268 1<br>12 281 57 55 50 45 43 42 41 41 41 41 41 42 42 45 50 55 277 12<br><br><br>HALF-DAY TOTALS 356 648 850 929 876 700 430 194 174 171 171 171 172 173 176 190 1049 Jul 21 6 41 14 29 39 42 40 31 18 4 3 3 3 3 3 3 3 3 6 6<br><br>7 184 51 118 164 185 179 145 88 23 16 16 16 16 16 16 16 17 62 5<br>8 236 55 132 187 214 210 174 111 37 25 25 25 25 25 25 25 26 133 4<br>9 259 52 117 170 196 193 163 106 44 32 31 31 31 31 31 31 33 194 3<br>10 272 50 92 131 151 148 123 81 44 38 36 36 36 36 36 36 38 241 2<br>11 278 49 66 81 88 83 69 52 42 41 40 39 39 39 40 40 42 289 1<br>12 279 49 48 46 44 43 42 42 42 42 42 42 42 43 44 46 48 277 12<br><br><br>HALF-DAY TOTALS 296 580 799 903 878 729 478 215 176 172 171 171 171 172 173 182 1043 Aug 21 6 11 2 7 10 12 12 10 6 2 1 1 1 1 1 1 1 1 1 6<br><br>7 180 26 92 145 176 180 156 109 42 15 14 14 14 14 14 14 14 53 5<br>8 240 30 100 168 209 219 196 143 65 25 23 23 23 23 23 23 23 128 4<br>9 266 33 82 148 190 203 187 142 74 33 30 30 30 30 30 30 30 193 3<br>10 279 37 58 104 140 155 147 117 71 39 36 35 35 35 35 35 35 243 2<br>11 285 40 43 57 75 86 87 76 59 44 40 39 38 38 38 38 39 273 1<br>12 287 41 41 41 42 42 43 44 45 46 45 44 43 42 41 41 41 282 12<br><br><br>HALF-DAY TOTALS 191 410 666 837 891 817 624 339 180 167 165 164 163 163 163 164 1033 Sep 21 7 179 12 50 114 158 176 168 133 76 15 11 11 11 11 11 11 11 39 5<br><br>8 253 21 49 134 196 227 224 186 119 36 20 20 20 20 20 20 20 116 4<br>9 281 28 36 106 173 211 217 191 134 57 28 27 27 27 27 27 27 185 3<br>10 295 32 34 61 118 161 178 168 132 76 35 33 32 32 32 32 32 236 2<br>11 302 35 36 37 54 86 113 123 114 88 56 38 36 35 35 35 35 271 1<br>12 304 36 36 37 38 39 49 69 86 93 86 69 48 39 38 37 36 282 12<br><br><br>HALF-DAY TOTALS 146 226 475 722 885 931 842 622 319 192 159 148 145 144 144 144 991 Oct 21 7 166 8 18 79 128 156 159 139 95 33 9 8 8 8 8 8 8 25 5<br><br>8 259 17 20 95 174 223 237 215 159 74 19 17 17 17 17 17 17 99 4<br>9 292 24 25 65 150 209 235 225 187 106 31 24 24 24 24 24 24 170 3<br>10 307 29 30 34 92 158 197 205 183 130 60 31 29 29 29 29 29 224 2<br>11 314 32 32 33 39 83 133 163 167 145 100 49 34 32 32 32 32 258 1<br>12 316 33 33 33 34 35 60 105 139 150 138 104 60 35 34 33 33 270 12<br><br><br>HALF-DAY TOTALS 127 141 318 592 836 986 996 852 563 283 175 136 128 127 127 127 911 Nov 21 7 134 5 6 43 89 119 129 120 92 47 6 5 5 5 5 5 5 14 5<br><br>8 255 15 15 55 145 206 235 228 185 111 25 15 15 15 15 15 15 78 4<br>9 295 21 21 33 121 197 241 247 215 150 57 22 21 21 21 21 21 149 3<br>10 312 26 26 28 67 147 206 230 220 176 100 31 26 26 26 26 26 201 2<br>11 320 29 29 29 31 77 146 192 207 191 144 74 31 29 29 29 29 234 1<br>12 322 30 30 30 30 32 72 137 181 196 181 137 72 32 30 30 30 246 12<br><br><br>HALF-DAY TOTALS 112 113 197 456 749 983 1077 1001 767 420 210 128 112 112 112 112 799 Dec 21 7 118 4 5 30 72 101 112 107 85 48 7 4 4 4 4 4 4 10 5<br><br>8 255 13 14 41 132 198 233 231 193 124 33 13 13 13 13 13 13 69 4<br>9 297 20 20 25 108 191 241 254 227 165 72 21 20 20 20 20 20 138 3<br>10 315 25 25 26 56 144 208 239 233 192 117 35 25 25 25 25 25 191 2<br>11 323 28 28 28 29 73 150 202 221 207 161 86 30 28 28 28 28 223 1<br>12 325 29 29 29 29 30 77 149 197 212 196 149 76 30 29 29 29 234 12<br><br><br>HALF-DAY TOTALS 104 105 159 402 710 975 1099 1050 836 484 228 125 105 104 104 104 748 N NNW NW WNW W WSW SW SSW S SSE SE ESE E ENE NE NNE HOR PM|


APPENDICES

aTotal solar heat gains for DSA glass (based on a ground reflectance of 0.20). bHalf-day totals computed by Simpson’s rule, time interval = 10 minutes.

- Appendix C.indd 1532 9/21/09 7:57:57 PM


TABLE C.2 Solar Intensity and Solar Heat Gain Factorsa for 32° N Latitude (I-P units)b

Direct

|Date<br><br>Time A.M.<br><br>Btu/h ft2<br><br>Time N NNE NE ENE E ESE SE SSE S SSW SW WSW W WNW NW NNW HOR P.M.|
|---|
|Jan 21 7 141 5 6 44 92 124 134 126 96 49 6 5 5 5 5 5 5 14 5<br><br>8 203 9 9 29 105 160 189 189 159 103 28 9 9 9 9 9 9 32 4<br>9 269 15 15 17 91 175 229 246 225 169 82 17 15 15 15 15 15 88 3<br>10 295 20 20 20 41 135 209 249 250 212 141 46 20 20 20 20 20 136 2<br>11 306 23 23 23 24 68 159 221 249 238 191 110 29 23 23 23 23 166 1<br>12 310 24 24 24 24 25 88 174 228 246 228 174 88 25 24 24 24 176 12<br><br><br>HALF-DAY TOTALS 79 79 107 284 570 856 1015 1014 853 553 264 112 80 79 79 79 512 Feb 21 7 112 4 7 47 82 102 106 95 67 26 4 4 4 4 4 4 4 9 5<br><br>8 245 13 14 65 149 205 228 216 170 95 17 13 13 13 13 13 13 64 4<br>9 287 19 19 32 122 199 242 248 216 149 55 20 19 19 19 19 19 127 3<br>10 305 24 24 25 62 151 213 241 232 189 112 31 24 24 24 24 24 176 2<br>11 314 26 26 26 28 76 156 208 227 212 165 87 28 26 26 26 26 207 1<br>12 316 27 27 27 27 29 79 155 204 221 204 155 79 29 27 27 27 217 12<br><br><br>HALF-DAY TOTALS 100 103 201 445 735 978 1080 1010 780 452 228 122 100 100 100 100 691 Mar 21 7 185 10 37 105 153 176 173 142 88 20 9 9 9 9 9 9 9 32 5<br><br>8 260 17 25 107 183 227 237 209 150 62 18 17 17 17 17 17 17 100 4<br>9 290 23 25 64 151 210 237 227 183 107 30 23 23 23 23 23 23 164 3<br>10 304 28 28 30 87 158 202 215 195 144 70 29 28 28 28 28 28 211 2<br>11 311 31 31 31 34 82 142 179 188 168 120 59 32 31 31 31 31 242 1<br>12 313 32 32 32 32 33 66 122 162 176 162 122 66 33 32 32 32 252 12<br><br><br>HALF-DAY TOTALS 124 162 359 629 875 1033 1041 888 589 326 193 136 125 124 124 124 874 Apr 21 6 66 9 35 54 65 66 56 38 12 4 3 3 3 3 3 3 3 7 6<br><br>7 206 17 80 146 188 200 182 136 65 16 14 14 14 14 14 14 14 61 5<br>8 255 23 61 144 200 227 219 177 107 30 22 22 22 22 22 22 22 129 4<br>9 278 28 36 103 168 206 212 187 133 58 29 28 28 28 28 28 28 188 3<br>10 290 32 34 52 108 155 177 172 141 87 39 33 32 32 32 32 32 233 2<br>11 295 35 35 36 47 83 118 135 132 108 70 40 36 35 35 35 35 262 1<br>12 297 36 36 36 37 38 53 82 106 115 106 82 53 38 37 36 36 271 12<br><br><br>HALF-DAY TOTALS 161 296 550 792 952 992 889 645 360 228 177 157 153 152 152 152 1015 May 21 6 119 33 77 108 121 116 94 56 13 8 8 8 8 8 8 8 9 21 6<br><br>7 211 36 111 170 202 204 174 118 42 19 18 18 18 18 18 18 19 81 5<br>8 250 29 94 165 208 220 199 149 73 27 25 25 25 25 25 25 25 146 4<br>9 269 33 61 128 177 198 190 155 93 37 32 31 31 31 31 31 31 201 3<br>10 280 36 40 76 121 150 156 138 99 54 37 35 35 35 35 35 35 243 2<br>11 285 38 39 42 59 83 99 102 90 68 47 40 39 37 37 37 37 269 1<br>12 286 38 39 40 40 41 47 59 70 74 70 59 47 41 40 40 39 277 12<br><br><br>HALF-DAY TOTALS 222 438 702 900 985 933 747 447 250 199 183 177 175 174 174 175 1098 Jun 21 6 131 44 92 123 135 127 99 55 12 10 10 10 10 10 10 10 11 28 6<br><br>7 210 47 122 176 204 201 168 108 35 20 20 20 20 20 20 20 21 88 5<br>8 245 36 106 171 208 214 189 135 60 28 27 27 27 27 27 27 27 151 4<br>9 264 35 74 137 178 193 180 139 77 35 32 32 32 32 32 32 32 204 3<br>10 274 38 47 86 125 146 145 123 83 45 38 36 36 36 36 36 36 244 2<br>11 279 40 41 47 64 82 91 89 75 56 43 41 40 39 39 39 39 269 1<br>12 280 41 41 41 42 42 46 52 58 60 58 52 46 42 42 41 41 276 12<br><br><br>HALF-DAY TOTALS 261 504 762 935 985 897 678 372 225 197 189 185 184 184 183 186 1122 Jul 21 6 113 34 76 105 117 113 90 53 12 9 9 9 9 9 9 9 9 22 6<br><br>7 203 38 111 167 198 198 169 114 41 20 19 19 19 19 19 19 19 81 5<br>8 241 31 95 163 204 215 194 145 70 28 26 26 26 26 26 26 26 145 4<br>9 261 34 64 129 175 195 186 150 90 37 32 32 32 32 32 32 32 198 3<br>10 271 37 42 78 121 148 153 134 96 53 38 36 36 36 36 36 36 240 2<br>11 277 39 40 43 60 83 98 99 88 66 47 41 40 38 38 38 38 265 1<br>12 279 40 40 41 41 42 48 58 68 72 68 58 48 42 41 41 40 273 12<br><br><br>HALF-DAY TOTALS 231 444 701 890 967 912 726 433 248 202 187 182 180 179 179 180 1088 Aug 21 6 59 10 33 50 60 60 51 34 11 4 4 4 4 4 4 4 4 8 6<br><br>7 190 19 79 141 179 190 172 128 61 17 15 15 15 15 15 15 15 61 5<br>8 240 25 63 141 195 219 210 170 102 31 23 23 23 23 23 23 23 128 4<br>9 263 30 39 104 166 200 206 181 127 57 31 29 29 29 29 29 29 185 3<br>10 276 34 36 55 109 153 173 167 136 84 40 35 34 34 34 34 34 229 2<br>11 282 36 37 39 50 84 116 131 127 104 69 41 38 36 36 36 36 256 1<br>12 284 37 37 37 39 40 54 81 103 111 103 81 54 40 39 37 37 265 12<br><br><br>HALF-DAY TOTALS 171 303 546 774 922 955 854 618 352 231 184 166 162 161 160 160 999 Sep 21 7 163 10 35 96 139 159 156 128 80 20 10 10 10 10 10 10 10 31 5<br><br>8 240 18 26 103 173 215 224 198 143 60 19 18 18 18 18 18 18 96 4<br>9 272 24 26 64 146 202 227 218 177 105 31 24 24 24 24 24 24 158 3<br>10 287 29 29 32 86 154 196 208 189 141 70 31 29 29 29 29 29 204 2<br>11 294 32 32 32 36 81 139 174 182 163 118 59 34 32 32 32 32 234 1<br>12 296 33 33 33 33 35 66 120 158 171 158 120 66 35 33 33 33 244 12<br><br><br>HALF-DAY TOTALS 130 164 345 598 831 982 993 852 574 325 197 142 130 129 129 129 845 Oct 21 7 99 4 7 43 74 92 96 85 60 24 5 4 4 4 4 4 4 10 5<br><br>8 229 13 15 63 143 195 217 206 162 90 17 13 13 13 13 13 13 63 4<br>9 273 20 20 33 120 193 234 239 208 144 54 21 20 20 20 20 20 125 3<br>10 293 24 24 26 62 147 207 234 225 183 109 32 24 24 24 24 24 173 2<br>11 302 27 27 27 29 76 152 203 221 207 160 85 29 27 27 27 27 203 1<br>12 304 28 28 28 28 30 78 151 199 215 199 151 78 30 28 28 28 213 12<br><br><br>HALF-DAY TOTALS 103 106 200 433 708 941 1038 972 753 441 226 125 104 103 103 103 679 Nov 21 7 2 0 0 0 1 1 1 1 1 1 0 0 0 0 0 0 0 0 5<br><br>8 196 9 9 29 103 156 184 184 155 100 27 9 9 9 9 9 9 32 4<br>9 263 16 16 17 90 173 225 241 221 166 80 17 16 16 16 16 16 88 3<br>10 289 20 20 21 41 134 206 245 246 209 138 45 21 20 20 20 20 136 2<br>11 301 23 23 23 24 67 157 218 245 234 188 109 29 23 23 23 23 165 1<br>12 304 24 24 24 24 25 87 171 224 243 224 171 87 25 24 24 24 175 12<br><br><br>HALF-DAY TOTALS 80 81 108 282 561 841 996 995 838 544 261 113 81 80 80 80 509 Dec 21 8 176 7 7 19 84 135 163 166 143 97 31 7 7 7 7 7 7 22 4<br><br>9 257 14 14 15 77 162 218 238 222 171 89 15 14 14 14 14 14 72 3<br>10 288 18 18 18 34 127 204 246 251 216 148 52 19 18 18 18 18 119 2<br>11 301 21 21 21 22 63 157 222 252 243 197 116 29 21 21 21 21 148 1<br>12 304 22 22 22 22 23 89 177 232 252 232 177 89 23 22 22 22 158 12<br><br><br>HALF-DAY TOTALS 71 71 84 227 500 792 965 986 852 578 275 107 71 71 71 71 440 N NNW NW WNW W WSW SW SSW S SSE SE ESE E ENE NE NNE HOR PM|


###### Normal Solar Heat Gain Factors, Btu/h ft2 Solar

Solar

APPENDICES

aTotal solar heat gains for DSA glass (based on a ground reflectance of 0.20). bHalf-day totals computed by Simpson’s rule, time interval = 10 minutes.

- Appendix C.indd 1533 9/21/09 7:58:01 PM


TABLE C.3 Solar Intensity and Solar Heat Gain Factorsa for 40° N Latitude (I-P units)b

|Date<br><br>Solar Time A.M.<br><br>Direct Normal Btu/h ft2<br><br>Solar Heat Gain Factors, Btu/h ft2<br><br>Solar Time<br><br>N NNE NE ENE E ESE SE SSE S SSW SW WSW W WNW NW NNW HOR P.M.|
|---|
|Jan 21 7 141 5 6 44 92 124 134 126 96 49 6 5 5 5 5 5 5 14 5<br><br>9 239 12 12 13 74 154 205 224 209 160 82 13 12 12 12 12 12 55 3<br>10 274 16 16 16 31 124 199 241 246 213 146 51 17 16 16 16 16 96 2<br>11 289 19 19 19 20 61 156 222 252 244 198 118 28 19 19 19 19 124 1<br>12 294 20 20 20 20 21 90 179 234 254 234 179 90 21 20 20 20 133 12<br><br><br>HALF-DAY TOTALS 61 61 73 199 452 734 904 932 813 561 273 101 62 61 61 61 354 Feb 21 7 55 2 3 23 40 51 53 47 34 14 2 2 2 2 2 2 2 4 5<br><br>8 219 10 11 50 129 183 206 199 160 94 18 10 10 10 10 10 10 43 4<br>9 271 16 16 22 107 186 234 245 218 157 66 17 16 16 16 16 16 98 3<br>10 294 21 21 21 49 143 211 246 243 203 129 38 21 21 21 21 21 143 2<br>11 304 23 23 23 24 71 160 219 244 231 184 103 27 23 23 23 23 171 1<br>12 307 24 24 24 24 25 86 170 222 241 222 170 86 25 24 24 24 180 12<br><br><br>HALF-DAY TOTALS 84 86 152 361 648 916 1049 1015 821 508 250 114 85 84 84 84 548 Mar 21 7 171 9 29 93 140 163 161 135 86 22 8 8 8 8 8 8 8 26 5<br><br>8 250 16 18 91 169 218 232 211 157 74 17 16 16 16 16 16 16 85 4<br>9 282 21 22 47 136 203 238 236 198 128 40 22 21 21 21 21 21 143 3<br>10 297 25 25 27 72 153 207 229 216 171 95 29 25 25 25 25 25 186 2<br>11 305 28 28 28 30 78 151 198 213 197 150 77 30 28 28 28 28 213 1<br>12 307 29 29 29 29 31 75 145 191 206 191 145 75 31 29 29 29 223 12<br><br><br>HALF-DAY TOTALS 114 139 302 563 832 1035 1087 968 694 403 220 132 114 113 113 113 764 Apr 21 6 89 11 46 72 87 88 76 52 18 5 5 5 5 5 5 5 5 11 6<br><br>7 206 16 71 140 185 201 186 143 75 16 14 14 14 14 14 14 14 61 5<br>8 252 22 44 128 190 224 223 188 124 41 22 21 21 21 21 21 21 123 4<br>9 274 27 29 80 155 202 219 203 156 83 29 27 27 27 27 27 27 177 3<br>10 286 31 31 37 92 152 187 193 170 121 56 32 31 31 31 31 41 217 2<br>11 292 33 33 34 39 81 130 160 166 146 102 52 35 33 33 33 33 243 1<br>12 293 34 34 34 34 36 62 108 142 154 142 108 62 36 34 34 34 252 12<br><br><br>HALF-DAY TOTALS 154 265 501 758 957 1051 994 782 488 296 199 157 148 147 147 147 957 May 21 5 1 0 1 1 1 1 1 0 0 0 0 0 0 0 0 0 0 0 7<br><br>6 144 36 90 128 145 141 115 71 18 10 10 10 10 10 10 10 11 31 6<br>7 216 28 102 165 202 209 184 131 54 20 19 19 19 19 19 19 19 87 5<br>8 250 27 73 149 199 220 208 164 93 29 25 25 25 25 25 25 25 146 4<br>9 267 31 42 105 164 197 200 175 121 53 32 30 30 30 30 30 30 195 3<br>10 277 34 36 54 105 148 168 163 133 83 40 35 34 34 34 34 34 234 2<br>11 283 36 36 38 48 81 113 130 127 105 70 42 38 36 36 36 36 257 1<br>12 284 37 37 37 38 40 54 82 114 113 104 82 54 40 38 37 37 265 12<br><br><br>HALF-DAY TOTALS 215 404 666 893 1024 1025 881 601 358 247 200 180 176 175 174 175 1083 Jun 21 5 22 10 17 21 22 20 14 6 2 1 1 1 1 1 1 1 2 3 7<br><br>6 155 48 104 143 159 151 121 70 17 13 13 13 13 13 13 13 14 40 6<br>7 216 37 113 172 205 207 178 122 46 22 21 21 21 21 21 21 21 97 5<br>8 246 30 85 156 201 216 199 152 80 29 27 27 27 27 27 27 27 153 4<br>9 263 33 51 114 166 192 190 161 105 45 33 32 32 32 32 32 32 201 3<br>10 272 35 38 63 109 145 158 148 116 69 39 36 35 35 35 35 35 238 2<br>11 277 38 39 40 52 81 105 116 110 88 60 41 39 38 38 38 38 260 1<br>12 279 38 38 38 40 41 52 72 89 95 89 72 52 41 40 38 38 267 12<br><br><br>HALF-DAY TOTALS 253 470 734 941 1038 999 818 523 315 236 204 191 188 187 186 188 1126 Jul 21 5 2 1 2 2 2 2 1 1 0 0 0 0 0 0 0 0 0 0 7<br><br>6 138 37 89 125 142 137 112 68 18 11 11 11 11 11 11 11 12 32 6<br>7 208 30 102 163 198 204 179 127 53 21 20 20 20 20 20 20 20 88 5<br>8 241 28 75 148 196 216 203 160 90 30 26 26 26 26 26 26 26 145 4<br>9 259 32 44 106 163 193 196 170 118 52 33 31 31 31 31 31 31 194 3<br>10 269 35 37 56 106 146 165 159 129 81 41 36 35 35 35 35 35 231 2<br>11 275 37 38 40 50 81 111 127 123 102 69 43 39 37 37 37 37 254 1<br>12 276 38 38 38 40 41 55 80 101 109 101 80 55 41 40 38 38 262 12<br><br><br>HALF-DAY TOTALS 223 411 666 885 1008 1003 858 584 352 248 204 186 181 180 180 181 1076 Aug 21 6 81 12 44 68 81 82 71 48 17 6 5 5 5 5 5 5 5 12 6<br><br>7 191 17 71 135 177 191 177 135 70 17 16 16 16 16 16 16 16 62 5<br>8 237 24 47 126 185 216 214 180 118 41 23 23 23 23 23 23 23 122 4<br>9 260 28 31 82 153 197 212 196 151 80 31 28 28 28 28 28 28 174 3<br>10 272 32 33 40 93 150 182 187 165 116 56 34 32 32 32 32 32 214 2<br>11 278 35 35 36 41 81 128 156 160 141 99 52 37 35 35 35 35 239 1<br>12 280 35 35 35 36 38 63 106 138 149 138 106 63 38 36 35 35 247 12<br><br><br>HALF-DAY TOTALS 164 273 498 741 928 1013 956 751 474 296 205 166 157 156 156 156 946 Sep 21 7 149 9 27 84 125 146 144 121 77 21 9 9 9 9 9 9 9 25 5<br><br>8 230 17 19 87 160 205 218 199 148 71 18 17 17 17 17 17 17 82 4<br>9 263 22 23 47 131 194 227 226 190 124 41 23 22 22 22 22 22 138 3<br>10 280 27 27 28 71 148 200 221 209 165 93 30 27 27 27 27 27 180 2<br>11 287 29 29 29 31 78 147 192 207 191 146 77 31 29 29 29 29 206 1<br>12 290 30 30 30 30 32 75 142 185 200 185 142 75 32 30 30 30 215 12<br><br><br>HALF-DAY TOTALS 119 142 291 534 787 980 1033 925 672 396 222 137 119 118 118 118 738 Oct 21 7 48 2 3 20 36 45 47 42 30 12 2 2 2 2 2 2 2 4 5<br><br>8 204 11 12 49 123 173 195 188 151 89 18 11 11 11 11 11 11 43 4<br>9 257 17 17 23 104 180 225 235 209 151 64 18 17 17 17 17 17 97 3<br>10 280 21 21 22 50 139 205 238 235 196 125 38 22 21 21 21 21 140 2<br>11 291 24 24 24 25 71 156 212 236 224 178 101 28 24 24 24 24 168 1<br>12 294 25 25 25 25 27 85 165 216 234 216 165 85 27 25 25 25 177 12<br><br><br>HALF-DAY TOTALS 88 89 152 351 623 878 1006 974 791 493 247 117 89 88 88 88 540 Nov 21 8 136 5 5 18 69 108 128 129 110 72 21 6 5 5 5 5 5 14 4<br><br>9 232 12 12 13 73 151 201 219 204 156 80 13 12 12 12 12 12 55 3<br>10 268 16 16 16 31 122 196 237 242 209 143 50 17 16 16 16 18 96 2<br>11 283 19 19 19 20 61 154 218 248 240 194 116 28 19 19 19 19 123 1<br>12 288 20 20 20 20 21 89 176 231 250 231 176 89 21 20 20 20 132 12<br><br><br>HALF-DAY TOTALS 63 63 75 198 445 721 887 914 798 551 269 101 63 63 63 63 354 Dec 21 8 89 3 3 8 41 67 82 84 73 50 17 3 3 3 3 3 3 6 4<br><br>9 217 10 10 11 60 135 185 205 194 151 83 13 10 10 10 10 10 39 3<br>10 261 14 14 14 25 113 188 232 239 210 146 55 15 14 14 14 14 77 2<br>11 280 17 17 17 17 56 151 217 249 242 198 120 28 17 17 17 17 104 1<br>12 285 18 18 18 18 19 89 178 233 253 233 178 89 19 18 18 18 113 12<br><br><br>HALF-DAY TOTALS 52 52 56 146 374 649 822 867 775 557 276 94 53 52 52 52 282 N NNW NW WNW W WSW SW SSW S SSE SE ESE E ENE NE NNE HOR PM|


APPENDICES

aTotal solar heat gains for DSA glass (based on a ground reflectance of 0.20). bHalf-day totals computed by Simpson’s rule, time interval = 10 minutes.

- Appendix C.indd 1534 9/21/09 7:58:04 PM


TABLE C.4 Solar Intensity and Solar Heat Gain Factorsa for 48° N Latitude (I-P units)b

|Date<br><br>Solar Time A.M.<br><br>Normal Btu/h ft2<br><br>Solar Time<br><br>N NNE NE ENE E ESE SE SSE S SSW SW WSW W WNW NW NNW HOR P.M.|
|---|
|Jan 21 7 141 5 6 44 92 124 134 126 96 49 6 5 5 5 5 5 5 14 5<br><br>9 185 8 8 8 53 118 160 176 166 129 69 10 8 8 8 8 8 25 3<br>10 239 12 12 12 22 106 175 216 223 195 136 50 12 12 12 12 12 55 2<br>11 261 14 14 14 15 53 144 208 239 233 190 116 26 14 14 14 14 77 1<br>12 267 15 15 15 15 16 86 171 226 245 226 171 86 16 15 15 15 85 12<br><br><br>HALF-DAY TOTALS 43 43 46 117 316 567 729 776 701 512 259 85 43 43 43 43 203 Feb 21 7 4 0 0 1 3 3 3 3 2 1 0 0 0 0 0 0 0 0 5<br><br>8 180 8 8 36 103 149 170 166 136 82 17 8 8 8 8 8 8 25 4<br>9 247 13 13 16 90 168 216 230 209 155 71 14 13 13 13 13 13 66 3<br>10 275 17 17 17 38 131 203 242 244 207 138 44 18 17 17 17 17 105 2<br>11 288 19 19 19 20 65 158 221 249 239 192 113 27 19 19 19 19 130 1<br>12 292 20 20 20 20 22 89 176 231 250 231 176 89 22 20 20 20 138 12<br><br><br>HALF-DAY TOTALS 68 68 107 274 541 816 968 967 813 531 261 104 68 68 68 68 395 Mar 21 7 153 7 22 80 123 145 145 123 80 23 7 7 7 7 7 7 7 20 5<br><br>8 236 14 15 76 154 204 222 206 158 82 15 14 14 14 14 14 14 68 4<br>9 270 19 19 3 121 193 234 239 207 142 52 20 19 19 19 19 19 118 3<br>10 287 23 23 24 58 146 208 237 231 189 115 33 23 23 23 23 23 156 2<br>11 295 25 25 25 26 74 156 210 232 218 172 94 28 25 25 25 25 180 1<br>12 298 26 26 26 26 27 83 161 211 228 211 161 83 27 26 26 26 188 12<br><br><br>HALF-DAY TOTALS 100 118 250 494 775 1012 1100 1014 767 465 244 126 101 100 100 100 636 Apr 21 6 108 12 53 86 105 107 93 64 23 6 6 6 6 6 6 6 6 15 6<br><br>7 205 15 61 132 180 199 189 148 84 18 14 14 14 14 14 14 14 60 5<br>8 247 20 32 111 179 219 225 196 138 55 21 20 20 20 20 20 20 114 4<br>9 268 25 26 60 141 197 223 215 176 106 33 25 25 25 25 25 25 161 3<br>10 280 28 28 31 77 148 193 209 194 150 80 31 28 28 28 28 28 196 2<br>11 286 31 31 31 33 78 140 181 193 177 133 69 33 31 31 31 31 218 1<br>12 288 31 31 31 31 34 71 131 172 186 172 131 71 34 31 31 31 226 12<br><br><br>HALF-DAY TOTALS 147 242 461 724 957 1098 1081 895 605 370 226 156 141 140 140 140 875 May 21 5 41 17 31 40 42 39 29 14 3 3 3 3 3 3 3 3 3 5 7<br><br>6 162 35 97 141 162 160 133 85 24 12 12 12 12 12 12 12 13 40 6<br>7 219 23 90 158 200 212 191 142 68 21 19 19 19 19 19 19 19 91 5<br>8 248 26 54 132 190 218 214 178 113 38 25 25 25 25 25 25 25 142 4<br>9 264 29 32 82 151 194 208 192 147 77 32 29 29 29 29 29 29 185 3<br>10 274 33 34 39 90 145 178 184 163 116 57 35 33 33 33 33 33 219 2<br>11 279 35 35 36 40 79 126 155 160 142 101 54 37 35 35 35 35 240 1<br>12 280 35 35 35 36 38 63 107 139 150 139 107 63 38 36 35 35 247 12<br><br><br>HALF-DAY TOTALS 215 388 645 893 1065 1114 1007 749 483 316 225 184 174 173 173 174 1045 Jun 21 5 77 35 61 76 80 72 53 24 6 5 5 5 5 5 5 5 8 12 7<br><br>6 172 46 110 155 175 169 138 84 22 14 14 14 14 14 14 14 16 51 6<br>7 220 29 101 165 204 211 187 135 60 23 21 21 21 21 21 21 21 103 5<br>8 246 29 64 139 191 215 206 168 101 34 27 27 27 27 27 27 27 152 4<br>9 261 31 36 91 153 190 199 180 133 66 33 31 31 31 31 31 31 193 3<br>10 269 34 36 45 94 143 169 171 148 101 50 36 34 34 34 34 34 225 2<br>11 274 36 36 38 44 79 118 142 145 126 88 49 38 36 36 36 36 246 1<br>12 275 37 37 37 38 40 60 96 124 134 124 96 60 40 38 37 37 252 12<br><br><br>HALF-DAY TOTALS 257 459 722 955 1095 1102 955 678 436 299 228 197 189 188 188 191 1108 Jul 21 5 43 18 33 42 45 41 30 15 3 3 3 3 3 3 3 3 4 6 7<br><br>6 156 37 96 138 159 156 129 82 24 13 13 13 13 13 13 13 14 41 6<br>7 211 25 90 156 196 207 186 138 66 22 20 20 20 20 20 20 20 92 5<br>8 240 27 56 132 187 214 209 174 110 38 26 26 26 26 26 26 26 142 4<br>9 256 30 34 83 149 191 204 187 143 75 33 30 30 30 30 30 30 184 3<br>10 266 34 35 41 90 143 174 180 158 113 56 36 34 34 34 34 34 217 2<br>11 271 36 36 37 42 79 124 151 156 138 99 54 38 36 36 36 36 237 1<br>12 272 36 36 36 37 39 63 104 136 146 136 104 63 39 37 36 36 244 12<br><br><br>HALF-DAY TOTALS 223 395 646 886 1050 1092 983 730 474 315 229 190 181 179 179 180 1042 Aug 21 6 99 13 51 81 98 100 87 60 22 7 7 7 7 7 7 7 7 16 6<br><br>7 190 17 61 128 172 190 179 141 79 19 15 15 15 15 15 15 15 61 5<br>8 232 22 34 110 174 211 216 188 132 53 23 22 22 22 22 22 22 114 4<br>9 154 27 28 63 139 192 216 108 169 102 34 27 27 27 27 27 27 159 3<br>10 266 30 30 33 78 145 188 203 188 144 78 33 30 30 30 30 30 193 2<br>11 272 32 32 32 36 78 137 175 187 171 129 68 35 32 32 32 32 215 1<br>12 274 33 33 33 33 36 71 128 167 189 167 128 71 36 33 33 33 223 12<br><br><br>HALF-DAY TOTALS 157 251 459 709 929 1060 1040 862 587 366 231 165 151 149 149 149 869 Sep 21 7 131 8 21 71 108 128 128 108 71 21 8 7 7 7 7 7 7 20 5<br><br>8 215 15 16 72 144 191 207 193 148 77 16 15 15 15 15 15 15 65 4<br>9 251 20 20 34 116 184 223 227 197 136 52 21 20 20 20 20 20 114 3<br>10 269 24 24 25 58 141 200 228 221 182 112 34 24 24 24 24 24 151 2<br>11 278 26 26 26 28 73 151 203 223 210 166 92 29 26 26 26 26 174 1<br>12 280 27 27 27 27 29 82 156 204 220 204 156 82 29 27 27 27 182 12<br><br><br>HALF-DAY TOTALS 105 121 240 465 729 953 1040 963 737 453 243 131 106 105 105 105 614 Oct 21 7 4 0 0 2 3 4 4 3 2 1 0 0 0 0 0 0 0 0 5<br><br>8 165 8 9 35 96 139 159 155 126 77 16 8 8 8 8 8 8 25 4<br>9 233 14 14 16 88 161 207 220 199 148 68 15 14 14 14 14 14 66 3<br>10 262 18 18 18 39 128 196 233 234 199 133 43 18 18 18 18 18 104 2<br>11 274 20 20 20 21 64 153 213 241 231 186 109 27 20 20 20 20 128 1<br>12 278 21 21 21 21 23 87 171 223 242 223 171 87 23 21 21 21 136 12<br><br><br>HALF-DAY TOTALS 71 71 108 266 519 780 925 925 779 513 256 106 72 71 71 71 391 Nov 21 8 36 1 1 4 18 29 34 35 30 20 6 1 1 1 1 1 1 2 4<br><br>9 179 8 8 9 52 115 156 171 161 125 67 10 8 8 8 8 8 26 3<br>10 233 12 12 12 22 104 172 212 218 191 133 49 13 12 12 12 12 55 2<br>11 255 15 15 15 15 52 142 204 234 228 186 114 26 15 15 15 15 77 1<br>12 261 15 15 15 15 17 85 168 222 240 222 168 85 17 15 15 15 85 12<br><br><br>HALF-DAY TOTALS 44 44 47 117 310 555 713 760 686 502 255 85 44 44 44 44 204 Dec 21 9 140 5 5 6 36 86 120 133 127 100 56 8 5 5 5 5 5 13 3<br><br>10 214 10 10 10 16 91 156 194 201 179 126 49 10 10 10 10 10 38 2<br>11 242 12 12 12 13 46 134 195 225 220 180 111 25 12 12 12 12 57 1<br>12 250 13 13 13 13 14 81 163 215 233 215 168 81 14 13 13 13 65 12<br><br><br>HALF-DAY TOTALS 33 33 34 73 233 458 610 665 616 468 247 76 34 33 33 33 141 N NNW NW WNW W WSW SW SSW S SSE SE ESE E ENE NE NNE HOR PM|


Direct Solar Heat Gain Factors, Btu/h ft2

APPENDICES

aTotal solar heat gains for DSA glass (based on a ground reflectance of 0.20). bHalf-day totals computed by Simpson’s rule, time interval = 10 minutes.

- Appendix C.indd 1535 9/21/09 7:58:07 PM


TABLE C.5 Solar Intensity and Solar Heat Gain Factorsa for 64° N Latitude (I-P units)b

|Date<br><br>Solar Time A.M.<br><br>Normal Btu/h ft2<br><br>Solar Time<br><br>N NNE NE ENE E ESE SE SSE S SSW SW WSW W WNW NW NNW HOR P.M.|
|---|
|Jan 21 7 141 5 6 44 92 124 134 126 96 49 6 5 5 5 5 5 5 14 5<br><br>11 81 3 3 3 3 15 45 67 77 75 62 38 8 3 3 3 3 6 1<br>12 100 3 3 3 3 4 33 67 89 96 89 67 33 4 3 3 3 8 12<br><br><br>HALF-DAY TOTALS 5 5 5 6 25 79 121 142 141 119 75 23 5 5 5 5 11 Feb 21 8 18 1 1 3 10 15 17 17 14 9 2 1 1 1 1 1 1 1 4<br><br>9 134 5 5 6 43 89 118 128 119 90 45 6 5 5 5 5 5 13 3<br>10 190 8 8 8 18 87 144 176 180 157 108 38 9 8 8 8 8 28 2<br>11 215 10 10 10 11 44 122 177 202 197 160 97 20 10 10 10 10 41 1<br>12 222 11 11 11 11 12 73 147 194 210 194 147 73 12 11 11 11 45 12<br><br><br>HALF-DAY TOTALS 29 30 33 89 244 446 578 617 560 411 212 66 30 29 29 29 106 Mar 21 7 95 4 11 47 74 90 91 79 53 17 4 4 4 4 4 4 4 9 5<br><br>8 185 9 10 46 113 158 177 170 135 78 14 9 9 9 9 9 9 32 4<br>9 227 13 13 16 88 159 203 215 194 143 64 14 13 13 13 13 13 59 3<br>10 249 16 16 16 35 122 190 226 228 194 130 42 16 16 16 16 16 84 2<br>11 260 17 17 17 18 60 148 209 236 228 184 109 25 17 17 17 17 99 1<br>12 263 18 18 18 18 19 85 168 221 239 221 168 85 19 18 18 18 105 12<br><br><br>HALF-DAY TOTALS 68 74 150 334 596 854 984 958 779 504 257 104 68 68 68 68 335 Apr 21 5 27 8 18 24 27 26 20 12 2 1 1 1 1 1 1 1 1 2 7<br><br>6 133 12 59 102 127 132 118 84 35 8 8 8 8 8 8 8 8 21 6<br>7 194 14 41 113 163 189 185 153 96 25 13 13 13 13 13 13 13 51 5<br>8 228 17 19 79 153 201 217 201 153 79 19 17 17 17 17 17 17 85 4<br>9 248 21 21 32 111 180 219 225 197 138 55 22 21 21 21 21 21 116 3<br>10 260 23 23 24 51 134 194 225 221 185 118 38 24 23 23 23 23 140 2<br>11 266 24 24 24 26 68 148 202 225 214 171 99 29 24 24 24 24 155 1<br>12 268 25 25 25 25 27 83 159 208 224 208 159 83 27 25 25 25 160 12<br><br><br>HALF-DAY TOTALS 131 218 410 671 943 1150 1186 1036 763 487 273 149 121 120 120 120 651 May 21 4 51 30 44 51 51 43 28 8 3 3 3 3 3 3 3 3 10 6 8<br><br>5 132 48 95 125 135 125 96 50 11 9 9 9 9 9 9 9 11 26 7<br>6 185 28 97 150 181 183 158 109 40 15 15 15 15 15 15 15 15 55 6<br>7 218 21 63 138 189 211 201 161 94 24 19 19 19 19 19 19 19 90 5<br>8 239 23 28 97 167 209 220 198 146 68 25 23 23 23 23 23 23 124 4<br>9 252 26 27 45 122 183 215 215 184 123 46 27 26 26 26 26 26 152 3<br>10 261 28 28 30 61 135 188 212 205 167 102 36 28 28 28 28 28 174 2<br>11 265 30 30 30 32 72 141 188 207 195 154 87 33 30 30 30 30 188 1<br>12 267 30 30 30 30 33 78 146 189 204 189 146 78 33 30 30 30 192 12<br><br><br>HALF-DAY TOTALS 247 425 680 950 1177 1291 1218 985 708 465 288 191 169 168 168 176 911 Jun 21 4 93 53 83 96 94 78 50 14 7 7 7 7 7 7 7 7 21 16 8<br><br>5 154 62 114 148 158 145 110 55 14 12 12 12 12 12 12 12 14 39 7<br>6 194 36 107 162 191 192 163 110 39 18 17 17 17 17 17 17 18 71 6<br>7 221 24 71 145 193 213 200 158 89 25 22 22 22 22 22 22 22 105 5<br>8 239 25 33 104 170 208 216 192 139 62 27 25 25 25 25 25 25 137 4<br>9 251 28 29 51 124 181 210 208 175 115 43 29 28 28 28 28 28 165 3<br>10 258 30 30 32 65 134 183 204 195 157 94 36 30 30 30 30 30 186 2<br>11 262 32 32 32 34 72 137 180 196 184 144 82 35 32 32 32 32 199 1<br>12 263 32 32 32 32 35 76 138 179 193 179 138 76 35 32 32 32 203 12<br><br><br>HALF-DAY TOTALS 322 533 801 1061 1253 1317 1195 946 679 455 296 211 192 190 191 213 1021 Jul 21 4 53 32 47 55 54 46 29 9 4 4 4 4 4 4 4 4 11 8 8<br><br>5 128 49 94 123 133 124 95 50 11 10 10 10 10 10 10 10 11 28 7<br>6 179 30 96 148 177 180 155 106 39 16 15 15 15 15 15 15 15 57 6<br>7 211 22 64 137 186 207 197 157 92 25 20 20 20 20 20 20 20 92 5<br>8 231 24 30 97 165 205 215 193 142 67 26 24 24 24 24 24 24 124 4<br>9 245 27 28 47 121 180 211 211 179 120 46 28 27 27 27 27 27 152 3<br>10 253 29 29 31 62 134 185 208 200 164 100 37 29 29 29 29 29 174 2<br>11 257 31 31 31 33 72 139 185 202 191 151 86 34 31 31 31 31 187 1<br>12 259 31 31 31 31 34 78 143 185 200 185 143 78 34 31 31 31 192 12<br><br><br>HALF-DAY TOTALS 258 434 684 946 1163 1269 1193 965 697 462 292 198 177 175 175 185 918 Aug 21 5 29 9 20 27 30 28 22 13 2 2 2 2 2 2 2 2 2 3 7<br><br>6 123 13 58 97 121 125 111 80 34 9 9 9 9 9 9 9 9 23 6<br>7 181 15 42 109 157 180 176 145 92 26 14 14 14 14 14 14 14 53 5<br>8 214 19 21 78 148 193 208 192 147 76 21 19 19 19 19 19 19 87 4<br>9 234 22 22 34 109 174 211 217 189 133 55 23 22 22 22 22 22 117 3<br>10 246 25 25 26 52 131 188 217 214 178 114 39 25 25 25 25 25 140 2<br>11 252 26 26 26 28 69 144 196 217 207 166 97 31 26 26 26 26 154 1<br>12 254 27 27 27 27 29 82 155 201 217 201 155 82 29 27 27 27 159 12<br><br><br>HALF-DAY TOTALS 142 226 410 657 914 1109 1141 997 740 478 275 158 131 130 130 130 656 Sep 21 7 77 4 10 39 62 74 75 65 44 15 4 4 4 4 4 4 4 8 5<br><br>8 163 10 10 43 103 143 160 154 123 71 14 10 10 10 10 10 10 31 4<br>9 206 14 14 17 83 148 189 200 181 133 61 15 14 14 14 14 14 57 3<br>10 229 16 16 17 35 116 179 213 214 183 123 41 17 16 16 16 16 81 2<br>11 240 18 18 18 19 59 141 198 224 216 174 104 26 18 18 18 18 96 1<br>12 244 19 19 19 19 21 82 160 209 227 209 160 82 21 19 19 19 101 12<br><br><br>HALF-DAY TOTALS 71 77 142 307 547 787 910 891 731 480 249 106 72 71 71 71 324 Oct 21 8 17 1 1 3 10 14 16 16 13 8 2 1 1 1 1 1 1 1 4<br><br>9 122 5 5 6 40 82 109 118 110 83 42 6 5 5 5 5 5 13 3<br>10 176 9 9 9 18 83 135 165 169 147 102 36 9 9 9 9 9 29 2<br>11 201 11 11 11 11 43 116 167 191 186 152 92 20 11 11 11 11 41 1<br>12 208 11 11 11 11 13 70 140 184 199 184 140 70 13 11 11 11 46 12<br><br><br>HALF-DAY TOTALS 31 31 34 86 231 420 542 580 527 388 202 66 32 31 31 31 108 Nov 21 10 23 1 1 1 1 10 17 21 22 20 14 5 1 1 1 1 1 1 2<br><br>11 79 3 3 3 3 15 44 65 75 74 61 37 8 3 3 3 3 6 1<br>12 97 4 4 4 4 4 32 66 87 93 87 66 32 4 4 4 4 8 12<br><br><br>HALF-DAY TOTALS 5 5 5 6 26 79 120 141 140 117 74 23 6 5 5 5 11 Dec 21 11 4 0 0 0 0 1 2 3 4 4 3 2 0 0 0 0 0 0 1<br><br>12 16 0 0 0 0 1 5 11 14 15 14 11 5 1 0 0 0 1 12 HALF-DAY TOTALS 0 0 0 0 1 5 9 11 11 10 7 3 0 0 0 0 1<br><br>N NNW NW WNW W WSW SW SSW S SSE SE ESE E ENE NE NNE HOR PM|


Direct Solar Heat Gain Factors, Btu/h ft2

APPENDICES

aTotal solar heat gains for DSA glass (based on a ground reflectance of 0.20). bHalf-day totals computed by Simpson’s rule, time interval = 10 minutes.

- Appendix C.indd 1536 9/21/09 7:58:10 PM


TABLE C.6 Solar Intensity and Solar Heat Gain Factorsa for 16° N Latitude (SI units)b

|Date<br><br>Solar Time A.M.<br><br>Direct Normal W/m2<br><br>Solar Heat Gain Factors, W/m2<br><br>Solar Time<br><br>N NNE NE ENE E ESE SE SSE S SSW SW WSW W WNW NW NNW HOR P.M.|
|---|
|Jan 21 7 445 17 19 138 291 390 424 397 303 155 19 17 17 17 17 17 17 43 5<br><br>8 827 45 48 174 463 662 757 734 596 359 79 45 45 45 45 45 45 249 4<br>9 948 67 67 102 384 630 770 791 690 481 183 69 67 67 67 67 67 472 3<br>10 1001 82 82 86 209 474 658 737 704 563 321 97 82 82 82 82 82 640 2<br>11 1025 92 92 92 96 242 467 614 663 612 462 236 96 92 92 92 92 745 1<br>12 1032 95 95 95 95 100 228 438 580 628 580 438 228 100 95 95 95 782 12<br><br><br>HALF-DAY TOTALS 348 352 618 1453 2398 3153 3458 3217 2465 1344 666 401 350 348 348 348 2539 Feb 21 7 575 24 55 265 435 532 544 474 326 113 26 24 24 24 24 24 24 80 5<br><br>8 862 53 60 304 567 729 778 706 525 244 56 53 53 53 53 53 53 319 4<br>9 961 74 77 202 482 676 763 733 592 347 96 74 74 74 74 74 74 549 3<br>10 1006 90 91 104 292 508 636 665 593 423 193 94 90 90 90 90 90 722 2<br>11 1027 99 99 102 118 262 428 527 542 471 323 154 103 99 99 99 99 831 1<br>12 1034 103 103 103 105 108 189 336 448 487 448 336 189 108 105 103 103 868 12<br><br><br>HALF-DAY TOTALS 390 431 1013 1922 2730 3228 3263 2792 1836 906 547 417 393 390 390 390 2933 Mar 21 7 634 36 167 393 544 606 578 458 260 47 33 33 33 33 33 33 33 126 5<br><br>8 857 63 157 442 648 752 741 615 390 111 61 61 61 61 61 61 61 380 4<br>9 943 84 110 343 565 689 709 622 435 180 86 82 82 82 82 82 82 606 3<br>10 983 98 103 191 379 519 575 543 424 240 107 100 98 98 98 98 98 778 2<br>11 1003 108 110 113 166 273 361 395 366 281 173 114 110 108 108 108 108 885 1<br>12 1008 111 111 112 114 117 149 216 273 295 273 216 149 117 114 112 111 919 12<br><br><br>HALF-DAY TOTALS 443 712 1558 2383 2926 3076 2773 2028 1006 588 483 448 440 483 437 437 3233 Apr 21 6 44 7 24 37 43 43 37 24 7 2 2 2 2 2 2 12 2 4 6<br><br>7 622 75 298 482 589 604 528 369 141 45 42 42 42 42 42 42 42 169 5<br>8 807 85 312 543 682 718 644 473 217 74 70 70 70 70 70 70 70 413 4<br>9 885 97 248 469 610 657 608 465 244 97 90 90 90 90 90 90 90 623 3<br>10 924 112 171 321 444 499 476 380 231 118 109 166 106 106 106 106 106 784 2<br>11 942 120 127 169 228 270 276 245 189 136 121 118 115 115 115 115 118 882 1<br>12 948 123 123 124 125 126 129 135 141 143 141 135 129 126 125 124 123 911 12<br><br><br>HALF-DAY TOTALS 565 1272 2127 2711 2909 2684 2059 1111 547 503 494 491 490 489 490 492 3333 May 21 6 138 43 94 128 141 134 106 59 11 9 9 9 9 9 9 9 10 195 6<br><br>7 608 157 378 531 603 583 474 290 76 49 49 49 49 49 49 49 55 17 5<br>8 771 165 415 598 689 677 564 362 121 78 76 76 76 76 76 76 80 425 4<br>9 845 156 366 539 626 622 526 344 141 100 96 96 96 96 96 96 100 621 3<br>10 883 149 281 410 478 474 398 264 139 116 111 111 111 111 111 111 116 772 2<br>11 902 147 198 248 273 262 220 166 130 126 123 120 120 120 122 124 128 862 1<br>12 907 146 144 140 134 132 131 130 129 129 129 130 131 132 134 140 144 890 12<br><br><br>HALF-DAY TOTALS 893 1813 2537 2891 2829 2360 1555 685 541 528 527 526 527 529 533 557 3338 Jun 21 6 168 64 124 163 175 162 123 64 13 12 12 12 12 12 12 12 13 24 6<br><br>7 593 195 404 543 598 565 445 252 63 52 52 52 52 52 52 52 57 203 5<br>8 750 209 449 612 684 653 526 313 98 79 79 79 79 79 79 79 84 425 4<br>9 823 199 409 560 626 601 487 294 118 98 98 98 98 98 98 98 105 613 3<br>10 861 187 329 441 486 459 363 222 125 116 113 113 113 113 113 113 121 759 2<br>11 879 181 241 283 290 258 200 146 130 126 122 122 122 122 125 128 136 847 1<br>12 885 179 173 158 142 134 132 130 129 129 129 130 132 134 142 158 173 873 12<br><br><br>HALF-DAY TOTALS 1122 2043 2683 2930 2763 2207 1357 612 548 540 540 540 542 545 555 599 3308 Jul 21 6 128 43 90 122 134 127 99 55 11 9 9 9 9 9 9 9 10 17 6<br><br>7 579 161 373 518 585 564 456 277 74 51 51 51 51 51 51 51 55 194 5<br>8 743 173 415 590 676 661 549 349 110 78 78 78 78 78 78 78 83 419 4<br>9 818 165 371 537 618 610 513 334 138 102 99 99 99 99 99 99 104 611 3<br>10 857 157 289 413 475 467 389 257 138 118 113 113 113 113 113 113 120 759 2<br>11 876 154 207 255 277 262 218 164 133 128 125 122 122 122 125 128 131 848 1<br>12 882 154 151 145 138 135 134 133 132 132 132 133 134 135 138 145 151 875 12<br><br><br>HALF-DAY TOTALS 933 1829 2521 2848 2770 2298 1507 680 554 541 539 539 540 542 547 575 3289 Aug 21 6 136 7 21 31 37 36 31 20 6 2 2 2 2 2 2 2 2 4 6<br><br>7 569 81 289 458 555 567 493 343 131 48 45 45 45 45 45 45 45 167 5<br>8 757 94 315 531 660 691 617 451 206 79 74 74 74 74 74 74 74 404 4<br>9 838 104 258 467 598 640 589 448 235 103 95 95 95 95 95 95 95 608 3<br>10 879 118 183 328 443 490 464 368 224 122 114 110 110 110 110 110 110 766 2<br>11 899 127 136 180 235 271 273 240 185 138 127 124 120 120 120 120 124 860 1<br>12 905 129 130 130 131 132 134 139 143 145 143 139 134 132 131 130 130 889 12<br><br><br>HALF-DAY TOTALS 603 1294 2099 2640 2810 2578 1969 1069 568 528 519 516 515 514 515 518 3258 Sep 21 7 565 38 157 360 497 554 529 419 240 48 35 35 35 35 35 35 35 122 5<br><br>8 797 67 156 424 618 716 705 587 374 113 64 64 64 64 64 64 64 367 4<br>9 887 87 114 335 547 665 684 602 424 181 90 86 86 86 86 86 86 585 3<br>10 931 101 107 193 372 507 560 529 415 240 111 103 101 101 101 101 101 752 2<br>11 952 111 114 118 169 272 356 389 361 279 176 118 114 111 111 111 111 856 1<br>12 958 114 114 116 118 121 153 217 272 293 272 217 153 121 118 116 114 889 12<br><br><br>HALF-DAY TOTALS 461 712 1500 2276 2791 2937 2658 1963 1007 605 501 466 457 455 454 454 3126 Oct 21 7 524 25 56 249 404 492 502 437 300 105 27 25 25 25 25 25 25 79 5<br><br>8 816 55 64 299 548 702 747 677 502 234 59 55 55 55 55 55 55 313 4<br>9 920 76 80 204 473 659 741 711 573 336 97 76 76 76 76 76 76 537 3<br>10 968 92 94 108 291 499 621 647 577 412 189 97 92 92 92 92 92 707 2<br>11 991 102 105 122 261 420 515 528 459 315 154 106 102 102 102 102 102 814 1<br>12 997 105 105 105 107 111 189 330 437 474 437 330 189 111 107 105 105 850 12<br><br><br>HALF-DAY TOTALS 402 444 1002 1869 2637 3110 3141 2689 1776 891 553 428 404 402 402 402 2872 Nov 21 7 423 17 19 134 280 375 406 379 289 147 19 17 17 17 17 17 17 43 5<br><br>8 806 46 49 174 456 651 742 719 583 350 78 46 46 46 46 46 46 247 4<br>9 929 67 67 105 382 623 779 779 679 472 180 70 67 67 67 67 67 468 3<br>10 984 83 83 87 210 470 651 727 694 554 316 98 83 83 83 83 83 635 2<br>11 1009 92 92 92 98 242 462 607 654 603 455 234 98 92 92 92 92 740 1<br>12 1016 96 96 96 96 101 227 432 572 619 572 432 227 101 96 96 96 775 12<br><br><br>HALF-DAY TOTALS 352 357 620 1438 2363 3101 3396 3159 2421 1324 664 404 355 352 352 352 2520 Dec 21 7 372 13 14 93 228 318 354 339 268 150 21 13 13 13 13 13 13 31 5<br><br>8 803 42 43 129 416 625 734 728 609 390 105 42 42 42 42 42 42 219 4<br>9 936 63 63 78 341 604 761 800 716 520 226 66 63 63 63 63 63 436 3<br>10 993 78 78 81 178 445 657 753 735 605 369 112 79 78 78 78 78 602 2<br>11 1019 87 87 87 92 231 474 638 698 654 506 270 94 87 87 87 87 704 1<br>12 1026 91 91 91 91 95 241 469 620 670 620 469 241 95 91 91 91 739 12<br><br><br>HALF-DAY TOTALS 328 330 501 1269 2241 3076 3468 3312 2638 1527 721 393 331 328 328 328 2361 N NNW NW WNW W WSW SW SSW S SSE SE ESE E ENE NE NNE HOR PM|


APPENDICES

aTotal solar heat gains for DSA glass (based on a ground reflectance of 0.20). bHalf-day totals computed by Simpson’s rule, time interval = 10 minutes.

- Appendix C.indd 1537 9/21/09 7:58:13 PM


TABLE C.7 Solar Intensity and Solar Heat Gain Factorsa for 32° N Latitude (SI units)b

|Date<br><br>Solar Time A.M.<br><br>Direct Normal W/m2<br><br>Solar Time<br><br>N NNE NE ENE E ESE SE SSE S SSW SW WSW W WNW NW NNW HOR P.M.|
|---|
|Jan 21 7 4 0 0 1 3 4 4 4 3 2 0 0 0 0 0 0 0 0 5<br><br>8 640 28 29 93 330 505 597 596 502 326 88 29 28 28 28 28 28 102 4<br>9 849 48 48 53 286 553 721 775 711 534 258 52 48 48 48 48 48 278 3<br>10 931 63 63 64 129 427 659 784 788 670 444 144 64 63 63 63 63 430 2<br>11 967 71 71 71 75 213 502 698 784 750 602 347 90 71 71 71 71 524 1<br>12 977 74 74 74 74 79 277 548 718 777 718 548 277 79 74 74 74 556 12<br><br><br>HALF-DAY TOTALS 249 250 338 897 1797 2700 3201 3198 2692 1746 831 353 252 249 249 249 1614 Feb 21 7 352 13 23 148 258 323 336 299 212 83 14 13 13 13 13 13 13 30 5<br><br>8 771 41 43 204 469 646 719 683 538 300 53 41 41 41 41 41 41 200 4<br>9 905 60 60 101 386 627 764 783 680 471 174 63 60 60 60 60 60 402 3<br>10 964 75 75 78 195 475 670 760 733 595 352 99 75 75 75 75 75 556 2<br>11 990 83 83 83 88 240 491 656 717 670 519 275 89 83 83 83 83 652 1<br>12 998 86 86 86 86 91 250 489 644 696 643 489 250 91 86 86 86 684 12<br><br><br>HALF-DAY TOTALS 314 324 635 1405 2318 3086 3408 3188 2461 1426 718 384 316 314 314 314 2181 Mar 21 7 583 30 116 332 483 556 545 447 276 63 29 29 29 29 29 29 29 100 5<br><br>8 821 54 78 339 576 717 746 661 473 195 57 54 54 54 54 54 54 315 4<br>9 914 74 77 203 475 662 746 716 578 339 95 74 74 74 74 74 74 516 3<br>10 959 88 88 96 273 499 637 677 615 456 221 93 88 88 88 88 88 667 2<br>11 980 96 96 98 108 258 447 564 592 529 380 185 101 96 96 96 96 762 1<br>12 987 99 99 99 99 105 209 386 511 554 511 386 209 105 99 99 99 795 12<br><br><br>HALF-DAY TOTALS 393 512 1131 1985 2761 3258 3284 2801 1858 1030 609 429 394 391 391 391 2757 Apr 21 6 210 29 110 172 205 207 177 119 38 11 11 11 11 11 11 11 11 23 6<br><br>7 649 53 253 462 593 631 575 428 204 49 45 45 45 45 45 45 45 191 5<br>8 804 73 192 453 632 715 689 559 337 95 69 69 69 69 69 69 69 408 4<br>9 876 89 113 324 532 649 669 591 418 183 92 87 87 87 87 87 87 593 3<br>10 913 101 106 165 342 490 599 543 445 275 123 104 101 101 101 101 101 736 2<br>11 932 109 109 115 149 263 371 426 415 340 222 126 113 109 109 109 109 825 1<br>12 937 112 112 112 116 120 167 260 335 363 335 260 167 120 116 112 112 854 12<br><br><br>HALF-DAY TOTALS 508 932 1734 2500 3003 3129 2806 2033 1135 721 559 496 482 479 479 479 3203 May 21 6 374 104 244 340 381 367 295 175 39 26 26 26 26 26 26 26 28 67 6<br><br>7 666 112 350 535 638 643 550 374 134 60 57 57 57 57 57 57 59 256 5<br>8 787 93 295 519 655 694 629 470 229 86 80 80 80 80 80 80 80 461 4<br>9 849 104 194 404 558 625 601 488 294 117 100 97 97 97 97 97 97 633 3<br>10 882 114 127 240 383 473 491 435 313 170 117 110 110 110 110 110 110 766 2<br>11 898 121 124 132 186 260 312 322 285 215 147 126 122 118 118 118 118 847 1<br>12 904 121 123 125 127 130 148 186 220 223 220 186 148 130 127 125 123 873 12<br><br><br>HALF-DAY TOTALS 700 1382 2214 2840 3106 2943 2356 1409 788 627 577 558 551 550 548 551 3464 Jun 21 6 412 140 289 388 425 401 314 174 39 32 32 32 32 32 32 32 35 89 6<br><br>7 662 148 384 556 644 634 529 342 109 62 62 62 62 62 62 62 65 279 5<br>8 773 115 335 540 656 677 597 427 188 89 84 84 84 84 84 84 84 476 4<br>9 831 110 234 431 563 609 567 440 244 111 101 101 101 101 101 101 101 642 3<br>10 863 120 150 272 395 461 458 387 261 143 120 114 114 114 114 114 114 770 2<br>11 880 126 130 148 202 258 288 280 237 177 135 128 125 122 122 122 122 847 1<br>12 885 128 129 130 132 134 144 164 183 191 183 164 144 134 132 130 129 871 12<br><br><br>HALF-DAY TOTALS 824 1589 2403 2950 3108 2829 2137 1174 710 621 595 585 582 579 579 586 3538 Jul 21 6 358 106 240 332 370 355 285 168 39 27 27 27 27 27 27 27 30 70 6<br><br>7 640 118 349 526 623 626 534 361 129 62 59 59 59 59 59 59 61 257 5<br>8 761 98 300 515 645 680 613 456 221 89 82 82 82 82 82 82 82 457 4<br>9 823 107 202 405 553 615 588 475 284 117 100 100 100 100 100 100 100 626 3<br>10 856 118 133 247 383 467 481 424 303 167 120 113 113 113 113 113 113 757 2<br>11 873 124 128 137 191 261 308 314 277 210 147 129 125 121 121 121 121 836 1<br>12 879 126 127 128 130 133 150 184 214 226 214 184 150 133 130 128 127 861 12<br><br><br>HALF-DAY TOTALS 728 1402 2210 2809 3052 2877 2290 1365 783 637 591 574 568 566 565 568 3431 Aug 21 6 187 30 103 159 188 189 162 108 35 12 12 12 12 12 12 12 12 25 6<br><br>7 599 59 250 444 565 598 542 402 192 53 49 49 49 49 49 49 49 192 5<br>8 756 79 200 446 614 690 662 536 321 96 74 74 74 74 74 74 74 403 4<br>9 830 95 124 328 523 632 648 570 402 179 98 93 93 93 93 93 93 583 3<br>10 869 106 113 175 344 482 544 526 429 266 126 110 106 106 106 106 106 722 2<br>11 889 115 117 122 157 264 365 414 401 328 217 131 119 115 115 115 115 808 1<br>12 894 117 117 117 122 126 170 255 324 350 324 255 170 126 122 117 117 837 12<br><br><br>HALF-DAY TOTALS 539 957 1721 2443 2910 3014 2694 1950 1109 729 581 524 510 507 506 506 3152 Sep 21 7 514 32 109 302 437 502 492 405 252 62 30 30 30 30 30 30 30 97 5<br><br>8 758 57 81 324 546 679 706 626 450 190 61 57 57 57 57 57 57 304 4<br>9 857 77 82 201 459 637 717 688 557 330 99 77 77 77 77 77 77 498 3<br>10 905 91 91 101 270 485 617 655 596 444 220 97 91 91 91 91 91 645 2<br>11 928 100 100 102 113 257 437 549 576 516 373 187 106 100 100 100 100 737 1<br>12 935 103 103 103 103 110 210 379 499 540 499 379 210 110 103 103 103 769 12<br><br><br>HALF-DAY TOTALS 409 518 1089 1888 2621 3097 3132 2689 1812 1025 620 446 411 408 408 408 2664 Oct 21 7 312 13 24 136 233 291 301 268 190 75 14 13 13 13 13 13 13 30 5<br><br>8 724 42 46 200 450 616 684 649 511 285 54 42 42 42 42 42 42 198 4<br>9 862 63 63 104 378 608 738 755 655 454 170 65 63 63 63 63 63 395 3<br>10 923 77 77 81 197 465 652 737 711 577 342 101 77 77 77 77 77 546 2<br>11 952 86 86 86 91 239 481 639 697 651 505 269 93 86 86 86 86 639 1<br>12 960 89 89 89 89 95 247 478 626 677 626 278 247 95 89 89 89 671 12<br><br><br>HALF-DAY TOTALS 325 335 632 1365 2234 2968 3275 3067 2376 1390 714 394 328 325 325 325 2143 Nov 21 7 5 0 0 1 3 4 5 4 3 2 0 0 0 0 0 0 0 0 5<br><br>8 619 29 29 93 323 493 581 579 488 316 86 29 29 29 29 29 29 102 4<br>9 829 49 49 55 284 545 709 761 697 523 253 49 49 49 49 49 49 277 3<br>10 912 64 64 65 131 423 650 772 775 659 437 142 65 64 64 64 64 428 2<br>11 949 72 72 72 76 213 496 688 773 739 593 342 91 72 72 72 72 521 1<br>12 959 75 75 75 75 80 274 541 708 766 708 541 274 80 75 75 75 553 12<br><br><br>HALF-DAY TOTALS 253 254 342 890 1769 2653 3143 3138 2643 1717 824 355 256 253 253 253 607 Dec 21 8 556 22 22 59 265 426 515 523 452 305 98 23 22 22 22 22 22 69 4<br><br>9 812 43 43 46 244 512 686 751 701 539 282 48 43 43 43 43 43 228 3<br>10 908 57 57 57 106 402 642 777 792 683 466 163 59 57 57 57 57 375 2<br>11 949 66 66 66 69 200 497 700 795 766 620 367 92 66 66 66 66 468 1<br>12 960 69 69 69 69 73 281 559 733 794 733 559 281 73 69 69 69 500 12<br><br><br>HALF-DAY TOTALS 223 223 265 717 1577 2499 3043 3111 2687 1823 868 339 225 223 223 223 1389 N NNW NW WNW W WSW SW SSW S SSE SE ESE E ENE NE NNE HOR PM|


Solar Heat Gain Factors, W/m2

APPENDICES

aTotal solar heat gains for DSA glass (based on a ground reflectance of 0.20). bHalf-day totals computed by Simpson’s rule, time interval = 10 minutes.

- Appendix C.indd 1538 9/21/09 7:58:15 PM


TABLE C.8 Solar Intensity and Solar Heat Gain Factorsa for 40° N Latitude (SI units)b

|Date<br><br>Time A.M.<br><br>Normal W/m2<br><br>Time N NNE NE ENE E ESE SE SSE S SSW SW WSW W WNW NW NNW HOR P.M.|
|---|
|Jan 21 8 446 17 17 55 223 350 417 420 358 236 60 17 17 17 17 17 17 44 4<br><br>9 753 37 37 41 233 485 648 706 658 504 260 42 37 37 37 37 37 173 3<br>10 865 51 51 51 97 390 627 761 776 671 460 161 53 51 51 51 51 303 2<br>11 913 59 59 59 62 193 493 699 796 769 623 372 89 59 59 59 59 390 1<br>12 926 62 62 62 62 66 293 563 740 802 740 563 283 62 62 62 62 419 12<br><br><br>HALF-DAY TOTALS 194 194 231 628 1426 2316 2852 2941 2566 1770 860 318 196 194 194 194 1117 Feb 21 7 175 6 10 71 127 160 167 150 107 43 6 6 6 6 6 6 6 11 5<br><br>8 692 33 35 158 407 576 651 628 505 296 56 33 33 33 33 33 33 136 4<br>9 854 52 52 70 337 587 738 773 689 496 209 55 52 52 52 52 52 309 3<br>10 926 65 65 67 155 450 666 777 768 641 408 120 66 65 65 65 65 451 2<br>11 958 73 73 73 77 224 504 690 769 730 579 325 86 73 73 73 73 538 1<br>12 967 76 76 76 76 80 271 536 702 760 702 536 271 80 76 76 76 568 12<br><br><br>HALF-DAY TOTALS 267 271 478 1140 2043 2888 3308 3202 2591 1602 790 361 269 267 267 267 1730 Mar 21 7 540 27 92 295 441 514 509 425 271 69 26 26 26 26 26 26 26 83 5<br><br>8 789 50 57 288 534 686 732 665 494 232 54 50 50 50 50 50 50 268 4<br>9 889 67 70 147 429 640 749 744 625 404 127 69 67 67 67 67 67 450 3<br>10 938 80 80 85 226 482 653 722 682 539 299 91 80 80 80 80 80 587 2<br>11 961 88 88 88 94 247 476 623 673 622 473 244 94 88 88 88 85 673 1<br>12 968 91 91 91 91 97 238 458 602 650 602 458 238 97 91 91 91 702 12<br><br><br>HALF-DAY TOTALS 358 440 954 1777 2626 3265 3429 3055 2191 1270 694 417 360 357 357 357 2411 Apr 21 6 282 36 144 228 275 279 241 164 56 16 15 15 15 15 15 15 15 34 6<br><br>7 651 50 223 442 584 633 588 451 255 51 45 45 45 45 45 45 45 193 5<br>8 795 69 140 402 601 706 703 594 391 130 69 67 67 67 67 67 67 389 4<br>9 865 84 91 254 488 638 691 640 494 260 91 84 84 84 84 84 84 557 3<br>10 901 96 99 117 291 480 589 608 538 381 177 101 96 96 96 96 96 685 2<br>11 920 104 107 107 122 255 411 506 522 459 323 164 109 104 104 104 104 766 1<br>12 926 106 106 106 109 114 196 341 448 486 448 341 196 114 109 106 106 794 12<br><br><br>HALF-DAY TOTALS 487 835 1580 2390 3020 3314 3135 2466 1539 935 628 495 467 464 464 464 3020 May 21 5 3 1 2 3 3 3 2 1 0 0 0 0 0 0 0 0 0 0 7<br><br>6 453 113 284 403 458 446 364 223 56 33 33 33 33 33 33 33 35 96 6<br>7 681 90 320 520 638 659 580 412 172 63 59 59 59 59 59 59 59 276 5<br>8 787 86 230 471 629 694 655 519 295 92 80 80 80 80 80 80 80 461 4<br>9 844 99 131 330 518 620 632 551 382 168 101 96 96 96 96 96 96 616 3<br>10 875 107 114 171 332 467 529 513 419 262 127 111 107 107 107 107 107 737 2<br>11 891 115 115 121 152 256 357 409 400 331 222 133 120 115 115 115 115 812 1<br>12 896 117 117 117 121 126 171 258 329 355 329 258 171 126 121 117 117 836 12<br><br><br>HALF-DAY TOTALS 679 1275 2102 2818 3231 3232 2778 1897 1129 780 630 568 554 550 550 552 3418 Jun 21 5 68 32 54 68 70 63 46 20 5 4 4 4 4 4 4 4 7 8 7<br><br>6 488 150 329 450 501 478 380 222 53 39 39 39 39 39 39 39 43 126 6<br>7 681 118 355 543 648 654 562 385 145 68 65 65 65 65 65 65 67 306 5<br>8 776 94 268 492 633 680 626 480 252 93 85 85 85 85 85 85 85 484 4<br>9 829 105 160 359 524 607 601 507 332 142 104 100 100 100 100 100 100 633 3<br>10 859 112 121 197 345 457 500 468 366 218 122 115 112 112 112 112 112 750 2<br>11 874 119 123 128 166 254 332 367 347 279 188 130 124 119 119 119 119 821 1<br>12 879 121 121 121 127 131 163 227 281 301 281 227 163 131 127 121 121 844 12<br><br><br>HALF-DAY TOTALS 799 1483 2314 2968 3275 3151 2580 1649 995 743 642 602 592 588 587 594 3551 Jul 21 5 7 3 5 7 7 6 5 2 0 0 0 0 0 0 0 0 1 1 7<br><br>6 435 116 281 395 447 433 352 216 55 34 34 34 34 34 34 34 37 100 6<br>7 656 95 321 513 625 643 564 400 166 66 62 62 62 62 62 62 62 278 5<br>8 762 90 236 468 620 680 639 505 285 94 83 83 83 83 83 83 83 459 4<br>9 818 102 138 333 513 610 618 537 371 165 104 99 99 99 99 99 99 611 3<br>10 850 110 118 177 333 462 519 501 407 255 129 114 110 110 110 110 110 729 2<br>11 866 117 120 125 157 256 352 400 389 321 217 135 123 117 117 117 117 802 1<br>12 871 120 120 120 125 130 172 253 320 345 320 253 172 130 125 120 120 826 12<br><br><br>HALF-DAY TOTALS 705 1296 2102 2792 3180 3164 2707 1842 1110 783 643 586 572 568 567 570 3395 Aug 21 6 255 38 137 214 256 259 223 151 52 18 17 17 17 17 17 17 17 38 6<br><br>7 603 55 223 426 557 602 557 426 222 55 49 49 49 49 49 49 49 196 5<br>8 747 75 149 397 584 681 676 569 374 128 74 72 72 72 72 72 72 386 4<br>9 819 89 97 259 481 621 669 618 475 251 97 89 89 89 89 89 89 549 3<br>10 857 102 105 126 294 472 574 590 519 567 173 107 102 102 102 102 102 674 2<br>11 876 109 109 113 130 257 403 492 505 443 313 165 116 109 109 109 109 753 1<br>12 882 112 112 112 115 120 197 333 434 470 434 333 197 120 115 112 112 780 12<br><br><br>HALF-DAY TOTALS 518 861 1571 2338 2929 3196 3015 2370 1496 932 647 524 496 492 492 492 2983 Sep 21 7 472 28 87 265 395 460 456 381 244 66 27 27 27 27 27 27 27 80 5<br><br>8 725 52 61 275 504 646 689 626 467 224 57 52 52 52 52 52 52 258 4<br>9 830 71 73 148 413 613 717 712 599 391 129 73 71 71 71 71 71 434 3<br>10 882 84 84 89 224 468 631 697 659 522 293 96 84 84 84 84 84 567 2<br>11 906 92 92 92 99 245 463 604 652 603 461 242 99 92 92 92 92 651 1<br>12 914 95 95 95 95 101 237 446 584 631 584 446 237 101 95 95 95 679 12<br><br><br>HALF-DAY TOTALS 374 447 917 1683 2484 3092 3257 2918 2119 1250 699 432 376 373 373 373 2329 Oct 21 7 153 6 10 64 113 142 148 132 94 38 7 6 6 6 6 6 38 12 5<br><br>8 644 35 37 155 387 545 615 592 476 280 56 35 35 35 35 35 35 136 4<br>9 811 54 54 73 329 567 710 743 661 476 202 57 54 54 54 54 54 305 3<br>10 884 67 67 70 157 439 646 752 742 619 395 120 69 67 67 67 67 443 2<br>11 917 76 76 76 80 223 491 670 745 707 562 317 89 76 76 76 76 529 1<br>12 927 78 78 78 78 84 267 521 681 737 681 521 267 84 78 78 78 558 12<br><br><br>HALF-DAY TOTALS 277 282 479 1106 1965 2771 3173 3074 2494 555 780 369 280 277 277 277 1704 Nov 21 8 430 17 17 55 217 339 404 406 346 228 66 18 17 17 17 17 17 44 4<br><br>9 733 38 38 42 231 476 634 691 643 492 254 43 38 38 38 38 38 173 3<br>10 846 52 52 52 99 385 617 748 763 659 145 159 54 52 52 52 52 303 2<br>11 894 60 60 60 63 192 486 688 783 757 613 367 89 60 60 60 60 388 1<br>12 908 63 63 63 63 67 280 555 728 789 728 555 280 67 63 63 63 418 12<br><br><br>HALF-DAY TOTALS 197 198 235 623 1403 2273 2797 2884 2516 1738 850 319 199 197 197 197 1115 Dec 21 8 279 9 9 25 129 212 259 264 230 157 52 10 9 9 9 9 9 20 4<br><br>9 685 31 31 33 188 427 584 646 611 477 260 40 31 31 31 31 31 124 3<br>10 825 45 45 45 78 358 594 732 755 661 462 173 47 45 45 45 45 244 2<br>11 882 53 53 53 55 177 477 685 786 765 624 379 90 53 53 53 53 327 1<br>12 898 56 56 56 56 60 281 560 736 798 738 560 281 60 56 56 56 356 12<br><br><br>HALF-DAY TOTALS 165 165 178 461 1180 2046 2594 2736 2446 1757 870 298 167 165 165 165 891 N NNW NW WNW W WSW SW SSW S SSE SE ESE E ENE NE NNE HOR PM|


Solar Direct Solar Heat Gain Factors, W/m2 Solar

APPENDICES

aTotal solar heat gains for DSA glass (based on a ground reflectance of 0.20). bHalf-day totals computed by Simpson’s rule, time interval = 10 minutes.

- Appendix C.indd 1539 9/21/09 7:58:18 PM


TABLE C.9 Solar Intensity and Solar Heat Gain Factorsa for 48° N Latitude (SI units)b

|Date<br><br>Time A.M.<br><br>Normal W/m2<br><br>Time N NNE NE ENE E ESE SE SSE S SSW SW WSW W WNW NW NNW HOR P.M.|
|---|
|Jan 21 8 116 4 4 13 57 90 109 110 94 63 18 4 4 4 4 4 4 7 4<br><br>9 584 24 24 26 168 371 505 555 523 406 217 30 24 24 24 24 24 79 3<br>10 754 37 37 37 69 333 554 682 702 615 429 159 39 37 37 37 37 174 2<br>11 823 45 45 45 47 166 455 656 753 734 598 365 83 45 45 45 45 244 1<br>12 842 48 48 48 48 51 271 541 713 772 713 541 271 51 48 48 48 269 12<br><br><br>HALF-DAY TOTALS 134 134 144 368 996 1788 2298 2448 2212 1616 817 267 136 134 134 134 639 Feb 21 7 11 0 1 5 8 10 11 10 7 0 0 0 0 0 0 0 0 1 5<br><br>8 568 24 25 114 324 470 537 524 428 259 52 24 24 24 24 24 24 78 4<br>9 780 42 42 49 284 530 683 727 660 488 225 45 42 42 42 42 42 210 3<br>10 869 54 54 55 120 415 641 764 768 653 434 137 55 54 54 54 54 331 2<br>11 908 61 61 61 64 205 498 696 787 755 607 355 84 61 61 61 61 409 1<br>12 920 63 63 63 63 68 280 555 728 790 728 555 280 68 63 63 63 435 12<br><br><br>HALF-DAY TOTALS 214 216 337 864 1708 2575 3054 3051 2565 1677 825 328 216 214 214 214 1246 Mar 21 7 482 23 71 253 387 458 458 388 253 71 23 22 22 22 22 22 22 64 5<br><br>8 744 44 48 239 486 644 701 651 498 257 49 44 44 44 44 44 44 214 4<br>9 853 60 60 104 381 609 738 753 652 449 164 62 60 60 60 60 60 371 3<br>10 906 72 72 75 183 460 656 749 728 596 363 104 72 72 72 72 72 493 2<br>11 932 79 79 79 83 232 492 663 731 689 541 297 88 79 79 79 79 568 1<br>12 939 81 81 81 81 86 261 509 666 720 666 509 261 86 81 81 81 594 12<br><br><br>HALF-DAY TOTALS 317 372 790 1558 2446 3193 3471 3199 2420 1466 769 399 319 316 316 316 2006 Apr 21 6 340 39 167 271 330 337 294 203 74 20 19 19 19 19 19 19 19 46 6<br><br>7 646 49 191 417 567 628 595 468 264 56 45 45 45 45 45 45 45 189 5<br>8 779 64 99 350 566 690 709 619 435 173 67 64 64 64 64 64 64 359 4<br>9 847 79 83 191 444 621 703 679 554 335 105 79 79 79 79 79 79 507 3<br>10 884 90 90 97 244 466 610 660 613 472 251 97 90 90 90 90 90 618 2<br>11 902 97 97 97 105 245 443 570 609 558 419 217 103 97 97 97 97 689 1<br>12 908 99 99 99 99 106 224 414 543 587 543 414 224 106 99 99 99 713 12<br><br><br>HALF-DAY TOTALS 463 765 1454 2285 3019 3465 3411 2825 1908 1169 713 492 445 442 442 442 2761 May 21 5 129 52 97 125 133 122 91 44 9 8 8 8 8 8 8 8 10 16 7<br><br>6 511 112 305 443 512 504 418 267 75 38 38 38 38 38 38 38 40 125 6<br>7 690 73 283 498 631 668 604 448 214 66 61 61 61 61 61 61 61 287 5<br>8 782 83 170 418 599 689 675 562 358 120 79 79 79 79 79 79 79 449 4<br>9 834 93 101 259 475 611 656 605 463 243 100 93 93 93 93 93 93 585 3<br>10 864 103 106 124 283 458 561 579 513 366 179 109 103 103 103 103 103 690 2<br>11 879 109 109 113 127 249 396 488 505 447 320 170 116 109 109 109 109 756 1<br>12 884 111 111 111 114 120 198 336 439 474 439 336 198 120 114 111 111 778 12<br><br><br>HALF-DAY TOTALS 679 1224 2035 2817 3360 3515 3176 2363 1525 997 709 579 550 546 546 549 3297 Jun 21 5 243 111 192 241 252 228 166 75 19 17 17 17 17 17 17 17 24 38 7<br><br>6 544 146 348 488 552 534 434 266 70 46 46 46 46 46 46 46 49 162 6<br>7 693 93 317 521 642 467 591 427 188 72 67 67 67 67 67 67 67 324 5<br>8 775 90 203 440 604 678 651 529 320 107 84 84 84 84 84 84 84 479 4<br>9 822 98 114 286 482 600 629 567 418 208 105 98 98 98 98 98 98 610 3<br>10 849 108 113 142 296 450 534 540 465 319 157 114 108 108 108 108 108 711 2<br>11 864 114 114 120 138 248 373 449 456 396 279 156 121 114 114 114 114 775 1<br>12 869 116 116 116 120 126 189 303 391 423 391 303 189 126 120 116 116 796 12<br><br><br>HALF-DAY TOTALS 811 1446 2279 3013 3454 3477 3013 2140 1376 942 718 620 597 593 592 602 3495 Jul 21 5 135 57 104 133 141 129 96 46 11 9 9 9 9 9 9 9 12 18 7<br><br>6 492 116 302 436 501 492 407 259 75 40 40 40 40 40 40 40 43 130 6<br>7 666 78 285 492 619 653 588 436 207 69 63 63 63 63 63 63 63 290 5<br>8 757 86 176 416 590 675 660 547 348 119 81 81 81 81 81 81 81 448 4<br>9 809 96 106 263 471 601 643 591 450 237 104 96 96 96 96 96 96 582 3<br>10 839 106 109 130 285 453 550 566 500 356 177 112 106 106 106 106 106 684 2<br>11 855 112 112 117 132 249 390 477 492 435 312 169 119 112 112 112 112 749 1<br>12 859 114 114 114 117 124 198 329 428 462 428 329 198 124 117 114 114 771 12<br><br><br>HALF-DAY TOTALS 705 1247 2039 2795 3311 3446 3101 2303 1496 993 721 598 570 565 565 569 3287 Aug 21 6 311 42 161 256 310 316 273 190 70 22 21 21 21 21 21 21 21 51 6<br><br>7 599 53 193 403 543 598 565 444 250 59 49 49 49 49 49 49 49 193 5<br>8 732 69 108 347 549 665 681 593 417 168 73 69 69 69 69 69 69 358 4<br>9 801 84 90 198 437 605 681 655 534 323 108 84 84 84 84 84 84 502 3<br>10 839 95 95 104 247 453 593 639 592 456 245 104 95 95 95 95 95 610 2<br>11 858 102 102 102 112 247 433 553 589 539 406 215 110 102 102 102 102 679 1<br>12 864 104 104 104 104 113 224 404 526 568 526 404 224 113 104 104 104 702 12<br><br><br>HALF-DAY TOTALS 496 790 1449 2237 2929 3343 3282 2720 1852 1156 728 521 475 471 471 471 2741 Sep 21 7 414 24 66 224 342 403 403 342 224 66 24 23 23 23 23 23 23 62 5<br><br>8 678 46 51 228 455 602 654 608 467 244 52 46 46 46 46 46 46 206 4<br>9 792 63 63 107 366 581 702 716 621 430 163 66 63 63 63 63 63 358 3<br>10 848 75 75 79 182 444 630 719 699 573 353 107 75 75 75 75 75 476 2<br>11 876 82 82 82 88 230 476 639 704 664 524 292 93 82 82 82 82 549 1<br>12 884 84 84 84 84 91 257 494 643 695 643 494 257 91 84 84 84 574 12<br><br><br>HALF-DAY TOTALS 332 381 758 1467 2300 3007 3280 3039 2324 1429 766 334 331 331 331 1937 Oct 21 7 12 0 1 5 9 11 12 11 8 3 0 0 0 0 0 0 0 1 5<br><br>8 522 25 27 111 304 439 501 489 398 242 51 25 25 25 25 25 25 79 4<br>9 734 44 44 52 276 508 652 693 629 466 216 47 44 44 44 44 44 208 3<br>10 825 56 56 58 122 403 618 736 739 628 418 136 58 56 56 56 56 327 2<br>11 866 64 64 64 67 203 483 673 760 729 587 345 86 64 64 64 64 403 1<br>12 878 66 66 66 66 71 274 538 704 763 704 538 274 71 66 66 66 429 12<br><br><br>HALF-DAY TOTALS 223 225 340 838 1637 2461 2918 2918 2459 1619 808 334 226 223 223 223 1233 Nov 21 8 115 4 4 13 57 90 108 109 93 62 18 4 4 4 4 4 4 7 4<br><br>9 565 25 25 27 165 363 492 540 509 394 211 31 25 25 25 25 25 81 3<br>10 735 38 38 38 70 328 543 668 688 602 420 156 40 38 38 38 38 175 2<br>11 804 46 46 46 48 165 448 645 739 720 587 358 83 46 46 46 46 244 1<br>12 823 48 48 48 48 53 267 531 700 758 700 531 267 53 48 48 48 269 12<br><br><br>HALF-DAY TOTALS 138 138 147 368 979 1752 2250 2396 2165 1583 804 268 140 138 138 138 642 Dec 21 9 442 16 16 18 113 272 378 420 401 316 176 25 16 16 16 16 16 42 3<br><br>10 676 30 30 30 51 286 491 613 636 563 398 156 32 30 30 30 30 119 2<br>11 765 38 38 38 40 146 421 615 708 694 569 351 80 38 38 38 38 181 1<br>12 789 41 41 41 41 44 256 514 679 734 679 514 256 44 41 41 41 204 12<br><br><br>HALF-DAY TOTALS 105 105 107 231 735 1444 1924 2098 1944 1477 778 239 107 105 105 105 444 N NNW NW WNW W WSW SW SSW S SSE SE ESE E ENE NE NNE HOR PM|


Solar Direct Solar Heat Gain Factors, W/m2 Solar

APPENDICES

aTotal solar heat gains for DSA glass (based on a ground reflectance of 0.20). bHalf-day totals computed by Simpson’s rule, time interval = 10 minutes.

- Appendix C.indd 1540 9/21/09 7:58:22 PM


TABLE C.10 Solar Intensity and Solar Heat Gain Factorsa for 64° N Latitude (SI units)b

|Date<br><br>Time A.M.<br><br>Normal W/m2<br><br>Time N NNE NE ENE E ESE SE SSE S SSW SW WSW W WNW NW NNW HOR P.M.|
|---|
|Jan 21 10 69 2 2 2 4 29 51 63 66 58 41 16 2 2 2 2 2 4 2<br><br>11 256 9 9 9 9 46 143 210 242 238 196 120 24 9 9 9 9 18 1<br>12 316 11 11 11 11 12 104 211 280 302 280 211 104 12 11 11 11 24 12<br><br><br>HALF-DAY TOTALS 16 16 16 18 80 250 382 449 446 374 237 72 17 16 16 16 33 Feb 21 8 56 2 2 9 31 46 53 53 44 27 6 2 2 2 2 2 2 3 4<br><br>9 422 16 16 18 136 280 373 403 375 285 143 18 16 16 16 16 16 41 3<br>10 601 26 26 26 57 276 453 554 567 495 341 119 28 26 26 26 26 90 2<br>11 679 32 32 32 34 139 386 558 638 622 506 307 64 32 32 32 32 128 1<br>12 701 34 34 34 34 37 231 464 613 662 613 464 231 37 34 34 34 143 12<br><br><br>HALF-DAY TOTALS 93 93 103 279 770 1408 1822 1947 1767 1298 668 210 95 93 93 93 334 Mar 21 7 300 12 34 147 235 284 288 249 168 54 13 12 12 12 12 12 12 27 5<br><br>8 582 29 31 147 357 499 559 536 427 246 44 29 29 29 29 29 29 100 4<br>9 717 41 41 51 277 502 642 679 613 450 203 44 41 41 41 41 41 187 3<br>10 786 49 49 50 111 386 598 714 719 613 410 132 51 49 49 49 49 264 2<br>11 821 54 54 54 57 190 468 658 746 718 579 344 80 54 54 54 54 314 1<br>12 831 56 56 56 56 61 269 530 696 754 696 530 269 61 56 56 56 331 12<br><br><br>HALF-DAY TOTALS 213 234 473 1052 1879 2695 3103 3021 2457 1591 811 330 215 213 213 213 1057 Apr 21 5 85 24 56 77 85 81 64 36 6 4 4 4 4 4 4 4 5 8 7<br><br>6 419 38 187 320 400 416 371 266 111 26 24 24 24 24 24 24 24 67 6<br>7 613 43 129 355 516 595 584 482 303 80 41 41 41 41 41 41 41 162 5<br>8 720 54 60 249 483 633 685 634 484 250 60 54 54 54 54 54 54 269 4<br>9 783 65 65 100 351 567 691 710 620 436 174 68 65 65 65 65 65 367 3<br>10 820 72 72 76 161 421 613 709 698 582 372 119 74 72 72 72 72 441 2<br>11 839 77 77 77 82 215 468 637 710 676 540 312 93 77 77 77 77 448 1<br>12 846 79 79 79 79 85 262 503 655 708 655 503 262 85 79 79 79 504 12<br><br><br>HALF-DAY TOTALS 413 687 1294 2116 2974 3628 3741 3268 2408 1537 861 471 381 378 378 378 2053 May 21 4 160 94 139 162 161 135 87 25 10 10 10 10 10 10 10 11 31 20 8<br><br>5 416 152 298 393 425 395 302 158 34 29 29 29 29 29 29 29 33 81 7<br>6 584 90 304 474 570 579 499 343 126 49 46 46 46 46 46 46 46 175 6<br>7 688 65 199 436 596 665 634 507 297 78 60 60 60 60 60 60 60 284 5<br>8 754 72 89 307 527 660 694 623 459 215 78 72 72 72 72 72 72 390 4<br>9 796 82 85 143 384 577 678 679 579 389 147 85 82 82 82 82 82 481 3<br>10 822 89 89 94 193 427 593 668 645 528 322 114 89 89 89 89 89 549 2<br>11 836 93 93 93 100 226 446 594 652 614 485 275 105 93 93 93 93 592 1<br>12 841 95 95 95 95 103 248 460 597 644 597 460 248 103 95 95 95 606 12<br><br><br>HALF-DAY TOTALS 780 1341 2145 2998 3712 4073 3841 3108 2234 1467 909 603 533 529 530 554 2875 Jun 21 4 294 181 263 302 297 247 156 43 21 21 21 21 21 21 21 23 67 50 8<br><br>5 485 195 360 466 498 458 346 175 44 39 39 39 39 39 39 39 45 124 7<br>6 614 113 338 510 603 605 516 347 122 57 55 55 55 55 55 55 57 223 6<br>7 698 74 225 457 610 672 632 498 282 80 68 68 68 68 68 68 68 331 5<br>8 754 79 105 327 535 657 682 605 438 197 85 79 79 79 79 79 79 433 4<br>9 791 89 93 161 393 572 862 655 552 362 137 92 89 89 89 89 89 520 3<br>10 814 96 96 102 205 423 577 642 615 497 297 114 96 96 96 96 96 585 2<br>11 827 100 100 100 108 228 431 568 619 581 456 258 110 100 100 100 100 627 1<br>12 831 101 101 101 101 110 240 436 566 610 566 436 240 110 101 101 101 641 12<br><br><br>HALF-DAY TOTALS 1016 1080 2526 3347 3953 4154 3769 2985 2142 1436 935 667 605 601 603 673 3219 Jul 21 4 168 101 149 173 172 144 93 27 12 12 12 12 12 12 12 12 35 24 8<br><br>5 405 154 297 389 420 390 298 156 36 32 32 32 32 32 32 32 36 88 7<br>6 564 94 303 467 560 567 488 335 124 51 49 49 49 49 49 49 49 181 6<br>7 665 69 201 431 585 652 620 495 290 80 63 63 63 63 63 63 63 289 5<br>8 730 75 94 307 520 648 680 609 449 211 81 75 75 75 75 75 75 393 4<br>9 771 85 88 148 382 567 665 664 566 380 146 88 85 85 85 85 85 481 3<br>10 797 92 92 98 196 422 583 655 631 516 315 116 92 92 92 92 92 548 2<br>11 812 96 96 96 104 226 439 582 638 601 475 271 108 96 96 96 96 590 1<br>12 816 98 98 98 98 107 246 452 585 630 585 452 246 107 98 98 98 604 12<br><br><br>HALF-DAY TOTALS 814 1370 2157 2985 3669 4004 3763 3046 2198 1457 920 626 557 553 554 582 2985 Aug 21 5 92 28 62 85 94 89 71 40 8 6 6 6 6 6 6 6 6 11 7<br><br>6 388 42 182 306 380 395 352 252 107 30 27 27 27 27 27 27 27 73 6<br>7 570 48 132 344 494 567 555 458 289 81 45 45 45 45 45 45 45 168 5<br>8 675 59 66 247 468 609 657 607 464 241 66 59 59 59 59 59 59 273 4<br>9 737 70 70 107 345 549 666 683 597 420 172 74 70 70 70 70 70 368 3<br>10 775 78 78 82 165 412 594 685 674 562 361 122 80 78 78 78 78 440 2<br>11 794 82 82 82 89 216 456 617 686 653 523 305 99 82 82 82 82 485 1<br>12 801 84 84 84 84 92 260 489 635 684 633 489 260 92 84 84 84 501 12<br><br><br>HALF-DAY TOTALS 447 714 1293 2073 2884 3498 3600 3147 2333 1509 869 500 413 409 409 410 2069 Sep 21 7 242 12 30 122 194 234 238 206 139 47 13 12 12 12 12 12 12 26 5<br><br>8 513 30 33 136 324 451 505 484 387 225 45 30 30 30 30 30 30 97 4<br>9 651 43 43 54 261 468 596 631 570 420 193 47 43 43 43 43 43 181 3<br>10 722 52 52 53 111 366 563 672 677 577 388 131 54 52 52 52 52 255 2<br>11 758 57 57 57 61 185 445 623 706 680 549 329 83 57 57 57 57 303 1<br>12 769 59 59 59 59 65 260 504 660 715 660 504 260 65 59 59 59 320 12<br><br><br>HALF-DAY TOTALS 224 241 448 968 1727 2484 2871 2810 2305 1513 787 336 227 224 224 224 1021 Oct 21 8 54 2 2 10 30 45 52 51 42 26 6 2 2 2 2 2 2 4 4<br><br>9 383 17 17 19 127 259 345 372 346 263 133 19 17 17 17 17 17 42 3<br>10 556 28 28 28 58 261 426 520 532 465 321 115 29 28 28 28 28 91 2<br>11 633 34 34 34 36 135 367 528 603 588 479 292 64 34 34 34 34 130 1<br>12 655 36 36 36 36 40 222 441 581 628 581 441 222 40 36 36 36 144 12<br><br><br>HALF-DAY TOTALS 98 98 109 273 728 1324 1711 1829 1661 1225 638 209 100 98 98 98 339 Nov 21 10 72 2 2 2 5 31 53 67 69 62 43 17 3 2 2 2 2 4 2<br><br>11 250 9 9 9 10 46 140 207 238 234 192 118 24 9 9 9 9 19 1<br>12 307 11 11 11 11 13 102 207 274 295 274 207 102 13 11 11 11 25 12<br><br><br>HALF-DAY TOTALS 17 17 17 19 81 248 378 444 440 369 234 71 18 17 17 17 35 Dec 21 11 12 0 0 0 0 2 7 10 12 11 9 6 1 0 0 0 0 1 1<br><br>12 51 1 1 1 1 2 16 34 45 48 45 34 16 2 1 1 1 3 12 HALF-DAY TOTALS 1 1 1 1 3 16 28 35 36 32 22 8 1 1 1 1 2<br><br>N NNW NW WNW W WSW SW SSW S SSE SE ESE E ENE NE NNE HOR PM|


Solar Direct Solar Heat Gain Factors, W/m2 Solar

APPENDICES

aTotal solar heat gains for DSA glass (based on a ground reflectance of 0.20). bHalf-day totals computed by Simpson’s rule, time interval = 10 minutes.

- Appendix C.indd 1541 9/21/09 7:58:24 PM


TABLE C.11 Solar Position and Clear-Day Insolation, 32° N Latitude (I-P units)

Solar Time

Solar Position

Global Irradiance (Btu/h ft2) Direct

###### South-Facing Elevation Angle

Date A.M. P.M. Alt Azm Horiz 22 32 42 52 90 Jan 21 7 5 1.4 65.2 1 0 0 0 0 1 1

Normal

- 8 4 12.5 56.5 203 56 93 106 116 123 115
- 9 3 22.5 46.0 269 118 175 193 206 212 181
- 10 2 30.6 33.1 295 167 235 256 269 274 221
- 11 1 36.1 17.5 306 198 273 295 308 312 245 12 38.0 0.0 310 209 285 308 321 324 253


Surface Daily Totals 2458 1288 1839 2008 2118 2166 1779

Feb 21 7 5 7.1 73.5 121 22 34 37 40 42 38 8 4 19.0 64.4 247 95 127 136 140 141 108 9 3 29.9 53.4 288 161 206 217 222 220 158

10 2 39.1 39.4 306 212 266 278 283 279 193 11 1 45.6 21.4 315 244 304 317 321 315 214

12 48.0 0.0 317 255 316 330 334 328 222

Surface Daily Totals 2872 1724 2188 2300 2345 2322 1644 Mar 21 7 5 12.7 81.9 185 54 60 60 59 56 32

- 8 4 25.1 73.0 260 129 146 147 144 137 78
- 9 3 36.8 62.1 290 194 222 224 220 209 119
- 10 2 47.3 47.5 304 245 280 283 278 265 150
- 11 1 55.0 26.8 311 277 317 321 315 300 170 12 58.0 0.0 313 287 329 333 327 312 177


Surface Daily Totals 3012 2084 2378 2403 2358 2246 1276 Apr 21 6 6 6.1 99.9 66 14 9 6 6 5 3

- 7 5 18.8 92.2 206 86 78 71 62 51 10
- 8 4 31.5 84.0 255 158 156 148 136 120 35
- 9 3 43.9 74.2 278 220 225 217 203 183 68
- 10 2 55.7 60.3 290 267 279 272 256 234 95
- 11 1 65.4 37.5 295 297 313 306 290 265 112 12 69.6 0.0 297 307 325 318 301 276 118


Surface Daily Totals 3076 2390 2444 2356 2206 1994 764 May 21 6 6 10.4 107.2 119 36 21 13 13 12 7

- 7 5 22.8 100.1 211 107 88 75 60 44 13
- 8 4 35.4 92.9 250 175 159 145 127 105 15
- 9 3 48.1 84.7 269 233 223 209 188 163 33
- 10 2 60.6 73.3 280 277 273 259 237 208 56
- 11 1 72.0 51.9 285 305 305 290 268 237 72 12 78.0 0.0 286 315 315 301 278 247 77


Surface Daily Totals 3112 2582 2454 2284 2064 1788 469 Jun 21 6 6 12.2 110.2 131 45 26 16 15 14 9

- 7 5 24.3 103.4 210 115 91 76 59 41 14
- 8 4 36.9 96.8 245 180 159 143 122 99 16
- 9 3 49.6 89.4 264 236 221 204 181 153 19
- 10 2 62.2 79.7 274 279 268 251 227 197 41
- 11 1 74.2 60.9 279 306 299 282 257 224 56 12 81.5 0.0 280 315 309 292 267 234 60


APPENDICES

Surface Daily Totals 3084 2634 2436 2234 1990 1690 370

- Appendix C.indd 1542 9/21/09 7:58:28 PM


TABLE C.11 Solar Position and Clear-Day Insolation, 32° N Latitude (I-P units) (Continued)

Solar Time

Solar Position

Global Irradiance (Btu/h ft2) Direct

###### South-Facing Elevation Angle

Date A.M. P.M. Alt Azm Horiz 22 32 42 52 90 Jul 21 6 6 10.7 107.7 113 37 22 14 13 12 8

Normal

- 7 5 23.1 100.6 203 107 87 75 60 44 14
- 8 4 35.7 93.6 241 174 158 143 125 104 16
- 9 3 48.4 85.5 261 230 220 205 185 159 31
- 10 2 60.9 74.3 271 274 269 254 232 204 54
- 11 1 72.4 53.3 277 302 300 285 262 232 69 12 78.6 0.0 279 311 310 296 273 242 74


Surface Daily Totals 3012 2558 2422 2250 2030 1754 458 Aug 21 6 6 6.5 100.5 59 14 9 7 6 6 4

- 7 5 19.1 92.8 190 85 77 69 60 50 12
- 8 4 31.8 84.7 240 156 152 144 132 116 33
- 9 3 44.3 75.0 263 216 220 212 197 178 65
- 10 2 56.1 61.3 276 262 272 264 249 226 91
- 11 1 66.0 38.4 282 292 305 298 281 257 107 12 70.3 0.0 284 302 317 309 292 268 113


Surface Daily Totals 2902 2352 2388 2296 2144 1934 736

Sep 21 7 5 12.7 81.9 163 51 56 56 55 52 30 8 4 25.1 73.0 240 124 140 141 138 131 75 9 3 36.8 62.1 272 188 213 215 211 201 114

10 2 47.3 47.5 287 237 270 273 268 255 145 11 1 55.0 26.8 294 268 306 309 303 289 164

12 58.0 0.0 296 278 318 321 315 300 171

Surface Daily Totals 2808 2014 2288 2308 2264 2154 1226 Oct 21 7 5 6.8 73.1 99 19 29 32 34 36 32

- 8 4 18.7 64.0 229 90 120 128 133 134 104
- 9 3 29.5 53.0 273 155 198 208 213 212 153
- 10 2 38.7 39.1 293 204 257 269 273 270 188
- 11 1 45.1 21.1 302 236 294 307 311 306 209 12 47.5 0.0 304 247 306 320 324 318 217


Surface Daily Totals 2696 1654 2100 2208 2252 2232 1588 Nov 21 7 5 1.5 65.4 2 0 0 0 1 1 1

- 8 4 12.7 56.6 196 55 91 104 113 119 111
- 9 3 22.6 46.1 263 118 173 190 202 208 176
- 10 2 30.8 33.2 289 166 233 252 265 270 217
- 11 1 36.2 17.6 301 197 270 291 303 307 241 12 38.2 0.0 304 207 282 304 316 320 249


Surface Daily Totals 2406 1280 1816 1980 2084 2130 1742 Dec 21 8 4 10.3 53.8 176 41 77 90 101 108 107

- 9 3 19.8 43.6 257 102 161 180 195 204 183
- 10 2 27.6 31.2 288 150 221 244 259 267 226
- 11 1 32.7 16.4 301 180 258 282 298 305 251 12 34.6 0.0 304 190 271 295 311 318 259


APPENDICES

Surface Daily Totals 2348 1136 1704 1888 2016 2086 1794

Source: Reprinted by permission from Peter J. Lunde, Solar Thermal Engineering, © 1980, John Wiley & Sons, New York.

- Appendix C.indd 1543 9/21/09 7:58:30 PM


TABLE C.12 Solar Position and Clear-Day Insolation, 40° N Latitude (I-P units)

Solar Time

Solar Position

Global Irradiance (Btu/h ft2) Direct

###### South-Facing Elevation Angle

Date A.M. P.M. Alt Azm Horiz 22 32 42 52 90 Jan 21 8 4 8.1 55.3 142 28 65 74 81 85 84

Normal

- 9 3 16.8 44.0 239 83 155 171 182 187 171
- 10 2 23.8 30.9 274 127 218 237 249 254 223
- 11 1 28.4 16.0 289 154 257 277 290 293 253 12 30.0 0.0 294 164 270 291 303 306 263


Surface Daily Totals 2182 948 1660 1810 1906 1944 1726

Feb 21 7 5 4.8 72.7 69 10 19 21 23 24 22 8 4 15.4 62.2 224 73 114 122 126 127 107 9 3 25.0 50.2 274 132 195 205 209 208 167

10 2 32.8 35.9 295 178 256 267 271 267 210 11 1 38.1 18.9 305 206 293 306 310 304 236

12 40.0 0.0 308 216 306 319 323 317 245 Surface Daily Totals 2640 1414 2060 2162 2202 2176 1730

Mar 21 7 5 11.4 80.2 171 46 55 55 54 51 35 8 4 22.5 69.6 250 114 140 141 138 131 89 9 3 32.8 57.3 282 173 215 217 213 202 138

10 2 41.6 41.9 297 218 273 276 271 258 176 11 1 47.7 22.6 305 247 310 313 307 293 200

12 50.0 0.0 307 257 322 326 320 305 208 Surface Daily Totals 2916 1852 2308 2330 2284 2174 1484

Apr 21 6 6 7.4 98.9 89 20 11 8 7 7 4 7 5 18.9 89.5 206 87 77 70 61 50 12 8 4 30.3 79.3 252 152 153 145 133 117 53 9 3 41.3 67.2 274 207 221 213 199 179 93

10 2 51.2 51.4 286 250 275 267 252 229 126 11 1 58.7 29.2 292 277 308 301 285 260 147

12 61.6 0.0 293 287 320 313 296 271 154

Surface Daily Totals 3092 2274 2412 2320 2168 1956 1022 May 21 5 7 1.9 114.7 1 0 0 0 0 0 0

- 6 6 12.7 105.6 144 49 25 15 14 13 9
- 7 5 24.0 96.6 216 114 89 76 60 44 13
- 8 4 35.4 87.2 250 175 158 144 125 104 25
- 9 3 46.8 76.0 267 227 221 206 186 160 60
- 10 2 57.5 60.9 277 267 270 255 233 205 89
- 11 1 66.2 37.1 283 293 301 287 264 234 108 12 70.0 0.0 284 301 312 297 274 243 114


Surface Daily Totals 3160 2552 2442 2264 2040 1760 724 Jun 21 5 7 4.2 117.3 22 4 3 3 2 2 1

- 6 6 14.8 108.4 155 60 30 18 17 16 10
- 7 5 26.0 99.7 216 123 92 77 59 40 14
- 8 4 37.4 90.7 246 182 159 142 121 97 16
- 9 3 48.8 80.2 263 233 219 202 179 151 47
- 10 2 59.8 65.8 272 272 266 248 224 193 74
- 11 1 69.2 41.9 277 296 296 278 253 221 92 12 73.5 0.0 279 304 306 289 263 230 98


APPENDICES

Surface Daily Totals 3180 2648 2434 2224 1974 1670 610

- Appendix C.indd 1544 9/21/09 7:58:31 PM


TABLE C.12 Solar Position and Clear-Day Insolation, 40° N Latitude (I-P units) (Continued)

Solar Time

Solar Position

Global Irradiance (Btu/h ft2) Direct

###### South-Facing Elevation Angle

Date A.M. P.M. Alt Azm Horiz 22 32 42 52 90 Jul 21 5 7 2.3 115.2 2 0 0 0 0 0 0

Normal

6 6 13.1 106.1 138 50 26 17 15 14 9 7 5 24.3 97.2 208 114 89 75 60 44 14 8 4 35.8 87.8 241 174 157 142 124 102 24 9 3 47.2 76.7 259 225 218 203 182 157 58

10 2 57.9 61.7 269 265 266 251 229 200 86 11 1 66.7 37.9 275 290 296 281 258 228 104

12 70.6 0.0 276 298 307 292 269 238 111

Surface Daily Totals 3062 2534 2409 2230 2006 1728 702 Aug 21 6 6 7.9 99.5 81 21 12 9 8 7 5

- 7 5 19.3 90.0 191 87 76 69 60 49 12
- 8 4 30.7 79.9 237 150 150 141 129 113 50
- 9 3 41.8 67.9 260 205 216 207 193 173 89
- 10 2 51.7 52.1 272 246 267 259 244 221 120
- 11 1 59.3 29.7 278 273 300 292 276 252 140 12 62.3 0.0 280 282 311 303 287 262 147


Surface Daily Totals 2916 2244 2354 2258 2104 1894 978

Sep 21 7 5 11.4 80.2 149 43 51 51 49 47 32 8 4 22.5 69.6 230 109 133 134 131 124 84 9 3 32.8 57.3 263 167 206 208 203 193 132

10 2 41.6 41.9 280 211 262 265 260 247 168 11 1 47.7 22.6 287 239 298 301 295 281 192

12 50.0 0.0 290 249 310 313 307 292 200

Surface Daily Totals 2708 1788 2210 2228 2182 2074 1416 Oct 21 7 5 4.5 72.3 48 7 14 15 17 17 16

- 8 4 15.0 61.9 204 68 106 113 117 118 100
- 9 3 24.5 49.8 257 126 185 195 200 198 160
- 10 2 32.4 35.6 280 170 245 257 261 257 203
- 11 1 37.6 18.7 291 199 283 295 299 294 229 12 39.5 0.0 294 208 295 308 312 306 238


Surface Daily Totals 2454 1348 1962 2060 2098 2074 1654 Nov 21 8 4 8.2 55.4 136 28 63 72 78 82 81

- 9 3 17.0 44.1 232 82 152 167 178 183 167
- 10 2 24.0 31.0 268 126 215 233 245 249 219
- 11 1 28.6 16.1 283 153 254 273 285 288 248 12 30.2 0.0 288 163 267 287 298 301 258


Surface Daily Totals 2128 942 1636 1778 1870 1908 1686 Dec 21 8 4 5.5 53.0 89 14 39 45 50 54 56

9 3 14.0 41.9 217 65 135 152 164 171 163 10 2 20.7 29.4 261 107 200 221 235 242 221 11 1 25.0 15.2 280 134 239 262 276 283 252

APPENDICES

12 26.6 0.0 285 143 253 275 290 296 263 Surface Daily Totals 1978 782 1480 1634 1740 1796 1646

Source: Reprinted by permission from Peter J. Lunde, Solar Thermal Engineering, © 1980, John Wiley & Sons, New York.

- Appendix C.indd 1545 9/21/09 7:58:32 PM


TABLE C.13 Solar Position and Clear-Day Insolation, 48° N Latitude (I-P units)

Solar Time

Solar Position

Global Irradiance (Btu/h ft2) Direct

###### South-Facing Elevation Angle

Date A.M. P.M. Alt Azm Horiz 22 32 42 52 90 Jan 21 8 4 3.5 54.6 37 4 17 19 21 22 22

Normal

9 3 11.0 42.6 185 46 120 132 140 145 139 10 2 16.9 29.4 239 83 190 206 216 220 206 11 1 20.7 15.1 261 107 231 249 260 263 243

12 22.0 0.0 267 115 245 264 275 278 255

Surface Daily Totals 1710 596 1360 1478 1550 1578 1478 Feb 21 7 5 2.4 72.2 12 1 3 4 4 4 4

- 8 4 11.6 60.5 188 49 95 102 105 106 96
- 9 3 19.7 47.7 251 100 178 187 191 190 167
- 10 2 26.2 33.3 278 139 240 251 255 251 217
- 11 1 30.5 17.2 290 165 278 290 294 288 247 12 32.0 0.0 293 173 291 304 307 301 258


Surface Daily Totals 2330 1080 1880 1972 2024 1978 1720 Mar 21 7 5 10.0 78.7 153 37 49 49 47 45 35

- 8 4 19.5 66.8 236 96 131 132 129 122 96
- 9 3 28.2 53.4 270 147 205 207 203 193 152
- 10 2 35.4 37.8 287 187 263 266 261 248 195
- 11 1 40.3 19.8 295 212 300 303 297 283 223 12 42.0 0.0 298 220 312 315 309 294 232


Surface Daily Totals 2780 1578 2208 2228 2182 2074 1632 Apr 21 6 6 8.6 97.8 108 27 13 9 8 7 5

- 7 5 18.6 86.7 205 85 76 68 59 48 21
- 8 4 28.5 74.9 247 142 149 141 129 113 69
- 9 3 37.8 61.2 268 191 216 208 194 174 115
- 10 2 45.8 44.6 280 228 268 260 245 223 152
- 11 1 51.5 24.0 286 252 301 294 278 254 177 12 53.6 0.0 288 260 313 305 289 264 185


Surface Daily Totals 3076 2106 2358 2266 2114 1902 1262 May 21 5 7 5.2 114.3 41 9 4 4 4 3 2

- 6 6 14.7 103.7 162 61 27 16 15 13 10
- 7 5 24.6 93.0 219 118 89 75 60 43 13
- 8 4 34.7 81.6 248 171 156 142 123 101 45
- 9 3 44.3 68.3 264 217 217 202 182 156 86
- 10 2 53.0 51.3 274 252 265 251 229 200 120
- 11 1 59.5 28.6 279 274 296 281 258 228 141 12 62.0 0.0 280 281 306 292 269 238 149


Surface Daily Totals 3254 2482 2418 2234 2010 1728 982 Jun 21 5 7 7.9 116.5 77 21 9 9 8 7 5

- 6 6 17.2 106.2 172 74 33 19 18 16 12
- 7 5 27.0 95.8 220 129 93 77 59 39 15
- 8 4 37.1 84.6 246 181 157 140 119 95 35
- 9 3 46.9 71.6 261 225 216 198 175 147 74
- 10 2 55.8 54.8 269 259 262 244 220 189 105
- 11 1 62.7 31.2 274 280 291 273 248 216 126 12 65.5 0.0 275 287 301 283 258 225 133


APPENDICES

Surface Daily Totals 3312 2626 2420 2204 1950 1644 874

- Appendix C.indd 1546 9/21/09 7:58:34 PM


TABLE C.13 Solar Position and Clear-Day Insolation, 48° N Latitude (I-P units) (Continued)

Solar Time

Solar Position

Global Irradiance (Btu/h ft2) Direct

###### South-Facing Elevation Angle

Date A.M. P.M. Alt Azm Horiz 22 32 42 52 90 Jul 21 5 7 5.7 114.7 43 10 5 5 4 4 3

Normal

6 6 15.2 104.1 156 62 28 18 16 15 11 7 5 25.1 93.5 211 118 89 75 59 42 14 8 4 35.1 82.1 240 171 154 140 121 99 43 9 3 44.8 68.8 256 215 214 199 178 153 83

10 2 53.5 51.9 266 250 261 246 224 195 116 11 1 60.1 29.0 271 272 291 276 253 223 137

12 62.6 0.0 272 279 301 286 263 232 144 Surface Daily Totals 3158 2474 2386 2200 1974 1694 956

Aug 21 6 6 9.1 98.3 99 28 14 10 9 8 6 7 5 19.1 87.2 190 85 75 67 58 47 20 8 4 29.0 75.4 232 141 145 137 125 109 65 9 3 38.4 61.8 254 189 210 201 187 168 110

10 2 46.4 45.1 266 225 260 252 237 214 146 11 1 52.2 24.3 272 248 293 285 268 244 169

12 54.3 0.0 274 256 304 296 279 255 177 Surface Daily Totals 2898 2086 2300 2200 2046 1836 1208

Sep 21 7 5 10.0 78.7 131 35 44 44 43 40 31 8 4 19.5 66.8 215 92 124 124 121 115 90 9 3 28.2 53.4 251 142 196 197 193 183 143

10 2 35.4 37.8 269 181 251 254 248 236 185 11 1 40.3 19.8 278 205 287 289 284 269 212

12 42.0 0.0 280 213 299 302 296 281 221 Surface Daily Totals 2568 1522 2102 2118 2070 1966 1546

Oct 21 7 5 2.0 71.9 4 0 1 1 1 1 1 8 4 11.2 60.2 165 44 86 91 95 95 87 9 3 19.3 47.4 233 94 167 176 180 178 157

10 2 25.7 33.1 262 133 228 239 242 239 207 11 1 30.0 17.1 274 157 266 277 281 276 237

12 31.5 0.0 278 166 279 291 294 288 247

Surface Daily Totals 2154 1022 1774 1860 1890 1866 1626 Nov 21 8 4 3.6 54.7 36 5 17 19 21 22 22

9 3 11.2 42.7 179 46 117 129 137 141 135 10 2 17.1 29.5 233 83 186 202 212 215 201 11 1 20.9 15.1 255 107 227 245 255 258 238

12 22.2 0.0 261 115 241 259 270 272 250

Surface Daily Totals 1668 596 1336 1448 1518 1544 1442 Dec 21 9 3 8.0 40.9 140 27 87 98 105 110 109

- 10 2 13.6 28.2 214 63 164 180 192 197 190
- 11 1 17.3 14.4 242 86 207 226 239 244 231 12 18.6 0.0 250 94 222 241 254 260 244


APPENDICES

Surface Daily Totals 1444 446 1136 1250 1326 1364 1304

Source: Reprinted by permission from Peter J. Lunde, Solar Thermal Engineering, © 1980, John Wiley & Sons, New York.

- Appendix C.indd 1547 9/21/09 7:58:35 PM


TABLE C.14 Solar Position and Clear-Day Insolation, 64° N Latitude (I-P units)

Solar Time

Solar Position

Global Irradiance (Btu/h ft2) Direct

###### South-Facing Elevation Angle

Date A.M. P.M. Alt Azm Horiz 22 32 42 52 90 Jan 21 10 2 2.8 28.1 22 2 17 19 20 20 20

Normal

11 1 5.2 14.1 81 12 72 77 80 81 81 12 6.0 0.0 100 16 91 98 102 103 103

Surface Daily Totals 306 45 268 290 302 306 304 Feb 21 8 4 3.4 58.7 35 4 17 19 19 19 19

- 9 3 8.6 44.8 147 31 103 108 111 110 107
- 10 2 12.6 30.3 199 55 170 178 181 178 173
- 11 1 15.1 15.3 222 71 212 220 223 219 213 12 16.0 0.0 228 77 225 235 237 232 226


Surface Daily Totals 1432 400 1230 1286 1302 1282 1252 Mar 21 7 5 6.5 76.5 95 18 30 29 29 27 25

- 8 4 12.7 62.6 185 54 101 102 99 94 89
- 9 3 18.1 48.1 227 87 171 172 169 160 153
- 10 2 22.3 32.7 249 112 227 229 224 213 203
- 11 1 25.1 16.6 260 129 262 265 259 246 235 12 26.0 0.0 263 134 274 277 271 258 246


Surface Daily Totals 2296 932 1856 1870 1830 1736 1656 Apr 21 5 7 4.0 108.5 27 5 2 2 2 1 1

- 6 6 10.4 95.1 133 37 15 9 8 7 6
- 7 5 17.0 81.6 194 76 70 63 54 43 37
- 8 4 23.3 67.5 228 112 136 128 116 102 91
- 9 3 29.0 52.3 248 144 197 189 176 158 145
- 10 2 33.5 36.0 260 169 246 239 224 203 188
- 11 1 36.5 18.4 266 184 278 270 255 233 216 12 37.6 0.0 268 190 289 281 266 243 225


Surface Daily Totals 2982 1644 2176 2082 1936 1736 1594 May 21 4 8 5.8 125.1 51 11 5 4 4 3 3

- 5 7 11.6 112.1 132 42 13 11 10 9 8
- 6 6 17.9 99.1 185 79 29 16 14 12 11
- 7 5 24.5 85.7 218 117 86 72 56 39 28
- 8 4 30.9 71.5 239 152 148 133 115 94 80
- 9 3 36.8 56.1 252 182 204 190 170 145 128
- 10 2 41.6 38.9 261 205 249 235 213 186 167
- 11 1 44.9 20.1 265 219 278 264 242 213 193 12 46.0 0.0 267 224 288 274 251 222 201


Surface Daily Totals 3470 2236 2312 2124 1898 1624 1436 Jun 21 3 9 4.2 139.4 21 4 2 2 2 2 1

- 4 8 9.0 126.4 93 27 10 9 8 7 6
- 5 7 14.7 113.6 154 60 16 15 13 11 10
- 6 6 21.0 100.8 194 96 34 19 17 14 13
- 7 5 27.5 87.5 221 132 91 74 55 36 23
- 8 4 34.0 73.3 239 166 150 133 112 88 73
- 9 3 39.9 57.8 251 195 204 187 164 137 119
- 10 2 44.9 40.4 258 217 247 230 206 177 157
- 11 1 48.3 20.9 262 231 275 258 233 202 181 12 49.5 0.0 263 235 284 267 242 211 189


APPENDICES

Surface Daily Totals 3650 2488 2342 2118 1862 1558 1356

- Appendix C.indd 1548 9/21/09 7:58:36 PM


TABLE C.14 Solar Position and Clear-Day Insolation, 64° N Latitude (I-P units) (Continued)

Solar Time

Solar Position

Global Irradiance (Btu/h ft2) Direct

###### South-Facing Elevation Angle

Date A.M. P.M. Alt Azm Horiz 22 32 42 52 90 Jul 21 4 8 6.4 125.3 53 13 6 5 5 4 4

Normal

- 5 7 12.1 112.4 128 44 14 13 11 10 9
- 6 6 18.4 99.4 179 81 30 17 16 13 12
- 7 5 25.0 86.0 211 118 86 72 56 38 28
- 8 4 31.4 71.8 231 152 146 131 113 91 77
- 9 3 37.3 56.3 245 182 201 186 166 141 124
- 10 2 42.2 39.2 253 204 245 230 208 181 162
- 11 1 45.4 20.2 257 218 273 258 236 207 187 12 46.6 0.0 259 223 282 267 245 216 195


Surface Daily Totals 3372 2248 2280 2090 1864 1588 1400 Aug 21 5 7 4.6 108.8 29 6 3 3 2 2 2

- 6 6 11.0 95.5 123 39 16 11 10 8 7
- 7 5 17.6 81.9 181 77 69 61 52 42 35
- 8 4 23.9 67.8 214 113 131 123 112 97 87
- 9 3 29.6 52.6 234 144 190 182 169 150 138
- 10 2 34.2 36.2 246 168 237 229 215 194 179
- 11 1 37.2 18.5 252 183 268 260 244 222 205 12 38.3 0.0 254 188 278 270 255 232 215


Surface Daily Totals 2808 1646 2108 2008 1860 1662 1522 Sep 21 7 5 6.5 76.5 77 16 25 24 24 23 21

- 8 4 12.7 62.6 163 51 92 92 90 85 81
- 9 3 18.1 48.1 206 83 159 159 156 147 141
- 10 2 22.3 32.7 229 108 212 213 209 198 189
- 11 1 25.1 16.6 240 124 246 248 243 230 220 12 26.0 0.0 244 129 258 260 254 241 230


Surface Daily Totals 2074 892 1726 1736 1696 1608 1532 Oct 21 8 4 3.0 58.5 17 2 9 9 10 10 10

- 9 3 8.1 44.6 122 26 86 91 93 92 90
- 10 2 12.1 30.2 176 50 152 159 161 159 155
- 11 1 14.6 15.2 201 65 193 201 203 200 195 12 15.5 0.0 208 71 207 215 217 213 208


Surface Daily Totals 1238 358 1088 1136 1152 1134 1106 Nov 21 10 2 3.0 28.1 23 3 18 20 21 21 21

11 1 5.4 14.2 79 12 70 76 79 80 79 12 6.2 0.0 97 17 89 96 100 101 100

Surface Daily Totals 302 46 266 286 298 302 300 Dec 21 11 1 1.8 13.7 4 0 3 4 4 4 4

12 2.6 0.0 16 2 14 15 16 17 17 Surface Daily Totals 24 2 20 22 24 24 24

Source: Reprinted by permission from Peter J. Lunde, Solar Thermal Engineering, © 1980, John Wiley & Sons, New York.

APPENDICES

- Appendix C.indd 1549 9/21/09 7:58:38 PM


TABLE C.15 Solar Position and Clear-Day Insolation for 32° N Latitude (SI units)

Solar Time

Solar Position

Global Irradiance (W/m2) Direct

###### South-Facing Elevation Angle

Date A.M. P.M. Alt Azm Horiz 22 32 42 52 90 Jan 21 7 5 1.4 65.2 3 0 0 0 0 3 3 8 4 12.5 56.5 641 177 293 334 366 388 363 9 3 22.5 46.0 849 372 552 609 650 669 571

Normal

10 2 30.6 33.1 931 527 741 808 849 865 697 11 1 36.1 17.5 965 625 861 931 972 984 773

12 38.0 0.0 978 659 899 972 1013 1022 798 Surface Daily Totals 7755 4064 5802 6335 6682 6834 5613

Feb 21 7 5 7.1 73.5 382 69 107 117 126 133 120 8 4 19.0 64.4 779 300 401 429 442 445 341 9 3 29.9 53.4 909 508 650 685 700 694 499

10 2 39.1 39.4 965 669 839 877 893 880 609 11 1 45.6 21.4 994 770 959 1000 1013 994 675

12 48.0 0.0 1000 805 997 1041 1054 1035 700 Surface Daily Totals 9061 5439 6903 7257 7399 7326 5187

Mar 21 7 5 12.7 81.9 584 170 189 189 186 177 101 8 4 25.1 73.0 820 407 461 464 454 432 246 9 3 36.8 62.1 915 612 700 707 694 659 376

10 2 47.3 47.5 959 773 883 893 877 836 473 11 1 55.0 26.8 981 874 1000 1013 994 947 536

12 58.0 0.0 987 906 1038 1051 1032 985 558 Surface Daily Totals 9503 6575 7503 7582 7440 7086 4026

Apr 21 6 6 6.1 99.9 208 44 28 19 19 16 10 7 5 18.8 92.2 650 271 246 224 196 161 32 8 4 31.5 84.0 805 499 492 467 429 397 110 9 3 43.9 74.2 877 694 710 685 641 577 215

10 2 55.7 60.3 915 842 880 858 808 738 300 11 1 65.4 37.5 931 937 988 965 915 836 353

12 69.6 0.0 937 968 1025 1003 950 871 372 Surface Daily Totals 9705 7541 7711 7433 6960 6291 2410

May 21 6 6 10.4 107.2 375 114 66 41 41 38 22 7 5 22.8 100.1 666 338 278 237 189 139 41 8 4 35.4 92.9 789 552 502 458 401 331 47 9 3 48.1 84.7 849 735 704 659 593 514 104

10 2 60.6 73.3 883 874 861 817 748 656 177 11 1 72.0 51.9 899 962 962 915 846 748 227

12 78.0 0.0 902 994 994 950 877 779 243 Surface Daily Totals 9818 8146 7742 7206 6512 5641 1480

Jun 21 6 6 12.2 110.2 413 142 82 51 47 44 28 7 5 24.3 103.4 663 363 287 240 186 129 44 8 4 36.9 96.8 773 568 502 451 385 312 51 9 3 49.6 89.4 833 745 697 644 571 483 60

APPENDICES

10 2 62.2 79.7 865 880 846 792 716 622 129 11 1 74.2 60.9 880 965 943 890 811 707 177

12 81.5 0.0 883 994 975 921 842 738 189 Surface Daily Totals 9730 8310 7686 7048 6279 5332 1167

- Appendix C.indd 1550 9/21/09 7:58:39 PM


TABLE C.15 Solar Position and Clear-Day Insolation for 32° N Latitude (SI units) (Continued)

Solar Time

Solar Position

Global Irradiance (W/m2) Direct

###### South-Facing Elevation Angle

Date A.M. P.M. Alt Azm Horiz 22 32 42 52 90

Normal

Jul 21 6 6 10.7 107.7 357 117 69 44 41 38 25 7 5 23.1 100.6 640 338 274 237 189 139 44 8 4 35.7 93.6 760 549 498 451 394 328 50 9 3 48.4 85.5 823 726 694 647 584 502 98

10 2 60.9 74.3 855 864 849 801 732 644 170 11 1 72.4 53.3 874 953 947 899 827 732 218

12 78.6 0.0 880 981 978 934 861 764 233 Surface Daily Totals 9503 8070 7641 7099 6405 5534 1445

Aug 21 6 6 6.5 100.5 186 44 28 22 19 19 13 7 5 19.1 92.8 599 268 243 218 189 158 38 8 4 31.8 84.7 757 492 480 454 416 366 104 9 3 44.3 75.0 830 681 694 669 622 562 205

10 2 56.1 61.3 871 827 858 833 786 713 287 11 1 66.0 38.4 890 921 962 940 887 811 338

12 70.3 0.0 896 953 1000 975 921 846 357 Surface Daily Totals 9156 7421 7534 7244 6764 6102 2322

Sep 21 7 5 12.7 81.9 514 161 177 177 174 164 95 8 4 25.1 73.0 757 391 442 445 435 413 237 9 3 36.8 62.1 858 593 672 678 666 634 360

10 2 47.3 47.5 905 748 852 861 846 805 457 11 1 55.0 26.8 928 846 965 975 956 912 517

12 58.0 0.0 934 877 1003 1013 994 947 540 Surface Daily Totals 8859 6354 7219 7282 7143 6796 3868

Oct 21 7 5 6.8 73.1 312 60 91 101 107 114 101 8 4 18.7 64.0 722 284 379 404 420 423 328 9 3 29.5 53.0 861 489 625 565 672 669 483

10 2 38.7 39.1 924 644 811 849 861 852 593 11 1 45.1 21.1 953 745 928 969 981 965 659

12 47.5 0.0 959 779 965 1010 1022 1003 685 Surface Daily Totals 8506 5218 6626 6966 7105 7042 5010

Nov 21 7 5 1.5 65.4 6 0 0 0 3 3 3 8 4 12.7 56.6 618 174 287 328 357 375 350 9 3 22.6 46.1 830 372 546 599 637 656 555

10 2 30.8 33.2 912 524 735 795 836 852 685 11 1 36.2 17.6 950 622 852 918 956 969 760

12 38.2 0.0 959 653 890 959 997 1010 786

Surface Daily Totals 7591 4038 5729 6247 6575 6720 5496 Dec 21 8 4 10.3 53.8 555 129 243 284 319 341 338

9 3 19.8 43.6 811 322 508 568 615 644 577 10 2 27.6 31.2 909 473 697 770 817 842 713 11 1 32.7 16.4 950 568 814 890 940 962 792

APPENDICES

12 34.6 0.0 959 599 855 931 981 1003 817 Surface Daily Totals 7408 3584 5376 5957 6360 6581 5660

Source: Peter J. Lunde, Solar Thermal Engineering, © 1980, John Wiley & Sons, New York; SI conversion by authors.

- Appendix C.indd 1551 9/21/09 7:58:40 PM


TABLE C.16 Solar Position and Clear-Day Insolation for 40° N Latitude (SI units)

Solar Time

Solar Position

Global Irradiance (W/m2) Direct

###### South-Facing Elevation Angle

Date A.M. P.M. Alt Azm Horiz 22 32 42 52 90 Jan 21 8 4 8.1 55.3 448 88 205 233 256 268 265

Normal

9 3 16.8 44.0 754 262 489 540 574 590 540 10 2 23.8 30.9 864 401 688 748 786 801 704 11 1 28.4 16.0 912 486 811 874 915 924 798

12 30.0 0.0 928 517 852 918 956 965 830 Surface Daily Totals 6884 2991 5237 5711 6013 6133 5446

Feb 21 7 5 4.8 72.7 218 32 60 66 73 76 69 8 4 15.4 62.2 707 230 360 385 398 401 338 9 3 25.0 50.2 864 416 615 647 659 656 527

10 2 32.8 35.9 931 562 808 842 855 842 663 11 1 38.1 18.9 962 650 924 965 978 959 745

12 40.0 0.0 972 681 965 1006 1019 1000 773 Surface Daily Totals 8329 4461 6499 6821 6947 6865 5458

Mar 21 7 5 11.4 80.2 540 145 174 174 170 161 110 8 4 22.5 69.6 789 360 442 445 435 413 281 9 3 32.8 57.3 890 546 678 685 672 637 435

10 2 41.6 41.9 937 688 861 871 855 814 555 11 1 47.7 22.6 962 779 978 988 969 924 631

12 50.0 0.0 969 811 1016 1029 1010 962 656 Surface Daily Totals 9200 5843 7282 7351 7206 6859 4682

Apr 21 6 6 7.4 98.9 281 63 35 25 22 22 13 7 5 18.9 89.5 650 274 243 221 192 158 38 8 4 30.3 79.3 795 480 483 457 420 369 167 9 3 41.3 67.2 864 653 697 672 628 565 293

10 2 51.2 51.4 902 789 868 842 795 722 398 11 1 58.7 29.2 921 874 972 950 899 820 464

12 61.6 0.0 924 905 1010 988 934 855 486 Surface Daily Totals 9755 7174 7610 7320 6840 6171 3224

May 21 5 7 1.9 114.7 3 0 0 0 0 0 0 6 6 12.7 105.6 454 155 79 47 44 41 28 7 5 24.0 96.6 681 360 281 240 189 139 41 8 4 35.4 87.2 789 552 498 454 394 328 79 9 3 46.8 76.0 842 716 697 650 587 505 189

10 2 57.5 60.9 874 842 852 805 735 647 281 11 1 66.2 37.1 893 924 950 905 833 738 341

12 70.0 0.0 896 950 984 937 864 767 360 Surface Daily Totals 9970 8052 7705 7143 6436 5553 2284

Jun 21 5 7 4.2 117.3 69 13 9 9 6 6 3 6 6 14.8 108.4 489 189 95 57 54 50 32 7 5 26.0 99.7 681 388 290 243 186 126 44 8 4 37.4 90.7 776 574 502 448 382 306 50 9 3 48.8 80.2 830 735 691 637 565 467 148

APPENDICES

10 2 59.8 65.8 858 858 839 782 707 609 233 11 1 69.2 41.9 874 934 934 877 798 697 290

12 73.5 0.0 880 959 965 912 830 726 309 Surface Daily Totals 10033 8354 7679 7017 6228 5269 1925

- Appendix C.indd 1552 9/21/09 7:58:41 PM


TABLE C.16 Solar Position and Clear-Day Insolation for 40° N Latitude (SI units) (Continued)

Solar Time

Solar Position

Global Irradiance (W/m2) Direct

###### South-Facing Elevation Angle

Date A.M. P.M. Alt Azm Horiz 22 32 42 52 90 Jul 21 5 7 2.3 115.2 6 0 0 0 0 0 0

Normal

6 6 13.1 106.1 435 158 82 54 47 44 28 7 5 24.3 97.2 656 360 281 237 189 139 44 8 4 35.8 87.8 760 549 495 448 391 322 76 9 3 47.2 76.7 817 710 688 640 574 495 183

10 2 57.9 61.7 849 836 839 792 722 631 271 11 1 66.7 37.9 868 915 934 887 814 719 328

12 70.6 0.0 871 940 969 921 849 751 350 Surface Daily Totals 9661 7995 7600 7036 6329 5452 2215

Aug 21 6 6 7.9 99.5 256 66 38 28 25 22 16 7 5 19.3 90.0 603 274 240 218 189 155 38 8 4 30.7 79.9 748 473 473 445 407 357 158 9 3 41.8 67.9 820 647 681 653 609 546 281

10 2 51.7 52.1 858 776 842 817 770 697 379 11 1 59.3 29.7 877 861 947 921 871 795 442

12 62.3 0.0 883 890 981 956 905 827 464 Surface Daily Totals 9200 7080 7427 7124 6638 5976 3086

Sep 21 7 5 11.4 80.2 470 136 161 161 155 148 101 8 4 22.5 69.6 726 344 420 423 413 391 265 9 3 32.8 57.3 830 527 650 656 640 609 416

10 2 41.6 41.9 883 666 827 836 820 779 530 11 1 47.7 22.6 905 754 940 950 931 887 606

12 50.0 0.0 915 786 978 988 969 921 631 Surface Daily Totals 8544 5641 6973 7029 6884 6543 4467

Oct 21 7 5 4.5 72.3 151 22 44 47 54 54 50 8 4 15.0 61.9 644 215 334 357 369 372 316 9 3 24.5 49.8 811 398 548 615 631 625 505

10 2 32.4 35.6 883 536 773 811 823 811 640 11 1 37.6 18.7 918 628 893 931 943 928 722

12 39.5 0.0 928 656 931 972 984 965 751

Surface Daily Totals 7742 4253 6190 6499 6619 6543 5218 Nov 21 8 4 8.2 55.4 429 88 199 227 246 259 256

9 3 17.0 44.1 732 259 480 527 562 577 527 10 2 24.0 31.0 846 398 678 735 773 786 691 11 1 28.6 16.1 893 483 801 861 899 909 782

12 30.2 0.0 909 514 842 905 940 950 814

Surface Daily Totals 6714 2972 5162 5610 5900 6020 5319 Dec 21 8 4 5.5 53.0 281 44 123 142 158 170 177

9 3 14.0 41.9 685 205 426 480 517 540 514 10 2 20.7 29.4 823 338 631 697 741 764 697 11 1 25.0 15.2 883 423 754 827 871 893 795

APPENDICES

12 26.6 0.0 899 451 798 868 915 934 830 Surface Daily Totals 6241 2467 4669 5155 5490 5666 5193

Source: Peter J. Lunde, Solar Thermal Engineering, © 1980, John Wiley & Sons, New York; SI conversions by authors.

- Appendix C.indd 1553 9/21/09 7:58:43 PM


TABLE C.17 Solar Position and Clear-Day Insolation for 48° N Latitude (SI units)

Solar Time

Solar Position

Global Irradiance (W/m2) Direct

###### South-Facing Elevation Angle

Date A.M. P.M. Alt Azm Horiz 22 32 42 52 90 Jan 21 8 4 3.5 54.6 117 13 54 60 66 69 69

Normal

9 3 11.0 42.6 584 145 379 416 442 457 439 10 2 16.9 29.4 754 262 599 650 681 694 650 11 1 20.7 15.1 823 338 729 786 820 830 767

12 22.0 0.0 842 363 773 833 868 877 805 Surface Daily Totals 5395 1880 4291 4663 4890 4979 4663

Feb 21 7 5 2.4 72.2 38 3 9 13 13 13 13 8 4 11.6 60.5 593 155 300 322 331 334 303 9 3 19.7 47.7 792 316 562 590 603 599 527

10 2 26.2 33.3 877 439 757 792 805 792 685 11 1 30.5 17.2 915 521 877 915 928 909 779

12 32.0 0.0 924 546 918 959 969 950 814 Surface Daily Totals 7351 3407 5931 6222 6386 6241 5427

Mar 21 7 5 10.0 78.7 483 117 155 155 148 142 110 8 4 19.5 66.8 745 303 413 416 407 385 303 9 3 28.2 53.4 852 464 647 653 640 609 480

10 2 35.4 37.8 905 590 830 839 823 782 615 11 1 40.3 19.8 931 669 947 956 937 893 704

12 42.0 0.0 940 694 984 994 975 928 732 Surface Daily Totals 8771 4979 6966 7029 6884 6543 5149

Apr 21 6 6 8.6 97.8 341 85 41 28 25 22 16 7 5 18.6 86.7 647 268 240 215 186 151 66 8 4 28.5 74.9 779 448 470 445 407 357 218 9 3 37.8 61.2 846 603 681 656 612 549 363

10 2 45.8 44.6 883 719 846 820 773 704 480 11 1 51.5 24.0 902 795 950 928 877 801 558

12 53.6 0.0 909 820 988 962 912 833 584 Surface Daily Totals 9705 6644 7439 7149 6670 6001 3982

May 21 5 7 5.2 114.3 129 28 13 13 13 9 6 6 6 14.7 103.7 511 192 85 50 47 41 32 7 5 24.6 93.0 691 372 281 237 189 136 41 8 4 34.7 81.6 782 540 492 448 388 319 142 9 3 44.3 68.3 833 685 685 637 574 492 271

10 2 53.0 51.3 864 795 836 792 722 631 379 11 1 59.5 28.6 880 864 934 887 814 719 445

12 62.0 0.0 883 887 965 921 849 751 470 Surface Daily Totals 10266 7831 7629 7048 6342 5452 3098

Jun 21 5 7 7.9 116.5 243 66 28 28 25 22 16 6 6 17.2 106.2 543 233 104 60 57 50 38 7 5 27.0 95.8 694 407 293 243 186 123 47 8 4 37.1 84.6 776 571 495 442 375 300 110 9 3 46.9 71.6 823 710 681 625 552 464 233

APPENDICES

10 2 55.8 54.8 849 817 827 770 694 596 331 11 1 62.7 31.2 864 883 918 861 782 681 398

12 65.5 0.0 868 905 950 893 814 710 420 Surface Daily Totals 10449 8285 7635 6954 6152 5187 2757

- Appendix C.indd 1554 9/21/09 7:58:44 PM


TABLE C.17 Solar Position and Clear-Day Insolation for 48° N Latitude (SI units) (Continued)

Solar Time

Solar Position

Global Irradiance (W/m2) Direct

###### South-Facing Elevation Angle

Date A.M. P.M. Alt Azm Horiz 22 32 42 52 90 Jul 21 5 7 5.7 114.7 136 32 16 16 13 13 9

Normal

6 6 15.2 104.1 492 196 88 57 50 47 35 7 5 25.1 93.5 666 372 281 237 186 133 44 8 4 35.1 82.1 757 540 486 442 382 312 136 9 3 44.8 68.8 808 678 675 628 562 483 262

10 2 53.5 51.9 839 789 823 776 707 615 366 11 1 60.1 29.0 855 858 918 871 798 704 432

12 62.6 0.0 858 880 950 902 830 732 454 Surface Daily Totals 9963 7805 7528 6941 6228 5345 3016

Aug 21 6 6 9.1 98.3 312 88 44 32 28 25 19 7 5 19.1 87.2 599 268 237 211 183 148 63 8 4 29.0 75.4 732 445 457 432 394 344 205 9 3 38.4 61.8 801 596 663 634 590 530 347

10 2 46.4 45.1 839 710 820 795 748 675 461 11 1 52.2 24.3 858 782 924 899 846 770 533

12 54.3 0.0 864 808 959 934 880 805 558 Surface Daily Totals 9143 6581 7257 6941 6455 5793 3811

Sep 21 7 5 10.0 78.7 413 110 139 139 136 126 98 8 4 19.5 66.8 678 290 391 391 382 363 284 9 3 28.2 53.4 792 448 618 622 609 577 451

10 2 35.4 37.8 849 571 792 801 782 745 584 11 1 40.3 19.8 877 647 905 912 896 849 669

12 42.0 0.0 883 672 943 953 934 887 697 Surface Daily Totals 8102 4802 6632 6682 6531 6203 4878

Oct 21 7 5 2.0 71.9 13 0 3 3 3 3 3 8 4 11.2 60.2 521 139 271 287 300 300 274 9 3 19.3 47.4 735 297 527 555 568 562 495

10 2 25.7 33.1 827 420 719 754 764 754 653 11 1 30.0 17.1 864 495 839 874 887 871 748

12 31.5 0.0 877 524 880 918 928 909 779

Surface Daily Totals 6796 3224 5597 5868 5963 5887 5130 Nov 21 8 4 3.6 54.7 114 16 54 60 66 69 69

9 3 11.2 42.7 565 145 369 407 432 445 426 10 2 17.1 29.5 735 262 587 637 669 678 634 11 1 20.9 15.1 805 338 716 773 805 814 751

12 22.2 0.0 823 363 760 817 852 858 789 Surface Daily Totals 5263 1880 4215 4568 4789 4871 4550

Dec 21 9 3 8.0 40.9 442 85 274 309 331 347 344 10 2 13.6 28.2 675 199 517 568 606 622 599 11 1 17.3 14.4 764 271 653 713 754 770 729

APPENDICES

12 18.6 0.0 789 297 700 760 801 820 770 Surface Daily Totals 4556 1407 3584 3944 4184 4303 4114

Source: Peter J. Lunde, Solar Thermal Engineering, © 1980, John Wiley & Sons, New York: SI conversions by authors.

- Appendix C.indd 1555 9/21/09 7:58:45 PM


TABLE C.18 Solar Position and Clear-Day Insolation for 64° N Latitude (SI units)

Solar Time

Solar Position

Global Irradiance (W/m2) Direct

###### South-Facing Elevation Angle

Date A.M. P.M. Alt Azm Horiz 22 32 42 52 90 Jan 21 10 2 2.8 28.1 69 6 54 60 63 63 63

Normal

11 1 5.2 14.1 256 38 227 243 252 256 256 12 6.0 0.0 316 50 287 309 322 325 325

Surface Daily Totals 965 142 846 915 953 965 959 Feb 21 8 4 3.4 58.7 110 13 54 60 60 60 60

- 9 3 8.6 44.8 464 98 325 341 350 347 338
- 10 2 12.6 30.3 628 174 536 562 571 562 546
- 11 1 15.1 15.3 700 224 669 694 704 691 672 12 16.0 0.0 719 243 710 741 748 732 713


Surface Daily Totals 4518 1262 3881 4057 4108 4045 3950 Mar 21 7 5 6.5 76.5 300 57 95 91 91 85 79

- 8 4 12.7 62.6 584 170 319 322 312 297 281
- 9 3 18.1 48.1 716 274 540 543 533 505 483
- 10 2 22.3 32.7 786 353 716 722 707 672 640
- 11 1 25.1 16.6 820 407 827 836 817 776 741 12 26.0 0.0 830 423 864 874 855 814 776


Surface Daily Totals 7244 2940 5856 5900 5774 5477 5225 Apr 21 5 7 4.0 108.5 85 16 6 6 6 3 3

- 6 6 10.4 95.1 420 117 47 28 25 22 19
- 7 5 17.0 81.6 612 240 221 199 170 136 117
- 8 4 23.3 67.5 719 353 429 404 366 322 287
- 9 3 29.0 52.3 782 454 622 596 555 498 457
- 10 2 33.5 36.0 820 533 776 754 707 640 593
- 11 1 36.5 18.4 839 581 877 852 805 735 681 12 37.6 0.0 846 599 912 887 839 767 710


Surface Daily Totals 9408 5187 6865 6569 6108 5477 5029 May 21 4 8 5.8 125.1 161 35 16 13 13 9 9

- 5 7 11.6 112.1 416 133 41 35 32 38 25
- 6 6 17.9 99.1 584 249 91 50 44 38 35
- 7 5 24.5 85.7 688 369 271 227 177 123 88
- 8 4 30.9 71.5 754 480 467 420 363 297 252
- 9 3 36.8 56.1 795 574 644 600 536 458 404
- 10 2 41.6 38.9 823 647 786 741 672 587 527
- 11 1 44.9 20.1 836 691 877 833 764 672 609 12 46.0 0.0 842 707 909 864 792 700 634


Surface Daily Totals 10948 7055 7294 6701 5988 5124 4531 Jun 21 3 9 4.2 139.4 66 13 6 6 6 6 3

- 4 8 9.0 126.4 293 85 32 28 25 22 19
- 5 7 14.7 113.6 486 189 50 47 41 35 32
- 6 6 21.0 100.8 612 303 107 60 54 44 41
- 7 5 27.5 87.5 697 416 287 233 174 114 73
- 8 4 34.0 73.3 754 524 473 420 353 278 230
- 9 3 39.9 57.8 792 615 644 590 517 432 375
- 10 2 44.9 40.4 814 685 779 726 650 558 495
- 11 1 48.3 20.9 827 729 868 814 735 637 571 12 49.5 0.0 830 741 896 842 764 666 596


APPENDICES

Surface Daily Totals 11516 7850 7389 6682 5875 4915 4278

- Appendix C.indd 1556 9/21/09 7:58:46 PM


TABLE C.18 Solar Position and Clear-Day Insolation for 64° N Latitude (SI units) (Continued)

Solar Time

Solar Position

Global Irradiance (W/m2) Direct

###### South-Facing Elevation Angle

Date A.M. P.M. Alt Azm Horiz 22 32 42 52 90 Jul 21 4 8 6.4 125.3 167 41 19 16 16 13 13

Normal

5 7 12.1 112.4 404 139 44 41 35 32 28 6 6 18.4 99.4 565 256 95 54 50 41 38 7 5 25.0 86.0 666 372 271 227 177 120 88 8 4 31.4 71.8 729 480 461 413 357 287 243 9 3 37.3 56.3 773 574 634 587 524 445 391

10 2 42.2 39.2 798 644 773 626 656 571 511 11 1 45.4 20.2 811 688 861 814 745 653 590

12 46.6 0.0 817 704 890 842 773 681 615 Surface Daily Totals 10639 7092 7193 6594 5881 5010 4417

Aug 21 5 7 4.6 108.8 91 19 9 9 6 6 6 6 6 11.0 95.5 388 123 50 35 32 25 22 7 5 17.6 81.9 571 243 218 192 164 133 110 8 4 23.9 67.8 675 357 413 388 353 306 274 9 3 29.6 52.6 738 454 599 574 533 473 435

10 2 34.2 36.2 776 530 748 722 678 612 565 11 1 37.2 18.5 795 577 846 820 770 700 647

12 38.3 0.0 801 593 877 852 805 732 678 Surface Daily Totals 8859 5193 6651 6335 5868 5244 4802

Sep 21 7 5 6.5 76.5 243 50 79 76 76 73 66 8 4 12.7 62.6 514 161 290 290 284 268 256 9 3 18.1 48.1 650 262 502 502 492 464 445

10 2 22.3 32.7 722 341 669 672 659 625 596 11 1 25.1 16.6 757 391 776 782 767 726 694

12 26.0 0.0 770 407 814 820 801 760 726

Surface Daily Totals 6543 2814 5446 5477 5351 5073 4833 Oct 21 8 4 3.0 58.5 54 6 28 28 32 32 32

9 3 8.1 44.6 385 82 271 287 293 290 284 10 2 12.1 30.2 555 158 480 502 508 502 489 11 1 14.6 15.2 634 205 609 634 640 631 615

12 15.5 0.0 656 224 653 678 685 672 656

Surface Daily Totals 3906 1129 3433 3584 3635 3578 3489 Nov 21 10 2 3.0 28.1 73 9 57 63 66 66 66

11 1 5.4 14.2 249 38 221 240 249 252 249 12 6.2 0.0 306 54 281 303 316 319 316

Surface Daily Totals 953 145 839 902 940 953 947 Dec 21 11 1 1.8 13.7 13 0 9 13 13 13 13

12 2.6 0.0 50 6 44 47 50 54 54 Surface Daily Totals 76 6 62 73 76 80 80

APPENDICES

Source: Peter J. Lunde, Solar Thermal Engineering, © 1980, John Wiley & Sons, New York: SI conversions by authors.

- Appendix C.indd 1557 9/21/09 7:58:47 PM


Fig.C.1U.S. and Canadian locations for which solar data are given in Tables C.19 and C.20. (Basic temperature data for many more locations are found in Appendix B). (Adapted by permission

![image 2042](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2042.png)

from J.D. Balcomb et al.,, Vol. 3, © 1983, American Solar Energy Society, Inc., Boulder, CO.)Passive Solar Design Handbook

APPENDICES

###### 1558

- Appendix C.indd 1558 9/21/09 7:58:49 PM


TABLE C.19 Average Insolation, Temperature, and DD Data (I-P units)

Elevation in feet; latitude in degrees north latitude; HS (horizontal surface) and VS (vertical surface) insolation in Btu/day ft2; TA in degrees F; D50, D55, D60, and D65 in degree days F (for these various “base” temperatures). United States MONTGOMERY, ALABAMA Elev 203 Lat 32.3

GRAND JUNCTION, COLORADO Elev 4839 Lat 39.1

HS VS TA D50 D55 D60 D65 Jan 752 896 48 148 256 394 556 Jul 1841 820 81 0 0 0 0 Yr 1390 946 65 445 866 1474 2269 PHOENIX, ARIZONA Elev 1112 Lat 33.4

HS VS TA D50 D55 D60 D65 Jan 791 1296 27 726 880 1035 1190 Jul 2465 1094 79 0 0 0 0 Yr 1661 1346 53 2514 3412 4434 5605 HARTFORD, CONNECTICUT Elev 180 Lat 41.9

HS VS TA D50 D55 D60 D65 Jan 1021 1462 51 78 162 285 428 Jul 2486 964 91 0 0 0 0 Yr 1371 1326 70 187 459 919 1552 TUCSON, ARIZONA Elev 2556 Lat 32.1

HS VS TA D50 D55 D60 D65 Jan 477 694 25 781 936 1091 1246 Jul 1649 861 73 0 0 0 0 Yr 1060 835 49 2971 3948 5075 6350 WASHINGTON, DC Elev 289 Lat 38.9

HS VS TA D50 D55 D60 D65 Jan 1099 1539 51 80 166 292 442 Jul 2341 922 86 0 0 0 0 Yr 1874 1307 68 214 525 1036 1752 FORT SMITH, ARKANSAS Elev 463 Lat 35.3

HS VS TA D50 D55 D60 D65 Jan 572 793 32 555 710 865 1020 Jul 1817 883 75 0 0 0 0 Yr 1210 912 54 2004 2869 3864 5010 MIAMI, FLORIDA Elev 7 Lat 25.8

HS VS TA D50 D55 D60 D65 Jan 744 996 39 346 497 651 806 Jul 2065 908 82 0 0 0 0 Yr 1406 1013 61 996 1622 2405 3336 FRESNO, CALIFORNIA Elev 328 Lat 36.8

HS VS TA D50 D55 D60 D65 Jan 1057 1121 67 1 4 18 53 Jul 1763 787 82 0 0 0 0 Yr 1474 941 76 3 14 55 206 ORLANDO, FLORIDA Elev 118 Lat 28.5

HS VS TA D50 D55 D60 D65 Jan 657 886 45 176 308 457 611 Jul 2685 1076 81 0 0 0 0 Yr 1714 1210 62 507 1021 1741 2650 LOS ANGELES, CALIFORNIA Elev 105 Lat 33.9

HS VS TA D50 D55 D60 D65 Jan 999 1151 60 13 42 105 197 Jul 1801 795 81 0 0 0 0 Yr 1488 984 72 39 126 348 733 TALLAHASSEE, FLORIDA Elev 69 Lat 30.4

HS VS TA D50 D55 D60 D65 Jan 926 1293 55 21 83 186 331 Jul 2307 942 69 0 1 5 19 Yr 1596 1157 62 64 299 849 1819 SACRAMENTO, CALIFORNIA Elev 26 Lat 38.5

HS VS TA D50 D55 D60 D65 Jan 877 1033 53 73 150 256 408 Jul 1748 786 81 0 0 0 0 Yr 1434 969 68 215 501 951 1563 ATLANTA, GEORGIA Elev 1033 Lat 33.6

HS VS TA D50 D55 D60 D65 Jan 597 829 45 183 315 464 617 Jul 2688 1131 75 0 0 0 0 Yr 1646 1198 60 554 1097 1871 2843 SAN DIEGO, CALIFORNIA Elev 30 Lat 32.7

HS VS TA D50 D55 D60 D65 Jan 718 884 42 246 393 546 701 Jul 1812 821 78 0 0 0 0 Yr 1347 941 61 758 1362 2150 3095 BOISE, IDAHO Elev 2867 Lat 43.6

HS VS TA D50 D55 D60 D65 Jan 976 1325 55 9 58 160 314 Jul 2186 902 70 0 0 1 6 Yr 1600 1151 63 23 170 623 1507 SAN FRANCISCO, CALIFORNIA Elev 16 Lat 37.6

HS VS TA D50 D55 D60 D65 Jan 485 770 29 651 806 961 1116 Jul 2613 1309 75 0 0 0 0 Yr 1499 1255 51 2420 3395 4536 5833 CHICAGO, ILLINOIS Elev 623 Lat 41.8

HS VS TA D50 D55 D60 D65 Jan 708 1023 48 82 210 363 518 Jul 2392 1034 63 0 2 21 93 Yr 1556 1156 57 202 705 1643 3042 SANTA MARIA, CALIFORNIA Elev 236 Lat 34.9

HS VS TA D50 D55 D60 D65 Jan 507 756 24 797 952 1107 1262 Jul 1944 984 75 0 0 0 0 Yr 1217 960 51 2954 3881 4940 6127 MOLINE, ILLINOIS Elev 594 Lat 41.4

HS VS TA D50 D55 D60 D65 Jan 854 1198 51 51 150 296 450 Jul 2341 965 62 0 3 30 112 Yr 1610 1172 57 155 624 1604 3053 DENVER, COLORADO Elev 5331 Lat 39.7

HS VS TA D50 D55 D60 D65 Jan 535 803 22 884 1039 1194 1349 Jul 1939 974 75 0 0 0 0 Yr 1226 973 50 3191 4117 5178 6395 SPRINGFIELD, ILLINOIS Elev 614 Lat 39.8

APPENDICES

HS VS TA D50 D55 D60 D65 Jan 840 1465 30 623 778 933 1088 Jul 2273 1053 73 0 0 0 0 Yr 1570 1334 50 2592 3588 4733 6016

HS VS TA D50 D55 D60 D65 Jan 585 852 27 723 877 1032 1187 Jul 2058 984 76 0 0 0 0 Yr 1304 1003 53 2558 3434 4425 5558

- Appendix C.indd 1559 9/21/09 7:58:50 PM


INDIANAPOLIS, INDIANA Elev 807 Lat 39.7

SAULT STE. MARIE, MICHIGAN Elev 725 Lat 46.5

HS VS TA D50 D55 D60 D65 Jan 496 668 28 685 840 995 1150 Jul 1806 891 75 0 0 0 0 Yr 1167 873 52 2511 3403 4421 5577 SOUTH BEND, INDIANA Elev 774 Lat 41.7

HS VS TA D50 D55 D60 D65 Jan 325 492 14 1110 1265 1420 1575 Jul 1835 1045 64 1 7 33 96 Yr 1044 861 40 4969 6198 7607 9193 MINNEAPOLIS, MINNESOTA Elev 837 Lat 44.9

HS VS TA D50 D55 D60 D65

HS VS TA D50 D55 D60 D65 Jan 464 768 12 1172 1327 1482 1637 Jul 1970 1071 72 0 1 5 11 Yr 1172 996 44 4584 5631 6824 8159 MERIDIAN, MISSISSIPPI Elev 308 Lat 32.3

- Jan 416 566 24 806 961 1116 1271 Jul 1852 944 72 0 1 4 6 Yr 1140 864 49 3112 4084 5199 6462 DES MOINES, IOWA Elev 965 Lat 41.5

HS VS TA D50 D55 D60 D65 Jan 581 912 19 949 1104 1259 1414 Jul 2097 1037 75 0 0 0 0 Yr 1314 1065 49 3491 4435 5510 6710 DODGE CITY, KANSAS Elev 2582 Lat 37.8

HS VS TA D50 D55 D60 D65 Jan 827 1303 31 596 750 905 1060 Jul 2295 1013 79 0 0 0 0 Yr 1562 1232 55 2131 2980 3945 5046 TOPEKA, KANSAS Elev 886 Lat 39.1

HS VS TA D50 D55 D60 D65 Jan 681 1033 28 683 837 992 1147 Jul 2128 993 78 0 0 0 0 Yr 1387 1036 54 2325 3175 4137 5243 LEXINGTON, KENTUCKY Elev 988 Lat 38.0

HS VS TA D50 D55 D60 D65 Jan 546 714 33 531 685 840 995 Jul 1850 881 76 0 0 0 0 Yr 1221 892 55 1865 2686 3632 4729 BATON ROUGE, LOUISIANA Elev 75 Lat 30.5

HS VS TA D50 D55 D60 D65 Jan 785 889 51 90 174 294 451 Jul 1746 786 82 0 0 0 0 Yr 1380 913 67 232 530 1006 1670 NEW ORLEANS, LOUISIANA Elev 10 Lat 30.0

HS VS TA D50 D55 D60 D65 Jan 835 950 53 73 150 252 403 Jul 1813 801 82 0 0 0 0 Yr 1438 943 68 197 465 887 1465 SHREVEPORT, LOUISIANA Elev 259 Lat 32.5

HS VS TA D50 D55 D60 D65 Jan 762 920 47 154 264 403 552 Jul 2014 864 83 0 0 0 0 Yr 1428 973 66 428 832 1415 2167 PORTLAND, MAINE Elev 62 Lat 43.6

HS VS TA D50 D55 D60 D65 Jan 450 689 22 884 1039 1194 1349 Jul 1659 894 68 0 1 5 27 Yr 1052 857 45 3648 4758 6039 7498 DETROIT, MICHIGAN Elev 627 Lat 42.4

HS VS TA D50 D55 D60 D65

- Jan 417 585 26 760 915 1070 1225 Jul 1835 951 73 0 0 0 0 Yr 1122 869 50 2931 3890 4986 6228


HS VS TA D50 D55 D60 D65 Jan 744 883 47 163 274 413 575 Jul 1823 815 81 0 0 0 0 Yr 1371 933 65 510 955 1582 2388 SAINT LOUIS, MISSOURI Elev 564 Lat 38.7

HS VS TA D50 D55 D60 D65 Jan 627 898 31 581 735 890 1045 Jul 2049 959 79 0 0 0 0 Yr 1329 1006 56 1961 2762 3686 4750 SPRINGFIELD, MISSOURI Elev 1270 Lat 37.2

HS VS TA D50 D55 D60 D65 Jan 684 956 33 534 686 840 995 Jul 2063 936 78 0 0 0 0 Yr 1364 1011 56 1848 2618 3522 4571 HELENA, MONTANA Elev 3898 Lat 46.6

HS VS TA D50 D55 D60 D65 Jan 419 719 18 989 1144 1299 1454 Jul 2334 1312 68 1 3 12 33 Yr 1266 1134 43 4151 5342 6689 8190 NORTH OMAHA, NEBRASKA Elev 1325 Lat 41.4

HS VS TA D50 D55 D60 D65 Jan 634 1034 20 924 1079 1234 1389 Jul 2106 1038 75 0 1 3 7 Yr 1323 1078 49 3369 4309 5381 6601 ELY, NEVADA Elev 6253 Lat 39.3

HS VS TA D50 D55 D60 D65 Jan 819 1380 24 818 973 1128 1283 Jul 2447 1094 67 0 2 11 23 Yr 1675 1391 44 3716 4922 6291 7814 LAS VEGAS, NEVADA Elev 2178 Lat 36.1

HS VS TA D50 D55 D60 D65 Jan 978 1553 44 216 346 493 645 Jul 2588 1039 90 0 0 0 0 Yr 1866 1431 66 631 1129 1788 2601 RENO, NEVADA Elev 4400 Lat 39.5

HS VS TA D50 D55 D60 D65 Jan 800 1345 32 561 716 871 1026 Jul 2692 1167 69 0 1 5 17 Yr 1764 1439 49 2292 3345 4590 6022 ALBUQUERQUE, NEW MEXICO Elev 5312 Lat 35.0

APPENDICES

HS VS TA D50 D55 D60 D65 Jan 1016 1562 35 459 614 769 924 Jul 2489 995 79 0 0 0 0 Yr 1830 1379 57 1497 2292 3216 4292

- Appendix C.indd 1560 9/21/09 7:58:52 PM


COLUMBUS, OHIO Elev 833 Lat 40.0

LOS ALAMOS, NEW MEXICO Elev 7380 Lat 35.9

HS VS TA D50 D55 D60 D65 Jan 893 1340 29 650 804 958 1113 Jul 2051 913 68 0 0 0 0 Yr 1579 1244 48 2822 3851 5043 6437 BUFFALO, NEW YORK Elev 705 Lat 42.9

HS VS TA D50 D55 D60 D65 Jan 459 606 28 670 825 980 1135 Jul 1755 876 74 0 0 0 0 Yr 1128 834 52 2524 3438 4491 5702 OKLAHOMA CITY, OKLAHOMA Elev 1302 Lat 35.4

HS VS TA D50 D55 D60 D65 Jan 349 465 24 815 970 1125 1280 Jul 1776 935 70 0 0 3 12 Yr 1037 780 47 3322 4363 5551 6927 NEW YORK, NEW YORK Elev 187 Lat 40.8

HS VS TA D50 D55 D60 D65 Jan 801 1114 37 413 565 719 874 Jul 2128 925 82 0 0 0 0 Yr 1463 1073 60 1232 1903 2734 3695 MEDFORD, OREGON Elev 1299 Lat 42.4

HS VS TA D50 D55 D60 D65 Jan 500 708 32 552 707 862 1017 Jul 1688 861 77 0 0 0 0 Yr 1101 849 55 1931 2759 3737 4848 SYRACUSE, NEW YORK Elev 407 Lat 43.1

HS VS TA D50 D55 D60 D65 Jan 407 565 37 417 571 725 880 Jul 2475 1207 72 0 1 3 11 Yr 1356 1033 53 1576 2505 3621 4930 SALEM, OREGON Elev 200 Lat 44.9

HS VS TA D50 D55 D60 D65 Jan 385 538 24 818 973 1128 1283 Jul 1758 931 72 0 1 3 11 Yr 1037 791 48 3215 4218 5366 6678 ALBANY, NEW YORK Elev 292 Lat 42.7

HS VS TA D50 D55 D60 D65 Jan 332 471 39 348 502 657 812 Jul 2142 1154 67 0 1 7 43 Yr 1130 897 52 1265 2220 3411 4852 HARRISBURG, PENNSYLVANIA Elev 348 Lat 40.2

HS VS TA D50 D55 D60 D65 Jan 456 674 22 884 1039 1194 1349 Jul 1725 908 72 0 1 3 9 Yr 1068 843 48 3424 4428 5586 6888 CHARLOTTE, NORTH CAROLINA Elev 768 Lat 35.2

HS VS TA D50 D55 D60 D65 Jan 536 763 30 617 772 927 1082 Jul 1764 883 76 0 0 0 0 Yr 1152 887 53 2221 3093 4086 5224 PHILADELPHIA, PENNSYLVANIA Elev 30 Lat 39.9

HS VS TA D50 D55 D60 D65 Jan 719 944 42 255 402 555 710 Jul 1831 841 79 0 0 0 0 Yr 1346 981 61 828 1451 2257 3218 RALEIGH-DURHAM, NORTH CAROLINA Elev 440 Lat 35.9

HS VS TA D50 D55 D60 D65 Jan 555 792 32 549 704 859 1014 Jul 1758 876 77 0 0 0 0 Yr 1170 905 55 1935 2775 3749 4865 PITTSBURGH, PENNSYLVANIA Elev 1224 Lat 40.5

HS VS TA D50 D55 D60 D65 Jan 694 924 41 300 451 605 760 Jul 1776 832 78 0 0 0 0 Yr 1297 955 59 990 1659 2509 3514 BISMARCK, NORTH DAKOTA Elev 1647 Lat 46.8

HS VS TA D50 D55 D60 D65 Jan 424 553 28 679 834 989 1144 Jul 1689 857 72 0 1 3 7 Yr 1071 793 50 2635 3574 4669 5930 PROVIDENCE, RHODE ISLAND Elev 62 Lat 41.7

HS VS TA D50 D55 D60 D65 Jan 467 847 8 1296 1451 1606 1761 Jul 2184 1241 71 0 2 8 18 Yr 1251 1145 41 5235 6364 7627 9044 FARGO, NORTH DAKOTA Elev 899 Lat 46.9

HS VS TA D50 D55 D60 D65 Jan 506 750 28 670 825 980 1135 Jul 1695 878 72 0 0 0 0 Yr 1114 884 50 2566 3543 4669 5972 CHARLESTON, SOUTH CAROLINA Elev 39 Lat 32.9

HS VS TA D50 D55 D60 D65 Jan 415 720 6 1367 1522 1677 1832 Jul 2120 1210 71 0 1 5 13 Yr 1206 1075 41 5485 6607 7858 9271 CINCINNATI, OHIO Elev 889 Lat 39.1

HS VS TA D50 D55 D60 D65 Jan 744 904 49 120 222 360 521 Jul 1799 813 80 0 0 0 0 Yr 1346 940 65 360 756 1355 2146 RAPID CITY, SOUTH DAKOTA Elev 3169 Lat 44.0

HS VS TA D50 D55 D60 D65 Jan 500 659 31 587 741 896 1051 Jul 1771 869 76 0 0 0 0 Yr 1160 858 54 2117 2973 3951 5070 CLEVELAND, OHIO Elev 804 Lat 41.4

HS VS TA D50 D55 D60 D65 Jan 542 928 22 871 1026 1181 1336 Jul 2223 1161 73 1 2 8 13 Yr 1344 1177 47 3681 4749 5965 7324 KNOXVILLE, TENNESSEE Elev 981 Lat 35.8

APPENDICES

HS VS TA D50 D55 D60 D65 Jan 388 507 27 716 871 1026 1181 Jul 1828 929 71 0 1 4 9 Yr 1093 808 50 2804 3768 4879 6154

HS VS TA D50 D55 D60 D65 Jan 621 785 41 302 449 602 756 Jul 1804 839 78 0 0 0 0 Yr 1275 909 60 1018 1671 2504 3478

- Appendix C.indd 1561 9/21/09 7:58:53 PM


MEMPHIS, TENNESSEE Elev 285 Lat 35.0

BURLINGTON, VERMONT Elev 341 Lat 44.5

HS VS TA D50 D55 D60 D65 Jan 683 870 41 312 455 606 760 Jul 1972 879 82 0 0 0 0 Yr 1368 965 62 988 1588 2357 3227 NASHVILLE, TENNESSEE Elev 591 Lat 36.1

HS VS TA D50 D55 D60 D65 Jan 385 572 17 1029 1184 1339 1494 Jul 1721 941 70 0 1 4 20 Yr 1023 815 44 4142 5230 6464 7876 NORFOLK, VIRGINIA Elev 30 Lat 36.9

HS VS TA D50 D55 D60 D65 Jan 580 721 38 369 519 673 828 Jul 1891 869 80 0 0 0 0 Yr 1272 891 59 1195 1874 2720 3696 AUSTIN, TEXAS Elev 620 Lat 30.3

HS VS TA D50 D55 D60 D65 Jan 678 932 41 300 450 605 760 Jul 1853 868 78 0 0 0 0 Yr 1327 990 59 974 1646 2489 3488 RICHMOND, VIRGINIA Elev 164 Lat 37.5

HS VS TA D50 D55 D60 D65 Jan 864 1008 50 116 207 333 483 Jul 2105 865 85 0 0 0 0 Yr 1478 974 68 289 602 1088 1737 BROWNSVILLE, TEXAS Elev 20 Lat 25.9

HS VS TA D50 D55 D60 D65 Jan 632 863 38 390 543 698 853 Jul 1774 849 78 0 0 0 0 Yr 1250 936 58 1296 2021 2909 3939 ROANOKE, VIRGINIA Elev 1175 Lat 37.3

HS VS TA D50 D55 D60 D65

HS VS TA D50 D55 D60 D65 Jan 660 911 36 423 577 832 887 Jul 1796 854 75 0 0 0 0 Yr 1271 958 56 1486 2277 3211 4307 SEATTLE-TACOMA, WASHINGTON Elev 400 Lat 47.4

- Jan 913 923 60 18 51 116 225 Jul 2212 867 84 0 0 0 0 Yr 1550 917 74 44 127 325 650 DALLAS, TEXAS Elev 489 Lat 32.8

HS VS TA D50 D55 D60 D65 Jan 821 1035 45 189 312 457 608 Jul 2122 890 86 0 0 0 0 Yr 1470 1014 66 505 943 1543 2290 EL PASO, TEXAS Elev 3917 Lat 31.8

HS VS TA D50 D55 D60 D65 Jan 1125 1572 44 210 355 509 663 Jul 2450 934 82 0 0 0 0 Yr 1901 1327 63 561 1102 1810 2678 HOUSTON, TEXAS Elev 108 Lat 30.0

HS VS TA D50 D55 D60 D65 Jan 772 852 52 71 150 263 416 Jul 1828 805 83 0 0 0 0 Yr 1353 884 69 161 409 825 1434 LUBBOCK, TEXAS Elev 3241 Lat 33.6

HS VS TA D50 D55 D60 D65 Jan 1031 1497 39 343 494 648 803 Jul 2412 956 80 0 0 0 0 Yr 1768 1279 60 1069 1739 2582 3545 SAN ANTONIO, TEXAS Elev 794 Lat 29.5

HS VS TA D50 D55 D60 D65 Jan 895 1026 51 93 179 302 451 Jul 2121 863 85 0 0 0 0 Yr 1501 973 69 213 490 941 1570 BRYCE CANYON, UTAH Elev 7588 Lat 37.7

HS VS TA D50 D55 D60 D65

- Jan 914 1511 20 936 1091 1246 1401 Jul 2424 1044 62 1 8 47 128 Yr 1742 1404 40 4693 6106 7675 9133 SALT LAKE CITY, UTAH Elev 4226 Lat 40.8


HS VS TA D50 D55 D60 D65 Jan 262 378 38 367 521 676 831 Jul 2248 1299 65 0 2 16 80 Yr 1056 857 51 1386 2393 3662 5185 SPOKANE, WASHINGTON Elev 2365 Lat 47.6

HS VS TA D50 D55 D60 D65 Jan 315 496 25 763 918 1073 1228 Jul 2357 1368 70 0 2 7 21 Yr 1227 1068 47 3061 4150 5411 6835 CHARLESTON, WEST VIRGINIA Elev 951 Lat 38.4

HS VS TA D50 D55 D60 D65 Jan 498 638 35 483 636 791 946 Jul 1682 827 75 0 0 0 0 Yr 1125 822 55 1726 2540 3488 4590 MADISON, WISCONSIN Elev 860 Lat 43.1

HS VS TA D50 D55 D60 D65 Jan 515 822 17 1029 1184 1339 1494 Jul 1934 1009 70 0 1 5 14

- Yr 1193 978 45 4086 5143 6352 7730 MILWAUKEE, WISCONSIN Elev 692 Lat 42.9

HS VS TA D50 D55 D60 D65 Jan 479 731 19 949 1104 1259 1414 Jul 1962 1017 70 0 1 4 15

- Yr 1194 957 46 3774 4833 6045 7444 SHERIDAN, WYOMING Elev 3966 Lat 44.8


HS VS TA D50 D55 D60 D65 Jan 517 900 21 899 1054 1209 1364 Jul 2329 1237 70 1 2 9 28 Yr 1333 1170 45 3860 4991 6279 7708

APPENDICES

HS VS TA D50 D55 D60 D65 Jan 639 1017 28 683 837 992 1147 Jul 2590 1186 77 0 0 0 0 Yr 1606 1301 51 2648 3612 4725 5983

- Appendix C.indd 1562 9/21/09 7:58:55 PM


###### Canada

HALIFAX, NOVA SCOTIA Elev 136 Lat 44.6

EDMONTON, ALBERTA Elev 2220 Lat 53.6

HS VS TA D50 D55 D60 D65 Jan 324 746 4 1421 1574 1728 1883 Jul 1977 1378 62 1 7 38 117 Yr 1114 1205 36 6317 7563 9016 10650 SUFFIELD, ALBERTA Elev 2549 Lat 50.3

HS VS TA D50 D55 D60 D65 Jan 456 737 26 752 900 1051 1204 Jul 1694 929 65 0 1 8 57 Yr 1076 907 46 3457 4500 5746 7211 OTTAWA, ONTARIO Elev 377 Lat 45.5

HS VS TA D50 D55 D60 D65 Jan 433 937 7 1333 1486 1640 1794 Jul 2173 1377 67 0 2 11 49 Yr 1239 1269 40 5500 6637 7923 9393 VANCOUVER, BRITISH COLUMBIA Elev 310 Lat 37.5

HS VS TA D50 D55 D60 D65 Jan 510 914 13 1169 1320 1473 1627 Jul 1875 1040 69 0 1 4 23 Yr 1158 1015 43 4912 5965 7158 8529 TORONTO, ONTARIO Elev 443 Lat 43.7

HS VS TA D50 D55 D60 D65 Jan 254 395 37 425 572 724 878 Jul 2021 1239 63 0 1 13 82 Yr 1060 916 50 1791 2781 4041 5588 WINNIPEG, MANITOBA Elev 820 Lat 49.95

HS VS TA D50 D55 D60 D65 Jan 487 777 22 891 1041 1194 1348 Jul 1958 1035 70 0 0 3 18 Yr 1171 948 46 3842 4853 6013 7343 NORMANDIN, QUEBEC Elev 450 Lat 48.8

HS VS TA D50 D55 D60 D65 Jan 461 1011 0 1588 1740 1893 2047 Jul 2025 1264 67 0 2 9 45 Yr 1190 1199 36 6925 8062 9338 10790

HS VS TA D50 D55 D60 D65 Jan 454 921 0 1564 1719 1873 2028 Jul 1707 1031 62 1 7 40 118 Yr 1092 1053 34 7037 8308 9762 11376

Source: Reprinted by permission from J. D. Balcomb et al., Passive Solar Design Handbook, Vol. 3, © 1983, American Solar Energy Society, Inc., Boulder, CO.

APPENDICES

- Appendix C.indd 1563 9/21/09 7:58:58 PM


###### TABLE C.20 Average Insolation, Temperature, and DD Data (SI units)

Elevation in meters; latitude in degrees north latitude; HS (horizontal surface) and VS (vertical surface) insolation in W/day m2; TA in degrees C; D10.0, D12.8, D15.6, and D18.3 in degree days C (for these various “base” temperatures).

###### United States

MONTGOMERY, ALABAMA Elev 62 Lat 32.3

GRAND JUNCTION, COLORADO Elev 1475 Lat 39.1

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2373 2827 9 82 142 219 309 Jul 5808 2587 27 0 0 0 0 Yr 4385 2985 18 247 481 819 1261 PHOENIX, ARIZONA Elev 339 Lat 33.4

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2496 4089 −3 403 489 575 661 Jul 7777 3452 26 0 0 0 0 Yr 5240 4247 12 1397 1896 2463 3114 HARTFORD, CONNECTICUT Elev 55 Lat 41.9

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 3221 4613 11 43 90 158 238 Jul 7843 3041 33 0 0 0 0 Yr 4326 4184 21 104 255 511 862 TUCSON, ARIZONA Elev 779 Lat 32.1

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1505 2190 −4 434 520 606 692 Jul 5203 2716 23 0 0 1 3 Yr 3344 2634 9 1651 2193 2819 3528 WASHINGTON, DC Elev 88 Lat 38.9

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 3467 4856 11 44 92 162 246 Jul 7386 2909 30 0 0 0 0 Yr 5912 4124 20 119 292 576 973 FORT SMITH, ARKANSAS Elev 141 Lat 35.3

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1805 2502 0 308 394 481 567 Jul 5733 2786 24 0 0 0 0 Yr 3818 2877 12 1113 1594 2147 2783 MIAMI, FLORIDA Elev 2 Lat 25.8

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2347 3142 4 192 276 362 448 Jul 6515 2865 28 0 0 0 0 Yr 4436 3196 16 553 901 1336 1853 FRESNO, CALIFORNIA Elev 100 Lat 36.8

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 3335 3537 19 1 2 10 29 Jul 5562 2483 28 0 0 0 0 Yr 4650 2969 24 2 8 31 114 ORLANDO, FLORIDA Elev 36 Lat 28.5

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2073 2795 7 98 171 254 339 Jul 8471 3395 27 0 0 0 0 Yr 5408 3818 17 282 567 967 1472 LOS ANGELES, CALIFORNIA Elev 32 Lat 33.9

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 3152 3631 16 7 23 58 109 Jul 5682 2508 27 0 0 0 0 Yr 4695 3105 22 22 70 193 407 TALLAHASSEE, FLORIDA Elev 21 Lat 30.4

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2922 4079 13 12 46 103 184 Jul 7279 2972 21 0 1 3 11 Yr 5035 3650 17 36 166 472 1011 SACRAMENTO, CALIFORNIA Elev 8 Lat 38.5

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2767 3259 12 41 83 142 227 Jul 5515 2480 27 0 0 0 0 Yr 4524 3057 20 119 278 528 868 ATLANTA, GEORGIA Elev 315 Lat 33.6

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1884 2615 7 102 175 258 343 Jul 8481 3568 24 0 0 0 0 Yr 5193 3780 16 308 609 1039 1579 SAN DIEGO, CALIFORNIA Elev 9 Lat 32.7

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2265 2789 6 137 218 303 389 Jul 5717 2590 26 0 0 0 0 Yr 4250 2969 16 421 757 1194 1719 BOISE, IDAHO Elev 874 Lat 43.6

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 3079 4180 13 5 32 89 174 Jul 6897 2846 21 0 0 1 3 Yr 5048 3631 17 13 94 346 837 SAN FRANCISCO, CALIFORNIA Elev 5 Lat 37.6

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1530 2429 −2 362 448 534 620 Jul 8244 4130 24 0 0 0 0 Yr 4729 3960 11 1344 1886 2520 3241 CHICAGO, ILLINOIS Elev 190 Lat 41.8

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2234 3228 9 46 117 202 288 Jul 7547 3262 17 0 1 12 52 Yr 4909 3647 14 112 392 913 1690 SANTA MARIA, CALIFORNIA Elev 72 Lat 34.9

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1600 2385 −4 443 529 615 701 Jul 6133 3105 24 0 0 0 0 Yr 3840 3029 11 1641 2156 2744 3404 MOLINE, ILLINOIS Elev 181 Lat 41.4

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2694 3780 11 28 83 164 250 Jul 7386 3045 17 0 2 17 62 Yr 5080 3698 14 86 347 891 1696 DENVER, COLORADO Elev 1625 Lat 39.7

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1688 2533 −6 491 577 663 749 Jul 6118 3073 24 0 0 0 0 Yr 3868 3070 10 1773 2287 2877 3553 SPRINGFIELD, ILLINOIS Elev 187 Lat 39.8

APPENDICES

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2650 4622 −1 346 432 518 604 Jul 7171 3322 23 0 0 0 0 Yr 4953 4209 10 1440 1993 2629 3342

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1846 2688 −3 402 487 573 659 Jul 6493 3105 24 0 0 0 0 Yr 4114 3164 12 1421 1908 2458 3088

- Appendix C.indd 1564 9/21/09 7:58:59 PM


INDIANAPOLIS, INDIANA Elev 246 Lat 39.7

SAULT STE. MARIE, MICHIGAN Elev 221 Lat 46.5

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1565 2108 −2 381 467 553 639 Jul 5698 2811 24 0 0 0 0 Yr 3682 2754 11 1395 1891 2456 3098 SOUTH BEND, INDIANA Elev 236 Lat 41.7

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1025 1552 −10 617 703 789 875 Jul 5789 3297 18 1 4 18 53 Yr 3294 2716 4 2761 3443 4226 5107 MINNEAPOLIS, MINNESOTA Elev 255 Lat 44.9

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1312 1786 −4 448 534 620 706 Jul 5843 2978 22 0 1 2 3 Yr 3597 2726 9 1729 2269 2888 3590 DES MOINES, IOWA Elev 294 Lat 41.5

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1464 2423 −11 651 737 823 909 Jul 6215 3379 22 0 1 3 6 Yr 3698 3142 7 2547 3128 3791 4533 MERIDIAN, MISSISSIPPI Elev 94 Lat 32.3

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1833 2877 −7 527 613 699 786 Jul 6616 3272 24 0 0 0 0 Yr 4146 3360 9 1939 2464 3061 3728 DODGE CITY, KANSAS Elev 787 Lat 37.8

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2347 2786 8 91 152 229 319 Jul 5752 2571 27 0 0 0 0 Yr 4326 2944 18 283 531 879 1327 SAINT LOUIS, MISSOURI Elev 172 Lat 38.7

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2609 4111 −1 331 417 503 589 Jul 7241 3196 26 0 0 0 0 Yr 4928 3887 13 1184 1656 2192 2803 TOPEKA, KANSAS Elev 270 Lat 39.1

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1978 2833 −1 323 408 494 581 Jul 6465 3026 26 0 0 0 0 Yr 4193 3174 13 1089 1534 2048 2639 SPRINGFIELD, MISSOURI Elev 387 Lat 37.2

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2149 3259 −2 379 465 551 637 Jul 6714 3133 26 0 0 0 0 Yr 4376 3269 12 1292 1764 2298 2913 LEXINGTON, KENTUCKY Elev 301 Lat 38.0

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2158 3016 1 297 381 467 553 Jul 6509 2953 26 0 0 0 0 Yr 4303 3190 13 1027 1454 1957 2539 HELENA, MONTANA Elev 1188 Lat 46.6

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1723 2253 1 295 381 467 553 Jul 5837 2780 24 0 0 0 0 Yr 3852 2814 13 1036 1492 2018 2627 BATON ROUGE, LOUISIANA Elev 23 Lat 30.5

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1322 2268 −8 549 636 722 808 Jul 7364 4139 20 1 2 7 18 Yr 3994 3578 6 2306 2968 3716 4550 NORTH OMAHA, NEBRASKA Elev 404 Lat 41.4

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2477 2805 11 50 97 163 251 Jul 5509 2480 28 0 0 0 0 Yr 4354 2881 19 129 294 559 928 NEW ORLEANS, LOUISIANA Elev 3 Lat 30.0

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2000 3262 −7 513 599 686 772 Jul 6644 3275 24 0 1 2 4 Yr 4174 3401 9 1872 2394 2989 3667 ELY, NEVADA Elev 1906 Lat 39.3

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2634 2997 12 41 83 140 224 Jul 5720 2527 28 0 0 0 0 Yr 4537 2975 20 109 258 493 814 SHREVEPORT, LOUISIANA Elev 79 Lat 32.5

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2584 4354 −4 454 541 627 713 Jul 7720 3452 19 0 1 6 13 Yr 5285 4389 7 2064 2734 3495 4341 LAS VEGAS, NEVADA Elev 664 Lat 36.1

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2404 2903 8 86 147 224 307 Jul 6354 2726 28 0 0 0 0 Yr 4505 3070 19 238 462 786 1204 PORTLAND, MAINE Elev 19 Lat 43.6

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 3086 4900 7 120 192 274 358 Jul 8165 3278 32 0 0 0 0 Yr 5887 4515 19 351 627 993 1445 RENO, NEVADA Elev 1341 Lat 39.5

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1420 2174 −6 491 577 663 749 Jul 5234 2821 20 0 1 3 15 Yr 3319 2704 7 2027 2643 3355 4166 DETROIT, MICHIGAN Elev 191 Lat 42.4

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2524 4243 0 312 398 484 570 Jul 8493 3682 21 0 1 3 9 Yr 5565 4540 9 1273 1858 2550 3346 ALBUQUERQUE, NEW MEXICO Elev 1619 Lat 35.0

APPENDICES

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1316 1846 −3 422 508 594 681 Jul 5789 3000 23 0 0 0 0 Yr 3540 2742 10 1628 2161 2770 3460

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 3205 4928 2 255 341 427 513 Jul 7853 3139 26 0 0 0 0 Yr 5774 4351 14 832 1273 1787 2384

- Appendix C.indd 1565 9/21/09 7:59:00 PM


LOS ALAMOS, NEW MEXICO Elev 2249 Lat 35.9

COLUMBUS, OHIO Elev 254 Lat 40.0

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2817 4228 −2 361 447 532 618 Jul 6471 2881 20 0 0 0 0 Yr 4982 3925 9 1568 2139 2802 3576 BUFFALO, NEW YORK Elev 215 Lat 42.9

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1448 1912 −2 372 458 544 631 Jul 5537 2764 23 0 0 0 0 Yr 3559 2631 11 1402 1910 2495 3168 OKLAHOMA CITY, OKLAHOMA Elev 397 Lat 35.4

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1101 1467 −4 453 539 625 711 Jul 5603 2950 21 0 0 2 7 Yr 3272 2461 8 1846 2424 3084 3848 NEW YORK, NEW YORK Elev 57 Lat 40.8

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2527 3515 3 229 314 399 486 Jul 6714 2918 28 0 0 0 0 Yr 4616 3385 16 684 1057 1519 2053 MEDFORD, OREGON Elev 396 Lat 42.4

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1578 2234 0 307 393 479 565 Jul 5326 2716 25 0 0 0 0 Yr 3474 2679 13 1073 1533 2076 2693 SYRACUSE, NEW YORK Elev 124 Lat 43.1

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1284 1783 3 232 317 403 489 Jul 7809 3808 22 0 1 2 6 Yr 4278 3259 12 876 1392 2012 2739 SALEM, OREGON Elev 61 Lat 44.9

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1215 1697 −4 454 541 627 713 Jul 5546 2937 22 0 1 2 6 Yr 3272 2496 9 1786 2343 2981 3710 ALBANY, NEW YORK Elev 89 Lat 42.7

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1047 1486 4 193 279 365 451 Jul 6758 3641 19 0 1 4 24 Yr 3565 2830 11 703 1233 1895 2696 HARRISBURG, PENNSYLVANIA Elev 106 Lat 40.2

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1439 2126 −6 491 577 663 749 Jul 5442 2865 22 0 1 2 5 Yr 3370 2660 9 1902 2460 3103 3827 CHARLOTTE, NORTH CAROLINA Elev 234 Lat 35.2

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1691 2407 −1 343 429 515 601 Jul 5565 2786 24 0 0 0 0 Yr 3635 2798 12 1234 1718 2270 2902 PHILADELPHIA, PENNSYLVANIA Elev 9 Lat 39.9

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2268 2978 6 142 223 308 394 Jul 5777 2653 26 0 0 0 0 Yr 4347 3095 16 460 806 1254 1788 RALEIGH-DURHAM, NORTH CAROLINA Elev 134 Lat 35.9

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1751 2499 0 305 391 477 563 Jul 5546 2764 25 0 0 0 0 Yr 3691 2855 13 1075 1542 2083 2703 PITTSBURGH, PENNSYLVANIA Elev 373 Lat 40.5

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1338 1745 −2 377 463 549 636 Jul 5329 2704 22 0 1 2 4 Yr 3379 2502 10 1464 1986 2594 3294 PROVIDENCE, RHODE ISLAND Elev 19 Lat 41.7

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2190 2915 5 167 251 336 422 Jul 5603 2625 26 0 0 0 0 Yr 4092 3013 15 550 922 1394 1952 BISMARCK, NORTH DAKOTA Elev 502 Lat 46.8

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1596 2366 −2 372 458 544 631 Jul 5348 2770 22 0 0 0 0 Yr 3515 2789 10 1426 1968 2594 3318 CHARLESTON, SOUTH CAROLINA Elev 12 Lat 32.9

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1473 2672 −13 720 806 892 978 Jul 6891 3915 22 0 1 4 10 Yr 3947 3612 5 2908 3536 4237 5024 FARGO, NORTH DAKOTA Elev 274 Lat 46.9

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2347 2852 9 67 123 200 289 Jul 5676 2565 27 0 0 0 0 Yr 4247 2966 18 200 420 753 1192 RAPID CITY, SOUTH DAKOTA Elev 966 Lat 44.0

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1309 2272 −14 759 846 932 1018 Jul 6689 3818 22 0 1 3 7 Yr 3805 3392 5 3047 3671 4366 5151 CINCINNATI, OHIO Elev 271 Lat 39.1

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1710 2928 −6 484 570 656 742 Jul 7014 3663 23 1 1 4 7 Yr 4240 3713 8 2045 2638 3314 4069 KNOXVILLE, TENNESSEE Elev 299 Lat 35.8

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1578 2079 −1 326 412 498 584 Jul 5588 2742 24 0 1 2 5 Yr 3660 2707 12 1176 1652 2195 2817 CLEVELAND, OHIO Elev 245 Lat 41.4

APPENDICES

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1959 2477 5 168 249 334 420 Jul 5692 2647 26 0 0 0 0 Yr 4023 2868 16 566 928 1391 1932

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1224 1600 −3 398 484 570 656 Jul 5767 2931 22 0 1 2 5 Yr 3448 2549 10 1558 2093 2711 3419

- Appendix C.indd 1566 9/21/09 7:59:02 PM


MEMPHIS, TENNESSEE Elev 87 Lat 35.0

BURLINGTON, VERMONT Elev 104 Lat 44.5

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2155 2745 5 173 253 337 422 Jul 6222 2773 28 0 0 0 0 Yr 4316 3045 17 549 882 1309 1793 NASHVILLE, TENNESSEE Elev 180 Lat 36.1

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1215 1805 −8 572 658 744 830 Jul 5430 2969 21 0 1 2 11 Yr 3228 2571 7 2301 2906 3591 4376 NORFOLK, VIRGINIA Elev 9 Lat 36.9

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1830 2275 3 205 288 374 460 Jul 5966 2742 27 0 0 0 0 Yr 4013 2811 15 664 1041 1511 2053 AUSTIN, TEXAS Elev 189 Lat 30.3

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2139 2940 5 167 250 336 417 Jul 5846 2739 26 0 0 0 0 Yr 4187 3123 15 541 914 1383 1938 RICHMOND, VIRGINIA Elev 50 Lat 37.5

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2726 3180 10 64 115 185 268 Jul 6641 2729 29 0 0 0 0 Yr 4663 3073 20 161 334 604 965 BROWNSVILLE, TEXAS Elev 6 Lat 25.9

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1994 2723 3 217 302 388 474 Jul 5597 2679 26 0 0 0 0 Yr 3944 2953 14 720 1123 1616 2188 ROANOKE, VIRGINIA Elev 358 Lat 37.3

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2881 2912 16 10 28 64 125 Jul 6979 2735 29 0 0 0 0 Yr 4890 2893 23 24 71 181 361 DALLAS, TEXAS Elev 149 Lat 32.8

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2082 2874 2 235 321 462 493 Jul 5666 2694 24 0 0 0 0 Yr 4010 3022 13 826 1265 1784 2393 SEATTLE-TACOMA, WASHINGTON Elev 122 Lat 47.4

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2590 3265 7 105 173 254 338 Jul 6695 2808 30 0 0 0 0 Yr 4638 3199 19 281 524 857 1272 EL PASO, TEXAS Elev 1194 Lat 31.8

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 827 1193 3 204 289 376 462 Jul 7092 4098 18 0 1 9 44 Yr 3332 2704 11 770 1329 2034 2881 SPOKANE, WASHINGTON Elev 721 Lat 47.6

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 3549 4960 7 117 197 283 368 Jul 7730 2947 28 0 0 0 0 Yr 5998 4187 17 312 612 1006 1488 HOUSTON, TEXAS Elev 33 Lat 30.0

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 994 1565 −4 424 510 596 682 Jul 7436 4316 21 0 1 4 12 Yr 3871 3370 8 1701 2306 3006 3797 CHARLESTON, WEST VIRGINIA Elev 290 Lat 38.4

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2436 2688 11 39 83 146 231 Jul 5767 2540 28 0 0 0 0 Yr 4269 2789 21 89 227 458 797 LUBBOCK, TEXAS Elev 988 Lat 33.6

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1571 2013 2 268 353 439 528 Jul 5307 2609 24 0 0 0 0 Yr 3549 2593 13 959 1411 1938 2550 MADISON, WISCONSIN Elev 262 Lat 43.1

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 3253 4723 4 191 274 360 446 Jul 7610 3016 27 0 0 0 0 Yr 5578 4035 16 594 966 1434 1969 SAN ANTONIO, TEXAS Elev 242 Lat 29.5

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1625 2593 −8 572 658 744 830 Jul 6102 3183 21 0 1 3 8 Yr 3764 3086 7 2270 2857 3529 4294 MILWAUKEE, WISCONSIN Elev 211 Lat 42.9

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2824 3237 11 52 99 168 251 Jul 6692 2723 29 0 0 0 0 Yr 4736 3070 21 118 272 523 872 BRYCE CANYON, UTAH Elev 2313 Lat 37.7

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1511 2306 −7 527 613 699 786 Jul 6190 3209 21 0 1 2 8 Yr 3767 3019 8 2097 2685 3358 4136 SHERIDAN, WYOMING Elev 1209 Lat 44.8

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2884 4767 −7 520 606 692 778 Jul 7648 3294 17 1 4 26 71 Yr 5496 4430 4 2607 3392 4264 5074 SALT LAKE CITY, UTAH Elev 1288 Lat 40.8

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1631 2840 −6 499 586 672 758 Jul 7348 3903 21 1 1 5 16 Yr 4206 3691 7 2144 2773 3488 4282

APPENDICES

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 2016 3209 −2 379 465 551 637 Jul 8171 3742 25 0 0 0 0 Yr 5067 4105 11 1471 2007 2625 3324

- Appendix C.indd 1567 9/21/09 7:59:04 PM


###### Canada

EDMONTON, ALBERTA Elev 677 Lat 53.6

HALIFAX, NOVA SCOTIA Elev 41 Lat 44.6

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1022 2354 −16 789 874 960 1046 Jul 6237 4348 17 1 4 21 65 Yr 3515 3802 2 3509 4202 5009 5917 SUFFIELD, ALBERTA Elev 777 Lat 50.3

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1439 2325 −3 418 500 584 669 Jul 5345 2931 18 0 1 4 32 Yr 3395 2862 8 1921 2500 3192 4006 OTTAWA, ONTARIO Elev 115 Lat 45.5

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1366 2956 −14 741 826 911 997 Jul 6856 4344 19 0 1 6 27 Yr 3909 4004 4 3056 3687 4402 5218 VANCOUVER, BRITISH COLUMBIA Elev 94 Lat 37.5

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1609 2884 −11 649 733 818 904 Jul 5916 3281 21 0 1 2 13 Yr 3653 3202 6 2729 3314 3977 4738 TORONTO, ONTARIO Elev 135 Lat 43.7

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 801 1246 3 236 318 402 488 Jul 6376 3909 17 0 1 7 46 Yr 3344 2890 10 995 1545 2245 3104 WINNIPEG, MANITOBA Elev 250 Lat 49.95

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1536 2451 −6 495 578 663 749 Jul 6177 3265 21 0 0 2 10 Yr 3695 2991 8 2134 2696 3341 4079 NORMANDIN, QUEBEC Elev 137 Lat 48.8

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1454 3190 −18 882 967 1052 1137 Jul 6389 3988 19 0 1 5 25 Yr 3754 3783 2 3847 4479 5188 5994

HS VS TA D10.0 D12.8 D15.6 D18.3 Jan 1432 2906 −18 869 955 1041 1127 Jul 5386 3253 17 1 4 22 66 Yr 3445 3322 1 3909 4616 5423 6320

Source: Reprinted by permission from J. D. Balcomb et al., Passive Solar Design Handbook, Vol. 3, © 1983, American Solar Energy Society, Inc., Boulder, CO. The original source provided only I-P units; the conversions to SI units were made by the authors of this book.

APPENDICES

- Appendix C.indd 1568 9/21/09 7:59:06 PM


- TABLE C.21 Coefficient of Utilization from Window without Blinds; Sky Component Exvk/Exhk = 0.75


|Room Depth/ Window Height Depth<br><br>Window Width/Window Height .5 1 2 3 4 6 8 Infinite|
|---|
|1<br><br>10 .824 .864 .870 .873 .875 .879 .880 .883 30 .547 .711 .777 .789 .793 .798 .799 .801 50 .355 .526 .635 .659 .666 .669 .670 .672 70 .243 .386 .505 .538 .548 .544 .545 .547 90 .185 .304 .418 .451 .464 .444 .446 .447|
|2<br><br>10 .667 .781 .809 .812 .813 .815 .816 .824 30 .269 .416 .519 .544 .551 .556 .557 .563 50 .122 .204 .287 .319 .331 .339 .341 .345 70 .068 .116 .173 .201 .214 .223 .226 .229 90 .050 .084 .127 .151 .164 .167 .171 .172|
|3<br><br>10 .522 .681 .739 .746 .747 .749 .747 .766 30 .139 .232 .320 .350 .360 .366 .364 .373 50 .053 .092 .139 .163 .174 .183 .182 .187 70 .031 .053 .081 .097 .106 .116 .116 .119 90 .025 .041 .061 .074 .082 .089 .090 .092|
|4<br><br>10 .405 .576 .658 .670 .673 .675 .674 .707 30 .075 .134 .197 .224 .235 .243 .243 .255 50 .028 .050 .078 .094 .104 .112 .114 .119 70 .018 .031 .048 .059 .065 .073 .074 .078 90 .016 .026 .040 .048 .053 .059 .061 .064|
|6<br><br>10 .242 .392 .494 .516 .521 .524 .523 .588 30 .027 .054 .086 .102 .111 .119 .120 .135 50 .011 .023 .036 .044 .049 .055 .056 .063 70 .009 .018 .027 .032 .035 .040 .041 .046 90 .008 .016 .023 .028 .031 .034 .035 .040|
|8<br><br>10 .147 .257 .352 .380 .387 .391 .392 .482 30 .012 .026 .043 .054 .060 .067 .070 .086 50 .006 .013 .021 .026 .029 .033 .035 .043 70 .005 .011 .017 .021 .023 .026 .027 .034 90 .004 .010 .015 .019 .021 .023 .025 .030|
|10<br><br>10 .092 .168 .248 .275 .284 .290 .291 .395 30 .006 .014 .026 .032 .036 .041 .044 .059 50 .003 .008 .014 .017 .019 .022 .024 .032 70 .003 .007 .012 .014 .016 .018 .019 .026 90 .003 .006 .011 .013 .015 .016 .017 .024|


APPENDICES

###### TABLE C.22 Coefficient of Utilization from Window without Blinds; Sky Component Exvk/Exhk = 1.00

|Room Depth/ Window Height Depth<br><br>Window Width/Window Height .5 1 2 3 4 6 8 Infinite|
|---|
|1<br><br>10 .671 .704 .711 .715 .717 .726 .726 .728 30 .458 .595 .654 .668 .672 .682 .683 .685 50 .313 .462 .563 .589 .598 .607 .608 .610 70 .227 .362 .478 .515 .527 .530 .532 .534 90 .186 .306 .424 .465 .481 .468 .471 .472|
|2<br><br>10 .545 .636 .658 .660 .661 .665 .666 .672 30 .239 .367 .459 .484 .491 .499 .501 .506 50 .121 .203 .286 .320 .335 .348 .351 .355 70 .074 .128 .192 .226 .243 .259 .264 .267 90 .058 .101 .156 .188 .207 .215 .221 .223|
|3<br><br>10 .431 .561 .607 .613 .614 .616 .615 .631 30 .133 .223 .306 .337 .348 .357 .357 .366 50 .058 .103 .155 .183 .197 .211 .213 .218 70 .037 .064 .098 .119 .132 .147 .150 .154 90 .030 .051 .079 .098 .110 .122 .126 .129|
|4<br><br>10 .339 .482 .549 .560 .563 .566 .565 .593 30 .078 .139 .204 .234 .247 .258 .260 .272 50 .033 .060 .094 .114 .126 .139 .143 .150 70 .022 .039 .061 .074 .083 .095 .099 .104 90 .019 .032 .050 .061 .070 .080 .084 .089|
|6<br><br>10 .211 .343 .433 .453 .458 .461 .461 .518 30 .033 .065 .103 .123 .135 .145 .148 .167 50 .015 .029 .047 .057 .064 .073 .077 .086 70 .011 .021 .033 .040 .045 .051 .054 .060 90 .010 .019 .028 .034 .038 .044 .046 .052|
|8<br><br>10 .135 .238 .326 .353 .362 .366 .367 .452 30 .016 .034 .058 .072 .080 .090 .094 .116 50 .008 .017 .027 .034 .039 .045 .048 .059 70 .006 .013 .021 .026 .028 .032 .035 .043 90 .005 .012 .019 .023 .025 .029 .031 .038|
|10<br><br>10 .090 .165 .244 .272 .283 .290 .291 .395 30 .009 .020 .036 .045 .052 .060 .064 .087 50 .005 .010 .019 .023 .026 .030 .033 .044 70 .004 .009 .015 .018 .020 .023 .025 .033 90 .003 .008 .014 .016 .018 .020 .022 .030|


- TABLE C.23 Coefficient of Utilization from Window without Blinds; Sky Component Exvk/Exhk = 1.25


|Room Depth/ Window Height Depth<br><br>Window Width/Window Height .5 1 2 3 4 6 8 Infinite|
|---|
|1<br><br>10 .578 .607 .614 .619 .621 .633 .634 .635 30 .405 .525 .580 .594 .599 .612 .614 .615 50 .287 .423 .519 .547 .556 .569 .571 .573 70 .218 .347 .461 .501 .515 .522 .525 .526 90 .186 .307 .428 .473 .491 .483 .486 .487|
|2<br><br>10 .472 .549 .566 .569 .570 .574 .575 .581 30 .221 .337 .422 .447 .456 .465 .467 .472 50 .120 .202 .285 .321 .337 .353 .357 .361 70 .078 .136 .204 .242 .261 .281 .287 .290 90 .064 .112 .174 .211 .233 .244 .251 .253|
|3<br><br>10 .377 .488 .527 .533 .534 .536 .536 .549 30 .130 .217 .298 .329 .341 .352 .353 .362 50 .062 .110 .165 .195 .211 .228 .231 .237 70 .040 .070 .109 .132 .147 .166 .171 .175 90 .033 .057 .090 .112 .127 .142 .148 .152|
|4<br><br>10 .300 .424 .484 .494 .497 .499 .499 .524 30 .080 .143 .209 .240 .255 .267 .269 .283 50 .036 .066 .104 .126 .140 .156 .160 .168 70 .024 .043 .068 .083 .094 .109 .115 .120 90 .021 .036 .056 .070 .080 .092 .099 .103|
|6<br><br>10 .193 .314 .395 .415 .420 .423 .423 .476 30 .036 .071 .113 .136 .149 .161 .165 .186 50 .017 .033 .053 .065 .074 .084 .089 .100 70 .012 .024 .037 .045 .050 .058 .061 .069 90 .011 .021 .031 .038 .043 .049 .053 .060|
|8<br><br>10 .128 .226 .310 .337 .346 .351 .352 .433 30 .019 .039 .066 .082 .092 .104 .109 .134 50 .009 .019 .031 .040 .045 .052 .056 .069 70 .007 .015 .023 .029 .032 .037 .040 .049 90 .006 .013 .021 .025 .028 .032 .035 .043|
|10<br><br>10 .088 .164 .241 .270 .282 .290 .291 .396 30 .011 .024 .043 .054 .062 .071 .076 .103 50 .005 .012 .022 .026 .030 .035 .038 .052 70 .004 .010 .017 .020 .023 .026 .028 .038 90 .004 .009 .016 .018 .020 .023 .025 .034|


APPENDICES

Source: IES RP-23-1989; reprinted with permission of Illuminating Engineering Society of North America.

Appendix C.indd 1571 9/21/09 7:59:08 PM

###### TABLE C.24 Coefficient of Utilization from Window without Blinds; Sky Component Exvk/Exhk = 1.50

|Room Depth/ Window Height Depth<br><br>Window Width/Window Height .5 1 2 3 4 6 8 Infinite|
|---|
|1<br><br>10 .503 .528 .536 .541 .544 .557 .558 .559 30 .359 .464 .514 .528 .534 .549 .550 .552 50 .261 .384 .471 .499 .508 .524 .526 .527 70 .204 .325 .432 .470 .485 .497 .499 .500 90 .179 .295 .412 .456 .475 .474 .477 .478|
|2<br><br>10 .412 .477 .490 .492 .493 .498 .499 .505 30 .201 .304 .379 .402 .410 .422 .424 .429 50 .115 .192 .269 .304 .320 .339 .343 .347 70 .078 .136 .204 .241 .261 .286 .292 .295 90 .066 .117 .183 .221 .246 .262 .271 .273|
|3<br><br>10 .331 .426 .458 .461 .462 .465 .465 .477 30 .121 .202 .275 .304 .316 .327 .329 .337 50 .062 .109 .164 .193 .209 .228 .232 .238 70 .041 .073 .114 .138 .154 .176 .183 .188 90 .035 .062 .099 .123 .141 .159 .169 .173|
|4<br><br>10 .265 .372 .422 .430 .433 .435 .435 .456 30 .077 .137 .199 .229 .243 .256 .259 .272 50 .037 .069 .107 .130 .144 .161 .167 .175 70 .026 .046 .073 .089 .101 .119 .126 .132 90 .022 .039 .063 .078 .090 .106 .114 .120|
|6<br><br>10 .173 .281 .351 .368 .373 .375 .375 .422 30 .037 .073 .115 .137 .151 .164 .168 .189 50 .018 .036 .058 .071 .080 .092 .098 .110 70 .013 .026 .040 .049 .056 .064 .069 .078 90 .012 .023 .035 .043 .048 .057 .062 .070|
|8<br><br>10 .117 .207 .282 .305 .314 .319 .320 .393 30 .020 .042 .071 .087 .098 .111 .116 .143 50 .010 .021 .035 .044 .050 .058 .063 .078 70 .007 .016 .026 .032 .036 .041 .045 .055 90 .076 .014 .023 .028 .031 .036 .040 .049|
|10<br><br>10 .082 .153 .224 .250 .262 .269 .271 .368 30 .012 .026 .047 .059 .068 .078 .084 .114 50 .006 .014 .024 .030 .034 .040 .044 .060 70 .005 .011 .019 .022 .025 .029 .032 .043 90 .004 .010 .017 .020 .023 .026 .028 .038|


- TABLE C.25 Coefficient of Utilization from Window without Blinds; Sky Component Exvk/Exhk = 1.75


|Room Depth/ Window Height Depth<br><br>Window Width/Window Height .5 1 2 3 4 6 8 Infinite|
|---|
|1<br><br>10 .435 .457 .465 .471 .474 .486 .488 .489 30 .317 .407 .452 .466 .471 .486 .488 .489 50 .234 .343 .422 .447 .456 .472 .475 .476 70 .187 .297 .395 .430 .445 .458 .461 .462 90 .168 .276 .384 .426 .444 .447 .450 .451|
|2<br><br>10 .357 .412 .422 .424 .424 .430 .431 .436 30 .180 .271 .335 .356 .363 .375 .378 .381 50 .106 .177 .246 .278 .293 .313 .318 .321 70 .074 .130 .194 .229 .249 .274 .282 .284 90 .065 .116 .181 .219 .244 .264 .273 .276|
|3<br><br>10 .288 .369 .394 .397 .397 .400 .401 .411 30 .110 .183 .247 .272 .282 .294 .296 .304 50 .058 .104 .154 .181 .196 .215 .221 .226 70 .040 .072 .112 .136 .152 .176 .184 .188 90 .035 .063 .101 .126 .144 .166 .177 .182|
|4<br><br>10 .232 .324 .365 .371 .373 .375 .375 .394 30 .071 .127 .183 .209 .222 .235 .238 .250 50 .036 .067 .104 .125 .139 .157 .163 .171 70 .025 .046 .072 .089 .101 .119 .127 .134 90 .022 .041 .065 .082 .095 .114 .124 .130|
|6<br><br>10 .153 .247 .307 .320 .324 .326 .327 .367 30 .035 .070 .109 .130 .143 .155 .160 .180 50 .018 .036 .058 .071 .080 .091 .098 .110 70 .013 .026 .041 .051 .058 .067 .073 .082 90 .012 .023 .037 .046 .052 .062 .069 .078|
|8<br><br>10 .104 .184 .249 .269 .276 .281 .282 .346 30 .020 .042 .070 .086 .096 .109 .115 .141 50 .010 .022 .036 .046 .052 .060 .066 .081 70 .008 .017 .027 .033 .038 .044 .048 .059 90 .007 .015 .024 .030 .034 .040 .044 .054|
|10<br><br>10 .074 .138 .201 .223 .233 .240 .242 .328 30 .012 .027 .048 .059 .067 .078 .084 .114 50 .006 .014 .026 .032 .036 .043 .047 .064 70 .005 .011 .020 .024 .027 .031 .034 .046 90 .004 .010 .018 .022 .024 .028 .031 .042|


APPENDICES

###### TABLE C.26 Coefficient of Utilization from Window without Blinds; Ground Component

|Room Depth/ Window Height Depth<br><br>Window Width/Window Height<br><br>.5 1 2 3 4 6 8 Infinite|
|---|
|1<br><br>10 .105 .137 .177 .197 .207 .208 .210 .211 30 .116 .157 .203 .225 .235 .241 .243 .244 50 .110 .165 .217 .241 .252 .267 .269 .270 70 .101 .162 .217 .243 .253 .283 .285 .286 90 .091 .146 .199 .230 .239 .290 .292 .293|
|2<br><br>10 .095 .124 .160 .178 .186 .186 .189 .191 30 .082 .132 .179 .201 .212 .219 .222 .225 50 .062 .113 .165 .189 .202 .214 .218 .220 70 .051 .093 .141 .165 .179 .194 .198 .200 90 .045 .079 .118 .140 .153 .179 .183 .185|
|3<br><br>10 .088 .120 .157 .175 .183 .185 .163 .167 30 .059 .107 .154 .176 .187 .198 .193 .198 50 .039 .074 .114 .134 .146 .157 .163 .170 70 .031 .055 .085 .101 .111 .122 .127 .130 90 .028 .047 .070 .083 .092 .107 .113 .115|
|4<br><br>10 .073 .113 .154 .174 .183 .187 .176 .184 30 .040 .082 .127 .148 .159 .170 .177 .185 50 .025 .049 .078 .094 .103 .113 .117 .123 70 .020 .036 .054 .065 .071 .079 .083 .087 90 .019 .032 .046 .054 .060 .069 .073 .076|
|6<br><br>10 .056 .106 .143 .164 .175 .184 .173 .194 30 .021 .050 .081 .098 .107 .117 .123 .138 50 .013 .027 .041 .049 .054 .060 .064 .072 70 .011 .021 .029 .033 .035 .039 .041 .046 90 .011 .020 .026 .030 .032 .035 .037 .042|
|8<br><br>10 .036 .082 .122 .143 .156 .166 .170 .208 30 .011 .029 .050 .062 .070 .078 .082 .101 50 .007 .016 .024 .028 .031 .035 .038 .046 70 .006 .013 .018 .020 .021 .023 .025 .030 90 .006 .013 .017 .019 .020 .022 .023 .028|
|10<br><br>10 .024 .061 .109 .120 .131 .144 .147 .200 30 .006 .017 .034 .040 .046 .053 .056 .076 50 .004 .010 .016 .018 .020 .023 .024 .033 70 .004 .009 .013 .014 .015 .016 .016 .022 90 .004 .009 .013 .013 .014 .015 .016 .021|


Table C.27 Reflectances of Daylighting Modeling Materials

|Materials Number Reflectance (%)|
|---|
|Crescent Board Color<br><br>Raven Black 989 6.7 Newport Blue 977 9.1 Wine 907A 12.6 Williamsburg Green 988 12.7 Volcano Blue 1081 15.5 Russet 996 15.7 Las Cruces Purple 1076 16.1 Marine Blue 1082 16.5 Madeira Red 1075 19.4 Avocado 1084 21.6 Persimmon 1087 26.4 Gibraltar Grey 1074 28.5 Burnt Orange 1077 33.5 Moss Point Green 1001 35.0 Bar Harbor Grey 976 38.5 Bimini Blue 1080 43.3 Mist Grey 1002 43.5 Suntan 1062 45.8 Stone Grey 975 48.5 French Blue 972 54.2 Cameo Rose 973 56.0 Biscay Blue 1073 56.0 Sauterne 1089 59.4 Lime 910A 59.7 Sandstone 1061 61.0 Madagascar Pink 1078 73.7 Mist 1088 76.3 Daffodil 971 88.8 Yellow 902A 93.1<br><br>Mat Board<br><br>Arctic White 3297 91.4 Linen Board<br><br>Cream Linen 2961A 91.0 French Grey 2962A 76.0<br><br>Museum Board<br><br>2-ply White 1150 96.5 2-ply Antique 1157 91.5 2-ply Cream 1152 94.2|


APPENDICES

Source: Technical Reference Sheet; The Lighting Design Lab, Seattle, WA.

###### Appendix C.indd 1576 9/21/09 7:59:11 PM

##### A P P E N D I X D

###### Solar Geometry

This appendix provides information on various aspects of solar geometry, including three sets of sunpath diagrams (sunpeg charts, horizontal projection charts, and vertical projection charts).

- • Solar altitude and azimuth data for 30, 34, 38, 42, 44, and 48° N latitudes (Table D.1)
- • Sunpeg charts for 28, 32, 36, 40, 44, 48, and 52° N latitudes (Figure D.1)
- • Horizontal projection (equidistant) sunpath charts for 24, 28, 32, 36, 40, 44, 48, and 52° N latitudes (Figure D.2)
- • Vertical projection sunpath charts for 28, 32, 36, 40, 44, 48, 52, and 56° N latitudes (Figure D.3)


APPENDICES

1577

- Appendix D.indd 1577 9/22/09 9:52:50 PM


D.1 SOLAR ALTITUDE AND AZIMUTH DATA FOR 30, 34, 38, 42, 44, AND 48° N LATITUDES

TABLE D.1 Typical Solar Altitude and Azimuth Data as a Function of Date and Time of Day

Solar Timea Latitude AM: 6 7 8 9 10 11 (°N) Date PM: 6 5 4 3 2 1 Noon

June 21 12 24 37 50 63 75 83 Altitude Mar–Sept 21 — 13 26 38 49 57 60

30 Dec 21 — — 12 21 29 35 37 June 21 111 104 99 92 84 67 0

Azimuth Mar–Sept 21 90 83 74 64 49 28 0 Dec 21 — 60 54 44 32 17 0 June 21 13 25 37 50 62 74 79

Altitude Mar–Sept 21 — 12 25 36 46 53 56 34 Dec 21 — — 9 18 26 31 33

June 21 110 103 95 90 78 58 0

Azimuth Mar–Sept 21 90 82 72 61 46 26 0 Dec. 21 — — 54 43 30 16 0 June 21 14 26 37 49 61 71 75

Altitude Mar–Sept 21 — 12 23 34 43 50 52 38 Dec 21 — — 7 16 23 27 28

June 21 109 101 90 83 70 46 0

Azimuth Mar–Sept 21 90 81 71 58 43 24 0 Dec 21 — — 54 43 30 16 0 June 21 16 26 38 49 60 68 71

Altitude Mar–Sept 21 — 11 22 32 40 46 48 42 Dec 21 — — 4 13 19 23 25

June 21 108 99 89 78 63 39 0

Azimuth Mar–Sept 21 90 80 69 56 41 22 0 Dec 21 — — 53 42 29 15 0 June 21 17 27 37 48 57 65 67

Altitude Mar–Sept 21 — 10 20 30 37 42 44 46 Dec 21 — — 2 10 15 20 21

June 21 107 97 88 74 58 34 0

Azimuth Mar–Sept 21 90 79 67 54 39 21 0 Dec 21 — — 52 41 28 14 0 June 21 17 27 37 47 56 63 65

Altitude Mar–Sept 21 — 10 20 29 36 40 42 48 Dec 21 — — 1 8 14 17 19

June 21 106 95 85 72 55 31 0 Azimuth Mar–Sept 21 90 79 67 53 38 20 0 Dec 21 — — 52 41 28 14 0

aSolar time and clock time do not usually coincide. They are related by the equation of time (see Section 6.2).

APPENDICES

- Appendix D.indd 1578 9/22/09 9:52:51 PM


D.2 SUNPEG CHARTS FOR 28, 32, 36, 40, 44, 48, AND 52° N LATITUDES

![image 2043](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2043.png)

![image 2044](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2044.png)

Fig. D.1 (a–g) Sunpeg shadow charts. These charts show the exact positions of solar radiation and shadow on a model of any scale, on any date, at any time of day between shortly after sunrise and shortly before sunset. Latitudes as indicated in the upper-left corner of each chart. See Chapter 6 for instructions on the use of these charts.

APPENDICES

- Appendix D.indd 1579 9/22/09 9:52:52 PM


![image 2045](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2045.png)

![image 2046](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2046.png)

###### APPENDICES

Fig. D.1 (continued)

- Appendix D.indd 1580 9/22/09 9:52:54 PM


![image 2047](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2047.png)

![image 2048](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2048.png)

###### APPENDICES

Fig. D.1 (continued)

- Appendix D.indd 1581 9/22/09 9:52:55 PM


![image 2049](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2049.png)

Fig. D.1 (continued)

APPENDICES

- Appendix D.indd 1582 9/22/09 9:52:56 PM


D.3 HORIZONTAL PROJECTION (EQUIDISTANT) SUNPATH CHARTS FOR 24, 28, 32, 36, 40, 44, 48, AND 52° N LATITUDES

![image 2050](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2050.png)

![image 2051](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2051.png)

APPENDICES

Fig. D.2 (a–h) Set of horizontal projection (equidistant) sunpath charts at 4° latitude intervals. Latitudes as indicated below each chart. (Reprinted with permission from Architectural Graphic Standards, 8th ed.; © 1988 by John Wiley & Sons, Publishers.)

![image 2052](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2052.png)

![image 2053](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2053.png)

###### APPENDICES

Fig. D.2 (continued)

![image 2054](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2054.png)

![image 2055](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2055.png)

###### APPENDICES

Fig. D.2 (continued)

- Appendix D.indd 1585 9/22/09 9:52:58 PM


![image 2056](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2056.png)

![image 2057](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2057.png)

###### APPENDICES

Fig. D.2 (continued)

- Appendix D.indd 1586 9/22/09 9:52:59 PM


D.4 VERTICAL PROJECTION SUNPATH CHARTS FOR 28, 32, 36, 40, 44, 48, 52, AND 56° N LATITUDES

![image 2058](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2058.png)

(a)

![image 2059](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2059.png)

APPENDICES

(b)

Fig. D.3 (a–h) Set of vertical projection sunpath charts at 4° latitude intervals. Latitudes as indicated in the upper-right corner of each chart. (© Edward Mazria, The Passive Solar Energy Book; 1979 used with permission.)

- Appendix D.indd 1587 9/22/09 9:53:00 PM


![image 2060](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2060.png)

- (c)

![image 2061](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2061.png)

- (d)


APPENDICES

Fig. D.3 (continued)

- Appendix D.indd 1588 9/22/09 9:53:03 PM


![image 2062](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2062.png)

- (e)

![image 2063](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2063.png)

- (f )


APPENDICES

Fig. D.3 (continued)

- Appendix D.indd 1589 9/22/09 9:53:04 PM


![image 2064](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2064.png)

- (g)

![image 2065](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2065.png)

- (h)


APPENDICES

Fig. D.3 (continued)

- Appendix D.indd 1590 9/22/09 9:53:06 PM


##### A P P E N D I X E

###### Thermal Properties of Materials and Assemblies

- TABLE E.9 Comparison of U-Factors for Framed Walls and Structural Insulated Panels (SIP)
- TABLE E.10 Transmission Coefficients (U-Factors) for Wood and Steel Doors
- TABLE E.11 Heat Loss Coefficients (F2) for Slab-onGrade Floors
- TABLE E.12 Heat Flow Coefficients (F2) for Slabon-Grade Floors with Various Insulation Strategies
- TABLE E.13 Heat Flow through Below-Grade Walls and Floors
- TABLE E.14 U-Factors of Representative Window Assemblies
- TABLE E.15 Representative Window Characteristics
- TABLE E.16 Representative Skylight U-Factors
- TABLE E.17 Solar Heat Gain Coefficients (SHGC) for Plastic Domed Horizontal Skylights
- TABLE E.18 Solar Optical Properties of Representative Glazings and Window Assemblies
- TABLE E.19 Solar Optical Properties of Transparent Plastics
- TABLE E.20 Approximate Shading Coefficients (SC) of External Shading Devices
- TABLE E.21 Shading Coefficients (SC) for Louvered Sun Screens
- TABLE E.22 Performance Characteristics of Adjustable Sunshading
- TABLE E.23 Shading Coefficients (SC) for Glazing with Integral or Interior Shading


The tables in this appendix provide information on thermal (and occasionally visual) properties for a range of generic building materials and assemblies. The information provided herein would typically be used early in the design process before specific products have been selected and/or to determine the properties of assemblies that are fabricated from generic materials (such as gypsum wallboard, bricks, and concrete masonry units). When specific products (such as insulations, windows, or skylights) have been selected for use, data for those specific materials and assemblies should be obtained from appropriate manufacturers’ resources (catalogs or websites) rather than from these tables.

- TABLE E.1 Thermal Properties of Conventional Building and Insulating Materials
- TABLE E.2 Thermal Properties of Alternative Building and Insulating Materials
- TABLE E.3 Thermal Properties of Surface Air Films and Air Spaces
- TABLE E.4 Thermal Resistances of Plane Air Spaces (I-P Units)
- TABLE E.5 Thermal Resistances of Plane Air Spaces (SI Units)
- TABLE E.6 U-Factors for Common Wall, Roof, and Floor Assemblies
- TABLE E.7 U-Factors for Walls in Passive Solar Heating Systems
- TABLE E.8 Effective R-Values for Wall, Roof, and Floor Systems with Steel Framing


###### APPENDICES

1591

- TABLE E.24 Shading Coefficients (SC) for Single and Insulating Glass with Draperies
- TABLE E.25 Minimum Ventilation Rates in Breathing Zone (for Buildings Except Low-Rise Residential)
- TABLE E.26 Recommended Ventilation and Exhaust Air Requirements—Low-Rise Residential


TABLE E.27 Estimated Overall Infiltration Rates for Small Buildings TABLE E.28 Approximate Infiltration through Doors and Windows of Small Buildings

APPENDICES

TABLE E.1 Thermal Properties of Conventional Building and Insulating Materialsa

Part A. I-P Units

I-P Resistancec (R)

For Thickness Listed (1/C) °F ft2 h Btu

Per Inch Thickness (1/k) °F ft2 h Btu-in.

Specific Heat Btu/ lb °F

Conductivityb (k) Btu-in./h ft2 °F

Conductance (C) Btu h/ ft2 °F

Density lb/ft3

Description

Building Board Asbestos–cement board 120 4.0 — 0.25 — 0.24 Asbestos–cement board 0.125 in. 120 — 33.00 — 0.03 Asbestos–cement board 0.25 in. 120 — 16.50 — 0.06 Gypsum or plaster board 0.375 in. 50 — 3.10 — 0.32 0.26 Gypsum or plaster board 0.5 in. 50 — 2.22 — 0.45 Gypsum or plaster board 0.625 in. 50 — 1.78 — 0.56 Plywood (Douglas fir)d 34 0.80 — 1.25 — 0.29 Plywood (Douglas fir) 0.25 in. 34 — 3.20 — 0.31 Plywood (Douglas fir) 0.375 in. 34 — 2.13 — 0.47 Plywood (Douglas fir) 0.5 in. 34 — 1.60 — 0.62 Plywood (Douglas fir) 0.625 in. 34 — 1.29 — 0.77 Plywood or wood panels 0.75 in. 34 — 1.07 — 0.93 0.29 Vegetable fiber board

Sheathing, regular densitye 0.5 in. 18 — 0.76 — 1.32 0.31

0.78125 in. 18 — 0.49 — 2.06 Sheathing intermediate

0.5 in. 22 — 0.92 — 1.09 0.31

densitye

Nail-base sheathinge 0.5 in. 25 — 0.94 — 1.06 0.31 Shingle backer 0.375 in. 18 — 1.06 — 0.94 0.31 Shingle backer 0.3125 in. 18 — 1.28 — 0.78 Sound-deadening board 0.5 in. 15 — 0.74 — 1.35 0.30 Tile and lay-in panels, plain or acoustic

18 0.40 — 2.50 — 0.14

(17.0)

0.5 in. 18 — 0.80 — 1.25 0.75 in. 18 — 0.53 — 1.89

Laminated paperboard 30 0.50 — 2.00 — 0.33

(13.9) Homogeneous board from

30 0.50 — 2.00 — 0.28

repulped paper

(13.9)

Hardboarde Medium density 50 0.73 — 1.37 — 0.31 High-density, service-

55 0.82 — 1.22 — 0.32

tempered grade and service grade

High-density, standardtempered grade

63 1.00 — 1.00 — 0.32

APPENDICES

Particle boarde

Low density 37 0.71 — 1.41 — 0.31 Medium density 50 0.94 — 1.06 — 0.31 High density 62 0.5 1.18 — 0.85 —

1.30 Underlayment 0.625 in. 40 — 1.22 — 0.82 0.29

Waferboard 37 0.63 — 1.59 — —

Wood subfloor 0.75 in — — 1.06 — 0.94 0.33 6.0

Building Membrane Vapor—permeable felt — — 16.70 — 0.06 Vapor—seal, 2 layers of mopped 15-lb felt

— — 8.35 — 0.12 —

47.4 Vapor—seal, plastic film — — — — Negl. Finish Flooring Materials Carpet and fibrous pad — — 0.48 — 2.08 0.34 Carpet and rubber pad — — 0.81 — 1.23 0.33 Cork tile 0.125 in. — — 3.60 — 0.28 0.48 Terrazzo 1 in. — — 12.50 — 0.08 0.19 Tile—asphalt, linoleum,

— — 20.00 — 0.05 0.30

vinyl, rubber

Vinyl asbestos 0.24 Ceramic 0.19

Wood, hardwood finish 0.75 in. — — 1.47 — 0.68 Insulating Materials Blanket and Battf,g Mineral fiber, fibrous form

processed from rock, slag, or glass

Approx. 3–4 in. 0.4–2.0 — 0.091 — 11 Approx. 3.5 in. 0.4–2.0 — 0.077 — 13 Approx. 3.5 in. 1.2–1.6 — 0.067 — 15 Approx. 5.5–6.5 in. 0.4–2.0 — 0.053 — 19 Approx. 5.5 in. 0.6–1.0 — 0.048 — 21 Approx. 6–7.5 in. 0.4–2.0 — 0.045 — 22 Approx. 8.25–10 in. 0.4–2.0 — 0.033 — 30 Approx. 10–13 in. 0.4–2.0 — 0.026 — 38

Board and Slabs

Cellular glass 8.0 0.33 — 3.03 — 0.18 Glass fiber, organic bonded 4.0–9.0 0.25 — 4.00 — 0.23 Expanded perlite, organic

1.0 0.36 — 2.78 — 0.30

bonded

Expanded rubber (rigid) 4.5 0.22 — 4.55 — 0.40 Expanded polystyrene,

APPENDICES

1.8–3.5 0.20 — 5.00 — 0.29

extruded (smooth skin surface) (CFC-12 exp.)

Expanded polystyrene, extruded (smooth skin surface) (HCFC-142b exp.)h

1.8–3.5 0.20 — 5.00 — 0.29

Expanded polystyrene, molded beads

1.0 0.26 — 3.85 — —

Expanded polystyrene, molded beads

1.25 0.25 — 4.00 — —

1.5 0.24 — 4.17 — —

- 1.75 0.24 — 4.17 — —
- 2.0 0.23 — 4.35 — —


Cellular polyurethane/ polyisocyanuratei (CFC-11 exp.) (unfaced)

1.5 0.16–0.18 — 6.25–5.56 — 0.38

Cellular polyisocyanuratei (CFC-11 exp.) (gaspermeable facers)

1.5–2.5 0.16–0.18 — 6.25–5.56 — 0.22

Cellular polyisocyanuratei (CFC-11 exp.) (gasimpermeable facers)

2.0 0.14 — 7.04 — 0.22

Cellular phenolic (closed cell) (CFC-11, CFC-113 exp.)k

3.0 0.12 — 8.20 — —

Cellular phenolic (open cell) 1.8–2.2 0.23 — 4.40 — Mineral fiber with resin

15.0 0.29 — 3.45 — 0.17

binder

Mineral fiber board, wet felted Core or roof insulation 16–17 0.34 — 2.94 — Acoustical tile 18.0 0.35 — 2.86 — 0.19 Acoustical tile 21.0 0.37 — 2.70 — —

Mineral fiber board, wet molded Acoustical tile1 23.0 0.42 — 2.38 — 0.14

Wood or cane fiber board Acoustical tile1 0.5 in. — — 0.80 — 1.25 0.31 Acoustical tile1 0.75 in. — — 0.53 — 1.89 —

Interior finish (plank, tile) 15.0 0.35 — 2.86 — 0.32 Cement fiber slabs (shredded

25–27.0 0.50–0.53 2.0–1.89 —

wood with Portland cement binder)

Cement fiber slabs (shredded wood with magnesia oxysulfide binder)

22.0 0.57 — 1.75 — 0.31

APPENDICES

Loose Fill Cellulosic insulation (milled

2.3–3.2 0.27–0.32 — 3.70–3.13 — 0.33

paper or wood pulp)

Perlite, expanded 2.0–4.1 0.27–0.31 — 3.7–3.3 — 0.26

4.1–7.4 0.31–0.36 — 3.3–2.8 — 7.4–11.0 0.36–0.42 — 2.8–2.4 — —

Mineral fiber (rock, slag, or glass)g Approx. 3.75–5 in. 0.6–2.0 — — — 11.0 0.17

Mineral fiber (rock, slag, or glass)g

- Approx. 6.5–8.75 in. 0.6–2.0 — — — 19.0 —
- Approx. 7.5–10 in. 0.6–2.0 — — — 22.0 Approx. 10.3–13.7 in. 0.6–2.0 — — — 30.0 —


Mineral fiber (rock, slag, or glass)g

2.0–3.5 — — — 12.0–14.0 —

Approx. 3.5 in. (closed sidewall application)

Vermiculite, exfoliated 7.0–8.2 0.47 — 2.13 — 0.32

4.0–6.0 0.44 — 2.27 — Spray Applied

Polyurethane foam 1.5–2.5 0.16–0.18 — 6.25–5.56 — Ureaformaldehyde foam 0.7–1.6 0.22–0.28 — 4.55–3.57 — Cellulosic fiber 3.5–6.0 0.29–0.34 — 3.45–2.94 — Glass fiber 3.5–4.5 0.26–0.27 — 3.85–3.70 — Reflective Insulation

Reflective material (ε < 0.5) in center of 3/4-in. cavity forms two 1/8-in. vertical air spacesm

— — 0.31 — 3.2 —

Metals (See ASHRAE Handbook—Fundamentals) Roofing

Asbestos–cement shingles 120 — 4.76 — 0.21 0.24 Asphalt roll roofing 70 — 6.50 — 0.15 0.36 Asphalt shingles 70 — 2.27 — 0.44 0.30 Built-up roofing 0.375 in. 70 — 3.00 — 0.33 0.35 Slate 0.5 in. — — 20.00 — 0.05 0.30 Wood shingles, plain and

— — 1.06 — 0.94 0.31

plastic film faced

Plastering Materials Cement plaster, sand

116 5.0 — 0.20 — 0.20

aggregate

APPENDICES

Sand aggregate 0.375 in. — — 13.3 — 0.08 0.20 Sand aggregate 0.75 in. — — 6.66 — 0.15 0.20

Gypsum plaster

Lightweight aggregate 0.5 in. 45 — 3.12 — 0.32 Lightweight aggregate 0.625 in. 45 — 2.67 — 0.39 Lightweight aggregate on

0.75 in. — 2.13 — 0.47 —

metal lath

Perlite aggregate 45 1.5 — 0.67 — 0.32 Sand aggregate 105 5.6 — 0.18 — 0.20 Sand aggregate 0.5 in. 105 — 11.10 — 0.09 Sand aggregate 0.625 in. 105 — 9.10 — 0.11 —

Sand aggregate on metal lath 0.75 in. — — 7.70 — 0.13 Vermiculite aggregate 45 1.7 — 0.59 — Masonry Materials

Masonry Units Brick, fired clay 150 8.4–10.2 — 0.12–0.10 — 140 7.4–9.0 — 0.14–0.11 — 130 6.4–7.8 — 0.16–0.12 — 120 5.6–6.8 — 0.18–0.15 — 0.19 110 4.9–5.9 — 0.20–0.17 — 100 4.2–5.1 — 0.24–0.20 — —

90 3.6–4.3 — 0.28–0.24 — 80 3.0–3.7 — 0.33–0.27 — 70 2.5–3.1 — 0.40–0.33 — —

Clay tile, hollow

- 1 cell deep 3 in. — — 1.25 — 0.80 0.21
- 1 cell deep 4 in. — — 0.90 — 1.11 2 cells deep 6 in. — — 0.66 — 1.52 2 cells deep 8 in. — — 0.54 — 1.85 2 cells deep 10 in. — — 0.45 — 2.22 3 cells deep 12 in. — — 0.40 — 2.50 —


Concrete blocksn, o Limestone aggregate

8 in., 36 lb, 138 lb/ft3 concrete, 2 cores

— — — — — —

Same with perlite-filled cores

— — 0.48 — 2.1 —

Limestone aggregate 12 in., 55 lb, 138 lb/ft3 concrete, 2 cores

— — — — — —

Same with perlite-filled cores

— — 0.27 — 3.7 —

Normal weight aggregate (sand and gravel) 8 in., 33–36 lb, 126–136 lb/ft3concrete, 2 or 3 cores

— — 0.90–1.03 — 1.11–0.97 0.22

APPENDICES

Same with perlite-filled cores

— — 0.50 — 2.0 —

Same with vermiculitefilled cores

— — 0.52–0.73 — 1.92–1.37 —

12 in., 50 lb, 125 lb/ft3 concrete, 2 cores

— — 0.81 — 1.23 0.22

Medium-weight aggregate (combinations of normalweight and lightweight aggregate)

8 in., 26–29 lb, 97–112 lb/ft3concrete, 2 or 3 cores

— — 0.58–0.78 — 1.71–1.28 —

Same with perlite-filled cores

— — 0.27–0.44 — 3.7–2.3 —

Same with vermiculitefilled cores

— — 0.30 — 3.3 —

Same with molded EPS (beads) filled cores

— — 0.32 — 3.2 —

Same with molded EPS inserts in cores

— — 0.37 — 2.7 —

Lightweight aggregate (expanded shale, clay, slate or slag, pumice)

6 in., 16–17 lb, 85–87 lb/ft3concrete, 2 or 3 cores

— — 0.52–0.61 — 1.93–1.65 —

Same with perlite-filled cores

— — 0.24 — 4.2 —

Same with vermiculitefilled cores

— — 0.33 — 3.0 —

8 in., 19–22 lb, 72–86 lb/ft3concrete

— — 0.32–0.54 — 3.2–1.90 0.21

Same with perlite-filled cores

— — 0.15–0.23 — 6.8–4.4 —

Same with vermiculitefilled cores

— — 0.19–0.26 — 5.3–3.9 —

Same with molded EPS (beads) filled cores

— — 0.21 — 4.8 —

Same with UF foamfilled cores

— — 0.22 — 4.5 —

Same with molded EPS inserts in cores

— — 0.29 — 3.5 —

12 in., 32–36 lb, 80–90 lb/ft3 concrete, 2 or 3 cores

— — 0.38–0.44 — 2.6–2.3 —

Same with perlite-filled cores

— — 0.11–0.16 — 9.2–6.3 —

Same with vermiculitefilled cores

— — 0.17 — 5.8 —

Stone, lime, or sand 180 72 — 0.01 — —

APPENDICES

Quartzitic and sandstone 160 43 — 0.02 — 140 24 — 0.04 — 120 13 — 0.08 — 0.19

Calcitic, dolomitic, limestone, marble, and granite

180 30 — 0.03 — —

160 22 — 0.05 — 140 16 — 0.06 — 120 11 — 0.09 — 0.19 100 8 — 0.13 — —

Gypsum partition tile 3 × 12 × 30 in., solid — — 0.79 — 1.26 0.19

- 3 × 12 × 30 in., 4 cells — — 0.74 — 1.35 —
- 4 × 12 × 30 in., 3 cells — — 0.60 — 1.67 —


Concreteso Sand and gravel or stone aggregate concretes

150 10.0–20.0 — 0.10–0.05 — —

140 130

9.0–18.0 7.0–13.0

—

0.11–0.06 0.14–0.08

—

0.19–0.24 —

(concretes with more than 50% quartz or quartzite sand have conductivities in the higher end of the range)

Limestone concretes 140 11.1 — 0.09 — 120 7.9 — 0.13 — 100 5.5 — 0.18 — —

Gypsum-fiber concrete (87.5% gypsum, 12.5% wood chips)

51 1.66 — 0.60 — 0.21

Cement/lime, mortar, and stucco

120 100

9.7 6.7

—

0.10 0.15

—

—

80 4.5 — 0.22 — Lightweight aggregate

concretes

0.20 0.20 —

0.16–0.11 0.21–0.16 0.30–0.24 0.48–0.40 0.78

—

6.4–9.1 4.7–6.2 3.3–4.1 2.1–2.5 1.3

Expanded shale, clay, or slate; expanded slags; cinders; pumice (with density up to 100 lb/ft3); and scoria (sanded concretes have conductivities in the higher end of the range)

120 100 80 60 40

—

Perlite, vermiculite, and polystyrene beads

50 40

1.8–1.9 1.4–1.5

—

0.55–0.53 0.71–0.67

—

0.15–0.23

APPENDICES

30 1.1 — 0.91 — 20 0.8 — 1.25 — —

Foam concretes 120 5.4 — 0.19 — —

100 4.1 — 0.24 — 80 3.0 — 0.33 — 70 2.5 — 0.40 — —

Foam concretes and cellular concretes

60 40

2.1 1.4

—

0.48 0.71

—

—

20 0.8 — 1.25 — —

Siding Materials (on flat surface) Shingles Asbestos–cement 120 — 4.75 — 0.21 —

Wood, 16 in., 7.5-in. exposure

— — 1.15 — 0.87 0.31

Wood, double, 16-in., 12-in. exposure

— — 0.84 — 1.19 0.28

Wood, plus ins. backer board, 0.312 in.

— — 0.71 — 1.40 0.31

Siding Asbestos–cement, 0.25 in.

— — 4.76 — 0.21 0.24

lapped

Asphalt roll siding — — 6.50 — 0.15 0.35 Asphalt insulating siding

— — 0.69 — 1.46 0.35

(0.5 in. bed.)

Hardboard siding, 0.4375 in. — — 1.49 — 0.67 0.28 Wood, drop, 1 × 8 in. — — 1.27 — 0.79 0.28 Wood, bevel, 0.5 × 8 in.,

— — 1.23 — 0.81 0.28

lapped

— — 0.95 — 1.05 0.28

Wood, bevel, 0.75 × 10 in., lapped

Wood, plywood, 0.375 in., — — 1.69 — 0.59 0.29

lapped Aluminum, steel, or vinylp,q over sheathing

Hollow-backed — — 1.64 — 0.61 0.29ql Insulating-board backed

— — 0.55 — 1.82 0.32

nominal 0.375 in.

Insulating-board backed nominal 0.375 in., foil-backed

— — 0.34 — 2.96 —

Architectural (soda-lime float) glass

158 6.9 — — — 0.21

Woods (12% moisture content)e,r Hardwoods 0.39s

APPENDICES

Oak 41.2–46.8 1.12–1.25 — 0.89–0.80 Birch 42.6–45.4 1.16–1.22 — 0.87–0.82 Maple 39.8–44.0 1.09–1.19 — 0.92–0.84 Ash 38.4–41.9 1.06–1.14 — 0.94–0.88 —

|Part A. I-P Units|
|---|
|I-P Resistancec (R)<br><br>Description<br><br>Density lb/ft3<br><br>Conductivityb (k) Btu-in./h ft2 °F<br><br>Conductance (C) Btu h/ ft2 °F<br><br>Per Inch Thickness (1/k) °F ft2 h Btu-in.<br><br>For Thickness Listed (1/C) °F ft2 h Btu<br><br>Specific Heat Btu/ lb °F|
|Softwoods 0.39s<br><br>Southern pine 35.6–441.2 1.00–1.12 — 1.00–0.89 Douglas fir-larch 33.5–36.3 0.95–1.01 — 1.06–0.99 Southern cypress 31.4–32.1 0.90–0.92 — 1.11–1.09 Hem-fir, spruce-pine-fir 24.5–31.4 0.74–0.90 — 1.35–1.11 West Coast woods, cedars 21.7–31.4 0.68–0.90 — 1.48–1.11 California redwood 24.5–28.0 0.74–0.82 — 1.35–1.22 —|


###### APPENDICES

TABLE E.1 Thermal Properties of Conventional Building and Insulating Materialsa(Continued)

Part B. SI Units

SI Resistancec (R)

For Thickness Listed (1/C) K m2W

Per Meter Thickness (1/k) K m W

Conductance (C) W/m2 K

Specific Heat kJ/ kg K

Conductivityb (k) W/m K

Density kg/m3

Description

Building Board Asbestos–cement board 1900 0.58 — 1.73 — 1.0 Asbestos–cement board 3.2 mm 1900 — 187.4 — 0.005 Asbestos–cement board 6.4 mm 1900 — 93.7 — 0.011 Gypsum or plaster board 9.5 mm 800 — 17.6 — 0.056 1.09 Gypsum or plaster board 12.7 mm 800 — 12.6 — 0.079 Gypsum or plaster board 15.9 mm 800 — 10.1 — 0.099 Plywood (Douglas fir)d 540 0.12 — 8.66 — 1.21 Plywood (Douglas fir) 6.4 mm 540 — 18.2 — 0.055 Plywood (Douglas fir) 9.5 mm 540 — 12.1 — 0.083 Plywood (Douglas fir) 12.7 mm 540 — 9.1 — 0.11 Plywood (Douglas fir) 15.9 mm 540 — 7.3 — 0.14 Plywood or wood panels 19.0 mm 540 — 6.1 — 0.16 1.21 Vegetable fiber board

Sheathing, regular densitye 12.7 mm 290 — 4.3 — 0.23 1.3

19.8 mm. 290 — 2.8 — 0.36 Sheathing intermediate

12.7 mm 350 — 5.2 — 0.19 1.3

densitye

Nail-base sheathinge 12.7 mm 400 — 5.3 — 0.19 1.3 Shingle backer 9.5 mm 290 — 6.0 — 0.17 1.3 Shingle backer 7.9 mm 290 — 7.3 — 0.14 Sound-deadening board 12.7 mm 240 — 4.2 — 0.24 1.26 Tile and lay-in panels, plain or

290 0.058 — 17.0 — 0.59

acoustic

12.7 mm 290 — 4.5 — 0.22 19.0 mm 290 — 3.0 — 0.33

Laminated paperboard 480 0.072 — 13.9 — 1.38 Homogeneous board from

480 0.072 — 13.9 — 1.17

repulped paper

Hardboarde Medium density 800 0.105 — 9.5 — 1.3 High-density, service-

880 0.118 — 8.46 — 1.34

tempered grade and service grade

High-density, standardtempered grade

1010 0.144 — 6.93 — 1.34

Particle boarde Low density 590 0.102 — 9.77 — 1.3 Medium density 800 0.135 — 7.35 — 1.3 High density 1000 0.17 — 5.90 — 1.30 Underlayment 15.9 mm 640 — 6.9 — 0.14 1.21

APPENDICES

Waferboard 590 — — 11.0 — Wood subfloor 19.0 mm — — 6.0 — 0.17 1.38

Building Membrane Vapor—permeable felt — — 94.9 — 0.011 Vapor—seal, 2 layers of mopped

— — 47.4 — 0.21 —

0.73-kg/m2 felt

Vapor—seal, plastic film — — — — Negl. Finish Flooring Materials Carpet and fibrous pad — — 2.73 — 0.37 1.42 Carpet and rubber pad — — 4.6 — 0.22 1.38 Cork tile 3.2 mm — — 20.4 — 0.049 2.01 Terrazzo 25.0 mm — — 71.0 — 0.014 0.8 Tile—asphalt, linoleum, vinyl,

— — 113.6 — 0.009 1.26

rubber

Vinyl asbestos 1.01 Ceramic 0.80

Wood, hardwood finish 19 mm — — 8.35 — 0.12 Insulating Materials Blanket and Battf,g Mineral fiber, fibrous form

processed from rock, slag, or glass

Approx. 75–100 mm 6.4–32.0 — 0.52 — 1.94 Approx. 90 mm 6.4–32.0 — 0.44 — 2.29 Approx. 90 mm 19.0–26.0 — 0.38 — 2.63 Approx. 140–165 mm 6.4–32.0 — 0.3 — 3.32 Approx. 140 mm 10.0–16.0 — 0.27 — 3.67 Approx. 150–190 mm 6.4–32.0 — 0.26 — 3.91 Approx. 210–250 mm 6.4–32.0 — 0.19 — 5.34 Approx. 250–330 mm 6.4–32.0 — 0.15 — 6.77

Board and Slabs

Cellular glass 136 0.05 — 19.8 — 0.75 Glass fiber, organic bonded 64–140 0.036 — 27.7 — 0.96 Expanded perlite, organic

16 0.052 — 19.3 — 1.26

bonded

Expanded rubber (rigid) 72 0.032 — 31.6 — 1.68 Expanded polystyrene, extruded (smooth skin surface) (CFC12 exp.)

29–56 0.029 — 34.7 1.21

Expanded polystyrene, extruded (smooth skin surface) (HCFC142b exp.)h

29–56 0.029 — 34.7 — 1.21

APPENDICES

Expanded polystyrene, molded beads

16 0.037 — 26.7 — —

—

—

27.7 28.9 28.9 30.2

—

0.036 0.035 0.035 0.033

Expanded polystyrene, molded beads

20 24 28 32

Cellular polyurethane/ polyisocyanuratei (CFC-11 exp.) (unfaced)

24 0.023–0.026 — 43.3–38.5 — 1.59

Cellular polyisocyanuratei (CFC11 exp.) (gas-permeable facers)

24–40 0.023–0.026 — 43.3–38.5 — 0.92

32 0.02 — 48.8 — 0.92

Cellular polyisocyanuratei (CFC11 exp.) (gas-impermeable facers)

Cellular phenolic (closed cell) (CFC-11, CFC-113 exp.)k

32 0.017 — 56.8 — —

Cellular phenolic (open cell) 29–35 0.033 — 30.5 — Mineral fiber with resin binder 240 0.042 — 23.9 — 0.17

Mineral fiber board, wet felted

Core or roof insulation 260–270 0.049 — 20.4 — Acoustical tile 290 0.05 — 19.8 — 0.8 Acoustical tile 340 0.053 — 18.7 — —

Mineral fiber board, wet molded

Acoustical tile1 370 0.06 — 16.5 — 0.59 Wood or cane fiber board

Acoustical tile1 12.7 mm — — 4.5 — 0.22 1.3 Acoustical tile1 19 mm — — 3.0 — 0.33 —

Interior finish (plank, tile) 240 0.05 — 19.8 — 1.34 Cement fiber slabs (shredded

400–430 0.072–0.076 13.9–13.1 —

wood with Portland cement binder)

350 0.082 — 12.1 — 1.3

Cement fiber slabs (shredded wood with magnesia oxysulfide binder)

Loose Fill Cellulosic insulation (milled

37–51 0.039–0.046 — 25.6–21.7 — 1.38

paper or wood pulp)

Perlite, expanded 32–66 0.039–0.045 — 25.6–22.9 — 1.09

66–120 0.045–0.052 — 22.9–19.4 — 120–180 0.052–0.060 — 19.4–16.6 — —

Mineral fiber (rock, slag, or glass)g Approx. 95–130 mm 9.6–32 — — — 1.94 0.71 Approx. 170–220 mm 9.6–32 — — — 3.35 Approx. 190–250 mm 9.6–32 — — — 3.87 Approx. 260–350 mm 9.6–32 — — — 5.28 —

APPENDICES

32–56 — — — 2.1–2.5 —

Mineral fiber (rock, slag, or glass)gApprox. 90 mm (closed sidewall application)

Vermiculite, exfoliated 110–130 0.068 — 14.8 — 1.34 64–96 0.063 — 15.7 — —

Spray Applied

Polyurethane foam 24–40 0.023–0.026 — 43.3–38.5 — Ureaformaldehyde foam 11–26 0.032–0.040 — 31.5–24.7 — Cellulosic fiber 56–96 0.042–0.049 — 23.9–20.4 — Glass fiber 56–72 0.038–0.039 — 26.7–25.6 — Reflective Insulation

Reflective material (ε < 0.5) in center of 20-mm cavity forms two 10-mm vertical air spacesm

— — 1.76 — 0.57 —

Metals (See ASHRAE Handbook—Fundamentals) Roofing Asbestos–cement shingles 1900 — 27.0 — 0.037 1.0 Asphalt roll roofing 1100 — 36.9 — 0.026 1.51 Asphalt shingles 1100 — 1.29 — 0.077 1.26 Built-up roofing 10 mm 1100 — 17.0 — 0.058 1.46 Slate 13 mm — — 114.0 — 0.009 1.26 Wood shingles, plain and plastic

— — 6.0 — 0.166 1.3

film faced

###### Plastering Materials

Cement plaster, sand aggregate 1860 0.72 — 1.39 — 0.84 Sand aggregate 10 mm — — 75.5 — 0.013 0.84 Sand aggregate 20 mm — — 37.8 — 0.026 0.84

Gypsum plaster

Lightweight aggregate 13 mm 720 — 17.7 — 0.056 Lightweight aggregate 16 mm 720 — 15.2 — 0.066 Lightweight aggregate on

19 mm — 12.1 — 0.083 —

metal lath

Perlite aggregate 720 0.22 — 4.64 — 1.34 Sand aggregate 1680 0.81 — 1.25 — 0.84 Sand aggregate 13 mm 1680 — 63.0 — 0.016 Sand aggregate 16 mm 1680 — 51.7 — 0.019 —

Sand aggregate on metal lath 19 mm — — 43.7 — 0.023 Vermiculite aggregate 720 0.24 — 4.09 — Masonry Materials

Masonry Units Brick, fired clay 2400 1.21–1.47 — 0.83–0.68 — 2240 1.07–1.30 — 0.94–0.77 — 2080 0.92–1.12 — 1.08–0.89 — 1920 0.81–0.98 — 1.24–1.02 — 0.79 1760 0.71–0.85 — 1.42–1.18 — 1600 0.71–0.85 — 1.65–1.36 — 1440 0.52–0.62 — 1.93–1.61 — 1280 0.43–0.53 — 2.31–1.87 — 1120 0.36–0.45 — 2.77–2.23 — —

APPENDICES

Clay tile, hollow 1 cell deep 75 mm — — 7.1 — 0.14 0.88 1 cell deep 100 mm — — 5.11 — 0.2 2 cells deep 150 mm — — 3.75 — 0.27 2 cells deep 200 mm — — 3.07 — 0.33 2 cells deep 250 mm — — 2.56 — 0.39 3 cells deep 300 mm — — 2.27 — 0.44 —

Concrete blocksn,o Limestone aggregate

200 mm, 16.3 kg, 2210 kg/m3 concrete, 2 cores

— — — — — —

Same with perlite-filled cores

— — 2.73 — 0.37 —

Limestone aggregate 300 mm, 25 kg, 2210 kg/m3 concrete, 2 cores

— — — — — —

Same with perlite-filled cores

— — 1.53 — 0.65 —

Normal weight aggregate (sand and gravel) 200 mm, 15–16 kg, 2020–

— — 5.1–5.8 — 0.20–0.17 0.92

2180 kg/m3concrete, 2 or 3 cores

Same with perlite-filled cores

— — 2.84 — 0.35 —

Same with vermiculite-filled cores

— — 3.0–4.1 — 0.34–0.24 —

300 mm, 22.7 kg, 2000 kg/m3 concrete, 2 cores

— — 4.6 — 0.217 0.92

Medium-weight aggregate (combinations of normalweight and lightweight aggregate)

200 mm, 15–16 kg, 2020– 2180 kg/m3concrete, 2 or 3 cores

— — 3.3–4.4 — 0.30–0.22 —

Same with perlite-filled cores

— — 1.5–2.5 — 0.65–0.41 —

Same with vermiculite-filled cores

— — 1.7 — 0.58 —

Same with molded EPS (beads) filled cores

— — 1.82 — 0.56 —

APPENDICES

Same with molded EPS inserts in cores

— — 2.1 — 0.47 —

Lightweight aggregate (expanded shale, clay, slate or slag, pumice)

150 mm, 7.3–7.7 kg, 1360–1390 kg/m3 concrete, 2 or 3 cores

— — 3.0–3.5 — 0.34–0.29 —

Same with perlite-filled cores

— — 1.36 — 0.74 —

Same with vermiculite-filled cores

— — 1.87 — 0.53 —

200 mm, 8.6–10 kg, 1150– 1380 kg/m3concrete

— — 1.8–3.1 — 0.56–0.33 0.88

Same with perlite-filled cores

— — 0.9–1.3 — 1.20–0.77 —

Same with vermiculite-filled cores

— — 1.1–1.5 — 0.93–0.69 —

Same with molded EPS (beads) filled cores

— — 1.19 — 0.85 —

Same with UF foam-filled cores

— — 1.25 — 0.79 —

Same with molded EPS inserts in cores

— — 1.65 — 0.62 —

300 mm, 14.5–16.3 kg, 1280– 1440 kg/m3 concrete, 2 or 3 cores

— — 2.2–2.5 — 0.46–0.40 —

Same with perlite-filled cores — — 0.6–0.9 — 1.6–1.1 Same with vermiculite-filled

— — 0.97 — 1.0 —

cores

Stone, lime, or sand 2880 10.4 — 0.1 — —

Quartzitic and sandstone 2560 6.2 — 0.16 — 2240 3.5 — 0.29 — 1920 1.9 — 0.53 — 0.19

Calcitic, dolomitic, limestone, marble, and granite

2880 2560 2240 1920 1600

4.3 3.2 2.3 1.6 1.1

—

0.23 0.32 0.43 0.63 0.9

—

0.19 —

Gypsum partition tile 75 × 300 × 760 mm, solid — — 4.50 — 0.222 0.79 75 × 300 × 760 mm, 4 cells — — 4.20 — 0.238 100 × 300 × 760 mm, 3 cells — — 3.4 — 0.294 —

Concreteso

Sand and gravel or stone aggregate concretes

2400 1.4–2.9 — 0.69–0.35 — —

2240 2080

1.3–2.6 1.0–1.9

—

0.77–0.39 0.99–0.53

—

0.8–1.0 —

(concretes with more than 50% quartz or quartzite sand have conductivities in the higher end of the range)

APPENDICES

Limestone concretes 2240 1.6 — 0.62 — 1920 1.14 — 0.88 — 1600 0.79 — 1.26 — —

Gypsum-fiber concrete (87.5% gypsum, 12.5% wood chips)

816 0.24 — 4.18 — 0.88

Cement/lime, mortar, and stucco

1920 1600 1280

1.4 0.97 0.65

—

0.71 1.04 1.54

—

—

Lightweight aggregate concretes

1920 0.9–1.3 — 1.08–0.76 — 1600 1280 960 640

Expanded shale, clay, or slate; expanded slags; cinders; pumice (with density up to 1600 kg/m3); and scoria (sanded concretes have conductivities in the higher end of the range)

0.68–0.89 0.48–0.59 0.30–0.36 0.18

—

- 1.48–1.12
- 2.10–1.69
- 3.30–2.77 5.4


—

0.84 0.84 —

Perlite, vermiculite, and polystyrene beads

800 640 480 320

0.26–0.27 0.20–0.22 0.16 0.12

—

- 3.81–3.68
- 4.92–4.65 6.31 8.67


—

0.63–0.96 —

Foam concretes 1920 0.75 — 1.32 — 1600 0.6 — 1.66 — 1280 0.44 — 2.29 — 1120 0.36 — 2.77 — —

Foam concretes and cellular concretes

960 640 320

0.3 0.2 0.12

—

3.33 4.92 8.67

—

—

Siding Materials (on flat surface) Shingles Asbestos–cement 1900 — 27 — 0.037 —

Wood, 400 mm, 190 mm exposure

— — 6.53 — 0.15 1.3

Wood, double, 400 mm, 300 mm exposure

— — 4.77 — 0.21 1.17

Wood, plus ins. backer board, 8 mm

— — 4.03 — 0.25 1.3

Siding Asbestos–cement, 6.4 mm

— — 27 — 0.037 1.01

lapped

Asphalt roll siding — — 36.9 — 0.026 1.47 Asphalt insulating siding

— — 3.92 — 0.26 1.47

(12.7 mm bed.)

Hardboard siding, 11 mm — — 8.46 — 0.12 1.17 Wood, drop, 25 × 200 mm — — 7.21 — 0.14 1.17 Wood, bevel, 13 × 200 mm,

APPENDICES

— — 6.98 — 0.14 1.17

lapped

|Part B. SI Units|
|---|
|SI Resistancec (R)<br><br>Description<br><br>Density kg/m3<br><br>Conductivityb (k) W/m K<br><br>Conductance (C) W/m2 K<br><br>Per Meter Thickness (1/k) K m W<br><br>For Thickness Listed (1/C) K m2W<br><br>Specific Heat kJ/ kg K|
|Wood, bevel, 19 × 250 mm, lapped<br><br>— — 5.4 — 0.18 1.17<br><br>Wood, plywood, 9.5 mm lapped<br><br>— — 9.6 — 0.1 1.22<br><br>Aluminum, steel, or vinylp,q over sheathing Hollow-backed — — 9.31 — 0.11 1.22ql Insulating-board backed<br><br>nominal 9.5 mm<br><br>— — 3.12 — 0.32 1.34<br><br>Insulating-board backed nominal 9.5 mm, foil-backed<br><br>— — 1.93 — 0.52 —<br><br>Architectural (soda-lime float) glass<br><br>2528 — 56.8 — 0.018 0.84|
|Woods (12% moisture content)e,r Hardwoods 1.63s<br><br>Oak 659–749 0.16–0.18 — 6.2–5.5 Birch 682–726 0.167–0.176 — 6.0–5.7 Maple 637–704 0.157–0.171 — 6.4–5.8 Ash 614–670 0.153–0.164 — 6.5–6.1 Softwoods 1.63s<br><br>Southern pine 570–659 0.144–0.161 — 6.9–6.2 Douglas fir-larch 536–581 0.13–0.145 — 7.3–6.9 Southern cypress 502–514 0.130–0.132 — 7.7–7.6 Hem-fir, spruce-pine-fir 392–502 0.107–0.130 — 9.3–7.7 West Coast woods, cedars 347–502 0.098–0.130 — 10.3–7.7 California redwood 392–448 0.107–0.118 — 9.4–8.5 —|


Source: Part A reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from 2001 ASHRAE Handbook—Fundamentals. Part B conversions developed by the authors of this book.

aValues are for a mean temperature of 75°F (24°C). Representative values for dry materials are intended as design (not specification) values for materials in normal use. Thermal values of insulating materials may differ from design values depending on their in situ properties (e.g., density, moisture content, orientation) and variability experienced during manufacture. For properties of a particular product, use the value supplied by the manufacturer or by unbiased tests.

bTo obtain thermal conductivities in Btu/h ft °F, divide the k-factor by 12 in./ft. cResistance values are the reciprocals of C before rounding off C to two decimal places. dFrom Lewis (1967), Thermal Conductivity of Wood-Base Fiber and Particle Panel Materials. Forest Products Laboratory, Research Paper FPL 77, June. eU.S. Dept. of Agriculture (1974), Wood Handbook, Handbook No. 72. fDoes not include paper backing and facing, if any. Where insulation forms a boundary (reflective or otherwise) of an air space, see Tables E.3 and E.4/E.5 for the insulating value of an air space with the appropriate effective emittance and temperature conditions of the space.

gConductivity varies with fiber diameter. (See Chapter 23, “Factors Affecting Thermal Performance,” of 2001ASHRAE HandbookFundamentals.) Batt, blanket, and loose-fill mineral fiber insulations are manufactured to achieve specified R-values, the most common of which are listed in the table. Due to differences in manufacturing processes and materials, the product thicknesses, densities, and thermal conductivities vary over considerable ranges for a specified R-value.

APPENDICES

hThis material is relatively new, and data are based on limited testing.

###### TABLE E.1 Thermal Properties of Conventional Building and Insulating Materialsa(Continued)

iFor additional information, see Society of Plastics Engineers (SPI) Bulletin U108. Values are for aged, unfaced board stock. For change in conductivity with age of expanded polyurethane/polyisocyanurate, see Chapter 23, “Factors Affecting Thermal Performance,” of 2001 ASHRAE Handbook—Fundamentals.

jValues are for aged products with gas-impermeable facers on the two major surfaces. An aluminum foil facer of 0.001 in. (25 μm) thickness or greater is generally considered impermeable to gases. For change in conductivity with age of expanded polyisocyanurate, see Chapter 23, “Factors Affecting Thermal Performance,” of 2001 ASHRAE Handbook—Fundamentals.

kCellular phenolic insulation may no longer be manufactured. These thermal conductivity and resistance values do not represent aged insulation, which may have higher thermal conductivity and lower thermal resistance. lInsulating values of acoustical tile vary, depending on density of the board and on type, size, and depth of perforations. mCavity is framed with 0.75-in. (20-mm) wood furring strips. Caution should be used in applying this value for other framing materials. The reported value was derived from tests and applies to the reflective path only. The effect of studs or furring strips must be included in determining the overall performance of the wall. nValues for fully grouted block may be approximated using values for concrete with a similar unit weight. oValues for concrete block and concrete are at moisture contents representative of normal use. pValues for metal or vinyl siding applied over flat surfaces vary widely, depending on amount of ventilation of air space beneath the siding; whether air space is reflective or nonreflective; and on thickness, type, and application of insulating backing used. Values are averages for use as design guides, and were obtained from several guarded hot box tests (ASTM C 236) or calibrated hot box (ASTM C 976) on hollow-backed types and types made using backing-boards of wood fiber, foamed plastic, and glass fiber. Departures of 650% or more from these values may occur. qVinyl specific heat = 0.25 Btu/lb °F (1.0 kJ/kg K). rSee Adams (1971). “Supporting Cryogenic Equipment with Wood.” Chemical Engineering (May): pp. 156–158); MacLean (1941). “Thermal Conductivity of Wood.” ASHVE Transactions 47:323); and Wilkes (1979). “Thermophysical Properties Data Base Activities at OwensCorning Fiberglas.” Proceedings of the ASHRAE/DOE-ORNL Conference, Thermal Performance of the Exterior Envelopes of Buildings, ASHRAE SP 28:662–77. The conductivity values listed are for heat transfer across the grain. The thermal conductivity of wood varies linearly with the density, and the density ranges listed are those normally found for the wood species given. If the density of the wood species is not known, use the mean conductivity value. For extrapolation to other moisture contents, refer to the equation presented in footnote “r” on page 25.9 of the 2001 ASHRAE Handbook—Fundamentals. sFor an empirical equation for the specific heat of moist wood at 75°F (24°C), refer to the equation presented in footnote “s” on page 25.9 of the 2001 ASHRAE Handbook—Fundamentals.

|Description Density<br><br>lb/ft(kg/m)33 Conductivity<br><br>(k)<br><br>°Btu-in./h ftF2 Conductance<br><br>(C)<br><br>°Btu/h ftF2<br><br>I-P Resistance<br><br>Per Inch<br><br>Thickness<br><br>(1/k)<br><br>°h ftF/Btu-in.2<br><br>I-P Resistance<br><br>for Thickness<br><br>Listed<br><br>°h ftF/Btu2<br><br>SI Resistance<br><br>Per Meter<br><br>Thickness<br><br>(1/k)<br><br>K m/W<br><br>SI Resistance<br><br>for Thickness<br><br>Listed<br><br>K m/W2|Building Materials<br><br>Adobetypicallyb<br><br>10–24 in. (250–610 mm) 1006 (1600)3.30.32.1<br><br>Cobtypicallyc<br><br>18–36 in. (460–915 mm) 40.251.7<br><br>Rammed earthd<br><br>18 in. (460 mm) typical 1006 (1600)40.251.7<br><br>Straw baletypicallye<br><br>16–24 in. (400–610 mm) 5–10 (80–160)0.67–0.331.5–3.010.4–20.8<br><br>SIP (EPS)various thicknesses0.25427.7f<br><br>SIP (XPS)various thicknesses0.20534.7g<br><br>SIP (POLY/ISO)various thicknesses0.17–0.146–741.6–48.5h|Insulating Materials<br><br>Air krete2.2 (35)0.263.927.0<br><br>Insulating forms0.06–0.0317–403.0–7.0|
|---|---|---|


Adobe: U.S. Department of Energy, Office of Building Technology, State and Community Programs, House of Straw – Straw Bale Construction Comes of Age,http://www.grisb.org/b

It is generally difficult to obtain reliable and consistent information on the thermal properties of alternative building materials that are not sold as a proprietary product. The data in thisa

Straw bale: http://www.buildinggreen.com/news/r-value.cfm; recent tests suggest lower R-values than previously reported, with a typical R per inch of 1.5 for a per-bale R arounde

Structural insulated panel with polyurethane/isocyanurate insulation: http://www.eere.energy.gov/consumerinfo/factsheets/bd1.html; R-values are for aged panels (as opposed to newh

Insulating concrete forms come in a variety of configurations; the listed R-17 value is for a 9-in. wall section (4 in. polystyrene and 5 in. poured concrete); http://www.energysavers.

for Thickness

SI Resistance

K m/W2

Ins0.06–0.0317–403.0–7.0

Listed

SI Resistance

Per Meter

Thickness

Str1.5–3.010.4–20.8

SIP6–741.6–48.5

K m/W

(1/k)

SIP427.7

Air3.927.0

SIP534.7

Ad0.32.1

1 0.251.7

Co0.251.7

Structural insulated panel with expanded polystyrene insulation: http://www.energysavers.gov/your_home/insulation_airsealing/index.cfm/mytopic=11740f

table have been obtained from a variety of sources (as noted); note the wide range of values and lack of data for some properties (such as specific heat).

I-P Resistance

for Thickness

°h ftF/Btu2

Listed

Structural insulated panel with extruded polystyrene insulation: http://www.eere.energy.gov/consumerinfo/factsheets/bd1.htmlg

°h ftF/Btu-in.2

I-P Resistance

Thickness

Per Inch

(1/k)

- TABLE E.2Thermal Properties of AlternativeBuilding and Insulating Materialsa


°F Conductance

°Btu/h ftF2

(C)

Another manufacturer produces forms that provide R-values of 22, 32, and 40.

De ty

gov/your_home/insulation_airsealing/index.cfm/mytopic=11640

panel R-values of 7–9 as typically reported).

Rammed earth: http://www.toolbase.org/c

Air krete: http://www.airkrete.com/

Cob: http://www.toolbase.org/d

publications/pub23.pdf

APPENDICES

26–28.

Ins

Bu

Ra

###### TABLE E.3 Thermal Properties of Surface Air Films and Air Spaces

- Part A. Surface Conductancesa and Resistancesb for Surface Air Films Surface Emittance, ε

I-P Unitsc SI Unitsd Nonreflective Reflective Nonreflective Reflective

ε = 0.90 ε = 0.20 ε = 0.05 ε = 0.90 ε = 0.20 ε = 0.05

Position of Surface Direction of Heat Flow hi R hi R hi R hi R hi R hi R Still Air

Horizontal Upward 1.63 0.61 0.91 1.10 0.76 1.32 9.26 0.11 5.17 0.19 4.32 0.23 Sloping–45° Upward 1.60 0.62 0.88 1.14 0.73 1.37 9.09 0.11 5.00 0.20 4.15 0.24 Vertical Horizontal 1.46 0.68 0.74 1.35 0.59 1.70 8.29 0.12 4.20 0.24 3.35 0.30 Sloping–45° Downward 1.32 0.76 0.60 1.67 0.45 2.22 7.50 0.13 3.41 0.29 2.56 0.39 Horizontal Downward 1.08 0.92 0.37 2.70 0.22 4.55 6.13 0.16 2.10 0.48 1.25 0.80 Moving Air (any position) ho R ho R

Winter Wind 15 mph (6.7 m/s) Any 6.00 0.17 34.0 0.030 Summer Wind 7.5 mph (3.4 m/s) Any 4.00 0.25 22.7 0.044

- Part B. Emittance Values of Various Surfaces and Effective Emittances of Air Spaces


Effective Emittance εeff of Air Space One Surface Average Emittance ε; Both Surfaces

Emittance ε Other Surface 0.9 Emittance ε Aluminum foil, bright 0.05 0.05 0.03 Aluminum foil with condensate just visible 0.30 0.29 Aluminum foil with condensate clearly visible 0.70 0.65 Aluminum sheet 0.12 0.12 0.06 Aluminum-coated paper, polished 0.20 0.20 0.11 Steel, galvanized, bright 0.25 0.24 0.15 Aluminum paint 0.50 0.47 0.35 Building materials: wood, paper, masonry, nonmetallic paints 0.90 0.82 0.82 Regular glass 0.84 0.77 0.72

Source: Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from the 2001 ASHRAE Handbook—Fundamentals. aConductances are for surfaces of the stated emittance facing virtual blackbody surroundings at the same temperature as the ambient air. Values are based on a surface–air temperature difference of 10°F (5.5°C) and for surface temperatures of 70°F (21°C). bNo surface has both an air space resistance value and a surface resistance value. cI-P units: surface conductance hi and ho measured in Btu/h ft2 °F; resistance R measured in h ft2 °F/Btu. dSI units: surface conductance hi and ho measured in W/m2 K; resistance R measured in m2 K/W.

tions are not normally present in standard building construction. When accurate values are required, use overall U-factors determined for a particular construction. Thermal resistance values for multiple

°All resistance values expressed in ftF h/Btu. Values apply only to air spaces of uniform thickness bounded by plane, smooth, parallel surfaces with no leakage of air to or from the space. These condi-2

0.030.050.20.50.820.030.050.20.50.82

↑HorizontalUp90102.132.031.510.990.732.342.221.611.040.75

50301.621.571.290.960.751.711.661.350.990.77

50102.132.051.601.110.842.302.211.701.160.87

0201.731.701.451.120.911.831.791.521.160.93

0102.102.041.701.271.002.232.161.781.311.02

−50201.691.661.491.231.041.771.741.551.271.07

−50102.042.001.751.401.162.162.111.841.461.20

°45SlopeUp90102.442.311.651.060.762.962.781.881.150.81

50302.061.981.561.100.831.991.921.521.080.82

50102.552.441.831.220.902.902.752.001.290.94

0202.202.141.761.301.022.132.071.721.281.00

0102.632.542.031.441.102.722.622.081.471.12

−50202.082.041.781.421.172.052.011.761.411.16

−50102.622.562.171.661.332.532.472.101.621.30

→VerticalHorizontal90102.472.341.671.060.773.503.242.081.220.84

50302.572.461.841.230.902.912.772.011.300.94

50102.662.541.881.240.913.703.462.351.431.01

0202.822.722.141.501.133.143.022.321.581.18

0102.932.822.201.531.153.773.592.641.731.26

−50202.902.822.351.761.392.902.832.361.771.39

−50103.203.102.541.871.463.723.602.872.041.56

°45SlopeDown90102.482.341.671.060.773.533.272.101.220.84

50302.642.521.871.240.913.433.232.241.390.99

50102.672.551.891.250.923.813.572.401.451.02

0202.912.802.191.521.153.753.572.631.721.26

0102.942.832.211.531.154.123.912.811.801.30

−50203.163.072.521.861.453.783.652.902.051.57

−50103.263.162.581.891.474.354.183.222.211.66

Air Space0.5-in. Air Space0.75-in. Air Spacedd

Value of EValue of Eb, cb, c

air spaces must be based on careful estimates of mean temperature differences for each air space.

- TABLE E.4Thermal Resistances of PlaneAir Spaces (I-P Units)a


°F Temp

Diff,b

°F

Temp,b

Flow Mean

Space Direction

of Heat

APPENDICES

Position

of Air

0.030.050.20.50.820.030.050.20.50.82

0.030.050.20.50.820.030.050.20.50.82

↓HorizontalDown90102.482.341.671.060.773.553.292.101.220.85

50302.662.541.881.240.913.773.522.381.441.02

50102.672.551.891.250.923.843.592.411.451.02

0202.942.832.201.531.154.183.962.831.811.30

0102.962.852.221.531.164.254.022.871.821.31

−50203.253.152.581.891.474.604.413.362.281.69

−50103.283.182.601.901.474.714.513.422.301.71

↑HorizontalUp90102.552.411.711.080.772.842.661.831.130.80

50301.871.811.451.040.802.092.011.581.100.84

50102.502.401.811.210.892.802.661.951.280.93

0202.011.951.631.230.972.252.181.791.321.03

0102.432.351.901.381.062.712.622.071.471.12

−50201.941.911.681.361.132.192.141.861.471.20

−50102.372.311.991.551.262.652.582.181.671.33

°45SlopeUp90102.922.731.861.140.803.182.961.971.180.82

50302.142.061.611.120.842.262.171.671.150.86

50102.882.741.991.290.943.122.952.101.340.96

0202.302.231.821.341.042.422.351.901.381.06

0102.792.692.121.491.132.982.872.231.541.16

−50202.222.171.881.491.212.342.291.971.541.25

−50102.712.642.231.691.352.872.792.331.751.39

→VerticalHorizontal90103.993.662.251.270.873.693.402.151.240.85

50302.582.461.841.230.902.672.551.891.250.91

50103.793.552.391.451.023.633.402.321.421.01

0202.762.662.101.481.122.882.782.171.511.14

0103.513.352.511.671.233.493.332.501.671.23

−50202.642.582.181.661.332.822.752.301.731.37

−50103.313.212.621.911.483.403.302.671.941.50

Air Space0.5-in. Air Space0.75-in. Air Spacedd

Air Space1.5-in. Air Space3.5-in. Air Spacedd

Value of EValue of Eb, cb, c

Value of EValue of Eb,cb,c

TABLE E.4Thermal Resistances of PlaneAir Spaces (I-P Units) (Continued)a

°F Temp

°F Temp

Diff,b

Diff,b

°F

°F

Temp,b

Temp,b

Flow Mean

Flow Mean

Space Direction

Space Direction

of Heat

of Heat

APPENDICES

Position

Position

of Air

of Air

###### 1614

== + εε=ε + h hhhtThermal resistance values were determined from the relation R1/C, where C;is the conduction–convection coefficient;is the radiation coefficient0.0068[(460)/100]; anda3ceffrceffreffm

=+htlltis the mean temperature of the air space. For extrapolation from this table to air spaces less than 0.5 in. (as in insulating window glass), assume that0.159(10.0016)/, whereis the air spacemcm

εInterpolation is permissible for other values of mean temperature, temperature difference, and effective emittance. Interpolation and moderate extrapolation for air spaces greater than 3.5 in. arebeff

°45SlopeDown90105.074.552.561.360.914.814.332.491.340.90

50303.583.362.311.421.003.513.302.281.401.00

50105.104.662.851.601.094.744.362.731.571.08

0203.853.662.681.741.273.813.632.661.741.27

0104.924.623.161.941.374.594.323.021.881.34

−50203.623.502.802.011.543.773.642.902.051.57

−50104.674.473.402.291.704.504.323.312.251.68

↓HorizontalDown90106.095.352.791.430.9410.078.193.411.571.00

50306.275.633.181.701.149.608.173.861.881.22

50106.615.903.271.731.1511.159.274.091.931.24

0207.036.433.912.191.4910.909.524.872.471.62

0107.316.664.002.221.5111.9710.325.082.521.64

−50207.737.204.772.851.9911.6410.496.023.252.18

−50108.097.524.912.892.0112.9811.566.363.342.22

A single resistance value cannot account for multiple air spaces. Each air space requires a separate resistance calculation that applies only for the established boundary conditions.d

Source:ASHRAE Handbook—FundamentalsReprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from the 2001.

εε =ε +ε −εεEffective emittance,, of the air space is given by 1/1/1/1, whereandare emittances of the surfaces of the air space (from Table E.3).ceffeff1212

Resistances of horizontal spaces with heat flow downward are substantially independent of temperature difference.e

his heat transfer through the air space only.thickness in inches andc

APPENDICES

also permissible.

0.030.050.20.50.820.030.050.20.50.82

°45SlopeUp32.25.60.430.410.290.190.130.520.490.330.200.14

10.016.70.360.350.270.190.150.350.340.270.190.14

10.05.60.450.430.320.210.160.510.480.350.230.17

−17.811.10.390.380.310.230.180.370.360.300.230.18

−17.85.60.460.450.360.250.190.480.460.370.260.20

−45.611.10.370.360.310.250.210.360.350.310.250.20

−45.65.60.460.450.380.290.230.450.430.370.290.23

105.60.470.450.330.220.160.650.610.410.250.18

−17.811.10.500.480.380.260.200.550.530.410.280.21

−17.85.60.520.500.390.270.200.660.630.460.300.22

−45.611.10.510.500.410.310.240.510.500.420.310.24

−45.65.60.560.550.450.330.260.650.630.510.360.27

↑HorizontalUp32.25.60.370.360.270.170.130.410.390.280.180.13

10.016.70.290.280.230.170.130.300.290.240.170.14

10.05.60.370.360.280.300.150.400.390.300.200.15

−17.811.10.300.300.260.200.160.320.320.270.200.16

−17.85.60.370.360.300.220.180.390.380.310.230.18

−45.611.10.300.290.260.220.180.310.310.270.220.19

−45.65.60.360.350.310.250.200.380.370.320.260.21

→VerticalHorizontal32.25.60.430.410.290.190.140.620.570.370.210.15

1016.70.450.430.320.220.160.510.490.350.230.17

°45SlopeDown32.25.60.440.410.290.190.140.620.580.370.210.15

10.016.70.460.440.330.220.160.600.570.390.240.17

10.05.60.470.450.330.220.160.670.630.420.260.18

−17.811.10.510.490.390.270.200.660.630.460.300.22

−17.85.60.520.500.390.270.200.730.690.490.320.23

−45.611.10.560.540.440.330.250.670.640.510.360.28

−45.65.60.570.560.450.330.260.770.740.570.390.29

These conditions are not normally present in standard building construction. When accurate values are required, use overall U-factors determined for a particular construction. Thermal

All resistance values expressed in K m/W. Values apply only to air spaces of uniform thickness bounded by plane, smooth, parallel surfaces with no leakage of air to or from the space.2

Air Space13-mm Air Space20-mm Air Spacedd

Value of EValue of Eb,cb,c

resistance values for multiple air spaces must be based on careful estimates of mean temperature differences for each air space.

TABLE E.5Thermal Resistances of PlaneAir Spaces (SI Units)a

°F Temp

Diff,b

°F

Temp,b

Flow Mean

Space Direction

of Heat

APPENDICES

Position

of Air

↓HorizontalDown32.25.60.440.410.290.190.140.620.580.370.210.15

10.016.70.470.450.330.220.160.660.620.420.250.18

10.05.60.470.450.330.220.160.680.630.420.260.18

0.030.050.20.50.820.030.050.20.50.82

−17.811.10.520.500.390.270.200.740.700.500.320.23

−17.85.60.520.500.390.270.200.750.710.510.320.23

−45.611.10.570.550.450.330.260.810.780.590.400.30

−45.65.60.580.560.460.330.260.830.790.600.400.30

↑HorizontalUp32.25.60.450.420.300.190.140.500.470.320.200.14

10.016.70.330.320.260.180.140.270.350.280.190.15

10.05.60.440.420.320.210.160.490.470.340.230.16

−17.811.10.350.340.290.220.170.400.380.320.230.18

−17.85.60.430.410.330.240.190.480.460.360.260.20

−45.611.10.340.340.300.240.200.390.380.330.260.21

−45.65.60.420.410.350.270.220.470.450.380.290.23

°45SlopeUp32.25.60.510.480.330.200.140.560.520.350.210.14

10.016.70.380.360.280.200.150.400.380.290.200.15

10.05.60.510.480.350.230.170.550.520.370.240.17

−17.811.10.400.390.320.240.180.430.410.330.240.19

−17.85.60.490.470.370.260.200.520.510.390.270.20

−45.611.10.390.380.330.260.210.410.400.350.270.22

−45.65.60.480.460.390.300.240.510.490.410.310.24

→VerticalHorizontal32.25.60.700.640.400.220.150.650.600.380.220.15

10.016.70.450.430.320.220.160.470.450.330.220.16

10.05.60.670.620.420.260.180.640.600.410.250.18

−17.811.10.490.470.370.260.200.510.490.380.270.20

−17.85.60.620.590.440.290.220.610.590.440.290.22

−45.611.10.460.450.380.290.230.500.480.400.300.24

−45.65.60.580.560.460.340.260.600.580.470.340.26

Air Space40-mm Air Space90-mm Air Spacedd

°Diff,Fb Value of EValue of Eb,cb,c

°Temp,Fb Temp

Heat Flow Mean

Air Space Direction of

APPENDICES

Position of

=+htlltis the mean temperature of the air space. For extrapolation from this table to air spaces less than 12.5 mm (as in insulating window glass), assume that21.8 (10.00274)/, whereis the airmcm

== + εε=ε + h hh htThermal resistance values were determined from the relation R1/C, where C;is the conduction–convection coefficient;is the radiation coefficient0.227[(273)/100]; anda3ceffrceffreffm

Source:ASHRAE Handbook—FundamentalsI-P table (E.4) reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from the 2001; SI unit table

εInterpolation is permissible for other values of mean temperature, temperature difference, and effective emittance. Interpolation and moderate extrapolation for air spaces greater than 90 mm arebeff

0.030.050.20.50.820.030.050.20.50.82

°45SlopeDown32.25.60.890.800.450.240.160.850.760.440.240.16

10.016.70.630.590.410.250.180.620.580.400.250.18

10.05.60.900.820.500.280.190.830.770.480.280.19

−17.811.10.680.640.470.310.220.670.640.470.310.22

−17.85.60.870.810.560.340.240.810.760.530.330.24

−45.61.10.640.620.490.350.270.660.640.510.360.28

−45.65.60.820.790.600.400.300.790.760.580.400.30

↓HorizontalDown32.25.61.070.940.490.250.171.771.440.600.280.18

10.016.71.100.990.560.300.201.691.440.680.330.21

10.05.61.161.040.580.300.201.961.630.720.340.22

−17.811.11.241.130.690.390.261.921.680.860.40.29

−17.85.61.291.170.700.390.272.111.820.890.440.29

−45.611.11.361.270.840.500.352.051.851.060.570.38

−45.65.61.421.320.860.510.352.282.031.120.590.39

Air Space40-mm Air Space90-mm Air Spacedd

A single resistance value cannot account for multiple air spaces. Each air space requires a separate resistance calculation that applies only for the established boundary conditions.d

°Diff,Fb Value of EValue of Eb,cb,c

εε =ε +ε −εεEffective emittance,, of the air space is given by 1/1/1/1, whereandare emittances of the surfaces of the air space (from Table E.3).ceffeff1212

Resistances of horizontal spaces with heat flow downward are substantially independent of temperature difference.e

TABLE E.5Thermal Resistances of PlaneAir Spaces (SI Units) (Continued)a

his the heat transfer in W/mK through the air space only.space thickness in inches and2c

°Temp,Fb Temp

Heat Flow Mean

Air Space Direction of

(E.5) developed by the authors.

APPENDICES

also permissible.

Position of

###### 1618

###### TABLE E.6 U-Factors for Common Wall, Roof, and Floor Assemblies

|I-P SI I-P SI<br><br>Assembly Basic Construction<br><br>Other Thermal Components<br><br>Insulation R-value °F ft2 h/Btu<br><br>Insulation R-value K m2/W<br><br>Assembly U-factor Btu/°F ft2 h<br><br>Assembly U-factor W/K m2|
|---|
|Wall Wood studs, nominal 2 in. × 4 in., 16 in. o.c. (50 mm × 100 mm, 400 mm o.c.)<br><br>Exterior air film, stucco, exterior gypsum board, interior gypsum board, interior air film<br><br>11 1.94 0.096 0.55<br><br>As above Above plus R-4 (SI: R-0.7) continuous insulation<br><br>15 2.64 0.068 0.39<br><br>Wood studs, nominal 2 in. × 6 in., 24 in. o.c. (50 mm × 150 mm, 400 mm o.c.)<br><br>18 3.17 0.065 0.37<br><br>Steel studs, nominal 2 in. × 4 in., 16 in. o.c. (50 mm × 100 mm, 400 mm o.c.)<br><br>11 1.94 0.132 0.75<br><br>As above Above plus R-4 (SI: R-0.7) continuous insulation<br><br>15 2.64 0.087 0.49<br><br>6-in. concrete masonry unit at 115 lb/ft3 (150 mm, at 1840 kg/m3)<br><br>Partly grouted, cells insulated<br><br>N/A N/A 0.41 2.33<br><br>As above Above with R-4 (SI: R-0.7) continuous insulation with 1-in. (25-mm) framing and interior gypsum board<br><br>4 0.70 0.17 0.97<br><br>Roof Standard wood joists Semiexterior air film, gypsum board, interior air film<br><br>30 5.28 0.034 0.19<br><br>Steel joists Exterior air film, metal deck, interior air film<br><br>30 5.28 0.041 0.23<br><br>System with insulation entirely above roof deck<br><br>Exterior air film, metal deck, interior air film<br><br>30 5.28 0.032 0.18<br><br>Floor Nominal 6-in. wood joists (150 mm)<br><br>Semiexterior air film, wood subfloor, carpet and pad, interior film air<br><br>11 1.94 0.074 0.42<br><br>Steel floor joists Semiexterior air film, metal deck, concrete slab, carpet and pad, interior air film<br><br>11 1.94 0.078 0.44|


Source: Extracted and used with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from ANSI/ASHRAE/IESNA Standard 90.1-2001: Energy Standard for Buildings Except Low-Rise Residential Buildings. Note: The SI units for resistance and U-factor were appended to the ASHRAE I-P data by the authors.

###### TABLE E.7 U-Factors for Walls in Passive Solar Heating Systems

Whole-Assembly U-Factor, Winter No Night Insulation

With Night Insulationa of Specified R

I-P SI I-P SI I-P SI

SI:R-1.58 W Component °F ft2 h K m2 °F ft2 h K m2 °F ft2 h K m2 Direct gainb 0.55 3.1 0.30 1.7 0.24 1.4 Trombe wall, 18-in. (460-mm) thickb

R-4 Btu

SI:R-0.7 W

R-9 Btu

Btu W

0.22 1.2 0.15 0.9 0.12 0.7

Water wallb 0.33 1.9 0.20 1.1 0.17 1.0

aThese are daily average U-factors rather than the instantaneous U-factors generally presented in these tables. Insulation is assumed to be in place from 5:00 P.M. to 8:00 A.M., solar time, for Trombe and water walls and 5:00 P.M. to 7:00 A.M. for direct gain. bFrom J. D. Balcomb et al., Passive Solar Design Handbook, Volume Two: Passive Solar Design Analysis (1980). U.S. Department of Energy, Washington, DC. SI values were appended to the I-P data by the authors.

###### TABLE E.8 Effective R-Values for Wall, Roof, and Floor Systems with Steel Framing

|Cavity Insulation R-value<br><br>Effective Framing/ Insulation R-value<br><br>I-P SI I-P SI<br><br>Construction Spacing of Framing<br><br>°F ft2 h Btu<br><br>K m2 W<br><br>Correction Factora,b<br><br>°F ft2 h Btu<br><br>K m2W|
|---|
|Walls<br><br>Nominal Cavity Depth (Stud Size)<br><br>4 in. (100 mm) 16 in. (400 mm) o.c. 11 1.94 0.50 5.5 0.96 13 2.29 0.46 6.0 1.06 15 2.64 0.43 6.4 1.13<br><br>4 in. (100 mm) 24 in. (600 mm) o.c. 11 1.94 0.60 6.6 1.16 13 2.29 0.55 7.2 1.27 15 2.64 0.52 7.8 1.37<br><br>6 in. (150 mm) 16 in. (400 mm) o.c. 19 3.35 0.37 7.1 1.25<br><br>21 3.70 0.35 7.4 1.30 6 in. (150 mm) 24 in. (600 mm) o.c. 19 3.35 0.45 8.6 1.52<br><br>21 3.70 0.43 9.0 1.59 8 in. (200 mm) 16 in. (400 mm) o.c. 25 4.41 0.31 7.8 1.37 8 in. (200 mm) 24 in. (600 mm) o.c. 25 4.41 0.38 9.6 1.69|
|Roofs/Floors Insulation R 4 ft (1.2 m) o.c. 11 11 1.94 0.91 10.0 1.76 13 13 2.29 0.90 11.7 2.06 15 15 2.64 0.88 13.2 2.32 19 19 3.35 0.86 16.3 2.87 21 21 3.70 0.84 17.6 3.10 25 25 4.41 0.81 20.2 3.56 30 30 5.28 0.79 23.7 4.17 35 35 6.16 0.76 26.6 4.68 40 40 7.04 0.73 29.2 5.14 45 45 7.92 0.71 32.0 5.63 50 50 8.80 0.69 34.5 6.07 55 55 9.68 0.67 36.9 6.49|


Source: Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from Tables A-21 and A-20 of ANSI/ASHRAE/IESNA Standard 90.1-2001, Energy Standard for Buildings Except Low-Rise Residential Buildings, and Table 5-1 of ANSI/ASHRAE Standard 90.2-2001, Energy-Efficient Design of Low-Rise Residential Buildings.

Note: The SI units for resistance were appended to the ASHRAE I-P data by the authors. aCorrection factors for walls are from Standard 90.2. bRoof/floor correction factors are from Standard 90.1 and are based upon 4-ft (1.2-m) o.c. metal trusses that penetrate the insulation and 0.66-in. (16.8-mm) crossbars every 1 ft (0.3 m).

###### TABLE E.9 Comparison of U-Factors for Framed Walls and Structural Insulated Panels (SIP)

|Cavity R-Valuea<br><br>Center-of-Insulated<br><br>Whole-Wall R-Valueb Wall U-Factorc I-P SI I-P SI I-P SI<br><br>Component<br><br>°F ft2 h Btu<br><br>K m2 W<br><br>°F ft2 h Btu<br><br>K m2 W<br><br>Btu °F ft2 h<br><br>W k m2|
|---|
|2-in. × 4-in. insulated stud wall at 16-in. o.c. (50 × 100 mm at 400 mm)<br><br>13.6 2.40 9.6 1.69 0.104 0.59<br><br>2-in. × 6-in. insulated stud wall at 24-in. o.c. (50 × 150 mm at 600 mm)<br><br>19.6 3.46 13.7 2.41 0.073 0.41<br><br>6 ½-in. SIP (165 mm) 25.1 4.35 21.6 3.80 0.046 0.26|


Source: Oak Ridge National Laboratory (in Environmental Building News, 7(5) May 1998. aCenter-of-insulated-cavity R-value is the maximum total R-value through a cross section of the wall system, including insulation, sheathing, drywall, etc. bWhole-wall R-value is an average value that includes adjustments for the framing as well as some openings in a standardized wall system. cU-factors calculated by the authors and appended to Oak Ridge R-value data; SI dimensions also appended by the authors.

###### TABLE E.10 Transmission Coefficients (U-Factors) for Wood and Steel Doors

|Nominal Wood Storm Metal Storm No Storm Door Doora Doorb Door<br><br>Thickness I-P SI I-P SI I-P SI in. mm Btu/h ft2 °F W/m2 K Btu/h ft2 °F W/m2 K Btu/h ft2 °F W/m2 K|
|---|
|Unglazed Wood Doorsc,d 138 35 Panel door with 7/16-in.<br><br>(11-mm) panelse<br><br>0.33 1.87 0.37 2.10 0.57 3.24<br><br>138 35 Hollow core flush door 0.30 1.70 0.32 1.82 0.47 2.67 138 35 Solid core flush door 0.26 1.48 0.28 1.59 0.39 2.21 134 45 Panel door with 7⁄16-in. (11-mm)<br><br>panels<br><br>0.32 1.82 0.36 2.04 0.54 3.07<br><br>134 45 Hollow core flush door 0.29 1.65 0.32 1.82 0.46 2.61 134 45 Panel door with 11/8-in. (29-mm)<br><br>panels<br><br>0.26 1.48 0.28 1.59 0.39 2.21<br><br>134 45 Solid core flush door — — 0.26 1.48 0.40 2.27 214 57 Solid core flush door 0.20 1.14 0.21 1.19 0.27 1.53<br><br>|
|Unglazed Steel Doorsd 134 45 Fiberglass or mineral wool core<br><br>with steel stiffeners, no thermal breakf<br><br>— — 0.60 3.41<br><br>134 45 Paper honeycomb core without thermal breakf<br><br>— — 0.56 3.18<br><br>1¾ 45 Solid urethane foam core without thermal breakc<br><br>— — 0.40 2.27<br><br>134 45 Solid fire-rated mineral fiberboard<br><br>core without thermal breakf<br><br>— — 0.38 2.16<br><br>134 45 Polystyrene core without thermal breakf (18-gage [1.31-mm] commercial steel)<br><br>— — 0.35 1.99<br><br>134 45 Polyurethane core without thermal breakf (24-gage [0.70-mm] residential steel)<br><br>— — 0.29 1.65<br><br>134 45 Polyurethane core with thermal<br><br>break and wood perimeterf (24-gage [0.70-mm] residential steel)<br><br>— — 0.20 1.14<br><br>134 45 Solid urethane foam core with<br><br>thermal breakc<br><br>0.16 0.91 0.20 1.14|


Source: Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from the 2001 ASHRAE Handbook—Fundamentals (Chapter 25, Table 6). Note: U-factors listed are for exterior doors with no glazing, except for the storm doors, which are in addition to the main exterior door. Any glazing area in exterior doors should be included with the appropriate glass type and analyzed as a window (see Table E.14). Interpolation and moderate extrapolation are permitted for door thicknesses other than those specified. aValues for wood storm door are approximately 50% glass. bValues for metal storm door are for any percentage of glass area. cValues are based on a nominal 32-in. × 80-in. (810-mm × 2030-mm) door size with no glazing. dOutside air conditions: 15 mph (24 km/h) wind speed, 0°F (−18°C) air temperature; inside air conditions: natural convection, 70°F (21°C) air temperature. eA 55% panel area. fASTM C 236 hot box data on a nominal 3-ft × 7-ft (910-mm × 2130-mm) door size with no glazing.

- TABLE E.11 Heat Loss Coefficients (F2) for Slab-on-Grade Floors


|I-P SI Btu/h °F ft Perimeter Degree Days 65°F base<br><br>W/K m Perimeter Degree Days 18°C base<br><br>Constructiona Insulation 2950 5350 7433 1640 2970 4130|
|---|
|(a) Block wall, 8 in. (200 mm), brick facing<br><br>Uninsulated Insulated from edge to footer: R-5.4 h ft2 °F/Btu (SI: R-0.95 m2 K/W)<br><br>0.62 0.68 0.72 1.07 1.17 1.24<br><br>0.48 0.50 0.56 0.83 0.86 0.97<br><br>(b) Block wall, 4 in. (100 mm), brick facing<br><br>Uninsulated Insulated from edge to footer: R-5.4 h ft2 °F/Btu (SI: R-0.95 m2 K/W)<br><br>0.80 0.47<br><br>0.84 0.49<br><br>0.93 0.54<br><br>1.38 0.81<br><br>1.45 0.85<br><br>1.61 0.93<br><br>(c) Metal stud wall, stucco<br><br>Uninsulated Insulated from edge to footer: R-5.4 h ft2 °F/Btu (SI: R-0.95 m2 K/W)<br><br>1.15 1.20 1.34 1.99 2.07 2.32<br><br>0.51 0.53 0.58 0.88 0.92 1.00<br><br>(d) Poured concrete wall with duct near perimeterb<br><br><br>Uninsulated Insulated from edge to footer, and 3 ft. [910 mm] under floor slab R-5.4 h ft2 °F/Btu (SI: R-0.95 m2 K/W)<br><br>1.84 2.12 2.73 3.18 3.67 4.72<br><br>0.64 0.72 0.90 1.11 1.24 1.56|


Source: Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from 2001 ASHRAE Handbook—Fundamentals. The SI units for F2 shown in the last three columns were appended to the ASHRAE I-P data by the authors.

aSee Fig. E.1 for illustrations of the listed constructions. bWeighted average temperature of heating duct was assumed to be 110°F (43°C) during the heating season (outdoor air temperature less than 65°F [18°C]). Note: To use this table:

q = F2PΔt

where q = heat loss through perimeter (Btu/h or W) F2 = heat loss coefficients from above P = perimeter of exposed slab edge (ft or m) Δt = temperature difference between indoor and outdoor air (°F or °C). Do not assume additional losses from the slab to the earth below. Heat gains are assumed to be nonexistent.

![image 2066](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2066.png)

APPENDICES

Fig. E.1 Insulation and construction configurations for Table E.11 data (heat loss coefficients for slab-on-grade floors). Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from 2001 ASHRAE HandbookFundamentals.

- TABLE E.12 Heat Flow Coefficients (F2) for Slab-on-Grade Floors with Various Insulation Strategies

Source: Super Good Cents Heat Loss Reference, Vol. 1, Ecotope Group, for Bonneville Power Administration, 1988. Insulation is extruded polystyrene, R = 5.0 h ft2 °F/Btu-in. (SI: R = 34.7 m K/W). Soil conductivity is 0.75 Btu/h ft °F (1.30 W/K m). No thermal break at edge of slab, where so indicated. If a thermal break is provided with horizontal insulation, use the corresponding value for vertical insulation. Values assume an unheated slab (as per data in Table A-16 of ANSI/ASHRAE/IESNA Standard 90.1-2001, Energy Standard for Buildings Except Low-Rise Residential Buildings); F2 values increase substantially when slab is heated.

|Part A. Basement Walls|
|---|
|SI Path Length I-P Heat Lossb (W/m2K) Depth through Soil Heat Lossb (Btu/h ft2 °F)|
|Uninsulated R = 0.73 R = 1.47 R = 2.20 m (ft) m (ft) Uninsulated R = 4.17 R = 8.34 R = 12.5|
|2.33 0.86 0.53 0.38 0–0.3 (0–1) 0.2 (0.68) 0.410 0.152 0.093 0.067 1.26 0.66 0.45 0.36 0.3–0.6 (1–2) 0.69 (2.27) 0.222 0.116 0.079 0.059 0.88 0.53 0.38 0.30 0.6–0.9 (2–3) 1.18 (3.88) 0.155 0.094 0.068 0.053 0.67 0.45 0.34 0.27 0.9–1.2 (3–4) 1.68 (5.52) 0.119 0.079 0.060 0.048 0.54 0.39 0.30 0.25 1.2–1.5 (4–5) 2.15 (7.05) 0.096 0.069 0.053 0.044 0.45 0.34 0.27 0.23 1.5–1.8 (5–6) 2.64 (8.65) 0.079 0.060 0.048 0.040 0.39 0.30 0.25 0.21 1.8–2.1 (6–7) 3.13 (10.28) 0.069 0.054 0.044 0.037|
|Part B. Basement Floors|
|SI Depth of Foundation Wall I-P Heat Lossb (W/m2K), Width of House in Meters Below Grade Heat Lossb (Btu/h ft2 °F), Width of House in Feet|
|6 7.3 8.5 9.7 m (ft) 20 24 28 32|
|0.18 0.16 0.15 0.13 1.5 (5) 0.032 0.029 0.026 0.023 0.17 0.15 0.14 0.12 1.8 (6) 0.030 0.027 0.025 0.022 0.16 0.15 0.13 0.12 2.1 (7) 0.029 0.026 0.023 0.021|


- TABLE E.13 Heat Flow through Below-Grade Walls and Floorsa


|F2 I-P SI<br><br>R-Value, Position, and Width (or Depth) of Insulation (Btu/h ft °F) (W/m K)|
|---|
|Uninsulated slab 0.73 1.26 R-5 (SI: R-0.88) Horizontal insulation, 2 ft (0.6 m), no thermal break 0.70 1.21 R-10 (SI: R-1.76) Horizontal insulation, 2 ft (0.6 m), no thermal break 0.70 1.21 R-15 (SI: R-2.64) Horizontal insulation, 2 ft (0.6 m), no thermal break 0.69 1.19 R-5 (SI: R-0.88) Horizontal insulation, 4 ft (1.2 m), no thermal break 0.67 1.16 R-10 (SI: R-1.76) Horizontal insulation, 4 ft (1.2 m), no thermal break 0.64 1.11 R-15 (SI: R-2.64) Horizontal insulation, 4 ft (1.2 m), no thermal break 0.63 1.09 R-5 (SI: R-0.88) Vertical insulation, 2 ft (0.6 m) 0.58 1.00 R-10 (SI: R-1.76) Vertical insulation, 2 ft (0.6 m) 0.54 0.93 R-15 (SI: R-2.64) Vertical insulation, 2 ft (0.6 m) 0.52 0.90 R-5 (SI: R-0.88) Vertical insulation, 4 ft (1.2 m) 0.54 0.93 R-10 (SI: R-1.76) Vertical insulation, 4 ft (1.2 m) 0.48 0.83 R-15 (SI: R-2.64) Vertical insulation, 4 ft (1.2 m) 0.45 0.78 R-10 (SI: R-1.76) Fully insulated slab (insulated under entire slab as well as around edge) 0.36 0.62|


APPENDICES

Source: Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from the 2001 ASHRAE Handbook—Fundamentals. aOnly heat losses are assumed because the interior temperature is normally higher than the ground temperature. bSoil conductivity assumed to be 1.38 W/m K (9.6 Btu-in./h ft2 °F).

TABLE E.14 U-Factors of Representative Window Assemblies

|Aluminum without Thermal Break I-P: Btu/h ft2 °F<br><br>Aluminum with Thermal Break I-P: Btu/h ft2 °F<br><br>Insulated Wood/ Vinyl I-P: Btu/h ft2 °F<br><br>Fiberglass/ Vinyl I-P: Btu/h ft2 °F Glazing System Description (SI: W/m2 K) (SI: W/m2 K) (SI: W/m2 K) (SI: W/m2 K)|
|---|
|Single glazing with uncoated 1/8 in. [3.2 mm] clear pane<br><br>1.27 (7.21)<br><br>1.08 (6.13)<br><br>0.89 (5.03)<br><br>0.81 (4.60) Single glazing with uncoated 1/4 in. [6.4 mm]<br><br>acrylic/polycarbonate pane<br><br>1.14 (6.47)<br><br>0.96 (5.45)<br><br>0.78 (4.43)<br><br>0.71 (4.03)<br><br>Double glazing with 1/8 in. [3.2 mm] panes: uncoated clear | clear with 1/4 in. [6.4 mm] air space<br><br>0.87 (4.94)<br><br>0.65 (3.69)<br><br>0.55 (3.12)<br><br>0.49 (2.78)<br><br>Double glazing with 1/8 in. [3.2 mm] panes: uncoated clear | clear with 1/2 in. [13 mm] air space<br><br>0.81 (4.60)<br><br>0.60 (3.41)<br><br>0.51 (2.90)<br><br>0.44 (2.50)<br><br>Double glazing with 1/8 in. [3.2 mm] panes: uncoated clear | low-e (0.2) on surfaceb 3 with ½ in. [13 mm] air space<br><br>0.71 (4.03)<br><br>0.51 (2.90)<br><br>0.42 (2.39)<br><br>0.36 (2.04)<br><br>Triple glazing with 1/8 in. [3.2 mm] panes: uncoated clear | clear with 1/2 in. [13 mm] air spaces<br><br>0.67 (3.80)<br><br>0.46 (2.61)<br><br>0.39 (2.21)<br><br>0.34 (1.93)<br><br>Triple glazing with 1/8 in. [3.2 mm] panes: uncoated clear | low-e (0.2) on surfacesb 3 and 5 with ½ in. [13 mm] air spaces<br><br>0.58 (3.29)<br><br>0.38 (2.16)<br><br>0.31 (1.76)<br><br>0.27 (1.53)<br><br>Quadruple glazing with 1/8 in. [3.2 mm] panes: uncoated clear | low-e (0.1) on surfacesb 3 and 5 with 1/2 in. [13 mm] air spaces<br><br>0.54 (3.07)<br><br>0.34 (1.93)<br><br>0.28 (1.59)<br><br>0.24 (1.36)|


Source: Excerpted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from the 2001 ASHRAE Handbook—Fundamentals (Chapter 30, Table 4). aBased upon an operable 3-ft × 5-ft (0.9-m × 1.5-m) aluminum-framed window. bGlazing surfaces are numbered starting with the surface closest to the sun; thus, surface 2 would be the inner surface of an exterior pane of glass.

APPENDICES

ftL/s m22

break −1.307.380.690.520.75280.651.010.984.98

break 1.307.380.790.690.87000.651.010.984.98

break (aluminum) 0.643.630.650.620.9519120.370.570.562.85

break (aluminum) 0.643.630.550.470.8517200.370.570.562.85

(aluminum) 0.492.780.580.570.9824180.370.570.562.85

(aluminum) 0.492.780.480.430.9022250.370.570.562.85

(stainless) 0.331.870.550.520.9532190.100.160.150.76

(stainless) 0.301.700.440.561.2732270.100.160.150.76

(stainless) 0.291.650.310.511.6530360.100.160.150.76

I-PSII-PSII-PSI

Total WindowTotal WindowTotal Window

ftL/s m cfm/

U-FactorSolar and Optical PropertiesAir Leakage

°ftFW/mKSHGCVTLSGFHRFCR22bcdee cfm/lin

Frame (and spacer) Btu/h

clear /in. (3 mm) clearAluminum, no thermal18

bronze /in. (3 mm) bronzeAluminum, no thermal18

/in. (3 mm) clear18 Aluminum, thermal

/in. (3 mm) clear18 Aluminum, thermal

/in. (3 mm) clear18 Wood or vinyl

/in. (3 mm) clear18 Wood or vinyl

ε/in. (3 mm) low-0.2018 Wood or vinyl

/in. (3 mm) clear18 Wood or vinyl

/in. (3 mm) clear18 Wood or vinyl

TABLE E.15 Representative Window Characteristicsa

Number Layers of Glazing and

εlow-f ε/in. (3 mm) low-0.0818

spectrally selectivef ε/in. (3 mm) low-0.0418

Spaces (outside to

½ in. (13 mm) argon

/in. (13 mm) argon12

/in. (13 mm) argon12

bronze /in. (3 mm) bronze18

bronze /in. (3 mm) bronze18

clear /in. (3 mm) clear18

clear /in. (3 mm) clear18

εlow-f /in. (3 mm) clear18

/in. (13 mm) air12

/in. (13 mm) air12

/in. (13 mm) air12

/in. (13 mm) air12

inside)

APPENDICES

Glazing Description

3.Double-glazed

4.Double-glazed

5.Double-glazed

6.Double-glazed

7.Double-glazed

8.Double-glazed

9.Double-glazed

1.Single-glazed

2.Single-glazed

and Reference

###### 1627

|Total WindowTotal WindowTotal Window<br><br>U-FactorSolar and Optical PropertiesAir Leakage<br><br>Glazing Description<br><br>and Reference<br><br>Number Layers of Glazing and<br><br>Spaces (outside to<br><br>inside)<br><br>I-PSII-PSII-PSI<br><br>Frame (and spacer) Btu/h<br><br>°ftFW/mKSHGCVTLSGFHRFCR22bcdee cfm/lin<br><br>ftL/s m cfm/<br><br>ftL/s m22|10.Double-glazed<br><br>spectrally selectivef ε/in. (3 mm) low-0.1018<br><br>/in. (13 mm) argon12<br><br>/in. (3 mm) clear18 Wood or vinyl (stainless)0.311.760.260.311.1927400.100.160.150.76<br><br>ε11.Triple-glazed low-f<br><br>superwindow ε/in. (3 mm) low-0.0818<br><br>/in. (13 mm) krypton12<br><br>/in. (3 mm) clear18<br><br>/in. (13 mm) krypton12<br><br>ε/in. (3 mm) low-0.0818<br><br>Insulated vinyl (insulated)0.150.850.370.481.3038330.050.080.080.41<br><br>12. Triple-glazed clear/in. (3 mm) clear18<br><br>/in. (13 mm) air12<br><br>/in. (3 mm) clear18<br><br>/in. (13 mm) air12<br><br>/in. (3 mm) clear18<br><br>Wood or vinyl (stainless)0.341.930.520.531.0232220.100.160.150.76|
|---|---|


FHR (fenestration heating rating) and FCR (fenestration cooling rating) are heating season and cooling season (respectively) estimates of the percentage of energy saved in a typical residential applicatione

Source: Residential Windows: A Guide to New Technologies and Energy Performance, by John Carmody, Stephen Selkowitz, and Lisa Heschong. © 1996 by John Carmody, Stephen Selkowitz and Lisa

ftL/s m22

spectrally (stainless)0.311.760.260.311.1927400.100.160.150.76

superwin (insulated)0.150.850.370.481.3038330.050.080.080.41

12. Triple-gla(stainless)0.341.930.520.531.0232220.100.160.150.76

I-PSII-PSII-PSI

Total WindowTotal WindowTotal Window

ftL/s m cfm/

U-FactorSolar and Optical PropertiesAir Leakage

°ftFW/mKSHGCVTLSGFHRFCR22bcdee cfm/lin

εLow-ratings indicate what percentage of the long-wavelength radiant energy is admitted; 0.20 therefore admits 20% and reflects 80%.f

Heschong. Adapted by permission of W. W. Norton & Company, New York. (SI units appended by the authors.)

=Light-to-solar gain ratio, LSGVT/SHGC. For typical center-of-glass values for VT and SHGC, see Table E.18.d

d spacer) Btu/h

- TABLE E.15Representative Window Characteristics(Continued)a


Solar heat gain coefficient (higher numbers mean more solar heat flow).b

Visible transmittance (higher numbers mean more light transmitted).c

××Based upon a casement window, 2 ft 4 ft (610 mm1220 mm).a

compared to using window 1.

APPENDICES

and Referen

10.Double-g

11.Triple-gla

Glazing Des

Number

###### 1628

###### TABLE E.16 Representative Skylight U-Factorsa

|Part A. I-P Units (Btu/h ft2 °F)|
|---|
|Manufactured Skylightb Site-Assembled Glazingc Aluminum, Thermal Break<br><br>Reinforced Vinyl/<br><br>Aluminum- Wood/<br><br>Aluminum, Thermal<br><br>Break Structural Glazing No Yes Clad Wood Vinyl No Yes Glazing|
|Single glazed 1.98 1.89 1.75 1.47 1.36 1.25 1.25 Double glazed, ½-in. gap 1.30 1.10 1.04 0.84 0.81 0.69 0.65 Double glazed, ½-in. gap, argon<br><br>low-ε 0.20 on surfaced 2 or 3<br><br>1.15 0.95 0.89 0.68 0.66 0.55 0.51<br><br>Double glazed, ½-in. gap, argon low-ε 0.10 on surfaced 2 or 3<br><br>1.13 0.93 0.87 0.67 0.65 0.53 0.49<br><br>Double glazed, ½-in. gap, low-ε 0.05 on surfaced 2 or 3<br><br>1.11 0.91 0.85 0.65 0.63 0.52 0.47<br><br>Triple glazed, ½-in. gaps 1.10 0.87 0.81 0.61 0.62 0.51 0.45 Triple glazed, ½-in. gaps, argon<br><br>low-ε 0.10 on surfacesd 2 or 3 and 4 or 5<br><br>0.95 0.72 0.67 0.47 0.48 0.37 0.31|
|Part B. SI Units (W/m2 K)|
|Manufactured Skylightb Site-Assembled Glazingc Aluminum, Thermal Break<br><br>Reinforced Vinyl/<br><br>Aluminum- Wood/<br><br>Aluminum, Thermal<br><br>Break Structural Glazing No Yes Clad Wood Vinyl No Yes Glazing|
|Single glazed 11.24 10.73 9.94 8.35 7.72 7.10 7.10 Double glazed, 12.7 mm gap 7.38 6.25 5.91 4.77 4.60 3.92 3.69 Double glazed, 12.7 mm gap,<br><br>argon, low-ε 0.20 on surfaced 2 or 3<br><br>6.53 5.39 5.05 3.86 3.75 3.12 2.90<br><br>Double glazed, 12.7 mm gap, argon, low-ε 0.10 on surfaced 2 or 3<br><br>6.42 5.28 4.94 3.80 3.69 3.01 2.78<br><br>Double glazed, 12.7 mm gap, low-ε 0.05 on surfaced 2 or 3<br><br>6.30 5.17 4.83 3.69 3.58 2.95 2.67<br><br>Triple glazed, 12.7 mm gaps 6.25 4.94 4.60 3.46 3.52 2.90 2.56 Triple glazed, 12.7-mm gaps,<br><br>argon, low-ε 0.10 on surfacesd 2 or 3 and 4 or 5<br><br>5.39 4.09 3.80 2.67 2.73 2.10 1.76|


Source: Excerpted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from the 2001 ASHRAE Handbook—Fundamentals. The SI values were appended to ASHRAE’s I-P data by the authors. aAll glazings are 1/8-in. (3-mm) thickness. Winter conditions, 15-mph (24-km/h) wind with 0°F (−18°C) outside, 70°F (21°C) inside, no solar radiation. Glazing is sloped at 20° from the horizontal. bSkylight is 2 ft × 4 ft (600 mm × 1200 mm) with frame width as follows: aluminum (with or without thermal break), 0.7 in. (18 mm); wood/vinyl/aluminum-clad, 0.9 in. (23 mm); structural glazing, not applicable. cSite-assembled glazing size is 4 ft × 4 ft (1200 mm × 1200 mm) with aluminum frame width of 2.25 in. (57 mm), structural glazing width of 2.5 in. (64 mm). dGlazing layer surfaces are numbered from outside to inside.

###### TABLE E.17 Solar Heat Gain Coefficients (SHGC) for Plastic Domed Horizontal Skylights

|Curb (See Sketch Below)<br><br>Dome<br><br>Light Diffuser (Translucent)<br><br>Height, in. (mm)<br><br>Width-toHeight Ratio<br><br>Solar Heat Gain Coefficient<br><br>U-Factor at Center of Skylightb|
|---|
|Clear (τ = 0.86a) Yes (τ = 0.58) 0 (0) ∞ 0.53 0.46 (2.6)<br><br>9 (230) 5 0.50 0.43 (2.4) 18 (460) 2.5 0.44 0.40 (2.3)<br><br>Clear (τ = 0.86) None 0 (0) ∞ 0.86 0.80 (4.5)<br><br>9 (230) 5 0.77 0.75 (4.3) 18 (460) 2.5 0.70 0.70 (4.0)<br><br>Translucent (τ = 0.52) None 0 (0) ∞ 0.50 0.80 (4.5)<br><br>18 (460) 2.5 0.40 0.70 (4.0) Translucent (τ = 0.27) None 0 (0) ∞ 0.30 0.80 (4.5)<br><br>9 (230) 5 0.26 0.75 (4.3) 18 (460) 2.5 0.24 0.70 (4.0)|
|![image 2067](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2067.png)|


Source: Excerpted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from the 2001 ASHRAE Handbook—Fundamentals (solar heat gain coefficients) and the 1981 ASHRAE Handbook—Fundamentals (U-factors). aτ refers to the transmittance of the dome or diffusing element, as noted. bU-factor units: Btu/h ft2 °F (W/m2 K).

###### TABLE E.18 Solar Optical Properties of Representative Glazings and Window Assemblies

|Glazing System Description<br><br>Center of Glazing VT<br><br>Center of Glazing SHGCa<br><br>Window Assembly VTa,b<br><br>Window Assembly SHGCa,b|
|---|
|Single Glazings—with ¼ in. (6.4 mm) panes except as noted<br><br>Uncoated 1/8 in. [3.2 mm] clear 0.90 0.86 0.77 0.75 Uncoated clear 0.88 0.81 0.75 0.71 Uncoated bronze 0.54 0.62 0.45 0.54 Uncoated green 0.76 0.60 0.65 0.53 Uncoated gray 0.46 0.59 0.39 0.53 Reflective stainless steel on clear (8%) 0.08 0.19 0.07 0.18 Reflective stainless steel on clear (20%) 0.20 0.31 0.17 0.28 Double Glazings—all with ¼ in. (6.4 mm) panes<br><br>Uncoated clear | clear 0.78 0.70 0.66 0.61 Uncoated bronze | clear 0.47 0.49 0.40 0.44 Uncoated high-performance green | clear 0.59 0.39 0.50 0.35 Reflective stainless steel on clear (8%) | clear 0.07 0.13 0.06 0.13 Reflective titanium on clear (20%) | clear 0.18 0.21 0.15 0.20 Clear | low-e (0.2) on surfacec 3 0.73 0.65 0.62 0.57 Low-e (0.2) on surface 2 | clear 0.73 0.60 0.62 0.53<br><br>Low-e (0.1) on surface 2 | clear 0.72 0.60 0.61 0.45 Low-e (0.05) on surface 2 | clear 0.70 0.37 0.60 0.34 Triple Glazings—all with ¼ in. (6.4 mm) panes Clear | clear | clear 0.70 0.61 0.60 0.54 High-performance green | clear | clear 0.53 0.32 0.45 0.31<br>Low-e (0.2) on surface 2 | clear | clear 0.64 0.53 0.54 0.47 Low-e (0.1) on surface 2 | clear | low-e (0.1) on surface 5 0.59 0.36 0.50 0.33 Low-e (0.05) on surface 2 | low-e (0.05) on surface 4 | clear 0.55 0.26 0.47 0.24<br>|


Source: Excerpted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from the 2001 ASHRAE Handbook—Fundamentals (Chapter 30, Table 13). aValues are for a normal angle of solar incidence, see the 2001 ASHRAE Handbook—Fundamentals for SHGC values at other incidence angles. bBased upon an operable 3-ft × 5-ft (0.9-m × 1.5-m) aluminum-framed window. cGlazing surfaces are numbered starting with the surface closest to the sun; thus, surface 2 would be the inner surface of an exterior pane of glass.

###### TABLE E.19 Solar Optical Properties of Transparent Plastics

|Transmittance Type of Plastic Visible Solar SCa|
|---|
|Acrylic<br><br>Clear 0.92 0.85 0.98 Gray tint 0.16 0.27 0.52 Gray tint 0.33 0.41 0.63 Gray tint 0.45 0.55 0.74 Gray tint 0.59 0.62 0.80 Gray tint 0.76 0.74 0.89 Bronze tint 0.27 0.35 0.58 Bronze tint 0.49 0.56 0.75 Bronze tint 0.61 0.62 0.80 Bronze tint 0.75 0.75 0.90 Reflectiveb 0.14 0.12 0.21<br><br>Polycarbonate Clear,<br><br>1<br><br>8 in. (3 mm) 0.88 0.82 0.98 Gray or bronze,<br><br>1<br><br>8 in. (3 mm) 0.50 0.57 0.74|


Source: Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from the 1997 ASHRAE Handbook—Fundamentals. aShading coefficient; multiply SC by 0.87 for an approximate estimation of SHGC (solar heat gain coefficient). bAluminum metalized polyester film on plastic.

###### TABLE E.20 Approximate Shading Coefficients (SC) of External Shading Devices

|Awnings Of venetian blind type, Of venetian blind type, fully drawn 0.15 Dark or medium canvas 0.25 Shading screens 0.28–0.23 Louvers, movable 0.15–0.10 Overhang: continuous, completely shading window 0.25 Dense tree casting heavy shade 0.25<br><br>2<br>3 drawn 0.43<br>|
|---|


Source: Adapted from V. Olgyay, Design with Climate. 1963. Princeton University Press, Princeton, NJ.

###### TABLE E.21 Shading Coefficients (SC) for Louvered Sun Screens

|Profile Angle, (deg)<br><br>Group 1a Group 2b Group 3c Group 4d Group 5e Group 6f Transmittance SC<br><br>Transmittance SC<br><br>Transmittance SC<br><br>Transmittance SC<br><br>Transmittance SC<br><br>Transmittance SC<br><br>10 0.23 0.35 0.25 0.33 0.40 0.51 0.48 0.59 0.15 0.27 0.26 0.45 20 0.06 0.17 0.14 0.23 0.32 0.42 0.39 0.50 0.04 0.11 0.20 0.35 30 0.04 0.15 0.12 0.21 0.21 0.31 0.28 0.38 0.03 0.10 0.13 0.26 ≥40 0.04 0.15 0.11 0.20 0.07 0.18 0.20 0.30 0.03 0.10 0.04 0.13|
|---|
|![image 2068](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2068.png)|


Source: Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., from the 1997 ASHRAE Handbook—Fundamentals.

Note: The 2001 ASHRAE Handbook—Fundamentals presents a different and more complex methodology for determining solar gain through externally shaded glazing systems—involving the variables Fu (unshaded fraction of glazing) and EAC (exterior solar attenuation coefficient). The methodology and associated data are not presented here, as they are less intuitive and less suited to hand calculations than the older SC data presented in this table. Refer to the 2001 Handbook (and subsequent editions) for this new information.

aGroup 1: Black, width over spacing ratio 1.15/1; 23 louvers/in. (1.1 mm between louvers), with ¼-in. (6.4-mm) single clear glass. bGroup 2: Light color; high reflectance, otherwise same as group 1. cGroup 3: Black or dark color; width over spacing ratio 0.85/1; 17 louvers/in. (1.5 mm between louvers), with ¼-in. (6.4-mm) single clear glass. dGroup 4: Light color or unpainted aluminum; high reflectance; otherwise same as group 3. eGroup 5: Same as group 1, except two lights of ¼-in. (6.4-mm) clear glass with ½-in. (12.7-mm) air space. fGroup 6: Same as group 3, except two lights of ¼-in. (6.4-mm) clear glass with ½-in. (12.7-mm) air space.

###### TABLE E.22 Performance Characteristics of Adjustable Sunshading

|Shading Type<br><br>Typical Orientations<br><br>Solar Heat Rejection<br><br>Daylight Distribution<br><br>Ventilation View Winter Night Insulation|
|---|
|Roll-down Shades<br><br>Solid<br><br>![image 2069](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2069.png)<br><br>East and west, where it is rolled down daily during hours of direct sun exposure.<br><br>Blocks direct, diffuse, and reflected radiation. Heat builds up between shade and glass unless vented.<br><br>Translucent shades diffuse light evenly but may become a source of glare due to brightness. If shades are colored, incoming light will be colored.<br><br>Blocks ventilation airflow.<br><br>Blocks view. Can be effective if airflow around the shade is blocked (providing dead air space).|
|Slatted East and west, where it is rolled down daily during hours of direct sun exposure.<br><br>![image 2070](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2070.png)<br><br>Blocks most direct, diffuse, and reflected radiation. Heat can convect through slats into space.<br><br>A thinly striped pattern of direct sun is admitted. Opaque slats will heavily filter daylight.<br><br>Greatly reduces ventilation airflow.<br><br>Substantially obstructs and filters view.<br><br>No value unless slats can be fitted together to close openings and trap air between shade and glass.|
|Fold-out Retractable Awning<br><br>![image 2071](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2071.png)<br><br>Any orientation. On south, awnings can be deep and be left in position for weeks at a time.<br><br>Blocks direct sun; admits most diffuse and reflected radiation. Heat collected on awning easily dissipated outside of building.<br><br>Translucent awnings evenly diffuse sunlight. (Colored awnings will color light.) Awnings can redirect groundreflected light into building for distribution by ceiling.<br><br>Blocks view of sky; permits view of ground and some surroundings (depending upon positioning).<br><br>Reduces ventilation airflow somewhat, tends to direct wind upward into space.<br><br>If awning folds back against window, it can provide some insulation value—but likely limited.|
|Pivoting Louvers<br><br>Horizontal<br><br>![image 2072](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2072.png)<br><br>South; also used on other elevations (although less effective).<br><br>Blocks direct sun; admits groundreflected and some diffuse radiation.<br><br>Skylight can be reflected to ceiling plane for distribution into building. Groundreflected light can be reflected into space.<br><br>Reduces ventilation airflow somewhat (based upon louver spacing); directs wind upward into space.<br><br>Blocks sky view; filters ground and surrounding views (depending upon angle of louvers).<br><br>Closed louvers can provide some insulation value (depending upon tightness of closure).|
|Vertical East and west; also used on north. Not as effective on south as horizontal louvers.<br><br>![image 2073](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2073.png)<br><br>Blocks direct sun; admits most groundreflected and diffuse radiation.<br><br>Blocks direct sunlight; admits most groundreflected and diffuse light.<br><br>Reduces ventilation airflow somewhat (to extent of solidity); directs wind sideways into space.<br><br>Filters view, especially to sides.<br><br>Closed louvers can provide some insulation value (depending upon tightness of closure).|


Solar TransmittanceOpaqueVenetian BlindsTranslucentbc

Air Space Louvered

Screen

PaneMediumLightDarkWhiteLight

0.71Clear out/in. (3.2 mm)0.870.870.620.58 (45º open)0.350.4018

0.360.330.43

——0.49

0.40Heat-absorbingout/in. (6.4 mm)0.460.800.390.360.220.30e14

Sun

Roller Shade

Solar TransmittanceType of Shadingb

LightMediumType of Glass Nominal

Type of Shading

Venetian Blinds

Part A. SC for Insulating Glasswith Indoor Shading by Venetian Blinds or Roller Shadesa

Clear in0.630.58 (closed)d

Part B. Shading Coefficients for Double Glazing with Between-Glass Shading

=SC0.200.190.18f

0.300.270.26

0.400.340.33

filled with plastic

Clear in /in. (3.2 mm)0.870.87Shade in contact18

Clear in /in. (6.4 mm)0.800.80Shade in contact14

shade separated

with glass; voids

Pane Description of

from glass by

with glass or

airspace

TABLE E.23Shading Coefficients (SC) for Glazing with Integral or Interior Shading

Pane Inner

Pane Inner

Outer

Pane Outer

Thickness, Each

Each Light

Thickness,

Type of Glass Nominal

Reflective coated glass

APPENDICES

Clear out

Clear out

Clear in

###### 1635

|(Continued)Part B. Shading Coefficients for Double Glazing with Between-Glass Shading|Solar TransmittanceType of Shadingb<br><br>Venetian Blinds<br><br>LightMediumType of Glass Nominal<br><br>Thickness, Each<br><br>Pane Outer<br><br>Pane Inner<br><br>Pane Description of<br><br>Air Space Louvered<br><br>Sun<br><br>Screen|Heat-absorbingoute<br><br>Clear in¼ in. (6 mm)0.460.80 Shade in contact<br><br>with glass or<br><br>shade separated<br><br>from glass by<br><br>airspace<br><br>0.280.300.37<br><br>Shade in contact<br><br>with glass; voids<br><br>filled with plastic<br><br>——0.41|
|---|---|---|


ASHRAE Handbook—FundamentalsNote: The 2001presents a different and more complex methodology for determining solar gain through internally and integrally shaded glazing systems—involving

the variables IAC and BAC (interior and between-glass solar attenuation coefficients, respectively). The methodology and associated data are not presented here, as they are less intuitive and less suited

Air Space Louvered

Screen

0.280.300.37

——0.41

Sun

Source:ASHRAE Handbook—FundamentalsReprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from the 1997.

Solar TransmittanceType of Shadingb

LightMediumType of Gla Outer

Venetian Blinds

Handbookto hand calculations than the older SC data presented in this table. Refer to the 2001(and subsequent editions) for this new information.

(Continued)ading Coefficients for Double Glazing with Between-Glass Shading

For vertical blinds with opaque, white, or beige louvers, tightly closed, SC is approximately the same as for opaque white roller shades.c

TABLE E.23Shading Coefficients (SC) for Glazing with Integral or Interior Shading (Continued)

filled with plastic

Clear in0.460.80 Shade in contact

Shade in contact

shade separated

with glass; voids

Pane Description of

from glass by

with glass or

airspace

Use these values only when operation is automated for solar gain reduction (as opposed to daylight use).d

Factory-manufactured units with 3⁄16-in. (4.8-mm), ¼-in. (6.4-mm), or ½-in. (12.7-mm) air space.a

Pane Inner

Refers to bronze or green-tinted, heat-absorbing glass.e

Refer to manufacturers’ literature for exact values.b

SC for glass with no shading device.f

APPENDICES

Heat-absorbi

APPENDIX E 1637

TABLE E.24 Shading Coefficients (SC) for Single and Insulating Glass with Draperies

Range of Shading Coefficients Drapery Fabricsb

Low Transmittance, High Reflectancec Single Glass

High Transmittance, Low Reflectancec

Glass Trans. Glass SCa

Glazing

8 in. (3.2 mm) clear 0.86 1.00 0.87 0.37 ¼ in. (6.4 mm) clear 0.80 0.95 0.80 0.35 ½ in. (12.7 mm) clear 0.71 0.88 0.74 0.35 ¼ in. (6.4 mm) heat absorbing 0.46 0.67 0.57 0.33 ½ in. (12.7 mm) heat absorbing 0.24 0.50 0.43 0.30 Reflective coated (see manufacturers’

1

—

0.60 0.50

0.57 0.46

0.33 0.31

literature for exact values)

— 0.40 0.36 0.26 — 0.30 0.25 0.20

Insulating Glass, ½ in. (12.7 mm) air space

Clear out and clear in 0.64 0.83 0.66 0.35 Heat absorbing out and clear in 0.37 0.55 0.49 0.32 Reflective coated (see manufacturers’

— 0.40 0.38 0.28 — 0.30 0.29 0.24 — 0.20 0.19 0.15

literature for exact values)

Source: Based upon the 1997 ASHRAE Handbook—Fundamentals, published by the American Society of Heating, Refrigerating and AirConditioning Engineers, Inc., Atlanta, GA.

Note: The 2001 ASHRAE Handbook—Fundamentals presents a different and more complex methodology for determining solar gain through internally shaded glazing systems—involving the variable IAC (interior solar attenuation coefficient). The methodology and associated data are not presented here, as they are less intuitive and less suited to hand calculations than the older SC data presented in this table E. Refer to the 2001 Handbook (and subsequent editions) for this new information.

aFor glass alone, with no drapery. bDraperies of 100% fullness, loose hanging. cSee the 1997 ASHRAE Handbook—Fundamentals, Chapter 27, Table 29, for more detailed listings.

APPENDICES

Occupancy CategoryI-P: cfm/PersonSI: L/s PersonI-P: cfm/ftSI: L/s m#/1000 ft2 (#/100 m)I-P: cfm/PersonSI: L/s Person222

RNotesOccupant DensityCombined Outdoor Air RateRPA

Cell52.50.120.625 (26.9)104.9

Day room52.50.060.330 (32.3)73.5

Guard stations52.50.060.315 (16.1)94.5

Booking/waiting7.53.80.060.350 (53.8)94.4

Daycare (through age 4)1050.180.925 (26.9)178.6

Classrooms (ages 5–8)1050.120.625 (26.9)157.4

Classrooms (age 9 plus)1050.120.635 (37.7)136.7

Lecture classroom7.53.80.060.365 (70.0)84.3

Lecture hall (fixed seats)7.53.80.060.3150 (161)84.0

Art classroom1050.180.920 (21.5)199.5

Science laboratories1050.180.925 (26.9)178.6

Wood/metal shop1050.180.920 (21.5)199.5

Computer lab1050.120.625 (26.9)157.4

Media center1050.120.6A25 (26.9)157.4

Music/theater/dance1050.060.335 (37.7)125.9

Multi-use assembly7.53.80.060.3100 (108)84.1

Restaurant dining rooms7.53.80.180.970 (75.3)105.1

Cafeteria/fast food dining7.53.80.180.9100 (108)94.7

Bars, cocktail lounges7.53.80.180.9100 (108)94.7

Conference/meeting52.50.060.350 (53.8)63.1

Bedroom/living room52.50.060.310 (10.8)115.5

Barracks sleeping areas52.50.060.320 (21.5)84

People Outdoor Air RateArea Outdoor Air RateDefault Values

Corridors——0.060.3—

Storage rooms——0.120.6B—

TABLE E.25Minimum Ventilation Rates in Breathing Zone (for Buildings Except Low-Rise Residential)

Food and Beverage Service

Hotels, Motels, Resorts,

Correctional Facilities

Educational Facilities

APPENDICES

Dormitories

General

Pharmacy (prep. area)52.50.180.910 (10.8)2311.5

Beauty and nail salons20100.120.625 (26.9)2512.4

Pet shops (animal areas)7.53.80.180.910 (10.8)2612.8

Lobbies/prefunction7.53.80.060.330 (32.3)104.8

Multi-purpose assembly52.50.060.3120 (129)62.8

Office space52.50.060.35 (5.4)178.5

Reception areas52.50.060.330 (32.3)73.5

Main entry lobbies52.50.060.310 (10.8)115.5

Bank vaults/safe deposit52.50.060.35 (5.4)178.5

Photo studios52.50.120.610 (10.8)178.5

Transportation waiting7.53.80.060.3100 (108)84.1

Auditorium seating area5.02.50.060.3150 (161)52.7

Places of religious worship5.02.50.060.3120 (129)62.8

Courtrooms5.02.50.060.370 (75.3)62.9

Legislative chambers5.02.50.060.350 (53.8)63.1

Libraries5.02.50.120.610 (10.8)178.5

Lobbies5.02.50.060.3150 (161)52.7

Museums (children’s)7.53.80.120.640 (43.0)115.3

Museums/galleries7.53.80.060.340 (43.0)94.6

Sales (except as below)7.53.80.120.615 (16.1)167.8

Mall common areas7.53.80.060.340 (43.0)94.6

Supermarket7.53.80.060.38 (8.6)157.6

Coin-operated laundries7.53.80.060.320 (21.5)115.3

Computer (not printing)52.50.060.34 (4.3)2010

Telephone/data entry52.50.060.360 (64.6)63

Barber shop7.53.80.060.325 (26.9)105

Shipping/receiving——0.120.6B—

Warehouses——0.060.3B—

Public Assembly Spaces

Miscellaneous spaces

APPENDICES

Office Buildings

Retail

###### 1639

Source:Addendum nVentilation for Accept-Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. fromto ANSI / ASHRAE Standard 62-2001,

Unlisted Occupancies:6.If the occupancy category for a proposed space or zone is not listed, the requirements for the listed occupancy category that is most similar in terms of occupant density, activi-

Air Density:/m(0.075 lb/ft), which corresponds to dry air at a barometric pressure of 101.3 kPa (1 atm) and an air temperature of3.Volumetric airflow rates are based on an air density of 1.2 kg33dada

Occupancy CategoryI-P: cfm/PersonSI: L/s PersonI-P: cfm/ftSI: L/s m#/1000 ft(#/100 m)I-P: cfm/PersonSI: L/s Person2222

RNotesOccupant DensityCombined Outdoor Air RateRPA

Disco/dance floors20100.060.3100 (108)2110.3

Health club/aerobics room20100.060.340 (43.0)2210.8

Bowling alley (seating)1050.120.640 (43.0)136.5

Gambling casinos7.53.80.180.9120 (129)94.6

Game arcades7.53.80.180.920 (21.5)178.3

Stages, studios1050.060.3D70 (75.3)115.4

Health club/weight rooms20100.060.310 (10.8)2613

Spectator areas7.53.80.060.3150 (161)84

People Outdoor Air RateArea Outdoor Air RateDefault Values

TABLE E.25Minimum Ventilation Rates in Breathing Zone (for Buildings Except Low-Rise Residential) (Continued)

Gym, stadium (play area)——0.31.530 (32.3)

Sports arena (play area)——0.31.5—

Swimming (pool and deck)——0.482.4C—

Residential Facilities, Health Care Facilities, and Vehicles:7.Rates shall be determined in accordance with Appendix E (of Standard 62-2001).

Related Requirements:1.The rates in this table are based on all other requirements of Standard 62-2001 (with addenda) being met.

Smoking:2.This table applies to no-smoking areas. Rates for smoking-permitted spaces must be determined using other means.

21ºC (70ºF). Rates may be adjusted for actual density, but such adjustment is not required for compliance with this standard.

- A. For high school and college libraries, use values shown for Public Spaces—Libraries.
- B.Rate may not be sufficient when stored materials include those having potentially harmful emissions.
- C. Rate does not allow for humidity control. Additional ventilation or dehumidification may be required to remove moisture.
- D. Rate does not include special exhaust for stage effects, e.g., dry ice vapors, smoke.


able Indoor Air Quality. SI conversions for population density added by the authors of this book (not part of original source).

Default Occupant Density:4.The default occupant density shall be used when actual occupant density is not known.

Default Combined Outdoor Air Rate (per person):5.This rate is based on the default occupant density.

ties, and building construction shall be used.

Sports and entertainment

APPENDICES

Item-Specific Notes:

General Notes

- TABLE E.26 Recommended Ventilation and Exhaust Air Requirements—Low-Rise Residential


|Part A: Ventilation Air: cfm (L/s)|
|---|
|Floor Area ft2 (m2)<br><br>0–1 Bedroom<br><br>2–3 Bedrooms<br><br>4–5 Bedrooms<br><br>6–7 Bedrooms<br><br>>7 Bedrooms <1500 (<139) 30 (14) 45 (21) 60 (28) 75 (35) 90 (42) 1501–3000 (139.1–279) 45 (21) 60 (28) 75 (35) 90 (42) 105 (50) 3001–4500 (279.1–418) 60 (28) 75 (35) 90 (42) 105 (50) 120 (57) 4501–6000 (418.1–557) 75 (35) 90 (42) 105 (50) 120 (57) 135 (64) 6001–7500 (557.1–697) 90 (42) 105 (50) 120 (57) 135 (64) 150 (71) >7500 (>697) 105 (50) 120 (57) 135 (64) 150 (71) 165 (78)|
|Part B: Exhaust Air|
|If continuous—local ventilation exhaust air flow rates: Kitchen: 5 air changes per hour (based upon kitchen volume) Bathroom: 20 cfm [10 L/s]<br><br>If intermittent—local ventilation exhaust air flow rates: Kitchen: 100 cfm (50 L/s) (vented range hood required if exhaust fan flow rate is less than 5 kitchen air changes per hour) Bathroom: 50 cfm (25 L/s)|


Source: Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from ASHRAE Standard 62.2-2003, Ventilation and Acceptable Indoor Air Quality in Low-Rise Residential Buildings. See Standard 62.2 for definitions, assumptions, implementation, and exceptions.

APPENDICES

###### TABLE E.27 Estimated Overall Infiltration Rates for Small Buildings

|Part A. Construction Types|
|---|
|Construction Type Description|
|Tight Good multifamily residential construction with close-fitting doors, windows, and framing is considered tight. New houses with full vapor retarder, no fireplace, well-fitted windows, weather-stripped door s, one-story, and less than 1500 ft2 (140 m2) floor area fall into this category.<br><br>Medium Medium structures include new two-story frame houses or one-story houses more than 10 years old with average maintenance, a floor area greater than 1500 ft2 (140 m2), average-fit windows and doors, and a fireplace with damper and glass closure. Below-average multifamily construction falls in this category.<br><br>Loose Loose structures are poorly constructed single and multifamily residences with poorly fitted windows and doors. Examples include houses more than 20 years old, of average maintenance, having a fireplace without damper or glass closure, or having more than an average number of vented appliances. Average manufactured homes are in this category.|
|Part B. Design Infiltration Rate (ACH) for Winter: Indoors 68ºF (20ºC); Wind Speed = 15 mph (6.7 m/s)|
|Construction Type<br><br>Winter Outdoor Design Temperature<br><br>ºF: 50 40 30 20 10 0 −10 −20 −30 −40 ºC: 10 4 −1 −7 −12 −18 −23 −29 −34 −40|
|Tight 0.41 0.43 0.45 0.47 0.49 0.51 0.53 0.55 0.57 0.59 Medium 0.69 0.73 0.77 0.81 0.85 0.89 0.93 0.97 1.00 1.05 Loose 1.11 1.15 1.20 1.23 1.27 1.30 1.35 1.40 1.43 1.47|
|Part C. Design Infiltration Rate (ACH) for Summer: Indoors 75ºF (24ºC); Wind Speed = 7.5 mph (3.4 m/s)|
|Summer Outdoor Design Temperature<br><br>Construction Type<br><br>ºF: 85 90 95 100 105 110 ºC: 29 32 35 38 41 43|
|Tight 0.33 0.34 0.35 0.36 0.37 0.38 Medium 0.46 0.48 0.50 0.52 0.54 0.56 Loose 0.68 0.70 0.72 0.74 0.76 0.78|
|Part D. Infiltration Rates per Unit Floor Area|
|Ceiling Height Air Flow<br><br>Air Changes per Hour 0.3 0.4 0.5 0.6 0.7 0.8 0.9 1.0 1.1 1.2 1.3 1.4 1.5 1.6 1.7 1.8 1.9 2.0|
|7.5 ft<br><br>2.3 m<br><br>cfm/ft2 L/s m2<br><br>0.04 0.20<br><br>0.05 0.25<br><br>0.06 0.31<br><br>0.08 0.41<br><br>0.09 0.46<br><br>0.10 0.51<br><br>0.11 0.56<br><br>0.13 0.66<br><br>0.14 0.71<br><br>0.15 0.76<br><br>0.16 0.81<br><br>0.18 0.91<br><br>0.19 0.97<br><br>0.20 1.02<br><br>0.21 1.07<br><br>0.23 1.17<br><br>0.24 1.22<br><br>0.25 1.27<br><br>8.0 ft<br><br>2.4 m<br><br><br><br><br>cfm/ft2 L/s m2<br><br>0.04 0.20<br><br>0.05 0.25<br><br>0.07 0.36<br><br>0.08 0.41<br><br>0.09 0.46<br><br>0.11 0.56<br><br>0.12 0.61<br><br>0.13 0.66<br><br>0.15 0.76<br><br>0.16 0.81<br><br>0.17 0.86<br><br>0.19 0.97<br><br>0.20 1.02<br><br>0.21 1.07<br><br>0.23 1.17<br><br>0.24 1.22<br><br>0.26 1.32<br><br>0.27 1.37<br><br>8.5 ft<br><br>2.6 m<br><br>cfm/ft2 L/s m2<br><br>0.04 0.20<br><br>0.06 0.31<br><br>0.07 0.36<br><br>0.09 0.46<br><br>0.10 0.51<br><br>0.11 0.56<br><br>0.13 0.66<br><br>0.14 0.71<br><br>0.16 0.81<br><br>0.17 0.86<br><br>0.18 0.91<br><br>0.20 1.02<br><br>0.21 1.07<br><br>0.23 1.17<br><br>0.24 1.22<br><br>0.26 1.32<br><br>0.27 1.37<br><br>0.28 1.42<br><br>9.0 ft<br><br>2.7 m<br><br><br><br><br>cfm/ft2 L/s m2<br><br>0.05 0.25<br><br>0.06 0.31<br><br>0.08 0.41<br><br>0.09 0.46<br><br>0.11 0.56<br><br>0.12 0.61<br><br>0.14 0.71<br><br>0.15 0.76<br><br>0.17 0.86<br><br>0.18 0.91<br><br>0.20 1.02<br><br>0.21 1.07<br><br>0.23 1.17<br><br>0.24 1.22<br><br>0.26 1.32<br><br>0.27 1.37<br><br>0.29 1.47<br><br>0.30 1.52|


- TABLE E.27 Estimated Overall Infiltration Rates for Small Buildings (Continued)

|Part E. Infiltration Heat Flow Rates per Unit Floor Area|
|---|
|Ceiling Height Units<br><br>Air Changes per Hour|
|7.5 ft<br><br>2.3 m<br><br>Btu/h ft2 ºF W/m2 K<br><br>0.04 0.23<br><br>0.05 0.28<br><br>0.07 0.40<br><br>0.08 0.45<br><br>0.09 0.51<br><br>0.11 0.63<br><br>0.12 0.68<br><br>0.14 0.80<br><br>0.15 0.85<br><br>0.16 0.91<br><br>0.18 1.02<br><br>0.20 1.14<br><br>0.20 1.14<br><br>0.22 1.25<br><br>0.23 1.31<br><br>0.24 1.36<br><br>0.26 1.48<br><br>0.27 1.53<br><br>8.0 ft<br><br>2.4 m<br><br><br><br><br>Btu/h ft2 ºF W/m2 K<br><br>0.04 0.23<br><br>0.06 0.34<br><br>0.07 0.40<br><br>0.09 0.51<br><br>0.10 0.57<br><br>0.12 0.68<br><br>0.13 0.74<br><br>0.14 0.80<br><br>0.16 0.91<br><br>0.17 0.97<br><br>0.19 1.08<br><br>0.22 1.25<br><br>0.22 1.25<br><br>0.23 1.31<br><br>0.24 1.36<br><br>0.26 1.48<br><br>0.27 1.53<br><br>0.29 1.65<br><br>8.5 ft 2.4 m<br><br>Btu/h ft2 ºF W/m2 K<br><br>0.05 0.28<br><br>0.06 0.34<br><br>0.08 0.45<br><br>0.09 0.51<br><br>0.11 0.63<br><br>0.12 0.68<br><br>0.14 0.80<br><br>0.15 0.85<br><br>0.17 0.97<br><br>0.18 1.02<br><br>0.20 1.14<br><br>0.23 1.31<br><br>0.23 1.31<br><br>0.24 1.36<br><br>0.26 1.48<br><br>0.28 1.59<br><br>0.29 1.65<br><br>0.30 1.70<br><br>9.0 ft 2 .4 m<br><br><br>Btu/h ft2 ºF W/m2 K<br><br>0.05 0.28<br><br>0.06 0.34<br><br>0.08 0.45<br><br>0.10 0.57<br><br>0.11 0.63<br><br>0.13 0.74<br><br>0.15 0.85<br><br>0.16 0.91<br><br>0.18 1.02<br><br>0.19 1.08<br><br>0.21 1.19<br><br>0.24 1.36<br><br>0.24 1.36<br><br>0.26 1.48<br><br>0.28 1.59<br><br>0.29 1.65<br><br>0.31 1.76<br><br>0.32 1.82|


Sources: Parts A through C reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. from the 2001 ASHRAE Handbook—Fundamentals; Parts D and E from ASHRAE Cooling and Heating Load Calculation Manual, 1979; SI units appended by the authors.

- TABLE E.28 Approximate Infiltration through Doors and Windows of Small Buildings


Part A. Converting Wind Speed to Velocity Head Factor

![image 2074](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2074.png)

Note: Design conditions are often assumed as: Winter wind Vw = 15 mph (6.7 m/s) corresponding to a velocity head factor of 0.105 Summer wind Vw = 7.5 mph (3.4 m/s) corresponding to a velocity head factor of 0.028

Part B. Infiltration Rates for Velocity Head Factors

![image 2075](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2075.png)

APPENDICES

Note: Enter this graph with velocity head factor (from Part A) to find infiltration rate in cfm/ft of crack (using values of k found in Part C or D). L/s per m = (cfm/ft) (0.646).

###### TABLE E.28 Approximate Infiltration through Doors and Windows of Small Buildings (Continued)

|Part C. Classifications of Windows for Infiltration|
|---|
|Window Fit<br><br>Wood Double-Hung<br><br>(Locked) Other Types|
|Tight, k = 1.0 Weather stripped: average gap (<br><br>1<br><br>64 in. [0.4 mm] crack).<br><br>Wood casement and awning windows; weather stripped. Metal casement windows; weather stripped.<br><br>Average, k = 2.0 Non–weather stripped: average gap (<br><br>1<br><br>64<br><br>in. [0.4 mm] crack): or weather stripped: large gap (<br><br>3<br><br>32 in. [2.4 mm] crack).<br><br>All types of vertical and horizontal sliding windows; weather stripped. If average gap (<br><br>1<br><br>64 in. [0.4 mm] crack), this could be tight-fitting window. Metal casement windows; non–weather stripped. If large gap (<br><br>3<br><br>32 in. [2.4 mm] crack), this could be a loose-fitting window.<br><br>Loose, k = 6.0 Non–weather stripped: large gap (<br><br>3<br><br>32 in. [2.4 mm] crack).<br><br>Vertical and horizontal sliding windows; non–weather stripped.|
|Part D. Classification of Residential-type Doors for Infiltration|
|Door Fit Comments Tight, k = 1.0 Very small perimeter gap and perfect fit weather stripping—often characteristic of new doors. Average, k = 2.0 Small perimeter gap having stop trim fitting properly around door; weather stripped. Loose, k = 6.0 Large perimeter gap having poor fitting stop trim; weather stripped.<br><br>or Small perimeter gap; no weather stripping.|


Source: Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., Atlanta, GA, from Cooling and Heating Load Calculation Manual, 2nd edition, 1992. SI units appended by the authors.

##### A P P E N D I X F

###### Heating and Cooling Design Guidelines and Information

- F.6 Heat Gains (Cooling Loads) through Glass
- F.7 Heat Gains (Cooling Loads) Due to Infiltration/ Ventilation
- F.8 Heat Gains from Building Occupants
- F.9 Heat Gains from Office Equipment
- F.10 Heat Gains from Appliances
- F.11 Climate Data for Building Cooling
- F.12 Design Data for Earth Tubes
- F.13 Psychrometric Charts


This appendix provides data to support the design and analysis processes presented in Chapter 8.

- F.1 Glazing Areas for Passive Solar Buildings
- F.2 Thermal Mass for Passive Solar Buildings
- F.3 Estimating Summer Heat Gains
- F.4 Passive Solar Building Characteristics
- F.5 Design Temperature Differences for Opaque Envelope Assemblies


###### APPENDICES

1645

Appendix F.indd 1645 9/21/09 7:41:34 PM

F.1 GLAZING AREAS FOR PASSIVE SOLAR BUILDINGS

TABLE F.1 Design Guidelines for Passive Solar Glazing Area

Approximate SSF Values Standard Performanceb

Area of Solar Glazinga as Ratio of Floor Area

Superior Performancec

Location Low High Low High Low High Birmingham, Alabama 0.09 0.18 22 37 34 58 Mobile, Alabama 0.06 0.12 26 44 34 60 Montgomery, Alabama 0.07 0.15 24 41 34 59 Phoenix, Arizona 0.06 0.12 37 60 48 75 Prescott, Arizona 0.10 0.20 29 48 44 72 Tucson, Arizona 0.06 0.12 35 57 45 73 Winslow, Arizona 0.12 0.24 30 47 48 74 Yuma, Arizona 0.04 0.09 43 66 51 78 Fort Smith, Arkansas 0.10 0.20 24 39 38 64 Little Rock, Arkansas 0.10 0.19 23 38 37 62 Bakersfield, California 0.08 0.15 31 50 42 67 Daggett, California 0.07 0.15 35 56 46 73 Fresno, California 0.09 0.17 29 46 41 65 Long Beach, California 0.05 0.10 35 58 44 72 Los Angeles, California 0.05 0.09 36 58 44 72 Mount Shasta, California 0.11 0.21 24 38 42 67 Needles, California 0.06 0.12 39 61 49 76 Oakland, California 0.07 0.15 35 55 46 72 Red Bluff, California 0.09 0.18 29 46 41 65 Sacramento, California 0.09 0.18 29 47 41 66 San Diego, California 0.04 0.09 37 61 46 74 San Francisco, California 0.06 0.13 34 54 45 71 Santa Maria, California 0.05 0.11 31 53 42 69 Colorado Springs, Colorado 0.12 0.24 27 42 47 74 Denver, Colorado 0.12 0.23 27 43 47 74 Eagle, Colorado 0.14 0.29 25 35 53 77 Grand Junction, Colorado 0.13 0.27 29 43 50 76 Pueblo, Colorado 0.11 0.23 29 45 48 75 Hartford, Connecticut 0.17 0.35 14 19 40 64 Wilmington, Delaware 0.15 0.29 19 30 39 63 Washington, DC 0.12 0.23 18 28 37 61 Apalachicola, Florida 0.05 0.10 28 47 36 61 Daytona Beach, Florida 0.04 0.08 30 51 36 63 Jacksonville, Florida 0.05 0.09 27 47 35 62 Miami, Florida 0.01 0.02 27 48 31 54 Orlando, Florida 0.03 0.06 30 52 37 63 Tallahassee, Florida 0.05 0.11 26 45 35 60 Tampa, Florida 0.03 0.06 30 52 36 63 West Palm Beach, Florida 0.01 0.03 30 51 34 59 Atlanta, Georgia 0.08 0.17 22 36 34 58 Augusta, Georgia 0.08 0.16 24 40 35 60 Macon, Georgia 0.07 0.15 25 41 35 59 Savannah, Georgia 0.06 0.13 25 43 35 60 Boise, Idaho 0.14 0.28 27 38 48 71 Lewiston, Idaho 0.15 0.29 22 29 44 65 Pocatello, Idaho 0.13 0.26 25 35 51 74 Chicago, Illinois 0.17 0.35 17 23 43 67 Moline, Illinois 0.20 0.39 17 22 46 70 Springfield, Illinois 0.15 0.30 19 28 42 67 Evansville, Indiana 0.14 0.27 19 29 37 61 Fort Wayne, Indiana 0.16 0.33 13 17 37 60 Indianapolis, Indiana 0.14 0.28 15 21 37 60 South Bend, Indiana 0.18 0.35 12 15 39 61 Burlington, Iowa 0.18 0.36 20 27 47 71 Des Moines, Iowa 0.21 0.43 19 25 50 75 Mason City, Iowa 0.22 0.44 18 19 56 79 Sioux City, Iowa 0.23 0.46 20 24 53 76 Dodge City, Kansas 0.12 0.23 27 42 46 73 Goodland, Kansas 0.13 0.27 26 39 47 74 Topeka, Kansas 0.14 0.28 24 35 45 71 Wichita, Kansas 0.14 0.28 26 41 45 72 Lexington, Kentucky 0.13 0.27 17 26 35 58 Louisville, Kentucky 0.13 0.27 18 27 35 59 Baton Rouge, Louisiana 0.06 0.12 26 43 34 59

APPENDICES

Lake Charles, Louisiana 0.06 0.11 24 41 32 57 New Orleans, Louisiana 0.05 0.11 27 46 35 61 Shreveport, Louisiana 0.08 0.15 26 43 36 61 Caribou, Maine 0.25 0.50 — NRc — 53 74 Portland, Maine 0.17 0.34 14 17 45 69 Baltimore, Maryland 0.14 0.27 19 30 38 62 Boston, Massachusetts 0.15 0.29 17 25 40 64 Alpena, Michigan 0.21 0.42 — NR — 47 69 Detroit, Michigan 0.17 0.34 13 17 39 61 Flint, Michigan 0.15 0.31 11 12 40 62 Grand Rapids, Michigan 0.19 0.38 12 13 39 61 Sault Ste. Marie, Michigan 0.25 0.50 — NR — 50 70 Traverse City, Michigan 0.18 0.36 — NR — 42 62 Duluth, Minnesota 0.25 0.50 — NR — 50 70 International Falls, Minnesota 0.25 0.50 — NR — 47 66 Minneapolis–St. Paul, Minnesota 0.25 0.50 — NR — 55 76 Rochester, Minnesota 0.24 0.49 — NR — 54 76 Jackson, Mississippi 0.08 0.15 24 40 34 59 Meridian, Mississippi 0.08 0.15 23 39 34 58 Columbia, Missouri 0.13 0.26 20 30 41 66 Kansas City, Missouri 0.14 0.29 22 32 44 70 Saint Louis, Missouri 0.15 0.29 21 33 41 65 Springfield, Missouri 0.13 0.26 22 34 40 65 Billings, Montana 0.16 0.32 24 31 53 76 Cut Bank, Montana 0.24 0.49 22 23 62 81 Dillon, Montana 0.16 0.32 24 32 54 77 Glasgow, Montana 0.25 0.50 — NR — 55 75 Great Falls, Montana 0.18 0.37 23 28 56 77 Helena, Montana 0.20 0.39 21 25 55 77 Lewistown, Montana 0.19 0.38 21 25 54 76 Miles City, Montana 0.23 0.47 21 23 60 80 Missoula, Montana 0.18 0.36 15 16 47 68 Grand Island, Nebraska 0.18 0.36 24 33 51 76 North Omaha, Nebraska 0.20 0.40 21 29 51 76 North Platte, Nebraska 0.17 0.34 25 36 50 76 Scotts Bluff, Nebraska 0.16 0.31 24 36 49 74 Elko, Nevada 0.12 0.25 27 39 52 76 Ely, Nevada 0.12 0.23 27 41 50 77 Las Vegas, Nevada 0.09 0.18 35 56 48 75 Lovelock, Nevada 0.13 0.25 32 48 53 78 Reno, Nevada 0.11 0.22 31 48 49 76 Tonopah, Nevada 0.11 0.23 31 48 51 77 Winnemucca, Nevada 0.13 0.26 28 42 49 75 Concord, New Hampshire 0.17 0.34 13 15 45 68 Newark, New Jersey 0.13 0.25 19 29 39 64 Albuquerque, New Mexico 0.11 0.22 29 47 46 73 Clayton, New Mexico 0.10 0.20 28 45 45 73 Farmington, New Mexico 0.12 0.24 29 45 49 76 Los Alamos, New Mexico 0.11 0.22 25 40 44 72 Roswell, New Mexico 0.10 0.19 30 49 45 73 Truth or Consequences, New Mexico 0.09 0.17 32 51 46 73 Tucumcari, New Mexico 0.10 0.20 30 48 45 73 Zuñi, New Mexico 0.11 0.21 27 43 45 73 Albany, New York 0.21 0.41 13 15 43 66 Binghamton, New York 0.15 0.30 — NR — 35 56 Buffalo, New York 0.19 0.37 — NR — 36 57 Massena, New York 0.25 0.50 — NR — 50 71 New York (Central Park), New York 0.15 0.30 16 25 36 59 Rochester, New York 0.18 0.37 — NR — 37 58 Syracuse, New York 0.19 0.38 — NR — 37 59 Asheville, North Carolina 0.10 0.20 21 35 36 61 Cape Hatteras, North Carolina 0.09 0.17 24 40 36 60 Charlotte, North Carolina 0.08 0.17 23 38 36 60 Greensboro, North Carolina 0.10 0.20 23 37 37 63

APPENDICES

Approximate SSF Values Standard Performanceb

Area of Solar Glazinga as Ratio of Floor Area

Superior Performancec

Location Low High Low High Low High Raleigh–Durham, North Carolina 0.09 0.19 22 37 36 61 Bismarck, North Dakota 0.25 0.50 — NR — 56 77 Fargo, North Dakota 0.25 0.50 — NR — 51 72 Minot, North Dakota 0.25 0.50 — NR — 52 72 Akron–Canton, Ohio 0.15 0.31 12 16 35 57 Cincinnati, Ohio 0.12 0.24 15 23 35 57 Cleveland, Ohio 0.15 0.31 11 14 34 55 Columbus, Ohio 0.14 0.28 13 18 35 57 Dayton, Ohio 0.14 0.28 14 20 36 59 Toledo, Ohio 0.17 0.34 13 17 38 61 Youngstown, Ohio 0.16 0.32 — NR — 34 54 Oklahoma City, Oklahoma 0.11 0.22 25 41 41 67 Tulsa, Oklahoma 0.11 0.22 24 38 40 65 Astoria, Oregon 0.09 0.19 21 34 37 60 Burns, Oregon 0.13 0.25 23 32 47 71 Medford, Oregon 0.12 0.24 21 32 38 60 North Bend, Oregon 0.09 0.17 25 42 38 64 Pendleton, Oregon 0.14 0.27 22 30 43 64 Portland, Oregon 0.13 0.26 21 31 38 60 Redmond, Oregon 0.13 0.27 26 38 47 71 Salem, Oregon 0.12 0.24 21 32 37 59 Allentown, Pennsylvania 0.15 0.29 16 24 39 63 Erie, Pennsylvania 0.17 0.34 — NR — 35 55 Harrisburg, Pennsylvania 0.13 0.26 17 26 38 62 Philadelphia, Pennsylvania 0.15 0.29 19 29 38 62 Pittsburgh, Pennsylvania 0.14 0.28 12 16 33 55 Wilkes Barre–Scranton, Pennsylvania 0.16 0.32 13 18 37 60 Providence, Rhode Island 0.15 0.30 17 24 40 64 Charleston, South Carolina 0.07 0.14 25 41 34 59 Columbia, South Carolina 0.08 0.17 25 41 36 61 Greenville–Spartanburg, South Carolina 0.08 0.17 23 38 36 60 Huron, South Dakota 0.25 0.50 — NR — 58 79 Pierre, South Dakota 0.22 0.43 21 23 58 80 Rapid City, South Dakota 0.15 0.30 23 32 51 76 Sioux Falls, South Dakota 0.22 0.45 18 19 57 79 Chattanooga, Tennessee 0.09 0.19 19 32 33 56 Knoxville, Tennessee 0.09 0.18 20 33 33 56 Memphis, Tennessee 0.09 0.19 22 36 36 60 Nashville, Tennessee 0.10 0.21 19 30 33 55 Abilene, Texas 0.09 0.18 29 47 41 68 Amarillo, Texas 0.11 0.22 29 46 45 72 Austin, Texas 0.06 0.13 27 46 37 63 Brownsville, Texas 0.03 0.06 27 46 32 57 Corpus Christi, Texas 0.05 0.09 29 49 36 63 Dallas, Texas 0.08 0.17 27 44 38 64 Del Rio, Texas 0.06 0.12 30 50 39 66 El Paso, Texas 0.09 0.17 32 53 45 72 Fort Worth, Texas 0.09 0.17 26 44 38 64 Houston, Texas 0.06 0.11 25 43 34 59 Laredo, Texas 0.05 0.09 31 52 39 64 Lubbock, Texas 0.09 0.19 30 49 44 72 Lufkin, Texas 0.07 0.14 26 43 35 61 Midland–Odessa, Texas 0.09 0.18 32 52 44 72 Port Arthur, Texas 0.06 0.11 26 44 34 60 San Angelo, Texas 0.08 0.15 29 48 40 67 San Antonio, Texas 0.06 0.12 28 48 38 64 Sherman, Texas 0.10 0.20 25 41 38 64 Waco, Texas 0.08 0.15 27 45 38 64 Wichita Falls, Texas 0.10 0.20 27 45 41 67 Bryce Canyon, Utah 0.13 0.25 26 39 52 78 Cedar City, Utah 0.12 0.24 28 43 48 75 Salt Lake City, Utah 0.13 0.26 27 39 48 72 Burlington, Vermont 0.22 0.43 — NR — 46 68

APPENDICES

Appendix F.indd 1648 9/21/09 7:41:36 PM

Norfolk, Virginia 0.09 0.19 23 38 37 62 Richmond, Virginia 0.11 0.22 21 34 37 61 Roanoke, Virginia 0.11 0.23 21 34 37 61 Olympia, Washington 0.12 0.23 20 29 38 59 Seattle–Tacoma, Washington 0.11 0.22 21 30 39 59 Spokane, Washington 0.20 0.39 20 24 48 68 Yakima, Washington 0.18 0.36 24 31 49 70 Charleston, West Virginia 0.13 0.25 16 24 32 54 Huntington, West Virginia 0.13 0.25 17 27 34 57 Eau Claire, Wisconsin 0.25 0.50 — NR — 53 75 Green Bay, Wisconsin 0.23 0.46 — NR — 53 75 La Crosse, Wisconsin 0.21 0.43 — NR — 52 75 Madison, Wisconsin 0.20 0.40 15 17 51 74 Milwaukee, Wisconsin 0.18 0.35 15 18 48 71 Casper, Wyoming 0.13 0.26 27 39 53 78 Cheyenne, Wyoming 0.11 0.21 25 39 47 74 Rock Springs, Wyoming 0.14 0.28 26 38 54 79 Sheridan, Wyoming 0.16 0.31 22 30 52 75

CANADA

Edmonton, Alberta 0.25 0.50 — NR — 54 72 Suffield, Alberta 0.25 0.50 28 30 67 85 Nanaimo, British Columbia 0.13 0.26 26 35 45 66 Vancouver, British Columbia 0.13 0.26 20 28 40 60 Winnipeg, Manitoba 0.25 0.50 — NR — 54 74 Dartmouth, Nova Scotia 0.14 0.28 17 24 45 70 Moosonee, Ontario 0.25 0.50 — NR — 48 67 Ottawa, Ontario 0.25 0.50 — NR — 59 80 Toronto, Ontario 0.18 0.36 17 23 44 68 Normandin, Quebec 0.25 0.50 — NR — 54 74

Source: Adapted from J. D. Balcomb et al. (1980). Passive Solar Design Handbook, Vol. 2 (Passive Solar Design Analysis), U.S. Department of Energy, Washington, DC. NR = not recommended. SSF = solar savings fraction. aDue south–facing openings are assumed. bDouble-glazed, clear glass (approximately equal to window 3, Table E.15). cEither movable window insulation of R-9 (RSI-1.6), in place from 5:30 p.m. to 7:30 a.m., solar time, or superwindows (approximately equal to window 7 or 12, Table E.15) with an overall U-factor near 0.30 (U-SI of 1.7).

###### F.2 THERMAL MASS FOR PASSIVE SOLAR BUILDINGS

###### TABLE F.2 Design Guidelines for Passive Solar Thermal Mass

|Expected Solar Savings Fraction (SSF), %<br><br>Thermal Storage by Weight/Collector Area<br><br>Recommended Effectivea Thermal Storage Area Per Unit Area of Solar Collection Area<br><br>Water Masonry Water Surface Areab Masonry Surface Areac lb/ft2 kg/m2 lb/ft2 kg/m2 Collector Surface Area Collector Surface Area|
|---|
|10 6 29 30 147 0.1 0.7 20 12 59 60 293 0.2 1.5 30 18 88 90 440 0.3 2.2 40 24 117 120 586 0.4 2.9 50 30 147 150 733 0.5 3.7 60 36 176 180 879 0.6 4.4 70 42 205 210 1026 0.7 5.1 80 48 234 240 1172 0.8 5.9 90 54 264 270 1319 0.9 6.6|


APPENDICES

Source: Adapted from J. D. Balcomb et al. (1980). Passive Solar Design Handbook, Vol. 2 (Passive Solar Design Analysis), U.S. Department of Energy, Washington, DC.

aEffective area is that area exposed at some point to direct sun during a clear winter day. bFor a water container 12 in. (300 mm) thick. cFor a 4-in.- (100-mm)-thick brick, density 123 lb/ft3 (1970 kg/m3).

F.3 ESTIMATING SUMMER HEAT GAINS

TABLE F.3 Approximate Summer Heat Gains from Occupants, Equipment, Lighting, and Envelope

|Part A. Internal Heat Sources—People and Equipment|
|---|
|Function<br><br>Area per Persona<br><br>Sensible Heat Gain (Btu/h ft2 of Floor Area)<br><br>Sensible Heat Gain (W/m2 of Floor Area)<br><br>ft2 m2 Peopleb Equipmentc Total Peopleb Equipmentc Total|
|Office, U.S.c 180–100 16.7–9.3 1.3–2.3 0.4–1.1 1.7–3.4 4.1–7.3 1.2–3.4 5.3–10.7 Office, Europee 1–1.6 2.2–4.2 3.2–5.8 3–5 7–13.1 10–18.1 School: elementary, U.S. 100–20 9.3–1.9 2.3–11.5 0–0.6 2.3–12.1 7.3–36.3 0–2.0 7.3–38.3 Schools, Europee 3.8–8.0 0–0.6 3.8–8.6 12–25.2 0–2.0 12.0–27.2 School: secondary, college 150–100 13.9–9.3 1.7–2.6 0–0.6 1.7–3.2 5.4–8.2 0–2.0 5.4–10.2 Health care<br><br>Sleeping (hospital) 240 22.3 0.9 0.6e 1.5 2.8 2.0e 4.8 In-patient (clinic) 120 11.1 1.9 Varies 1.9+ 6.0 Varies 6.0+<br><br>Assembly: fixed seats 15 1.4 14.0 — 14.0 44.2 — 44.2 standing space, concentrated use<br><br>15–7 1.4–0.7 21.0–45.0 0–0.5 21.0–45.5 66.3–142.0 0–1.6 66.3–143.6<br><br>Restaurant:f Fast food: dining area 15 1.4 17 3.4 20.4 53.6 10.7 64.3<br><br>Kitchen, refrigeration 17.1 17.1 54.0 54.0 Sit-down: dining area 25 2.3 10.2 5.1 15.3 32.2 16.1 48.3<br><br>Kitchen, refrigeration 7.2 7.2 22.7 22.7 Mercantile: street floor 50–30 4.7–2.8 6.3–10.5 3.4 9.7–13.9 19.9–33.1 10.7 30.6–43.8<br><br>Other sales floors 60–50 5.6–4.7 5.3–6.3 3.4 8.7–9.7 16.7–19.9 10.7 27.4–30.6 Shopping center, Europee 3.2 0.3–1.3 3.5–4.5 10 1.0–4.0 11.0–14.0 Warehouse 1000–300 92.9–27.9 0.4–1.2 — 0.4–1.2 1.3–3.8 — 1.3–3.8 Hotels, nursing homes 300–200 27.9–18.6 0.8–1.2 3.4 4.2–4.6 2.5–3.8 10.7 13.2–14.5 Apartmentsg 300–200 27.9–18.6 0.8–1.2 See note g See note g 2.5–3.8 See note g See note g|
|Part B. Internal Heat Sources—Electric Lighting|
|Sensible Heat Gainh (Btu/h ft2 of Floor Area)<br><br>Sensible Heat Gainh (W/m2 of Floor Area)<br><br>Function<br><br>DF (daylight factor)<1 1<DF<4h DF>4h DF<1 1<DF<4h DF>4h|
|Office 5.1 2.0 0.5 16.1 6.3 1.6 School: elementary 6.3–6.8 2.5–2.7 0.6–0.7 19.9–21.5 7.9–8.5 1.9–2.2 School: secondary, college 6.3–6.8 2.5–2.7 0.6–0.7 19.9–21.5 7.9–8.5 1.9–2.2 Health care<br><br>Sleeping (hospital) 6.8 2.7 0.7 21.5 8.5 2.2 In-patient (clinic) 6.8 2.7 0.7 21.5 8.5 2.2<br><br>Assembly 3.8 1.5 0.4 12.0 4.7 1.3 Restaurantsi 6.3 2.5 0.6 19.9 7.9 1.9 Mercantile 5.1–6.8 2.0–2.7 0.5–0.7 16.1–21.5 6.3–8.5 1.6–2.2 Warehouse 2.4 1.0 0.2 7.6 3.2 0.6 Hotels, nursing homes 6.8 2.7 0.7 21.5 8.5 2.2 Apartmentsg Up to 6.8 Up to 2.7 Up to 0.7 Up to 21.5 Up to 8.5 Up to 2.2|
|Part C. Heat Gain through Envelopej|
|(Btu/h ft2 of Floor Area) Outdoor Design Temperature<br><br>(W/m2 of Floor Area) Outdoor Design Temperature<br><br>90°F 100°F 32°C 38°C|
|I. Gains through externally shaded windowsk:<br><br>Findratio,<br><br>total window area total floor area<br><br>, thenmultiplyby 16 21 50 66<br><br>II. Gains through opaque walls:<br><br>Findratio,<br><br>totalopaque wall area total floorr area<br><br>× (Uwall), thenmultiplyby 15 25 8 14<br><br>III. Gains through roofs:<br><br><br>Findratio,<br><br>totalopaque roof area total floorr area<br><br>× (Uroof), thenmultiplyby 35 45 19 25|


APPENDICES

TABLE F.3 Approximate Summer Heat Gains from Occupants, Equipment, Lighting, and Envelope (Continued)

|Part D. Summary Gains|
|---|
|I. Passive cooling systems for (thermally) “open” buildings Cross-ventilation Stack ventilation Nighttime or “open” hours of thermal mass/night ventilation<br><br>Total gains: Add Parts A, B, and C to obtain cooling load, in Btu/h ft2 (W/m2), of floor area.<br><br>II. Passive cooling systems for (thermally) “closed” buildings Roof ponds Evaporative cooling Daytime or “closed” hours of thermal mass/night ventilation<br><br><br>Total gains: Add Parts A, B, C, and E to obtain cooling load, in Btu/h ft2 (W/m2), of floor area.|
|Part E. Gains from Infiltration/Ventilation of “Closed” Buildings|
|Outdoor Design Temperature<br><br>Outdoor Design Temperature<br><br>90°F 100°F 32°C 38°C|
|Infiltration: Findratio,<br><br>total window opaquewall area tota<br><br>+<br><br>llfloor area<br><br>,thenmultiplyby 1.0 1.9 3.2 6.0<br><br>Ventilation: Findknown,<br><br>totalcfm of outdoor air totalflooor area,ft2<br><br>,thenmultiplyby 16 27 — —<br><br>Findknown,<br><br>total L/s of outdoor air totalflooorarea,m2<br><br>,thenmultiplyby — — 9.9 16.8|


aLower density from elevator population estimates, Chapter 31; higher density from fire population estimates, Chapter 24. Lower density for whole-building estimates; higher density for single-space estimates. bSensible gains per adult from Table F.8 for activities as stated. cThe typical “miscellaneous” load of 1 W/ft2 (10.8 W/m2) produces 3.4 Btu/h ft2. dP. Komor, “Space Cooling Demand from Office Plug Loads,” in ASHRAE Journal, December 1997. This is considerably lower than the typical 2 to 4 W/ft2 (21.5 to 43.1 W/m2) for offices used by many designers. eAdapted from S. R. Hastings (1994). Passive Solar Commercial and Institutional Buildings, International Energy Agency, John Wiley & Sons, Chichester, UK. fBased on total area of restaurant + kitchen. From ACSA (1994). Design with PV. Association of Collegiate Schools of Architecture, Washington, DC.; data from Electric Power Research Institute. gResidential internal gains are often assumed at 230 Btu/h per occupant plus 1200 to 1600 Btu/h total from appliances (68 W per person, plus 350 to 470 W total from appliances). hAdapted from Northwest Power Planning Council (1983). Maximum Lighting Standards, Portland, OR. Values shown for DF ≥ 1 assume automatic dimming in the presence of daylight. iLighting is often much lower in sit-down than in fast-food restaurants. jAveraged from the more specific data found in Table F.5. kIf windows are not externally shaded, see Table F.6 for multipliers, which will vary by orientation.

APPENDICES

- Appendix F.indd 1651 9/21/09 7:41:38 PM


|Name, Function<br><br>Location Floor<br><br>Area<br><br>2(ft) Area Ratio,<br><br>South Glass<br><br>Floor Area System Type<br><br>(see Apx. H) Approx. LCRApprox. SSF<br><br>====ACH0.5ACH1.0ACH0.5ACH1.0|![image 2076](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2076.png)<br><br>Dove Publication,<br><br>Pecos, N.M.<br><br>Office<br><br>Warehouse 2660<br><br>5040 0.37<br><br>0.11 aaaa372543%51%<br><br>DGB1 and WWB4<br>DGC1<br><br><br>![image 2077](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2077.png)<br><br>Karen Terry House,<br><br>Santa Fe, N.M. 8500.45DGC1221752%60%<br><br>![image 2078](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2078.png)<br><br>Kelbaugh House,<br><br>Princeton, N.J. bc16400.49TWE2, DGB1, and SSB413962%72%<br><br>![image 2079](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2079.png)<br><br>First Village, Unit 1,<br><br>Santa Fe, N.M. bc18000.22SSE1493138%52%|
|---|---|


====ACH0.5ACH1.0ACH0.5ACH1.0

aaaaB4372543%51%

nd SSB413962%72%

493138%52%

221752%60%

. H) Approx. LCRApprox. SSF

ype

===LCRload-to-collector ratio. ACHair change per hour. SSFsolar saving fraction.

TABLE F.4Design Data for Some Early Passive Solar Buildings

F.4PASSIVESOLARBUILDINGCHARACTERISTICS

cIncludes sunspace south glazing but not sunspace floor area.

aTreating office and warehouse as one large zone.

bNot including sunspace floor area.

APPENDICES

###### 1652

- Appendix F.indd 1652 9/21/09 7:41:39 PM


|Part A. Mass Walls, Roofs, and Floors<br><br>Outdoor Design<br><br>Temperature<br><br>°°29.4C32.235.037.740.543.3Daily Temperature85F9095100105110<br><br>aLMLMHLMHMHHHRangeLMLMHLMHMHHH|Walls|5.73.58.56.33.511.39.16.311.89.111.814.6 1.Masonry walls,<br><br>200-mm (8-in.)<br><br>block or brick10.36.315.311.36.320.316.311.321.316.321.326.3<br><br>5.02.77.75.52.710.58.35.511.18.311.113.82.Partitions, frame<br><br>masonry 9.05.014.010.05.019.015.010.020.015.020.025.0<br><br>1.40.04.21.90.06.94.71.97.54.77.510.32.507.53.5012.58.53.513.58.513.518.5|Ceilings and Roofs|1.Ceilings under<br><br>naturally<br><br>vented attic or<br><br>vented flat roof<br><br>21.118.823.821.618.826.624.421.627.224.427.230.0—dark38.034.043.039.034.048.044.039.049.044.049.054.0<br><br>16.614.919.417.214.422.220.017.222.720.022.725.5—light30.026.035.031.026.040.036.031.041.036.041.046.0<br><br>2.Built-up roof,<br><br>no ceiling<br><br>21.118.823.321.618.826.624.421.627.224.427.230.0—dark38.034.043.039.034.048.044.039.049.044.049.054.0<br><br>16.614.919.417.214.422.220.217.222.720.022.725.5—light30.026.035.031.026.040.036.031.041.036.041.046.0<br><br>5.02.77.75.52.710.58.35.511.18.311.113.8 3.Ceilings under<br><br>unconditioned<br><br>rooms9.05.014.010.05.019.015.010.020.015.020.025.0|Floors|5.02.77.75.52.710.58.35.511.18.311.113.8 1.Over<br><br>unconditioned<br><br>rooms9.05.014.010.05.019.015.010.020.015.020.025.0<br><br>0.00.00.00.00.00.00.00.00.00.00.00.0<br><br>2.Over basement,<br><br>enclosed crawl<br><br>space, or concrete<br><br>slab on ground000000000000<br><br>5.02.77.75.52.710.58.35.511.18.311.113.8 3.Over open<br><br>crawl space9.05.014.010.05.019.015.010.020.015.020.025.0|
|---|---|---|---|---|---|---|


5.02.77.719.015.010.020.015.020.025.0

5.02.77.719.015.010.020.015.020.025.0

1.40.04.212.58.53.513.58.513.518.5

20.316.311.321.316.321.326.35.73.58.5

21.118.823.8248.044.039.049.044.049.054.0

16.614.919.4140.036.031.041.036.041.046.0

19.015.010.020.015.020.025.05.02.77.7

19.015.010.020.015.020.025.05.02.77.7

21.118.823.3248.044.039.049.044.049.054.0

16.614.919.4140.036.031.041.036.041.046.0

°29.4C395100105110

LMLLMHMHHH

00000000.00.00.0

F.5DESIGNTEMPERATUREDIFFERENCESFOROPAQUEENVELOPEASSEMBLIES

TABLE F.5 Design Equivalent Temperature Differences (DETD)

APPENDICES

###### 1653

- Appendix F.indd 1653 9/21/09 7:41:40 PM


| | |M<br><br>1<br><br>1<br><br>1<br><br>1<br><br>1<br><br>3|
|---|---|---|
| | |8 4<br><br>9<br><br>6<br><br>H<br><br>10|
| | |7<br><br>9<br><br>M<br><br>11<br><br>13<br><br>12<br><br>35|
| | |L<br><br>10<br><br>13<br><br>16<br><br>14<br><br>12|
| |2<br><br>5<br><br>7<br><br>6<br><br>3<br><br>H| |
| |4<br><br>8<br><br>9<br><br>6<br><br>M<br><br>10<br><br>32| |
|L<br><br>7<br><br>9<br><br>11<br><br>13<br><br>12| | |


LMHHHOrientationLMLMHLMHMHHH

63291214South1161611621161121162126

