°°29.4C8414385F9095100105110

853111316NE and NW1491914924191424192429

1076131618East and West181323181328231828232833

964121417SE and SW161121161126211626212631

42071013North8313831813818131823

Source:AASHRAE Handbook—Fundamentals;BASHRAE HandbookFundamentalsPart, 1981Part, 1997—; both © by the American Society of Heating, Refrigerating and Air-Conditioning Engineers,

°°°°°°From Appendix B, mean daily range column: L is less than 16F (9C); M is 16 to 25F (9 to 14C); H is greater than 25F (14C).

Part B. Frame Walls and Doors

Outdoor Design Temperature

aDaily Temperature Range

TABLE F.5Design Equivalent Temperature Differences (DETD)(Continued)

aDaily temperature range: L (low), M (medium), H (high).

APPENDICES

Inc., Atlanta, GA.

###### 1654

|2Part A. SI: W/m|Outdoor<br><br>aDesign Temp. Regular Single GlassRegular Double GlassHeat-Absorbing Double GlassClear Triple Glass<br><br>29.432.235.037.740.543.329.432.235.037.740.543.329.432.235.037.740.543.329.432.235.0|No Awnings or Inside Shading<br><br>North72.685.297.8110.4123.0138.859.966.275.882.088.394.737.944.153.760.066.272.653.760.063.1<br><br>NE and NW176.6189.3202.0214.6227.1243.0145.1151.4161.0167.2173.6179.985.191.4101.0107.2113.6119.9132.6135.7138.9<br><br>East and west255.5268.1280.8293.4306.0321.9214.6220.9230.3236.7243.0249.2132.6138.9148.2154.6160.9167.2195.7198.8202.6<br><br>SE and SW220.9233.4246.0258.8271.3287.1186.1192.4202.0208.2214.6220.9110.4116.8126.2132.6138.9145.1167.2173.6176.7<br><br>South126.2138.9151.4164.0176.7192.4104.1110.4119.9126.2132.6138.966.075.875.882.088.394.794.797.9104.1<br><br>Horiz. skylight504.8517.4530.0542.7555.2571.0438.6444.9454.3460.7467.0473.2280.8296.6296.6302.9309.1315.6397.6400.7407.0|Draperies or Venetian Blinds<br><br>North47.360.072.685.197.9113.637.944.153.760.066.272.628.334.744.150.456.863.134.737.944.2<br><br>NE and NW101.0113.6126.2138.9151.4167.285.191.4101.0107.2113.6119.963.169.478.985.191.497.975.882.085.1<br><br>East and west151.4164.0176.7189.3202.0217.7132.6138.9148.2154.6161.0167.294.7101.0110.4116.8123.0129.3119.9123.0129.3<br><br>E and SW126.2138.9151.4164.0176.7192.4110.4116.8126.2132.6138.9145.175.882.091.497.9104.1110.4101.0104.1107.2<br><br>South72.585.197.9110.4123.0138.963.169.478.985.191.497.947.353.763.175.875.882.056.860.066.2|Roller Shades Half-Drawn<br><br>North56.869.482.092.7102.2123.047.353.763.169.475.882.031.637.947.353.760.066.241.044.247.3<br><br>NE and NW126.2138.9151.4164.0176.7192.4119.9126.2135.7142.0148.2154.675.882.091.497.9104.1110.4107.2110.4110.4<br><br>East and west192.5205.0217.7230.3243.0258.8170.3176.7186.1192.4198.8205.0110.4116.8126.2132.5138.9145.1154.6154.6157.8<br><br>SE and SW164.0176.7189.3202.0214.6230.3145.1151.4161.0167.2173.6179.994.7101.0110.4123.0123.0129.3129.3132.6135.7<br><br>South91.4104.1116.8129.3142.0157.885.191.4101.0107.2113.6119.956.863.172.678.985.191.478.982.082.0|bAwnings<br><br>North63.175.888.3101.0113.6129.341.047.356.863.169.475.831.637.947.353.760.066.234.737.941.0<br><br>NE and NW66.278.991.4104.1116.8132.644.250.460.066.272.678.934.741.050.456.863.169.437.941.044.2<br><br>East and west69.482.094.7107.2119.9135.744.250.460.066.272.678.937.944.253.660.066.272.637.941.044.2<br><br>SE and SW66.278.991.4104.1116.8132.644.250.460.066.272.678.934.741.050.456.863.169.437.941.044.2<br><br>South66.275.888.3101.0113.6129.341.047.356.863.169.475.834.741.050.456.863.169.434.737.941.0|
|---|---|---|---|---|---|


North6.947.353.760.066.234.737.941.0

South6.050.456.863.169.434.737.941.0

NE and NW6.050.456.863.169.437.941.044.2

East and west6.253.660.066.272.637.941.044.2

SE and SW6.050.456.863.169.437.941.044.2

North7.153.760.066.272.653.760.063.1

North4.744.150.456.863.134.737.944.2

South7.763.175.875.882.056.860.066.2

South12.875.882.088.394.794.797.9104.1

NE and NW10.478.985.191.497.975.882.085.1

NE and NW17.4101.0107.2113.6119.9132.6135.7138.9

East and west25.9148.2154.6160.9167.2195.7198.8202.6

SE and SW22.8126.2132.6138.9145.1167.2173.6176.7

Horiz. skylight50.6296.6302.9309.1315.6397.6400.7407.0

East and west15.0110.4116.8123.0129.3119.9123.0129.3

E and SW12.091.497.9104.1110.4101.0104.1107.2

North5.947.353.760.066.241.044.247.3

South9.172.678.985.191.478.982.082.0

NE and NW12.091.497.9104.1110.4107.2110.4110.4

East and west19.8126.2132.5138.9145.1154.6154.6157.8

SE and SW16.0110.4123.0123.0129.3129.3132.6135.7

29235.037.740.543.329.432.235.0

aDesign Temp. Absorbing Double GlassClear Triple Glass

F.6HEATGAINS(COOLINGLOADS)THROUGHGLASS

TABLE F.6Design Cooling Load Factors through Glass

APPENDICES

Outdoor

###### 1655

|2Part B. I-P: Btu/h ft|Outdoor<br><br>aDesign Temp. Regular Single GlassRegular Double GlassHeat-Absorbing Double GlassClear Triple Glass<br><br>859095100105110859095100105110859095100105110859095|No Awnings or Inside Shading<br><br>North232731353944192124262830121417192123171920<br><br>NE and NW566064687277464851535557272932343638424344<br><br>East and west8185899397102687073757779424447495153626364<br><br>SE and SW707478828691596164666870353740424446535556<br><br>South404448525661333538404244192124262830303133<br><br>Horiz. skylight1601641681721761811391411441461481508991949698100126127129|Draperies or Venetian Blinds<br><br>North15192327313612141719212391114161820111214<br><br>NE and NW323640444853272932343638202225272931242627<br><br>East and west485256606469424447495153303235373941383941<br><br>SE and SW404448525661353740424446242629313335323334<br><br>South232731353944202225272931151720222426181921|Roller Shades Half-Drawn<br><br>North182226303439151720222426101215171921131415<br><br>NE and NW404448525661384043454749242629313335343535<br><br>East and west616569737782545659616365353740424446494950<br><br>SE and SW525660646873464851535557303235373941414243<br><br>South293337414550272932343638182023252729252626|bAwnings<br><br>North202428323641131518202224101215171921111213<br><br>NE and NW212529333742141619212325111316182022121314<br><br>East and west222630343843141619212325121417192123121314<br><br>SE and SW212529333742141619212325111316182022121314<br><br>South212428323641131518202224111316182022111213|
|---|---|---|---|---|---|


North24101215171921111213

NE and NW25111316182022121314

East and we25121417192123121314

SE and SW25111316182022121314

South24111316182022111213

NE and NW57272932343638424344

East and we79424447495153626364

SE and SW70353740424446535556

NE and NW38202225272931242627

East and we53303235373941383941

SE and SW46242629313335323334

110859095100105110859095

North30121417192123171920

South44192124262830303133

North2391114161820111214

South31151720222426181921

North26101215171921131415

NE and NW49242629313335343535

East and we65353740424446494950

SE and SW57303235373941414243

South38182023252729252626

Horiz. skylig1508991949698100126127129

Design Tem Heat-Absorbing Double GlassClear Triple Glass

Source:ASHRAE Handbook—Fundamentals© by the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., Atlanta, GA. Reprinted by permission from the 1981.

aBased on indoor design temperature of 75ºF (23.8ºC) and outdoor design temperatures as indicated. Interpolate to obtain factors for outdoor design temperatures other than those given.

bFor other external shading devices that completely shade the glass at any orientation, use the values for “Awnings, north.”

ds

ing

n

TABLE F.6Design Cooling Load Factors through Glass(Continued)

APPENDICES

Outdoor

###### 1656

- Appendix F.indd 1656 9/21/09 7:41:42 PM


APPENDIX F 1657

F.7 HEAT GAINS (COOLING LOADS) DUE TO INFILTRATION/VENTILATION

- TABLE F.7 Sensible Cooling Load Factors Due to Infiltration and Ventilation

Source: © by the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., Atlanta, GA. Reprinted by permission from the 1981 ASHRAE Handbook—Fundamentals.

F.8 HEAT GAINS FROM BUILDING OCCUPANTS

- TABLE F.8 Rates of Heat Gain from Occupants of Conditioned Spaces


|Design Temperature °C Design Temperature ºF 29.4 32.2 35.0 37.7 41.5 43.3 Units Condition Units 85 90 95 100 105 110|
|---|
|2.2 3.5 4.7 6.0 6.9 8.2 W/m2 Infiltration, per<br><br>gross exposed wall area<br><br>Btu/h ft2 0.7 1.1 1.5 1.9 2.2 2.6<br><br>6.8 9.9 13.6 16.7 19.8 23.6 W per L/s Mechanical ventilation<br><br>Btu/h per cfm 11.0 16.0 22.0 27.0 32.0 38.0|


Heat Gain W Btu/h

Latenta Heat Seated at theater Theater,

Sensiblea Heat

Latenta Heat

Sensiblea Heat

Adult Male Adjustedb

Adult Male Adjustedb

Activity Location

115 95 65 30 390 330 225 105 Seated at theater,

matinee

115 105 70 35 390 350 245 105 Seated, very light

Theater, night

night

130 115 70 45 450 400 245 155

Offices, hotels, apartments

work

140 130 75 55 475 450 250 200

Moderately active office work

Offices, hotels, apartments

160 130 75 55 550 450 250 200

Standing, light work; walking

Department or retail store

Walking, standing Drug store, bank

160 145 75 70 550 500 250 250

Sedentary work Restaurantc 170 160 80 80 590 550 275 275 Light bench work Factory 235 220 80 140 800 750 275 475 Moderate dancing Dance hall 265 250 90 160 900 850 305 545 Walking 4.8 km/h (3 mph), light machine work

Factory 295 295 110 185 1000 1000 375 625

Bowlingd Bowling alley

440 425 170 255 1500 1450 580 870

Heavy work Factory 440 425 170 255 1500 1450 580 870 Heavy machine

Factory 470 470 185 285 1600 1600 635 965 Athletics Gymnasium 585 525 210 315 2000 1800 710 1090

work, lifting

Source: Reprinted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., Atlanta, GA from the 1997 ASHRAE Handbook—Fundamentals.

APPENDICES

aAll values are rounded to the nearest 5 W (and 5 Btu/h). Based on 75°F (24°C) room dry-bulb temperature. For 80°F (27°C) room dry-bulb temperature, the total heat remains the same but the sensible heat values should be decreased by approximately 20% and the latent heat values increased accordingly.

bAdjusted heat gain based on the normal percentage of men, women, and children for the application listed, assuming that the gain from an adult female is 85% (and from children 75%) of that from an adult male.

cAdjusted heat gain includes 60 Btu/h (18 W) for food per individual: 50% sensible, 50% latent. dAssume only one person per alley actually bowling and all others as sitting, standing, or walking slowly.

- F.9 HEAT GAINS FROM OFFICE EQUIPMENT


TABLE F.9 Rates of Heat Gain from Office Equipment

|Recommended Rate of Heat Gain<br><br>Appliance<br><br>Maximum Input Rating (W) W Btu/h|
|---|
|Check processing workstation, 12 pockets 4,800 2,460 8,410|
|Computer Devices<br><br>Communication/transmission 1,800–4,600 1,640–2,810 5,600–9,600 Disk drives/mass storage 1,000–10,000 1,000–6,570 3,412–22,420 Microcomputer 100–600 90–530 300–1,800 Minicomputer 2,200–6,600 2,200–6,600 7,500–15,000 Optical reader 3,000–6,000 2,350–4,980 8,000–17,000 Plotters 75 63 214<br><br>Printers<br><br>Letter quality, 30–45 characters/min 350 292 1,000 Line, high speed, 5000 or more lines/min 1,000–5,300 730–3,810 2,500–13,000 Line, low speed, 300–600 lines/min 450 376 1,280 Tape drives 1,200–6,500 1,000–4,700 3,500–15,000 Terminal 90–200 80–180 270–600<br><br>Copiers/Duplicators<br><br>Copiers, large; 30–67a copies/min 1,700–6,600 1,700–6,600 5,800–22,500 Copiers, small; 6–30a copies/min 460–1,700 460–1,700 1,570–5,800 Feeder 30 30 100 Microfilm printer 450 450 1,540 Sorter/collator 60–600 60–600 200–2,050<br><br>Audio Equipment<br><br>Cassette recorders/players 60 60 200 Receiver/tuner 100 100 340 Signal analyzer 60–650 60–650 90–2,220<br><br>Mail Processing<br><br>Folding machine 125 80 270 Inserting machine, 3600–6800 pieces/h 600–3,300 390–2,150 1,330–7,340 Labelling machine, 1,500–30,000 pieces/h 600–6,600 390–4,300 1,330–14,700 Postage meter 230 150 510<br><br>Vending Machines<br><br>Cigarette 72 72 250 Cold food/beverage 1,150–1,920 575–960 1,960–3,280 Hot beverage 1,725 862 2,940 Snack 240–275 240–275 820–940<br><br>Miscellaneous<br><br>Barcode printer 440 370 1,260 Cash registers 60 48 160 Coffee maker, 10 cups 1,500 1,050 sensible<br><br>450 latent<br><br>3,580 sensible 1,540 latent<br><br>Microfiche reader/printer 1,150 1,150 3,920 Microwave oven, 28 L (1 ft3) 600 400 1,360 Paper shredder 250–3,000 200–2,420 680–8,250 Water cooler, 30 L/h (32 qt/h) 1,750 1,750 5,970|


APPENDICES

Source: Excerpted with permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., Atlanta, GA, from the 1997 ASHRAE Handbook—Fundamentals.

aInput of power is not proportional to capacity.

|Manufacturer’s<br><br>Rating<br><br>Watts<br><br>Recommended Rate of<br><br>Heat Gain (W)<br><br>Description/<br><br>Usage Manufacturer’s<br><br>Rating<br><br>Btu/h<br><br>Recommended Rate of<br><br>Heat Gain (Btu/h)<br><br>Description/<br><br>UsageSensibleLatentTotalApplianceSensibleLatentTotal|Electrical Appliances|Blower type1580675120785Hair dryerBlower type5,4002,3004002,700<br><br>Helmet type 60 heatersHair dryerHelmet type<br><br>at 25 W<br><br>91.44-cm normal use 700<br><br>1500 550<br><br>250 100<br><br>50 650<br><br>300 Permanent wave<br><br>machine 60 heaters at 25 W<br><br>36-in. normal use 2,400<br><br>5,000<br><br>1,870<br><br>850 330<br><br>150<br><br>2,200<br><br><br>1,000<br><br>1.27-cm diameter<br><br>0.95-cm diameter 28<br><br>56 28<br><br>56 Neon sign, per linear<br><br>bmeter/foot of tube 0.5-in. diameter<br><br>0.375-in. diameter 30<br><br>60 30<br><br>60<br><br>1100190350540Sterilizer, instrument3,75065012001,850<br><br>202102102 Magnetic card<br><br>typewriter690350350<br><br>Running176017601760Small copierRunning6,0006,0006,000<br><br>Standby880880880Standby3,0003,0003,000<br><br>Running351535153515Large copierRunning12,00012,00012,000<br><br>Standby176017601760Standby6,0006,0006,000|Gas-Burning Appliances|Lab Burners<br><br>1.1-cm barrel880495125620Bunsen0.4375-in. barrel3,0001,6804302,100<br><br>3.8 cm wide14658202051025Fishtail1.5 in. wide5,0002,8007003,500<br><br>2.54-cm diameter17609852451230Meeker1-in. diameter6,0003,3608404,200<br><br>Mantle type58553060590Gas light, per burnerMantle type2,0001,8002002,000|
|---|---|---|---|---|


3.8 cm wide1.5 in. wide5,0002,8007003,500

2.54-cm diameter1-in. diameter6,0003,3608404,200

Mantle typeurnerMantle type2,0001,8002002,000

1.1-cm barrel0.4375-in. barrel3,0001,6804302,100

150 2,200

1,000

60 30

60

ment3,75065012001,850

Blower typeBlower type5,4002,3004002,700

UsageeSensibleLatentTotal

Recommended Rate of

Heat Gain (Btu/h)

StandbyStandby6,0006,0006,000

RunningRunning12,00012,00012,000

StandbyStandby3,0003,0003,000

RunningRunning6,0006,0006,000

850 330

690350350

Source:ASHRAE Handbook—© by the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., Atlanta, GA. Reprinted by permission from the 1981

0.375-in. diameter 30

5,000 1,870

Usage Manufacturer’s

Rating

36-in. normal use 2,400

Btu/h

91.44-cm normal use e60 heaters at 25 W

bf tube 0.5-in. diameter

Description/

Helmet type 60 heatHelmet type

pliances

iances

0.95-cm diameter linear

aTABLE F.10Rate of Heat Gain from Miscellaneous Appliances

- F.10HEATGAINSFROMAPPLIANCES


bfootI-P (Btu/h) values are per linearof tube.

aFor residential appliances, see Table 8.6.

APPENDICES

Description/

1.27-cm diameter

Fundamentals.

at 25 W

###### 1659

F.11 CLIMATE DATA FOR BUILDING COOLING

TABLE F.11 Cooling Climate Dataa for Some North American Cities

No. Hours 8 A.M.–4 P.M. (°F) 55 < DB < 69 (°C) 13 < DB < 21

SI Units CDD10 °C

I-P Units CDD50 °F

City, State (or Province)

Albuquerque, New Mexico 3908 703 2171 Albany, New York 2525 605 1403 Amarillo, Texas 4128 680 2293 Atlanta, Georgia 5038 749 2799 Baltimore, Maryland 3683 593 2046 Birmingham, Alabama 5206 760 2892 Brownsville, Texas 8777 422 4876 Boise, Idaho 2807 647 1559 Boston, Massachusetts 2897 713 1609 Buffalo, New York 2468 697 1371 Burlington, Vermont 2228 637 1238 Calgary, Alberta 1167 NA 648 Charleston, South Carolina 5722 767 3179 Cheyenne, Wyoming 1886 608 1048 Chicago, Illinois (O’Hare) 2941 613 1634 Columbia, Missouri 3752 633 2084 Columbus, Ohio 3119 708 1733 Denver, Colorado 2732 739 1518 Detroit, Michigan 3199 632 1777 Dodge City, Kansas 5001 637 2272 El Paso, Texas 5488 735 3049 Fort Wayne, Indiana 3077 601 1709 Fort Worth, Texas 6174 772 3430 Fresno, California 5350 785 2972 Great Falls, Montana 1993 641 1107 Honolulu, Hawaii 9949 69 5527 Houston, Texas 7215 703 4008 Jackson, Mississippi 5900 640 3278 Jacksonville, Florida 6847 674 3804 Lake Charles, Louisiana 6813 668 3785 Las Vegas, Nevada 6745 719 3747 Los Angeles, California 4777 1849 2654 Louisville, Kentucky 4000 636 2222 Lubbock, Texas 4833 743 2685 Madison, Wisconsin 2389 658 1327 Medford, Oregon 2989 749 1661 Memphis, Tennessee 5467 851 3037 Miami, Florida 9474 259 5263 Minneapolis, Minnesota 2680 566 1489 Montreal, Quebec 2146 NA 1192 Nashville, Tennessee 4689 749 2605 New Orleans, Louisiana 6910 789 3893 New York (Central Park), New York 3643 790 2019 Norfolk, Virginia 4478 685 2488 Oklahoma City, Oklahoma 4972 733 2762 Omaha, Nebraska 3618 586 2010 Ottawa, Ontario 2045 NA 1136 Philadelphia, Pennsylvania 3623 646 2013 Phoenix, Arizona 8425 746 4681 Pittsburgh, Pennsylvania 2836 700 1576 Portland, Maine 1943 665 1079 Portland, Oregon 2517 1060 1398 Raleigh, North Carolina 4499 740 2499

APPENDICES

APPENDIX F 1661

TABLE F.11 Cooling Climate Data for Some North American Cities (Continued)

|City, State, or Province<br><br>I-P Units CDD50 °F<br><br>No. Hours 8 A.M.–4 P.M. (°F) 55 < DB < 69 (°C) 13 < DB < 21<br><br>SI Units CDD10 °C|
|---|
|Regina, Saskatchewan 1620 NA 900 Richmond, Virginia 4223 716 2346 Sacramento, California 4474 990 2486 Salt Lake City, Utah 3276 586 1820 San Antonio, Texas 7170 690 3983 San Diego, California 5223 1911 2902 San Francisco, California 2883 1796 1602 Saint Louis, Missouri 4193 614 2329 Seattle–Tacoma, Washington 2021 982 1123 Sioux City, Iowa 3149 602 1749 Tampa, Florida 8239 592 4577 Topeka, Kansas 3880 608 2156 Toronto, Ontario 2370 NA 1317 Tucson, Arizona 6921 716 3845 Tulsa, Oklahoma 5150 591 2861 Vancouver, British Columbia 1536 NA 853 Washington, DC 3734 657 2074 Winnipeg, Manitoba 1784 NA 991|


Source: ANSI/ASHRAE Standard 90.1-1989, Energy Efficient Design of New Buildings Except Low-Rise Residential Buildings. © by the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., Atlanta, GA. NA = not available

APPENDICES

|Part A.I-P Units|Tube<br><br>Temperatures (ºF)<br><br>Air<br><br>Velocity (ft/min) Total<br><br>Flow Rate<br><br>3(ft/h) Flow<br><br>per Tube<br><br>3(ft/h)<br><br>Peak<br><br>Sensible<br><br>Cooling<br><br>(Btu/h ft)Soil, No. of Tubes, Arrangement Diameter<br><br>(in.)Length (ft) bDepth<br><br>c (ft)SoilIntake Air|Sandy soil; 8 tubes, radial10100873º67–105º22057,6007,20020<br><br>Silt loam, wet; 9 tubes,<br><br>radial (3 trenches) 51508–11.573º62–95º50060,0004,00011<br><br>Silt loam; 22 tubes, parallel at 4 ft101808–972º70–94º500359,70016,35030<br><br>Silt loam; 5 tubes, parallel122601063º60–92º530123,60024,72040|Part B.SI Units|Tube<br><br>Temperatures (ºC) Air<br><br>Velocity<br><br>(m/s) Total<br><br>Flow Rate<br><br>3(m/h) Flow<br><br>per Tube<br><br>3(m/h)<br><br>Peak<br><br>Sensible<br><br>Cooling<br><br>(W/m)Soil, No. of Tubes, Arrangement Diameter<br><br>(cm.)Length (m) bDepth<br><br>c (m)SoilIntake Air|Sandy soil; 8 tubes, radial2530.52.423º19.4–40.6º1.11,63220419.7<br><br>Silt loam, wet; 9 tubes,<br><br>radial (3 trenches) 13462.4–3.523º16.7–35º2.51,08012010.6<br><br>Silt loam; 22 tubes, parallel at 1.2 m25552.4–2.722º21.1–34.4º2.510,20046329.5<br><br>Silt loam; 5 tubes, parallel3079317º15.6–33.3º2.73,50069638.8|
|---|---|---|---|---|---|


(Btu/h ft)Soil, No. of Tube

Sensible

Sensible

Cooling

Cooling

(W/m)Soil, No. of Tube

Peak

Peak

Silt loam; 22 tubes722º21.1–34.4º2.510,20046329.5

radial (3 trenche 523º16.7–35º2.51,08012010.6

Silt loam; 5 tubes,17º15.6–33.3º2.73,50069638.8

Sandy soil; 8 tubes23º19.4–40.6º1.11,63220419.7

Sandy soil; 8 tubes73º67–105º22057,6007,20020

radial (3 trenche 73º62–95º50060,0004,00011

Silt loam; 22 tubes72º70–94º500359,70016,35030

Silt loam; 5 tubes,63º60–92º530123,60024,72040

per Tube

per Tube

3(m/h)

3(ft/h)

3(m/h) Flow

3(ft/h) Flow

Flow Rate

Flow Rate

(m/s) Total

Velocity (ft/min) Total

Source:Passive and Low Energy Cooling of BuildingsGivoni, B. 1994.. Van Nostrand Reinhold, New York. I-P conversions added by the authors of this book.

Velocity

Temperatures (ºC) Air

Air

cSoilIntake Air

cSoilIntake Air

Temperatures (ºF)

Part A.I-P Units

Part B.SI Units

bTubes often slope to drain the condensation that occurs as air reaches the dewpoint within the tube.

b

b

F.12DESIGNDATAFOREARTHTUBES

cIntake air temperature range during the period of study.

aTABLE F.12Earth Tube Applications

aCentral Illinois farm applications, summertime.

APPENDICES

Silt loam, wet; 9 tu

Silt loam, wet; 9 tu

###### 1662

F.13 PSYCHROMETRIC CHARTS

![image 2080](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2080.png)

sea level, standard atmospheric pressure (29.921 in. Hg).

Fig.F.1Psychrometric chart, I-P units. Conditions at

(Courtesy of the Carrier Corporation.)

APPENDICES

###### 1663

![image 2081](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2081.png)

, Longman Group Ltd., Publishers. Courtesy of theHandbook

(Adapted from S. V. Szokolay, 1980,Environmental Science

Australian Institute of Refrigeration, Air Conditioning and

sea level, standard atmospheric pressure (101.325 kPa).

Fig.F.2Psychrometric chart, SI units. Conditions at

APPENDICES

Heating.)

###### 1664

- Appendix F.indd 1664 9/21/09 7:41:46 PM


##### A P P E N D I X G

###### Standards/Guidelines for Energy- and Resource-Efficient Building Design

nature of these guidance documents and their formats. Obtain complete information regarding the most current versions of each of these documents from ASHRAE (www.ashrae.org) or USGBC (www.usgbc.org).

This appendix provides extracts from ASHRAE Standard 90.1 and the U.S. Green Building Council (USGBC) Leadership in Energy and Environmental Design (LEED) rating system for new construction. The purpose of these extracts is to show the general

###### APPENDICES

1665

- Appendix G.indd 1665 9/21/09 7:44:18 PM


G.1 SAMPLE OF PRESCRIPTIVE BUILDING ENVELOPE REQUIREMENTS EXTRACTED FROM ANSI/ASHRAE/ IESNA STANDARD 90.1-2007: ENERGY STANDARD FOR BUILDINGS EXCEPT LOW-RISE RESIDENTIAL BUILDINGS

###### TABLE G.1 ASHRAE 90.1: Building Envelope Requirements for Climate Zone 5

|Nonresidential Residential Semiheated Assembly Insulation Assembly Insulation Assembly Insulation Opaque Elements Maximum Min. R-Value Maximum Min. R-Value Maximum Min. R-Value|
|---|
|Roofs<br><br>Insulation entirely above deck<br><br>U-0.048 R-20.0 ci U-0.048 R-20.0 ci U-0.119 R-7.6 ci<br><br>Metal building U-0.065 R-19.0 U-0.065 R-19.0 U-0.097 R-10.0 Attic and other<br><br>U-0.027 R-38.0 U-0.027 R-38.0 U-0.053 R-19.0<br><br>Walls, Above Grade Mass U-0.090 R-11.4 ci U-0.080 R-13.3 ci U-0.151a R-5.7 cia Metal building U-0.113 R-13.0 U-0.057 R-13.0 + R-13.0 U-0.123 R-11.0 Steel-framed U-0.064 R-13.0 + R-7.5 ci U-0.064 R-13.0 + R-7.5 ci U-0.124 R-13.0 Wood-framed and other<br><br>U-0.064 R-13.0 + R-3.8 ci U-0.051 R-13.0 + R-7.5 ci U-0.089 R-13.0<br><br>Walls, Below Grade<br><br>Belowgrade wall<br><br>C-0.119 R-7.5 ci C-0.119 R-7.5 ci C-1.140 NR<br><br>Floors Mass U-0.074 R-10.4 ci U-0.064 R-12.5 ci U-0.137 R-4.2 ci Steel joist U-0.038 R-30.0 U-0.038 R-30.0 U-0.052 R-19.0 Wood-framed and other<br><br>U-0.033 R-30.0 U-0.033 R-30.0 U-0.051 R-19.0<br><br>Slab-on-Grade Floors Unheated F-0.730 NR F-0.540 R-10 for 24 in. F-0.730 NR Heated F-0.860 R-15 for 24 in. F-0.860 R-15 for 24 in. F-1.020 R-7.5 for 12 in. Opaque Doors<br><br>Swinging U-0.700 U-0.500 U-0.700 Non swinging U-0.500 U-0.500 U-1.450|


APPENDICES

- Appendix G.indd 1666 9/21/09 7:44:19 PM


APPENDIX G 1667

TABLE G.1 ASHRAE 90.1: Building Envelope Requirements for Climate Zone 5 (Continued)

|Nonresidential Residential Semiheated<br><br>Assembly Assembly Max. Assembly Assembly Max. Assembly Assembly Max. Fenestration Max. U SHGC Max. U SHGC Max. U SHGC|
|---|
|Vertical Glazing, 0%–40% of Wall<br><br>Nonmetal framing (all)b<br><br>U-0.35 SHGC-0.40 U-0.35 SHGC-0.40 U-1.20 NR<br><br>Metal framing (curtainwall/storefront)c<br><br>U-0.45 SHGC-0.40 U-0.45 SHGC-0.40 U-1.20 NR<br><br>Metal framing (entrance door)c<br><br>U-0.80 SHGC-0.40 U-0.80 SHGC-0.40 U-1.20 NR<br><br>Metal framing (all other)c<br><br>U-0.55 SHGC-0.40 U-0.55 SHGC-0.40 U-1.20 NR<br><br>Skylight with Curb, Glass, % of Roof<br><br>0–2.0% Uall-1.17 SHGCall-0.49 Uall-1.17 SHGCall-0.49 Uall-1.98 SHGCall-NR 2.1–5.0% Uall-1.17 SHGCall-0.39 Uall-1.17 SHGCall-0.39 Uall-1.98 SHGCall-NR Skylight with Curb, Plastic, % of Roof<br><br>0–2.0% Uall-1.10 SHGCall-0.77 Uall-1.10 SHGCall-0.77 Uall-1.90 SHGCall-NR 2.1–5.0% Uall-1.10 SHGCall-0.62 Uall-1.10 SHGCall-0.62 Uall-1.90 SHGCall-NR Skylight without Curb, All, % of Roof<br><br>0–2.0% Uall-0.69 SHGCall-0.49 Uall-0.69 SHGCall-0.49 Uall-1.36 SHGCall-NR 2.1–5.0% Uall-0.69 SHGCall-0.39 Uall-0.69 SHGCall-0.39 Uall-1.36 SHGCall-NR|


Source: Reprinted by permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., from ANSI/ ASHRAE/IESNA Standard 90.1-2007, Energy Standard for Buildings Except Low-Rise Residential Buildings (I-P Edition).

aException to Section A3.1.3.1 applies. bNonmetal framing includes framing materials other than metal with or without metal reinforcing or cladding. cMetal framing includes metal framing with or without thermal break. The “all other” subcategory includes operable windows, fixed windows, and non-entrance doors. NR = no requirement. ci = continuous insulation.

Note: Zone 5 is one of eight U.S. climate zones identified in Standard 90.1, and covers the upper midwest and similar climate areas moving toward the west coast. Units are customary I-P units.

APPENDICES

G.2 PROJECT CHECKLIST FROM LEED 2009 FOR NEW CONSTRUCTION AND MAJOR RENOVATIONS

TABLE G.2 LEED 2009 for New Construction and Major Renovations Project Checklist LEED 2009 Green Building Rating System for New Construction & Major Renovations (April 2009)

|Project Checklist|
|---|
|Sustainable Sites Prerequisite 1 Construction Activity Pollution Prevention<br><br>Credit 1 Site Selection<br>Credit 2 Development Density & Community Connectivity<br>Credit 3 Brownfield Redevelopment<br>Credit 4 Alternative Transportation<br>Credit 5 Site Development<br>Credit 6 Stormwater Design<br>Credit 7 Heat Island Effect<br>Credit 8 Light Pollution Reduction<br><br><br>Water Efficiency Prerequisite 1 Water Use Reduction<br><br>Credit 1 Water Efficient Landscaping<br>Credit 2 Innovative Wastewater Technologies<br>Credit 3 Water Use Reduction Energy & Atmosphere<br><br><br>Prerequisite 1 Fundamental Commissioning of the Building Energy Systems<br>Prerequisite 2 Minimum Energy Performance<br>Prerequisite 3 Fundamental Refrigerant Management<br><br><br>Credit 1 Optimize Energy Performance<br>Credit 2 On-Site Renewable Energy<br>Credit 3 Enhanced Commissioning<br>Credit 4 Enhanced Refrigerant Management<br>Credit 5 Measurement & Verification<br>Credit 6 Green Power<br><br><br>Materials & Resources Prerequisite 1 Storage & Collection of Recyclables<br><br>Credit 1 Building Reuse<br>Credit 2 Construction Waste Management<br>Credit 3 Materials Reuse<br>Credit 4 Recycled Content<br>Credit 5 Regional Materials<br>Credit 6 Rapidly Renewable Materials<br>Credit 7 Certified Wood Indoor Environmental Quality<br><br><br>Prerequisite 1 Minimum Indoor Air Quality Performance<br>Prerequisite 2 Environmental Tobacco Smoke (ETS) Control<br><br><br>Credit 1 Outdoor Air Delivery Monitoring<br>Credit 2 Increased Ventilation<br>Credit 3 Construction IAQ Management Plan<br>Credit 4 Low-Emitting Materials<br>Credit 5 Indoor Chemical & Pollutant Source Control<br>Credit 6 Controllability of Systems<br>Credit 7 Thermal Comfort<br>Credit 8 Daylight & Views Innovation & Design Process<br><br><br>Credit 1 Innovation in Design<br>Credit 2 LEED Accredited Professional<br><br><br>Regional Priority Credit 1 Regional Priority|


APPENDICES

Source: Extracted from LEED 2009 (April 2009); used with permission of the U.S. Green Building Council (www.usgbc.org).

##### A P P E N D I X H

###### Annual Solar Performance

as many locations. The specifications for all 94 systems are listed in Table H.1, so the original source may be consulted if a proposed passive system is not reasonably represented by one of those included in this appendix. Figure H.1 illustrates the configurations of the sunspace systems. Table H.2 gives thermal properties for materials commonly used in passive solar buildings.

There are 4 parts to this appendix: Tables H.1 through H.3 and Figure H.1. Table H.3 lists projected performance information for 30 passive solar heating systems (3 water wall, 9 Trombe wall, 9 direct gain, and 9 sunspace) for the U.S. and Canadian locations shown in Fig. C.1. The information is extracted fromPassive Solar Heating Analysis, which lists a total of 94 systems for about twice

###### APPENDICES

1669

- Appendix H.indd 1669 9/21/09 7:45:05 PM


TABLE H.1 Characteristics of Selected Passive Solar Heating Systems

|Part A. Water Wall Systems|
|---|
|Designation<br><br>Thermal Storage Capacitya Btu/ft2 ºF (kJ/m2 ºC)<br><br>Wall Thickness in. (mm)<br><br>No. of Glazings<br><br>Wall Surface<br><br>Night Insulation|
|WW-A1 15.6 (319) 3 (76) 2 Normal No<br>WW-A2 31.2 (637) 6 (152) 2 Normal No<br>WW-A3b 46.8 (956) 9 (229) 2 Normal No<br>WW-A4 62.4 (1275) 12 (305) 2 Normal No<br>WW-A5 93.6 (1912) 18 (457) 2 Normal No<br>WW-A6 124.8 (2550) 24 (610) 2 Normal No<br><br><br>WW-B1 46.8 (956) 9 (229) 1 Normal No<br>WW-B2 46.8 (956) 9 (229) 3 Normal No<br>WW-B3 46.8 (956) 9 (229) 1 Normal Yes<br>WW-B4b 46.8 (956) 9 (229) 2 Normal Yes<br>WW-B5 46.8 (956) 9 (229) 3 Normal Yes WW-C1 46.8 (956) 9 (229) 1 Selective No WW-C2b 46.8 (956) 9 (229) 2 Selective No WW-C3 46.8 (956) 9 (229) 1 Selective Yes WW-C4 46.8 (956) 9 (229) 2 Selective Yes<br>|
|Part B. Trombe Wall Systems: Vented|
|Designation<br><br>Thermal Storage Capacityc Btu/ft2 ºF (kJ/m2 ºC)<br><br>Wall Thicknessc in. (mm)<br><br>ρckd (Btu2/h ft4 ºF2)<br><br>No. of Glazings<br><br>Wall Surface<br><br>Night Insulation|
|TW-A1b 15 (306) 6 (152) 30 2 Normal No<br>TW-A2b 22.5 (460) 9 (229) 30 2 Normal No<br>TW-A3b 30 (613) 12 (305) 30 2 Normal No<br>TW-A4b 45 (919) 18 (457) 30 2 Normal No<br><br><br>TW-B1 15 (306) 6 (152) 15 2 Normal No<br>TW-B2 22.5 (460) 9 (229) 15 2 Normal No<br>TW-B3b 30 (613) 12 (305) 15 2 Normal No<br>TW-B4 45 (919) 18 (457) 15 2 Normal No TW-C1 15 (306) 6 (152) 7.5 2 Normal No TW-C2 22.5 (460) 9 (229) 7.5 2 Normal No TW-C3 30 (613) 12 (305) 7.5 2 Normal No TW-C4 45 (919) 18 (457) 7.5 2 Normal No<br><br><br>TW-D1 30 (613) 12 (305) 30 1 Normal No<br><br>TW-D2 30 (613) 12 (305) 30 3 Normal No<br><br>TW-D3 30 (613) 12 (305) 30 1 Normal Yes<br><br>TW-D4b 30 (613) 12 (305) 30 2 Normal Yes TW-D5 30 (613) 12 (305) 30 3 Normal Yes<br><br>TW-E1 30 (613) 12 (305) 30 1 Selective No TW-E2b 30 (613) 12 (305) 30 2 Selective No TW-E3 30 (613) 12 (305) 30 1 Selective Yes<br><br>TW-E4 30 (613) 12 (305) 30 2 Selective Yes<br><br><br><br><br><br><br>|


APPENDICES

Note: Vented systems may be made to perform as unvented systems by sealing both top and bottom vent openings.

|Part C. Trombe Wall Systems: Unvented|
|---|
|Designation<br><br>Thermal Storage Capacityc Btu/ft2 ºF (kJ/m2 ºC)<br><br>Wall Thicknessc in. (mm)<br><br>ρckd (Btu2/h ft4 ºF2)<br><br>No. of Glazings<br><br>Wall Surface<br><br>Night Insulation|
|TW-F1 15 (306) 6 (152) 30 2 Normal No<br>TW-F2 22.5 (460) 9 (229) 30 2 Normal No<br>TW-F3b 30 (613) 12 (305) 30 2 Normal No<br>TW-F4 45 (919) 18 (457) 30 2 Normal No<br><br><br>TW-G1 15 (306) 6 (152) 15 2 Normal No<br>TW-G2 22.5 (460) 9 (229) 15 2 Normal No<br>TW-G3 30 (613) 12 (305) 15 2 Normal No<br>TW-G4 45 (919) 18 (457) 15 2 Normal No<br><br><br>TW-H1 15 (306) 6 (152) 7.5 2 Normal No<br>TW-H2 22.5 (460) 9 (229) 7.5 2 Normal No<br>TW-H3 30 (613) 12 (305) 7.5 2 Normal No<br>TW-H4 45 (919) 18 (457) 7.5 2 Normal No<br><br><br>TW-I1 30 (613) 12 (305) 30 1 Normal No<br><br>TW-I2 30 (613) 12 (305) 30 3 Normal No<br><br>TW-I3 30 (613) 12 (305) 30 1 Normal Yes<br><br>TW-I4 30 (613) 12 (305) 30 2 Normal Yes TW-I5 30 (613) 12 (305) 30 3 Normal Yes<br><br>TW-J1 30 (613) 12 (305) 30 1 Selective No TW-J2b 30 (613) 12 (305) 30 2 Selective No TW-J3 30 (613) 12 (305) 30 1 Selective Yes<br><br>TW-J4 30 (613) 12 (305) 30 2 Selective Yes<br><br><br><br><br><br><br>|
|Part D. Direct-Gain Systems|
|Designation<br><br>Thermal Storage Capacityc Btu/ft2 ºF (kJ/m2 ºC)<br><br>Mass Thicknessc in. (mm)<br><br>Ratio of Mass to Glazing Area<br><br>No. of Glazings<br><br>Night Insulation|
|DG-A1b 30 (613) 2 (51) 6 2 No<br>DG-A2b 30 (613) 2 (51) 6 3 No<br>DG-A3b 30 (613) 2 (51) 6 2 Yes<br><br><br>DG-B1b 45 (919) 6 (152) 3 2 No<br>DG-B2b 45 (919) 6 (152) 3 3 No<br>DG-B3b 45 (919) 6 (152) 3 2 Yes DG-C1b 60 (1226) 4 (102) 6 2 No DG-C2b 60 (1226) 4 (102) 6 3 No DG-C3b 60 (1226) 4 (102) 6 2 Yes<br>|


###### APPENDICES

|Part E. Sunspace Systems|
|---|
|Designation Type Tilt (Degrees) Common Wallf End Wallsg Night Insulation|
|SS-A1b Attached 50 Masonry Opaque No<br>SS-A2 Attached 50 Masonry Opaque Yes<br>SS-A3 Attached 50 Masonry Glazed No<br>SS-A4 Attached 50 Masonry Glazed Yes<br>SS-A5 Attached 50 Insulated Opaque No<br>SS-A6 Attached 50 Insulated Opaque Yes<br>SS-A7 Attached 50 Insulated Glazed No<br>SS-A8 Attached 50 Insulated Glazed Yes<br><br><br>SS-B1b Attached 90/30 Masonry Opaque No<br>SS-B2b Attached 90/30 Masonry Opaque Yes<br>SS-B3b Attached 90/30 Masonry Glazed No<br>SS-B4 Attached 90/30 Masonry Glazed Yes<br>SS-B5 Attached 90/30 Insulated Opaque No<br>SS-B6 Attached 90/30 Insulated Opaque Yes<br>SS-B7 Attached 90/30 Insulated Glazed No<br>SS-B8 Attached 90/30 Insulated Glazed Yes SS-C1b Semi-enclosed 90 Masonry Common No SS-C2b Semi-enclosed 90 Masonry Common Yes SS-C3 Semi-enclosed 90 Insulated Common No SS-C4 Semi-enclosed 90 Insulated Common Yes<br><br><br>SS-D1 Semi-enclosed 50 Masonry Common No<br><br>SS-D2 Semi-enclosed 50 Masonry Common Yes<br><br>SS-D3 Semi-enclosed 50 Insulated Common No<br><br>SS-D4 Semi-enclosed 50 Insulated Common Yes<br><br>SS-E1b Semi-enclosed 90/30 Masonry Common No SS-E2b Semi-enclosed 90/30 Masonry Common Yes SS-E3b Semi-enclosed 90/30 Insulated Common No<br><br>SS-E4 Semi-enclosed 90/30 Insulated Common Yes<br><br><br><br><br><br><br>|


Source: Reprinted by permission of the American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., from Passive Solar Heating Analysis, 1984, by J. D. Balcomb et al. SI units added by the text authors; not part of the original source.

aPer unit of projected area. bListed in this book.

cThe thermal storage capacity is per projected area of south aperture (ft2 of glazing) or, equivalently, the quantity ρct. The wall thickness (t) is listed only as an approximate guide by assuming that ρc = 30 Btu/ft3 ºF (ρ of 150 lb/ft3 and c of 0.2 Btu/lb ºF), typical of ordinary concrete. Example: for DGA1 thermal storage capacity, (30 Btu/ft3 ºF) × (2 in./12 in/ft) × (6 ft2 of mass/1 ft2 of glazing) = 30 Btu/ft2 ºF.

dρck is the product of the density (lb/ft3), specific heat (Btu/lb ºF), and thermal conductivity (Btu/h ft ºF); see Table H.2. eSee Fig. H.1 for additional description.

fCommon walls should provide closable openings that total at minimum 6% (maximum 15%) of the wall area. Insulated common walls should have minimum R-10 insulation and thermal mass in water at a minimum of 3.8 gal/ft2 (0.5 ft3/ft2) of projected area (155 L/m2 or 0.15 m3/m2). Masonry common walls should have a minimum 3:1 (mass:glass) area ratio.

gOpaque end walls are strongly recommended; glazed end walls perform more poorly in most winter climates and are subject to severe summer overheating.

APPENDICES

![image 2082](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2082.png)

![image 2083](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2083.png)

![image 2084](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2084.png)

![image 2085](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2085.png)

![image 2086](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2086.png)

###### APPENDICES

Fig. H.1 Types of sunspaces, described in Table H.1, Part E. Types (a) and (b) are considered attached to the building; types (c), (d), and (e) are considered semi-enclosed by the building. The architectural detail at the sides of type (d) is insignificant; no shading of the sunspace by the building was accounted for in the performance estimates in Table H.2. (Reprinted by permission from J. D. Balcomb et al., Passive Solar Heating Analysis; © 1984. American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA.)

|aMaterialSource ρDensity,<br><br>33lb/ft(kg/m) Specific Heat,c<br><br>Btu/lb ºF (kJ/kg ºC) ρHeat Capacity,c<br><br>3 Btu/ftºF<br><br>3(kJ/mºC) Conductivity,k<br><br>Btu/h ºF ft<br><br>(W/m ºC) ρDiffusivity,k/c<br><br>22 ft/h (m/s) ρck<br><br>242 Btu/h ftºF<br><br>242 (kJ/s mºC)|Water162.3 (997)1.0 (4.18)62.3 (4174)<br><br>Concrete2, 3144 (2304)0.21 (0.88)30.3 (2030)0.89 (1.54)0.029 (0.00076)27.0 (3126)<br><br>Concrete block2, 3<br><br>Heavy weight135 (2160)0.21 (0.88)28.4 (1903)0.74 (1.28)0.026 (0.00067)21.0 (2436)<br><br>Medium weight105 (1680)0.22 (0.92)23.1 (1548)0.41 (0.71)0.018 (0.00046)9.5 (1099)<br><br>Light weight85 (1360)0.23 (0.96)19.6 (1313)0.27 (0.47)0.014 (0.00036)5.3 (617)<br><br>Brick1, 4<br><br>Paving135 (2160)0.19 (0.80)25.7 (1722)0.75 (1.30)0.029 (0.00075)19.3 (2239)<br><br>Face130 (2080)0.19 (0.80)24.7 (1655)0.75 (1.30)0.030 (0.00079)18.5 (2152)<br><br>Building120 (1920)0.19 (0.80)22.8 (1528)0.42 (0.73)0.018 (0.00048)9.6 (1116)<br><br>Mortar or grout1116 (1856)0.20 (0.84)23.2 (1554)0.42 (0.73)0.018 (0.00047)9.7 (1134)<br><br>Adobe580 (1280)0.20 (0.84)16.0 (1072)0.38 (0.66)0.024 (0.00062)6.1 (708)<br><br>100 (1600)20.0 (1340)0.75 (1.30)0.038 (0.00097)15.0 (1742)<br><br>Gypsum or plasterboard150 (800)0.26 (1.09)13.0 (871)0.097 (0.17)0.058 (0.0002)1.3 (148)<br><br>Douglas fir plywood134 (544)0.29 (1.21)9.9 (663)0.067 (0.12)0.007 (0.00018)0.7 (80)<br><br>Hardwood145 (720)0.30 (1.26)13.5 (905)0.092 (0.16)0.007 (0.00018)1.2 (145)|
|---|---|


Technical Notes on Brick Construction4.“Brick Passive Solar Heating Systems. Material Properties—Part IV,”43D, Brick Institute of America, 1750 Old Meadow Road, Mc Lean, VA, September/October

Note:Concrete and masonry products can be manufactured in a variety of densities. The values listed are for the most commonly available products. The thermal properties of concrete and concrete

5.Benjamin T. Rogers, private communication; and W. L. Sibbitt, measurements at Los Alamos National Laboratory. Note that the thermal conductivity of adobe varies greatly with moisture content,

Research and Development Bulletin RD058.01B3. D. Whiting, A. Litvin, and S. E. Goodwin, “Specific Heat of Selected Concretes,”, Portland Cement Association, 5420 Old Orchard Road, Skokie, IL.

242(kJ/s mºC)

242Btu/h ftºF

20.0 (1340)0.75 (1.30)0.038 (0.00097)15.0 (1742)

Heavy weig(0.88)28.4 (1903)0.74 (1.28)0.026 (0.00067)21.0 (2436)

Medium we(0.92)23.1 (1548)0.41 (0.71)0.018 (0.00046)9.5 (1099)

Paving(0.80)25.7 (1722)0.75 (1.30)0.029 (0.00075)19.3 (2239)

Face(0.80)24.7 (1655)0.75 (1.30)0.030 (0.00079)18.5 (2152)

Building(0.80)22.8 (1528)0.42 (0.73)0.018 (0.00048)9.6 (1116)

Concrete(0.88)30.3 (2030)0.89 (1.54)0.029 (0.00076)27.0 (3126)

Mortar or gro(0.84)23.2 (1554)0.42 (0.73)0.018 (0.00047)9.7 (1134)

Light weigh(0.96)19.6 (1313)0.27 (0.47)0.014 (0.00036)5.3 (617)

Gypsum or pl(1.09)13.0 (871)0.097 (0.17)0.058 (0.0002)1.3 (148)

Hardwood(1.26)13.5 (905)0.092 (0.16)0.007 (0.00018)1.2 (145)

Adobe(0.84)16.0 (1072)0.38 (0.66)0.024 (0.00062)6.1 (708)

Douglas fir ply(1.21)9.9 (663)0.067 (0.12)0.007 (0.00018)0.7 (80)

22ft/h (m/s) ρck

(W/m ºC) ρDiffusivity,k/c

Source:Passive Solar Heating AnalysisReprinted by permission from, © 1984, American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., Atlanta, GA.

2. “Calculating the Steady State U-Value of Concrete Masonry Walls,” Expanded Shale, Clay, and Slate Institute, 4905 Del Ray Avenue, Bethesda, MD.

3(kJ/mºC) Conductivity,k

Btu/h ºF ft

aHandbook—Fundamentals1. ASHRAE 1981(American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., Atlanta, GA).

(kJ/kg ºC) ρHeat Capacity,c

ρ= =+ρ20.023 kcblock vary with density. Empirical correlations between these properties are0.05e1/(3.9340.006).and

Water.18)62.3 (4174)

3Btu/ftºF

Mate Heat,c

TABLE H.2Thermal Properties of Various Materials

which is part of the reason for the wide range quoted.

APPENDICES

Concrete bloc

1980.

Brick

TABLE H.3 Annual Passive Heating Performance: SSF

For each location, degree days listed are DD65F (DD18.3C). For a description of SSF (solar savings fraction) see Fig. 8.7; the LCR (load– collector ratio) is described in Section 8.10(f). LCR units are Btu/DDF ft2 (Wh/DDC m2).

United States

MONTGOMERY, ALABAMA SSF (%) 2272 DD65 (1263) Type LCR = 200 100 70 50 40 30 25 20

TUCSON, ARIZONA SSF (%) 1758 DD65 (978) Type LCR = 200 100 70 50 40 30 25 20

(1135) (567) (397) (284) (227) (170) (142) (114)

(1135) (567) (397) (284) (227) (170) (142) (114)

WWA3 31 52 64 75 82 89 93 96 WWB4 37 62 75 85 91 96 98 99 WWC2 37 61 74 84 90 95 97 99

WWA3 17 29 38 48 55 64 70 77 WWB4 18 36 48 60 68 78 83 89 WWC2 18 36 47 59 67 76 82 88

- TWA1 25 38 47 56 63 72 78 84
- TWA2 27 44 55 65 73 81 86 91
- TWA3 28 46 58 69 76 84 89 93
- TWA4 27 46 58 69 77 85 89 94 TWB3 25 42 53 64 72 81 86 91 TWD4 33 56 69 80 86 93 96 98 TWE2 35 57 70 81 87 93 96 98 TWF3 24 42 53 65 73 81 86 91 TWJ2 31 54 67 78 85 92 95 97


- TWA1 17 24 29 35 40 46 51 57
- TWA2 16 26 33 41 46 54 60 67
- TWA3 15 26 34 43 49 58 63 70
- TWA4 14 26 34 43 49 58 64 72 TWB3 14 24 31 39 45 54 60 67 TWD4 17 33 43 54 62 72 78 84 TWE2 18 34 44 55 63 72 78 84 TWF3 12 23 30 39 45 54 60 67 TWJ2 15 31 41 52 60 70 76 82 DGA1 12 21 28 34 39 45 49 53 DGA2 13 23 31 39 45 53 58 64 DGA3 15 27 37 47 55 64 70 77


- DGA1 24 41 52 62 68 76 80 84
- DGA2 24 43 54 65 72 81 85 89
- DGA3 27 49 62 74 80 87 90 93


- DGB1 24 44 58 69 76 83 87 91
- DGB2 25 45 59 72 79 87 91 94
- DGB3 27 50 65 78 85 91 94 96 DGC1 28 51 66 78 84 90 93 95 DGC2 28 51 66 79 85 92 95 97 DGC3 31 56 72 84 90 95 96 98


- DGB1 12 22 29 37 43 51 56 62
- DGB2 13 24 32 41 49 58 65 71
- DGB3 15 28 38 49 57 68 75 82 DGC1 14 25 34 43 50 60 66 72 DGC2 15 27 36 47 55 66 72 79 DGC3 18 32 42 55 64 75 81 87


- SSA1 33 51 62 72 79 86 90 94
- SSB1 29 45 55 66 73 81 86 91 SSB2 35 55 67 77 84 90 94 97 SSB3 27 43 53 64 71 79 84 89
- SSC1 28 47 59 70 77 86 90 94 SSC2 32 54 66 78 84 91 94 97


- SSA1 21 32 40 48 55 63 68 75
- SSB1 17 28 35 42 48 56 62 68

- SSB2 21 35 44 54 61 70 76 82
- SSB3 17 26 33 40 46 54 59 66


- SSC1 15 26 34 43 49 58 64 71 SSC2 17 31 41 51 58 68 74 80


- SSE1 35 55 67 77 83 90 93 96
- SSE2 41 64 76 85 91 95 97 99
- SSE3 30 46 56 67 73 82 86 91


- SSE1 20 33 42 51 58 67 72 78
- SSE2 23 40 51 62 69 78 83 88
- SSE3 18 28 35 43 48 56 62 68


FORT SMITH, ARKANSAS SSF (%) 3338 DD65 (1856) Type LCR = 200 100 70 50 40 30 25 20

PHOENIX, ARIZONA SSF (%) 1556 DD65 (865) Type LCR = 200 100 70 50 40 30 25 20

(1135) (567) (397) (284) (227) (170) (142) (114)

(1135) (567) (397) (284) (227) (170) (142) (114)

WWA3 11 21 29 37 43 51 57 64 WWB4 12 27 37 49 57 67 73 80 WWC2 12 27 37 48 55 65 72 79

WWA3 33 54 66 77 83 90 93 96 WWB4 39 64 76 86 91 96 98 99 WWC2 39 63 75 85 90 95 97 99 TWA1 26 40 49 58 65 73 79 84 TWA2 29 46 56 67 74 82 87 91 TWA3 29 48 59 70 77 85 89 93 TWA4 29 48 60 71 78 86 90 94 TWB3 26 44 55 66 73 82 86 91 TWD4 35 58 70 81 87 93 96 98 TWE2 36 59 71 82 88 93 96 98 TWF3 26 44 55 67 74 82 87 92 TWJ2 33 56 68 79 86 92 95 97

- TWA1 14 19 23 27 31 36 40 45
- TWA2 12 20 25 31 36 43 48 54
- TWA3 11 19 26 33 38 46 51 58
- TWA4 10 19 25 33 38 46 52 59 TWB3 10 18 23 30 35 43 48 54 TWD4 12 25 34 44 51 61 67 75 TWE2 13 26 35 44 52 61 67 75 TWF3 8 16 22 29 34 42 47 54 TWJ2 10 23 32 41 48 58 65 72


- DGA1 8 14 19 24 28 33 36 39
- DGA2 9 17 23 29 35 42 46 52
- DGA3 11 21 28 37 44 53 59 66


- DGA1 26 43 54 64 70 77 81 85
- DGA2 26 45 56 67 74 82 86 90
- DGA3 29 51 64 75 81 87 91 93


- DGB1 8 15 19 25 30 36 40 46
- DGB2 9 17 23 31 36 45 51 58
- DGB3 11 21 29 38 45 56 63 71 DGC1 10 18 24 30 36 44 50 56 DGC2 11 20 27 35 42 52 59 66 DGC3 13 24 32 43 51 63 70 78


- DGB1 27 47 60 71 77 84 87 91
- DGB2 27 48 61 73 80 88 91 94
- DGB3 29 53 67 79 85 91 94 96 DGC1 31 54 58 79 85 90 93 95 DGC2 30 54 68 80 86 92 95 97 DGC3 33 59 74 85 90 95 96 98


- SSA1 16 25 31 38 43 50 55 62
- SSB1 13 21 26 33 37 44 49 55

- SSB2 15 27 35 43 50 59 64 71
- SSB3 12 19 25 30 35 41 46 52


- SSC1 10 19 25 32 37 45 51 57 SSC2 11 23 31 40 47 56 62 69


- SSA1 34 52 62 73 79 86 90 94
- SSB1 29 46 56 67 73 81 86 90

- SSB2 36 56 67 78 84 90 93 96
- SSB3 28 44 54 64 71 79 84 89


- SSC1 30 49 61 72 78 86 90 94 SSC2 34 56 68 79 85 91 94 97


APPENDICES

- SSE1 14 24 31 39 45 53 58 65
- SSE2 16 30 39 50 57 66 72 79
- SSE3 14 21 27 33 37 44 49 55


- SSE1 36 56 67 77 83 90 93 96
- SSE2 42 64 76 85 90 95 97 99
- SSE3 30 47 57 67 74 82 86 91


SACRAMENTO, CALIFORNIA SSF (%) 2845 DD65 (1582) Type LCR = 200 100 70 50 40 30 25 20

FRESNO, CALIFORNIA SSF (%) 2657 DD65 (1477) Type LCR = 200 100 70 50 40 30 25 20

(1135) (567) (397) (284) (227) (170) (142) (114)

(1135) (567) (397) (284) (227) (170) (142) (114)

WWA3 18 31 39 48 55 63 68 74 WWB4 19 37 49 60 67 76 81 87 WWC2 20 37 48 59 66 75 80 85

WWA3 18 31 40 49 56 64 69 75 WWB4 20 38 49 61 68 77 82 87 WWC2 20 38 49 60 67 76 81 86

- TWA1 18 25 30 36 41 47 51 57
- TWA2 17 27 34 42 47 55 60 66
- TWA3 16 28 35 44 50 58 63 69
- TWA4 15 27 35 44 50 58 64 70 TWB3 15 25 32 40 46 54 60 66 TWD4 18 34 44 55 62 71 76 82 TWE2 20 35 45 56 63 71 77 82 TWF3 13 24 32 40 46 54 59 66 TWJ2 17 32 42 53 60 69 74 80


- TWA1 18 26 31 37 41 48 52 58
- TWA2 18 28 35 42 48 55 60 67
- TWA3 17 28 36 44 50 58 64 70
- TWA4 16 28 36 44 51 59 64 71 TWB3 15 26 33 41 47 55 60 67 TWD4 19 35 45 56 63 72 77 83 TWE2 20 36 46 56 63 72 77 83 TWF3 14 25 32 40 47 55 60 66 TWJ2 17 33 43 53 60 69 75 81 DGA1 14 23 30 36 41 47 50 54 DGA2 14 25 33 41 47 54 59 65 DGA3 17 30 39 49 56 65 70 76


- DGA1 13 23 29 36 40 46 49 53
- DGA2 14 25 32 40 46 54 58 64
- DGA3 16 29 38 48 55 64 69 75


- DGB1 13 23 31 39 44 51 55 60
- DGB2 14 25 34 43 50 58 64 70
- DGB3 16 30 39 50 58 67 73 79 DGC1 16 27 36 45 51 59 63 69 DGC2 16 29 39 49 56 65 70 76 DGC3 19 33 44 56 63 73 79 85


- DGB1 14 24 31 39 45 52 56 61
- DGB2 15 26 35 44 50 59 64 70
- DGB3 17 30 40 51 58 68 74 80 DGC1 16 28 37 46 52 60 64 70 DGC2 17 30 39 49 56 65 71 77 DGC3 19 34 45 56 64 74 79 85 SSA1 22 34 41 49 54 61 66 72 SSB1 19 29 36 43 49 56 61 66 SSB2 22 36 45 54 60 69 74 79 SSB3 18 28 34 41 46 53 58 64 SSC1 16 28 36 44 50 59 64 70 SSC2 18 33 42 52 59 68 73 79


- SSA1 22 33 41 48 54 61 65 71
- SSB1 19 29 36 43 48 55 60 66

- SSB2 22 36 45 54 60 68 73 79
- SSB3 18 28 34 41 46 53 57 63


- SSC1 16 27 35 44 50 58 63 69 SSC2 18 32 42 51 58 67 72 78


- SSE1 21 34 42 50 56 64 68 74
- SSE2 24 41 50 60 67 75 79 84
- SSE3 20 30 36 43 48 55 60 65


- SSE1 22 34 42 51 57 64 69 75
- SSE2 25 41 51 61 67 75 80 85
- SSE3 20 30 36 44 49 56 60 66


SAN DIEGO, CALIFORNIA SSF (%) 1512 DD65 (841) Type LCR = 200 100 70 50 40 30 25 20

LOS ANGELES, CALIFORNIA SSF (%) 1793 DD65 (997) Type LCR = 200 100 70 50 40 30 25 20

(1135) (567) (397) (284) (227) (170) (142) (114)

(1135) (567) (397) (284) (227) (170) (142) (114)

WWA3 39 61 73 83 89 94 97 98 WWB4 46 71 83 91 95 98 99 100 WWC2 45 70 82 91 95 98 99 100

WWA3 37 58 70 81 87 93 95 98 WWB4 43 68 80 89 93 97 99 99 WWC2 42 67 79 88 93 97 98 99

- TWA1 30 45 55 65 72 80 85 90
- TWA2 34 52 64 74 81 88 92 95
- TWA3 35 55 67 78 84 91 94 97
- TWA4 34 55 67 78 85 91 94 97 TWB3 31 51 62 73 80 88 92 95 TWD4 41 65 77 87 92 96 98 99 TWE2 43 66 78 88 92 97 98 99 TWF3 31 51 63 74 81 89 92 96 TWJ2 39 63 76 86 91 96 98 99


- TWA1 29 43 52 62 69 77 82 88
- TWA2 32 49 60 71 78 86 90 94
- TWA3 33 52 63 74 81 88 92 96
- TWA4 32 52 64 75 82 89 93 96 TWB3 29 48 59 70 77 85 90 94 TWD4 39 62 74 85 90 95 97 99 TWE2 40 63 75 85 91 95 97 99 TWF3 29 48 59 71 78 86 90 94 TWJ2 37 60 72 83 89 94 97 98 DGA1 29 47 58 68 74 81 85 89 DGA2 29 49 60 71 78 85 89 93 DGA3 32 55 68 79 84 90 93 95


- DGA1 31 51 62 72 78 84 88 91
- DGA2 31 52 64 74 81 88 91 95
- DGA3 34 58 71 81 87 92 94 95


- DGB1 32 56 69 79 85 90 93 95
- DGB2 32 56 70 81 87 93 95 97
- DGB3 35 61 75 86 91 95 96 97 DGC1 37 63 77 87 91 95 96 97 DGC2 36 63 77 87 92 96 98 99 DGC3 39 68 82 91 94 97 98 98


- DGB1 30 52 65 76 82 88 91 94
- DGB2 30 52 66 78 84 91 94 96
- DGB3 33 57 72 83 89 94 96 97 DGC1 34 59 73 84 89 93 95 96 DGC2 34 58 73 84 90 95 97 98 DGC3 37 63 78 89 93 96 97 98


- SSA1 43 62 73 82 88 93 95 98
- SSB1 37 56 67 77 83 89 93 96

- SSB2 45 66 77 86 91 95 97 99
- SSB3 36 54 65 75 81 88 92 95


- SSC1 36 56 68 79 85 92 95 97 SSC2 40 63 75 85 91 95 97 99


- SSA1 41 60 71 80 86 92 95 97
- SSB1 35 53 64 74 81 88 91 95 SSB2 42 64 75 84 89 94 97 98 SSB3 34 52 63 73 79 87 90 94
- SSC1 33 53 65 76 83 90 93 96 SSC2 38 60 72 83 88 94 96 98


APPENDICES

- SSE1 45 67 78 86 91 95 97 99
- SSE2 52 75 85 92 96 98 99 100
- SSE3 38 57 67 77 83 90 93 96


- SSE1 43 64 75 84 90 94 97 98
- SSE2 50 73 83 91 95 98 99 100
- SSE3 36 54 65 75 81 88 92 95


- Appendix H.indd 1676 9/21/09 7:45:11 PM


DENVER, COLORADO SSF (%) 6022 DD65 (3348) Type LCR = 100 70 50 40 30 25 20 15

SAN FRANCISCO, CALIFORNIA SSF (%) 3050 DD65 (1696) Type LCR = 200 100 70 50 40 30 25 20

(567) (397) (284) (227) (170) (142) (114) (85)

(1135) (567) (397) (284) (227) (170) (142) (114)

WWA3 21 29 37 43 52 58 66 75 WWB4 27 38 50 58 68 75 82 89 WWC2 27 37 48 56 67 73 80 88 TWA1 19 23 27 31 37 41 46 53 TWA2 19 25 31 36 44 49 55 64 TWA3 19 26 33 39 47 52 59 69 TWA4 18 25 33 39 47 53 61 70 TWB3 17 23 30 36 43 49 56 65 TWD4 25 34 44 52 62 68 76 85 TWE2 26 35 45 52 62 69 76 85 TWF3 16 22 29 35 43 48 55 65 TWJ2 23 32 42 49 59 66 74 83 DGA1 14 19 25 28 33 37 40 45 DGA2 16 22 30 35 43 47 53 61 DGA3 20 28 37 44 54 61 68 76 DGB1 14 19 25 30 37 42 48 54 DGB2 17 23 31 37 46 52 60 68 DGB3 21 29 38 46 57 65 73 82 DGC1 17 24 31 37 46 52 59 66 DGC2 20 27 36 43 53 60 68 77 DGC3 24 33 43 52 64 72 80 88 SSA1 25 31 38 44 51 56 63 71 SSB1 21 26 33 38 45 50 56 65 SSB2 27 35 44 50 59 65 72 81 SSB3 19 25 31 35 42 46 52 61 SSC1 19 25 33 38 46 52 59 68 SSC2 23 31 41 48 57 63 71 80 SSE1 24 31 39 45 54 59 66 74 SSE2 30 40 50 57 67 73 80 87 SSE3 21 27 33 38 45 49 56 64

- WWA3 24 41 51 62 69 77 82 88 WWB4 27 49 61 73 80 87 91 95 WWC2 27 48 61 72 79 87 91 94 TWA1 21 31 38 46 51 59 64 71 TWA2 22 35 44 53 59 68 73 80 TWA3 21 36 46 56 63 71 77 83 TWA4 20 36 46 56 63 72 78 84

- TWB3 19 33 42 52 59 68 73 79 TWD4 25 44 56 67 75 83 87 92 TWE2 26 46 57 68 75 83 88 92

- TWF3 18 32 42 52 59 68 73 80 TWJ2 23 42 54 65 73 81 86 91 DGA1 18 31 40 48 54 61 65 69 DGA2 18 33 42 52 59 67 72 78 DGA3 21 38 49 60 68 76 81 86 DGB1 18 33 43 53 60 68 72 77 DGB2 19 34 45 56 64 73 79 84 DGB3 21 39 51 63 72 81 85 90

- DGC1 21 38 49 61 68 76 81 85

- DGC2 22 39 51 63 71 80 85 89

- DGC3 24 43 57 70 78 86 90 94 SSA1 30 45 54 63 68 76 80 85 SSB1 25 39 48 57 63 70 75 81 SSB2 30 47 58 67 74 81 86 90 SSB3 24 38 46 55 61 68 73 79 SSC1 21 37 47 57 64 72 78 84 SSC2 24 42 54 64 72 80 85 90 SSE1 30 47 57 66 72 79 84 88 SSE2 35 54 65 75 81 87 91 94 SSE3 26 40 48 57 63 71 75 81 SANTA MARIA, CALIFORNIA SSF (%) 3061 DD65 (1702) Type LCR = 200 100 70 50 40 30 25 20

(1135) (567) (397) (284) (227) (170) (142) (114)

WWA3 25 44 55 67 74 82 87 92 WWB4 29 53 66 78 84 91 95 97 WWC2 29 52 65 77 84 91 94 97 TWA1 21 32 40 49 55 64 69 76 TWA2 22 37 47 57 64 73 79 85 TWA3 22 39 49 60 67 77 82 88 TWA4 22 38 49 61 68 77 83 88 TWB3 20 35 45 56 63 73 78 84 TWD4 27 48 60 72 79 87 91 95 TWE2 28 49 61 73 80 88 92 95 TWF3 19 35 45 56 64 73 79 85 TWJ2 25 46 58 70 77 86 90 94 DGA1 19 34 43 52 59 66 71 75 DGA2 19 35 46 56 64 72 77 83 DGA3 22 40 53 65 73 81 85 89 DGB1 19 35 47 59 66 74 79 83 DGB2 20 37 49 62 70 79 84 89 DGB3 22 41 55 69 77 86 90 93 DGC1 22 41 54 67 75 83 87 90 DGC2 23 42 55 69 77 85 90 93

- DGC3 25 47 62 76 83 91 94 96 SSA1 32 49 60 70 76 83 87 92 SSB1 27 43 53 63 70 78 83 88 SSB2 33 52 64 74 80 88 91 95 SSB3 26 41 51 61 68 76 81 86 SSC1 23 40 50 61 69 78 83 89 SSC2 26 46 58 69 77 85 89 94 SSE1 33 52 63 73 80 87 91 94 SSE2 38 61 72 82 88 93 96 98 SSE3 28 43 53 63 70 76 83 88












GRAND JUNCTION, COLORADO SSF (%) 5607 DD65 (3118) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 20 27 35 41 49 55 62 71 WWB4 26 36 47 55 65 71 79 87 WWC2 26 35 46 54 64 70 77 85 TWA1 19 22 26 30 35 38 43 50 TWA2 19 24 30 35 41 46 52 61 TWA3 19 25 31 37 44 49 56 65 TWA4 18 24 31 37 45 50 57 66 TWB3 17 22 29 34 41 46 52 61 TWD4 24 32 42 49 59 65 73 81 TWE2 25 33 43 50 59 66 73 82 TWF3 15 21 28 33 40 45 52 61 TWJ2 22 30 40 47 57 63 70 79 DGA1 14 18 23 26 31 34 37 41 DGA2 16 22 28 33 40 45 50 57 DGA3 20 27 36 42 52 58 65 73 DGB1 14 18 24 28 34 38 43 49 DGB2 16 22 29 35 43 49 56 64 DGB3 20 28 37 44 54 61 69 78 DGC1 17 22 29 34 42 47 53 61 DGC2 19 26 34 41 50 56 64 73 DGC3 23 31 41 49 61 68 76 85 SSA1 24 29 36 41 48 52 58 66 SSB1 20 25 31 35 42 46 52 60 SSB2 25 33 41 47 56 62 68 77 SSB3 18 23 29 33 39 43 48 56 SSC1 18 24 31 36 43 49 55 64 SSC2 22 30 38 45 54 60 67 76 SSE1 23 29 37 42 49 54 61 69 SSE2 28 37 47 54 63 69 75 83 SSE3 20 25 31 35 41 46 51 59

APPENDICES

- Appendix H.indd 1677 9/21/09 7:45:12 PM


MIAMI, FLORIDA SSF (%) 206 DD65 (115) Type LCR = 200 100 70 50 40 30 25 20

HARTFORD, CONNECTICUT SSF (%) 6354 DD65 (3533) Type LCR = 100 70 50 40 30 25 20 15

(1135) (567) (397) (284) (227) (170) (142) (114)

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 82 96 99 100 100 100 100 100 WWB4 89 98 100 100 100 100 100 100 WWC2 88 98 100 100 100 100 100 100

WWA3 7 10 13 16 19 22 25 30 WWB4 9 16 23 28 36 41 49 58 WWC2 10 15 22 27 35 40 46 55 TWA1 12 13 14 15 16 17 18 20 TWA2 9 11 13 15 18 20 22 25 TWA3 8 10 13 15 18 21 24 28 TWA4 6 9 12 15 18 21 24 29 TWB3 7 10 12 15 18 20 23 28 TWD4 10 15 21 25 32 37 43 52 TWE2 10 15 21 26 32 37 43 51 TWF3 5 7 10 12 15 17 20 24 TWJ2 8 13 19 23 30 34 40 49 DGA1 4 5 6 6 7 7 6 5 DGA2 7 9 12 14 17 19 22 26 DGA3 10 14 18 22 28 32 37 45 DGB1 4 5 6 6 7 7 7 7 DGB2 7 9 12 15 18 20 23 28 DGB3 10 14 19 23 29 33 39 48 DGC1 5 7 9 10 12 13 14 15 DGC2 9 12 15 18 23 26 30 36 DGC3 12 17 22 27 33 38 45 54 SSA1 13 16 19 21 25 27 30 34 SSB1 11 13 15 17 20 22 25 28 SSB2 14 18 24 27 33 37 43 50 SSB3 10 11 14 15 17 19 21 23 SSC1 6 8 11 13 15 17 20 23 SSC2 8 12 17 21 26 30 35 42 SSE1 10 13 16 18 21 23 26 29 SSE2 13 18 24 29 35 40 45 53 SSE3 11 13 15 17 19 21 23 26

- TWA1 64 84 92 97 98 100 100 100
- TWA2 73 91 96 99 100 100 100 100
- TWA3 76 93 97 99 100 100 100 100
- TWA4 76 93 98 99 100 100 100 100 TWB3 71 90 96 99 100 100 100 100 TWD4 84 97 99 100 100 100 100 100 TWE2 85 97 99 100 100 100 100 100 TWF3 72 91 96 99 100 100 100 100 TWJ2 83 96 99 100 100 100 100 100


- DGA1 75 92 97 99 100 100 100 100
- DGA2 74 92 97 99 100 100 100 100
- DGA3 79 93 96 97 97 97 97 97 DGB1 81 95 98 99 99 99 99 99 DGB2 80 96 99 100 100 100 100 100 DGB3 83 96 98 98 98 98 98 98 DGC1 88 97 98 99 99 99 98 98 DGC2 86 98 99 100 100 100 100 100 DGC3 88 98 98 99 99 98 98 98


- SSA1 81 95 99 100 100 100 100 100
- SSB1 75 92 97 99 100 100 100 100 SSB2 84 97 99 100 100 100 100 100 SSB3 74 92 97 99 100 100 100 100
- SSC1 78 94 98 99 100 100 100 100 SSC2 83 96 99 100 100 100 100 100


- SSE1 85 97 99 100 100 100 100 100
- SSE2 91 99 100 100 100 100 100 100
- SSE3 76 93 97 99 100 100 100 100


ORLANDO, FLORIDA SSF (%) 733 DD65 (408) Type LCR = 200 100 70 50 40 30 25 20

WASHINGTON, DC SSF (%) 5010 DD65 (2786) Type LCR = 100 70 50 40 30 25 20 15

(1135) (567) (397) (284) (227) (170) (142) (114)

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 45 68 80 89 93 97 98 99 WWB4 52 78 88 95 97 99 100 100 WWC2 52 77 87 94 97 99 100 100

WWA3 12 16 22 25 31 35 40 48 WWB4 15 23 32 39 48 54 62 72 WWC2 15 23 31 38 46 52 60 69

- TWA1 34 51 61 72 78 86 90 94
- TWA2 38 59 70 80 86 92 95 98
- TWA3 40 62 73 83 89 94 97 98
- TWA4 39 62 74 84 90 95 97 99 TWB3 36 57 69 80 86 92 95 97 TWD4 47 72 83 91 95 98 99 100 TWE2 49 73 84 92 96 98 99 100 TWF3 36 58 70 80 87 93 95 98 TWJ2 45 70 82 90 94 98 99 100


- TWA1 14 16 18 20 23 25 28 32
- TWA2 13 16 20 22 27 30 34 40
- TWA3 12 15 20 23 28 32 37 43
- TWA4 10 14 19 23 29 33 38 45 TWB3 11 14 18 22 27 30 35 42 TWD4 15 21 29 35 43 49 56 65 TWE2 15 22 29 35 43 49 56 65 TWF3 9 12 16 20 25 28 33 40 TWJ2 13 19 27 32 40 46 53 62


- DGA1 37 58 69 78 84 90 93 95
- DGA2 36 59 71 81 86 92 95 97
- DGA3 40 66 77 86 90 94 95 96


- DGA1 7 9 12 14 16 17 18 19
- DGA2 10 13 18 21 26 29 33 39
- DGA3 13 18 25 29 37 42 48 57 DGB1 7 9 12 14 17 19 21 23 DGB2 10 14 18 22 27 31 36 42 DGB3 14 19 25 31 38 44 51 61 DGC1 9 12 16 19 23 25 29 33 DGC2 12 17 22 26 33 37 43 51 DGC3 16 22 29 35 43 50 58 68


- DGB1 38 64 76 85 90 94 96 97
- DGB2 38 64 77 87 92 96 98 99
- DGB3 41 69 82 90 94 97 97 98 DGC1 44 72 84 91 94 97 97 98 DGC2 42 71 83 92 95 98 99 100 DGC3 46 76 88 94 96 98 98 98


- SSA1 46 67 78 87 92 96 98 99
- SSB1 40 61 72 82 88 93 96 98

- SSB2 48 71 82 90 94 98 99 100
- SSB3 39 59 71 81 86 92 95 98


- SSC1 41 63 75 85 90 95 97 99 SSC2 46 70 81 90 94 98 99 100


- SSA1 17 21 26 29 34 38 42 49
- SSB1 14 17 21 25 29 32 36 42

- SSB2 18 24 31 36 43 48 54 63
- SSB3 13 16 20 22 26 29 33 38


- SSC1 10 14 18 21 26 30 34 40 SSC2 13 19 25 30 37 42 48 57


APPENDICES

- SSE1 50 72 83 91 95 98 90 100
- SSE2 57 80 90 95 98 99 100 100
- SSE3 41 62 73 82 88 93 96 98


- SSE1 15 19 24 28 33 37 41 48
- SSE2 19 26 34 39 47 53 59 68
- SSE3 15 18 22 24 29 31 35 41


- Appendix H.indd 1678 9/21/09 7:45:15 PM


BOISE, IDAHO SSF (%) 5837 DD65 (3245) Type LCR = 100 70 50 40 30 25 20 15

TALLAHASSEE, FLORIDA SSF (%) 1563 DD65 (869) Type LCR = 200 100 70 50 40 30 25 20

(567) (397) (284) (227) (170) (142) (114) (85)

(1135) (567) (397) (284) (227) (170) (142) (114)

WWA3 18 23 29 34 40 45 50 57 WWB4 22 31 40 47 56 62 69 77 WWC2 22 30 39 46 54 60 67 75 TWA1 17 20 24 26 30 33 36 41 TWA2 17 21 26 30 35 38 43 49 TWA3 16 21 27 31 37 41 46 53 TWA4 15 21 26 31 37 41 47 54 TWB3 15 20 25 29 35 39 44 50 TWD4 20 28 36 43 51 56 63 71 TWE2 21 29 37 43 51 56 63 71 TWF3 13 18 23 27 33 37 42 49 TWJ2 19 26 34 40 48 54 61 69 DGA1 12 15 19 21 25 26 28 30 DGA2 14 19 24 28 34 38 42 48 DGA3 18 24 32 37 45 50 56 64 DGB1 12 16 20 23 27 29 32 35 DGB2 15 20 26 30 36 40 46 52 DGB3 19 25 33 39 47 52 59 68 DGC1 15 19 25 28 33 37 41 45 DGC2 17 23 30 35 42 47 53 60 DGC3 21 28 37 43 52 58 65 74 SSA1 22 26 32 35 41 44 48 54 SSB1 18 22 27 31 36 39 43 49 SSB2 23 30 37 42 49 54 59 67 SSB3 17 21 25 28 33 36 39 44 SSC1 15 20 26 30 35 39 44 50 SSC2 18 25 33 38 46 51 57 65 SSE1 20 25 31 35 40 44 48 54 SSE2 25 32 40 46 53 58 64 71 SSE3 19 23 27 31 35 38 42 47

WWA3 24 41 52 63 70 79 84 90 WWB4 27 49 62 74 82 89 93 96 WWC2 27 49 61 73 81 88 92 96 TWA1 21 31 38 46 52 60 65 72 TWA2 22 35 44 53 60 70 75 82 TWA3 22 36 46 56 64 73 79 85 TWA4 21 36 46 57 64 74 79 86 TWB3 19 33 42 52 59 69 75 81 TWD4 25 45 57 69 76 85 89 93 TWE2 26 46 58 69 77 85 90 94 TWF3 18 32 42 52 60 69 75 82 TWJ2 23 42 54 66 74 83 88 92 DGA1 18 31 40 48 54 62 66 71 DGA2 18 33 42 53 60 68 74 79 DGA3 21 37 49 62 69 78 83 87 DGB1 18 32 43 54 61 70 75 80 DGB2 19 34 45 58 66 75 81 86 DGB3 21 38 51 65 73 83 87 92 DGC1 21 38 49 62 71 79 83 88 DGC2 21 38 51 65 73 82 87 91 DGC3 24 43 57 72 80 88 92 95 SSA1 27 42 52 62 69 77 82 88 SSB1 23 36 46 55 62 71 77 83 SSB2 28 45 56 67 74 83 87 92 SSB3 22 35 44 53 60 69 74 81 SSC1 21 37 47 57 65 74 80 86 SSC2 24 42 54 66 73 82 87 92 SSE1 28 45 55 66 73 81 86 91 SSE2 32 53 65 76 83 90 93 96 SSE3 24 37 46 56 63 71 77 83

ATLANTA, GEORGIA SSF (%) 3105 DD65 (1726) Type LCR = 200 100 70 50 40 30 25 20

CHICAGO, ILLINOIS SSF (%) 6125 DD65 (3406) Type LCR = 100 70 50 40 30 25 20 15

(1135) (567) (397) (284) (227) (170) (142) (114)

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 12 22 29 37 43 52 57 65 WWB4 12 28 38 49 57 67 74 81 WWC2 13 28 38 48 56 66 72 79 TWA1 15 20 24 28 32 37 41 46 TWA2 13 20 26 32 37 44 49 55 TWA3 12 20 26 33 39 47 52 59 TWA4 10 19 26 33 39 47 53 60 TWB3 10 18 24 31 36 43 49 55 TWD4 12 25 35 45 52 61 68 75 TWE2 13 26 35 45 52 62 68 75 TWF3 9 17 23 30 35 43 48 55 TWJ2 11 23 32 42 49 59 65 73 DGA1 9 15 20 25 29 34 37 40 DGA2 10 17 23 30 35 43 47 53 DGA3 12 21 29 38 44 54 60 67 DGB1 9 15 20 26 31 37 42 47 DGB2 10 18 24 32 37 46 52 59 DGB3 12 22 30 39 46 57 64 72 DGC1 10 19 25 32 37 45 50 57 DGC2 11 21 28 36 43 53 59 67 DGC3 13 25 33 44 52 63 71 79 SSA1 17 26 32 40 45 52 57 64 SSB1 14 22 28 34 39 46 51 57 SSB2 16 28 36 45 52 60 66 73 SSB3 13 21 26 32 37 43 48 54 SSC1 11 20 26 33 38 46 51 58 SSC2 12 24 32 41 47 57 63 70 SSE1 15 26 33 41 47 55 60 67 SSE2 17 32 41 51 58 68 74 80 SSE3 15 23 28 34 39 46 51 57

WWA3 9 13 16 19 23 26 30 35 WWB4 12 19 26 32 40 46 53 62 WWC2 12 18 25 31 38 44 51 60 TWA1 13 14 16 17 19 20 22 24 TWA2 11 13 16 18 21 23 26 30 TWA3 9 12 16 18 22 25 28 33 TWA4 8 11 15 18 22 25 29 34 TWB3 9 11 15 17 21 24 27 32 TWD4 12 17 24 29 36 41 47 56 TWE2 12 18 24 29 36 40 47 55 TWF3 7 9 13 15 19 21 25 29 TWJ2 10 15 22 26 33 38 44 53 DGA1 5 7 8 9 10 10 11 10 DGA2 8 11 14 17 20 23 26 30 DGA3 12 16 21 25 31 35 41 48 DGB1 5 7 8 9 11 11 12 12 DGB2 8 11 15 17 21 24 28 33 DGB3 12 16 22 26 32 37 43 52 DGC1 7 9 12 13 16 17 19 21 DGC2 10 14 18 21 26 30 34 41 DGC3 14 19 25 30 37 42 49 58 SSA1 15 18 21 24 27 30 33 38 SSB1 12 15 18 20 23 25 28 32 SSB2 16 20 26 30 36 40 46 53 SSB3 11 13 16 17 20 22 24 27 SSC1 8 11 14 16 19 21 24 28 SSC2 10 15 20 24 30 34 39 46 SSE1 12 15 18 21 25 27 30 34 SSE2 15 21 27 32 39 43 49 57 SSE3 12 15 17 19 22 24 27 30

APPENDICES

- Appendix H.indd 1679 9/21/09 7:45:16 PM


INDIANAPOLIS, INDIANA SSF (%) 5585 DD65 (3105) Type LCR = 100 70 50 40 30 25 20 15

MOLINE, ILLINOIS SSF (%) 6399 DD65 (3558) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 9 12 16 19 22 25 29 34 WWB4 11 18 25 31 39 45 52 61 WWC2 11 18 25 30 37 43 49 58 TWA1 12 14 15 17 18 19 21 23 TWA2 10 13 15 17 20 22 25 29 TWA3 9 12 15 18 21 24 27 31 TWA4 8 11 14 17 21 24 28 33 TWB3 8 11 14 17 20 23 26 31 TWD4 11 17 23 28 35 40 46 55 TWE2 12 17 23 28 35 39 46 54 TWF3 6 9 12 14 18 20 23 28 TWJ2 10 15 21 26 32 37 43 52 DGA1 5 6 8 8 9 10 10 9 DGA2 8 11 14 16 20 22 25 29 DGA3 11 15 20 24 30 34 40 47 DGB1 5 6 8 9 10 10 11 11 DGB2 8 11 14 17 20 23 26 31 DGB3 12 16 21 25 31 36 42 51 DGC1 7 9 11 13 15 16 17 19 DGC2 10 13 17 21 25 28 33 39 DGC3 13 18 24 29 36 41 48 57 SSA1 15 18 21 24 27 30 33 38 SSB1 12 15 17 20 23 25 28 32 SSB2 15 20 26 30 36 40 46 53 SSB3 11 13 16 17 20 22 24 27 SSC1 8 10 13 15 18 20 23 27 SSC2 10 14 19 23 29 33 38 45 SSE1 12 15 18 21 24 27 30 34 SSE2 15 21 27 32 38 43 49 56 SSE3 12 15 17 19 22 24 26 30

WWA3 9 13 16 19 24 26 30 36 WWB4 12 19 26 32 40 46 53 63 WWC2 12 18 25 31 39 44 51 60 TWA1 13 14 16 17 19 20 22 24 TWA2 11 13 16 18 21 23 26 30 TWA3 9 12 16 18 22 25 28 33 TWA4 8 11 15 18 22 25 29 34 TWB3 9 11 15 17 21 24 27 32 TWD4 12 17 24 29 36 41 47 56 TWE2 12 18 24 29 36 41 47 55 TWF3 7 9 13 15 19 21 25 29 TWJ2 10 15 22 26 33 38 44 53 DGA1 5 7 8 9 10 11 11 10 DGA2 8 11 14 17 20 23 26 30 DGA3 12 16 21 25 31 35 41 49 DGB1 5 7 8 9 11 11 12 12 DGB2 8 11 15 17 21 24 28 33 DGB3 12 16 22 26 32 37 43 52 DGC1 7 9 12 13 16 17 19 21 DGC2 10 14 18 21 26 29 34 41 DGC3 14 19 25 30 37 42 49 59 SSA1 15 18 21 24 27 30 33 38 SSB1 12 14 17 20 23 25 28 32 SSB2 15 20 26 30 36 40 46 53 SSB3 11 13 15 17 20 22 24 27 SSC1 8 11 14 16 19 21 24 29 SSC2 10 15 20 24 30 34 39 47 SSE1 12 15 18 21 24 27 30 34 SSE2 15 21 27 32 38 43 49 57 SSE3 12 15 17 19 22 24 27 30

SOUTH BEND, INDIANA SSF (%) 6465 DD65 (3595) Type LCR = 100 70 50 40 30 25 20 15

SPRINGFIELD, ILLINOIS SSF (%) 5563 DD65 (3093) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 7 9 12 14 16 18 20 23 WWB4 9 14 21 26 33 38 44 52 WWC2 9 14 20 25 31 36 41 49 TWA1 12 12 13 14 15 16 16 17 TWA2 9 11 13 14 16 17 19 21 TWA3 8 10 12 14 16 18 20 23 TWA4 6 9 11 13 16 18 21 24 TWB3 7 9 12 13 16 18 20 23 TWD4 9 14 19 23 29 34 39 47 TWE2 10 14 19 23 29 33 38 45 TWF3 5 7 9 11 13 15 17 20 TWJ2 8 12 17 21 27 31 36 43 DGA1 4 4 5 5 5 5 4 1 DGA2 7 9 11 13 16 17 20 22 DGA3 10 14 18 21 26 29 34 41 DGB1 4 4 5 5 5 5 5 3 DGB2 7 9 12 14 16 18 21 24 DGB3 10 14 19 22 27 31 36 44 DGC1 5 7 8 9 10 10 10 10 DGC2 9 11 15 17 21 23 26 31 DGC3 12 16 21 25 31 35 41 49 SSA1 13 15 18 20 23 25 27 29 SSB1 11 13 15 17 19 20 22 25 SSB2 14 18 23 26 31 35 39 46 SSB3 10 11 13 14 16 17 18 19 SSC1 6 8 10 11 13 14 15 17 SSC2 8 11 15 18 23 26 30 36 SSE1 10 12 15 16 18 20 21 23 SSE2 13 17 23 26 32 36 40 47 SSE3 11 13 15 16 18 19 20 22

WWA3 12 16 21 24 30 33 38 45 WWB4 15 23 31 38 46 53 60 70 WWC2 15 22 30 36 45 50 58 67 TWA1 14 16 18 20 22 24 27 30 TWA2 13 16 19 22 26 29 32 38 TWA3 12 15 19 22 27 30 35 41 TWA4 10 14 19 22 27 31 36 43 TWB3 11 14 18 21 26 29 33 39 TWD4 14 21 28 34 42 47 54 63 TWE2 15 21 28 34 42 47 54 63 TWF3 9 12 16 19 24 27 31 37 TWJ2 13 19 26 31 39 44 51 60 DGA1 7 9 11 13 15 16 17 17 DGA2 10 13 17 20 25 28 32 37 DGA3 14 18 24 28 35 40 47 55 DGB1 7 9 12 13 16 17 19 21 DGB2 10 14 18 21 26 29 34 40 DGB3 14 19 25 30 37 42 49 59 DGC1 9 12 15 18 21 23 26 30 DGC2 12 16 21 25 31 35 41 49 DGC3 16 22 28 34 42 48 56 66 SSA1 17 20 25 28 32 36 40 46 SSB1 14 17 21 23 28 30 34 40 SSB2 18 23 29 34 41 46 52 60 SSB3 13 15 19 21 25 27 30 35 SSC1 10 14 17 20 25 28 32 38 SSC2 13 18 24 29 36 40 46 55 SSE1 14 18 23 26 31 34 38 44 SSE2 18 25 32 37 45 50 57 65 SSE3 14 17 21 23 27 29 33 38

APPENDICES

- Appendix H.indd 1680 9/21/09 7:45:17 PM


TOPEKA, KANSAS SSF (%) 5243 DD65 (2915) Type LCR = 100 70 50 40 30 25 20 15

DES MOINES, IOWA SSF (%) 6718 DD65 (3735) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 16 21 27 32 38 43 49 57 WWB4 20 28 38 45 55 61 69 78 WWC2 20 28 37 44 53 60 67 76 TWA1 16 19 22 24 28 31 34 39 TWA2 15 19 24 27 33 36 41 48 TWA3 15 19 24 29 35 39 44 52 TWA4 14 18 24 29 35 40 45 54 TWB3 13 18 23 27 32 36 42 50 TWD4 18 26 34 41 49 55 63 72 TWE2 19 27 35 41 50 55 63 72 TWF3 12 16 21 25 31 35 40 48 TWJ2 17 24 32 38 47 53 60 70 DGA1 10 13 16 19 22 24 26 28 DGA2 13 17 22 26 32 35 40 46 DGA3 16 22 29 34 42 48 55 64 DGB1 10 13 17 19 23 26 29 34 DGB2 13 17 23 27 33 38 43 51 DGB3 17 23 30 36 44 50 58 69 DGC1 13 17 21 25 30 34 38 44 DGC2 15 21 27 32 39 44 51 60 DGC3 19 26 34 40 50 57 65 76 SSA1 20 24 30 33 39 43 48 55 SSB1 16 20 25 29 34 38 42 49 SSB2 21 28 35 40 48 53 60 68 SSB3 15 19 23 26 31 34 38 44 SSC1 14 18 23 27 33 37 43 50 SSC2 17 23 30 36 44 49 56 65 SSE1 18 23 29 33 39 43 49 56 SSE2 23 30 39 45 53 59 66 74 SSE3 17 21 25 29 33 37 41 48

WWA3 11 14 19 22 27 30 34 41 WWB4 13 21 29 35 43 49 57 66 WWC2 14 20 28 34 42 47 54 64 TWA1 13 15 17 18 21 22 24 27 TWA2 12 14 17 20 23 26 29 34 TWA3 11 14 17 20 24 27 31 37 TWA4 9 13 17 20 25 28 32 39 TWB3 10 13 16 19 23 26 30 36 TWD4 13 19 26 31 39 44 51 60 TWE2 14 20 26 31 39 44 50 59 TWF3 8 11 14 17 21 24 28 33 TWJ2 11 17 24 29 36 41 48 57 DGA1 6 8 10 11 12 13 14 14 DGA2 9 12 16 18 23 25 29 34 DGA3 13 17 22 27 33 38 44 52 DGB1 6 8 10 11 13 14 15 17 DGB2 9 13 16 19 23 27 31 36 DGB3 13 18 23 28 34 39 46 56 DGC1 8 11 14 15 18 20 22 26 DGC2 11 15 20 23 29 32 38 45 DGC3 15 20 26 31 39 45 52 62 SSA1 16 19 23 25 29 32 36 41 SSB1 13 16 19 21 25 27 31 35 SSB2 16 22 27 32 38 43 48 56 SSB3 12 14 17 19 22 24 27 30 SSC1 9 12 16 18 22 25 28 33 SSC2 12 16 22 26 33 37 43 51 SSE1 13 16 20 23 27 30 34 39 SSE2 16 22 29 34 41 46 52 61 SSE3 13 16 19 21 24 26 29 33

LEXINGTON, KENTUCKY SSF (%) 4732 DD65 (2631) Type LCR = 100 70 50 40 30 25 20 15

DODGE CITY, KANSAS SSF (%) 5053 DD65 (2810) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 12 16 21 25 30 34 39 45 WWB4 15 23 31 38 47 53 60 70 WWC2 15 22 30 37 45 51 58 67 TWA1 14 16 18 20 23 25 27 31 TWA2 13 16 19 22 26 29 33 38 TWA3 12 15 19 23 27 31 35 41 TWA4 11 14 19 23 28 31 36 43 TWB3 11 14 18 21 26 29 34 40 TWD4 15 21 28 34 42 47 54 64 TWE2 15 22 29 34 42 47 54 63 TWF3 9 12 16 19 24 27 32 38 TWJ2 13 19 26 32 39 45 51 61 DGA1 7 9 12 13 15 16 17 18 DGA2 10 14 17 21 25 28 32 37 DGA3 14 19 24 29 36 41 47 55 DGB1 7 10 12 14 16 17 19 21 DGB2 10 14 18 21 26 30 34 40 DGB3 14 19 25 30 37 43 50 59 DGC1 10 13 16 18 21 24 27 31 DGC2 12 17 22 26 31 36 41 49 DGC3 16 22 29 34 42 48 56 66 SSA1 17 21 25 29 34 37 41 47 SSB1 14 18 21 24 29 32 35 41 SSB2 18 24 30 35 42 47 53 61 SSB3 13 16 20 22 26 28 32 36 SSC1 10 14 18 21 25 28 32 38 SSC2 13 18 25 29 36 41 47 55 SSE1 15 19 24 27 32 35 40 46 SSE2 19 26 33 38 46 51 58 66 SSE3 15 18 21 24 28 31 34 39

WWA3 21 27 35 41 50 55 63 72 WWB4 26 36 47 55 66 72 80 88 WWC2 26 36 46 54 64 71 78 86 TWA1 19 22 27 30 35 39 44 51 TWA2 19 24 30 35 42 47 53 61 TWA3 19 25 32 37 44 50 57 66 TWA4 18 24 31 37 45 51 58 67 TWB3 17 23 29 34 41 46 53 62 TWD4 24 33 43 50 60 66 74 82 TWE2 25 33 43 50 60 66 74 83 TWF3 16 21 28 33 40 46 52 62 TWJ2 22 30 40 47 57 63 71 80 DGA1 14 18 23 27 31 34 38 42 DGA2 16 22 28 33 41 45 51 58 DGA3 20 27 36 42 52 58 65 74 DGB1 14 18 24 28 35 39 44 50 DGB2 17 22 29 35 44 49 57 65 DGB3 20 28 37 44 55 62 70 79 DGC1 17 22 29 34 42 48 55 62 DGC2 19 26 34 41 51 57 65 74 DGC3 23 31 41 50 61 69 77 86 SSA1 24 30 37 42 49 54 60 68 SSB1 20 25 31 36 43 47 53 62 SSB2 26 33 42 48 57 63 70 78 SSB3 19 24 29 33 40 44 50 57 SSC1 18 24 31 36 44 49 56 65 SSC2 22 30 39 45 55 61 68 77 SSE1 23 30 37 43 51 56 63 71 SSE2 29 38 48 55 64 70 77 85 SSE3 21 26 32 36 42 47 53 61

APPENDICES

- Appendix H.indd 1681 9/21/09 7:45:19 PM


SHREVEPORT, LOUISIANA SSF (%) 2175 DD65 (1209) Type LCR = 200 100 70 50 40 30 25 20

BATON ROUGE, LOUISIANA SSF (%) 1670 DD65 (929) Type LCR = 200 100 70 50 40 30 25 20

(1135) (567) (397) (284) (227) (170) (142) (114)

(1135) (567) (397) (284) (227) (170) (142) (114)

WWA3 17 30 39 49 56 65 71 78 WWB4 19 38 49 61 69 79 84 90 WWC2 19 37 49 60 68 78 83 89 TWA1 17 25 30 36 41 48 52 58 TWA2 17 27 34 42 48 56 61 68 TWA3 16 27 35 44 50 59 65 72 TWA4 15 27 35 44 51 60 66 73 TWB3 14 25 32 40 47 55 61 68 TWD4 18 34 45 56 63 73 79 85 TWE2 19 35 46 57 64 74 79 86 TWF3 13 24 31 40 46 55 61 68 TWJ2 16 32 42 53 61 71 77 84 DGA1 13 22 29 36 41 47 51 55 DGA2 13 24 32 40 47 55 60 66 DGA3 16 28 38 48 56 66 72 78 DGB1 13 22 30 38 45 53 58 64 DGB2 14 25 33 43 50 60 66 73 DGB3 16 29 39 50 59 70 76 83 DGC1 15 26 35 45 52 62 68 74 DGC2 16 28 38 49 57 68 74 80 DGC3 18 32 44 56 66 77 83 88 SSA1 21 33 41 49 56 64 70 76 SSB1 18 28 35 43 49 58 63 70 SSB2 21 36 45 55 62 71 77 83 SSB3 17 27 34 41 47 55 60 67 SSC1 15 27 35 44 51 60 66 73 SSC2 17 32 42 52 60 69 75 82 SSE1 21 34 43 52 59 68 73 80 SSE2 24 41 52 63 70 79 84 89 SSE3 19 29 36 44 50 58 63 70

WWA3 21 35 45 56 63 72 78 84 WWB4 23 43 56 68 75 84 89 93 WWC2 23 43 55 67 74 83 88 92 TWA1 19 28 34 41 46 54 59 65 TWA2 19 31 39 47 54 63 68 75 TWA3 19 32 40 50 57 66 72 79 TWA4 18 31 40 50 57 67 73 79 TWB3 17 29 37 46 53 62 68 75 TWD4 22 39 51 62 70 79 84 90 TWE2 23 40 52 63 70 80 85 90 TWF3 16 28 37 46 53 62 68 75 TWJ2 20 37 48 60 68 77 82 88 DGA1 15 27 34 42 47 54 58 63 DGA2 16 28 37 46 53 61 67 73 DGA3 18 33 43 55 63 72 77 83 DGB1 15 27 36 46 53 62 67 72 DGB2 16 29 39 50 58 68 74 80 DGB3 19 33 45 57 66 76 82 87 DGC1 18 32 42 53 61 71 76 81 DGC2 19 33 44 56 65 75 80 86 DGC3 21 38 50 64 73 83 88 92 SSA1 24 38 47 56 63 71 76 82 SSB1 21 33 41 50 56 65 70 77 SSB2 25 41 51 62 69 77 83 88 SSB3 20 31 39 48 54 63 68 75 SSC1 19 32 41 51 58 67 73 79 SSC2 21 37 48 59 66 76 81 87 SSE1 24 40 49 60 67 75 80 86 SSE2 28 47 59 70 77 85 89 93 SSE3 22 33 41 50 56 65 70 77

PORTLAND, MAINE SSF (%) 7499 DD65 (4169) Type LCR = 100 70 50 40 30 25 20 15

NEW ORLEANS, LOUISIANA SSF (%) 1465 DD65 (815) Type LCR = 200 100 70 50 40 30 25 20

(567) (397) (284) (227) (170) (142) (114) (85)

(1135) (567) (397) (284) (227) (170) (142) (114)

WWA3 7 10 13 15 18 21 24 28 WWB4 9 15 22 28 35 41 47 57 WWC2 9 15 21 26 33 38 45 53 TWA1 12 13 14 15 16 17 18 19 TWA2 9 11 13 15 17 19 21 24 TWA3 8 10 13 15 18 20 22 26 TWA4 6 9 12 14 18 20 23 28 TWB3 7 10 12 14 17 19 22 26 TWD4 10 15 20 25 31 36 42 50 TWE2 10 15 21 25 31 35 41 49 TWF3 5 7 10 12 15 17 19 23 TWJ2 8 13 18 22 29 33 39 47 DGA1 4 5 5 6 6 6 6 4 DGA2 7 9 12 14 17 19 21 25 DGA3 10 14 18 22 27 31 36 43 DGB1 4 5 5 6 6 7 6 5 DGB2 7 9 12 14 17 20 22 26 DGB3 11 14 19 23 28 33 38 46 DGC1 5 7 8 10 11 12 13 13 DGC2 9 12 15 18 22 25 29 34 DGC3 12 16 22 26 32 37 43 53 SSA1 13 16 19 21 24 26 29 32 SSB1 11 13 15 17 20 22 24 27 SSB2 14 18 23 27 33 37 42 49 SSB3 10 11 13 15 17 18 20 22 SSC1 6 8 10 12 14 16 18 21 SSC2 8 12 16 20 25 28 33 40 SSE1 10 13 15 17 20 22 24 27 SSE2 13 18 24 28 34 38 44 51 SSE3 11 13 15 17 19 20 22 25

WWA3 24 41 52 63 70 79 84 89 WWB4 28 50 63 74 81 89 93 96 WWC2 28 49 62 73 80 88 92 95 TWA1 21 31 38 46 52 60 65 72 TWA2 22 35 44 54 60 70 75 81 TWA3 22 36 46 57 64 73 79 85 TWA4 21 36 46 57 64 74 79 85 TWB3 20 33 42 52 60 69 75 81 TWD4 25 45 57 69 76 85 89 93 TWE2 27 46 58 69 77 85 89 94 TWF3 19 33 42 53 60 69 75 82 TWJ2 24 43 55 66 74 83 88 92 DGA1 18 32 40 49 55 62 66 71 DGA2 19 33 43 53 60 68 73 79 DGA3 21 38 50 62 69 78 83 87 DGB1 18 33 43 54 61 70 75 80 DGB2 19 34 45 58 66 75 80 86 DGB3 22 39 51 65 73 83 87 91 DGC1 21 38 50 62 70 79 83 87 DGC2 22 39 51 65 73 82 87 91 DGC3 24 44 57 72 80 88 92 95 SSA1 28 43 52 62 69 78 82 88 SSB1 24 37 46 56 63 72 77 83 SSB2 28 46 57 68 75 83 87 92 SSB3 23 36 44 54 61 69 75 81 SSC1 22 37 47 58 65 74 79 85 SSC2 25 43 54 66 73 82 87 91 SSE1 28 45 55 67 74 82 86 91 SSE2 33 53 66 76 83 90 93 96 SSE3 25 38 47 56 63 72 77 83

APPENDICES

- Appendix H.indd 1682 9/21/09 7:45:21 PM


DETROIT, MICHIGAN SSF (%) 6234 DD65 (3466) Type LCR = 100 70 50 40 30 25 20 15

BALTIMORE, MARYLAND SSF (%) 4731 DD65 (2630) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 7 10 13 15 18 20 23 26 WWB4 9 15 22 27 35 40 46 55 WWC2 9 15 21 26 33 38 44 52 TWA1 12 13 14 15 16 16 17 18 TWA2 9 11 13 15 17 19 21 23 TWA3 8 10 13 15 17 19 22 25 TWA4 7 9 12 14 17 20 23 27 TWB3 7 10 12 14 17 19 22 26 TWD4 10 15 20 25 31 35 41 49 TWE2 10 15 20 25 31 35 40 48 TWF3 5 7 10 12 14 16 19 22 TWJ2 8 13 18 22 28 33 38 46 DGA1 4 5 6 6 6 6 5 4 DGA2 7 9 12 14 17 19 21 24 DGA3 10 14 18 22 27 31 36 43 DGB1 4 5 6 6 7 7 6 5 DGB2 7 9 12 14 17 20 22 26 DGB3 11 14 19 23 28 32 38 46 DGC1 5 7 9 10 11 12 12 13 DGC2 9 12 15 18 22 25 28 33 DGC3 12 17 22 26 32 37 43 52 SSA1 13 16 19 21 24 26 28 32 SSB1 11 13 15 17 20 21 24 26 SSB2 14 18 23 27 32 36 41 48 SSB3 10 11 13 15 17 18 20 21 SSC1 6 8 10 12 14 16 18 20 SSC2 8 12 16 20 25 28 32 39 SSE1 10 13 15 17 20 21 23 25 SSE2 13 18 24 28 33 37 43 49 SSE3 11 13 15 17 19 20 22 24

WWA3 13 18 24 28 35 39 45 53 WWB4 17 26 35 42 52 58 66 75 WWC2 17 25 34 41 50 56 64 73 TWA1 15 17 20 22 25 28 31 36 TWA2 14 17 21 25 30 33 38 44 TWA3 13 17 22 26 31 35 41 48 TWA4 12 16 22 26 32 36 42 50 TWB3 12 16 20 24 29 33 38 46 TWD4 16 23 31 38 46 52 59 69 TWE2 17 24 32 38 46 52 59 69 TWF3 10 14 19 22 28 32 37 44 TWJ2 14 21 29 35 44 49 57 66 DGA1 8 11 14 16 19 20 22 24 DGA2 11 15 19 23 28 32 37 42 DGA3 15 20 26 32 39 45 52 60 DGB1 8 11 14 17 20 22 25 29 DGB2 11 15 20 24 30 34 40 47 DGB3 15 21 27 33 41 47 55 65 DGC1 11 14 18 22 26 29 34 39 DGC2 13 18 24 29 36 41 47 56 DGC3 17 24 31 37 47 53 62 72 SSA1 18 22 27 31 37 41 46 52 SSB1 15 19 23 27 31 35 40 46 SSB2 19 26 33 38 45 51 57 66 SSB3 14 17 21 24 29 32 36 41 SSC1 12 16 20 24 30 33 38 46 SSC2 15 21 28 33 41 46 52 61 SSE1 16 21 26 31 36 40 46 53 SSE2 21 28 36 42 51 56 63 72 SSE3 16 19 23 26 31 34 38 44

SAULT STE. MARIE, MICHIGAN SSF (%) 9201 DD65 (5116) Type LCR = 100 70 50 40 30 25 20 15

BOSTON, MASSACHUSETTS SSF (%) 5622 DD65 (3126) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 5 7 8 10 11 12 13 13 WWB4 6 11 17 21 27 31 37 44 WWC2 7 11 16 20 25 29 34 40 TWA1 10 11 11 12 12 12 12 11 TWA2 8 9 10 11 12 13 13 14 TWA3 6 7 9 10 12 13 14 15 TWA4 4 6 8 10 12 13 14 16 TWB3 6 7 9 10 12 13 15 16 TWD4 7 11 16 19 25 28 33 39 TWE2 8 12 16 19 24 27 31 37 TWF3 3 5 6 8 9 10 11 12 TWJ2 6 9 14 17 22 25 30 36 DGA1 2 3 3 2 2 1 0 −4 DGA2 5 7 9 11 13 14 15 17 DGA3 9 12 15 18 23 26 30 35 DGB1 2 2 3 2 2 1 0 −2 DGB2 5 7 9 11 13 14 16 18 DGB3 9 12 16 19 24 27 32 38 DGC1 4 5 5 6 6 6 5 3 DGC2 7 9 12 14 17 19 22 25 DGC3 10 14 19 22 28 31 36 43 SSA1 12 13 15 17 19 20 21 22 SSB1 9 11 12 14 15 16 17 18 SSB2 12 16 20 23 27 30 34 39 SSB3 8 9 11 11 12 13 13 12 SSC1 4 5 7 7 8 8 8 7 SSC2 6 9 12 14 18 20 23 27 SSE1 8 9 11 12 13 13 13 11 SSE2 10 14 18 22 26 29 32 36 SSE3 10 11 12 13 14 15 15 14

WWA3 10 14 18 21 26 29 33 40 WWB4 13 20 28 34 43 49 56 66 WWC2 13 20 27 33 41 47 54 63 TWA1 13 15 16 18 20 21 23 26 TWA2 11 14 17 19 23 25 28 33 TWA3 10 13 17 20 24 27 31 36 TWA4 9 12 16 19 24 27 32 38 TWB3 9 12 16 18 23 26 29 35 TWD4 13 18 25 31 38 43 50 59 TWE2 13 19 26 31 38 43 50 58 TWF3 7 10 14 16 20 23 27 33 TWJ2 11 17 23 28 35 41 47 56 DGA1 6 7 9 10 12 12 13 13 DGA2 9 12 15 18 22 25 28 33 DGA3 12 17 22 26 32 37 43 51 DGB1 6 7 9 11 12 13 14 16 DGB2 9 12 16 18 23 26 30 36 DGB3 13 17 23 27 34 39 46 55 DGC1 8 10 13 15 17 19 22 25 DGC2 11 15 19 23 28 32 37 44 DGC3 14 20 26 31 38 44 51 62 SSA1 15 19 22 25 29 32 36 41 SSB1 13 15 19 21 25 27 31 36 SSB2 16 21 27 32 38 43 48 56 SSB3 11 14 17 19 22 24 27 31 SSC1 9 12 15 17 21 24 27 32 SSC2 11 16 21 26 32 36 42 50 SSE1 13 16 20 23 27 30 34 39 SSE2 16 22 29 34 41 46 52 61 SSE3 13 16 19 21 24 26 29 33

APPENDICES

- Appendix H.indd 1683 9/21/09 7:45:23 PM


SAINT LOUIS, MISSOURI SSF (%) 4754 DD65 (2643) Type LCR = 100 70 50 40 30 25 20 15

MINNEAPOLIS, MINNESOTA SSF (%) 8165 DD65 (4540) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

(567) (397) (284) (227) (170) (142) (114) (85)

- WWA3 15 20 26 30 36 41 47 55 WWB4 19 27 37 44 53 59 67 76 WWC2 19 27 36 42 51 57 65 74 TWA1 16 18 21 23 27 29 32 37 TWA2 15 19 23 26 31 35 39 46 TWA3 14 18 23 27 33 37 42 50 TWA4 13 18 23 27 33 38 43 51

- TWB3 13 17 22 25 31 35 40 47

- TWD4 18 25 33 39 48 53 61 70 TWE2 18 26 33 39 48 53 61 70

- TWF3 11 15 20 24 29 33 38 46 TWJ2 16 23 31 37 45 51 58 67 DGA1 9 12 15 18 20 22 24 26 DGA2 12 16 21 25 30 34 38 44 DGA3 16 21 28 33 41 46 53 62 DGB1 10 13 16 18 22 24 27 31 DGB2 12 17 22 26 32 36 41 49 DGB3 16 22 29 34 43 48 56 66

- DGC1 12 16 20 23 28 31 35 41 DGC2 15 20 26 30 37 42 49 57

- DGC3 19 25 33 39 48 54 63 73 SSA1 19 24 29 32 38 42 47 53 SSB1 16 20 24 28 33 36 41 47 SSB2 21 27 34 39 46 52 58 67 SSB3 15 18 22 25 30 33 37 43 SSC1 13 17 22 26 31 35 40 47 SSC2 16 22 29 34 42 47 54 63 SSE1 18 22 28 32 38 42 47 54 SSE2 22 29 37 43 52 57 64 73 SSE3 17 20 24 28 32 35 40 46

SPRINGFIELD, MISSOURI SSF (%) 4571 DD65 (2542) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 16 22 28 33 40 45 52 60 WWB4 21 30 40 47 57 63 71 80 WWC2 21 29 39 46 55 62 69 78 TWA1 17 19 23 25 29 32 36 41 TWA2 16 20 25 29 34 38 43 51 TWA3 15 20 26 30 36 41 46 55 TWA4 14 19 25 30 37 41 48 56 TWB3 14 18 24 28 34 38 44 52 TWD4 19 27 36 42 51 57 65 74 TWE2 20 28 36 43 51 57 65 74 TWF3 12 17 22 26 33 37 43 51 TWJ2 18 25 33 40 49 55 62 72 DGA1 11 14 18 20 24 26 28 30 DGA2 13 18 23 27 33 37 42 48 DGA3 17 23 30 36 44 50 57 66 DGB1 11 14 18 21 25 28 32 37 DGB2 14 18 24 28 35 39 46 54 DGB3 17 24 31 37 46 52 60 71 DGC1 13 18 22 26 32 36 41 47 DGC2 10 21 28 33 41 46 54 63

- DGC3 20 27 35 42 52 59 67 78 SSA1 21 26 31 36 42 46 51 59 SSB1 17 22 27 30 36 40 45 52 SSB2 22 29 37 42 50 55 62 71 SSB3 16 20 25 28 33 37 41 48 SSC1 14 19 25 29 35 39 45 53 SSC2 18 24 32 38 46 51 58 68 SSE1 19 25 31 36 42 47 52 60 SSE2 24 32 41 47 56 62 69 77 SSE3 18 22 27 30 36 39 44 51












WWA3 7 9 12 14 17 19 21 24 WWB4 9 14 21 26 33 38 45 54 WWC2 9 14 20 25 32 36 42 50 TWA1 11 12 13 14 15 16 16 17 TWA2 9 11 13 14 16 18 19 21 TWA3 7 10 12 14 16 18 20 23 TWA4 6 8 11 13 16 19 21 25 TWB3 7 9 12 13 16 18 21 24 TWD4 9 14 19 24 30 34 40 48 TWE2 10 14 20 24 29 34 39 46 TWF3 5 7 9 11 13 15 17 20 TWJ2 7 12 17 21 27 31 37 44 DGA1 4 4 5 5 5 5 4 2 DGA2 7 9 11 13 16 18 20 23 DGA3 10 13 18 21 26 30 35 41 DGB1 3 4 5 5 6 5 5 3 DGB2 7 9 12 14 17 19 21 25 DGB3 10 14 19 22 28 31 37 44 DGC1 5 6 8 9 10 11 11 11 DGC2 8 11 15 17 21 24 27 32 DGC3 12 16 21 25 31 36 42 50 SSA1 12 15 17 19 21 23 25 28 SSB1 10 12 14 16 18 19 21 23 SSB2 13 17 22 25 30 34 38 45 SSB3 9 10 12 13 15 16 17 18 SSC1 6 8 10 11 13 14 16 18 SSC2 8 11 15 19 23 27 31 37 SSE1 9 11 13 15 17 18 20 21 SSE2 12 16 21 25 31 34 39 46 SSE3 10 12 14 15 17 18 19 20

MERIDIAN, MISSISSIPPI SSF (%) 2393 DD65 (1331) Type LCR = 200 100 70 50 40 30 25 20

(1135) (567) (397) (284) (227) (170) (142) (114)

WWA3 15 28 36 45 52 61 67 74 WWB4 16 34 46 58 66 75 81 87 WWC2 17 34 45 56 64 74 80 86 TWA1 16 23 28 33 38 44 49 54 TWA2 15 24 31 38 44 52 57 64 TWA3 14 25 32 41 47 55 61 68 TWA4 13 24 32 41 47 56 62 69 TWB3 13 22 29 37 43 52 57 64 TWD4 16 31 41 52 60 70 76 82 TWE2 17 32 42 53 60 70 76 83 TWF3 11 21 29 37 43 51 57 64 TWJ2 14 29 39 50 57 67 73 80 DGA1 11 20 26 32 37 43 46 50 DGA2 12 22 29 37 43 51 56 62 DGA3 14 26 35 45 52 62 68 75 DGB1 11 20 27 34 40 48 53 59 DGB2 12 22 30 39 46 56 62 69 DGB3 14 26 36 46 55 66 72 80 DGC1 13 24 31 41 47 57 63 69 DGC2 14 26 34 45 52 63 69 76 DGC3 16 30 40 52 61 73 79 86 SSA1 20 31 38 46 52 61 66 72 SSB1 16 26 33 41 46 54 59 66 SSB2 20 33 42 52 59 68 74 80 SSB3 16 25 31 39 44 52 57 63 SSC1 14 24 32 41 47 55 61 68 SSC2 15 29 38 49 56 65 71 78 SSE1 19 31 40 49 55 64 70 76 SSE2 22 38 49 60 67 76 81 87 SSE3 17 27 33 41 46 54 59 66

APPENDICES

- Appendix H.indd 1684 9/21/09 7:45:24 PM


ELY, NEVADA SSF (%) 7818 DD65 (4347) Type LCR = 100 70 50 40 30 25 20 15

HELENA, MONTANA SSF (%) 8197 DD65 (4558) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 18 24 32 37 46 51 58 67 WWB4 23 33 44 52 62 69 76 85 WWC2 23 32 43 50 60 67 75 83 TWA1 17 20 24 29 32 35 40 47 TWA2 17 21 27 31 38 43 49 57 TWA3 16 22 28 33 41 46 52 61 TWA4 15 21 28 33 41 46 53 63 TWB3 15 20 26 31 38 43 49 58 TWD4 21 29 39 46 56 62 70 79 TWE2 22 30 40 47 56 63 70 79 TWF3 13 18 25 29 37 42 48 57 TWJ2 19 27 37 44 53 60 68 77 DGA1 11 15 20 23 27 30 33 37 DGA2 14 19 25 30 37 41 47 54 DGA3 18 24 32 39 48 55 62 71 DGB1 11 15 20 24 30 34 39 45 DGB2 14 19 26 31 39 45 52 61 DGB3 18 25 33 40 51 58 66 76 DGC1 14 19 25 30 38 43 49 57 DGC2 17 23 31 37 46 53 60 70 DGC3 21 29 38 46 57 65 74 83 SSA1 23 29 36 40 48 52 58 66 SSB1 19 24 30 34 41 46 51 59 SSB2 25 32 41 47 55 61 68 76 SSB3 18 22 28 32 38 42 48 55 SSC1 16 21 27 32 40 45 51 60 SSC2 19 27 35 42 51 57 64 74 SSE1 22 28 36 41 49 54 60 68 SSE2 27 37 46 53 62 68 75 83 SSE3 20 24 30 34 41 45 51 58

- WWA3 11 14 19 22 27 30 34 39

- WWB4 14 21 29 35 43 49 55 64

- WWC2 14 20 28 34 41 47 53 62 TWA1 13 15 17 19 21 22 24 27 TWA2 12 14 18 20 24 26 29 33 TWA3 11 14 18 20 25 28 31 36 TWA4 9 13 17 20 25 28 32 38

- TWB3 10 13 16 19 23 26 30 35

- TWD4 13 19 26 31 39 44 50 58

- TWE2 14 20 26 31 39 43 49 57

- TWF3 8 11 14 17 21 24 28 33

- TWJ2 12 17 24 29 36 41 47 55 DGA1 6 8 10 11 13 13 14 14 DGA2 9 12 16 19 23 26 29 33 DGA3 13 17 23 27 34 38 44 51 DGB1 6 8 10 12 14 15 16 17 DGB2 9 13 17 20 24 27 31 37 DGB3 13 18 24 28 35 40 46 55

- DGC1 8 11 14 16 19 21 23 26

- DGC2 11 15 20 24 30 33 38 44

- DGC3 15 20 27 32 40 45 52 61 SSA1 16 19 23 25 29 32 35 39 SSB1 13 16 19 21 25 27 30 34 SSB2 17 22 27 32 38 42 47 54 SSB3 12 14 17 19 22 24 26 29 SSC1 9 12 16 18 22 25 28 32

- SSC2 12 17 22 27 33 37 42 49 SSE1 13 17 20 23 27 29 32 35 SSE2 17 23 29 34 40 45 50 57 SSE3 13 16 19 21 24 26 29 32

OMAHA, NEBRASKA SSF (%) 6606 DD65 (3673) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 12 16 21 24 30 33 38 45 WWB4 15 22 31 37 47 53 60 70 WWC2 15 22 30 36 45 51 58 68 TWA1 14 16 18 20 22 24 27 30 TWA2 13 15 19 22 26 29 32 38 TWA3 11 15 19 22 27 30 35 41 TWA4 10 14 19 22 27 31 36 43 TWB3 11 14 18 21 25 29 33 40 TWD4 14 21 28 34 42 47 54 64 TWE2 15 21 28 34 42 47 54 63 TWF3 9 12 16 19 24 27 31 37 TWJ2 13 19 26 31 39 49 51 61 DGA1 7 9 11 13 15 16 17 17 DGA2 10 13 17 20 25 28 32 37 DGA3 13 18 24 28 35 40 47 55 DGB1 7 9 11 13 15 17 19 21 DGB2 10 14 18 21 26 29 34 40 DGB3 14 19 25 29 37 42 49 59 DGC1 9 12 15 18 21 23 26 30 DGC2 12 16 21 25 31 35 41 49 DGC3 16 21 28 33 42 48 56 66 SSA1 16 20 24 27 32 35 39 45 SSB1 14 17 20 23 27 30 34 39 SSB2 18 23 29 34 40 45 51 59 SSB3 12 15 18 21 24 26 29 34 SSC1 10 13 17 20 25 28 32 38

- SSC2 13 18 29 29 36 40 47 55 SSE1 14 18 22 25 30 33 37 40 SSE2 18 24 31 37 44 49 56 65 SSE3 14 17 20 23 26 29 32 37
























RENO, NEVADA SSF (%) 6027 DD65 (3351) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 25 33 41 48 57 63 70 78 WWB4 31 42 54 62 72 78 84 91 WWC2 31 41 53 60 70 76 83 90 TWA1 21 25 30 35 41 45 50 58 TWA2 22 28 35 40 48 53 60 69 TWA3 22 29 37 43 51 57 64 73 TWA4 21 29 37 43 52 58 65 74 TWB3 20 26 34 40 48 53 60 69 TWD4 28 38 48 56 66 72 79 87 TWE2 29 39 49 57 66 72 79 87 TWF3 19 25 33 39 47 53 60 69 TWJ2 26 36 46 54 64 70 77 85 DGA1 17 23 29 33 38 42 46 50 DGA2 19 26 34 39 47 52 58 65 DGA3 23 32 41 49 58 64 71 79 DGB1 17 23 30 36 43 48 53 60 DGB2 20 27 35 42 51 57 64 72 DGB3 24 32 43 51 62 69 76 84 DGC1 21 28 36 43 52 57 64 71 DGC2 23 31 41 48 59 65 72 80 DGC3 27 37 48 57 69 75 83 89 SSA1 29 36 43 49 56 61 67 75 SSB1 24 30 37 43 50 55 61 69 SSB2 31 39 48 55 64 69 76 83 SSB3 23 29 35 40 47 52 58 65 SSC1 22 29 37 43 51 57 64 73 SSC2 26 35 45 52 61 67 75 83 SSE1 29 36 45 51 59 64 70 78 SSE2 35 45 55 62 71 76 82 89 SSE3 25 31 38 43 50 55 61 68

APPENDICES

- Appendix H.indd 1685 9/21/09 7:45:26 PM


LOS ALAMOS, NEW MEXICO SSF (%) 6437 DD65 (3579) Type LCR = 100 70 50 40 30 25 20 15

LAS VEGAS, NEVADA SSF (%) 2602 DD65 (1447) Type LCR = 200 100 70 50 40 30 25 20

(567) (397) (284) (227) (170) (142) (114) (85)

(1135) (567) (397) (284) (227) (170) (142) (114)

WWA3 20 27 35 41 49 55 62 72 WWB4 25 36 47 55 66 72 80 88 WWC2 25 35 46 54 64 71 78 86 TWA1 18 22 26 29 34 38 43 50 TWA2 18 23 29 34 41 46 52 61 TWA3 18 24 31 36 44 49 56 66 TWA4 17 23 31 36 45 50 57 67 TWB3 16 22 28 33 41 46 53 62 TWD4 23 32 42 49 59 66 74 83 TWE2 24 33 43 50 60 66 74 83 TWF3 15 20 27 32 40 45 52 62 TWJ2 21 30 40 47 57 63 71 80 DGA1 13 17 22 26 31 34 37 41 DGA2 15 21 28 33 40 45 50 58 DGA3 19 26 35 42 52 58 65 74 DGB1 13 18 23 27 34 38 44 50 DGB2 16 21 28 34 43 49 56 65 DGB3 20 27 36 43 54 62 70 80 DGC1 16 22 28 34 42 48 55 63 DGC2 18 25 33 40 50 57 65 74 DGC3 22 31 41 49 61 69 77 86 SSA1 25 31 38 44 51 56 63 71 SSB1 21 26 32 37 44 49 56 64 SSB2 27 34 43 50 59 65 72 80 SSB3 19 24 30 35 42 46 52 60 SSC1 17 23 30 36 43 49 56 65 SSC2 21 29 38 45 54 61 68 78 SSE1 24 31 39 45 53 59 65 74 SSE2 30 39 50 57 67 73 79 87 SSE3 21 27 33 37 44 49 55 63

WWA3 24 41 52 63 71 80 85 90 WWB4 28 50 63 75 82 89 93 96 WWC2 28 49 62 74 81 88 92 96 TWA1 21 31 38 46 52 61 66 73 TWA2 22 35 44 54 61 70 76 82 TWA3 22 37 47 57 64 74 79 85 TWA4 21 36 47 58 64 74 80 86 TWB3 19 33 43 53 60 69 75 82 TWD4 25 45 57 69 77 85 89 93 TWE2 27 46 58 70 77 85 90 94 TWF3 18 33 43 53 60 70 76 82 TWJ2 24 43 55 67 75 83 88 92 DGA1 18 32 40 49 55 63 67 72 DGA2 18 33 43 53 60 69 74 80 DGA3 21 38 50 62 70 78 83 88 DGB1 18 33 44 55 62 71 75 80 DGB2 19 35 46 58 67 76 81 86 DGB3 21 39 52 65 74 83 87 92 DGC1 21 38 51 63 71 79 84 88 DGC2 21 39 52 65 74 83 87 91 DGC3 24 44 58 72 80 88 92 95 SSA1 26 40 50 59 66 74 79 85 SSB1 22 35 44 53 60 69 74 80 SSB2 27 44 54 65 72 81 85 90 SSB3 21 34 42 51 57 66 71 78 SSC1 22 37 47 58 65 75 80 86 SSC2 24 43 55 66 73 82 87 92 SSE1 27 43 53 64 71 79 84 89 SSE2 31 51 63 74 80 88 91 95 SSE3 23 36 45 54 60 69 74 80

ALBANY, NEW YORK SSF (%) 6891 DD65 (3831) Type LCR = 100 70 50 40 30 25 20 15

ALBUQUERQUE, N. MEXICO SSF (%) 4293 DD65 (2387) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 7 9 12 14 17 18 21 24 WWB4 8 14 21 26 33 38 45 54 WWC2 9 14 20 25 31 36 42 51 TWA1 11 12 13 14 15 15 16 17 TWA2 9 10 12 14 16 17 19 21 TWA3 7 9 12 13 16 18 20 23 TWA4 6 8 11 13 16 18 21 25 TWB3 7 9 11 13 16 18 20 24 TWD4 9 13 19 23 30 34 40 48 TWE2 9 14 19 23 29 33 39 46 TWF3 5 7 9 11 13 15 17 20 TWJ2 7 12 17 21 27 31 37 45 DGA1 3 4 5 5 5 4 4 2 DGA2 6 8 11 13 15 17 20 23 DGA3 10 13 17 21 26 29 34 41 DGB1 3 4 4 5 5 5 4 3 DGB2 6 9 11 13 16 18 21 24 DGB3 10 14 18 22 27 31 36 44 DGC1 5 6 7 8 10 10 10 10 DGC2 8 11 14 17 20 23 27 32 DGC3 12 16 21 25 31 35 41 50 SSA1 12 15 17 19 22 24 27 30 SSB1 10 12 14 16 18 20 22 25 SSB2 13 17 22 26 31 35 39 46 SSB3 9 11 12 14 15 16 18 19 SSC1 6 7 9 11 13 14 16 18 SSC2 7 11 15 18 23 26 31 37 SSE1 9 11 14 16 18 20 21 23 SSE2 12 17 22 26 32 36 41 48 SSE3 11 12 14 16 17 19 20 22

WWA3 28 37 46 54 63 69 76 85 WWB4 35 47 59 67 77 83 89 94 WWC2 34 46 58 66 76 82 88 94 TWA1 22 27 33 38 45 50 56 64 TWA2 24 31 39 45 53 59 66 75 TWA3 25 32 41 48 57 63 70 79 TWA4 24 32 41 48 58 64 71 80 TWB3 22 29 38 44 53 59 66 75 TWD4 31 42 53 61 71 77 84 91 TWE2 32 43 54 62 72 78 84 91 TWF3 21 29 37 44 53 59 66 76 TWJ2 29 40 51 59 69 75 82 90 DGA1 19 26 33 37 44 48 52 58 DGA2 21 29 38 44 52 57 64 71 DGA3 25 35 46 54 64 70 76 84 DGB1 20 27 35 41 50 55 61 68 DGB2 22 30 40 47 58 64 71 79 DGB3 26 36 47 56 68 75 82 89 DGC1 23 32 42 49 60 66 72 79 DGC2 25 34 46 54 65 72 79 86 DGC3 30 40 53 63 75 82 88 93 SSA1 30 38 46 52 61 66 73 81 SSB1 25 32 40 46 54 60 67 75 SSB2 32 42 52 59 68 74 81 88 SSB3 24 30 38 43 51 57 63 72 SSC1 24 32 41 48 57 63 71 79 SSC2 29 39 50 57 67 73 80 88 SSE1 31 39 49 55 64 70 77 85 SSE2 38 49 60 67 76 82 88 93 SSE3 26 33 40 46 54 60 66 75

APPENDICES

- Appendix H.indd 1686 9/21/09 7:45:28 PM


SYRACUSE, NEW YORK SSF (%) 6681 DD65 (3715) Type LCR = 100 70 50 40 30 25 20 15

BUFFALO, NEW YORK SSF (%) 6931 DD65 (3854) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 5 7 9 10 12 13 14 15 WWB4 6 12 17 22 28 33 38 46 WWC2 7 11 17 21 26 30 36 43 TWA1 11 11 12 12 12 13 12 12 TWA2 8 9 10 11 13 13 14 15 TWA3 6 8 9 11 12 14 15 16 TWA4 5 7 9 10 12 14 15 18 TWB3 6 7 9 11 13 14 16 18 TWD4 7 11 16 20 25 29 34 41 TWE2 8 12 16 20 25 28 33 39 TWF3 4 5 7 8 10 11 12 13 TWJ2 6 10 14 18 23 26 31 38 DGA1 2 3 3 3 2 1 0 −3 DGA2 6 7 9 11 13 14 16 17 DGA3 9 12 16 18 23 26 30 36 DGB1 2 3 3 3 2 1 0 −2 DGB2 6 7 9 11 13 15 16 19 DGB3 9 12 16 19 24 28 32 38 DGC1 4 5 5 6 6 6 5 −4 DGC2 7 9 12 14 17 19 22 25 DGC3 11 14 19 22 28 31 36 44 SSA1 12 14 16 17 19 20 22 24 SSB1 9 11 13 14 16 17 18 19 SSB2 12 16 20 23 28 31 35 41 SSB3 8 10 11 12 13 13 14 14 SSC1 4 6 7 8 9 9 9 9 SSC2 6 9 12 15 19 21 24 29 SSE1 8 10 11 13 14 14 15 15 SSE2 10 14 19 22 27 30 34 40 SSE3 10 11 12 13 15 15 16 16

WWA3 5 6 8 9 11 11 12 13 WWB4 6 11 16 21 27 31 37 44 WWC2 6 11 16 19 25 29 34 41 TWA1 10 11 11 12 12 12 11 11 TWA2 8 9 10 11 12 12 13 13 TWA3 6 7 9 10 11 12 13 14 TWA4 4 6 8 9 11 12 14 16 TWB3 6 7 9 10 12 13 14 16 TWD4 7 11 15 19 24 28 32 39 TWE2 8 11 15 19 23 27 31 37 TWF3 3 5 6 7 9 10 11 12 TWJ2 5 9 13 17 22 25 29 36 DGA1 2 2 2 2 1 0 −1 −4 DGA2 5 7 9 10 12 13 14 16 DGA3 9 12 15 18 22 25 29 34 DGB1 2 2 2 2 1 0 0 −4 DGB2 5 7 9 10 12 14 15 17 DGB3 9 12 16 19 23 27 31 37 DGC1 4 4 5 5 5 5 4 2 DGC2 7 9 12 14 16 18 21 24 DGC3 10 14 18 22 27 31 35 42 SSA1 11 13 15 17 19 20 21 22 SSB1 9 11 12 13 15 16 17 18 SSB2 12 15 19 23 27 30 34 40 SSB3 8 9 11 11 12 13 13 13 SSC1 4 5 6 7 8 8 8 7 SSC2 6 8 12 14 17 20 23 27 SSE1 8 9 11 12 13 13 14 13 SSE2 10 14 18 22 26 29 33 38 SSE3 10 11 12 13 14 15 15 15

CHARLOTTE, NORTH CAROLINA SSF (%) 3226 DD65 (1794) Type LCR = 200 100 70 50 40 30 25 20

NEW YORK, NEW YORK SSF (%) 4851 DD65 (2697) Type LCR = 100 70 50 40 30 25 20 15

(1135) (567) (397) (284) (227) (170) (142) (114)

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 13 23 31 39 45 54 59 66 WWB4 13 29 40 51 59 69 75 82 WWC2 13 29 39 50 58 67 74 81 TWA1 15 20 24 29 33 38 42 47 TWA2 13 21 27 33 38 45 50 57 TWA3 12 21 27 35 40 48 54 60 TWA4 11 20 27 35 41 49 54 61 TWB3 11 19 25 32 37 45 50 57 TWD4 13 26 36 46 53 63 69 76 TWE2 14 27 37 47 54 63 69 77 TWF3 9 18 24 31 36 44 50 56 TWJ2 11 24 34 44 51 61 67 74 DGA1 9 16 21 26 30 35 39 42 DGA2 10 18 24 31 37 44 49 55 DGA3 12 22 30 39 46 55 61 68 DGB1 9 16 21 28 32 39 44 49 DGB2 10 19 25 33 39 48 54 61 DGB3 12 23 31 40 48 58 65 73 DGC1 11 20 26 33 39 47 53 59 DGC2 12 22 29 38 45 55 61 69 DGC3 14 26 35 45 53 65 72 80 SSA1 17 26 33 40 45 53 58 64 SSB1 14 22 28 35 40 47 52 58 SSB2 17 29 37 46 52 61 67 74 SSB3 14 21 26 33 37 44 49 55 SSC1 11 20 27 34 40 48 53 60 SSC2 12 25 33 42 49 58 64 72 SSE1 16 26 34 42 47 55 61 68 SSE2 18 32 42 52 59 69 74 81 SSE3 15 23 29 35 40 47 51 57

WWA3 10 14 19 22 27 30 35 41 WWB4 13 21 29 35 44 50 57 67 WWC2 13 20 28 34 42 48 55 64 TWA1 13 15 17 18 21 22 24 27 TWA2 11 14 17 20 23 26 30 35 TWA3 10 14 17 20 25 28 32 38 TWA4 9 13 17 20 25 28 33 39 TWB3 9 13 16 19 23 26 30 36 TWD4 13 19 26 31 39 44 51 60 TWE2 14 20 26 32 39 44 51 60 TWF3 7 11 14 17 21 24 28 34 TWJ2 11 17 24 29 36 42 48 57 DGA1 6 8 10 11 12 13 14 14 DGA2 9 12 16 18 23 25 29 34 DGA3 12 17 22 27 33 38 44 52 DGB1 6 8 10 11 13 14 16 17 DGB2 9 12 16 19 23 27 31 37 DGB3 13 17 23 28 35 40 47 56 DGC1 8 11 13 15 18 20 23 26 DGC2 11 15 20 23 29 33 38 45 DGC3 15 20 26 31 39 45 53 63 SSA1 16 19 23 26 30 33 37 43 SSB1 13 16 19 22 26 28 32 37 SSB2 17 22 28 33 39 44 50 58 SSB3 12 14 17 20 23 25 28 32 SSC1 9 12 15 18 22 25 29 34 SSC2 11 16 22 27 33 37 43 52 SSE1 13 17 21 24 28 31 35 41 SSE2 17 23 30 35 43 48 54 62 SSE3 13 16 19 22 25 27 31 35

APPENDICES

- Appendix H.indd 1687 9/21/09 7:45:30 PM


FARGO, NORTH DAKOTA SSF (%) 9278 DD65 (5159) Type LCR = 100 70 50 40 30 25 20 15

RALEIGH-DURHAM, NORTH CAROLINA SSF (%) 3520 DD65 (1957) Type LCR = 200 100 70 50 40 30 25 20

(567) (397) (284) (227) (170) (142) (114) (85)

(1135) (567) (397) (284) (227) (170) (142) (114)

WWA3 6 8 11 12 15 16 18 20 WWB4 8 13 20 24 31 36 42 50 WWC2 8 13 19 23 29 33 39 46 TWA1 11 12 13 13 14 14 15 15 TWA2 9 10 12 13 15 16 17 18 TWA3 7 9 11 13 15 16 18 20 TWA4 6 8 10 12 15 16 19 21 TWB3 7 8 11 12 15 16 18 21 TWD4 8 13 18 22 28 32 37 44 TWE2 9 13 18 22 27 31 36 43 TWF3 4 6 8 10 12 13 15 17 TWJ2 7 11 16 20 25 29 34 41 DGA1 3 4 4 4 4 3 2 0 DGA2 6 8 11 12 15 16 18 20 DGA3 10 13 17 20 25 28 33 39 DGB1 3 4 4 4 4 4 3 1 DGB2 6 8 11 13 15 17 19 22 DGB3 10 13 18 21 26 30 35 41 DGC1 5 6 7 8 9 9 9 8 DGC2 8 11 14 16 20 22 25 29 DGC3 11 15 20 24 30 34 39 47 SSA1 12 14 16 17 19 21 22 24 SSB1 9 11 13 14 16 17 18 20 SSB2 12 16 20 23 28 31 36 41 SSB3 8 10 11 12 13 14 14 14 SSC1 5 7 8 10 11 12 13 14 SSC2 7 10 14 17 21 24 28 33 SSE1 8 10 12 13 14 15 16 15 SSE2 11 15 20 23 28 31 35 41 SSE3 10 11 13 14 15 16 16 17

WWA3 11 21 28 36 41 50 55 62 WWB4 11 26 37 48 55 66 72 79 WWC2 12 26 36 46 54 64 70 77 TWA1 14 19 22 27 30 35 39 44 TWA2 12 19 24 30 35 42 47 53 TWA3 11 19 25 32 37 45 50 56 TWA4 9 18 24 32 37 45 51 57 TWB3 10 17 23 29 34 41 46 53 TWD4 11 24 33 43 50 60 66 73 TWE2 12 25 34 43 50 60 66 73 TWF3 8 16 21 28 33 41 46 52 TWJ2 10 22 31 40 47 57 63 71 DGA1 8 14 19 23 27 32 35 38 DGA2 9 16 22 29 34 41 45 51 DGA3 11 20 27 36 43 52 58 65 DGB1 8 14 19 24 29 35 39 44 DGB2 9 17 23 30 35 44 49 56 DGB3 11 21 28 37 44 55 61 70 DGC1 9 17 23 30 35 42 48 54 DGC2 10 20 27 35 41 50 57 64 DGC3 13 24 32 42 50 61 68 77 SSA1 16 24 30 37 42 50 54 61 SSB1 13 21 26 32 37 44 48 54 SSB2 15 26 34 43 49 58 63 70 SSB3 12 19 24 30 34 41 45 51 SSC1 10 18 24 31 36 44 49 56 SSC2 11 22 30 39 46 55 61 68 SSE1 14 24 31 38 44 52 57 63 SSE2 16 30 39 49 56 65 71 77 SSE3 14 21 26 32 37 43 48 54

CINCINNATI, OHIO SSF (%) 5079 DD65 (2824) Type LCR = 100 70 50 40 30 25 20 15

BISMARCK, NORTH DAKOTA SSF (%) 9057 DD65 (5036) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 10 13 17 21 25 28 32 38 WWB4 13 20 27 33 42 47 55 64 WWC2 13 19 27 32 40 45 52 62 TWA1 13 14 16 18 20 21 23 25 TWA2 11 14 17 19 22 25 28 32 TWA3 10 13 16 19 23 26 30 35 TWA4 9 12 16 19 23 26 31 36 TWB3 9 12 15 18 22 25 29 34 TWD4 12 18 25 30 37 42 49 58 TWE2 13 19 25 30 37 42 48 57 TWF3 7 10 13 16 20 23 26 31 TWJ2 11 16 23 28 35 40 46 55 DGA1 6 7 9 10 11 12 12 12 DGA2 9 12 15 18 21 24 27 32 DGA3 12 16 22 26 32 36 42 50 DGB1 6 7 9 10 12 13 14 14 DGB2 9 12 15 18 22 25 29 34 DGB3 12 17 23 27 33 38 44 53 DGC1 8 10 13 15 17 18 20 23 DGC2 11 15 19 22 27 31 36 42 DGC3 14 20 26 31 38 43 50 60 SSA1 15 19 23 25 29 32 36 41 SSB1 13 16 19 21 25 27 31 35 SSB2 16 22 27 32 38 42 48 56 SSB3 12 14 17 19 22 24 27 30 SSC1 8 11 15 17 21 23 26 31 SSC2 11 16 21 25 31 35 41 49 SSE1 13 16 20 23 27 30 33 38 SSE2 16 22 29 34 41 46 52 60 SSE3 13 16 19 21 24 26 29 33

WWA3 8 11 15 17 21 23 26 30 WWB4 11 17 24 30 37 43 49 58 WWC2 11 17 23 28 36 40 47 55 TWA1 12 13 15 16 17 18 19 21 TWA2 10 12 15 16 19 21 23 26 TWA3 9 11 14 16 20 22 25 29 TWA4 7 10 14 16 20 22 26 30 TWB3 8 10 13 16 19 21 24 29 TWD4 11 16 22 27 33 38 44 52 TWE2 11 16 22 27 33 37 43 51 TWF3 6 8 11 13 17 19 21 25 TWJ2 9 14 20 24 31 35 41 49 DGA1 5 6 7 8 8 8 8 7 DGA2 8 10 13 15 19 21 24 27 DGA3 11 15 20 23 29 33 38 45 DGB1 4 6 7 8 9 9 9 9 DGB2 8 10 14 16 20 22 25 29 DGB3 11 15 21 25 30 35 40 48 DGC1 6 8 10 12 14 15 16 17 DGC2 10 13 17 20 24 27 31 37 DGC3 13 18 24 28 35 39 46 55 SSA1 13 16 19 21 24 26 28 31 SSB1 11 13 15 17 20 22 24 27 SSB2 14 18 23 27 33 36 41 48 SSB3 10 11 13 15 17 18 20 21 SSC1 7 9 12 14 17 18 21 24 SSC2 9 13 18 22 27 31 35 42 SSE1 10 13 16 18 20 22 24 26 SSE2 13 18 24 28 34 38 43 50 SSE3 11 13 15 17 19 20 22 24

APPENDICES

- Appendix H.indd 1688 9/21/09 7:45:31 PM


OKLAHOMA CITY, OKLAHOMA SSF (%) 3699 DD65 (2057) Type LCR = 200 100 70 50 40 30 25 20

CLEVELAND, OHIO SSF (%) 6160 DD65 (3425) Type LCR = 100 70 50 40 30 25 20 15

(1135) (567) (397) (284) (227) (170) (142) (114)

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 12 22 29 37 44 52 58 65 WWB4 12 28 38 50 58 68 74 81 WWC2 13 27 38 49 56 66 73 80 TWA1 14 20 23 28 32 37 41 46 TWA2 13 20 26 32 37 44 49 55 TWA3 12 20 26 33 39 47 52 59 TWA4 10 19 26 33 39 47 53 60 TWB3 10 18 24 31 36 44 49 56 TWD4 12 25 34 45 52 62 68 76 TWE2 13 26 35 45 53 62 68 76 TWF3 9 17 23 30 35 43 48 55 TWJ2 11 23 32 42 49 59 66 73 DGA1 8 15 20 25 29 34 37 41 DGA2 9 17 23 30 35 43 47 53 DGA3 11 21 29 38 45 54 60 67 DGB1 8 15 20 26 31 37 42 47 DGB2 10 18 24 31 37 46 52 59 DGB3 12 22 29 39 46 57 64 72 DGC1 10 18 24 32 37 46 51 58 DGC2 11 21 28 36 43 53 60 68 DGC3 13 25 33 44 52 64 71 79 SSA1 16 25 32 39 44 51 57 63 SSB1 14 21 27 33 38 45 50 56 SSB2 16 27 35 44 51 60 65 72 SSB3 13 20 25 31 36 42 47 53 SSC1 11 19 26 33 38 46 52 59 SSC2 12 23 32 41 48 57 63 71 SSE1 15 25 32 40 46 54 59 66 SSE2 17 31 40 51 58 67 73 80 SSE3 15 22 27 34 38 45 50 56

WWA3 6 9 11 13 15 16 18 20 WWB4 8 13 20 24 31 36 42 50 WWC2 8 13 19 23 29 34 39 47 TWA1 11 12 13 14 14 15 15 15 TWA2 9 10 12 13 15 16 17 19 TWA3 7 9 11 13 15 16 18 20 TWA4 6 8 10 12 15 17 19 22 TWB3 7 9 11 13 15 16 19 21

- TWD4 9 13 18 22 28 32 37 45 TWE2 9 14 18 22 28 31 36 43 TWF3 5 6 8 10 12 13 15 17 TWJ2 7 11 16 20 25 29 34 41 DGA1 3 4 4 4 4 4 2 0 DGA2 7 8 11 12 15 16 18 21 DGA3 10 13 17 20 25 28 33 39 DGB1 3 4 4 5 4 4 3 1 DGB2 7 9 11 13 15 17 19 22 DGB3 10 14 18 21 26 30 35 42 DGC1 5 6 7 8 9 9 9 8 DGC2 8 11 14 16 20 22 25 29 DGC3 12 16 21 24 30 34 39 47 SSA1 13 15 18 19 22 24 26 28 SSB1 10 12 14 16 18 19 21 23 SSB2 13 17 22 25 30 34 38 44 SSB3 9 11 13 14 15 16 17 18 SSC1 5 7 9 10 11 12 13 14 SSC2 7 11 14 17 21 24 28 33 SSE1 9 12 14 15 17 18 19 20 SSE2 12 17 22 25 31 34 39 45 SSE3 11 13 14 16 17 18 19 20 COLUMBUS, OHIO SSF (%) 5705 DD65 (3172) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 8 11 14 16 20 22 25 29 WWB4 10 16 23 29 36 41 48 57 WWC2 10 16 22 27 34 39 46 54 TWA1 12 13 14 15 17 17 18 20 TWA2 10 12 14 16 18 20 22 25 TWA3 8 11 13 16 19 21 24 27 TWA4 7 10 13 15 19 21 24 29 TWB3 8 10 13 15 18 20 23 27

- TWD4 10 15 21 26 32 37 43 51 TWE2 11 16 21 26 32 36 42 50 TWF3 6 8 11 13 16 18 20 24 TWJ2 9 13 19 23 30 34 40 48 DGA1 4 5 6 7 7 7 7 5 DGA2 7 10 12 15 18 20 22 26 DGA3 11 14 19 23 28 32 37 44 DGB1 4 5 6 7 8 8 8 7 DGB2 7 10 13 15 18 21 24 28 DGB3 11 15 20 24 29 33 39 47 DGC1 6 8 10 11 12 13 14 15 DGC2 9 12 16 19 23 26 30 35 DGC3 13 17 23 27 33 38 44 53 SSA1 14 17 20 22 25 27 30 34 SSB1 11 13 16 18 21 23 25 29 SSB2 15 19 24 28 34 38 43 50 SSB3 10 12 14 16 18 20 22 24 SSC1 7 9 11 13 16 17 19 22 SSC2 9 13 17 21 26 30 34 41 SSE1 11 14 17 19 22 24 26 29 SSE2 14 19 25 29 36 40 45 53 SSE3 12 14 16 18 20 22 24 26


MEDFORD, OREGON SSF (%) 4935 DD65 (2744) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 16 21 26 31 36 40 45 51 WWB4 20 28 37 43 52 58 64 72 WWC2 20 28 36 42 50 56 62 70 TWA1 17 19 22 24 28 30 33 37 TWA2 16 20 24 27 32 35 39 44 TWA3 15 19 24 28 33 37 41 47 TWA4 14 19 24 28 34 37 42 49 TWB3 14 18 23 26 31 35 40 46 TWD4 19 26 34 39 47 52 59 67 TWE2 20 26 34 40 47 52 59 66 TWF3 12 16 21 25 30 33 38 44 TWJ2 17 24 31 37 45 50 56 64 DGA1 11 14 17 19 21 23 24 25 DGA2 13 17 22 26 31 34 38 43 DGA3 17 23 29 34 41 46 52 59 DGB1 11 14 18 20 23 25 28 30 DGB2 14 18 23 27 33 37 41 47 DGB3 17 23 30 36 44 49 55 63 DGC1 13 17 22 25 30 32 36 39 DGC2 16 21 27 32 39 43 48 55 DGC3 20 26 34 40 49 54 61 69 SSA1 21 26 30 34 39 42 46 51 SSB1 18 22 26 29 34 37 41 46 SSB2 22 28 35 40 47 51 57 64 SSB3 17 20 24 27 31 34 37 42 SSC1 14 18 23 27 32 35 39 44 SSC2 17 23 30 35 42 46 52 59 SSE1 19 24 29 33 38 41 45 50 SSE2 24 31 38 44 51 55 61 68 SSE3 18 22 26 29 33 36 40 44

APPENDICES

- Appendix H.indd 1689 9/21/09 7:45:33 PM


PHILADELPHIA, PENNSYLVANIA SSF (%) 4875 DD65 (2711) Type LCR = 100 70 50 40 30 25 20 15

SALEM, OREGON SSF (%) 4854 DD65 (2699) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 12 17 22 26 32 36 41 49 WWB4 16 24 33 40 49 55 63 72 WWC2 16 23 32 38 47 53 61 70 TWA1 14 16 19 21 24 26 29 33 TWA2 13 16 20 23 27 31 35 41 TWA3 12 16 20 24 29 33 38 44 TWA4 11 15 20 24 29 33 39 46 TWB3 11 15 19 22 27 31 36 42 TWD4 15 22 30 35 44 49 57 66 TWE2 16 22 30 36 44 49 56 66 TWF3 9 13 17 20 25 29 34 40 TWJ2 13 20 27 33 41 47 54 63 DGA1 8 10 12 14 17 18 19 20 DGA2 10 14 18 22 26 30 34 39 DGA3 14 19 25 30 37 42 49 58 DGB1 7 10 13 15 17 19 22 24 DGB2 11 14 19 22 28 31 37 43 DGB3 14 20 26 31 39 44 52 62 DGC1 10 13 17 19 23 26 30 34 DGC2 13 17 23 27 33 38 44 52 DGC3 16 22 29 35 44 50 58 69 SSA1 17 21 26 29 34 38 43 49 SSB1 14 18 22 25 29 33 37 43 SSB2 19 24 31 36 43 48 54 63 SSB3 13 16 20 22 26 29 33 38 SSC1 11 14 19 22 27 30 35 42 SSC2 14 19 26 31 38 43 49 58 SSE1 15 20 25 28 34 37 42 48 SSE2 19 26 34 40 48 53 60 68 SSE3 15 18 22 25 29 32 36 41

WWA3 15 20 25 29 35 38 43 48 WWB4 19 27 36 42 50 56 63 71 WWC2 19 27 35 41 49 54 60 68 TWA1 16 19 22 24 27 29 31 35 TWA2 16 19 23 26 30 33 37 42 TWA3 15 19 23 27 32 35 40 45 TWA4 14 18 23 27 32 36 40 47 TWB3 14 18 22 25 30 34 38 44 TWD4 18 25 32 38 46 51 57 65 TWE2 19 26 33 38 46 51 57 65 TWF3 12 16 20 24 28 32 36 42 TWJ2 16 23 30 36 43 48 55 63 DGA1 10 13 16 18 20 21 23 23 DGA2 13 17 22 25 30 33 37 41 DGA3 17 22 28 33 40 45 51 58 DGB1 11 13 17 19 22 24 26 28 DGB2 13 18 22 26 32 35 40 45 DGB3 17 23 29 35 42 47 54 62 DGC1 13 16 21 24 28 30 33 37 DGC2 16 21 26 31 37 41 46 53 DGC3 19 26 33 39 47 53 59 68 SSA1 21 25 29 33 37 40 44 49 SSB1 17 21 25 28 33 36 39 44 SSB2 22 28 34 39 46 50 55 62 SSB3 16 20 23 26 30 33 36 40 SSC1 14 18 22 25 30 33 37 42 SSC2 17 22 29 33 40 45 50 57 SSE1 19 23 28 32 36 39 43 47 SSE2 23 30 37 42 49 54 59 66 SSE3 18 22 25 28 32 35 38 42

PITTSBURGH, PENNSYLVANIA SSF (%) 5937 DD65 (3301) Type LCR = 100 70 50 40 30 25 20 15

HARRISBURG, PENNSYLVANIA SSF (%) 5226 DD65 (2906) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 7 9 12 14 17 19 21 24 WWB4 9 15 21 26 33 38 45 53 WWC2 9 14 20 25 32 36 42 50 TWA1 12 12 13 14 15 16 16 17 TWA2 9 11 13 14 16 18 19 22 TWA3 8 10 12 14 17 18 21 23 TWA4 6 9 11 14 17 19 21 25 TWB3 7 9 12 14 16 18 21 24 TWD4 9 14 20 24 30 34 40 48 TWE2 10 14 20 24 30 34 39 46 TWF3 5 7 9 11 14 15 17 20 TWJ2 8 12 17 21 27 31 37 44 DGA1 4 5 5 5 5 5 4 2 DGA2 7 9 11 13 16 18 20 23 DGA3 10 14 18 21 26 30 35 41 DGB1 4 4 5 6 6 6 5 3 DGB2 7 9 12 14 17 19 21 25 DGB3 10 14 19 22 28 32 37 44 DGC1 5 7 8 9 10 11 11 11 DGC2 9 11 15 17 21 24 27 32 DGC3 12 16 21 26 32 36 42 50 SSA1 13 16 19 21 23 25 28 31 SSB1 11 13 15 17 19 21 23 26 SSB2 14 18 23 27 32 36 40 47 SSB3 10 11 13 15 17 18 19 21 SSC1 6 8 10 11 13 15 16 18 SSC2 8 12 16 19 23 27 31 37 SSE1 10 12 15 17 19 21 23 24 SSE2 13 18 23 27 33 37 42 48 SSE3 11 13 15 17 19 20 21 23

WWA3 11 14 19 22 28 31 36 42 WWB4 14 21 29 36 45 51 58 68 WWC2 14 20 28 34 43 48 56 65 TWA1 13 15 17 19 21 23 25 28 TWA2 12 14 18 20 24 27 30 35 TWA3 10 14 18 21 25 28 33 39 TWA4 9 13 17 20 25 29 34 40 TWB3 10 13 16 19 24 27 31 37 TWD4 13 19 26 32 40 45 52 61 TWE2 14 20 27 32 40 45 52 61 TWF3 8 11 14 17 22 25 29 35 TWJ2 11 17 24 29 37 42 49 58 DGA1 6 8 10 11 13 14 15 15 DGA2 9 12 16 19 23 26 30 35 DGA3 12 17 23 27 34 38 45 53 DGB1 6 8 10 12 14 15 16 18 DGB2 9 12 16 19 24 27 32 38 DGB3 13 18 23 28 35 40 47 57 DGC1 8 11 14 16 19 21 24 27 DGC2 11 15 20 24 29 33 39 46 DGC3 15 20 27 32 40 46 53 64 SSA1 16 19 23 26 31 34 38 44 SSB1 13 16 19 22 26 29 32 38 SSB2 17 22 28 33 40 44 50 58 SSB3 12 14 17 20 23 25 28 33 SSC1 9 12 16 19 23 26 30 35 SSC2 12 17 22 27 34 38 44 52 SSE1 13 17 21 24 29 32 36 42 SSE2 17 23 30 36 43 48 55 63 SSE3 13 16 19 22 25 28 31 36

APPENDICES

- Appendix H.indd 1690 9/21/09 7:45:35 PM


RAPID CITY, SOUTH DAKOTA SSF (%) 7332 DD65 (4077) Type LCR = 100 70 50 40 30 25 20 15

PROVIDENCE, RHODE ISLAND SSF (%) 5974 DD65 (3322) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 13 18 23 27 33 37 42 50 WWB4 17 25 34 40 50 56 63 73 WWC2 17 24 33 39 48 54 61 70 TWA1 15 17 19 21 24 27 30 34 TWA2 13 17 21 24 28 32 36 42 TWA3 13 17 21 25 30 34 38 45 TWA4 11 16 21 25 30 34 39 47 TWB3 11 15 20 23 28 32 37 43 TWD4 16 23 30 36 45 50 57 66 TWE2 17 23 31 37 45 50 57 66 TWF3 10 13 18 21 26 30 35 41 TWJ2 14 21 28 34 42 47 54 64 DGA1 8 11 13 15 18 19 20 21 DGA2 11 15 19 22 27 31 35 40 DGA3 14 20 26 31 38 43 50 58 DGB1 8 11 14 16 19 21 23 26 DGB2 11 15 20 32 29 33 38 44 DGB3 15 20 27 32 40 45 53 62 DGC1 10 14 18 21 25 27 31 35 DGC2 13 18 24 28 34 39 45 53 DGC3 17 23 31 36 45 51 59 69 SSA1 18 22 26 30 34 38 42 48 SSB1 15 19 22 25 30 33 37 42 SSB2 19 25 31 36 43 48 54 62 SSB3 13 16 20 23 26 29 33 37 SSC1 11 15 20 23 28 31 36 42 SSC2 14 20 27 32 39 44 50 59 SSE1 16 20 25 28 33 37 41 47 SSE2 20 27 34 40 47 52 59 67 SSE3 15 18 22 25 29 32 35 40

WWA3 10 13 18 21 26 29 33 40 WWB4 13 20 28 34 43 49 56 66 WWC2 13 19 27 33 41 47 54 63 TWA1 13 14 16 18 20 21 23 26 TWA2 11 14 17 19 22 25 28 33 TWA3 10 13 16 19 24 27 31 36 TWA4 9 12 16 19 24 27 31 38 TWB3 9 12 15 18 22 25 29 35 TWD4 12 18 25 30 38 43 50 59 TWE2 13 19 25 30 38 43 50 59 TWF3 7 10 13 16 20 23 27 32 TWJ2 11 16 23 28 35 40 47 56 DGA1 6 7 9 10 11 12 13 13 DGA2 8 11 15 18 22 24 28 33 DGA3 12 16 21 26 32 37 43 51 DGB1 5 7 9 10 12 13 14 15 DGB2 9 12 15 18 22 26 30 36 DGB3 12 17 22 27 34 39 45 55 DGC1 7 10 12 14 17 19 21 25 DGC2 10 14 19 22 28 31 37 44 DGC3 14 19 26 31 38 44 52 62 SSA1 15 19 22 25 30 33 36 42 SSB1 12 15 19 21 25 28 31 36 SSB2 16 21 27 32 38 43 49 57 SSB3 11 14 17 19 22 24 27 31 SSC1 8 11 15 17 21 24 27 32 SSC2 11 16 21 25 32 36 42 50 SSE1 13 16 20 23 27 30 34 39 SSE2 16 22 29 34 42 47 53 61 SSE3 13 16 19 21 24 27 30 34

MEMPHIS, TENNESSEE SSF (%) 3237 DD65 (1800) Type LCR = 200 100 70 50 40 30 25 20

CHARLESTON, SOUTH CAROLINA SSF (%) 2150 DD65 (1195) Type LCR = 200 100 70 50 40 30 25 20

(1135) (567) (397) (284) (227) (170) (142) (114)

(1135) (567) (397) (284) (227) (170) (142) (114)

WWA3 11 21 27 35 41 49 54 61 WWB4 11 26 36 47 54 65 71 78 WWC2 12 26 35 46 53 63 69 77 TWA1 14 19 22 27 30 35 38 43 TWA2 12 19 24 30 35 41 46 52 TWA3 11 19 25 31 36 44 49 55 TWA4 9 18 24 31 37 44 50 56 TWB3 10 17 23 29 34 41 46 52 TWD4 11 24 32 42 49 59 65 72 TWE2 12 25 33 43 50 59 65 72 TWF3 8 16 21 28 33 40 45 51 TWJ2 10 22 30 40 47 56 62 70 DGA1 8 14 18 23 26 31 34 37 DGA2 9 16 22 28 33 40 44 50 DGA3 11 20 27 36 42 51 57 64 DGB1 8 14 19 24 28 34 38 43 DGB2 9 17 22 29 35 43 48 55 DGB3 11 21 28 37 43 54 60 69 DGC1 10 17 23 29 34 41 46 52 DGC2 11 20 26 34 40 49 56 63 DGC3 13 24 31 41 49 60 67 76 SSA1 16 24 30 37 42 49 54 60 SSB1 13 21 26 32 36 43 47 53 SSB2 15 26 34 42 49 57 63 70 SSB3 12 19 24 30 34 40 44 50 SSC1 10 18 24 31 36 43 48 54 SSC2 11 22 30 38 45 54 59 67 SSE1 14 24 30 38 43 51 56 62 SSE2 16 29 38 48 55 64 70 77 SSE3 14 21 26 32 36 43 47 53

WWA3 18 31 40 50 57 66 72 79 WWB4 19 38 50 62 70 79 85 90 WWC2 20 38 49 61 69 78 84 89 TWA1 17 25 30 37 41 48 53 59 TWA2 17 27 34 42 48 57 62 69 TWA3 16 28 36 45 51 60 66 73 TWA4 15 27 36 45 52 61 67 74 TWB3 14 25 33 41 47 56 62 69 TWD4 18 35 45 56 64 74 79 86 TWE2 19 36 46 57 65 74 80 86 TWF3 13 24 32 41 47 56 62 69 TWJ2 17 32 43 54 62 72 77 84 DGA1 13 23 29 36 41 48 51 56 DGA2 13 24 32 41 47 55 60 67 DGA3 16 29 38 49 57 66 72 78 DGB1 13 23 31 39 45 54 59 65 DGB2 14 25 34 43 51 61 67 74 DGB3 16 29 39 51 60 71 77 83 DGC1 15 27 36 46 53 63 69 75 DGC2 16 29 38 49 58 68 75 81 DGC3 18 33 44 57 66 77 83 89 SSA1 22 33 41 50 56 65 70 76 SSB1 18 29 36 44 50 58 64 70 SSB2 22 36 46 56 63 72 77 83 SSB3 17 27 34 42 48 56 61 68 SSC1 16 28 36 45 51 60 66 73 SSC2 18 32 42 53 60 70 76 82 SSE1 21 34 43 53 60 69 74 80 SSE2 24 42 53 64 71 80 85 90 SSE3 19 29 36 44 50 58 64 70

APPENDICES

- Appendix H.indd 1691 9/21/09 7:45:36 PM


AUSTIN, TEXAS SSF (%) 1737 DD65 (966) Type LCR = 200 100 70 50 40 30 25 20

KNOXVILLE, TENNESSEE SSF (%) 3486 DD65 (1938) Type LCR = 200 100 70 50 40 30 25 20

(1135) (567) (397) (284) (227) (170) (142) (114)

(1135) (567) (397) (284) (227) (170) (142) (114)

WWA3 21 37 47 58 65 75 80 86 WWB4 24 45 58 70 77 86 90 94 WWC2 24 44 57 69 76 85 89 94 TWA1 20 29 35 42 48 56 61 67 TWA2 20 32 40 49 56 65 70 77 TWA3 19 33 42 52 59 68 74 81 TWA4 18 32 42 52 60 69 75 82 TWB3 17 30 38 48 55 64 70 77 TWD4 22 41 52 64 72 81 86 91 TWE2 24 42 53 65 73 81 86 91 TWF3 16 29 38 48 55 64 70 77 TWJ2 21 39 50 62 70 79 84 90 DGA1 16 28 36 44 49 57 61 66 DGA2 16 29 38 48 55 64 69 75 DGA3 19 34 45 57 65 74 79 84 DGB1 16 29 38 48 56 64 69 75 DGB2 17 30 41 52 60 70 76 82 DGB3 19 35 46 60 68 79 84 89 DGC1 19 33 44 56 64 74 79 84 DGC2 19 34 46 59 68 77 83 88 DGC3 22 39 52 66 75 85 89 93 SSA1 25 39 48 58 65 73 78 84 SSB1 21 34 42 51 58 67 72 79 SSB2 26 42 53 63 71 79 84 89 SSB3 20 32 40 49 56 65 70 77 SSC1 19 33 42 53 60 69 75 81 SSC2 22 39 50 61 68 78 83 89 SSE1 25 41 51 62 69 77 82 88 SSE2 29 49 61 72 79 87 91 94 SSE3 22 34 43 52 58 67 72 79

WWA3 10 18 24 31 36 44 49 55 WWB4 9 23 32 43 50 60 66 74 WWC2 10 23 32 42 49 58 65 72 TWA1 13 17 21 24 27 32 35 39 TWA2 11 17 22 27 31 37 41 47 TWA3 10 17 22 28 33 39 44 50 TWA4 8 16 21 28 33 40 45 51 TWB3 9 15 20 26 30 37 41 47 TWD4 10 21 29 38 45 54 60 68 TWE2 11 22 30 39 46 55 60 68 TWF3 7 14 19 25 29 36 40 46 TWJ2 8 19 27 36 43 52 58 65 DGA1 7 12 16 20 23 27 29 32 DGA2 8 15 19 25 30 36 40 45 DGA3 10 18 25 32 38 47 53 60 DGB1 7 12 16 21 24 29 32 36 DGB2 8 15 20 26 31 38 43 49 DGB3 10 19 26 33 40 49 55 64 DGC1 8 15 20 25 29 36 40 45 DGC2 9 18 24 31 36 44 50 57 DGC3 12 22 29 38 45 55 62 71 SSA1 15 22 28 34 38 45 49 55 SSB1 12 19 24 29 33 39 43 49 SSB2 14 24 31 39 45 53 59 65 SSB3 12 18 22 27 31 36 40 45 SSC1 9 16 21 27 32 38 43 49 SSC2 9 19 27 35 41 49 55 62 SSE1 13 21 27 34 39 48 51 57 SSE2 14 27 35 44 51 60 65 72 SSE3 13 19 24 29 33 39 43 48

BROWNSVILLE, TEXAS SSF (%) 650 DD65 (361) Type LCR = 200 100 70 50 40 30 25 20

NASHVILLE, TENNESSEE SSF (%) 3704 DD65 (2059) Type LCR = 200 100 70 50 40 30 25 20

(1135) (567) (397) (284) (227) (170) (142) (114)

(1135) (567) (397) (284) (227) (170) (142) (114)

WWA3 39 60 72 82 88 94 96 98 WWB4 45 70 82 90 94 98 99 100 WWC2 45 69 81 90 94 97 99 99 TWA1 30 45 54 64 71 79 84 89 TWA2 33 51 63 73 80 87 91 95 TWA3 34 54 66 76 83 90 93 96 TWA4 34 54 66 77 84 90 94 97 TWB3 31 50 61 72 79 87 91 95 TWD4 41 64 76 86 91 96 98 99 TWE2 42 65 77 87 92 96 98 99 TWF3 30 50 62 73 80 88 91 95 TWJ2 39 62 75 85 90 95 97 99 DGA1 31 50 61 70 76 83 87 90 DGA2 31 51 63 73 80 87 90 94 DGA3 34 57 70 80 86 91 93 95 DGB1 32 54 67 78 84 89 92 94 DGB2 32 55 69 80 86 92 95 97 DGB3 34 60 74 85 90 94 96 97 DGC1 36 62 76 85 90 94 95 97 DGC2 35 61 75 86 91 95 97 99 DGC3 39 66 80 90 94 97 98 98 SSA1 42 62 73 82 87 93 96 98 SSB1 36 55 66 76 83 89 93 96 SSB2 44 65 77 86 91 95 97 99 SSB3 35 54 65 75 81 88 92 95 SSC1 35 55 67 78 84 91 94 97 SSC2 39 62 74 84 90 95 97 99 SSE1 45 66 77 86 91 95 97 99 SSE2 51 74 85 92 96 98 99 100 SSE3 37 56 67 77 83 90 93 96

WWA3 8 15 20 26 31 37 42 47 WWB4 7 19 28 37 44 54 60 68 WWC2 8 19 27 36 43 52 58 66 TWA1 12 16 18 21 24 27 30 33 TWA2 10 15 19 23 27 32 35 40 TWA3 8 14 19 24 28 34 38 43 TWA4 7 13 18 24 28 34 38 44 TWB3 7 13 17 22 26 32 35 41 TWD4 8 18 25 34 40 48 54 61 TWE2 9 19 26 34 40 48 54 61 TWF3 6 11 16 21 24 30 34 39 TWJ2 6 16 23 31 37 46 51 59 DGA1 6 10 13 16 18 21 23 25 DGA2 7 12 17 21 25 31 34 39 DGA3 9 16 22 28 34 41 47 54 DGB1 6 10 13 16 19 22 25 28 DGB2 7 13 17 22 26 32 36 42 DGB3 9 17 22 29 35 43 49 57 DGC1 7 12 16 20 24 29 32 36 DGC2 8 15 20 26 31 38 43 49 DGC3 10 19 25 33 39 49 55 64 SSA1 13 20 25 30 34 39 43 49 SSB1 11 17 21 25 29 34 38 42 SSB2 12 21 28 35 40 48 53 60 SSB3 10 15 19 23 27 31 35 39 SSC1 7 13 18 23 26 32 36 41 SSC2 8 16 23 30 35 43 48 55 SSE1 11 18 23 29 33 39 44 49 SSE2 12 23 31 39 45 53 59 66 SSE3 12 17 21 25 29 34 37 41

APPENDICES

- Appendix H.indd 1692 9/21/09 7:45:38 PM


HOUSTON, TEXAS SSF (%) 1434 DD65 (797) Type LCR = 200 100 70 50 40 30 25 20

DALLAS, TEXAS SSF (%) 2297 DD65 (1277) Type LCR = 200 100 70 50 40 30 25 20

(1135) (567) (397) (284) (227) (170) (142) (114)

(1135) (567) (397) (284) (227) (170) (142) (114)

WWA3 21 37 47 58 65 74 80 86 WWB4 24 45 58 70 77 86 90 94 WWC2 24 44 57 69 76 85 89 93 TWA1 20 29 35 42 48 55 61 67 TWA2 20 32 40 49 56 65 70 77 TWA3 20 33 42 52 59 68 74 80 TWA4 18 32 42 52 59 69 75 81 TWB3 18 30 38 48 55 64 70 77 TWD4 22 41 52 64 72 81 86 91 TWE2 24 42 53 65 72 81 86 91 TWF3 16 29 38 48 55 64 70 77 TWJ2 21 38 50 62 69 79 84 89 DGA1 16 28 36 44 49 56 61 65 DGA2 16 29 38 48 55 63 69 74 DGA3 19 34 45 57 64 74 79 84 DGB1 16 28 38 48 55 64 69 74 DGB2 17 30 40 52 60 70 75 81 DGB3 19 35 46 59 68 78 83 89 DGC1 18 33 44 56 64 73 78 83 DGC2 19 34 46 59 67 77 82 88 DGC3 21 39 52 66 75 84 89 93 SSA1 25 39 48 58 65 73 78 84 SSB1 21 34 42 52 58 67 72 79 SSB2 26 42 53 64 71 79 84 89 SSB3 20 32 41 50 56 65 70 77 SSC1 19 33 42 52 60 69 75 81 SSC2 22 38 49 61 68 77 83 88 SSE1 25 41 51 62 69 77 82 88 SSE2 29 49 61 72 79 87 90 94 SSE3 22 34 43 52 59 67 73 79

WWA3 17 30 39 49 56 66 72 79 WWB4 19 37 49 62 70 79 85 90 WWC2 19 37 49 61 69 78 84 89 TWA1 17 24 30 36 41 48 52 59 TWA2 16 26 33 42 48 56 62 69 TWA3 16 27 35 44 50 60 65 73 TWA4 14 26 35 44 51 60 66 74 TWB3 14 24 32 40 47 56 62 69 TWD4 18 34 45 56 64 74 79 86 TWE2 19 35 46 57 65 74 80 86 TWF3 13 23 31 40 46 56 62 69 TWJ2 16 32 42 54 61 71 77 84 DGA1 12 22 29 36 41 47 51 56 DGA2 13 24 31 40 47 55 60 66 DGA3 15 28 38 49 56 66 72 78 DGB1 12 22 30 38 45 54 59 64 DGB2 13 24 33 43 51 61 67 74 DGB3 16 28 38 50 59 71 77 83 DGC1 15 26 35 45 53 63 69 75 DGC2 15 28 38 49 57 68 74 81 DGC3 18 32 43 57 66 77 83 89 SSA1 21 32 40 49 56 64 70 76 SSB1 17 28 35 43 49 58 63 70 SSB2 21 35 45 55 62 71 77 83 SSB3 17 26 33 41 47 55 60 67 SSC1 15 27 35 44 51 60 66 73 SSC2 17 32 42 52 60 70 76 82 SSE1 20 33 42 52 59 68 74 80 SSE2 23 41 52 63 70 79 84 90 SSE3 18 28 35 43 49 58 63 70

LUBBOCK, TEXAS SSF (%) 3551 DD65 (1974) Type LCR = 200 100 70 50 40 30 25 20

EL PASO, TEXAS SSF (%) 2685 DD65 (1493) Type LCR = 200 100 70 50 40 30 25 20

(1135) (567) (397) (284) (227) (170) (142) (114)

(1135) (567) (397) (284) (227) (170) (142) (114)

WWA3 17 30 40 50 57 67 73 80 WWB4 18 38 50 63 71 80 86 91 WWC2 19 37 49 61 69 79 85 90 TWA1 17 24 30 36 41 48 53 60 TWA2 16 26 34 42 48 57 63 70 TWA3 15 27 35 44 51 60 67 74 TWA4 14 26 35 45 52 61 67 75 TWB3 14 24 32 41 47 56 62 70 TWD4 17 34 45 57 65 75 80 87 TWE2 19 35 46 58 65 75 81 87 TWF3 12 23 31 40 47 56 63 70 TWJ2 16 32 43 54 62 72 78 85 DGA1 12 22 29 36 41 48 52 57 DGA2 13 23 32 41 47 56 61 67 DGA3 15 28 38 49 57 67 73 79 DGB1 12 22 30 39 46 55 60 66 DGB2 13 24 33 43 51 62 68 75 DGB3 15 28 39 51 60 72 78 84 DGC1 14 26 35 46 54 65 70 76 DGC2 15 28 38 50 59 70 76 82 DGC3 17 32 44 57 67 79 84 90 SSA1 21 33 41 50 56 65 70 77 SSB1 17 28 35 43 50 58 64 71 SSB2 21 35 45 55 63 72 77 84 SSB3 16 26 33 41 47 55 61 68 SSC1 15 27 35 45 52 61 67 74 SSC2 17 32 42 53 61 71 77 83 SSE1 20 34 43 53 60 69 74 81 SSE2 23 41 52 63 71 80 85 90 SSE3 18 28 36 44 50 58 64 70

WWA3 22 38 49 60 68 77 83 88 WWB4 25 47 60 72 80 88 92 95 WWC2 25 46 59 71 79 87 91 95 TWA1 20 29 36 44 49 58 63 70 TWA2 20 33 41 51 58 67 73 80 TWA3 20 34 44 54 61 71 77 83 TWA4 19 34 44 54 62 72 77 84 TWB3 18 31 40 50 57 67 73 79 TWD4 23 42 54 66 74 83 88 93 TWE2 24 43 55 67 75 84 88 93 TWF3 16 30 40 50 57 67 73 80 TWJ2 21 40 52 64 72 81 86 91 DGA1 16 29 37 46 52 59 64 69 DGA2 17 30 40 50 57 66 71 77 DGA3 19 35 47 59 67 76 81 86 DGB1 16 30 40 51 58 67 72 78 DGB2 17 31 42 55 63 73 79 84 DGB3 19 36 48 62 71 81 86 91 DGC1 19 35 47 59 68 77 82 86 DGC2 20 36 48 62 70 80 85 90 DGC3 22 40 55 69 78 87 91 94 SSA1 25 39 49 58 65 74 79 85 SSB1 21 34 43 52 59 68 73 80 SSB2 26 42 53 64 71 80 85 90 SSB3 20 32 41 50 56 65 71 77 SSC1 20 34 44 55 62 72 77 84 SSC2 22 40 51 63 71 80 85 90 SSE1 25 41 52 62 69 78 83 89 SSE2 29 49 61 73 80 87 91 95 SSE3 22 35 43 52 59 68 73 80

APPENDICES

- Appendix H.indd 1693 9/21/09 7:45:40 PM


SALT LAKE CITY, UTAH SSF (%) 5988 DD65 (3329) Type LCR = 100 70 50 40 30 25 20 15

SAN ANTONIO, TEXAS SSF (%) 1570 DD65 (873) Type LCR = 200 100 70 50 40 30 25 20

(567) (397) (284) (227) (170) (142) (114) (85)

(1135) (567) (397) (284) (227) (170) (142) (114)

WWA3 19 25 32 37 44 49 55 64 WWB4 23 33 43 50 60 66 73 82 WWC2 23 32 42 49 59 65 72 80 TWA1 18 21 25 28 32 35 39 45 TWA2 18 22 28 32 38 42 47 54 TWA3 17 22 29 33 40 44 50 58 TWA4 16 22 28 33 40 45 51 60 TWB3 16 21 26 31 37 42 48 55 TWD4 22 30 39 45 55 60 68 76 TWE2 23 31 39 46 55 61 68 76 TWF3 14 19 25 30 36 41 46 54 TWJ2 20 28 37 43 52 58 65 74 DGA1 12 16 20 23 27 30 32 35 DGA2 15 20 26 30 36 41 46 52 DGA3 19 25 33 39 47 53 60 68 DGB1 13 17 21 25 30 33 37 41 DGB2 15 21 27 32 39 44 50 58 DGB3 19 26 34 40 50 56 64 73 DGC1 15 20 26 31 37 41 46 52 DGC2 18 24 31 37 45 51 58 66 DGC3 22 29 38 46 56 62 70 79 SSA1 23 28 34 38 44 48 54 60 SSB1 19 24 29 33 39 43 48 55 SSB2 24 31 39 45 52 58 64 72 SSB3 18 22 27 31 36 39 44 50 SSC1 16 22 28 32 39 43 49 57 SSC2 20 27 35 41 49 55 62 70 SSE1 22 27 34 38 45 49 55 62 SSE2 27 35 44 50 58 63 70 78

WWA3 23 40 50 61 69 78 83 88 WWB4 26 48 61 73 80 88 92 95 WWC2 26 47 60 72 79 87 91 95 TWA1 21 30 37 45 50 59 64 71 TWA2 21 34 42 52 59 68 74 80 TWA3 21 35 45 55 62 71 77 83 TWA4 20 35 45 55 63 72 78 84 TWB3 19 32 41 51 58 67 73 80 TWD4 24 43 55 67 75 83 88 93 TWE2 26 44 56 68 75 84 88 93 TWF3 18 31 41 51 58 68 74 80 TWJ2 22 41 53 65 73 82 87 91 DGA1 17 30 38 47 53 60 64 69 DGA2 18 32 41 51 58 67 72 78 DGA3 20 36 48 60 68 77 81 86 DGB1 17 31 41 52 59 68 73 78 DGB2 18 33 44 56 64 74 79 85 DGB3 20 37 50 63 72 81 86 91 DGC1 20 36 48 60 68 77 82 86 DGC2 21 37 49 63 71 80 85 90 DGC3 23 42 56 70 78 87 91 94 SSA1 27 41 51 61 68 76 81 87 SSB1 23 36 45 54 61 70 75 82 SSB2 27 45 55 66 73 82 86 91 SSB3 22 34 43 52 59 68 73 80 SSC1 21 35 45 56 63 72 78 84 SSC2 23 41 53 64 71 80 85 91 SSE1 27 44 54 65 72 80 85 90 SSE2 31 52 64 75 82 89 92 96 SSE3 24 37 45 55 62 70 76 82

SSE3 20 24 29 33 38 42 47 53

BURLINGTON, VERMONT SSF (%) 7878 DD65 (4380) Type LCR = 100 70 50 40 30 25 20 15

BRYCE CANYON, UTAH SSF (%) 9136 DD65 (5080) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 4 6 8 9 10 11 12 13 WWB4 6 10 16 20 26 31 36 44 WWC2 6 10 15 19 25 29 34 41 TWA1 10 11 11 11 11 11 11 10 TWA2 7 8 9 10 11 12 12 13 TWA3 6 7 8 10 11 12 13 14 TWA4 4 6 8 9 11 12 14 15 TWB3 5 7 8 10 11 12 14 16 TWD4 7 10 15 19 24 27 32 39 TWE2 7 11 15 18 23 26 31 37 TWF3 3 4 6 7 8 9 10 11 TWJ2 5 9 13 16 21 25 29 35 DGA1 2 2 2 1 1 0 −1 −5 DGA2 5 7 8 10 11 13 14 16 DGA3 8 11 15 17 22 25 29 34 DGB1 2 2 2 1 1 0 −1 −4 DGB2 5 7 9 10 12 13 15 17 DGB3 9 12 15 18 23 26 31 37 DGC1 3 4 4 4 5 4 3 2 DGC2 7 9 11 13 16 18 20 23 DGC3 10 13 18 21 26 30 35 42 SSA1 11 13 14 16 17 18 20 21 SSB1 9 10 11 13 14 15 16 17 SSB2 11 15 19 22 26 29 33 38 SSB3 8 9 10 10 11 11 12 11 SSC1 4 5 6 6 7 7 7 7 SSC2 5 8 11 14 17 19 22 27 SSE1 7 8 10 11 12 12 12 11 SSE2 9 13 17 21 25 28 32 37 SSE3 9 10 11 12 13 13 14 14

WWA3 16 22 30 35 43 59 56 65 WWB4 21 31 42 49 60 67 75 84 WWC2 21 30 40 48 58 65 73 82 TWA1 16 19 22 25 30 33 38 44 TWA2 15 20 25 29 36 40 46 55 TWA3 15 20 26 31 38 43 50 59 TWA4 14 19 26 31 39 44 51 60 TWB3 13 18 24 29 35 40 47 55 TWD4 19 28 37 44 54 60 68 78 TWE2 20 28 38 45 54 60 68 78 TWF3 12 17 23 27 34 39 46 55 TWJ2 17 25 35 42 51 58 65 75 DGA1 10 14 18 21 25 28 30 34 DGA2 12 17 23 28 35 39 44 51 DGA3 16 23 31 37 46 52 60 69 DGB1 10 14 18 22 27 31 36 41 DGB2 13 18 24 29 37 42 49 58 DGB3 17 23 32 38 48 55 64 74 DGC1 13 17 23 28 35 39 46 54 DGC2 15 21 29 35 43 50 58 67 DGC3 19 27 36 43 55 62 72 81 SSA1 23 29 35 40 47 52 58 66 SSB1 18 23 29 34 40 45 51 59 SSB2 24 32 40 46 55 61 68 76 SSB3 17 22 27 32 38 42 47 55 SSC1 14 19 25 30 37 42 49 58 SSC2 18 25 33 40 49 55 62 72 SSE1 21 28 35 41 48 53 60 68 SSE2 27 36 46 53 62 68 75 83 SSE3 19 24 30 34 40 45 50 58

APPENDICES

- Appendix H.indd 1694 9/21/09 7:45:41 PM


ROANOKE, VIRGINIA SSF (%) 4314 DD65 (2399) Type LCR = 100 70 50 40 30 25 20 15

NORFOLK, VIRGINIA SSF (%) 3493 DD65 (1942) Type LCR = 200 100 70 50 40 30 25 20

(567) (397) (284) (227) (170) (142) (114) (85)

(1135) (567) (397) (284) (227) (170) (142) (114)

WWA3 17 23 30 35 42 47 54 63 WWB4 22 31 41 49 59 65 73 82 WWC2 21 30 40 47 57 64 71 80 TWA1 17 20 23 26 30 33 37 43 TWA2 16 21 26 30 36 40 45 53 TWA3 16 21 27 31 38 43 49 57 TWA4 15 20 26 31 38 43 50 59 TWB3 14 19 25 29 35 40 46 54 TWD4 20 28 37 44 53 59 67 76 TWE2 21 29 38 44 53 59 67 76 TWF3 13 17 23 28 34 39 45 53 TWJ2 18 26 35 41 50 57 64 74 DGA1 11 14 18 21 25 27 30 33 DGA2 13 18 24 28 35 39 44 50 DGA3 17 23 31 37 46 52 59 67 DGB1 11 15 19 22 27 30 35 40 DGB2 14 19 25 30 37 42 48 56 DGB3 18 24 32 38 48 54 63 73 DGC1 14 18 24 28 34 38 44 51 DGC2 16 22 29 35 43 49 56 65 DGC3 20 28 36 43 54 61 70 79 SSA1 21 27 32 37 43 48 54 61 SSB1 18 22 28 32 38 42 47 55 SSB2 23 30 38 44 52 57 64 73 SSB3 17 21 26 29 35 39 44 50 SSC1 15 20 26 30 37 41 47 56 SSC2 18 25 33 39 48 53 61 70 SSE1 20 26 33 37 44 49 55 63 SSE2 25 34 43 49 58 64 71 79 SSE3 18 23 28 32 37 41 46 53

WWA3 12 22 29 37 42 51 56 63 WWB4 12 27 37 49 56 67 73 80 WWC2 12 27 37 47 55 65 71 78 TWA1 14 19 23 27 31 36 40 45 TWA2 12 20 25 31 36 43 48 54 TWA3 11 20 26 33 38 46 51 57 TWA4 10 19 25 33 38 46 52 59 TWB3 10 18 23 30 35 42 48 54 TWD4 12 25 34 44 51 61 67 74 TWE2 13 26 35 44 51 61 67 74 TWF3 8 16 22 29 34 42 47 53 TWJ2 10 23 32 41 48 58 64 72 DGA1 8 15 19 24 28 33 36 39 DGA2 9 17 23 29 35 42 46 52 DGA3 11 21 28 37 44 53 59 66 DGB1 8 15 20 25 30 36 40 45 DGB2 9 17 23 31 36 45 50 58 DGB3 11 21 29 38 45 56 63 71 DGC1 10 18 24 31 36 44 49 56 DGC2 11 20 27 36 42 52 58 66 DGC3 13 24 33 43 51 62 70 78 SSA1 16 25 31 38 43 50 55 62 SSB1 13 21 26 33 38 44 49 55 SSB2 16 27 35 44 50 59 64 71 SSB3 13 20 25 31 35 42 46 52 SSC1 10 19 25 32 37 45 50 57 SSC2 11 23 31 40 46 56 62 69 SSE1 15 25 31 39 45 53 58 64 SSE2 16 30 40 50 57 66 72 78 SSE3 14 22 27 33 38 44 49 55

SEATTLE-TACOMA, WASHINGTON SSF (%) 5188 DD65 (2885) Type LCR = 100 70 50 40 30 25 20 15

RICHMOND, VIRGINIA SSF (%) 3941 DD65 (2191) Type LCR = 200 100 70 50 40 30 25 20

(567) (397) (284) (227) (170) (142) (114) (85)

(1135) (567) (397) (284) (227) (170) (142) (114)

WWA3 14 18 23 26 30 33 36 41 WWB4 17 25 32 38 46 51 57 64 WWC2 17 24 32 37 44 49 55 62 TWA1 16 18 20 22 25 26 28 31 TWA2 14 18 21 24 27 30 33 36 TWA3 14 17 21 24 29 31 35 39 TWA4 12 17 21 24 29 32 35 40 TWB3 13 16 20 23 27 30 34 38 TWD4 17 23 30 35 42 46 52 59 TWE2 17 24 30 35 42 46 51 58 TWF3 11 14 18 21 25 28 31 36 TWJ2 15 21 28 33 39 44 49 57 DGA1 9 12 14 16 17 18 18 18 DGA2 12 16 20 23 27 30 33 37 DGA3 16 21 27 31 37 41 46 53 DGB1 10 12 15 17 19 20 21 22 DGB2 13 16 21 24 29 32 35 40 DGB3 16 22 28 33 39 44 49 57 DGC1 12 15 19 21 24 26 28 30 DGC2 15 19 25 28 34 37 42 47 DGC3 19 24 31 36 44 49 54 62 SSA1 19 23 27 30 34 36 39 43 SSB1 16 20 23 26 30 32 35 38 SSB2 21 26 32 36 42 46 51 57 SSB3 15 18 22 24 27 29 31 34 SSC1 12 16 20 22 26 28 31 35 SSC2 15 20 26 30 36 40 45 51 SSE1 17 21 25 28 32 34 38 39 SSE2 21 27 34 38 44 48 53 58 SSE3 17 20 23 26 29 31 33 36

WWA3 9 17 23 30 35 43 48 54 WWB4 8 22 31 42 49 59 65 73 WWC2 9 22 31 41 48 57 64 71 TWA1 13 17 20 24 26 31 34 38 TWA2 11 17 21 26 30 36 40 46 TWA3 9 16 21 27 32 38 43 49 TWA4 8 15 21 27 32 39 44 50 TWB3 8 15 19 25 29 36 40 46 TWD4 9 20 28 37 44 53 59 67 TWE2 10 21 29 38 45 54 60 67 TWF3 6 13 18 24 28 35 39 45 TWJ2 8 19 26 35 42 51 57 64 DGA1 6 11 15 19 22 26 28 30 DGA2 7 14 19 24 29 35 39 44 DGA3 9 18 24 31 37 46 52 59 DGB1 6 11 15 20 23 28 31 35 DGB2 8 14 19 25 30 37 42 48 DGB3 10 18 25 33 39 48 55 63 DGC1 8 14 19 24 29 35 39 44 DGC2 9 17 23 30 35 43 49 56 DGC3 11 21 28 37 44 54 61 70 SSA1 14 21 27 33 37 43 48 53 SSB1 12 18 23 28 32 38 42 47 SSB2 13 23 30 38 44 52 57 64 SSB3 11 17 21 26 29 35 39 44 SSC1 8 15 20 26 31 37 42 48 SSC2 9 19 26 34 40 48 54 61 SSE1 12 20 26 33 37 44 49 55 SSE2 13 25 34 43 49 58 64 71 SSE3 13 19 23 28 32 37 41 46

APPENDICES

- Appendix H.indd 1695 9/21/09 7:45:43 PM


MADISON, WISCONSIN SSF (%) 7731 DD65 (4298) Type LCR = 100 70 50 40 30 25 20 15

SPOKANE, WASHINGTON SSF (%) 6839 DD65 (3803) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

(567) (397) (284) (227) (170) (142) (114) (85) WWA3 11 14 18 21 24 27 29 32

WWA3 8 11 14 17 20 23 26 30 WWB4 10 16 24 29 37 42 49 58 WWC2 10 16 23 28 35 40 47 55 TWA1 12 13 14 15 17 18 19 20 TWA2 10 12 14 16 19 20 23 26 TWA3 8 11 14 16 19 21 24 28 TWA4 7 10 13 16 19 22 25 30 TWB3 8 10 13 15 18 21 24 28 TWD4 10 16 22 26 33 38 44 52 TWE2 11 16 22 26 33 37 43 51 TWF3 6 8 11 13 16 18 21 25 TWJ2 9 14 19 24 30 35 41 49 DGA1 4 5 6 7 8 8 7 6 DGA2 7 10 13 15 18 20 23 26 DGA3 11 15 19 23 28 32 38 45 DGB1 4 5 6 7 8 8 8 8 DGB2 8 10 13 15 19 21 24 29 DGB3 11 15 20 24 30 34 40 48 DGC1 6 8 10 11 13 14 15 16 DGC2 9 12 16 19 23 26 30 36 DGC3 13 17 23 27 34 39 45 55 SSA1 14 16 19 22 25 27 30 33 SSB1 11 13 16 18 21 22 25 28 SSB2 14 19 24 28 33 37 42 50 SSB3 10 12 14 16 18 19 21 23 SSC1 7 9 12 13 16 18 20 23 SSC2 9 13 18 21 27 30 35 42 SSE1 11 13 16 18 21 23 25 28 SSE2 14 19 25 29 35 39 45 52 SSE3 12 14 16 17 20 21 23 26

- WWB4 14 20 28 33 40 45 51 58 WWC2 14 20 27 32 38 43 48 55 TWA1 14 15 17 19 21 22 23 25 TWA2 12 15 18 20 23 24 27 29 TWA3 11 14 17 20 23 25 28 31 TWA4 10 13 17 20 23 26 29 33 TWB3 10 13 17 19 22 25 28 32 TWD4 13 19 25 30 36 41 46 53

- TWE2 14 20 26 30 36 40 45 52 TWF3 8 11 14 17 20 22 25 28

- TWJ2 12 17 23 28 34 38 43 50 DGA1 7 9 10 11 12 12 12 11 DGA2 10 13 16 19 22 25 27 30 DGA3 13 18 23 27 33 36 41 47 DGB1 7 9 11 12 14 14 14 14 DGB2 10 13 17 20 24 26 29 33 DGB3 14 18 24 28 34 39 44 51 DGC1 9 12 14 16 19 20 21 21 DGC2 12 16 20 24 29 32 35 40 DGC3 16 21 27 32 39 43 49 56 SSA1 16 19 22 25 28 30 32 35 SSB1 13 16 19 21 24 26 28 30 SSB2 17 22 27 31 36 40 44 50 SSB3 12 15 17 19 21 22 24 25 SSC1 10 12 15 18 20 22 24 26

- SSC2 12 17 22 25 30 34 38 43 SSE1 13 17 20 22 24 26 27 29 SSE2 17 22 28 32 37 41 45 50 SSE3 14 16 19 21 23 25 26 28 CHARLESTON, WEST VIRGINIA SSF (%) 4594 DD65 (2554) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 11 15 20 23 28 31 36 42 WWB4 14 21 30 36 45 50 58 67 WWC2 14 21 29 35 43 48 55 65 TWA1 14 15 18 19 21 23 25 28 TWA2 12 15 18 21 24 27 30 35 TWA3 11 14 18 21 26 29 33 38 TWA4 10 13 18 21 26 29 34 40 TWB3 10 13 17 20 24 27 31 37 TWD4 14 20 27 32 40 45 52 61 TWE2 15 20 27 32 40 45 51 60 TWF3 8 11 15 18 22 25 29 35 TWJ2 12 18 25 30 37 42 49 58 DGA1 7 9 11 12 14 14 15 15 DGA2 10 13 16 19 24 26 30 35 DGA3 13 18 23 28 34 39 45 53 DGB1 7 9 11 12 14 15 17 18 DGB2 10 13 17 20 25 28 32 38 DGB3 13 18 24 29 36 41 47 56 DGC1 9 12 15 17 20 22 24 27 DGC2 12 16 21 24 30 34 39 46 DGC3 15 21 28 33 40 46 53 63 SSA1 17 20 24 27 32 35 39 44 SSB1 14 17 20 23 27 30 33 38 SSB2 18 23 29 34 40 45 51 59 SSB3 13 15 19 21 24 27 30 34 SSC1 10 13 16 19 23 26 30 35

- SSC2 12 17 23 27 34 38 44 52 SSE1 14 18 22 26 30 33 37 42 SSE2 18 24 31 37 44 49 55 63 SSE3 14 17 20 23 26 29 32 36








MILWAUKEE, WISCONSIN SSF (%) 7445 DD65 (4139) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 8 11 14 16 20 22 25 30 WWB4 10 16 23 29 37 42 49 58 WWC2 10 16 23 28 35 40 46 55 TWA1 12 13 15 15 17 18 19 20 TWA2 10 12 14 16 18 20 22 26 TWA3 9 11 14 16 19 21 24 28 TWA4 7 10 13 15 19 22 25 29 TWB3 8 10 13 15 18 21 24 28 TWD4 10 16 21 26 33 37 43 52 TWE2 11 16 22 26 32 37 43 51 TWF3 6 8 11 13 16 18 21 25 TWJ2 9 14 19 24 30 35 40 49 DGA1 4 6 6 7 8 8 7 6 DGA2 7 10 13 15 18 20 23 26 DGA3 11 15 19 23 28 32 37 45 DGB1 4 5 6 7 8 8 8 8 DGB2 8 10 13 15 19 21 24 28 DGB3 11 15 20 24 30 34 40 48 DGC1 6 8 10 11 13 14 15 16 DGC2 9 12 16 19 23 26 30 36 DGC3 13 17 23 27 34 39 45 54 SSA1 14 17 20 22 25 27 30 34 SSB1 11 14 16 18 21 23 25 29 SSB2 15 19 24 28 34 38 43 50 SSB3 10 12 14 16 18 19 21 23 SSC1 7 9 12 13 16 18 20 23 SSC2 9 13 18 21 26 30 35 41 SSE1 11 14 16 19 21 23 26 28 SSE2 14 19 25 29 35 39 45 52 SSE3 12 14 16 18 20 22 24 26

APPENDICES

- Appendix H.indd 1696 9/21/09 7:45:44 PM


SUFFIELD, ALBERTA SSF (%) 9423 DD65 (5239) Type LCR = 100 70 50 40 30 25 20 15

SHERIDAN, WYOMING SSF (%) 7717 DD65 (4291) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 11 15 19 23 27 30 34 39 WWB4 14 21 29 35 44 49 56 65 WWC2 14 21 28 34 42 47 53 62 TWA1 14 15 17 19 21 23 25 28 TWA2 12 15 18 21 24 27 30 34 TWA3 11 14 18 21 25 28 32 37 TWA4 10 13 18 21 25 29 33 38 TWB3 10 13 17 20 24 27 31 36 TWD4 14 20 27 32 39 44 50 59 TWE2 14 20 27 32 39 44 50 58 TWF3 8 11 15 18 22 25 28 33 TWJ2 12 18 24 29 37 41 48 56 DGA1 7 9 11 12 13 14 15 14 DGA2 10 13 17 19 24 26 30 34 DGA3 13 18 23 28 34 38 44 51 DGB1 7 9 11 13 15 16 17 18 DGB2 10 13 17 20 25 28 32 37 DGB3 13 18 24 29 36 41 47 55 DGC1 9 12 15 17 20 22 24 26 DGC2 12 16 21 25 30 34 39 45 DGC3 15 21 28 33 40 46 52 61 SSA1 15 18 22 24 28 30 33 37 SSB1 12 15 18 21 24 26 29 32 SSB2 16 21 27 31 37 41 46 53 SSB3 11 14 16 18 21 22 24 27 SSC1 10 13 16 19 23 25 28 33 SSC2 12 17 23 27 33 37 43 50 SSE1 13 16 19 22 25 27 30 33 SSE2 16 22 28 32 39 43 48 55 SSE3 13 16 18 20 23 25 27 30

WWA3 12 17 22 26 31 35 40 47 WWB4 16 24 32 39 48 54 61 71 WWC2 16 23 31 38 46 52 59 68 TWA1 14 16 19 21 23 25 28 32 TWA2 13 16 20 23 27 30 34 40 TWA3 12 16 20 23 28 32 36 43 TWA4 11 15 20 23 29 33 37 44 TWB3 11 14 19 22 27 30 35 41 TWD4 15 22 29 35 43 48 55 65 TWE2 16 22 30 35 43 48 55 64 TWF3 9 13 17 20 25 28 33 39 TWJ2 13 20 27 32 40 46 53 62 DGA1 7 10 12 14 16 17 19 19 DGA2 10 14 18 21 26 29 33 38 DGA3 14 19 25 30 37 42 48 56 DGB1 7 10 13 15 17 19 21 23 DGB2 10 14 19 22 27 31 36 42 DGB3 14 19 26 31 38 44 51 60 DGC1 10 13 17 19 23 26 29 33 DGC2 13 17 23 27 33 37 43 51 DGC3 16 22 30 35 43 49 57 67 SSA1 17 21 25 28 33 36 40 46 SSB1 14 17 21 24 28 31 35 40 SSB2 18 24 30 35 42 46 52 60 SSB3 13 16 19 22 25 28 31 35 SSC1 11 14 18 22 26 30 34 40 SSC2 13 19 25 30 37 42 48 56 SSE1 15 19 24 27 32 35 39 44 SSE2 19 25 33 38 46 50 57 65 SSE3 15 18 21 24 28 30 34 38

Canada

VANCOUVER, BRITISH COL. SSF (%) 5607 DD65 (3118) Type LCR = 100 70 50 40 30 25 20 15

EDMONTON, ALBERTA SSF (%) 10671 DD65 (5933) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 15 19 24 27 31 34 37 41 WWB4 18 25 33 39 46 51 57 65 WWC2 18 25 32 38 45 49 55 62 TWA1 16 18 21 23 25 27 29 32 TWA2 15 18 22 25 28 31 34 37 TWA3 14 18 22 25 29 32 35 40 TWA4 13 17 22 25 30 33 36 41 TWB3 13 17 21 24 28 31 35 39 TWD4 17 24 31 36 43 47 53 60 TWE2 18 24 31 36 42 47 52 59 TWF3 11 15 19 22 26 29 32 37 TWJ2 16 22 29 33 40 45 50 57 DGA1 10 12 15 17 18 19 20 19 DGA2 12 16 21 24 28 31 34 37 DGA3 16 22 28 32 38 42 47 53 DGB1 10 13 16 18 20 21 22 23 DGB2 13 17 22 25 30 33 36 41 DGB3 17 22 29 33 40 45 50 57 DGC1 13 16 20 22 26 27 29 31 DGC2 15 20 25 29 35 38 42 48 DGC3 19 25 32 37 45 49 55 62 SSA1 20 23 27 30 34 36 39 42 SSB1 16 20 24 26 30 32 35 38 SSB2 21 26 32 36 42 46 51 57 SSB3 15 19 22 24 27 29 31 34 SSC1 13 17 21 23 27 29 32 35 SSC2 16 21 27 31 37 41 45 51 SSE1 18 22 26 28 32 34 36 38 SSE2 21 28 34 38 44 48 52 58 SSE3 17 20 24 26 29 31 33 36

WWA3 9 12 16 18 21 23 26 28 WWB4 11 18 25 30 37 42 48 56 WWC2 12 17 24 29 36 40 46 53 TWA1 12 14 15 17 18 19 20 22 TWA2 10 13 15 17 20 22 24 26 TWA3 9 12 15 17 20 23 25 28 TWA4 8 11 14 17 21 23 26 29 TWB3 8 11 14 17 20 22 25 28 TWD4 11 17 23 27 34 38 43 50 TWE2 12 17 23 27 33 37 42 49 TWF3 6 9 12 14 17 19 22 25 TWJ2 10 15 21 25 31 35 41 47 DGA1 5 7 8 9 9 9 9 7 DGA2 8 11 14 17 20 22 25 28 DGA3 12 16 21 25 30 34 39 45 DGB1 5 7 8 9 10 11 11 10 DGB2 8 11 15 17 21 24 27 30 DGB3 12 16 22 26 32 36 41 48 DGC1 7 9 12 13 15 17 18 18 DGC2 10 14 18 21 26 29 33 37 DGC3 14 19 25 29 36 41 46 53 SSA1 13 16 19 21 23 25 27 28 SSB1 11 13 16 17 20 21 23 25 SSB2 14 19 23 27 32 35 40 45 SSB3 10 12 14 15 17 18 18 19 SSC1 8 10 13 15 17 19 21 22 SSC2 10 14 19 23 28 31 35 40 SSE1 10 13 15 17 19 20 21 21 SSE2 13 18 23 27 32 36 40 45 SSE3 11 13 16 17 19 20 21 22

APPENDICES

- Appendix H.indd 1697 9/21/09 7:45:46 PM


OTTAWA, ONTARIO SSF (%) 8461 DD65 (4704) Type LCR = 100 70 50 40 30 25 20 15

WINNIPEG, MANITOBA SSF (%) 10776 DD65 (5992) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

(567) (397) (284) (227) (170) (142) (114) (85)

- WWA3 8 11 14 17 20 23 26 31

- WWB4 10 16 24 29 37 43 50 59

- WWC2 10 16 23 28 36 41 47 56 TWA1 12 13 14 15 17 18 19 21 TWA2 10 12 14 16 19 20 23 26 TWA3 8 11 14 16 19 22 25 29 TWA4 7 10 13 16 19 22 26 31 TWB3 8 10 13 15 19 21 24 29

- TWD4 10 15 22 26 33 38 44 53 TWE2 11 16 22 26 33 38 44 52

- TWF3 6 8 11 13 16 18 21 26

- TWJ2 9 14 19 24 31 35 41 50 DGA1 4 5 6 7 8 8 7 6 DGA2 7 10 13 15 18 20 23 27 DGA3 11 14 19 23 28 33 38 46 DGB1 4 5 6 7 8 8 9 8 DGB2 7 10 13 15 19 21 25 29 DGB3 11 15 20 24 30 34 40 49

- DGC1 6 7 9 11 13 14 15 17 DGC2 9 12 16 19 24 27 31 37

- DGC3 13 17 23 27 34 39 46 55 SSA1 13 16 19 21 24 26 29 33 SSB1 11 13 15 17 20 22 24 28 SSB2 14 18 23 27 33 37 42 49 SSB3 10 11 13 15 17 18 20 22 SSC1 7 9 11 13 16 18 21 24

- SSC2 9 13 18 21 27 31 36 43 SSE1 10 13 16 18 21 23 25 28 SSE2 13 18 24 28 35 39 44 52 SSE3 11 13 15 17 19 21 23 25

TORONTO, ONTARIO SSF (%) 7280 DD65 (4048) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 8 11 14 17 21 23 27 31 WWB4 10 17 24 30 38 43 50 59 WWC2 11 16 23 28 36 41 47 56 TWA1 12 13 15 16 17 18 19 21 TWA2 10 12 14 16 19 21 23 27 TWA3 9 11 14 16 20 22 25 29 TWA4 7 10 13 16 20 22 26 31 TWB3 8 10 13 16 19 21 24 29 TWD4 11 16 22 27 33 38 44 53 TWE2 11 16 22 27 33 38 44 52 TWF3 6 8 11 13 16 19 22 26 TWJ2 9 14 20 24 31 35 41 50 DGA1 5 6 7 7 8 8 8 7 DGA2 8 10 13 15 18 21 23 27 DGA3 11 15 19 23 29 33 38 46 DGB1 4 5 7 7 8 9 9 9 DGB2 8 10 13 16 19 22 25 29 DGB3 11 15 20 24 30 35 41 49 DGC1 6 8 10 11 13 14 16 17 DGC2 9 12 16 19 24 27 31 37 DGC3 13 17 23 28 34 39 46 55 SSA1 14 17 20 22 25 28 31 35 SSB1 11 14 16 18 21 23 26 29 SSB2 15 19 24 28 34 38 43 51 SSB3 10 12 14 16 18 20 22 24 SSC1 7 9 12 14 17 18 21 24

- SSC2 9 13 18 22 27 31 36 43 SSE1 11 14 17 19 22 24 27 30 SSE2 14 19 25 30 36 40 46 59 SSE3 12 14 16 18 20 22 24 27


















WWA3 8 10 13 16 19 21 24 28 WWB4 10 16 23 28 36 41 48 57 WWC2 10 16 22 27 34 39 45 54 TWA1 12 13 14 15 16 17 18 19 TWA2 10 11 14 15 18 20 22 25 TWA3 8 10 13 15 18 20 23 27 TWA4 7 9 13 15 18 21 24 28 TWB3 8 10 13 15 18 20 23 27 TWD4 10 15 21 25 32 37 43 51 TWE2 11 16 21 25 32 36 42 49 TWF3 5 8 10 12 15 17 20 24 TWJ2 8 13 19 23 29 34 40 47 DGA1 4 5 6 7 7 7 6 5 DGA2 7 9 12 14 18 20 22 26 DGA3 10 14 19 22 28 32 37 44 DGB1 4 5 6 7 7 8 8 7 DGB2 7 10 13 15 18 21 24 28 DGB3 11 15 19 23 29 34 39 47 DGC1 6 7 9 10 12 13 14 15 DGC2 9 12 16 19 23 26 30 35 DGC3 12 17 22 27 34 38 45 53 SSA1 12 15 17 19 22 23 26 28 SSB1 10 12 14 16 18 20 22 24 SSB2 13 17 22 25 31 34 39 46 SSB3 9 10 12 13 15 16 17 18 SSC1 6 9 11 13 15 17 19 21 SSC2 9 12 17 20 26 29 34 40 SSE1 9 11 14 15 18 19 21 22 SSE2 12 17 22 26 31 35 40 46 SSE3 11 12 14 15 17 18 20 21

HALIFAX, NOVA SCOTIA SSF (%) 7167 DD65 (3985) Type LCR = 100 70 50 40 30 25 20 15

(567) (397) (284) (227) (170) (142) (114) (85)

WWA3 10 13 17 20 25 28 32 38 WWB4 12 19 27 33 42 47 55 64 WWC2 12 19 26 32 40 45 52 61 TWA1 13 14 16 17 19 21 23 25 TWA2 11 13 16 19 22 24 27 32 TWA3 10 13 16 19 23 26 29 35 TWA4 8 12 16 19 23 26 30 36 TWB3 9 12 15 18 22 24 28 34 TWD4 12 18 24 30 37 42 49 58 TWE2 13 18 25 30 37 42 48 57 TWF3 7 10 13 16 19 22 26 31 TWJ2 10 16 22 27 34 39 46 55 DGA1 6 7 9 10 11 11 12 11 DGA2 8 11 15 17 21 24 27 31 DGA3 12 16 21 25 32 36 42 50 DGB1 5 7 9 10 11 12 13 14 DGB2 9 12 15 18 22 25 29 34 DGB3 12 17 22 26 33 38 45 54 DGC1 7 10 12 14 16 18 20 23 DGC2 10 14 18 22 27 31 36 43 DGC3 14 19 25 30 38 43 51 60 SSA1 15 19 22 25 29 32 36 41 SSB1 13 15 19 21 25 27 30 35 SSB2 16 21 27 31 38 42 48 56 SSB3 11 14 17 19 22 24 26 30 SSC1 8 11 14 17 20 23 26 30 SSC2 11 15 21 25 31 35 41 48 SSE1 13 16 20 23 27 29 33 37 SSE2 16 22 29 34 41 46 52 59 SSE3 13 16 19 21 24 26 29 33

APPENDICES

|NORMANDIN, QUEBEC SSF (%) 11364 DD65 (6318) Type LCR = 100 70 50 40 30 25 20 15<br><br>(567) (397) (284) (227) (170) (142) (114) (85)|
|---|
|WWA3 6 9 11 14 17 19 21 25 WWB4 8 14 21 26 33 39 45 54 WWC2 8 14 20 25 32 36 43 51<br><br>TWA1 11 12 13 13 14 15 16 17<br>TWA2 8 10 12 13 16 17 19 22<br>TWA3 7 9 11 13 16 18 20 24<br>TWA4 5 8 11 13 16 18 21 25 TWB3 6 8 11 13 16 18 20 24 TWD4 8 13 19 23 30 34 40 48 TWE2 9 14 19 23 29 34 39 47 TWF3 4 6 8 10 13 15 17 20 TWJ2 7 11 17 21 27 31 37 45<br><br><br>DGA1 3 3 4 5 5 4 4 2<br>DGA2 6 8 10 13 15 17 20 23<br>DGA3 9 13 17 20 26 30 35 42<br><br><br>DGB1 3 3 4 4 5 5 5 4<br>DGB2 6 8 11 13 16 18 21 25<br>DGB3 10 13 18 21 27 31 37 45 DGC1 4 6 7 8 9 10 11 12 DGC2 8 10 14 16 20 23 27 33 DGC3 11 15 20 25 31 36 42 51<br><br><br>SSA1 12 14 16 18 21 23 25 27<br>SSB1 9 11 13 15 17 19 20 23<br><br>SSB2 12 16 21 24 30 33 38 44<br>SSB3 8 10 11 12 14 15 16 17<br><br><br>SSC1 5 7 9 11 13 14 16 18 SSC2 7 11 15 18 23 27 31 37<br><br><br>SSE1 8 10 13 14 16 18 19 20<br>SSE2 11 16 21 25 30 34 39 45<br>SSE3 10 11 13 14 16 17 19 20<br>|


###### APPENDICES

###### Appendix H.indd 1700 9/21/09 7:45:49 PM

##### A P P E N D I X I

Economic Analysis

###### I.1 ECONOMIC DECISION MAKING

- 3. Having determined, in answering ques-

tion 2, that a number of different proposals—each with its own investment and payback (savings) figures are apparently cost effective, how can these be compared to determine which one is most cost effective? Put another way, which proposal has the maximumnet benefit or savings? This is the type of decision that must be made when comparing energy conservation projects such as lighting control systems.

- 4. Having established which of the propo-

sals is most cost effective, how can the actual rate of return of the investment be determined? This figure, often referred to as internal rate of return (IRR), can then be compared to an expected (or required) rate of return to determine whether an investment is economically desirable.

- 5. What is thepayback period of an investment?


As has been emphasized in this book, economic factors are a major consideration in almost every decision in the building design process. The discussion of economic analysis that follows is necessarily brief but covers the essential principles. For in-depth information on economic analyses of the design and construction process, see the references at the end of this appendix. Publications of the National Institute of Science and Technology (NIST; formerly The National Bureau of Standards) by Marshall and Ruegg (1980a, b) and Ruegg et al. (1978) are key sources for the following information.

The most common economic analysis questions are:

- 1. How can the cost of different systems that produce the same result be compared? This may apply to the purchase of a single item such as a motor, to the lighting of a room, or to the choice of the type of HVAC installation for an entire building. The principle involved is the same.
- 2. Assuming that improving a system, existing or proposed, will reduce operating costs and that many different types of improvement are possible, what preliminary economic guidelines can be established to determine whether any proposed investment appears cost effective? Stated otherwise, how can the initial simple rate of return of a proposed investment be determined so that it can be compared to the minimum expected rate of return on the investment?


These questions are considered individually in the discussion that follows.

###### I.2 LIFE-CYCLE COST

Cost comparisons made on the basis of first cost are legitimate only when operating/replacement costs are nominal or hold no concern for an owner. Proposals for a concrete slab might represent the former situation, and speculative construction for immediate sale the latter. In such cases, cost comparison is simple—and based upon first cost. When operating/maintenance/replacement costs are involved that vary from system to system, however, the only

###### APPENDICES

1701

longer periods, however, this is not a valid assumption because of escalating labor and energy costs. Since these two factors weigh heavily in all economic comparisons, and since they generally apply in different proportions in the systems being considered, escalation of such costs will change the economic balance over the equipment life span. It is therefore necessary to conduct an analysis that reflects this escalation.

reasonable way to determine and compare overall (true) system costs is by life-cycle costing. The basic theory and calculation techniques are well documented (see Fuller and Peterson, 1995; AIA, 1977; Marshal and Ruegg, 1980a, b; Ruegg et al., 1978), so they will be reviewed only briefly here. For discipline-specific information, see ASHRAE (2007) and IESNA (2000).

Stated simply, life-cycle cost represents the total cost of an item or system over its entire life cycle—it is the sum of the first cost and all future costs, less salvage. When the life cycle of a system being studied does not correspond to that of the building in which it is installed (as is usually the case), the designer must decide which life cycle to use. For instance, a lighting system may have an estimated life of 15 to 20 years, whereas the building life is usually at least double that figure. It is often wiser to conduct the analysis over the shorter time period, since (almost certainly) changes in technology will present an entirely different picture when the time comes to replace the system. This is true of most mechanical/ electrical systems being designed today.

The present value of future payments of 1.00, made at the end of each of a series of n periods, is

+ i)n −1

( i) ( i)

=

PV

2 (I.2)

i

where

PV = present value i = i nterest (discount) rate expressed as a decimal (e.g., 8% = 0.08) n = number of periods

The factor i is more accurately the discount rate rather than the simple interest rate, the difference being that the latter reflects inflation, either actual or anticipated. If, however, the future payments escalate, the expression becomes

Life-cycle cost, in equation form, is

LCC = IC + MC + AC + OC (I.1)

n

⎜ + ⎛ ⎝ ⎟ ⎞ ⎠

K

where

−

1

i i

1 1

=

PV

(I.3)

LCC = life-cycle cost

+

−

1

K

IC = investment cost (i.e., first cost minus salvage) MC = maintenance and repair cost

where K is the escalation rate per period, and the remaining items are as in Equation I.2. Thus, for a 5% annual escalation, K = 1.05, and so on. The values of PV are tabulated in Table I.1 for interest (discount) rates of 8%, 10%, and 12% and for escalation rates of 3%, 5%, 8%, and 10%. Other values can be calculated from the equations.

AC = amortization (replacement) cost (not always included in life-cycle calculations)

OC = operating costs, including labor and energy

All costs are typically expressed in terms of present value, which is explained in this section. Costs can also be annualized. The present value approach tends to give a clearer answer to the economic decision questions posed in Section I.1. When calculating costs, the designer must include related ancillary costs. For instance, in comparing lighting systems, the costs must reflect the impact of lighting on the HVAC system (capacity and energy use) and the wiring system. For lighting system cost analysis information, see IESNA.

It is apparent that the result of a life-cycle cost analysis depends heavily on accurate forecasting when using escalations, and that comparative results can readily shift not only with escalation estimates of the various components but also with the length of the life cycle being analyzed.

###### I.3 INITIAL (SIMPLE) RATE OF RETURN

APPENDICES

Addressing the second question in Section I.1, is a proposed cost-saving investment worth examining in detail? That is, is the initial (simple) rate of return sufficient? The difference between initial and actual rates of return is that the former is simply:

When the life-cycle analysis period is shortsay, 2 years maximum—the last three components of Equation I.1 can be assumed to be constant without introducing an unacceptable error. For

Since project B has an apparently higher rate of return, we would formulate the differential as B minus A. Using Table I.1a, the present worth of lifetime savings for project B (without escalation) is $3200 × (4.97) or $15,904, and that of project A is $2000 × (5.65) or $11,120. Therefore, the differential cost benefit (CB) of B minus A is

annualsavings investment

initial rate of return =

whereas the actual (internal) rate of return depends upon the life of a project and the total savings accrued during the life cycle. The calculation method for the latter is given in Section I.5.

Initial rate of return is a useful criterion in that it can be very easily calculated and then compared to a minimum desired rate of return on investment. The minimum rate is emphasized, since the actual rate of return is always lower than the simple initial rate of return, except where savings escalate during the project life cycle. If a preliminary comparison indicates that the simple rate of return exceeds the minimum by a margin of a few percentage points, it is likely that a project is economically feasible, and a detailed analysis can be undertaken.

Δlife savings minus Δproject costs

###### or

ΔCB = ($15,904 − $11,120) − ($15,000 − $10,000)

= $4784 − 5000 = −$216

indicating that project A is more cost effective despite the apparently higher rate of return of project B. If we include escalation in costs, the life savings of the longer-life project (A) will shrink more than the savings of shorter-life project B. Using Table I.1d, the projects are about equal, with 3% annual escalation. With higher rates of escalation, project B is more cost effective.

###### I.4 COST-EFFECTIVENESS COMPARISON

This analysis is undertaken in answer to question 3; that is, several projects are being considered, all of which meet the stated criteria. Which one is most desirable from a cost-effectiveness viewpoint? (If only one project is under consideration, the analysis proceeds directly to the IRR calculation described in the next section).

###### I.5 INTERNAL RATE OF RETURN (IRR)

Internal rate of return represents the rate of return at which lifetime savings are exactly equal to lifetime costs. IRR cannot be calculated directly, but only by trial and error. Assume a rate of return, calculate the present value (PV) of savings, and compare PV to lifetime costs. Because of this difficulty, IRR is frequently neglected, and initial rate of return is used instead, although, as discussed in Section I.4, this can readily give misleading results. To illustrate the calculation of IRR, return to the very simple example in Section I.4 and calculate IRR for projects A and B.

The difference between life-cycle project cost and life-cycle project savings, that is, net lifetime savings, is a measure of cost effectiveness. Therefore, to compare the cost effectiveness of two projects, it is necessary simply to calculate this differential. This can be expressed as an equation:

net savings = life-cycle savings − life-cycle cost

###### Since this is true for all projects, a comparative differential can be calculated by using the differential in each term of the life-cycle cost equation, that is,

For project A, a present worth factor of $10,000/$2000 = 5 is needed, in 10 years. Referring to Table I.1a, note that at a discount (interest) rate of 15%, the present worth factor is 5.019, indicating that IRR is slightly above this level. (It is actually 15.1%.) For project B an 8-year present worth factor of $15,000/$3200, or 4.69, is needed. Referring again to Table I.1a, note that this factor falls between 12% and 15%. A series of trials with Equation I.2 will eventually arrive at 13.7%, which is 1.4% less than the same factor for project A, confirming the conclusion reached in Section I.4.

Δnet = Δsavings − Δcosts

###### Taking a very simple example, assume the following conditions.

APPENDICES

|Project A Project B|
|---|
|Investment $10,000 $15,000 Life cycle 10 years 8 years Annual savings $2,000 $3,200 Initial rate of return 20% 32.3% Discount rate 12% 12%|


###### I.6 PAYBACK PERIOD

discount rate, from Table I.1a, this is about 7.3 years. This compares to a simple payback period of 4.7 years.

The payback period referred to in most proposals is the reciprocal of the initial rate of return and is usually referred to as the simple payback period. However, just as the actual rate of return differs from the simple rate (and is usually lower), the actual or discount payback period is different from, and usually longer than, the simple one. This period is, logically, the period of time required for the accumulated net savings to equal the initial investment, with all figures expressed in present value dollars. To illustrate, return to the example given in Section I.4.

Note from these results the very important fact that a shorter payback period does not necessarily indicate a more cost-effective investment. Here, proposal A has a better return precisely because it yields good savings for a longer period. Summing up the results of the simple study, we have:

|Project A Project B|
|---|
|Initial rate of return 20% 21.3% Internal rate of return 15.1% 13.7% Simple payback period 5 years 4.7 years Discounted payback period 8.1 years 7.3 years|


- 1. Proposal A. As in the IRR calculation, a present worth factor of $10,000/$2000, or 5, is needed at a 12% discount rate. From Table I.1a, find this to be about 8.1 years. This compares to a simple payback period of 5 years. Note that this is not the reciprocal of IRR.
- 2. Proposal B. Here a present worth factor of $15,000/$3200, or 4.7, is needed. At a 12%


This shows very clearly that although initial rate of return and simple payback are indications of a proposal’s value, they are useless in comparative studies.

TABLE I.1a Present Value of n Future Payments Beginning at the End of the First Period

|Interest (Discount) Rate per Period n 6% 8% 10% 12% 15% 20% 25%|
|---|
|1 0.94 0.93 0.91 0.89 0.87 0.83 0.80<br>2 1.83 1.78 1.74 1.69 1.63 1.53 1.44<br>3 2.67 2.58 2.49 2.40 2.28 2.11 1.95<br>4 3.47 3.31 3.17 3.04 2.86 2.59 2.36<br>5 4.21 3.99 3.79 3.61 3.35 2.99 2.69<br>6 4.92 4.62 4.36 4.11 3.78 3.33 2.95<br>7 5.58 5.21 4.87 4.56 4.16 3.61 3.16<br>8 6.21 5.75 5.34 4.97 4.49 3.84 3.33<br>9 6.80 6.25 5.76 5.33 4.77 4.03 3.46<br>10 7.36 6.71 6.15 5.65 5.02 4.19 3.57<br>11 7.89 7.14 6.50 5.94 5.23 4.33 3.66<br>12 8.83 7.54 6.81 6.19 5.42 4.44 3.73<br>13 8.85 7.90 7.10 6.42 5.58 4.53 3.78<br>14 9.30 8.24 7.37 6.63 5.72 4.61 3.82<br>15 9.71 8.56 7.61 6.81 5.85 4.68 3.86<br>16 10.11 8.85 7.82 6.97 5.95 4.73 3.89<br>17 10.48 9.12 8.02 7.12 6.05 4.78 3.91<br>18 10.83 9.37 8.20 7.25 6.13 4.81 3.93<br>19 11.16 9.60 8.37 7.37 6.20 4.84 3.94<br>20 11.47 9.82 8.51 7.47 6.26 4.87 3.95<br>21 11.76 10.02 8.65 7.56 6.31 4.89 3.96<br>22 12.04 10.20 8.77 7.65 6.36 4.91 3.97<br>23 12.30 10.37 8.88 7.72 6.40 4.93 3.98<br>24 12.55 10.53 8.99 7.78 6.43 4.94 3.98<br>25 12.78 10.68 9.08 7.84 6.46 4.95 3.99<br>|


Interest (Discount) Rate per Period 12%

n1.031.051.081.10

21.771.821.891.95

32.542.642.792.89

43.263.413.663.82

53.924.144.494.74

64.524.825.295.64

75.085.456.076.52

85.596.056.827.38

96.066.617.548.23

106.497.138.239.07

116.897.638.909.89

127.268.099.5510.69

137.598.5210.1711.49

147.908.9210.7712.26

158.199.3011.3513.03

168.459.6611.9113.78

178.699.9912.4514.51

188.9110.3112.9715.23

199.1110.6013.4715.95

209.3010.8713.9516.64

219.4711.1314.4217.34

229.6311.3714.8718.00

239.7811.6015.3018.66

249.9111.8115.7219.31

2510.0412.0116.1219.95

1.92.94.96.98

Annual (Periodic) Escalation Rate K

Payments Beginning at the End of the

- TABLE I.1dPresent Value ofnFuture


First Period and Escalating atKper

Period—12% Discount

Interest (Discount) Rate per Period 10%

n1.031.051.081.10

107.097.819.0510.00

117.588.419.8711.00

128.038.9810.6712.00

138.469.5311.4613.00

148.8510.0512.2314.00

159.2310.5512.9915.00

169.5811.2713.7416.00

179.9011.4814.4717.00

1810.2111.9115.1918.00

1910.5012.3215.9019.00

2010.7612.7216.5920.00

2111.0213.0917.2721.00

2211.2513.4517.9422.00

2311.4713.8018.5923.00

2411.6814.1219.2424.00

2511.8714.4419.8725.00

10.940.960.981.00

21.811.871.952.00

32.632.742.893.00

43.403.573.824.00

54.124.364.735.00

64.805.125.636.00

75.435.846.517.00

86.026.537.378.00

96.577.188.229.00

Annual (Periodic) Escalation Rate K

Payments Beginning at the End of the

TABLE I.1cPresent Value ofnFuture

First Period and Escalating atKper

Period—10% Discount

Interest (Discount) Rate per Period 8%

n1.031.051.081.10

107.788.5910.0011.08

118.379.3311.0012.30

128.9410.0412.0013.55

139.4810.7313.0014.82

149.9911.4114.0016.11

1510.4812.0615.0017.43

1610.9512.7016.0018.77

1711.4013.3217.0020.13

1811.8213.9218.0021.53

1912.2314.5119.0022.94

2012.6215.0820.0024.39

2112.9915.6321.0025.86

2213.3416.1722.0027.35

2313.6816.6923.0028.88

2414.0017.2024.0030.43

2514.3017.6925.0032.01

10.950.971.001.02

21.861.922.002.06

32.732.843.003.11

43.563.734.004.19

54.354.605.005.28

65.105.446.006.40

75.826.267.007.54

86.507.068.008.70

97.157.849.009.88

Annual (Periodic) Escalation Rate K

Payments Beginning at the End of the

TABLE I.1bPresent Value ofnFuture

First Period and Escalating atKper

Period—8% Discount

APPENDICES

###### References and Resources

IESNA. 2000. Lighting Handbook, 9th ed., Chapter

25. Illuminating Engineering Society of North America. New York.

AIA. 1977. Life Cycle Cost Analysis—A Guide for Architects. American Institute of Architects. Washington, DC.

- Marshall, H. E. and R. T. Ruegg. 1980a. Energy Conservation in Buildings: An Economics Guidebook for Investment Decision. National Bureau of Standards Handbook 132. NBS. Washington, DC.
- Marshall, H. E. and R. T. Ruegg. 1980b. Simplified Energy Design Economics. National Bureau of Standards Special Publication 544. NBS. Washington, DC.


ASHRAE. 2007. ASHRAE Handbook—HVAC Applications, Chapter 36. American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Atlanta, GA.

Fuller, S. K. and S. R. Peterson. 1995. Life-Cycle Costing Manual for the Federal Energy Management Program. National Institute of Standards and Technology. Gaithersburg, MD. http://fire.nist. gov/bfrlpubs/

Ruegg, R. T., et al. 1978. Life Cycle Costing. National Bureau of Standards Publication 113. NBS. Washington, DC.

##### A P P E N D I X J

###### Lamp Data

This appendix provides technical information on incandescent lamps.

###### J.1 INCANDESCENT LAMP CHARACTERISTICS

###### TABLE J.1 Typical Incandescent Lamp Data (Listing a Few of the Many Sizes and Types of 115-, 120-,and 125-V Lamps)

|Lamp Wattsa<br><br>Average Rated Life (h)<br><br>Approximate Color Temperatureb (K)<br><br>Initial Lumens<br><br>Lumens per Wattc<br><br>Shape of Bulbd Base Description|
|---|
|15 2,500 — 126 8.4 A-15 Med Long life<br><br>25 1,000 — 240 9.6 A-19 Med Rough service<br>25 2,500 2,500 232 9.3 A-19 Med 40 1,500 — 495 12.4 A-19 Med 50 2,000 — 525 10.5 ER30 Med —<br><br><br>60 1,000 2,800 890 14.8 A-19 Med —<br>60 2,500 — 800 13.3 A-19 Med Long life 75 750 — 1,220 16.3 A-19 Med —<br><br><br>100 750 2,870 1,650 16.5 A-19 Med 100 750 — 1,750 17.5 A-21 Med 100 2,500 — 1,500 15.0 A-19 Med Long life<br><br>135 750 — 2,425 18.0 A-21 Med Economy 150 750 2,900 2,810 18.7 A-21 Med 150 750 — 2,600 17.3 PS-25 Med 200 750 2,930 4,000 20.0 A-23 Med 300 750 2,940 6,300 21.0 PS-25 Med 500 1,000 3,000 10,850 21.7 PS-25 Mogul —|


###### APPENDICES

aFigures in this column designate the input watts thus: 60 = 60 W. bSee Section 11.34. cLuminous efficacy, in lumens per watt, increases with filament temperature and, therefore, with wattage. dSee Fig. 12.8.

1707

- Appendix J.indd 1707 9/21/09 7:48:42 PM


1708 APPENDIX J

J.2 INCANDESCENT LAMP DIMENSIONAL DATA

![image 2087](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2087.png)

Fig. J.1 Typical dimensional data for common general-service incandescent lamps.

APPENDICES

- Appendix J.indd 1708 9/21/09 7:48:44 PM


APPENDIX J 1709

J.3 INCANDESCENT LAMP PERFORMANCE DATA

![image 2088](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2088.png)

Fig. J.2 Characteristics of a standard 120-V general-service incandescent lamp as a function of voltage.

APPENDICES

##### A P P E N D I X K

###### Sound Transmission Data for Walls

###### EXAMPLE

To use Appendix K:

An interior masonry partition with an STC between 50 and 55 is desired. Of particular interest is the TL at 1000 Hz.

- 1. Find the desired construction Type Code in Table K.1.
- 2. Find the desired STC corresponding to the selected construction Type Code.
- 3. Refer to Table K.3 for details of wall construction.
- 4. Refer to Table K.2 for wall thickness, weight, STC, fire rating, and the transmission losses at standard octave midpoints.


- 1. From Table K.1, find Type Code “c.”
- 2. From Table K.1, note that constructions W6, W12b, W15b, and W22b are suitable for the proposed use.
- 3. From Table K.3, decide that construction W15b is most suitable for the proposed use.
- 4. From Table K.2, find that construction W15b has a transmission loss of 55 dB at 1000 Hz.


###### APPENDICES

1711

- Appendix K.indd 1711 9/21/09 7:49:14 PM


TABLE K.1 Sound Transmission Class: Walls

|Type Code:| |
|---|---|
|a. Wooden stud f. Plaster j. Fiber board<br>b. Metal stud g. Gypsum wallboard k. Lead<br>c. Masonry h. With resilient element l. Gypsum core board<br>d. Concrete i. Absorbent blankets or fill m. Double wall<br>e. Staggered stud<br>| |
|STC Type Item No. STC Type Item No.| |
|63 d,f W4 62a c,f,j,m W23 56 c W7 56a c,f W8 55a b,g, i W63<br><br>54a c,f,m W22b 54 b,f,h W52 53a d,f W2 53 c,f,h W15b<br><br>52a c,f W6 51 b,f W44a 51 b,g,h,i W67 50 c,k W12b 50 b,g,i W60 50 g,i,l,m W85b 49a c,f,m W22a 48 c,d W9<br><br>48 a,e,f,i W36b<br>48 b,f,k W43c 47 d W1 47 a,g,k W28b<br><br><br>47 a,f,k W31b<br>47 a,g,h W39a 46 c,f W11a 46 c,f,h W15a<br>|46 a,f W30a<br>46 a,f W31a 46 a,f,k W31c 46 a,e,g,i W37 45 c,d W10b<br><br><br>45 a,f,i W38<br>45 b,f,h W50a 45 g,l,m W85a 44 c W12a<br><br><br>44 a,e,g W34a<br>44 a,e,g W35a 44 a,f,h W40a 43 c,d W10a 43a d,j,m W21<br><br><br>43 a,e,f W35a<br>43 a,e,f W36a 43 b,f,k W43b 42a c,f W5 42 a,f W14a<br><br><br>41 b,f W43a<br>41 b,g W55a 40 c,f W13 40 a,g W32a 39 a,g W28a 36 g,l W80<br>|


aField measurement. Source: All data extracted from A Guide to Airborne, Impact and Structure-Borne Noise Control in Multi-Family Dwellings, HUD/FHA/NBS

1971. U.S. Department of Housing and Urban Development, Washington, DC.

APPENDICES

- Appendix K.indd 1712 9/21/09 7:49:15 PM


TABLE K.2 Sound Transmission Loss: Walls

|Designation<br><br>Thickness in. (mm)<br><br>Weight lb/ft2 (kg/m2)<br><br>Transmission Loss (dB) at frequency<br><br>STC<br><br>Fire Rating 125 250 500 1K 2K 4K (hr)|
|---|
|W1 3 (76) 39 (190) 35 40 44 52 58 64.5 47 ½<br>W2 7 (178) 80 (390) 39 42 50 58 64 — 53 3<br><br><br>W4 ≈ 16 (406) 184 (898) 50 54 59 65 71 68 63 4+<br>W5 5½ (140) 55 (268) 34 34 41 50 66 — 42 2.5<br>W6 10 (254) 100 (488) 41 43 49 55 57 — 52 4+<br>W7 12 (305) 121 (590) 45 45 53 58 60 61 56 4+<br>W8 25 (635) 280 (1366) 50 53 52 58 61 — 56 4+<br>W9 12 (305) 79 (386) 46.5 44 46 52 54 56 48 4<br>W10a 6 (152) 34 (166) 32 33 40 47 51 48 43 1 W10b 6 (152) 34 (166) 37 36 42 49 55 58 45 1<br>W11a 5¼ (133) 35.8 (175) 36 37 44 51 55 62 46 2<br>W12a 3¾ (133) 26.1 (127) 40 40 40 48 55 56 44 1.5<br><br><br>W12b 5 (127) 31 (151) 41 46 46 56 63 67 50 1.5<br>W13 4 (102) 21.5 (105) 39 34 38 43 48 46 40 3<br>W14a 5 (127) 23.4 (114) 37 42 39 44 49 49 42 4<br>W15a 5 (127) 27 (132) 38 37 44 51 56 59 46 3 W15b 6 (152) 31 (151) 45 44 50 55 56 59 53 4<br><br><br>W20 7 (178) 22.9 (112) 32 46 49 53 58 66 52 3<br>W21 10¼ (260) 37 (181) 41 42 46 51 52 — 43 Not available<br>W22a 12 (305) 100 (488) 37 41 48 60 60.5 — 49 4+<br><br><br>W22b 12 (305) 100 (488) 40 44 55 67.5 70 — 54 4+<br>W23 18 (457) 120 (586) 48 54 58 64 69 — 62 4+<br><br><br>W28a 5 (127) 6 (29) 21 28 35 42 45 41 39 0.5<br>W28b ≈ 518 (130) 12 (58) 27 37 43 52 56 — 47 0.5<br><br><br>W30a 5¾ (146) 13.4 to 15.7 (65 to 77)<br><br>32 37 42 47 47 63 46 0.75<br><br>W31a 5¾ (146) 13.4 to 15.7 (65 to 77)<br><br>32 37 42 48 48 63 46 0.75<br><br>W31b ≈ 578 (149) — 33 41 45 52 55 65 47 0.75<br>W31c ≈ 578 (149) 17–19 (83–93) 32.5 40 43 47 50 62 46 0.75<br><br><br>W32a 5½ (140) 8.2 (40) 27 31 39 45 52.5 48 40 1<br><br><br>W34a 5 (127) 6.2 (30) 36 36 40 47 52 45 44 0.5<br>W35a 6½ (165) 13.4 (65) 41 41 46 49 41 54 44 1.5<br><br>W35b 5¾ (146) 15.6 (76) 48 46 48 48 48 59 43 1<br><br>W36a 6¼ (159) 11.1 (54) 36 33 42 42 41 51 43 0.75<br><br>W36b 6¼ (159) 12.8 (62) 37 37 49 50 52 66 48 1<br>W37 5¾ (146) 13.8 (67) 39 40 42 47.5 55 51.5 46 0.5<br>W38 538 (137) 14.2 (69) 39 45 48 50 44 54 45 1<br><br>W39a 6¼ (159) 6.7 (33) 30 40 46 50 49 49 47 1<br>W40a ≈ 6½ (165) 14.4 (70) 43 41 48 50 42 56 44 1<br><br><br><br><br>W43a 338 (86) 12.3 (60) 27 37 43 46 39 47 41 0.75<br>W43b 3½ (89) 15.2 (74) 35 43 45 47 48 58 43 0.75<br>W43c ≈ 3½ (89) 18.2 (89) 36 45 47 50 53 61 48 0.75 W44a 5 (127) 15.7 (77) 34 38 47 50 52 58 51 1 W50a 5¼ (133) 13 (63) 35 46 48 51 48 43 45 0.75 W52 5 (127) 19 (93) 50 52 55 56 52 60 54 1 W55a 478 (124) 6 (29) 29 36 40 46 40 46 41 1<br><br><br>W60 3½ (89) 5.4 (26) 34 40 47 50 53 54 50 1 W63 618 (156) 11.5 (56) 36 47 51 57 57 62 55 2 W67 6½ (165) 11.3 (55) 41 46 49 51 50 60 51 2 W80 2¼ (57) 10.2 (50) 34 34 37 38 39 45 36 1<br><br>W85a 518 (130) 14.6 (71) 36 35 45 51 53 57 45 3<br><br>W85b 6 (152) 12.8 (62) 37 37 54 56 56 62 50 3<br>|


APPENDICES

Source: All data extracted from A Guide to Airborne, Impact and Structure-Borne Noise Control in Multi-Family Dwellings, HUD/FHA/NBS

1971. U.S. Department of Housing and Urban Development, Washington, DC. SI units added by text authors (not part of original source).

- Appendix K.indd 1713 9/21/09 7:49:16 PM


TABLE K.3 Construction Characteristics of Walls (for other data, see Table K.2)

Designation Description Section Sketch Solid Concrete W1 3-in.-thick (76-mm) solid concrete wall poured in situ in test

![image 2089](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2089.png)

opening. All surface cavities were sealed with thin mortar mix.

W2 6-in.-thick (152-mm) concrete wall with ½-in.-thick (13-mm) layer of plaster on both sides.

- W4 Wall of 4, 6, and 8 × 8 × 16 in. (102, 152, 204 × 204 × 406 mm) sand and gravel aggregate solid concrete blocks; on each side, ¼- to ½-in.-thick (6- to 13-mm) layer of cement gypsum plaster and sand.

![image 2090](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2090.png)

- W5 4 ½-in.-thick (114-mm) brick wall with ½-in.-thick (13-mm) layer of plaster on each side.

![image 2091](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2091.png)

- W6 9-in.-thick (229-mm) brick wall with ½-in.-thick (13-mm) layer of plaster on each side.
- W7 12-in.-thick (305-mm) brick wall.

![image 2092](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2092.png)

- W8 24-in.-thick (610 mm) stone wall with ½-in.thick (13-mm) layer of plaster on both sides.


![image 2093](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2093.png)

APPENDICES

- Appendix K.indd 1714 9/21/09 7:49:17 PM


Hollow Concrete Block W9 12-in. (305-mm) wall made of hollow 8 × 8 ×

![image 2094](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2094.png)

12 in. (204 × 204 × 305 mm) and 8 × 4 × 16 in. (204 × 102 × 406 mm) concrete blocks.

W10a

6-in. (152-mm) hollow concrete blocks constructed with vertical mortar joints staggered.

![image 2095](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2095.png)

Similar to W10a except wall painted.

W10b

###### Cinder Block

- W11a 4 × 8 × 16-in. (102 × 204 × 406 mm) hollow cinder blocks; on each side, 58- in. (16 mm) of sanded gypsum plaster.

![image 2096](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2096.png)

Cement Block

- W12a


- W12b

358 × 7¾ × 13½-in. (92 × 197 × 343 mm) lightweightaggregate cement blocks with ½-in. (13 mm) mortar joints; three coats of masonry paint applied to each side of partition.

Same as W12a, except that 1 × 2-in. (25 × 50 mm) furring strips were nailed vertically to partition on one side; 116-in. (1.5 mm) layer of lead, 3.94 lb/ft2 (19.2 kg/m2), nailed to furring strips, ¼-in. (6-mm) plywood-covered lead with joints caulked.

![image 2097](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2097.png)

Hollow Gypsum Block

- W13
- W14a


APPENDICES

- 3-in. (76-mm) hollow gypsum blocks cemented together with 38-in. (10-mm) mortar joints; on each side, ½-in. (13-mm) sanded gypsum plaster.
- 4-in. (102-mm) hollow gypsum blocks cemented together with 38-in. (10-mm) mortar joints; on each side, ½-in. (13 mm) sanded gypsum plaster.


![image 2098](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2098.png)

- Appendix K.indd 1715 9/21/09 7:49:18 PM


Hollow Gypsum Block, Resilient on One Side, Plaster on Both Sides

- W15a 3 × 12 × 30-in. (76 × 305 × 762 mm) hollow gypsum blocks with ½-in. (13-mm) mortar joints. On one side, 716-in. (11-mm) sanded gypsum plaster; on the other side, resilient clips, spaced 18 in. (457 mm) apart on centers vertically and 16 in. (406 mm) apart on centers horizontally, held to ¾-in. (19-mm) metal channels 16 in. (406 mm) on centers, to which expanded metal lath was wire-tied; 1116-in. (27-mm) sanded gypsum plaster; 116-in. (1.5-mm) white-coat finish applied to both sides.

![image 2099](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2099.png)

- W15b Similar to W15a except that 4 × 12 × 30-in. (102 × 305 × 762 mm) gypsum blocks were used.


Hollow Concrete W21 Precast concrete hollow wall panels with in situ

![image 2100](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2100.png)

concrete posts and beams. Panels have 1½-in.-thick (38-mm) concrete shells with 6¼-in. (159-mm) air space between them. Layer of fiberboard ½ in. (13 mm) thick is adhered to the exposed surfaces of the panel.

###### Double Walls W22a

![image 2101](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2101.png)

Double wall with 4½-in.-thick (114-mm) brick leaves separated by a 2-in. (50-mm) cavity (wire ties between leaves); ½-in. (13-mm) plaster on exposed sides.

Similar to W22a but no wire ties between the leaves.

W22b

W23 Double wall with 4½-in.-thick (114-mm) brick leaves, 6-in. (152-mm) cavity (no ties); on exposed sides, ½-in. (13-mm) plaster on 1-in.-thick (25-mm) wood-wool slabs mortared to the brick walls.

![image 2102](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2102.png)

APPENDICES

Wood Stud Walls W28a 2 × 4-in. (50 × 100 mm) wooden studs, 16 in. on

![image 2103](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2103.png)

(406 mm) centers, ½-in. (13-mm) gypsum wallboard nailed to each side. All joints taped and finished.

W28b Similar to W28a except that a layer of lead, 2.95 lb/ft2 (14.4 kg/m2), was laminated to each side of the panel.

- Appendix K.indd 1716 9/21/09 7:49:20 PM


- W30a 2 × 4-in. (50 × 100 mm) wooden studs, 16 in. (406 mm) on centers, attached to 2 × 4 in. (50 × 100 mm) wooden floor and ceiling plates, 38-in. (10-mm) gypsum lath nailed to studs on both sides, ½-in. (13-mm) sanded plaster with white-coat finish.

![image 2104](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2104.png)

- W31a 2 × 4-in. (50 × 100 mm) wooden studs, 16 in. (406 mm) on centers, 38-in. (10-mm) gypsum lath nailed to studs on both sides, ½-in. (13-mm) sanded plaster with white-coat finish.

- W31b Similar to W31a except that a 0.065-in.-thick (1.7-mm) layer of lead weighing 3.85 lb/ft2 (18.8 kg/m2) was laminated to each side of the panel.
- W31c Similar to W31a except that a 0.13-in.-thick (3.3-mm) layer of lead weighing 7.9 lb/ft2 (38.5 kg/m2) was laminated to one side of the panel.


- W32a 2 × 4-in. (50 × 100 mm) wooden studs, 16 in. (406 mm) on centers; on each side, two layers of 38-in. (10-mm) gypsum wallboard were cemented together; joints in exposed surfaces taped and finished.


###### Staggered Wood Stud Walls

- W34a 2 × 3-in. (50 × 75 mm) wooden studs, 16 in. (406 mm) on centers, staggered 8 in. (203 mm) on centers, attached to 2 × 4-in. (50 × 100 mm) wooden plates at ceiling and floor; ½-in. (13-mm) gypsum wallboard nailed 7 in. (178 mm) on centers on both sides to studs. All joints taped and finished.

![image 2105](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2105.png)

- W35a 2 × 3-in. (50 × 75 mm) wooden studs, 16 in. (406 mm) on centers, staggered 8 in. (203 mm) on centers (attached to 2 × 4-in. (50 × 100 mm) wooden plates at floor and ceiling); two layers of 58-in. (16-mm) tapered-edge gypsum wallboard, first layer nailed 7 in. (178 mm) on centers, second layer nailed 16 in. (406 mm) on centers. All exposed joints taped and finished.


![image 2106](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2106.png)

APPENDICES

W35b Similar to W35a except that the wall was constructed with 38-in. (10-mm) perforated gypsum lath and ½-in. (13-mm) sanded gypsum plaster with white-coat finish.

- Appendix K.indd 1717 9/21/09 7:49:21 PM


- W36a 2 × 4-in. (50 × 100 mm) wooden studs, 16 in. (406 mm) on center, staggered 8 in. (203 mm) on center and offset ½ in. (13 mm). On each side, 38-in. (10-mm) gypsum lath nailed to studs, ½-in. (13-mm) gypsum vermiculite plaster, machine applied, and a hand-applied white-coat finish.

![image 2107](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2107.png)

- W36b Same as W36a except that the space between the studs contained vermiculite fill with a density of 6.3 lb/ft3 (101 kg/m3).


![image 2108](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2108.png)

- W37 2 × 4-in. (50 × 100 mm) wooden studs, 16 in. (406 mm) on center, staggered 8 in. (203 mm) on center, attached to a 2 × 4¾-in. (50 × 120 mm) wooden floor and ceiling plates; ½-in. (13-mm) gypsum wallboard nailed on both sides to studs, 0.9-in. (23-mm) wood-fiber wool blanket stapled on the inside of one side of the wall. All joints taped and finished.

![image 2109](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2109.png)

Slotted Wood Studs

- W38 2 × 4-in. (50 × 100 mm) slotted wooden studs, 16 in. (406 mm) on centers, attached to 2 × 4-in.


![image 2110](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2110.png)

(50 × 100 mm) wooden floor and ceiling plates;

8-in. (10-mm) gypsum lath nailed 7 in. (178 mm) on center to studs, ½-in. (13-mm) gypsum plaster with white-coat finish applied to both sides. 3-in. (75-mm) mineral fiber batts stapled between studs.

3

APPENDICES

- Appendix K.indd 1718 9/21/09 7:49:22 PM


Wood Studs: Resilient Mounting W39a 2 × 4-in. (50 × 100 mm) wooden studs, 16 in.

![image 2111](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2111.png)

(406 mm) on centers, attached to 2 × 4-in. (50 × 100 mm) wooden floor and ceiling plates; resilient channels nailed horizontally to both sides of studs 24 in. (610 mm) on center, 58-in. (16-mm) gypsum wallboard screwed 12 in. (305 mm) on center to channels. All joints taped and finished.

W40a 2 × 4-in. (50 × 100 mm) wooden studs, 16 in. (406 mm) on center; resilient clips, nailed to studs on both sides, held 38-in. (10-mm) gypsum lath, ½-in. (13-mm) sanded gypsum plaster with white-coat finish.

![image 2112](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2112.png)

###### Steel Truss Stud Wall

- W43a 158-in. (41-mm) steel truss studs; 38-in. (10-mm) gypsum lath, ½-in. (13-mm) plaster on both sides.

![image 2113](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2113.png)

- W43b Similar to W43a except that a layer of lead, 2.95 lb/ft2 (14.4 kg/m2), was laminated to one side of the partition.
- W43c Similar to W43a except that a layer of lead, 2.95 lb/ft2 (14.4 kg/m2), was laminated to each side of the partition.


W44a 3¼-in. (83-mm) steel truss studs, 24 in. (610 mm) on center, attached to metal floor and ceiling tracks; on both sides, 38-in. (10-mm) perforated gypsum lath attached with wire clips wire-tied to studs, ½-in. (13-mm) sanded gypsum plaster.

APPENDICES

Steel Truss Studs; Resilient Mounting W50a 2½-in. (64-mm) steel truss studs 16 in. (406 mm)

![image 2114](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2114.png)

on center, 38-in. (10-mm) gypsum lath attached with resilient clips to studs, ½-in. (13-mm) plaster applied to both sides.

- Appendix K.indd 1719 9/21/09 7:49:24 PM


W52 3¼-in. (83-mm) steel truss studs, 16 in. (406 mm) on center; on each side, resilient clips fastened 16 in. (406 mm) on center to studs, ¼-in. (6-mm) metal rod wire-tied to clips, diamond mesh metal lath wire-tied to metal rods, ¾-in. (19-mm) sanded gypsum plaster.

![image 2115](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2115.png)

![image 2116](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2116.png)

![image 2117](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2117.png)

Metal Channel Stud Wall W55a 358-in. (92-mm) metal channel studs, 24 in. (610 mm)

on center, set into 358-in. (92-mm) metal floor and ceiling runners; 58-in. (16-mm) gypsum wallboard screwed to studs on both sides. All joints taped and finished.

W60 2½-in. (64-mm) metal channel studs, 24 in. (610 mm) on center, set in 2½-in. (64-mm) metal floor and ceiling runners; ½-in. (13-mm) vinyl-coated gypsum wallboard adhesively attached and screwed to studs on both sides. All joints sealed with caulking compound. Aluminum batten strips screwed 12 in. (305 mm) on center to gypsum board at joints; top and bottom finished with aluminum ceiling and base trim. 2-in. (50-mm) mineral fiber blankets hung between studs.

![image 2118](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2118.png)

W63 358-in. (92-mm) metal channel studs, 24 in. (610 mm) on center, set into 358-in. (92-mm) metal runners, which were attached through continuous beads of nonsetting resilient caulking compound to floor and ceiling, respectively. Two layers of 58-in. (16-mm) gypsum wallboard attached to both sides of studs. First layer screwed 8 in. (203 mm) on center at joints and 12 in. (305 mm) on center in field; second layer laminated and screwed 24 in. (610 mm) on center to first layer, with joints staggered 24 in. (610 mm). 1½-in.-thick (38 mm) mineral fiber felt, 3 lb/ft3 (48 kg/m3), stapled between studs. All exposed joints taped and finished. The ¼-in. (6-mm) clearance around the perimeter closed with a nonsetting resilient caulking compound.

![image 2119](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2119.png)

W67 358-in. (92-mm) metal channel studs, 24 in. (610 mm) on center, set in 358-in. (92-mm) metal floor and ceiling runners; 58-in. (16-mm) gypsum wallboard screwed to studs on both sides. On one side, resilient channels screwed horizontally, 24 in. (610 mm) on center to inner layer; 5

![image 2120](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2120.png)

APPENDICES

8-in. (16-mm) gypsum wallboard screwed to channels. On the other side, 58-in. (16-mm) gypsum wallboard laminated directly to inner layer. 3-in. (75-mm) mineral fiber blankets hung between studs. All exposed joints taped and finished.

- Appendix K.indd 1720 9/21/09 7:49:25 PM


|Designation Description Section Sketch|
|---|
|Gypsum Partitions W80 24-in.-wide (610-mm) panels constructed of<br><br>1 × 24-in. (25 × 610 mm) gypsum core board offset 1½ in. (38 mm) at edges to form tongue-and-groove edge; 58-in. (16-mm) vinyl-faced gypsum wallboard laminated to both sides of core board. Panels inserted into two-piece metal floor and ceiling tracks. Gypsumto-gypsum screws at ¼ and ½ points along vertical edges of face boards.<br><br>![image 2121](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2121.png)<br><br>W85a Double wall with 138-in. (35-mm) air space. Each leaf consisted of 24-in.-wide (610-mm) panels of 58-in. (16-mm) gypsum core board strips, 7½ and 438 in. (191 and 111 mm) wide, offset 1½ in. (38 mm) at edges to form tongue and groove; 58-in. (16-mm), vinyl-faced, gypsum wallboard laminated to both sides of core board strips. Panels screwed 12 in. (305 mm) on center to 1¼ × 1-in. (32 × 25 mm) angle floor and ceiling runners.<br><br>![image 2122](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2122.png)<br><br>W85b Similar to W85a except that space between leaves was 218 in. (54 mm) and contained 2-in. (50-mm) mineral fiber blankets stapled to one leaf. ¼-in. (6-mm) perimeter clearance closed with a nonsetting resilient caulking compound. Vertical face layer joints sealed with joint compound.<br><br><br>|


Source: All data extracted from A Guide to Airborne, Impact and Structure-Borne Noise Control in Multi-Family Dwellings, HUD/FHA/ NBS 1971. U.S. Department of Housing and Urban Development, Washington, DC. SI units added by text authors (not part of original source).

APPENDICES

- Appendix K.indd 1721 9/21/09 7:49:26 PM


###### Appendix K.indd 1722 9/21/09 7:49:27 PM

##### A P P E N D I X L

Sound Transmission and Impact Insulation Data for

Floor/Ceiling Constructions

###### EXAMPLE

To use Appendix L:

A standard (simple) wooden joist floor-ceiling construction is required with a minimum IIC of 55. Any STC above 35 is acceptable.

- 1. Find the desired construction Type Code in Table L.1 or L.2. Table L.1 lists the constructions by sound transmission class (STC). Table L.2 lists the constructions by impact insulation class (IIC).
- 2. Find desired STC/IIC ratings corresponding to the selected Type Code.
- 3. Refer to Table L.4 for details of construction.
- 4. Refer to Table L.3 for thickness, weight, STC, IIC, fire rating, and transmission loss at standard octave midpoints.


- 1. Since IIC is the determining factor, refer to Table L.2. The basic Type Code is “a.”
- 2. From Table L.2, note that none of the listed “a” constructions gives an IIC of 55. However, from Section 19.24, note that the addition of carpeting will add 10 to 27 points to the IIC, making items F34, F38a, F39a, and F30 all suitable. This approach avoids special and resilient constructions because of the requirement for standard (simple) construction.
- 3. From Table L.4, select construction F30 as being most appropriate for the application of carpeting.
- 4. From Table L.3 find (without carpet): thickness 9½ in. (240 mm), STC 34, IIC 32 (+ carpet), fire rating ¼ hour. With high-pile carpeting on a foam rubber pad, this construction will have an IIC > 55, STC > 35.


###### APPENDICES

1723

###### TABLE L.1 Sound Transmission Class: Floor/Ceiling Constructions

|Type Code| |
|---|---|
|a. Wooden joist f. With resilient elements<br>b. Metal joist h. With carpeting<br>c. Concrete or masonry i. With absorbent blankets<br>d. Plaster ceiling j. With separate ceiling joists<br>e. Gypsum board ceiling<br>| |
|STC IIC Type Item No.|STC IIC Type Item No.|
|55a 57a c,d,f F14 54a 64a c,d,f F17b 52 80 a,e,i,j F48 51a 53a c,d,f F10 51a 48a c,d F7a 50a 53a c,e,f F25 50a 51a c,e F27 50a 48a c,d F16 49a 48a c,d F9 48a 47a c,d F12 48 33 b,c,d F60a 47 62 b,c,e F58 47a 42a c,d F24 47 59 b,c,d,h F57b 47 37 b,c,d F57a 46 74 b,c,d F60c|46a 42a c,d F23 45 44 a,e,f F44 44 42 c,f F3-2d 44 41 c F3-1a 44 80 c,h F2-1a 44 29 c F1-c 44 25 c F1a 43a 43a a,d F32b 42a 32a c F22 40 32 a,e,i F40a 39a 37a a,e F34 37 33 a,e F38a 37 32 a,e F39a 34a 32a a,e F30 29a 32a a,e F35a 29 56 a,e,h F35b|


aField measurement.

- TABLE L.2 Impact Insulation Class: Floor/Ceiling Constructions


|Type Code| |
|---|---|
|a. Wooden joist f. With resilient ceiling element<br>b. Metal joist g. With resilient floor element<br>c. Concrete or masonry h. With carpeting<br>d. Plaster ceiling i. With absorbent blankets<br>e. Gypsum board ceiling j. With separate ceiling joists<br>| |
|IIC STC Type Item No.|IIC STC Type Item No.|
|80 52 a,e,h,i,j F48 80 44b c,h F2-1a 74 46 b,c,d,h F60c 64a 54a c,d,g F17b 62 47 b,c,e,h F58<br><br>59 47b b,c,d,h F57b 57a 55a c,d,g F14 56a 29b a,e,h F35b 53a 51a c,d,g F10 53a 50a c,e,g F25<br><br>51a 50a c,e F27 48a 51a c,d F7a 48a 50a c,d F16 48a 49a c,d,g F9 47a 48a c,d F12|44 45 a,e,f F44 43a 43a a,d,g F32b 42a 47a c,d F24 42a 46a c,d F23 42 44b c,g F3-2(d)<br><br>41 44b c F3-1(a) 37 47 b,c,d F57a 37a 39a a,e F34 33 48 b,c,d F60a 33 37 a,e F38a<br><br>32a 42a c F22 32 40 a,e,i F40a 32 37 a,e F39a 32a 34a a,e F30 32a 29a a,e F35a<br><br>29 44b c F1c 25 44 c F1a|


aField measurement. bEstimated on the basis of similar structures.

APPENDICES

###### TABLE L.3 Floor/Ceiling Sound Transmission and Construction Dataa

|Designation<br><br>Thickness in. (mm)<br><br>Weight lb/ft2 (kg/m2)<br><br>Transmission Loss (dB) at frequency<br><br>Fire Rating 125 250 500 1K 2K 4K STC IIC (hr)|
|---|
|F1a 4 (102) 53 (259) 47 42 45 56 58 66 44 25 1 F7a 5¼ (134) 61 (298) 41 42 47 54 59 63 51 48 2<br><br>F9 658 (168) 65 (317) 40 42 46 48 57 62 49 48 2<br><br>F10 8¼ (210) 90 (439) 38 43 47 53 60 — 51 53 2½ F12 10 (254) 62 (303) 38 40 44 51 56 59 48 47 3<br><br><br>F14 9½ (242) 83 (405) 38 44 52 55 60 — 55 57 3<br><br>F16 818 (206) 65 (317) 40 42 46 52 58 — 50 48 2<br><br>F17b 9¼ (235) 57 (278) 38 46 52 59 64 — 54 64 2<br><br><br>F22 6¼ (158) 28 (137) 34 34 38 45 55 61 42 32 ¾<br>F23 9½ (242) 45 (220) 33 37 43 52 58 62 46 42 ¾<br>F24 10¼ (260) 65 (317) 34 37 43 52 57 — 47 42 ¾<br>F25 10 (254) 45 (220) 30 38 46 58 64 — 50 53 ¾ F27 758 (194) 50 (244) 36 40 47 54 58 — 50 51 ¾ F30 9½ (242) 7 (34) 19 24 31 35 45 — 34 32 ¼ F32b 11 (280) 12 (59) 30 31 41 47 52 — 43 43 ¾<br><br><br>F34 10¼ (260) 9.9 (48) 15 32 44 48 54 53 39 37 1<br>F35a 10 (254) 9.2 (45) 14 17 30 44 47 52 29 32 —<br><br><br>F38a 11¾ (298) 9 (44) 30 38 36 43 48 49 37 33 ½<br>F39a 1178 (302) 9.5 (46) 22 32 36 45 49 56 37 32 1<br>F40a 1178 (302) 10 (49) 25 36 38 46 51 57 40 32 1<br><br><br>F44 10½ (266) 10.1 (49) 43 41 41 52 50 60 45 44 ¾ F48 1238 (314) 10.7 (52) 35 42 52 56 69 74 52 80 ¾<br><br>F57a 18916 (472) 23.2 (113) 33 44 45 46 58 62 47 37 3<br><br>F58 21½ (546) 20.4 (100) 27 37 45 54 60 65 47 62 1 F60a 11 (280) 38.2 (186) 42 44 44 51 51 61 48 33 1½ F60c 1158 (295) 39 (190) 39 43 44 52 52 65 46 74 —<br><br><br>|


aMaterial extracted from A Guide to Airborne, Impact and Structure-Borne Noise Control in Multifamily Dwellings, HUD/FHA/NBS, 1971. U.S. Department of Housing and Urban Development, Washington, DC. SI units added by text authors (not part of original source).

- TABLE L.4 Construction Characteristics of Floors (For Acoustic Data see Table L.3)


|Codea Description Section Sketch|
|---|
|Reinforced Concrete Slab F1a 4-in.-thick (100-mm) reinforced concrete slab,<br><br>isolated from support structure. Concrete was reinforced with 6 × 6-in. No. 6 AWG reinforcing mesh (150 × 150 at 4 mm) placed at the centerline horizontal plane of the slab. All surface cavities were sealed with a thin mortar mix.<br><br>![image 2123](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2123.png)<br><br>F1c Same as F1a except that 18-in.-thick (3-mm) vinyl<br><br>tile was adhered to concrete. Reinforced Concrete with Floor Coverings See also F1c above.<br><br>F2-1(a) 4-in.-thick (100-mm) reinforced concrete slab with carpeting and pad. The carpeting was of ¼-in. (6-mm) wool loop pile with 18-in. (3-mm) woven jute backing, 0.49 lb/ft2 (2.4 kg/m2); the foam rubber pad was ¼ in. (6 mm) thick and weighed 0.53 lb/ft2 (2.6 kg/m2).<br><br>![image 2124](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2124.png)<br><br>F3-1(a) 4-in. (100-mm) reinforced concrete slab with ½ × 9 × 9-in. (13 × 230 × 230 mm) oak blocks, 1.8 lb/ft2 (8.8 kg/m2), set in mastic.<br><br><br>![image 2125](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2125.png)<br><br>F3-2(d) 4-in. (100-mm) concrete slab with 18-in. (3-mm) cork.<br><br>F7a 438-in.-thick (111-mm) reinforced concrete slab. On the floor side, ¾-in.-thick (19-mm) sandcement screed with 18-in. (3-mm) linoleum floor covering. On the ceiling side, 38-in. (10-mm) layer of plaster.<br><br>![image 2126](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2126.png)<br><br>F9 438-in.-thick (111-mm) reinforced concrete slab. On the floor side, ½-in.-thick (13-mm) layer of bitumen with ½-in.-thick (13-mm) soft wood fiberboard, which was covered with a thin layer of bitumen with sand and a ¾-in.-thick (19-mm) sand-cement screed. On the ceiling side, 38-in. (10-mm) layer of plaster.<br><br>![image 2127](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2127.png)<br><br>Reinforced Concrete Slab, Floating Floor<br><br>F10 5-in.-thick (127-mm) reinforced concrete. On the floor side, 1½-in.-thick (38-mm) wire mesh reinforced sand-cement screed floating on ½-in.-thick (13-mm) bitumen-bonded, glasswool quilt covered with building paper. On the screed, ½-in.-thick (13-mm) pitch-mastic with a linoleum floor covering. On the ceiling side,½-in. (13-mm) layer of plaster.<br><br><br>![image 2128](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2128.png)<br><br>F12 438-in.-thick (111-mm) reinforced concrete slab. On the floor side, ¾-in.-thick (19-mm) sand-cement screed. On the ceiling side, brick wire mesh, suspended 4 in. (100 mm) with wire hangers, held 78-in. (22-mm) gypsum plaster.<br><br>![image 2129](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2129.png)|


APPENDICES

- Appendix L.indd 1727 9/21/09 7:49:57 PM


|Codea Description Section Sketch|
|---|
|F14 6-in.-thick (152-mm) reinforced concrete slab. On the floor side, ¾-in.-thick (19-mm) tongueand-groove wood flooring nailed to 1½ × 2-in. (38 × 50 mm) wooden battens, 16 in. (406 mm) on centers, floating on 1-in.-thick (25-mm) glasswool quilt. On the ceiling side, ½-in. (13-mm) layer of plaster.<br><br>![image 2130](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2130.png)<br><br>Concrete with Hollow Blocks<br><br>F16 5 × 10-in. (127 × 254-mm) hollow masonry blocks, 14 in. (356 mm) on center, with spaces between blocks filled with 5-in.-thick (127-mm) reinforced concrete. On the floor side, 78-in.-thick (22-mm) wood blocks adhered to 1½-in.-thick (38-mm) sand-cement screed. On the ceiling side, ¾-in. (19-mm) layer of plaster.<br><br>![image 2131](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2131.png)<br><br>F17b 4 × 12½-in. (100 × 318-mm) hollow masonry blocks, 15½ in. (394 mm) on center, with spaces between blocks filled with 4-in.-thick (100-mm) reinforced concrete. On the floor side, 2-in.-thick (50-mm) sand-cement screed; linoleum on 1-in.thick (25-mm) wood flooring nailed to 1 × 2-in. (25 × 50-mm) wooden battens, spaced 15½ in. (394 mm) on centers, floating on a glass-wool quilt approximately 1 in. (25 mm) thick. On the ceiling side, ¾-in. (19-mm) layer of plaster.<br><br><br>![image 2132](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2132.png)<br><br>Concrete Channel Slab<br><br>F22 Prefabricated concrete channel slabs mortared together 20 in. (508 mm) on center. Each slab had a 3-in.-deep (76-mm) trapezoidal channel with bases of 11 and 14¾ in. (280 × 375 mm). On the floor side, ¾-in.-thick (19-mm) sandcement finish.<br><br>![image 2133](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2133.png)<br><br>Ribbed Concrete<br><br>F23 7¼-in. (184-mm) ribbed concrete floor. Ribs were 5¼ × 3¾ in. (133 × 95 mm), spaced 21 in. (533 mm) on center, with 1 × 2-in. (25 × 50 mm) wooden nailing strips cast into ends. On the floor side, the slab was 2 in. (50 mm) thick with a ¾-in.-thick (19-mm) sand-cement screed. On the ceiling side, 58-in.-thick (16-mm) wooden laths nailed to nailing strips held 58-in.-thick (16-mm) plaster.<br><br>![image 2134](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2134.png)<br><br>Concrete Channel Beam<br><br>F24 7-in. (178-mm) precast trapezoidal concrete channel beams, 14 in. (356 mm) on center, with spaces between beams filled with sand-cement mix. On the floor side, 1½-in.-thick (38-mm) sand-cement screed with 1-in.-thick (25-mm) wood-block floor covering. On the ceiling side, approximately ¾-in.-thick (19-mm) layer of plaster on expanded metal lath.<br><br><br>![image 2135](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2135.png)|


###### APPENDICES

- Appendix L.indd 1728 9/21/09 7:49:59 PM


|Codea Description Section Sketch|
|---|
|Precast Concrete Beam, Floating Floor F25 5-in. (127-mm) precast concrete channel beams,<br><br>14½ in. (368 mm) on center, with spaces between beams filled with a sand-cement mix. On the floor side, 78-in.-thick (22-mm) tongue-and-groove wood flooring nailed to 1 × 2-in. (25 × 50-mm) wooden battens, 20 in. (508 mm) on center, on approximately 1-in.thick (25-mm) glass-wool quilt on ¾-in.-thick (19-mm) sand-cement screed. On the ceiling side, 18-in. (3-mm) layer of plaster on 38-in. (10-mm) gypsum wallboard nailed to 1 × 2-in. (25 × 50-mm) wooden battens spaced 14½ in. (368 mm) on centers.<br><br>![image 2136](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2136.png)<br><br>Hollow Concrete Beam F27 5-in. (127-mm) precast trapezoidal hollow<br><br>concrete beams, 14½ in. (368 mm) on center, with bases of 14 and 12½ in. (256 and 318 mm). Spaces between beams filled with sand-cement mix. On the floor side, 1-in.-thick (25-mm) sandcement screed with 316-in. (5-mm) cork tile floor covering. On the ceiling side, 38-in.-thick (10-mm) gypsum wallboard attached to 1 × 2- in. (25 × 50-mm) wooden battens held by metal clips.<br><br>![image 2137](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2137.png)<br><br>Wooden Joist F30 2 × 8-in. (50 × 200-mm) wooden joists, 16 in.<br><br>(406 mm) on center. On the floor side, 78-in. (22-mm) tongue-and-groove flooring nailed to joists; on the ceiling side, 38-in. (10-mm) gypsum wallboard nailed to joists with joints sealed.<br><br>![image 2138](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2138.png)<br><br>F32 2 × 8-in. (50 × 200-mm) wooden joists 18 in. (457 mm) on center. On the floor side, 78-in. (22-mm) tongue-and-groove wood flooring nailed to joists. On the ceiling side, 1-in. (25-mm) battens nailed through glass-wool quilt approximately 1 in. (25 mm) thick; ½-in. (13-mm) layer plaster on ¼-in.-thick (6-mm) wood lath.<br><br>![image 2139](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2139.png)<br><br>F34 2 × 8-in. (50 × 200-mm) wooden joists, 16 in. (406 mm) on center. On the floor side, ½-in.-thick (13-mm) C-D plywood nailed 8 in. (203 mm) on center to joists, 2532-in.-thick (20-mm) hardwood flooring on plywood. On the ceiling side, ½-in.-thick (13-mm) gypsum wallboard nailed 6 in. (152 mm) on center to joists. All joints taped and finished; ceiling tile adhered to gypsum board.<br><br>![image 2140](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2140.png)|


###### APPENDICES

- Appendix L.indd 1729 9/21/09 7:50:00 PM


|Codea Description Section Sketch|
|---|
|F35a<br>F35b<br><br><br>2 × 8-in. (50 × 200-mm) wooden joists, 16 in. (406 mm) on center. On the floor side, 1½-in.-thick (38-mm) tongue-and-groove wood fiberboard nailed to joists, vinyl tile floor covering. On the ceiling side, ½-in.thick (13-mm) gypsum wallboard nailed 6 in. (152 mm) on center to joists. All joints taped and finished.<br><br>Similar to F35a except that fiberboard was covered with carpet and pad.<br><br>![image 2141](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2141.png)<br><br>F38a 2 × 10-in. (50 × 250-mm) wooden floor joists spaced 16 in. (406 mm) on center. 58-in. (16-mm) fir plywood subfloor nailed to joists 8 in. (203 mm) on center; ½-in. (13-mm) plywood underlayment nailed to subfloor with joints staggered to miss joints of the subfloor; 18 × 9 × 9-in. (3 × 230 × 230-mm) vinyl asbestos tile glued to underlayment. On the ceiling side, ½-in. (13-mm) gypsum wallboard nailed 12 in. (305 mm) on center, with all joints and nailheads taped and finished.<br><br>![image 2142](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2142.png)<br><br>F39a 2 × 10-in. (50 x 250-mm) wooden joists, 16 in. (406 mm) on center. On the floor side, ½-in.-thick (13-mm) plywood subfloor nailed 6 in. (152 mm) on center along edges and 10 in. (254 mm) on center in field, building paper underlayment, 2532 × 2¼-in. (20 × 57-mm) oak wood flooring nailed at each joist intersection and midway between joists. On the ceiling side, 58-in.-thick (16-mm) gypsum wallboard, nailed 6 in. (152 mm) on center to joists. All joints taped and finished.<br><br>![image 2143](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2143.png)<br><br>Wooden Joist, Resilient Ceiling F44 2 × 8-in. (50 × 200-mm) wooden joists 16 in.<br><br>(406 mm) on center. On the floor side, ¾-in.thick (19-mm) wood subfloor, layer of building paper, and ¾-in.-thick (19-mm) tongue-andgroove fir finish flooring. On the ceiling side, resilient runners bridged across joists and nailed 12 in. (305 mm) on center to joists; 58-in.-thick (16-mm) gypsum wallboard screwed to resilient runners. All joints taped and finished.<br><br>![image 2144](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2144.png)<br><br>Wooden Joist with Insulation<br><br>F40a 2 × 10-in. (50 × 250-mm) wooden joists 16 in. (406 mm) on center with 3-in.-thick (76-mm) mineral fiber batts stapled between joists. On the floor side, ½-in.-thick (13-mm) plywood subfloor nailed 6 in. (152 mm) on center along edges and 10 in. (254 mm) on center in field, building paper underlayment, 2532 × 2¼-in. (20 × 57-mm) oak wood flooring nailed at each joist intersection and midway between joists. On the ceiling side, 58-in.-thick (16-mm) gypsum wallboard nailed 6 in. (152 mm) on center to joists. All joints taped and finished.<br><br><br>![image 2145](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2145.png)|


###### APPENDICES

- Appendix L.indd 1730 9/21/09 7:50:02 PM


|Codea Description Section Sketch|
|---|
|F48 2 × 8-in. (50 × 200-mm) wooden joists, 16 in. (406 mm) on center. On the floor side, 118-in.thick (29-mm) regular C-D rough plywood nailed 6 in. (152 mm) on center along periphery and 16 in. (406 mm) on center at other bearings, plywood covered with an all-hair pad at 40 oz/yd2 (1356 g/m2) and all-wool pile at 44 oz/yd2 (1492 g/m2) carpet. The total weight of the carpet was 4.14 lb/yd2 (2.25 kg/m2) and the total thickness was 38 in. (10 mm). On the ceiling side, 2 × 4-in. (50 × 100-mm) wooden joists, 16 in. (406 mm) on center, staggered 8 in. (203 mm) on center relative to the floor joists, 3-in.-thick (76-mm) fibered glass blankets stapled between ceiling joists, 58-in.-thick (16-mm) gypsum wallboard nailed to ceiling joists. All joints taped and finished; entire periphery of panel caulked and sealed. The ceiling was supported independently of the floor structure.<br><br>![image 2146](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2146.png)<br><br>Steel Joist with Concrete Floor<br><br>F57a<br>F57b<br><br><br>2½-in.-thick (64-mm) perlite concrete, 72 lb/ft3 (152 kg/m3) on 28-gauge (0.39-mm) corrugated steel units supported by 14-in. (356-mm) steel bar joists; 18-in.-thick (3-mm) asphalt tile cemented to concrete. On the ceiling side, ¾-in. (9-mm) furring channels, 13½ in. (343 mm) on center, wire-tied to joists, 3.4 lb/yd2 (1.85 kg/m2) diamond mesh metal lath wire-tied to furring channels, 916-in. (14-mm) coat of plaster with 116-in. (1.6-mm) white-coat finish.<br><br>Same as F57a except for carpet and pad in lieu of asphalt tile.<br><br>F58 18-in. (457-mm) steel joists, 16 in. (406 mm) on center. On the floor side, 58-in.-thick (16-mm) C-D rough plywood nailed to joists, 158- in.thick (41-mm) foamed concrete, 100 lb/ft3 (1600 kg/m3), slab constructed on the plywood; concrete covered with an all-hair pad at 40 oz/yd2 (1356 g/m2) and an all-wool pile at 44 oz/yd2 (1492 g/m2) carpet. Total weight of the carpet, 4.14 lb/yd2 (2.25 kg/m2); total thickness, 38 in. (10 mm). On the ceiling side, 5<br><br>8- in.-thick (10-mm) gypsum wallboard nailed to joists. All joints taped and finished; entire periphery of panel caulked and sealed.<br><br>![image 2147](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2147.png)<br><br>![image 2148](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2148.png)|


###### APPENDICES

- Appendix L.indd 1731 9/21/09 7:50:03 PM


|Codea Description Section Sketch|
|---|
|F60a 7-in. (178-mm) steel bar joists spaced 27 in. (686 mm) on center. On the floor side, 38-in. (10-mm) metal rib lath attached to top of joists and 2-in.-thick (50-mm) poured concrete floor. On the ceiling side, ¾-in. (19-mm) metal furring channels wire-tied to joists 16 in. (406 mm) on centers; 38 × 16 × 48-in. (10 × 406 × 1220-mm) plain gypsum lath held with wire clips and sheet metal end joint clips; 716-in. (11-mm) sanded gypsum plaster and 116-in. (1.6-mm) white-coat finish.<br><br>![image 2149](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2149.png)<br><br>F60c Structure F60a with nylon carpeting and foam rubber pad placed on the floor. The carpet pad had an uncompressed thickness of ¼ in. (6 mm) backed with a woven jute fiber cloth. The carpet had 18-in. (3-mm) woven backing and ¼-in. (6-mm) looped pile spaced 7 loops per inch with a total thickness of 38 in. (10 mm).<br><br>|


aMaterial extracted from A Guide to Airborne, Impact and Structure-Borne Noise Control in Multifamily Dwellings, HUD/FHA/NBS, 1971. U.S. Department of Housing and Urban Development, Washington, DC. SI units added by text authors (not part of original source).

APPENDICES

- Appendix L.indd 1732 9/21/09 7:50:04 PM


##### A P P E N D I X M

###### Design Analysis Software

This book emphasizes manual (or hand) calculation procedures, those simple enough to require only a hand-held calculator and an informed (and patient) user. This emphasis is based upon the belief that such calculations provide the most explicit means of understanding the variables (and relationships among variables) that influence building performance. In practice, many analyses are conducted using computer software programs. Today, these programs generally run on personal computers. This appendix presents a very short list (drawn from a larger and rapidly expanding array) of software programs for personal computers that may be used in the design of mechanical and electrical systems (both passive and active) for buildings.

- (a) Building Products Life-Cycle Assessment

• BEES. Aids in the selection of building products by generating an overall score. It weighs the environmental and economic life-cycle performance scores, with relative importance scales specified by the user. Global warming, acidification, nutrification, natural resource depletion, IAQ, and solid waste impacts are included.

National Institute of Standards and Technology (NIST), Green Buildings Program, 100 Bureau Drive, Gaithersburg, MD 20899-0001.

- (b) Design Strategies and Climate Analysis


- • Climate Consultant. A detailed database that can be queried by users, this program plots climate for every hour of the year on a variety of charts and provides commentary.

Research Professor Murray Milne, UCLA, Department of Architecture and Urban Design, Los Angeles, CA 90095.

- • Green Building Advisor. Provide a project location, building type, and size, and this program responds with “moderately” and “strongly” suggested design strategies, relevant case studies, an information library, and a products directory. This is a tool for brainstorming rather than for detailed design decisions.


Updated and improved versions of existing programs appear as often as do new programs; any list of such programs quickly becomes obsolete. Thus, the descriptions persented here avoid version numbers and other transient information and instead describe the basics of each program. Mailing addresses are generally included; current World Wide Web URLs should be readily found using Internet search engines.

Excellent computer programs have been developed at many universities and research labs. Apologies to those whose programs do not appear here; the following list attempts to name the programs most widely used (or readily available) in North America.

###### APPENDICES

Environmental Building News, 28 Birge St., Suite 30, Brattleboro, VT 05301.

1733

Appendix M.indd 1733 9/21/09 7:51:26 PM

• Solar 2. Graphically displays the performance of a window with any combination of fins and overhang, as well as remote objects such as walls of an exterior courtyard or a distant building; for Windows 95.

- For information: http://www.eere.energy.gov/ buildings/energyplus/getting.html
- • Energy Scheming. Using schematic drawings generated on-screen (Mac), this program calculates thermal performance for four months (representing the four seasons), with passive strategies included. Design advice accompanies the performance information. Also available in a Windows version.

Prof. G.Z. Brown, Energy Studies in Buildings Laboratory, Department of Architecture, University of Oregon, Eugene, OR 97403-1206.

- • Energy 10. Provides energy simulations for smaller (≤ 10,000 ft2 [929 m2]) commercial and institutional buildings. Input can be extremely simple (floor area, location, function), and a “shoebox” generic building is generated with design alternatives and energy comparisons. A detailed “weathermaker” climate data feature allows for adjustments to address local climates and provides “Olgyay”-style climate analyses (a hidden gem of a feature).

Sustainable Buildings Industry Council, 1112 16th St. NW, Suite 240, Washington, DC, 20036.

- • ENVSTD.Determines compliance with the envelope trade-off aspects of ANSI/ASHRAE/IESNA 90.1, Energy Standard for Buildings Except LowRise Residential Buildings. The software is updated as the standard is updated.

ASHRAE, 1791 Tullie Circle NE, Atlanta, GA 30329-5478.

- • Opaque. Graphically displays the performance of a wall or roof of any composition, any color, any orientation, and at any latitude.

Research Professor Murray Milne, UCLA, Department of Architecture and Urban Design, Los Angeles, CA 90095.

- • SOLAR 5. Using information about climate, orientation, geometry, and shading configurations, users get a three-dimensional plot of building energy performance based upon hourly TMY data for over 230 sites. Almost all passive heating and cooling strategies can be simulated. Most HVAC system parameters can also be modeled.


Research Professor Murray Milne, UCLA, Department of Architecture and Urban Design, Los Angeles, CA 90095.

(c) Heating, Cooling, and Energy Performance

- • DesignBuilder:Software that allows quick modeling and comparisons of designs for whole building energy simulation. Visualization through 3-D modeling, including calculations of heating and cooling loads with an OpenGL EnergyPlus inter-

face, CO2 emissions, solar shading, natural ventilation, daylighting, comfort studies, CFD, HVAC simulation, pre-design, early-stage design, building energy code compliance checking, building stock modeling, hourly weather data, heating and cooling equipment sizing.

www.designbuilder.co.uk

- • eQUEST: stands for the QUick Energy Simulation Tool and is primarily a spreadsheet-based energy analysis program for use at all phases of design. Simulation results are achieved by creating the building model, applying energy efficiency measures, and simulation using the latest version of DOE-2 building energy use simulation program.

www.doe2.com/equest/

- • Building Energy Software Tools Directory. An extensive online directory of software tools, compiled by the U.S. Department of Energy. Well worth browsing.

http://www.eere.energy.gov/buildings/ tools_directory/

- • Building Design Advisor. Provides energy modeling in a CAD-like environment, simulating energy and daylighting performance from CAD drawings.

Lawrence Berkeley Laboratory, 1 Cyclotron Road, Berkeley, CA 94720.

- • EnergyPlus. This program aims to combine the best features of BLAST and DOE-2, providing a detailed HVAC system performance analysis that includes passive energy sources and strategies. Considerable operator training is required.


APPENDICES

Research Professor Murray Milne, UCLA, Department of Architecture and Urban Design, Los Angeles, CA 90095.

APPENDIX M 1735

modeling capabilities intended to provide comprehensive analysis for lighting design projects.

- (d) Environmental Assessment

- • BREEAM (Building Research Establishment Environmental Assessment Method). This welltested UK program, in use since 1990, rates designs and building management policies, awarding certificates of overall performance (pass, good, very good, or excellent). Priority areas can be targeted early in design, making this potentially useful as a design tool.

Building Research Establishment, Marston, Watford, WD2 7JR, United Kingdom.

- • Green Building Assessment Tool (GBTool). Developed for use in the 1998 Green Buildings Chalenge, this analysis tool is being further developed at various levels of detail and includes a weighting system with defaults that can be modified to reflect regional priorities. The “narrative” that accompanies the tool makes for an interesting comparison with the U.S. Green Building Council LEED program.


International Initiative for a Sustainable Built Environment; http://www.iisbe.org/iisbe/ gbc2k5/gbc2k5-start.htm/

- (e) Solar Water Heating

• F-Chart. These programs allow analysis of various collector and system types (including some passive heating strategies).

F-Chart Software, 4406 Fox Bluff Road, Middleton, WI 53562.

- (f) Fire Safety

• Fire-Safe Building Design for Architects and Designers. A self-paced, interactive CD-ROM combining graphics, text, narration, animation, and video, allows the user to manipulate graphics, make materials selections, consult supporting fire safety tables, review videos, and explore a library of static and animated appendices. Feedback is provided, encouraging improvements to fire safety during design.

National Fire Academy, USFA/FEMA, 16825 South Seton Ave., Emmitsburg, MD 21727.

- (g) Daylighting and Electric Lighting


Lithonia Lighting: http://www.lithonia.com/ software/Lightware7/Visual/

- • AGI32. Performs point-by-point calculations of direct or reflected light on any real surface or imaginary plane. Can be used to predict/quantify the distribution of electric light or daylight. Ray tracing, daylight factor, and glare rating calculations are included.

Lighting Analysts, Inc.: http://www.agi32. com/

- • Lumen Designer: Models all types of architectural spaces using a “designer wizard”—a computer-aided design (CAD) interface. Provides automated tools, product database, library of objects and materials, space visualization and rendering, and analytic output. After 2008, Lumen Micro and Lumen Designer licensing will be supported by LTI Optics, and users will be encouraged to migrate to LAI’s AGi32 lighting software.

Lighting Technologies, Inc.: http://www. lighting-technologies.com

- • Autodesk 3ds Max Design: includes 3D modeling, rendering, animation, specialized visualization (including lighting effects from indirect illumination and shadows under varying conditions of daylight and electric light), as well as expanded imagery and cinematographic effects.

Autodesk: http://usa.autodesk.com

- • Desktop Radiance. A software package that integrates the Radiance Synthetic Imaging System with AutoCAD Release 14 for lighting modeling. Includes libraries of materials, glazings, luminaires, and furnishings.

Lawrence Berkeley National Laboratory:http:// radsite.lbl.gov/deskrad/

- • form•Z RenderZone PLUS: is a full modeling and drafting program with photorealistic rendering based on the LightWorks® rendering engine. It offers the following rendering levels: simple, z-buffer, and raytrace. At the simplest level, the designer can begin with a 3D model and gradually turn on features to render at the most photorealistic level. form•Z RenderZone Plus includes “global illumination” techniques and displays accurate distribution of light in the environment.


APPENDICES

• Visual. This software includes several lighting calculation tools and three-dimensional

(i) Multipurpose Suites

AutoDesSys, Inc.: http://www.formz.com/ products/renderzone/renderzone.html/

• Ecotect. A building analysis software program offering a range of modeling and analysis features such as visualization, shading, shadows, solar analysis, lighting, thermal performance, ventilation, and acoustics. It can export to Radiance for higher-level ray-tracing techniques. Daylighting capabilities can model shadows and reflections on the surfaces of other buildings at a single point in time, show an entire year’s shadow patterns for a single surface, model surface solar radiation relative to the effects on thermal mass, and calculate daylight factor.

(h) Life-Cycle Costing

• Building Life-Cycle Cost Program (BLCC). Developed by the National Institute of Standards and Technology (NIST) for the Federal Energy Management Program (FEMP). BLCC provides a computer-based structure for life-cycle cost analyses in conformance with Handbook 135 (Life-Cycle Costing Manual for the Federal Energy Management Program).

http://www.eere.energy.gov/femp/information/ download_blcc.cfm/

Autodesk Ecotect: http://usa.autodesk.com/adsk/servlet/ index?siteID=123112&id=11778740

APPENDICES

Appendix M.indd 1736 9/21/09 7:51:28 PM

###### Index

ceiling air supply, 430–431 ducts, 429, 430 underﬂ oor air supply, 431–433 workstation air delivery systems, 433, 434 Air-extract window, 434 Air ﬁ lms, thermal properties of,

Adaptive model of comfort, 97 Addressable ﬁ re alarm systems,

A Aalto, Alvar, 18 Absorption, sound, 767–773 acoustically transparent surfaces, 800–801 materials for, 770–773 mechanics of, 768, 770, 771 panel and cavity resonators,

1142–1143 Adobe, 1611 Adsorption ﬁlters, 146–147 Advanced Energy Design Guide,

204, 211 Aeration (water), 918 Aerobic treatment units (ATUs),

187–188

Airﬂ ow, 65, 67, 69–70 air pollution, 67, 69–70 and localized comfort, 102–103 ventilation and cooling, 74,

798–800 Absorption chillers, 408, 410 Absorption refrigeration cycle,

1029, 1032

African Place (Expo ‘67, Montreal), 74 Agents of Change project, 10 AGI32, 621, 1735 AIA/COTE, 22 Air, moisture in, see Psychrometry Air—air heat pumps, 364–365,

331–333 Acceptable background noise,

75–76. See also Ventilation wind, daylight, and sun, 74–76 wind control, 70–76

758–759 Access control, see Entry systems Accessibility:

Air handling equipment (HVAC), 422, 424, 426, 427 Air-handling system, noise from, 843

passenger elevators, 1408–1412 and plumbing ﬁxtures,

367–372 Air and water HVAC systems, 448–452

Air inﬁltration, 206–207 around windows, 200 as deliberate ventilation, 205 heat gain due to, 1657 heat gain from, 282 for small buildings,

970–971 Accessories (controls), 425 Acclimatization, 97 Acoustics:

Airborne sound: barrier mass, 808, 809 composite walls and leaks, 815,

817–818 compound barriers, 810,

architectural, 739–765 bathroom, 971, 973–974 outdoor, 857–858 room, 773–792

1642–1644 Air-Krete™, 626, 1611 Air pollution, 67, 69–70

812–814 diffraction: barriers, 822–824 and doors, 819–820 ﬂanking, 824–826 sound transmission class,

Acoustical comfort, 111, 114 Acoustical tile, 801 Acoustic detectors, 1357 Acoustic panels, 802 Acoustic plaster, 802 Activated-charcoal ﬁlters,

indoor, 116–120 and quality of rainwater, 878 and urban climates, 52

814–816 stiffness and resonance,

Air quality, 123. See also Indoor air quality Air sampling smoke detectors, 1148, 1149 Air spaces, thermal properties of, 187–188 Air speeds, thermal comfort and, 93, 95, 98 Air-to-air heat exchangers, 137–138 Air-to-liquid solar heating systems, 954

808–811 transmission loss, 807–808 and windows, 820–822

146–147 Activated sludge process, 1049 Active noise cancellation,

Air-change method, 206 Air changes per hour (ACH), 137 Air conditioning. See also

848–850 Active solar heating, 55, 238 Active systems, 11, 16 Actuators, 425 Adaptation, visual, 487–488,

Heating, ventilation, and air conditioning

Air curtain window, 434 Air cushion tank, 347 Air delivery systems, 429–437

509 Adaptive digital ﬁlter, 848–849

1737

JWBT091_index.indd Sec1:1737 9/25/09 8:28:05 PM

for buildings, 1375, 1382–1383 for container delivery, 1473, 1474 dumbwaiters, 1468, 1470–1471

ANSI/ASHRAE Standard 62.2, 135, 150, 207, 213

Air vents, 348 Air washers, 147 Ala Moana ofﬁce building

- ANSI/ASHRAE Standard 90.1, 9, 12, 13, 189–192, 199, 212, 213, 344, 355, 376, 689, 1621, 1666–1667, 1734
- ANSI/ASHRAE Standard 90.2, 13, 190, 199, 212, 213, 329, 340, 348, 354–356, 376, 689, 1621


(Honolulu, HI), 166 Albany County (NY) Airport,

40–41 Aldo Leopold Legacy Center

signal systems, 1380–1390 Automatic ﬁ re sprinklers, 1096 Automatic transfer switches,

(Baraboo, WI), 15, 83–87 Alkalinity, water, 910 All-air HVAC systems, 393–396,

1199, 1200 Azimuth angle (sun), 154–156 B Background noise criteria,

Apartment buildings, see

436, 438–443 All-water HVAC systems,

Multiple-dwelling buildings Apparent brightness, 473, 518 Appliances, heat gain from, 1659 Aquasave Company, 1055, 1057 Architectural acoustics, 739–765

397–398, 452–455 Alternating current (ac), 1165,

758–759 Backwater valves, 1011, 1014 Baer, Morley, 385 Bafﬂes:

1170, 1171 Alternating-current motors, 1215 Altitude angle (sun), 154–156 ALTO® lamps, 550 Aluminaire house (Long Island),

deﬁned, 739 hearing, 743–748 measures of sound magnitude,

for light diffusion, 636, 637 for sound absorption, 802

749–758 noise, 758–765 sound, 740–743 sound sources, 748–749 vibration, 765

974 Aluminum conductors, 1250,

Baker, M. Steven, 947 Balanced noise criteria (NCB)

1251 Aluminum conduit, 1262 American Institute of Architects,

curves, 762–763 Balance point temperature,

Architecture, water use and,

10

260–261 Ballast efﬁcacy factor, 541 Ballast factor, 540–541 “Band of sun,” 60, 62 Bank of American Corporate

865–868 Arkin, David, 5, 6 Arrays, photovoltaic, 1333–1334,

American Society of Heating, Refrigerating and Air-Conditioining Engineers (ASHRAE). See also under ANSI/ASHRAE Standards

1340 Articulation Class (AC), 838 Articulation Index (AI), 837–838 Artiﬁ cial sky, 621–622 Art rooms, lighting for, 698–699 Ash Creek Intermediate School

Center (Charlotte, NC), 1131

American Society of Heating, Refrigerating and Air-Conditioning Engineers (ASHRAE), 95, 96, 1734

Banwell White Arnold Hemberger & Partners, Inc., 127, 236, 270, 279

Barriers: for airborne sound, 807–826 building envelope elements as,

(Monmouth, OR), 593 Assemblies, thermal properties of, 1619–1637 Atocha railroad station (Madrid Spain), 335 Audible consumption strategy,

American Wire Gauge (AWG),

1249, 1250 Amperes, 1165–1166 Ampliﬁ ers, sound, 793–794 Amsler Hagenah MacLean,

176 for mechanical system sound, 852–853

Architects, 355 Analemma, 156, 157 Andrews, John, 74 Annoyance concept (noise), 758 Annual fuel utilization efﬁciency

smoke, 1098 Barry Blower Co., 776 Barton Hall (University of New

960 Audible ﬁ re alarms, 1156–1157 Auditoriums:

Hampshire), 127 Basements, heat ﬂow dynamics with, 192–195 Batch solar heating systems, 941, 951, 952, 956, 958–952

lighting for, 689–700 room acoustics for, 789–792 Audubon House (New York City),

(AFUE), 344, 356 Anshen and Allen, 392 ANSI/ASHRAE Standard 52.2,

38 Autodesk, Inc., 1735 Autodesk 3ds Max Design, 619 Autodesk® Ecotect, 618, 1736 Autodesk® VIZ 2005, 1735 Automated self-propelled vehicles,

150 ANSI/ASHRAE Standard 55, 8, 9, 94, 97, 114

Bathrooms: acoustics in, 971, 973–974 design of, 960. See also Plumbing ﬁxtures

- ANSI/ASHRAE Standard 61.1, 207
- ANSI/ASHRAE Standard 62.1, 150, 213


prefabricated, 1023 Bathtubs, 961 Batteries, 1244, 1338–1340

1474–1475 Automated systems:

Building validation, 9–10 Bullock’s Department Store (San

British Research Establishment Building (Garston, England), 428, 429

Batwing diffusers (lighting),

637–638 Beatty, Alex, 355 BEES, 1733 Below-grade walls and ﬂoors,

Mateo, CA), 339 Bullpen ofﬁces, 380 Buried sand ﬁlters, 1036–1037 Burr Lawrence Rising + Bates,

British thermal units (Btus), 183, 184 Brown, G. Z., 18, 21, 379, 382,

1625 Benchmarking, 3, 14 Benton, Cris, 7, 25 Berkebile Nelson Immenschuh

Architects, 436 Burt Hill Kosar Rittelmann

388, 1734 Brüel, P. V., 783 Brüel & Kjaer, 505, 771, 773 Buchanan/Watson, Architects,

Associates, 450 Busway (busduct), 1253–1257 C Cablebus, 1255–1256 Cable tray, 1258 California Highway Patrol Ofﬁces

McDowell, Architects, 20 Beth Israel Chapel and Memorial

237 Building automation systems,

Garden (Houston, TX), 75 Bibury vicar’s residence

1375, 1382–1383 Building codes, 10 Building commissioning, 10 Building construction, water use

(England), 1056 Bidets, 962 Bilateral lighting, 590 Bioclimatic charts, 104, 107 Bioclimatic design, 50 Biological contaminants, 120 Biometric identiﬁcation devices,

(Gilroy, CA), 297–299

California Polytechnic State University, 254, 255, 1040, 1068, 1069

in, 870

Building Design Advisor, 1734 Building Energy Software Tools

Canada:

Directory, 1734

average insolation/ temperature/daylight design data, 1563, 1568

Building envelope, 175–180 for daylight access, 59–60 and design for heating and

1381 Biosolids, 1055 Black body, 514 Blackbody radiation, 521, 522 Blackwater, 1055 Blair McCarry, Keen Engineering,

outside design conditions for, 1514–1515, 1523–1524, 1527, 1530

cooling, 218–223, 225 design intentions, 176, 182 functions of, 175 heat ﬂows through, see Heat

Candela (candlepower) (cd/cp), 471 Candlepower distribution curve

433 Blower door, 207 Blue Ridge Parkway Destination Center (Asheville, NC), 319–323

ﬂow Building form, 216–218 Building-integrated photovoltaic

(CDC), 480, 481 Cannon Design, Inc., 133 Carbon dioxide (CO2) emissions,

(BIPV) system, 1331, 1350 Building Life-Cycle Cost Program (BLCC), 1736 Building management systems (BMS), 426, 428, 430

Board of Water Supply (Honolulu, HI), 166

43

Body temperature and heat, 89–92, 102–103

Carbon dioxide (CO2) ﬁre suppression systems, 1126–1128

Building noise control, 797–862 absorption, 797–804 airborne sound, 807–826 components of, 797 mechanical system noise,

Bogan Jenal Engineers, 1047 Boilers, 344–346, 355, 401,

Carbon-neutral design, 14–16 Carlson, Dain, 79, 178, 248,

403–410 Boiler ﬂ ue economizers, 414,

951–953 Carmody, John, 200, 213, 1628 Carpenter Norris Consulting, 597 Carpeting, sound absorption with,

416, 418 Bonn, Markus, 620 Boody, Harry John, 139 Bordass, Bill, 21 Bored wells, 922 Boston City Hall (MA), 55, 56 Branch circuit design, 1304–1315 Brand, Stuart, 28 Breathable walls, 132–133 Breathing zone, 1638–1640 BREEAM, 1735 Brentrup, Dale, 1131 Brightness, 473, 484, 485, 509 British lighting standards,

843–853 and outdoor acoustics,

857–858 reference standards for, 861 sound insulation, 804–807 speech privacy, 825–841 STC and IIC recommendations/

803, 804 Cartridge ﬁ ltration (water), 915 Cartwright, Virginia, 225 Case studies, 10. See also speciﬁc

studies Cast-iron boilers, 403, 404 Catalytic combustors,

criteria, 853–857 structure-borne impact noise,

841–843 symbols used with, 862 terms related to, 859–861 units and conversions for, 861

341–342

Cavity resonators, 798–800 Cavity walls, 810, 812–814 CBS Tower (New York City), 444,

Building procurement process, 4

493–495

445

from windows without blinds,

Cisterns, 871, 873, 879–883 City of Jerusalem, 723 Classroom lighting, 696–698 Clean agent gases, 1128 Cleanouts, 1014, 1015 Clearwater, 1055 Clegg, Amanda, 40, 68, 69, 78, 176, 194, 223, 1144 Climate Consultant, 1733 Climates, 49–51. See also Thermal

Ceilings: absorption efﬁ ciency of, 834 in ﬁ re safety design, 1088 for impact noise control,

1569–1574 Cogeneration, 456–463 CoHousing Project (Cambridge,

MA), 416, 417, 419 Colima, Mexico, 868 Color:

842–843 sound transmission data for, 1723–1732

of incandescent light, 534 of objects, 488, 515–517 perceived, 519–520 reactions to, 518 of water, 910

and speech privacy, 839 Ceiling air supply, 430–431 Ceiling electric resistance heat,

comfort cooling data for, 1660–1661 design analysis software for,

344, 345 Ceilings:

Color constancy, 518 Color rendering index (CRI),

sound transmission data for, 1723–1732 Cells, photovoltaic systems, 1331–1333 Center for Regenerative Studies (Poma, CA), 17

1733–1734 for Mexico and Puerto Rico,

522–524 Color temperature, 514–516, 519, 520

1515, 1524 microclimates, 51–55 summer design conditions,

Colyer/Freeman Group, Architects, 303, 316, 952

- 1506 for United States and Canada,
- 1507–1530 in urban areas, 52–54 winter design conditions,


Center for Regenerative Studies (Pomona, CA), 16, 17

Center Moriches Free Public Library (Long Island, NY), 279

Combined sewers, 867 Combustible recovered resources,

1068–1070 Combustion, 354, 1085, 1086–1087

1505–1506 Climate window, 434 Clivus Multrum toilet system,

Central heating/cooling, 327–329, 378–380 Centre Georges Pompidou (Paris),

Comfort, 89–114 acoustical, 111, 114 and bodily heat ﬂow, 89–92 combining strategies for,

1001–1003 Clock systems, for schools, 1367–1368 Clock time, solar time vs., 156–157 Closed-circuit evaporative coolers, 414, 418

387 Centrifugal chillers, 410, 411 Centrifugal pumps, 924 Ceramic ﬁlters, 915 Cesspools, 1033 Chair lifts, 1463–1466 Chandra, S., 125, 249, 294, 323 Charged media ﬁlters, 147 Chesapeake Bay Foundation

111–114 cooling design strategies,

104–108 deﬁned, 91 heating design strategies,

Closed-loop, freeze-resistant systems, 949, 953

108–110 thermal, 91–103 visual, 111, 114

Closed-shell envelope approach,

(CBF), 44 Chilled water distribution,

176, 178 Clothes washing machines, 970 Clothing, insulating value of, 91 Cloud cover, 526–528, 530, 603 Coagulation (water ﬁltration),

454–456 Chillers, 407–408, 410–414 Chimneys, 355, 356 Chloramine, 916 Chlorination, 915–916 Christopher C. Morgan, AIA,

Comfort zones, 93–98, 105 Commercial buildings:

electrical equipment spaces in, 1297–1299 ﬁ re alarm systems for, 1158–1160 interior electric lighting for, 703–714 Commerzbank (Frankfurt, Germany), 125, 127 Communications systems, 1372–1375 Community Media Center (Santa Rosa, CA), 432

914 Cob, 1611 Cockram, Michael, 18, 28, 31,

Architect, 333 Chromaticity, 518, 522,

222, 383 Codes, 10–12. See also speciﬁc topics Coefﬁ cient of absorption (sound), 767–773 Coefﬁ cient of performance (COP), 356 Coefﬁ cients of utilization (CU): from luminaires, 615, 640–643, 648, 663–667

572–573 CIE design analysis method,

597–612 CIE sky, 527, 605 Circuit breakers, 1204–1206 Circuit-protective devices,

1203–1206 Circular sunpath projection, 160 Circulating pumps, 348

Compact ﬂuorescent lamps (CFLs), 551–552

Compactors, 1073, 1078

Crystal balustrades, 1485 Crystal Cathedral (Anaheim, CA),

design analysis software for, 1734 design guidelines for,

Compartmentation (ﬁre safety),

1096–1098 Composite walls, 815, 817–818 Composting toilets, 1001–1004 Compost piles, 1073–1074 Compound sound barriers, 810,

591 Crystal Tower (Osaka, Japan), 422 Cubicle design, 839 Current rating, 1248 Curtain boards, 1098 Cutoff angle (lighting), 631 Cylindrical sunpath projection,

1645–1664 design strategies for, 104–108 evaporative, 107–108 groundwater for, 79 high-mass, 106–107 indirect evaporative, 137 by natural ventilation,

812–814 Compressive refrigeration, 329–330 Computer-aided electrical lighting

159–163

105–106 passive, see Passive cooling psychrometric chart for,

design, 678–681 Computer-grade power, 1231 Computerized elevator control systems, 1414–1415

D Dampers, 360 Damping, 845, 852–853 Daniel Boone High School

287–289 for smaller buildings, 331,

Comstock Center (Pittsburgh, PA), 132, 448 Concealed spaces (ﬁre safety),

(Johnson City, TN), 373 Dark graywater, 1055 Daylight, 57–65, 153. See also

333–339 water use in, 867 by wind, 74–76

1097 Conceptual design, 4, 5 Condensation (sweating),

Daylighting; Solar geometry access to, 58–60 “band of sun,” 60, 62 and building width, 76 charting the sun, 59–60 components of, 598–601 reﬂ ected, 64–65, 77–79 skylines and winter sun, 61, 63 sun and shadow model techniques, 61, 64

Cooling load, see Heat gain Cooling load temperature

difference/cooling load factor (CLTD/CLF), 290 Cooling towers/cooltowers:

195–196, 198 Condensing water equipment, 412–418 Conductance, thermal,

calculating performance of, 305–307

184–186 Conduction, 90, 91, 183 Conductivity, 102, 183–185 Conductors, 187–188,

design guidelines for, 245–253 nuisance control for, 920–921

Cool roofs, 206 Copper conductors, 1250 Copper Development Association,

1249–1256

Daylight-compensating lighting, 659–660 Daylight factor (DF), 528, 588,

Conduit: electrical, 1259–1263 HVAC, 386

1023, 1024, 1027, 1028, 1120–1121

598–603 Daylight ﬁlters, 592 Daylighting, 111

Corbett, M., 891 Correlated color temperature

Connectors, envelope elements as, 176

(CCT), 514 Corrosion control (water), 918,

Constructed wetlands, 1042–1043 Construction phase, 6–7 Contactors, electric, 1199 Container delivery systems, 1473,

and building form, 216–218 design analysis software for,

919 Cosentini Associates, 381 Cosine correction, 476 Cottage Restaurant (Cottage

1735 and design for heating and cooling, 219–229

1474 Contrast, see Luminance ratios (contrast) Controls, 425, 426. See also

integrating passive solar heating and cooling with, 256–258

Grove, OR), 18, 21, 130 Crack method (inﬁltration),

206–207 Crater Lake National Park (OR),

Daylighting design, 587–626 aperture strategies, 590–594 Audubon House case study,

speciﬁ c equipment and systems Controllers, 425 Convection, 90, 91, 183 Conversion factors, 1500–1504 Cooling. See also Heating,

1003 Crawl space, 192 Creep, sound, 787, 788 Crisscross escalator arrangement,

624–626 CIE method, 605–612 and components of daylight,

1477–1480 Cross-ventilation, 105, 292–294 Crowther, Karen, 295 Croxton Collaborative, 625, 1076 Croxton Collaborative, Architects,

ventilation, and airconditioning

598–601 data for, 1531–1575 daylight factor in, 598 design analysis methods, 602,

and building form, 218 combined strategies for,

111–114 desiccant, 141, 144

605–617 for energy savings, 588

624

Fresnel lenses, 637 louvers and bafﬂ es, 636, 637 prismatic lenses, 636–637 translucent, 635–636 Diffusion, sound, 786, 787 Dilution systems (smoke control),

heating and cooling,

Daylighting design (Continued) goals of, 589 graphic daylighting design

1645–1664 hourly heat gain, 289–291 integrating daylighting, passive solar heating, and cooling, 256–258

method, 612–614 human factors in, 589 IESNA lumen method,

1098–1099 Dimming (lights), 651, 659 Direct current (dc), 1165, 1170 Direct-current motors, 1215 Direct digital control (DDC), 426,

passive cooling, 240–256, 291–318 passive solar heating, 225,

614–617 importance of, 588 in overall design process, 588 physical modeling in, 621–623 preliminary, 601–604 sidelighting, 590–594 simulation programs for,

227, 230–238, 263–281 psychrometry, 286–289 summer heat gain, 238–241 zoning, 218–219, 223 Design heat gain, 209–210 Design heat loss, 207–209 Design illuminance, 612 Design intent, 7–9 Design methods, 8, 9 Design phase, 4–7 Design process, 3–26

428 Direct-ﬁ red absorption cycle, 331 Direct-gain (DG) systems,

617–621 site strategies for, 589–590 specialized strategies in, 594,

107–109 design guidelines for, 267 for hot water, 947 other passive systems vs.,

596–597 toplighting, 594–596 Daylighting simulation programs, 617–621 Daylight Saving Time (DST),

264–265 Direct (discomfort) glare,

497–501 Direct-indirect lighting, 576, 577 Directivity (sound), 748, 792 Direct lighting, 576, 578–580 Direct refrigerant systems, 393 Discrimination (sound), 748 Dishwashers, 970 Disinfection (water), 915–918 Disposal ﬁelds (sewage),

carbon-neutral design, 14–16 codes in, 10–12 costs as inﬂ uence on, 11 daylighting design in, 588 design criteria in, 8, 9 design intent in, 7–9 and energy efﬁciency, 12–13 and environmental resources,

156 “Deadness” of space, 773–774 Decibels, 751–755 Deciduous trees, 80, 82 Declination (Earth), 154 Deﬂ ector sheave, 1397 Degree days (DD), 262 Dehumidiﬁcation, 141–145 Deluge ﬁ re suppression systems,

42–43 ﬁ eld lessons for, 21–22 Gilman Ordway Campus case

1033–1035 Distillation (water), 921 Distribution ducts, 1266, 1270,

1120, 1125 Demand, electric, 1175–1180 Density of materials, 196 Desert coolers, 335 Desiccant cooling, 141, 144 Desiccant dehumidiﬁers, 141,

study, 22–26 green building design

1277 Distribution trees, 41 for hot water systems,

strategies, 14 for HVAC, 326–327 methods and tools for, 8–9 operating philosophy in, 16–21 passive and active approaches

936–938 for HVAC, 328–329, 383–386 placement options, 387–392 plumbing, 1015

144 Design analysis software,

to, 11 regenerative design, 16 standards in, 11, 12 sustainability strategies, 16 validation/evaluation in, 9–10

1733–1736 DesignBuilder, 1734 Design condition (climate), 105 Design criteria, 8, 9 Design development, 4, 6 Design equivalent temperature

District heating and cooling,

454–456 Docker, Fumiko, 173 Dole, Philip, 29 Domestic hot water (DHW)

Design temperature, 327 Design tools, 8, 9 Design validation, 9 Desktop Radiance, 618, 1735 Device boxes, 1263, 1265 Diaphragm tank, 347 Diatomaceous earth ﬁlters, 915 Diatomite ﬁlters, 915 Diffraction (sound), 822–824 Diffusers (lighting), 635–638

systems, 932–959

differences (DETD), 1653–1654

central vs. distributed equipment, 936

Design guidelines, 215. See also

conventional water heaters,

speciﬁ c systems and equipment active solar heating, 238 building envelope, 218,

938–946 distribution trees, 936–939 energy factors, 936 heat pump water heaters, 959 heat sources and methods,

221–223 building form, 216–218 daylighting, 219–229 fenestration, 216

batwing, 637–638

933–934

Electrical equipment: and mechanical system noise

Ducts: air, 429, 430 heating, 359, 361, 386 reducing noise from, 835–847,

solar water heating, 946–959 tankless water heaters,

control, 850–852 spaces for, 1296–1299 Electrical lighting design,

934–935 variable storage temperature, 938, 940 water temperatures for,

850 Dumbwaiters, 1468–1471 Durst Organization, 461 Durst Organization building (New

629–688 average illuminance, 660–661 average luminance, 681–683,

932–933 Doors:

685–687 cavity reﬂectances and

York City), 460–462 E

air inﬁltration through,

1643–1644 DETD for, 1654 fenestration design guidelines,

illuminance, 672–674 coefﬁ cient of utilization,

Eagelson, 392 Ear, 743–746 Early suppression fast-response

663–665 computer-aided, 678–685 design aids, 674–676 evaluation of, 688 horizontal illuminance, 661 illuminance at a point, 673 illuminance from a point

216 passenger elevators, 1403–1404, 1406 sound transmission through,

(ESFR) sprinklers, 1117 Earth coupling cooling strategies,

111 Earth tubes: calculating cooling by, 311,

819–820 thermal performance of, 192 U-factors for, 1623

313–315 design data for, 1662–1664 design guidelines for, 253–254,

Doping, 1332 Double-deck elevators, 1454 Double-duct, constant-volume

source, 676–677 illuminance from linear and

area sources, 678 lighting control, 649–660 light loss factor, 661–663 luminaires, 629–688 modular lighting, 673, 675 symbol list for, 1301–1303 zonal cavity method, 663–670

256 Echoes, 786, 787 Ecliptic, 154 Ecological footprints, 43 Ecology House (San Rafael, CA),

systems, 394–396 Double-effect absorption cycle,

331, 333 Double-wrap 1:1 roping, 1397 Dove Publication (Pecos, NM),

149–150 Economic analysis,

1652 Downfeed water distribution,

Electricity, 1165–1184 amperes, 1165–1166 demand charges for,

1701–1706 cost-effectiveness comparison,

975–980 Draft, 102 Drainage, 1005–1009

1703 decision making, 1701 energy costs in, 1247–1248 initial rate of return,

1175–1177 demand control, 1177–1180 direct and alternating currents,

ﬁ xture units for, 1017, 1022 ﬂ oor drains, 1011, 1014 heating systems, 348

1170 energy in electric circuits, 1174–1175

1702–1703 internal rate of return, 1703,

Drainage plane, 198 Drain-back systems, 949, 953 Drain-down systems,

1704 life-cycle cost, 1701–1702 payback period, 1704–1706

as form of energy, 1165 measuring quantities or,

953–954 Draperies, sound absorption by,

1180–1184 ohms, 1166 Ohm’s law, 1167 parallel circuits, 1168–1169 power generation, 1170–1171

Economizer cycles, 416, 418 Eden Project (United Kingdom),

803, 804 Drilled wells, 922 Drip irrigation, 996, 997 Driven wells, 922 Dry-bulb (DB) temperature, 95 Dry-pipe ﬁ re suppression systems,

16 Effective radiant ﬁ eld (ERF), 101 Efﬁ cacy (of light sources), 526,

534, 648–649 Eggcrate shading devices, 164, 167

power in electric circuits, 1172–1174 and power vs. energy,

1118–1119, 1123 Dry-type transformers,

Einhorn Yaffee Prescott, Architects, 40 Ejection lifts, 1468 Ejector pumps, 924, 1011–1012,

1191–1192, 1194 Dual-coded ﬁ re alarm systems, 1142 Dual-condenser chillers, 410, 412 Dual-duct HVAC systems, 442

1171–1172 reliance on, 30–31 series circuits, 1167–1168 units of, 1165–1166 volts, 1166 watts, 1172

1015 Electrical closets, 1299–1300

conductor insulation and jackets, 1250, 1252 conductors, 1249–1251 conductors for general wiring,

time-controlled electronic switches, 1200–1201 time-controlled switches, 1200–1201

Electric lighting applications,

689–734 commercial interiors, 703–713 design analysis software for,

1252–1254 copper and aluminum

unit substations, 1207–1210 Electric resistance heaters, 342 Electric service, 1185–1196

1735 educational facilities, 695–703 emergency lighting, 716–721 ﬁ ber-optic lighting, 724–728 ﬂoodlighting, 721–723 hollow light guides, 728–729 industrial lighting, 714–716 and light pollution, 721, 723 prismatic ﬁ lm light guides,

conductors, 1250–1251 design of raceway systems,

codes and standards, 1185 electric service switches, 1195,

1258–1259 economics of material

1197 equipment arrangements and

selection, 1246–1248 energy considerations,

metering, 1195 overhead, 1186, 1187 transformers, 1189–1195 underground, 1186,

1247–1248 equipment ratings, 1248 ﬂat-cable assemblies,

730–734 prismatic light guides, 729–730 remote source lighting,

1256–1258 ﬂexible armored cable, 1252, 1253 ﬂexible metal conduit, 1262,

1188–1189, 1196 from utility line to building, 1185 Electric service switches, 1195–1197 Electric stairways, see Moving electric stairways Electric utilization equipment, 1215–1244 emergency/standby power

723–724 residential, 689–695 street lighting, 721, 723

1263 ﬂ oor raceways, 1265–1266 full-access ﬂoor, 1271–1273 interior wiring systems,

Electric light sources, 531–562 ﬁ ber optics, 561–562 ﬂ uorescent lamps, 543–552 gaseous discharge, 540–543 high-intensity discharge lamps,

1248–1249 light-duty plug-in busway,

equipment, 1242–1244 low-voltage switching,

552–559 incandescent, 531–540 induction lamps, 559–561 light-emitting diodes, 560–561 sulfur lamps, 561

1256, 1257 lighting track, 1258 manufactured wiring systems,

1224–1228 motors, 1215–1220 power conditioning,

1275, 1277–1279 National Electrical Code,

1231–1238 power line carrier systems,

Electric power-handling equipment, 1195, 1197–1215

1245–1246 nonmetallic conduit, 1262–1263 nonmetallic sheathed cable, 1252, 1254 outlet and device boxes, 1263, 1265 precast cellular concrete ﬂoor

1228–1231 receptacles, 1221–1224 specialty wiring devices, 1224 switches, 1223–1225 system inspection, 1244 uninterruptible power supply,

automatic transfer switches, 1199–1200 circuit-protective devices,

1204–1207 contactors, 1199 equipment enclosures, 1203 intelligent panelboards, 1212,

1239–1242 wireless switching and control, 1228

raceways, 1270 special cable types, 1253 steel conduit, 1259–1262 surface metal raceways,

1213–1216 load control principles,

wiring devices, 1219, 1221 Electric wiring and raceways,

1211–1215 microprocessors, 1202, 1206 panelboards, 1210–1215 programmable controllers,

1263–1265 system components for, 1245–1247 under-carpet wiring system, 1272, 1274–1276

1245–1279 aluminum conduit, 1262 busway/busduct/cablebus,

1253–1256 cable tray, 1258 ceiling raceways, 1275,

1202–1203 programmable switches, 1201–1203 remote-control switches,

underﬂ oor duct, 1266–1270 Electric wiring design, 1281–1328

1277–1279 cellular metal ﬂoor raceway, 1270, 1271 conductor ampacity, 1249, 1251, 1252

1199 solid-state switches, 1201 switches, 1195, 1197–1198 and switchgear, 1206–1209

branch circuit design,

1304–1315 design procedure, 1295–1296 economic factors, 1282

EnergyPlus, 1734 Energy recovery ventilators (ERVs), 139–140 Energy-saving lamps, 535–536 Energy Scheming, 1734 Energy Star® program, 535 Energy Studies in Building

traction passenger elevators,

electrical closets, 1299–1300 electrical equipment spaces,

see Passenger elevators Embodied energy, 35, 37 Emerald People’s Utility District

1296–1299 emergency systems, 1325–1328 energy conservation,

(Eugene, OR), 224–229, 594, 602, 604

Emergency lighting, 703,

1294–1295 energy considerations, 1282 equipment layout, 1300–1303 feeder capacity, 1317–1320 ﬂ exibility in, 1281 grounding and ground-fault protection, 1291–1294 harmonic currents, 1322–1323 load estimating, 1283–1285 load tabulation, 1315–1317 nonresidential branch circuit

Laboratory (ESBL), 1349 Energy transfer wheels, 140–142 Energy transition, design for,

716–721 Emergency power, elevator, 1446 Emergency power equipment,

39–40 Enermodal Engineering, Ltd., 447 Engine—generator sets, 1244 Enthalpy, 286, 287 Entropy, 27 Entry systems:

1242–1244 Emergency systems, wiring

design for, 1325–1328 Encapsulated lamps, 538–539 Enclosed ofﬁces, 380 Enclosed spaces, speech privacy

for elevators, 1447 for industrial buildings,

and, 825–827, 829–832 Energy, 29–32

design, 1309–1310, 1315 overcurrent protection, 1300, 1304 panel feeder load calculation,

1376–1382 for multiple-occupancy

central storage equipment for,

421–425 conservation of, 414, 416, 418 in electric circuits, 1174–1175 electricity as form of, 1165 for electric motors, 1216 and electric wiring design,

dwellings, 1363–1364 Environmental assessment

1320–1322 reliability, 1281–1282 residential branch circuit design, 1307–1314 riser diagrams, 1323–1324 safety, 1282 service equipment and

software, 1735 Environmental Building News,

1733 Environmental footprint, 42–43 Environmental illness, 149 Environmental Protection

1282 embodied, 35, 37 ﬂ ow of, 30 imported, 215 on-site, 215 per capita use of, 43 power vs., 1171–1172 solar, see Solar energy sources of, 30, 31

Agency, Research Triangle Park (NC), 121–125

switchboard design, 1324–1325

Environmental resources, 27–48 design challenges related to,

space allocations, 1282 spare capacity, 1317 system voltage, 1286–1291

39–42 and design process, 42–43 energy, 29–32 material resources, 34–39 Philip Merrill Environmental

Electrodialysis, 920 Electromagnetic spectrum, 468 Electronic air cleaners, 147 Elevators. See also Vertical

Energy 10, 1734 Energy conservation:

daylighting design for, 588 electric wiring design for,

Center case study, 44–48 recovery of, 1065–1072 water, 32–34

transportation doors for, 1403–1404, 1406 double-deck, 1454 escalators vs., 1490 freight, 1454–1458 hole-less hydraulic, 1401,

1294–1295 with passenger elevators, 1444–1445 Energy efﬁciency, 12–13 design analysis software for, 1734 and electrical materials,

Envirovac toilet, 967–970 ENVSTD, 1734 EPICenter project (Bozeman, MT),

1403 inclined, 1460, 1462 observation cars, 1458–1461 plunger-type hydraulic,

19–21 Equal loudness level contours,

1247–1248 in green design, 16 standards/guidelines for,

744–746 Equation of time, 156 eQUEST, 1734 Equidistant sunpath projection,

1398–1402 rack and pinion, 1462–1463 residential, 1463–1466 roped hydraulic, 1401, 1403 sky lobby systems, 1453–1454 special shaft arrangements,

1665–1668 Energy efﬁ ciency ratio (EER), 356 Energy Efﬁcient Resource

159, 160 Equinox Design, Inc., 224, 225 Equipment. See also speciﬁc

Recovery (E2R2) Facility, 1040–1041, 1068–1070

equipment and systems electric loads for, 1283–1285

Energy factor (EF), 936

1453

dual-coded systems, 1142 false alarm mitigation,

Fan-powered VAV systems, 393,

Equipment (Continued) heat gains from, 283 quieting of, 844–845

394, 439–441 Faraday, Michael, 1131, 1171 Faraday cage, 1131–1132 Far ﬁeld, acoustic, 775 Farnsworth House (Fox River, IL),

1153–1155 ﬁ re codes, authorities,

Equivalent spherical illumination

standards, 1134–1136 ﬂ ame stage detectors, 1144,

(ESI), 506–507 Erlich, Chas, 619 Escalators, see Moving electric

1150 general recommendations for, 1133–1134 heat stage detectors, 1144, 1150–1153 for high-rise ofﬁce buildings, 1159–1161 household ﬁre warning systems, 1137 incipient stage detectors,

354 Feeder capacity (electrical),

stairways Evaluation, 10 Evaporation, 90, 91, 183 Evaporative cooling, 107–108,

1317–1320 Feeder ducts, 1266, 1269 Feeder load calculation

(electrical), 1320–1322 Feet of head, 350 Feilden Clegg, Architects, 131,

111. See also Roof ponds coolers for, 335, 337 design guidelines for, 245,

429 Fenestration, 216 Ferguson, Bruce, 884, 886 Fernau & Hartman, Architects,

248 fan-assisted, 301, 303–304 indirect, 137 misting, 333–335 roof spray, 334–336

1144–1145 for industrial buildings, 1161 institutional systems,

877, 996

Fetzer Winery building (Mendocino County, CA), 248, 249

Exhaust fans, 134–135 Exhaust systems (smoke control),

1158–1159 manual stations, 1155–1156 master-coded systems, 1141 multiple-dwelling, 1158 noncoded systems, 1140–1141 presignaling, 1142 proprietary, 1138 protected premises systems,

1099

Fiber optics, 561–562, 724–728 15/30 guideline (lighting design),

Exits: for ﬁ re safety, 1094 requirements for stairs, 1095

601–602

Filters: air, 145–147 building envelope elements as,

Exitance, 473–474 Expansion chambers, hot water,

985 Exposed insulated cables, 1248 Exposure protection (ﬁre safety),

1137

176 daylight, 592 HVAC, 424 for noise cancellation, 848,

remote-station protective signaling systems, 1137–1138

1095 Extended coverage sprinklers, 1117

residential, 1157–1158 selective-coded systems, 1142 signal processing, 1142 smoldering stage detectors,

849 Filtration, water supply, 913–915 Finnish contraﬂow masonry heaters, 342 Finnish Embassy (Washington, DC), 167 Finnish Embassy, (Washington, DC), 167

Extended-service lamps, 535 Exterior insulation and ﬁnish systems (EIFS), 187

1144–1149

Externally reﬂected component

sprinkler alarms, 1156 terminology related to,

(ERC) of daylight, 598–599 Eyes, 481–483, 490–491 Eyestrain, 489

1136–1137 types of, 1137–1139 Wilson cloud chamber

F Fader, B., 824 Famolare Shoe Company

Fire alarm systems, 1133–1161 addressable, 1142–1143 addressable analog

detectors, 1153, 1154 zone-coded systems,

1141–1142

(intelligent), 1143

warehouse (Brattleboro, VT), 269, 270

Fire protection, 1085–1161 alarm systems, 1133–1161 combustion products,

audible and visual alarm devices, 1156–1157 auxiliary systems, 1137 central station systems, 1139 circuit supervision, 1139 for commercial buildings,

Fans, 331, 333, 424 Fan-assisted evaporative cooling,

1086–1087 and continuity of operations,

301, 303–304 Fan-assisted stack effect, 295 Fan coil with supplementary air

1097 control systems, 1088, 1089 design for ﬁre resistance,

1158–1159 conventional systems, 1139–1141

HVAC system, 394, 397, 444, 446, 447

1085–1097 escalators, 1486–1488

Fanger, P. O., 94, 121, 150

Franklin cone, 1130–1131 Frederick Meijer Gardens (Grand

and impact noise control, 842,

ﬁ re suppression systems,

843 R-values for, 1621 slab-on-grade, 192–193 sound transmission data for,

1102–1129 ignition sources, 1086 lightning protection,

Rapids, MI), 435, 437 Free ﬁeld, acoustic, 775 Free-form open plan ofﬁces, 380 Freight elevators, 844, 1454–1457 Frequency (of sounds), 740–742 Fresh water supply, 865 Fresnel lenses, 637 Fuel. See also Energy

1129–1133 objectives in ﬁre safety, 1087–1088 protection of life, 1088, 1090–1094 protection of property, 1094–1097 smoke control, 1097–1102

1723–1732 and speech privacy, 839 thermal performance of, 192 U-factors for, 1619

Floor drains, 1011, 1014 Floor raceways, 1265–1267 Floors:

calculating consumption of,

259–263 for ﬁres, 1085 storage of, 355

below-grade, 1625 DETD for, 1653 slab-on-grade, 1625

Fire-Safe Building Design for Architects and Designers, 1735

Fuel cells, 457, 458, 460–462 Full-access ﬂoor, 1271–1273 Functional redundancy, 21 Furnaces, 359, 363–365 Furniture arrangement, speech privacy and, 835–836 Fuses, 1204, 1205 G Garbage compactors, 1073, 1078 Garbage disposers, 1073 Gaseous discharge lights,

Fluid-ﬁ lled transformers, 1194 Fluorescent lamps, 543–552

Fire sprinklers, automatic, 1096 Fire suppression systems,

compact, 551–552 construction of, 543–546 label designations, 546 noise from, 851, 852 operating characteristics of,

1102–1129 carbon dioxide, 1126–1128 clean agent gases, 1128 foams, 1126, 1127 halogenated hydrocarbons,

547–550 special types of, 550–551 standards for, 550 types of, 546–547

1124–1126 intumescent materials, 1123 portable ﬁre extinguishers,

1128–1129

Fluoridation (water), 921 Flush mode (IAQ), 116 Flutter (sound), 786 Foams, ﬁ re suppression, 1126,

water, 1102–1123 First cost, 11 First Village (Santa Fe, NM),

540–543 Gas-ﬁ red cast iron hot water

1652 Fishbeck, Thompson, Carr &

boilers, 345, 346 Gas-ﬁ red heaters, 343–344 Gas-sensing ﬁ re detectors, 1145 GAX heat pumps, 368, 372 GBTool, 14 Geared traction machines, 1397 Gearless traction machines,

1127 Foamability, water, 910 Focusing (of sound), 787, 788 Footcandles (fc), 472 Footing drains, 887, 890 Footprints:

Huber, 437 Fisk, Pliny, 38 Fixed shading, 169 Fixtures, see Plumbing ﬁxtures Flame stage detectors, 1149–1150

ecological, 43 environmental, 42–43 Forced-air heating systems,

1396–1397 General diffuse lighting, 576, 577 General lighting, 573 General Mills building

Flanking sound paths, 824–826, 835

356–363 Forced-circulation hot water

Flat-cable assemblies, 1256–1258

(Minneapolis, MN), 1107, 1108

systems, 938 Form, building, 216–218 FormZ RadioZity, 1735

Fletcher—Munson equal

loudness contours, 745–746 Flexible armored cable, 1252,

General practice, 11, 12 Geo Exchange systems, 370,

form•Z RenderZone PLUS, 618,

1253 Flexible metal conduit, 1262, 1263 Flocculation (water ﬁltration),

416–421 Geographic scales of concern, 28 George Washington Bridge (New

619 Fort Ord (CA), 38 Foster, Norman, 587 Fox and Fowle, Architects, P.C.,

York City), 66 Geothermal heat pumps, 370 Geothermal systems, 79 Giampolo and Associates, Inc.,

914 Floodlighting, 721–723 Floors:

461 Fox Plaza (Los Angeles, CA), 389–391 Fox Plaza Building (San Francisco, CA), 384–386

below-grade, 1625 DETD for, 1653 full-access, 1271–1273

339 Gillies Stransky Brems Smith, Architects, 439

and trends in envelope thermal protection, 204–205 via air movement, 206–207

Groundwater, 79–80 Grove, Sir William, 457 Guidelines, 11, 12. See also Design

Gilman Ordway Campus (Woods Hole Research Center), 22–26

Heat gain: from appliances, 1659 due to inﬁltration/ventilation,

guidelines Gutters, 887, 893, 896–897 Gymnasiums, lighting for, 700

Givoni, Baruch, 97, 104, 114, 251, 286, 305, 314, 324

Glare, 497 direct (discomfort), 497–501 with industrial lighting, 715 minimizing, 589 reﬂ ected (veiling), 500–506,

1657 from ofﬁ ce equipment, 1658 summer, 1650–1651 through glass, 1655–1656

H Haggard, Ken, 311 Haglund, Bruce, 4 Halogenated hydrocarbons

Heat gain (cooling load): from appliances, 261, 1659 from building occupants, 1657 calculating, 281–285,

508–511 Glazing:

(halons), 1124–1126 Handbooks, 11, 12 Hanging panels (sound

heat gain through glass, 1655–1656 for passive solar buildings, 1645–1649 for passive solar heating, 263, 265–267 solar optical properties of, 1631 Gnomonic sunpath projection,

289–291 design, 209–210 due to inﬁltration/ventilation,

absorption), 802, 803

Harbortown apartments/ townhouses (Detroit, MI), 457, 459 Hardin, Garrett, 54 Hardness, water, 910, 911 Harmonics (overtones), 741 Harmonic currents, 1322–1323 Hartley & Marks, 145 Harvard Business School Class of

1657 from lighting, 261 from ofﬁ ce equipment, 1658 with passive solar heating,

281–285 summer, 238–240, 1650–1651 through glass, 1655–1656

158, 159 Goenner, Sara, 622 Graduate Theological Union

1959 Chapel (Cambridge, MA), 277–278 Hawaii Medical Services

Library (Berkeley, CA), 592 Graff, George P., 1070 Graphic daylighting design

Heating. See also Heating, ventilation, and air conditioning (HVAC) and building form, 218 combined strategies for,

Association building (Honolulu, HI), 167

method (GDDM), 612–614

Graywater, 1055 for heat pumps, 959 recycling of, 1055–1060

Hay, Harold R., 311 Hayward, John, 115 Header ducts, 1277 Hearing, 743–749 Hearing protection, 763–765, 850 Heater-type composting toilets,

111–114 design analysis software for, 1734 design guidelines for,

Grease traps, 1012, 1014, 1016 Green, Bailey, 1040 Green Building Advisor, 1733 Green Building Assessment Tool

1645–1664 design strategies for, 108–110 psychrometric chart for, 289 seasonal fuel consumption,

1003, 1004 Heat exchangers, 137–141 Heat ﬂow, 175–212

(GBTool), 1735 Green design, 16, 150 Green design rating systems, 14 Greenhouses, 110 Greenhouse ecosystems,

and building envelope,

260–263 solar, see Solar heating of ventilation air, 132–133

175–180 calculating, 207–211 and envelope thermal design

1043–1047 Greenhouse effect, 67, 69 Green on the Grand (Kitchener,

Heating, ventilation, and air conditioning (HVAC) (for large buildings), 377–463

standards, 211–212 in human body, 90–91 latent, through opaque

Ontario), 447

Grid-connected photovoltaic systems, 1330, 1331, 1336–1337, 1343–1346

air and water systems, 396–397, 442–452

envelope, 197–198 sensible, through opaque walls/

air distribution within spaces, 429–437 air handling equipment, 422, 424, 426 all-air systems, 393–396, 436, 437–443 all-water systems, 397–398, 452–454

roofs, 180, 182–197 in slab-on-grade ﬂoors, 1625 through below-grade walls and

Grondzik, Walter, 45, 47, 157, 442, 525, 593, 594, 625, 1128, 1347, 1348 Grounding and ground-fault

ﬂoors, 1625

through transparent/ translucent elements, 199–204

protection, 1291–1294 Ground source heat pumps,

370–373

for smaller buildings, 338–363 Heating seasonal performance

evaporative cooling, 333–339 fuel storage, 355 gas-ﬁ red heaters, 343–344 ground source heat pumps,

basic organization of, 377–392 boilers, 401, 403–410 central equipment for,

factor (HSPF), 367 Heat islands, 52, 53 Heat loss:

401–429 central equipment location, 386 central vs. local systems,

370–373 heating/cooling systems, 363–374 heating equipment efﬁciency,

design, 207–209 for slab-on-grade ﬂoors, 1625 whole-building heat loss

378–380 chillers, 407–408, 410–414 cogeneration, 456–463 comparing systems and zones,

criteria, 227, 230–231

354–356 heating-only systems, 338–363 hot water baseboard and

worst-hourly, 258–260 Heat pipes, 139–140 Heat pumps, 367, 368

radiator systems, 345–349 hot water boilers, 344–346 hydronic heating sizing,

381–383 concealment/exposure of pipes,

air—air, 364–365, 367–372 ground source, 370–373 water loop, 394, 397, 448–452 water source, 373–374

ducts, conduits, 386, 387 condensing water equipment,

350–352 hydronic zoning, 352–354 indirect evaporative cooling,

412–418 controls, 425–430 direct refrigerant systems, 393 distribution trees, 383–386 district heating and cooling,

Heat pump water heaters, 959 Heat sinks, 79, 106 Heat stage detectors, 1150–1153 Heliodon, 622 Heliostat, 597 Hellmuth, Obata + Kassabaum,

337–339 misting, 333–335 and need for mechanical

equipment, 325–326 psychrometric chart, 374–376 radiant panels, 348, 350 refrigeration cycles, 329–332 roof spray, 334–336 typical design processes for,

454–456 energy conservation

equipment, 414, 416, 418 energy storage, 421–425 equipment space allocations,

122–124 Helmholtz resonators, 770,

798–800 Heschong, Lisa, 92 High-efﬁciency particulate

398–401

326–327 unit air conditioners, 331, 333, 334 warm air heating systems, 356–363 water source heat pumps, 373–374 wood heating devices, 340–342

Geo Exchange systems, 416–417, 419–421

arrestance (HEPA) ﬁlters, 145

mechanical-structural integration or separation, 386–387

High-grade fuels, 30 High-intensity discharge (HID) lamps, 540, 552–559 low-pressure sodium, 559 mercury vapor, 552–555 metal halide, 555–557 noise from, 851, 852 sodium vapor, 557–559 High-mass cooling, 106–107 High-performance windows, 200 High-rise buildings:

and similarity of building interiors, 379––381 system variations, 393 zoning, 378

Heating, ventilation, and air conditioning (HVAC). See also Thermal comfort

Heating, ventilation, and air conditioning (HVAC) (for smaller buildings), 325–376

basic organization of systems, 378, 379 central vs. local, 327–329,

air—air heat pumps, 364–365, 367–370 ceiling electric resistance heat,

ﬁ re alarm systems for, 1159–1160 lightning protection systems for, 1132–1133

378–380 electric loads for, 1284–1285 need for, 325–326 noise from, 852 and smoke exhaust systems,

344, 345 combustion, 354 controls, 329 cooling coils added to warm air

High-temperature water (HTW) distribution, 454–456

furnaces, 363–365 cooling-only systems, 331, 333–338 electric resistance heaters, 342–343

1099 typical design processes for, 326–327 zoning in, 122–125

Hole-less hydraulic elevators,

1401 Holl, Steven, 595 Hollow light guides, 728–729 Hong Kong International Airport,

Heating capacity, 344 Heating-only systems:

equipment efﬁciency, 354–356 equipment location and service

587 Hood River County Library (Hood River, OR), 18, 19

equipment efﬁciency for, 354–356

distribution, 327–329 evaporative coolers, 335, 337

and building design, 116 controls for, 149 and occupant health/

IESNA (Illuminating Engineering Society of North America), 467, 495–496

Horizontal conveyors, 1468 Horizontal illuminance, 529–530, 615 Horizontal layering, 55, 56 Horizontal shadow angle (HSA),

productivity, 149–150 passive/low-energy approaches to, 125–133 pollutant sources and impacts, 117–120

IESNA lumen method, 600, 614–617 Illuminance, 472–473. See also

167, 168 Horizontal sunpath projection,

Lighting average illuminance, 660–661 and cavity reﬂectances,

159, 160, 169 Horsepower, 184 Hospitals, elevator/escalators for,

predicting, 120–122 zoning for, 122–125

672–674 horizontal illuminance, 661 levels of, 491–492 from linear and area sources,

Induction HVAC systems, 394,

1423, 1436 Hotels:

397, 443–444 Induction lamps, 559–561 Industrial buildings:

elevator/escalator

678 measurement of, 476–477 North American

requirements for, 1423 HVAC for, 427 signal systems for, 1365–1366

ﬁ re alarm systems for, 1161 lighting for, 714–716 signal systems for, 1375–1381

recommendations for, 494–497 at a point, 673 from a point source, 676–677 recommendations for,

Hot water boilers, 344–346 Hot water heating systems,

Industrial noise levels, 763 Inertia block, 845 Information Age, design for,

345–348. See also Domestic hot water systems

40–41 Infrared (IR) radiation detectors,

sizing of, 350–352 zoning for, 352–355

493–497

1149–1150 Initial illuminance, 612 Initial (simple) rate of return,

terminology used with, 612 Illuminance “cone” charts, 676 Illuminating Engineering Society

Hourly heat gain calculations, 289–291 Houses of worship, STC/IIC

1702–1703 Inland Revenue Centre (Nottingham, England), 295, 296

of North America (IESNA), 467, 495–496

criteria for, 856 Human Ecosystems, 42 Humidiﬁcation, 141–145 Humidity, 93–98. See also Relative

I.M. Pei and Partners, Architects,

181 Impact insulation class, 1725 Impact isolation class (IIC), 843,

humidity Humidity ratio, 286 Hunter Douglas, Inc., 266 Hursley, Timothy, 75 Hybrid-interactive system, 1240 Hybrid systems, 11 Hydraulic elevators,

Input, sound, 793 Inside Out (Brown, Reynolds, and

854–857 Impact noise control, 851–853 Impedance, 1166, 1172 Imported energy, 215 Incandescent lamps, 531–540 energy-saving, 535–536 ﬁlament, 531–534 reﬂector, 535 tungsten-halogen (quartz-

Ubbelohde), 158–160 Insolation, 101, 153 Instantaneous water heaters,

934–935

Institutional facilities: electric lighting for, 695–703 ﬁ re alarm systems for,

1398–1400 Hydrogen fuel, 31 Hydrologic cycle, 868–870 Hydronic systems, see Hot water

1158–1160 Insulated cables in open raceways, 1249 Insulated conductors in closed raceways, 1249

iodine), 536–537 Incipient stage ﬁre detectors,

heating systems Hydrozone concept, 892, 893 Hyndburn Borough Council

1142–1145 Inclined elevators, 1460, 1462 Incremental paving, 885 Indirect evaporative cooling, 137 Indirect-gain (TW) systems, 110 Indirect lighting, 573, 575 Indoor air pollution, 117–120 Indoor air quality (IAQ),

building (England), 417, 420–421 Hypothalamus, 89

Insulated masonry systems, 191 Insulating concrete forms (ICFs),

191

Insulation: by clothing, 91, 92 of heating system pipes, 348 thermal properties of,

- I IBM Tower (Kuala Lumpur,


Malaysia), 165 Ice storage tanks, 421, 424 IEC (International

115–150 active approaches for, 133–149 active approaches for control

1591–1611 of transformers, 1190, 1191,

Electrotechnical Commission), 1216

1193–1194 trends in, 205

of, 133–149

Lagoons (sewage), 875,

Jean Vollum Natural Capital

Insulators, 187 Integrated ceilings, 713 Integrated part load value (IPLV),

1039–1040 Lai, Judy, 619 Lamp shielding, 632 Landﬁlls, 1070 Landﬁ ll gas, 1070 Large buildings:

Center (Portland, OR), 14 Jestico + Whiles + Associates,

420 Jet pumps, 924–926 Jetted wells, 922 John Andrews home (Australia),

356 Integration of systems, 18–19 Intelligent buildings, 40, 1383,

1388–1390 Intelligent ﬁ re alarm systems, 1143 Intelligent panelboards, 1212,

HVAC for, 377–463 liquid waste piping for, 1018,

879, 881–882 John Andrews International Pty. Ltd., 881 John Graham & Associates, Architects, 177 John Hancock Center (Chicago, IL), 1132–1133, 1454

1020, 1023–1029 solid waste system in,

1214–1215 Intelligent residences, 1389–1390 Intelligent UPS equipment, 1242 Intensity distribution curves,

1074–1077 Laser beam photoelectric

detectors, 1147, 1148 Latent heat, 281 Latent heat ﬂ ow, 183, 197–198 Latent heat gains, 283 Lateral adaptation, 518 Lavatories, 960–961 Law and Education Building (Boston, MA), 181

John Hancock Headquarters (Boston, MA), 181

480–481 Interceptors, 1012, 1014, 1016 Intercom systems, 1361,

Johnson Fain Pereira Associates,

Architects, 390 Johnston, William, 29 Jonathan Hillyer Photography,

1368–1369 Interior wiring systems,

1248–1249 Intermittent sand ﬁlters, 1038 Internal load dominated (ILD)

Inc., 319, 321 Jones, B. F., 671 Joules, 184

Lawrence Berkeley Laboratory, 1734

buildings, 216

Lawrence Berkeley National Laboratory, 1735

Internally reﬂected component (IRC) of daylight, 599

- K Kallman, McKinnell and Knowles,

Architects, 56 Karen Terry House (Santa Fe, NM), 1652 Kelbaugh House (Princeton, NJ),

1652 Kildow, William, 459 Kim, Casey and Harase, Inc.,

390 Kira, Alexander, 961–965 Kitchen equipment, electric loads

for, 1285 Kniepp, K. G., 730 Knowles, Ralph, 60, 88 Krieger, Charles, 392 Kubala Washatko Architects, Inc.,

83–87

Kwok, Alison, 14, 17, 19, 25, 165–167, 525, 587, 591–597, 622, 625, 919, 1350

- L Laboratories:


Internal rate of return (IRR), 1703, 1704 International Building (San

Leaders (downspouts), 887, 893,

899 Lechner, Norbert, 114 Le Corbusier, 467 Lecture halls, lighting for, 700 LEED (Leadership in Energy and Environmental Design) rating system, 10, 14, 38, 39, 150, 1668

Francisco, CA), 389, 392 International Building Code, 11 International Electrotechnical

Commission (IEC), 1216

International Initiative for a Sustainable Built Environment, 1735

Levitt and Sons, 366 Libraries, lighting for, 701–702 Library Square (Vancouver,

Intrusion detection, 1355–1360 Intumescent materials, 1123 Inverse square law, 478–480, 751 Ion exchange, 920 Iowa Public Service ofﬁces (Sioux

British Columbia), 433 Lidz, Jane, 899 Lieberg, Owen S., 456 Liebl, John, 366 Life-cycle assessment software,

City), 421, 425

- I-P units, 183 Iris scanning system, 1381 Irrigation, 33 Isolated-gain (SS) systems, 110 Isolux (isofootcandle) charts,

674, 675 Isolux pattern, 613 ITT Bell and Gossett, 353, 407

- J


1733 Life-cycle cost, 11, 1701–1702,

1736 Life Safety Code, 717 Light-duty plug-in busway,

1256–1257 Light-emitting diodes (LEDs), 560–561 Lighting, 467–524. See also

HVAC for, 427 lighting for, 700–701

Lady Bird Johnson Wildﬂower Research Center (Austin, TX), 892, 893, 902–907

- J. Paul Getty Museum (Los Angeles, CA), 595


Daylighting brightness, 473 British standards for, 493–495

Jackaway, Adam, 6

Lillis Business Complex (University of Oregon), 1349–1351

control initiation, 651–654 dimming, 651 requirement for, 649–650 residential, 692, 695 for schools, 703 stand-alone systems for,

Lighting (Continued) categorized by type of task,

492–493 chromaticity, 518–519 color rendering index,

Limit and safety controls, 425 Linear elevator motor drive, 1467 Linear heat detectors, 1151–1153 Line-interactive system, 1240 Linen systems, pneumatic, 1473 Liquid-insulated transformers,

522–524 color temperature, 514–515 control of reﬂected glare,

1381–1382 strategy for, 654–660 switching, 650–651 Lighting design, 563–586 and apparent size of room, 585 cost factors in, 566 daylighting, see Daylighting

508–511 direct (discomfort) glare,

1193–1194

497–500 electric loads for, 1283–1284 equivalent spherical

Liquid waste, 999–1063 backwater valves, 1011, 1014 cleanouts, 1014, 1015 drainage principles, 1005–1008 ﬂ oor drains, 1011, 1014 interceptors, 1012, 1014,

design for deﬁ ning “territories” in large spaces, 586 direct-indirect lighting, 576,

illumination, 506–507 for escalators, 1488, 1489 exitance, 473–474 heat gains from, 282–283 illuminance, 472–473 illuminance levels, 491–492 illuminance measurement,

1016 larger-building waste piping,

577 direct lighting, 576, 578–580 electrical, see Electrical lighting

1018, 1020, 1023–1026 larger-scale sewage treatment

design energy considerations, 569–572 general diffuse lighting, 576,

476–477 illuminance recommendations, 493–498 intensity distribution curves,

systems, 1047, 1051–1055

on-site individual building sewage treatment, 1029–1037

577 goals of, 563–564 illumination methods, 573 indirect lighting, 573–575 power budget determination,

480–481 inverse square law, 478–480 and light as radiant energy,

on-site multiple-building sewage treatment, 1037–1050

468–469 luminance, 473–476 luminance measurement,

piping and ﬁttings for, 1008–1015 recycling of graywater, 1055–1060 residential waste piping design, 1015–1023 sewage sumps and ejectors, 1011–1012, 1015 stormwater treatment,

566–567 preliminary, 572–573 procedure for, 564–566 semi-direct lighting, 576, 578 semi-indirect lighting, 575–576 size and pattern of luminaires,

477–478 luminance ratios, 512 luminous ﬂux, 471–472 luminous intensity, 471, 480 and object colors, 515–517,

580–585 task analysis, 567–569 types of lighting systems, 573 wall-lighting patterns, 585 Lighting ﬁxtures, see Luminaires Lighting Technologies, Inc., 1735 Lighting track, 1258 Light loss factor (LLF), 615, 616,

523 patterns of luminance,

512–514 quality of, 497 reactions to colored light, 518 reﬂ ectance, 469, 470 reﬂectance measurements,

1060–1063 waterless toilets, 999–1004 waterless urinals, 1004–1005

Lithonia Lighting, 1735 “Liveness” of space, 773–774 Living Machine, 18 Load centers, 1210 Load center transformers, 1190 Load collector ratio (LCR), 269,

478, 479 relative visual performance,

657, 661–663

Lightning protection, 1129–1133 Light pipes, 30, 596, 597, 734 Light pollution, 721, 723 Light sources, 525–562 daylight, 525–531 electric light, 526, 531–562 selecting, 526 spectral distribution of,

507–508 and sight, 481–491 spectral distribution of light

273–276 Load control principles, 1211–1212

sources, 519–522 transmittance, 469, 470 uniformity of, 638, 640–645 veiling reﬂections (reﬂ ected

Load estimating, 1283–1285 Load tabulation, 1315–1317 Lobbies:

glare), 500–506 Lighting Analysts, Inc., 1735 Lighting control, 649–660

elevator, 1437–1438 escalator space in, 1481–1482

519–521

Mayer Art Center (Phillips Exeter

Luminous efﬁciency, 648 Luminous exitance, 473–474 Luminous ﬂux, 471–472 Luminous intensity (candela)

Local Climate Data (LCD), 105 Local heating/cooling, 327,

Academy, NH), 354, 355 Mazria, Edward, 61, 62, 324,

378–380 Local lighting, 573 Long-life lamps, 535 LonMark, 428 Lord, Aeck & Sargent, Inc.,

596, 1587 Mazria/Schiff & Associates, Architects, 369 Mean radiant temperature (MRT),

(cd/cp), 471, 480 Luminous transmittance, 469 Lux (lx), 472 Lyle, Harriet, 42 Lyle, John, 16 Lyle, John Tillman, 17, 42

96 Mean solar day, 156 Mean spherical candlepower

319–322 Lorsch, Harold, 150, 376, 463 Loudspeakers, 793–795 Louvers (light diffusion), 636,

(mscp), 480 Mechanical motion detectors, 1356 Mechanical system noise control, 843–853 active noise cancellation,

M McGuinness, William, 1056 McPherson, E. G., 892 Macroclimates, 28 Maekawa’e empirical equation,

637 Low-consumption toilets, 967–970 Low-emittance (low-ε) windows,

201 Low-grade fuels, 31 Low-pressure sodium lamps, 559 Lowry, William P., 51–53, 88,

848–850 duct systems, 845–847 electrical equipment, 850–852 noise due to equipment

823, 824 Magnetic deviation, 157 Magrab, E. B., 753, 782, 811,

815, 817 Maintained illuminance, 612 Maintenance costs, 11 Majeski, Nathan, 41, 592 Manual load/unload

997 Low-voltage control, 1224–1228 Low-voltage switching,

location, 852 piping systems, 850, 851 quieting of machines,

1224–1230 Ludwig, Art, 1057 Lumen (lm), 471 Lumen Designer, 619, 1735 Lumen maintenance, 657–659 Lumen method, 661 Lumen Micro 2000, 619, 621 Luminaires, 629–688

844–845 sound isolation, 852–853 sources of noise, 843–844

dumbwaiters, 1468, 1469 Manufactured wiring systems,

Media ﬁlters, 145 Meendering, Jonathan, 19, 20,

1275, 1277–1279 Marsh, Andrew J., 619 Masking, sound, 66 Masonry heaters, 342 Master-coded ﬁ re alarm systems,

30, 71, 159, 189, 190, 196, 236, 242, 476, 477, 541

Meier, Richard, 595 Membrane ﬁ ltration (water), 915 Mercury vapor lamps, 552–555 Merrick, Hedrick-Blessing, 440 Metabolism, 89–90 Metal halide lamps, 555–557 Metering, electric, 1195 Methane, 120 Methane gas, 1070 Mexico, outside design conditions

characteristics of, 629–630 construction of, 646–647 design considerations for,

1141 Materials:

dynamic thermal effects with,

- 629–630 diffusers, 635–639 distribution characteristics of,
- 630–632 efﬁ cacy rating, 648–649 lamp shielding, 632 lighting ﬁxtures, 646–648 luminous efﬁciency, 648 mounting height, 645–646 reﬂectors, 633–635 for residential lighting, 691–694 size and pattern of, 580–585 and speech privacy, 839 uniformity of illumination,


196–197 electrical, 1246–1248 environmentally responsible,

149–150, 1246–1248 phase-change, 234–236 reﬂ ectances of, 616 for sound absorption, 770–773,

for, 1515, 1524 Microclimates, 28, 51–55 Microﬁ ltration (water), 915 Microprocessors, 1202, 1206 Miller, H., 295, 297–298, 324 Millet, Marietta, 601 Milne, Murray, 1733, 1734 Mirror boxes, 621–622 Mirror-glass windows, 64 Mist ﬁre suppression systems, 1120–1123, 1125 Model codes, 11 Modular ceilings, 713, 714 Modular lighting, 673, 675

801–804 thermal classiﬁcations of, 187–188 thermal properties of, 183–187 for waste piping, 1008–1011, 1013–1014 Material-handling equipment,

638, 640–645

Luminance, 473–476 average luminance, 681–687 measurement of, 477–478 patterns of, 512–514

1467 Material resources, 34–39 Material Safety Data Sheets

(MSDS), 150 Max Fordham and Partners, 131

Luminance ratios (contrast), 485–488, 512

Near ﬁ eld, acoustic, 775 Nelson, Glenn, 1057 Net I = B = R rating, 344 Net metering, 1330 New Canaan (CT) Nature Center,

MR-16 precision reﬂector lamps, 538–539 Multiple chemical sensitivity, 149–150 Multiple-dwelling buildings: elevator/escalators for, 1423,

Modules, PV, 1333–1334 Mogesen, Budd, 1021 Moisture control, 197–198. See

also Psychrometry Moore, Fuller, 126, 596 Moreland-Unruh-Smith, Architects, 182

235–237 New England Merchants’ Bank (Boston, MA), 181 New Orleans Convention and Exhibition Center, 884

1436 ﬁ re alarm systems for, 1158 signal systems for, 1363–1366 STC/IIC criteria for, 853–854,

Morgan Lewis Building

(Washington, DC), 597 Moshe Safdi and Associates, Inc.,

856–857 Multiplexing, 1140 Multipurpose rooms, 689–700,

277 Motels, signal systems for,

New York Institute of Technology sewage treatment plant, 1047, 1049–1050

1365–1366 Motion detectors, 1356–1357 Motors, 1215–1216 Motor control, 1216–1218

1736 Multizone elevator systems, 1434–1435 Multizone HVAC systems, 394,

Nicol, J. F., 97, 99, 114 Night roof spray thermal storage

system (NRSTS), 334–336

variable-voltage, variablefrequency AC motor control, 1414–1415

Night ventilation of thermal mass, 243–247, 295, 297–302

441–442 Munsell Color System, 515–517 Music rooms, 698, 784–785

variable-voltage DC motor

Niles, Phillip, 311 Noise, 65–67, 758–765

control, 1414 Mounds, leaching, 875 Mt. Angel Abbey Library (OR), 18 Mount Airy Library (Mount Airy,

N Nanoﬁ ltration (water), 917, 918 Napa Valley Museum (CA), 996,

acceptable background noise

criteria, 758–759 annoyance concept with, 758 due to equipment location, 852 hearing protection, 763–765 in mechanical systems,

997 National Audubon Society, 624, 1077 National Building Code (Canada), 11 National Climatic Data Center, 105 National Electrical Code (NEC),

NC), 365, 369, 596 Movable ﬁ xed shading devices, 169 Moving electric stairways,

843–844 noise criteria curves, 750 room criteria curves, 760–763

1477–1495 applications, 1489, 1490 budget estimating for, 1492 construction arrangements for,

Noise control: in buildings, 797–862 for mechanical systems,

1245–1246, 1281 National Fenestration Rating

1477 crisscross arrangement, 1477–1479 electric power requirements,

843–844 and room acoustics, 773–792 Noise criteria (NC) curves, 759–760 Noise reduction (NR), 777–781, 797, 808 Noise reduction coefﬁcient (NRC),

Council (NFRC), 199, 200

National Fire Protection Association (NFPA), 1085, 1134

1490–1491 elevators and escalators, 1490 ﬁ re protection, 1486–1489 lighting, 1489 location for, 1480–1483 major components of,

National Gallery, East Wing (Washington, DC), 587 National Institute of Building Sciences, 206

780, 782, 808, 833 Nonmetallic conduit, 1262–1263

National Institute of Standards and Technology (NIST), 1733, 1736 National Oceanic and Atmospheric Administration (NOAA), 105

1484–1485 as noise source, 844 parallel escalators, 1476–1482 preliminary design data and

Nonmetallic sheathed cable, 1252, 1254 Nonrenewable resources, 27, 29–30, 35

installation drawings, 1491–1492

National Wildﬂower Research Center (Austin, TX), see Lady Bird Johnson Wildﬂower Research Center (Austin, TX)

safety features, 1485–1486 size, speed, capacity, rise,

Normally-closed (NC) contact sensors, 1355–1356

1483–1484

Normally-open (NO) contact sensors, 1355–1356 North American illuminance recommendations, 494–497

special-design escalators, 1491 Moving walks and ramps,

Natural ventilation cooling, 105–106

1492–1495

Padre Dam Municipal Water

Olivier Theatre, Bedales School (Hampshire, England), 130–131

North Central Airlines Hanger Building (Detroit, MI), 1126, 1127

District (CA), 1051–1053 Paging systems, 1378, 1380 Panelboards, 1210–1215 Panel feeder load calculation,

120/208-V, single-phase, 3-wire systems, 1287–1288 120/240-V, single-phase, 3-wire systems, 1286–1287 120-V, single-phase, 2-wire

O Objects:

1320–1322 Panel ﬁlters, 145 Panel resonators, 798, 799 Panetta, Daniel, 1040, 1069 Parallel circuits, 1168–1169 Parallel escalators, 1479–1480 Particles/particle dispersoids

colors of, 488, 515–517 visual, size of, 484

systems, 1286 On-line without bypass, 1240 On-site energy, 215

Observation cars, 1458–1460 Ocasta Junior/Senior High School

(Westport, WA), 434–436

cogeneration, 456–463 daylighting, 111 sources of, 215

Occidental Chemical Corporate Ofﬁ ce Building (Niagara Falls, NY), 132, 133 Occupancy sensors, for lights,

(IAQ), 119, 120 Particulate ﬁlters, 145–146 Partitions:

Opaque (software), 1734 Opaque envelope assemblies,

AC rating for, 839 sound path and height of, 834,

655–658 Occupants, heat gain from, 1657 Occupational Safety and Health

1653–1654 Open-celled pavers, 885, 886 Open control system architecture,

835

Passenger elevators (traction), 1393–1451. See also Elevators

Administration/Act (OSHA), 763, 765

428 Open-frame envelope approach,

Oceanside Water Pollution Control Plant (San Francisco, CA), 1051, 1052, 1054–1055

176, 178 Open sand ﬁlters, 1038 Operating costs, 11 Operative temperature, 95 Optical lighting ﬁ lm (OLF), 730 Optional standby systems,

ADA accessibility requirements,

1408, 1409–1412 for apartment buildings, 1436 arranging vertical travel of,

Octagon (Liverpool, England),

115 Octave bands, 742 Odors, 117 Offending zone, 594 Ofﬁces:

1397–1398 average trip time, 1422–1425 cab and signal design,

1242–1243 Orr, David, 19 Oswald, William, 1040 Outdoor acoustics, 857–858 Outdoor air quality, 123 Outlet boxes, 1263, 1265 Ove Arup Partnership, 292, 296 Overall coefﬁ cient of thermal

1407–1408 car operating panel,

branch circuit design for, 1315 lighting for, 709–713 open-area, speech privacy in,

1419–1420 car speed, 1431–1432 codes and standards, 1394 dimensions and weights,

832–841

STC/IIC criteria for, 856 Ofﬁce buildings:

1437–1440 doors, 1403–1406 drive control, 1408, 1412 elevator operating control,

transmittance, see U-factors Overcast sky, 526–528, 603 Overcurrent protection, 1300,

elevator/escalators for, 1423, 1435–1436 ﬁ re alarm systems for,

1304 Overhead electric service, 1186, 1187 Overhead groundshield wire,

1415–1420 emergency power, 1446 energy conservation,

1159–1160 HVAC control for, 427–428 lighting for, 703–704 signal systems for, 1371–1375

1445–1446 energy requirements,

1131 Owner’s project requirements, 4 Oxidation:

Ofﬁ ce equipment, heat gain from,

1444–1445 ﬁ re safety, 1446–1447 geared traction machines,

1658 Ofﬁ ce plans, 380 Ohms, 1166 Ohm’s law, 1167, 1172 Oil-ﬁ red steel boilers, 345 Oil-insulated transformers,

in combustion, 1085 in water systems, 918, 919

1397 gearless traction machines,

Ozonation (drinking water), 916–917

1396–1397 handling capacity, 1421–1422 for hospitals, 1436 innovative equipment,

P Packaged ﬁ ltration (water), 915 Package sewage plant drainﬁelds,

1193

O&K Rolltreppen, 1479, 1482, 1483, 1489, 1493, 1495 Olgyay, Victor, 50, 51, 99, 279

1449–1451 innovative motor design, 1467

875

Passive sub-slab depressurization

roof ponds, 249–250, 253–255, 307–313 stack ventilation, 241–244, 294–295

Passenger elevators (traction) (Continued) intervals and average lobby

system, 131 Passive systems, 11, 16 Pasteur ﬁlters, 915 Pasveer oxidation stream, 1047,

waiting time, 1421 lobby elevator panel,

Passive infrared (PIR) “presence” detectors, 1356, 1357

1049–1050 Payback period, 1704–1706 Pei, Cobb, Freed & Partners, 596 Pei, I. M., 587 Pellet stoves, 341 Pendant sprinkler heads,

1418–1419 multizone systems,

Passive solar buildings: characteristics of, 1652 glazing area for, 1645–1649 thermal mass for, 1649

1434–1435 as noise source, 844 for ofﬁ ce buildings, 1435–1436 power requirements,

Passive solar heating, 55, 57, 58, 263–281 annual performance of

1108–1110 Perforated metal-faced absorptive

1443–1444 principal components of,

materials, 801, 802 Performance codes, 10–11 Permeability, 197 Permeance, 197 Perron, Robert, 237, 270 Personal Environments® system,

systems, 1669–1699 comfort standards for, 98–102 comparison of systems for,

1394–1396 rehabilitation work, 1417–1418 for retail stores, 1436–1437 round-trip time, 1423–1424,

264–265 design guidelines for, 225, 227, 230–238 direct-gain systems, 264–265, 267 glazing performance, 263, 265–267 heat gain (cooling load)

1426–1430 safety devices, 1398, 1399 security, 1447 selection considerations for,

434 Peterson, Larry, 8 pH, water, 910, 911 Phase-change materials,

1420 shafts and lobbies, 1437, 1438 single-zone systems, 1432–1434 speciﬁ cations for, 1448 structural stresses, 1440, 1443 system relationships, 1431 terms related to, 1420–1421 thyristor control, 1412–1414 variable-voltage, variable-

234–236

Phase-change solar heating systems, 954–955 Philip Merrill Environmental

calculation, 281–285 for hot water, 947 integrating daylighting and cooling with, 256–258 internal temperatures,

Center (MD), 44–48 Philosophy of design, 16–21 Phoenix composting toilets,

279–281 LCR annual performance, 269, 273–276 maximum hourly heat loss in, 258–259

frequency AC motor control, 1414–1415

1003, 1004 Phoenix Public Library (AZ), 594 Phons, 745 Photoelectric intrusion detectors,

variable-voltage DC motor control, 1414

orientation for, 235, 238 roof ponds for, 106, 238 selecting approach to,

Passive cooling, 74–76, 240–256 airﬂ ow for, 74 calculations for, 291–318 comfort standards for, 98–102 cooltowers, 247–253,

1356 Photoelectric smoke detection, 1145–1149 Photovoltaic Industry Roadmap,

263–265 sensitivity curves, 276–278 solar savings fraction,

1329–1330 Photovoltaic systems, 1329–1351 arrays, 1333–1334 balance of, 1339 batteries in, 1338–1339 cells, 1331–1333 codes and standards,

305–307 cross-ventilation, 240–241,

231–233 sunspaces, 264–265, 267–269 thermal lag through mass

292–294 design guidelines for, 240–256 earth tubes, 253–254, 256,

walls, 279 thermal mass, 233–235 Trombe walls, 264–265, 269,

311, 313–315 evaporative, 247, 250 fan-assisted evaporative

270 U-factors for walls in, 1620 variations on reference systems, 276–279

1346–1347 economic considerations, 1337–1338

cooling, 301, 303–304 integrating daylighting and passive solar heating with, 256–258

grid-connected systems, 1334, 1336–1337, 1343–1346 installations, 1347–1348 Lillis Business Complex case

water walls, 264–265, 269, 271–272 whole-building heat loss criteria, 227, 230–231

night ventilation of thermal mass, 243–247, 295, 297–302

study, 1349–1351

Programmable controllers, 1202–1203 Programmable switches, 1201–1203

Pollution: air, 52, 54, 67, 69, 116–120,

stand-alone systems,

1334–1336, 1340–1343 Physical models (daylighting

878 indoor, 117–120 light, 721, 723 water, 909

design), 621–623 Phytoremediation, 1061 Piano + Rogers, Architects, 387 Pipe expansion, in heating

Progressive Architecture, 385, 392, 911, 923, 982 Project brief, 4 Projected beam photoelectric

Polycrystalline technology,

1332–1333 Population growth, 27 Porous pavement, 884–886 Porous stone ﬁlters, 915 Portable ﬁre extinguishers,

systems, 346

smoke detector, 1146–1147 Proprietary ﬁ re alarm systems,

Piping: for heating, 386 for impact noise control, 843 larger-building liquid waste,

1138 Protected premises ﬁre alarm systems, 1137 Protected zones (for solar collection), 83

1128–1129 Positive displacement pumps, 922, 924 Post-occupancy evaluation (POE),

1018, 1020, 1023–1029 for liquid waste, 1008–1011,

1013–1014 noise reduction in, 850, 851 rainwater, 899–901 residential liquid waste,

Psychrometric chart, 1663–1664 Psychrometry:

10 Potable water, 1055 Potomac Mills Mall (VA), 1098 Power, energy vs., 1171–1172 Power conditioning, 1231–1239 Power drawings, 1300 Power factor (pf), 1172 Power line carrier (PLC) systems,

1015–1020 for water distribution systems,

and design for heating and

cooling, 286–289 for HVAC systems, 374–376 and refrigeration, 374–376

980–994 Place Architecture LLC, 20, 21 Plante, Russell, 950 Plants, 80–83

Puerto Rico, outside design conditions for, 1515, 1524

1228–1231

irrigation for, 33 for water conservation, 892,

Pumps: as noise source, 843, 850, 851 well water systems, 922–930

Preaction ﬁre suppression systems, 1120, 1124

893 Plastic pipes/ﬁttings, 983 Platen, Russell, 935 Plumbing ﬁxtures, 959–974. See

Precast cellular concrete ﬂoor

Pumped upfeed water

raceways, 1270 Precipitation, 870 Precoat ﬁlters, 915 Predesign activities, 4 Premise wiring, residential,

distribution, 981–982 “Punkah” fan, 130 Pure tones, 741, 742

also Liquid waste accessibility and privacy issues

- Q Quartz-iodine lamps, 536–537 Quick-response, early suppression

(QRES) sprinklers, 1117 Quick-response sprinklers,

1116–1117 Quieting of machines, 844–845

- R Raceways, see Electric wiring and


with, 970–974 bidets, 962 clothes washing machines, 970 dishwashers, 970 lavatories, 960–961 minimum number of,

1362–1363 Prescriptive codes, 10, 11 Pressure and temperature (P/T)

relief valves, 946 Pressure tanks, well water, 926, 928–932

873–875 physiological design criteria

Principal exhaust fan, 135 Prismatic ﬁ lm light guides,

for, 960 toilets, 961–970 urinals, 963 and water conservation,

730–734 Prismatic lenses, 636–637 Prismatic light guides, 729–730 PROBE (post-occupancy review

raceways Rack and pinion elevators,

959–970 whole-body cleansing, 961, 962 Plunger-type hydraulic elevators, 1398–1401 Pneumatic trash and linen systems, 1473

1462–1463 Radiant asymmetry, 102–103 Radiant barriers, 187 Radiant energy, 468–469 Radiant heat, 101 Radiant panels, 348, 350, 352 Radiant panels with

of building engineering) project, 10

Productivity: and daylighting, 589 and indoor air quality,

149–150

and lighting, 714 Proﬁ le shadow angle, 167 Program, 4

Pneumatic tubes, 1468, 1473 Polar sunpath projection, 159,

supplementary air, 394, 397, 446–449 Radiant temperature, 95

160

ﬁ re alarm systems, 1137,

of building materials, 616 of daylighting modeling

Radiation: blackbody, 521 heat ﬂ ow in, 183 in human body, 90, 91

1157–1158 intelligent, 1389–1390 lighting, 689–695 signal systems, 1358–1366 sprinklers, 1116 ventilation/exhaust air

materials, 1575

and glare, 497–506, 508–511 of lighting reﬂectors, 633–635 measurement of, 478, 479

Radiative cooling, 111 Radiator heating systems,

Reﬂected glare, 497, 508–511 Reﬂective materials, 187 Reﬂectors, 633–635 Reﬂector lamps, 535 Refrigerant dehumidiﬁers, 141,

345–348 Radio frequency interference

requirements, 1641

Resistance: electric, 1166 thermal, 184, 186

(RFI), 543, 1231 Radiosity techniques, 618 Radon, 120, 130, 132 Rainwater/stormwater, 76, 79,

Resonator sound absorbers, 803, 804 Resource-efﬁ cient buiding design, 1665–1668 Resource-efﬁcient building

144 Refrigeration:

876–901 cisterns for, 871, 873 collection and storage of,

alternative refrigerants,

330–331 chillers, 407–408, 410–414 design guidelines for, 401 and psychrometry, 374–376 sizing, 328 solar-driven, 368, 370

878–883 porous pavement for retention

design, 1665–1668 Resource recovery, 1065–1072 Retail stores, 1315, 1436–1437 Return grills (heating systems),

of, 884–886 roof retention of, 884, 885 site design for recharging,

Refrigeration cycles, 329–333 Refuge areas (ﬁ re safety), 1094,

887–893 and site planning, 883–884 storm water system design,

361, 362 Reverberant ﬁ eld, acoustic, 775 Reverberation, 773–775,

1097 Regenerative design, 16 Reiach & Hall and GMW

893–901

782–783 Reverse osmosis (RO), 920 Reynolds, John S., 28, 31 Reynolds, Vaughan, 296 Riser diagrams, 1323–1324 Robie House (Chicago, IL), 352,

treatment of, 1060–1063 Rammed earth, 1611 Ramps, moving, 1492–1494 Rate of return:

Partnership, 381 Reif, Daniel K., 956 Relative humidity, 96–98 Relative visual performance

initial (simple), 1702–1703 internal, 1703, 1704

(RVP), 507–508 Remote-control switches, 1199,

354

Ray diagramming, 788–789 RC Mark II method, 761 Real Goods Solar Living Center

Rock and Roll Hall of Fame and Museum (Cleveland, OH), 1100 Rock beds, 235 Roofs, 180–197

1200 Remote-control switching, 1225 Remote-control systems, 1380 Remote source lighting,

(Hopland, CA), 4–7 Receptacles, electric, 1221–1224 Recharge basins, 887, 890–891 Reciprocating chillers, 412, 413 Reciprocating displacement pumps, 922, 924

723–724 ﬁ ber-optic lighting, 724–728 hollow light guides, 728–729 prismatic ﬁ lm light guides,

DETD for, 1653 heat gains through, 281–282 rainwater/stormwater

retention, 884 R-values for, 1621 thermal performance of,

730–734 prismatic light guides, 729–730

Recirculating sand ﬁlters, 1038–1039 Recommended Practice of Daylighting, 588 Rectilinear sunpath projection,

191–192 trends in, 205–206 U-factors for, 1619

Remote-station protective signaling systems, 1137, 1138

159–163 Recyclable buildings, 39 Recyclable materials, 1065–1068 Recycled graywater, 1055–1060 Recycled materials, 35, 38–39 Redundancy, functional, 21 Reens, L., 582 Reﬂectance (reﬂectance factor,

Roof drains, 899 Roof ponds:

Renewable resources, 27, 29, 35 Replacance, 121 Residences:

calculating cooling from, 307–313 design guidelines for, 249, 250,

branch circuit design, 1307–1314 electrical equipment spaces, 1296–1297 elevators and chair lifts, 1464–1466

253, 254 for high-mass cooling, 106 other passive systems vs.,

reﬂectance coefﬁcient), 469, 470

264–265 for passive solar heating, 106

Sensible evaporative refrigeration

San Luis Solar Group Complex (Santa Margarita, CA), 261–262, 269

Roofs: DETD for, 1653 R-values for, 1621

units, 338 Sensible heat, 281 Sensible heat ﬂow, 180–197

Santa Anna Monastery (Santa Anna, Italy), 525 Santee Water Reclamation Plant

Roof spray cooling, 334–336 Room, lighting and apparent size,

composite thermal

performance, 188–192 dynamic thermal effects,

585

(CA), 1051–1053 Saturation line, 286 Scales of concern, 28 Scattered light photoelectric

Room acoustics, 773–792 auditorium design, 789–792 for music performance,

196–197 latent heat ﬂ ow vs., 183 with special envelope

784–785 noise reduction by absorption, 777–781 noise reduction coefﬁcient,

conditions, 192–195 static vs. dynamic, 183 surface temperatures and

smoke detectors, 1147, 1148

Schematic design, 4–7 Schematic site plans, 55 Schenck, Gordon H., 369 Schools:

condensation, 195–196 thermal classiﬁcations of materials, 187–188 thermal properties of

780, 782 ray diagrams, 788–789 reverberation, 773–775,

branch circuit design for, 1309,

782–783 sound ﬁelds, 775 sound paths, 785– 788 sound power level, 775–777 sound pressure level, 775–777 for speech rooms, 782–783

components, 183, 185–187 Sensitivity curves, 276 Septic tanks:

1310, 1315 electric lighting for, 695–703 lighting for, 506, 507 signal systems for, 1366–1371 STC/IIC criteria for, 854–856

drainﬁ elds for, 875 for individual-building sewage

treatment, 1029–1032 Series circuits, 1167–1168 Sert, Jackson and Gourley, Architects, 181 Service core, 1080–1081 Sewage treatment systems:

Screw compressor chillers, 412 Scroll compressor chillers, 412,

Room criteria (RC) curves (noise), 760–763 Roped hydraulic elevators, 1401,

413 Seasonal energy efﬁciency ratio (SEER), 356, 367

1402 Rosenthal, Steve, 455 Ross and Baruzzini, Inc., 508 Rossetti Associates and Foss, 425 Roth and Moore, 455 Rothe-Johnson, 449 Roughing-in (plumbing), 1020,

Security systems: for hotels/motels, 1365–1366 for multiple-occupancy

larger-scale, 1047, 1051–1055 on-site, individual building,

dwellings, 1363–1364 for ofﬁ ce buildings, 1371–1372 passenger elevators, 1447 for schools, 1366–1367

1029–1038 on-site, multiple-building, 1037–1050 sumps and ejectors, 1011–1012,

1023–1025 Rough service lamps, 535 Rousseau, D., 118, 145, 150 Runaround coils, 416, 418 Runoff, 870. See also Rainwater/

Sedimentation (water ﬁltration), 913

1015 Sewer systems:

Seeley G. Mudd Library, Yale University (New Haven, CT), 454, 455

total sewage ﬂow estimation, 875–876 types of, 867 Shading, 164–173 design approaches for, 171, 173 ﬁ nite horizontal shading

stormwater Rusch, Charles, 1045 Rutherford, Alan, 112

Seepage pits, 1031, 1033 Selective-coded ﬁre alarm

- R-values, 1621
- S Safety Code for Elevators and


systems, 1142 Selective surfaces, 187 Selective transmission ﬁlms,

devices, 169, 171, 172 operable shading devices,

201–202 Selective vertical conveyors, 1468, 1472 Self-charging mechanical ﬁlters, 147

Escalators, 1394 Safety lighting (schools), 703 St. Enoch’s Square (Glasgow,

164–165, 167

for orientation, 164–167 shading masks, 169–173 shadow angles, 167–168 Shading coefﬁ cient (SC), 200,

Scotland), 381 St. Ignatius Chapel, Seattle

Self-propelled vehicles, 1474–1475

University (WA), 595 St. Louis Gateway Arch, 1460 Sanitary sewers, 867 Sanitary systems, 1285 San Luis Solar Group, 261

1632–1633, 1635–1637 Shading devices, thermal

Selkowitz, Stephen, 200, 1628 Semi-direct lighting, 576, 578 Semi-indirect lighting, 575–576

properties of, 1632–1637 Shading masks, 169–173

cooling for, 331, 333–339 HVAC for, 325–376 solid waste system in,

Single-package heat pumps, 365 Single-wrap traction elevator

Shadow angles, 167–168 Shepley Rutan & Coolidge, 181 Shielding (lighting), 631, 632 Shooshanian Engineering

machine, 1397 Single-zone elevator systems, 1432–1434 Single-zone HVAC systems, 393,

1072–1074 Smart houses/appliances, 40 Smart windows, 205 SmithGroup, 44–46 Smoke control, 1097–1102 Smoldering stage detectors,

Associates, Inc., 422 Shoshani, Sharon, 112 Showers, 961 Sick building syndrome (SBS), 116, 120–121, 180 Sidelighting, 111 Sidewall sprinkler heads,

394, 438 SIP, 1611 Site(s):

1145–1149 Snow, 80 Society for the Preservation of

design strategies for, 55–57 relationship of building to,

54–55

1108–1110

New Hampshire Forests building (Concord, NH), 235, 236

Site analysis, 49, 54–55 airﬂow, 67–76 building relationship to site,

Sight, 481–491 in aging eyes, 490–491 contrast and adaptation,

Sodium vapor lamps, 557–559 Softening, water, 919–920 Soil gases, 120, 131 Soil moisture, 870 Sol-air temperature, 210 SOLAR 5, 1734 Solar Aquatics System, 1043,

54–55 climates, 49–51 daylight, 57–65 microclimates, 55 plants, 80–83 rain and groundwater, 76–78 sound, 65–67

485–488 and exposure time, 488 eye, 481–482 observer-related visibility

factors, 489–490 secondary task-related factors,

488–489 size of visual object, 484 subjective brightness,

1045 Solar constant, 153 Solar Design Associates, 1349 Solar energy, 33, 57

Site planning, for rainwater/

stormwater, 883–884 Site scale, 28 Siting:

484–485

visual acuity, 482–484 Signal processing (ﬁre alarm

design data for, 1531–1575 insolation, 101 and plants, 82 for refrigeration, 368, 370 sunlight, 57–65

for daylighting, 589–590 outdoor acoustics in, 857–858

systems), 1142

Skin load dominated (SLD) buildings, 216 Sky component (SC) of daylight, 598, 1569–1574

Signal systems, 1355–1390 automated, 1380–1390 for industrial buildings,

Solar envelope, 40 Solar geometry, 153–164

1375–1380 intrusion detection principles, 1355–1358 for multiple-occupancy

Skylights: atubular, 597 heat ﬂ ow through, 199–204 solar heat gain coefﬁcient for,

altitude and azimuth data, 1578 horizontal projection sunpath

residences, 1363–1366 for ofﬁ ce buildings, 1371–1375 for private residences,

1630 Solatube®, 597 thermal properties of,

charts, 1625–1628 position of sun, 153–156 solar vs. clock time, 156–157 sun, 153 sunpath projections, 157–163 sunpeg charts, 1579–1582 true south and magnetic

1358–1363 for school systems, 1366–1371 for traction passenger

1629–1630 tubular, 596 U-factors, 1629–1630 for ventilation, 125–127

elevators, 1407–1408 Sikidmore, Owings & Merrill,

Skylines, 61, 63 Sky lobby elevator system,

Architects, 441, 459, 1107 Simon, Wolfgang, 390 Simulation, daylighting,

deviation, 157 vertical sunpath charts, 1587–1590 Solar heat gain coefﬁcient

1453–1454 Sky vault, 158 Slab-on-grade ﬂoors, 192–193 Sling psychrometer, 95 Slow sand ﬁlters, 914–915 Small buidings:

617–621

Single-duct, variable-air-volume (VAV) systems, 393, 394, 438–439

(SHGC), 199–200 Solar heat gain factors,

1532–1541

Single duct HVAC systems with reheat, 394, 395, 442 Single-effect absorption cycle, 331, 332

Solar heating, 108–110 active, 55 direct-gain systems, 106, 108 for hot water system, 946–959

air inﬁ ltration for, 1642–1644 Small buildings:

air inﬁ ltration for, 1642–1644

Stack effect, 127–131 Stack vent, residential waste

Sound power level (PWL), 742, 755, 775–777, 857 Sound pressure, 742, 743, 749–750

indirect-gain systems, 110,

112–113 isolated-gain systems, 110 passive, see Passive solar

piping, 1015, 1019

Stack ventilation, 105–106 calculating, 294–295 design guidelines for, 241–243

Sound pressure level (SPL), 742, 746, 755, 756, 775–777, 857

heating Solar Hemicycle (Jacobs House II)

Stairways, electric, see Moving electric stairways

(Madison, WI), 55, 57, 58 Solar intensity tables, 1532–1541

Sound reinforcement systems,

Stand-alone photovoltaic systems, 1330, 1335–1336, 1340–1343

792–795 Sound shadows, 66 Sound systems, 793–795, 1369,

Solar position tables: I-P units, 1542–1549 SI units, 1550–1557

Standards, 11–13. See also speciﬁc topics Standard overcast CIE sky, 527, 605 Standby line-interactive system, 1240 Standby power equipment, 1242–1244 Standing waves (sound), 787–788

1370, 1378

Sound transmission: for ﬂoors/ceilings, 1723–1732 for walls, 1711–1721

Solar radiation spectrum, 153 Solar reﬂections, 64–65 Solar savings fraction (SSF), 109 Solar stills, 921 Solar time, clock time vs.,

Sound transmission class (STC), 809, 810, 814–816, 854–857

156–157 Solar water heating, 1735 Solatube®, 597 Solid-state switches, 1201 Solid waste, 1065–1081

Sovent system, 1026–1029 Spacing criteria (SC) (luminaires),

640–644 Speciﬁ c heat, 196 Speciﬁ c volume, 286, 287 Specular reﬂ ection, 785, 786 Speech, 748–749 Speech intensity, 834–835 Speech privacy, 825–841

Standpipe-and-hose ﬁre suppression systems, 1103–1106

equipment for handling of, 1077–1080 high-grade resources in,

Steady-state conditions, 183 Steel conduit, 1259–1261 Stein, B., 503, 584, 585, 632,

1065–1068 in large buildings, 1074–1077 low-grade resources in,

between enclosed spaces,

699, 710, 721, 723, 1419, 1462

825–827 for enclosed spaces, 829–832 levels of, 837 in open-area ofﬁces, 832–836 open-ofﬁce, 836–838 for open ofﬁces, 838–841 sound isolation descriptors,

1068–1070 resource recovery, 1070–1072 and service core, 1080–1081 in small buildings, 1072–1074

Step-down (-up) transformers, 1189 Stereographic sunpath projection,

Solomon Inc., 75 Sonoma Mountain Brewery

160 Storage, 21 Stores, retail, 1315, 1436–1437 Storm sewers, 867 Stormwater, see Rainwater/

Living Machine, 1043, 1046

827–828

Sound, 65–67, 740–743 absorption of, 767–773 airborne, 807–826 decibels, 751–753 in enclosed spaces, 767 measuring, 756, 758 room acoustics, 773–792 sources of, 748–749

standards for, 840–841 Speech rooms, acoustics for,

stormwater Street lighting, 721, 723 Stroumsa, J., 723 Structural ﬁ re protection, 1097 Structural insulated panels (SIPs),

782–783 Spot-type heat detectors, 1150–1151

Sprinklers: for escalators, 1486–1489 for ﬁre suppression, 1096,

191, 204–205 Structural stresses (passenger

Sound blocks, 802 Sound envelopment, 785 Sound ﬁelds, 775 Sound intensity, 742, 750–751 Sound intensity level, 742 Sound isolation, 827–828,

1106–1117 for landscaping, 994–995 and smoke exhaust systems,

elevators), 1440, 1443 Structure-borne sound, 804–806 Subjective brightness, 473, 484 Submersible pumps, 924 Substation transformers, 1190 Subsurface irrigation, 1058–1060 Sulfur lamps, 561 Sullivan, Louis, 55 Summer heat gain, 238–240

1099 Sprinkler alarms, 1156 Square One Research PTY LTD.,

852–853 Sound magnitude, 742,

1736 Squirrel-cage induction motors, 1215–1216 SRG Partnership, 1349

749–758 Sound paths, 785–788, 832–836 Sound power, 742, 749

skylights, 1629–1630 solar optical properties,

Tanner Leddy Maytum Stacy,

Sump pumps, 1011–1012, 1015 Sun, see Solar geometry Sunlight, see Daylight Sun-Mar “Compact” composting

Architects, 242 Tarquina, Italy, fountain, 866 Task-ambient ofﬁce lighting,

1631–1632 structural insulated panels, 1580

712–713 Task analysis (for lighting),

toilet, 1003, 1004 Sunpath projections, 157–163,

U-factors, 1619–1620, 1622–1623, 1626, 1629–1630

564–565, 567–569 Task dehumidiﬁcation, 141–145 Task ventilation, 122 Technology, use of, 18 Telecommunication and data

169 horizontal, 1625–1628 vertical, 1587–1590

walls, 1619–1621 windows, 1626–1631

Sunpeg charts, 61, 158, 159,

Thermal properties of materials,

1579–1582 Sun rooms, 110 Sunscreens, 80, 82 Sunshading, 202, 204 Sunspaces, 110 Superwindows, 202, 203 Supplementary lighting, 573 Supply registers (heating

183–187 conductance, 184–186 conductivity, 183–185 under dynamic conditions, 196 emittance, 186–187 resistance, 184, 186

systems, 1361–1362, 1366 Telephone systems, 1364–1365 Television systems, 1364 Temperatures. See also Thermal

comfort balance point, 260–261 and comfort, 95–98 in ﬁres, 1085 for hot water systems, 910,

Thermal resistance, 1613–1618 Thermal sailing, 180 Thermodynamics, laws of, 27 Thermosiphon hot water

systems), 360, 361 Surfaces, acoustically

932–933 internal, 279–281 sol-air, 210

transparent, 800–801 Surface ﬁnishes:

circulation, 937, 938, 949, 952

in ﬁ re safety design, 1088, 1089

Thin-ﬁlm technology, 1332–1333 Thoreau Center for Sustainability

Temperature swing, 280 Termodeck system, 421 Thermal bridging, 188–190 Thermal capacity, 196 Thermal comfort, 91–103. See

lighting and, 571, 572 Surface metal raceways,

(San Francisco, CA), 242–243

1263–1265 Surface water, 77–78 Surge suppression, 1233–1239 Sustainability, 16 Sustainable Buildings Industry

Thyristor control, 1412–1414 Time:

also Heat ﬂow and indoor air quality, 116 localized comfort, 102–103 passive building comfort standards, 98–102

equation of, 156 solar vs. clock, 156–157 visual exposure time, 488

Council, 1734 Sustainable design, 16 Swamp coolers, 335 Switches, 1197–1198

Time-controlled switches,

standards for, 93–98 Thermal gradient, 195 Thermal lag, through mass walls,

1200–1201 Time lag (heat ﬂow), 196–197 Time scales of concern, 28–29 Tingley, John, 387 TLCD Architecture, 432 Toilets, 961–970

building envelope elements as, 176, 178–182 electric service, 1195–1197,

279

Thermal mass, 233–237, 279 in ﬁ re safety design, 1088 for passive solar buildings,

1223–1225 lighting control, 650–651 location of, 1300 programmable, 1201–1203 remote-control, 1199, 1200 solid-state, 1201 time-controlled, 1200–1201

cleansing features near, 960 conventional, 964–966 ﬂ ushing controls for, 970 low-consumption, 967–970 waterless, 999–1005 water-saver, 966

1649 Thermal properties of air ﬁlms/air spaces, 1612 Thermal properties of assemblies,

1619–1637 doors, 1623 ﬂ oors, 1619, 1625, 1661 glazing, 1631 heat ﬂow, 1625 heat loss coefﬁcients,

Switchgear, 1206–1209 System International (SI) units,

Tolba, Mostafa, 33 Toldos, 106 Toplighting, 111

183 Szokolay, S. V., 1664

- Top Ten Green Project award (AIA/COTE), 22
- Top Ten Green Project aware (AIA/COTE), 22


- T Tang, Stephen, 181 Tankless water heaters,


1624–1625 roofs, 1619, 1621 R-values, 1621 shading devices, 1632–1637

Toronto District Heating Corporation, 456

934–935

United States:

2.5H guidelines (lighting design), 601, 602 2400/4160-V, 3-phase, 4-wire systems, 1288 Two-stage electronic air cleaners, 147

Total equivalent temperature differential, time-averaging method (TETD/TA), 290

average insolation/ temperature/daylight design data, 1559–1562, 1564–1567

Toxicity Characteristic Leaching Procedure (TCLP), 550

outside design conditions for, 1507–1514, 1516–1523, 1525–1530

Toxic particulate substances, 119, 120 Toxic substances, in water, 911–912 Transamerica Building (San

U U-factors, 188–189, 199, 204,

U.S. Green Building Council, 14, 1735 U.S. Holocaust Memorial Museum (Washington, DC), 596

263 doors, 1623 ﬂoors, 1619 roofs, 1619 skylights, 1629–1630 structural insulated panels,

Francisco, CA), 1117, 1120 Transfer function method (TFM),

- U.S. National Drinking Water Clearinghouse, 909

University of Arizona library (Tucson, AZ), 167

University of California—

Berkeley ofﬁce, 622 University of Oregon, Eugene, 78 Unthank Poticha Waterbury,

Architects, 888

Unthank Seder Poticha, Architects, 78

Upfeed water distribution, 974–975 Upright sprinkler heads, 1108, 1110

Urban areas: noise in, 66–67 solid waste generation in, 1072

Urbanization, changes in climate

and, 52–54 Urinals, 963, 1004–1005 Utah Department of Natural

Resources (Salt Lake City), 438, 439

UV lamps, 550–551

- V Vacuum waste disposal systems,


290 Transformers:

building envelope elements as,

1622 walls, 1619–1620, 1622 walls in passive solar heating,

176 noise reduction with, 851 unit substations, 1207–1210

1620 windows, 1626–1628 UL (Underwriters Laboratories),

Transformer vaults, 1194–1195 Transient voltage surge

suppression (TVSS), 1233–1239

1246 UltraCool evaporative cooler, 337 Ultraﬁ ltration (water), 915 Ultraviolet radiation (UV), 147 Ultraviolet radiation (UV) ﬁre

Translucent diffusers, 635–636 Transmission loss (TL) (sound barriers), 807–813, 815–818

detectors, 1149–1150

Transmittance (transmission factor, coefﬁcient of transmission), 469, 470 Transparent insulation materials

Under-carpet wiring system, 1272, 1274–1276 Undercroft, 130 Underﬂ oor air supply, 431–433 Underﬂ oor duct, 1266–1270 Underground electric service, 1186, 1188–1189 Underslab ventilation, 130–131 Underslung arrangement

(TIM), 263, 265–267 Transparent plastics, solar optical

properties of, 1631 Transpired collectors, 132–133 Transportation:

design for, 41–42 moving stairways and walks,

(elevators), 1438, 1442 Underwriters Laboratories (UL), 1246 Uniform open plan ofﬁces,

1477–1495

vertical, see Vertical transportation Traps, drainpipe, 1005–1007 Trash systems, pneumatic, 1473 Trees, 80, 82 Triple-effect absorption cycle, 331 Tristimulus value (color), 518 Trombe walls, 264–265, 269,

379–380 Unilateral lighting, 590 Uninterruptible power supply (UPS), 1239–1242

1078–1079 Validation, 9–10 Valley Architects, 248 Van der Rohe, Mies, 354 Van der Ryn, Sim, 4, 5 Van Geem, Martha, 37 Van Vleck, Roger, 437 Vapor pressure, moisture ﬂow

Units of measurement, conversion factors for, 1500–1504

270 True south, 157 Tubular skylights, 596, 597 Tungsten-halogen (quartz-iodine)

United Kingdom Pavilion (Seville World Expo), 291, 292 U.S. Green Building Council, 14 U.S. Holocaust Memorial Museum

and, 197 Vapor retarders, 197, 198 Variable air volume (VAV)

lamps, 537–539 Tuning, lighting, 654–655 Turbidity, 910 Turbine ventilators, 127, 130

(Washington, DC), 596

systems, 846 Variable frequency drives (VFD), 1217–1218

U.S. National Drinking Water Clearinghouse, 909

R-values for, 1621 sound transmission through,

manual load/unload dumbwaiters, 1468, 1469 material-handling equipment, 1467 pneumatic trash and linen

Variable-size ﬁxed shading devices, 169

810, 812–818, 1711–1721 thermal lag through mass

Variable-voltage, variablefrequency AC motor control, 1414–1415

walls, 279 thermal performance of, 189–191 U-factors for, 1619–1620,

systems, 1473 pneumatic tubes, 1468, 1473 selective vertical conveyors,

Variable-voltage DC motor

control, 1414 Vasoconstriction, 89 Vasodilation, 90 Vault-type composting toilets,

1622 Wall-lighting patterns, 585 Wall panels, sound absorption by,

1468, 1472 traction passenger elevators, 1393–1451

1001–1003 Veiling reﬂections (reﬂ ected

793, 802

Vibration: acoustical, 740, 765 of machines, 844–845

Walls: below-grade, 1625 DETD for, 1653–1654 R-values for, 1621 sound transmission through,

glare), 497, 500–506 Vent, drainpipe, 1007, 1008 Ventilation, 207, 1638–1644.

Vibration lamps, 535 Victor Gruen Associates, Inc.,

See also Heating, ventilation, and air conditioning; Passive cooling

385 Village Homes (CA), 891 Virgin materials, 35, 38–39 Visible consumption strategy, 959 Visible ﬁ re alarms, 1157 Visible transmittance (VT), 200 Vision, see Sight Visitor Center, Antelope Valley Poppy Reserve (CA), 315–318

1711–1721 U-factors for, 1619–1620,

and comfort, 97 for cooling, 105–106 cross-ventilation, 240–241 deliberate air inﬁltration for,

1622 Ward, Greg, 619 Warm air heating systems,

356–363 Wasley, James, 118, 145, 150 Water, 32–34

204 heat gain due to, 1657 minimum rates for, 1638–1641 natural, 74, 75–76 preheating air for, 132–133 recommended rates of,

architectural uses of, 865–868 biological characteristics of,

Visitor Center, Zion National Park

(Utah), 252, 253 Visual acuity, 482–484 Visual comfort, 111–114 Visual comfort probability (VCP),

913–914 in building construction, 870 chemical characteristics of,

120–122 for smoke control, 1101–1102 and stack effect, 127–131 task, 122 underslab, 130–131 windows for, 125–127

911–913 “grades” of, 1055 groundwater, 79–80 hydrologic cycle, 868–870 minimum plumbing facilities,

499–500 Visual display terminal (VDT)

area lighting, 704–709 Vital Signs project, 7, 10 VOC monitors, 149 Volts, 1166 Voltage rating, 1248 Voltage systems, 1286–1291 Volume resonators, 798–800 Vortechs™ Stormwater

Ventilative cooling, 111 Vent stacks, 1015, 1019 Vertical shadow angle (VSA),

873–875 per capita use of, 43 physical characteristics of, 911 radiological characteristics of,

167, 168 Vertical sunpath projections, 159–163 Vertical surface illuminance, 530, 531, 615, 716 Vertical transportation, 1429–1476 automated container delivery systems, 1473–1474 automated dumbwaiters,

914 rainwater/stormwater, 76,

Treatment System, 1062

79. See also Rainwater/ stormwater

W Walks, moving, 1492–1495 Walls:

total sewage ﬂow estimation, 875–876

below-grade, 1625 DETD for, 1653–1654 heat gains through, 281–282 luminance of, 576 opaque, sensible heat ﬂows

Water conservation: plumbing ﬁ xtures for, 959–970 residential opportunities for,

1468, 1470–1471 automated self-propelled

vehicles, 1474–1475

999–1000

chair lifts, 1463–1466 electric loads for, 1285 elevators, 1429–1476 horizontal conveyors, 1468

use of rainwater, 875–877 Water distribution systems,

through, 180, 182–197 in passive solar heating

974–982 condensation, 985–986

systems, 1620

Westcave Environmental Center

Water source heat pumps, 367,

piping/tubing/ﬁttings, 982–986 shock and hot water expansion,

(Round Mountain, TX), 593 Westin Peachtree Plaza, 525 Wet-bulb depression, 96 Wet-bulb (WB) temperature,

368, 373–374 Water storage tanks, 1088 Water supply, 909–997 aeration, 918, 919 cisterns, 871, 873 control of nuisance organisms,

985, 987 sizing of water pipes, 986–994 valves and controls, 984

95–96 Wetlands, 1042–1043 Wet-pipe ﬁre suppression systems,

Water ﬁ re suppression systems, 1102–1123 circulating closed-loop systems,

920–921 corrosion control, 918–919 disinfection, 915–918 distillation, 921 distribution systems,

1117–1122 White, F. A., 744, 745 White, Stuart, Jr., 236 Whitehead, L. A., 730 Whole-building heat loss criteria,

1118, 1122 deluge systems, 1120, 1125 dry-pipe systems, 1118–1119,

974–982 electric loads for, 1285 estimating, 870–872 ﬁltration, 913–915 for ﬁre ﬁ ghting, 1095 ﬁ xtures for conservation of,

1123 early suppression fast-response sprinklers, 1117 extended coverage sprinklers, 1117 mist systems, 1120–1123,

227, 230–231 Wildlife Center of Virginia

(Waynesboro, VA), 372 William McDonough + Partners,

22–26 William Pereira & Associates,

959–970 ﬂuoridation, 921 fresh water, 865 hot water systems, 932–959 irrigation, 994–997 minimum plumbing facilities,

1125 preaction systems, 1120, 1124 quick-response, early

1120 Williams, Douglas, 1069 Wilson cloud chamber detectors,

suppression sprinklers, 1116–1117

1153, 1154 Windbreaks, 71 Wind control, 70–74 Windows, 176

quick-response sprinklers, 1116–1117 residential sprinklers, 1116–1117

873–875 planning guide for, 872 quality of, 909–913 softening, 919–920 for sprinklers, 1107–1108 total sewage ﬂow estimation,

for air distribution, 434–438 air inﬁltration through,

sprinkler construction/ orientation/rating, 1108–1111

1643–1644 coefﬁ cients of utilization from, 1569–1574 fenestration design guidelines,

875–876 use of rainwater, 875–877 well water systems, 921–932

sprinkler spacing and hazard, 1111–1116 sprinkler system design

216 in ﬁ re safety design, 1088 glazing performance, 263,

Water table, 870 Water tube boilers, 403 Water walls:

impacts, 1106–1108 standpipes and hoses,

1103–1106 wet-pipe systems, 1117–1118

265–267 heat ﬂ ow through, 199–204 inert-gas-ﬁlled, 202 mirror-glass, 64 solar optical properties of,

design guidelines for, 261–262, 269 other passive systems vs.,

Water heaters: conventional, 938–946 heat pump, 959 minimum capacities for, 942 sizing of, 943, 944–945 solar, 946–959 tankless, 934–935 Water heat tank storage,

264–265 Watson, Donald, Architect, 237 Watt, 1172 Watt-hour, 184 Wavelengths:

1631 sound transmission through, 820–822 thermal characteristics of,

light, 468 sound, 740

1627–1628 trends in, 205 U-factors of, 1626–1628 for ventilation, 125–127 view and daylighting from, 589

421–423 Waterless No-Flush™ urinals,

WEGroup, PC, Architects, 224,

225 Wells, Malcolm, 3 Well water systems, 921–932

1004–1005 Waterless toilets, 999–1005 Waterless urinals, 1004–1005 Water loop heat pumps, 394,

Winter, Erik, 71, 153, 154, 157,

pressure tanks, 926, 928–929 pumps, 923–929 temperatures of water, 314

164–166, 232, 436, 444, 527, 591–593, 595–598, 886

397, 448–452 Water pollution, 909 Water-saver toilets, 966

Welton Becket & Assoc., 585

Winter gardens, 110

Z Zonal cavity method, 663–670

Wood stoves, 340–342 Workstation air delivery systems,

Wireless switching and control, 1228 Wiring, see Electric wiring and raceways

433, 434 Wright, Frank Lloyd, 55, 58, 352 Wright, Matsuzaki, 1001

by approximation, 670–672 calculation of, 665–670

Wiring devices, 1221–1224 location of, 1300 receptacles, 1221–1224 specialty, 1224, 1226 switches, 1223–1225

Zone-coded ﬁ re alarm systems, 1141–1142

- X Xeriscapes, 893
- Y Yoklic, Martin, 306, 307


Zoning: design guidelines for, 218–219 for HVAC, 352–355, 378,

Wood heating devices, 340–342 Woods Hole Research Center,

381–383 for indoor air quality, 122–125

22–26

![image 2150](Mechanical and Electrical Equipment for Buildings - W. Grondzik, et al., (Wiley, 2010) BBS_images/imageFile2150.png)

MECHANICAL AND

Architecture

GRONDZIK KWOK STEIN REYNOLDS

###### THE FOREMOST GUIDE TO THE DESIGN OF ENVIRONMENTAL CONTROL SYSTEMS

###### ELEVENTH EDITION

###### UPDATED AND EXPANDED

ELECTRICAL EQUIPMENT

MECHANICAL AND

WALTER T. GRONDZIK, PE, LEED AP, is Professor of Architecture at Ball State University, Muncie, Indiana. Grondzik is a Fellow of ASHRAE, a Fellow of the American Solar Energy Society, and a past president of the Society of Building Science Educators and the Architectural Research Centers Consortium. He holds an MS in mechanical engineering (building environmental systems) and a bachelor of architectural engineering.

For more than seven decades, Mechanical and Electrical Equipment for Buildings has been the preeminent teaching and practice reference for building environmental control systems. Now this classic text has been updated and expanded, and continues to help prepare generations of students for their careers in architecture, architectural engineering, and construction management, and to supply professionals with in-depth information to assist them with their decision making in practice.

ELECTRICAL EQUIPMENT

FOR BUILDINGS

ALISON G. KWOK, PHD, AIA, LEED AP, is Professor of Architecture at the University of Oregon, Eugene, teaches design studios, seminars in building performance, as well as courses in environmental technology. Kwok has served as a board member for the Architectural Research Centers Consortium and is a past president of the Society of Building Science Educators, a member of several ASHRAE committees, and a member of the USGBC’s Formal Education Committee.

With over 2,200 drawings and photographs—more than 200 of them new to this edition—the Eleventh Edition covers basic theory, preliminary building design guidelines, and detailed design procedures for buildings of all sizes, and also provides information on the latest technologies, emerging design trends, and updated codes.



New and notable:

- ■ Increased attention placed on mitigating environmental impacts, in both off-site and on-site resources
- ■ Case studies showing successful integration of design strategies
- ■ Discussions of “why” and “how to,” which help the reader better understand concepts and applications
- ■ Discussions of computer-based design simulations, incorporating an appreciation of hand calculation skills


BENJAMIN STEIN is a consulting engineer with more than ﬁ fty years of experience in all phases of environmental control system design. He currently resides in Jerusalem, Israel.

FOR BUILDINGS

JOHN S. REYNOLDS, AIA, is Professor Emeritus of Architecture at the University of Oregon, Eugene, and is a registered architect in private practice.

WALTER T. GRONDZIK ALISON G. KWOK BENJAMIN STEIN JOHN S. REYNOLDS

E L E V E N T H E D I T I O N

Companion Web site: www.wiley.com/go/meeb

Cover Photograph: The Gerding Theater, Portland, Oregon © Josh Partee

